

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136676739162500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909025%26RESULT%3d1%26SIGN%3db%252bDgQ10KDWREOEbW1TqbjqYGx9k%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909025&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909025&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909025&amp;v=MjAzMjhadVpzRnk3a1U3L0JJU0hUZXJHNEg5ak1wbzlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#275" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#280" data-title="&lt;b&gt;1 调度操作全过程的风险评估技术框架&lt;/b&gt; "><b>1 调度操作全过程的风险评估技术框架</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#285" data-title="1) 考虑调度操作全过程的风险指标体系">1) 考虑调度操作全过程的风险指标体系</a></li>
                                                <li><a href="#287" data-title="2) 调度方案的开关操作过程风险评估">2) 调度方案的开关操作过程风险评估</a></li>
                                                <li><a href="#290" data-title="3) 调度方案的运行风险评估">3) 调度方案的运行风险评估</a></li>
                                                <li><a href="#292" data-title="4) 调度操作全过程的综合风险评估">4) 调度操作全过程的综合风险评估</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#295" data-title="&lt;b&gt;2&lt;/b&gt; 调度操作全过程的风险评估建模 "><b>2</b> 调度操作全过程的风险评估建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#296" data-title="&lt;b&gt;2.1&lt;/b&gt; 开关操作的故障概率模型"><b>2.1</b> 开关操作的故障概率模型</a></li>
                                                <li><a href="#312" data-title="&lt;b&gt;2.2 &lt;i&gt;N&lt;/i&gt;-1&lt;/b&gt;故障概率模型"><b>2.2 <i>N</i>-1</b>故障概率模型</a></li>
                                                <li><a href="#317" data-title="&lt;b&gt;2.3&lt;/b&gt; 后果严重度指标建模"><b>2.3</b> 后果严重度指标建模</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#344" data-title="&lt;b&gt;3&lt;/b&gt; 调度操作全过程的综合风险值计算 "><b>3</b> 调度操作全过程的综合风险值计算</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#346" data-title="&lt;b&gt;3.1&lt;/b&gt; 开关操作风险值计算"><b>3.1</b> 开关操作风险值计算</a></li>
                                                <li><a href="#369" data-title="&lt;b&gt;3.2&lt;/b&gt; 运行风险值计算"><b>3.2</b> 运行风险值计算</a></li>
                                                <li><a href="#385" data-title="&lt;b&gt;3.3&lt;/b&gt; 全过程风险值计算"><b>3.3</b> 全过程风险值计算</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#388" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#389" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例说明"><b>4.1</b> 算例说明</a></li>
                                                <li><a href="#396" data-title="&lt;b&gt;4.2&lt;/b&gt; 开关操作风险分析"><b>4.2</b> 开关操作风险分析</a></li>
                                                <li><a href="#404" data-title="&lt;b&gt;4.3&lt;/b&gt; 电网运行风险分析"><b>4.3</b> 电网运行风险分析</a></li>
                                                <li><a href="#407" data-title="&lt;b&gt;4.4&lt;/b&gt; 综合风险分析"><b>4.4</b> 综合风险分析</a></li>
                                                <li><a href="#409" data-title="&lt;b&gt;4.5&lt;/b&gt; 调度方案风险比较"><b>4.5</b> 调度方案风险比较</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#420" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#441" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#283" data-title="&lt;b&gt;图1 调度操作全过程风险评估技术框架&lt;/b&gt;"><b>图1 调度操作全过程风险评估技术框架</b></a></li>
                                                <li><a href="#391" data-title="&lt;b&gt;图2 220 kV龙梅甲线紧急停运事件电网断面图&lt;/b&gt;"><b>图2 220 kV龙梅甲线紧急停运事件电网断面图</b></a></li>
                                                <li><a href="#393" data-title="&lt;b&gt;图3 秀丽站厂站线路图&lt;/b&gt;"><b>图3 秀丽站厂站线路图</b></a></li>
                                                <li><a href="#403" data-title="&lt;b&gt;表1 开关操作的各项指标值&lt;/b&gt;"><b>表1 开关操作的各项指标值</b></a></li>
                                                <li><a href="#419" data-title="&lt;b&gt;表2 风险值比较&lt;/b&gt;"><b>表2 风险值比较</b></a></li>
                                                <li><a href="#442" data-title="图A1 上步站厂站图">图A1 上步站厂站图</a></li>
                                                <li><a href="#443" data-title="图A2 香蜜湖站厂站图">图A2 香蜜湖站厂站图</a></li>
                                                <li><a href="#444" data-title="图A3 车公庙站厂站图">图A3 车公庙站厂站图</a></li>
                                                <li><a href="#445" data-title="表A1 方案Ⅰ的单项令序列">表A1 方案Ⅰ的单项令序列</a></li>
                                                <li><a href="#446" data-title="表A2 开关操作失败概率">表A2 开关操作失败概率</a></li>
                                                <li><a href="#447" data-title="表A3 目标网络的后果严重度指标">表A3 目标网络的后果严重度指标</a></li>
                                                <li><a href="#448" data-title="表A4 方案Ⅱ的单项令序列">表A4 方案Ⅱ的单项令序列</a></li>
                                                <li><a href="#449" data-title="表A5 方案Ⅲ的单项令序列">表A5 方案Ⅲ的单项令序列</a></li>
                                                <li><a href="#450" data-title="图A4 状态转移矩阵">图A4 状态转移矩阵</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="233">


                                    <a id="bibliography_1" title=" 林子钊, 潘凯岩, 周名煜, 等.考虑实时和潜在因素的城市配电网风险评估模型和方法[J].电力系统自动化, 2017, 41 (4) :48-55.DOI:10.7500/AEPS20160414005.LIN Zizhao, PAN Kaiyan, ZHOU Mingyu, et al.Risk assessment model and method of urban distribution network considering real-time and potential factors[J].Automation of Electric Power Systems, 2017, 41 (4) :48-55.DOI:10.7500/AEPS20160414005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704007&amp;v=MjI2NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVNy9CSVNIVGVyRzRIOWJNcTQ5Rlk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         林子钊, 潘凯岩, 周名煜, 等.考虑实时和潜在因素的城市配电网风险评估模型和方法[J].电力系统自动化, 2017, 41 (4) :48-55.DOI:10.7500/AEPS20160414005.LIN Zizhao, PAN Kaiyan, ZHOU Mingyu, et al.Risk assessment model and method of urban distribution network considering real-time and potential factors[J].Automation of Electric Power Systems, 2017, 41 (4) :48-55.DOI:10.7500/AEPS20160414005.
                                    </a>
                                </li>
                                <li id="235">


                                    <a id="bibliography_2" title=" 葛少云, 朱振环, 刘洪, 等.配电网故障风险综合评估方法[J].电力系统及其自动化学报, 2014, 26 (7) :40-45.GE Shaoyun, ZHU Zhenhuan, LIU Hong, et al.Comprehensive evaluation method for distribution network fault risk[J].Proceedings of the CSU-EPSA, 2014, 26 (7) :40-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201407009&amp;v=MjYzNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVTcvQklTSFJhckc0SDlYTXFJOUZiWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         葛少云, 朱振环, 刘洪, 等.配电网故障风险综合评估方法[J].电力系统及其自动化学报, 2014, 26 (7) :40-45.GE Shaoyun, ZHU Zhenhuan, LIU Hong, et al.Comprehensive evaluation method for distribution network fault risk[J].Proceedings of the CSU-EPSA, 2014, 26 (7) :40-45.
                                    </a>
                                </li>
                                <li id="237">


                                    <a id="bibliography_3" title=" 吴文传, 宁辽逸, 张伯明, 等.一种考虑二次设备模型的在线静态运行风险评估方法[J].电力系统自动化, 2008, 32 (7) :1-5.WU Wenchuan, NING Liaoyi, ZHANG Boming, et al.Online operation risk assessment for power system static security considering secondary devices models[J].Automation of Electric Power Systems, 2008, 32 (7) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200807003&amp;v=MDQ4ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVNy9CSVNIVGVyRzRIdG5NcUk5Rlo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         吴文传, 宁辽逸, 张伯明, 等.一种考虑二次设备模型的在线静态运行风险评估方法[J].电力系统自动化, 2008, 32 (7) :1-5.WU Wenchuan, NING Liaoyi, ZHANG Boming, et al.Online operation risk assessment for power system static security considering secondary devices models[J].Automation of Electric Power Systems, 2008, 32 (7) :1-5.
                                    </a>
                                </li>
                                <li id="239">


                                    <a id="bibliography_4" title=" 王一枫, 汤伟, 刘路登, 等.电网运行风险评估与定级体系的构建及应用[J].电力系统自动化, 2015, 39 (8) :141-148.WANG Yifeng, TANG Wei, LIU Ludeng, et al.Construction and application of power grid operation risk assessment and rating system[J].Automation of Electric Power Systems, 2015, 39 (8) :141-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508022&amp;v=MTg4NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVNy9CSVNIVGVyRzRIOVRNcDQ5SFpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王一枫, 汤伟, 刘路登, 等.电网运行风险评估与定级体系的构建及应用[J].电力系统自动化, 2015, 39 (8) :141-148.WANG Yifeng, TANG Wei, LIU Ludeng, et al.Construction and application of power grid operation risk assessment and rating system[J].Automation of Electric Power Systems, 2015, 39 (8) :141-148.
                                    </a>
                                </li>
                                <li id="241">


                                    <a id="bibliography_5" title=" 李碧君, 方勇杰, 徐泰山.关于电网运行安全风险在线评估的评述[J].电力系统自动化, 2012, 36 (18) :171-177.LI Bijun, FANG Yongjie, XU Taishan.Review on online operational security risk assessment of power systems[J].Automation of Electric Power Systems, 2012, 36 (18) :171-177." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201218034&amp;v=Mjg0MzN5N2tVNy9CSVNIVGVyRzRIOVBOcDQ5R1lJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李碧君, 方勇杰, 徐泰山.关于电网运行安全风险在线评估的评述[J].电力系统自动化, 2012, 36 (18) :171-177.LI Bijun, FANG Yongjie, XU Taishan.Review on online operational security risk assessment of power systems[J].Automation of Electric Power Systems, 2012, 36 (18) :171-177.
                                    </a>
                                </li>
                                <li id="243">


                                    <a id="bibliography_6" title=" 徐泰山, 李峰, 张建新, 等.各类紧急减负荷控制的在线风险评估和协调决策方案[J].电力系统自动化, 2015, 39 (20) :91-97.XU Taishan, LI Feng, ZHANG Jianxin, et al.Online risk assessment and coordinated decision scheme for emergency load shedding control[J].Automation of Electric Power Systems, 2015, 39 (20) :91-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201520016&amp;v=Mjk4Njl1WnNGeTdrVTcvQklTSFRlckc0SDlUT3I0OUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         徐泰山, 李峰, 张建新, 等.各类紧急减负荷控制的在线风险评估和协调决策方案[J].电力系统自动化, 2015, 39 (20) :91-97.XU Taishan, LI Feng, ZHANG Jianxin, et al.Online risk assessment and coordinated decision scheme for emergency load shedding control[J].Automation of Electric Power Systems, 2015, 39 (20) :91-97.
                                    </a>
                                </li>
                                <li id="245">


                                    <a id="bibliography_7" title=" 徐鹏, 杨胜春, 李峰, 等.基于层次分析和变权重机制的电网安全指标计算及展示方法[J].电力系统自动化, 2015, 39 (8) :133-140.XU Peng, YANG Shengchun, LI Feng, et al.Power grid security index calculation and display method based on AHP and variable weight mechanism[J].Automation of Electric Power Systems, 2015, 39 (8) :133-140." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508021&amp;v=MjAxNDJDVVI3cWZadVpzRnk3a1U3L0JJU0hUZXJHNEg5VE1wNDlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         徐鹏, 杨胜春, 李峰, 等.基于层次分析和变权重机制的电网安全指标计算及展示方法[J].电力系统自动化, 2015, 39 (8) :133-140.XU Peng, YANG Shengchun, LI Feng, et al.Power grid security index calculation and display method based on AHP and variable weight mechanism[J].Automation of Electric Power Systems, 2015, 39 (8) :133-140.
                                    </a>
                                </li>
                                <li id="247">


                                    <a id="bibliography_8" title=" 汪隆君, 李博, 王钢, 等.计及电网变化过程的地区电网运行风险评估[J].电力系统自动化, 2011, 35 (1) :18-22.WANG Longjun, LI Bo, WANG Gang, et al.Operational risk assessment of regional power grid considering developing process[J].Automation of Electric Power Systems, 2011, 35 (1) :18-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201101005&amp;v=MjM4NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1U3L0JJU0hUZXJHNEg5RE1ybzlGWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         汪隆君, 李博, 王钢, 等.计及电网变化过程的地区电网运行风险评估[J].电力系统自动化, 2011, 35 (1) :18-22.WANG Longjun, LI Bo, WANG Gang, et al.Operational risk assessment of regional power grid considering developing process[J].Automation of Electric Power Systems, 2011, 35 (1) :18-22.
                                    </a>
                                </li>
                                <li id="249">


                                    <a id="bibliography_9" title=" 高明, 陈珂宁, 李文云, 等.云南电网调度操作安全风险防控系统的研究与设计[J].电力自动化设备, 2011, 31 (9) :129-133.GAO Ming, CHEN Kening, LI Wenyun, et al.Security risk prevention and control system for dispatch operations of Yunnan power grid[J].Electric Power Automation Equipment, 2011, 31 (9) :129-133." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201109030&amp;v=MDE0MTZxQnRHRnJDVVI3cWZadVpzRnk3a1U3L0JJU0hSZmJHNEg5RE1wbzlHWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         高明, 陈珂宁, 李文云, 等.云南电网调度操作安全风险防控系统的研究与设计[J].电力自动化设备, 2011, 31 (9) :129-133.GAO Ming, CHEN Kening, LI Wenyun, et al.Security risk prevention and control system for dispatch operations of Yunnan power grid[J].Electric Power Automation Equipment, 2011, 31 (9) :129-133.
                                    </a>
                                </li>
                                <li id="251">


                                    <a id="bibliography_10" title=" 魏炜, 王恩, 刘哲.时变概率模型下的电网调度操作过程风险评估[J].电网技术, 2013, 37 (12) :3509-3514.WEI Wei, WANG En, LIU Zhe.Real-time probabilistic model based risk assessment of dispatching operations process[J].Power System Technology, 2013, 37 (12) :3509-3514." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312033&amp;v=MjE4ODFyQ1VSN3FmWnVac0Z5N2tVNy9CSVRyQmZiRzRIOUxOclk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         魏炜, 王恩, 刘哲.时变概率模型下的电网调度操作过程风险评估[J].电网技术, 2013, 37 (12) :3509-3514.WEI Wei, WANG En, LIU Zhe.Real-time probabilistic model based risk assessment of dispatching operations process[J].Power System Technology, 2013, 37 (12) :3509-3514.
                                    </a>
                                </li>
                                <li id="253">


                                    <a id="bibliography_11" title=" 卢恩, 呼士召, 占才亮, 等.电网调度操作过程中的人员风险因素建模[J].电力系统自动化, 2016, 40 (17) :163-168.LU En, HU Shizhao, ZHAN Cailiang, et al.Modelling of human risk factors during power grid dispatching operation[J].Automation of Electric Power Systems, 2016, 40 (17) :163-168." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617022&amp;v=MzE5OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1U3L0JJU0hUZXJHNEg5Zk5xSTlIWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         卢恩, 呼士召, 占才亮, 等.电网调度操作过程中的人员风险因素建模[J].电力系统自动化, 2016, 40 (17) :163-168.LU En, HU Shizhao, ZHAN Cailiang, et al.Modelling of human risk factors during power grid dispatching operation[J].Automation of Electric Power Systems, 2016, 40 (17) :163-168.
                                    </a>
                                </li>
                                <li id="255">


                                    <a id="bibliography_12" title=" LU D, HOU K, ZENG Y, et al.A risk assessment approach for dispatching operations based on critical equipment search[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 26-30, 2015, Denver, USA:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A risk assessment approach for dispatching operations based on critical equipment search">
                                        <b>[12]</b>
                                         LU D, HOU K, ZENG Y, et al.A risk assessment approach for dispatching operations based on critical equipment search[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 26-30, 2015, Denver, USA:1-5.
                                    </a>
                                </li>
                                <li id="257">


                                    <a id="bibliography_13" title=" 侯恺, 曾沅, 贾宏杰, 等.基于马尔可夫链的调度操作流程风险评估及优选方法[J].电力系统自动化, 2015, 39 (19) :142-148.HOU Kai, ZENG Yuan, JIA Hongjie, et al.Risk assessment and optimization method for Markov chain-based scheduling operations[J].Automation of Electric Power Systems, 2015, 39 (19) :142-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519023&amp;v=MTAzMjJIVGVyRzRIOVROcG85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVNy9CSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         侯恺, 曾沅, 贾宏杰, 等.基于马尔可夫链的调度操作流程风险评估及优选方法[J].电力系统自动化, 2015, 39 (19) :142-148.HOU Kai, ZENG Yuan, JIA Hongjie, et al.Risk assessment and optimization method for Markov chain-based scheduling operations[J].Automation of Electric Power Systems, 2015, 39 (19) :142-148.
                                    </a>
                                </li>
                                <li id="259">


                                    <a id="bibliography_14" title=" 林少华, 刘嘉宁, 陈东, 等.基于故障树理论的电网调度操作实时风险评估[J].电力自动化设备, 2014, 34 (5) :121-125.LIN Shaohua, LIU Jianing, CHEN Dong, et al.Real-time risk assessment based on fault tree theory for power dispatch[J].Electric Power Automation Equipment, 2014, 34 (5) :121-125." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201405019&amp;v=MTg2NTFzRnk3a1U3L0JJU0hSZmJHNEg5WE1xbzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         林少华, 刘嘉宁, 陈东, 等.基于故障树理论的电网调度操作实时风险评估[J].电力自动化设备, 2014, 34 (5) :121-125.LIN Shaohua, LIU Jianing, CHEN Dong, et al.Real-time risk assessment based on fault tree theory for power dispatch[J].Electric Power Automation Equipment, 2014, 34 (5) :121-125.
                                    </a>
                                </li>
                                <li id="261">


                                    <a id="bibliography_15" title=" 刘嘉宁, 潮铸, 钟华赞, 等.基于广义断面的电网调度操作风险评估[J].电工技术学报, 2016, 31 (3) :155-163.LIU Jianing, CHAO Zhu, ZHONG Huazan, et al.The risk assessment method for the dispatching operation based on generalized sections[J].Transactions of China Electrotechnical Society, 2016, 31 (3) :155-163." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201603020&amp;v=MTAwMjFTckJmYkc0SDlmTXJJOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVTcvQkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         刘嘉宁, 潮铸, 钟华赞, 等.基于广义断面的电网调度操作风险评估[J].电工技术学报, 2016, 31 (3) :155-163.LIU Jianing, CHAO Zhu, ZHONG Huazan, et al.The risk assessment method for the dispatching operation based on generalized sections[J].Transactions of China Electrotechnical Society, 2016, 31 (3) :155-163.
                                    </a>
                                </li>
                                <li id="263">


                                    <a id="bibliography_16" title=" 呼士召, 潮铸, 钟华赞, 等.电网调度操作的风险后果值建模及应用[J].电力系统自动化, 2016, 40 (7) :54-60.HU Shizhao, CHAO Zhu, ZHONG Huazan, et al.Modeling and application of power grid dispatching operation risk consequences[J].Automation of Electric Power Systems, 2016, 40 (7) :54-60." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607009&amp;v=MDU2OTlCSVNIVGVyRzRIOWZNcUk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVNy8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         呼士召, 潮铸, 钟华赞, 等.电网调度操作的风险后果值建模及应用[J].电力系统自动化, 2016, 40 (7) :54-60.HU Shizhao, CHAO Zhu, ZHONG Huazan, et al.Modeling and application of power grid dispatching operation risk consequences[J].Automation of Electric Power Systems, 2016, 40 (7) :54-60.
                                    </a>
                                </li>
                                <li id="265">


                                    <a id="bibliography_17" title=" 邹清林, 唐健, 刘裕昆, 等.一种满足风险完备性的调度操作风险量化评估方法[J].电网与清洁能源, 2017 (9) :32-40.ZOU Qinglin, TANG Jian, LIU Yukun, et al.A risk quantitative evaluation method of the dispatching operation considering the complete risk[J].Advances of Power System &amp;amp; Hydroelectric Engineering, 2017 (9) :32-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201709006&amp;v=MDM1NTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVNy9CTmpYTmFyRzRIOWJNcG85Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         邹清林, 唐健, 刘裕昆, 等.一种满足风险完备性的调度操作风险量化评估方法[J].电网与清洁能源, 2017 (9) :32-40.ZOU Qinglin, TANG Jian, LIU Yukun, et al.A risk quantitative evaluation method of the dispatching operation considering the complete risk[J].Advances of Power System &amp;amp; Hydroelectric Engineering, 2017 (9) :32-40.
                                    </a>
                                </li>
                                <li id="267">


                                    <a id="bibliography_18" title=" 张国华, 段满银, 张建华, 等.基于证据理论和效用理论的电力系统风险评估[J].电力系统自动化, 2009, 33 (23) :1-4.ZHANG Guohua, DUAN Manyin, ZHANG Jianhua, et al.Power system risk assessment based on the evidence theory and utility theory[J].Automation of Electric Power Systems, 2009, 33 (23) :1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200923002&amp;v=Mjg0NzZxQnRHRnJDVVI3cWZadVpzRnk3a1U3L0JJU0hUZXJHNEh0ak9ySTlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         张国华, 段满银, 张建华, 等.基于证据理论和效用理论的电力系统风险评估[J].电力系统自动化, 2009, 33 (23) :1-4.ZHANG Guohua, DUAN Manyin, ZHANG Jianhua, et al.Power system risk assessment based on the evidence theory and utility theory[J].Automation of Electric Power Systems, 2009, 33 (23) :1-4.
                                    </a>
                                </li>
                                <li id="269">


                                    <a id="bibliography_19" title=" 崔建磊, 文云峰, 郭创新, 等.面向调度运行的电网安全风险管理控制系统: (二) 风险指标体系、评估方法与应用策略[J].电力系统自动化, 2013, 37 (10) :92-97.CUI Jianlei, WEN Yunfeng, GUO Chuangxin, et al.Design of a security risk management system for power system dispatching and operation:Part two risk index, assessment methodologies and application strategies[J].Automation of Electric Power Systems, 2013, 37 (10) :92-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201310018&amp;v=Mjc4OTJGeTdrVTcvQklTSFRlckc0SDlMTnI0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         崔建磊, 文云峰, 郭创新, 等.面向调度运行的电网安全风险管理控制系统: (二) 风险指标体系、评估方法与应用策略[J].电力系统自动化, 2013, 37 (10) :92-97.CUI Jianlei, WEN Yunfeng, GUO Chuangxin, et al.Design of a security risk management system for power system dispatching and operation:Part two risk index, assessment methodologies and application strategies[J].Automation of Electric Power Systems, 2013, 37 (10) :92-97.
                                    </a>
                                </li>
                                <li id="271">


                                    <a id="bibliography_20" title=" 潮铸, 呼士召, 鲁跃峰, 等.面向调度操作的静态电压稳定风险评估方法[J].电力系统及其自动化学报, 2013, 25 (6) :42-49.CHAO Zhu, HU Shizhao, LU Yuefeng, et al.Risk assessment of static voltage stability for dispatching operation[J].Proceedings of the CSU-EPSA, 2013, 25 (6) :42-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201306007&amp;v=MjQzODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVNy9CSVNIUmFyRzRIOUxNcVk5Rlk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         潮铸, 呼士召, 鲁跃峰, 等.面向调度操作的静态电压稳定风险评估方法[J].电力系统及其自动化学报, 2013, 25 (6) :42-49.CHAO Zhu, HU Shizhao, LU Yuefeng, et al.Risk assessment of static voltage stability for dispatching operation[J].Proceedings of the CSU-EPSA, 2013, 25 (6) :42-49.
                                    </a>
                                </li>
                                <li id="273">


                                    <a id="bibliography_21" title=" 何宇斌, 郭嘉, 沈俭荣, 等.基于风险节点电价的互联系统分散协同调度方法[J].电网技术, 2017, 41 (8) :2462-2468.HE Yubin, GUO Jia, SHEN Jianrong, et al.Decentralized synergetic dispatch of interconnected power systems with risk-based locational marginal price[J].Power System Technology, 2017, 41 (8) :2462-2468." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708008&amp;v=MDUwNzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVNy9CSVRyQmZiRzRIOWJNcDQ5RmJJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         何宇斌, 郭嘉, 沈俭荣, 等.基于风险节点电价的互联系统分散协同调度方法[J].电网技术, 2017, 41 (8) :2462-2468.HE Yubin, GUO Jia, SHEN Jianrong, et al.Decentralized synergetic dispatch of interconnected power systems with risk-based locational marginal price[J].Power System Technology, 2017, 41 (8) :2462-2468.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-22 13:53</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),192-201 DOI:10.7500/AEPS20180726008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑调度操作全过程的动态<b><i>N</i>-1</b>风险评估技术</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E5%AD%90%E9%92%8A&amp;code=20745772&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林子钊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E5%AD%90%E7%8F%A9&amp;code=20074978&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡子珩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E5%B8%8C&amp;code=36632150&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐希</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E6%99%93%E5%B3%B0&amp;code=21683075&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何晓峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%B9%E5%BF%97%E5%8B%87&amp;code=29865904&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邹志勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E9%9B%AA%E9%A3%9E&amp;code=31769386&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘雪飞</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B7%B1%E5%9C%B3%E4%BE%9B%E7%94%B5%E5%B1%80%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1002014&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">深圳供电局有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为全面评估不同调度备选方案的风险, 提出了一种考虑电网调度操作全过程的动态<i>N</i>-1风险评估技术框架, 不仅考虑目标电网稳定运行的<i>N</i>-1故障风险, 还综合考虑开关操作失败引起的关联母线<i>N</i>-1故障风险。提出了描述调度操作全过程风险的概率模型、统一的后果严重度指标及量化方法, 采用状态转移矩阵描述调度单项令序列的失败概率, 采用对数合成方式降低关联指标的耦合程度。以中国深圳电网的实际调度事件为例, 说明了所提方法的可行性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E5%BA%A6%E6%93%8D%E4%BD%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调度操作;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%A8%E8%BF%87%E7%A8%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">全过程;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%3Ci%3EN%3C%2Fi%3E-1%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态<i>N</i>-1故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E9%99%A9%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风险评估;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    林子钊 (1973—) , 男, 硕士, 高级工程师, 主要研究方向:电网调度运行与分析。E-mail:736622472@qq.com;
                                </span>
                                <span>
                                    胡子珩 (1963—) , 男, 博士, 高级工程师, 主要研究方向:电力调度技术及管理。E-mail:huziheng@sz.csg.cn;
                                </span>
                                <span>
                                    徐希 (1981—) , 男, 硕士, 高级工程师, 主要研究方向:电力系统调度自动化。E-mail:hedy_xuxi@126.com;
                                </span>
                                <span>
                                    *何晓峰 (1979—) , 男, 通信作者, 博士, 高级工程师, 主要研究方向:电力调度。E-mail:hxf303@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-26</p>

                    <p>

                            <b>基金：</b>
                                                        <span>中国南方电网公司科技项目 (090000KK52160048);</span>
                    </p>
            </div>
                    <h1><b>Dynamic <i>N</i>-1 Risk Assessment Technology Considering Whole Process of Dispatching Operation</b></h1>
                    <h2>
                    <span>LIN Zizhao</span>
                    <span>HU Ziheng</span>
                    <span>XU Xi</span>
                    <span>HE Xiaofeng</span>
                    <span>ZOU Zhiyong</span>
                    <span>LIU Xuefei</span>
            </h2>
                    <h2>
                    <span>Shenzhen Power Supply Co.Ltd.</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to comprehensively assess the risks of alternative dispatching schemes, a dynamic N-1 risk assessment technical framework considering whole process of dispatching operation is proposed. It not only considers the N-1 failure risk of stable operation of the target grid but also comprehensively considers the associated bus N-1 failure risk caused by switching operation failure. This paper proposes the probabilistic models which describe the risk of whole process of dispatching operation, the unified risk indicators and corresponding quantitative methods. The failure probability of switching operation is described by the state-transition matrix, and the coupling degree of related indicators is reduced by logarithmic synthesis method. The case study of Shenzhen power grid of China demonstrates the feasibility and effectiveness of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dispatching%20operation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dispatching operation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=whole%20process&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">whole process;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20%3Ci%3EN%3C%2Fi%3E-1%20failure&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic <i>N</i>-1 failure;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=risk%20assessment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">risk assessment;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-26</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by China Southern Power Grid Company Limited (No.090000KK52160048);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="275" name="275" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="276">调度操作是电网运行的常规工作, 在维持电量平衡、改变运行方式、应对电力事故等方面均有重要作用。目前, 调度员通过电网状态分析和调度经验来制定调度方案, 当存在多个方案可选时, 无法定量分析各个方案的优劣性。风险评估是经典的经济学概念, 电力系统风险评估一般综合考虑事件的不确定性和后果, 通过分析风险来控制系统运行<citation id="424" type="reference"><link href="233" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。对于不同的调度方案而言, 其不确定性主要存在于开关操作和电网运行两个环节, 开关操作风险指调度操作过程中开关有概率出现爆炸、拒动、瓷瓶断裂等事故, 电网运行风险指目标电网有概率出现<i>N</i>-1故障, 因此, 可以通过综合评价操作和运行两类风险来定量分析备选调度方案的优劣。</p>
                </div>
                <div class="p1">
                    <p id="277">在调度策略制定过程中, 调度员都会考虑电网在特定运行方式下的安全稳定性, 同时评估<i>N</i>-1故障造成的损失。文献<citation id="426" type="reference">[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</citation>从故障风险概率和故障后果出发, 构建了运行风险指标体系和风险等级划分策略;文献<citation id="425" type="reference">[<a class="sup">8</a>]</citation>进一步考虑继电保护动作和切负荷操作, 提出了计及电网变化过程的运行风险评估策略。但是, 仅仅考虑特定方式下的运行风险是不够的, 深圳电网多起大型停电事故的直接原因都是由调度过程中的开关操作失败引起的, 因此, 量化操作风险具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="278">受设备故障、误操作、恶劣天气等不确定因素的影响, 开关和刀闸操作可能无法正确执行, 最终影响电网安全运行。近些年, 如何应对调度操作过程中存在的风险引起了业界广泛关注。文献<citation id="427" type="reference">[<a class="sup">9</a>]</citation>提出从操作逻辑规则上防控调度操作风险。文献<citation id="428" type="reference">[<a class="sup">10</a>]</citation>对电网设备故障进行了概率建模。文献<citation id="429" type="reference">[<a class="sup">11</a>]</citation>考虑了调度操作过程中的人为因素。文献<citation id="430" type="reference">[<a class="sup">12</a>]</citation>采用<i>N</i>-1评估方法对开关操作序列进行了整体风险评估。文献<citation id="431" type="reference">[<a class="sup">13</a>]</citation>采用马尔可夫链模拟调度过程中的开关操作与设备故障。文献<citation id="432" type="reference">[<a class="sup">14</a>]</citation>采用状态枚举法分析调度操作的实时风险。文献<citation id="433" type="reference">[<a class="sup">15</a>]</citation>提出了涵盖线路、母线与开关等设备分组的广义断面概念, 考虑广义断面各设备故障对调度操作的影响。文献<citation id="434" type="reference">[<a class="sup">16</a>]</citation>建立了量化操作风险的指标体系。现有研究聚焦于建立操作风险指标和评估方法, 不足之处在于只提供了操作风险的量化评价视角, 而调度员需要综合评价开关操作风险和电网运行风险, 再选择综合风险最小的方案作为实际执行方案。</p>
                </div>
                <div class="p1">
                    <p id="279">由于目标电网是整个调度操作的一个状态, 本文称开关操作过程和目标电网运行这两个环节为调度操作全过程。其中, 目标电网运行关注常规的静态<i>N</i>-1故障;开关操作关注关联母线故障, 假设调度方案包括<i>N</i>步单项令操作, 则需要分<i>N</i>步进行动态故障分析, 下文统称这两种<i>N</i>-1故障分析为动态<i>N</i>-1风险评估。本文提出了一种考虑电网调度操作全过程的动态<i>N</i>-1风险评估方法。提出了动态<i>N</i>-1风险评估的技术框架, 将运行风险和操作故障风险统一量化评估;在此基础上提出了用于动态<i>N</i>-1风险评估的概率模型、后果严重度指标及量化方法, 提出了考虑调度操作全过程的综合风险计算方法, 并以中国深圳电网的实际调度方案为例说明了动态<i>N</i>-1风险评估方法的有效性。</p>
                </div>
                <h3 id="280" name="280" class="anchor-tag"><b>1 调度操作全过程的风险评估技术框架</b></h3>
                <div class="p1">
                    <p id="281">调度操作全过程风险来源于以下3个方面<citation id="435" type="reference"><link href="259" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>:①调度操作执行过程中, 开关操作失败导致的电网风险, 例如关联母线故障引起的母线失压;②调度方案执行完成后, 目标网络可能长时间运行, 电网自身存在运行风险, 例如潮流越限和电压越限;③调度方案执行完成后, 系统<i>N</i>-1故障带来的运行风险。其中②和③都属于调度操作成功后电网的运行风险, 可以一起考虑。本文在风险评估时重点考虑故障的发生概率及其造成的损失。</p>
                </div>
                <div class="p1">
                    <p id="282">根据深圳电网的技术需求和运行经验, 提出了如图1所示的考虑调度操作全过程的风险评估技术框架。</p>
                </div>
                <div class="area_img" id="283">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909025_283.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 调度操作全过程风险评估技术框架" src="Detail/GetImg?filename=images/DLXT201909025_283.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 调度操作全过程风险评估技术框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909025_283.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Technical framework of risk assessment for whole dispatching operation</b></p>

                </div>
                <div class="p1">
                    <p id="284">故障风险不仅考虑电网稳定运行的<i>N</i>-1故障风险, 还考虑开关操作失败引起的母线<i>N</i>-1故障风险, 具体包括以下4个方面。</p>
                </div>
                <h4 class="anchor-tag" id="285" name="285">1) 考虑调度操作全过程的风险指标体系</h4>
                <div class="p1">
                    <p id="286">为综合考虑调度操作全过程的风险, 首先需要统一开关操作和电网运行的后果严重度指标, 本文采用的指标包括负荷损失、潮流越限、电压越限和设备重载。</p>
                </div>
                <h4 class="anchor-tag" id="287" name="287">2) 调度方案的开关操作过程风险评估</h4>
                <div class="p1">
                    <p id="288">开关操作过程中最大的风险来源于断路器和刀闸的操作失败故障, 在执行调度方案的开关操作序列时, 每一步操作失败都会使电网处于特定的风险场景中, 需要分析每一步操作失败的概率和关联的母线故障, 从而定量评估操作失败引起的电网损失。</p>
                </div>
                <div class="p1">
                    <p id="289">对任一特定的调度方案, 若开关操作序列都顺利执行, 则调度目标顺利达成;反之, 当任一开关操作发生拒动或引起关联母线故障, 工作人员会立刻停止后续所有操作, 预定调度目标将无法完成。由于每一步调度操作成功与否决定了后续操作如何执行, 本文采用状态转移矩阵对这种非记忆性的状态序列进行概率建模, 同时分析各个操作故障场景下的电网拓扑、潮流分布和故障损失, 再综合故障概率和损失来计算开关操作流程的整体风险。</p>
                </div>
                <h4 class="anchor-tag" id="290" name="290">3) 调度方案的运行风险评估</h4>
                <div class="p1">
                    <p id="291">调度目标顺利达成后, 预定方式下的电网运行风险可从以下2个方面进行评价:①当前状态下电网是否存在潮流越限、电压越限和设备重载等风险;②当前状态电网发生<i>N</i>-1故障带来的运行风险, 需要分析所有<i>N</i>-1故障的发生概率、故障潮流和故障损失。综合以上二者得到预定运行方式下的电网运行风险。</p>
                </div>
                <h4 class="anchor-tag" id="292" name="292">4) 调度操作全过程的综合风险评估</h4>
                <div class="p1">
                    <p id="293">考虑达到调度目标网络的概率, 将开关操作风险和运行风险相加, 即得到调度操作全过程的综合风险值。</p>
                </div>
                <div class="p1">
                    <p id="294">综上所述, 在调度操作全过程风险评估技术框架下, 调度员需要计算所有调度方案的综合风险值, 然后选择风险最小的方案作为实际执行方案。</p>
                </div>
                <h3 id="295" name="295" class="anchor-tag"><b>2</b> 调度操作全过程的风险评估建模</h3>
                <h4 class="anchor-tag" id="296" name="296"><b>2.1</b> 开关操作的故障概率模型</h4>
                <div class="p1">
                    <p id="297">调度过程开始后, 工作人员将按预先制定的步骤执行开关操作, 直至调度目标达成或发生故障。只有前<i>i</i>步操作都成功完成, 才会执行第<i>i</i>+1步操作, 且第<i>i</i>+1步操作成功与否的概率与前序操作环节无关。因此, 调度操作过程是一个发散序列, 可以通过状态转移矩阵对调度操作过程中的不确定性进行建模<citation id="436" type="reference"><link href="257" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="298">将调度操作的每个环节都用状态变量表示, 其中<i>x</i><sub>0</sub>表示调度操作的起始状态, <i>x</i><sub><i>i</i>, 0</sub>为操作环节<i>i</i>成功之后电网的状态, <i>x</i><sub><i>i</i>, <i>k</i></sub>为操作环节<i>i</i>发生第<i>k</i>类失败故障之后的电网状态, 调度操作过程对应的状态空间<i>Ω</i>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="299"><i>Ω</i>=[<i>x</i><sub>0</sub>, <i>x</i><sub>1, 0</sub>, <i>x</i><sub>1, 1</sub>, …, <i>x</i><sub>1, <i>m</i><sub>1</sub></sub>, <i>x</i><sub>2, 0</sub>, <i>x</i><sub>2, 1</sub>, …, <i>x</i><sub>2, <i>m</i><sub>2</sub></sub>, …, <i>x</i><sub><i>N</i>, 0</sub>, <i>x</i><sub><i>N</i>, 1</sub>, …, <i>x</i><sub><i>N</i>, <i>m</i><sub><i>N</i></sub></sub>]        (1) </p>
                </div>
                <div class="p1">
                    <p id="301"><b><i>X</i></b><sub><i>i</i></sub>=[<i>x</i><sub><i>i</i>, 0</sub>, <i>x</i><sub><i>i</i>, 1</sub>, …, <i>x</i><sub><i>i</i>, <i>m</i><sub><i>i</i></sub></sub>]      (2) </p>
                </div>
                <div class="p1">
                    <p id="302">式中:<b><i>X</i></b><sub><i>i</i></sub>为操作环节<i>i</i>的状态空间;下标<i>m</i><sub><i>i</i></sub>为操作环节<i>i</i>失败的可能情况总数。</p>
                </div>
                <div class="p1">
                    <p id="303">各状态之间的转换关系可以通过状态转移概率来描述, 定义<i>p</i><sub><i>i</i>, <i>j</i></sub>为一步转移概率, 表示由状态<i>x</i><sub><i>i</i>-1, 0</sub>到状态<i>x</i><sub><i>i</i>, <i>j</i></sub>的概率。</p>
                </div>
                <div class="p1">
                    <p id="304">在调度操作过程中, 由于起始状态<i>x</i><sub>0</sub>已经确定, 所以初始概率分布向量<b><i>P</i></b><sub>0</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="305"><b><i>P</i></b><sub>0</sub>=[1, 0, …, 0]      (3) </p>
                </div>
                <div class="p1">
                    <p id="306">调度操作过程的一步状态转移矩阵<b><i>P</i></b>如附录A式 (A1) 所示。式 (A1) 中, 操作环节1的成功概率为<i>p</i><sub>1, 0</sub>, 第<i>m</i><sub>1</sub>类操作失败的概率为<i>p</i><sub>1, <i>m</i><sub>1</sub></sub>, 则操作环节<i>i</i>之后系统状态的概率分布向量<b><i>P</i></b><sub><i>i</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="307"><b><i>P</i></b><sub><i>i</i></sub>=<b><i>P</i></b><sub>0</sub><b><i>P</i></b><sup><i>i</i></sup>      (4) </p>
                </div>
                <div class="p1">
                    <p id="308">调度操作全过程对应的概率分布向量<b><i>P</i></b><sub><i>N</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="309"><b><i>P</i></b><sub><i>N</i></sub>=[0, 0, <i>P</i><sub>1, 1</sub>, <i>P</i><sub>1, 2</sub>, …, <i>P</i><sub>1, <i>m</i><sub>1</sub></sub>, <i>P</i><sub>2, 0</sub>, <i>P</i><sub>2, 1</sub>, …, <i>P</i><sub>2, <i>m</i><sub>2</sub></sub>, …, <i>P</i><sub><i>N</i>, 0</sub>, <i>P</i><sub><i>N</i>, 1</sub>, …, <i>P</i><sub><i>N</i>, <i>m</i><sub><i>N</i></sub></sub>]      (5) </p>
                </div>
                <div class="p1">
                    <p id="311">式中:<i>P</i><sub><i>N</i>, 0</sub>为调度目标达成的概率。</p>
                </div>
                <h4 class="anchor-tag" id="312" name="312"><b>2.2 <i>N</i>-1</b>故障概率模型</h4>
                <div class="p1">
                    <p id="313">调度操作完成后, 电网运行在预定方式下, 需要分析该方式下电网发生<i>N</i>-1故障带来的风险<citation id="437" type="reference"><link href="265" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 本文采用的故障概率模型为:</p>
                </div>
                <div class="p1">
                    <p id="314"><mathml id="315"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo>=</mo><mi>σ</mi><mfrac><mi>λ</mi><mrow><mi>λ</mi><mo>+</mo><mi>μ</mi></mrow></mfrac></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="316">式中:<i>λ</i>为维修后再运行的故障率;<i>μ</i>为修复率;<i>σ</i>为故障概率修正因子, 和设备负载率有关。</p>
                </div>
                <h4 class="anchor-tag" id="317" name="317"><b>2.3</b> 后果严重度指标建模</h4>
                <div class="p1">
                    <p id="318">为综合考虑调度操作全过程存在的风险, 需要统一开关操作和电网运行的后果严重度指标, 本文选取的指标包括电压越限、负荷损失、设备重载和潮流越限<citation id="438" type="reference"><link href="267" rel="bibliography" /><link href="269" rel="bibliography" /><link href="271" rel="bibliography" /><link href="273" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。考虑到不同指标的量纲存在差异, 对所有指标都采用去除量纲的百分比形式, 具体如下。</p>
                </div>
                <h4 class="anchor-tag" id="319" name="319">1) 电压越限指标<i>S</i><sub>y1</sub></h4>
                <div class="p1">
                    <p id="320">该指标反映节点电压超出可接受范围的严重程度, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="321"><mathml id="322"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>y</mtext><mn>1</mn></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="323">式中:<i>n</i>为出现电压越限的节点数量;<i>S</i><sub>ev</sub> (<i>U</i><sub><i>i</i></sub>) 为母线<i>i</i>上的电压越限程度, 计算公式如式 (8) 所示。</p>
                </div>
                <div class="area_img" id="324">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909025_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="326">式中:<i>U</i><sub><i>i</i></sub>为节点<i>i</i>的电压值;<i>U</i><sup>u</sup><sub><i>i</i></sub>和<i>U</i><sup>l</sup><sub><i>i</i></sub>为节点<i>i</i>的电压上限和下限。</p>
                </div>
                <h4 class="anchor-tag" id="327" name="327">2) 负荷损失指标<i>S</i><sub>y2</sub></h4>
                <div class="p1">
                    <p id="328">该指标反映负荷损失的程度, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="329"><mathml id="330"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>y</mtext><mn>2</mn></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mn>0</mn></mrow></msub></mrow></mfrac></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="331">式中:<i>L</i><sub><i>i</i></sub>为节点<i>i</i>损失的负荷量;<i>L</i><sub><i>i</i>, 0</sub>为节点<i>i</i>的原始负荷;<i>λ</i><sub><i>i</i></sub>为节点<i>i</i>负荷的重要程度。</p>
                </div>
                <h4 class="anchor-tag" id="332" name="332">3) 设备重载指标<i>S</i><sub>y3</sub></h4>
                <div class="p1">
                    <p id="333">该指标反映线路和变压器发生重载和过载的程度, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="334"><mathml id="335"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>y</mtext><mn>3</mn></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></munder><mrow><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mi>l</mi></msub><mo>-</mo><mi>k</mi><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>, </mo><mi>l</mi></mrow></msub></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>, </mo><mi>l</mi></mrow></msub></mrow></mfrac></mrow></mstyle></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="336">式中:<i>I</i><sub><i>l</i></sub>为第<i>l</i>条重载线路的实际电流;<i>I</i><sub>n, <i>l</i></sub>为第<i>l</i>条重载线路的额定电流;<i>S</i><sub>L</sub>为重载线路集;<i>k</i>为线路重载阈值系数, <i>k</i>∈ (0, 1) , 本文取0.5。</p>
                </div>
                <h4 class="anchor-tag" id="337" name="337">4) 潮流越限指标<i>S</i><sub>y4</sub></h4>
                <div class="p1">
                    <p id="338">该指标反映断面潮流过载严重程度, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="339"><mathml id="340"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>y</mtext><mn>4</mn></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>S</mi></munderover><mi>Κ</mi></mstyle><mo stretchy="false"> (</mo><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (11) </p>
                </div>
                <div class="area_img" id="341">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909025_34100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="343">式中:<i>S</i>为发生潮流过载的断面数;<i>S</i><sub><i>i</i></sub>为断面<i>i</i>的实际输送功率;<i>S</i><sub>r, <i>i</i></sub>为断面<i>i</i>的输送功率控制值;<i>K</i> (<i>S</i><sub><i>i</i></sub>) 为阶跃函数。</p>
                </div>
                <h3 id="344" name="344" class="anchor-tag"><b>3</b> 调度操作全过程的综合风险值计算</h3>
                <div class="p1">
                    <p id="345">本节介绍操作风险、运行风险和全过程综合风险的计算方法。</p>
                </div>
                <h4 class="anchor-tag" id="346" name="346"><b>3.1</b> 开关操作风险值计算</h4>
                <div class="p1">
                    <p id="347">开关操作风险值的计算步骤包括:①采用状态转移矩阵模拟调度操作序列, 分析各操作环节之后可能出现的电网拓扑和概率分布;②计算对应拓扑的潮流;③基于潮流分析结果计算后果严重度指标;④将所有电网状态的风险按概率分布求和, 得到整个操作过程的风险值。具体过程如下。</p>
                </div>
                <h4 class="anchor-tag" id="348" name="348">1) 电网状态空间的概率分布求解</h4>
                <div class="p1">
                    <p id="349">根据2.1节提出的状态转移矩阵模拟调度操作序列, 得到各开关操作环节之后的电网状态空间和概率分布;考虑开关操作失败引起的母线保护动作, 分析得到各个状态对应的电网拓扑。</p>
                </div>
                <h4 class="anchor-tag" id="350" name="350">2) 电网潮流分析</h4>
                <div class="p1">
                    <p id="351">计算所有电网状态的潮流, 如果不收敛, 则进行最优切负荷操作仿真<citation id="439" type="reference"><link href="263" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="352" name="352">3) 后果严重度指标值计算</h4>
                <div class="p1">
                    <p id="353">基于潮流计算结果, 计算后果严重度指标值的加权平均数表达式为:</p>
                </div>
                <div class="p1">
                    <p id="354"><i>R</i><sub>GA</sub>=<i>α</i><sub>1</sub><i>S</i><sub>y1</sub>+<i>α</i><sub>2</sub><i>S</i><sub>y2</sub>+<i>α</i><sub>3</sub><i>S</i><sub>y3</sub>+<i>α</i><sub>4</sub><i>S</i><sub>y4</sub>      (13) </p>
                </div>
                <div class="p1">
                    <p id="355">式中:<i>R</i><sub>GA</sub>为后果严重度指标值的平均值;<i>α</i><sub><i>i</i></sub>为后果严重度指标<i>S</i><sub>y<i>i</i></sub>的权重, 且满足式 (14) 。</p>
                </div>
                <div class="p1">
                    <p id="356"><mathml id="357"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mn>4</mn></munderover><mi>α</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mn>1</mn></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="358">为了反映最大的后果严重度指标值, 将其纳入风险评估, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="359"><i>R</i><sub>GM</sub>=max <i>S</i><sub>y<i>i</i></sub><i>i</i>∈{1, 2, 3, 4}      (15) </p>
                </div>
                <div class="p1">
                    <p id="360">由于最大指标值和平均指标值之间存在一定耦合, 通过加法合成会放大某一指标, 故采用乘法来合成指标值, 再采用对数方式来缩小评估结果极差<citation id="440" type="reference"><link href="233" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="361"><i>R</i><sub>G</sub>=e<sup><i>β</i><sub>1</sub>ln <i>R</i><sub>GA</sub>+<i>β</i><sub>2</sub>ln <i>R</i><sub>GM</sub></sup>      (16) </p>
                </div>
                <div class="p1">
                    <p id="362">式中:<i>R</i><sub>G</sub>为该电网状态的后果严重度综合指标值;<i>β</i><sub>1</sub>和<i>β</i><sub>2</sub>分别为<i>R</i><sub>GA</sub>和<i>R</i><sub>GM</sub>的权重, 满足<i>β</i><sub>1</sub>+<i>β</i><sub>2</sub>=1。</p>
                </div>
                <h4 class="anchor-tag" id="363" name="363">4) 操作过程总体风险计算</h4>
                <div class="p1">
                    <p id="364">将所有电网状态的后果严重度指标值按概率分布求和, 得到整个操作过程的总风险值, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="365"><mathml id="366"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="367">式中:<i>L</i><sub>G</sub>为调度操作总风险值;<i>P</i><sub>G<i>i</i></sub>为处于第<i>i</i>种电网状态的概率;<i>R</i><sub>G<i>i</i></sub>为第<i>i</i>种电网状态的风险指标值;<i>N</i><sub>G</sub>为电网状态的数量。</p>
                </div>
                <div class="p1">
                    <p id="368">需要说明的是, 目标网络其实是调度操作过程的一种状态, 和其他状态有所区别的是目标网络会长时间运行, 因此需要考虑<i>N</i>-1故障, 本文将目标网络的运行风险单独进行分析。</p>
                </div>
                <h4 class="anchor-tag" id="369" name="369"><b>3.2</b> 运行风险值计算</h4>
                <div class="p1">
                    <p id="370">目标电网运行风险值的计算流程为:①采用状态转移矩阵计算调度成功的概率, 计算目标网络发生<i>N</i>-1故障的概率;②对目标网络和<i>N</i>-1故障网络进行潮流分析;③分别计算目标网络、<i>N</i>-1故障网络的后果严重度指标值;④将<i>N</i>-1故障网络的风险按概率分布求和, 再与目标网络的风险值相加得到整个运行过程的风险值。具体过程如下。</p>
                </div>
                <h4 class="anchor-tag" id="371" name="371">1) 电网状态空间的概率分布求解</h4>
                <div class="p1">
                    <p id="372">按式 (5) 计算调度成功的概率<i>P</i><sub>f</sub>=<i>P</i><sub><i>N</i>, 0</sub>, 按式 (6) 计算各个<i>N</i>-1故障的概率, 同时分析得出各个<i>N</i>-1故障对应的电网拓扑。</p>
                </div>
                <h4 class="anchor-tag" id="373" name="373">2) 电网潮流分析</h4>
                <div class="p1">
                    <p id="374">计算目标电网的潮流和所有故障潮流。</p>
                </div>
                <h4 class="anchor-tag" id="375" name="375">3) 后果严重度值计算</h4>
                <div class="p1">
                    <p id="376">采用3.1节的方法, 计算目标电网运行后果严重度指标值<i>R</i><sub>JY</sub>和第<i>i</i>个<i>N</i>-1故障电网的运行后果严重度指标值<i>R</i><sub>JG, <i>i</i></sub>。</p>
                </div>
                <h4 class="anchor-tag" id="377" name="377">4) 运行总风险计算</h4>
                <div class="p1">
                    <p id="378">将所有<i>N</i>-1故障电网的后果严重度指标值按概率分布求和, 得到所有<i>N</i>-1故障的总风险值, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="379"><mathml id="380"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>J</mtext><mtext>G</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>J</mtext><mtext>G</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>J</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>J</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="381">式中:<i>L</i><sub>JG</sub>为所有<i>N</i>-1故障的总风险值;<i>P</i><sub>JG, <i>i</i></sub>为第<i>i</i>个<i>N</i>-1故障的概率;<i>N</i><sub>JG</sub>为故障总数。</p>
                </div>
                <div class="p1">
                    <p id="382">对于目标电网的运行风险值<i>L</i><sub>JY</sub>, 由于运行状态唯一确定, 所以有<i>L</i><sub>JY</sub>=<i>R</i><sub>JY</sub>。</p>
                </div>
                <div class="p1">
                    <p id="383">考虑达到目标网络的概率<i>P</i><sub>f</sub>, 得到运行过程的总风险值为:</p>
                </div>
                <div class="p1">
                    <p id="384"><i>L</i><sub>Z</sub>=<i>P</i><sub>f</sub> (<i>L</i><sub>JY</sub>+<i>L</i><sub>JG</sub>)      (19) </p>
                </div>
                <h4 class="anchor-tag" id="385" name="385"><b>3.3</b> 全过程风险值计算</h4>
                <div class="p1">
                    <p id="386">将操作风险和运行风险相加, 得到调度操作全过程的综合风险量化值为:</p>
                </div>
                <div class="p1">
                    <p id="387"><i>L</i><sub>T</sub>=<i>L</i><sub>G</sub>+<i>L</i><sub>Z</sub>      (20) </p>
                </div>
                <h3 id="388" name="388" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="389" name="389"><b>4.1</b> 算例说明</h4>
                <div class="p1">
                    <p id="390">以2016年中国深圳电网220 kV龙塘—梅林 (简称龙梅, 下同) 甲线紧急停运事件为例进行算例分析, 电网断面如图2所示, 事故发生前, 220 kV秀丽站分列运行, 1号母线由秀丽网供, 2号母线由欢乐网供, 110 kV上步站、香蜜湖站、车公庙站由梅林网供电;220 kV龙梅甲线因事故紧急停运, 造成“龙梅甲乙线+荆翡甲乙线”断面控制值由1 500 MW降低为“龙梅单回线+荆翡甲乙线”的750 MW, 而当时断面潮流为997 MW时, 发生了约为250 MW的潮流越限。</p>
                </div>
                <div class="area_img" id="391">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909025_391.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 220 kV龙梅甲线紧急停运事件电网断面图" src="Detail/GetImg?filename=images/DLXT201909025_391.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 220 kV龙梅甲线紧急停运事件电网断面图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909025_391.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Conceptual net diagram of emergency shutdown events of 220 kV Longtang-Meilin line one</b></p>

                </div>
                <div class="p1">
                    <p id="392">深圳供电局最后选定的事故控制策略 (下文称调度方案Ⅰ) 为:①将220 kV秀丽站全站转欢乐网供, 确认秀丽站备自投充电正常, 规避秀丽站由欢秀线单供风险;②将110 kV上步站全站转龙塘网供, 确保上步站备自投充电正常, 规避上步站由龙梅上Ⅱ线单供风险;③将110 kV香蜜湖全站转滨河网供, 配合香蜜湖转滨河, 将车公庙站转由滨河网供。事故发生时, 秀丽站、上步站、香蜜湖站以及车公庙站的实时运行方式见图3、附录A图A1、图A2和图A3。</p>
                </div>
                <div class="area_img" id="393">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909025_393.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 秀丽站厂站线路图" src="Detail/GetImg?filename=images/DLXT201909025_393.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 秀丽站厂站线路图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909025_393.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Circuit diagram of Xiuli substation in China</b></p>

                </div>
                <div class="p1">
                    <p id="394">以上调度令为综合令, 由附录A表A1所示的单项令序列构成, 由于这次调度操作用来处理紧急故障, 所有开关操作都属于断路器操作。</p>
                </div>
                <div class="p1">
                    <p id="395">基于广东电网的历史数据, 设开关刀闸操作成功的概率为0.98, 操作失败的概率为0.02, 而在操作失败概率中, 各种故障状态的概率如附录A表A2所示。</p>
                </div>
                <h4 class="anchor-tag" id="396" name="396"><b>4.2</b> 开关操作风险分析</h4>
                <div class="p1">
                    <p id="397">附录A表A1中, 开关操作序列的步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="398">步骤1:是合上秀丽站母联开关2012, 该操作如果拒动, 则停止后续所有操作, 不会改变原电网结构;该操作如果发生开关爆炸, 则母线保护动作, 造成母线1和母线2失压, 此时也会停止后续所有操作, 秀丽站全站处于失压状态中。</p>
                </div>
                <div class="p1">
                    <p id="399">步骤2:是断开秀丽站4244开关, 同样存在拒动和开关爆炸2种失败情况, 拒动会停止后续所有操作, 使秀丽站保持环网运行, 即步骤1操作成功后的电网状态, 爆炸同样会造成秀丽站全站失压。</p>
                </div>
                <div class="p1">
                    <p id="400">步骤3至步骤7的开关操作分析方法与附录A表A1后续类似。</p>
                </div>
                <div class="p1">
                    <p id="401">需要说明的是, 实际调度操作可能会更加复杂, 例如附录A表A1中步骤2的操作发生开关拒动之后, 为防止电网合环运行, 需要撤销步骤1的操作。为避免电网状态空间过于复杂, 本文只研究调度方案开始执行到调度目标达成这个过程中蕴含的风险, 即只考虑调度单项令序列失败造成的损失, 不再考虑单项令序列失败之后如何处理以及其中蕴含的风险。</p>
                </div>
                <div class="p1">
                    <p id="402">采用3.1节的方法计算操作风险值, 根据单项令操作步骤和各操作的故障概率, 计算得到整个操作过程的状态转移矩阵, 计算结果见附录A图A4。根据深圳电网的风险定级规则, 设置负荷损失指标中220 kV负荷的重要性程度为5, 110 kV负荷的重要性程度为1;设置<i>α</i><sub>1</sub>=0.1, <i>α</i><sub>2</sub>=0.5, <i>α</i><sub>3</sub>=0.1, <i>α</i><sub>4</sub>=0.3;设置<i>β</i><sub>1</sub>=0.8, <i>β</i><sub>2</sub>=0.2;各步开关操作的后果严重度指标值计算结果如表1所示。采用式 (17) 计算得到调度操作过程的总风险值<i>L</i><sub>G1</sub>=0.011 1。</p>
                </div>
                <div class="area_img" id="403">
                    <p class="img_tit"><b>表1 开关操作的各项指标值</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Each indicator of switching operation</b></p>
                    <p class="img_note"></p>
                    <table id="403" border="1"><tr><td>操作<br />步骤</td><td>故障事件</td><td><i>S</i><sub>y1</sub>/%</td><td><i>S</i><sub>y2</sub>/%</td><td><i>S</i><sub>y3</sub>/%</td><td><i>S</i><sub>y4</sub>/%</td><td><i>R</i><sub>G</sub>/%</td></tr><tr><td rowspan="2"><br /> 1</td><td>开关爆炸</td><td>0.012</td><td>5</td><td>0</td><td>0.158 7</td><td>2.916 5</td></tr><tr><td><br /> 机械拒动</td><td>0.023</td><td>0</td><td>0</td><td>0.329 3</td><td>0.128 0</td></tr><tr><td rowspan="2"><br /> 2</td><td>开关爆炸</td><td>0.012</td><td>5</td><td>0</td><td>0.158 7</td><td>2.916 5</td></tr><tr><td><br /> 机械拒动</td><td>0.028</td><td>0</td><td>0</td><td>0.354 7</td><td>0.138 2</td></tr><tr><td rowspan="2"><br /> 3</td><td>开关爆炸</td><td>0.003</td><td>1</td><td>0.12</td><td>0.085 3</td><td>0.608 6</td></tr><tr><td><br /> 机械拒动</td><td>0.028</td><td>0</td><td>0.12</td><td>0.354 7</td><td>0.147 7</td></tr><tr><td rowspan="2"><br /> 4</td><td>开关爆炸</td><td>0</td><td>1</td><td>0.12</td><td>0.001 0</td><td>0.585 6</td></tr><tr><td><br /> 机械拒动</td><td>0.003</td><td>0</td><td>0.12</td><td>0.085 3</td><td>0.044 5</td></tr><tr><td rowspan="2"><br /> 5</td><td>开关爆炸</td><td>0</td><td>1</td><td>0.12</td><td>0.001 0</td><td>0.585 6</td></tr><tr><td><br /> 机械拒动</td><td>0.002</td><td>0</td><td>0.12</td><td>0.050 7</td><td>0.030 8</td></tr><tr><td rowspan="2"><br /> 6</td><td>开关爆炸</td><td>0</td><td>1</td><td>0.12</td><td>0</td><td>0.585 4</td></tr><tr><td><br /> 机械拒动</td><td>0</td><td>0</td><td>0.12</td><td>0</td><td>0</td></tr><tr><td rowspan="2"><br /> 7</td><td>开关爆炸</td><td>0</td><td>1</td><td>0.12</td><td>0</td><td>0.585 4</td></tr><tr><td><br /> 机械拒动</td><td>0</td><td>0</td><td>0.12</td><td>0</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="404" name="404"><b>4.3</b> 电网运行风险分析</h4>
                <div class="p1">
                    <p id="405">对龙梅甲线紧急停运事件处理后的目标网络进行分析, 调度完成后发生负荷转移328 MW, “龙梅单回+荆翡甲乙”断面潮流降低为669 MW, 满足750 MW的断面控制值要求。</p>
                </div>
                <div class="p1">
                    <p id="406">采用3.2节的方法计算运行风险值:目标网络的运行后果严重度指标值计算结果见附录A表A3, 其风险值<i>L</i><sub>JY</sub>=0.019 0;基于深圳电网历史数据, 设<i>N</i>-1故障概率为0.000 2, 采用式 (18) 计算得到所有<i>N</i>-1故障的总风险值<i>L</i><sub>JG</sub>=0.000 02;采用式 (19) 计算得到运行过程的总风险值<i>L</i><sub>Z1</sub>=0.016 7。</p>
                </div>
                <h4 class="anchor-tag" id="407" name="407"><b>4.4</b> 综合风险分析</h4>
                <div class="p1">
                    <p id="408">将调度操作过程的总风险值与运行过程的总风险值相加, 采用式 (20) 得到调度操作全过程的综合风险值<i>L</i><sub>T1</sub>=0.027 8。</p>
                </div>
                <h4 class="anchor-tag" id="409" name="409"><b>4.5</b> 调度方案风险比较</h4>
                <div class="p1">
                    <p id="410">为说明本文方法在调度备选方案选择中的作用, 再对两个备选方案进行分析。</p>
                </div>
                <h4 class="anchor-tag" id="411" name="411">1) 调度方案Ⅱ</h4>
                <div class="p1">
                    <p id="412">前两步与调度方案Ⅰ相同, 步骤3不执行香蜜湖转滨河网, 而是把科技园站约为70 MW的负荷转欢乐网供, 其具体的开关操作见附录A表A4。</p>
                </div>
                <div class="p1">
                    <p id="413">经过计算, 开关操作过程的风险值<i>L</i><sub>G2</sub>=0.010 8, 运行过程的风险值<i>L</i><sub>Z2</sub>=0.018 3, 采用式 (20) 得到综合风险值<i>L</i><sub>T2</sub>=0.029 1。</p>
                </div>
                <h4 class="anchor-tag" id="414" name="414">2) 调度方案Ⅲ</h4>
                <div class="p1">
                    <p id="415">将梅林、皇岗和滨河站分列运行, 将梅林站2号主变压器、皇岗站2号主变压器和滨河站2号主变压器转梅水线供, 预计可转供负荷约为200 MW, 其具体的开关操作如附录A表A5所示。其中, 步骤1和2将祥梅乙线2343开关通过热倒转至1号母线, 步骤3和4将龙梅乙线通过热倒转至1号母线, 步骤5通过水贝站供电, 步骤6, 7和8将滨河、皇岗、梅林站分列运行。</p>
                </div>
                <div class="p1">
                    <p id="416">经过计算, 开关操作过程的风险值<i>L</i><sub>G3</sub>=0.013 8, 运行过程的风险值<i>L</i><sub>Z3</sub>=0.016 0, 采用式 (20) 计算得到综合风险值<i>L</i><sub>T3</sub>=0.029 8。</p>
                </div>
                <h4 class="anchor-tag" id="417" name="417">3) 风险对比分析</h4>
                <div class="p1">
                    <p id="418">3种方案的全过程风险值如表2所示。从表2可以看出, 方案Ⅱ虽然开关操作步骤最少, 但操作完成后, 由于桂庙站单供科技园站部分负荷, 导致运行风险较大, 所以综合风险大于方案Ⅰ;方案Ⅲ在操作过程中频繁对220 kV变电站的母线进行倒闸和分列操作, 开关操作风险增大, 故综合风险大于方案Ⅰ。</p>
                </div>
                <div class="area_img" id="419">
                    <p class="img_tit"><b>表2 风险值比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of risk values</b></p>
                    <p class="img_note"></p>
                    <table id="419" border="1"><tr><td><br />调度方案</td><td>操作风险</td><td>运行风险</td><td>总风险值</td></tr><tr><td><br /> Ⅰ</td><td>0.011 1</td><td>0.016 7</td><td>0.027 8</td></tr><tr><td><br /> Ⅱ</td><td>0.010 8</td><td>0.018 3</td><td>0.029 1</td></tr><tr><td><br /> Ⅲ</td><td>0.013 8</td><td>0.016 0</td><td>0.029 8</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="420" name="420" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="421">本文提出了一种考虑调度操作全过程的动态<i>N</i>-1风险评估技术框架, 综合考虑了目标电网存在的<i>N</i>-1故障风险和开关操作失败引起的关联母线<i>N</i>-1故障风险。提出了描述调度操作全过程风险的统一概率模型、风险指标及量化方法, 采用状态转移矩阵描述调度单项令序列的失败概率, 采用对数合成方式降低关联指标的耦合程度。该风险评估技术已经在深圳供电局得到了初步应用, 提供了贯穿开关操作和稳定运行阶段的量化风险值视角, 帮助调度员选择最终调度方案。</p>
                </div>
                <div class="p1">
                    <p id="422">本文提出的风险指标并不能涵盖所有方面, 指标合成方法也有待改进, 后续工作将主要围绕指标完善和指标合成两个方面开展。</p>
                </div>
                <div class="p1">
                    <p id="423">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="441" name="441" class="anchor-tag">附录A</h3>
                <div class="area_img" id="442">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909025_44200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 上步站厂站图" src="Detail/GetImg?filename=images/DLXT201909025_44200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 上步站厂站图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909025_44200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Circuit diagram of Shangbu substation</p>

                </div>
                <div class="area_img" id="443">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909025_44300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 香蜜湖站厂站图" src="Detail/GetImg?filename=images/DLXT201909025_44300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 香蜜湖站厂站图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909025_44300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Circuit diagram of Xiangmihu substation</p>

                </div>
                <div class="area_img" id="444">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909025_44400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 车公庙站厂站图" src="Detail/GetImg?filename=images/DLXT201909025_44400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 车公庙站厂站图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909025_44400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Circuit diagram of Chegongmiao substation</p>

                </div>
                <div class="area_img" id="445">
                                            <p class="img_tit">
                                                表A1 方案Ⅰ的单项令序列
                                                    <br />
                                                Table A1 Single order sequence of scheme Ⅰ
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909025_44500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909025_44500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909025_44500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 方案Ⅰ的单项令序列" src="Detail/GetImg?filename=images/DLXT201909025_44500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="446">
                                            <p class="img_tit">
                                                表A2 开关操作失败概率
                                                    <br />
                                                Table A2 Failure probability of switching operation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909025_44600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909025_44600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909025_44600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 开关操作失败概率" src="Detail/GetImg?filename=images/DLXT201909025_44600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="447">
                                            <p class="img_tit">
                                                表A3 目标网络的后果严重度指标
                                                    <br />
                                                Table A3 Running risk of target network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909025_44700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909025_44700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909025_44700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 目标网络的后果严重度指标" src="Detail/GetImg?filename=images/DLXT201909025_44700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="448">
                                            <p class="img_tit">
                                                表A4 方案Ⅱ的单项令序列
                                                    <br />
                                                Table A4 Single order sequence of scheme Ⅱ
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909025_44800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909025_44800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909025_44800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 方案Ⅱ的单项令序列" src="Detail/GetImg?filename=images/DLXT201909025_44800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="449">
                                            <p class="img_tit">
                                                表A5 方案Ⅲ的单项令序列
                                                    <br />
                                                Table A5 Single order sequence of scheme Ⅲ
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909025_44900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909025_44900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909025_44900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5 方案Ⅲ的单项令序列" src="Detail/GetImg?filename=images/DLXT201909025_44900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="450">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909025_45000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 状态转移矩阵" src="Detail/GetImg?filename=images/DLXT201909025_45000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 状态转移矩阵  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909025_45000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 State transfer matrix</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="233">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704007&amp;v=MTA3MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVNy9CSVNIVGVyRzRIOWJNcTQ5Rlk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 林子钊, 潘凯岩, 周名煜, 等.考虑实时和潜在因素的城市配电网风险评估模型和方法[J].电力系统自动化, 2017, 41 (4) :48-55.DOI:10.7500/AEPS20160414005.LIN Zizhao, PAN Kaiyan, ZHOU Mingyu, et al.Risk assessment model and method of urban distribution network considering real-time and potential factors[J].Automation of Electric Power Systems, 2017, 41 (4) :48-55.DOI:10.7500/AEPS20160414005.
                            </a>
                        </p>
                        <p id="235">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201407009&amp;v=MDI2MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVNy9CSVNIUmFyRzRIOVhNcUk5RmJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 葛少云, 朱振环, 刘洪, 等.配电网故障风险综合评估方法[J].电力系统及其自动化学报, 2014, 26 (7) :40-45.GE Shaoyun, ZHU Zhenhuan, LIU Hong, et al.Comprehensive evaluation method for distribution network fault risk[J].Proceedings of the CSU-EPSA, 2014, 26 (7) :40-45.
                            </a>
                        </p>
                        <p id="237">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200807003&amp;v=MDI1MTBac0Z5N2tVNy9CSVNIVGVyRzRIdG5NcUk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 吴文传, 宁辽逸, 张伯明, 等.一种考虑二次设备模型的在线静态运行风险评估方法[J].电力系统自动化, 2008, 32 (7) :1-5.WU Wenchuan, NING Liaoyi, ZHANG Boming, et al.Online operation risk assessment for power system static security considering secondary devices models[J].Automation of Electric Power Systems, 2008, 32 (7) :1-5.
                            </a>
                        </p>
                        <p id="239">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508022&amp;v=MjEwMDNUZXJHNEg5VE1wNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1U3L0JJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王一枫, 汤伟, 刘路登, 等.电网运行风险评估与定级体系的构建及应用[J].电力系统自动化, 2015, 39 (8) :141-148.WANG Yifeng, TANG Wei, LIU Ludeng, et al.Construction and application of power grid operation risk assessment and rating system[J].Automation of Electric Power Systems, 2015, 39 (8) :141-148.
                            </a>
                        </p>
                        <p id="241">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201218034&amp;v=MjY4Njl1WnNGeTdrVTcvQklTSFRlckc0SDlQTnA0OUdZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李碧君, 方勇杰, 徐泰山.关于电网运行安全风险在线评估的评述[J].电力系统自动化, 2012, 36 (18) :171-177.LI Bijun, FANG Yongjie, XU Taishan.Review on online operational security risk assessment of power systems[J].Automation of Electric Power Systems, 2012, 36 (18) :171-177.
                            </a>
                        </p>
                        <p id="243">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201520016&amp;v=MTc4NjFyQ1VSN3FmWnVac0Z5N2tVNy9CSVNIVGVyRzRIOVRPcjQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 徐泰山, 李峰, 张建新, 等.各类紧急减负荷控制的在线风险评估和协调决策方案[J].电力系统自动化, 2015, 39 (20) :91-97.XU Taishan, LI Feng, ZHANG Jianxin, et al.Online risk assessment and coordinated decision scheme for emergency load shedding control[J].Automation of Electric Power Systems, 2015, 39 (20) :91-97.
                            </a>
                        </p>
                        <p id="245">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508021&amp;v=MTQ2ODhadVpzRnk3a1U3L0JJU0hUZXJHNEg5VE1wNDlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 徐鹏, 杨胜春, 李峰, 等.基于层次分析和变权重机制的电网安全指标计算及展示方法[J].电力系统自动化, 2015, 39 (8) :133-140.XU Peng, YANG Shengchun, LI Feng, et al.Power grid security index calculation and display method based on AHP and variable weight mechanism[J].Automation of Electric Power Systems, 2015, 39 (8) :133-140.
                            </a>
                        </p>
                        <p id="247">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201101005&amp;v=MTM0MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1U3L0JJU0hUZXJHNEg5RE1ybzlGWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 汪隆君, 李博, 王钢, 等.计及电网变化过程的地区电网运行风险评估[J].电力系统自动化, 2011, 35 (1) :18-22.WANG Longjun, LI Bo, WANG Gang, et al.Operational risk assessment of regional power grid considering developing process[J].Automation of Electric Power Systems, 2011, 35 (1) :18-22.
                            </a>
                        </p>
                        <p id="249">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201109030&amp;v=MDk3ODk5RE1wbzlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1U3L0JJU0hSZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 高明, 陈珂宁, 李文云, 等.云南电网调度操作安全风险防控系统的研究与设计[J].电力自动化设备, 2011, 31 (9) :129-133.GAO Ming, CHEN Kening, LI Wenyun, et al.Security risk prevention and control system for dispatch operations of Yunnan power grid[J].Electric Power Automation Equipment, 2011, 31 (9) :129-133.
                            </a>
                        </p>
                        <p id="251">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312033&amp;v=MTUyNTVHWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1U3L0JJVHJCZmJHNEg5TE5yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 魏炜, 王恩, 刘哲.时变概率模型下的电网调度操作过程风险评估[J].电网技术, 2013, 37 (12) :3509-3514.WEI Wei, WANG En, LIU Zhe.Real-time probabilistic model based risk assessment of dispatching operations process[J].Power System Technology, 2013, 37 (12) :3509-3514.
                            </a>
                        </p>
                        <p id="253">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617022&amp;v=MTY0MjNVUjdxZlp1WnNGeTdrVTcvQklTSFRlckc0SDlmTnFJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 卢恩, 呼士召, 占才亮, 等.电网调度操作过程中的人员风险因素建模[J].电力系统自动化, 2016, 40 (17) :163-168.LU En, HU Shizhao, ZHAN Cailiang, et al.Modelling of human risk factors during power grid dispatching operation[J].Automation of Electric Power Systems, 2016, 40 (17) :163-168.
                            </a>
                        </p>
                        <p id="255">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A risk assessment approach for dispatching operations based on critical equipment search">

                                <b>[12]</b> LU D, HOU K, ZENG Y, et al.A risk assessment approach for dispatching operations based on critical equipment search[C]// IEEE Power &amp; Energy Society General Meeting, July 26-30, 2015, Denver, USA:1-5.
                            </a>
                        </p>
                        <p id="257">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519023&amp;v=MDUwMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVTcvQklTSFRlckc0SDlUTnBvOUhaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 侯恺, 曾沅, 贾宏杰, 等.基于马尔可夫链的调度操作流程风险评估及优选方法[J].电力系统自动化, 2015, 39 (19) :142-148.HOU Kai, ZENG Yuan, JIA Hongjie, et al.Risk assessment and optimization method for Markov chain-based scheduling operations[J].Automation of Electric Power Systems, 2015, 39 (19) :142-148.
                            </a>
                        </p>
                        <p id="259">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201405019&amp;v=MTA1ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVTcvQklTSFJmYkc0SDlYTXFvOUViWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 林少华, 刘嘉宁, 陈东, 等.基于故障树理论的电网调度操作实时风险评估[J].电力自动化设备, 2014, 34 (5) :121-125.LIN Shaohua, LIU Jianing, CHEN Dong, et al.Real-time risk assessment based on fault tree theory for power dispatch[J].Electric Power Automation Equipment, 2014, 34 (5) :121-125.
                            </a>
                        </p>
                        <p id="261">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201603020&amp;v=MjQxODJyQmZiRzRIOWZNckk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5N2tVNy9CSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 刘嘉宁, 潮铸, 钟华赞, 等.基于广义断面的电网调度操作风险评估[J].电工技术学报, 2016, 31 (3) :155-163.LIU Jianing, CHAO Zhu, ZHONG Huazan, et al.The risk assessment method for the dispatching operation based on generalized sections[J].Transactions of China Electrotechnical Society, 2016, 31 (3) :155-163.
                            </a>
                        </p>
                        <p id="263">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607009&amp;v=MTAyODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVTcvQklTSFRlckc0SDlmTXFJOUZiWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 呼士召, 潮铸, 钟华赞, 等.电网调度操作的风险后果值建模及应用[J].电力系统自动化, 2016, 40 (7) :54-60.HU Shizhao, CHAO Zhu, ZHONG Huazan, et al.Modeling and application of power grid dispatching operation risk consequences[J].Automation of Electric Power Systems, 2016, 40 (7) :54-60.
                            </a>
                        </p>
                        <p id="265">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201709006&amp;v=MjcwODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeTdrVTcvQk5qWE5hckc0SDliTXBvOUZZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 邹清林, 唐健, 刘裕昆, 等.一种满足风险完备性的调度操作风险量化评估方法[J].电网与清洁能源, 2017 (9) :32-40.ZOU Qinglin, TANG Jian, LIU Yukun, et al.A risk quantitative evaluation method of the dispatching operation considering the complete risk[J].Advances of Power System &amp; Hydroelectric Engineering, 2017 (9) :32-40.
                            </a>
                        </p>
                        <p id="267">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200923002&amp;v=MzE0MjZxZlp1WnNGeTdrVTcvQklTSFRlckc0SHRqT3JJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 张国华, 段满银, 张建华, 等.基于证据理论和效用理论的电力系统风险评估[J].电力系统自动化, 2009, 33 (23) :1-4.ZHANG Guohua, DUAN Manyin, ZHANG Jianhua, et al.Power system risk assessment based on the evidence theory and utility theory[J].Automation of Electric Power Systems, 2009, 33 (23) :1-4.
                            </a>
                        </p>
                        <p id="269">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201310018&amp;v=Mjg2MTc3L0JJU0hUZXJHNEg5TE5yNDlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 崔建磊, 文云峰, 郭创新, 等.面向调度运行的电网安全风险管理控制系统: (二) 风险指标体系、评估方法与应用策略[J].电力系统自动化, 2013, 37 (10) :92-97.CUI Jianlei, WEN Yunfeng, GUO Chuangxin, et al.Design of a security risk management system for power system dispatching and operation:Part two risk index, assessment methodologies and application strategies[J].Automation of Electric Power Systems, 2013, 37 (10) :92-97.
                            </a>
                        </p>
                        <p id="271">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201306007&amp;v=MjM3NTc3L0JJU0hSYXJHNEg5TE1xWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk3a1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 潮铸, 呼士召, 鲁跃峰, 等.面向调度操作的静态电压稳定风险评估方法[J].电力系统及其自动化学报, 2013, 25 (6) :42-49.CHAO Zhu, HU Shizhao, LU Yuefeng, et al.Risk assessment of static voltage stability for dispatching operation[J].Proceedings of the CSU-EPSA, 2013, 25 (6) :42-49.
                            </a>
                        </p>
                        <p id="273">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708008&amp;v=MDk4MzJGeTdrVTcvQklUckJmYkc0SDliTXA0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 何宇斌, 郭嘉, 沈俭荣, 等.基于风险节点电价的互联系统分散协同调度方法[J].电网技术, 2017, 41 (8) :2462-2468.HE Yubin, GUO Jia, SHEN Jianrong, et al.Decentralized synergetic dispatch of interconnected power systems with risk-based locational marginal price[J].Power System Technology, 2017, 41 (8) :2462-2468.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909025" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909025&amp;v=MjAzMjhadVpzRnk3a1U3L0JJU0hUZXJHNEg5ak1wbzlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

