

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136671686662500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909003%26RESULT%3d1%26SIGN%3du80IuKKXNJUzdlV2%252fS%252fKt7PfxAM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909003&amp;v=MjY0MzdCdEdGckNVUjdxZlp1WnNGeS9oVUx2S0lTSFRlckc0SDlqTXBvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#337" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#342" data-title="&lt;b&gt;1 耦合EH的多区域电&lt;/b&gt;—气互联能源系统建模 "><b>1 耦合EH的多区域电</b>—气互联能源系统建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#345" data-title="&lt;b&gt;1.1 EH&lt;/b&gt;模型"><b>1.1 EH</b>模型</a></li>
                                                <li><a href="#358" data-title="&lt;b&gt;1.2 EH&lt;/b&gt;输入端:&lt;b&gt;EN&lt;/b&gt;模型"><b>1.2 EH</b>输入端:<b>EN</b>模型</a></li>
                                                <li><a href="#401" data-title="&lt;b&gt;1.3 EH&lt;/b&gt;输出端:区域电—气能源系统模型"><b>1.3 EH</b>输出端:区域电—气能源系统模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#437" data-title="&lt;b&gt;2&lt;/b&gt; 基于&lt;b&gt;EH&lt;/b&gt;的电—气能量流解耦机制 "><b>2</b> 基于<b>EH</b>的电—气能量流解耦机制</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#440" data-title="1) 电力连接关系解耦">1) 电力连接关系解耦</a></li>
                                                <li><a href="#447" data-title="2) 天然气连接关系解耦">2) 天然气连接关系解耦</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#453" data-title="&lt;b&gt;3 耦合EH的多区域电&lt;/b&gt;—气能源系统分布式协同优化调度模型与算法 "><b>3 耦合EH的多区域电</b>—气能源系统分布式协同优化调度模型与算法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#456" data-title="&lt;b&gt;3.1&lt;/b&gt; 多主体&lt;b&gt;EH&lt;/b&gt;优化调度模型"><b>3.1</b> 多主体<b>EH</b>优化调度模型</a></li>
                                                <li><a href="#463" data-title="&lt;b&gt;3.2&lt;/b&gt; 分布式算法流程"><b>3.2</b> 分布式算法流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#510" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#512" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例&lt;b&gt;1&lt;/b&gt;:含&lt;b&gt;EH&lt;/b&gt;的简单电—气互联能源系统"><b>4.1</b> 算例<b>1</b>:含<b>EH</b>的简单电—气互联能源系统</a></li>
                                                <li><a href="#521" data-title="&lt;b&gt;4.2&lt;/b&gt; 算例&lt;b&gt;2&lt;/b&gt;:含&lt;b&gt;EH&lt;/b&gt;的复杂多区域电—气能源系统"><b>4.2</b> 算例<b>2</b>:含<b>EH</b>的复杂多区域电—气能源系统</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#532" data-title="&lt;b&gt;5 结语&lt;/b&gt; "><b>5 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#638" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#650" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#344" data-title="&lt;b&gt;图1 耦合EH的多区域电-气互联能源系统示意图&lt;/b&gt;"><b>图1 耦合EH的多区域电-气互联能源系统示意图</b></a></li>
                                                <li><a href="#439" data-title="&lt;b&gt;图2 电-气能量流解耦机制&lt;/b&gt;"><b>图2 电-气能量流解耦机制</b></a></li>
                                                <li><a href="#514" data-title="&lt;b&gt;图3 含EH的简单电-气互联能源系统&lt;/b&gt;"><b>图3 含EH的简单电-气互联能源系统</b></a></li>
                                                <li><a href="#517" data-title="&lt;b&gt;表1 运行费用和计算时间&lt;/b&gt;"><b>表1 运行费用和计算时间</b></a></li>
                                                <li><a href="#519" data-title="&lt;b&gt;图4 残差收敛曲线&lt;/b&gt;"><b>图4 残差收敛曲线</b></a></li>
                                                <li><a href="#525" data-title="&lt;b&gt;表2 EH注入功率、注入气流以及分配系数结果&lt;/b&gt;"><b>表2 EH注入功率、注入气流以及分配系数结果</b></a></li>
                                                <li><a href="#529" data-title="&lt;b&gt;图5 EH2分配系数变化曲线&lt;/b&gt;"><b>图5 EH2分配系数变化曲线</b></a></li>
                                                <li><a href="#530" data-title="&lt;b&gt;图6 EH2风电机组出力变化曲线&lt;/b&gt;"><b>图6 EH2风电机组出力变化曲线</b></a></li>
                                                <li><a href="#639" data-title="图A1 能量枢纽结构图">图A1 能量枢纽结构图</a></li>
                                                <li><a href="#640" data-title="图A2 基于ADMM的多主体能量枢纽分布式协同优化调度算法流程">图A2 基于ADMM的多主体能量枢纽分布式协同优化调度算法流程</a></li>
                                                <li><a href="#641" data-title="图A3 能量枢纽运行费用收敛曲线">图A3 能量枢纽运行费用收敛曲线</a></li>
                                                <li><a href="#642" data-title="图A4 含能量枢纽的复杂多区域电-气互联能源系统">图A4 含能量枢纽的复杂多区域电-气互联能源系统</a></li>
                                                <li><a href="#643" data-title="图A5 能量枢纽运行费用收敛曲线">图A5 能量枢纽运行费用收敛曲线</a></li>
                                                <li><a href="#644" data-title="图A6 能流网络传输的有功功率收敛曲线">图A6 能流网络传输的有功功率收敛曲线</a></li>
                                                <li><a href="#645" data-title="图A7 能流网络传输的天然气流收敛曲线">图A7 能流网络传输的天然气流收敛曲线</a></li>
                                                <li><a href="#646" data-title="图A8 天然气价格变化对能量枢纽分配系数的影响">图A8 天然气价格变化对能量枢纽分配系数的影响</a></li>
                                                <li><a href="#647" data-title="图A9 天然气价格变化对各区域电力及天然气系统运行费用的影响">图A9 天然气价格变化对各区域电力及天然气系统运行费用的影响</a></li>
                                                <li><a href="#648" data-title="图A10 常规机组发电成本变化对能量枢纽分配系数的影响">图A10 常规机组发电成本变化对能量枢纽分配系数的影响</a></li>
                                                <li><a href="#649" data-title="图A11 常规机组发电成本变化对各区域电力及天然气系统运行费用的影响">图A11 常规机组发电成本变化对各区域电力及天然气系统运行费用的影响</a></li>
                                                <li><a href="#651" data-title="表B1 简单算例系统ADMM算法参数设置">表B1 简单算例系统ADMM算法参数设置</a></li>
                                                <li><a href="#652" data-title="表B2 电-气能量流调度方案">表B2 电-气能量流调度方案</a></li>
                                                <li><a href="#653" data-title="表B3 能量枢纽线路注入功率和管道注入气流">表B3 能量枢纽线路注入功率和管道注入气流</a></li>
                                                <li><a href="#654" data-title="表B4 大系统ADMM算法参数设置">表B4 大系统ADMM算法参数设置</a></li>
                                                <li><a href="#655" data-title="表B5 能量枢纽运行费用和计算时间">表B5 能量枢纽运行费用和计算时间</a></li>
                                                <li><a href="#656" data-title="表B6 复杂电-气互联能源系统优化调度计划">表B6 复杂电-气互联能源系统优化调度计划</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="559">


                                    <a id="bibliography_1" title="孙宏斌, 潘昭光, 郭庆来.多能流能量管理研究-挑战与展望[J].电力系统自动化, 2016, 40 (15) :1-8.SUN Hongbin, PAN Zhaoguang, GUO Qinglai.Energy management for multi-energy flow:challenges and prospects[J].Automation of Electric Power Systems, 2016, 40 (15) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615001&amp;v=MTc3NDl1WnNGeS9oVUx2S0lTSFRlckc0SDlmTnFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        孙宏斌, 潘昭光, 郭庆来.多能流能量管理研究-挑战与展望[J].电力系统自动化, 2016, 40 (15) :1-8.SUN Hongbin, PAN Zhaoguang, GUO Qinglai.Energy management for multi-energy flow:challenges and prospects[J].Automation of Electric Power Systems, 2016, 40 (15) :1-8.
                                    </a>
                                </li>
                                <li id="561">


                                    <a id="bibliography_2" title="董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=Mjc5NjZHNEg5WE5xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVMdktJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                                    </a>
                                </li>
                                <li id="563">


                                    <a id="bibliography_3" >
                                        <b>[3]</b>
                                    国家发展改革委, 国家能源局.能源发展“十三五”规划[EB/OL].[2016-12-26].http://www.nea.gov.cn/2017-01/17/c-135989417.htm.National Development and Reform Commission, National Energy Administration.13th five-year plan for energy development[EB/OL].[2016-12-26].http://www.nea.gov.cn/2017-01/17/c-135989417.htm.</a>
                                </li>
                                <li id="565">


                                    <a id="bibliography_4" title="ALSTONE P, GERSHENSON D, KAMMEN D M.Decentralized energy systems for clean electricity access[J].Nature Climate Change, 2015, 5 (4) :305-314." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decentralized energy systems for clean electricity access">
                                        <b>[4]</b>
                                        ALSTONE P, GERSHENSON D, KAMMEN D M.Decentralized energy systems for clean electricity access[J].Nature Climate Change, 2015, 5 (4) :305-314.
                                    </a>
                                </li>
                                <li id="567">


                                    <a id="bibliography_5" title="杨自娟, 高赐威, 赵明.电力-天然气网络耦合系统研究综述[J].电力系统自动化, 2018, 42 (16) :21-31.DOI:10.7500/AEPS20171224003.YANG Zijuan, GAO Ciwei, ZHAO Ming.Review of coupled system between power and natural gas network[J].Automation of Electric Power Systems, 2018, 42 (16) :21-31.DOI:10.7500/AEPS20171224003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816003&amp;v=MjMyNzdMdktJU0hUZXJHNEg5bk5xWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        杨自娟, 高赐威, 赵明.电力-天然气网络耦合系统研究综述[J].电力系统自动化, 2018, 42 (16) :21-31.DOI:10.7500/AEPS20171224003.YANG Zijuan, GAO Ciwei, ZHAO Ming.Review of coupled system between power and natural gas network[J].Automation of Electric Power Systems, 2018, 42 (16) :21-31.DOI:10.7500/AEPS20171224003.
                                    </a>
                                </li>
                                <li id="569">


                                    <a id="bibliography_6" title="梅建春, 卫志农, 张勇, 等.电-气互联综合能源系统多时间尺度动态优化调度[J].电力系统自动化, 2018, 42 (13) :36-41.DOI:10.7500/AEPS20170823002.MEI Jianchun, WEI Zhinong, ZHANG Yong, et al.Dynamic optimal dispatch with multiple time scale in integrated power and gas energy systems[J].Automation of Electric Power Systems, 2018, 42 (13) :36-41.DOI:10.7500/AEPS20170823002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813006&amp;v=MDc4MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVTHZLSVNIVGVyRzRIOW5Ockk5RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        梅建春, 卫志农, 张勇, 等.电-气互联综合能源系统多时间尺度动态优化调度[J].电力系统自动化, 2018, 42 (13) :36-41.DOI:10.7500/AEPS20170823002.MEI Jianchun, WEI Zhinong, ZHANG Yong, et al.Dynamic optimal dispatch with multiple time scale in integrated power and gas energy systems[J].Automation of Electric Power Systems, 2018, 42 (13) :36-41.DOI:10.7500/AEPS20170823002.
                                    </a>
                                </li>
                                <li id="571">


                                    <a id="bibliography_7" title="GEIDL M, ANDERSSON G.Optimal power dispatch model of gas supply and thermoelectric systems[C]//Proceedings of 15th Power System Computation Conference, August 22-26, 2005, Liege, Belgium." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal power dispatch model of gas supply and thermoelectric systems">
                                        <b>[7]</b>
                                        GEIDL M, ANDERSSON G.Optimal power dispatch model of gas supply and thermoelectric systems[C]//Proceedings of 15th Power System Computation Conference, August 22-26, 2005, Liege, Belgium.
                                    </a>
                                </li>
                                <li id="573">


                                    <a id="bibliography_8" title="GEIDL M, ANDERSSON G, FAVRE-PERROD P, et al.Energy hub for the future[J].IEEE Power&amp;amp;Energy Magazine, 2007, 5 (1) :24-30." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy hubs for the future">
                                        <b>[8]</b>
                                        GEIDL M, ANDERSSON G, FAVRE-PERROD P, et al.Energy hub for the future[J].IEEE Power&amp;amp;Energy Magazine, 2007, 5 (1) :24-30.
                                    </a>
                                </li>
                                <li id="575">


                                    <a id="bibliography_9" title="王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522001&amp;v=MTQwMjNVUjdxZlp1WnNGeS9oVUx2S1B5clBiYkc0SDlUT3JZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681.
                                    </a>
                                </li>
                                <li id="577">


                                    <a id="bibliography_10" title="GEIDL M, ANDERSSON G.Optimal power flow of multiple energy carriers[J].IEEE Transactions on Power Systems, 2007, 22 (1) :145-155." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal power flow of multiple energy carriers">
                                        <b>[10]</b>
                                        GEIDL M, ANDERSSON G.Optimal power flow of multiple energy carriers[J].IEEE Transactions on Power Systems, 2007, 22 (1) :145-155.
                                    </a>
                                </li>
                                <li id="579">


                                    <a id="bibliography_11" title="BOZCHALUI M C, HASHMI S A, HASSEN H, et al.Optimal operation of residential energy hubs in smart grids[J].IEEE Transactions on Smart Grid, 2012, 3 (4) :1755-1766." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal operation of residential energy hubs in smart grids">
                                        <b>[11]</b>
                                        BOZCHALUI M C, HASHMI S A, HASSEN H, et al.Optimal operation of residential energy hubs in smart grids[J].IEEE Transactions on Smart Grid, 2012, 3 (4) :1755-1766.
                                    </a>
                                </li>
                                <li id="581">


                                    <a id="bibliography_12" title="PAUDYAL S, CANIZARES C A, BHATTACHARYA K.Optimal operation of industrial energy hubs in smart grids[J].IEEE Transactions on Smart Grid, 2015, 3 (4) :1755-1766." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal Operation of Residential Energy Hubs in Smart Grids">
                                        <b>[12]</b>
                                        PAUDYAL S, CANIZARES C A, BHATTACHARYA K.Optimal operation of industrial energy hubs in smart grids[J].IEEE Transactions on Smart Grid, 2015, 3 (4) :1755-1766.
                                    </a>
                                </li>
                                <li id="583">


                                    <a id="bibliography_13" title="靳小龙, 穆云飞, 贾宏杰, 等.考虑配电网重构的区域综合能源系统最优混合潮流计算[J].电力系统自动化, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Calculation of optimal hybrid power flow for integrated community energy system considering electric distribution network reconfiguration[J].Automation of Electric Power Systems, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701003&amp;v=MjY5MzJGeS9oVUx2S0lTSFRlckc0SDliTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        靳小龙, 穆云飞, 贾宏杰, 等.考虑配电网重构的区域综合能源系统最优混合潮流计算[J].电力系统自动化, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Calculation of optimal hybrid power flow for integrated community energy system considering electric distribution network reconfiguration[J].Automation of Electric Power Systems, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.
                                    </a>
                                </li>
                                <li id="585">


                                    <a id="bibliography_14" title="MOEINI-AGHATAIE M, ABBASPOUR A, FOTUHI-FIRUZABAD M, et al.A decomposed solution to multipleenergy carriers optimal power flow[J].IEEE Transactions on Power Systems, 2014, 29 (2) :707-716." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A decomposed solution to multiple energy carriers optimal power flow">
                                        <b>[14]</b>
                                        MOEINI-AGHATAIE M, ABBASPOUR A, FOTUHI-FIRUZABAD M, et al.A decomposed solution to multipleenergy carriers optimal power flow[J].IEEE Transactions on Power Systems, 2014, 29 (2) :707-716.
                                    </a>
                                </li>
                                <li id="587">


                                    <a id="bibliography_15" title="汪超群, 韦化, 吴思缘, 等.七种最优潮流分解协调算法的性能比较[J].电力系统自动化, 2016, 40 (6) :49-57.WANG Chaoqun, WEI Hua, WU Siyuan, et al.Comparative analysis of seven decomposition and coordination algorithms for optimal power flow[J].Automation of Electric Power Systems, 2016, 40 (6) :49-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606008&amp;v=MTMxNTFNcVk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVTHZLSVNIVGVyRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        汪超群, 韦化, 吴思缘, 等.七种最优潮流分解协调算法的性能比较[J].电力系统自动化, 2016, 40 (6) :49-57.WANG Chaoqun, WEI Hua, WU Siyuan, et al.Comparative analysis of seven decomposition and coordination algorithms for optimal power flow[J].Automation of Electric Power Systems, 2016, 40 (6) :49-57.
                                    </a>
                                </li>
                                <li id="589">


                                    <a id="bibliography_16" title="王旭, 别朝红.基于交替方向乘子法的电-气互联系统分布式协同规划[J].电力系统自动化, 2018, 42 (22) :107-116.DOI:10.7500/AEPS20180129011.WANG Xu, BIE Zhaohong.Distributed co-planning of electricity and natural gas systems based on alternating direction method of multipliers[J].Automation of Electric Power Systems, 2018, 42 (22) :107-116.DOI:10.7500/AEPS20180129011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822016&amp;v=MzA4NDNUZXJHNEg5bk9yWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVMdktJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        王旭, 别朝红.基于交替方向乘子法的电-气互联系统分布式协同规划[J].电力系统自动化, 2018, 42 (22) :107-116.DOI:10.7500/AEPS20180129011.WANG Xu, BIE Zhaohong.Distributed co-planning of electricity and natural gas systems based on alternating direction method of multipliers[J].Automation of Electric Power Systems, 2018, 42 (22) :107-116.DOI:10.7500/AEPS20180129011.
                                    </a>
                                </li>
                                <li id="591">


                                    <a id="bibliography_17" title="WEN Y, QU X, LI W, et al.Synergistic operation of electricity and natural gas networks via ADMM[J].IEEETransactions on Smart Grid, 2018, 9 (5) :4555-4565." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Synergistic operation of electricity and natural gas networks via ADMM">
                                        <b>[17]</b>
                                        WEN Y, QU X, LI W, et al.Synergistic operation of electricity and natural gas networks via ADMM[J].IEEETransactions on Smart Grid, 2018, 9 (5) :4555-4565.
                                    </a>
                                </li>
                                <li id="593">


                                    <a id="bibliography_18" title="王业磊, 赵俊华, 文福拴, 等.具有电转气功能的多能源系统的市场均衡分析[J].电力系统自动化, 2015, 39 (21) :1-10.WANG Yelei, ZHAO Junhua, WEN Fushuan, et al.Market equilibrium of multi-energy system with power-to-gas functions[J].Automation of Electric Power Systems, 2015, 39 (21) :1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521001&amp;v=MDk4NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVMdktJU0hUZXJHNEg5VE9ybzlGWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        王业磊, 赵俊华, 文福拴, 等.具有电转气功能的多能源系统的市场均衡分析[J].电力系统自动化, 2015, 39 (21) :1-10.WANG Yelei, ZHAO Junhua, WEN Fushuan, et al.Market equilibrium of multi-energy system with power-to-gas functions[J].Automation of Electric Power Systems, 2015, 39 (21) :1-10.
                                    </a>
                                </li>
                                <li id="595">


                                    <a id="bibliography_19" title="瞿小斌, 文云峰, 叶希, 等.基于串行和并行ADMM算法的电-气能量流分布式协同优化[J].电力系统自动化, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.QU Xiaobin, WEN Yunfeng, YE Xi, et al.Distributed optimization of gas-electric integrated energy flows using serial and parallel iterative modes for alternating direction method of multipliers[J].Automation of Electric Power Systems, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704002&amp;v=MTEyMTFzRnkvaFVMdktJU0hUZXJHNEg5Yk1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        瞿小斌, 文云峰, 叶希, 等.基于串行和并行ADMM算法的电-气能量流分布式协同优化[J].电力系统自动化, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.QU Xiaobin, WEN Yunfeng, YE Xi, et al.Distributed optimization of gas-electric integrated energy flows using serial and parallel iterative modes for alternating direction method of multipliers[J].Automation of Electric Power Systems, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.
                                    </a>
                                </li>
                                <li id="597">


                                    <a id="bibliography_20" title="ZHANG X, YU T, ZANG Z, et al.Multi-agent bargaining learning for distributed energy hub economic dispatch[J].IEEEAccess, 2018, 6:39564-39573." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-agent bargaining learning for distributed energy hub economic dispatch">
                                        <b>[20]</b>
                                        ZHANG X, YU T, ZANG Z, et al.Multi-agent bargaining learning for distributed energy hub economic dispatch[J].IEEEAccess, 2018, 6:39564-39573.
                                    </a>
                                </li>
                                <li id="599">


                                    <a id="bibliography_21" title="ARNOLD M, NEGENBORN R, GORAN A, et al.Distributed control applied to combined electricity and natural gas infrastructures[C]//International Conference on Infrastructure Systems and Services:Building Networks for a Brighter Future (INFRA) , November 10-12, 2008, Rotterdam, Netherlands." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed control applied to combined electricity and natural gas infrastructures">
                                        <b>[21]</b>
                                        ARNOLD M, NEGENBORN R, GORAN A, et al.Distributed control applied to combined electricity and natural gas infrastructures[C]//International Conference on Infrastructure Systems and Services:Building Networks for a Brighter Future (INFRA) , November 10-12, 2008, Rotterdam, Netherlands.
                                    </a>
                                </li>
                                <li id="601">


                                    <a id="bibliography_22" title="GAHLEITNER G.Hydrogen from renewable electricity:an international review of power-to-gas pilot plants for stationary application[J].International Journal of Hydrogen Energy, 2013, 38 (5) :2039-2061." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hydrogen from renewable electricity:an international review of power-to-gas pilot plants for stationary application">
                                        <b>[22]</b>
                                        GAHLEITNER G.Hydrogen from renewable electricity:an international review of power-to-gas pilot plants for stationary application[J].International Journal of Hydrogen Energy, 2013, 38 (5) :2039-2061.
                                    </a>
                                </li>
                                <li id="603">


                                    <a id="bibliography_23" title="HE Y, YAN M, SHAHIDEHPOUR M, et al.Decentralized optimization of multi-area electricity-natural gas flows based on cone reformulation[J].IEEE Transactions on Power Systems, 2018, 33 (4) :4531-4542." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decentralized optimization of multi-area electricity-natural gas flows based on cone reformulation">
                                        <b>[23]</b>
                                        HE Y, YAN M, SHAHIDEHPOUR M, et al.Decentralized optimization of multi-area electricity-natural gas flows based on cone reformulation[J].IEEE Transactions on Power Systems, 2018, 33 (4) :4531-4542.
                                    </a>
                                </li>
                                <li id="605">


                                    <a id="bibliography_24" title="CONEJO A J, CASTILLO E, MINGUEZ R, et al.Decomposition techniques in mathematical programming:engineering and science application[M].Berlin:Springer, 2006." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decomposition Techniques in Mathematical Programming">
                                        <b>[24]</b>
                                        CONEJO A J, CASTILLO E, MINGUEZ R, et al.Decomposition techniques in mathematical programming:engineering and science application[M].Berlin:Springer, 2006.
                                    </a>
                                </li>
                                <li id="607">


                                    <a id="bibliography_25" title="文云峰, 郭创新, 郭剑波, 等.多区互联电力系统的分散协调风险调度方法[J].中国电机工程学报, 2015, 35 (14) :3724-3733.WEN Yunfeng, GUO Chuangxin, GUO Jianbo, et al.Coordinated decentralized risk-based dispatch of multi-area interconnected power systems[J].Proceedings of the CSEE, 2015, 35 (14) :3724-3733." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514030&amp;v=MDYwMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVUx2S1B5clBiYkc0SDlUTnE0OUdaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        文云峰, 郭创新, 郭剑波, 等.多区互联电力系统的分散协调风险调度方法[J].中国电机工程学报, 2015, 35 (14) :3724-3733.WEN Yunfeng, GUO Chuangxin, GUO Jianbo, et al.Coordinated decentralized risk-based dispatch of multi-area interconnected power systems[J].Proceedings of the CSEE, 2015, 35 (14) :3724-3733.
                                    </a>
                                </li>
                                <li id="609">


                                    <a id="bibliography_26" >
                                        <b>[26]</b>
                                    BOYD S, PARIKH N, CHU E, et al.Distributed optimization and statistical learning via the alternating direction method of multipliers[J].Foundations&amp;amp;Trends in Machine Learning, 2010, 3 (1) :1-122.</a>
                                </li>
                                <li id="611">


                                    <a id="bibliography_27" title="ERSEGHE T.Distributed optimal power flow using ADMM[J].IEEE Transactions on Power Systems, 2014, 29 (5) :2370-2380." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed optimal power flow using ADMM">
                                        <b>[27]</b>
                                        ERSEGHE T.Distributed optimal power flow using ADMM[J].IEEE Transactions on Power Systems, 2014, 29 (5) :2370-2380.
                                    </a>
                                </li>
                                <li id="613">


                                    <a id="bibliography_28" title="MAGNUSSON S, WEERADDANA P C, RABBAT M G, et al.On the convergence of alternating direction Lagrangian methods for nonconvex structured optimization problems[J].IEEE Transactions on Control of Network Systems, 2016, 3 (3) :296-309." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On the convergence of alternating direction la-grangian methods for nonconvex structured optimization problems">
                                        <b>[28]</b>
                                        MAGNUSSON S, WEERADDANA P C, RABBAT M G, et al.On the convergence of alternating direction Lagrangian methods for nonconvex structured optimization problems[J].IEEE Transactions on Control of Network Systems, 2016, 3 (3) :296-309.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-07 07:21</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),22-34 DOI:10.7500/AEPS20181007006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">耦合能量枢纽多区域电—气互联能源系统分布式协同优化调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%96%87%E4%BA%91%E5%B3%B0&amp;code=40866849&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">文云峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%9E%BF%E5%B0%8F%E6%96%8C&amp;code=41698548&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">瞿小斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%82%96%E5%8F%8B%E5%BC%BA&amp;code=23555482&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">肖友强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A2%81%E9%B9%8F&amp;code=30228967&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">袁鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E8%8D%A3%E8%87%BB&amp;code=38378293&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵荣臻</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B9%96%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0060047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">湖南大学电气与信息工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E9%87%8D%E5%BA%86%E5%8D%97%E5%B2%B8%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0497011&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网重庆南岸供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%BA%91%E5%8D%97%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8%E7%94%B5%E7%BD%91%E8%A7%84%E5%88%92%E7%A0%94%E7%A9%B6%E4%B8%AD%E5%BF%83&amp;code=0221797&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">云南电网有限责任公司电网规划研究中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%B3%E5%8D%97%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0228932&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网河南省电力公司经济技术研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%87%8D%E5%BA%86%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0109290&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">重庆大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>能量枢纽概念已广泛应用于集成电力、天然气及其他多种异质能源的综合能源系统的数学建模和优化。当多区域互联综合能源系统的基本决策主体转变为多个相互连接且自治运行的能量枢纽时, 多个决策主体之间的交互将更为频繁和复杂, 对整个综合能源系统进行集中式优化将难以为继。为避免集中式优化方法存在的数据采集量大、模型复杂、与实际运行管理模式不匹配等现实问题, 针对多区域电—气互联能源系统的多主体分布自治决策特点, 构建了以能量枢纽为基本决策主体的电—气能量流解耦机制, 提出了与能量枢纽分布式粒度相适应的多主体协同优化调度模型, 并给出了基于交替方向乘子法的分布式求解流程。针对两个耦合能量枢纽的电—气互联能源系统开展的算例测试结果验证了所述方法的有效性和准确性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E9%87%8F%E6%9E%A2%E7%BA%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能量枢纽;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式算法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E5%86%B3%E7%AD%96%E4%B8%BB%E4%BD%93&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多决策主体;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源互联网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E2%80%94%E6%B0%94%E4%BA%92%E8%81%94%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电—气互联能源系统;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    文云峰 (1986—) , 男, 博士, 副教授, 博士生导师, 主要研究方向:低惯量电力系统稳定性评估与控制、综合能源系统规划与优化运行。E-mail:yunfeng.8681@163.com;
                                </span>
                                <span>
                                    *瞿小斌 (1993—) , 男, 通信作者, 硕士, 主要研究方向:综合能源系统运行与控制。E-mail:quxiaobin10@foxmail.com;
                                </span>
                                <span>
                                    肖友强 (1962—) , 男, 博士, 高级工程师, 主要研究方向:电力系统规划、电力系统稳定控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-07</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51707017);</span>
                                <span>重庆市基础科学与前沿技术研究专项资助项目 (cstc2017jcyjAX0422);</span>
                                <span>中央高校基本科研业务费专项资金资助;</span>
                    </p>
            </div>
                    <h1><b>Distributed Coordinated Optimal Dispatch of Multi-regional Electricity-Gas Integrated Energy Systems with Energy Hubs</b></h1>
                    <h2>
                    <span>WEN Yunfeng</span>
                    <span>QU Xiaobin</span>
                    <span>XIAO Youqiang</span>
                    <span>YUAN Peng</span>
                    <span>ZHAO Rongzhen</span>
            </h2>
                    <h2>
                    <span>College of Electrical and Information Engineering, Hunan University</span>
                    <span>State Grid Chongqing Nan'an Power Supply Company</span>
                    <span>Power Grid Planning and Research Center of Yunnan Power Grid Corporation</span>
                    <span>Economic Research Institute of State Grid Henan Electric Power Company</span>
                    <span>School of Electrical Engineering, Chongqing University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The concept of energy hub (EH) has been widely applied in the mathematical modeling and optimization of integrated energy systems (IES) with natural gas, electricity and other energy flows. When the decision-maker of a multi-regional IES turns to be multiple interconnected and autonomous EHs, the interaction between multiple decision-makers will be more frequent and complex, which is difficult to centrally optimize the whole IES. To avoid the problems of excessive data requirement, complex models and mismatch of actual operation management mode for centralized optimization method, a coupling mechanism of electricity-gas power flow is established, which takes EH as a basic decision-maker based on the characteristics of multi-agent distribution autonomy decision for multi-regional IES. A dispatching model of multi-agent collaborative optimization is put forward, which is compatible with distributed granularity of EH, and a distributed solution process is given based on alternating direction method of multipliers. The results of the example test aiming at electricity-gas IES with two EHs verify the effectiveness and correctness of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20hub%20(EH)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy hub (EH) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed algorithm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multiple%20decision-makers&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multiple decision-makers;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Energy%20Internet&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Energy Internet;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electricity-gas%20integrated%20power%20systems&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electricity-gas integrated power systems;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-07</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51707017);</span>
                                <span>Chongqing Research Program of Basic Research and Frontier Technology (No.cstc2017jcyjAX0422);</span>
                                <span>Fundamental Research Funds for the Central Universities;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="337" name="337" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="338">随着能源危机和环保压力的日益剧增, 发展电、气、热等多能互补、综合利用的能源消费模式成为当前中国面临的必然选择<citation id="616" type="reference"><link href="559" rel="bibliography" /><link href="561" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。文献<citation id="615" type="reference">[<a class="sup">3</a>]</citation>提出推动能源生产供应集成优化, 构建多能互补、供需协调的智慧能源系统, 并将“实施多能互补集成优化工程”列为“十三五”能源发展的主要任务。为实现多能流的互补协调, 迫切需要充分考虑电、气、热等多种异质能源子系统之间的物理互联和信息交互, 协同开展规划设计和优化运行<citation id="617" type="reference"><link href="559" rel="bibliography" /><link href="561" rel="bibliography" /><link href="563" rel="bibliography" /><link href="565" rel="bibliography" /><link href="567" rel="bibliography" /><link href="569" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="339">文献<citation id="618" type="reference">[<a class="sup">7</a>]</citation>于2005年在项目研究中首次提出了能量枢纽 (energy hub, EH) 的概念。EH是一种由能源转化设备和储能设备构成, 能够实现多种能源相互转化和存储的虚拟实体 (输入—输出端口模型) 。运用耦合矩阵和分配系数可以非常方便地描述EH中异质多能流的相互转化、存储和负荷分配关系。EH具有较好的通用性和可扩展性, 可以广泛应用于未来集成电力、天然气、供热及其他多种异质能源的综合能源系统的数学建模和优化<citation id="622" type="reference"><link href="573" rel="bibliography" /><link href="575" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。针对耦合EH的电—气互联能源系统, 国内外学者在其协同优化运行方面开展了一些初步研究。文献<citation id="619" type="reference">[<a class="sup">10</a>]</citation>考虑供电、供气和供热, 研究了含多个EH的广义最优潮流模型, 并给出了该模型的KKT (Karush-Kuhn-Tucker) 最优性条件。文献<citation id="623" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>]</citation>分别探讨了面向负荷侧的居民区EH和工业园区EH的数学模型及最优运行方法。文献<citation id="620" type="reference">[<a class="sup">13</a>]</citation>基于EH概念, 从源—网—荷全环节出发, 提出了融合配电网重构的区域综合能源系统最优混合潮流算法实现区域综合能源系统的优化调度。文献<citation id="621" type="reference">[<a class="sup">14</a>]</citation>采用遗传算法对含EH的大规模电—气互联能源系统最优潮流问题进行解耦求解。</p>
                </div>
                <div class="p1">
                    <p id="340">上述工作均假定EH之间的协调优化由唯一的决策主体 (联合调度中心) 进行, 这种仅含单个决策主体的集中式优化方法存在数据采集量大、模型复杂、与实际运行管理模式不匹配等现实问题<citation id="627" type="reference"><link href="587" rel="bibliography" /><link href="589" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。能源互联网下, 电力与天然气调度通常是由多个决策主体完成的, 具有典型的分布自治运行和管理形态。针对具有监管中心、电力调度中心和天然气调度中心等决策主体的“粗粒度”系统级交互模式, 文献<citation id="628" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</citation>提出了电力流与天然气流的分布式协同优化调度方法。对于耦合EH的多区域电—气互联能源系统, 可抽象成由能源网络相互连接的多个EH所组成的系统<citation id="624" type="reference"><link href="575" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。由于不同EH具有不同的归属, 选择EH作为基本决策主体, 有助于实现多能源系统的区域自治<citation id="629" type="reference"><link href="575" rel="bibliography" /><link href="593" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">18</a>]</sup></citation>。当基本决策主体转变为自治运行的EH时, 多个区域决策主体之间的分布式交互将更为频繁和复杂, 需要根据分解粒度、信息私密性要求及边界条件区别对待。文献<citation id="625" type="reference">[<a class="sup">20</a>]</citation>考虑多决策主体博弈行为, 探索了利用多智能体讨价还价学习方法寻找分布式EH网络的经济调度最优解, 其重点是博弈论应用和学习算法。文献<citation id="626" type="reference">[<a class="sup">21</a>]</citation>初步探讨了最优性条件分解 (optimality condition decomposition, OCD) 方法在简单多EH网络的应用, 由于OCD方法的收敛性条件较为严格, 较难应用于大规模多区域电—气互联能源系统。</p>
                </div>
                <div class="p1">
                    <p id="341">本文面向耦合EH的多区域电—气互联能源系统 (各区域能源系统通过EH互联进行电—气能量流交换) , 构建了以EH为基本决策主体的电—气能量流解耦机制, 并给出了边界协调变量;建立了与EH分布式粒度相适应的多主体协同优化调度模型, 并给出了基于交替方向乘子法 (ADMM) 的分布式算法流程, 实现多区域电—气互联能源系统的分散自治调控和协调经济运行。</p>
                </div>
                <h3 id="342" name="342" class="anchor-tag"><b>1 耦合EH的多区域电</b>—气互联能源系统建模</h3>
                <div class="p1">
                    <p id="343">图1为耦合EH的多区域电—气互联能源系统简图, 图中, P2G表示电转气;<i>P</i><sub>e, <i>i</i></sub>, <i>P</i><sub>g, <i>i</i></sub>和<i>L</i><sub>e, <i>i</i></sub>, <i>L</i><sub>g, <i>i</i></sub>分别为第<i>i</i>个EH的电力有功功率、天然气输入和电力有功功率、天然气输出。多区域电—气互联能源系统通过EH互联进行能量流交换。该大规模综合能源系统的结构可分为三个部分:EH、连接各EH输入端的能流网络 (energy network, EN) 以及与EH输出端所连接的区域电—气互联能源系统。下文将分别给出这三个部分的稳态模型。</p>
                </div>
                <div class="area_img" id="344">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_344.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 耦合EH的多区域电-气互联能源系统示意图" src="Detail/GetImg?filename=images/DLXT201909003_344.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 耦合EH的多区域电-气互联能源系统示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_344.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of multi-regional electricity-gas integrated energy system with EH</b></p>

                </div>
                <h4 class="anchor-tag" id="345" name="345"><b>1.1 EH</b>模型</h4>
                <div class="p1">
                    <p id="346">EH是电—气能量流相互转换的核心单元。本文仅讨论包括燃气机组 (将天然气转换为电能) 和电转气设备<citation id="630" type="reference"><link href="601" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation> (将电能转换为甲烷, 然后注入天然气网络) 的EH模型, 其结构如附录A图A1所示。电力和天然气两种能源既作为输入又作为输出, 通过分配系数的调整, 两种形式能源在EH内部可以一定程度地相互转换, 有效实现能源互补与高效利用。EH的输入—输出关系 (<b><i>L</i></b>=<b><i>CP</i></b>) 如下。</p>
                </div>
                <div class="p1">
                    <p id="347" class="code-formula">
                        <mathml id="347"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>-</mo><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>-</mo><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>Δ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>-</mo><mtext>e</mtext></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>-</mo><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>-</mo><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>Δ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>-</mo><mtext>g</mtext></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>-</mo><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>-</mo><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="348">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909003_34800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="350"><i>P</i><sub>g, <i>i</i></sub><i>v</i><sub>g-e, <i>i</i></sub><i>Δ</i><sub>g-e</sub><i>η</i><sub>g-e, <i>i</i></sub>≤<i>P</i><mathml id="351"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ν</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="352"><i>P</i><sub>e, <i>i</i></sub><i>u</i><sub>e-g, <i>i</i></sub><i>Δ</i><sub>e-g</sub><i>η</i><sub>e-g, <i>i</i></sub>≤<i>G</i><mathml id="353"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="354">式中:<i>u</i><sub>e-e, <i>i</i></sub>, <i>u</i><sub>e-g, <i>i</i></sub>, <i>v</i><sub>g-e, <i>i</i></sub>, <i>v</i><sub>g-g, <i>i</i></sub>分别为第<i>i</i>个EH的电力分配系数、电转气分配系数、气转电分配系数和天然气分配系数;<i>Δ</i><sub>e-g</sub>和<i>Δ</i><sub>g-e</sub>分别为电力和天然气能量相互单位转换系数;<i>η</i><sub>g-e, <i>i</i></sub>和<i>η</i><sub>e-g, <i>i</i></sub>分别为第<i>i</i>个EH的燃气发电效率和电转气效率;<i>P</i><mathml id="355"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ν</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>G</i><mathml id="356"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>个EH的燃气机组和电转气的输出上限。</p>
                </div>
                <div class="p1">
                    <p id="357">式 (1) 描述了EH的输入—输出能量转换方式, 通过矩阵<b><i>C</i></b>来描述输入矩阵<b><i>P</i></b>与输出矩阵<b><i>L</i></b>之间的耦合关系<citation id="631" type="reference"><link href="573" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation> (矩阵<b><i>C</i></b>中的每一个元素均为耦合因子, 由分配系数和能源转换效率共同决定) ;分配系数须满足约束式 (2) ;式 (3) 和式 (4) 分别为电力流和天然气流的转换能力约束。</p>
                </div>
                <h4 class="anchor-tag" id="358" name="358"><b>1.2 EH</b>输入端:<b>EN</b>模型</h4>
                <div class="p1">
                    <p id="359">各EH通过EN相互连接。如图1所示, EN中既包括输电线路和输气管道, 又包含与EH输入端相连的电力节点和天然气节点, 其模型如下。</p>
                </div>
                <h4 class="anchor-tag" id="360" name="360"><b>1.2.1</b> 电力网络模型</h4>
                <div class="p1">
                    <p id="361">电力网络模型具体包括机组有功出力约束、节点潮流平衡约束和线路潮流安全约束。</p>
                </div>
                <h4 class="anchor-tag" id="362" name="362">1) 机组有功出力约束</h4>
                <div class="p1">
                    <p id="363"><i>P</i><mathml id="364"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sub><i>m</i></sub>≤<i>P</i><mathml id="365"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>m</i>∈<i>Ω</i><sub>EHG, <i>i</i></sub>      (5) </p>
                </div>
                <div class="p1">
                    <p id="366">式中:<i>Ω</i><sub>EHG, <i>i</i></sub>为第<i>i</i>个EH输入端的发电机组集合;<i>P</i><sub><i>m</i></sub>为EN中第<i>m</i>台发电机组的有功出力, <i>P</i><mathml id="367"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="368"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为其有功出力下限值和上限值。</p>
                </div>
                <h4 class="anchor-tag" id="369" name="369">2) 节点潮流平衡约束</h4>
                <div class="p1">
                    <p id="370">EN中任意电力节点均须满足有功功率平衡关系, 即</p>
                </div>
                <div class="p1">
                    <p id="371"><mathml id="372"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>B</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="373">式中:<i>Ω</i><sub>EB, <i>i</i></sub>为与节点<i>i</i>相邻的电力节点集合;<i>P</i><sub>f, <i>ij</i></sub>为节点 <i>i</i>, <i>j</i>之间输电线路传输的有功功率。</p>
                </div>
                <h4 class="anchor-tag" id="374" name="374">3) 线路潮流安全约束</h4>
                <div class="p1">
                    <p id="375"><mathml id="376"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>θ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="377">|<i>P</i><sub>f, <i>ij</i></sub>|≤<i>P</i><mathml id="378"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="379">式中:<i>θ</i><sub><i>i</i></sub>和<i>θ</i><sub><i>j</i></sub>为电力节点<i>i</i>, <i>j</i>的电压相角;<i>x</i><sub><i>ij</i></sub>为节点<i>i</i>, <i>j</i>之间输电线路的电抗参数;<i>P</i><mathml id="380"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>, <i>j</i>之间输电线路输送功率限值。</p>
                </div>
                <h4 class="anchor-tag" id="381" name="381"><b>1.2.2</b> 天然气网络模型</h4>
                <div class="p1">
                    <p id="382">天然气网络模型具体包括气源供气约束、管道气流上下限约束和节点气流平衡约束。</p>
                </div>
                <h4 class="anchor-tag" id="383" name="383">1) 气源供气约束</h4>
                <div class="p1">
                    <p id="384"><i>g</i><mathml id="385"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>g</i><sub>p, <i>n</i></sub>≤<i>g</i><mathml id="386"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>n</i>∈<i>Ω</i><sub>EHS, <i>i</i></sub>      (9) </p>
                </div>
                <div class="p1">
                    <p id="387">式中:<i>Ω</i><sub>EHS, <i>i</i></sub>为第<i>i</i>个EH输入端气源集合;<i>g</i><mathml id="388"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>g</i><mathml id="389"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为气源<i>n</i>注入气量<i>g</i><sub>p, <i>n</i></sub>的上下限。</p>
                </div>
                <h4 class="anchor-tag" id="390" name="390">2) 管道气流约束</h4>
                <div class="p1">
                    <p id="391">本文假设EH之间天然气联络管道气流能够在管道供气能力的范围内通过压气机或阀门线性调节<citation id="632" type="reference"><link href="603" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 即</p>
                </div>
                <div class="p1">
                    <p id="392">|<i>f</i><sub><i>l</i>, <i>ij</i></sub>|≤<i>F</i><mathml id="393"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="394">式中:<i>f</i><sub><i>l</i>, <i>ij</i></sub>为天然气节点<i>i</i>, <i>j</i>之间的管道<i>l</i>的气流;<i>F</i><mathml id="395"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为天然气节点<i>i</i>, <i>j</i>之间的管道气流上限值。</p>
                </div>
                <h4 class="anchor-tag" id="396" name="396">3) 节点气流平衡约束</h4>
                <div class="p1">
                    <p id="397">任意天然气节点的气流平衡关系为:</p>
                </div>
                <div class="p1">
                    <p id="398"><mathml id="399"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext><mtext>S</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></munder><mi>g</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="400">式中:<i>Ω</i><sub>GB, <i>i</i></sub>为与节点<i>i</i>相邻的天然气节点集合。</p>
                </div>
                <h4 class="anchor-tag" id="401" name="401"><b>1.3 EH</b>输出端:区域电—气能源系统模型</h4>
                <div class="p1">
                    <p id="402">EH输出端既可以直接供给需求侧电力负荷和天然气负荷, 亦可连接区域电—气能源系统对电力流和天然气流做进一步调度分配。区域电—气能源系统的模型包括区域电力系统运行约束、区域天然气系统运行约束和电—气耦合约束。</p>
                </div>
                <h4 class="anchor-tag" id="403" name="403"><b>1.3.1</b> 区域电力系统运行约束</h4>
                <div class="p1">
                    <p id="404"><i>P</i><mathml id="405"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sub><i>m</i></sub>≤<i>P</i><mathml id="406"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>m</i>∈<i>C</i><sub>U</sub>∪<i>N</i><sub>G</sub>      (12) </p>
                </div>
                <div class="p1">
                    <p id="407"><mathml id="408"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>C</mi><msub><mrow></mrow><mtext>U</mtext></msub><mstyle displaystyle="true"><mo>∪</mo><mi>Ν</mi></mstyle><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>x</mi><mo>∈</mo><mi>C</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></munder><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><mi>x</mi></mrow></msub></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="409">|<b><i>T</i></b><sub>p</sub><b><i>P</i></b><sub>CB</sub>|&lt;<b><i>P</i></b><sup>max</sup><sub>F</sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="410">式中:<i>C</i><sub>U</sub>和<i>N</i><sub>G</sub>分别为区域电—气能源系统中的常规机组和燃气机组集合;<i>C</i><sub>B</sub>为电力节点集合;<i>E</i><sub>L<i>x</i></sub>为节点<i>x</i>的电力负荷;<b><i>T</i></b><sub>p</sub>为功率传输分配系数矩阵;<b><i>P</i></b><sub>CB</sub>为节点有功注入列向量;<b><i>P</i></b><sup>max</sup><sub>F</sub>为线路有功上限列向量。式 (12) 为机组有功出力上下限约束, 式 (13) 为系统有功平衡方程, 式 (14) 为线路传输功率限制。</p>
                </div>
                <h4 class="anchor-tag" id="411" name="411"><b>1.3.2</b> 区域天然气系统运行约束</h4>
                <div class="p1">
                    <p id="412"><i>g</i><mathml id="413"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>g</i><sub>p, <i>n</i></sub>≤<i>g</i><mathml id="414"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>n</i>∈<i>C</i><sub>S</sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="415"><i>g</i><mathml id="416"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>y</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>g</i><sub>l, <i>y</i></sub>≤<i>g</i><mathml id="417"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>y</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>y</i>∈<i>C</i><sub>N</sub>      (16) </p>
                </div>
                <div class="p1">
                    <p id="418"><i>f</i><mathml id="419"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>h</mi><mn>2</mn></msubsup></mrow></math></mathml>=<i>C</i><mathml id="420"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>h</mi><mn>2</mn></msubsup></mrow></math></mathml> (<i>π</i><sub><i>p</i></sub>-<i>π</i><sub><i>q</i></sub>)      (17) </p>
                </div>
                <div class="p1">
                    <p id="421"><i>π</i><mathml id="422"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>p</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>&lt;<i>π</i><sub><i>p</i></sub>&lt;<i>π</i><mathml id="423"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>p</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="424"><i>π</i><sub><i>q</i></sub>≤<i>Γπ</i><sub><i>p</i></sub>      (19) </p>
                </div>
                <div class="p1">
                    <p id="425"><b><i>E</i></b><sub>NS</sub><b><i>g</i></b><sub>p</sub>-<b><i>F</i></b><sub>ND</sub><b><i>g</i></b><sub>L</sub>-<b><i>A</i></b><sub>NL</sub><b><i>f</i></b><sub>H</sub>-<b><i>B</i></b><sub>NC</sub><b><i>f</i></b><sub>C</sub>=<b>0</b>      (20) </p>
                </div>
                <div class="p1">
                    <p id="426">式中:<i>C</i><sub>S</sub>为区域电—气能源系统中的气源集合;<i>C</i><sub>N</sub>为天然气网络节点集合;<i>g</i><mathml id="427"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>y</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>g</i><mathml id="428"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>y</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为节点<i>y</i>的天然气负荷 (包括燃气机组) 用气量<i>g</i><sub>l, <i>y</i></sub>的上下限;<i>f</i><sub><i>h</i></sub>为通过管道<i>h</i>的气流;<i>C</i><sub><i>h</i></sub>为Weymouth常数<citation id="633" type="reference"><link href="577" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>;<i>π</i><sub><i>p</i></sub>和<i>π</i><sub><i>q</i></sub>分别为管道<i>l</i>所连接的两端节点<i>p</i>, <i>q</i>气压的平方值;<i>π</i><mathml id="429"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>p</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>π</i><mathml id="430"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>p</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为天然气系统节点<i>p</i>处压力平方值的上下限;<i>Γ</i>为压气机的压缩因子;<b><i>g</i></b><sub>p</sub>和<b><i>g</i></b><sub>L</sub>分别为天然气气源和负荷列向量;<b><i>f</i></b><sub>H</sub>为非压气机支路气流列向量;<b><i>f</i></b><sub>C</sub>为压气机支路气流列向量;<b><i>A</i></b><sub>NL</sub>为节点—管道关联矩阵;<b><i>B</i></b><sub>NC</sub>为节点—压气机关联矩阵;<b><i>E</i></b><sub>NS</sub>为节点—气源关联矩阵;<b><i>F</i></b><sub>ND</sub>为以及节点—负荷关联矩阵。</p>
                </div>
                <div class="p1">
                    <p id="431">式 (15) 和式 (16) 分别为区域天然气系统的气源和负荷限制;本文所考虑的区域电—气能源系统为高压网络, 因此采用适用于0.7 MPa以上压力运行的高压管网的Weymouth方程<citation id="634" type="reference"><link href="589" rel="bibliography" /><link href="591" rel="bibliography" /><link href="593" rel="bibliography" /><link href="595" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>来描述天然气管道气流如式 (17) 和式 (18) 所示;式 (19) 为压气机出口节点<i>q</i>的压力约束;式 (20) 为节点供气平衡方程。</p>
                </div>
                <h4 class="anchor-tag" id="432" name="432"><b>1.3.3</b> 电—气耦合约束</h4>
                <div class="p1">
                    <p id="433">燃气机组的天然气消耗量<i>g</i><sub>l, <i>N</i><sub>G</sub></sub>与输出有功功率<i>P</i><sub><i>N</i><sub>G</sub></sub>的关系表征了区域电力系统与区域天然气系统的耦合, 可用燃气机组的二次耗量特性表示:</p>
                </div>
                <div class="p1">
                    <p id="434"><i>a</i><sub><i>m</i></sub><i>P</i><mathml id="435"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mn>2</mn></msubsup></mrow></math></mathml>+<i>b</i><sub><i>m</i></sub><i>P</i><sub><i>m</i></sub>+<i>c</i><sub><i>m</i></sub>=<i>g</i><sub>l, <i>N</i><sub>G</sub></sub><i>m</i>∈<i>N</i><sub>G</sub>      (21) </p>
                </div>
                <div class="p1">
                    <p id="436">式中:<i>a</i><sub><i>m</i></sub>, <i>b</i><sub><i>m</i></sub>, <i>c</i><sub><i>m</i></sub>为燃气机组的耗量系数。</p>
                </div>
                <h3 id="437" name="437" class="anchor-tag"><b>2</b> 基于<b>EH</b>的电—气能量流解耦机制</h3>
                <div class="p1">
                    <p id="438">为实现EH的分布式协同优化, 须对各EH间的物理连接关系进行等价解耦, 以便形成多主体优化调度模型。由于多个EH分属不同的决策主体, 从而存在信息隐私、操作权限等问题。EH所管辖区域能源系统的运行信息不能够传递给其他EH。这就要求各EH间仅通过少量数据交互来实现整个多区域电—气能源系统的经济运行。本文构建如图2所示的电—气能量流解耦机制, 将耦合EH的多区域电—气互联能源系统进行拆分, 各相邻EH间仅需通过交换必要的边界节点信息, 即可实现电—气能量流的互补协调优化调度。</p>
                </div>
                <div class="area_img" id="439">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_439.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 电-气能量流解耦机制" src="Detail/GetImg?filename=images/DLXT201909003_439.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 电-气能量流解耦机制</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_439.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Decoupling mechanism of electricity-gas energy flow</b></p>

                </div>
                <h4 class="anchor-tag" id="440" name="440">1) 电力连接关系解耦</h4>
                <div class="p1">
                    <p id="441">将连接EN中电力节点<i>i</i>和<i>j</i>的输电线路从中点断开, 相应增加两个电力节点<i>j</i><sub>v</sub>和<i>i</i><sub>v</sub>。因本文选用直流潮流计算, 故此联络线路仅包含电压相角和线路功率两个状态量, 为保证解耦前后联络线路运行状态的一致性, 需将电压相角和线路功率作为两EH的共享变量并增加电压相角和线路功率的一致性约束, 即</p>
                </div>
                <div class="area_img" id="442">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909003_44200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="444">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909003_44400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="446">式中:<i>z</i><sub><i>θ</i></sub>和<i>z</i><sub><i>P</i><sub>f</sub></sub>分别为电压相角和线路功率协调变量, 用于协调边界共享变量;<i>θ</i><sub><i>j</i><sub>v</sub></sub>和<i>θ</i><sub><i>i</i><sub>v</sub></sub>分别为节点<i>j</i><sub>v</sub>和<i>i</i><sub>v</sub>的电压相角;<i>P</i><sub>f, <i>ij</i><sub>v</sub></sub>和<i>P</i><sub>f, <i>i</i><sub>v</sub><i>j</i></sub>分别为<i>i</i>-<i>j</i><sub>v</sub>和<i>i</i><sub>v</sub>-<i>j</i>线路功率。若仅增设式 (22) 所示的电压相角一致性约束, 可能出现<i>P</i><sub>f, <i>ij</i><sub>v</sub></sub>≠<i>P</i><sub>f, <i>i</i><sub>v</sub><i>j</i></sub>的情况;或者若仅增设式 (23) 所示的线路功率一致性约束, 则可能出现<i>θ</i><sub><i>ij</i><sub>v</sub></sub>≠<i>θ</i><sub><i>i</i><sub>v</sub><i>j</i></sub>即<i>P</i><sub>f, <i>ij</i></sub>≠ (<i>θ</i><sub><i>i</i></sub>-<i>θ</i><sub><i>j</i></sub>) /<i>x</i><sub><i>ij</i></sub>的矛盾情况, 从而导致解耦前后潮流状态不一致。因此, 一致性约束式 (22) 和式 (23) 共同作用保证联络线路解耦前后运行状态的等价性。</p>
                </div>
                <h4 class="anchor-tag" id="447" name="447">2) 天然气连接关系解耦</h4>
                <div class="p1">
                    <p id="448">将连接EN中天然气节点<i>i</i>和<i>j</i>的输气管道从中点断开, 增加两个天然气节点<i>j</i><sub>v</sub>和<i>i</i><sub>v</sub>。基于约束式 (10) 对联络管道气流的假设, 联络管道两端气压可任意调节, 故此仅包含管道气流状态量, 为保证解耦前后联络管道运行状态的一致性, 将管道气流<i>f</i><sub><i>l</i>, <i>ij</i><sub>v</sub></sub>和<i>f</i><sub><i>l</i>, <i>i</i><sub>v</sub><i>j</i></sub>作为共享变量并增加管道气流一致性约束, 即</p>
                </div>
                <div class="area_img" id="449">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909003_44900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="451">式中:<i>z</i><sub><i>f</i><sub><i>l</i></sub></sub>为管道气流协调变量。同电力联络线路类似, 一致性约束式 (24) 限制了联络管道解耦后的管道气流一致性, 可实现联络管道解耦前后运行状态的等价。</p>
                </div>
                <div class="p1">
                    <p id="452">综上所述, 将拆分后的新增节点<i>j</i><sub>v</sub>和<i>i</i><sub>v</sub>的电压相角及<i>j</i><sub>v</sub>和<i>i</i><sub>v</sub>间传输功率和传输气流作为共享变量, 并满足各自的一致性约束, 可实现EH连接关系的解耦。</p>
                </div>
                <h3 id="453" name="453" class="anchor-tag"><b>3 耦合EH的多区域电</b>—气能源系统分布式协同优化调度模型与算法</h3>
                <div class="p1">
                    <p id="454">在以EH为基本决策单元的多主体分布式交互模式下, 不再单独设置电力调度中心和天然气调度中心。而是以EH为基本调度单元, 负责综合能源协调调度, 对EH内部和所管辖区域能源系统进行电—气能量流的最优分配。各相邻的EH决策主体之间建立双向通信网络以相互传递电压相角、线路传输功率、管道气流等协调变量信息;各EH决策主体并行自主地优化求解自身所管辖范围内的电—气能量流, 实现对多区域电—气能源系统的分散自治调控;同时, 各EH决策主体将各自所求得协调变量的最新值传递给相邻的决策主体;通过各决策主体的多轮次分布式迭代优化计算, 实现整个多区域电—气能源系统的协调经济运行。采用该交互模式可实现基于EH的分布式自主优化运算, 具有更为灵活的多能流接入与互补调控运行和管理形态。</p>
                </div>
                <div class="p1">
                    <p id="455">为了解决集中式计算的不足, 众多分布式算法近年来被应用于多主体决策环境下优化问题的求解, 例如:拉格朗日松弛、辅助问题原则、OCD、ADMM等<citation id="636" type="reference"><link href="605" rel="bibliography" /><link href="607" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>。ADMM具有形式简单、收敛性好、鲁棒性强、且不要求子优化问题严格凸和有限等优势, 是近年来获得广泛应用的分布式数学优化方法<citation id="637" type="reference"><link href="609" rel="bibliography" /><link href="611" rel="bibliography" /><link href="613" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>,<a class="sup">28</a>]</sup></citation>, 在综合能源系统多能流管理领域具有广阔的应用前景。本文采用文献<citation id="635" type="reference">[<a class="sup">26</a>]</citation>提出的ADMM实现耦合EH的多区域电—气能量流分布式协同优化调度。以下分别叙述基于ADMM的多主体EH优化调度模型及其算法流程。</p>
                </div>
                <h4 class="anchor-tag" id="456" name="456"><b>3.1</b> 多主体<b>EH</b>优化调度模型</h4>
                <div class="p1">
                    <p id="457">对于任意EH, 其自治优化调度问题的目标是寻求该EH及其输入端EN节点和输出端所管辖区域能源系统的总运行费用最低的电—气能量流优化调度方案。该最优调度方案还需满足EH自身的输入—输出关系和相邻EH之间的一致性关系, 并保证所管辖区域能源系统的安全运行。</p>
                </div>
                <div class="p1">
                    <p id="458">对于第<i>i</i>个EH, 其优化模型为:</p>
                </div>
                <div class="p1">
                    <p id="459" class="code-formula">
                        <mathml id="459"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub><mstyle displaystyle="true"><mo>∪</mo><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>U</mtext><mi>i</mi></mrow></msub><mstyle displaystyle="true"><mo>∪</mo><mi>Ν</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub></mrow></munder><mi>ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>E</mtext><mo>, </mo><mi>m</mi></mrow></msub><mo stretchy="false"> (</mo><mi>a</mi><msub><mrow></mrow><mi>m</mi></msub><mi>Ρ</mi><msubsup><mrow></mrow><mi>m</mi><mn>2</mn></msubsup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mi>m</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext><mtext>S</mtext><mo>, </mo><mi>i</mi></mrow></msub><mstyle displaystyle="true"><mo>∪</mo><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>S</mtext><mi>i</mi></mrow></msub></mrow></munder><mi>ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>n</mi></mrow></msub><mi>g</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>n</mi></mrow></msub><mo>+</mo><mi>λ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false"> (</mo><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mi>θ</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>λ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo><mo>+</mo><mi>λ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>f</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false"> (</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mi>θ</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup><mo>+</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="460" class="code-formula">
                        <mathml id="460"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo><mo>—</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow></msub><mo>=</mo><mfrac><mn>2</mn><mrow><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>式</mtext><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo><mo>—</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="461">式中:<i>ρ</i><sub>E, <i>m</i></sub>为发电机组<i>m</i>的燃料价格系数;<i>ρ</i><sub>G, <i>n</i></sub>为气源<i>n</i>的价格系数;<i>λ</i><sub><i>i</i>, <i>θ</i><sub><i>i</i>, <i>j</i></sub></sub>, <i>λ</i><sub><i>i</i>, <i>P</i><sub>f, <i>ij</i></sub></sub>, <i>λ</i><sub><i>i</i>, <i>f</i><sub><i>l</i>, <i>ij</i></sub></sub>为乘子系数;<i>ω</i><sub>e</sub>和<i>ω</i><sub>g</sub>为惩罚因子;上标<i>k</i>表示第<i>k</i>次迭代。</p>
                </div>
                <div class="p1">
                    <p id="462">各EH优化调度模型中仅包含与该EH所连接的输入—输出端相关的优化决策变量, 包括发电机组有功出力<i>P</i>、输电线路传输有功<i>P</i><sub>f</sub>、节点电压相角<i>θ</i>、气源注入气量<i>g</i>、区域间和区域内天然气管道气流<i>f</i><sub><i>l</i></sub>和<i>f</i><sub><i>h</i></sub>、天然气节点气压<i>π</i>。目标函数式 (25) 中EH总运行费用可划分为发电机组运行费用<i>E</i><sub>C</sub> (式 (25) 中第1行第1项) 和天然气气源供气费用<i>G</i><sub>C</sub> (式 (25) 中第1行第2项) 。目标函数中同时还包括符合ADMM形式的乘子项和二次惩罚项 (分别为式 (25) 中第2行和第3行) , 由松弛合约束式 (22) 至式 (24) 得到实现原始集中式优化问题的解耦, 并可通过多次分布式迭代计算保证解耦后问题获得与集中式调度相近或一致的结果。式 (26) 第2个式子为解耦后的EH输入端线路潮流方程式。</p>
                </div>
                <h4 class="anchor-tag" id="463" name="463"><b>3.2</b> 分布式算法流程</h4>
                <div class="p1">
                    <p id="464">基于ADMM的多主体EH分布式协同优化调度算法的流程图如附录A图A2所示, 其步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="465">步骤1:置迭代次数<i>k</i>=1, 设定各EH自治优化子问题的协调变量初值 (<i>z</i><mathml id="466"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>θ</mi><mn>0</mn></msubsup></mrow></math></mathml>, <i>z</i><mathml id="467"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mn>0</mn></msubsup></mrow></math></mathml>, <i>z</i><mathml id="468"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mn>0</mn></msubsup></mrow></math></mathml>) 和乘子系数初值 (<i>λ</i><mathml id="469"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mrow><mn>0</mn></msubsup></mrow></math></mathml>, <i>λ</i><mathml id="470"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub></mrow><mn>0</mn></msubsup></mrow></math></mathml>, <i>λ</i><mathml id="471"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>f</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub></mrow><mn>0</mn></msubsup></mrow></math></mathml>) 。同时, 设置惩罚因子<i>ρ</i><sub>e</sub>和<i>ρ</i><sub>g</sub>以及原始和对偶残差容忍上限<i>ε</i><sub>pri</sub>和<i>ε</i><sub>dual</sub>。</p>
                </div>
                <div class="p1">
                    <p id="472">步骤2:各EH决策主体独立并行求解自治优化子问题式 (25) —式 (26) , 得到与该EH所连接的输入—输出端相关的优化变量的数值 (既包括所管辖区域能源系统的电力调度方案, 也包括所管辖区域能源系统的天然气调度方案) 。求解完成后, 将所求得的共享变量<i>θ</i><mathml id="473"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="474"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>, <i>f</i><mathml id="475"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>传递给相邻的EH。</p>
                </div>
                <div class="p1">
                    <p id="476">步骤3:更新协调变量<i>z</i><mathml id="477"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>θ</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>, <i>z</i><mathml id="478"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>, <i>z</i><mathml id="479"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="area_img" id="480">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909003_48000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="482">式中:<i>z</i><mathml id="483"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>θ</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>, <i>z</i><mathml id="484"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>, <i>z</i><mathml id="485"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>分别为第<i>k</i>次迭代计算待更新的协调变量。</p>
                </div>
                <div class="p1">
                    <p id="486">步骤4:校核收敛条件式 (28) 和式 (29) , 若同时满足, 则终止迭代过程, 所求得结果即为最优解;否则, 根据式 (30) 更新乘子系数, 并将乘子系数和新的共享变量传递给各优化主体, 置<i>k</i>=<i>k</i>+1, 并返回步骤2循环迭代求解。</p>
                </div>
                <div class="p1">
                    <p id="487">‖<i>θ</i><mathml id="488"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>-<i>θ</i><mathml id="489"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>‖<mathml id="490"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></math></mathml>+‖<i>P</i><mathml id="491"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>-<i>P</i><mathml id="492"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi><msub><mrow></mrow><mtext>v</mtext></msub><mi>j</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>‖<mathml id="493"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></math></mathml>+‖<i>f</i><mathml id="495"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>-<i>f</i><mathml id="496"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi><msub><mrow></mrow><mtext>v</mtext></msub><mi>j</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>‖<mathml id="497"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></math></mathml>≤<i>ε</i><sub>pri</sub>      (28) </p>
                </div>
                <div class="p1">
                    <p id="498"><i>ω</i><sub>e</sub> (‖<i>θ</i><mathml id="499"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>-<i>θ</i><mathml id="500"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>‖<mathml id="501"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></math></mathml>+‖<i>P</i><mathml id="502"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>-<i>P</i><mathml id="503"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>‖<mathml id="504"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></math></mathml>) +<i>ω</i><sub>g</sub>‖<i>f</i><mathml id="506"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>-<i>f</i><mathml id="507"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>‖<mathml id="508"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></math></mathml>≤<i>ε</i><sub>dual</sub>      (29) </p>
                </div>
                <div class="p1">
                    <p id="509" class="code-formula">
                        <mathml id="509"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>λ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mi>λ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>θ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mi>θ</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>λ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mi>λ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>λ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>f</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mi>λ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>f</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>i</mi><mi>j</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="510" name="510" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="511">本文在Windows 8系统个人计算机 (3.2 GHz, 8 GB内存) 上利用MATLAB平台编写了基于ADMM的EH分布式协同优化调度算法程序, 调用IPOPT求解器辅助求解各EH自治优化子问题。选用两个简单和复杂的耦合EH的多区域电—气能源系统进行仿真分析。</p>
                </div>
                <h4 class="anchor-tag" id="512" name="512"><b>4.1</b> 算例<b>1</b>:含<b>EH</b>的简单电—气互联能源系统</h4>
                <div class="p1">
                    <p id="513">首先在图3所示的耦合多个EH的简单多区域电—气能源系统上进行了算法测试。图中ES表示机组出力;GS表示气源供气。</p>
                </div>
                <div class="area_img" id="514">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_514.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 含EH的简单电-气互联能源系统" src="Detail/GetImg?filename=images/DLXT201909003_514.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 含EH的简单电-气互联能源系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_514.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 A simple electricity-gas integrated energy system with EH</b></p>

                </div>
                <div class="p1">
                    <p id="515">该系统的每一个节点均作为优化决策主体, 各EH (不含电转气设备) 输入端通过电力线路和天然气管道相连, 输出端则直接与电力负荷和天然气负荷 (峰值负荷) 相连。ADMM的基本参数设置见附录B表B1。协调变量初值均设为零, 乘子系数初值均设为1。</p>
                </div>
                <div class="p1">
                    <p id="516">表1及附录B表B2和表B3列出了采用集中式优化方法和基于ADMM的分布式优化方法所得到的结果, 分别从运行费用、算法迭代次数<i>N</i>、求解时间、电—气能量流调度方案 (机组出力ES、气源供气GS) 以及EH联络线路注入功率/联络管道注入气流等方面做了详细比较。对比结果显示:基于ADMM的EH分布式协同优化调度方法可以获得与集中式优化调度方法一致的调度方案和运行费用, 具有相同的求解精度, 验证了本文模型和方法的正确性及有效性。集中式优化调度方法无需分布式迭代计算, 所以计算时间较短, 但不适用于能源互联网下的分散自治决策环境。本文方法以EH为基本决策主体, 避免了集中式优化方法数据采集量大、模型复杂、求解困难等现实问题, 能够应用于未来综合能源市场下的多主体决策环境。</p>
                </div>
                <div class="area_img" id="517">
                    <p class="img_tit"><b>表1 运行费用和计算时间</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Operation cost and computation time</b></p>
                    <p class="img_note"></p>
                    <table id="517" border="1"><tr><td><br />求解<br />算法</td><td>总成本/<br />美元</td><td>发电成本/<br />美元</td><td>购气成本/<br />美元</td><td><i>N</i></td><td>时间/s</td></tr><tr><td><br /> 集中式</td><td>54 936</td><td>42 350</td><td>12 586</td><td></td><td>0.15</td></tr><tr><td><br /> ADMM</td><td>54 936</td><td>42 350</td><td>12 586</td><td>79</td><td>3.34</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="518">附录A图A3绘制了各EH的运行费用收敛曲线, 图4绘制了ADMM的残差收敛曲线。</p>
                </div>
                <div class="area_img" id="519">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_519.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 残差收敛曲线" src="Detail/GetImg?filename=images/DLXT201909003_519.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 残差收敛曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_519.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Curve of residual convergence</b></p>

                </div>
                <div class="p1">
                    <p id="520">在迭代初期, 各EH优化调度问题目标函数中乘子项的系数较小, 各EH优化问题均朝着自身运行费用最小的方向寻优求解, 因此, 此时各EH运行费用最低, 但共享变量的原始残差和对偶残差最大;随着迭代过程中乘子系数的不断更新, 乘子惩罚项在目标函数值中所占比重逐渐增加, 迫使各EH优化问题寻求使共享变量残差减小的电—气能量流协调调度方案, 相应的EH运行费用增加。通过多次循环迭代和协调计算, 最终得到满足原始和对偶残差要求的调度方案, 算法收敛。</p>
                </div>
                <h4 class="anchor-tag" id="521" name="521"><b>4.2</b> 算例<b>2</b>:含<b>EH</b>的复杂多区域电—气能源系统</h4>
                <div class="p1">
                    <p id="522">为进一步验证所提方法的有效性和可扩展性, 构建了如附录A图A4所示的由3个EH和3个区域电—气能源子系统构成的大规模复杂系统进行测试与分析。各EH输入端通过EN进行连接, 输出端均与区域电—气能源系统相连, 由区域电—气能源系统对电—气能量流进行再分配。每个区域能源系统均包含一个6节点电力网络 (含2台发电机、7条电力线路) 和一个7节点天然气网络 (含1个气源、1台压气机、6条输气管道) 。运用多主体分布式调度方法求解该复杂系统的电—气能量流调度方案, 算法基本参数设定见附录B表B4, 协调变量初值设为零, 乘子系数初值设为1。</p>
                </div>
                <div class="p1">
                    <p id="523">附录B表B5和表B6分别给出了峰值负荷下集中式和本文方法所得到的EH运行费用和电—气能量流调度方案。可以看出, 随着系统规模变大, 基于ADMM的分布式协同优化调度方法仍然可以获得与集中式优化调度较为接近的运行成本和调度计划, 有效验证了所提分布式优化调度方法的可扩展性。虽然在本文算例结果中, 基于ADMM的分布式协同优化调度方法相较集中式优化调度方法并不具有计算效率上的优势, 但所提方法更适用于含多个决策主体的分布式综合能源系统的实际应用场景, 可保证多决策主体间的信息私密性要求。</p>
                </div>
                <div class="p1">
                    <p id="524">表2列出了分布式调度方法所得到的各EH注入功率、注入气流以及分配系数结果, 1 kcf=28.317 m<sup>3</sup>。</p>
                </div>
                <div class="area_img" id="525">
                    <p class="img_tit"><b>表2 EH注入功率、注入气流以及分配系数结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Results of power and gas injections and dispatching factors for EH</b></p>
                    <p class="img_note"></p>
                    <table id="525" border="1"><tr><td><br />EH编号</td><td>注入功率/<br />MW</td><td>注入气流/<br />kcf</td><td>分配系数<br /><i>v</i><sub>g-e</sub></td><td>分配系数<br /><i>u</i><sub>e-g</sub></td></tr><tr><td><br /> 1</td><td>100.64</td><td>4 145.4</td><td>0.164 1</td><td>0</td></tr><tr><td><br /> 2</td><td>170.68</td><td>2 200.0</td><td>0</td><td>0.233 4</td></tr><tr><td><br /> 3</td><td>30.78</td><td>5 400.0</td><td>0.126 0</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="526">EH1和EH3所管辖区域电—气能源系统的气源供气充足, EH1和EH3内部利用天然气发电降低运行成本, 所求得分配系数<i>v</i><sub>g-e</sub>分别为0.164 1和0.126 0;而EH2所管辖区域电—气能源系统的气源供气不足, EH2利用电转气装置满足该区域用气需求, 电转气分配系数<i>u</i><sub>e-g</sub>为0.233 4。</p>
                </div>
                <div class="p1">
                    <p id="527">附录A图A5绘制了各EH运行费用的收敛曲线, 附录A图A6和图A7分别绘制了各EH间联络线传输功率和管道传输气流的收敛曲线。各EH决策主体经28次迭代协同优化计算, 最终收敛至最优解。</p>
                </div>
                <div class="p1">
                    <p id="528">图5和图6分别绘制了EH2天然气负荷变化时EH2内部能量分配特性曲线 (<i>u</i><sub>e-g</sub>和<i>v</i><sub>g-e, </sub>分别对应EH2中的电转气分配系数和气转电分配系数) 以及风电机组出力曲线。当天然气负荷较低时, EH2所管辖区域电—气能源系统的气源供气充足, EH2内部利用天然气发电降低运行成本;随着天然气负荷逐渐增加, 天然气发电比例逐步降低直至停止天然气发电, 以满足用气负荷;当天然气负荷大幅增加导致供气紧张时, EH将通过电转气装置把剩余风电转换为天然气, 以满足供气需求、实现多能互补利用。</p>
                </div>
                <div class="area_img" id="529">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_529.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 EH2分配系数变化曲线" src="Detail/GetImg?filename=images/DLXT201909003_529.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 EH2分配系数变化曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_529.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Curve of changes for dispatching factors at EH2</b></p>

                </div>
                <div class="area_img" id="530">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_530.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 EH2风电机组出力变化曲线" src="Detail/GetImg?filename=images/DLXT201909003_530.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 EH2风电机组出力变化曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_530.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Curve of changes for wind power output at EH2</b></p>

                </div>
                <div class="p1">
                    <p id="531">天然气价格波动会直接影响电力与天然气系统的能量交互, 附录A图A8至图A11分别绘制了负荷及网络参数不变情况下的天然气价格、常规机组发电成本波动对EH分配系数及各区域系统运行费用的影响。当天然气价格系数小幅波动时 (变化倍率在1.3倍以内) , 各EH的分配系数基本保持不变;而当天然气价格上涨至1.3倍以上时, 为避免电—气互联能源系统运行成本急剧升高, EH1和EH3中天然气转换为电能的分配系数将开始下降, 电力系统运行费用增加;若天然气价格持续上涨, 燃气发电比例将进一步降低, 电力系统运行费用则进一步升高;天然气系统运行费用正相关于天然气价格, 随着天然气价格增加天然气系统运行费用呈现上升趋势。当常规机组发电成本降低至80%基准值以下时, 由于其运行成本低于燃气机组, 燃气机组发电比例随着常规机组发电成本的降低将逐步降低, EH1和EH3中天然气流向电力流的转换将开始减少, 相应地天然气系统运行费用降低;电力系统的总体运行费用同常规机组发电成本的变化趋势基本一致。此算例中, EH2内部能量流动为电转气, 其分配系数对天然气价格变化敏感性较低。</p>
                </div>
                <h3 id="532" name="532" class="anchor-tag"><b>5 结语</b></h3>
                <div class="p1">
                    <p id="533">在以EH为基本决策单元的多主体分布式交互模式下, 不再单独设置电力调度中心和天然气调度中心;而是以EH为基本调度单元, 负责综合能源协调调度, 对EH内部和所管辖区域能源系统进行电—气能量流的最优分配。本文构建了以EH为基本决策主体的电—气能量流解耦机制, 提出了与EH分布式粒度相适应的多主体协同优化调度模型, 并给出了基于ADMM的分布式算法流程。在耦合EH的简单和复杂多区域电—气能源系统上进行了测试, 验证了所提方法的有效性。研究成果可实现基于EH的分布式自主优化运算, 具有更为灵活的多能流接入与互补调控运行和管理形态。</p>
                </div>
                <div class="p1">
                    <p id="534">在正常或紧急状态下, 为满足各EH的经济利益和运行需求, 各EH决策主体间也可能存在相互博弈, 在下一步研究中将围绕博弈策略、合作与非合作博弈下的分布式风险调度等进行探讨。此外, 考虑输气管网因较长输气距离而存在的延时特性, 并采用多台计算机构建模拟多主体EH协同调度的分布式计算平台, 也是值得深入研究的方向。</p>
                </div>
                <div class="p1">
                    <p id="535">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="638" name="638" class="anchor-tag">附录A</h3>
                <div class="area_img" id="639">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_63900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 能量枢纽结构图" src="Detail/GetImg?filename=images/DLXT201909003_63900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 能量枢纽结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_63900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Structure of energy hub</p>

                </div>
                <div class="area_img" id="640">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_64000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 基于ADMM的多主体能量枢纽分布式协同优化调度算法流程" src="Detail/GetImg?filename=images/DLXT201909003_64000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 基于ADMM的多主体能量枢纽分布式协同优化调度算法流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_64000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Solution procedure of ADMM-based distributed synergistic dispatching of multiple energy hubs</p>

                </div>
                <div class="area_img" id="641">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_64100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 能量枢纽运行费用收敛曲线" src="Detail/GetImg?filename=images/DLXT201909003_64100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 能量枢纽运行费用收敛曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_64100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Evolution of operating costs of energy hubs</p>

                </div>
                <div class="area_img" id="642">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_64200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 含能量枢纽的复杂多区域电-气互联能源系统" src="Detail/GetImg?filename=images/DLXT201909003_64200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 含能量枢纽的复杂多区域电-气互联能源系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_64200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 A complex multi-area gas-electric integrated energy system with energy hubs</p>

                </div>
                <div class="area_img" id="643">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_64300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 能量枢纽运行费用收敛曲线" src="Detail/GetImg?filename=images/DLXT201909003_64300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 能量枢纽运行费用收敛曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_64300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Evolution of operating cost of each energy hub</p>

                </div>
                <div class="area_img" id="644">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_64400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 能流网络传输的有功功率收敛曲线" src="Detail/GetImg?filename=images/DLXT201909003_64400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 能流网络传输的有功功率收敛曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_64400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Evolution of power flows in energy network</p>

                </div>
                <div class="area_img" id="645">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_64500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 能流网络传输的天然气流收敛曲线" src="Detail/GetImg?filename=images/DLXT201909003_64500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 能流网络传输的天然气流收敛曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_64500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Evolution of gas flows in energy network</p>

                </div>
                <div class="area_img" id="646">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_64600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 天然气价格变化对能量枢纽分配系数的影响" src="Detail/GetImg?filename=images/DLXT201909003_64600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 天然气价格变化对能量枢纽分配系数的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_64600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Impact of gas price on dispatching factors of energy hubs</p>

                </div>
                <div class="area_img" id="647">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_64700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 天然气价格变化对各区域电力及天然气系统运行费用的影响" src="Detail/GetImg?filename=images/DLXT201909003_64700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 天然气价格变化对各区域电力及天然气系统运行费用的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_64700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Impact of gas price on operating costs of each regional power and gas systems</p>

                </div>
                <div class="area_img" id="648">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_64800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10 常规机组发电成本变化对能量枢纽分配系数的影响" src="Detail/GetImg?filename=images/DLXT201909003_64800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10 常规机组发电成本变化对能量枢纽分配系数的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_64800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Impact of conventional generation price on dispatching factors of energy hubs</p>

                </div>
                <div class="area_img" id="649">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_64900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11 常规机组发电成本变化对各区域电力及天然气系统运行费用的影响" src="Detail/GetImg?filename=images/DLXT201909003_64900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11 常规机组发电成本变化对各区域电力及天然气系统运行费用的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_64900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Impact of conventional generation price on operating costs of each regional power and gas systems</p>

                </div>
                <h3 id="650" name="650" class="anchor-tag">附录B</h3>
                <div class="area_img" id="651">
                                            <p class="img_tit">
                                                表B1 简单算例系统ADMM算法参数设置
                                                    <br />
                                                Table B1 Parameters of ADMM-based algorithm for simple test system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_65100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909003_65100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_65100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 简单算例系统ADMM算法参数设置" src="Detail/GetImg?filename=images/DLXT201909003_65100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="652">
                                            <p class="img_tit">
                                                表B2 电-气能量流调度方案
                                                    <br />
                                                Table B2 Dispatching results of gas-electric energy flow
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_65200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909003_65200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_65200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 电-气能量流调度方案" src="Detail/GetImg?filename=images/DLXT201909003_65200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="653">
                                            <p class="img_tit">
                                                表B3 能量枢纽线路注入功率和管道注入气流
                                                    <br />
                                                Table B3 Power and gas injections of energy hubs
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_65300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909003_65300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_65300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3 能量枢纽线路注入功率和管道注入气流" src="Detail/GetImg?filename=images/DLXT201909003_65300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="654">
                                            <p class="img_tit">
                                                表B4 大系统ADMM算法参数设置
                                                    <br />
                                                Table B4 Parameters of ADMM-based algorithm for large test system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_65400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909003_65400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_65400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4 大系统ADMM算法参数设置" src="Detail/GetImg?filename=images/DLXT201909003_65400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="655">
                                            <p class="img_tit">
                                                表B5 能量枢纽运行费用和计算时间
                                                    <br />
                                                Table B5 Operating costs and computation time
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_65500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909003_65500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_65500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B5 能量枢纽运行费用和计算时间" src="Detail/GetImg?filename=images/DLXT201909003_65500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="656">
                                            <p class="img_tit">
                                                表B6 复杂电-气互联能源系统优化调度计划
                                                    <br />
                                                Table B6 Dispatching results of complex gas-electric energy system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909003_65600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909003_65600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909003_65600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B6 复杂电-气互联能源系统优化调度计划" src="Detail/GetImg?filename=images/DLXT201909003_65600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="559">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615001&amp;v=MDkzNjBJU0hUZXJHNEg5Zk5xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVMdks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>孙宏斌, 潘昭光, 郭庆来.多能流能量管理研究-挑战与展望[J].电力系统自动化, 2016, 40 (15) :1-8.SUN Hongbin, PAN Zhaoguang, GUO Qinglai.Energy management for multi-energy flow:challenges and prospects[J].Automation of Electric Power Systems, 2016, 40 (15) :1-8.
                            </a>
                        </p>
                        <p id="561">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MDEwMjBJU0hUZXJHNEg5WE5xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVMdks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                            </a>
                        </p>
                        <p id="563">
                            <a id="bibliography_3" >
                                    <b>[3]</b>
                                国家发展改革委, 国家能源局.能源发展“十三五”规划[EB/OL].[2016-12-26].http://www.nea.gov.cn/2017-01/17/c-135989417.htm.National Development and Reform Commission, National Energy Administration.13th five-year plan for energy development[EB/OL].[2016-12-26].http://www.nea.gov.cn/2017-01/17/c-135989417.htm.
                            </a>
                        </p>
                        <p id="565">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decentralized energy systems for clean electricity access">

                                <b>[4]</b>ALSTONE P, GERSHENSON D, KAMMEN D M.Decentralized energy systems for clean electricity access[J].Nature Climate Change, 2015, 5 (4) :305-314.
                            </a>
                        </p>
                        <p id="567">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816003&amp;v=MTEzNzR6cXFCdEdGckNVUjdxZlp1WnNGeS9oVUx2S0lTSFRlckc0SDluTnFZOUZaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>杨自娟, 高赐威, 赵明.电力-天然气网络耦合系统研究综述[J].电力系统自动化, 2018, 42 (16) :21-31.DOI:10.7500/AEPS20171224003.YANG Zijuan, GAO Ciwei, ZHAO Ming.Review of coupled system between power and natural gas network[J].Automation of Electric Power Systems, 2018, 42 (16) :21-31.DOI:10.7500/AEPS20171224003.
                            </a>
                        </p>
                        <p id="569">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813006&amp;v=MDQwMTBac0Z5L2hVTHZLSVNIVGVyRzRIOW5Ockk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>梅建春, 卫志农, 张勇, 等.电-气互联综合能源系统多时间尺度动态优化调度[J].电力系统自动化, 2018, 42 (13) :36-41.DOI:10.7500/AEPS20170823002.MEI Jianchun, WEI Zhinong, ZHANG Yong, et al.Dynamic optimal dispatch with multiple time scale in integrated power and gas energy systems[J].Automation of Electric Power Systems, 2018, 42 (13) :36-41.DOI:10.7500/AEPS20170823002.
                            </a>
                        </p>
                        <p id="571">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal power dispatch model of gas supply and thermoelectric systems">

                                <b>[7]</b>GEIDL M, ANDERSSON G.Optimal power dispatch model of gas supply and thermoelectric systems[C]//Proceedings of 15th Power System Computation Conference, August 22-26, 2005, Liege, Belgium.
                            </a>
                        </p>
                        <p id="573">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy hubs for the future">

                                <b>[8]</b>GEIDL M, ANDERSSON G, FAVRE-PERROD P, et al.Energy hub for the future[J].IEEE Power&amp;Energy Magazine, 2007, 5 (1) :24-30.
                            </a>
                        </p>
                        <p id="575">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522001&amp;v=MzIzMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVMdktQeXJQYmJHNEg5VE9yWTlGWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681.
                            </a>
                        </p>
                        <p id="577">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal power flow of multiple energy carriers">

                                <b>[10]</b>GEIDL M, ANDERSSON G.Optimal power flow of multiple energy carriers[J].IEEE Transactions on Power Systems, 2007, 22 (1) :145-155.
                            </a>
                        </p>
                        <p id="579">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal operation of residential energy hubs in smart grids">

                                <b>[11]</b>BOZCHALUI M C, HASHMI S A, HASSEN H, et al.Optimal operation of residential energy hubs in smart grids[J].IEEE Transactions on Smart Grid, 2012, 3 (4) :1755-1766.
                            </a>
                        </p>
                        <p id="581">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal Operation of Residential Energy Hubs in Smart Grids">

                                <b>[12]</b>PAUDYAL S, CANIZARES C A, BHATTACHARYA K.Optimal operation of industrial energy hubs in smart grids[J].IEEE Transactions on Smart Grid, 2015, 3 (4) :1755-1766.
                            </a>
                        </p>
                        <p id="583">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701003&amp;v=MDgyMzZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVUx2S0lTSFRlckc0SDliTXJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>靳小龙, 穆云飞, 贾宏杰, 等.考虑配电网重构的区域综合能源系统最优混合潮流计算[J].电力系统自动化, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Calculation of optimal hybrid power flow for integrated community energy system considering electric distribution network reconfiguration[J].Automation of Electric Power Systems, 2017, 41 (1) :18-24.DOI:10.7500/AEPS20160513005.
                            </a>
                        </p>
                        <p id="585">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A decomposed solution to multiple energy carriers optimal power flow">

                                <b>[14]</b>MOEINI-AGHATAIE M, ABBASPOUR A, FOTUHI-FIRUZABAD M, et al.A decomposed solution to multipleenergy carriers optimal power flow[J].IEEE Transactions on Power Systems, 2014, 29 (2) :707-716.
                            </a>
                        </p>
                        <p id="587">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606008&amp;v=MDM4NDVyRzRIOWZNcVk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVTHZLSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>汪超群, 韦化, 吴思缘, 等.七种最优潮流分解协调算法的性能比较[J].电力系统自动化, 2016, 40 (6) :49-57.WANG Chaoqun, WEI Hua, WU Siyuan, et al.Comparative analysis of seven decomposition and coordination algorithms for optimal power flow[J].Automation of Electric Power Systems, 2016, 40 (6) :49-57.
                            </a>
                        </p>
                        <p id="589">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822016&amp;v=MTExNzZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVUx2S0lTSFRlckc0SDluT3JZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>王旭, 别朝红.基于交替方向乘子法的电-气互联系统分布式协同规划[J].电力系统自动化, 2018, 42 (22) :107-116.DOI:10.7500/AEPS20180129011.WANG Xu, BIE Zhaohong.Distributed co-planning of electricity and natural gas systems based on alternating direction method of multipliers[J].Automation of Electric Power Systems, 2018, 42 (22) :107-116.DOI:10.7500/AEPS20180129011.
                            </a>
                        </p>
                        <p id="591">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Synergistic operation of electricity and natural gas networks via ADMM">

                                <b>[17]</b>WEN Y, QU X, LI W, et al.Synergistic operation of electricity and natural gas networks via ADMM[J].IEEETransactions on Smart Grid, 2018, 9 (5) :4555-4565.
                            </a>
                        </p>
                        <p id="593">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521001&amp;v=MDkwMDBJU0hUZXJHNEg5VE9ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVMdks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>王业磊, 赵俊华, 文福拴, 等.具有电转气功能的多能源系统的市场均衡分析[J].电力系统自动化, 2015, 39 (21) :1-10.WANG Yelei, ZHAO Junhua, WEN Fushuan, et al.Market equilibrium of multi-energy system with power-to-gas functions[J].Automation of Electric Power Systems, 2015, 39 (21) :1-10.
                            </a>
                        </p>
                        <p id="595">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704002&amp;v=MzExMzVoVUx2S0lTSFRlckc0SDliTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>瞿小斌, 文云峰, 叶希, 等.基于串行和并行ADMM算法的电-气能量流分布式协同优化[J].电力系统自动化, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.QU Xiaobin, WEN Yunfeng, YE Xi, et al.Distributed optimization of gas-electric integrated energy flows using serial and parallel iterative modes for alternating direction method of multipliers[J].Automation of Electric Power Systems, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.
                            </a>
                        </p>
                        <p id="597">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-agent bargaining learning for distributed energy hub economic dispatch">

                                <b>[20]</b>ZHANG X, YU T, ZANG Z, et al.Multi-agent bargaining learning for distributed energy hub economic dispatch[J].IEEEAccess, 2018, 6:39564-39573.
                            </a>
                        </p>
                        <p id="599">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed control applied to combined electricity and natural gas infrastructures">

                                <b>[21]</b>ARNOLD M, NEGENBORN R, GORAN A, et al.Distributed control applied to combined electricity and natural gas infrastructures[C]//International Conference on Infrastructure Systems and Services:Building Networks for a Brighter Future (INFRA) , November 10-12, 2008, Rotterdam, Netherlands.
                            </a>
                        </p>
                        <p id="601">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hydrogen from renewable electricity:an international review of power-to-gas pilot plants for stationary application">

                                <b>[22]</b>GAHLEITNER G.Hydrogen from renewable electricity:an international review of power-to-gas pilot plants for stationary application[J].International Journal of Hydrogen Energy, 2013, 38 (5) :2039-2061.
                            </a>
                        </p>
                        <p id="603">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decentralized optimization of multi-area electricity-natural gas flows based on cone reformulation">

                                <b>[23]</b>HE Y, YAN M, SHAHIDEHPOUR M, et al.Decentralized optimization of multi-area electricity-natural gas flows based on cone reformulation[J].IEEE Transactions on Power Systems, 2018, 33 (4) :4531-4542.
                            </a>
                        </p>
                        <p id="605">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decomposition Techniques in Mathematical Programming">

                                <b>[24]</b>CONEJO A J, CASTILLO E, MINGUEZ R, et al.Decomposition techniques in mathematical programming:engineering and science application[M].Berlin:Springer, 2006.
                            </a>
                        </p>
                        <p id="607">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514030&amp;v=MDQwMzFOcTQ5R1pJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVTHZLUHlyUGJiRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>文云峰, 郭创新, 郭剑波, 等.多区互联电力系统的分散协调风险调度方法[J].中国电机工程学报, 2015, 35 (14) :3724-3733.WEN Yunfeng, GUO Chuangxin, GUO Jianbo, et al.Coordinated decentralized risk-based dispatch of multi-area interconnected power systems[J].Proceedings of the CSEE, 2015, 35 (14) :3724-3733.
                            </a>
                        </p>
                        <p id="609">
                            <a id="bibliography_26" >
                                    <b>[26]</b>
                                BOYD S, PARIKH N, CHU E, et al.Distributed optimization and statistical learning via the alternating direction method of multipliers[J].Foundations&amp;Trends in Machine Learning, 2010, 3 (1) :1-122.
                            </a>
                        </p>
                        <p id="611">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed optimal power flow using ADMM">

                                <b>[27]</b>ERSEGHE T.Distributed optimal power flow using ADMM[J].IEEE Transactions on Power Systems, 2014, 29 (5) :2370-2380.
                            </a>
                        </p>
                        <p id="613">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On the convergence of alternating direction la-grangian methods for nonconvex structured optimization problems">

                                <b>[28]</b>MAGNUSSON S, WEERADDANA P C, RABBAT M G, et al.On the convergence of alternating direction Lagrangian methods for nonconvex structured optimization problems[J].IEEE Transactions on Control of Network Systems, 2016, 3 (3) :296-309.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909003" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909003&amp;v=MjY0MzdCdEdGckNVUjdxZlp1WnNGeS9oVUx2S0lTSFRlckc0SDlqTXBvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

