

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136672208537500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909004%26RESULT%3d1%26SIGN%3dKAGBXq9m4TRhsIvqHmXPKv%252bIFM8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909004&amp;v=MDk0NzZVYnJNSVNIVGVyRzRIOWpNcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#356" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#364" data-title="&lt;b&gt;1 基于区间估计的“并网”风电不确定性模型&lt;/b&gt; "><b>1 基于区间估计的“并网”风电不确定性模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#365" data-title="&lt;b&gt;1.1&lt;/b&gt; 风电并网功率比例因子"><b>1.1</b> 风电并网功率比例因子</a></li>
                                                <li><a href="#381" data-title="&lt;b&gt;1.2&lt;/b&gt; 基于区间估计的并网风电不确定程度描述"><b>1.2</b> 基于区间估计的并网风电不确定程度描述</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#394" data-title="&lt;b&gt;2&lt;/b&gt; 天然气动态管存模型及其“缓冲”特性 "><b>2</b> 天然气动态管存模型及其“缓冲”特性</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#419" data-title="&lt;b&gt;3&lt;/b&gt; 含高比例风电的&lt;b&gt;IEGS&lt;/b&gt;日前优化调度模型 "><b>3</b> 含高比例风电的<b>IEGS</b>日前优化调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#421" data-title="&lt;b&gt;3.1&lt;/b&gt; 目标函数"><b>3.1</b> 目标函数</a></li>
                                                <li><a href="#435" data-title="&lt;b&gt;3.2&lt;/b&gt; 约束条件"><b>3.2</b> 约束条件</a></li>
                                                <li><a href="#485" data-title="&lt;b&gt;3.3&lt;/b&gt; 模型线性化求解"><b>3.3</b> 模型线性化求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#488" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#490" data-title="&lt;b&gt;4.1&lt;/b&gt; 优化调度结果分析"><b>4.1</b> 优化调度结果分析</a></li>
                                                <li><a href="#495" data-title="&lt;b&gt;4.2&lt;/b&gt; 动态管存对于应对风电不确定性的影响分析"><b>4.2</b> 动态管存对于应对风电不确定性的影响分析</a></li>
                                                <li><a href="#511" data-title="&lt;b&gt;4.3 P2G容量及风电不确定程度对风电消纳能力的影响分析&lt;/b&gt;"><b>4.3 P2G容量及风电不确定程度对风电消纳能力的影响分析</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#517" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#557" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#558" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#379" data-title="&lt;b&gt;图1 风电功率期望值及波动区间 (&lt;i&gt;κ&lt;/i&gt;=1.0, &lt;i&gt;κ&lt;/i&gt;=0.7&lt;/b&gt;) "><b>图1 风电功率期望值及波动区间 (<i>κ</i>=1.0, <i>κ</i>=0.7</b>) </a></li>
                                                <li><a href="#492" data-title="&lt;b&gt;图2 不同机组/气源出力的优化结果&lt;/b&gt;"><b>图2 不同机组/气源出力的优化结果</b></a></li>
                                                <li><a href="#502" data-title="&lt;b&gt;图3 不同算例下机组/气源出力的优化结果&lt;/b&gt;"><b>图3 不同算例下机组/气源出力的优化结果</b></a></li>
                                                <li><a href="#503" data-title="&lt;b&gt;表1 不同场景的优化结果对比&lt;/b&gt;"><b>表1 不同场景的优化结果对比</b></a></li>
                                                <li><a href="#506" data-title="&lt;b&gt;图4 不同场景下的管存变化曲线&lt;/b&gt;"><b>图4 不同场景下的管存变化曲线</b></a></li>
                                                <li><a href="#513" data-title="&lt;b&gt;图5 不同&lt;i&gt;β&lt;/i&gt;和&lt;i&gt;μ&lt;/i&gt;值下弃风率的变化&lt;/b&gt;"><b>图5 不同<i>β</i>和<i>μ</i>值下弃风率的变化</b></a></li>
                                                <li><a href="#561" data-title="图A1 仿真系统网架结构">图A1 仿真系统网架结构</a></li>
                                                <li><a href="#562" data-title="表A1 火电机组参数">表A1 火电机组参数</a></li>
                                                <li><a href="#563" data-title="表A2 燃气轮机参数">表A2 燃气轮机参数</a></li>
                                                <li><a href="#564" data-title="表A3 常规气源参数表">表A3 常规气源参数表</a></li>
                                                <li><a href="#565" data-title="表A4 电转气设备参数">表A4 电转气设备参数</a></li>
                                                <li><a href="#559" data-title="图B1 电-气负荷需求">图B1 电-气负荷需求</a></li>
                                                <li><a href="#560" data-title="图B2 风电总出力预测曲线">图B2 风电总出力预测曲线</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="280">


                                    <a id="bibliography_1" title=" de JONG P, KIPERSTOK A, S&#193;NCHEZ A S, et al.Integrating large scale wind power into the electricity grid in the northeast of Brazil[J].Energy, 2016, 100:401-415." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrating large scale wind power into the electricity grid in the northeast of Brazil">
                                        <b>[1]</b>
                                         de JONG P, KIPERSTOK A, S&#193;NCHEZ A S, et al.Integrating large scale wind power into the electricity grid in the northeast of Brazil[J].Energy, 2016, 100:401-415.
                                    </a>
                                </li>
                                <li id="282">


                                    <a id="bibliography_2" title=" 薛志英, 周明, 李庚银.大规模风电接入电力系统备用决策评述[J].电力系统保护与控制, 2013, 41 (4) :148-155.XUE Zhiying, ZHOU Ming, LI Gengyin.Survey on reserve decision of power systems with large scale wind power integration[J].Power System Protection and Control, 2013, 41 (4) :148-155." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201304027&amp;v=MTMwMDZxZlp1WnNGeS9oVWJyUEx5bmFlYkc0SDlMTXE0OUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         薛志英, 周明, 李庚银.大规模风电接入电力系统备用决策评述[J].电力系统保护与控制, 2013, 41 (4) :148-155.XUE Zhiying, ZHOU Ming, LI Gengyin.Survey on reserve decision of power systems with large scale wind power integration[J].Power System Protection and Control, 2013, 41 (4) :148-155.
                                    </a>
                                </li>
                                <li id="284">


                                    <a id="bibliography_3" title=" G&#214;TZ M, LEFEBVRE J, M&#214;RS F, et al.Renewable power-to-gas:a technological and economic review[J].Renewable Energy, 2016, 85:1371-1390." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESD2D0B4067BB009C4B3D34FB295396546&amp;v=MjAyODVMNlpDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N3k5eGE4PU5pZk9mY2U2YXRHK3E0OURZNWw5REh3d3ZCSmg2VXQrVEFtUXJoc3dlcnVTUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         G&#214;TZ M, LEFEBVRE J, M&#214;RS F, et al.Renewable power-to-gas:a technological and economic review[J].Renewable Energy, 2016, 85:1371-1390.
                                    </a>
                                </li>
                                <li id="286">


                                    <a id="bibliography_4" title=" TRIFONOV T O.Coordination of battery energy storage and power-to-gas in distribution systems[J].Protection and Control of Modern Power Systems, 2017, 2 (1) :38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD84E57264C146D9665F0FCFDB9E70F4C4&amp;v=MDY2NDlSQVduRDhMT3dtVzNodEFmckxpUWNtYkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3eTl4YTg9Tmo3QmFydThhOVRMcllsQkYrb0xDZ2d3eQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         TRIFONOV T O.Coordination of battery energy storage and power-to-gas in distribution systems[J].Protection and Control of Modern Power Systems, 2017, 2 (1) :38.
                                    </a>
                                </li>
                                <li id="288">


                                    <a id="bibliography_5" title=" 李立浧, 张勇军, 陈泽兴, 等.智能电网与能源网融合的模式及其发展前景[J].电力系统自动化, 2016, 40 (11) :1-9.LI Licheng, ZHANG Yongjun, CHEN Zexing, et al.Merger between smart grid and energy-net:mode and development prospects[J].Automation of Electric Power Systems, 2016, 40 (11) :1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611001&amp;v=MTc3NTdiclBJU0hUZXJHNEg5Zk5ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李立浧, 张勇军, 陈泽兴, 等.智能电网与能源网融合的模式及其发展前景[J].电力系统自动化, 2016, 40 (11) :1-9.LI Licheng, ZHANG Yongjun, CHEN Zexing, et al.Merger between smart grid and energy-net:mode and development prospects[J].Automation of Electric Power Systems, 2016, 40 (11) :1-9.
                                    </a>
                                </li>
                                <li id="290">


                                    <a id="bibliography_6" title=" 宋永华, 林今, 胡泽春, 等.能源局域网:物理架构、运行模式与市场机制[J].中国电机工程学报, 2016 (21) :5776-5787.SONG Yonghua, LIN Jin, HU Zechun, et al.Energy distribution network:infrastructure, operation mode and market mechanism[J].Proceedings of the CSEE, 2016, 36 (21) :5776-5787." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201621009&amp;v=MDc1MDZHNEg5Zk9ybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFViclBQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         宋永华, 林今, 胡泽春, 等.能源局域网:物理架构、运行模式与市场机制[J].中国电机工程学报, 2016 (21) :5776-5787.SONG Yonghua, LIN Jin, HU Zechun, et al.Energy distribution network:infrastructure, operation mode and market mechanism[J].Proceedings of the CSEE, 2016, 36 (21) :5776-5787.
                                    </a>
                                </li>
                                <li id="292">


                                    <a id="bibliography_7" title=" 王伟亮, 王丹, 贾宏杰, 等.考虑天然气网络状态的电力-天然气区域综合能源系统稳态分析[J].中国电机工程学报, 2017, 37 (5) :1293-1304.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Steady state analysis of electricity-gas regional integrated energy system with consideration of NGS network status[J].Proceedings of the CSEE, 2017, 37 (5) :1293-1304." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705002&amp;v=MjA1NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFViclBQeXJQYmJHNEg5Yk1xbzlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王伟亮, 王丹, 贾宏杰, 等.考虑天然气网络状态的电力-天然气区域综合能源系统稳态分析[J].中国电机工程学报, 2017, 37 (5) :1293-1304.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Steady state analysis of electricity-gas regional integrated energy system with consideration of NGS network status[J].Proceedings of the CSEE, 2017, 37 (5) :1293-1304.
                                    </a>
                                </li>
                                <li id="294">


                                    <a id="bibliography_8" title=" PURSIHEIMO E, HOLTTINEN H, KOLJONEN T.Path toward 100% renewable energy future and feasibility of power-to-gas technology in Nordic countries[J].IET Renewable Power Generation, 2017, 11 (13) :1695-1706." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Path toward 100% renewable energy future and feasibility of power-to-gas technology in Nordic countries">
                                        <b>[8]</b>
                                         PURSIHEIMO E, HOLTTINEN H, KOLJONEN T.Path toward 100% renewable energy future and feasibility of power-to-gas technology in Nordic countries[J].IET Renewable Power Generation, 2017, 11 (13) :1695-1706.
                                    </a>
                                </li>
                                <li id="296">


                                    <a id="bibliography_9" title=" JENTSCH M, TROST T, STERNER M.Optimal use of power-to-gas energy storage systems in an 85% renewable energy scenario[J].Energy Procedia, 2014, 46:254-261." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14021300050990&amp;v=Mjc1MDhyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMW9XYnhVPU5pZk9mYks4SHRQTnJJOUZaTzRQQlhVNW9CTVQ2VDRQUUgvaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         JENTSCH M, TROST T, STERNER M.Optimal use of power-to-gas energy storage systems in an 85% renewable energy scenario[J].Energy Procedia, 2014, 46:254-261.
                                    </a>
                                </li>
                                <li id="298">


                                    <a id="bibliography_10" title=" 李杨, 刘伟佳, 赵俊华, 等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术, 2016, 40 (12) :3680-3688.LI Yang, LIU Weijia, ZHAO Junhua, et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology, 2016, 40 (12) :3680-3688." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612008&amp;v=MDQyMjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVWJyUElUckJmYkc0SDlmTnJZOUZiSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         李杨, 刘伟佳, 赵俊华, 等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术, 2016, 40 (12) :3680-3688.LI Yang, LIU Weijia, ZHAO Junhua, et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology, 2016, 40 (12) :3680-3688.
                                    </a>
                                </li>
                                <li id="300">


                                    <a id="bibliography_11" title=" CLEGG S, MANCARELLA P.Storing renewables in the gas network:modelling of power-to-gas seasonal storage flexibility in low-carbon power systems[J].IET Generation, Transmission and Distribution, 2016, 10 (3) :566-575." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Storing renewables in the gas network:modelling of power-to-gas seasonal storage flexibility in low-carbon power systems">
                                        <b>[11]</b>
                                         CLEGG S, MANCARELLA P.Storing renewables in the gas network:modelling of power-to-gas seasonal storage flexibility in low-carbon power systems[J].IET Generation, Transmission and Distribution, 2016, 10 (3) :566-575.
                                    </a>
                                </li>
                                <li id="302">


                                    <a id="bibliography_12" title=" 卫志农, 张思德, 孙国强, 等.基于碳交易机制的电-气互联综合能源系统低碳经济运行[J].电力系统自动化, 2016, 40 (15) :9-16.WEI Zhinong, ZHANG Side, SUN Guoqiang, et al.Carbon trading based low-carbon economic operation for integrated electricity and natural gas energy system[J].Automation of Electric Power Systems, 2016, 40 (15) :9-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615002&amp;v=MTc3NjBJU0hUZXJHNEg5Zk5xbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFViclA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         卫志农, 张思德, 孙国强, 等.基于碳交易机制的电-气互联综合能源系统低碳经济运行[J].电力系统自动化, 2016, 40 (15) :9-16.WEI Zhinong, ZHANG Side, SUN Guoqiang, et al.Carbon trading based low-carbon economic operation for integrated electricity and natural gas energy system[J].Automation of Electric Power Systems, 2016, 40 (15) :9-16.
                                    </a>
                                </li>
                                <li id="304">


                                    <a id="bibliography_13" title=" KOU Y N, ZHENG J H, ZHIGANG L I, et al.Many-objective optimization for coordinated operation of integrated electricity and gas network[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) :350-363." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDCDE8CCEDCE4B7BC7E2593775E78C272F&amp;v=MjUzMDNCYXNETWE5bS8zUG94RjU0TGZudEx2QkZtNkRwMFMzamxxV2N5Y2NHV1FyanBDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N3k5eGE4PU5qNw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         KOU Y N, ZHENG J H, ZHIGANG L I, et al.Many-objective optimization for coordinated operation of integrated electricity and gas network[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) :350-363.
                                    </a>
                                </li>
                                <li id="306">


                                    <a id="bibliography_14" title=" LIU C, SHAHIDEHPOUR M, WANG J.Application of augmented Lagrangian relaxation to coordinated scheduling of interdependent hydrothermal power and natural gas systems[J].IET Generation, Transmission and Distribution, 2010, 4 (12) :1314." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of augmented lagrangian relaxation to coordinated scheduling of interdependent hydrothermal power and natural gas systems">
                                        <b>[14]</b>
                                         LIU C, SHAHIDEHPOUR M, WANG J.Application of augmented Lagrangian relaxation to coordinated scheduling of interdependent hydrothermal power and natural gas systems[J].IET Generation, Transmission and Distribution, 2010, 4 (12) :1314.
                                    </a>
                                </li>
                                <li id="308">


                                    <a id="bibliography_15" title=" 瞿小斌, 文云峰, 叶希, 等.基于串行和并行ADMM算法的电-气能量流分布式协同优化[J].电力系统自动化, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.QU Xiaobin, WEN Yunfeng, YE Xi, et al.Distributed optimization of electric-gas integrated energy flow using serial and parallel iterative modes for alternating direction method of multipliers[J].Automation of Electric Power Systems, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704002&amp;v=MDc2MTZVYnJQSVNIVGVyRzRIOWJNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         瞿小斌, 文云峰, 叶希, 等.基于串行和并行ADMM算法的电-气能量流分布式协同优化[J].电力系统自动化, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.QU Xiaobin, WEN Yunfeng, YE Xi, et al.Distributed optimization of electric-gas integrated energy flow using serial and parallel iterative modes for alternating direction method of multipliers[J].Automation of Electric Power Systems, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.
                                    </a>
                                </li>
                                <li id="310">


                                    <a id="bibliography_16" title=" HE C, WU L, LIU T, et al.Robust co-optimization scheduling of electricity and natural gas systems via ADMM[J].IEEE Transactions on Sustainable Energy, 2017, 8 (2) :658-670." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust co-optimization scheduling of electricity and natural gas systems via ADMM">
                                        <b>[16]</b>
                                         HE C, WU L, LIU T, et al.Robust co-optimization scheduling of electricity and natural gas systems via ADMM[J].IEEE Transactions on Sustainable Energy, 2017, 8 (2) :658-670.
                                    </a>
                                </li>
                                <li id="312">


                                    <a id="bibliography_17" title=" 税月, 刘俊勇, 高红均, 等.考虑风电不确定性的电气能源系统两阶段分布鲁棒协同调度[J].电力系统自动化, 2018, 42 (13) :43-50.DOI:10.7500/AEPS20171218008.SHUI Yue, LIU Junyong, GAO Hongjun, et al.Two-stage distributed robust cooperative dispatch for integrated electricity and natural gas energy systems considering uncertainty of wind power[J].Automation of Electric Power Systems, 2018, 42 (13) :43-50.DOI:10.7500/AEPS20171218008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813007&amp;v=MDczNjl1WnNGeS9oVWJyUElTSFRlckc0SDluTnJJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         税月, 刘俊勇, 高红均, 等.考虑风电不确定性的电气能源系统两阶段分布鲁棒协同调度[J].电力系统自动化, 2018, 42 (13) :43-50.DOI:10.7500/AEPS20171218008.SHUI Yue, LIU Junyong, GAO Hongjun, et al.Two-stage distributed robust cooperative dispatch for integrated electricity and natural gas energy systems considering uncertainty of wind power[J].Automation of Electric Power Systems, 2018, 42 (13) :43-50.DOI:10.7500/AEPS20171218008.
                                    </a>
                                </li>
                                <li id="314">


                                    <a id="bibliography_18" title=" 孙国强, 陈霜, 卫志农, 等.计及相关性的电-气互联系统概率最优潮流[J].电力系统自动化, 2015, 39 (21) :11-17.SUN Guoqiang, CHEN Shuang, WEI Zhinong, et al.Probabilistic optimal power flow of combined natural gas and electric system considering correlation[J].Automation of Electric Power Systems, 2015, 39 (21) :11-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521002&amp;v=MDQ5NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVWJyUElTSFRlckc0SDlUT3JvOUZab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         孙国强, 陈霜, 卫志农, 等.计及相关性的电-气互联系统概率最优潮流[J].电力系统自动化, 2015, 39 (21) :11-17.SUN Guoqiang, CHEN Shuang, WEI Zhinong, et al.Probabilistic optimal power flow of combined natural gas and electric system considering correlation[J].Automation of Electric Power Systems, 2015, 39 (21) :11-17.
                                    </a>
                                </li>
                                <li id="316">


                                    <a id="bibliography_19" title=" LIU C, SHAHIDEHPOUR M, WANG J H.Coordinated scheduling of electricity and natural gas infrastructures with a transient model for natural gas flow [J].Chaos:An Interdisciplinary Journal of Nonlinear Science, 2011, 21 (2) :025102." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated scheduling of electricity and natural gas infrastructures with a transient model for natural gas flow">
                                        <b>[19]</b>
                                         LIU C, SHAHIDEHPOUR M, WANG J H.Coordinated scheduling of electricity and natural gas infrastructures with a transient model for natural gas flow [J].Chaos:An Interdisciplinary Journal of Nonlinear Science, 2011, 21 (2) :025102.
                                    </a>
                                </li>
                                <li id="318">


                                    <a id="bibliography_20" title=" 艾小猛, 方家琨, 徐沈智, 等.一种考虑天然气系统动态过程的气电联合系统优化运行模型[J].电网技术, 2018, 42 (2) :1-8.AI Xiaomeng, FANG Jiakun, XU Shenzhi, et al.An optimal energy flow model in integrated gas-electric systems considering dynamics of natural gas system[J].Power System Technology, 2018, 42 (2) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201802008&amp;v=MDMwNzFNclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVYnJQSVRyQmZiRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         艾小猛, 方家琨, 徐沈智, 等.一种考虑天然气系统动态过程的气电联合系统优化运行模型[J].电网技术, 2018, 42 (2) :1-8.AI Xiaomeng, FANG Jiakun, XU Shenzhi, et al.An optimal energy flow model in integrated gas-electric systems considering dynamics of natural gas system[J].Power System Technology, 2018, 42 (2) :1-8.
                                    </a>
                                </li>
                                <li id="320">


                                    <a id="bibliography_21" title=" CHAUDRY M, JENKINS N, STRBAC G.Multi-time period combined gas and electricity network optimization[J].Electric Power Systems Research, 2008, 78 (7) :1265-1279." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100486193&amp;v=MTAxMzZmYks3SHRET3JvOUZZT01KRFhVNm9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxb1dieFU9TmlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         CHAUDRY M, JENKINS N, STRBAC G.Multi-time period combined gas and electricity network optimization[J].Electric Power Systems Research, 2008, 78 (7) :1265-1279.
                                    </a>
                                </li>
                                <li id="322">


                                    <a id="bibliography_22" title=" 董帅, 王成福, 徐士杰, 等.计及网络动态特性的电-气-热综合能源系统日前优化调度[J].电力系统自动化, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006.DONG Shuai, WANG Chengfu, XU Shijie, et al.Day-ahead optimal scheduling of electricity-gas-heat integrated energy system considering dynamic characteristics of networks[J].Automation of Electric Power Systems, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813003&amp;v=MTM0NTVGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFViclBJU0hUZXJHNEg5bk5ySTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         董帅, 王成福, 徐士杰, 等.计及网络动态特性的电-气-热综合能源系统日前优化调度[J].电力系统自动化, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006.DONG Shuai, WANG Chengfu, XU Shijie, et al.Day-ahead optimal scheduling of electricity-gas-heat integrated energy system considering dynamic characteristics of networks[J].Automation of Electric Power Systems, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006.
                                    </a>
                                </li>
                                <li id="324">


                                    <a id="bibliography_23" title=" CORREA-POSADA C M, SANCHEZ-MARTIN P.Integrated power and natural gas model for energy adequacy in short-term operation[J].IEEE Transactions on Power Systems, 2015, 30 (6) :3347-3355." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated Power and Natural Gas Model for Energy Adequacy in Short-Term Operation">
                                        <b>[23]</b>
                                         CORREA-POSADA C M, SANCHEZ-MARTIN P.Integrated power and natural gas model for energy adequacy in short-term operation[J].IEEE Transactions on Power Systems, 2015, 30 (6) :3347-3355.
                                    </a>
                                </li>
                                <li id="326">


                                    <a id="bibliography_24" title=" CHEN Z, ZHANG Y, TIANYAO J I, et al.Coordinated optimal dispatch and market equilibrium of integrated electric power and natural gas networks with P2G embedded[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :495-508." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803009&amp;v=MjM2MzQvaFViclBLRDNJYTdHNEg5bk1ySTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         CHEN Z, ZHANG Y, TIANYAO J I, et al.Coordinated optimal dispatch and market equilibrium of integrated electric power and natural gas networks with P2G embedded[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :495-508.
                                    </a>
                                </li>
                                <li id="328">


                                    <a id="bibliography_25" title=" MARTINEZ-MARES A, FUERTE-ESQUIVEL C R.A robust optimization approach for the interdependency analysis of integrated energy systems considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2013, 28 (4) :3964-3976." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A robust optimization approach for the interdependency analysis of integrated energy systems considering wind power uncertainty">
                                        <b>[25]</b>
                                         MARTINEZ-MARES A, FUERTE-ESQUIVEL C R.A robust optimization approach for the interdependency analysis of integrated energy systems considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2013, 28 (4) :3964-3976.
                                    </a>
                                </li>
                                <li id="330">


                                    <a id="bibliography_26" title=" ALABDULWAHAB A, ABUSORRAH A, ZHANG X, et al.Coordination of interdependent natural gas and electricity infrastructures for firming the variability of wind energy in stochastic day-ahead scheduling[J].IEEE Transactions on Sustainable Energy, 2017, 6 (2) :606-615." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordination of interdependent natural gas and electricity infrastructures for firming the variability of wind energy in stochastic day-ahead scheduling">
                                        <b>[26]</b>
                                         ALABDULWAHAB A, ABUSORRAH A, ZHANG X, et al.Coordination of interdependent natural gas and electricity infrastructures for firming the variability of wind energy in stochastic day-ahead scheduling[J].IEEE Transactions on Sustainable Energy, 2017, 6 (2) :606-615.
                                    </a>
                                </li>
                                <li id="332">


                                    <a id="bibliography_27" title=" HETZER J, YU D C, BHATTARAI K.An economic dispatch model incorporating wind power[J].IEEE Transactions on Energy Conversion, 2008, 23 (2) :603-611." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Economic Dispatch Model Incorporating Wind Power">
                                        <b>[27]</b>
                                         HETZER J, YU D C, BHATTARAI K.An economic dispatch model incorporating wind power[J].IEEE Transactions on Energy Conversion, 2008, 23 (2) :603-611.
                                    </a>
                                </li>
                                <li id="334">


                                    <a id="bibliography_28" title=" XU Q, ZHANG N, KANG C, et al.A game theoretical pricing mechanism for multi-area spinning reserve trading considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1084-1095." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A game theoretical pricing mechanism for multi-area spinning reserve trading considering w ind pow er uncertainty">
                                        <b>[28]</b>
                                         XU Q, ZHANG N, KANG C, et al.A game theoretical pricing mechanism for multi-area spinning reserve trading considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1084-1095.
                                    </a>
                                </li>
                                <li id="336">


                                    <a id="bibliography_29" title=" SAHU P K, PAL S R, DAS A K.Estimation and Inferential Statistics[M].New Delhi:Springer India, 2015." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Estimation and Inferential Statistics">
                                        <b>[29]</b>
                                         SAHU P K, PAL S R, DAS A K.Estimation and Inferential Statistics[M].New Delhi:Springer India, 2015.
                                    </a>
                                </li>
                                <li id="338">


                                    <a id="bibliography_30" title=" 严铭卿, 宓亢琪, 黎光华, 等.天然气输配技术[M].北京:化学工业出版社, 2005.YAN Mingqing, FU Kangqi, LI Guanghua, et al.Distribution technology of natural gas[M].Beijing:Chemical Industry Press, 2005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007502581405001&amp;v=Mjg0ODM3R2JhNEhOVEVyb3RGWWVzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ak1JbHNUVlYy&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         严铭卿, 宓亢琪, 黎光华, 等.天然气输配技术[M].北京:化学工业出版社, 2005.YAN Mingqing, FU Kangqi, LI Guanghua, et al.Distribution technology of natural gas[M].Beijing:Chemical Industry Press, 2005.
                                    </a>
                                </li>
                                <li id="340">


                                    <a id="bibliography_31" title=" 李清.交直流互联电网运行优化模型及算法研究[D].广州:华南理工大学, 2015.LI Qing.Research on optimization model and algorithm for AC/DC interconnected power grid’s operation[D].Guangzhou:South China University of Technology, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015987069.nh&amp;v=MzAwMDd3R2RIS3BwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVWJyUFZGMjZHN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         李清.交直流互联电网运行优化模型及算法研究[D].广州:华南理工大学, 2015.LI Qing.Research on optimization model and algorithm for AC/DC interconnected power grid’s operation[D].Guangzhou:South China University of Technology, 2015.
                                    </a>
                                </li>
                                <li id="342">


                                    <a id="bibliography_32" title=" 高红均, 刘俊勇, 魏震波, 等.基于极限场景集的风电机组安全调度决策模型[J].电网技术, 2013, 37 (6) :1590-1595.GAO Hongjun, LIU Junyong, WEI Zhenbo, et al.A security-constrainted dispatching model for wind generation units based on extreme scenario set optimization[J].Power System Technology, 2013, 37 (6) :1590-1595." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201306018&amp;v=MjAxNTJGeS9oVWJyUElUckJmYkc0SDlMTXFZOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         高红均, 刘俊勇, 魏震波, 等.基于极限场景集的风电机组安全调度决策模型[J].电网技术, 2013, 37 (6) :1590-1595.GAO Hongjun, LIU Junyong, WEI Zhenbo, et al.A security-constrainted dispatching model for wind generation units based on extreme scenario set optimization[J].Power System Technology, 2013, 37 (6) :1590-1595.
                                    </a>
                                </li>
                                <li id="344">


                                    <a id="bibliography_33" title=" 周任军, 肖钧文, 唐夏菲, 等.电转气消纳新能源与碳捕集电厂碳利用的协调优化[J].电力自动化设备, 2018, 38 (7) :61-67.ZHOU Renjun, XIAO Junwen, TANG Xiafei, et al.Coordinated optimization of carbon utilization between power-to-gas renewable energy accommodation and carbon capture power plant[J].Electric Power Automation Equipment, 2018, 38 (7) :61-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201807008&amp;v=MTg2OTh0R0ZyQ1VSN3FmWnVac0Z5L2hVYnJQSVNIUmZiRzRIOW5NcUk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         周任军, 肖钧文, 唐夏菲, 等.电转气消纳新能源与碳捕集电厂碳利用的协调优化[J].电力自动化设备, 2018, 38 (7) :61-67.ZHOU Renjun, XIAO Junwen, TANG Xiafei, et al.Coordinated optimization of carbon utilization between power-to-gas renewable energy accommodation and carbon capture power plant[J].Electric Power Automation Equipment, 2018, 38 (7) :61-67.
                                    </a>
                                </li>
                                <li id="346">


                                    <a id="bibliography_34" title=" XING X T, LIN J, SONG Y H, et al.Modeling and operation of the power-to-gas system for renewables integration:a review[J].CSEE Journal of Power and Energy Systems, 2018, 4 (2) :168-178." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and operation of the power-to-gas system for renewables integration a review">
                                        <b>[34]</b>
                                         XING X T, LIN J, SONG Y H, et al.Modeling and operation of the power-to-gas system for renewables integration:a review[J].CSEE Journal of Power and Energy Systems, 2018, 4 (2) :168-178.
                                    </a>
                                </li>
                                <li id="348">


                                    <a id="bibliography_35" title=" MUNOZ J, JIMENEZ-REDONDO N, PEREZ-RUIZ J, et al.Natural gas network modeling for power systems reliability studies[C]// 2003 IEEE Bologna Power Tech Conference Proceedings, June 23-26, 2003, Bologna, Italy:8p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Natural gas network modeling for power system reliability studies">
                                        <b>[35]</b>
                                         MUNOZ J, JIMENEZ-REDONDO N, PEREZ-RUIZ J, et al.Natural gas network modeling for power systems reliability studies[C]// 2003 IEEE Bologna Power Tech Conference Proceedings, June 23-26, 2003, Bologna, Italy:8p.
                                    </a>
                                </li>
                                <li id="350">


                                    <a id="bibliography_36" title=" CORREA-POSADA C M, SANCHEZ-MARTIN P.Security-constrained optimal power and natural-gas flow[J].IEEE Transactions on Power Systems, 2014, 29 (4) :1780-1787." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security-constrained optimal power and natural-gas flow">
                                        <b>[36]</b>
                                         CORREA-POSADA C M, SANCHEZ-MARTIN P.Security-constrained optimal power and natural-gas flow[J].IEEE Transactions on Power Systems, 2014, 29 (4) :1780-1787.
                                    </a>
                                </li>
                                <li id="352">


                                    <a id="bibliography_37" title=" ZIMMERMAN R D, MURILLO-SANCHEZ C E, THOMAS R J.MATPOWER:steady-state operations, planning, and analysis tools for power systems research and education[J].IEEE Transactions on Power Systems, 2011, 26 (1) :12-19." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=MATPOWER: Steady-state operations, planning, and analysis tools for power systems research and education">
                                        <b>[37]</b>
                                         ZIMMERMAN R D, MURILLO-SANCHEZ C E, THOMAS R J.MATPOWER:steady-state operations, planning, and analysis tools for power systems research and education[J].IEEE Transactions on Power Systems, 2011, 26 (1) :12-19.
                                    </a>
                                </li>
                                <li id="354">


                                    <a id="bibliography_38" title=" WOLF D D, SMEERS Y.The gas transmission problem solved by an extension of the simplex algorithm[J].Management Science, 2000, 46 (11) :1454-1465." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJIF&amp;filename=SJIF13022100013375&amp;v=MTA5NDJvV2J4VT1OaWZDYUxLN0h0UE9ybzlGWk9vTUQzczhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[38]</b>
                                         WOLF D D, SMEERS Y.The gas transmission problem solved by an extension of the simplex algorithm[J].Management Science, 2000, 46 (11) :1454-1465.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-27 10:24</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),31-40+49+41-42 DOI:10.7500/AEPS20180718003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及动态管存的电—气互联系统优化调度与高比例风电消纳</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%B3%BD%E5%85%B4&amp;code=30469720&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈泽兴</a>
                                <a href="javascript:;">赵振东</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%8B%87%E5%86%9B&amp;code=07566641&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张勇军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E6%99%93%E6%98%8E&amp;code=39072038&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林晓明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%BC%AF%E8%BE%BE&amp;code=37916504&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈伯达</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%9C%81%E7%BB%BF%E8%89%B2%E8%83%BD%E6%BA%90%E6%8A%80%E6%9C%AF%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%8D%8E%E5%8D%97%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%8A%9B%E5%AD%A6%E9%99%A2&amp;code=0122765&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东省绿色能源技术重点实验室华南理工大学电力学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E5%B7%9E%E5%B8%82%E5%A5%94%E6%B5%81%E7%94%B5%E5%8A%9B%E7%A7%91%E6%8A%80%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广州市奔流电力科技有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>面向高比例风电接入下电—气互联系统 (IEGS) 的日前优化调度问题, 首先提出了风电并网功率比例因子, 将其作为控制变量引入风电的随机性模型中, 使风电建模可反映风电不确定程度与并网功率的相关性。其次, 基于天然气传输的动态管存模型及流量平衡方程, 推导了动态管存特性在应对天然气负荷波动时所呈现的缓冲特性机理。进一步地, 以IEGS外购能源费用最小为目标, 计及动态管存特性, 同时引入极限场景的优化方法, 建立了含高比例风电的IEGS日前经济调度模型, 并对模型进行线性化求解。最后, 构建仿真系统, 验证了动态管存特性对风电不确定性功率的缓解作用, 可有效提升系统运行的灵活性。同时, 得出电转气 (P2G) 设备的应用有利于提升风电消纳能力的结论, 但该能力受到风电不确定程度的制约。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%AE%A1%E5%AD%98&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">管存;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E6%AF%94%E4%BE%8B%E9%A3%8E%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高比例风电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E2%80%94%E6%B0%94%E4%BA%92%E8%81%94%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电—气互联系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E8%BD%AC%E6%B0%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电转气;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BC%98%E5%8C%96%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">优化调度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    陈泽兴 (1992—) , 男, 博士研究生, 主要研究方向:能源互联网优化运行、电网无功电压控制。E-mail:690726374@qq.com;
                                </span>
                                <span>
                                    赵振东 (1993—) , 男, 硕士研究生, 主要研究方向:多能源系统规划优化。E-mail:1245252023@qq.com;
                                </span>
                                <span>
                                    *张勇军 (1973—) , 男, 通信作者, 教授, 博士生导师, 主要研究方向:主动配电网、无功电压控制、可靠性与规划、能源互联网运行控制等。E-mail:zhangjun@scut.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-18</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51777077);</span>
                                <span>广东省自然科学基金资助项目 (2017A030313304);</span>
                    </p>
            </div>
                    <h1><b>Optimal Dispatch of Integrated Electricity and Natural Gas System and Accommodation of High-penetration Wind Power Considering Dynamic Line Pack</b></h1>
                    <h2>
                    <span>CHEN Zexing</span>
                    <span>ZHAO Zhendong</span>
                    <span>ZHANG Yongjun</span>
                    <span>LIN Xiaoming</span>
                    <span>CHEN Boda</span>
            </h2>
                    <h2>
                    <span>Guangdong Key Laboratory of Green Energy Technology, School of Electric Power, South China University of Technology</span>
                    <span>Guangzhou Power Electrical Technology Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>This paper focuses on the study of optimized dispatching for integrated electricity and natural gas system (IEGS) under the background of high-penetration wind power. Firstly, the scale factor for wind power integration is proposed. This scale factor is introduced into the random model of wind power as a control variable so that wind power modeling can reflect the correlation between the degree of wind power and its grid-connected power. Then, based on the dynamic line pack model and flow balance equation of natural gas transmission, the mechanism of buffer characteristics exhibited by natural gas system is derived. Furthermore, taking the minimum purchased energy cost of IEGS as the target, taking into account the dynamic characteristics of the natural gas network, and introducing the optimization method of the limit scene, the economic dispatching model of IEGS with high-penetration wind power is established, and the model is linearized for solution. Finally, the simulation system is built to verify the mitigation effect of the line pack on wind power uncertainty, which can effectively improve the flexibility of system operation. In addition, it is concluded that the application of power to gas (P2 G) is conducive to improving the wind power accommodation capability, but this capability is limited by the uncertainty degree of wind power.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=line%20pack&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">line pack;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high-penetration%20wind%20power&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high-penetration wind power;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20electricity%20and%20natural%20gas%20system%20(IEGS)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated electricity and natural gas system (IEGS) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20to%20gas%20(P2G)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power to gas (P2G) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=optimal%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">optimal dispatch;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-18</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51777077);</span>
                                <span>Guangdong Provincial Natural Science Foundation of China (No.2017A030313304);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="356" name="356" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="357">风电具有反调峰特性和间歇性等特点, 随着风电机组的大规模接入, 传统电网的调节能力已经很难对现今大规模风电的输出进行消纳<citation id="524" type="reference"><link href="280" rel="bibliography" /><link href="282" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。近年来, 电转气 (power to gas, P2G) 技术的发展, 为过剩风电的消纳提供了新途径<citation id="525" type="reference"><link href="284" rel="bibliography" /><link href="286" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。而在此基础上, 电—气互联系统 (integrated electricity and natural gas system, IEGS) 有望成为能源利用的新载体<citation id="526" type="reference"><link href="288" rel="bibliography" /><link href="290" rel="bibliography" /><link href="292" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="358">目前, 针对IEGS的优化运行问题正成为研究热点, 基于IEGS提升新能源消纳能力及系统运行灵活性的技术方案也有不少研究。文献<citation id="530" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>阐述了IEGS中耦合设备P2G的技术特性, 指出其在大规模消纳可再生能源的技术优势与潜力。文献<citation id="531" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>建立了含P2G的IEGS日前经济调度模型, 分析了P2G对IEGS的影响及其所带来的多能互补效益。文献<citation id="527" type="reference">[<a class="sup">12</a>]</citation>在IEGS经济调度模型的基础上引入碳交易机制, 分析了碳交易价格对IEGS运行的影响。文献<citation id="528" type="reference">[<a class="sup">13</a>]</citation>则考虑了多重指标, 建立了IEGS多目标协调优化模型, 文献<citation id="532" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>注重电网和天然气网的分布式决策问题, 分别研究了增广拉格朗日松弛 (ALR) 算法和交替方向乘子算法 (ADMM) 在分布式求解IEGS优化调度问题中的应用。文献<citation id="533" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation>进一步考虑了风电的不确定性, 提出了IEGS的鲁棒优化调度方法。文献<citation id="529" type="reference">[<a class="sup">18</a>]</citation>考虑风电出力、电、气负荷的不确定性及相关性, 建立了IEGS的概率最优潮流模型。</p>
                </div>
                <div class="p1">
                    <p id="359">随着研究的不断深入, 在IEGS优化运行研究层面, 也逐渐重视电网和天然气网在能量传输速度所呈现的不同时间尺度特性问题, 并在优化运行模型中加以考虑。文献<citation id="534" type="reference">[<a class="sup">19</a>]</citation>考虑了天然气网络的动态过程, 通过独立优化、交互迭代的方式实现了IEGS的优化运行。文献<citation id="535" type="reference">[<a class="sup">20</a>]</citation>建立了天然气系统的动态线性化最优潮流模型, 使其适应于大规模IEGS的多时段优化求解。文献<citation id="537" type="reference">[<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</citation>考虑了天然气传输的慢动态特性, 基于管存模型建立了计及动态特性的IEGS混合整数线性规划优化模型, 其中文献<citation id="536" type="reference">[<a class="sup">23</a>]</citation>重点分析了管存的充裕度对IEGS运行的影响。</p>
                </div>
                <div class="p1">
                    <p id="360">以上文献均从提升联合系统运行的安全、经济效益出发, 构建了IEGS的优化运行模型, 研究中对IEGS的稳动态模型不断深化。随着未来风电、燃气发电比例的不断增多<citation id="538" type="reference"><link href="286" rel="bibliography" /><link href="326" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">24</a>]</sup></citation>, IEGS作为能源利用的新载体将愈发凸显其重要性, 而面向未来高比例风电消纳的场景, 现阶段关于IEGS调度运行研究在以下方面还略显不足。</p>
                </div>
                <div class="p1">
                    <p id="361">1) 没有建立适当的风电接入指标评估并网风电功率与其不确定程度的关系。现有文献对风功率的不确定性处理主要采用两种方法:一种做法是将风电的输出功率表示为随机变量并体现在调度模型中, 通过随机机会约束规划、蒙特卡洛抽样、场景法等方法对随机变量进行处理, 该做法不考虑实际调度可能存在弃风的情况, 可能造成源—荷无法匹配而致使调度模型无解<citation id="539" type="reference"><link href="312" rel="bibliography" /><link href="328" rel="bibliography" /><link href="330" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>;另一种做法是将风电调度出力作为决策变量, 而对于风电的不确定性考虑为高估/低估风电风险<citation id="540" type="reference"><link href="332" rel="bibliography" /><link href="334" rel="bibliography" /><sup>[<a class="sup">27</a>,<a class="sup">28</a>]</sup></citation>, 该方法中高估/低估风电出力是建立在对整个风电场预测出力的基础上, 无法准确评估接入系统这部分风电的不确定性给系统带来的影响。</p>
                </div>
                <div class="p1">
                    <p id="362">2) 尽管已有文献考虑的电—气能量流传输的不同时间尺度特性并对其建模反映在IEGS调度模型中, 但现有分析多从确定性的优化潮流出发, 还未深入分析IEGS中天然气传输的慢动态特性在应对风电等新能源不确定功率波动所呈现的特性及影响。</p>
                </div>
                <div class="p1">
                    <p id="363">基于此, 本文引入表征并网风电功率的比例系数, 使风电随机性模型得以反映风电不确定程度与并网功率的相关性。同时, 基于区间估计的思想, 将并网风电出力的不确定程度表示为并网风功率随机变量在某置信水平下的取值区间。再者, 推导了天然气管存特性对不确定功率波动所呈现的缓冲机理;进一步地, 计及天然气传输的动态管存特性, 通过引入极限场景的优化方法, 以经济性最优建立了含高比例风电的IEGS日前优化调度模型, 最后通过构建仿真系统所提模型进行了验证和算例仿真分析。</p>
                </div>
                <h3 id="364" name="364" class="anchor-tag"><b>1 基于区间估计的“并网”风电不确定性模型</b></h3>
                <h4 class="anchor-tag" id="365" name="365"><b>1.1</b> 风电并网功率比例因子</h4>
                <div class="p1">
                    <p id="366">对于接入IEGS的风电功率, 一方面取决于风电接入IEGS的容量, 另一方面则受到自然条件 (主要指风速) 的制约, 对任一并网风电场<i>k</i>, 任一时刻<i>t</i>, 其并网功率<i>P</i><sub>w, <i>k</i>, <i>t</i></sub>可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="367"><i>P</i><sub>w, <i>k</i>, <i>t</i></sub>=<i>f</i><sub>w</sub> (<i>v</i><sub><i>k</i>, <i>t</i></sub>, <i>P</i><sub>RWin, <i>k</i>, <i>t</i></sub>)      (1) </p>
                </div>
                <div class="p1">
                    <p id="368">式中:下标<i>k</i>和<i>t</i>分别表示第<i>k</i>个风电场和第<i>t</i>个调度时段;<i>P</i><sub>RWin, <i>k</i>, <i>t</i></sub>为风电场接入IEGS的容量;<i>v</i><sub><i>k</i>, <i>t</i></sub>为风速大小, 一般表示为随机变量;<i>f</i><sub>w</sub>为风电场并网功率<i>P</i><sub>w</sub>与风速大小<i>v</i>、并网容量<i>P</i><sub>RWin</sub>之间的函数关系式。</p>
                </div>
                <div class="p1">
                    <p id="369">该函数关系式可以表示为<citation id="541" type="reference"><link href="328" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="370" class="code-formula">
                        <mathml id="370"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>W</mtext><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub><mo>&lt;</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>W</mtext><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>&lt;</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>&gt;</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="371">式中:<i>v</i><sub>ci</sub>, <i>v</i><sub>co</sub>, <i>v</i><sub>r</sub>分别为切入风速、切出风速和额定风速。</p>
                </div>
                <div class="p1">
                    <p id="372">受IEGS调节能力限制, 风电接入IEGS的容量<i>P</i><sub>RWin</sub>并非一个固定的量, 而取决于系统调度的结果, 据此本节提出风电并网功率比例因子<i>κ</i>来反映风电接入IEGS容量占其装机容量的比例, 数学表达式为:</p>
                </div>
                <div class="p1">
                    <p id="373"><i>P</i><sub>RWin, <i>k</i>, <i>t</i></sub>=<i>κ</i><sub><i>k</i>, <i>t</i></sub><i>P</i><sub>RW, <i>k</i></sub>      (3) </p>
                </div>
                <div class="p1">
                    <p id="374">式中:<i>P</i><sub>RW, <i>k</i></sub>为风电场装机容量;<i>κ</i><sub><i>k</i>, <i>t</i></sub>为提出的风电并网功率比例因子, <i>κ</i><sub><i>k</i>, <i>t</i></sub>∈[0, 1]为决策变量, 由调度结果而定。</p>
                </div>
                <div class="p1">
                    <p id="375">将式 (3) 代入式 (1) 中, 则风电场并网功率可表示为决策变量<i>κ</i>和随机变量<i>v</i>的函数关系式, 即</p>
                </div>
                <div class="p1">
                    <p id="376" class="code-formula">
                        <mathml id="376"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>κ</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>f</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>κ</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>W</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>κ</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>W</mtext><mo>, </mo><mi>k</mi></mrow></msub><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub><mo>&lt;</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub></mtd></mtr><mtr><mtd><mi>κ</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>W</mtext><mo>, </mo><mi>k</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>&lt;</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>&gt;</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="377">式中:0≤<i>κ</i><sub><i>k</i>, <i>t</i></sub>≤1。</p>
                </div>
                <div class="p1">
                    <p id="378">图1为该建模方法的示意图, 给出了不同<i>κ</i>值下的风功率期望值 (图中实线) 以及在0.9置信水平下风功率的波动范围 (如图中虚线所示) 。</p>
                </div>
                <div class="area_img" id="379">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909004_379.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 风电功率期望值及波动区间 (κ=1.0, κ=0.7)" src="Detail/GetImg?filename=images/DLXT201909004_379.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 风电功率期望值及波动区间 (<i>κ</i>=1.0, <i>κ</i>=0.7</b>)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909004_379.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Expected value and fluctuation range of wind power (<i>κ</i>=1.0, <i>κ</i>=0.7</b>) </p>

                </div>
                <div class="p1">
                    <p id="380">可见, <i>κ</i>值越大, 则在同一置信水平下风电功率的取值范围也越大, 因此<i>κ</i>值反映了风电的不确定程度与风电并网功率的正相关特性。</p>
                </div>
                <h4 class="anchor-tag" id="381" name="381"><b>1.2</b> 基于区间估计的并网风电不确定程度描述</h4>
                <div class="p1">
                    <p id="382">由式 (4) 可知, 风功率出力的随机性主要来源于风速预测的不确定性。假定风速预测误差为服从某特定分布的随机变量<citation id="542" type="reference"><link href="334" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>, 基于区间估计的思想<citation id="543" type="reference"><link href="336" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>, 在给定的置信水平<i>β</i>下风速预测的误差区间需满足:</p>
                </div>
                <div class="p1">
                    <p id="383"><mathml id="384"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo stretchy="false"> (</mo><mtext>Δ</mtext><munder><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi><mo stretchy="false"> (</mo><mi>β</mi><mo stretchy="false">) </mo></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi><mo stretchy="false"> (</mo><mi>β</mi><mo stretchy="false">) </mo></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>β</mi></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="385">式中:<i>P</i> (·) 为事件发生的概率;Δ<i>v</i><sub><i>k</i>, <i>t</i></sub>为风速预测误差;<mathml id="386"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi><mo stretchy="false"> (</mo><mi>β</mi><mo stretchy="false">) </mo></mrow></msub></mrow></math></mathml>和<mathml id="387"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><munder><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi><mo stretchy="false"> (</mo><mi>β</mi><mo stretchy="false">) </mo></mrow></msub></mrow></math></mathml>分别为置信水平<i>β</i>下风速预测误差的上、下限值。</p>
                </div>
                <div class="p1">
                    <p id="388">进一步地, 将风速预测区间代入式 (4) , 可得置信水平<i>β</i>下风电出力的区间为:</p>
                </div>
                <div class="p1">
                    <p id="389" class="code-formula">
                        <mathml id="389"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false">[</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi><mo stretchy="false"> (</mo><mi>β</mi><mo stretchy="false">) </mo></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi><mo stretchy="false"> (</mo><mi>β</mi><mo stretchy="false">) </mo></mrow></msub><mo stretchy="false">]</mo><mo>=</mo><mo stretchy="false">[</mo><mi>f</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi><mo stretchy="false"> (</mo><mtext>e</mtext><mtext>p</mtext><mo stretchy="false">) </mo></mrow></msub><mo>+</mo><mtext>Δ</mtext><munder><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi><mo stretchy="false"> (</mo><mi>β</mi><mo stretchy="false">) </mo></mrow></msub><mo>, </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>κ</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>W</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false">) </mo><mo>, </mo><mi>f</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi><mo stretchy="false"> (</mo><mtext>e</mtext><mtext>p</mtext><mo stretchy="false">) </mo></mrow></msub><mo>+</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>v</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi><mo stretchy="false"> (</mo><mi>β</mi><mo stretchy="false">) </mo></mrow></msub><mo>, </mo><mi>κ</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>W</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="390">式中:<mathml id="391"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi><mo stretchy="false"> (</mo><mi>β</mi><mo stretchy="false">) </mo></mrow></msub></mrow></math></mathml>和<mathml id="392"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi><mo stretchy="false"> (</mo><mi>β</mi><mo stretchy="false">) </mo></mrow></msub></mrow></math></mathml>分别为置信水平<i>β</i>下风电出力的上、下限值;<i>v</i><sub><i>k</i>, <i>t</i> (ep) </sub>为风速期望值。</p>
                </div>
                <div class="p1">
                    <p id="393">式 (6) 通过风电出力的区间估计, 将风电的不确定性量化为某置信水平下的出力区间, 而出力区间的大小正是反映了风电的不确定程度。</p>
                </div>
                <h3 id="394" name="394" class="anchor-tag"><b>2</b> 天然气动态管存模型及其“缓冲”特性</h3>
                <div class="p1">
                    <p id="395">不同于电力流的传输特性, 天然气气流在管道中传输较慢, 具有惯性大、时延长的特性。这一特性决定了天然气管道可以作为天然气的储存单元缓解天然气生产与使用的不平衡问题。就目前天然气的存储方式而言, 天然气管网储能主要供城市昼夜或小时调峰用, 其主要体现的储能能力为日调节能力<citation id="544" type="reference"><link href="338" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="396">为表示管网的管存特性, 在天然气管道传输模型中, 常用“管存模型”来等效天然气管道传输的时延效应<citation id="546" type="reference"><link href="320" rel="bibliography" /><link href="322" rel="bibliography" /><link href="324" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。管存模型可类比于系统的储能, 模型描述阐述如下<citation id="545" type="reference"><link href="324" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="397">对任一天然气传输管道<i>m</i>, 定义气体从节点<i>o</i><sub>I</sub> (<i>m</i>) 流入、并从节点<i>o</i><sub>T</sub> (<i>m</i>) 流出, 用<i>f</i><sup>I</sup><sub>L, <i>m</i>, <i>t</i></sub>和<i>f</i><sup>T</sup><sub>L, <i>m</i>, <i>t</i></sub>分别表示流入/流出管道的天然气流量, 则在时段<i>t</i>, 储存于管道<i>m</i>的气体体积<i>Q</i><sub><i>m</i>, <i>t</i></sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="398"><mathml id="399"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mo>, </mo><mi>m</mi></mrow></msub><mfrac><mrow><mi>π</mi><msub><mrow></mrow><mrow><mi>x</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>π</mi><msub><mrow></mrow><mrow><mi>y</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow><mn>2</mn></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="400"><i>Q</i><sub><i>m</i>, <i>t</i></sub>=<i>Q</i><sub><i>m</i>, <i>t</i>-1</sub>+<i>f</i><sup>I</sup><sub>L, <i>m</i>, <i>t</i></sub>-<i>f</i><sup>T</sup><sub>L, <i>m</i>, <i>t</i></sub>      (8) </p>
                </div>
                <div class="p1">
                    <p id="401">式中:<i>π</i><sub><i>x</i>, <i>t</i></sub>为节点<i>x</i>在<i>t</i>时段的压力;<i>ρ</i><sub>A, <i>m</i></sub>为常数系数, 与天然气管道长度、管径、温度等因素相关;<i>x</i>=<i>o</i><sub>I</sub> (<i>m</i>) ;<i>y</i>=<i>o</i><sub>T</sub> (<i>m</i>) 。</p>
                </div>
                <div class="p1">
                    <p id="402">而<i>f</i><sup>I</sup><sub>L, <i>m</i>, <i>t</i></sub>和<i>f</i><sup>T</sup><sub>L, <i>m</i>, <i>t</i></sub>与管道两端压力还需满足:</p>
                </div>
                <div class="area_img" id="403">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909004_40300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="405">式中:<i>ρ</i><sub>B, <i>m</i></sub>为常数系数, 与天然气管道长度、管径、温度等因素相关;<i>θ</i><sub><i>m</i>, <i>t</i></sub>为管道流量方向, 当定义的流量输入端压力大于输出端压力时取1, 否则取-1。</p>
                </div>
                <div class="p1">
                    <p id="406">式 (7) 至式 (9) 即为考虑管存效应的天然气传输管道模型, 该模型由描述天然气管道传输暂态过程的微分方程经隐式差分计算后推导获得<citation id="547" type="reference"><link href="324" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。由式 (7) 可知, 管存大小与管道两端气压平均值呈正相关特性。</p>
                </div>
                <div class="p1">
                    <p id="407">为进一步分析天然气管道的管存特性, 暂不考虑天然气网络含压缩机, 描述天然气网络任一节点<i>n</i>的流量平衡方程为:</p>
                </div>
                <div class="p1">
                    <p id="408"><mathml id="409"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>c</mi><mo>∈</mo><mi>n</mi></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>c</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>:</mo><mi>o</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>m</mi><mo stretchy="false">) </mo><mo>=</mo><mi>n</mi></mrow></munder><mi>f</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow><mtext>Ι</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>:</mo><mi>o</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false"> (</mo><mi>m</mi><mo stretchy="false">) </mo><mo>=</mo><mi>n</mi></mrow></munder><mi>f</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow><mtext>Τ</mtext></msubsup><mo>=</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="410">式中:<i>c</i>为天然气气源的计数变量;<i>f</i><sub>G, <i>c</i>, <i>t</i></sub>为气源的流量;<i>f</i><sub>D, <i>n</i>, <i>t</i></sub>为天然气负荷;<i>m</i>:<i>o</i><sub>I</sub> (<i>m</i>) =<i>n</i>和<i>m</i>:<i>o</i><sub>T</sub> (<i>m</i>) =<i>n</i>分别表示天然气进、出管道<i>m</i>的节点<i>o</i><sub>I</sub> (<i>m</i>) 和<i>o</i><sub>T</sub> (<i>m</i>) 为节点<i>n</i>。</p>
                </div>
                <div class="p1">
                    <p id="411">进一步, 将所有节点的流量平衡方程相加, 并将式 (8) 代入式 (10) , 可得整个天然气系统的流量平衡方程为:</p>
                </div>
                <div class="p1">
                    <p id="412"><mathml id="413"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>c</mi></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>c</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>m</mi></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>n</mi></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>m</mi></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="414">显然, 若忽略天然气管道的管存效应, 式 (11) 的流量平衡方程应描述为:</p>
                </div>
                <div class="p1">
                    <p id="415"><mathml id="416"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>c</mi></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>c</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>n</mi></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="417">结合式 (7) 和式 (11) 和式 (12) 进行分析:若<i>t</i>时段天然气负荷增加, 在忽略管存特性的条件下, 由式 (12) 可知天然气气源需有同样的增量以满足系统的流量平衡。然而, 由于管存效应的存在, 由式 (11) 可知天然气气源所需的增量还受到该时刻管存容量的影响。具体地, 由于气负荷的增加一般会拉低气网的气压, 而进一步使得管存容量降低 (由式 (7) 可知) , 如此一来式 (11) 右端的总增量便会降低, 进而使得气源的流量增量相比忽略管存时减少。同理, 当天然气负荷减少时, 会抬升气网的气压而使管存容量增大, 进而使得气源的流量减少量相比忽略管存时减少。</p>
                </div>
                <div class="p1">
                    <p id="418">以上分析可知, 天然气管存特性具有动态变化的特性, 并且管存变化机制类似于负反馈调节, 其对天然气负荷的变化具有“缓冲”的作用, 使得气源的调节变化幅度得以平缓。</p>
                </div>
                <h3 id="419" name="419" class="anchor-tag"><b>3</b> 含高比例风电的<b>IEGS</b>日前优化调度模型</h3>
                <div class="p1">
                    <p id="420">面向高比例风电接入的场景, 在本节所述的IEGS日前优化调度模型中, 引入了P2G技术为实现高比例风电提供新的途径。对于风电随机性模型的处理, 在式 (4) 和式 (6) 的基础上, 基于文献<citation id="548" type="reference">[<a class="sup">31</a>,<a class="sup">32</a>]</citation>的研究成果, 将区间估计所获得的并网风电功率上、下限描述为并网风电功率的正、负极限误差场景, 通过构建风电期望值场景及最大正负误差场景间机组出力的转移约束, 保证风电在误差区间波动时IEGS内各调节机组有足够上、下调整空间, 从而将考虑风电接入带来的不确定性转化为确定性优化问题。</p>
                </div>
                <h4 class="anchor-tag" id="421" name="421"><b>3.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="422">以IEGS在调度周期内 (本文考虑为1 d, 等分为24个时段) 外购能源费用最小, 包括日前外购能源的期望费用及极限误差场景下的外购能源调整成本 (该部分类似于备用容量费用) 。表达如下:</p>
                </div>
                <div class="p1">
                    <p id="423">min (<i>C</i><sub>IN</sub>+<i>C</i><sub>EA</sub>+<i>C</i><sub>GA</sub>)      (13) </p>
                </div>
                <div class="p1">
                    <p id="424">式中:<i>C</i><sub>IN</sub>为日前外购能源的期望费用;<i>C</i><sub>EA</sub>和<i>C</i><sub>GA</sub>分别为极限误差场景下电网、天然气网的外购能源调整成本, 分别阐述如下。</p>
                </div>
                <div class="p1">
                    <p id="425"><i>C</i><sub>IN</sub>表达式如 (14) 所示, 式中不包含燃气轮机和P2G的购能成本, 原因是燃气轮机、P2G的能量费用分别已在天然气系统购气成本及电网购电成本中体现。</p>
                </div>
                <div class="p1">
                    <p id="426" class="code-formula">
                        <mathml id="426"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ν</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mi>u</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>A</mtext><mo>, </mo><mi>u</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext><mo>, </mo><mi>u</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>D</mtext><mo>, </mo><mi>u</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mi>c</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>A</mtext><mtext>S</mtext><mo>, </mo><mi>c</mi></mrow></msub><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>c</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="427">式中:<i>T</i>为调度总时段;下标<i>u</i>为燃煤机组计数变量, <i>c</i>为天然气气源计数变量, 但不含P2G;<i>P</i><sub>G, <i>u</i>, <i>t</i></sub>为燃煤机组出力;<i>C</i><sub>GA, <i>u</i></sub>, <i>C</i><sub>GB, <i>u</i></sub>, <i>C</i><sub>GD, <i>u</i></sub>为常规机组燃料成本系数;<i>C</i><sub>GAS, <i>c</i></sub>为气源成本系数。</p>
                </div>
                <div class="p1">
                    <p id="428"><i>C</i><sub>EA</sub>包括了电网中参与功率平衡调节机组在风电极限误差场景下的功率调整费用, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="429" class="code-formula">
                        <mathml id="429"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>C</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>A</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>u</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>A</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>w</mi></munder><mi>C</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>A</mtext><mn>1</mn><mo>, </mo><mi>u</mi></mrow></msub><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>w</mi></mrow></msub><mo stretchy="false">|</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>d</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>A</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>w</mi></munder><mi>C</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>A</mtext><mn>2</mn><mo>, </mo><mi>d</mi></mrow></msub><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>w</mi></mrow></msub><mo stretchy="false">|</mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="430">式中:<i>Ω</i><sub>A</sub>为平衡机组的集合, 表示为应对系统不确定因素而参与实时功率平衡调节的发电机组;下标<i>d</i>为燃气轮机的计数变量;Δ<i>P</i><sub>G, <i>u</i>, <i>t</i>, <i>w</i></sub>和Δ<i>P</i><sub>GT, <i>d</i>, <i>t</i>, <i>w</i></sub>分别为燃煤机组和燃气轮机的调节量;<i>C</i><sub>EA1, <i>u</i></sub>和<i>C</i><sub>EA2, <i>d</i></sub>为对应的成本系数;<i>w</i>=1, 2指风电最大正、负误差场景。</p>
                </div>
                <div class="p1">
                    <p id="431">同理, <i>C</i><sub>GA</sub>表达式为:</p>
                </div>
                <div class="p1">
                    <p id="432"><mathml id="433"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>A</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>c</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>w</mi></munder><mi>C</mi></mstyle></mrow></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>A</mtext><mtext>C</mtext><mo>, </mo><mi>c</mi></mrow></msub><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>c</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>w</mi></mrow></msub><mo stretchy="false">|</mo></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="434">式中:<i>Ω</i><sub>B</sub>为参与天然气流量平衡调节的气源的集合;Δ<i>f</i><sub>G, <i>c</i>, <i>t</i>, <i>w</i></sub>为气源的调节量;<i>C</i><sub>GAC, <i>c</i></sub>为成本系数。</p>
                </div>
                <h4 class="anchor-tag" id="435" name="435"><b>3.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="436" name="436">1) 能量流平衡方程</h4>
                <div class="p1">
                    <p id="437">IEGS中能量流包括电力流和天然气流。在IEGS调度模型中, 对电网的建模采用直流潮流模型, 节点流量平衡方程考虑期望值场景和极限误差场景的功率平衡方程, 如式 (17) 和式 (18) 所示。而对于天然气网的流量平衡方程, 则在式 (10) 的基础上进一步考虑P2G气源、燃气轮机及压缩机, 同样考虑期望值场景和极限误差场景的流量平衡方程, 如式 (19) 和式 (20) 所示。</p>
                </div>
                <div class="p1">
                    <p id="438" class="code-formula">
                        <mathml id="438"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>u</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>d</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>k</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>0</mn></mrow></msub><mo stretchy="false"> (</mo><mi>κ</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>e</mi><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>0</mn></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>b</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext><mo>, </mo><mi>b</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="440">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909004_44000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="441" class="code-formula">
                        <mathml id="441"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>c</mi><mo>∈</mo><mi>n</mi></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>c</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>b</mi><mo>∈</mo><mi>n</mi></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext><mo>, </mo><mi>b</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>:</mo><mi>o</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false"> (</mo><mi>m</mi><mo stretchy="false">) </mo><mo>=</mo><mi>n</mi></mrow></munder><mi>f</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>0</mn></mrow><mtext>Ι</mtext></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>:</mo><mi>o</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false"> (</mo><mi>m</mi><mo stretchy="false">) </mo><mo>=</mo><mi>n</mi></mrow></munder><mi>f</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>0</mn></mrow><mtext>Τ</mtext></msubsup><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>s</mi><mo>:</mo><mi>o</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>n</mi></mrow></munder><mi>f</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>S</mtext><mtext>Ι</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>s</mi><mo>:</mo><mi>o</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>n</mi></mrow></munder><mi>f</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>S</mtext><mtext>Τ</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>d</mi><mo>∈</mo><mi>n</mi></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="442">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909004_44200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="451" name="451">2) 机组/气源运行约束</h4>
                <div class="p1">
                    <p id="452">调度模型中包括了风电机组、燃煤机组、燃气轮机、常规气源、压缩机以及P2G设备。其中, 风电调度模型需满足调度比例因子<i>κ</i>∈[0, 1]的约束, 其余设备运行约束表示为:</p>
                </div>
                <div class="p1">
                    <p id="453"><i>P</i><sub>TRmin, <i>b</i></sub>≤<i>P</i><sub>TR, <i>b</i>, <i>t</i></sub>≤<i>P</i><sub>TRmax, <i>b</i></sub>       (21) </p>
                </div>
                <div class="area_img" id="454">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909004_45400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="456"><i>f</i><sub>Gmin, <i>c</i></sub>≤<i>f</i><sub>G, <i>c</i>, <i>t</i></sub>≤<i>f</i><sub>Gmax, <i>c</i></sub>      (23) </p>
                </div>
                <div class="p1">
                    <p id="457"><mathml id="458"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>π</mi><msub><mrow></mrow><mrow><mi>g</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>0</mn></mrow></msub></mrow><mrow><mi>π</mi><msub><mrow></mrow><mrow><mi>z</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>0</mn></mrow></msub></mrow></mfrac><mo>, </mo><mfrac><mrow><mi>π</mi><msub><mrow></mrow><mrow><mi>g</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>w</mi></mrow></msub></mrow><mrow><mi>π</mi><msub><mrow></mrow><mrow><mi>z</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>w</mi></mrow></msub></mrow></mfrac><mo>∈</mo><mo stretchy="false">[</mo><mn>1</mn><mo>, </mo><mi>Δ</mi><msub><mrow></mrow><mi>s</mi></msub><mo stretchy="false">]</mo></mrow></math></mathml>      (24) </p>
                </div>
                <div class="p1">
                    <p id="459">式中:<i>P</i><sub>Gmin, <i>u</i></sub>/<i>P</i><sub>GTmin, <i>d</i></sub>, <i>P</i><sub>Gmax, <i>u</i></sub>/<i>P</i><sub>GTmax, <i>d</i></sub>, <i>P</i><sub>Gup, <i>u</i></sub>/<i>P</i><sub>GTup, <i>d</i></sub>, <i>P</i><sub>Gdn, <i>u</i></sub>/<i>P</i><sub>GTdn, <i>d</i></sub>分别为燃煤机组/燃气轮机的最小出力、最大出力、上行调节速率、下行调节速率;<i>f</i><sub>Gmin, <i>c</i></sub>/<i>P</i><sub>TRmin, <i>b</i></sub>和<i>f</i><sub>Gmax, <i>c</i></sub>/<i>P</i><sub>TRmax, <i>b</i></sub>分别为常规气源/P2G设备的最小、最大出力;<i>Δ</i><sub><i>s</i></sub>为压缩机的最大升压比;<i>g</i>=<i>o</i><sub>ST</sub> (<i>s</i>) ;<i>z</i>=<i>o</i><sub>SI</sub> (<i>s</i>) 。</p>
                </div>
                <h4 class="anchor-tag" id="460" name="460">3) 耦合设备运行约束</h4>
                <div class="p1">
                    <p id="461">传统IEGS仅依靠燃气轮机作为两个网络耦合的通道, 随着P2G技术的进步, 使得两网双向耦合成为可能。本文中, P2G技术均指电转甲烷技术, 即通过电解水制氢再经甲烷化后注入天然气管道。P2G具有响应速度快、调度灵活等特性, 在消纳弃风、弃光以及提供储能方面具有优势, 并且在其甲烷化过程中需吸收CO<sub>2</sub>而使得该技术具有减碳效益<citation id="549" type="reference"><link href="326" rel="bibliography" /><link href="344" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">33</a>]</sup></citation>。随着未来技术成熟度的不断提高, P2G有望得到规模化的应用<citation id="550" type="reference"><link href="294" rel="bibliography" /><link href="346" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">34</a>]</sup></citation>。据此, 本文引入P2G为高比例风电消纳提供新途径。</p>
                </div>
                <div class="p1">
                    <p id="462">作为电网和天然气网交互的接口, 燃气轮机和P2G设备运行需满足<citation id="551" type="reference"><link href="326" rel="bibliography" /><link href="348" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">35</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="463">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909004_46300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="465">式中:<i>L</i><sub>HV</sub>为天然气热值;<i>η</i><sub>GT, <i>d</i></sub>和<i>η</i><sub>TR, <i>b</i></sub>分别为燃气轮机和P2G设备的能源转换效率。</p>
                </div>
                <h4 class="anchor-tag" id="466" name="466">4) 网络状态量约束</h4>
                <div class="p1">
                    <p id="467">网络状态量约束包括了电网和天然气网络的支路传输功率约束、天然气网的节点气压约束。</p>
                </div>
                <div class="p1">
                    <p id="468">其中, 电网支路功率需满足:</p>
                </div>
                <div class="p1">
                    <p id="469"><i>P</i><sub>F, <i>j</i>, <i>t</i>, 0</sub>, <i>P</i><sub>F, <i>j</i>, <i>t</i>, <i>w</i></sub>∈[-<i>P</i><sub>Fmax, <i>j</i></sub>, <i>P</i><sub>Fmax, <i>j</i></sub>]      (26) </p>
                </div>
                <div class="p1">
                    <p id="470">式中:<i>P</i><sub>Fmax, <i>j</i></sub>为线路最大传输功率值。</p>
                </div>
                <div class="p1">
                    <p id="471">天然气网络的支路包含传输天然气支路和压缩机支路。本文考虑的压缩机为耗气压缩机, 由于压缩机自身的天然气损耗一般很小, 可只对压气机的气压变比进行限定, 即式 (24) , 而近似认为压缩机进、出口天然气流量相同<citation id="552" type="reference"><link href="324" rel="bibliography" /><link href="350" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">36</a>]</sup></citation>, 故有</p>
                </div>
                <div class="area_img" id="472">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909004_47200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="474">对于传输天然气的支路, 应满足式 (7) 至式 (9) 的管道模型约束。并且, 考虑到期望值场景和两个极限场景, 式 (7) 至式 (9) 中, 变量<i>f</i><sup>I</sup><sub>L</sub>, <i>f</i><sup>T</sup><sub>L</sub>, <i>Q</i>, π应带下标变量0或<i>w</i>。而管道平均流量应满足:</p>
                </div>
                <div class="p1">
                    <p id="475"><i>f</i><sub>L, <i>m</i>, <i>t</i>, 0</sub>, <i>f</i><sub>L, <i>m</i>, <i>t</i>, <i>w</i></sub>∈[-<i>f</i><sub>Fmax, <i>m</i></sub>, <i>f</i><sub>Fmax, <i>m</i></sub>]       (28) </p>
                </div>
                <div class="p1">
                    <p id="476">式中:<i>f</i><sub>Fmax, <i>m</i></sub>为管道传输流量最大值。</p>
                </div>
                <div class="p1">
                    <p id="477">天然气节点气压则应满足:</p>
                </div>
                <div class="p1">
                    <p id="478"><i>π</i><sub><i>n</i>, <i>t</i>, 0</sub>, <i>π</i><sub><i>n</i>, <i>t</i>, <i>w</i></sub> ∈[<i>π</i><sub>min, <i>n</i></sub>, <i>π</i><sub>max, <i>n</i></sub>]        (29) </p>
                </div>
                <div class="p1">
                    <p id="479">式中:<i>π</i><sub>max, <i>n</i></sub>和<i>π</i><sub>min, <i>n</i></sub>分别为气压的上、下限值。</p>
                </div>
                <h4 class="anchor-tag" id="480" name="480">5) 极限场景出力调整及转移约束</h4>
                <div class="p1">
                    <p id="481">为应对风电不确定性引起的功率波动, 可调节设备出力需满足在极限误差之间调节速率的需求, 以及相邻调度时段调节速率的需求, 表示为:</p>
                </div>
                <div class="p1">
                    <p id="482" class="code-formula">
                        <mathml id="482"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>max</mi><mo stretchy="false">{</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>u</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>u</mi></mrow></msub><mo stretchy="false">}</mo><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>w</mi></mrow></msub><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>min</mi><mo stretchy="false">{</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext><mo>, </mo><mi>u</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>0</mn></mrow></msub><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>u</mi></mrow></msub><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mi>max</mi><mo stretchy="false">{</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mi>min</mi><mo>, </mo><mi>d</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>d</mi></mrow></msub><mo stretchy="false">}</mo><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>w</mi></mrow></msub><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>min</mi><mo stretchy="false">{</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mi>max</mi><mo>, </mo><mi>d</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>d</mi></mrow></msub><mo stretchy="false">}</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>u</mi></mrow></msub><mo>≤</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>w</mi></mrow></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn><mo>, </mo><msup><mi>w</mi><mo>′</mo></msup></mrow></msub><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>u</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>d</mi></mrow></msub><mo>≤</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>w</mi></mrow></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mi>t</mi><mo>, </mo><msup><mi>w</mi><mo>′</mo></msup></mrow></msub><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>c</mi></mrow></msub><mo>≤</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>c</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>c</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>w</mi></mrow></msub><mo>≤</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext><mo>, </mo><mi>c</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="483">此外, 考虑到并网风电功率正、负误差场景下系统功率调整具方向性, 即调节功率的正负性可知, 则有约束:</p>
                </div>
                <div class="p1">
                    <p id="484" class="code-formula">
                        <mathml id="484"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>1</mn></mrow></msub><mo>, </mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>1</mn></mrow></msub><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>2</mn></mrow></msub><mo>, </mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>2</mn></mrow></msub><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>c</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>1</mn></mrow></msub><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>c</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>2</mn></mrow></msub><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>d</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>A</mtext></msub></mrow></munder><mrow><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>1</mn></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>d</mi></mrow></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>V</mtext></mrow></msub></mrow></mfrac></mrow></mstyle><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>c</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></munder><mtext>Δ</mtext></mstyle><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>c</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>1</mn></mrow></msub><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>c</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow></munder><mtext>Δ</mtext></mstyle><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>c</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>2</mn></mrow></msub><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>d</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>A</mtext></msub></mrow></munder><mrow><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mi>t</mi><mo>, </mo><mn>2</mn></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>d</mi></mrow></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>V</mtext></mrow></msub></mrow></mfrac></mrow></mstyle></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="485" name="485"><b>3.3</b> 模型线性化求解</h4>
                <div class="p1">
                    <p id="486">为降低模型求解难度, 对3.1节和3.2节所提调度模型中的非线性项进行处理:①对于目标函数中的绝对值项, 基于式 (31) 已可判断绝对值符号内变量的正负, 故可进行去绝对值处理;②由于式 (9) 中含非线性项, 基于文献<citation id="554" type="reference">[<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</citation>的研究, 采用增量线性化法对变量<i>θf</i><sup>2</sup><sub>L</sub>, <i>π</i><sup>2</sup>及式 (14) 中火电机组出力<i>P</i><sup>2</sup><sub>G</sub>进行线性化处理, 详见文献<citation id="553" type="reference">[<a class="sup">23</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="487">经以上处理后, 3.1节和3.2节描述的模型为混合整数线性规划模型, 本文采用商业优化软件GAMS调用CPLEX求解器进行求解。</p>
                </div>
                <h3 id="488" name="488" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="489">采用修改的IEEE-39节点电网系统和比利时20节点天然气系统构成的IEGS进行仿真<citation id="555" type="reference"><link href="352" rel="bibliography" /><link href="354" rel="bibliography" /><sup>[<a class="sup">37</a>,<a class="sup">38</a>]</sup></citation>。IEGS共计风电场3座、火电机组4台、燃气机组3台、常规气源4个、P2G气源2个。IEGS结构及机组 (包括火电/燃气机组、P2G设备、常规气源) 的经济技术参数见附录A。3个风电场参数取一致:切入/额定/切出风速分别取3, 12, 25 m/s, 风电场装机容量300 MW。风速误差概率分布取正态分布, 标准差取期望值的15%。系统负荷水平与风电预测总功率曲线如附录B图B1和B2所示。</p>
                </div>
                <h4 class="anchor-tag" id="490" name="490"><b>4.1</b> 优化调度结果分析</h4>
                <div class="p1">
                    <p id="491">基于第3节所提的优化调度模型, 取风速置信区间<i>β</i>=0.90, 初始管存设置为1.3×10<sup>7</sup> m<sup>3</sup><citation id="556" type="reference"><link href="322" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 进行日前优化调度计算, IEGS不同机组/气源的日前优化调度期望值结果如图2所示。</p>
                </div>
                <div class="area_img" id="492">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909004_492.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不同机组/气源出力的优化结果" src="Detail/GetImg?filename=images/DLXT201909004_492.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不同机组/气源出力的优化结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909004_492.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Optimal results of output of various generators/gas wells</b></p>

                </div>
                <div class="p1">
                    <p id="493">由图2可知, P2G在主要风电富余时段 (如1～7 h) 工作, 其效益除了可以消纳过剩风电, 还有利于减少电力负荷峰谷差。计算结果表明, 相比不装设P2G设备, 弃风率由不装设P2G的10.75%下降到了7.70%。当然, P2G提升风电消纳的能力与其装机容量、出力约束、风电不确定性程度相关, 这将在本文4.3节中详细分析。另一方面, 由于燃气轮机购气成本相对燃煤机组的能量成本高, 因此燃气轮机主要在电负荷较高时补充燃煤机组及风电供应的不足。</p>
                </div>
                <div class="p1">
                    <p id="494">对比图2 (a) 中的红色折线可知, 同一时刻总电负荷与所有发电机组总功率输出具有一致性, 这是由于电网特性需满足实时功率平衡。反观图2 (b) , 总气负荷曲线与气源的总输出并不一致性, 其原因是天然气管网模型中计及了动态管存来反映天然气系统固有的长时间尺度的特性。因此, 管存特性的存在, 使得天然气网络在源-荷匹配优化结果中, 并不会和电网一样实时的功率平衡, 但趋向于在满足约束的情况下通过最小购置气源成本来满足气负荷的需求。从图2 (b) 可以看出, 在气负荷处于上升阶段时 (如9～12 h) , 气源的总出力变化幅度会略低于气负荷的需求。这是因为气负荷上升时, 会拉低天然气网络节点气压, 削弱管存能力, 这相当于原存储于管道的天然气释放给了气负荷, 使得气负荷的需求从气源购置减少, 并且还有利于外购气费用的降低。同理, 当气负荷处于下降阶段时 (如20～24 h) , 气源的总出力下降幅度小于气负荷的变化。其原因在于气负荷降低时, 天然气网络节点电压抬升使管存容量需增加, 造成了气源在供应负荷时还得满足管存容量增加的需求, 进而减少总气源出力下降幅度。该仿真结果与第2节理论推导结论一致, 证明了管存的缓冲特性。</p>
                </div>
                <h4 class="anchor-tag" id="495" name="495"><b>4.2</b> 动态管存对于应对风电不确定性的影响分析</h4>
                <div class="p1">
                    <p id="496">如第3节调度模型所述, 对于风电功率的不确定性由电网平衡机组承担实时功率的调整, 并且考虑为极限场景下的最大正、负调整量。而当燃气轮机参与辅助电网功率平衡调节时, 风电的随机性将波及天然气系统, 为分析天然气网络动态管存特性在应对不确定功率波动时的规律, 仍取风速置信区间<i>β</i>=0.90, 设置以下不同情景进行算例对比分析。</p>
                </div>
                <div class="p1">
                    <p id="497">算例1:不考虑燃气轮机为平衡机组, 但考虑天然气网络的管存特性。</p>
                </div>
                <div class="p1">
                    <p id="498">算例2:同4.1节仿真用的基础模型, 即考虑燃气轮机为平衡机组, 且考虑天然气网络的管存特性。</p>
                </div>
                <div class="p1">
                    <p id="499">算例3:在4.1节仿真模型基础上, 不考虑天然气网络的管存特性 (即将式 (7) 和式 (8) 的管存参数和管存初值设为0) 。</p>
                </div>
                <div class="p1">
                    <p id="500">此外, 为反映风电不确定程度增大对波及天然气网络和动态管存的影响, 以置信水平<i>β</i>作为风电不确定程度的表征量, 在算例2前提下, 分别令<i>β</i>取0.93和0.96, 增设场景算例2 (A) 和算例 2 (B) 进行分析。</p>
                </div>
                <div class="p1">
                    <p id="501">图3给出了不同算例下IEGS中燃煤机组、燃气轮机以及常规气源在负误差极限场景下的机组/气源上行功率调整量。表1给出了不同算例下的能源购置成本和弃风率。</p>
                </div>
                <div class="area_img" id="502">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909004_502.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同算例下机组/气源出力的优化结果" src="Detail/GetImg?filename=images/DLXT201909004_502.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同算例下机组/气源出力的优化结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909004_502.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Optimal results of output of various generators/gas wells in different cases</b></p>

                </div>
                <div class="area_img" id="503">
                    <p class="img_tit"><b>表1 不同场景的优化结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparation of optimization results in different cases</b></p>
                    <p class="img_note"></p>
                    <table id="503" border="1"><tr><td><br />对比</td><td>成本/美元</td><td>弃风率/%</td></tr><tr><td><br />1</td><td>1 632 232</td><td>7.70</td></tr><tr><td><br />2</td><td>1 627 327</td><td>7.70</td></tr><tr><td><br />2 (A) </td><td>1 631 224</td><td>8.10</td></tr><tr><td><br />2 (B) </td><td>1 638 923</td><td>8.60</td></tr><tr><td><br />3</td><td>1 646 609</td><td>7.70</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="504">对比算例1, 2, 3可知, 图3 (a) 和 (b) 反映了为应对风电负误差场景下发电机组上下功率调整的配合。由这两幅子图可知:由于算例1不考虑燃气轮机作为平衡机组, 故算例1燃气轮机的功率调整量恒为0, 而由风电带来的不确定性功率由燃煤机组承担。算例2和算例3考虑了燃气轮机和燃煤机组共同作为平衡机组, 在电负荷较低时, 主要由燃煤机组提供上行功率调整, 而在电负荷高峰时 (如9～19 h) , 燃气轮机承担了大部分的上行功率调整。其原因主要是:电负荷低谷时, 燃气轮机和燃煤机组都有较大的上行功率调整空间, 但由于燃煤机组提供上行功率调整费用相对较低, 故而该时段上行功率调整需求由燃煤机组承担。由4.1节分析可知, 燃气轮机能源购置费用相对燃煤机组较高, 主要在电负荷较高时补充燃煤机组及风电供应的不足。因此电负荷高峰时, 燃煤机组接近满出力而无上调空间, 则风电不确定性所需的上行功率由燃气轮机承担。从能源购置成本看, 算例1比算例2高, 这是由于算例1中未考虑燃气轮机参与实时功率平衡调节, 使得电负荷高峰时燃煤机组需下降出力留有上下功率调整费用, 此时, 由成本较高的燃气轮机发电补充燃煤机组下降出力导致的功率缺额。</p>
                </div>
                <div class="p1">
                    <p id="505">由图3 (c) 可以看出, 算例2和算例3中考虑了燃气轮机为平衡机组, 当燃气轮机为应对风电不确定性提供上行功率调整时 (如9～19 h) , 风电的不确定性将波及天然气网络, 此时天然气系统中的气源需出力以应对燃气轮机负荷的波动。但从气源的出力看, 算例2考虑了天然气网络固有的管存特性, 其气源的出力相比算例3有所减少。原因与4.1节分析类似, 当燃气轮机提供上行功率调整时, 燃气轮机气负荷相比期望值场景增多, 为满足燃气轮机气负荷增量需求, 功率调整从管存中获得部分流量, 此时管存容量降低 (见图4, 图4为算例2中不同误差场景的管存变化曲线) , 减少了从常规气源获得的流量, 降低了气源功率调整成本, 进而减少了能源购置成本 (如表1所示) 。</p>
                </div>
                <div class="area_img" id="506">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909004_506.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同场景下的管存变化曲线" src="Detail/GetImg?filename=images/DLXT201909004_506.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同场景下的管存变化曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909004_506.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Variation curves of line pack in different cases</b></p>

                </div>
                <div class="p1">
                    <p id="507">进一步对比算例2, 2 (A) , 2 (B) 可知, 随着表征风电不确定程度的置信水平<i>β</i>的提升, 在电负荷 (如9～19 h) 高峰时燃气轮机所承担的上行调整功率有所增加 (如图3 (b) 所示) 。这主要是为了应对风电不确定程度的增大而需增加备用容量。与此同时, 由燃气轮机功率调整造成的天然气网的气负荷波动也随之增加。与前面分析类似, 为应对气负荷波动, 天然气网利用气网管存实现气负荷的缓冲, 即管存容量降低使天然气负荷的增加从管存中获得 (如图4所示) 。特别地, 算例2 (B) 的管存容量相比算例2 (A) 下降幅度不大, 而从气源获得调整气负荷波动的功率增加 (如图3 (c) 所示) , 其原因是天然气气网的管存受到了气压的约束, 不能一味地降低。而算例2 (A) 相比算例2降低了一定的管存, 用下降的管存调节气负荷的波动的改变量, 使得两者对外购气容量基本相同 (如图3 (c) 所示) 。</p>
                </div>
                <div class="p1">
                    <p id="508">另一方面, 由表1可知, 对比算例2, 2 (A) , 2 (B) , 随着<i>β</i>的增加, 弃风水平有所增加, 这主要是因为风电不确定增大下, 在风电富余时常规机组所承担的下行选择备用增加, 此时抬高了常规机组的出力限制的风电的消纳。</p>
                </div>
                <div class="p1">
                    <p id="509">另外指出, 机组功率下行调整 (负备用) 一般在负荷低谷时比较紧张, 本算例中, 燃煤机组功率调整量成本较低, 应对风电正误差场景时燃煤机组有能力提供下行功率调整而无需燃气轮机, 风电正误差场景下风电随机性未波及天然气网络, 故本节不再对该误差场景分析进行赘述。</p>
                </div>
                <div class="p1">
                    <p id="510">燃气轮机具有启停快的特点, 在辅助电网调峰、提供备用方面具有优势。由上述分析可知, 燃气轮机在辅助电网调峰阶段, 为应对风电不确定时提供上行功率调整虽然会波及天然气网络, 但由于天然气管道传输具有的管存效应, 会缓解这一波动。在天然气管存调节能力的范围内, 随着风电不确定程度增加, 管存下降用以调节气负荷的波动, 减少外部气源的调节量, 进一步提高了系统应对风电不确定的灵活性。</p>
                </div>
                <h4 class="anchor-tag" id="511" name="511"><b>4.3 P2G容量及风电不确定程度对风电消纳能力的影响分析</b></h4>
                <div class="p1">
                    <p id="512">为分析P2G设备在提升风电消纳方面能力的影响因素, 在4.1节仿真算例设置基础上, 本节从P2G配置容量及风电的不确定程度两个因素着手进行灵敏度分析。其中, 风电不确定性程度用影响风电出力置信区间的置信水平<i>β</i>作为表征量;P2G容量以4.1节及4.2节分析所配置的P2G容量为基准, 将P2G容量配置水平表示为基准容量的<i>μ</i>倍。图5给出了不同<i>β</i>和<i>μ</i>值下弃风率的变化曲线。</p>
                </div>
                <div class="area_img" id="513">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909004_513.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同β和μ值下弃风率的变化" src="Detail/GetImg?filename=images/DLXT201909004_513.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同<i>β</i>和<i>μ</i>值下弃风率的变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909004_513.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Variation of wind power curtailment rate under different <i>β</i> and</b><i>μ</i></p>

                </div>
                <div class="p1">
                    <p id="514">从图5可知, 在特定的置信水平下, 随着P2G容量的增大, IEGS弃风率也逐渐降低。当弃风率降低到某一水平时趋于平缓, 此时在IEGS可调度能力范围内弃风率达到最低。并且, 由该图可知:<i>β</i>=0.90, 0.93, 0.96时, 随着P2G容量的增加, 弃风水平均可达到0, 即风电完全消纳;而当<i>β</i>=0.99时, 随着P2G容量增加, 弃风水平最后维持在一个较低的状态, 但并非为0, 这主要是由于系统上、下功率的调整能力所限。再者, 在特定的P2G容量下, 随着<i>β</i>增加 (风电不确定程度地增加) , 弃风率随着提升。从一个角度来看, 若为了达到某一较低的弃风水平 (假设为如图5所示的2%) , 随着<i>β</i>提升, 所需的P2G容量也将增加。</p>
                </div>
                <div class="p1">
                    <p id="515">综上可知, 尽管随着P2G容量的增大会提升风电消纳能力, 但P2G消纳风电能力还受到风电不确定程度的限制。同等P2G容量下, 当风电不确定程度增加时, P2G消纳风电能力将降低。进一步分析可知, 由于P2G容量增加会带来投资成本的增加, 为了在更小的P2G容量配置下提升风电消纳能力, 可通过提升风功率预测技术或在更短的时间尺度内更新风功率预测值, 提升预测误差精度, 降低风电的不确定程度。</p>
                </div>
                <div class="p1">
                    <p id="516">再者, 为了验证所提指标κ在评估风电消纳的有效性, 本文在4.1节模型中验算了不含指标κ (即风电模型在式 (1) 的基础上去掉<i>κ</i>) 的优化结果, 此时模型无解, 其原因主要是该风电随机模型无法反映高风电渗透时系统在调度能力范围内需要弃风的现象。</p>
                </div>
                <h3 id="517" name="517" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="518">本文立足电网和天然气网耦合程度不断加深及风电高比例渗透的背景, 计及风电出力不确定性、天然气网动态管存特性, 开展了含高比例风电的IEGS日前最优经济调度研究, 主要结论如下。</p>
                </div>
                <div class="p1">
                    <p id="519">1) 提出了风电并网功率比例因子, 将该指标作为决策变量引入传统风电的随机模型中, 可反映风电不确定程度与并网功率的关系。并且, 基于该决策值可指导风电场日前调度。</p>
                </div>
                <div class="p1">
                    <p id="520">2) 天然气固有动态管存特性具有缓冲功率波动的能力, 这对于未来充分利用启停速度快的燃气轮机承担功率平衡调节具有积极意义, 可提高系统运行的灵活性, 还有助于综合购能成本的降低。在管存调节的范围内, 随着风电不确定程度的增加, 管存容量降低以调节气负荷的波动, 减少外部气源调节量。</p>
                </div>
                <div class="p1">
                    <p id="521">3) P2G设备的应用有利于风电消纳能力的提升。但同等装机容量下, P2G消纳风电能力受风电不确定程度制约。</p>
                </div>
                <div class="p1">
                    <p id="522">本文主要考虑电网—天然气网之间的互动, 故燃气轮机主要考虑为简单的循环发电, 当采用效益更高的联合循环发电 (即热电联产) , 这些参与电网调度的热电联产可采用“以电定热”模式, 并增设蓄热器和小型燃气锅炉两种设备用以兼容热负荷。下一步工作将进一步研究电、气、热多能流和多时间尺度的优化协同运行。</p>
                </div>
                <div class="p1">
                    <p id="523">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="557" name="557" class="anchor-tag">附录A</h3>
                <div class="area_img" id="561">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909004_56100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 仿真系统网架结构" src="Detail/GetImg?filename=images/DLXT201909004_56100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 仿真系统网架结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909004_56100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Structure of simulated system</p>

                </div>
                <div class="area_img" id="562">
                                            <p class="img_tit">
                                                表A1 火电机组参数
                                                    <br />
                                                Table A1 Parameters of coal-fired generators
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909004_56200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909004_56200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909004_56200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 火电机组参数" src="Detail/GetImg?filename=images/DLXT201909004_56200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="563">
                                            <p class="img_tit">
                                                表A2 燃气轮机参数
                                                    <br />
                                                Table A2 Parameters of gas turbines
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909004_56300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909004_56300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909004_56300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 燃气轮机参数" src="Detail/GetImg?filename=images/DLXT201909004_56300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="564">
                                            <p class="img_tit">
                                                表A3 常规气源参数表
                                                    <br />
                                                Table A3 Parameters of gas wells
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909004_56400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909004_56400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909004_56400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 常规气源参数表" src="Detail/GetImg?filename=images/DLXT201909004_56400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="565">
                                            <p class="img_tit">
                                                表A4 电转气设备参数
                                                    <br />
                                                Table A4 Parameters of power to gas
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909004_56500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909004_56500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909004_56500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 电转气设备参数" src="Detail/GetImg?filename=images/DLXT201909004_56500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="558" name="558" class="anchor-tag">附录B</h3>
                <div class="area_img" id="559">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909004_55900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 电-气负荷需求" src="Detail/GetImg?filename=images/DLXT201909004_55900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 电-气负荷需求  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909004_55900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Data of electric loads and gas loads</p>

                </div>
                <div class="area_img" id="560">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909004_56000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 风电总出力预测曲线" src="Detail/GetImg?filename=images/DLXT201909004_56000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 风电总出力预测曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909004_56000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Data of wind power forecast</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="280">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrating large scale wind power into the electricity grid in the northeast of Brazil">

                                <b>[1]</b> de JONG P, KIPERSTOK A, SÁNCHEZ A S, et al.Integrating large scale wind power into the electricity grid in the northeast of Brazil[J].Energy, 2016, 100:401-415.
                            </a>
                        </p>
                        <p id="282">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201304027&amp;v=MDkyNDBMeW5hZWJHNEg5TE1xNDlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFViclA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 薛志英, 周明, 李庚银.大规模风电接入电力系统备用决策评述[J].电力系统保护与控制, 2013, 41 (4) :148-155.XUE Zhiying, ZHOU Ming, LI Gengyin.Survey on reserve decision of power systems with large scale wind power integration[J].Power System Protection and Control, 2013, 41 (4) :148-155.
                            </a>
                        </p>
                        <p id="284">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESD2D0B4067BB009C4B3D34FB295396546&amp;v=Mjc0ODZPR1FsZkJyTFUwNXRwaHc3eTl4YTg9TmlmT2ZjZTZhdEcrcTQ5RFk1bDlESHd3dkJKaDZVdCtUQW1Rcmhzd2VydVNRTDZaQ09OdkZTaVdXcjdKSUZwbWFCdUhZZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> GÖTZ M, LEFEBVRE J, MÖRS F, et al.Renewable power-to-gas:a technological and economic review[J].Renewable Energy, 2016, 85:1371-1390.
                            </a>
                        </p>
                        <p id="286">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD84E57264C146D9665F0FCFDB9E70F4C4&amp;v=MDM5NjZUTHJZbEJGK29MQ2dnd3lSQVduRDhMT3dtVzNodEFmckxpUWNtYkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3eTl4YTg9Tmo3QmFydThhOQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> TRIFONOV T O.Coordination of battery energy storage and power-to-gas in distribution systems[J].Protection and Control of Modern Power Systems, 2017, 2 (1) :38.
                            </a>
                        </p>
                        <p id="288">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201611001&amp;v=MTQ3MDhIOWZOcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVYnJQSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李立浧, 张勇军, 陈泽兴, 等.智能电网与能源网融合的模式及其发展前景[J].电力系统自动化, 2016, 40 (11) :1-9.LI Licheng, ZHANG Yongjun, CHEN Zexing, et al.Merger between smart grid and energy-net:mode and development prospects[J].Automation of Electric Power Systems, 2016, 40 (11) :1-9.
                            </a>
                        </p>
                        <p id="290">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201621009&amp;v=MTEyNjRSN3FmWnVac0Z5L2hVYnJQUHlyUGJiRzRIOWZPcm85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 宋永华, 林今, 胡泽春, 等.能源局域网:物理架构、运行模式与市场机制[J].中国电机工程学报, 2016 (21) :5776-5787.SONG Yonghua, LIN Jin, HU Zechun, et al.Energy distribution network:infrastructure, operation mode and market mechanism[J].Proceedings of the CSEE, 2016, 36 (21) :5776-5787.
                            </a>
                        </p>
                        <p id="292">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705002&amp;v=MTA0MzZVYnJQUHlyUGJiRzRIOWJNcW85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王伟亮, 王丹, 贾宏杰, 等.考虑天然气网络状态的电力-天然气区域综合能源系统稳态分析[J].中国电机工程学报, 2017, 37 (5) :1293-1304.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Steady state analysis of electricity-gas regional integrated energy system with consideration of NGS network status[J].Proceedings of the CSEE, 2017, 37 (5) :1293-1304.
                            </a>
                        </p>
                        <p id="294">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Path toward 100% renewable energy future and feasibility of power-to-gas technology in Nordic countries">

                                <b>[8]</b> PURSIHEIMO E, HOLTTINEN H, KOLJONEN T.Path toward 100% renewable energy future and feasibility of power-to-gas technology in Nordic countries[J].IET Renewable Power Generation, 2017, 11 (13) :1695-1706.
                            </a>
                        </p>
                        <p id="296">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14021300050990&amp;v=MDEwNzRubFVyM0lKMW9XYnhVPU5pZk9mYks4SHRQTnJJOUZaTzRQQlhVNW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> JENTSCH M, TROST T, STERNER M.Optimal use of power-to-gas energy storage systems in an 85% renewable energy scenario[J].Energy Procedia, 2014, 46:254-261.
                            </a>
                        </p>
                        <p id="298">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612008&amp;v=MjA0NTQvaFViclBJVHJCZmJHNEg5Zk5yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 李杨, 刘伟佳, 赵俊华, 等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术, 2016, 40 (12) :3680-3688.LI Yang, LIU Weijia, ZHAO Junhua, et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology, 2016, 40 (12) :3680-3688.
                            </a>
                        </p>
                        <p id="300">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Storing renewables in the gas network:modelling of power-to-gas seasonal storage flexibility in low-carbon power systems">

                                <b>[11]</b> CLEGG S, MANCARELLA P.Storing renewables in the gas network:modelling of power-to-gas seasonal storage flexibility in low-carbon power systems[J].IET Generation, Transmission and Distribution, 2016, 10 (3) :566-575.
                            </a>
                        </p>
                        <p id="302">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615002&amp;v=MDY0NjJDVVI3cWZadVpzRnkvaFViclBJU0hUZXJHNEg5Zk5xbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 卫志农, 张思德, 孙国强, 等.基于碳交易机制的电-气互联综合能源系统低碳经济运行[J].电力系统自动化, 2016, 40 (15) :9-16.WEI Zhinong, ZHANG Side, SUN Guoqiang, et al.Carbon trading based low-carbon economic operation for integrated electricity and natural gas energy system[J].Automation of Electric Power Systems, 2016, 40 (15) :9-16.
                            </a>
                        </p>
                        <p id="304">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDCDE8CCEDCE4B7BC7E2593775E78C272F&amp;v=MDkzNTZhQnVIWWZPR1FsZkJyTFUwNXRwaHc3eTl4YTg9Tmo3QmFzRE1hOW0vM1BveEY1NExmbnRMdkJGbTZEcDBTM2pscVdjeWNjR1dRcmpwQ09OdkZTaVdXcjdKSUZwbQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> KOU Y N, ZHENG J H, ZHIGANG L I, et al.Many-objective optimization for coordinated operation of integrated electricity and gas network[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (3) :350-363.
                            </a>
                        </p>
                        <p id="306">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of augmented lagrangian relaxation to coordinated scheduling of interdependent hydrothermal power and natural gas systems">

                                <b>[14]</b> LIU C, SHAHIDEHPOUR M, WANG J.Application of augmented Lagrangian relaxation to coordinated scheduling of interdependent hydrothermal power and natural gas systems[J].IET Generation, Transmission and Distribution, 2010, 4 (12) :1314.
                            </a>
                        </p>
                        <p id="308">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704002&amp;v=MTgwNjVyRzRIOWJNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVYnJQSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 瞿小斌, 文云峰, 叶希, 等.基于串行和并行ADMM算法的电-气能量流分布式协同优化[J].电力系统自动化, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.QU Xiaobin, WEN Yunfeng, YE Xi, et al.Distributed optimization of electric-gas integrated energy flow using serial and parallel iterative modes for alternating direction method of multipliers[J].Automation of Electric Power Systems, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.
                            </a>
                        </p>
                        <p id="310">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust co-optimization scheduling of electricity and natural gas systems via ADMM">

                                <b>[16]</b> HE C, WU L, LIU T, et al.Robust co-optimization scheduling of electricity and natural gas systems via ADMM[J].IEEE Transactions on Sustainable Energy, 2017, 8 (2) :658-670.
                            </a>
                        </p>
                        <p id="312">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813007&amp;v=MjYzNDBJU0hUZXJHNEg5bk5ySTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFViclA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 税月, 刘俊勇, 高红均, 等.考虑风电不确定性的电气能源系统两阶段分布鲁棒协同调度[J].电力系统自动化, 2018, 42 (13) :43-50.DOI:10.7500/AEPS20171218008.SHUI Yue, LIU Junyong, GAO Hongjun, et al.Two-stage distributed robust cooperative dispatch for integrated electricity and natural gas energy systems considering uncertainty of wind power[J].Automation of Electric Power Systems, 2018, 42 (13) :43-50.DOI:10.7500/AEPS20171218008.
                            </a>
                        </p>
                        <p id="314">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521002&amp;v=MTU0MDl1WnNGeS9oVWJyUElTSFRlckc0SDlUT3JvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 孙国强, 陈霜, 卫志农, 等.计及相关性的电-气互联系统概率最优潮流[J].电力系统自动化, 2015, 39 (21) :11-17.SUN Guoqiang, CHEN Shuang, WEI Zhinong, et al.Probabilistic optimal power flow of combined natural gas and electric system considering correlation[J].Automation of Electric Power Systems, 2015, 39 (21) :11-17.
                            </a>
                        </p>
                        <p id="316">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated scheduling of electricity and natural gas infrastructures with a transient model for natural gas flow">

                                <b>[19]</b> LIU C, SHAHIDEHPOUR M, WANG J H.Coordinated scheduling of electricity and natural gas infrastructures with a transient model for natural gas flow [J].Chaos:An Interdisciplinary Journal of Nonlinear Science, 2011, 21 (2) :025102.
                            </a>
                        </p>
                        <p id="318">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201802008&amp;v=MzIwNDJyQmZiRzRIOW5Nclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVYnJQSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 艾小猛, 方家琨, 徐沈智, 等.一种考虑天然气系统动态过程的气电联合系统优化运行模型[J].电网技术, 2018, 42 (2) :1-8.AI Xiaomeng, FANG Jiakun, XU Shenzhi, et al.An optimal energy flow model in integrated gas-electric systems considering dynamics of natural gas system[J].Power System Technology, 2018, 42 (2) :1-8.
                            </a>
                        </p>
                        <p id="320">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100486193&amp;v=MDMyMTVKRFhVNm9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxb1dieFU9TmlmT2ZiSzdIdERPcm85RllPTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> CHAUDRY M, JENKINS N, STRBAC G.Multi-time period combined gas and electricity network optimization[J].Electric Power Systems Research, 2008, 78 (7) :1265-1279.
                            </a>
                        </p>
                        <p id="322">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813003&amp;v=MjY3ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFViclBJU0hUZXJHNEg5bk5ySTlGWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 董帅, 王成福, 徐士杰, 等.计及网络动态特性的电-气-热综合能源系统日前优化调度[J].电力系统自动化, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006.DONG Shuai, WANG Chengfu, XU Shijie, et al.Day-ahead optimal scheduling of electricity-gas-heat integrated energy system considering dynamic characteristics of networks[J].Automation of Electric Power Systems, 2018, 42 (13) :12-19.DOI:10.7500/AEPS20180115006.
                            </a>
                        </p>
                        <p id="324">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated Power and Natural Gas Model for Energy Adequacy in Short-Term Operation">

                                <b>[23]</b> CORREA-POSADA C M, SANCHEZ-MARTIN P.Integrated power and natural gas model for energy adequacy in short-term operation[J].IEEE Transactions on Power Systems, 2015, 30 (6) :3347-3355.
                            </a>
                        </p>
                        <p id="326">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803009&amp;v=MjkxOTZxQnRHRnJDVVI3cWZadVpzRnkvaFViclBLRDNJYTdHNEg5bk1ySTlGYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> CHEN Z, ZHANG Y, TIANYAO J I, et al.Coordinated optimal dispatch and market equilibrium of integrated electric power and natural gas networks with P2G embedded[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :495-508.
                            </a>
                        </p>
                        <p id="328">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A robust optimization approach for the interdependency analysis of integrated energy systems considering wind power uncertainty">

                                <b>[25]</b> MARTINEZ-MARES A, FUERTE-ESQUIVEL C R.A robust optimization approach for the interdependency analysis of integrated energy systems considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2013, 28 (4) :3964-3976.
                            </a>
                        </p>
                        <p id="330">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordination of interdependent natural gas and electricity infrastructures for firming the variability of wind energy in stochastic day-ahead scheduling">

                                <b>[26]</b> ALABDULWAHAB A, ABUSORRAH A, ZHANG X, et al.Coordination of interdependent natural gas and electricity infrastructures for firming the variability of wind energy in stochastic day-ahead scheduling[J].IEEE Transactions on Sustainable Energy, 2017, 6 (2) :606-615.
                            </a>
                        </p>
                        <p id="332">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Economic Dispatch Model Incorporating Wind Power">

                                <b>[27]</b> HETZER J, YU D C, BHATTARAI K.An economic dispatch model incorporating wind power[J].IEEE Transactions on Energy Conversion, 2008, 23 (2) :603-611.
                            </a>
                        </p>
                        <p id="334">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A game theoretical pricing mechanism for multi-area spinning reserve trading considering w ind pow er uncertainty">

                                <b>[28]</b> XU Q, ZHANG N, KANG C, et al.A game theoretical pricing mechanism for multi-area spinning reserve trading considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1084-1095.
                            </a>
                        </p>
                        <p id="336">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Estimation and Inferential Statistics">

                                <b>[29]</b> SAHU P K, PAL S R, DAS A K.Estimation and Inferential Statistics[M].New Delhi:Springer India, 2015.
                            </a>
                        </p>
                        <p id="338">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007502581405001&amp;v=MDE5NDR6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ak1JbHNUVlYyN0diYTRITlRFcm90Rlllc1BEUk04&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 严铭卿, 宓亢琪, 黎光华, 等.天然气输配技术[M].北京:化学工业出版社, 2005.YAN Mingqing, FU Kangqi, LI Guanghua, et al.Distribution technology of natural gas[M].Beijing:Chemical Industry Press, 2005.
                            </a>
                        </p>
                        <p id="340">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1015987069.nh&amp;v=MjA4NzdiclBWRjI2Rzdxd0dkSEtwcEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 李清.交直流互联电网运行优化模型及算法研究[D].广州:华南理工大学, 2015.LI Qing.Research on optimization model and algorithm for AC/DC interconnected power grid’s operation[D].Guangzhou:South China University of Technology, 2015.
                            </a>
                        </p>
                        <p id="342">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201306018&amp;v=MTMzMjc0SDlMTXFZOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVWJyUElUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 高红均, 刘俊勇, 魏震波, 等.基于极限场景集的风电机组安全调度决策模型[J].电网技术, 2013, 37 (6) :1590-1595.GAO Hongjun, LIU Junyong, WEI Zhenbo, et al.A security-constrainted dispatching model for wind generation units based on extreme scenario set optimization[J].Power System Technology, 2013, 37 (6) :1590-1595.
                            </a>
                        </p>
                        <p id="344">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201807008&amp;v=MjczNTBac0Z5L2hVYnJQSVNIUmZiRzRIOW5NcUk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 周任军, 肖钧文, 唐夏菲, 等.电转气消纳新能源与碳捕集电厂碳利用的协调优化[J].电力自动化设备, 2018, 38 (7) :61-67.ZHOU Renjun, XIAO Junwen, TANG Xiafei, et al.Coordinated optimization of carbon utilization between power-to-gas renewable energy accommodation and carbon capture power plant[J].Electric Power Automation Equipment, 2018, 38 (7) :61-67.
                            </a>
                        </p>
                        <p id="346">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and operation of the power-to-gas system for renewables integration a review">

                                <b>[34]</b> XING X T, LIN J, SONG Y H, et al.Modeling and operation of the power-to-gas system for renewables integration:a review[J].CSEE Journal of Power and Energy Systems, 2018, 4 (2) :168-178.
                            </a>
                        </p>
                        <p id="348">
                            <a id="bibliography_35" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Natural gas network modeling for power system reliability studies">

                                <b>[35]</b> MUNOZ J, JIMENEZ-REDONDO N, PEREZ-RUIZ J, et al.Natural gas network modeling for power systems reliability studies[C]// 2003 IEEE Bologna Power Tech Conference Proceedings, June 23-26, 2003, Bologna, Italy:8p.
                            </a>
                        </p>
                        <p id="350">
                            <a id="bibliography_36" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security-constrained optimal power and natural-gas flow">

                                <b>[36]</b> CORREA-POSADA C M, SANCHEZ-MARTIN P.Security-constrained optimal power and natural-gas flow[J].IEEE Transactions on Power Systems, 2014, 29 (4) :1780-1787.
                            </a>
                        </p>
                        <p id="352">
                            <a id="bibliography_37" target="_blank" href="http://scholar.cnki.net/result.aspx?q=MATPOWER: Steady-state operations, planning, and analysis tools for power systems research and education">

                                <b>[37]</b> ZIMMERMAN R D, MURILLO-SANCHEZ C E, THOMAS R J.MATPOWER:steady-state operations, planning, and analysis tools for power systems research and education[J].IEEE Transactions on Power Systems, 2011, 26 (1) :12-19.
                            </a>
                        </p>
                        <p id="354">
                            <a id="bibliography_38" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJIF&amp;filename=SJIF13022100013375&amp;v=MDM0MDNDYUxLN0h0UE9ybzlGWk9vTUQzczhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMW9XYnhVPU5pZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[38]</b> WOLF D D, SMEERS Y.The gas transmission problem solved by an extension of the simplex algorithm[J].Management Science, 2000, 46 (11) :1454-1465.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909004" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909004&amp;v=MDk0NzZVYnJNSVNIVGVyRzRIOWpNcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

