

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136672462443750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909005%26RESULT%3d1%26SIGN%3dwWxkgtgb5FzXOV7R9IyRMXCuy9U%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909005&amp;v=MjM1ODBJU0hUZXJHNEg5ak1wbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZyL0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#211" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#216" data-title="&lt;b&gt;1&lt;/b&gt; 多能源系统协同优化 "><b>1</b> 多能源系统协同优化</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#218" data-title="1) 能源供给侧优化。">1) 能源供给侧优化。</a></li>
                                                <li><a href="#220" data-title="2) 能源传输侧优化。">2) 能源传输侧优化。</a></li>
                                                <li><a href="#222" data-title="3) 能源需求侧优化。">3) 能源需求侧优化。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#225" data-title="&lt;b&gt;2&lt;/b&gt; 多能源交互主体共识机制 "><b>2</b> 多能源交互主体共识机制</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#226" data-title="&lt;b&gt;2.1&lt;/b&gt; 区块链共识机制"><b>2.1</b> 区块链共识机制</a></li>
                                                <li><a href="#230" data-title="&lt;b&gt;2.2&lt;/b&gt; 基于&lt;b&gt;PBFT&lt;/b&gt;的多能源交互主体共识方法"><b>2.2</b> 基于<b>PBFT</b>的多能源交互主体共识方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#257" data-title="&lt;b&gt;3&lt;/b&gt; 案例分析 "><b>3</b> 案例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#259" data-title="&lt;b&gt;3.1&lt;/b&gt; 容错性能测试案例"><b>3.1</b> 容错性能测试案例</a></li>
                                                <li><a href="#281" data-title="&lt;b&gt;3.2&lt;/b&gt; 并发性能测试案例"><b>3.2</b> 并发性能测试案例</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#294" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#323" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#239" data-title="&lt;b&gt;图1 能源监管主体下的能源区块链网络结构&lt;/b&gt;"><b>图1 能源监管主体下的能源区块链网络结构</b></a></li>
                                                <li><a href="#251" data-title="&lt;b&gt;图2 能源监管主体下的多能源交互主体共识流程&lt;/b&gt;"><b>图2 能源监管主体下的多能源交互主体共识流程</b></a></li>
                                                <li><a href="#255" data-title="&lt;b&gt;图3 能源对等主体下的多能源交互主体共识流程&lt;/b&gt;"><b>图3 能源对等主体下的多能源交互主体共识流程</b></a></li>
                                                <li><a href="#280" data-title="&lt;b&gt;图4 不同多能源主体数量下的容错数量&lt;/b&gt;"><b>图4 不同多能源主体数量下的容错数量</b></a></li>
                                                <li><a href="#287" data-title="&lt;b&gt;图5 不同多能源主体数量下的共识时间&lt;/b&gt;"><b>图5 不同多能源主体数量下的共识时间</b></a></li>
                                                <li><a href="#290" data-title="&lt;b&gt;图6 不同多能源主体数量下的共识吞吐量&lt;/b&gt;"><b>图6 不同多能源主体数量下的共识吞吐量</b></a></li>
                                                <li><a href="#324" data-title="图A1 能源对等主体下的能源区块链网络结构">图A1 能源对等主体下的能源区块链网络结构</a></li>
                                                <li><a href="#326" data-title="表A1 消息类型设置">表A1 消息类型设置</a></li>
                                                <li><a href="#327" data-title="表A2 主体B的执行过程">表A2 主体B的执行过程</a></li>
                                                <li><a href="#328" data-title="表A3 主体A的执行过程">表A3 主体A的执行过程</a></li>
                                                <li><a href="#329" data-title="表A4 B, C发送请求消息的执行结果">表A4 B, C发送请求消息的执行结果</a></li>
                                                <li><a href="#330" data-title="表A5 D发送请求消息的执行结果">表A5 D发送请求消息的执行结果</a></li>
                                                <li><a href="#331" data-title="表A6 B, C发送请求消息的执行结果">表A6 B, C发送请求消息的执行结果</a></li>
                                                <li><a href="#332" data-title="表A7 主体B的执行过程">表A7 主体B的执行过程</a></li>
                                                <li><a href="#333" data-title="表A8 主体D的执行过程">表A8 主体D的执行过程</a></li>
                                                <li><a href="#334" data-title="表A9 主体A的执行过程">表A9 主体A的执行过程</a></li>
                                                <li><a href="#335" data-title="表A10 主体B的执行过程">表A10 主体B的执行过程</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="163">


                                    <a id="bibliography_1" title=" 张宁, 王毅, 康重庆, 等.能源互联网中的区块链技术:研究框架与典型应用初探[J].中国电机工程学报, 2016, 36 (15) :4011-4023.ZHANG Ning, WANG Yi, KANG Chongqing, et al.Blockchain technique in the energy internet:preliminary research framework and typical applications[J].Proceedings of the CSEE, 2016, 36 (15) :4011-4023." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201615001&amp;v=MjAwNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWci9KUHlyUGJiRzRIOWZOcW85RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         张宁, 王毅, 康重庆, 等.能源互联网中的区块链技术:研究框架与典型应用初探[J].中国电机工程学报, 2016, 36 (15) :4011-4023.ZHANG Ning, WANG Yi, KANG Chongqing, et al.Blockchain technique in the energy internet:preliminary research framework and typical applications[J].Proceedings of the CSEE, 2016, 36 (15) :4011-4023.
                                    </a>
                                </li>
                                <li id="165">


                                    <a id="bibliography_2" title=" SHAO Changzheng, DING Yi, WANG Jianhui, et al.Modeling and integration of flexible demand in heat and electricity integrated energy system[J].IEEE Transactions on Sustainable Energy, 2018, 9 (1) :361-370." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and integration of flexible demand in heat and electricity integrated energy system">
                                        <b>[2]</b>
                                         SHAO Changzheng, DING Yi, WANG Jianhui, et al.Modeling and integration of flexible demand in heat and electricity integrated energy system[J].IEEE Transactions on Sustainable Energy, 2018, 9 (1) :361-370.
                                    </a>
                                </li>
                                <li id="167">


                                    <a id="bibliography_3" title=" 丛昊, 王旭, 蒋传文, 等.基于联盟博弈的综合能源系统优化运行方法[J].电力系统自动化, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.CONG Hao, WANG Xu, JIANG Chuanwen, et al.Coalition game based optimized operation method for integrated energy systems[J].Automation of Electric Power Systems, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814003&amp;v=MjMzMjBGckNVUjdxZlp1WnNGeS9oVnIvSklTSFRlckc0SDluTnE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         丛昊, 王旭, 蒋传文, 等.基于联盟博弈的综合能源系统优化运行方法[J].电力系统自动化, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.CONG Hao, WANG Xu, JIANG Chuanwen, et al.Coalition game based optimized operation method for integrated energy systems[J].Automation of Electric Power Systems, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.
                                    </a>
                                </li>
                                <li id="169">


                                    <a id="bibliography_4" title=" 王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems, 2016, 40 (15) :17-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MzA2ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnIvSklTSFRlckc0SDlmTnFvOUZaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems, 2016, 40 (15) :17-24.
                                    </a>
                                </li>
                                <li id="171">


                                    <a id="bibliography_5" title=" CLEGG S, MANCARELLA P.Integrated electrical and gas network flexibility assessment in low-carbon multi-energy systems[J].IEEE Transactions on Sustainable Energy, 2016, 7 (2) :718-731." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated Electrical and Gas Network Flexibility Assessment in Low-Carbon Multi-Energy Systems">
                                        <b>[5]</b>
                                         CLEGG S, MANCARELLA P.Integrated electrical and gas network flexibility assessment in low-carbon multi-energy systems[J].IEEE Transactions on Sustainable Energy, 2016, 7 (2) :718-731.
                                    </a>
                                </li>
                                <li id="173">


                                    <a id="bibliography_6" title=" 王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724005&amp;v=MjA1NTlHRnJDVVI3cWZadVpzRnkvaFZyL0pQeXJQYmJHNEg5Yk9xNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120.
                                    </a>
                                </li>
                                <li id="175">


                                    <a id="bibliography_7" title=" 曹寅.能源区块链与能源互联网[J].风能, 2016 (5) :14-15.CAO Yin.Energy block chain and energy internet[J].Wind Energy, 2016 (5) :14-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FENE201605007&amp;v=MDUwMzBac0Z5L2hWci9KSXlqRmE3RzRIOWZNcW85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         曹寅.能源区块链与能源互联网[J].风能, 2016 (5) :14-15.CAO Yin.Energy block chain and energy internet[J].Wind Energy, 2016 (5) :14-15.
                                    </a>
                                </li>
                                <li id="177">


                                    <a id="bibliography_8" title=" 丁伟, 王国成, 许爱东, 等.能源区块链的关键技术及信息安全问题研究[J].中国电机工程学报, 2018, 38 (4) :1-9.DING Wei, WANG Guocheng, XU Aidong, et al.Research on key technologies and information security issues of energy blockchain[J].Proceedings of the CSEE, 2018, 38 (4) :1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804007&amp;v=MDYzNDhadVpzRnkvaFZyL0pQeXJQYmJHNEg5bk1xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         丁伟, 王国成, 许爱东, 等.能源区块链的关键技术及信息安全问题研究[J].中国电机工程学报, 2018, 38 (4) :1-9.DING Wei, WANG Guocheng, XU Aidong, et al.Research on key technologies and information security issues of energy blockchain[J].Proceedings of the CSEE, 2018, 38 (4) :1-9.
                                    </a>
                                </li>
                                <li id="179">


                                    <a id="bibliography_9" title=" 王安平, 范金刚, 郭艳来.区块链在能源互联网中的应用[J].电力信息与通信技术, 2016, 14 (9) :1-6.WANG Anping, FAN Jingang, GUO Yanlai.Application of blockchain in energy interconnection[J].Electric Power Information and Communication Technology, 2016, 14 (9) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201609001&amp;v=MTU0Mjc0SDlmTXBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnIvSklUWFRackc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         王安平, 范金刚, 郭艳来.区块链在能源互联网中的应用[J].电力信息与通信技术, 2016, 14 (9) :1-6.WANG Anping, FAN Jingang, GUO Yanlai.Application of blockchain in energy interconnection[J].Electric Power Information and Communication Technology, 2016, 14 (9) :1-6.
                                    </a>
                                </li>
                                <li id="181">


                                    <a id="bibliography_10" >
                                        <b>[10]</b>
                                     北京大同区块链技术研究院.基于区块链技术的智能微电网交易系统[EB/OL].[2016-09-12].http://www.uni-ledger.com/micro-grid.html.Beijing Datong Blockchain Technology Research Institute.Intelligent microgrid trading system based on blockchain technology[EB/OL].[2016-09-12].http://www.uni-ledger.com/micro-grid.html.</a>
                                </li>
                                <li id="183">


                                    <a id="bibliography_11" title=" NGUYEN C.An indie, off-the-grid, blockchain-traded solar power market comes to Brooklyn[EB/OL].[2016-03-18].https://motherboard.vice.com/en_us/article/the-plan-to-power-brooklyn-with-a-blockchain-based-microgrid-transactive-solar." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An indie off-the-grid,blockchain-traded solar power market comes to Brooklyn">
                                        <b>[11]</b>
                                         NGUYEN C.An indie, off-the-grid, blockchain-traded solar power market comes to Brooklyn[EB/OL].[2016-03-18].https://motherboard.vice.com/en_us/article/the-plan-to-power-brooklyn-with-a-blockchain-based-microgrid-transactive-solar.
                                    </a>
                                </li>
                                <li id="185">


                                    <a id="bibliography_12" title=" 欧阳旭, 朱向前, 叶伦, 等.区块链技术在大用户直购电中的应用初探[J].中国电机工程学报, 2017, 37 (13) :3737-3745.OUYANG Xu, ZHU Xiangqian, YE Lun, et al.Preliminary applications of blockchain technique in large consumers direct power trading[J].Proceedings of the CSEE, 2017, 37 (13) :3737-3745." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713009&amp;v=MDYxMDRSN3FmWnVac0Z5L2hWci9KUHlyUGJiRzRIOWJOckk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         欧阳旭, 朱向前, 叶伦, 等.区块链技术在大用户直购电中的应用初探[J].中国电机工程学报, 2017, 37 (13) :3737-3745.OUYANG Xu, ZHU Xiangqian, YE Lun, et al.Preliminary applications of blockchain technique in large consumers direct power trading[J].Proceedings of the CSEE, 2017, 37 (13) :3737-3745.
                                    </a>
                                </li>
                                <li id="187">


                                    <a id="bibliography_13" title=" 邰雪, 孙宏斌, 郭庆来.能源互联网中基于区块链的电力交易和阻塞管理方法[J].电网技术, 2016, 40 (12) :3630-3638.TAI Xue, SUN Hongbin, GUO Qinglai.Electricity transactions and congestion management based on blockchain in energy internet[J].Power System Technology, 2016, 40 (12) :3630-3638." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612002&amp;v=MjIzMDNVUjdxZlp1WnNGeS9oVnIvSklUckJmYkc0SDlmTnJZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         邰雪, 孙宏斌, 郭庆来.能源互联网中基于区块链的电力交易和阻塞管理方法[J].电网技术, 2016, 40 (12) :3630-3638.TAI Xue, SUN Hongbin, GUO Qinglai.Electricity transactions and congestion management based on blockchain in energy internet[J].Power System Technology, 2016, 40 (12) :3630-3638.
                                    </a>
                                </li>
                                <li id="189">


                                    <a id="bibliography_14" title=" 平健, 陈思捷, 张宁, 等.基于智能合约的配电网去中心化交易机制[J].中国电机工程学报, 2017, 37 (13) :3682-3690.PING Jian, CHEN Sijie, ZHANG Ning, et al.Decentralized transactive mechanism in distribution network based on smart contract[J].Proceedings of the CSEE, 2017, 37 (13) :3682-3690." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713004&amp;v=MzA1NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZyL0pQeXJQYmJHNEg5Yk5ySTlGWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         平健, 陈思捷, 张宁, 等.基于智能合约的配电网去中心化交易机制[J].中国电机工程学报, 2017, 37 (13) :3682-3690.PING Jian, CHEN Sijie, ZHANG Ning, et al.Decentralized transactive mechanism in distribution network based on smart contract[J].Proceedings of the CSEE, 2017, 37 (13) :3682-3690.
                                    </a>
                                </li>
                                <li id="191">


                                    <a id="bibliography_15" title=" 曾鸣, 程俊, 王雨晴, 等.区块链框架下能源互联网多模块协同自治模式初探[J].中国电机工程学报, 2017, 37 (13) :3672-3681.ZENG Ming, CHENG Jun, WANG Yuqing, et al.Primarily research for multi module cooperative autonomous mode of Energy Internet under blockchain framework[J].Proceedings of the CSEE, 2017, 37 (13) :3672-3681." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713003&amp;v=MTYzMTJGeS9oVnIvSlB5clBiYkc0SDliTnJJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         曾鸣, 程俊, 王雨晴, 等.区块链框架下能源互联网多模块协同自治模式初探[J].中国电机工程学报, 2017, 37 (13) :3672-3681.ZENG Ming, CHENG Jun, WANG Yuqing, et al.Primarily research for multi module cooperative autonomous mode of Energy Internet under blockchain framework[J].Proceedings of the CSEE, 2017, 37 (13) :3672-3681.
                                    </a>
                                </li>
                                <li id="193">


                                    <a id="bibliography_16" title=" 孙秋野, 滕菲, 张化光, 等.能源互联网动态协调优化控制体系构建[J].中国电机工程学报, 2015, 35 (14) :3667-3677.SUN Qiuye, TENG Fei, ZHANG Huaguang, et al.Construction of dynamic coordinated optimization control system for energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3667-3677." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514023&amp;v=MjQ4MzlKUHlyUGJiRzRIOVROcTQ5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWci8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         孙秋野, 滕菲, 张化光, 等.能源互联网动态协调优化控制体系构建[J].中国电机工程学报, 2015, 35 (14) :3667-3677.SUN Qiuye, TENG Fei, ZHANG Huaguang, et al.Construction of dynamic coordinated optimization control system for energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3667-3677.
                                    </a>
                                </li>
                                <li id="195">


                                    <a id="bibliography_17" title=" 邵成成, 王锡凡, 王秀丽, 等.多能源系统分析规划初探[J].中国电机工程学报, 2016, 36 (14) :3817-3829.SHAO Chengcheng, WANG Xifan, WANG Xiuli, et al.Probe into analysis and planning of multi-energy systems[J].Proceedings of the CSEE, 2016, 36 (14) :3817-3829." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614014&amp;v=Mjc5NDNVUjdxZlp1WnNGeS9oVnIvSlB5clBiYkc0SDlmTnE0OUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         邵成成, 王锡凡, 王秀丽, 等.多能源系统分析规划初探[J].中国电机工程学报, 2016, 36 (14) :3817-3829.SHAO Chengcheng, WANG Xifan, WANG Xiuli, et al.Probe into analysis and planning of multi-energy systems[J].Proceedings of the CSEE, 2016, 36 (14) :3817-3829.
                                    </a>
                                </li>
                                <li id="197">


                                    <a id="bibliography_18" title=" 袁勇, 王飞跃.区块链技术发展现状与展望[J].自动化学报, 2016, 42 (4) :481-494.YUAN Yong, WANG Feiyue.Blockchain:the state of the art and future trends[J].Acta Automatica Sinica, 2016, 42 (4) :481-494." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201604001&amp;v=MDcxMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWci9KS0NMZlliRzRIOWZNcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         袁勇, 王飞跃.区块链技术发展现状与展望[J].自动化学报, 2016, 42 (4) :481-494.YUAN Yong, WANG Feiyue.Blockchain:the state of the art and future trends[J].Acta Automatica Sinica, 2016, 42 (4) :481-494.
                                    </a>
                                </li>
                                <li id="199">


                                    <a id="bibliography_19" title=" 龚钢军, 王慧娟, 张桐, 等.基于区块链的电力现货交易市场研究[J/OL].中国电机工程学报:1-13[2018-07-13].DOI:10.13334/j.0258-8013.pcsee.172645.GONG Gangjun, WANG Huijuan, ZHANG Tong, et al.Research on electricity market about spot trading based on blockchain[J/OL].Proceedings of the CSEE:1-13[2018-07-13].DOI:10.13334/j.0258-8013.pcsee.172645." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823019&amp;v=Mjc5NzZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnIvSlB5clBiYkc0SDluT3JJOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         龚钢军, 王慧娟, 张桐, 等.基于区块链的电力现货交易市场研究[J/OL].中国电机工程学报:1-13[2018-07-13].DOI:10.13334/j.0258-8013.pcsee.172645.GONG Gangjun, WANG Huijuan, ZHANG Tong, et al.Research on electricity market about spot trading based on blockchain[J/OL].Proceedings of the CSEE:1-13[2018-07-13].DOI:10.13334/j.0258-8013.pcsee.172645.
                                    </a>
                                </li>
                                <li id="201">


                                    <a id="bibliography_20" title=" LAMPORT L.The part-time parliament[J].ACM Transactions on Computer Systems, 1998, 6 (2) :133-169." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000095931&amp;v=MDc0OThJS0JYODRvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMW9SYWhNPU5pZklZN0s3SHRqTnI0OUZaTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         LAMPORT L.The part-time parliament[J].ACM Transactions on Computer Systems, 1998, 6 (2) :133-169.
                                    </a>
                                </li>
                                <li id="203">


                                    <a id="bibliography_21" title=" ONGARO D, OUSTERHOUT J.In search of an understandable consensus algorithm[C]// 2014 USENIX Annual Technical Conference, June 19-20, 2014, Philadelphia, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=In search of an understandable consensus algorithm">
                                        <b>[21]</b>
                                         ONGARO D, OUSTERHOUT J.In search of an understandable consensus algorithm[C]// 2014 USENIX Annual Technical Conference, June 19-20, 2014, Philadelphia, USA.
                                    </a>
                                </li>
                                <li id="205">


                                    <a id="bibliography_22" >
                                        <b>[22]</b>
                                     CASTRO M, LISKOV B.Practical Byzantine fault tolerance[C]// Proceedings of the Third Symposium on Operating Systems Design and Implementation, February, 1999, Berkeley, USA:173-186.</a>
                                </li>
                                <li id="207">


                                    <a id="bibliography_23" title=" 刘肖飞.基于动态授权的拜占庭容错共识算法的区块链性能改进研究[D].杭州:浙江大学, 2017.LIU Xiaofei.Research on blockchain performance improvement based on Byzantine fault tolerance consensus algorithm based on dynamic authorization[D].Hangzhou:Zhejiang University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017098897.nh&amp;v=MTA2OTNKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnIvSlZGMjZHYk94RnRuRnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         刘肖飞.基于动态授权的拜占庭容错共识算法的区块链性能改进研究[D].杭州:浙江大学, 2017.LIU Xiaofei.Research on blockchain performance improvement based on Byzantine fault tolerance consensus algorithm based on dynamic authorization[D].Hangzhou:Zhejiang University, 2017.
                                    </a>
                                </li>
                                <li id="209">


                                    <a id="bibliography_24" title=" REITER M K.A secure group membership protocol[J].IEEE Transactions on Software Engineering, 1996, 22 (1) :31-42." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Secure Group Membership Protocol">
                                        <b>[24]</b>
                                         REITER M K.A secure group membership protocol[J].IEEE Transactions on Software Engineering, 1996, 22 (1) :31-42.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-01 16:55</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),41-52 DOI:10.7500/AEPS20180901002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于实用拜占庭容错算法的多能源交互主体共识机制</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%BE%B7%E6%96%87&amp;code=07497746&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王德文</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%8E%89%E9%91%AB&amp;code=41698549&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王莉鑫</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E6%8E%A7%E5%88%B6%E4%B8%8E%E8%AE%A1%E7%AE%97%E6%9C%BA%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学控制与计算机工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为充分利用可再生能源, 实现局部消纳, 多能源系统需要紧密融合与协同运行, 形成有机整体。分析了能源供应侧、传输侧及需求侧三个层面多能源系统优化目标, 指出了多能源系统协同优化中存在难以鉴别多元数据真伪及多能源主体信誉等问题。提出了一种基于实用拜占庭容错 (PBFT) 算法的多能源交互主体共识方法, 分别针对能源监管主体下和能源对等主体下的能源区块链网络, 使多能源主体在不诚实和互不信任的情况下, 均可达成有效共识。设计模拟了一个由多能源主体构成的区块链网络, 实验测试结果表明, 上述方法可保证多能源主体间的有效共识, 多能源主体处理单请求的平均共识时间随着主体数量的增多而增加。另外, 对共识吞吐量的测试结果表明, 能源对等主体下的共识吞吐量大于能源监管主体下的共识吞吐量。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%8F%E5%90%8C%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">协同优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%9E%E7%94%A8%E6%8B%9C%E5%8D%A0%E5%BA%AD%E5%AE%B9%E9%94%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">实用拜占庭容错;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%B1%E8%AF%86%E6%9C%BA%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">共识机制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%BA%E5%9D%97%E9%93%BE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">区块链;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *王德文 (1973—) , 男, 通信作者, 博士, 副教授, 主要研究方向:电力系统自动化与智能信息处理。E-mail:wdewen@gmail.com;
                                </span>
                                <span>
                                    王莉鑫 (1993—) , 女, 硕士研究生, 主要研究方向:能源区块链共识机制。E-mail:15076508926@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-01</p>

            </div>
                    <h1><b>Consensus Mechanism of Multi-energy Interactive Subject Based on Practical Byzantine Fault Tolerance Algorithm</b></h1>
                    <h2>
                    <span>WANG Dewen</span>
                    <span>WANG Lixin</span>
            </h2>
                    <h2>
                    <span>School of Control and Computer Engineering, North China Electric Power University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to make full use of renewable energy and achieve local consumption, multi-energy systems need to be closely integrated and coordinated to form an organic whole. The optimization objectives of multi-energy system on the energy supply side, the transmission side and the demand side are analyzed. It is pointed out that there are problems in the collaborative optimization of multi-energy system, i.e., it is difficult to identify the authenticity of multi-data and the multi-energy subject reputation. A consensus method of multi-energy interactive subject based on practical Byzantine fault tolerance (PBFT) algorithm is proposed, which focuses on the energy blockchain network under the energy supervision subject and the energy peer so that the multi-energy subjects are dishonest and distrustful. In this case, an effective consensus can be reached. The design simulates a blockchain network composed of multiple energy entities. Experimental results show that the above method can ensure effective consensus among multiple energy subjects, and the average consensus time for multi-energy subjects to process single requests increases with the number of subjects. In addition, the test results of the consensus throughput show that the consensus throughput under the energy peer is greater than the consensus throughput under the energy regulator.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=collaborative%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">collaborative optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=practical%20Byzantine%20fault%20tolerance%20(PBFT)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">practical Byzantine fault tolerance (PBFT) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=consensus%20mechanism&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">consensus mechanism;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=blockchain&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">blockchain;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-01</p>
                            </div>


        <!--brief start-->
                        <h3 id="211" name="211" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="212">随着能源互联网的发展与完善, 能源的来源由传统的不可再生能源与如今被广泛挖掘的可再生分布式能源共同组成。但可再生分布式能源具有间歇性, 不能形成稳定的能源供应链, 导致各能源系统不能产生稳定的能量供应链。为提高可再生能源的利用率, 实现局部消纳, 多能源系统需紧密融合与协同优化, 形成有机整体以保证多能源系统持续稳定的运行<citation id="298" type="reference"><link href="163" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="213">多能源系统的协同优化一直是业界研究的热点且取得了可观的成果。文献<citation id="302" type="reference">[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</citation>建立了能源供需两级优化模型, 以实现多能源系统用能经济性和供能成本最小化的目标。文献<citation id="299" type="reference">[<a class="sup">5</a>]</citation>在考虑了天然气发电具有灵活性的基础上, 建立了以低碳为目标的区域电力—天然气耦合模型。文献<citation id="300" type="reference">[<a class="sup">6</a>]</citation>以传输成本最低、传输损耗最小为目标进行多能流潮流优化。总体而言, 既有研究大多以能源网络整体为立足点, 而对以分布式能源网络为立足点的协同优化模型未作深入探讨。以分布式能源系统为立足点, 多能源系统协同优化的实现还面临着技术和体制层面的多种障碍, 例如多元能源数据的真实性、复杂系统的分布式决策、交互主体间的信任等<citation id="301" type="reference"><link href="175" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="214">区块链技术是一种新兴的具有强分布式特点的技术, 与能源互联网在理念上具有天然的高契合度, 且有相关研究表明, 区块链可为解决多能源系统协同优化问题提供技术支撑<citation id="311" type="reference"><link href="177" rel="bibliography" /><link href="179" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。目前国内外均设立了能源区块链项目, 如中国的能源区块链实验室<citation id="303" type="reference"><link href="181" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>、美国的Tansactive项目<citation id="304" type="reference"><link href="183" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>等。除此之外, 研究者还提出了将区块链技术应用到能源领域的构想。文献<citation id="305" type="reference">[<a class="sup">12</a>]</citation>在大用户直购电特点的基础上, 提出了基于区块链技术的交易框架。文献<citation id="306" type="reference">[<a class="sup">13</a>]</citation>提出了一种基于区块链技术的弱中心化的电力交易模型。文献<citation id="307" type="reference">[<a class="sup">14</a>]</citation>在文献<citation id="308" type="reference">[<a class="sup">13</a>]</citation>的基础上, 提出了基于智能合约的去中心化配电网交易机制。可以看出, 在能源领域的既有研究大都集中在不同应用场景的交易模型上, 将区块链技术应用到多能互补与协同优化方面的研究还较有限。文献<citation id="309" type="reference">[<a class="sup">1</a>]</citation>提出了去中心化多能源系统协同的愿景, 认为区块链技术可为多能源系统协同提供去中心化的系统平台, 以实现调度运行去中心化, 保障数据安全可靠。文献<citation id="310" type="reference">[<a class="sup">15</a>]</citation>提出了基于区块链技术的能源互联网多模块协同自治模式, 基于工作量证明 (PoW) 共识机制的思想, 能源互联网中各主体均可利用共享的用能数据、设备参数等信息, 分别在能源利用模块、传输模块和供应模块以对应的优化目标为标准提出相应的运行策略, 并规定获得50%及以上认可的策略将被定为系统下一阶段的运行策略。然而, 上述文献中有效运行策略的提出依赖于相关的能源数据信息, 文中并没有针对如何保障数据真实性展开探讨。另外, 多能源系统中涉及多种能源主体, 如何在无信任机构的情况下实现多能源交互主体间的有效共识也是亟待解决的问题。</p>
                </div>
                <div class="p1">
                    <p id="215">本文提出了基于实用拜占庭容错 (practical Byzantine fault tolerance, PBFT) 算法的多能源交互主体共识机制, 以解决能源监管主体下与能源对等主体下协同优化中存在的难以鉴别数据真伪和多能源主体信誉等问题。</p>
                </div>
                <h3 id="216" name="216" class="anchor-tag"><b>1</b> 多能源系统协同优化</h3>
                <div class="p1">
                    <p id="217">多能源系统的协同优化一直是业界研究的热点, 目前在多能源系统协同优化方面的研究包含三方面:能源供给侧优化、能源传输侧优化及能源需求侧优化。</p>
                </div>
                <h4 class="anchor-tag" id="218" name="218">1) 能源供给侧优化。</h4>
                <div class="p1">
                    <p id="219">能源供给侧优化主要是指根据用能数据实现多能源系统的调度优化。通常以供能成本最低、最大化利用一次能源等为目标实现多种能源的协调运行, 以发挥各能源系统间的优势互补和协同效益<citation id="312" type="reference"><link href="193" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。但各能源系统均呈现出复杂的网络形态, 且各能源系统在跨度规模、时间尺度、控制手段和储能特性等方面都存在一定的差异, 难以设立中心机构对其进行统一调度, 也无法使用同一标准实现控制管理<citation id="313" type="reference"><link href="163" rel="bibliography" /><link href="195" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">17</a>]</sup></citation>。因此, 多能源系统需要在保证与其他系统同等地位的情况下达成有效共识, 以保证能源供给侧优化策略的顺利提出。</p>
                </div>
                <h4 class="anchor-tag" id="220" name="220">2) 能源传输侧优化。</h4>
                <div class="p1">
                    <p id="221">能源传输侧优化主要是指多能流的潮流优化等。通常以降低运输费用、运输损耗最小、系统网络安全等为目标提出能源输送优化策略, 实现能源传输侧的最优调度<citation id="314" type="reference"><link href="191" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。传输侧优化是在能源供给侧供能数据确定的基础上, 依据各能源网络输送线路等信息合理安排多能源的潮流分布情况。因此, 为了保证输送策略的有效性, 各能源网络输送线路等信息必须真实可靠, 所涉及的多能源主体需达成有效共识。</p>
                </div>
                <h4 class="anchor-tag" id="222" name="222">3) 能源需求侧优化。</h4>
                <div class="p1">
                    <p id="223">能源需求侧优化主要是指以用户侧的用能成本最低、碳排放量最小等为目标, 根据用户的电、热、天然气等需求, 通过合理安排能量来源以降低用能成本。随着分布式可再生能源的加入, 传统的能源消费者逐渐进化成为能源产消者, 能源产消者之间也可通过能源交易降低用能成本。由此可见, 能源需求侧的优化会涉及更多的多能源角色, 无论是通过合理安排能量来源还是通过能源交易来降低用能成本, 均需要多能源交互主体间达成有效共识, 以保证能源需求侧提出有效运行策略。</p>
                </div>
                <div class="p1">
                    <p id="224">综上所述, 多能源系统协同优化中涉及多种能源主体的参与, 在主体不诚实和主体互不信任的情况下, 保证多能源交互主体达成有效共识是保障各种能源数据信息真实可靠的基础。因此, 解决多能源交互主体间的共识问题是多能源主体提出多能源系统各阶段优化运行策略的前提。</p>
                </div>
                <h3 id="225" name="225" class="anchor-tag"><b>2</b> 多能源交互主体共识机制</h3>
                <h4 class="anchor-tag" id="226" name="226"><b>2.1</b> 区块链共识机制</h4>
                <div class="p1">
                    <p id="227">区块链技术是一种新兴的具有强分布式特点的技术, 其核心优势是去中心化。它通过运用数据加密、分布式共识等手段实现地位对等节点之间的协作与协调, 为中心化机构普遍存在的成本高、效率低等问题提供了解决方案<citation id="315" type="reference"><link href="197" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。区块链共识机制是区块链的核心技术之一, 也是分布式系统达成一致性的重要技术手段。众所周知, 区块链具有去中心化、防篡改的高安全性能<citation id="316" type="reference"><link href="199" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 这些特性均由区块链的共识机制保证。</p>
                </div>
                <div class="p1">
                    <p id="228">关于共识算法, 到目前为止已有可观的研究成果。根据解决的是非拜占庭的普通错误情况还是拜占庭错误情况, 将共识机制分为非拜占庭容错算法与拜占庭容错算法。Paxos算法<citation id="317" type="reference"><link href="201" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>是Lamport针对分布式系统一致性问题给出的解决方案, 是一种基于信息传递一致性算法。该算法具有很高的容错性能, 且被应用于Google的Chubby等系统中。但由于Paxos算法复杂难懂, 2013年斯坦福的Diego Ongaro和John Ousterhout以易懂为目标提出了Raft共识算法<citation id="318" type="reference"><link href="203" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 与Paxos算法具有相同的容错性能。这两种算法及其变种解决的都是非拜占庭问题, 因此属于非拜占庭容错算法。</p>
                </div>
                <div class="p1">
                    <p id="229">针对拜占庭算法效率不高、复杂度是指数级的问题, Miguel Castro和Barbara Liskov于1999年提出了PBFT算法<citation id="319" type="reference"><link href="205" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 算法复杂度为多项式级, 具有极高的效率, 可实现更多的落地应用, 目前作为共识机制已被应用在区块链的联盟链和私有链中。随着比特币的成功应用, 基于PoW机制被广泛关注, 算法要求发起者进行一定量有难度的计算, 才可得出一个容易验证的结果, 其目的是让发起者消耗一定的算力, 浪费一定的经济资源从而避免服务的滥用和攻击<citation id="320" type="reference"><link href="207" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。虽然PoW共识机制会造成大量的算力浪费, 但目前仍被认为是公有链中最好的共识算法。股权证明 (PoS) 共识机制相对于PoW共识机制而言是比较节能的算法, 其基本原理是根据币龄决定挖矿的难度, 即币龄越大挖矿难度越小, 但算法易在区块链网络中失去公平性, 造成中心化的结果, 另外发起者挖矿难度变小, 网络攻击也会随之而来。授权股权证明 (DPoS) 共识机制规避了PoW算力浪费和PoS中心化的问题, 基本原理是使各节点投票选出前100名代表轮流依次生成区块, 但整个共识过程依靠代币实现。PoW, PoS, DPoS共识过程都需要虚拟代币的支持, 这些在能源互联网的背景下并不适用。PBFT共识算法针对拜占庭问题且共识过程无需代币的参与, 可用于具有多种能源角色的多能源系统中。</p>
                </div>
                <h4 class="anchor-tag" id="230" name="230"><b>2.2</b> 基于<b>PBFT</b>的多能源交互主体共识方法</h4>
                <h4 class="anchor-tag" id="231" name="231"><b>2.2.1</b> 基于PBFT的多能源交互主体共识</h4>
                <div class="p1">
                    <p id="232">在多能源系统中涉及多角色能源交易, 大都需要政府或行业主管部门的监管<citation id="321" type="reference"><link href="177" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。在能源区块链中设置监管主体作为具有最高权限的多能源主体, 即本文所指的能源监管主体。基于此, 设计能源监管主体下的能源区块链网络, 根据权限级别将多能源角色分成能源监管主体和多能源主体两类。能源监管主体在能源区块链中具有最高的权限, 可为多能源主体的请求分配序号并广播到整个能源区块链网络。然而, 微网、电动汽车等应用可以实现自主共识, 即无需能源监管主体的参与即可达成有效共识, 完全去中心化的能源区块链网络更适用于类似场景。基于此, 通过取消能源监管主体, 设计能源对等主体下的能源区块链网络, 使多能源主体在网络中处于对等地位, 均可提出并生成能源区块。</p>
                </div>
                <div class="p1">
                    <p id="233">为了实现上述场景, 提出了基于PBFT算法的多能源交互主体共识方法, 并对PBFT算法进行相应改进使其应用在多能源系统中。</p>
                </div>
                <div class="p1">
                    <p id="234">1) 改变PBFT算法中主节点的选取规则, 使其适用于能源监管主体下的多能源交互主体共识。PBFT算法是在分布式系统中通过投票选取主节点, 一旦主节点宕机, 所有节点会通过投票选出另外的主节点。本文的能源监管主体担任主节点, 能源监管主体由能源交易平台等监管部门组成, 监管部门轮流担任能源监管主体, 即当其中一个监管部分出现问题时自动将其变更为下一监管部分。</p>
                </div>
                <div class="p1">
                    <p id="235">2) 取消PBFT算法中的主节点身份, 使其适用于能源对等主体下的多能源交互主体共识。PBFT算法的主节点在算法中具有最高的权限, 不能实现分布式系统的完全去中心化。基于此, 取消了PBFT算法的主节点, 即在多能系统中取消了能源监管主体, 使能源区块链中所有的多能源主体具有同等地位, 均可提出并生成能源区块。</p>
                </div>
                <h4 class="anchor-tag" id="236" name="236"><b>2.2.2</b> 能源监管主体下的多能源交互主体共识</h4>
                <div class="p1">
                    <p id="237">多能源系统中存在多种能源角色主体, 本节根据权限级别将多能源角色主体分成两类:第一类是能源监管主体, 可由电力交易中心、能效服务商等机构担任, 在能源区块链中拥有最高的权利, 负责为多能源主体发送的请求排序, 并向其他主体广播该请求;第二类是多能源主体, 可由能源生产者与消费者担任, 例如光伏发电、电动汽车等, 是指除能源监管主体之外的所有多能源角色主体, 多能源主体在能源区块链中处于同等地位, 均可参与多能源交互主体间的共识过程。</p>
                </div>
                <div class="p1">
                    <p id="238">下文在多能源系统背景下以能源交易请求为场景, 给出能源监管主体下的多能源交互主体间的共识过程, 构建能源区块链网络结构图, 如图1所示。</p>
                </div>
                <div class="area_img" id="239">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_239.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 能源监管主体下的能源区块链网络结构" src="Detail/GetImg?filename=images/DLXT201909005_239.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 能源监管主体下的能源区块链网络结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_239.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Energy blockchain network structure with the main body of energy regulation</b></p>

                </div>
                <div class="p1">
                    <p id="240">如图1所示的能源区块链网络中包括能源监管主体和4个能源产消者主体。能源监管主体由三部分组成, 每部分都可具有最高权限, 依照监管1, 2, 3的顺序担任最高权限身份 (如果监管1主体宕机则由监管2接管, 以此类推) 。若其中一个具有最高权限, 则其他监管主体和能源产消者主体地位同等, 相当于多能源主体。区块链网络中的所有主体均可互相通信, 当监管1主体状态良好时, 所有多能源主体使用红色通道与其进行通信, 黄色通道和绿色通道同理。</p>
                </div>
                <div class="p1">
                    <p id="241">在区块链技术支撑下, 能源产消者主体发出能源交易请求, 能源监管主体广播请求至全区块链网络, 全网其他节点对交易请求的合法性、真实性进行验证, 并通过三阶段协议确保交易请求没有被篡改, 当交易请求通过验证之后, 每个多能源主体可执行交易操作, 并存储交易过程及结果。多能源交互主体间的一次共识过程 (即多能源系统中一次交易请求的执行过程) 具体可分为发出交易请求、预准备阶段、准备阶段、确认阶段和执行操作5个部分。在监管1主体状态良好的情况下, 能源产消者A发出交易请求后多能源交互主体的执行过程具体描述如下。</p>
                </div>
                <div class="p1">
                    <p id="242">步骤1:发出交易请求。能源产消者A向监管1发送一个交易请求。</p>
                </div>
                <div class="p1">
                    <p id="243">步骤2:预准备阶段。监管1为交易请求分配序号<i>S</i>, 并生成预准备消息, 定义其格式为<i>T</i><sub>Pre-prepare</sub>={<i>V</i>, <i>S</i>, <i>D</i>}, 其中<i>V</i>表示当前视图号, <i>D</i>表示请求的摘要。监管1将其广播给多能源主体。</p>
                </div>
                <div class="p1">
                    <p id="244">步骤3:准备阶段。多能源主体收到来自监管1广播的预准备消息后要完成两件事:①检查<i>D</i>是否正确, 即要保证消息没有被篡改;②检查序号<i>S</i>是否合法。验证通过之后, 会生成准备消息, 其格式为<i>T</i><sub>Prepare</sub>={<i>V</i>, <i>S</i>, <i>D</i>, <i>i</i>}, 其中<i>i</i>表示多能源主体的编号。多能源主体向全网广播准备消息。</p>
                </div>
                <div class="p1">
                    <p id="245">步骤4:确认阶段。多能源主体重复步骤3中的验证准备消息为真后, 生成确认消息, 格式为<i>T</i><sub>Commit</sub>={<i>V</i>, <i>S</i>, <i>D</i>, <i>i</i>}。多能源主体向全网广播确认消息, 同时监管1验证消息无误后也会广播确认消息。</p>
                </div>
                <div class="p1">
                    <p id="246">步骤5:执行操作。区块链网络中所有主体在验证完确认消息后可执行相关操作, 并生成结果消息, 格式为<i>T</i><sub>Reply</sub>={<i>V</i>, <i>S</i>, <i>D</i>, <i>i</i>}, 将其发送给能源产消者A, 多能源主体各自存储过程及结果。</p>
                </div>
                <div class="p1">
                    <p id="247">上述多能源交互主体间的一次共识过程是无拜占庭问题的共识过程, 无宕机主体, 无虚假信息等。在多能源交互主体共识机制中针对上述问题均有相应的处理操作。首先, 在发出交易请求阶段, 设置监管主体最晚处理请求消息时间, 一旦超过这个时间, 监管主体被认为失去处理请求消息的能力, 将被其他多能源主体强制更改通道。其次, 在预准备、准备和确认阶段验证请求消息的真实合法性时, 若是不通过验证会在一定时间之后直接丢掉。能源监管主体下的多能源交互主体共识流程如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="248">在区块链网络中, 可能存在不诚实的多能源主体, 发送不合法或者是虚假的交易请求, 抑或是篡改其他多能源主体发出的交易请求。在保证多能源交互主体达成有效共识的前提下, PBFT共识机制具有不超过 (<i>n</i>-1) /3 的容错性能, 其中<i>n</i>表示区块链网络中多能源主体的数量<citation id="322" type="reference"><link href="209" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。所有多能源主体均会自动保障多能源系统持续稳定运行, 通过实现多能源系统的协同优化以达到自身经济优化的目的, 因此区块链中可能仅存在极少数不诚实的多能源主体。另外, 多能源主体难免会出现宕机情况, 但不超过 (<i>n</i>-1) /3 的容错性能足够满足多能源系统的稳定运行。</p>
                </div>
                <h4 class="anchor-tag" id="249" name="249"><b>2.2.3</b> 能源对等主体下的多能源交互主体共识</h4>
                <div class="p1">
                    <p id="250">本节的能源区块链网络只包含多能源主体一种身份, 即不包含能源监管主体身份, 每个多能源主体均可提出并生成能源区块。在多能源系统背景下, 以能源交易请求为场景给出能源对等主体下的多能源交互主体共识过程, 能源区块链网络结构见附录A图A1。</p>
                </div>
                <div class="area_img" id="251">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_251.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 能源监管主体下的多能源交互主体共识流程" src="Detail/GetImg?filename=images/DLXT201909005_251.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 能源监管主体下的多能源交互主体共识流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_251.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Consensus flow chart of multi-energy interactive subject with the main body of energy regulation</b></p>

                </div>
                <div class="p1">
                    <p id="252">能源区块链网络中有5个能源产消者主体, 不包含能源监管主体。在此网络中, 所有的能源产消者主体具有同样的权限, 均可构建能源区块而无需等待能源监管主体分配序号, 可实现完全去中心化。</p>
                </div>
                <div class="p1">
                    <p id="253">在区块链技术的支撑下, 能源产消者主体A发起能源交易请求后, 多能源交互主体理想的共识过程与2.2.2节所述相似, 不同的是能源产消者A发出交易请求, 为自己的请求分配序号<i>S</i>并生成预准备消息。</p>
                </div>
                <div class="p1">
                    <p id="254">另外, 针对存在宕机主体与不诚实主体的问题有相应不同的处理。首先, 在广播准备消息之后, 如果在设置时间内未收到足够的来自其他多能源主体的准备消息, 将会直接丢掉这个请求消息, 并反馈请求执行失败消息。其次, 在广播确认消息之后, 如果在设置时间内未收到足够的来自其他多能源主体的确认消息, 则直接反馈请求执行失败消息。能源对等主体下的多能源交互主体共识流程, 如图3所示。</p>
                </div>
                <div class="area_img" id="255">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_255.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 能源对等主体下的多能源交互主体共识流程" src="Detail/GetImg?filename=images/DLXT201909005_255.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 能源对等主体下的多能源交互主体共识流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_255.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Consensus flow chart of multi-energy interactive subject under energy peers</b></p>

                </div>
                <div class="p1">
                    <p id="256">由图3与图2对比可见, 能源对等主体下的多能源交互主体共识无需等待能源监管主体为其请求分配序号, 也没有更改通道的等待时间, 这在一定程度上减少了多能源交互主体达成共识的时间。然而, 也正是因为如此其失去了能源监管主体下的多能源交互主体共识方法的顺序功能, 这将在高并发请求下可能导致能源区块链的分叉问题, 本节采用回滚机制来解决分叉问题。</p>
                </div>
                <h3 id="257" name="257" class="anchor-tag"><b>3</b> 案例分析</h3>
                <div class="p1">
                    <p id="258">为了验证基于PBFT算法的多能源交互主体共识方法的有效性与并发性能, 本文采用Java程序设计语言设计实现一个实验模拟系统, 利用一个线程模拟某个多能源主体, 在单机中进行多个案例的实验测试。首先设计区块链网络中有4～50个多能源主体的测试案例, 通过修改多能源主体的状态测试能源区块链网络下两种多能源交互主体共识方案的有效性并验证其容错性能。然后, 以共识时间和共识吞吐量为指标, 在区块链网络中分别增加多能源主体数量和请求并发数量来测试两种方案的并发性能。</p>
                </div>
                <h4 class="anchor-tag" id="259" name="259"><b>3.1</b> 容错性能测试案例</h4>
                <div class="p1">
                    <p id="260">本文通过设计区块链网络中有4～50个多能源主体的测试实验来验证两种方案的容错性能, 并以区块链网络中有4个多能源主体为例, 通过修改主体状态的多个测试案例来说明两种方案的有效性。</p>
                </div>
                <div class="p1">
                    <p id="261">根据2.2节所述, 两种多能源交互主体共识方案中涉及不同种类的消息格式类型, 本文设置不同的数字代表对应的消息格式类型<i>T</i><sub>ype</sub>, 发送的消息内容用<i>D</i><sub>ata</sub>表示, 不同的消息格式对应不同的消息内容, 具体定义见附录A表A1。定义多能源主体之间发送信息的完整格式为{<i>T</i><sub>ype</sub>, <i>D</i><sub>ata</sub>, <i>S</i>}, 其中请求分配序号<i>S</i>表示最后的共识结果。</p>
                </div>
                <h4 class="anchor-tag" id="262" name="262">1) 实验1</h4>
                <div class="p1">
                    <p id="263">能源监管主体下:设置区块链网络中有4个多能源主体 (A, B, C, D) , 其中定义A是初始能源监管主体, B, C, D是多能源主体。所有多能源主体均可正常工作, 初始化通道A, 仅允许多能源主体B发送请求消息, 以A的执行过程为例可具体描述为:①A收到B发来的请求消息, 完整格式为{<i>T</i><sub>ype</sub>=0, <i>D</i><sub>ata</sub>=B1, <i>S</i>=0};②A在区块链网络中广播预准备消息, 并为这条消息分配序号<i>S</i>=1, 完整格式为{<i>T</i><sub>ype</sub>=1, <i>D</i><sub>ata</sub>=B1, <i>S</i>=1};③A收到来自B, C, D广播的准备消息, 完整格式为{<i>T</i><sub>ype</sub>=2, <i>D</i><sub>ata</sub>=B1, <i>S</i>=1};④A在区块链网络中广播确认消息, 完整格式为{<i>T</i><sub>ype</sub>=3, <i>D</i><sub>ata</sub>=B1, <i>S</i>=1};⑤A收到来自B, C, D广播的确认消息后, 广播其回复消息, 完整格式为{<i>T</i><sub>ype</sub>=4, <i>D</i><sub>ata</sub>=B1, <i>S</i>=1}, 表明请求执行成功, 执行结果<i>S</i>=1。</p>
                </div>
                <div class="p1">
                    <p id="264">能源对等主体下:设置区块链网络中有4个多能源主体 (A, B, C, D) , 所有多能源主体均可正常工作, 允许B发送请求消息, A, C, D执行过程相似。多能源主体B和以A为例的执行过程及结果, 见附录A表A2和表A3。</p>
                </div>
                <h4 class="anchor-tag" id="265" name="265">2) 实验2</h4>
                <div class="p1">
                    <p id="266">能源监管主体下:在实验1的基础上允许能源监管主体A和多能源主体B同时发送请求消息, 则能源监管主体A和多能源主体B, C, D最后的执行结果如附录A表A4所示。</p>
                </div>
                <div class="p1">
                    <p id="267">能源对等主体下:在实验1的基础上多能源主体A和B同时发送请求消息, 其执行过程与实验1相同, 执行结果{<i>T</i><sub>ype</sub>=4, <i>D</i><sub>ata</sub>=A1, <i>S</i>=2}, {<i>T</i><sub>ype</sub>=4, <i>D</i><sub>ata</sub>=B2, <i>S</i>=3}。</p>
                </div>
                <h4 class="anchor-tag" id="268" name="268">3) 实验3</h4>
                <div class="p1">
                    <p id="269">能源监管主体下:在实验2的基础上, 使监管主体A宕机, 多能源主体可正常工作, 设置多能源主体B, C发送请求消息。而后监管主体A恢复状态, 并设置多能源主体D节点发送请求消息。其余与之前设置相同。</p>
                </div>
                <div class="p1">
                    <p id="270">所有主体在通道A上通信, 监管主体A宕机。此时多能源主体B, C发出请求消息, 会收到请求主节点超时消息, 则B, C会向区块链全网广播请求消息。B, C, D收到该广播消息后首先转发给主节点A, 以确保A是否真的不能有效工作。而后, 监管主体A恢复状态, 这时多能源主体D发送请求消息。监管主体A收到多能源主体D的消息后为其分配序号并向全网广播此消息, A, B, C, D执行结果如附录A表A5所示。</p>
                </div>
                <div class="p1">
                    <p id="271">多能源主体D发送的请求消息执行成功之后, B, C, D收到请求主节点超时消息, 则会请求更换通道, 完整格式为{<i>T</i><sub>ype</sub>=-2, <i>D</i><sub>ata</sub>=Null, <i>S</i>=0}, 自动更换为B通道, 即B为接下来的能源监管主体。B, C请求重传数据, 监管主体B为消息分配序号, 执行结果见附录A表A6。</p>
                </div>
                <h4 class="anchor-tag" id="272" name="272">4) 实验4</h4>
                <div class="p1">
                    <p id="273">能源监管主体下:在实验3的基础上使多能源主体A, C宕机, 多能源主体D发送请求消息。监管主体B为其分配序号进入预准备状态, 格式为{<i>T</i><sub>ype</sub>=1, <i>D</i><sub>ata</sub>=D2, <i>S</i>=7}, D收到该消息后广播准备消息{<i>T</i><sub>ype</sub>=2, <i>D</i><sub>ata</sub>=D2, <i>S</i>=7}。由于多能源主体A, C宕机, 准备消息迟迟等不到A, C的回复, B, D均收到请求超时消息, 表示此消息无法正常操作, 自动舍弃。</p>
                </div>
                <div class="p1">
                    <p id="274">能源对等主体下:在实验2的基础上使多能源主体A, C宕机, 多能源主体D发送请求消息。多能源主体B, D的执行过程及结果见附录A表A7和表A8。</p>
                </div>
                <h4 class="anchor-tag" id="275" name="275">5) 实验5</h4>
                <div class="p1">
                    <p id="276">能源监管主体下:在实验4的基础上, 使多能源主体B, C, D成为不诚实主体, 篡改A发送的请求消息。具体操作描述如下:①监管主体B收到自身发送的请求消息, 完整格式为{<i>T</i><sub>ype</sub>=0, <i>D</i><sub>ata</sub>=B4, <i>S</i>=0};②B在区块链网络中广播预准备消息, 并为这条消息分配序号<i>S</i>=7, 完整格式为{<i>T</i><sub>ype</sub>=1, <i>D</i><sub>ata</sub>=B4, <i>S</i>=7};③A, C, D篡改该消息内容为<i>D</i><sub>ata</sub>=B4<sup>*</sup>, 并广播准备消息, 格式为{<i>T</i><sub>ype</sub>=2, <i>D</i><sub>ata</sub>=B4<sup>*</sup>, <i>S</i>=7};④B收到来自A, C, D广播的准备消息后验证不合法, 超时自动丢弃;⑤A, C, D在区块链网络中广播确认消息, 完整格式为{<i>T</i><sub>ype</sub>=3, <i>D</i><sub>ata</sub>=B4<sup>*</sup>, <i>S</i>=7};⑥A, C, D在区块链网络中广播回复消息, 完整格式为{<i>T</i><sub>ype</sub>=4, <i>D</i><sub>ata</sub>=B4<sup>*</sup>, <i>S</i>=7}, 表明请求执行成功, 执行结果<i>S</i>=7。</p>
                </div>
                <div class="p1">
                    <p id="277">多能源主体B发送的消息内容是<i>D</i><sub>ata</sub>=B4, 而最终并入的内容是<i>D</i><sub>ata</sub>=B4<sup>*</sup>。由此可见, 区块链网络中存在3个不诚实主体的时候, 数据容易被篡改, 不能保证多能源交互主体间的有效共识。</p>
                </div>
                <div class="p1">
                    <p id="278">能源对等主体下:在实验4的基础上, 使多能源主体A, C, D成为不诚实主体, 篡改B发送的请求消息。多能源主体以A为例和B的执行过程及结果见附录A表A9和表A10。</p>
                </div>
                <div class="p1">
                    <p id="279">本文通过实验1、实验2和实验3证明了能源监管主体下的方案可保证交互主体达成有效共识, 即使在初始监管主体宕机并恢复的情况下也可保证所有请求的一致性。通过实验1和实验2证明了能源对等主体下的方案可保证主体达成有效共识。即基于PBFT算法的多能源交互主体共识方法可保证主体达成有效共识。通过实验3、实验4和实验5对比, 可证明基于PBFT算法的多能源交互主体共识方法最多仅允许1个主体宕机或者不诚实。当区块链网络中有2个主体宕机或者不诚实时不能达成共识, 也不能篡改消息。但当区块链网络中有3个主体不诚实时, 消息极有可能被篡改。综上所述, 两种方案在多能源主体间达成有效共识情况下, 其容错性能相同。能源区块链网络中容错数量与多能源主体数量的关系如图4所示。</p>
                </div>
                <div class="area_img" id="280">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_280.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同多能源主体数量下的容错数量" src="Detail/GetImg?filename=images/DLXT201909005_280.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同多能源主体数量下的容错数量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_280.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Number of fault tolerance with different number of multi-energy entities</b></p>

                </div>
                <h4 class="anchor-tag" id="281" name="281"><b>3.2</b> 并发性能测试案例</h4>
                <div class="p1">
                    <p id="282">本文通过测试方法的共识时间和共识吞吐量来阐述两种方案的并发性能。一次共识时间是指一次请求的完成时间, 共识吞吐量是指单位时间内达成共识的次数即可处理的请求数量。</p>
                </div>
                <div class="p1">
                    <p id="283">本实验增加多能源主体和请求并发数目, 设定所有多能源主体运行状态良好, 不存在宕机现象, 进行并发性能测试。设置不同多能源主体间消息传输时间为 (10, 60) ms之间的随机数, 多能源主体自身消息传输时间为10 ms。</p>
                </div>
                <div class="p1">
                    <p id="284">能源监管主体下:设置若多能源主体超过1 000 s没有收到足够同类型消息, 则投票无效。若多能源主体超过2 000 s未收到监管主体的回应, 则请求主节点超时。</p>
                </div>
                <div class="p1">
                    <p id="285">能源对等主体下:设置若多能源主体超过1 000 s没有收到足够同类型消息, 则该类型阶段FALSE。</p>
                </div>
                <div class="p1">
                    <p id="286">实验6在实验参数设置基础上, 分别选取多能源主体的数量为4, 10, 18, 26, 34, 42, 50, 58, 64, 72, 80, 88, 92, 100个, 进行不同多能源主体数量下处理单请求的平均共识时间测试, 能源监管主体下的方案中均有3个能源监管主体。每个共识时间数据均为10次实验数据的期望值 (下同) , 两种不同共识方案的测试结果如图5所示。</p>
                </div>
                <div class="area_img" id="287">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_287.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同多能源主体数量下的共识时间" src="Detail/GetImg?filename=images/DLXT201909005_287.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同多能源主体数量下的共识时间</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_287.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Consensus time with different number of multi-energy entities</b></p>

                </div>
                <div class="p1">
                    <p id="288">由图5可以看出, 在处理单请求的情况下, 两种方案的多能源主体数量都与共识时间正相关, 即多能源主体数量越多, 共识时间越长。</p>
                </div>
                <div class="p1">
                    <p id="289">实验7选取多能源主体的数量分别为4, 10, 18, 34, 64, 88, 100个, 对两种方案单位时间可达成共识次数进行统计, 结果如图6所示。</p>
                </div>
                <div class="area_img" id="290">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_290.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 不同多能源主体数量下的共识吞吐量" src="Detail/GetImg?filename=images/DLXT201909005_290.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 不同多能源主体数量下的共识吞吐量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_290.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Consensus throughput with different number of multi-energy entities</b></p>

                </div>
                <div class="p1">
                    <p id="291">由图6可以看出, 在多能源主体数量分别以4, 10, 18, 34, 64, 88, 100增加时, 两种方案的共识吞吐量均逐渐降低, 且在相同的多能源主体数量下, 能源对等主体下的共识吞吐量始终高于能源监管主体下的共识吞吐量。对比图5数据可知, 两种方法同时处理多个并发请求的共识时间远小于处理单请求的共识时间。综上可知, 两种方法均具有较高的并发性能, 且能源对等主体下的并发性能优于能源监管主体下的多能源主体交互共识。</p>
                </div>
                <div class="p1">
                    <p id="292">然而随着多能源主体数量的逐渐增多, 两种方案的吞吐量逐渐变小, 尤其是多能源主体数量增加到88～100时。其原因是为多能源主体设置的处理请求超时时间不当, 当请求超时时需要重新处理请求, 影响了共识时间。多能源主体数量变多, 则每个主体需要等待的回复也就越多, 增加了共识时间。另外能源对等主体下的共识吞吐量始终高于能源监管主体下的共识吞吐量的原因也有能源对等主体下的方案无请求主节点为其分配序号的等待时间, 且无请求超时更换通道的等待时间。</p>
                </div>
                <div class="p1">
                    <p id="293">两种多能源交互主体共识方案性能测试实验的各参数都是设定的, 在本实验设定的时间参数下, 固定多能源主体数量, 随着并发请求数量的增加, 处理每个请求的共识时间明显减小。由此可知, 设置合理的时间参数, 多能源交互主体共识方法可保证较高的并发性能, 且能源对等主体下的方案并发性能明显优于能源监管主体下的方案, 因此在微网、园区、电动汽车等可实现去中心化的场景中, 更倾向于选择能源对等主体下的多能源交互主体共识方案。</p>
                </div>
                <h3 id="294" name="294" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="295">本文提出一种基于PBFT算法的多能源交互主体共识方法, 以解决多能源系统协同优化中存在的难以鉴别多元数据真伪及多能源主体信誉等问题。方法通过能源区块链网络中的所有主体参与认证以达成最终共识来实现, 为防止交易被篡改, 保证交易的合法性、真实性、安全性和一致性, 难以避免会在一定程度上延长交易确认时间、降低交易效率等, 但这并不会从根本上影响系统运行, 而解决多能源主体不诚实和主体间互不信任的问题是实现多能源系统协同优化的重要基础, 这显然是可行且有必要的。</p>
                </div>
                <div class="p1">
                    <p id="296">本文的案例测试实验是在单机环境下, 采用模拟程序运行, 并不能完全真实反映实际网络与系统的共识时间以及共识吞吐量性能。下一步准备采用虚拟机与容器等技术建立实验环境, 进行更深入的对比测试实验。</p>
                </div>
                <div class="p1">
                    <p id="297">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="323" name="323" class="anchor-tag">附录A</h3>
                <div class="area_img" id="324">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 能源对等主体下的能源区块链网络结构" src="Detail/GetImg?filename=images/DLXT201909005_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 能源对等主体下的能源区块链网络结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Energy blockchain network structure under energy peers</p>

                </div>
                <div class="area_img" id="326">
                                            <p class="img_tit">
                                                表A1 消息类型设置
                                                    <br />
                                                Table A1 Message type setting
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_32600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909005_32600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_32600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 消息类型设置" src="Detail/GetImg?filename=images/DLXT201909005_32600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="327">
                                            <p class="img_tit">
                                                表A2 主体B的执行过程
                                                    <br />
                                                Table A2 The execution process of subject B
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_32700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909005_32700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_32700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 主体B的执行过程" src="Detail/GetImg?filename=images/DLXT201909005_32700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="328">
                                            <p class="img_tit">
                                                表A3 主体A的执行过程
                                                    <br />
                                                Table A3 The execution process of subject A
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_32800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909005_32800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_32800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 主体A的执行过程" src="Detail/GetImg?filename=images/DLXT201909005_32800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="329">
                                            <p class="img_tit">
                                                表A4 B, C发送请求消息的执行结果
                                                    <br />
                                                Table A4 Request message execution result from B, C
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_32900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909005_32900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_32900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 B, C发送请求消息的执行结果" src="Detail/GetImg?filename=images/DLXT201909005_32900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="330">
                                            <p class="img_tit">
                                                表A5 D发送请求消息的执行结果
                                                    <br />
                                                Table A5 Request message execution result from D
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_33000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909005_33000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_33000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5 D发送请求消息的执行结果" src="Detail/GetImg?filename=images/DLXT201909005_33000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="331">
                                            <p class="img_tit">
                                                表A6 B, C发送请求消息的执行结果
                                                    <br />
                                                Table A6 Request message execution result from B, C
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_33100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909005_33100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_33100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A6 B, C发送请求消息的执行结果" src="Detail/GetImg?filename=images/DLXT201909005_33100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="332">
                                            <p class="img_tit">
                                                表A7 主体B的执行过程
                                                    <br />
                                                Table A7 The execution process of subject B
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909005_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A7 主体B的执行过程" src="Detail/GetImg?filename=images/DLXT201909005_33200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="333">
                                            <p class="img_tit">
                                                表A8 主体D的执行过程
                                                    <br />
                                                Table A8 The execution process of subject D
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909005_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A8 主体D的执行过程" src="Detail/GetImg?filename=images/DLXT201909005_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="334">
                                            <p class="img_tit">
                                                表A9 主体A的执行过程
                                                    <br />
                                                Table A9 The execution process of subject A
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909005_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A9 主体A的执行过程" src="Detail/GetImg?filename=images/DLXT201909005_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="335">
                                            <p class="img_tit">
                                                表A10 主体B的执行过程
                                                    <br />
                                                Table A10 The execution process of subject B
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909005_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909005_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909005_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A10 主体B的执行过程" src="Detail/GetImg?filename=images/DLXT201909005_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="163">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201615001&amp;v=MjA3MzMzenFxQnRHRnJDVVI3cWZadVpzRnkvaFZyL0pQeXJQYmJHNEg5Zk5xbzlGWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 张宁, 王毅, 康重庆, 等.能源互联网中的区块链技术:研究框架与典型应用初探[J].中国电机工程学报, 2016, 36 (15) :4011-4023.ZHANG Ning, WANG Yi, KANG Chongqing, et al.Blockchain technique in the energy internet:preliminary research framework and typical applications[J].Proceedings of the CSEE, 2016, 36 (15) :4011-4023.
                            </a>
                        </p>
                        <p id="165">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and integration of flexible demand in heat and electricity integrated energy system">

                                <b>[2]</b> SHAO Changzheng, DING Yi, WANG Jianhui, et al.Modeling and integration of flexible demand in heat and electricity integrated energy system[J].IEEE Transactions on Sustainable Energy, 2018, 9 (1) :361-370.
                            </a>
                        </p>
                        <p id="167">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814003&amp;v=MjAxNzM0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnIvSklTSFRlckc0SDluTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 丛昊, 王旭, 蒋传文, 等.基于联盟博弈的综合能源系统优化运行方法[J].电力系统自动化, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.CONG Hao, WANG Xu, JIANG Chuanwen, et al.Coalition game based optimized operation method for integrated energy systems[J].Automation of Electric Power Systems, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.
                            </a>
                        </p>
                        <p id="169">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MTE5MzdyL0pJU0hUZXJHNEg5Zk5xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王珺, 顾伟, 陆帅, 等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化, 2016, 40 (15) :17-24.WANG Jun, GU Wei, LU Shuai, et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems, 2016, 40 (15) :17-24.
                            </a>
                        </p>
                        <p id="171">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated Electrical and Gas Network Flexibility Assessment in Low-Carbon Multi-Energy Systems">

                                <b>[5]</b> CLEGG S, MANCARELLA P.Integrated electrical and gas network flexibility assessment in low-carbon multi-energy systems[J].IEEE Transactions on Sustainable Energy, 2016, 7 (2) :718-731.
                            </a>
                        </p>
                        <p id="173">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724005&amp;v=MTAzMTJGeS9oVnIvSlB5clBiYkc0SDliT3E0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120.
                            </a>
                        </p>
                        <p id="175">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FENE201605007&amp;v=MTY2NjhadVpzRnkvaFZyL0pJeWpGYTdHNEg5Zk1xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 曹寅.能源区块链与能源互联网[J].风能, 2016 (5) :14-15.CAO Yin.Energy block chain and energy internet[J].Wind Energy, 2016 (5) :14-15.
                            </a>
                        </p>
                        <p id="177">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804007&amp;v=MTI3Mjc0SDluTXE0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnIvSlB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 丁伟, 王国成, 许爱东, 等.能源区块链的关键技术及信息安全问题研究[J].中国电机工程学报, 2018, 38 (4) :1-9.DING Wei, WANG Guocheng, XU Aidong, et al.Research on key technologies and information security issues of energy blockchain[J].Proceedings of the CSEE, 2018, 38 (4) :1-9.
                            </a>
                        </p>
                        <p id="179">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201609001&amp;v=MDIzODZxZlp1WnNGeS9oVnIvSklUWFRackc0SDlmTXBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 王安平, 范金刚, 郭艳来.区块链在能源互联网中的应用[J].电力信息与通信技术, 2016, 14 (9) :1-6.WANG Anping, FAN Jingang, GUO Yanlai.Application of blockchain in energy interconnection[J].Electric Power Information and Communication Technology, 2016, 14 (9) :1-6.
                            </a>
                        </p>
                        <p id="181">
                            <a id="bibliography_10" >
                                    <b>[10]</b>
                                 北京大同区块链技术研究院.基于区块链技术的智能微电网交易系统[EB/OL].[2016-09-12].http://www.uni-ledger.com/micro-grid.html.Beijing Datong Blockchain Technology Research Institute.Intelligent microgrid trading system based on blockchain technology[EB/OL].[2016-09-12].http://www.uni-ledger.com/micro-grid.html.
                            </a>
                        </p>
                        <p id="183">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An indie off-the-grid,blockchain-traded solar power market comes to Brooklyn">

                                <b>[11]</b> NGUYEN C.An indie, off-the-grid, blockchain-traded solar power market comes to Brooklyn[EB/OL].[2016-03-18].https://motherboard.vice.com/en_us/article/the-plan-to-power-brooklyn-with-a-blockchain-based-microgrid-transactive-solar.
                            </a>
                        </p>
                        <p id="185">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713009&amp;v=MTM4NzBiTnJJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnIvSlB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 欧阳旭, 朱向前, 叶伦, 等.区块链技术在大用户直购电中的应用初探[J].中国电机工程学报, 2017, 37 (13) :3737-3745.OUYANG Xu, ZHU Xiangqian, YE Lun, et al.Preliminary applications of blockchain technique in large consumers direct power trading[J].Proceedings of the CSEE, 2017, 37 (13) :3737-3745.
                            </a>
                        </p>
                        <p id="187">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612002&amp;v=MTc2MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZyL0pJVHJCZmJHNEg5Zk5yWTlGWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 邰雪, 孙宏斌, 郭庆来.能源互联网中基于区块链的电力交易和阻塞管理方法[J].电网技术, 2016, 40 (12) :3630-3638.TAI Xue, SUN Hongbin, GUO Qinglai.Electricity transactions and congestion management based on blockchain in energy internet[J].Power System Technology, 2016, 40 (12) :3630-3638.
                            </a>
                        </p>
                        <p id="189">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713004&amp;v=MDIzMTMzenFxQnRHRnJDVVI3cWZadVpzRnkvaFZyL0pQeXJQYmJHNEg5Yk5ySTlGWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 平健, 陈思捷, 张宁, 等.基于智能合约的配电网去中心化交易机制[J].中国电机工程学报, 2017, 37 (13) :3682-3690.PING Jian, CHEN Sijie, ZHANG Ning, et al.Decentralized transactive mechanism in distribution network based on smart contract[J].Proceedings of the CSEE, 2017, 37 (13) :3682-3690.
                            </a>
                        </p>
                        <p id="191">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713003&amp;v=MDc2NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWci9KUHlyUGJiRzRIOWJOckk5Rlo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 曾鸣, 程俊, 王雨晴, 等.区块链框架下能源互联网多模块协同自治模式初探[J].中国电机工程学报, 2017, 37 (13) :3672-3681.ZENG Ming, CHENG Jun, WANG Yuqing, et al.Primarily research for multi module cooperative autonomous mode of Energy Internet under blockchain framework[J].Proceedings of the CSEE, 2017, 37 (13) :3672-3681.
                            </a>
                        </p>
                        <p id="193">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514023&amp;v=MjU5MjRiYkc0SDlUTnE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnIvSlB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 孙秋野, 滕菲, 张化光, 等.能源互联网动态协调优化控制体系构建[J].中国电机工程学报, 2015, 35 (14) :3667-3677.SUN Qiuye, TENG Fei, ZHANG Huaguang, et al.Construction of dynamic coordinated optimization control system for energy internet[J].Proceedings of the CSEE, 2015, 35 (14) :3667-3677.
                            </a>
                        </p>
                        <p id="195">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614014&amp;v=MTU1MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZyL0pQeXJQYmJHNEg5Zk5xNDlFWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 邵成成, 王锡凡, 王秀丽, 等.多能源系统分析规划初探[J].中国电机工程学报, 2016, 36 (14) :3817-3829.SHAO Chengcheng, WANG Xifan, WANG Xiuli, et al.Probe into analysis and planning of multi-energy systems[J].Proceedings of the CSEE, 2016, 36 (14) :3817-3829.
                            </a>
                        </p>
                        <p id="197">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201604001&amp;v=MTI0NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWci9KS0NMZlliRzRIOWZNcTQ5RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 袁勇, 王飞跃.区块链技术发展现状与展望[J].自动化学报, 2016, 42 (4) :481-494.YUAN Yong, WANG Feiyue.Blockchain:the state of the art and future trends[J].Acta Automatica Sinica, 2016, 42 (4) :481-494.
                            </a>
                        </p>
                        <p id="199">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201823019&amp;v=MDc5ODc0SDluT3JJOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnIvSlB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 龚钢军, 王慧娟, 张桐, 等.基于区块链的电力现货交易市场研究[J/OL].中国电机工程学报:1-13[2018-07-13].DOI:10.13334/j.0258-8013.pcsee.172645.GONG Gangjun, WANG Huijuan, ZHANG Tong, et al.Research on electricity market about spot trading based on blockchain[J/OL].Proceedings of the CSEE:1-13[2018-07-13].DOI:10.13334/j.0258-8013.pcsee.172645.
                            </a>
                        </p>
                        <p id="201">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000095931&amp;v=MDIzMTk3SHRqTnI0OUZaT0lLQlg4NG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxb1JhaE09TmlmSVk3Sw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> LAMPORT L.The part-time parliament[J].ACM Transactions on Computer Systems, 1998, 6 (2) :133-169.
                            </a>
                        </p>
                        <p id="203">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=In search of an understandable consensus algorithm">

                                <b>[21]</b> ONGARO D, OUSTERHOUT J.In search of an understandable consensus algorithm[C]// 2014 USENIX Annual Technical Conference, June 19-20, 2014, Philadelphia, USA.
                            </a>
                        </p>
                        <p id="205">
                            <a id="bibliography_22" >
                                    <b>[22]</b>
                                 CASTRO M, LISKOV B.Practical Byzantine fault tolerance[C]// Proceedings of the Third Symposium on Operating Systems Design and Implementation, February, 1999, Berkeley, USA:173-186.
                            </a>
                        </p>
                        <p id="207">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017098897.nh&amp;v=MTA1MTFGcUpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWci9KVkYyNkdiT3hGdG4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 刘肖飞.基于动态授权的拜占庭容错共识算法的区块链性能改进研究[D].杭州:浙江大学, 2017.LIU Xiaofei.Research on blockchain performance improvement based on Byzantine fault tolerance consensus algorithm based on dynamic authorization[D].Hangzhou:Zhejiang University, 2017.
                            </a>
                        </p>
                        <p id="209">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Secure Group Membership Protocol">

                                <b>[24]</b> REITER M K.A secure group membership protocol[J].IEEE Transactions on Software Engineering, 1996, 22 (1) :31-42.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909005" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909005&amp;v=MjM1ODBJU0hUZXJHNEg5ak1wbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZyL0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

