

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136672753537500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909006%26RESULT%3d1%26SIGN%3dS5pUb7PpCXwLmtd5AoGa2VCyNDo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909006&amp;v=MjAxNDU3cWZadVpzRnkvaFZyM0FJU0hUZXJHNEg5ak1wbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#311" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#318" data-title="&lt;b&gt;1&lt;/b&gt; 考虑人员作息规律的柔性舒适度约束 "><b>1</b> 考虑人员作息规律的柔性舒适度约束</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#320" data-title="1) 清醒状态下热舒适度指标。">1) 清醒状态下热舒适度指标。</a></li>
                                                <li><a href="#322" data-title="2) 睡眠状态下热舒适度指标。">2) 睡眠状态下热舒适度指标。</a></li>
                                                <li><a href="#327" data-title="3) 考虑人员作息规律的分时模型。">3) 考虑人员作息规律的分时模型。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#330" data-title="&lt;b&gt;2&lt;/b&gt; 建筑热平衡模型 "><b>2</b> 建筑热平衡模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#334" data-title="&lt;b&gt;2.1&lt;/b&gt; 室内空气热平衡模型"><b>2.1</b> 室内空气热平衡模型</a></li>
                                                <li><a href="#372" data-title="&lt;b&gt;2.2&lt;/b&gt; 围护结构内表面热平衡模型"><b>2.2</b> 围护结构内表面热平衡模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#378" data-title="&lt;b&gt;3&lt;/b&gt; 基于分布式供暖的乡村微能源网 "><b>3</b> 基于分布式供暖的乡村微能源网</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#379" data-title="&lt;b&gt;3.1&lt;/b&gt; 基本架构"><b>3.1</b> 基本架构</a></li>
                                                <li><a href="#387" data-title="&lt;b&gt;3.2&lt;/b&gt; 乡村微能源网设备模型"><b>3.2</b> 乡村微能源网设备模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#413" data-title="&lt;b&gt;4&lt;/b&gt; 基于场景分析的调度模型及算法 "><b>4</b> 基于场景分析的调度模型及算法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#415" data-title="&lt;b&gt;4.1&lt;/b&gt; 目标函数"><b>4.1</b> 目标函数</a></li>
                                                <li><a href="#419" data-title="&lt;b&gt;4.2&lt;/b&gt; 约束条件"><b>4.2</b> 约束条件</a></li>
                                                <li><a href="#428" data-title="&lt;b&gt;4.3&lt;/b&gt; 模型求解"><b>4.3</b> 模型求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#439" data-title="&lt;b&gt;5 算例分析&lt;/b&gt; "><b>5 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#440" data-title="&lt;b&gt;5.1&lt;/b&gt; 算例基本情况"><b>5.1</b> 算例基本情况</a></li>
                                                <li><a href="#442" data-title="&lt;b&gt;5.2&lt;/b&gt; 热平衡方程验证"><b>5.2</b> 热平衡方程验证</a></li>
                                                <li><a href="#446" data-title="&lt;b&gt;5.3&lt;/b&gt; 消纳策略算例对比"><b>5.3</b> 消纳策略算例对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#468" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#329" data-title="&lt;b&gt;表1 不同时段室内温度舒适度区间&lt;/b&gt;"><b>表1 不同时段室内温度舒适度区间</b></a></li>
                                                <li><a href="#333" data-title="&lt;b&gt;图1 室内热交换示意图&lt;/b&gt;"><b>图1 室内热交换示意图</b></a></li>
                                                <li><a href="#381" data-title="&lt;b&gt;图2 乡村微能源网架构&lt;/b&gt;"><b>图2 乡村微能源网架构</b></a></li>
                                                <li><a href="#444" data-title="&lt;b&gt;图3 温度变化曲线&lt;/b&gt;"><b>图3 温度变化曲线</b></a></li>
                                                <li><a href="#455" data-title="&lt;b&gt;图4 方案2的电、热平衡&lt;/b&gt;"><b>图4 方案2的电、热平衡</b></a></li>
                                                <li><a href="#460" data-title="&lt;b&gt;图5 方案3的电、热平衡&lt;/b&gt;"><b>图5 方案3的电、热平衡</b></a></li>
                                                <li><a href="#467" data-title="&lt;b&gt;表2 4种方案微能源网运行成本&lt;/b&gt;"><b>表2 4种方案微能源网运行成本</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="253">


                                    <a id="bibliography_1" title=" 范帅, 郏琨琪, 郭炳庆, 等.分散式电采暖负荷协同优化运行策略[J].电力系统自动化, 2017, 41 (19) :20-29.DOI:10.7500/AEPS20170227011.FAN Shuai, JIA Kunqi, GUO Bingqing, et al.Collaborative optimal operation strategy for decentralized electric heating loads[J].Automation of Electric Power Systems, 2017, 41 (19) :20-29.DOI:10.7500/AEPS20170227011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719003&amp;v=MDM2NzBiTnBvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnJySklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         范帅, 郏琨琪, 郭炳庆, 等.分散式电采暖负荷协同优化运行策略[J].电力系统自动化, 2017, 41 (19) :20-29.DOI:10.7500/AEPS20170227011.FAN Shuai, JIA Kunqi, GUO Bingqing, et al.Collaborative optimal operation strategy for decentralized electric heating loads[J].Automation of Electric Power Systems, 2017, 41 (19) :20-29.DOI:10.7500/AEPS20170227011.
                                    </a>
                                </li>
                                <li id="255">


                                    <a id="bibliography_2" title=" 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MjgwNzN5L2hWcnJKSVNIVGVyRzRIOVhOcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                                    </a>
                                </li>
                                <li id="257">


                                    <a id="bibliography_3" title=" CHEN X, KANG C, O MALLEY, et al.Increasing the flexibility of combined heat and power for wind power integration in China:modeling and implications[J].IEEE Transactions on Power Systems, 2015, 30 (4) :1848-1857." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Increasing the flexibility of combined heat and power for wind power integration in China:Modeling and implications">
                                        <b>[3]</b>
                                         CHEN X, KANG C, O MALLEY, et al.Increasing the flexibility of combined heat and power for wind power integration in China:modeling and implications[J].IEEE Transactions on Power Systems, 2015, 30 (4) :1848-1857.
                                    </a>
                                </li>
                                <li id="259">


                                    <a id="bibliography_4" title=" LUND H, CLARK W W.Management of fluctuations in wind power and CHP comparing two possible Danish strategies[J].Energy, 2012, 27 (5) :471-483." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100765376&amp;v=MTUyNThNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjFvUmJ4TT1OaWZPZmJLN0h0RE9ybzlGWSswS0Qzcy9vQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         LUND H, CLARK W W.Management of fluctuations in wind power and CHP comparing two possible Danish strategies[J].Energy, 2012, 27 (5) :471-483.
                                    </a>
                                </li>
                                <li id="261">


                                    <a id="bibliography_5" title=" 崔杨, 陈志, 严干贵, 等.基于含储热热电联产机组与电锅炉的弃风消纳协调调度模型[J].中国电机工程学报, 2016, 36 (15) :4072-4081.CUI Yang, CHEN Zhi, YAN Gangui, et al.Coordinated wind power accommodating dispatch model based on electric boiler and CHP with thermal energy storage[J].Proceedings of the CSEE, 2016, 36 (15) :4072-4081." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201615007&amp;v=MzEyMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnJySlB5clBiYkc0SDlmTnFvOUZZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         崔杨, 陈志, 严干贵, 等.基于含储热热电联产机组与电锅炉的弃风消纳协调调度模型[J].中国电机工程学报, 2016, 36 (15) :4072-4081.CUI Yang, CHEN Zhi, YAN Gangui, et al.Coordinated wind power accommodating dispatch model based on electric boiler and CHP with thermal energy storage[J].Proceedings of the CSEE, 2016, 36 (15) :4072-4081.
                                    </a>
                                </li>
                                <li id="263">


                                    <a id="bibliography_6" title=" 李正茂, 张峰, 梁军, 等.含电热联合系统的微电网运行优化[J].中国电机工程学报, 2015, 35 (14) :3569-3576.LI Zhengmao, ZHANG Feng, LIANG Jun, et al.Optimization on microgrid with combined heat and power system[J].Proceedings of the CSEE, 2015, 35 (14) :3569-3576." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514012&amp;v=MTcwMTdCdEdGckNVUjdxZlp1WnNGeS9oVnJySlB5clBiYkc0SDlUTnE0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         李正茂, 张峰, 梁军, 等.含电热联合系统的微电网运行优化[J].中国电机工程学报, 2015, 35 (14) :3569-3576.LI Zhengmao, ZHANG Feng, LIANG Jun, et al.Optimization on microgrid with combined heat and power system[J].Proceedings of the CSEE, 2015, 35 (14) :3569-3576.
                                    </a>
                                </li>
                                <li id="265">


                                    <a id="bibliography_7" title=" 李平, 王海霞, 王漪, 等.利用建筑物与热网热动态特性提高热电联产机组调峰能力[J].电力系统自动化, 2017, 41 (15) :26-33.DOI:10.7500/AEPS20161117003.LI Ping, WANG Haixia, WANG Yi, et al.Improvement of peak load regulation capacity of combined heat and power units considering dynamic thermal performance of buildings and district heating pipelines network[J].Automation of Electric Power Systems, 2017, 41 (15) :26-33.DOI:10.7500/AEPS 20161117003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715004&amp;v=MTA2NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZyckpJU0hUZXJHNEg5Yk5xbzlGWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李平, 王海霞, 王漪, 等.利用建筑物与热网热动态特性提高热电联产机组调峰能力[J].电力系统自动化, 2017, 41 (15) :26-33.DOI:10.7500/AEPS20161117003.LI Ping, WANG Haixia, WANG Yi, et al.Improvement of peak load regulation capacity of combined heat and power units considering dynamic thermal performance of buildings and district heating pipelines network[J].Automation of Electric Power Systems, 2017, 41 (15) :26-33.DOI:10.7500/AEPS 20161117003.
                                    </a>
                                </li>
                                <li id="267">


                                    <a id="bibliography_8" title=" 张磊, 罗毅, 苗世洪, 等.基于集中供热系统储热特性的热电联产机组多时间尺度灵活性协调调度[J].中国电机工程学报, 2018, 38 (4) :985-998.ZHANG Lei, LUO Yi, MIAO Shihong, et al.Scheduling of integrated heat and power system considering multiple time-scale flexibility of CHP unit based on heat characteristic of DHS[J].Proceedings of the CSEE, 2018, 38 (4) :985-998." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804003&amp;v=MDQxMjhadVpzRnkvaFZyckpQeXJQYmJHNEg5bk1xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         张磊, 罗毅, 苗世洪, 等.基于集中供热系统储热特性的热电联产机组多时间尺度灵活性协调调度[J].中国电机工程学报, 2018, 38 (4) :985-998.ZHANG Lei, LUO Yi, MIAO Shihong, et al.Scheduling of integrated heat and power system considering multiple time-scale flexibility of CHP unit based on heat characteristic of DHS[J].Proceedings of the CSEE, 2018, 38 (4) :985-998.
                                    </a>
                                </li>
                                <li id="269">


                                    <a id="bibliography_9" title=" 龙虹毓, 何国军, 徐瑞林, 等.计及分布式电源热泵的热电联产协调优化调度与能效分析[J].电力系统自动化, 2013, 37 (14) :38-42.LONG Hongyu, HE Guojun, XU Ruilin, et al.Cogeneration coordination optimal dispatch and distributed electric analysis containing distributed electric heat pumps[J].Automation of Electric Power Systems, 2013, 37 (14) :38-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201314008&amp;v=MTIyNDVyRzRIOUxOcTQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWcnJKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         龙虹毓, 何国军, 徐瑞林, 等.计及分布式电源热泵的热电联产协调优化调度与能效分析[J].电力系统自动化, 2013, 37 (14) :38-42.LONG Hongyu, HE Guojun, XU Ruilin, et al.Cogeneration coordination optimal dispatch and distributed electric analysis containing distributed electric heat pumps[J].Automation of Electric Power Systems, 2013, 37 (14) :38-42.
                                    </a>
                                </li>
                                <li id="271">


                                    <a id="bibliography_10" title=" PAPAEFTHYMIOU G, HASCHE B, NABE C.Potential of heat pumps for demand side management and wind power integration in the German electricity market[J].IEEE Transactions on Sustainable Energy, 2012, 3 (4) :636-642." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Potential of Heat Pumps for Demand Side Management and Wind Power Integration in the German Electricity Market">
                                        <b>[10]</b>
                                         PAPAEFTHYMIOU G, HASCHE B, NABE C.Potential of heat pumps for demand side management and wind power integration in the German electricity market[J].IEEE Transactions on Sustainable Energy, 2012, 3 (4) :636-642.
                                    </a>
                                </li>
                                <li id="273">


                                    <a id="bibliography_11" title=" 邹云阳, 杨莉, 冯丽, 等.考虑热负荷二维可控性的微网热电协调调度[J].电力系统自动化, 2017, 41 (6) :13-19.DOI:10.7500/AEPS20161108003.ZOU Yunyang, YANG Li, FENG Li, et al.Coordinated heat and power dispatch of microgrid considering two-dimensional controllability of heat loads[J].Automation of Electric Power Systems, 2017, 41 (6) :13-19.DOI:10.7500/AEPS 20161108003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706003&amp;v=MDg2NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZyckpJU0hUZXJHNEg5Yk1xWTlGWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         邹云阳, 杨莉, 冯丽, 等.考虑热负荷二维可控性的微网热电协调调度[J].电力系统自动化, 2017, 41 (6) :13-19.DOI:10.7500/AEPS20161108003.ZOU Yunyang, YANG Li, FENG Li, et al.Coordinated heat and power dispatch of microgrid considering two-dimensional controllability of heat loads[J].Automation of Electric Power Systems, 2017, 41 (6) :13-19.DOI:10.7500/AEPS 20161108003.
                                    </a>
                                </li>
                                <li id="275">


                                    <a id="bibliography_12" title=" 张华一, 文福拴, 张璨, 等.计及舒适度的家庭能源中心运行优化模型[J].电力系统自动化, 2016, 40 (20) :32-39.ZHANG Huayi, WEN Fushuan, ZHANG Can, et al.Operation optimization model of home energy hubs considering comfort level of customers[J].Automation of Electric Power Systems, 2016, 40 (20) :32-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201620006&amp;v=MTQwMjZxZlp1WnNGeS9oVnJySklTSFRlckc0SDlmT3I0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         张华一, 文福拴, 张璨, 等.计及舒适度的家庭能源中心运行优化模型[J].电力系统自动化, 2016, 40 (20) :32-39.ZHANG Huayi, WEN Fushuan, ZHANG Can, et al.Operation optimization model of home energy hubs considering comfort level of customers[J].Automation of Electric Power Systems, 2016, 40 (20) :32-39.
                                    </a>
                                </li>
                                <li id="277">


                                    <a id="bibliography_13" title=" 魏繁荣, 林湘宁, 陈乐, 等.基于建筑相变材料储能的微网综合能源消纳系统[J].中国电机工程学报, 2018, 38 (3) :792-804.WEI Fanrong, LIN Xiangning, CHEN Le, et al.Microgrid comprehensive energy consumption system based on phase change building materials[J].Proceedings of the CSEE, 2018, 38 (3) :792-804." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201803014&amp;v=MjM0NjRiYkc0SDluTXJJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnJySlB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         魏繁荣, 林湘宁, 陈乐, 等.基于建筑相变材料储能的微网综合能源消纳系统[J].中国电机工程学报, 2018, 38 (3) :792-804.WEI Fanrong, LIN Xiangning, CHEN Le, et al.Microgrid comprehensive energy consumption system based on phase change building materials[J].Proceedings of the CSEE, 2018, 38 (3) :792-804.
                                    </a>
                                </li>
                                <li id="279">


                                    <a id="bibliography_14" title=" 王宇清.供热工程[M].北京:机械工业出版社, 2005.WANG Yuqing.Heating engineering[M].Beijing:China Machine Press, 2005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007111154509999&amp;v=MDUxMTRqTUpWc1ZWVjI3R2JLNUg5REpxNHBGYmVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         王宇清.供热工程[M].北京:机械工业出版社, 2005.WANG Yuqing.Heating engineering[M].Beijing:China Machine Press, 2005.
                                    </a>
                                </li>
                                <li id="281">


                                    <a id="bibliography_15" title=" CANDAS V, LIBERT J P, VOGT J J, et al.Body temperature during sleep under different thermal conditions[J].Indoor Climate:Effect on Human Comfort, Performance and Health, 1979, 1:763-775." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Body temperature during sleep under different thermal conditions">
                                        <b>[15]</b>
                                         CANDAS V, LIBERT J P, VOGT J J, et al.Body temperature during sleep under different thermal conditions[J].Indoor Climate:Effect on Human Comfort, Performance and Health, 1979, 1:763-775.
                                    </a>
                                </li>
                                <li id="283">


                                    <a id="bibliography_16" title=" FANGER P O.Thermal comfort[M].Copenhagen, Denmark:Danish Technical Press, 1970." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Thermal Comfort">
                                        <b>[16]</b>
                                         FANGER P O.Thermal comfort[M].Copenhagen, Denmark:Danish Technical Press, 1970.
                                    </a>
                                </li>
                                <li id="285">


                                    <a id="bibliography_17" title=" 宁浩然.严寒地区供暖建筑环境人体热舒适与热适应研究[D].哈尔滨:哈尔滨工业大学, 2017.NING Haoran.Research on human thermal comfort and thermal adaptation in heating building environments severe cold area[D].Harbin:Harbin Institute of Technology, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017862477.nh&amp;v=MTY0OTVoVnJySlZGMjZHYnUrSE5YTHFKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         宁浩然.严寒地区供暖建筑环境人体热舒适与热适应研究[D].哈尔滨:哈尔滨工业大学, 2017.NING Haoran.Research on human thermal comfort and thermal adaptation in heating building environments severe cold area[D].Harbin:Harbin Institute of Technology, 2017.
                                    </a>
                                </li>
                                <li id="287">


                                    <a id="bibliography_18" title=" 宋聪.冬季人体睡眠差异化热需求及热环境设计参数研究[D].西安:西安建筑科技大学, 2017.SONG Cong.Research on differentiated thermal requirement of human body and thermal environment design parameters for sleep in winter[D].Xi’an:Xi’an University of Architecture and Technology, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017737288.nh&amp;v=MDcyMzZxQnRHRnJDVVI3cWZadVpzRnkvaFZyckpWRjI2R2JTN0dkUEVwNUViUElRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         宋聪.冬季人体睡眠差异化热需求及热环境设计参数研究[D].西安:西安建筑科技大学, 2017.SONG Cong.Research on differentiated thermal requirement of human body and thermal environment design parameters for sleep in winter[D].Xi’an:Xi’an University of Architecture and Technology, 2017.
                                    </a>
                                </li>
                                <li id="289">


                                    <a id="bibliography_19" title=" 黄睿.西北民居分时段局部采暖研究[D].西安:西安建筑科技大学, 2013.HUANG Rui.Research on the partial heating in northwest residential areas[D].Xi’an:Xi’an University of Architecture and Technology, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014011289.nh&amp;v=MDAyMTh0R0ZyQ1VSN3FmWnVac0Z5L2hWcnJKVkYyNkdyTzVIOVBFcHBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         黄睿.西北民居分时段局部采暖研究[D].西安:西安建筑科技大学, 2013.HUANG Rui.Research on the partial heating in northwest residential areas[D].Xi’an:Xi’an University of Architecture and Technology, 2013.
                                    </a>
                                </li>
                                <li id="291">


                                    <a id="bibliography_20" title=" 谢晓娜, 宋芳婷, 燕达, 等.建筑环境设计模拟分析软件DeST:第2讲建筑动态热过程模型[J].暖通空调, 2004, 38 (8) :35-47.XIE Xiaona, SONG Fangting, YAN Da, et al.Building environment design simulation software DeST (2) :dynamic thermal process of buildings[J].HV &amp;amp; AC, 2004, 38 (8) :35-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NTKT200408008&amp;v=MjI0NzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZyckpLem5BZXJHNEh0WE1wNDlGYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         谢晓娜, 宋芳婷, 燕达, 等.建筑环境设计模拟分析软件DeST:第2讲建筑动态热过程模型[J].暖通空调, 2004, 38 (8) :35-47.XIE Xiaona, SONG Fangting, YAN Da, et al.Building environment design simulation software DeST (2) :dynamic thermal process of buildings[J].HV &amp;amp; AC, 2004, 38 (8) :35-47.
                                    </a>
                                </li>
                                <li id="293">


                                    <a id="bibliography_21" title=" 王建华.采暖居住建筑耗热量指标计算方法的研究[D].西安:西安建筑科技大学, 2005.WANG Jianhua.Research on calculation method of heat consumption index of heating residential buildings [D].Xi’an:Xi’an University of Architecture and Technology, 2005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2005087478.nh&amp;v=MTU5MTViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZyckpWMTI3RzdPd0dkWExwNUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         王建华.采暖居住建筑耗热量指标计算方法的研究[D].西安:西安建筑科技大学, 2005.WANG Jianhua.Research on calculation method of heat consumption index of heating residential buildings [D].Xi’an:Xi’an University of Architecture and Technology, 2005.
                                    </a>
                                </li>
                                <li id="295">


                                    <a id="bibliography_22" title=" 民用建筑供暖通风与空气调节设计规范:GB 50736—2012[S].2012.Design code for heating ventilation and air conditioning for civil buildings:GB 50736—2012[S].2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCSD&amp;filename=SCSD000006260903&amp;v=MDc2NjNmWmVadkZ5bm5VN2pNSlZzVk5pN1lhck80SHRITXFZMURaT0lQRHhNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3Jp&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         民用建筑供暖通风与空气调节设计规范:GB 50736—2012[S].2012.Design code for heating ventilation and air conditioning for civil buildings:GB 50736—2012[S].2012.
                                    </a>
                                </li>
                                <li id="297">


                                    <a id="bibliography_23" title=" 王亦昭, 刘雄.供热工程[M].北京:机械工业出版社, 2007.WANG Yizhao, LIU Xiong.Heating engineering[M].Beijing:China Machine Press, 2007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111216476001&amp;v=MDIxNzZYRnF6R2JLNUg5UE5xWXRDWXVzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ak1KVnNW&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         王亦昭, 刘雄.供热工程[M].北京:机械工业出版社, 2007.WANG Yizhao, LIU Xiong.Heating engineering[M].Beijing:China Machine Press, 2007.
                                    </a>
                                </li>
                                <li id="299">


                                    <a id="bibliography_24" title=" 洪燕峰, 戴自祝, 陈逊, 等.室内空气自然通风换气次数的估算[J].环境与健康杂志, 2005, 22 (1) :47-49.HONG Yanfeng, DAI Zizhu, CHEN Xun, et al.Estimation of air exchange frequency in the condition of natural indoor ventilation[J].Journal of Environment and Health, 2005, 22 (1) :47-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HJYJ200501023&amp;v=MDg5OTZWcnJKTFNmU1pMRzRIdFRNcm85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         洪燕峰, 戴自祝, 陈逊, 等.室内空气自然通风换气次数的估算[J].环境与健康杂志, 2005, 22 (1) :47-49.HONG Yanfeng, DAI Zizhu, CHEN Xun, et al.Estimation of air exchange frequency in the condition of natural indoor ventilation[J].Journal of Environment and Health, 2005, 22 (1) :47-49.
                                    </a>
                                </li>
                                <li id="301">


                                    <a id="bibliography_25" title=" 端木琳, 孙星维, 李祥立, 等.中国各地区人体热舒适与室内热环境参数的关系[J].建筑科学, 2017, 33 (6) :115-122.DUANMU Lin, SUN Xingwei, LI Xiangli, et al.Relationship between human thermal comfort and indoor thermal environment parameters in various regions of China[J].Building Science, 2017, 33 (6) :115-122." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JZKX201706018&amp;v=MDcyNjJmQWRyRzRIOWJNcVk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWcnJKTHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         端木琳, 孙星维, 李祥立, 等.中国各地区人体热舒适与室内热环境参数的关系[J].建筑科学, 2017, 33 (6) :115-122.DUANMU Lin, SUN Xingwei, LI Xiangli, et al.Relationship between human thermal comfort and indoor thermal environment parameters in various regions of China[J].Building Science, 2017, 33 (6) :115-122.
                                    </a>
                                </li>
                                <li id="303">


                                    <a id="bibliography_26" title=" 国丽荣.两种采暖方式室内温度稳定性分析[D].哈尔滨:哈尔滨工业大学, 2006.GUO Lirong.Analysis of indoor temperature stability of two heating systems[D].Harbin:Harbin Institute of Technology, 2006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2007033706.nh&amp;v=MDMyNDRHYk83SGRiTXFaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnJySlYxMjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         国丽荣.两种采暖方式室内温度稳定性分析[D].哈尔滨:哈尔滨工业大学, 2006.GUO Lirong.Analysis of indoor temperature stability of two heating systems[D].Harbin:Harbin Institute of Technology, 2006.
                                    </a>
                                </li>
                                <li id="305">


                                    <a id="bibliography_27" title=" 张了.小型低温空气源热泵采暖在北京农村的适用性研究[D].北京:清华大学, 2015.ZHANG Liao.Research on applicability of air-source heat pump in low temperature in rural Beijing[D].Beijing:Tsinghua University, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016712476.nh&amp;v=MTY3NzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZyckpWRjI2R0xTNUhOWExxWkViUElRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         张了.小型低温空气源热泵采暖在北京农村的适用性研究[D].北京:清华大学, 2015.ZHANG Liao.Research on applicability of air-source heat pump in low temperature in rural Beijing[D].Beijing:Tsinghua University, 2015.
                                    </a>
                                </li>
                                <li id="307">


                                    <a id="bibliography_28" title=" KARAKI S H, CHEDID R B, RAMADAN R.Probabilistic performance assessment of autonomous solar-wind energy conversion systems[J].IEEE Transactions on Energy Conversion, 1999, 14 (3) :766-772." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic performance assessment of autonomous solar-wind energy conversion systems">
                                        <b>[28]</b>
                                         KARAKI S H, CHEDID R B, RAMADAN R.Probabilistic performance assessment of autonomous solar-wind energy conversion systems[J].IEEE Transactions on Energy Conversion, 1999, 14 (3) :766-772.
                                    </a>
                                </li>
                                <li id="309">


                                    <a id="bibliography_29" title=" 高亚静, 李瑞环, 梁海峰, 等.考虑间歇性电源与负荷不确定性情况下基于多场景技术的主动配电系统两步优化调度[J].中国电机工程学报, 2015, 35 (7) :1657-1665.GAO Yajing, LI Ruihuan, LIANG Haifeng, et al.Two step optimal dispatch based on multiple scenarios technique considering uncertainties of intermittent distributed generations and loads in the active distribution system[J].Proceedings of the CSEE, 2015, 35 (7) :1657-1665." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201507013&amp;v=MDEyMDF5clBiYkc0SDlUTXFJOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnJySlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         高亚静, 李瑞环, 梁海峰, 等.考虑间歇性电源与负荷不确定性情况下基于多场景技术的主动配电系统两步优化调度[J].中国电机工程学报, 2015, 35 (7) :1657-1665.GAO Yajing, LI Ruihuan, LIANG Haifeng, et al.Two step optimal dispatch based on multiple scenarios technique considering uncertainties of intermittent distributed generations and loads in the active distribution system[J].Proceedings of the CSEE, 2015, 35 (7) :1657-1665.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2018-10-17 14:59</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),50-58 DOI:10.7500/AEPS20171228012            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑建筑热平衡与柔性舒适度的乡村微能源网电热联合调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%B4%AA&amp;code=08892228&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘洪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%BA%A6%E7%84%B6&amp;code=41149583&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王亦然</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E7%A7%AF%E9%80%8A&amp;code=25738820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李积逊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%9B%E5%B0%91%E4%BA%91&amp;code=09950321&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">葛少云</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%90%89%E5%B3%B0&amp;code=34336125&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李吉峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E7%94%9F%E5%B1%B1&amp;code=24764795&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李生山</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6)&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室(天津大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%9D%92%E6%B5%B7%E6%B0%91%E6%97%8F%E5%A4%A7%E5%AD%A6%E4%BA%A4%E9%80%9A%E5%AD%A6%E9%99%A2&amp;code=1566212&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">青海民族大学交通学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%9D%92%E6%B5%B7%E6%B0%91%E6%97%8F%E5%A4%A7%E5%AD%A6%E8%AE%A1%E7%AE%97%E6%9C%BA%E5%AD%A6%E9%99%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">青海民族大学计算机学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对乡村高渗透率新能源消纳和清洁供暖问题, 提出了一种考虑建筑热平衡与用户柔性舒适度约束的微能源网电热联合调度方法。首先, 提出了基于乡村地区人员作息规律的柔性舒适度约束, 并建立了考虑围护结构特性、门窗渗透、冷风侵入、内热源散热等因素的热平衡模型;其次, 构建了含户级电热分散供应和村级集中光伏接入的乡村微能源网基本架构, 发展了空气源热泵等微能源网元件的效能描述模型;再次, 考虑光伏消纳经济性, 构建了以系统整体效益最优为目标、用户舒适性为约束的乡村微能源网电热联合日前调度的数学模型, 提出了基于遗传算法的求解方法;最后, 通过算例验证了所提模型和方法的有效性与实用性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E8%83%BD%E6%BA%90%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微能源网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%83%AD%E8%81%94%E5%90%88%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电热联合调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BB%BA%E7%AD%91%E7%83%AD%E5%B9%B3%E8%A1%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">建筑热平衡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%89%E4%BC%8F%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">光伏消纳;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%94%E6%80%A7%E8%88%92%E9%80%82%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柔性舒适度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    刘洪 (1979—) , 男, 博士, 副教授, 博士生导师, 主要研究方向:城市配电系统及综合能源系统的规划评估。E-mail:liuhong@tju.edu.cn;
                                </span>
                                <span>
                                    *王亦然 (1994—) , 女, 通信作者, 硕士研究生, 主要研究方向:综合能源系统运行与规划。E-mail:Wang_Yiran94@163.com;
                                </span>
                                <span>
                                    李积逊 (1970—) , 男, 讲师, 主要研究方向:综合能源系统、机车车辆工程。E-mail:lijixun602@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2017-12-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB003401);</span>
                                <span>国家自然科学基金资助项目 (51777133);</span>
                    </p>
            </div>
                    <h1><b>Coordinated Heat and Power Dispatch of Micro-energy Network of Countryside Considering Heat Balance Model of Building and Flexible Indoor Comfort Constraint</b></h1>
                    <h2>
                    <span>LIU Hong</span>
                    <span>WANG Yiran</span>
                    <span>LI Jixun</span>
                    <span>GE Shaoyun</span>
                    <span>LI Jifeng</span>
                    <span>LI Shengshan</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids (Tianjin University)</span>
                    <span>School of Transportation, Qinghai Nationalities University</span>
                    <span>School of Computer, Qinghai Nationalities University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the problem of new-energy accommodation and low-carbon heating in the energy supply system of countryside, a new method of coordinated heat and power dispatch is proposed, which considers heat balance model of building and flexible indoor comfort constraint of customers. First of all, a flexible indoor comfort constraint based on the schedule of villagers is put forward, and then a heat balance model is established, which considers the building envelope, the penetration of doors and windows, heat consumption of opening doors and windows and the heat dissipation of the internal heat source. Secondly, the basic architecture for the micro-energy network of countryside is constructed, which includes household electric-heating supply system and village-level centralized photovoltaic system. Thirdly, the models of various components in microgrid are developed, such as air source heat pump model. Furthermore, a mathematical model of coordinated heat and power dispatch is established, which considers the economy of the whole system under the indoor comfort constraint. A solution method based on genetic algorithm is proposed. Finally, the validity and practicability of this method is verified by a typical case analysis.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=micro-energy%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">micro-energy network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coordinated%20heat%20and%20power%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coordinated heat and power dispatch;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=heat%20balance%20of%20building&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">heat balance of building;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=photovoltaic%20accommodation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">photovoltaic accommodation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20comfort%20constraint&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible comfort constraint;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2017-12-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB003401);</span>
                                <span>National Natural Science Foundation of China (No.51777133);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="311" name="311" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="312">乡村地区地广人稀、负荷密度较低, 具有装设大量光伏等新能源发电设备的空间资源。2016年起, 中国通过光伏扶贫政策解决乡村困难群众生活经济来源问题, 大规模光伏接入已成为现实。然而, 乡村地区较低的用电负荷和薄弱的网架结构使光伏并网消纳面临困难。同时, 以分布式电采暖设备代替集中式燃煤采暖成为供暖行业重要的发展趋势<citation id="475" type="reference"><link href="253" rel="bibliography" /><link href="255" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>, “以电代煤”的清洁供暖模式在乡村地区逐步推广, 使得该地区负荷的电热耦合程度加深。在乡村地区构建含分布式电采暖和储能等设备的微能源网 (micro-energy network) , 并开展电热联合调度, 成为解决新能源消纳问题的有利途径。</p>
                </div>
                <div class="p1">
                    <p id="313">目前, 国内外对微能源网电热联合调度的研究多以热电联产 (combined heat and power, CHP) 机组为主要热源, 大都从热源<citation id="476" type="reference"><link href="257" rel="bibliography" /><link href="259" rel="bibliography" /><link href="261" rel="bibliography" /><link href="263" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>、热网<citation id="477" type="reference"><link href="265" rel="bibliography" /><link href="267" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>和负荷<citation id="478" type="reference"><link href="269" rel="bibliography" /><link href="271" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>等角度解决CHP机组“以热定电”带来的消纳问题。文献<citation id="479" type="reference">[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</citation>通过在热源侧引入储热和电制热装置解耦CHP机组的电热关系;文献<citation id="480" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>分别考虑供热管网的热动态特性和储热特性, 解耦了CHP机组的电热联系;文献<citation id="481" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>在负荷侧加入分布式热泵来增加CHP机组的电热可调节性。然而, 对于广泛应用的分布式采暖设备, 研究中尚未提出有针对性的消纳策略。</p>
                </div>
                <div class="p1">
                    <p id="314">分布式采暖设备包括热泵、电锅炉、电储热装置等, 一般直接安装于建筑内, 满足单个用户的舒适度要求。该类设备所属建筑环境具有热惰性, 因此分布式采暖设备热功率在一定范围内变化时, 室内温度所受影响较小, 室内舒适度也不会大幅变化。并且, 用户的热舒适度要求体现为一个温度区间, 进一步增大了制热设备的可调节性。因此, 若能考虑用户的舒适度区间, 合理制定采暖设备的运行策略, 将为光伏等新能源的消纳提供更多空间。</p>
                </div>
                <div class="p1">
                    <p id="315">已有研究在制订消纳策略时考虑了用户舒适度指标。文献<citation id="482" type="reference">[<a class="sup">11</a>]</citation>考虑热感觉平均标度预测 (predicted mean vote, PMV) 指标, 将热负荷需求由传统的曲线转换为固定区间, 并建立考虑热网供回水温度、室外温度的时间序列拟合模型以计算室内温度, 提出了针对热网的消纳策略;文献<citation id="483" type="reference">[<a class="sup">12</a>]</citation>通过计算舒适度指标, 将24.8～27.3 ℃的温度区间作为空调负荷的运行约束, 并采用简化的热阻公式计算室内温度, 提出了针对家庭能源中心的制热设备调度策略;文献<citation id="484" type="reference">[<a class="sup">13</a>]</citation>建立了考虑对流耗热的热平衡模型计算室内温度, 并结合相变材料特性和室内温度舒适度来调节热泵运行状态。</p>
                </div>
                <div class="p1">
                    <p id="316">以上文献所提消纳策略均涉及用户舒适度区间, 但存在以下两方面不足:一是虽然采用了舒适度指标评价室内温度, 但计算所得仍为一固定温度区间, 难以描述不同作息状态下人员对室内舒适度的差异化要求;二是均对求解室内温度的物理模型做了大量简化, 难以准确反映室内温度的变化过程, 这使得调度策略与实际用能需求产生很大偏差。</p>
                </div>
                <div class="p1">
                    <p id="317">为此, 本文根据乡村地区人员作息规律和舒适度的差异化要求, 将建筑内人员情况分为白天室内无人、室内有人和夜间睡眠3种状态, 提出基于人员作息规律的柔性舒适度约束;并将考虑建筑围护结构对流换热、门窗渗透、冷风侵入和内热源散热等因素的热平衡模型引入调度问题, 以提升室内温度计算的精确性。在此基础上, 构建以经济性最优为目标的日前调度模型, 并通过算例对比验证本文所提模型在经济性和光伏消纳方面的有效性。</p>
                </div>
                <h3 id="318" name="318" class="anchor-tag"><b>1</b> 考虑人员作息规律的柔性舒适度约束</h3>
                <div class="p1">
                    <p id="319">在不同状态下, 人员对室内舒适度的要求存在差异性。例如, 睡眠状态下人体心率、呼吸均减慢, 基础代谢率降低, 对舒适度的感知也有所不同:清醒状态时室内温度以20 ℃为宜<citation id="485" type="reference"><link href="279" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>;而睡眠状态下房间温度不宜高于19 ℃, 否则将会降低人的舒适感<citation id="486" type="reference"><link href="281" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。因此, 固定的舒适度区间难以满足不同状态下人员对舒适度的要求, 有必要针对人员作息规律建立差异化的舒适度指标。</p>
                </div>
                <h4 class="anchor-tag" id="320" name="320">1) 清醒状态下热舒适度指标。</h4>
                <div class="p1">
                    <p id="321">评价清醒状态下人员舒适度的常用指标包括PMV、人体热感觉投票 (thermal sensation vote, TSV) 等, 其中TSV指标更能反映人体最舒适的中性温度<citation id="487" type="reference"><link href="283" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。TSV指标采用冷、凉、稍凉、中性、稍暖、暖、热7级指标来评价人体对环境的实际热感觉, 通过实际统计得到最接近人体舒适度的温度。本文采用文献<citation id="488" type="reference">[<a class="sup">17</a>]</citation>中针对严寒地区住宅用户热感觉的统计和计算结果, 以热感觉中性的百分比不小于90%对应的温度作为清醒状态下的人体热舒适温度, 计算结果为20～24 ℃。</p>
                </div>
                <h4 class="anchor-tag" id="322" name="322">2) 睡眠状态下热舒适度指标。</h4>
                <div class="p1">
                    <p id="323">当人体处于睡眠状态时, 被褥覆盖的部分皮肤温度偏高, 头部的温度偏低, 可建立考虑头部与覆体的睡眠热环境整体满意率回归方程描述人体的热舒适度状态<citation id="489" type="reference"><link href="287" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="324" class="code-formula">
                        <mathml id="324"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>W</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>=</mo><mn>2</mn><mn>6</mn><mo>.</mo><mn>2</mn><mn>7</mn><mo>+</mo><mn>3</mn><mn>1</mn><mo>.</mo><mn>4</mn><mi>S</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>-</mo><mn>3</mn><mn>8</mn><mo>.</mo><mn>2</mn><mn>1</mn><mi>S</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>+</mo><mn>1</mn><mn>3</mn><mo>.</mo><mn>1</mn><mn>2</mn><mi>S</mi><msubsup><mrow></mrow><mtext>Η</mtext><mn>2</mn></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>2</mn><mn>0</mn><mo>.</mo><mn>0</mn><mn>9</mn><mi>S</mi><msubsup><mrow></mrow><mtext>C</mtext><mn>2</mn></msubsup><mo>-</mo><mn>1</mn><mn>8</mn><mo>.</mo><mn>6</mn><mn>7</mn><mi>S</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mi>S</mi><msub><mrow></mrow><mtext>C</mtext></msub><mtext> </mtext><mtext> </mtext><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mn>0</mn><mo>.</mo><mn>9</mn><mn>4</mn><mn>3</mn><mspace width="0.25em" /><mn>6</mn></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>=</mo><mn>0</mn><mo>.</mo><mn>9</mn><mn>7</mn><mn>0</mn><mspace width="0.25em" /><mn>0</mn><mn>9</mn><mo>+</mo><mn>0</mn><mo>.</mo><mn>2</mn><mn>3</mn><mn>1</mn><mspace width="0.25em" /><mn>6</mn><mn>9</mn><mi>L</mi><msub><mrow></mrow><mtext>Η</mtext></msub><mo>+</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>3</mn><mn>2</mn><mspace width="0.25em" /><mn>9</mn><mtext>Δ</mtext><mi>L</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mn>0</mn><mo>.</mo><mn>8</mn><mn>6</mn><mn>3</mn><mspace width="0.25em" /><mn>6</mn></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>=</mo><mn>2</mn><mo>.</mo><mn>0</mn><mn>9</mn><mn>4</mn><mspace width="0.25em" /><mn>8</mn><mo>+</mo><mn>0</mn><mo>.</mo><mn>2</mn><mn>1</mn><mn>8</mn><mspace width="0.25em" /><mn>4</mn><mn>4</mn><mi>L</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>-</mo><mn>0</mn><mo>.</mo><mn>1</mn><mn>6</mn><mn>6</mn><mspace width="0.25em" /><mn>2</mn><mn>8</mn><mtext>Δ</mtext><mi>L</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mn>0</mn><mo>.</mo><mn>9</mn><mn>7</mn><mn>9</mn><mspace width="0.25em" /><mn>7</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="325">式中:<i>W</i><sub>D</sub>为睡眠热环境整体满意率;<i>S</i><sub>H</sub>为人体头部热感觉预测;<i>S</i><sub>C</sub>为覆体部分热感觉预测;<i>L</i><sub>H</sub>为头部热负荷;<i>L</i><sub>C</sub>为覆体部分热负荷;Δ<i>L</i>为头部与覆体部分热负荷差值;<i>R</i><sup>2</sup>为回归方程的确定性系数。</p>
                </div>
                <div class="p1">
                    <p id="326">在典型冬季床褥热阻条件下, 人体对室内温度的舒适需求范围约为11.2～18.8 ℃<citation id="490" type="reference"><link href="287" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。本文考虑更舒适的温度范围, 将其取为12～19 ℃。</p>
                </div>
                <h4 class="anchor-tag" id="327" name="327">3) 考虑人员作息规律的分时模型。</h4>
                <div class="p1">
                    <p id="328">根据人员作息对室内温度舒适度要求的差异, 可将建筑内人员情况分为白天室内无人、白天室内有人、夜间睡眠3种状态, 无人时对室内温度不作要求。结合文献<citation id="491" type="reference">[<a class="sup">19</a>]</citation>中乡村人员作息规律统计数据, 构建考虑人员作息规律的室内温度舒适度分时模型, 如表1所示。</p>
                </div>
                <div class="area_img" id="329">
                    <p class="img_tit"><b>表1 不同时段室内温度舒适度区间</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Indoor temperature comfort zone during different time periods</b></p>
                    <p class="img_note"></p>
                    <table id="329" border="1"><tr><td><br />时段</td><td>建筑内人员状态</td><td>温度下限/℃</td><td>温度上限/℃</td></tr><tr><td><br />07:00—11:00</td><td>室内无人</td><td></td><td></td></tr><tr><td><br />11:00—13:00</td><td>室内有人</td><td>20</td><td>24</td></tr><tr><td><br />13:00—17:00</td><td>室内无人</td><td></td><td></td></tr><tr><td><br />17:00—22:00</td><td>室内有人</td><td>20</td><td>24</td></tr><tr><td><br />22:00—07:00</td><td>夜间睡眠</td><td>12</td><td>19</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="330" name="330" class="anchor-tag"><b>2</b> 建筑热平衡模型</h3>
                <div class="p1">
                    <p id="331">满足柔性舒适度约束的关键在于解析采暖房间室内温度与制热设备热功率之间的关系, 通过建筑热平衡模型可以有效描述。</p>
                </div>
                <div class="p1">
                    <p id="332">房间温度的变化取决于室内热交换情况, 如图1所示。图中:热交换过程可分为得热与失热两大类, 同一主体的得、失热量始终平衡。针对两个主体建立室内空气热平衡模型和围护结构内表面热平衡模型, 能够有效描述整个建筑的热量交换情况, 从而解析室内温度与制热设备热功率之间的关系。</p>
                </div>
                <div class="area_img" id="333">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909006_333.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 室内热交换示意图" src="Detail/GetImg?filename=images/DLXT201909006_333.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 室内热交换示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909006_333.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of indoor heat exchange</b></p>

                </div>
                <h4 class="anchor-tag" id="334" name="334"><b>2.1</b> 室内空气热平衡模型</h4>
                <div class="p1">
                    <p id="335">室内空气的热交换中, 失热量包括建筑围护结构内表面与空气对流换热、门窗渗透、冷风侵入和空气显热量增值, 得热量包括建筑内采暖设备散热与内热源散热。因此, 室内空气热平衡方程为:</p>
                </div>
                <div class="p1">
                    <p id="336" class="code-formula">
                        <mathml id="336"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mn>4</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mn>5</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mn>6</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="337">式中:<i>Q</i><sub>1</sub> (<i>t</i>) 为围护结构内表面与空气对流换热;<i>Q</i><sub>2</sub> (<i>t</i>) 为建筑门窗渗透耗热量;<i>Q</i><sub>3</sub> (<i>t</i>) 为冷风侵入耗热量;<i>Q</i><sub>4</sub> (<i>t</i>) 为单位时间内建筑空气显热量增值;<i>Q</i><sub>5</sub> (<i>t</i>) 为人体、炊具、照明等室内热源与室内空气热交换功率;<i>Q</i><sub>6</sub> (<i>t</i>) 为采暖设备与室内空气热交换功率。</p>
                </div>
                <h4 class="anchor-tag" id="338" name="338">1) 围护结构内表面与空气对流换热<i>Q</i><sub>1</sub> (<i>t</i>) </h4>
                <div class="p1">
                    <p id="339">由于存在温度差, 内墙面、外门内侧等围护结构内表面与空气间会产生对流换热过程, 单位时间内室内空气由于对流换热过程损失的热量为<citation id="492" type="reference"><link href="291" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="340" class="code-formula">
                        <mathml id="340"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow></munderover><mi>F</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mi>α</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="341">式中:<i>N</i><sub>i</sub>为房间不同围护结构内表面总数;<i>F</i><sub><i>k</i></sub>为围护结构<i>k</i>的内表面积;<i>α</i><sub><i>k</i></sub>为围护结构<i>k</i>的对流换热系数;<i>T</i><sub>n</sub> (<i>t</i>) 为<i>t</i>时段室内温度;<i>T</i><sub><i>k</i></sub> (<i>t</i>) 为围护结构<i>k</i>在<i>t</i>时段的内表面温度, 通过围护结构内表面热平衡建模得到。</p>
                </div>
                <h4 class="anchor-tag" id="342" name="342">2) 建筑门窗渗透耗热量<i>Q</i><sub>2</sub> (<i>t</i>) </h4>
                <div class="p1">
                    <p id="343">室外冷空气从门窗缝隙渗入室内, 被加热后逸出。使这部分冷空气被加热到室温所消耗的热量称为冷风渗透耗热量, 可由下式表示<citation id="493" type="reference"><link href="293" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="344" class="code-formula">
                        <mathml id="344"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mo>.</mo><mn>2</mn><mn>7</mn><mn>8</mn><mi>c</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>L</mi><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="345">式中:0.278为单位换算系数;<i>c</i><sub>w</sub>为室外空气比热, 取1.0 kJ/ (kg·℃) ;<i>ρ</i><sub>w</sub>为室外空气温度下的空气密度, 取1.4 kg/m<sup>3</sup>;<i>T</i><sub>w</sub> (<i>t</i>) 为<i>t</i>时段室外温度;<i>L</i>为室外空气渗透量, 本文采用文献<citation id="494" type="reference">[<a class="sup">22</a>]</citation>中较为精确的缝隙法进行计算, 如式 (5) 所示。</p>
                </div>
                <div class="p1">
                    <p id="346" class="code-formula">
                        <mathml id="346"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>L</mi><mo>=</mo><mi>L</mi><msub><mrow></mrow><mn>0</mn></msub><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mi>m</mi><msup><mrow></mrow><mi>b</mi></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mi>a</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mfrac><mrow><mi>ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow><mn>2</mn></mfrac><mi>v</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mi>b</mi></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="347">式中:<i>L</i><sub>0</sub>为理论渗透冷空气量;<i>l</i><sub>1</sub>为外门窗缝隙长度;<i>m</i>为门窗冷风渗透综合修正系数, 该取值与热压、风压系数、朝向修正系数、热压与风压差之比、高度修正系数、建筑物温度等因素有关, 计算公式详见附录A式 (A1) ;<i>b</i>为缝隙门窗渗风指数, 一般取为0.67;<i>a</i><sub>w</sub>为外门窗缝隙渗风系数, 取为0.5 m<sup>3</sup>/ (m·h·Pa<sup><i>b</i></sup>) ;<i>v</i><sub>0</sub>为冬季室外最多风向的平均风速, 不同城市的平均风速参见附录A表A1。</p>
                </div>
                <h4 class="anchor-tag" id="348" name="348">3) 冷风侵入耗热量<i>Q</i><sub>3</sub> (<i>t</i>) </h4>
                <div class="p1">
                    <p id="349">冬季室外温度较低, 开门和开窗等行为会使室外的冷空气进入室内, 加热这部分冷空气所消耗的热量即为冷风侵入耗热量, 由外门开启耗热<i>Q</i><sub>d</sub> (<i>t</i>) 和外窗开启耗热<i>Q</i><sub>w</sub> (<i>t</i>) 两部分构成:</p>
                </div>
                <div class="p1">
                    <p id="350" class="code-formula">
                        <mathml id="350"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="351">由于乡村建筑以住宅为主, 外门开启时间短, 造成的扰动较小, 因此可采用外门传热基本耗热量附加率的方法近似计算其耗热量<citation id="495" type="reference"><link href="297" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="352" class="code-formula">
                        <mathml id="352"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>β</mi><mi>Κ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mi>F</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="353">式中:<i>β</i>为外门的冷风侵入附加率, 一般取为65%;<i>K</i><sub>d</sub>为外门的传热系数;<i>F</i><sub>d</sub>为外门面积。</p>
                </div>
                <div class="p1">
                    <p id="354">外窗开启主要以通风为目的, 开启时间通常较长, 需要通过冷风侵入量来计算耗热量:</p>
                </div>
                <div class="p1">
                    <p id="355" class="code-formula">
                        <mathml id="355"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mo>.</mo><mn>2</mn><mn>7</mn><mn>8</mn><mi>c</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>V</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="356">式中:<i>V</i> (<i>t</i>) 为时段<i>t</i>的通风量, 可采用换气次数法近似计算<citation id="496" type="reference"><link href="293" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 如式 (10) 所示。</p>
                </div>
                <div class="p1">
                    <p id="357" class="code-formula">
                        <mathml id="357"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>V</mi><msub><mrow></mrow><mn>0</mn></msub><mi>n</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="358">式中:<i>V</i><sub>0</sub>为建筑内空气体积;<i>n</i> (<i>t</i>) 为<i>t</i>时段换气次数, 即送风量与房间容积的比值, 可通过CO<sub>2</sub>气体示踪法测试得到。</p>
                </div>
                <div class="p1">
                    <p id="359">文献<citation id="497" type="reference">[<a class="sup">24</a>]</citation>通过分析大量换气次数测试数据, 得到某北方城市采暖季1月开一扇窗户的平均换气次数为1.0次/h。参考以上数据, 换气次数取值为:</p>
                </div>
                <div class="p1">
                    <p id="360" class="code-formula">
                        <mathml id="360"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>n</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext>非</mtext><mtext>开</mtext><mtext>窗</mtext><mtext>换</mtext><mtext>气</mtext><mtext>时</mtext><mtext>段</mtext></mtd></mtr><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext>开</mtext><mtext>窗</mtext><mtext>换</mtext><mtext>气</mtext><mtext>时</mtext><mtext>段</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="361">开窗换气时段与人的行为习惯息息相关, 统计表明, 严寒地区采暖季的人员开窗行为50%以上集中在上午时段<citation id="498" type="reference"><link href="301" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 多数人选择在起床后开窗通风。根据以上统计数据, 结合乡村地区人员生活习惯, 将开窗时段选定为07:00—07:30。</p>
                </div>
                <h4 class="anchor-tag" id="362" name="362">4) 单位时间内建筑空气显热量增值<i>Q</i><sub>4</sub> (<i>t</i>) </h4>
                <div class="p1">
                    <p id="363">显热增值即单位时间内室内空气温度升高所需的热量, 由下式表示:</p>
                </div>
                <div class="p1">
                    <p id="364" class="code-formula">
                        <mathml id="364"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mn>4</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mo>.</mo><mn>2</mn><mn>7</mn><mn>8</mn><mi>c</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>ρ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>V</mi><msub><mrow></mrow><mn>0</mn></msub><mfrac><mrow><mo>∂</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mo>∂</mo><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="365">式中:<i>c</i><sub>n</sub>为室内空气比热;<i>ρ</i><sub>n</sub>室内温度下的空气密度;∂<i>T</i><sub>n</sub> (<i>t</i>) /∂<i>t</i>为室内空气温度变化率。</p>
                </div>
                <h4 class="anchor-tag" id="366" name="366">5) 室内热源与室内空气热交换功率<i>Q</i><sub>5</sub> (<i>t</i>) </h4>
                <div class="p1">
                    <p id="367">室内热源与室内空气热交换主要是指人体、炊具、照明等散热产生的热量, 可简化为单位居住面积的散热常量与居住面积的乘积。根据《民用建筑节能设计标准》, 单位面积的散热功率取3.8 W/m<sup>2</sup>。</p>
                </div>
                <h4 class="anchor-tag" id="368" name="368">6) 采暖设备与室内空气热交换功率<i>Q</i><sub>6</sub> (<i>t</i>) </h4>
                <div class="p1">
                    <p id="369">建筑内采暖设备通常包括空调采暖、地暖和散热器等。由于散热器具有造价低廉、易于维护、散热效果较好等特点, 故中高纬度的乡村地区仍多选用该设备。其散热功率与空气源热泵、储热等热源设备输出功率有关, 可简化为下式:</p>
                </div>
                <div class="p1">
                    <p id="370" class="code-formula">
                        <mathml id="370"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mn>6</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>η</mi><mi>Q</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="371">式中:<i>η</i>为散热器出入口散热效率, 取为0.9;<i>Q</i> (<i>t</i>) 为时段<i>t</i>供热设备的总供热功率, 本文中取为空气源热泵、电制热设备和储热设备的热功率之和。</p>
                </div>
                <h4 class="anchor-tag" id="372" name="372"><b>2.2</b> 围护结构内表面热平衡模型</h4>
                <div class="p1">
                    <p id="373">室外向围护结构内表面导热、太阳辐射被各内表面吸收的热量、各围护结构内表面间辐射换热、围护结构与空气对流等热交换过程构成了围护结构内表面的热平衡。因采暖季不同朝向的围护结构内表面温差较小, 可认为其温度均相等, 因此围护结构内表面间辐射热量为0, 热平衡方程可简化为<citation id="499" type="reference"><link href="303" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="374"><i>q</i><sub><i>k</i></sub> (<i>t</i>) +<i>a</i><sub><i>k</i></sub> (<i>T</i><sub>n</sub> (<i>t</i>) -<i>T</i><sub><i>k</i></sub> (<i>t</i>) ) +<i>q</i><sup>r</sup><sub><i>k</i></sub> (<i>t</i>) =0      (14) </p>
                </div>
                <div class="p1">
                    <p id="375" class="code-formula">
                        <mathml id="375"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>q</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mi>Y</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>j</mi><mo stretchy="false">) </mo><mi>Τ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>j</mi><mo stretchy="false">) </mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mi>Ζ</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>j</mi><mo stretchy="false">) </mo><mi>Τ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>j</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="376"><i>q</i><sup>r</sup><sub><i>k</i></sub> (<i>t</i>) =<i>τμβγI</i> (<i>t</i>)      (16) </p>
                </div>
                <div class="p1">
                    <p id="377">式中:<i>q</i><sub><i>k</i></sub> (<i>t</i>) 为时段<i>t</i>室外向围护结构<i>k</i>内表面的导热量, 该过程为非稳定传热, 可采用反应系数法计算;<i>q</i><sup>r</sup><sub><i>k</i></sub> (<i>t</i>) 为太阳辐射透过玻璃窗被围护结构<i>k</i>内表面吸收的热量;<i>N</i><sub>s</sub>为反应系数项数;<i>Y</i><sub><i>k</i></sub> (<i>j</i>) 为围护结构<i>k</i>内表面的传热反应系数;<i>Z</i><sub><i>k</i></sub> (<i>j</i>) 为围护结构<i>k</i>内表面的吸热反应系数;<i>τ</i>为窗户总透过系数;<i>μ</i>为窗户太阳辐射通过系数;<i>γ</i>为窗户结霜影响系数;<i>β</i>为太阳热利用系数;<i>I</i> (<i>t</i>) 为时段<i>t</i>太阳辐射照度。</p>
                </div>
                <h3 id="378" name="378" class="anchor-tag"><b>3</b> 基于分布式供暖的乡村微能源网</h3>
                <h4 class="anchor-tag" id="379" name="379"><b>3.1</b> 基本架构</h4>
                <div class="p1">
                    <p id="380">乡村微能源网包括户级分散电热供应系统和村级光伏集中接入及协同供电系统, 如图2所示。</p>
                </div>
                <div class="area_img" id="381">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909006_381.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 乡村微能源网架构" src="Detail/GetImg?filename=images/DLXT201909006_381.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 乡村微能源网架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909006_381.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Structure of rural micro-energy network</b></p>

                </div>
                <h4 class="anchor-tag" id="382" name="382">1) 户级分散电热供应系统。</h4>
                <div class="p1">
                    <p id="383">空气源热泵、电制热设备和储热设备共同构成了室内供热系统。空气源热泵是一种消耗少量电能将室外的低品位热能转换为室内高品位热能的装置。其制热功率受室外环境温度影响, 当室外温度较低时可能难以满足供暖需求, 因此需要配置电制热装置作为辅助供热设备, 仅在空气源热泵不能满足供热需求时开启。储热装置能够存储空气源热泵和电制热装置产生的热量, 有利于热需求在时间上的平移和调节。以上供热设备与屋顶光伏及电、热负荷一起, 构成了户级分散电热供应系统。</p>
                </div>
                <h4 class="anchor-tag" id="384" name="384">2) 村级光伏集中接入及协同供电系统。</h4>
                <div class="p1">
                    <p id="385">村级协同供电系统通过配电线路将若干个户级电热分散供应系统和集中式光伏系统联通起来, 并接入外部电网。光伏发电设备以村落为单位, 以“自发自用、余量上网”模式运营。</p>
                </div>
                <div class="p1">
                    <p id="386">乡村综合能源供应商通过调控空气源热泵、电制热装置的运行状态和储热设备的能量充放状态, 在满足用户供热需求的同时, 消纳光伏发电功率并获取最佳经济效益。</p>
                </div>
                <h4 class="anchor-tag" id="387" name="387"><b>3.2</b> 乡村微能源网设备模型</h4>
                <div class="p1">
                    <p id="388">乡村微能源网的设备电热联系有所不同, 故需分别建立模型。</p>
                </div>
                <h4 class="anchor-tag" id="389" name="389">1) 空气源热泵。</h4>
                <div class="p1">
                    <p id="390">空气源热泵的制热量和消耗的电功率与室外环境温度紧密相关, 本文选取文献<citation id="500" type="reference">[<a class="sup">27</a>]</citation>中某空气源热泵实验参数拟合, 由下式表示:</p>
                </div>
                <div class="p1">
                    <p id="391"><i>Q</i><sub>AR</sub>=0.000 02 (<i>T</i><sub>w</sub> (<i>t</i>) ) <sup>4</sup>+0.000 7 (<i>T</i><sub>w</sub> (<i>t</i>) ) <sup>3</sup>-0.000 8 (<i>T</i><sub>w</sub> (<i>t</i>) ) <sup>2</sup>+0.000 14<i>T</i><sub>w</sub> (<i>t</i>) +8.465      (17) </p>
                </div>
                <div class="p1">
                    <p id="393"><i>C</i><sub>AR</sub>=5×10<sup>-6</sup> (<i>T</i><sub>w</sub> (<i>t</i>) ) <sup>4</sup>+0.000 1 (<i>T</i><sub>w</sub> (<i>t</i>) ) <sup>3</sup>-0.001 (<i>T</i><sub>w</sub> (<i>t</i>) ) <sup>2</sup>+0.059 6<i>T</i><sub>w</sub> (<i>t</i>) +3.198 4      (18) </p>
                </div>
                <div class="p1">
                    <p id="395">式中:<i>Q</i><sub>AR</sub>为空气源热泵的制热量;<i>C</i><sub>AR</sub>为制冷 (热) 性能系数, 为制热量与消耗电功率的比值。</p>
                </div>
                <h4 class="anchor-tag" id="396" name="396">2) 电制热设备。</h4>
                <div class="p1">
                    <p id="397">电制热装置主要指电采暖炉, 是一种以水作为介质、直接将电能转化为热能的装置, 根据功率大小分为壁挂式和落地式两种, 家用通常采用前者。其制热功率与消耗电功率的关系可表示为:</p>
                </div>
                <div class="p1">
                    <p id="398" class="code-formula">
                        <mathml id="398"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext></mrow></msub><mo>=</mo><mi>η</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="399">式中:<i>Q</i><sub>EH</sub>和<i>P</i><sub>EH</sub>分别为电制热装置的制热功率和电功率;<i>η</i><sub>EH</sub>为电制热装置的转换效率, 取为0.9。</p>
                </div>
                <h4 class="anchor-tag" id="400" name="400">3) 储热设备。</h4>
                <div class="p1">
                    <p id="401">储热设备主要包括蓄热罐和蓄热槽等, 其特性可描述成储热容量、输出输入功率和热损耗等部分之间的关系。其数学模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="402" class="code-formula">
                        <mathml id="402"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>=</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mi>S</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="403">式中:<i>S</i><sub><i>t</i></sub>为储热设备在时段<i>t</i>的剩余热量;Δ<i>t</i>为一个调度时段的时长;<i>Q</i><sub>st</sub> (<i>t</i>) 和<i>Q</i><sub>ex</sub> (<i>t</i>) 分别为热储能在时段<i>t</i>的能量存储和释放功率;<i>K</i><sub>loss</sub>为散热损失率, 通常取1%/h。为使下一调度周期储热设备能够正常参与调度, 设置储热设备在调度周期始端和末端的容量相等。</p>
                </div>
                <h4 class="anchor-tag" id="404" name="404">4) 光伏出力模型。研究表明太阳光照强度在某一时刻近似服从Beta分布<citation id="501" type="reference"><link href="307" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>:</h4>
                <div class="p1">
                    <p id="405" class="code-formula">
                        <mathml id="405"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><mo stretchy="false"> (</mo><mi>r</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mtext>Γ</mtext><mo stretchy="false"> (</mo><mi>α</mi><mo>+</mo><mi>β</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>Γ</mtext><mo stretchy="false"> (</mo><mi>α</mi><mo stretchy="false">) </mo><mtext>Γ</mtext><mo stretchy="false"> (</mo><mi>β</mi><mo stretchy="false">) </mo></mrow></mfrac><mi>r</mi><msup><mrow></mrow><mrow><mi>α</mi><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>r</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>β</mi><mo>-</mo><mn>1</mn></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="406">式中:<i>r</i>为太阳辐射照度;Γ (·) 为Gamma函数;<i>α</i>和<i>β</i>分别为Beta分布形状参数。</p>
                </div>
                <div class="p1">
                    <p id="407">而光伏出力与太阳光照强度成正比, 因此光伏在该时段输出功率也近似服从Beta分布:</p>
                </div>
                <div class="area_img" id="408">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909006_40800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="412">式中:P<sub><i>PV</i></sub> (t) 为光伏在时段t的输出功率;P<sub><i>PVmax</i></sub>为光伏出力的最大值。</p>
                </div>
                <h3 id="413" name="413" class="anchor-tag"><b>4</b> 基于场景分析的调度模型及算法</h3>
                <div class="p1">
                    <p id="414">光伏出力具有不确定性, 场景法是描述光伏不确定性的常用方法。本文假设光伏出力的典型场景共<i>S</i>个, 某一种运行场景出现的概率为<i>p</i><sub><i>s</i></sub>。场景的抽取采用蒙特卡洛抽样, 场景削减采用文献<citation id="502" type="reference">[<a class="sup">29</a>]</citation>中的样本削减方法。</p>
                </div>
                <h4 class="anchor-tag" id="415" name="415"><b>4.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="416">从电热能源负荷供应商角度考虑, 微能源网电热联合经济调度的目标是合理安排制热设备的启停或功率, 使电热能源供应效益最大, 目标函数如下:</p>
                </div>
                <div class="p1">
                    <p id="417" class="code-formula">
                        <mathml id="417"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>F</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mi>S</mi></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mi>s</mi></msub><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mi>s</mi><mtext>Ρ</mtext></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>C</mi><msubsup><mrow></mrow><mi>s</mi><mtext>Η</mtext></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mi>s</mi><mtext>Μ</mtext></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>C</mi><msubsup><mrow></mrow><mi>s</mi><mtext>E</mtext></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="418">式中:<i>F</i>为电热能源供应运行收益;<i>n</i>为调度时段总数, 选取30 min为一个调度时段, 时段总数为48;<i>C</i><sup>P</sup><sub><i>s</i></sub> (<i>t</i>) 为场景<i>s</i>下时段<i>t</i>微能源网向用户售电收益;<i>C</i><sup>H</sup><sub><i>s</i></sub> (<i>t</i>) 为场景<i>s</i>下时段<i>t</i>微能源网向用户售热收益, 按照供热面积计量收费;<i>C</i><sup>M</sup><sub><i>s</i></sub> (<i>t</i>) 为场景<i>s</i>下时段<i>t</i>微能源网向外电网的售电收益;<i>C</i><sup>E</sup><sub><i>s</i></sub> (<i>t</i>) 为场景<i>s</i>下时段<i>t</i>微能源网从外部电网购电成本。为体现对新能源的消纳, 应设置送向外网的光伏售电电价低于向用户售电电价。</p>
                </div>
                <h4 class="anchor-tag" id="419" name="419"><b>4.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="420">微能源网经济调度需考虑电功率平衡约束、室内温度舒适度约束以及设备容量、功率等其他约束, 其中温度舒适度约束采用表1中的温度区间。</p>
                </div>
                <h4 class="anchor-tag" id="421" name="421">1) 电功率平衡约束:</h4>
                <div class="p1">
                    <p id="422" class="code-formula">
                        <mathml id="422"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>s</mi><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>s</mi><mrow><mtext>E</mtext><mtext>Μ</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>R</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>Η</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="423">式中:<i>P</i><mathml id="424"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>s</mi><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) 为场景<i>s</i>下时段<i>t</i>的光伏发电功率;<i>P</i><mathml id="425"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>s</mi><mrow><mtext>E</mtext><mtext>Μ</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) 为场景<i>s</i>下时段<i>t</i>微能源网从上级电网的购电功率, 该功率值为负时表示微能源网向上级电网售电;<i>P</i><sub>LD</sub> (<i>t</i>) 为时段<i>t</i>居民负荷耗电功率;<i>P</i><sub>AR</sub> (<i>t</i>) 为时段<i>t</i>空气源热泵电功率;<i>P</i><sub>EH</sub> (<i>t</i>) 为时段<i>t</i>电制热设备电功率。</p>
                </div>
                <h4 class="anchor-tag" id="426" name="426">2) 其他约束。</h4>
                <div class="p1">
                    <p id="427">其他约束包括空气源热泵制热功率约束、储能容量约束、储能装置功率约束、光伏上网功率约束、电力潮流约束等, 在此不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="428" name="428"><b>4.3</b> 模型求解</h4>
                <div class="p1">
                    <p id="429">本文采用遗传算法对日前经济调度模型进行优化求解。遗传算法由解码编码、个体适应度评估和遗传运算三大模块构成, 各元素与本文优化对象的对应关系如附录A表A3所示。遗传运算包括染色体选择、交叉与变异三部分。染色体选择采用轮盘赌法, 保证适应度高的个体以较大概率参与遗传运算之中;交叉为单点交叉, 交叉概率为0.6;变异运算使用单点变异, 变异概率为0.05。</p>
                </div>
                <div class="p1">
                    <p id="430">基于遗传算法的模型求解流程如下。</p>
                </div>
                <h4 class="anchor-tag" id="431" name="431">1) 构建热平衡方程求解器。</h4>
                <div class="p1">
                    <p id="432">将模型参数代入热平衡微分方程, 构建基于龙格库塔法的微分方程求解子程序。</p>
                </div>
                <h4 class="anchor-tag" id="433" name="433">2) 产生种群。</h4>
                <div class="p1">
                    <p id="434">以0-1变量表示空气源热泵启停, 并以9位二进制数对电制热设备和储热设备功率进行编码, 产生用于遗传运算的种群。</p>
                </div>
                <h4 class="anchor-tag" id="435" name="435">3) 约束筛选与修正。</h4>
                <div class="p1">
                    <p id="436">首先进行设备容量和功率约束判定, 不满足要求的个体需重新产生;符合条件的个体代入热平衡微分方程求解器校验室内温度, 不能满足要求的个体需重新产生, 直至约束满足。</p>
                </div>
                <h4 class="anchor-tag" id="437" name="437">4) 最优调度策略计算。</h4>
                <div class="p1">
                    <p id="438">计算种群的目标函数, 经过选择、交叉、变异和保留精英操作的迭代后, 得到最优的运行方案。</p>
                </div>
                <h3 id="439" name="439" class="anchor-tag"><b>5 算例分析</b></h3>
                <h4 class="anchor-tag" id="440" name="440"><b>5.1</b> 算例基本情况</h4>
                <div class="p1">
                    <p id="441">北方某村落拥有住宅265户, 均为两层独栋建筑, 墙体加有保温层, 上下层建筑的层高分别为2.9 m和3.24 m, 建筑面积共计207.4 m<sup>2</sup>, 建筑参数见附录B表B1。该村落采用所述综合能源供应模式, 各设备参数见附录B表B2;每户均装设屋顶光伏5 kW, 村落空地上配置集中光伏200 kW, 居民电价与光伏上网电价分别为0.568元/ (kW·h) 和0.42元/ (kW·h) , 向用户售热价格为整个采暖季15.0元/m<sup>2</sup>。光伏出力场景的蒙特卡洛抽样数为2 000, 经典场景数<i>S</i>=10。居民常规电负荷需求见附录B图B1, 室外温度曲线见附录B图B2。</p>
                </div>
                <h4 class="anchor-tag" id="442" name="442"><b>5.2</b> 热平衡方程验证</h4>
                <div class="p1">
                    <p id="443">在制热设备不工作的情况下, 模拟室内温度在一天中的变化, 室内初始温度设置为18 ℃, 仿真结果如图3所示。</p>
                </div>
                <div class="area_img" id="444">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909006_444.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 温度变化曲线" src="Detail/GetImg?filename=images/DLXT201909006_444.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 温度变化曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909006_444.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Temperature variation curves</b></p>

                </div>
                <div class="p1">
                    <p id="445">随着制热设备关闭, 室内温度在夜间迅速下降, 07:00—07:30窗户开启, 温度以更大速率降低, 此后温度回升并进入稳定变化阶段。该阶段室内外温度的变化趋势一致, 且呈现出以下特征:室内温度始终高于室外5～10 ℃, 这与建筑围护结构的蓄热性使室内保持一定温度的特点相适应;室内温度受室外温度波动的影响并不明显, 与建筑材料具有热惰性、能够一定程度上抵抗外界温度波动的特征相一致。以上变化特征皆体现出建筑物内部实际温度变化的关键特点。</p>
                </div>
                <h4 class="anchor-tag" id="446" name="446"><b>5.3</b> 消纳策略算例对比</h4>
                <div class="p1">
                    <p id="447">为验证所提消纳策略的有效性, 设置以下方案。</p>
                </div>
                <div class="p1">
                    <p id="448">方案1:制热设备为空气源热泵和电制热装置, 不装设储热设备, 采用室内恒温的计算模式, 室内温度保持为18 ℃。</p>
                </div>
                <div class="p1">
                    <p id="449">方案2:制热设备为空气源热泵和电制热装置, 不装设储热设备, 采用本文所提出的考虑人员作息规律的柔性舒适度约束。</p>
                </div>
                <div class="p1">
                    <p id="450">方案3:在方案2的基础上, 加装储热设备。</p>
                </div>
                <div class="p1">
                    <p id="451">方案4:在方案3的基础上, 将每个时刻的室外温度提高8 ℃。</p>
                </div>
                <h4 class="anchor-tag" id="452" name="452"><b>5.3.1</b> 方案1与方案2对比</h4>
                <div class="p1">
                    <p id="453">方案1的优化结果如附录C图C1所示, 为使室内温度始终维持在18 ℃, 建筑的总供热功率需要严密跟踪室外温度变化, 因此呈现出正午低、夜间时段高的变化趋势。总电负荷功率在正午光伏需要消纳的时段处于一天中的低谷值, 导致微能源网向电网售电功率较高, 难以起到消纳作用。</p>
                </div>
                <div class="p1">
                    <p id="454">方案2的优化结果如图4所示, 00:00—07:30和13:00—16:00, 由于舒适度约束较为宽松, 电制热设备的制热功率明显减小, 大幅降低了电功率的消耗;10:00—13:00和16:00—22:00, 为达到室内有人时段的舒适度要求, 电制热设备的制热功率增大。采用柔性舒适度约束后, 制热设备的运行灵活性明显提高, 耗电高峰由夜间转移到正午时段。</p>
                </div>
                <div class="area_img" id="455">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909006_455.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 方案2的电、热平衡" src="Detail/GetImg?filename=images/DLXT201909006_455.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 方案2的电、热平衡</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909006_455.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Thermal power and electrical balance in case 2</b></p>

                </div>
                <div class="p1">
                    <p id="456">与方案1相比, 方案2微能源网向电网售电功率峰值由421 kW下降到240 kW, 减少了43.0%, 售电量由1 187 kW·h下降到409 kW·h, 减少了65.5%, 微能源网的消纳能力显著增强。</p>
                </div>
                <div class="p1">
                    <p id="457">消纳能力增强的根本原因在于, 采用柔性舒适度约束后热需求不再是一条固定的曲线, 而是一个可以灵活调节的柔性区间, 且在不同时段采取差异化的舒适度区间能够扩展光伏消纳空间。</p>
                </div>
                <h4 class="anchor-tag" id="458" name="458"><b>5.3.2</b> 方案2与方案3对比</h4>
                <div class="p1">
                    <p id="459">方案3的优化结果如图5所示, 其中储热功率大于零为放热、小于零为储热。00:00—07:00和16:00—18:00, 储热设备放热能够满足一部分热需求, 因此电制热设备不再开启;11:00—15:30, 电制热设备制热功率提高, 产生的热量一部分直接供热满足温度舒适度要求, 多余部分存储起来供温度较低时使用。储热设备夜间及下午时段放热, 正午时段储热:一方面减小了夜间及下午时段的总耗电功率, 提高运行策略的经济性;另一方面增大了正午光伏需要消纳时段的电制热功率, 提高光伏消纳能力。一天首末时刻的储热容量相等, 能够满足连续运行的需要。</p>
                </div>
                <div class="area_img" id="460">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909006_460.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 方案3的电、热平衡" src="Detail/GetImg?filename=images/DLXT201909006_460.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 方案3的电、热平衡</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909006_460.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Thermal power and electrical balance in case 3</b></p>

                </div>
                <div class="p1">
                    <p id="461">与方案2相比, 方案3的微能源网向电网售电功率峰值由240 kW下降到96 kW, 减少了60.0%, 售电量由409 kW·h下降到147 kW·h, 减少了64.1%, 微能源网的消纳能力进一步增强。</p>
                </div>
                <div class="p1">
                    <p id="462">储热设备的加入实现了热力资源在时间上的平移:在柔性舒适度约束扩大了热需求区间的基础上, 使热负荷趋于向光伏需要消纳的时段平移, 进一步增大微能源网的光伏消纳能力;同时储热设备能够分担部分供热负荷, 有利于达到经济性目标。</p>
                </div>
                <h4 class="anchor-tag" id="463" name="463"><b>5.3.3</b> 方案3与方案4对比</h4>
                <div class="p1">
                    <p id="464">方案4的运行结果如附录C图C2所示。22:00—24:00和00:00—03:00, 空气源热泵不再开启, 仅由储热设备放热就能够满足室内舒适度要求, 且全天的总制热功率明显低于方案3。这是由于热平衡方程中考虑了门窗渗透散热、冷风侵入散热、室外空气向围护结构内表面导热, 当室外温度整体升高时, 门窗渗透散热和室外向围护结构导热均减小, 通过热平衡方程计算得到的总供热需求也随之减小。因此本文所提模型能够针对不同的室外温度情况提供优化方案。</p>
                </div>
                <h4 class="anchor-tag" id="465" name="465"><b>5.3.4</b> 经济性对比</h4>
                <div class="p1">
                    <p id="466">表2所示为一个调度周期内方案的经济性对比结果, 其中总收益项为负时代表能源供应商在该种情况下亏损。方案4的室外温度高于方案1, 2, 3, 空气源热泵和电制热的运行成本和从电网购电成本大幅降低, 因此能源供应商总收益远高于其他方案。方案1, 2, 3中, 采用了柔性舒适度约束后制热设备的运行更加灵活, 方案2的电制热设备费用较方案1更低, 对应的总费用也低于方案1, 但仍处于亏损状态;方案3中储热装置的加入在时间上平移了热负荷, 因此从电网购电成本进一步降低, 在三个方案中经济效益最佳。本文所提调度策略能够在提高系统光伏消纳能力的同时保证系统运行的经济性。</p>
                </div>
                <div class="area_img" id="467">
                    <p class="img_tit"><b>表2 4种方案微能源网运行成本</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Operation costs of micro energy network under 4 schemes</b></p>
                    <p class="img_note">元/d</p>
                    <table id="467" border="1"><tr><td rowspan="2"><br />方案</td><td colspan="2"><br />运行成本</td><td rowspan="2">向电网<br />售电收益</td><td rowspan="2">从电网<br />购电成本</td><td rowspan="2">总收益</td></tr><tr><td><br />空气源热泵</td><td>电制热设备</td></tr><tr><td>1</td><td>10 638.6</td><td>6 296.1</td><td>498.0</td><td>16 284.64</td><td>-821.7</td></tr><tr><td><br />2</td><td>10 638.6</td><td>5 866.3</td><td>171.6</td><td>15 855.00</td><td>-718.3</td></tr><tr><td><br />3</td><td>9 972.1</td><td>5 494.3</td><td>61.7</td><td>14 816.40</td><td>210.2</td></tr><tr><td><br />4</td><td>8 684.7</td><td>3 191.4</td><td>223.3</td><td>11 226.10</td><td>3 962.1</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="468" name="468" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="469">本文针对含分布式供暖设备的乡村电热能源供应系统, 就高渗透率新能源消纳的问题提出了解决方案, 并设置了4种方案进行分析, 结论如下。</p>
                </div>
                <div class="p1">
                    <p id="470">1) 所提热平衡模型考虑了建筑围护结构特性、冷风渗透、冷风侵入、人员活动和制热设备功率变化, 能够有效模拟建筑室内温度变化情况。</p>
                </div>
                <div class="p1">
                    <p id="471">2) 采用柔性舒适度约束能够扩展光伏消纳空间, 且能满足人员在不同状态下差异化的热需求;储热设备的加入能够增大制热设备的调节灵活性, 使热负荷在时间上向光伏需要消纳的时段平移, 光伏消纳空间进一步扩大。</p>
                </div>
                <div class="p1">
                    <p id="472">3) 所提含储热的电热协调调度策略能够有效利用储热设备并考虑了柔性舒适度约束, 具有较好的光伏消纳作用, 同时实现了经济性目标。</p>
                </div>
                <div class="p1">
                    <p id="473">本文针对分布式清洁供暖系统的调度策略能够有效拓展光伏消纳空间, 节约运行成本, 为乡村微能源网制订日前调度计划提供依据。后续可在建筑热平衡模型时尽可能精确地描述人员活动的影响, 在电热联合调度中实现对热负荷的精细化考量。</p>
                </div>
                <div class="p1">
                    <p id="474">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="253">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719003&amp;v=MzIwNjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnJySklTSFRlckc0SDliTnBvOUZaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 范帅, 郏琨琪, 郭炳庆, 等.分散式电采暖负荷协同优化运行策略[J].电力系统自动化, 2017, 41 (19) :20-29.DOI:10.7500/AEPS20170227011.FAN Shuai, JIA Kunqi, GUO Bingqing, et al.Collaborative optimal operation strategy for decentralized electric heating loads[J].Automation of Electric Power Systems, 2017, 41 (19) :20-29.DOI:10.7500/AEPS20170227011.
                            </a>
                        </p>
                        <p id="255">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MjI0MjdmWnVac0Z5L2hWcnJKSVNIVGVyRzRIOVhOcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 董朝阳, 赵俊华, 文福拴, 等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化, 2014, 38 (15) :1-11.DONG Zhaoyang, ZHAO Junhua, WEN Fushuan, et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems, 2014, 38 (15) :1-11.
                            </a>
                        </p>
                        <p id="257">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Increasing the flexibility of combined heat and power for wind power integration in China:Modeling and implications">

                                <b>[3]</b> CHEN X, KANG C, O MALLEY, et al.Increasing the flexibility of combined heat and power for wind power integration in China:modeling and implications[J].IEEE Transactions on Power Systems, 2015, 30 (4) :1848-1857.
                            </a>
                        </p>
                        <p id="259">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100765376&amp;v=MDc0NDRRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjFvUmJ4TT1OaWZPZmJLN0h0RE9ybzlGWSswS0Qzcy9vQk1UNlQ0UA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> LUND H, CLARK W W.Management of fluctuations in wind power and CHP comparing two possible Danish strategies[J].Energy, 2012, 27 (5) :471-483.
                            </a>
                        </p>
                        <p id="261">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201615007&amp;v=MTE1NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWcnJKUHlyUGJiRzRIOWZOcW85Rlk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 崔杨, 陈志, 严干贵, 等.基于含储热热电联产机组与电锅炉的弃风消纳协调调度模型[J].中国电机工程学报, 2016, 36 (15) :4072-4081.CUI Yang, CHEN Zhi, YAN Gangui, et al.Coordinated wind power accommodating dispatch model based on electric boiler and CHP with thermal energy storage[J].Proceedings of the CSEE, 2016, 36 (15) :4072-4081.
                            </a>
                        </p>
                        <p id="263">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514012&amp;v=MDA0NzFzRnkvaFZyckpQeXJQYmJHNEg5VE5xNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 李正茂, 张峰, 梁军, 等.含电热联合系统的微电网运行优化[J].中国电机工程学报, 2015, 35 (14) :3569-3576.LI Zhengmao, ZHANG Feng, LIANG Jun, et al.Optimization on microgrid with combined heat and power system[J].Proceedings of the CSEE, 2015, 35 (14) :3569-3576.
                            </a>
                        </p>
                        <p id="265">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715004&amp;v=MTcwNDk5Yk5xbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZyckpJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李平, 王海霞, 王漪, 等.利用建筑物与热网热动态特性提高热电联产机组调峰能力[J].电力系统自动化, 2017, 41 (15) :26-33.DOI:10.7500/AEPS20161117003.LI Ping, WANG Haixia, WANG Yi, et al.Improvement of peak load regulation capacity of combined heat and power units considering dynamic thermal performance of buildings and district heating pipelines network[J].Automation of Electric Power Systems, 2017, 41 (15) :26-33.DOI:10.7500/AEPS 20161117003.
                            </a>
                        </p>
                        <p id="267">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804003&amp;v=MDY5NThySlB5clBiYkc0SDluTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 张磊, 罗毅, 苗世洪, 等.基于集中供热系统储热特性的热电联产机组多时间尺度灵活性协调调度[J].中国电机工程学报, 2018, 38 (4) :985-998.ZHANG Lei, LUO Yi, MIAO Shihong, et al.Scheduling of integrated heat and power system considering multiple time-scale flexibility of CHP unit based on heat characteristic of DHS[J].Proceedings of the CSEE, 2018, 38 (4) :985-998.
                            </a>
                        </p>
                        <p id="269">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201314008&amp;v=MzExODdmWnVac0Z5L2hWcnJKSVNIVGVyRzRIOUxOcTQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 龙虹毓, 何国军, 徐瑞林, 等.计及分布式电源热泵的热电联产协调优化调度与能效分析[J].电力系统自动化, 2013, 37 (14) :38-42.LONG Hongyu, HE Guojun, XU Ruilin, et al.Cogeneration coordination optimal dispatch and distributed electric analysis containing distributed electric heat pumps[J].Automation of Electric Power Systems, 2013, 37 (14) :38-42.
                            </a>
                        </p>
                        <p id="271">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Potential of Heat Pumps for Demand Side Management and Wind Power Integration in the German Electricity Market">

                                <b>[10]</b> PAPAEFTHYMIOU G, HASCHE B, NABE C.Potential of heat pumps for demand side management and wind power integration in the German electricity market[J].IEEE Transactions on Sustainable Energy, 2012, 3 (4) :636-642.
                            </a>
                        </p>
                        <p id="273">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706003&amp;v=MTQ4MjVyRzRIOWJNcVk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWcnJKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 邹云阳, 杨莉, 冯丽, 等.考虑热负荷二维可控性的微网热电协调调度[J].电力系统自动化, 2017, 41 (6) :13-19.DOI:10.7500/AEPS20161108003.ZOU Yunyang, YANG Li, FENG Li, et al.Coordinated heat and power dispatch of microgrid considering two-dimensional controllability of heat loads[J].Automation of Electric Power Systems, 2017, 41 (6) :13-19.DOI:10.7500/AEPS 20161108003.
                            </a>
                        </p>
                        <p id="275">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201620006&amp;v=MjYxMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnJySklTSFRlckc0SDlmT3I0OUZZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 张华一, 文福拴, 张璨, 等.计及舒适度的家庭能源中心运行优化模型[J].电力系统自动化, 2016, 40 (20) :32-39.ZHANG Huayi, WEN Fushuan, ZHANG Can, et al.Operation optimization model of home energy hubs considering comfort level of customers[J].Automation of Electric Power Systems, 2016, 40 (20) :32-39.
                            </a>
                        </p>
                        <p id="277">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201803014&amp;v=MjMzNTZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnJySlB5clBiYkc0SDluTXJJOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 魏繁荣, 林湘宁, 陈乐, 等.基于建筑相变材料储能的微网综合能源消纳系统[J].中国电机工程学报, 2018, 38 (3) :792-804.WEI Fanrong, LIN Xiangning, CHEN Le, et al.Microgrid comprehensive energy consumption system based on phase change building materials[J].Proceedings of the CSEE, 2018, 38 (3) :792-804.
                            </a>
                        </p>
                        <p id="279">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007111154509999&amp;v=MDQ4MjhtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqTUpWc1ZWVjI3R2JLNUg5REpxNHBGYmVJR0JSTTh6eFVT&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 王宇清.供热工程[M].北京:机械工业出版社, 2005.WANG Yuqing.Heating engineering[M].Beijing:China Machine Press, 2005.
                            </a>
                        </p>
                        <p id="281">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Body temperature during sleep under different thermal conditions">

                                <b>[15]</b> CANDAS V, LIBERT J P, VOGT J J, et al.Body temperature during sleep under different thermal conditions[J].Indoor Climate:Effect on Human Comfort, Performance and Health, 1979, 1:763-775.
                            </a>
                        </p>
                        <p id="283">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Thermal Comfort">

                                <b>[16]</b> FANGER P O.Thermal comfort[M].Copenhagen, Denmark:Danish Technical Press, 1970.
                            </a>
                        </p>
                        <p id="285">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017862477.nh&amp;v=MjMxNTJGeS9oVnJySlZGMjZHYnUrSE5YTHFKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 宁浩然.严寒地区供暖建筑环境人体热舒适与热适应研究[D].哈尔滨:哈尔滨工业大学, 2017.NING Haoran.Research on human thermal comfort and thermal adaptation in heating building environments severe cold area[D].Harbin:Harbin Institute of Technology, 2017.
                            </a>
                        </p>
                        <p id="287">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017737288.nh&amp;v=MjM1MDJDVVI3cWZadVpzRnkvaFZyckpWRjI2R2JTN0dkUEVwNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 宋聪.冬季人体睡眠差异化热需求及热环境设计参数研究[D].西安:西安建筑科技大学, 2017.SONG Cong.Research on differentiated thermal requirement of human body and thermal environment design parameters for sleep in winter[D].Xi’an:Xi’an University of Architecture and Technology, 2017.
                            </a>
                        </p>
                        <p id="289">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014011289.nh&amp;v=MDk0OTZQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnJySlZGMjZHck81SDlQRXBwRWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 黄睿.西北民居分时段局部采暖研究[D].西安:西安建筑科技大学, 2013.HUANG Rui.Research on the partial heating in northwest residential areas[D].Xi’an:Xi’an University of Architecture and Technology, 2013.
                            </a>
                        </p>
                        <p id="291">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NTKT200408008&amp;v=MDgxOTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWcnJKS3puQWVyRzRIdFhNcDQ5RmJJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 谢晓娜, 宋芳婷, 燕达, 等.建筑环境设计模拟分析软件DeST:第2讲建筑动态热过程模型[J].暖通空调, 2004, 38 (8) :35-47.XIE Xiaona, SONG Fangting, YAN Da, et al.Building environment design simulation software DeST (2) :dynamic thermal process of buildings[J].HV &amp; AC, 2004, 38 (8) :35-47.
                            </a>
                        </p>
                        <p id="293">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2005087478.nh&amp;v=MTE4MDl1WnNGeS9oVnJySlYxMjdHN093R2RYTHA1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 王建华.采暖居住建筑耗热量指标计算方法的研究[D].西安:西安建筑科技大学, 2005.WANG Jianhua.Research on calculation method of heat consumption index of heating residential buildings [D].Xi’an:Xi’an University of Architecture and Technology, 2005.
                            </a>
                        </p>
                        <p id="295">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCSD&amp;filename=SCSD000006260903&amp;v=MTU3NzU5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqTUpWc1ZOaTdZYXJPNEh0SE1xWTFEWk9JUER4TTh6eFVTbURk&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 民用建筑供暖通风与空气调节设计规范:GB 50736—2012[S].2012.Design code for heating ventilation and air conditioning for civil buildings:GB 50736—2012[S].2012.
                            </a>
                        </p>
                        <p id="297">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111216476001&amp;v=MzIzMDl5bm5VN2pNSlZzVlhGcXpHYks1SDlQTnFZdENZdXNQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZG&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 王亦昭, 刘雄.供热工程[M].北京:机械工业出版社, 2007.WANG Yizhao, LIU Xiong.Heating engineering[M].Beijing:China Machine Press, 2007.
                            </a>
                        </p>
                        <p id="299">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HJYJ200501023&amp;v=MjI4MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVnJySkxTZlNaTEc0SHRUTXJvOUhaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 洪燕峰, 戴自祝, 陈逊, 等.室内空气自然通风换气次数的估算[J].环境与健康杂志, 2005, 22 (1) :47-49.HONG Yanfeng, DAI Zizhu, CHEN Xun, et al.Estimation of air exchange frequency in the condition of natural indoor ventilation[J].Journal of Environment and Health, 2005, 22 (1) :47-49.
                            </a>
                        </p>
                        <p id="301">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JZKX201706018&amp;v=Mjk3NjBMemZBZHJHNEg5Yk1xWTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZycko=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 端木琳, 孙星维, 李祥立, 等.中国各地区人体热舒适与室内热环境参数的关系[J].建筑科学, 2017, 33 (6) :115-122.DUANMU Lin, SUN Xingwei, LI Xiangli, et al.Relationship between human thermal comfort and indoor thermal environment parameters in various regions of China[J].Building Science, 2017, 33 (6) :115-122.
                            </a>
                        </p>
                        <p id="303">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2007033706.nh&amp;v=MjI2NTZxQnRHRnJDVVI3cWZadVpzRnkvaFZyckpWMTI3R2JPN0hkYk1xWkViUElRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 国丽荣.两种采暖方式室内温度稳定性分析[D].哈尔滨:哈尔滨工业大学, 2006.GUO Lirong.Analysis of indoor temperature stability of two heating systems[D].Harbin:Harbin Institute of Technology, 2006.
                            </a>
                        </p>
                        <p id="305">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016712476.nh&amp;v=MDc5NjU3cWZadVpzRnkvaFZyckpWRjI2R0xTNUhOWExxWkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 张了.小型低温空气源热泵采暖在北京农村的适用性研究[D].北京:清华大学, 2015.ZHANG Liao.Research on applicability of air-source heat pump in low temperature in rural Beijing[D].Beijing:Tsinghua University, 2015.
                            </a>
                        </p>
                        <p id="307">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic performance assessment of autonomous solar-wind energy conversion systems">

                                <b>[28]</b> KARAKI S H, CHEDID R B, RAMADAN R.Probabilistic performance assessment of autonomous solar-wind energy conversion systems[J].IEEE Transactions on Energy Conversion, 1999, 14 (3) :766-772.
                            </a>
                        </p>
                        <p id="309">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201507013&amp;v=MzAyNDBQeXJQYmJHNEg5VE1xSTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZycko=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 高亚静, 李瑞环, 梁海峰, 等.考虑间歇性电源与负荷不确定性情况下基于多场景技术的主动配电系统两步优化调度[J].中国电机工程学报, 2015, 35 (7) :1657-1665.GAO Yajing, LI Ruihuan, LIANG Haifeng, et al.Two step optimal dispatch based on multiple scenarios technique considering uncertainties of intermittent distributed generations and loads in the active distribution system[J].Proceedings of the CSEE, 2015, 35 (7) :1657-1665.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909006" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909006&amp;v=MjAxNDU3cWZadVpzRnkvaFZyM0FJU0hUZXJHNEg5ak1wbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="4" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

