

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136672970256250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909007%26RESULT%3d1%26SIGN%3dWUBHC%252fhR9nJ%252f7D7RnX7mUeH1h%252fQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909007&amp;v=MDEwMzVGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3N0lJU0hUZXJHNEg5ak1wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#285" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#288" data-title="&lt;b&gt;1&lt;/b&gt; 风电不确定性的区间表示方法 "><b>1</b> 风电不确定性的区间表示方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#308" data-title="&lt;b&gt;2&lt;/b&gt; 日前市场和模拟日内市场联合优化模型 "><b>2</b> 日前市场和模拟日内市场联合优化模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#309" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#335" data-title="&lt;b&gt;2.2&lt;/b&gt; 约束条件"><b>2.2</b> 约束条件</a></li>
                                                <li><a href="#353" data-title="&lt;b&gt;2.3 基于鲁棒后悔度的日前市场和模拟日内市场联合购电优化模型&lt;/b&gt;"><b>2.3 基于鲁棒后悔度的日前市场和模拟日内市场联合购电优化模型</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#370" data-title="&lt;b&gt;3&lt;/b&gt; 日内市场和模拟实时市场联合优化模型 "><b>3</b> 日内市场和模拟实时市场联合优化模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#371" data-title="&lt;b&gt;3.1&lt;/b&gt; 目标函数"><b>3.1</b> 目标函数</a></li>
                                                <li><a href="#390" data-title="&lt;b&gt;3.2&lt;/b&gt; 约束条件"><b>3.2</b> 约束条件</a></li>
                                                <li><a href="#398" data-title="&lt;b&gt;3.3 基于鲁棒后悔度的日内市场和模拟实时市场联合购电优化模型&lt;/b&gt;"><b>3.3 基于鲁棒后悔度的日内市场和模拟实时市场联合购电优化模型</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#403" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#404" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例数据"><b>4.1</b> 算例数据</a></li>
                                                <li><a href="#406" data-title="&lt;b&gt;4.2&lt;/b&gt; 算例结果"><b>4.2</b> 算例结果</a></li>
                                                <li><a href="#428" data-title="&lt;b&gt;4.3 鲁棒后悔度模型和传统鲁棒优化模型结果比较分析&lt;/b&gt;"><b>4.3 鲁棒后悔度模型和传统鲁棒优化模型结果比较分析</b></a></li>
                                                <li><a href="#431" data-title="&lt;b&gt;4.4&lt;/b&gt; 风电预测精度对出清结果的影响分析"><b>4.4</b> 风电预测精度对出清结果的影响分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#444" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#467" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#409" data-title="&lt;b&gt;表1 日前市场各发电机组在各时段的优化购电出力&lt;/b&gt;"><b>表1 日前市场各发电机组在各时段的优化购电出力</b></a></li>
                                                <li><a href="#426" data-title="&lt;b&gt;表2 日内市场各时段调整出力&lt;/b&gt;"><b>表2 日内市场各时段调整出力</b></a></li>
                                                <li><a href="#434" data-title="&lt;b&gt;表3 模拟日内市场风电功率预测区间宽度对日前市场和模拟日内市场联合优化结果的影响&lt;/b&gt;"><b>表3 模拟日内市场风电功率预测区间宽度对日前市场和模拟日内市场联合优化结果的影响</b></a></li>
                                                <li><a href="#439" data-title="&lt;b&gt;图1 日前市场风电功率预测区间宽度对日前市场和模拟日内市场联合优化鲁棒后悔度的影响&lt;/b&gt;"><b>图1 日前市场风电功率预测区间宽度对日前市场和模拟日内市场联合优化鲁棒后悔度的影响</b></a></li>
                                                <li><a href="#442" data-title="&lt;b&gt;图2 日内市场风电功率预测区间宽度对日内市场和实时市场联合优化结果的影响&lt;/b&gt;"><b>图2 日内市场风电功率预测区间宽度对日内市场和实时市场联合优化结果的影响</b></a></li>
                                                <li><a href="#468" data-title="图A1 日前市场和日内各市场风电功率预测区间">图A1 日前市场和日内各市场风电功率预测区间</a></li>
                                                <li><a href="#470" data-title="图A3 实时市场价格">图A3 实时市场价格</a></li>
                                                <li><a href="#471" data-title="表A1 各节点发电机组参数">表A1 各节点发电机组参数</a></li>
                                                <li><a href="#472" data-title="表A2 日前市场各时段各发电机组报价参数">表A2 日前市场各时段各发电机组报价参数</a></li>
                                                <li><a href="#473" data-title="表A3 日内市场各时段各机组申报的最大下调整功率及报价">表A3 日内市场各时段各机组申报的最大下调整功率及报价</a></li>
                                                <li><a href="#474" data-title="表A4 日内市场各时段各机组申报的最大上调整功率及报价">表A4 日内市场各时段各机组申报的最大上调整功率及报价</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="235">


                                    <a id="bibliography_1" title=" 舒畅, 钟海旺, 夏清.基于优化理论市场化的日前电力市场机制设计[J].电力系统自动化, 2016, 40 (2) :55-62.SHU Chang, ZHONG Haiwang, XIA Qing.Day-ahead electricity market design based on market interpretation of optimization theory[J].Automation of Electric Power Systems, 2016, 40 (2) :55-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602009&amp;v=MTcyNTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNzdJSVNIVGVyRzRIOWZNclk5RmJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         舒畅, 钟海旺, 夏清.基于优化理论市场化的日前电力市场机制设计[J].电力系统自动化, 2016, 40 (2) :55-62.SHU Chang, ZHONG Haiwang, XIA Qing.Day-ahead electricity market design based on market interpretation of optimization theory[J].Automation of Electric Power Systems, 2016, 40 (2) :55-62.
                                    </a>
                                </li>
                                <li id="237">


                                    <a id="bibliography_2" title=" FARAHMAND H, AIGNER T, DOORMAN G L, et al.Balancing market integration in the northern European continent:a 2030 case study[J].IEEE Transactions on Sustainable Energy, 2012, 3 (4) :918-930." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Balancing Market Integration in the Northern European Continent: A 2030 Case Study">
                                        <b>[2]</b>
                                         FARAHMAND H, AIGNER T, DOORMAN G L, et al.Balancing market integration in the northern European continent:a 2030 case study[J].IEEE Transactions on Sustainable Energy, 2012, 3 (4) :918-930.
                                    </a>
                                </li>
                                <li id="239">


                                    <a id="bibliography_3" title=" JIANG Yuewen, CHEN Meisen, YOU Shi.A unified trading model based on robust optimization for day-ahead and real-time markets with wind power integration[J].Energies, 2017, 10 (4) :554." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A unified trading model based on robust optimization for day-ahead and real-time markets with wind power integration">
                                        <b>[3]</b>
                                         JIANG Yuewen, CHEN Meisen, YOU Shi.A unified trading model based on robust optimization for day-ahead and real-time markets with wind power integration[J].Energies, 2017, 10 (4) :554.
                                    </a>
                                </li>
                                <li id="241">


                                    <a id="bibliography_4" title=" REDDY S S, BIJWE P R, ABHYANKAR A R.Optimal posturing in day-ahead market clearing for uncertainties considering anticipated real-time adjustment costs[J].IEEE Systems Journal, 2015, 9 (1) :177-190." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal posturing in dayahead market clearing for uncertainties considering anticipated realtime adjustment costs">
                                        <b>[4]</b>
                                         REDDY S S, BIJWE P R, ABHYANKAR A R.Optimal posturing in day-ahead market clearing for uncertainties considering anticipated real-time adjustment costs[J].IEEE Systems Journal, 2015, 9 (1) :177-190.
                                    </a>
                                </li>
                                <li id="243">


                                    <a id="bibliography_5" title=" 江岳文, 温步瀛.结合风电功率超短期预测值偏差的实时市场调度[J].电力自动化设备, 2015, 35 (3) :12-17.JIANG Yuewen, WEN Buying.Real-time market dispatch based on ultra-short-term forecast error of wind power[J].Electric Power Automation Equipment, 2015, 35 (3) :12-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201503003&amp;v=MDg4NTh0R0ZyQ1VSN3FmWnVac0Z5L2hWNzdJSVNIUmZiRzRIOVRNckk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         江岳文, 温步瀛.结合风电功率超短期预测值偏差的实时市场调度[J].电力自动化设备, 2015, 35 (3) :12-17.JIANG Yuewen, WEN Buying.Real-time market dispatch based on ultra-short-term forecast error of wind power[J].Electric Power Automation Equipment, 2015, 35 (3) :12-17.
                                    </a>
                                </li>
                                <li id="245">


                                    <a id="bibliography_6" title=" JIANG Yu, CHEN Xingying, YU Kun, et al.Short-term wind power forecasting using hybrid method based on enhanced boosting algorithm[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) :126-133." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-term wind power forecasting using hybrid method based on enhanced boosting algorithm">
                                        <b>[6]</b>
                                         JIANG Yu, CHEN Xingying, YU Kun, et al.Short-term wind power forecasting using hybrid method based on enhanced boosting algorithm[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) :126-133.
                                    </a>
                                </li>
                                <li id="247">


                                    <a id="bibliography_7" title=" KIVILUOMA J, MEIBOM P, TUOHY A, et al.Short-term energy balancing with increasing levels of wind energy[J].IEEE Transactions on Sustainable Energy, 2012, 3 (4) :769-776." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-Term Energy Balancing With Increasing Levels of Wind Energy">
                                        <b>[7]</b>
                                         KIVILUOMA J, MEIBOM P, TUOHY A, et al.Short-term energy balancing with increasing levels of wind energy[J].IEEE Transactions on Sustainable Energy, 2012, 3 (4) :769-776.
                                    </a>
                                </li>
                                <li id="249">


                                    <a id="bibliography_8" title=" MORALES J M, CONEJO A J, PEREZ-RUIZ J.Short-term trading for a wind power producer[J].IEEE Transactions on Power Systems, 2010, 25 (1) :554-564." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-term trading for a wind power producer">
                                        <b>[8]</b>
                                         MORALES J M, CONEJO A J, PEREZ-RUIZ J.Short-term trading for a wind power producer[J].IEEE Transactions on Power Systems, 2010, 25 (1) :554-564.
                                    </a>
                                </li>
                                <li id="251">


                                    <a id="bibliography_9" title=" AYON X, ANGELES MORENO M, USAOLA J.Aggregators’ optimal bidding strategy in sequential day-ahead and intraday electricity spot markets[J].Energies, 2017, 10 (4) :450." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Aggregators&amp;#39;&amp;#39; optimal bidding strategy in sequential day-ahead and intraday electricity spot markets">
                                        <b>[9]</b>
                                         AYON X, ANGELES MORENO M, USAOLA J.Aggregators’ optimal bidding strategy in sequential day-ahead and intraday electricity spot markets[J].Energies, 2017, 10 (4) :450.
                                    </a>
                                </li>
                                <li id="253">


                                    <a id="bibliography_10" title=" KIVILUOMA J, O&#39;MALLEY M, TUOHY A, et al.Impact of wind power on the unit commitment, operating reserves, and market design[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 24-29, 2011, Detroit, USA:8p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of wind power on the unit commitment, operating reserves, and market design">
                                        <b>[10]</b>
                                         KIVILUOMA J, O&#39;MALLEY M, TUOHY A, et al.Impact of wind power on the unit commitment, operating reserves, and market design[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 24-29, 2011, Detroit, USA:8p.
                                    </a>
                                </li>
                                <li id="255">


                                    <a id="bibliography_11" title=" MEIBOM P, BARTH R, HASCHE B, et al.Stochastic optimization model to study the operational impacts of high wind penetrations in Ireland[J].IEEE Transactions on Power Systems, 2011, 26 (3) :1367-1379." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic optimization model to study the operational impacts of high wind penetrations in Ireland">
                                        <b>[11]</b>
                                         MEIBOM P, BARTH R, HASCHE B, et al.Stochastic optimization model to study the operational impacts of high wind penetrations in Ireland[J].IEEE Transactions on Power Systems, 2011, 26 (3) :1367-1379.
                                    </a>
                                </li>
                                <li id="257">


                                    <a id="bibliography_12" title=" JAFARI A M, ZAREIPOUR H, SCHELLENBERG A, et al.The value of intra-day markets in power systems with high wind power penetration[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1121-1132." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The value of intra-day markets in power systems with high wind power penetration">
                                        <b>[12]</b>
                                         JAFARI A M, ZAREIPOUR H, SCHELLENBERG A, et al.The value of intra-day markets in power systems with high wind power penetration[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1121-1132.
                                    </a>
                                </li>
                                <li id="259">


                                    <a id="bibliography_13" title=" AIGNER T, FARAHMAND H, GJENGEDAL T.Modeling the northern European electricity market[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 22-26, 2012, San Diego, USA:8p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling the northern European electricity market">
                                        <b>[13]</b>
                                         AIGNER T, FARAHMAND H, GJENGEDAL T.Modeling the northern European electricity market[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 22-26, 2012, San Diego, USA:8p.
                                    </a>
                                </li>
                                <li id="261">


                                    <a id="bibliography_14" title=" SANCHEZ-MARTIN P, ALBERDI-ALEN A.Day ahead and intraday stochastic decision model for EV charging points[C]// IEEE Grenoble Conference, June 16-20, 2013, Grenoble, France:6p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Day ahead and intraday stochastic decision model for EV charging points">
                                        <b>[14]</b>
                                         SANCHEZ-MARTIN P, ALBERDI-ALEN A.Day ahead and intraday stochastic decision model for EV charging points[C]// IEEE Grenoble Conference, June 16-20, 2013, Grenoble, France:6p.
                                    </a>
                                </li>
                                <li id="263">


                                    <a id="bibliography_15" title=" 艾欣, 周志宇, 魏妍萍, 等.基于自回归积分滑动平均模型的可转移负荷竞价策略[J].电力系统自动化, 2017, 41 (20) :26-31.DOI:10.7500/AEPS20170119009.AI Xin, ZHOU Zhiyu, WEI Yanping, et al.Bidding strategy for time-shiftable loads based on autoregressive integrated moving average model[J].Automation of Electric Power Systems, 2017, 41 (20) :26-31.DOI:10.7500/AEPS20170119009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720004&amp;v=MDk2OTR6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjc3SUlTSFRlckc0SDliT3I0OUZZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         艾欣, 周志宇, 魏妍萍, 等.基于自回归积分滑动平均模型的可转移负荷竞价策略[J].电力系统自动化, 2017, 41 (20) :26-31.DOI:10.7500/AEPS20170119009.AI Xin, ZHOU Zhiyu, WEI Yanping, et al.Bidding strategy for time-shiftable loads based on autoregressive integrated moving average model[J].Automation of Electric Power Systems, 2017, 41 (20) :26-31.DOI:10.7500/AEPS20170119009.
                                    </a>
                                </li>
                                <li id="265">


                                    <a id="bibliography_16" title=" WAN Can, XU Zhao, PINSON P, et al.Optimal prediction intervals of wind power generation[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1166-1174." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal prediction intervals of wind power generation">
                                        <b>[16]</b>
                                         WAN Can, XU Zhao, PINSON P, et al.Optimal prediction intervals of wind power generation[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1166-1174.
                                    </a>
                                </li>
                                <li id="267">


                                    <a id="bibliography_17" title=" 丁浩, 高峰, 刘坤, 等.基于鲁棒优化的含风电工业微电网经济调度模型[J].电力系统自动化, 2015, 39 (17) :160-167.DING Hao, GAO Feng, LIU Kun, et al.An economic dispatch model in an industrial microgrid with wind power based on robust optimization[J].Automation of Electric Power Systems, 2015, 39 (17) :160-167." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517025&amp;v=MDM5NDZxZlp1WnNGeS9oVjc3SUlTSFRlckc0SDlUTnFJOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         丁浩, 高峰, 刘坤, 等.基于鲁棒优化的含风电工业微电网经济调度模型[J].电力系统自动化, 2015, 39 (17) :160-167.DING Hao, GAO Feng, LIU Kun, et al.An economic dispatch model in an industrial microgrid with wind power based on robust optimization[J].Automation of Electric Power Systems, 2015, 39 (17) :160-167.
                                    </a>
                                </li>
                                <li id="269">


                                    <a id="bibliography_18" title=" 魏韡, 刘锋, 梅生伟.电力系统鲁棒经济调度: (一) 理论基础[J].电力系统自动化, 2013, 37 (17) :37-43.WEI Wei, LIU Feng, MEI Shengwei.Robust and economical scheduling methodology for power systems:Part one theoretical foundations[J].Automation of Electric Power Systems, 2013, 37 (17) :37-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317006&amp;v=MTQwNTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNzdJSVNIVGVyRzRIOUxOcUk5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         魏韡, 刘锋, 梅生伟.电力系统鲁棒经济调度: (一) 理论基础[J].电力系统自动化, 2013, 37 (17) :37-43.WEI Wei, LIU Feng, MEI Shengwei.Robust and economical scheduling methodology for power systems:Part one theoretical foundations[J].Automation of Electric Power Systems, 2013, 37 (17) :37-43.
                                    </a>
                                </li>
                                <li id="271">


                                    <a id="bibliography_19" title=" WANG Yang, XIA Qing, KANG Chongqing.Unit commitment with volatile node injections by using interval optimization[J].IEEE Transactions on Power Systems, 2011, 26 (3) :1705-1713." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unit commitment with volatile node injections by using interval optimization">
                                        <b>[19]</b>
                                         WANG Yang, XIA Qing, KANG Chongqing.Unit commitment with volatile node injections by using interval optimization[J].IEEE Transactions on Power Systems, 2011, 26 (3) :1705-1713.
                                    </a>
                                </li>
                                <li id="273">


                                    <a id="bibliography_20" title=" LOOMES G, SUGDEN R.Testing for regret and disappointment in choice under uncertainty[J].Economic Journal, 1987, 97:118-129." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Testing for regret and disappointment in choice under uncertainty">
                                        <b>[20]</b>
                                         LOOMES G, SUGDEN R.Testing for regret and disappointment in choice under uncertainty[J].Economic Journal, 1987, 97:118-129.
                                    </a>
                                </li>
                                <li id="275">


                                    <a id="bibliography_21" title=" RITOV I.Probability of regret:anticipation of uncertainty resolution in choice[J].Organizational Behavior &amp;amp; Human Decision Processes, 1996, 66 (2) :228-236." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100242592&amp;v=MDY1MTgzSUoxb1FheEk9TmlmT2ZiSzdIdERPcm85Rlp1OE5DWFU3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         RITOV I.Probability of regret:anticipation of uncertainty resolution in choice[J].Organizational Behavior &amp;amp; Human Decision Processes, 1996, 66 (2) :228-236.
                                    </a>
                                </li>
                                <li id="277">


                                    <a id="bibliography_22" title=" DONG C, HUANG G H, CAI Y P, et al.An interval-parameter minimax regret programming approach for power management systems planning under uncertainty[J].Applied Energy, 2011, 88 (8) :2835-2845." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100899094&amp;v=MDU3MzRVOW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxb1FheEk9TmlmT2ZiSzdIdERPcm85RmJPSUdESA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         DONG C, HUANG G H, CAI Y P, et al.An interval-parameter minimax regret programming approach for power management systems planning under uncertainty[J].Applied Energy, 2011, 88 (8) :2835-2845.
                                    </a>
                                </li>
                                <li id="279">


                                    <a id="bibliography_23" title=" FAN Lei, WANG Jianhui, JIANG Ruiwei, et al.Min-Max regret bidding strategy for thermal generator considering price uncertainty[J].IEEE Transactions on Power Systems, 2014, 29 (5) :2169-2179." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Min-Max Regret Bidding Strategy for Thermal Generator Considering Price Uncertainty">
                                        <b>[23]</b>
                                         FAN Lei, WANG Jianhui, JIANG Ruiwei, et al.Min-Max regret bidding strategy for thermal generator considering price uncertainty[J].IEEE Transactions on Power Systems, 2014, 29 (5) :2169-2179.
                                    </a>
                                </li>
                                <li id="281">


                                    <a id="bibliography_24" title=" JIANG Ruiwei, WANG Jianhui, ZHANG Muhong, et al.Two-stage minimax regret robust unit commitment[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2271-2282." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Two-stage minimax regret robust unit commitment">
                                        <b>[24]</b>
                                         JIANG Ruiwei, WANG Jianhui, ZHANG Muhong, et al.Two-stage minimax regret robust unit commitment[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2271-2282.
                                    </a>
                                </li>
                                <li id="283">


                                    <a id="bibliography_25" title=" 王刚, 孙文健, 李歧强, 等.基于鲁棒后悔度的光储微网优化调度[J].电网技术, 2017, 41 (1) :106-111.WANG Gang, SUN Wenjian, LI Qiqiang, et al.Robust regret optimal scheduling of microgrid with PV and battery [J].Power System Technology, 2017, 41 (1) :106-111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201701015&amp;v=MjUyNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3N0lJVHJCZmJHNEg5Yk1ybzlFWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         王刚, 孙文健, 李歧强, 等.基于鲁棒后悔度的光储微网优化调度[J].电网技术, 2017, 41 (1) :106-111.WANG Gang, SUN Wenjian, LI Qiqiang, et al.Robust regret optimal scheduling of microgrid with PV and battery [J].Power System Technology, 2017, 41 (1) :106-111.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-20 09:17</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),59-71 DOI:10.7500/AEPS20180628004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于鲁棒后悔度的含风电日前和日内市场两阶段出清优化</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%9F%E5%B2%B3%E6%96%87&amp;code=06680725&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江岳文</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%A2%85%E6%A3%AE&amp;code=37511832&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈梅森</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B8%A9%E6%AD%A5%E7%80%9B&amp;code=06682705&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">温步瀛</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%A6%8F%E5%B7%9E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E4%B8%8E%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0094575&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">福州大学电气工程与自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%A6%8F%E5%BB%BA%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E6%A3%80%E4%BF%AE%E5%88%86%E5%85%AC%E5%8F%B8&amp;code=0859054&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网福建省电力有限公司检修分公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>由于风电的不确定性, 含有风电较多的系统将引入日内市场, 以减小实时市场的功率偏差, 提高系统运行的经济性和稳定性。文中利用区间模型表示风电出力的不确定性, 在日前市场中考虑日内市场风电偏差功率的不确定性, 建立日前市场和模拟日内市场联合优化模型;在各个日内市场考虑对应实时市场风电偏差功率的不确定性, 建立各日内市场和模拟实时市场联合优化模型。在日前市场和日内市场中考虑购电决策者的后悔心理, 以鲁棒后悔度最小为目标, 实现分阶段不同时间尺度购电出清优化, 提高日前市场和日内市场购电方案的经济性和鲁棒性。最后, 基于一个具体算例对优化模型和结果进行详细的分析, 体现了两阶段优化出清方法的可行性和优越性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%B2%81%E6%A3%92%E5%90%8E%E6%82%94%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">鲁棒后悔度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A5%E5%89%8D%E5%B8%82%E5%9C%BA%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">日前市场优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A5%E5%86%85%E5%B8%82%E5%9C%BA%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">日内市场优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%9E%E6%97%B6%E5%B8%82%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">实时市场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *江岳文 (1977—) , 女, 通信作者, 博士, 教授, 硕士生导师, 主要研究方向:风电并网优化运行和电力市场。E-mail:jiangyuewen2008@163.com;
                                </span>
                                <span>
                                    陈梅森 (1992—) , 男, 硕士, 主要研究方向:电力市场。E-mail:1035196177@qq.com;
                                </span>
                                <span>
                                    温步瀛 (1967—) , 男, 博士, 教授, 主要研究方向:风电并网优化运行和电力市场。E-mail:wenby87@fzu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金青年基金资助项目 (51707040);</span>
                                <span>福建省自然科学基金资助项目 (2018J01482);</span>
                    </p>
            </div>
                    <h1><b>Robust Regret Based Two-stage Clearing Optimization of Day-ahead and Intra-day Markets with Wind Power</b></h1>
                    <h2>
                    <span>JIANG Yuewen</span>
                    <span>CHEN Meisen</span>
                    <span>WEN Buying</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering and Automation, Fuzhou University</span>
                    <span>Maintenance Branch Company of State Grid Fujian Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Due to the uncertainty of wind power, the intra-day market is introduced for the system with large-scale wind power integration, to reduce the power deviation in a real-time market and promote the economy and stability of power system operation. By using the interval model to express the uncertainty of wind power output, this paper proposes a joint optimization model of day-ahead and simulative intra-day markets with consideration of uncertainty of wind power deviation of the intra-day day market in the day-ahead market. Similarly, a joint optimization model of intra-day and simulative real-time markets is built with consideration of uncertainty of wind power variation of the related real-time market in each intra-day market. Considering the regret psychology of power purchase decision-makers in day-ahead and intra-day markets, the two-stage clearing schedules for minimizing the robust regret are obtained according to different time scales. Thus, the economy and the robustness of the power purchase scheme in day-ahead and intra-day markets are improved. Finally, a case is studied and analyzed in detail to verify the feasibility and superiority of the proposed model.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=robust%20regret&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">robust regret;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=day-ahead%20market%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">day-ahead market optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=intra-day%20market%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">intra-day market optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=real-time%20market&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">real-time market;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51707040);</span>
                                <span>Fujian Provincial Natural Science Foundation of China (No.2018J01482);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="285" name="285" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="286">电力交易在日前市场<citation id="452" type="reference"><link href="235" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>确定次日的交易计划, 通过实时市场来调节不平衡电量, 从而保证系统稳定运行<citation id="459" type="reference"><link href="237" rel="bibliography" /><link href="239" rel="bibliography" /><link href="241" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。随着风电并网规模的增加, 风电的不确定性使得交易的不确定性增加, 实时市场的不平衡功率增大, 可能超出实时市场调节能力, 造成弃风或者失负荷现象的发生。由于风电功率预测精度随着时间尺度减少而增加<citation id="460" type="reference"><link href="243" rel="bibliography" /><link href="245" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>, 为了减少实时市场的调整负担, 保证日前交易计划的可执行性和系统的稳定运行, 需要在日前市场和实时市场之间引入日内市场<citation id="461" type="reference"><link href="247" rel="bibliography" /><link href="249" rel="bibliography" /><link href="251" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。日前市场出清后, 利用风电功率最新的预测值, 在日内市场调节机组的出力水平<citation id="453" type="reference"><link href="253" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 应对风电的预测偏差, 减少实时市场的不平衡电量, 促进风电接纳。文献<citation id="454" type="reference">[<a class="sup">10</a>]</citation>指出西班牙电力市场在一天中开展6次日内市场, 可再生能源发电商可以充分利用日内市场修正自身的竞标电量和电价;文献<citation id="455" type="reference">[<a class="sup">11</a>]</citation>在日内多次调整发电机组的出力和启停状态;文献<citation id="456" type="reference">[<a class="sup">12</a>]</citation>则重点探索了日内市场的价值, 利用日内市场不断修正日前市场的计划以应对风电的随机性。对于同时含日前市场、日内市场和实时市场的电力交易, 文献<citation id="457" type="reference">[<a class="sup">13</a>]</citation>将日前市场、日内市场和实时市场分别进行优化, 没有考虑市场之间的相互影响。大量的文献<citation id="462" type="reference"><link href="249" rel="bibliography" /><link href="251" rel="bibliography" /><link href="261" rel="bibliography" /><link href="263" rel="bibliography" /><link href="265" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>从市场参与者的角度考虑投标者在日前市场、日内市场和实时市场上联合决策, 获取最大的效益;从系统运行者的角度把日前、日内和实时3个市场联合优化运行的研究目前较少, 文献<citation id="458" type="reference">[<a class="sup">12</a>]</citation>在考虑日前市场、日内市场联合优化时兼顾了实时运行调节。虽然3个市场联合可以全局优化购电方案, 但日前市场和实时市场的时间间隔较长, 在日前市场中估计的实时市场交易环境可能会与实际的实时市场交易环境差异较大, 对日前市场的购电参考价值较小, 且模型过于复杂, 影响因素难以甄别。相对于日前市场, 日内市场距离实时市场的时间间隔较小, 对实时市场交易环境的预测更为准确, 如果把日内市场和实时市场联合考虑则对日内市场的出清意义更大。</p>
                </div>
                <div class="p1">
                    <p id="287">因此, 本文在上述文献研究的基础上, 考虑完全竞争的联营模式和供需一定的市场环境, 以减少辅助服务、提高市场效率为目的, 提出在日前市场交易中优先考虑日内市场的影响, 建立日前市场和模拟日内市场联合优化模型;在日内市场联合考虑实时市场的影响, 建立了日内市场和模拟实时市场联合优化模型, 通过实现日前市场和日内市场不同时间尺度的两阶段优化, 得到含风电的日前和日内市场最优购电方案。</p>
                </div>
                <h3 id="288" name="288" class="anchor-tag"><b>1</b> 风电不确定性的区间表示方法</h3>
                <div class="p1">
                    <p id="289">目前针对风电不确定性的表示方法主要有概率场景法和区间数法。概率场景法需要生成多个典型场景才能表示各种风电可能的出力情况, 增加了模型的求解难度;通过风电输出功率的上界和下界即区间数法表示风电输出功率的不确定性不仅可以利用鲁棒优化方法得到一个具体的调度方案<citation id="463" type="reference"><link href="267" rel="bibliography" /><link href="269" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>, 还可以利用区间优化方法得到各机组调度出力的区间解<citation id="464" type="reference"><link href="271" rel="bibliography" /><link href="273" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>, 为此文中用区间表示风电的不确定性。</p>
                </div>
                <div class="p1">
                    <p id="290">在日前市场, 通过风电功率短期预测得到的风电功率为:</p>
                </div>
                <div class="p1">
                    <p id="291" class="code-formula">
                        <mathml id="291"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>z</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="292">式中:<i>P</i><sub>wD, <i>j</i>, <i>t</i></sub>为第<i>j</i>个风电场<i>t</i>时段日前市场预测得到的风电实际输出功率;<i>P</i><sub>wDm, <i>j</i>, <i>t</i></sub>为第<i>j</i>个风电场<i>t</i>时段日前市场风电功率预测区间中点;<i>P</i><sub>wDo, <i>j</i>, <i>t</i></sub>为第<i>j</i>个风电场<i>t</i>时段日前市场风电功率预测区间宽度的1/2;<i>z</i><sub>wD, <i>j</i>, <i>t</i></sub>为[-1, 1]之间的随机变量。</p>
                </div>
                <div class="p1">
                    <p id="293">同理, 在每个日内市场之前预测得到的风电输出功率为:</p>
                </div>
                <div class="p1">
                    <p id="294" class="code-formula">
                        <mathml id="294"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup><mo>+</mo><mi>z</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="295">式中:<i>P</i><mathml id="296"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup></mrow></math></mathml>为第<i>j</i>个风电场<i>t</i>时段日内市场预测得到的风电输出功率;<i>P</i><mathml id="297"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup></mrow></math></mathml>为第<i>j</i>个风电场<i>t</i>时段日内市场风电功率预测区间中点;<i>P</i><mathml id="298"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup></mrow></math></mathml>为第<i>j</i>个风电场<i>t</i>时段日内市场风电功率预测区间宽度的1/2;<i>z</i><mathml id="299"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup></mrow></math></mathml>为[-1, 1]之间的随机变量。</p>
                </div>
                <div class="p1">
                    <p id="300">站在日前市场的时间尺度上, 各日内市场的风电功率预测必将与日前市场一样。但一般在某一个日内市场之前预测该日内市场的风电功率<i>P</i><sub>wI, <i>j</i>, <i>t</i></sub>的预测精度会大于在日前市场的风电预测功率<i>P</i><sub>wD, <i>j</i>, <i>t</i></sub>的精度。假设日前市场的时间尺度上模拟的各日内市场可能的风电输出功率为:</p>
                </div>
                <div class="p1">
                    <p id="301" class="code-formula">
                        <mathml id="301"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>z</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="302">式中:<i>P</i><sub>wI, <i>j</i>, <i>t</i></sub>为第<i>j</i>个风电场<i>t</i>时段模拟日内市场可能的风电输出功率;<i>P</i><sub>wIm, <i>j</i>, <i>t</i></sub>为第<i>j</i>个风电场<i>t</i>时段模拟日内市场可能的风电功率预测区间中点;<i>P</i><sub>wIo, <i>j</i>, <i>t</i></sub>为第<i>j</i>个风电场<i>t</i>时段模拟日内市场可能的风电功率预测区间宽度的1/2;<i>z</i><sub>wI, <i>j</i>, <i>t</i></sub>为[-1, 1]之间的随机变量。</p>
                </div>
                <div class="p1">
                    <p id="303">根据上述分析, 日前市场风电功率预测区间宽度会大于模拟日内市场可能风电功率预测区间宽度, 即</p>
                </div>
                <div class="p1">
                    <p id="304" class="code-formula">
                        <mathml id="304"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>&gt;</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="305">从式 (5) 可知, <i>P</i><sub>wIm, <i>j</i>, <i>t</i></sub>在区间[<i>P</i><sub>wDm, <i>j</i>, <i>t</i></sub>-<i>P</i><sub>wDo, <i>j</i>, <i>t</i></sub>+<i>P</i><sub>wIo, <i>j</i>, <i>t</i></sub>, <i>P</i><sub>wDm, <i>j</i>, <i>t</i></sub>+<i>P</i><sub>wDo, <i>j</i>, <i>t</i></sub>-<i>P</i><sub>wIo, <i>j</i>, <i>t</i></sub>]范围内, 即日前市场和模拟日内市场可能的风电功率预测区间的关系可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="306" class="code-formula">
                        <mathml id="306"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>z</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="307">式中:<i>z</i><sub>DI, <i>j</i>, <i>t</i></sub>为[-1, 1]之间的随机变量。</p>
                </div>
                <h3 id="308" name="308" class="anchor-tag"><b>2</b> 日前市场和模拟日内市场联合优化模型</h3>
                <h4 class="anchor-tag" id="309" name="309"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="310">虽然风电和负荷的预测误差均会在日内市场产生偏差功率, 但是相对于风电功率预测误差, 负荷预测误差较小。本文为了凸显风电不确定性对日前、日内及实时市场的影响, 暂时忽略负荷预测误差的影响。</p>
                </div>
                <div class="p1">
                    <p id="311">结合风电功率不确定性的影响, 联合考虑日前能量市场和模拟日内能量市场的费用来优化日前市场的购电方案, 总费用可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="312" class="code-formula">
                        <mathml id="312"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>z</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>h</mtext><mtext>e</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="313">式中:<i>F</i><sub>ahead</sub>为日前能量市场费用;<i>F</i><sub>intra</sub>为模拟日内能量市场费用;<i>S</i><sub>up</sub>为机组的启停费用。</p>
                </div>
                <h4 class="anchor-tag" id="314" name="314">1) 日前市场能量费用。</h4>
                <div class="p1">
                    <p id="315">目前国内采用固定电价、优先上网的方式来接纳风电, 因此风电的电价不会影响风电上网电量, 可以认为日前市场的风电购电价格为0, 因而日前市场的购电费用只包含了常规机组的购电费用。由于风电在日前市场的预测功率是一个区间, 需要确定一个最优的风电购电出力<i>P</i><mathml id="316"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>o</mtext></msubsup></mrow></math></mathml>。当日前市场采用市场清算电价 (MCP) 出清方式, 并考虑风电上网能量费用的影响, 日前能量市场费用可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="317" class="code-formula">
                        <mathml id="317"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>h</mtext><mtext>e</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mi>ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>o</mtext></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="318">式中:<i>ρ</i><sub>d, <i>t</i></sub>为日前市场<i>t</i>时段的出清价格;<i>ρ</i><sub>w</sub>为日前能量市场风电购电价格, 在风电优先上网模式下, 可以认为<i>ρ</i><sub>w</sub>=0;<i>P</i><sub>d, <i>i</i>, <i>t</i></sub>为日前市场第<i>i</i>台机组<i>t</i>时段的购电出力;<i>I</i><sub>d, <i>i</i>, <i>t</i></sub>为日前市场第<i>i</i>台机组<i>t</i>时段的启停状态, <i>I</i><sub>d, <i>i</i>, <i>t</i></sub>=0表示第<i>i</i>台机组在<i>t</i>时段为停机状态, <i>I</i><sub>d, <i>i</i>, <i>t</i></sub>=1表示第<i>i</i>台机组在<i>t</i>时段为开机状态;<i>N</i><sub>g</sub>为常规机组数量;<i>N</i><sub>w</sub>为风电场个数;<i>T</i>为日前市场时段数, 一般以1 h为一个时段, 此时<i>T</i>=24。</p>
                </div>
                <h4 class="anchor-tag" id="319" name="319">2) 模拟日内市场能量费用。</h4>
                <div class="p1">
                    <p id="320">模拟日内市场是在日前市场基础上调整发电机组的出力和启停状态。假设:各发电机组在日内市场只申报上调出力价格、下调出力价格以及相应的功率调整区间;日内市场也采用MCP出清方式。由于各发电机组申报的上调出力和下调出力的价格不同, 相应的出清价也不同, 其中第<i>m</i>个模拟日内市场在<i>t</i>时段需要上调<i>N</i><sub>gu</sub>台发电机组的出力, 上调出力的购电费用可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="321" class="code-formula">
                        <mathml id="321"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>u</mtext></mrow></msub></mrow></munderover><mi>ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="322">式中:<i>ρ</i><sub>u, <i>m</i>, <i>t</i></sub>为第<i>m</i>个模拟日内市场<i>t</i>时段的购电出清价格;<i>P</i><sub><i>m</i>, <i>i</i>, <i>t</i></sub>为第<i>i</i>台机组在第<i>m</i>个模拟日内市场<i>t</i>时段的中标电量;<i>I</i><sub><i>m</i>, <i>i</i>, <i>t</i></sub>为第<i>i</i>台机组在第<i>m</i>个模拟日内市场<i>t</i>时段的启停状态, 当日前市场的机组启停计划不合理时, 可以在日内市场重新调整机组的启停状态, 因此<i>I</i><sub>d, <i>i</i>, <i>t</i></sub>和<i>I</i><sub><i>m</i>, <i>i</i>, <i>t</i></sub>可能会有所不同。</p>
                </div>
                <div class="p1">
                    <p id="323">同理, 当第<i>m</i>个模拟日内市场<i>t</i>时段需要下调<i>N</i><sub>gd</sub>台发电机组出力时, 下调出力的售电费用可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="324" class="code-formula">
                        <mathml id="324"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>d</mtext></mrow></msub></mrow></munderover><mi>ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="325">式中:<i>ρ</i><sub>d, <i>m</i>, <i>t</i></sub>为第<i>m</i>个模拟日内市场<i>t</i>时段的售电出清价格。</p>
                </div>
                <div class="p1">
                    <p id="326">在同一个时段, 电力交易中心可以在上调某些发电机组出力的同时下调另一些机组的出力, 因此第<i>m</i>个模拟日内市场<i>t</i>时段的费用既包含了上调机组出力的购电费用也包含了下调机组出力的售电费用, 即</p>
                </div>
                <div class="p1">
                    <p id="327" class="code-formula">
                        <mathml id="327"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>u</mtext></mrow></msub></mrow></munderover><mi>ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>d</mtext></mrow></msub></mrow></munderover><mi>ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="328">考虑各个模拟日内市场的费用, 模拟的日内市场总费用可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="329" class="code-formula">
                        <mathml id="329"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Μ</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></munderover><mi>F</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="330">式中:<i>T</i><sub><i>m</i></sub>为第<i>m</i>个模拟日内市场的时段数;<i>N</i><sub>M</sub>为模拟日内市场的个数。</p>
                </div>
                <h4 class="anchor-tag" id="331" name="331">3) 机组启停费用。</h4>
                <div class="p1">
                    <p id="332">当发电机组启动时, 需要付出额外的启动费用, 在电力市场环境下, 各发电机组可以申报自身的启动成本, 启动费用可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="333" class="code-formula">
                        <mathml id="333"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></munderover><mi>S</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="334">式中:<i>S</i><sub><i>i</i></sub>为第<i>i</i>台机组的启动报价。</p>
                </div>
                <h4 class="anchor-tag" id="335" name="335"><b>2.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="336" name="336">1) 功率平衡约束</h4>
                <div class="p1">
                    <p id="337">日前市场各时段的常规机组出力和风电购电出力需要满足功率平衡约束:</p>
                </div>
                <div class="p1">
                    <p id="338" class="code-formula">
                        <mathml id="338"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>o</mtext></msubsup><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="339">式中:<i>P</i><sub>L, <i>t</i></sub>为<i>t</i>时段的负荷预测值。</p>
                </div>
                <div class="p1">
                    <p id="340">在日前市场出清后, 还可以通过实时市场平衡日内市场的不平衡电量, 且日内市场距离实际运行时间较短, 预测精度较高, 因此在日前市场和模拟日内市场联合出清时, 暂不考虑模拟日内市场风电功率预测误差的影响, 直接根据模拟日内市场风电功率预测区间中点购电。因此, 功率平衡约束可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="341" class="code-formula">
                        <mathml id="341"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="342" name="342">2) 机组约束</h4>
                <div class="p1">
                    <p id="343">机组约束包括日前市场和模拟日内市场机组出力约束、机组爬坡速率约束和启停约束。</p>
                </div>
                <h4 class="anchor-tag" id="344" name="344">3) 备用容量约束</h4>
                <div class="p1">
                    <p id="345">由于日前市场风电功率预测误差较大, 如果在日前市场为风电购买备用, 则需要准备较多的备用容量, 导致经济性较差。相对于日前市场, 日内市场的风电功率预测误差较小, 需要的备用容量也较少, 如果日内市场的最大上备用容量或者最大下备用容量不足, 还可以通过调整机组启停状态增加系统的备用容量, 因此文中只在模拟日内市场考虑备用容量约束。具体公式如下。</p>
                </div>
                <div class="p1">
                    <p id="346" class="code-formula">
                        <mathml id="346"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mrow><mi>min</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>u</mtext><mtext>p</mtext></mrow></msub><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>≥</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mrow><mi>min</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>R</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msub><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="347">式中:<i>P</i><sub><i>i</i>, max</sub>为第<i>i</i>台机组的最大出力;<i>P</i><sub><i>i</i>, min</sub>为第<i>i</i>台机组的最小出力;<i>R</i><sub><i>i</i>, up</sub>为第<i>i</i>台机组向上爬坡速率;<i>R</i><sub><i>i</i>, down</sub>为第<i>i</i>台机组向下爬坡速率;Δ<i>t</i>为时间间隔。</p>
                </div>
                <h4 class="anchor-tag" id="348" name="348">4) 线路潮流约束</h4>
                <div class="p1">
                    <p id="349">在日前市场及模拟日内市场, 线路的传输功率应该不超过线路最大传输功率。</p>
                </div>
                <h4 class="anchor-tag" id="350" name="350">5) 风电购电出力约束</h4>
                <div class="p1">
                    <p id="351">风电购电出力应该在风电功率预测区间范围内, 即</p>
                </div>
                <div class="p1">
                    <p id="352" class="code-formula">
                        <mathml id="352"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>o</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="353" name="353"><b>2.3 基于鲁棒后悔度的日前市场和模拟日内市场联合购电优化模型</b></h4>
                <div class="p1">
                    <p id="354">日前市场出清时, 模拟日内市场的风电功率预测区间未知, 当购电决策者在日前市场确定一个购</p>
                </div>
                <div class="p1">
                    <p id="355">电方案后, 会在电网实际运行过程中知道风电的实际输出功率, 如果决策者在知道风电实际输出功率后发现有更优的购电方案, 将会产生后悔心理。研究表明, 决策者产生的后悔心理会影响决策者的行为<citation id="465" type="reference"><link href="273" rel="bibliography" /><link href="275" rel="bibliography" /><link href="277" rel="bibliography" /><link href="279" rel="bibliography" /><link href="281" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>。因此, 论文利用后悔度理论得到最优的日前市场购电方案, 日前市场每个购电方案的后悔度可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="356"><i>D</i><sub>d, regret</sub> (<i>P</i><sub>d, <i>i</i>, <i>t</i></sub>, <i>I</i><sub>d, <i>i</i>, <i>t</i></sub>, <i>P</i><sub><i>m</i>, <i>i</i>, <i>t</i></sub>, <i>I</i><sub><i>m</i>, <i>i</i>, <i>t</i></sub>, <i>z</i><sub>DI, <i>j</i>, <i>t</i></sub>) =<i>F</i><sub>T1</sub> (<i>P</i><sub>d, <i>i</i>, <i>t</i></sub>, <i>I</i><sub>d, <i>i</i>, <i>t</i></sub>, <i>P</i><sub><i>m</i>, <i>i</i>, <i>t</i></sub>, <i>I</i><sub><i>m</i>, <i>i</i>, <i>t</i></sub>, <i>z</i><sub>DI, <i>j</i>, <i>t</i></sub>) -<i>F</i><sub>T1</sub> (<i>P</i><mathml id="359"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>, <i>I</i><mathml id="360"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>, <i>P</i><mathml id="361"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>, <i>I</i><mathml id="362"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>, <i>z</i><sub>DI, <i>j</i>, <i>t</i></sub>)      (19) </p>
                </div>
                <div class="p1">
                    <p id="363">式中:<i>F</i><sub>T1</sub> (<i>P</i><sub>d, <i>i</i>, <i>t</i></sub>, <i>I</i><sub>d, <i>i</i>, <i>t</i></sub>, <i>P</i><sub><i>m</i>, <i>i</i>, <i>t</i></sub>, <i>I</i><sub><i>m</i>, <i>i</i>, <i>t</i></sub>, <i>z</i><sub>DI, <i>j</i>, <i>t</i></sub>) 表示决策变量为 (<i>P</i><sub>d, <i>i</i>, <i>t</i></sub>, <i>I</i><sub>d, <i>i</i>, <i>t</i></sub>, <i>P</i><sub><i>m</i>, <i>i</i>, <i>t</i></sub>, <i>I</i><sub><i>m</i>, <i>i</i>, <i>t</i></sub>) 、不确定量为<i>z</i><sub>DI, <i>j</i>, <i>t</i></sub>时的日前和模拟日内市场总费用; (<i>P</i><sup>*</sup><sub>d, <i>i</i>, <i>t</i></sub>, <i>I</i><sup>*</sup><sub>d, <i>i</i>, <i>t</i></sub>, <i>P</i><mathml id="364"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>, I<mathml id="365"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>) 表示不确定量为z<sub><i>DI</i>, j, t</sub>时的最优购电方案;F<sub><i>T</i>1</sub> (P<sup>*</sup><sub><i>d</i>, i, t</sub>, I<sup>*</sup><sub><i>d</i>, i, t</sub>, P<mathml id="366"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>, I<mathml id="367"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>, z<sub><i>DI</i>, j, t</sub>) 表示相应的最优购电总费用;D<sub><i>d</i>, <i>regret</i></sub> (P<sub><i>d</i>, i, t</sub>, I<sub><i>d</i>, i, t</sub>, P<sub>m, i, t</sub>, I<sub> m, i, t</sub>, z<sub><i>DI</i>, j, t</sub>) 表示决策方案为 (P<sub><i>d</i>, i, t</sub>, I<sub><i>d</i>, i, t</sub>, P<sub>m, i, t</sub>, I<sub> m, i, t</sub>) 、不确定量为z<sub><i>DI</i>, j, t</sub>时的后悔度。</p>
                </div>
                <div class="p1">
                    <p id="368">以鲁棒后悔度最小为目标, 得到最优的日前市场和模拟日内市场联合购电方案, 目标函数可以具体表示为:</p>
                </div>
                <div class="p1">
                    <p id="369" class="code-formula">
                        <mathml id="369"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></munder></mrow></mstyle><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></munder><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>z</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></munder><mspace width="0.25em" /><mi>D</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>g</mtext><mtext>r</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mi>z</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h3 id="370" name="370" class="anchor-tag"><b>3</b> 日内市场和模拟实时市场联合优化模型</h3>
                <h4 class="anchor-tag" id="371" name="371"><b>3.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="372">利用上述的日前市场和模拟日内市场联合优化模型, 可以得到适应性最好的日前市场购电方案以及相应的模拟日内市场参考出清方案。在日内市场实际出清时, 可以得到最新的日内市场风电功率预测区间, 需要根据最新的风电功率预测信息再次优化得到日内市场出清方案。由于风电的不确定性, 与日前市场的风电功率预测区间相比, 日内市场的风电功率预测精度虽然有所增加, 但是依然存在误差, 当风电实际输出功率与日前市场和日内市场的总购电出力不同时, 需要通过实时市场来平衡。此时对于第<i>m</i>个日内市场, 其目标函数可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="373" class="code-formula">
                        <mathml id="373"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mn>2</mn><mo>, </mo><mi>m</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo>, </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo>, </mo><mi>z</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>F</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mn>2</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="374">式中:<i>P</i><sub><i>m</i>, <i>i</i>, <i>t</i></sub>′为实际日内市场<i>t</i>时段的最优调整出力;<i>I</i><sub><i>m</i>, <i>i</i>, <i>t</i></sub>′为实际日内市场<i>t</i>时段调整后的机组启停状态;<i>F</i><sub>real, <i>t</i></sub>为与日内市场时间区间对应的模拟实时市场能量费用;<i>S</i><sub>up, 2</sub>为机组启停费用, 具体公式见式 (13) ;<i>F</i><sub>intra, <i>m</i>, <i>t</i></sub>′为<i>t</i>时段实际日内市场费用, 由于在日前市场和模拟日内市场联合优化中并没有考虑日内市场风电功率的不确定性, 在模拟日内市场中未考虑风电功率的调整费用。</p>
                </div>
                <div class="p1">
                    <p id="375">日内市场和模拟实时市场联合优化中, 实际日内市场的风电功率预测结果也是一个区间, 需要根据日前市场风电购电出力<i>P</i><mathml id="376"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>o</mtext></msubsup></mrow></math></mathml>以及实际日内市场的风电功率预测区间, 确定一个最优的日内市场风电调整出力<i>P</i><mathml id="377"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>Ι</mtext></msubsup></mrow></math></mathml>, 因此同式 (11) 相比, 日内市场和模拟实时市场联合优化的日内市场费用需要增加风电功率调整费用, 具体表示为:</p>
                </div>
                <div class="p1">
                    <p id="378" class="code-formula">
                        <mathml id="378"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>u</mtext></mrow></msub></mrow></munderover><mi>ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>d</mtext></mrow></msub></mrow></munderover><mi>ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo>+</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>Ι</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="379">式中:<i>ρ</i><sub>wI</sub>为日内市场风电功率调整价格, 在风电优先上网模式下, 可认为<i>ρ</i><sub>wI</sub>=0。</p>
                </div>
                <div class="p1">
                    <p id="380">当风电实际出力与预测出力不同时, 将会产生偏差功率, 需要利用实时市场来平衡这个偏差。偏差功率的大小为:</p>
                </div>
                <div class="p1">
                    <p id="381" class="code-formula">
                        <mathml id="381"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>o</mtext></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>Ι</mtext></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="382">当偏差功率小于0时, 此时实际风电出力较大, 系统发电功率过剩, 需要在实时市场出售多余的电能, <i>t</i>时段模拟实时市场的能量费用可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="383" class="code-formula">
                        <mathml id="383"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>&lt;</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="384">式中:<i>ρ</i><sub>rd, <i>t</i></sub>为实时市场偏差功率小于0时的出售电能的价格。</p>
                </div>
                <div class="p1">
                    <p id="385">当偏差功率大于0时, 此时实际风电出力较小, 系统发电功率不足, 需要在实时市场购买电能, <i>t</i>时段模拟实时市场的能量费用可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="386" class="code-formula">
                        <mathml id="386"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>u</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="387">式中:<i>ρ</i><sub>ru, <i>t</i></sub>为实时市场偏差功率大于0时的购买电能的价格。</p>
                </div>
                <div class="p1">
                    <p id="388">综上所述, <i>t</i>时段模拟实时市场的能量费用可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="389" class="code-formula">
                        <mathml id="389"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>u</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="390" name="390"><b>3.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="391" name="391">1) 功率平衡约束</h4>
                <div class="p1">
                    <p id="392">由于在日内市场和模拟实时市场联合优化中考虑了实时市场风电输出功率的不确定性, 因此日内市场的功率平衡约束与式 (15) 有所差别, 具体表示为:</p>
                </div>
                <div class="p1">
                    <p id="393" class="code-formula">
                        <mathml id="393"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>o</mtext></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>Ι</mtext></msubsup><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="394" name="394">2) 风电购电出力约束</h4>
                <div class="p1">
                    <p id="395">调整后的风电出力应该在日内市场风电功率预测区间范围内, 即</p>
                </div>
                <div class="p1">
                    <p id="396" class="code-formula">
                        <mathml id="396"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>o</mtext></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>Ι</mtext></msubsup><mo>≤</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="397">另外, 还包括日内市场的机组出力约束、爬坡速率约束、备用容量约束、线路潮流约束。</p>
                </div>
                <h4 class="anchor-tag" id="398" name="398"><b>3.3 基于鲁棒后悔度的日内市场和模拟实时市场联合购电优化模型</b></h4>
                <div class="p1">
                    <p id="399">在日内市场, 风电实际输出功率也是未知的, 根据2.3节描述可知, 以鲁棒后悔度为目标可以得到适应性最好的日内市场购电方案, 因此目标函数可以转换为:</p>
                </div>
                <div class="p1">
                    <p id="400" class="code-formula">
                        <mathml id="400"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo>, </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo></mrow></munder><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>z</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup></mrow></munder><mspace width="0.25em" /><mi>D</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>g</mtext><mtext>r</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo>, </mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>´</mo><mo>, </mo><mi>z</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="401">式中:<i>D</i><sub><i>m</i>, regret</sub>表示在第<i>m</i>个日内市场决策变量为 (<i>P</i><sub><i>m</i>, <i>i</i>, <i>t</i></sub>′, <i>I</i><sub><i>m</i>, <i>i</i>, <i>t</i></sub>′) 、不确定量为<i>z</i><mathml id="402"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>f</mtext></msubsup></mrow></math></mathml>时的后悔度。</p>
                </div>
                <h3 id="403" name="403" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="404" name="404"><b>4.1</b> 算例数据</h4>
                <div class="p1">
                    <p id="405">为了验证论文提出模型的可行性, 以IEEE 30节点网络为例进行分析。风电场于节点26接入系统, 装机容量为100 MW;日前市场和日内市场各时段风电功率实际区间预测值如附录A图A1所示;各时段负荷预测值见附录A图A2;各时段实时市场购、售电价格预测值见附录A图A3;日前市场各发电机相关参数见附录A表A1;日前能量市场各发电机组采用一次函数 (<i>b</i><sub><i>i</i>, <i>t</i></sub>+<i>a</i><sub><i>i</i>, <i>t</i></sub>) <i>P</i><sub>d, <i>i</i>, <i>t</i></sub>进行报价, 具体参数见附录A表A2;日内市场各发电机组报价参数见附录A表A3和表A4。假设模拟日内市场的风电功率预测区间的宽度是日前市场的50%, 一天中共组织6次日内市场交易, 每个日内市场包含4个时段, 即<i>T</i><sub><i>m</i></sub>=4, <i>N</i><sub>M</sub>=6。两阶段出清优化模型均属于NP难解问题, 为了求解上述两个模型, 采用拉格朗日两段松弛和交叉熵混合算法进行求解, 算法具体流程参考文献<citation id="466" type="reference">[<a class="sup">25</a>]</citation>。</p>
                </div>
                <h4 class="anchor-tag" id="406" name="406"><b>4.2</b> 算例结果</h4>
                <h4 class="anchor-tag" id="407" name="407"><b>4.2.1</b> 日前市场和模拟日内市场联合优化购电结果</h4>
                <div class="p1">
                    <p id="408">根据4.1节中的数据, 得到日前市场和模拟日内市场联合优化的日前市场购电出力如表1所示。</p>
                </div>
                <div class="area_img" id="409">
                    <p class="img_tit"><b>表1 日前市场各发电机组在各时段的优化购电出力</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Optimization power purchase of units in each period in day-ahead market</b></p>
                    <p class="img_note"></p>
                    <table id="409" border="1"><tr><td rowspan="2"><br />时段<br /><i>t</i></td><td colspan="6"><br />发电机组出力/MW</td><td rowspan="2">风电购<br />电出力/<br />MW</td><td rowspan="2">火电总<br />购电出<br />力/MW</td></tr><tr><td><br />节点<br />1</td><td>节点<br />2</td><td>节点<br />5</td><td>节点<br />8</td><td>节点<br />11</td><td>节点<br />13</td></tr><tr><td><br />1</td><td>154.6</td><td>61.9</td><td>45.2</td><td>18.0</td><td>0</td><td>0</td><td>50.3</td><td>279.7</td></tr><tr><td><br />2</td><td>153.6</td><td>65.4</td><td>49.6</td><td>0</td><td>0</td><td>0</td><td>56.4</td><td>268.6</td></tr><tr><td><br />3</td><td>161.8</td><td>64.0</td><td>40.7</td><td>0</td><td>0</td><td>0</td><td>58.5</td><td>266.5</td></tr><tr><td><br />4</td><td>144.4</td><td>58.5</td><td>46.5</td><td>18.0</td><td>0</td><td>0</td><td>62.9</td><td>267.3</td></tr><tr><td><br />5</td><td>149.1</td><td>65.6</td><td>39.4</td><td>18.0</td><td>0</td><td>0</td><td>67.9</td><td>272.2</td></tr><tr><td><br />6</td><td>164.6</td><td>79.8</td><td>49.9</td><td>18.0</td><td>0</td><td>0</td><td>45.1</td><td>312.4</td></tr><tr><td><br />7</td><td>166.5</td><td>80.0</td><td>49.9</td><td>31.4</td><td>0</td><td>0</td><td>47.1</td><td>327.8</td></tr><tr><td><br />8</td><td>162.8</td><td>72.2</td><td>45.1</td><td>39.9</td><td>12.0</td><td>0</td><td>55.5</td><td>332.0</td></tr><tr><td><br />9</td><td>154.5</td><td>74.9</td><td>40.6</td><td>35.0</td><td>12.0</td><td>0</td><td>73.3</td><td>317.0</td></tr><tr><td><br />10</td><td>120.5</td><td>77.1</td><td>42.3</td><td>37.8</td><td>33.7</td><td>26.5</td><td>61.6</td><td>337.9</td></tr><tr><td><br />11</td><td>138.8</td><td>80.0</td><td>50.0</td><td>40.0</td><td>28.9</td><td>18.5</td><td>40.2</td><td>356.0</td></tr><tr><td><br />12</td><td>122.9</td><td>79.9</td><td>49.9</td><td>40.0</td><td>33.0</td><td>27.4</td><td>32.9</td><td>353.1</td></tr><tr><td><br />13</td><td>127.4</td><td>79.9</td><td>50.0</td><td>40.0</td><td>17.4</td><td>23.6</td><td>41.8</td><td>338.2</td></tr><tr><td><br />14</td><td>129.8</td><td>79.9</td><td>47.0</td><td>39.2</td><td>31.4</td><td>11.3</td><td>41.3</td><td>338.7</td></tr><tr><td><br />15</td><td>125.8</td><td>80.0</td><td>49.9</td><td>39.9</td><td>35.0</td><td>10.4</td><td>49.0</td><td>341.0</td></tr><tr><td><br />16</td><td>133.9</td><td>80.0</td><td>50.0</td><td>39.9</td><td>33.4</td><td>11.1</td><td>51.6</td><td>348.4</td></tr><tr><td><br />17</td><td>137.5</td><td>80.0</td><td>49.7</td><td>40.0</td><td>19.5</td><td>20.2</td><td>65.7</td><td>346.8</td></tr><tr><td><br />18</td><td>146.9</td><td>79.9</td><td>48.4</td><td>37.6</td><td>33.6</td><td>21.6</td><td>52.0</td><td>368.1</td></tr><tr><td><br />19</td><td>151.5</td><td>80.0</td><td>50.0</td><td>40.0</td><td>35.0</td><td>30.0</td><td>38.6</td><td>386.5</td></tr><tr><td><br />20</td><td>144.1</td><td>80.0</td><td>50.0</td><td>40.0</td><td>35.0</td><td>30.0</td><td>38.4</td><td>379.1</td></tr><tr><td><br />21</td><td>138.2</td><td>79.2</td><td>45.7</td><td>40.0</td><td>33.9</td><td>27.0</td><td>30.3</td><td>364.1</td></tr><tr><td><br />22</td><td>134.9</td><td>80.0</td><td>50.0</td><td>40.0</td><td>35.0</td><td>13.7</td><td>24.5</td><td>353.6</td></tr><tr><td><br />23</td><td>113.6</td><td>76.5</td><td>49.5</td><td>36.0</td><td>34.5</td><td>28.1</td><td>23.9</td><td>338.2</td></tr><tr><td><br />24</td><td>106.5</td><td>80.0</td><td>50.0</td><td>40.0</td><td>34.7</td><td>16.5</td><td>35.3</td><td>327.6</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="410">当风电实际出力最大时, 即达到区间预测的上限, 此时风电上偏差功率最大, 其偏差功率称为最大可能的上偏差功率;当风电实际出力最小时, 此时下偏差功率最大, 其偏差称为最大可能的下偏差功率, 即</p>
                </div>
                <div class="p1">
                    <p id="411" class="code-formula">
                        <mathml id="411"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>o</mtext></msubsup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false">[</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>o</mtext></msubsup><mo>-</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>D</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="412">式中:<i>P</i><sub>up, <i>t</i></sub>为最大可能的上偏差功率;<i>P</i><sub>down, <i>t</i></sub>为最大可能的下偏差功率。</p>
                </div>
                <div class="p1">
                    <p id="413">由式 (30) 可知, 风电最大可能的上偏差功率和最大可能的下偏差功率之和为日前市场风电功率预测区间宽度, 当风电最大可能的上偏差功率较小时, 此时说明购电决策者更愿意在日前市场购买风电, 反之, 当风电最大可能的上偏差功率较大时, 购电决策者不愿意在日前市场多购买风电。由于文中一个时段为1 h, 功率和电量在数值上是相等的, 各时段的最大可能偏差功率之和即为总的最大可能的偏差</p>
                </div>
                <div class="p1">
                    <p id="414">电量, 即</p>
                </div>
                <div class="p1">
                    <p id="415" class="code-formula">
                        <mathml id="415"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="416">式中:<i>E</i><sub>down</sub>为总的风电最大可能的下偏差电量;<i>E</i><sub>up</sub>为总的风电最大可能的上偏差电量。</p>
                </div>
                <div class="p1">
                    <p id="417">表1优化得到的购电方案中, 日前市场和模拟日内市场联合优化的鲁棒后悔度为2 594美元。在优化得到的日前市场购电方案中, 风电最大可能的上偏差电量<i>E</i><sub>up</sub>为329.1 MW·h, 最大可能的下偏差电量<i>E</i><sub>down</sub>为367.6 MW·h。由于日内市场售电价格较低, 如果在日前市场多购电, 再到日内市场出售的经济性较差, 因此购电决策者会减少日前市场火电的购电量, 增加日前市场风电购电量, 导致风电上偏差电量减少, 下偏差电量增加。</p>
                </div>
                <h4 class="anchor-tag" id="418" name="418"><b>4.2.2</b> 日内市场和模拟实时市场联合优化购电结果</h4>
                <div class="p1">
                    <p id="419">各个日内市场和模拟实时市场联合优化的日内市场调整出力如表2所示, 日内市场调整出力以日前市场为基础。</p>
                </div>
                <div class="p1">
                    <p id="420">根据式 (14) 的日前市场功率平衡约束和式 (27) 的日内市场功率平衡约束可知, 日内市场常规机组调整出力与风电调整出力之和为0, 因此在表2中未列出风电调整出力结果。模拟实时市场风电最大可能的上、下偏差功率是指当风电实际出力在日内市场风电功率预测区间内变化时, 实时市场最大可能的上、下偏差功率, 具体表示为:</p>
                </div>
                <div class="p1">
                    <p id="421" class="code-formula">
                        <mathml id="421"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>o</mtext></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>Ι</mtext></msubsup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext><mo>, </mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false">[</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>o</mtext></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow><mtext>Ι</mtext></msubsup><mo>-</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>m</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>Ι</mtext><mtext>o</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="422">式中:<i>P</i><sub>real, up, <i>t</i></sub>为实时市场风电最大可能的上偏差功率;<i>P</i><sub>real, down, <i>t</i></sub>为实时市场风电最大可能的下偏差功率。</p>
                </div>
                <div class="p1">
                    <p id="423">各时段风电最大可能上、下偏差功率之和即为实时市场风电最大可能上、下偏差电量, 即</p>
                </div>
                <div class="p1">
                    <p id="424" class="code-formula">
                        <mathml id="424"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext><mo>, </mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext><mo>, </mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>l</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="425">式中:<i>E</i><sub>real, down</sub>为实时市场风电最大可能的下偏差电量;<i>E</i><sub>real, up</sub>为实时市场风电最大可能的上偏差电量。</p>
                </div>
                <div class="area_img" id="426">
                    <p class="img_tit"><b>表2 日内市场各时段调整出力</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Regulation power of intra-day market in each period</b></p>
                    <p class="img_note"></p>
                    <table id="426" border="1"><tr><td><br />日内<br />市场<br />序号</td><td>时段<br /><i>t</i></td><td>日内市场<br />常规机组<br />调整出力/<br />MW</td><td>模拟实时市场<br />风电最大可能<br />下偏差电量/<br /> (MW·h) </td><td>模拟实时市场<br />风电最大可能<br />上偏差电量/<br /> (MW·h) </td><td>鲁棒后悔<br />度/美元</td></tr><tr><td rowspan="4"><br />1</td><td><br />1</td><td> 0.315 0</td><td>9.145 4</td><td>9.709 9</td><td rowspan="4"><br />470</td></tr><tr><td><br />2</td><td>-0.786 0</td><td>3.974 1</td><td>9.046 5</td></tr><tr><td><br />3</td><td>1.094 3</td><td>10.016 9</td><td>11.059 8</td></tr><tr><td><br />4</td><td>-4.041 4</td><td>3.688 2</td><td>17.377 9</td></tr><tr><td rowspan="4"><br />2</td><td><br />5</td><td>-3.719 5</td><td>3.468 2</td><td>16.298 5</td><td rowspan="4"><br />412</td></tr><tr><td><br />6</td><td>1.543 3</td><td>9.028 1</td><td>3.775 4</td></tr><tr><td><br />7</td><td>-2.642 8</td><td>4.766 1</td><td>13.162 0</td></tr><tr><td><br />8</td><td>1.812 1</td><td>5.535 6</td><td>1.884 4</td></tr><tr><td rowspan="4"><br />3</td><td><br />9</td><td>0.729 9</td><td>11.823 1</td><td>10.272 9</td><td rowspan="4"><br />433</td></tr><tr><td><br />10</td><td>-0.504 2</td><td>9.818 8</td><td>12.742 5</td></tr><tr><td><br />11</td><td>-0.163 3</td><td>5.910 3</td><td>5.127 9</td></tr><tr><td><br />12</td><td>0.266 5</td><td>9.084 6</td><td>3.801 3</td></tr><tr><td rowspan="4"><br />4</td><td><br />13</td><td>-3.877 0</td><td>4.720 3</td><td>12.403 0</td><td rowspan="4"><br />412</td></tr><tr><td><br />14</td><td>-0.997 1</td><td>1.572 4</td><td>3.755 7</td></tr><tr><td><br />15</td><td>0.146 2</td><td>10.582 4</td><td>8.827 8</td></tr><tr><td><br />16</td><td>-1.164 4</td><td>6.363 6</td><td>8.237 5</td></tr><tr><td rowspan="4"><br />5</td><td><br />17</td><td>-0.499 6</td><td>13.821 6</td><td>11.535 0</td><td rowspan="4"><br />362</td></tr><tr><td><br />18</td><td>1.150 8</td><td>14.499 8</td><td>6.358 0</td></tr><tr><td><br />19</td><td>-1.310 1</td><td>3.854 0</td><td>5.429 7</td></tr><tr><td><br />20</td><td>1.794 0</td><td>4.394 5</td><td>0.621 9</td></tr><tr><td rowspan="4"><br />6</td><td><br />21</td><td>0.769 0</td><td>3.940 5</td><td>3.154 1</td><td rowspan="4"><br />227</td></tr><tr><td><br />22</td><td>-0.414 9</td><td>2.663 6</td><td>3.046 6</td></tr><tr><td><br />23</td><td>-0.989 9</td><td>6.187 0</td><td>8.001 3</td></tr><tr><td><br />24</td><td>-0.018 5</td><td>2.067 9</td><td>1.785 8</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="427">在日内市场和模拟实时市场联合优化中, 各个日内市场鲁棒后悔度之和为2 317美元。利用式 (32) 和式 (33) 最大可能的偏差电量计算方法可得到实时市场风电最大可能的下偏差电量为160.90 MW·h, 最大可能的上偏差电量为187.44 MW·h。</p>
                </div>
                <h4 class="anchor-tag" id="428" name="428"><b>4.3 鲁棒后悔度模型和传统鲁棒优化模型结果比较分析</b></h4>
                <div class="p1">
                    <p id="429">为了说明本文购电方案的优越性, 利用传统的鲁棒优化模型进行对比分析。对于日前市场和模拟日内市场联合优化, 建议出清方案中鲁棒后悔度为2 594美元, <i>E</i><sub>up</sub>为329.1 MW·h, <i>E</i><sub>down</sub>为367.6 MW·h, 传统鲁棒优化模型的结果如下:鲁棒后悔度为5 451美元, <i>E</i><sub>up</sub>为518.8 MW·h, <i>E</i><sub>down</sub>为177.9 MW·h。在日内市场和模拟实时市场联合优化中, 文中建议出清方案鲁棒后悔度为2 317美元, <i>E</i><sub>real, up</sub>为187.44 MW·h, <i>E</i><sub>real, down</sub>为160.9 MW·h, 传统鲁棒优化模型的结果如下:鲁棒后悔度为8 072美元, <i>E</i><sub>real, up</sub>为348.34 MW·h, <i>E</i><sub>real, down</sub>为0。</p>
                </div>
                <div class="p1">
                    <p id="430">从以上的结果分析看出, 无论在哪个出清阶段, 相比于鲁棒后悔度模型, 利用传统鲁棒优化模型得到的结果的<i>E</i><sub>up</sub>和<i>E</i><sub>real, up</sub>较大, <i>E</i><sub>down</sub>和<i>E</i><sub>real, down</sub>较小, 甚至在日内市场和模拟实时市场联合优化中<i>E</i><sub>real, down</sub>=0。这说明利用传统的鲁棒优化模型, 不论是在日前市场还是在日内市场, 购电决策者愿意购买更多的火电。因为传统的鲁棒优化模型都是在风电出力最小的情况下做优化, 没有考虑到风电出力较大的情况, 导致风电购电出力较小, <i>E</i><sub>up</sub>较大, <i>E</i><sub>down</sub>较小, 结果较为保守。</p>
                </div>
                <h4 class="anchor-tag" id="431" name="431"><b>4.4</b> 风电预测精度对出清结果的影响分析</h4>
                <h4 class="anchor-tag" id="432" name="432"><b>4.4.1</b> 模拟日内市场风电预测精度对日前和模拟日内联合购电优化结果的影响</h4>
                <div class="p1">
                    <p id="433">假设其他条件不变, 改变模拟日内市场的风电功率预测区间宽度 (以日前市场的风电功率预测区间宽度为基础) , 后悔度变化情况如表3所示。</p>
                </div>
                <div class="area_img" id="434">
                    <p class="img_tit"><b>表3 模拟日内市场风电功率预测区间宽度对日前市场和模拟日内市场联合优化结果的影响</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Effect of the width of wind power prediction interval in simulative intra-day market on joint optimization result of day-ahead and simulative intra-day markets</b></p>
                    <p class="img_note"></p>
                    <table id="434" border="1"><tr><td><br />模拟日内市场风电功率<br />预测区间宽度/%</td><td>鲁棒后悔度/<br />美元</td><td><i>E</i><sub>down</sub>/<br /> (MW·h) </td><td><i>E</i><sub>up</sub>/<br /> (MW·h) </td></tr><tr><td><br />25</td><td>3 844</td><td>376.7</td><td>312.0</td></tr><tr><td><br />50 (原始数据) </td><td>2 594</td><td>367.6</td><td>329.1</td></tr><tr><td><br />75</td><td>1 359</td><td>362.1</td><td>334.6</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="435">从表3中数据可以看出, 随着模拟日内市场风电功率区间预测精度的增加, 鲁棒后悔度会增加。这是由于日前市场和模拟日内市场风电功率预测精度差别会更大, 日前市场的购电决策方案更难适应日内市场的情况, 导致购电决策者的鲁棒后悔度增加。</p>
                </div>
                <div class="p1">
                    <p id="436">从表3中数据还可以看出, 随着模拟日内市场风电区间预测精度的减少, 最大可能的下偏差电量减少, 最大可能的上偏差电量增加。这是由于在现有日内市场报价水平下, 日内市场火电购电价格相对较低, 购电决策者更愿意在日内市场购买火电, 导致日前市场火电购电量较少, 风电购电量较多, 风电最大可能的下偏差电量会大于上偏差电量, 随着模拟日内市场风电功率预测精度的减少, 日前市场的风电功率不确定性相对增加, 导致购电决策者愿意预留更多的电量到日内市场购买。</p>
                </div>
                <h4 class="anchor-tag" id="437" name="437"><b>4.4.2</b> 日前市场风电功率预测精度对日前和模拟日内联合购电优化结果的影响</h4>
                <div class="p1">
                    <p id="438">日前市场预测区间宽度对日前市场和模拟日内市场联合优化鲁棒后悔度的影响如图1所示, 从图中可以看出, 当日前市场的风电功率预测区间宽度变大时, 鲁棒后悔度会增加, 这是由于风电功率预测精度下降, 风电输出功率的不确定性增加, 导致日内市场可能的风电购售电场景变多, 日前市场的购电方案无法适应更大的风电不确定性, 使购电决策者会产生更大的后悔心理。</p>
                </div>
                <div class="area_img" id="439">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909007_439.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 日前市场风电功率预测区间宽度对日前市场和模拟日内市场联合优化鲁棒后悔度的影响" src="Detail/GetImg?filename=images/DLXT201909007_439.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 日前市场风电功率预测区间宽度对日前市场和模拟日内市场联合优化鲁棒后悔度的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909007_439.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Effect of the width of wind power prediction interval in day-ahead market on robust regret of joint optimization of day-ahead and simulative intra-day markets</b></p>

                </div>
                <h4 class="anchor-tag" id="440" name="440"><b>4.4.3</b> 日内市场风电功率预测精度对日内市场调整出力的影响</h4>
                <div class="p1">
                    <p id="441">日内市场风电功率预测区间宽度对日内市场和实时市场联合优化结果的影响如图2所示。</p>
                </div>
                <div class="area_img" id="442">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909007_442.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 日内市场风电功率预测区间宽度对日内市场和实时市场联合优化结果的影响" src="Detail/GetImg?filename=images/DLXT201909007_442.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 日内市场风电功率预测区间宽度对日内市场和实时市场联合优化结果的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909007_442.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Effect of the width of wind power prediction interval in intra-day market on joint optimization result of intra-day and simulative real-time markets</b></p>

                </div>
                <div class="p1">
                    <p id="443">从图2可以看出, 在售电出力较多的时段 (时段3至5) , 随着日内市场风电功率预测区间宽度的减少, 售电出力会增加, 而在购电出力较多的时段 (如时段18和20) 中, 随着日内市场风电功率预测区间宽度的减少, 购电出力会增加。某些时段, 随着风电功率预测区间变化, 日内市场交易功率基本没有变化, 这是由于在这些时段下, 日内市场交易功率较小, 且在日内市场中使用MCP出清方式, 增加日内市场的交易功率, 会使日内市场出清价增加, 如果交易功率增加较小, 而出清价增加较多, 会使经济性下降。因此, 在交易量较小的时段, 随着风电功率预测区间的变化, 日内市场交易量基本不变。</p>
                </div>
                <h3 id="444" name="444" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="445">为了应对风电的随机性, 提高调度计划的可执行性, 论文利用两阶段出清优化模型即日前市场和模拟日内市场优化模型、日内市场和模拟实时市场优化模型, 基于鲁棒后悔度, 从不同时间尺度优化日前和日内市场的购电决策。详细分析风电预测结果对优化出清的影响, 得到如下结论。</p>
                </div>
                <div class="p1">
                    <p id="446">1) 当日前市场和模拟日内市场风电功率预测精度差别较大, 日前市场的购电决策方案更难适应日内市场的情况, 导致购电决策者的鲁棒后悔度增加。</p>
                </div>
                <div class="p1">
                    <p id="447">2) 当日前市场的风电功率预测精度降低, 日内市场可能的风电购售电场景变多, 日前市场的购电方案无法适应更大的风电不确定性, 购电决策者的鲁棒后悔度会增加。</p>
                </div>
                <div class="p1">
                    <p id="448">3) 当各日内市场风电预测精度发生变化, 日内市场在购售电较多的时段调整出力变化明显, 其他时段影响不大。</p>
                </div>
                <div class="p1">
                    <p id="449">4) 无论是日前市场和模拟日内市场联合优化还是日内市场和模拟实时市场联合优化, 相比于传统鲁棒优化模型, 基于鲁棒后悔度模型的最优决策方案具有更小的后悔度, 更大的风电下偏差电量和更小的风电上偏差电量。</p>
                </div>
                <div class="p1">
                    <p id="450">适合于区间数的有效算法还需进一步探讨, 以提高模型计算效率;下一步研究还需根据市场模式和风电预测精度, 优化日内市场数量。</p>
                </div>
                <div class="p1">
                    <p id="451">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="467" name="467" class="anchor-tag">附录A</h3>
                <div class="area_img" id="468">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909007_46800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 日前市场和日内各市场风电功率预测区间" src="Detail/GetImg?filename=images/DLXT201909007_46800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 日前市场和日内各市场风电功率预测区间  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909007_46800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Interval of wind power prediction in day-ahead market and each intra-day market</p>

                </div>
                <div class="area_img" id="469">
                                <img alt="" src="Detail/GetImg?filename=images/DLXT201909007_46900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                            <p class="img_tit"></p>
                                <p class="img_note">图A2 各时段负荷预测值</p>
                                <p class="img_note">Fig.A2 Prediction value of load in each period</p>

                </div>
                <div class="area_img" id="470">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909007_47000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 实时市场价格" src="Detail/GetImg?filename=images/DLXT201909007_47000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 实时市场价格  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909007_47000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Price of real market</p>

                </div>
                <div class="area_img" id="471">
                                            <p class="img_tit">
                                                表A1 各节点发电机组参数
                                                    <br />
                                                Table A1 The parameters of the thermal generators
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909007_47100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909007_47100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909007_47100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 各节点发电机组参数" src="Detail/GetImg?filename=images/DLXT201909007_47100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="472">
                                            <p class="img_tit">
                                                表A2 日前市场各时段各发电机组报价参数
                                                
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909007_47200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909007_47200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                <p class="img_note">Table A2 The bid parameters of the unit in day-ahead market in each period</p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909007_47200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 日前市场各时段各发电机组报价参数" src="Detail/GetImg?filename=images/DLXT201909007_47200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="473">
                                            <p class="img_tit">
                                                表A3 日内市场各时段各机组申报的最大下调整功率及报价
                                                    <br />
                                                Table A3 The bid maximum downward regulation power and bid price of the unit in intra-day market in each period
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909007_47300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909007_47300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909007_47300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 日内市场各时段各机组申报的最大下调整功率及报价" src="Detail/GetImg?filename=images/DLXT201909007_47300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="474">
                                            <p class="img_tit">
                                                表A4 日内市场各时段各机组申报的最大上调整功率及报价
                                                    <br />
                                                Table A4 The bid maximum upward regulation power and bid price of the unit in intra-day market in each period
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909007_47400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909007_47400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909007_47400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 日内市场各时段各机组申报的最大上调整功率及报价" src="Detail/GetImg?filename=images/DLXT201909007_47400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="235">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602009&amp;v=MjQ5MzlHRnJDVVI3cWZadVpzRnkvaFY3N0lJU0hUZXJHNEg5Zk1yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 舒畅, 钟海旺, 夏清.基于优化理论市场化的日前电力市场机制设计[J].电力系统自动化, 2016, 40 (2) :55-62.SHU Chang, ZHONG Haiwang, XIA Qing.Day-ahead electricity market design based on market interpretation of optimization theory[J].Automation of Electric Power Systems, 2016, 40 (2) :55-62.
                            </a>
                        </p>
                        <p id="237">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Balancing Market Integration in the Northern European Continent: A 2030 Case Study">

                                <b>[2]</b> FARAHMAND H, AIGNER T, DOORMAN G L, et al.Balancing market integration in the northern European continent:a 2030 case study[J].IEEE Transactions on Sustainable Energy, 2012, 3 (4) :918-930.
                            </a>
                        </p>
                        <p id="239">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A unified trading model based on robust optimization for day-ahead and real-time markets with wind power integration">

                                <b>[3]</b> JIANG Yuewen, CHEN Meisen, YOU Shi.A unified trading model based on robust optimization for day-ahead and real-time markets with wind power integration[J].Energies, 2017, 10 (4) :554.
                            </a>
                        </p>
                        <p id="241">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal posturing in dayahead market clearing for uncertainties considering anticipated realtime adjustment costs">

                                <b>[4]</b> REDDY S S, BIJWE P R, ABHYANKAR A R.Optimal posturing in day-ahead market clearing for uncertainties considering anticipated real-time adjustment costs[J].IEEE Systems Journal, 2015, 9 (1) :177-190.
                            </a>
                        </p>
                        <p id="243">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201503003&amp;v=MjkzNjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjc3SUlTSFJmYkc0SDlUTXJJOUZaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 江岳文, 温步瀛.结合风电功率超短期预测值偏差的实时市场调度[J].电力自动化设备, 2015, 35 (3) :12-17.JIANG Yuewen, WEN Buying.Real-time market dispatch based on ultra-short-term forecast error of wind power[J].Electric Power Automation Equipment, 2015, 35 (3) :12-17.
                            </a>
                        </p>
                        <p id="245">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-term wind power forecasting using hybrid method based on enhanced boosting algorithm">

                                <b>[6]</b> JIANG Yu, CHEN Xingying, YU Kun, et al.Short-term wind power forecasting using hybrid method based on enhanced boosting algorithm[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (1) :126-133.
                            </a>
                        </p>
                        <p id="247">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-Term Energy Balancing With Increasing Levels of Wind Energy">

                                <b>[7]</b> KIVILUOMA J, MEIBOM P, TUOHY A, et al.Short-term energy balancing with increasing levels of wind energy[J].IEEE Transactions on Sustainable Energy, 2012, 3 (4) :769-776.
                            </a>
                        </p>
                        <p id="249">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-term trading for a wind power producer">

                                <b>[8]</b> MORALES J M, CONEJO A J, PEREZ-RUIZ J.Short-term trading for a wind power producer[J].IEEE Transactions on Power Systems, 2010, 25 (1) :554-564.
                            </a>
                        </p>
                        <p id="251">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Aggregators&amp;#39;&amp;#39; optimal bidding strategy in sequential day-ahead and intraday electricity spot markets">

                                <b>[9]</b> AYON X, ANGELES MORENO M, USAOLA J.Aggregators’ optimal bidding strategy in sequential day-ahead and intraday electricity spot markets[J].Energies, 2017, 10 (4) :450.
                            </a>
                        </p>
                        <p id="253">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of wind power on the unit commitment, operating reserves, and market design">

                                <b>[10]</b> KIVILUOMA J, O'MALLEY M, TUOHY A, et al.Impact of wind power on the unit commitment, operating reserves, and market design[C]// IEEE Power &amp; Energy Society General Meeting, July 24-29, 2011, Detroit, USA:8p.
                            </a>
                        </p>
                        <p id="255">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic optimization model to study the operational impacts of high wind penetrations in Ireland">

                                <b>[11]</b> MEIBOM P, BARTH R, HASCHE B, et al.Stochastic optimization model to study the operational impacts of high wind penetrations in Ireland[J].IEEE Transactions on Power Systems, 2011, 26 (3) :1367-1379.
                            </a>
                        </p>
                        <p id="257">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The value of intra-day markets in power systems with high wind power penetration">

                                <b>[12]</b> JAFARI A M, ZAREIPOUR H, SCHELLENBERG A, et al.The value of intra-day markets in power systems with high wind power penetration[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1121-1132.
                            </a>
                        </p>
                        <p id="259">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling the northern European electricity market">

                                <b>[13]</b> AIGNER T, FARAHMAND H, GJENGEDAL T.Modeling the northern European electricity market[C]// IEEE Power &amp; Energy Society General Meeting, July 22-26, 2012, San Diego, USA:8p.
                            </a>
                        </p>
                        <p id="261">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Day ahead and intraday stochastic decision model for EV charging points">

                                <b>[14]</b> SANCHEZ-MARTIN P, ALBERDI-ALEN A.Day ahead and intraday stochastic decision model for EV charging points[C]// IEEE Grenoble Conference, June 16-20, 2013, Grenoble, France:6p.
                            </a>
                        </p>
                        <p id="263">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720004&amp;v=MTE2NDhIOWJPcjQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNzdJSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 艾欣, 周志宇, 魏妍萍, 等.基于自回归积分滑动平均模型的可转移负荷竞价策略[J].电力系统自动化, 2017, 41 (20) :26-31.DOI:10.7500/AEPS20170119009.AI Xin, ZHOU Zhiyu, WEI Yanping, et al.Bidding strategy for time-shiftable loads based on autoregressive integrated moving average model[J].Automation of Electric Power Systems, 2017, 41 (20) :26-31.DOI:10.7500/AEPS20170119009.
                            </a>
                        </p>
                        <p id="265">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal prediction intervals of wind power generation">

                                <b>[16]</b> WAN Can, XU Zhao, PINSON P, et al.Optimal prediction intervals of wind power generation[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1166-1174.
                            </a>
                        </p>
                        <p id="267">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201517025&amp;v=MTE1MzVIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3N0lJU0hUZXJHNEg5VE5xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 丁浩, 高峰, 刘坤, 等.基于鲁棒优化的含风电工业微电网经济调度模型[J].电力系统自动化, 2015, 39 (17) :160-167.DING Hao, GAO Feng, LIU Kun, et al.An economic dispatch model in an industrial microgrid with wind power based on robust optimization[J].Automation of Electric Power Systems, 2015, 39 (17) :160-167.
                            </a>
                        </p>
                        <p id="269">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317006&amp;v=MjczNjFTSFRlckc0SDlMTnFJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjc3SUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 魏韡, 刘锋, 梅生伟.电力系统鲁棒经济调度: (一) 理论基础[J].电力系统自动化, 2013, 37 (17) :37-43.WEI Wei, LIU Feng, MEI Shengwei.Robust and economical scheduling methodology for power systems:Part one theoretical foundations[J].Automation of Electric Power Systems, 2013, 37 (17) :37-43.
                            </a>
                        </p>
                        <p id="271">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unit commitment with volatile node injections by using interval optimization">

                                <b>[19]</b> WANG Yang, XIA Qing, KANG Chongqing.Unit commitment with volatile node injections by using interval optimization[J].IEEE Transactions on Power Systems, 2011, 26 (3) :1705-1713.
                            </a>
                        </p>
                        <p id="273">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Testing for regret and disappointment in choice under uncertainty">

                                <b>[20]</b> LOOMES G, SUGDEN R.Testing for regret and disappointment in choice under uncertainty[J].Economic Journal, 1987, 97:118-129.
                            </a>
                        </p>
                        <p id="275">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100242592&amp;v=MjIzNjRKMW9RYXhJPU5pZk9mYks3SHRET3JvOUZadThOQ1hVN29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> RITOV I.Probability of regret:anticipation of uncertainty resolution in choice[J].Organizational Behavior &amp; Human Decision Processes, 1996, 66 (2) :228-236.
                            </a>
                        </p>
                        <p id="277">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100899094&amp;v=MTk5MTVJSjFvUWF4ST1OaWZPZmJLN0h0RE9ybzlGYk9JR0RIVTlvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> DONG C, HUANG G H, CAI Y P, et al.An interval-parameter minimax regret programming approach for power management systems planning under uncertainty[J].Applied Energy, 2011, 88 (8) :2835-2845.
                            </a>
                        </p>
                        <p id="279">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Min-Max Regret Bidding Strategy for Thermal Generator Considering Price Uncertainty">

                                <b>[23]</b> FAN Lei, WANG Jianhui, JIANG Ruiwei, et al.Min-Max regret bidding strategy for thermal generator considering price uncertainty[J].IEEE Transactions on Power Systems, 2014, 29 (5) :2169-2179.
                            </a>
                        </p>
                        <p id="281">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Two-stage minimax regret robust unit commitment">

                                <b>[24]</b> JIANG Ruiwei, WANG Jianhui, ZHANG Muhong, et al.Two-stage minimax regret robust unit commitment[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2271-2282.
                            </a>
                        </p>
                        <p id="283">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201701015&amp;v=MjgxMDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNzdJSVRyQmZiRzRIOWJNcm85RVlZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 王刚, 孙文健, 李歧强, 等.基于鲁棒后悔度的光储微网优化调度[J].电网技术, 2017, 41 (1) :106-111.WANG Gang, SUN Wenjian, LI Qiqiang, et al.Robust regret optimal scheduling of microgrid with PV and battery [J].Power System Technology, 2017, 41 (1) :106-111.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909007" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909007&amp;v=MDEwMzVGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3N0lJU0hUZXJHNEg5ak1wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

