

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136673136506250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909008%26RESULT%3d1%26SIGN%3dqyEBIkRykpUAgODGLV5ThnFr63o%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909008&amp;v=MTkyNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3L0JJU0hUZXJHNEg5ak1wbzlGYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#208" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#214" data-title="&lt;b&gt;1&lt;/b&gt; 市场模型 "><b>1</b> 市场模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#215" data-title="&lt;b&gt;1.1&lt;/b&gt; 发电商与用户模型"><b>1.1</b> 发电商与用户模型</a></li>
                                                <li><a href="#229" data-title="&lt;b&gt;1.2 ISO&lt;/b&gt;出清模型"><b>1.2 ISO</b>出清模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#267" data-title="&lt;b&gt;2&lt;/b&gt; 协同进化 "><b>2</b> 协同进化</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#268" data-title="&lt;b&gt;2.1&lt;/b&gt; 协同进化框架"><b>2.1</b> 协同进化框架</a></li>
                                                <li><a href="#287" data-title="&lt;b&gt;2.2&lt;/b&gt; 协同进化机理分析"><b>2.2</b> 协同进化机理分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#290" data-title="&lt;b&gt;3&lt;/b&gt; 数值仿真 "><b>3</b> 数值仿真</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#291" data-title="&lt;b&gt;3.1&lt;/b&gt; 实验仿真设置"><b>3.1</b> 实验仿真设置</a></li>
                                                <li><a href="#295" data-title="&lt;b&gt;3.2&lt;/b&gt; 实验结果与分析"><b>3.2</b> 实验结果与分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#309" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#331" data-title="附录A ">附录A</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#332" data-title="A1 统一出清情况及分析">A1 统一出清情况及分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#264" data-title="&lt;b&gt;图1 统一出清价格&lt;/b&gt;"><b>图1 统一出清价格</b></a></li>
                                                <li><a href="#265" data-title="&lt;b&gt;图2 双侧等效PAB出清价格&lt;/b&gt;"><b>图2 双侧等效PAB出清价格</b></a></li>
                                                <li><a href="#270" data-title="&lt;b&gt;图3 协同进化算法流程&lt;/b&gt;"><b>图3 协同进化算法流程</b></a></li>
                                                <li><a href="#294" data-title="&lt;b&gt;表1 市场个体设置&lt;/b&gt;"><b>表1 市场个体设置</b></a></li>
                                                <li><a href="#299" data-title="&lt;b&gt;表2 统一出清模式下600～1 000代市场申报成交情况&lt;/b&gt;"><b>表2 统一出清模式下600～1 000代市场申报成交情况</b></a></li>
                                                <li><a href="#303" data-title="&lt;b&gt;表3 双侧等效PAB模式下300～1 000代市场申报成交情况&lt;/b&gt;"><b>表3 双侧等效PAB模式下300～1 000代市场申报成交情况</b></a></li>
                                                <li><a href="#306" data-title="&lt;b&gt;表4 30次实验结果汇总&lt;/b&gt;"><b>表4 30次实验结果汇总</b></a></li>
                                                <li><a href="#333" data-title="图A1 统一出清方式下电厂收益情况">图A1 统一出清方式下电厂收益情况</a></li>
                                                <li><a href="#334" data-title="图A2 统一出清方式下用户收益情况">图A2 统一出清方式下用户收益情况</a></li>
                                                <li><a href="#336" data-title="图A3 统一出清方式下电厂申报情况">图A3 统一出清方式下电厂申报情况</a></li>
                                                <li><a href="#337" data-title="图A4 统一出清方式下用户申报情况">图A4 统一出清方式下用户申报情况</a></li>
                                                <li><a href="#339" data-title="图A5 双侧等效PAB出清方式下电厂收益情况">图A5 双侧等效PAB出清方式下电厂收益情况</a></li>
                                                <li><a href="#340" data-title="图A6 双侧等效PAB出清方式下用户收益情况">图A6 双侧等效PAB出清方式下用户收益情况</a></li>
                                                <li><a href="#342" data-title="图A7 双侧等效PAB出清方式下电厂申报情况">图A7 双侧等效PAB出清方式下电厂申报情况</a></li>
                                                <li><a href="#343" data-title="图A8 双侧等效PAB出清方式下用户申报情况">图A8 双侧等效PAB出清方式下用户申报情况</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="349">


                                    <a id="bibliography_1" title=" CHEN Y C, QI H.Co-evolutionary pursuit-evasion game on a plane[J].Control &amp;amp; Decision, 2009, 24 (3) :383-387." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KZYC200903012&amp;v=MjYzNDRiYkc0SHRqTXJJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjcvQkxqZlM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         CHEN Y C, QI H.Co-evolutionary pursuit-evasion game on a plane[J].Control &amp;amp; Decision, 2009, 24 (3) :383-387.
                                    </a>
                                </li>
                                <li id="351">


                                    <a id="bibliography_2" title=" WANG L, SHEN J N, WANG S Y, et al.Advances in co-evolutionary algorithms[J].Control &amp;amp; Decision, 2014, 30 (2) :193-202." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KZYC201502001&amp;v=MDM2ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3L0JMamZTYmJHNEg5VE1yWTlGWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         WANG L, SHEN J N, WANG S Y, et al.Advances in co-evolutionary algorithms[J].Control &amp;amp; Decision, 2014, 30 (2) :193-202.
                                    </a>
                                </li>
                                <li id="353">


                                    <a id="bibliography_3" title=" DREZEWSKI R, DOROZ K.An agent-based co-evolutionary multi-objective algorithm for portfolio optimization[J].Symmetry, 2017, 9 (9) :10." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An agent-based co-evolutionary multi-objective algorithm for portfolio optimization">
                                        <b>[3]</b>
                                         DREZEWSKI R, DOROZ K.An agent-based co-evolutionary multi-objective algorithm for portfolio optimization[J].Symmetry, 2017, 9 (9) :10.
                                    </a>
                                </li>
                                <li id="355">


                                    <a id="bibliography_4" title=" CHONG S Y, TI, et al.A new framework for analysis of coevolutionary systems-directed graph representation and random walks[J/OL].Evolutionary Computation:1-34[2017-11-20].DOI:10.1162/evco_a_00218." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new framework for analysis of coevolutionary systems-directed graph representation and random walks">
                                        <b>[4]</b>
                                         CHONG S Y, TI, et al.A new framework for analysis of coevolutionary systems-directed graph representation and random walks[J/OL].Evolutionary Computation:1-34[2017-11-20].DOI:10.1162/evco_a_00218.
                                    </a>
                                </li>
                                <li id="357">


                                    <a id="bibliography_5" title=" LU Xiaofen, MENZEL S, TANG Ke, et al.Cooperative co-evolution-based design optimization:a concurrent engineering perspective[J].IEEE Transactions on Evolutionary Computation, 2018, 22 (2) :173-188." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cooperative co-evolution-based design optimization:a concurrent engineering perspective">
                                        <b>[5]</b>
                                         LU Xiaofen, MENZEL S, TANG Ke, et al.Cooperative co-evolution-based design optimization:a concurrent engineering perspective[J].IEEE Transactions on Evolutionary Computation, 2018, 22 (2) :173-188.
                                    </a>
                                </li>
                                <li id="359">


                                    <a id="bibliography_6" title=" 陈皓勇, 王锡凡, 别朝红, 等.协同进化算法及其在电力系统中的应用前景[J].电力系统自动化, 2003, 27 (23) :94-100.CHEN Haoyong, WANG Xifan, BIE Zhaohong, et al.Cooperative coevolutionary approaches and their potential applications in power systems[J].Automation of Electric Power Systems, 2003, 27 (23) :94-100." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200323021&amp;v=MjI3NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNy9CSVNIVGVyRzRIdExPckk5SFpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         陈皓勇, 王锡凡, 别朝红, 等.协同进化算法及其在电力系统中的应用前景[J].电力系统自动化, 2003, 27 (23) :94-100.CHEN Haoyong, WANG Xifan, BIE Zhaohong, et al.Cooperative coevolutionary approaches and their potential applications in power systems[J].Automation of Electric Power Systems, 2003, 27 (23) :94-100.
                                    </a>
                                </li>
                                <li id="361">


                                    <a id="bibliography_7" title=" CHEN H Y, WONG K P, NGUYEN D M, et al.Analyzing oligopolistic electricity market using coevolutionary computation[J].IEEE Transactions on Power Systems, 2005, 21 (1) :143-152." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analyzing oligopolistic electricity market using coevolutionary computation">
                                        <b>[7]</b>
                                         CHEN H Y, WONG K P, NGUYEN D M, et al.Analyzing oligopolistic electricity market using coevolutionary computation[J].IEEE Transactions on Power Systems, 2005, 21 (1) :143-152.
                                    </a>
                                </li>
                                <li id="363">


                                    <a id="bibliography_8" title=" CHEN H, WONG K P, CHUNG C Y, et al.A coevolutionary approach to analyzing supply function equilibrium model[J].IEEE Transactions on Power Systems, 2006, 21 (3) :1019-1028." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A coevolutionary approach to analyzing supply function equilibrium model">
                                        <b>[8]</b>
                                         CHEN H, WONG K P, CHUNG C Y, et al.A coevolutionary approach to analyzing supply function equilibrium model[J].IEEE Transactions on Power Systems, 2006, 21 (3) :1019-1028.
                                    </a>
                                </li>
                                <li id="365">


                                    <a id="bibliography_9" title=" 黎灿兵, 康重庆, 夏清, 等.发电权交易及其机理分析[J].电力系统自动化, 2003, 27 (6) :13-18.LI Canbing, KANG Chongqing, XIA Qing, et al.Generation rights trade and its mechanism[J].Automation of Electric Power Systems, 2003, 27 (6) :13-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200306003&amp;v=MjYxODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjcvQklTSFRlckc0SHRMTXFZOUZaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         黎灿兵, 康重庆, 夏清, 等.发电权交易及其机理分析[J].电力系统自动化, 2003, 27 (6) :13-18.LI Canbing, KANG Chongqing, XIA Qing, et al.Generation rights trade and its mechanism[J].Automation of Electric Power Systems, 2003, 27 (6) :13-18.
                                    </a>
                                </li>
                                <li id="367">


                                    <a id="bibliography_10" title=" DOTY K W, MCENTIRE P L.An analysis of electric power brokerage systems[J].IEEE Transactions on Power Apparatus and Systems, 1982, 101 (2) :389-395." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Analysis of Electric Power Brokerage Systems">
                                        <b>[10]</b>
                                         DOTY K W, MCENTIRE P L.An analysis of electric power brokerage systems[J].IEEE Transactions on Power Apparatus and Systems, 1982, 101 (2) :389-395.
                                    </a>
                                </li>
                                <li id="369">


                                    <a id="bibliography_11" title=" 杨强, 蔡华祥, 严明辉, 等.基于激励相容与深度博弈的云南电力市场机制设计及应用[J].电力系统自动化, 2017, 41 (24) :27-34.DOI:10.7500/AEPS20170605022.YANG Qiang, CAI Huaxiang, YAN Minghui, et al.Design and application of electricity market mechanism for Yunnan based on theory of incentive compatibility and game in depth[J].Automation of Electric Power Systems, 2017, 41 (24) :27-34.DOI:10.7500/AEPS20170605022." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724006&amp;v=MDk5MDFTSFRlckc0SDliT3E0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjcvQkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         杨强, 蔡华祥, 严明辉, 等.基于激励相容与深度博弈的云南电力市场机制设计及应用[J].电力系统自动化, 2017, 41 (24) :27-34.DOI:10.7500/AEPS20170605022.YANG Qiang, CAI Huaxiang, YAN Minghui, et al.Design and application of electricity market mechanism for Yunnan based on theory of incentive compatibility and game in depth[J].Automation of Electric Power Systems, 2017, 41 (24) :27-34.DOI:10.7500/AEPS20170605022.
                                    </a>
                                </li>
                                <li id="371">


                                    <a id="bibliography_12" title=" 陈皓勇, 付超.统一价格和PAB竞价的实验分析[J].电力系统自动化, 2007, 31 (4) :12-17.CHEN Haoyong, FU Chao.Experimental analysis of uniform price and PAB auctions in electricity markets[J].Automation of Electric Power Systems, 2007, 31 (4) :12-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200704002&amp;v=MjQwOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3L0JJU0hUZXJHNEh0Yk1xNDlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         陈皓勇, 付超.统一价格和PAB竞价的实验分析[J].电力系统自动化, 2007, 31 (4) :12-17.CHEN Haoyong, FU Chao.Experimental analysis of uniform price and PAB auctions in electricity markets[J].Automation of Electric Power Systems, 2007, 31 (4) :12-17.
                                    </a>
                                </li>
                                <li id="373">


                                    <a id="bibliography_13" title=" 李竹, 庞博, 李国栋, 等.欧洲统一电力市场建设及对中国电力市场模式的启示[J].电力系统自动化, 2017, 41 (24) :2-9.DOI:10.7500/AEPS20170614004.LI Zhu, PANG Bo, LI Guodong, et al.Development of unified European electricity market and its implications for China[J].Automation of Electric Power Systems, 2017, 41 (24) :2-9.DOI:10.7500/AEPS20170614004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724002&amp;v=MzEwMDJDVVI3cWZadVpzRnkvaFY3L0JJU0hUZXJHNEg5Yk9xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李竹, 庞博, 李国栋, 等.欧洲统一电力市场建设及对中国电力市场模式的启示[J].电力系统自动化, 2017, 41 (24) :2-9.DOI:10.7500/AEPS20170614004.LI Zhu, PANG Bo, LI Guodong, et al.Development of unified European electricity market and its implications for China[J].Automation of Electric Power Systems, 2017, 41 (24) :2-9.DOI:10.7500/AEPS20170614004.
                                    </a>
                                </li>
                                <li id="375">


                                    <a id="bibliography_14" title=" 荆朝霞, 朱继松.月度电量集中竞价市场规则的仿真实验分析[J].电力系统自动化, 2017, 41 (24) :42-48.DOI:10.7500/AEPS20170615022.JING Zhaoxia, ZHU Jisong.Simulation experiment analysis on market rules for monthly centralized bidding[J].Automation of Electric Power Systems, 2017, 41 (24) :42-48.DOI:10.7500/AEPS20170615022." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724008&amp;v=MDkwNzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjcvQklTSFRlckc0SDliT3E0OUZiSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         荆朝霞, 朱继松.月度电量集中竞价市场规则的仿真实验分析[J].电力系统自动化, 2017, 41 (24) :42-48.DOI:10.7500/AEPS20170615022.JING Zhaoxia, ZHU Jisong.Simulation experiment analysis on market rules for monthly centralized bidding[J].Automation of Electric Power Systems, 2017, 41 (24) :42-48.DOI:10.7500/AEPS20170615022.
                                    </a>
                                </li>
                                <li id="377">


                                    <a id="bibliography_15" title=" 李俊, 刘俊勇, 张力, 等.基于电力市场PAB竞价的最优概率随机匹配机制[J].四川大学学报 (工程科学版) , 2011, 43 (3) :150-154.LI Jun, LIU Junyong, ZHANG Li, et al.Random matching mechanism of optimal probability based on PAB auction in electricity market[J].Journal of Sichuan University (Engineering Science Edition) , 2011, 43 (3) :150-154." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SCLH201103026&amp;v=MTM0OTN5L2hWNy9CTmk3SFpyRzRIOURNckk5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李俊, 刘俊勇, 张力, 等.基于电力市场PAB竞价的最优概率随机匹配机制[J].四川大学学报 (工程科学版) , 2011, 43 (3) :150-154.LI Jun, LIU Junyong, ZHANG Li, et al.Random matching mechanism of optimal probability based on PAB auction in electricity market[J].Journal of Sichuan University (Engineering Science Edition) , 2011, 43 (3) :150-154.
                                    </a>
                                </li>
                                <li id="379">


                                    <a id="bibliography_16" title=" 谢畅, 王蓓蓓, 赵盛楠, 等.基于双层粒子群算法求解电力市场均衡[J].电网技术, 2018, 42 (4) :3355-3360.XIE Chang, WANG Beibei, ZHAO Shengnan, et al.Equilibrium solution for electricity market based on bi-level particle swarm optimization algorithm[J].Power System Technology, 2018, 42 (4) :3355-3360." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201804021&amp;v=MDIyMTZWNy9CSVRyQmZiRzRIOW5NcTQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         谢畅, 王蓓蓓, 赵盛楠, 等.基于双层粒子群算法求解电力市场均衡[J].电网技术, 2018, 42 (4) :3355-3360.XIE Chang, WANG Beibei, ZHAO Shengnan, et al.Equilibrium solution for electricity market based on bi-level particle swarm optimization algorithm[J].Power System Technology, 2018, 42 (4) :3355-3360.
                                    </a>
                                </li>
                                <li id="381">


                                    <a id="bibliography_17" title=" 张文强, 魏广民.基于遗传算法的区域电力市场日交易计划研究[J].沈阳工程学院学报 (自然科学版) , 2006, 2 (4) :336-338.ZHANG Wenqiang, WEI Guangmin.Study on daily transaction schedule of regional power market based on genetic algorithm[J].Journal of Shenyang Institute of Engineering (Natural Science) , 2006, 2 (4) :336-338." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SYDL200604013&amp;v=MDMwMDNQWXJHNEh0Zk1xNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3L0JOalQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         张文强, 魏广民.基于遗传算法的区域电力市场日交易计划研究[J].沈阳工程学院学报 (自然科学版) , 2006, 2 (4) :336-338.ZHANG Wenqiang, WEI Guangmin.Study on daily transaction schedule of regional power market based on genetic algorithm[J].Journal of Shenyang Institute of Engineering (Natural Science) , 2006, 2 (4) :336-338.
                                    </a>
                                </li>
                                <li id="383">


                                    <a id="bibliography_18" title=" 李晓刚, 言茂松, 谢贤亚.3种定价方法对发电厂商报价策略的诱导机理[J].电力系统自动化, 2003, 27 (5) :20-25.LI Xiaogang, YAN Maosong, XIE Xianya.Inducement mechanism of strategic bidding under three typical pricing methods[J].Automation of Electric Power Systems, 2003, 27 (5) :20-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200305004&amp;v=MDEwMTJGeS9oVjcvQklTSFRlckc0SHRMTXFvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李晓刚, 言茂松, 谢贤亚.3种定价方法对发电厂商报价策略的诱导机理[J].电力系统自动化, 2003, 27 (5) :20-25.LI Xiaogang, YAN Maosong, XIE Xianya.Inducement mechanism of strategic bidding under three typical pricing methods[J].Automation of Electric Power Systems, 2003, 27 (5) :20-25.
                                    </a>
                                </li>
                                <li id="385">


                                    <a id="bibliography_19" title=" 杨彦, 陈皓勇, 张尧, 等.基于协同进化算法求解寡头电力市场均衡[J].电力系统自动化, 2009, 33 (18) :42-46.YANG Yan, CHEN Haoyong, ZHANG Yao, et al.A coevolutionary approach to calculate equilibrium for oligopolistic electricity market[J].Automation of Electric Power Systems, 2009, 33 (18) :42-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200918010&amp;v=MjM2NDhIdGpOcDQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNy9CSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         杨彦, 陈皓勇, 张尧, 等.基于协同进化算法求解寡头电力市场均衡[J].电力系统自动化, 2009, 33 (18) :42-46.YANG Yan, CHEN Haoyong, ZHANG Yao, et al.A coevolutionary approach to calculate equilibrium for oligopolistic electricity market[J].Automation of Electric Power Systems, 2009, 33 (18) :42-46.
                                    </a>
                                </li>
                                <li id="387">


                                    <a id="bibliography_20" title=" WANG X, LI Y Z, ZHANG S H.Oligopolistic equilibrium analysis for electricity markets:a nonlinear complementarity approach[J].IEEE Transactions on Power Systems, 2004, 19 (3) :1348-1355." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Oligopolistic equilibrium analysis for electricity markets: A nonlinear complementarity approach">
                                        <b>[20]</b>
                                         WANG X, LI Y Z, ZHANG S H.Oligopolistic equilibrium analysis for electricity markets:a nonlinear complementarity approach[J].IEEE Transactions on Power Systems, 2004, 19 (3) :1348-1355.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-22 09:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),68-77 DOI:10.7500/AEPS20180630010            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于协同进化的两种电力市场出清机制分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%9F%B3%E5%8F%AF&amp;code=37907541&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">石可</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E7%9A%93%E5%8B%87&amp;code=11503486&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈皓勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E9%B9%8F&amp;code=32613337&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%99%93%E5%A8%9F&amp;code=36211270&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王晓娟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E9%9B%A8%E6%A2%A6&amp;code=41302673&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘雨梦</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E9%AB%98%E6%98%9F&amp;code=36545229&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙高星</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8D%97%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%8A%9B%E5%AD%A6%E9%99%A2&amp;code=0122765&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华南理工大学电力学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%B3%E5%8D%97%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0228932&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网河南省电力公司经济技术研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>基于协同进化算法, 对电力市场统一出清机制与一种新的双侧等效PAB (pay as bid) 出清机制进行了对比分析。作为一种人工智能算法, 近几年来协同进化算法逐渐成为理论分析与工程实践的热点。由于其符合进化博弈理念, 并能够充分反映市场动态情况, 该算法在电力市场研究中已得到广泛应用。在借鉴PAB出清方式与2016年广东市场出清方式的基础上, 提出一种阶梯型报价方式下的双侧等效PAB出清机制, 并运用协同进化算法对统一出清机制与双侧等效PAB出清机制进行对比验证。仿真实验结果表明相较于采用统一出清机制, 采用双侧等效PAB出清机制的市场更为稳定, 且市场出清结果更加贴合市场实际供需曲线交点, 能够更好地反映市场的真实情况。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%8F%E5%90%8C%E8%BF%9B%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">协同进化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=PAB%E5%87%BA%E6%B8%85&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">PAB出清;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%9F%E4%B8%80%E5%87%BA%E6%B8%85&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">统一出清;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E4%BE%A7%E7%AD%89%E6%95%88PAB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双侧等效PAB;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    石可 (1994—) , 男, 硕士研究生, 主要研究方向:预测控制、电力市场。E-mail:604944291@qq.com;
                                </span>
                                <span>
                                    *陈皓勇 (1975—) , 男, 通信作者, 博士, 教授, 博士生导师, 主要研究方向:电力系统规划、运行与控制、新能源并网与智能电网技术、电力市场。E-mail:eehychen@scut.edu.cn;
                                </span>
                                <span>
                                    李鹏 (1985—) , 男, 博士, 高级经济师, 主要研究方向:电力市场、能源转型。E-mail:lipeng62@ha.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0900102);</span>
                    </p>
            </div>
                    <h1><b>Analysis on Two Kinds of Electricity Market Clearance Mechanism Based on Co-evolution</b></h1>
                    <h2>
                    <span>SHI Ke</span>
                    <span>CHEN Haoyong</span>
                    <span>LI Peng</span>
                    <span>WANG Xiaojuan</span>
                    <span>LIU Yumeng</span>
                    <span>SUN Gaoxing</span>
            </h2>
                    <h2>
                    <span>School of Electric Power, South China University of Technology</span>
                    <span>State Grid Henan Electric Power Company Economic and Technological Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A new bilateral equivalent pay as bid (PAB) clearing mechanism and a unified clearing mechanism in the electricity market are compared and analyzed based on the co-evolutionary algorithm. As a kind of artificial intelligence algorithm, the co-evolutionary algorithm has gradually become the focus of theoretical analysis and engineering practice in recent years. Because it meets the concept of evolutionary game and can fully reflect the market dynamics, this algorithm has been widely used in the research of electricity market. Based on the PAB clearing method and the clearing method used in Guangdong electricity market in 2016, a bilateral equivalent PAB clearing mechanism under the step-wise bidding is proposed. The co-evolutionary algorithm is used to compare and verify the unified clearing mechanism and the bilateral equivalent PAB clearing mechanism. The simulation results show that compared with the unified clearing mechanism, the market using bilateral equivalent PAB clearing mechanism is more stable, and the market clearing results are closer to the intersection of market actual supply and demand curve, thus can reflect the real situation of electricity market better.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=co-evolution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">co-evolution;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=pay%20as%20bid%20(PAB)%20clearing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">pay as bid (PAB) clearing;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unified%20clearing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unified clearing;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bilateral%20equivalent%20PAB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bilateral equivalent PAB;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016YFB0900102);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="208" name="208" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="209">近几年来, 协同进化算法因其计算速度、精确度、鲁棒性等良好性能<citation id="394" type="reference"><link href="349" rel="bibliography" /><link href="351" rel="bibliography" /><link href="353" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>, 日益成为进化算法研究的热点。文献<citation id="389" type="reference">[<a class="sup">4</a>]</citation>将协同进化求解过程转化为一种特定类型的马尔可夫链在有向图上随机行走, 分析论证了协同进化问题可解的特征并进行了定性描述。文献<citation id="390" type="reference">[<a class="sup">5</a>]</citation>针对具有复杂结构的设计问题开发了一种新型协同进化算法, 并提出一种新的并行设计方法, 可用于可分离的多学科设计优化 (multidisciplinary design optimization, MDO) 问题。对于协同进化算法在电力系统中的应用前景分析方面, 文献<citation id="391" type="reference">[<a class="sup">6</a>]</citation>指出协同进化算法能够体现出市场演化的特征, 能够动态描述市场情况。文献<citation id="392" type="reference">[<a class="sup">7</a>]</citation>利用协同进化算法对寡头电力市场中的单次博弈与重复博弈进行研究, 其结果表明协同进化算法能够对市场多种博弈情况进行仿真说明, 是电力市场分析的一种有效办法。文献<citation id="393" type="reference">[<a class="sup">8</a>]</citation>的研究表明, 协同进化算法对于寡头垄断电力市场供应函数均衡 (SFE) 模型能够快速寻找到均衡解, 可用于解决现实世界电力市场中复杂的均衡问题。</p>
                </div>
                <div class="p1">
                    <p id="210">对电力市场而言, 市场出清方式的设定对于电力市场的实际运行情况具有重大影响, 需要针对其进行深入分析。电力市场从出清方式考虑, 主要存在撮合出清、统一出清、PAB (pay as bid) 出清等3种模式。</p>
                </div>
                <div class="p1">
                    <p id="211">针对撮合出清, 文献<citation id="395" type="reference">[<a class="sup">9</a>]</citation>对于典型经济人交易方式即撮合出清模式进行论证, 证明了该模式符合福利最大化原则, 且交易对应关系明确, 适合于需要对交易所带影响进行分析的发电权交易。撮合出清方案早在20世纪80年代就已经在美国佛罗里达州电力市场中得到应用<citation id="396" type="reference"><link href="367" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 其具有良好的激励特性, 在新一轮电力体制改革中的云南电力市场建设中也有较好的表现<citation id="397" type="reference"><link href="369" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。但考虑其在中国应用较少, 且可能出现电厂较高报价时的成交价格反而比较低报价时的成交价格更低的情况, 本文在此不对其进行深入研究。</p>
                </div>
                <div class="p1">
                    <p id="212">对于统一出清与PAB出清, 文献<citation id="398" type="reference">[<a class="sup">12</a>]</citation>针对两种出清方式进行分析, 结果表明统一出清与PAB出清方式均能收敛至完全竞争均衡附近, 且PAB出清价格高于统一出清价格, 但因其仅考虑了电厂侧进行报价竞争, 用户侧采用固定曲线方式, 故具有一定的局限性。文献<citation id="399" type="reference">[<a class="sup">13</a>]</citation>指出当前欧洲市场耦合的基本原理是通过市场成员各自提交报价, 使用传输容量作为约束进行统一出清, 考虑了输电通道的阻塞问题。文献<citation id="400" type="reference">[<a class="sup">14</a>]</citation>通过基于代理的计算经济学 (agent-based computational economics, ACE) 方法, 对比研究了市场中按交点出清和按均价出清两种模式, 考虑了偏差考核机制对市场出清价格的影响。文献<citation id="401" type="reference">[<a class="sup">15</a>]</citation>在PAB竞价机制的基础上, 提出一种最优概率匹配模式, 以市场成交均价最小化作为目标。文献<citation id="402" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</citation>分别基于双层粒子群、遗传算法和数学分析方法对于统一出清与PAB出清方式进行了详细的比较分析, 但其模型大多仅考虑了电厂侧报价情况, 对于用户侧则采用固定需求曲线方式代替, 具有相当的局限性。</p>
                </div>
                <div class="p1">
                    <p id="213">本文从定价方式上提出一种新的双边等效PAB出清算法, 并通过协同进化算法, 将其与统一出清算法进行了对比分析。</p>
                </div>
                <h3 id="214" name="214" class="anchor-tag"><b>1</b> 市场模型</h3>
                <h4 class="anchor-tag" id="215" name="215"><b>1.1</b> 发电商与用户模型</h4>
                <div class="p1">
                    <p id="216">发电商成本一般与其发电量有着密切联系, 且一般认为发电商成本为二次函数形式:</p>
                </div>
                <div class="p1">
                    <p id="217"><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>a</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="219">式中:<i>C</i><sub><i>i</i></sub>为发电商<i>i</i>的成本;<i>Q</i><sub>G<i>i</i></sub>为发电商<i>i</i>在市场中竞得电量即实际出力;<i>a</i><sub><i>i</i></sub>和<i>b</i><sub><i>i</i></sub>为成本函数相关系数。</p>
                </div>
                <div class="p1">
                    <p id="220">由此可得发电商<i>i</i>的边际成本函数为:</p>
                </div>
                <div class="p1">
                    <p id="221"><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mtext>d</mtext><mi>Q</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub></mrow></mfrac><mo>=</mo><mi>a</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo>+</mo><mi>b</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="223">相应的, 用户效益及其边际效益函数分别为:</p>
                </div>
                <div class="p1">
                    <p id="224"><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>B</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>α</mi><msub><mrow></mrow><mi>j</mi></msub><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><mi>j</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>β</mi><msub><mrow></mrow><mi>j</mi></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>j</mi></mrow></msub></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="226"><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mi>B</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mtext>d</mtext><mi>Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>j</mi></mrow></msub></mrow></mfrac><mo>=</mo><mi>α</mi><msub><mrow></mrow><mi>j</mi></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>j</mi></mrow></msub><mo>+</mo><mi>β</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="228">式中:<i>B</i><sub><i>j</i></sub>为用户<i>j</i>的效益;<i>Q</i><sub>D<i>j</i></sub>为用户<i>j</i>在市场中竞得电量即实际出力;<i>α</i><sub><i>j</i></sub>和<i>β</i><sub><i>j</i></sub>为效益函数相关系数。</p>
                </div>
                <h4 class="anchor-tag" id="229" name="229"><b>1.2 ISO</b>出清模型</h4>
                <div class="p1">
                    <p id="230">市场各成员分别报价后, 独立系统运营商 (ISO) 会按照社会福利最大化原则确定成交电量情况, 即</p>
                </div>
                <div class="p1">
                    <p id="231" class="code-formula">
                        <mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>max</mi><mspace width="0.25em" /><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>s</mtext><mtext>o</mtext></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">B</mi><msubsup><mrow></mrow><mtext>D</mtext><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>-</mo><mi mathvariant="bold-italic">B</mi><msubsup><mrow></mrow><mtext>G</mtext><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>G</mtext></msub></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>D</mtext></msub><mo>≥</mo><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>G</mtext></msub><mo>≥</mo><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>-</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="232">式中:<i>T</i><sub>iso</sub>为社会福利;<b><i>B</i></b><sub>D</sub>为由用户申报价格<i>B</i><sub>D<i>j</i></sub>组成的列向量;<b><i>B</i></b><sub>G</sub>为由电厂申报价格<i>B</i><sub>G<i>i</i></sub>组成的列向量;<b><i>Q</i></b><sub>D</sub>为由用户市场竞得电量<i>Q</i><sub>D<i>j</i></sub>组成的列向量;<b><i>Q</i></b><sub>G</sub>为由发电商市场竞得电量<i>Q</i><sub>G<i>i</i></sub>组成的列向量;<mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>D</mtext></msub></mrow></math></mathml>为由用户市场申报电量<mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mi>j</mi></mrow></msub></mrow></math></mathml>组成的列向量;<mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>G</mtext></msub></mrow></math></mathml>为由发电商市场申报电量<mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub></mrow></math></mathml>组成的列向量。</p>
                </div>
                <div class="p1">
                    <p id="237">目前国内大多数统一出清方案中, 市场出清价格<i>P</i>为市场中成交的最高电厂申报价格与成交的最低用户申报价格的平均值, 即</p>
                </div>
                <div class="p1">
                    <p id="238"><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo>=</mo><mfrac><mrow><mi>min</mi><mo stretchy="false"> (</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>max</mi><mo stretchy="false"> (</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo stretchy="false">) </mo></mrow><mn>2</mn></mfrac><mtext> </mtext><mtext> </mtext><mi>Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>j</mi></mrow></msub><mo>&gt;</mo><mn>0</mn><mo>, </mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo>&gt;</mo><mn>0</mn></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="240">统一出清方式的主要缺陷是无法体现不同报价的意向与风险区别, 其报价存在报高价与持留发电容量的倾向<citation id="403" type="reference"><link href="383" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 其整体福利在发用电双方的分配与出清价格密切相关。为体现各自的报价意愿, 建立市场各主体对自身报价负责的原则, 文中借鉴美国市场PAB规则与2016年广东省中长期市场规则, 对于市场价格形成进行了新的设计。</p>
                </div>
                <div class="p1">
                    <p id="241">首先对于报价形成的社会福利∑<i>B</i><sub>D<i>j</i></sub><i>Q</i><sub>D<i>j</i></sub>-∑<i>B</i><sub>G<i>i</i></sub><i>Q</i><sub>G<i>i</i></sub>在发电商与用户之间进行分配, 分配比例为<i>β</i>, 即 (1-<i>β</i>) ∑<i>B</i><sub>D<i>j</i></sub><i>Q</i><sub>D<i>j</i></sub>-∑<i>B</i><sub>G<i>i</i></sub><i>Q</i><sub>G<i>i</i></sub>部分福利返还给用户侧, <i>β</i>∑<i>B</i><sub>D<i>j</i></sub><i>Q</i><sub>D<i>j</i></sub>-∑<i>B</i><sub>G<i>i</i></sub><i>Q</i><sub>G<i>i</i></sub>部分福利返还给发电商侧。</p>
                </div>
                <div class="p1">
                    <p id="242">之后根据各发电商与用户的成交价格、成交电量与其基准<i>l</i>和<i>u</i>形成面积的大小在发电商侧、用户侧内部进行等比分配。则用户<i>i</i>的支出为:</p>
                </div>
                <div class="area_img" id="345">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909008_34500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="246">成交价格为:</p>
                </div>
                <div class="area_img" id="346">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909008_34600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="250">发电商<i>j</i>收入为:</p>
                </div>
                <div class="area_img" id="347">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909008_34700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="254">成交价格为:</p>
                </div>
                <div class="area_img" id="348">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909008_34800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="258">其中, 基准<i>l</i>和<i>u</i>可设定为固定值或随发电商侧成交的最低申报价格、用户侧成交的最高申报价格变化的变动值, 本文将其设计为基准<i>l</i>为发电商侧成交的最低申报价格减1, 基准<i>u</i>为用户侧成交的最高申报价格加1。该设计首先保障了发电商侧与用户侧福利的分配问题, 且其分配比例可调。其次福利在各自内部分配, 由于是按偏离基准的面积进行考虑, 报价越接近成交价格其获得的福利越高, 这样就保障了激励性, 起到了引导作用。最后其福利在各自内部的分配保障了成交价格与申报价格的相关性, 不会出现撮合出清可能出现的电厂较高报价的成交价格反而比较低报价的成交价格更低的情况。</p>
                </div>
                <div class="p1">
                    <p id="259">具体形式如下:</p>
                </div>
                <div class="p1">
                    <p id="260" class="code-formula">
                        <mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>max</mi><mspace width="0.25em" /><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>s</mtext><mtext>o</mtext></mrow></msub><mo>=</mo><mi mathvariant="bold-italic">B</mi><msubsup><mrow></mrow><mtext>D</mtext><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>-</mo><mi mathvariant="bold-italic">B</mi><msubsup><mrow></mrow><mtext>G</mtext><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>G</mtext></msub></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>D</mtext></msub><mo>≥</mo><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>G</mtext></msub><mo>≥</mo><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>-</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">U</mi><mo>=</mo><mo stretchy="false"> (</mo><mi>max</mi><mo stretchy="false"> (</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">L</mi><mo>=</mo><mo stretchy="false"> (</mo><mi>min</mi><mo stretchy="false"> (</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>=</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>-</mo><mi>β</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Q</mi><msubsup><mrow></mrow><mtext>D</mtext><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>-</mo><mi mathvariant="bold-italic">Q</mi><msubsup><mrow></mrow><mtext>G</mtext><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false">) </mo><mfrac><mrow><mi mathvariant="bold-italic">U</mi><mo>-</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow><mrow><mi mathvariant="bold-italic">Q</mi><msubsup><mrow></mrow><mtext>D</mtext><mtext>Τ</mtext></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">U</mi><mo>-</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>=</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>β</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Q</mi><msubsup><mrow></mrow><mtext>D</mtext><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>-</mo><mi mathvariant="bold-italic">Q</mi><msubsup><mrow></mrow><mtext>G</mtext><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false">) </mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mrow><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow><mrow><mi mathvariant="bold-italic">Q</mi><msubsup><mrow></mrow><mtext>G</mtext><mtext>Τ</mtext></msubsup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="261">式中:<b><i>P</i></b><sub>D</sub>为由用户出清价格<i>P</i><sub>D<i>j</i></sub>组成的列向量;<b><i>P</i></b><sub>G</sub>为由发电商出清价格<i>P</i><sub>G<i>i</i></sub>组成的列向量;<b><i>U</i></b>为用户侧的基准列向量;<b><i>L</i></b>为发电商侧的基准列向量。</p>
                </div>
                <div class="p1">
                    <p id="262">为更形象地体现市场出清方案的差别, 本文设计一个小算例, 其中发电侧三段报价分别为:电量0～50 MW·h时价格20美元/ (MW·h) ;电量50～110 MW·h时价格60美元/ (MW·h) ;电量110～160 MW·h时价格80美元/ (MW·h) 。用户侧三段报价分别为:电量0～50 MW·h时价格100美元/ (MW·h) ;电量50～100 MW·h时价格80美元/ (MW·h) ;电量100～160 MW·h时价格40美元/ (MW·h) 。</p>
                </div>
                <div class="p1">
                    <p id="263">在市场统一出清规则下, 市场用户与发电侧统一出清价格如图1所示, 为70美元/ (MW·h) 。如图2所示, 双侧等效PAB规则下用户侧出清价格为:电量0～50 MW·h时价格21.19美元/ (MW·h) ;电量50～100 MW·h时价格108.8美元/ (MW·h) 。新规则下发电侧出清价格为:电量0～50 MW·h时价格97.73美元/ (MW·h) ;电量50～100 MW·h时价格32.27美元/ (MW·h) 。由上述结果可以看到, 申报价格贴近边际电量时其价格有显著提升 (用户侧) 或下降 (电厂侧) , 可以认为是对其发现市场边际的奖励。该形成方式下, 市场各方申报价格有明显体现, 且对市场个体发现市场边际进行了奖励, 有助于市场贴近实际边际交点。</p>
                </div>
                <div class="area_img" id="264">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909008_264.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 统一出清价格" src="Detail/GetImg?filename=images/DLXT201909008_264.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 统一出清价格</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909008_264.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Unified clearing price</b></p>

                </div>
                <div class="area_img" id="265">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909008_265.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 双侧等效PAB出清价格" src="Detail/GetImg?filename=images/DLXT201909008_265.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 双侧等效PAB出清价格</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909008_265.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Bilateral equivalent PAB clearing price</b></p>

                </div>
                <div class="p1">
                    <p id="266">整体来说, 统一出清方案与双侧等效PAB方案都可以实现社会福利的完全分配, 但双侧等效PAB方案对于福利的分配方案可调, 且激励性更好。</p>
                </div>
                <h3 id="267" name="267" class="anchor-tag"><b>2</b> 协同进化</h3>
                <h4 class="anchor-tag" id="268" name="268"><b>2.1</b> 协同进化框架</h4>
                <div class="p1">
                    <p id="269">协同进化算法, 通过遗传算法等作为各参与者代理, 试图通过仿真中各参与者的竞价行为来考察市场性质。运用协同进化算法的基本思想与步骤如图3所示。</p>
                </div>
                <div class="area_img" id="270">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909008_270.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 协同进化算法流程" src="Detail/GetImg?filename=images/DLXT201909008_270.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 协同进化算法流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909008_270.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of co-evolutionary algorithm</b></p>

                </div>
                <div class="p1">
                    <p id="271">步骤1:按用户、电厂个体生成初始种群。以种群作为个体代理, 参与市场寻求最优报价策略。</p>
                </div>
                <div class="p1">
                    <p id="272">步骤2:市场初始最优报价策略选取。以各初始种群中第一个个体作为市场中初始报价策略, 形成相应的市场报价环境背景。以第一代种群<i>s</i><sub>1, <i>i</i></sub>为例, 其中第一个个体为<i>p</i><sub>1, <i>i</i></sub>。其他种群第一个个体分别为<i>p</i><sub>1, 2</sub>, <i>p</i><sub>1, 3</sub>, …, <i>p</i><sub>1, <i>n</i></sub>, 其中<i>n</i>为市场中所有个体数量, 则所有种群第一个个体所构成的初始报价策略集合<i>P</i><sub>1</sub>可表示为<i>P</i><sub>1</sub>={<i>p</i><sub>1, 1</sub>, <i>p</i><sub>1, 2</sub>, …, <i>p</i><sub>1, <i>n</i></sub>}。相应对于第一代种群的市场报价环境, 可表示为<i>P</i><sup>-<i>i</i></sup><sub>1</sub>={<i>p</i>|<i>p</i>≠<i>p</i><sub>1, <i>i</i></sub>, <i>p</i>∈<i>P</i><sub>1</sub>}, 种群<i>s</i><sub>1, <i>i</i></sub>在该环境下进行市场出清, 将其收益最大策略筛选出来作为市场初始最优报价策略<i>p</i><mathml id="273"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>i</mi></mrow><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>, 初始最优报价策略集合<i>P</i><mathml id="274"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>={<i>P</i><mathml id="275"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>1</mn></mrow><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="276"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>2</mn></mrow><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>, …, <i>P</i><mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>n</mi></mrow><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>}。</p>
                </div>
                <div class="p1">
                    <p id="278">步骤3:市场协同进化滚动。考虑当前市场进化代数为<i>k</i> (<i>k</i>≥2) , 各种群通过遗传算法进行初始最优报价策略搜寻。详细操作如下:首先对于各种群里申报电量、申报电价分别进行交叉、变异操作, 之后依托上代的最优报价策略集合<i>P</i><mathml id="279"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>对种群中各个体分别进行市场出清, 获得其相应收益情况, 并保留本代最优报价策略<i>p</i><mathml id="280"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>i</mi></mrow><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>。由于收益情况存在为负的情况, 文中采用式 (12) 对其收益进行一定处理, 转换为相应适应度值。之后依据转换后适应度数值进行相应选择操作。各种群遗传操作结束后, 由保留的本代最优报价策略<i>p</i><mathml id="281"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>i</mi></mrow><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>即可生成<i>k</i>代最优策略集合<i>P</i><mathml id="282"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>b</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="area_img" id="283">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909008_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="285">式中:<i>R</i><sub><i>k</i>, <i>i</i>, <i>j</i></sub>为第<i>k</i>代种群<i>i</i>的个体<i>j</i>在市场中的收益;<i>R</i><sub><i>k</i>, <i>i</i>, <i>p</i>1</sub>, <i>R</i><sub><i>k</i>, <i>i</i>, <i>p</i>0</sub>和<i>R</i><sub><i>k</i>, <i>i</i>, <i>p</i>2</sub>分别为第<i>k</i>代种群<i>i</i>中个体在市场中收益按降序排序中位于<i>p</i><sub>1</sub><i>n</i>, <i>p</i><sub>0</sub><i>n</i>和<i>p</i><sub>2</sub><i>n</i>位的个体收益;<i>f</i><sub><i>k</i>, <i>i</i>, <i>j</i></sub>为第<i>k</i>代种群<i>i</i>的个体<i>j</i>在市场中收益对应的适应度。</p>
                </div>
                <div class="p1">
                    <p id="286">重复步骤3, 直到代数<i>k</i>达到仿真设置数值。</p>
                </div>
                <h4 class="anchor-tag" id="287" name="287"><b>2.2</b> 协同进化机理分析</h4>
                <div class="p1">
                    <p id="288">首先, 由算法结构可以看到, 该算法中市场报价环境背景由上一代最优策略组成。可以认为是市场个体在掌握上次竞价情况下, 市场个体间的博弈;其次, 在种群遗传算法中, 个体的目标函数为最大化问题, 符合市场中个体追求最大收益要求;最后, 受限于遗传算法对于解概率收敛, 其个体种群寻求的最优解并非严格最优解, 其代理行为并非完全理性。</p>
                </div>
                <div class="p1">
                    <p id="289">综上所述, 协同进化算法为依靠上次竞争情况的非完全理性博弈, 能较好地代表市场的实际竞价情况。</p>
                </div>
                <h3 id="290" name="290" class="anchor-tag"><b>3</b> 数值仿真</h3>
                <h4 class="anchor-tag" id="291" name="291"><b>3.1</b> 实验仿真设置</h4>
                <div class="p1">
                    <p id="292">本实验设置种群中个体数量为100, 个体代表报价数值为整数, 个体初始值随机产生, 采用双点交叉与精英保留机制, 交叉概率为0.3, 变异概率为0.1, 评价函数参数设置为<i>p</i><sub>1</sub>=0.1, <i>p</i><sub>2</sub>=0.5, <i>p</i><sub>3</sub>=0.9, 种群选用上代最高适应度的个体作为种群代</p>
                </div>
                <div class="p1">
                    <p id="293">表, 系统最大迭代数为1 000。具体市场个体参数设置如表1所示<citation id="404" type="reference"><link href="385" rel="bibliography" /><link href="387" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="294">
                    <p class="img_tit"><b>表1 市场个体设置</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Setting of individuals in market</b></p>
                    <p class="img_note"></p>
                    <table id="294" border="1"><tr><td rowspan="2"><br />市场个体</td><td colspan="2"><br />成本/效益参数</td></tr><tr><td><br /><i>a</i><sub><i>i</i></sub>, <i>α</i><sub><i>j</i></sub></td><td><i>b</i><sub><i>i</i></sub>, <i>β</i><sub><i>j</i></sub></td></tr><tr><td><br /> 用户1</td><td>-0.080</td><td>40.00</td></tr><tr><td><br /> 用户2</td><td>-0.060</td><td>40.00</td></tr><tr><td><br /> 电厂1</td><td>0.010</td><td>14.75</td></tr><tr><td><br /> 电厂2</td><td>0.008</td><td>17.50</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="295" name="295"><b>3.2</b> 实验结果与分析</h4>
                <h4 class="anchor-tag" id="296" name="296"><b>3.2.1</b> 统一出清结果</h4>
                <div class="p1">
                    <p id="297">实验结果表明, 统一出清模式下市场会趋向稳定, 此时稳定市场价格为20美元/ (MW·h) , 市场出清总量为583 MW·h, 但存在一定代数稳定之后重新波动的情况, 其具体情况与分析见附录A。</p>
                </div>
                <div class="p1">
                    <p id="298">由表2可见, 电厂1申报电量始终高于270 MW·h, 波动性较强, 申报价格固定为20美元/ (MW·h) , 十分稳定;电厂2申报电量在312.5 MW·h附近, 较为稳定, 申报价格存在波动;用户1申报电量稳定为250 MW·h, 符合其自身在市场价格为20美元/ (MW·h) 时的最优成交电量, 但其申报价格存在波动;用户2申报电量稳定为333 MW·h, 符合其自身在市场价格为20美元/ (MW·h) 时的最优成交电量, 其申报价格也稳定为20美元/ (MW·h) 。</p>
                </div>
                <div class="area_img" id="299">
                    <p class="img_tit"><b>表2 统一出清模式下600～1 000代市场申报成交情况</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Bidding and clearing situation of 600 to 1 000 iterations in unified clearing mode</b></p>
                    <p class="img_note"></p>
                    <table id="299" border="1"><tr><td rowspan="2"><br />市场<br />参与者</td><td rowspan="2">统计<br />类型</td><td colspan="2"><br />申报情况</td><td colspan="2">成交情况</td><td colspan="2">曲线交点情况</td><td rowspan="2">边际价格为<br />20美元/ (MW·h) <br />时, 各方最优<br />成交电量/ (MW·h) </td></tr><tr><td>电量/<br /> (MW·h) </td><td>价格/<br /> (美元· (MW·<br />h) <sup>-1</sup>) </td><td>电量/<br /> (MW·h) </td><td>价格/<br /> (美元· (MW·<br />h) <sup>-1</sup>) </td><td>电量/<br /> (MW·h) </td><td>价格/<br /> (美元· (MW·<br />h) <sup>-1</sup>) </td></tr><tr><td rowspan="4"><br /> 电厂1</td><td>最大值</td><td>1 000</td><td>20</td><td>271</td><td>20</td><td></td><td></td><td></td></tr><tr><td><br /> 最小值</td><td>276</td><td>20</td><td>270</td><td>20</td><td>425.0</td><td>19</td><td>525.0</td></tr><tr><td><br /> 平均值</td><td>693.83</td><td>20</td><td>270.7</td><td>20</td><td></td><td></td><td></td></tr><tr><td><br /> 方差</td><td>163.680 9</td><td>0</td><td>0.457 4</td><td>0</td><td></td><td></td><td></td></tr><tr><td rowspan="4"><br /> 电厂2</td><td>最大值</td><td>313</td><td>18</td><td>313</td><td>20</td><td></td><td></td><td></td></tr><tr><td><br /> 最小值</td><td>312</td><td>0</td><td>312</td><td>20</td><td>187.5</td><td>19</td><td>312.5</td></tr><tr><td><br /> 平均值</td><td>312.3</td><td>6.02</td><td>312.3</td><td>20</td><td></td><td></td><td></td></tr><tr><td><br /> 方差</td><td>0.458 5</td><td>3.716 5</td><td>0.458 5</td><td>0</td><td></td><td></td><td></td></tr><tr><td rowspan="4"><br /> 用户1</td><td>最大值</td><td>250</td><td>50</td><td>250</td><td>20</td><td></td><td></td><td></td></tr><tr><td><br /> 最小值</td><td>250</td><td>20</td><td>250</td><td>20</td><td>262.5</td><td>19</td><td>250.0</td></tr><tr><td><br /> 平均值</td><td>250</td><td>39.03</td><td>250</td><td>20</td><td></td><td></td><td></td></tr><tr><td><br /> 方差</td><td>0</td><td>6.887 4</td><td>0</td><td>0</td><td></td><td></td><td></td></tr><tr><td rowspan="4"><br /> 用户2</td><td>最大值</td><td>333</td><td>20</td><td>333</td><td>20</td><td></td><td></td><td></td></tr><tr><td><br /> 最小值</td><td>333</td><td>20</td><td>333</td><td>20</td><td>350.0</td><td>19</td><td>333.3</td></tr><tr><td><br /> 平均值</td><td>333</td><td>20</td><td>333</td><td>20</td><td></td><td></td><td></td></tr><tr><td><br /> 方差</td><td>0</td><td>0</td><td>0</td><td>0</td><td></td><td></td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="300" name="300"><b>3.2.2</b> 双侧等效PAB出清结果</h4>
                <div class="p1">
                    <p id="301">实验结果表明, 双侧等效PAB出清模式下市场会趋向稳定, 此时稳定市场价格为19美元/ (MW·h) , 市场出清总量为612 MW·h, 不存在波动情况, 其具体情况与分析见附录A。</p>
                </div>
                <div class="p1">
                    <p id="302">由表3可见, 300～1 000代中电厂用户申报情况较为稳定, 申报与成交价格均稳定在19美元/ (MW·h) , 符合市场实际供需曲线交点情况。市场成交量由于实验规则仅允许申报整数, 不能完全符合市场实际供需曲线交点情况, 但十分贴近。</p>
                </div>
                <div class="area_img" id="303">
                    <p class="img_tit"><b>表3 双侧等效PAB模式下300～1 000代市场申报成交情况</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Bidding and clearing situation of 300 to 1 000 iterations in bilateral equivalent PAB clearing mode</b></p>
                    <p class="img_note"></p>
                    <table id="303" border="1"><tr><td rowspan="2"><br />市场<br />参与者</td><td rowspan="2">统计<br />类型</td><td colspan="2"><br />申报情况</td><td colspan="2">成交情况</td><td colspan="2">曲线交点情况</td></tr><tr><td>电量/<br /> (MW·h) </td><td>价格/<br /> (美元· (MW·h) <sup>-1</sup>) </td><td>电量/<br /> (MW·h) </td><td>价格/<br /> (美元· (MW·h) <sup>-1</sup>) </td><td>电量/<br /> (MW·h) </td><td>价格/<br /> (美元· (MW·h) <sup>-1</sup>) </td></tr><tr><td rowspan="4"><br /> 电厂1</td><td>最大值</td><td>1 000</td><td>19</td><td>426</td><td>19</td><td></td><td></td></tr><tr><td><br /> 最小值</td><td>974</td><td>19</td><td>424</td><td>19</td><td>425.0</td><td>19</td></tr><tr><td><br /> 平均值</td><td>997</td><td>19</td><td>425</td><td>19</td><td></td><td></td></tr><tr><td><br /> 方差</td><td>4.845</td><td>0</td><td>0.293</td><td>0</td><td></td><td></td></tr><tr><td rowspan="4"><br /> 电厂2</td><td>最大值</td><td>442</td><td>19</td><td>188</td><td>19</td><td></td><td></td></tr><tr><td><br /> 最小值</td><td>431</td><td>19</td><td>187</td><td>19</td><td>187.5</td><td>19</td></tr><tr><td><br /> 平均值</td><td>441</td><td>19</td><td>188</td><td>19</td><td></td><td></td></tr><tr><td><br /> 方差</td><td>2.331</td><td>0</td><td>0.129</td><td>0</td><td></td><td></td></tr><tr><td rowspan="4"><br /> 用户1</td><td>最大值</td><td>263</td><td>19</td><td>263</td><td>19</td><td></td><td></td></tr><tr><td><br /> 最小值</td><td>262</td><td>19</td><td>262</td><td>19</td><td>262.5</td><td>19</td></tr><tr><td><br /> 平均值</td><td>262</td><td>19</td><td>262</td><td>19</td><td></td><td></td></tr><tr><td><br /> 方差</td><td>0.442</td><td>0</td><td>0.442</td><td>0</td><td></td><td></td></tr><tr><td rowspan="4"><br /> 用户2</td><td>最大值</td><td>350</td><td>19</td><td>350</td><td>19</td><td></td><td></td></tr><tr><td><br /> 最小值</td><td>350</td><td>19</td><td>350</td><td>19</td><td>350.0</td><td>19</td></tr><tr><td><br /> 平均值</td><td>350</td><td>19</td><td>350</td><td>19</td><td></td><td></td></tr><tr><td><br /> 方差</td><td>0</td><td>0</td><td>0</td><td>0</td><td></td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="304" name="304"><b>3.2.3</b> 实验结果论证</h4>
                <div class="p1">
                    <p id="305">本文针对两种出清方案各进行30次实验, 实验结果如表4所示。</p>
                </div>
                <div class="area_img" id="306">
                    <p class="img_tit"><b>表4 30次实验结果汇总</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Summary of experimental results</b></p>
                    <p class="img_note"></p>
                    <table id="306" border="1"><tr><td rowspan="2"><br />出清方案</td><td colspan="2"><br />稳定后出现突变情况</td><td colspan="2">稳定后未出现突变情况</td></tr><tr><td><br />次数</td><td>理论频数<i>T</i></td><td>次数</td><td>理论频数<i>T</i></td></tr><tr><td><br /> 统一出清</td><td>28</td><td>14</td><td>2</td><td>16</td></tr><tr><td><br /> 双侧等效<br />PAB出清</td><td>0</td><td>14</td><td>30</td><td>16</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="307">表4中, 稳定后出现突变情况次数是指1 000代仿真中, 各方收益情况稳定为固定值50代后出现变化情况的次数;稳定后未出现突变情况次数是指各方收益情况稳定为固定值50代后未出现变化情况的次数。</p>
                </div>
                <div class="p1">
                    <p id="308">由于总样本数<i>N</i>=60≥40, 各理论频数<i>T</i>≥5, 故可采用Pearson卡方进行校验。假设H0:稳定后出现突变情况与出清方案无关。统计量<i>χ</i><sup>2</sup>=52.5&gt;10.828, 故结论“H1:稳定后出现突变情况与出清方案有关”有99.9%的可信度。</p>
                </div>
                <h3 id="309" name="309" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="310">本文提出了双侧等效PAB出清方案, 并结合协同进化算法进行验证, 得到结论如下。</p>
                </div>
                <div class="p1">
                    <p id="311">1) 双侧等效PAB出清方案相较于统一出清方案更加稳定。市场收敛稳定后无突变情况, 市场规则在仿真中更加稳定, 且收敛速度较快。</p>
                </div>
                <div class="p1">
                    <p id="312">2) 双侧等效PAB出清方案相较于统一出清方案更加贴近市场实际供需曲线交点。统一出清方案中, 市场出清价格最终收敛至20美元/ (MW·h) , 而双侧等效PAB出清方案中, 市场出清价格完美收敛至19美元/ (MW·h) , 各自方案中成交电量均贴近交点或最优成交电量。</p>
                </div>
                <div class="p1">
                    <p id="313">但当前协同进化中采用遗传算法作为种群进化策略, 其对于市场个体竞价的代表性仍需进一步考量, 且研究中并不包含输电线路信息, 仅采用电力库模式进行验证, 并未考虑输电阻塞等问题, 存在一定的局限性, 仍有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="314">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="331" name="331" class="anchor-tag">附录A</h3>
                <h4 class="anchor-tag" id="332" name="332">A1 统一出清情况及分析</h4>
                <div class="area_img" id="333">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909008_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 统一出清方式下电厂收益情况" src="Detail/GetImg?filename=images/DLXT201909008_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 统一出清方式下电厂收益情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909008_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Income situation of power plants under unified clearing algorithm</p>

                </div>
                <div class="area_img" id="334">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909008_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 统一出清方式下用户收益情况" src="Detail/GetImg?filename=images/DLXT201909008_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 统一出清方式下用户收益情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909008_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Income situation of consumers under unified clearing algorithm</p>

                </div>
                <div class="p1">
                    <p id="335">由图A1、图A2可以看到市场中各方收益经过一定迭代次数后, 趋于稳定, 此时稳定市场价格为20美元/ (MW·h) , 市场出清总量为583 MW·h。但存在一定代数稳定之后, 重新波动情况。此时, 市场中上代各种群最优报价为:用户1报价为 (250, 34) ;用户2报价为 (333, 20) ;电厂1报价为 (386, 20) ;电厂2报价为 (312, 19) 。在此情况下, 电厂1下代最优报价策略发生明显改变, 转变为 (504, 10) , 其收益由之前1053美元增加为1123.92美元。该情况的出现主要是由于市场中, 边际价格主要由市场中用户侧一个边际用户与电厂侧一个边际电厂决定, 当非边际电厂报价贴近时, 可能会出现边际电厂变化, 原边际电厂通过申报低价获取较高成交电量, 来提升自身收益。</p>
                </div>
                <div class="area_img" id="336">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909008_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 统一出清方式下电厂申报情况" src="Detail/GetImg?filename=images/DLXT201909008_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 统一出清方式下电厂申报情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909008_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Power plants bidding under unified clearing algorithm</p>

                </div>
                <div class="area_img" id="337">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909008_33700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 统一出清方式下用户申报情况" src="Detail/GetImg?filename=images/DLXT201909008_33700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 统一出清方式下用户申报情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909008_33700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Consumers bidding under unified clearing algorithm</p>

                </div>
                <div class="p1">
                    <p id="338">由图A3、4可以看到, 个别用户与电厂申报电量与价格具有较高波动性。分析可知, 各方收益平稳时, 市场中用户侧报价始终大于等于20美元/ (MW·h) , 电厂侧报价始终小于等于20美元/ (MW·h) , 双方边际报价稳定在20美元/ (MW·h) , 成交的边际价格稳定在20美元/ (MW·h) 。非边际报价用户、电厂报价对于市场成交价格无影响, 其报价情况存在一定随机性。对于此价格此时即用户方电量可完全成交。再从申报电量情况分析, 用户侧申报电量十分稳定, 对应的用户侧高报价电厂其成交量受市场总需求限制, 当其报量高于270 MW·h时, 其收益情况都是一样的, 其报量情况存在一定随机性。A2双侧等效PAB出清情况及分析</p>
                </div>
                <div class="area_img" id="339">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909008_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 双侧等效PAB出清方式下电厂收益情况" src="Detail/GetImg?filename=images/DLXT201909008_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 双侧等效PAB出清方式下电厂收益情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909008_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Income situation of power plants under bilateral equivalent PAB clearing algorithm</p>

                </div>
                <div class="area_img" id="340">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909008_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 双侧等效PAB出清方式下用户收益情况" src="Detail/GetImg?filename=images/DLXT201909008_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 双侧等效PAB出清方式下用户收益情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909008_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Income situation of consumers under bilateral equivalent PAB clearing algorithm</p>

                </div>
                <div class="p1">
                    <p id="341">由图A5、图A6可以看到市场中各方收益经过一定迭代次数后, 趋于稳定, 此时稳定市场价格为19美元/ (MW·h) , 市场出清总量为612 MW·h。</p>
                </div>
                <div class="area_img" id="342">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909008_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 双侧等效PAB出清方式下电厂申报情况" src="Detail/GetImg?filename=images/DLXT201909008_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 双侧等效PAB出清方式下电厂申报情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909008_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Power plants bidding under bilateral equivalent PAB clearing algorithm</p>

                </div>
                <div class="area_img" id="343">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909008_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 双侧等效PAB出清方式下用户申报情况" src="Detail/GetImg?filename=images/DLXT201909008_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 双侧等效PAB出清方式下用户申报情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909008_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Consumers bidding under bilateral equivalent PAB clearing algorithm</p>

                </div>
                <div class="p1">
                    <p id="344">由图A7、图A8可以看到, 市场参与各方申报电量和申报价格很快趋于稳定且几乎无波动。市场中各参与者报价均符合市场成本效益曲线交点价格--19美元/ (MW·h) , 申报电量基本符合市场中成本效益曲线交点情况的电量, 其中电厂侧申报电量出现小范围波动。具体申报情况与市场成本效益曲线交点情况。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="349">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KZYC200903012&amp;v=MzI2NDJmU2JiRzRIdGpNckk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNy9CTGo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> CHEN Y C, QI H.Co-evolutionary pursuit-evasion game on a plane[J].Control &amp; Decision, 2009, 24 (3) :383-387.
                            </a>
                        </p>
                        <p id="351">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KZYC201502001&amp;v=MDA0NzFzRnkvaFY3L0JMamZTYmJHNEg5VE1yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> WANG L, SHEN J N, WANG S Y, et al.Advances in co-evolutionary algorithms[J].Control &amp; Decision, 2014, 30 (2) :193-202.
                            </a>
                        </p>
                        <p id="353">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An agent-based co-evolutionary multi-objective algorithm for portfolio optimization">

                                <b>[3]</b> DREZEWSKI R, DOROZ K.An agent-based co-evolutionary multi-objective algorithm for portfolio optimization[J].Symmetry, 2017, 9 (9) :10.
                            </a>
                        </p>
                        <p id="355">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new framework for analysis of coevolutionary systems-directed graph representation and random walks">

                                <b>[4]</b> CHONG S Y, TI, et al.A new framework for analysis of coevolutionary systems-directed graph representation and random walks[J/OL].Evolutionary Computation:1-34[2017-11-20].DOI:10.1162/evco_a_00218.
                            </a>
                        </p>
                        <p id="357">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cooperative co-evolution-based design optimization:a concurrent engineering perspective">

                                <b>[5]</b> LU Xiaofen, MENZEL S, TANG Ke, et al.Cooperative co-evolution-based design optimization:a concurrent engineering perspective[J].IEEE Transactions on Evolutionary Computation, 2018, 22 (2) :173-188.
                            </a>
                        </p>
                        <p id="359">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200323021&amp;v=MDk0MzZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjcvQklTSFRlckc0SHRMT3JJOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 陈皓勇, 王锡凡, 别朝红, 等.协同进化算法及其在电力系统中的应用前景[J].电力系统自动化, 2003, 27 (23) :94-100.CHEN Haoyong, WANG Xifan, BIE Zhaohong, et al.Cooperative coevolutionary approaches and their potential applications in power systems[J].Automation of Electric Power Systems, 2003, 27 (23) :94-100.
                            </a>
                        </p>
                        <p id="361">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analyzing oligopolistic electricity market using coevolutionary computation">

                                <b>[7]</b> CHEN H Y, WONG K P, NGUYEN D M, et al.Analyzing oligopolistic electricity market using coevolutionary computation[J].IEEE Transactions on Power Systems, 2005, 21 (1) :143-152.
                            </a>
                        </p>
                        <p id="363">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A coevolutionary approach to analyzing supply function equilibrium model">

                                <b>[8]</b> CHEN H, WONG K P, CHUNG C Y, et al.A coevolutionary approach to analyzing supply function equilibrium model[J].IEEE Transactions on Power Systems, 2006, 21 (3) :1019-1028.
                            </a>
                        </p>
                        <p id="365">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200306003&amp;v=MTM4NzNZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjcvQklTSFRlckc0SHRMTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 黎灿兵, 康重庆, 夏清, 等.发电权交易及其机理分析[J].电力系统自动化, 2003, 27 (6) :13-18.LI Canbing, KANG Chongqing, XIA Qing, et al.Generation rights trade and its mechanism[J].Automation of Electric Power Systems, 2003, 27 (6) :13-18.
                            </a>
                        </p>
                        <p id="367">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Analysis of Electric Power Brokerage Systems">

                                <b>[10]</b> DOTY K W, MCENTIRE P L.An analysis of electric power brokerage systems[J].IEEE Transactions on Power Apparatus and Systems, 1982, 101 (2) :389-395.
                            </a>
                        </p>
                        <p id="369">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724006&amp;v=MjcwNTc3L0JJU0hUZXJHNEg5Yk9xNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 杨强, 蔡华祥, 严明辉, 等.基于激励相容与深度博弈的云南电力市场机制设计及应用[J].电力系统自动化, 2017, 41 (24) :27-34.DOI:10.7500/AEPS20170605022.YANG Qiang, CAI Huaxiang, YAN Minghui, et al.Design and application of electricity market mechanism for Yunnan based on theory of incentive compatibility and game in depth[J].Automation of Electric Power Systems, 2017, 41 (24) :27-34.DOI:10.7500/AEPS20170605022.
                            </a>
                        </p>
                        <p id="371">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200704002&amp;v=MjE2NzJxNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3L0JJU0hUZXJHNEh0Yk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 陈皓勇, 付超.统一价格和PAB竞价的实验分析[J].电力系统自动化, 2007, 31 (4) :12-17.CHEN Haoyong, FU Chao.Experimental analysis of uniform price and PAB auctions in electricity markets[J].Automation of Electric Power Systems, 2007, 31 (4) :12-17.
                            </a>
                        </p>
                        <p id="373">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724002&amp;v=MDM5ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3L0JJU0hUZXJHNEg5Yk9xNDlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李竹, 庞博, 李国栋, 等.欧洲统一电力市场建设及对中国电力市场模式的启示[J].电力系统自动化, 2017, 41 (24) :2-9.DOI:10.7500/AEPS20170614004.LI Zhu, PANG Bo, LI Guodong, et al.Development of unified European electricity market and its implications for China[J].Automation of Electric Power Systems, 2017, 41 (24) :2-9.DOI:10.7500/AEPS20170614004.
                            </a>
                        </p>
                        <p id="375">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724008&amp;v=MDE3NDZHNEg5Yk9xNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3L0JJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 荆朝霞, 朱继松.月度电量集中竞价市场规则的仿真实验分析[J].电力系统自动化, 2017, 41 (24) :42-48.DOI:10.7500/AEPS20170615022.JING Zhaoxia, ZHU Jisong.Simulation experiment analysis on market rules for monthly centralized bidding[J].Automation of Electric Power Systems, 2017, 41 (24) :42-48.DOI:10.7500/AEPS20170615022.
                            </a>
                        </p>
                        <p id="377">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SCLH201103026&amp;v=MDU4Mjk5RE1ySTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3L0JOaTdIWnJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李俊, 刘俊勇, 张力, 等.基于电力市场PAB竞价的最优概率随机匹配机制[J].四川大学学报 (工程科学版) , 2011, 43 (3) :150-154.LI Jun, LIU Junyong, ZHANG Li, et al.Random matching mechanism of optimal probability based on PAB auction in electricity market[J].Journal of Sichuan University (Engineering Science Edition) , 2011, 43 (3) :150-154.
                            </a>
                        </p>
                        <p id="379">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201804021&amp;v=MzE5NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjcvQklUckJmYkc0SDluTXE0OUhaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 谢畅, 王蓓蓓, 赵盛楠, 等.基于双层粒子群算法求解电力市场均衡[J].电网技术, 2018, 42 (4) :3355-3360.XIE Chang, WANG Beibei, ZHAO Shengnan, et al.Equilibrium solution for electricity market based on bi-level particle swarm optimization algorithm[J].Power System Technology, 2018, 42 (4) :3355-3360.
                            </a>
                        </p>
                        <p id="381">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SYDL200604013&amp;v=MjU2ODVyRzRIdGZNcTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNy9CTmpUUFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 张文强, 魏广民.基于遗传算法的区域电力市场日交易计划研究[J].沈阳工程学院学报 (自然科学版) , 2006, 2 (4) :336-338.ZHANG Wenqiang, WEI Guangmin.Study on daily transaction schedule of regional power market based on genetic algorithm[J].Journal of Shenyang Institute of Engineering (Natural Science) , 2006, 2 (4) :336-338.
                            </a>
                        </p>
                        <p id="383">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200305004&amp;v=MDM5Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjcvQklTSFRlckc0SHRMTXFvOUZZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李晓刚, 言茂松, 谢贤亚.3种定价方法对发电厂商报价策略的诱导机理[J].电力系统自动化, 2003, 27 (5) :20-25.LI Xiaogang, YAN Maosong, XIE Xianya.Inducement mechanism of strategic bidding under three typical pricing methods[J].Automation of Electric Power Systems, 2003, 27 (5) :20-25.
                            </a>
                        </p>
                        <p id="385">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200918010&amp;v=MDc2OTQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNy9CSVNIVGVyRzRIdGpOcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 杨彦, 陈皓勇, 张尧, 等.基于协同进化算法求解寡头电力市场均衡[J].电力系统自动化, 2009, 33 (18) :42-46.YANG Yan, CHEN Haoyong, ZHANG Yao, et al.A coevolutionary approach to calculate equilibrium for oligopolistic electricity market[J].Automation of Electric Power Systems, 2009, 33 (18) :42-46.
                            </a>
                        </p>
                        <p id="387">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Oligopolistic equilibrium analysis for electricity markets: A nonlinear complementarity approach">

                                <b>[20]</b> WANG X, LI Y Z, ZHANG S H.Oligopolistic equilibrium analysis for electricity markets:a nonlinear complementarity approach[J].IEEE Transactions on Power Systems, 2004, 19 (3) :1348-1355.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909008" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909008&amp;v=MTkyNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3L0JJU0hUZXJHNEg5ak1wbzlGYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="4" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

