

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136673306506250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909009%26RESULT%3d1%26SIGN%3dgHdIzMTtcDGid7lzIwf0%252blftOlQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909009&amp;v=MTU1MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjczTUlTSFRlckc0SDlqTXBvOUZiWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#188" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#192" data-title="&lt;b&gt;1&lt;/b&gt; 影响聚合商充/放电策略的因素 "><b>1</b> 影响聚合商充/放电策略的因素</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#195" data-title="&lt;b&gt;1.1 EV&lt;/b&gt;提供备用的特点"><b>1.1 EV</b>提供备用的特点</a></li>
                                                <li><a href="#198" data-title="&lt;b&gt;1.2&lt;/b&gt; 策略制定涉及的相关环节"><b>1.2</b> 策略制定涉及的相关环节</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#202" data-title="&lt;b&gt;2 EV&lt;/b&gt;参与竞争的市场机制设计 "><b>2 EV</b>参与竞争的市场机制设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#204" data-title="&lt;b&gt;2.1&lt;/b&gt; 用户与聚合商的合约机制"><b>2.1</b> 用户与聚合商的合约机制</a></li>
                                                <li><a href="#217" data-title="&lt;b&gt;2.2&lt;/b&gt; 市场竞标环节"><b>2.2</b> 市场竞标环节</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#220" data-title="&lt;b&gt;3&lt;/b&gt; 充/放电策略优化 "><b>3</b> 充/放电策略优化</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#221" data-title="&lt;b&gt;3.1&lt;/b&gt; 目标函数"><b>3.1</b> 目标函数</a></li>
                                                <li><a href="#225" data-title="&lt;b&gt;3.2&lt;/b&gt; 配变容量约束"><b>3.2</b> 配变容量约束</a></li>
                                                <li><a href="#237" data-title="&lt;b&gt;3.3&lt;/b&gt; 效容比指标"><b>3.3</b> 效容比指标</a></li>
                                                <li><a href="#246" data-title="&lt;b&gt;3.4&lt;/b&gt; 算法流程"><b>3.4</b> 算法流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#250" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#251" data-title="&lt;b&gt;4.1&lt;/b&gt; 参数设置"><b>4.1</b> 参数设置</a></li>
                                                <li><a href="#254" data-title="&lt;b&gt;4.2&lt;/b&gt; 算法验证"><b>4.2</b> 算法验证</a></li>
                                                <li><a href="#260" data-title="&lt;b&gt;4.3 RM&lt;/b&gt;容量价格的仿真分析"><b>4.3 RM</b>容量价格的仿真分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#263" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#285" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#194" data-title="&lt;b&gt;图1 EV、聚合商、市场以及电网之间的信息和能量交互&lt;/b&gt;"><b>图1 EV、聚合商、市场以及电网之间的信息和能量交互</b></a></li>
                                                <li><a href="#200" data-title="&lt;b&gt;图2 充/放电策略制定相关环节的动力学关系&lt;/b&gt;"><b>图2 充/放电策略制定相关环节的动力学关系</b></a></li>
                                                <li><a href="#228" data-title="&lt;b&gt;图3 &lt;i&gt;t&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;&lt;i&gt;i&lt;/i&gt;&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;时段配变容量对EV充/放电策略的影响&lt;/b&gt;"><b>图3 <i>t</i></b><sub><b><i>i</i></b></sub><b>时段配变容量对EV充/放电策略的影响</b></a></li>
                                                <li><a href="#249" data-title="&lt;b&gt;图4 基于效容比指标的EV充/放电策略优化算法流程图&lt;/b&gt;"><b>图4 基于效容比指标的EV充/放电策略优化算法流程图</b></a></li>
                                                <li><a href="#257" data-title="&lt;b&gt;表1 配变不越限时不同EV数量的仿真结果&lt;/b&gt;"><b>表1 配变不越限时不同EV数量的仿真结果</b></a></li>
                                                <li><a href="#259" data-title="&lt;b&gt;表2 配变越限时100辆EV的仿真结果&lt;/b&gt;"><b>表2 配变越限时100辆EV的仿真结果</b></a></li>
                                                <li><a href="#262" data-title="&lt;b&gt;图5 不同容量价格时EV可提供的1 h上备用能力&lt;/b&gt;"><b>图5 不同容量价格时EV可提供的1 h上备用能力</b></a></li>
                                                <li><a href="#286" data-title="图A1 本文工作与前续工作的关系">图A1 本文工作与前续工作的关系</a></li>
                                                <li><a href="#287" data-title="表A1 参数表">表A1 参数表</a></li>
                                                <li><a href="#288" data-title="表A2 EV集群电池容量分布">表A2 EV集群电池容量分布</a></li>
                                                <li><a href="#289" data-title="图A2 用户充电开始时间概率密度分布">图A2 用户充电开始时间概率密度分布</a></li>
                                                <li><a href="#291" data-title="表A3 江苏省居民峰谷电价">表A3 江苏省居民峰谷电价</a></li>
                                                <li><a href="#292" data-title="图A3 某居民台区的基础负荷">图A3 某居民台区的基础负荷</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="144">


                                    <a id="bibliography_1" title=" 郭建龙, 文福拴.电动汽车充电对电力系统的影响及其对策[J].电力自动化设备, 2015, 35 (6) :1-6.GUO Jianlong, WEN Fushuan.Impact of electric vehicle charging on power system and relevant counter measures[J].Electric Power Automation Equipment, 2015, 35 (6) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201506001&amp;v=MTI4MTMzenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3M01JU0hSZmJHNEg5VE1xWTlGWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         郭建龙, 文福拴.电动汽车充电对电力系统的影响及其对策[J].电力自动化设备, 2015, 35 (6) :1-6.GUO Jianlong, WEN Fushuan.Impact of electric vehicle charging on power system and relevant counter measures[J].Electric Power Automation Equipment, 2015, 35 (6) :1-6.
                                    </a>
                                </li>
                                <li id="146">


                                    <a id="bibliography_2" title=" ASHTARI A, BIBEAU E, SHAHIDINEJAD S, et al.PEV charging profile prediction and analysis based on vehicle usage data[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :341-350." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=PEV charging profile prediction and analysis based on vehicle usage data">
                                        <b>[2]</b>
                                         ASHTARI A, BIBEAU E, SHAHIDINEJAD S, et al.PEV charging profile prediction and analysis based on vehicle usage data[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :341-350.
                                    </a>
                                </li>
                                <li id="148">


                                    <a id="bibliography_3" title=" 徐立中, 杨光亚, 许昭, 等.电动汽车充电负荷对丹麦配电系统的影响[J].电力系统自动化, 2011, 35 (14) :18-23.XU Lizhong, YANG Guangya, XU Zhao, et al.Impacts of electric vehicle charging on distribution networks in Denmark[J].Automation of Electric Power Systems, 2011, 35 (14) :18-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114003&amp;v=MDE1ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3M01JU0hUZXJHNEg5RE5xNDlGWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         徐立中, 杨光亚, 许昭, 等.电动汽车充电负荷对丹麦配电系统的影响[J].电力系统自动化, 2011, 35 (14) :18-23.XU Lizhong, YANG Guangya, XU Zhao, et al.Impacts of electric vehicle charging on distribution networks in Denmark[J].Automation of Electric Power Systems, 2011, 35 (14) :18-23.
                                    </a>
                                </li>
                                <li id="150">


                                    <a id="bibliography_4" title=" 高赐威, 张亮.电动汽车充电对电网影响的综述[J].电网技术, 2011, 35 (2) :127-131.GAO Ciwei, ZHANG Liang.A survey of influence of electric vehicle charging on power grid[J].Power System Technology, 2011, 35 (2) :127-131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201102024&amp;v=MTcyODNCZmJHNEg5RE1yWTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3M01JVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         高赐威, 张亮.电动汽车充电对电网影响的综述[J].电网技术, 2011, 35 (2) :127-131.GAO Ciwei, ZHANG Liang.A survey of influence of electric vehicle charging on power grid[J].Power System Technology, 2011, 35 (2) :127-131.
                                    </a>
                                </li>
                                <li id="152">


                                    <a id="bibliography_5" title=" MOHSENI P, STEVIE R G.Electric vehicles:holy grail or fool’s gold[C]// Power and Energy Society General Meeting, July 25-29, 2010, Providence, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Electric vehicles:Holy grail or fool&amp;#39;&amp;#39;s gold">
                                        <b>[5]</b>
                                         MOHSENI P, STEVIE R G.Electric vehicles:holy grail or fool’s gold[C]// Power and Energy Society General Meeting, July 25-29, 2010, Providence, USA.
                                    </a>
                                </li>
                                <li id="154">


                                    <a id="bibliography_6" title=" LIU Hong, ZENG Pingliang, GUO Jianyi, et al.An optimization strategy of controlled electric vehicle charging considering demand side response and regional wind and photovoltaic[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (2) :232-239." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An optimization strategy of controlled electric vehicle charging considering demand side response and regional wind and photovoltaic">
                                        <b>[6]</b>
                                         LIU Hong, ZENG Pingliang, GUO Jianyi, et al.An optimization strategy of controlled electric vehicle charging considering demand side response and regional wind and photovoltaic[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (2) :232-239.
                                    </a>
                                </li>
                                <li id="156">


                                    <a id="bibliography_7" title=" CHEN Changsong, DUAN Shanxu.Microgrid economic operation considering plug-in hybrid electric vehicles integration[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (2) :221-231." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Microgrid economic operation considering plug-in hybrid electric vehicles integration">
                                        <b>[7]</b>
                                         CHEN Changsong, DUAN Shanxu.Microgrid economic operation considering plug-in hybrid electric vehicles integration[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (2) :221-231.
                                    </a>
                                </li>
                                <li id="158">


                                    <a id="bibliography_8" title=" XUE Yusheng, YU Xinghuo.Beyond smart grid:a cyber-physical-social system in energy future[J].Proceedings of the IEEE, 2017, 105 (12) :2290-2292." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Beyond smart grid-a cyber-physicalsocial system in energy future">
                                        <b>[8]</b>
                                         XUE Yusheng, YU Xinghuo.Beyond smart grid:a cyber-physical-social system in energy future[J].Proceedings of the IEEE, 2017, 105 (12) :2290-2292.
                                    </a>
                                </li>
                                <li id="160">


                                    <a id="bibliography_9" title=" 唐巍, 高峰.考虑用户满意度的户用型微电网日前优化调度[J].高电压技术, 2017, 43 (1) :140-148.TANG Wei, GAO Feng.Optimal operation of household microgrid day-ahead energy considering user satisfaction[J].High Voltage Engineering, 2017, 43 (1) :140-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701019&amp;v=MDYxNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNzNNSWluU1pMRzRIOWJNcm85RWJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         唐巍, 高峰.考虑用户满意度的户用型微电网日前优化调度[J].高电压技术, 2017, 43 (1) :140-148.TANG Wei, GAO Feng.Optimal operation of household microgrid day-ahead energy considering user satisfaction[J].High Voltage Engineering, 2017, 43 (1) :140-148.
                                    </a>
                                </li>
                                <li id="162">


                                    <a id="bibliography_10" title=" LIU Mingming, MCNAMARA P, SHORTEN R, et al.Residential electrical vehicle charging strategies:the good, the bad and the ugly[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (2) :190-202." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Residential electrical vehicle charging strategies:the good,the bad and the ugly">
                                        <b>[10]</b>
                                         LIU Mingming, MCNAMARA P, SHORTEN R, et al.Residential electrical vehicle charging strategies:the good, the bad and the ugly[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (2) :190-202.
                                    </a>
                                </li>
                                <li id="164">


                                    <a id="bibliography_11" title=" 刘安茳, 袁旭峰, 李婧.城市配电网下的电动汽车有序充电策略研究[J].电测与仪表, 2018, 55 (21) :50-55.LIU Anjiang, YUAN Xufeng, LI Jing.Research on orderly charging strategy of electric vehicle under urban distribution network[J].Electrical Measurement &amp;amp; Instrumentation, 2018, 55 (21) :50-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201821011&amp;v=MDIxMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3M01JUzdTZjdHNEg5bk9ybzlFWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘安茳, 袁旭峰, 李婧.城市配电网下的电动汽车有序充电策略研究[J].电测与仪表, 2018, 55 (21) :50-55.LIU Anjiang, YUAN Xufeng, LI Jing.Research on orderly charging strategy of electric vehicle under urban distribution network[J].Electrical Measurement &amp;amp; Instrumentation, 2018, 55 (21) :50-55.
                                    </a>
                                </li>
                                <li id="166">


                                    <a id="bibliography_12" title=" 王姝凝, 杨少兵.居民小区电动汽车充电负荷有序控制策略[J].电力系统自动化, 2016, 40 (4) :71-77.WANG Shuning, YANG Shaobing.A coordinated charging control strategy for electric vehicles charging load in residential area[J].Automation of Electric Power Systems, 2016, 40 (4) :71-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604010&amp;v=MzAwNTgzTUlTSFRlckc0SDlmTXE0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王姝凝, 杨少兵.居民小区电动汽车充电负荷有序控制策略[J].电力系统自动化, 2016, 40 (4) :71-77.WANG Shuning, YANG Shaobing.A coordinated charging control strategy for electric vehicles charging load in residential area[J].Automation of Electric Power Systems, 2016, 40 (4) :71-77.
                                    </a>
                                </li>
                                <li id="168">


                                    <a id="bibliography_13" title=" XUE Yusheng, WU Juai, XIE Dongliang, et al.Multi-agents modelling of EV purchase willingness based on questionnaires[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (2) :149-159." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-agents modelling of EV purchase willingness based on questionnaires">
                                        <b>[13]</b>
                                         XUE Yusheng, WU Juai, XIE Dongliang, et al.Multi-agents modelling of EV purchase willingness based on questionnaires[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (2) :149-159.
                                    </a>
                                </li>
                                <li id="170">


                                    <a id="bibliography_14" title=" WU Juai, XUE Yusheng, XIE Dongliang, et al.Questionnaire designing, multi-agent modeling and analyzing of EV users’ traveling willingness[C]// 10th International Conference on Advances in Power System Control, Operation and Management (APSCOM) , November 8-12, 2015, Hongkong, China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Questionnaire designing,multiagent modeling and analyzing of EV users&amp;#39;&amp;#39;traveling willingness">
                                        <b>[14]</b>
                                         WU Juai, XUE Yusheng, XIE Dongliang, et al.Questionnaire designing, multi-agent modeling and analyzing of EV users’ traveling willingness[C]// 10th International Conference on Advances in Power System Control, Operation and Management (APSCOM) , November 8-12, 2015, Hongkong, China.
                                    </a>
                                </li>
                                <li id="172">


                                    <a id="bibliography_15" title=" WU Juai, XUE Yusheng, XIE Dongliang, et al.Multi-agent modeling and analysis of EV users’ travel willingness based on an integrated causal/statistical/behavioral model[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (6) :1255-1263." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201806014&amp;v=MDc3NzR6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjczTUtEM0lhN0c0SDluTXFZOUVZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         WU Juai, XUE Yusheng, XIE Dongliang, et al.Multi-agent modeling and analysis of EV users’ travel willingness based on an integrated causal/statistical/behavioral model[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (6) :1255-1263.
                                    </a>
                                </li>
                                <li id="174">


                                    <a id="bibliography_16" title=" 吴巨爱, 薛禹胜, 谢东亮, 等.电动汽车参与运行备用的能力评估及其仿真分析[J].电力系统自动化, 2018, 42 (13) :101-107.DOI:10.7500/AEPS20180130012.WU Juai, XUE Yusheng, XIE Dongliang, et al.The evaluation and simulation analysis of electric vehicles’ reserve capability[J].Automation of Electric Power Systems, 2018, 42 (13) :101-107.DOI:10.7500/AEPS20180130012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813014&amp;v=MDQ5MDU3cWZadVpzRnkvaFY3M01JU0hUZXJHNEg5bk5ySTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         吴巨爱, 薛禹胜, 谢东亮, 等.电动汽车参与运行备用的能力评估及其仿真分析[J].电力系统自动化, 2018, 42 (13) :101-107.DOI:10.7500/AEPS20180130012.WU Juai, XUE Yusheng, XIE Dongliang, et al.The evaluation and simulation analysis of electric vehicles’ reserve capability[J].Automation of Electric Power Systems, 2018, 42 (13) :101-107.DOI:10.7500/AEPS20180130012.
                                    </a>
                                </li>
                                <li id="176">


                                    <a id="bibliography_17" title=" 黄杰, 薛禹胜, 许剑冰, 等.电力市场与电力系统的动态交互仿真平台: (一) 功能设计[J].电力系统自动化, 2011, 35 (10) :16-22.HUANG Jie, XUE Yusheng, XU Jianbing, et al.Dynamic simulation platform for power market and power system:Part one function design[J].Automation of Electric Power Systems, 2011, 35 (10) :16-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201110004&amp;v=MjU1NDBGckNVUjdxZlp1WnNGeS9oVjczTUlTSFRlckc0SDlETnI0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         黄杰, 薛禹胜, 许剑冰, 等.电力市场与电力系统的动态交互仿真平台: (一) 功能设计[J].电力系统自动化, 2011, 35 (10) :16-22.HUANG Jie, XUE Yusheng, XU Jianbing, et al.Dynamic simulation platform for power market and power system:Part one function design[J].Automation of Electric Power Systems, 2011, 35 (10) :16-22.
                                    </a>
                                </li>
                                <li id="178">


                                    <a id="bibliography_18" title=" 谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (二) 支撑层设计[J].电力系统自动化, 2011, 35 (11) :1-7.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part two support layer design[J].Automation of Electric Power Systems, 2011, 35 (11) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201111002&amp;v=MTEwNTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNzNNSVNIVGVyRzRIOUROcm85Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (二) 支撑层设计[J].电力系统自动化, 2011, 35 (11) :1-7.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part two support layer design[J].Automation of Electric Power Systems, 2011, 35 (11) :1-7.
                                    </a>
                                </li>
                                <li id="180">


                                    <a id="bibliography_19" title=" 谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (三) 应用层设计[J].电力系统自动化, 2011, 35 (12) :7-14.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part three application layer design[J].Automation of Electric Power Systems, 2011, 35 (12) :7-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201112003&amp;v=MDU3OTZxQnRHRnJDVVI3cWZadVpzRnkvaFY3M01JU0hUZXJHNEg5RE5yWTlGWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (三) 应用层设计[J].电力系统自动化, 2011, 35 (12) :7-14.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part three application layer design[J].Automation of Electric Power Systems, 2011, 35 (12) :7-14.
                                    </a>
                                </li>
                                <li id="182">


                                    <a id="bibliography_20" title=" YAO Weifeng, ZHAO Junhua, WEN Fushuan, et al.A hierarchical decomposition approach for coordinated dispatch of plug-in electric vehicles[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2768-2778." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A hierarchical decomposition approach for coordinated dispatch of plug-in electric vehicles">
                                        <b>[20]</b>
                                         YAO Weifeng, ZHAO Junhua, WEN Fushuan, et al.A hierarchical decomposition approach for coordinated dispatch of plug-in electric vehicles[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2768-2778.
                                    </a>
                                </li>
                                <li id="184">


                                    <a id="bibliography_21" title=" 田文奇, 和敬涵, 姜久春, 等.电动汽车充电负荷空间分配优化算法[J].电工技术学报, 2013, 28 (3) :269-276.TIAN Wenqi, HE Jinghan, JIANG Jiuchun.et al.Electric vehicle charging load spatial allocation optimization algorithm[J].Transactions of China Electrotechnical Society, 2013, 28 (3) :269-276." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201303039&amp;v=MDE3MzlNSVNyQmZiRzRIOUxNckk5R2JZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         田文奇, 和敬涵, 姜久春, 等.电动汽车充电负荷空间分配优化算法[J].电工技术学报, 2013, 28 (3) :269-276.TIAN Wenqi, HE Jinghan, JIANG Jiuchun.et al.Electric vehicle charging load spatial allocation optimization algorithm[J].Transactions of China Electrotechnical Society, 2013, 28 (3) :269-276.
                                    </a>
                                </li>
                                <li id="186">


                                    <a id="bibliography_22" title=" 冯智莉, 易国洪, 李普山, 等.并行化遗传算法研究综述[J].计算机应用与软件, 2018, 35 (11) :1-7.FENG Zhili, YI Guohong, LI Pushan, et al.Review of parallel genetic algorithm[J].Computer Applications and Software, 2018, 35 (11) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JYRJ201811001&amp;v=MzA2NTc3M01MelRaWkxHNEg5bk5ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         冯智莉, 易国洪, 李普山, 等.并行化遗传算法研究综述[J].计算机应用与软件, 2018, 35 (11) :1-7.FENG Zhili, YI Guohong, LI Pushan, et al.Review of parallel genetic algorithm[J].Computer Applications and Software, 2018, 35 (11) :1-7.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-14 11:53</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),75-83 DOI:10.7500/AEPS20181204003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电动汽车聚合商对备用服务能力的优化</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E5%B7%A8%E7%88%B1&amp;code=39373828&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴巨爱</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E7%A6%B9%E8%83%9C&amp;code=21787356&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛禹胜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E4%B8%9C%E4%BA%AE&amp;code=30951546&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢东亮</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0077991&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京理工大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电力市场环境下实现电动汽车 (EV) 的聚类, 并积极参与有序充/放电, 可以为受端电网提供多样化的功率调节手段, 有利于大规模间歇性新能源的消纳。站在EV聚合商 (aggregator) 这一中间环节, 能够更全面地分析市场环境下如何有效利用这一分散的可调控资源。聚合商旨在最大化自身收益, 而制定合理的EV充/放电策略是达成该优化目标的途径, 但策略的制定同时也受制于市场环境、用户用车需求与参与有序充/放电意愿等因素。文中首先分析了影响聚合商充/放电策略的因素, 进而提出了可接纳EV参与竞争的用户充/放电合约及相应的市场机制;在此基础上, 构建了EV聚合商同时参与现货和备用市场的优化问题, 提出了基于效容比指标求解充/放电策略的分布式算法;最后通过实例验证了算法的准确性与高效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%A8%E6%B1%BD%E8%BD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电动汽车;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%81%9A%E5%90%88%E5%95%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">聚合商;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%87%E7%94%A8%E6%9C%8D%E5%8A%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">备用服务;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9C%80%E6%B1%82%E4%BE%A7%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">需求侧响应;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E5%BA%A6%E7%AD%96%E7%95%A5%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调度策略优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%88%E5%AE%B9%E6%AF%94%E6%8C%87%E6%A0%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">效容比指标;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    吴巨爱 (1989—) , 男, 博士研究生, 主要研究方向:电力需求侧管理。E-mail:wujuai@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    *薛禹胜 (1941—) , 男, 通信作者, 中国工程院院士, 博士生导师, 主要研究方向:电力系统自动化。E-mail:xueyusheng@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    谢东亮 (1980—) , 男, 博士, 高级工程师, 主要研究方向:电力系统可靠性及仿真。E-mail:xiedongliang@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-04</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2018YFB0904200);</span>
                    </p>
            </div>
                    <h1><b>Optimization of Reserve Service Capability Made by Electric Vehicle Aggregator</b></h1>
                    <h2>
                    <span>WU Juai</span>
                    <span>XUE Yusheng</span>
                    <span>XIE Dongliang</span>
            </h2>
                    <h2>
                    <span>School of Automation, Nanjing University of Science and Technology</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Realizing the clustering of electric vehicles (EVs) in the power market environment, and actively participating in orderly charging/discharging can provide diversified power regulation methods for receiving-end power grid, which is conducive to the consumption of large-scale renewable energy generation. From the perspective of EV aggregator, it can be more comprehensively analyzed how to effectively use this decentralized and regulatable resource in the power market. The aim of EV aggregator is to maximize its profit, and the reasonable formulation of EV charging/discharging strategy is the way to achieve this optimization goal, but the strategy formulation is also subject to the market environment, users' traveling demands and willingness of participating in orderly charging/discharging strategy. In this paper, the relevant factors affecting aggregator's strategy formulation are first analyzed, then the charging/discharging contract mechanism for EV users and the corresponding market mechanism which allow EVs participate in market competition are discussed. On this basis, the optimization problem is built to ensure EVs participate in the electricity spot market and reserve market simultaneously. Then a distributed algorithm based on the index of efficiency capacity ratio which can solve charging/discharging strategy is proposed. Finally, an example is provided to verify the accuracy and efficiency of this algorithm.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20vehicle%20(EV)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric vehicle (EV) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=aggregator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">aggregator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reserve%20service&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reserve service;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=demand%20side%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">demand side response;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dispatching%20strategy%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dispatching strategy optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=index%20of%20efficiency%20capacity%20ratio&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">index of efficiency capacity ratio;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-04</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2018YFB0904200);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="188" name="188" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="189">近年来电动汽车 (electric vehicle, EV) 的大规模普及促进了能源体系的变革, 其对电力系统生态产生的影响也愈发明显。大量EV接入电网后的影响主要体现在系统可靠性、经济性和电能质量等方面<citation id="266" type="reference"><link href="144" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。具体影响主要有:用户使用偏好导致EV在能量补充上的时空不确定性, 无序充电会导致局部地区的负荷紧张, 尤其会加重高峰时段的电网负担<citation id="269" type="reference"><link href="146" rel="bibliography" /><link href="148" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>;EV充电过程中产生的谐波造成系统中的配电设备运行风险加大<citation id="267" type="reference"><link href="150" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>;EV的大量接入对配电网侧输电线路的扩容提出了更高的要求<citation id="268" type="reference"><link href="152" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。然而, 在大电网层面, EV作为一种分布式储能单元或可控负荷, 存在应用某种功率调节策略使其参与电力平衡的可行性。特别是在风电、光伏等间歇性可再生能源并网容量逐渐加大的背景下, 如果能实现EV与可再生能源在调度层面一定程度的协同, 显然有助于降低风电、光伏发电出力的波动性, 减轻对常规旋转备用的依赖。在配电网层面, 实现EV有序充/放电可更有效地利用台区配电变压器 (下文简称配变) 容量, 延缓或降低配变扩容需求。综上所述, 实现EV的有序充/放电, 能够有效降低EV集中充电对电力平衡的冲击, 而且还有望将其转变为辅助服务资源, 成为坚强智能电网的有力后盾。</p>
                </div>
                <div class="p1">
                    <p id="190">目前EV优化调度研究方面, 虽然优化算法与调度策略在数学上可以得到最优的解, 多数却忽视了用户的参与意愿<citation id="273" type="reference"><link href="154" rel="bibliography" /><link href="156" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。文献<citation id="270" type="reference">[<a class="sup">8</a>]</citation>提出市场参与者之间的博弈行为也应纳入“能源信息物理系统”的研究中。文献<citation id="271" type="reference">[<a class="sup">9</a>]</citation>根据户用型微电网内不同家居负荷的运行特性, 综合考虑用户的用电舒适度和经济性, 以最大化用户满意度为目标函数建立了日前优化调度模型。EV的充/放电策略优化算法主要分为分布式和集中式两种<citation id="272" type="reference"><link href="162" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。典型的分布式算法不易考虑实际电网阻塞等集中性约束条件 (例如电网电压的不平衡性、变压器负载等约束) , 因而会对其优化效果产生影响。相比之下, 集中式算法更适合考虑上述约束条件, 但这类算法一般具有高时间复杂度, 需处理好大规模EV引起的计算量飙升问题。针对台区EV充/放电策略优化研究方面, 虽然一些文献在优化中考虑了配变容量这一集中性约束, 但是多基于遗传算法、神经网络等黑盒模型求解<citation id="274" type="reference"><link href="164" rel="bibliography" /><link href="166" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。在EV充/放电策略优化中同时考虑EV提供运行备用, 以及配变容量影响的研究还较为鲜见。</p>
                </div>
                <div class="p1">
                    <p id="191">本文基于EV用户意愿建模<citation id="276" type="reference"><link href="168" rel="bibliography" /><link href="170" rel="bibliography" /><link href="172" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>、EV充/放电合约设计和备用能力量化分析<citation id="275" type="reference"><link href="174" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>的前续研究 (见附录A图A1) , 首先分析了影响EV聚合商 (aggregator) 充/放电策略的因素;进而提出了可接纳EV参与竞争的用户充电合约及相应的市场机制;在此基础上, 构建了EV同时参与现货市场和备用市场的优化问题, 提出了基于效容比指标求解充/放电策略的分布式算法;最后基于大能源系统动态仿真平台<citation id="277" type="reference"><link href="176" rel="bibliography" /><link href="178" rel="bibliography" /><link href="180" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>, 通过实例仿真验证了算法的准确性与高效性。</p>
                </div>
                <h3 id="192" name="192" class="anchor-tag"><b>1</b> 影响聚合商充/放电策略的因素</h3>
                <div class="p1">
                    <p id="193">EV充/放电在时间与空间分布上具有天然的分散性, 考虑到调度的可行性和效率, 大规模EV充/放电的有序调度一般需通过聚合商的集聚。EV的所有权为用户, 聚合商通过与用户签订双边充电合约, 有条件地购得调度控制权。图1反映了EV、聚合商、市场以及电网之间的信息和能量交互关系, 聚合商获得调度控制权后, 将EV的充电需求、备用容量等信息上报市场交易机构, 市场结算后聚合商根据竞标结果集中调控EV, 以完成合约承诺并获取收益。</p>
                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909009_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 EV、聚合商、市场以及电网之间的信息和能量交互" src="Detail/GetImg?filename=images/DLXT201909009_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 EV、聚合商、市场以及电网之间的信息和能量交互</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909009_194.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Information and energy interaction among EVs, EV aggregator, markets and power grid</b></p>

                </div>
                <h4 class="anchor-tag" id="195" name="195"><b>1.1 EV</b>提供备用的特点</h4>
                <div class="p1">
                    <p id="196">EV兼具可调控负荷和储能的特性, 可迅速切换充、放电状态提供瞬时响应, 是需求侧重要的潜在备用措施 (reserve measure, RM) 。</p>
                </div>
                <div class="p1">
                    <p id="197">EV功率理论上具有双向可调的特性, 其备用能力按调节方向可分为上备用能力和下备用能力两类, 按照稳定提供一定容量备用的服务时间还可进一步细分为短时备用 (一小时到几小时) 、长期备用 (一天到几天) 等<citation id="278" type="reference"><link href="174" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。区别于传统发电机组, 受电池已储电量 (或剩余电量) 的制约, EV持续提供备用的能力有限, 因此不失一般性, 以下对EV运行备用能力的讨论均限于一小时备用。</p>
                </div>
                <h4 class="anchor-tag" id="198" name="198"><b>1.2</b> 策略制定涉及的相关环节</h4>
                <div class="p1">
                    <p id="199">EV参与备用市场的整个流程涉及众多市场参与者, 包括聚合商、EV用户、电网和其他的备用提供商。影响聚合商收益的环节主要有3个:用户与聚合商之间签订有序充/放电合约的博弈环节、聚合商对EV的充/放电策略优化环节以及聚合商与其他备用提供商在市场中的竞标环节。图2描述了上述各环节之间的关系图, 图中各影响环节由绿色阴影表示, 蓝色阴影表示相关的市场参与者。</p>
                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909009_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 充/放电策略制定相关环节的动力学关系" src="Detail/GetImg?filename=images/DLXT201909009_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 充/放电策略制定相关环节的动力学关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909009_200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Dynamics relationship among links involved in developing charging/discharging strategy</b></p>

                </div>
                <div class="p1">
                    <p id="201">EV的充/放电策略优化环节与其他环节之间具有复杂的动态耦合关系。在用户与聚合商的博弈环节, 接受有序充/放电调度的用户期望获得更多的充电费用补贴, 而聚合商需要评估EV的备用能力决定充电费用的补贴力度。较低的补贴影响用户参与受控充/放电的意愿, 而较高的补贴又会导致聚合商收益的降低, 这最终决定了接受有序充/放电调控的EV数量。在市场竞标策略优化环节中, 市场环境下各市场参与者的竞标策略影响价格信号形成, 聚合商在各类电力产品 (包括电力现货、备用容/电量) 价格信号的引导下优化EV的充/放电策略, 以平衡充电费用和备用收益的预期目标。</p>
                </div>
                <h3 id="202" name="202" class="anchor-tag"><b>2 EV</b>参与竞争的市场机制设计</h3>
                <div class="p1">
                    <p id="203">为了减少充/放电策略优化的复杂程度, 需要将以上环节的动态耦合关系解耦, 并明确各环节内部的工作机制与环节之间的参数传递。</p>
                </div>
                <h4 class="anchor-tag" id="204" name="204"><b>2.1</b> 用户与聚合商的合约机制</h4>
                <div class="p1">
                    <p id="205">EV的有序充/放电可分为单向有序充电 (不支持放电) 和双向有序充电 (支持放电) 两类, 与用户签订有序充/放电合约后, 聚合商才能调度EV参与包括备用在内的电网服务。</p>
                </div>
                <h4 class="anchor-tag" id="206" name="206"><b>2.1.1</b> 合约要素</h4>
                <div class="p1">
                    <p id="207">充电合约需满足用户的各类出行需求, 包括不确定性需求。因此EV的电量需始终大于与用户约定的某一数值 (称为保底电量) , 以保障用户的不定时用车需求<citation id="279" type="reference"><link href="174" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。如果充电开始时EV的电量低于保底电量, 则应立即充电至保底电量后再优化EV的充/放电策略。</p>
                </div>
                <div class="p1">
                    <p id="208">聚合商通过给予用户一定的充电电价折扣, 吸引用户参与有序充/放电, 用户需在客观评估自身出行需求基础上, 理性确定合约内容。有序充/放电合约中至少包含以下定价要素 (全文参数表见附录A表A1) :<i>t</i><sub>start</sub>为充电开始时间;<i>t</i><sub>exp</sub>为计划用车时间 (即充电结束时间) ;<i>E</i><sub>start</sub>为当前电量;<i>E</i><sub>ms</sub>为保底电量;<i>E</i><sub>exp</sub>为计划用车时的期望电量;<i>n</i><sub>re</sub>为可接受的最大充/放电循环次数;<i>P</i><sub>L, max</sub>和<i>P</i><sub>G, max</sub>分别为最大充电功率和最大放电功率。充电开始时, 聚合商给出不同定价要素参数值对应的充电电价打折系数<i>α</i><sub>agr</sub>, 也即用户可参与的有序充/放电合约套餐种类;用户比较哪种合约套餐满足期望的打折系数<i>α</i><sub>user</sub>, 提交用车需求信息 (设置各项定价要素对应的参数值) 。一般来讲, 用户的充电电量需求恒定, 主要通过调节各自的充电结束时间 (充电结束时间由聚合商按时间节点给出, 然后由用户选择) 以期获得满意的电价折扣。</p>
                </div>
                <h4 class="anchor-tag" id="209" name="209"><b>2.1.2</b> 合约原则</h4>
                <div class="p1">
                    <p id="210">聚合商与用户签订的合约中有以下几点原则。</p>
                </div>
                <div class="p1">
                    <p id="211">1) 现货市场环境下, 用户的充电电价在签约时段内恒定, 电价波动的风险由聚合商承担。</p>
                </div>
                <div class="p1">
                    <p id="212">2) 放电导致的电池寿命损耗包含在用户与聚合商之间的博弈环节中, 当设置<i>n</i><sub>re</sub>&gt;0时, 表示用户接受双向有序充电。</p>
                </div>
                <div class="p1">
                    <p id="213">3) 选择不接受有序充/放电合约的用户, 充电电价按最高限价<i>λ</i>收取。</p>
                </div>
                <div class="p1">
                    <p id="214">4) 若用户设置<i>E</i><sub>ms</sub>=<i>E</i><sub>exp</sub>, 则等同于此用户不接受有序充/放电。</p>
                </div>
                <div class="p1">
                    <p id="215">5) 若用户设置<i>E</i><sub>exp</sub>-<i>E</i><sub>start</sub>≥<i>P</i><sub>L, max</sub> (<i>t</i><sub>exp</sub>-<i>t</i><sub>start</sub>) , 则该EV的充/放电策略无优化空间, 充电电价按<i>λ</i>收取。</p>
                </div>
                <div class="p1">
                    <p id="216">6) 若用户发生违约 (如提前离开) , 应被收取相应罚金。</p>
                </div>
                <h4 class="anchor-tag" id="217" name="217"><b>2.2</b> 市场竞标环节</h4>
                <div class="p1">
                    <p id="218">一个完全竞争的市场, 各市场参与者 (包括聚合商) 的竞标策略会影响出清价格。计及备用收益的情况下, 影响EV充/放电策略制定的价格信号包括现货电量价格与备用容/电量价格。</p>
                </div>
                <div class="p1">
                    <p id="219">传统备用市场一般按响应时间评价RM的性能 (例如瞬时响应备用、旋转备用、热备用、冷备用等) ;为了体现EV或可控负荷友好型备用市场的特点, 除了响应时间指标外, 市场机制设计中还应充分考虑RM的响应持续时间这一指标 (例如持续1 h、持续2 h等) 。</p>
                </div>
                <h3 id="220" name="220" class="anchor-tag"><b>3</b> 充/放电策略优化</h3>
                <h4 class="anchor-tag" id="221" name="221"><b>3.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="222">市场参与者的目标为自身收益最大化, 计及EV参与运行备用能力时, 从聚合商角度优化EV充/放电策略的目标函数如式 (1) 所示。式中对时间轴离散化, 将一个调度周期<i>T</i>分割为<i>n</i>个长度为Δ<i>t</i>的时段, 冻结Δ<i>t</i>内功率的时变性。</p>
                </div>
                <div class="p1">
                    <p id="223" class="code-formula">
                        <mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>G</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Μ</mi></mstyle><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>p</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo><mspace width="0.25em" /><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mfrac><mi>Τ</mi><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac></mrow></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>π</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>w</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>b</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>-</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>g</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="224">式中:<i>G</i>为聚合商的总收益;<i>M</i> (<i>k</i>, <i>p</i><sub><i>k</i></sub>) 为第<i>k</i>辆EV在充电策略<i>p</i><sub><i>k</i></sub>下聚合商的收益;<i>N</i>为EV的总数量;<i>π</i> (<i>k</i>, <i>t</i><sub><i>j</i></sub>) 为第<i>k</i>辆EV提供备用时在<i>t</i><sub><i>j</i></sub>时段聚合商可获得的备用收益, <i>π</i>=<i>π</i><sub>cu</sub>+<i>π</i><sub>cd</sub>+<i>π</i><sub>eu</sub>+<i>π</i><sub>ed</sub>, <i>π</i><sub>cu</sub>为上备用容量收益, <i>π</i><sub>cd</sub>为下备用容量收益, <i>π</i><sub>eu</sub>为上备用被调用时的电量收益, <i>π</i><sub>ed</sub>为下备用被调用时的电量收益, 一般取<i>π</i><sub>ed</sub>=0;<i>w</i> (<i>k</i>, <i>t</i><sub><i>j</i></sub>) 为聚合商获得的环保 (减排) 补贴;<i>b</i><sub>user</sub> (<i>k</i>, <i>t</i><sub><i>j</i></sub>) 为聚合商从用户处收取的充电费用;<i>b</i><sub>grid</sub> (<i>k</i>, <i>t</i><sub><i>j</i></sub>) 为聚合商支付给电网的充电费用;<i>f</i><sub>user</sub> (<i>k</i>, <i>t</i><sub><i>j</i></sub>) 为用户违约的惩罚;<i>f</i><sub>agr</sub> (<i>k</i>, <i>t</i><sub><i>j</i></sub>) 为聚合商违约的惩罚。</p>
                </div>
                <h4 class="anchor-tag" id="225" name="225"><b>3.2</b> 配变容量约束</h4>
                <div class="p1">
                    <p id="226">针对台区内EV进行充/放电策略优化, 在满足用户充电需求与充/放电功率等分散性约束时, 台区配变容量这一集中性约束也不得忽视。虽然常规状态下备用容量并不实际占用配变容量, 但在发生充裕性事件部分备用容量被调用时仍需足够的配变容量空间。因此, 为了保证上报备用容量的有效性, 需要将备用容量与EV充/放电功率统一纳入配变容量约束中。实际中一个聚合商可能代理了多个台区内的EV, 理论上一个聚合商应该将多个台区内的EV信息集聚后统一上报, 多台区的优化可并行实施, 为简化处理, 本文算例以一个聚合商仅代理一个台区内的EV为例。</p>
                </div>
                <div class="p1">
                    <p id="227">图3反映了配变容量对EV充/放电策略的影响 (以<i>t</i><sub><i>i</i></sub>时段为例, <i>t</i><sub><i>i</i></sub>时段EV可能处于充电状态, 也可能处于放电状态) , 其中图3 (a) 和 (b) 处于充电状态;图3 (c) 和 (d) 处于放电状态。将图中<i>c</i><sub>u, v</sub>, <i>c</i><sub>d, v</sub>, <i>c</i><sub><i>k</i></sub> (<i>k</i>=1, 2, …, <i>N</i>) 称为配变容量占用单元 (transformer capacity occupying unit, TCOU) ;其中, <i>c</i><sub>u, v</sub>和<i>c</i><sub>d, v</sub>为虚拟量, 分别为所有签约EV的部分上备用容量总和和部分下备用容量总和;<i>c</i><sub><i>k</i></sub>为第<i>k</i>辆EV的充/放电功率, 图中按颜色表示各EV在<i>t</i><sub><i>i</i></sub>时段的实时充电或放电功率。以充电状态为例, 图3 (a) 表示配变容量足够时, 就不需要约束TCOU的功率或容量;图3 (b) 反映了配变容量紧缺时, 聚合商按各TCOU影响其收益的程度, 决定约束该时段相应TCOU的功率或容量。</p>
                </div>
                <div class="area_img" id="228">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909009_228.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 ti时段配变容量对EV充/放电策略的影响" src="Detail/GetImg?filename=images/DLXT201909009_228.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 <i>t</i></b><sub><b><i>i</i></b></sub><b>时段配变容量对EV充/放电策略的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909009_228.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Influence of transformer capacity on EV charging/discharging strategy during <i>t</i></b><sub><b><i>i</i></b></sub><b>period</b></p>

                </div>
                <div class="p1">
                    <p id="229"><i>c</i><sub>u, v</sub>和<i>c</i><sub>d, v</sub>容量的计算如式 (2) 至式 (3) 所示。</p>
                </div>
                <div class="p1">
                    <p id="230" class="code-formula">
                        <mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>v</mtext></mrow></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>-</mo><mi>max</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>, </mo><mn>0</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>v</mtext></mrow></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>min</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>, </mo><mn>0</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="231">式中:<i>P</i> (<i>k</i>, <i>t</i><sub><i>j</i></sub>) 为第<i>k</i>辆EV在<i>t</i><sub><i>j</i></sub>时段的充/放电功率;<i>P</i><sub>cu</sub> (<i>k</i>, <i>t</i><sub><i>j</i></sub>) 和<i>P</i><sub>cd</sub> (<i>k</i>, <i>t</i><sub><i>j</i></sub>) 分别为第<i>k</i>辆EV在<i>t</i><sub><i>j</i></sub>时段的上备用容量和下备用容量, 其计算方法如式 (4) 至式 (5) 所示<citation id="280" type="reference"><link href="174" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="293">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909009_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="294">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909009_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="236">式中:<i>v</i> (<i>k</i>, <i>t</i><sub><i>j</i></sub>) 为第<i>k</i>辆EV在<i>t</i><sub><i>j</i></sub>时段是否在线的状态 (“1”表示在线, “0”表示离线) ;<i>E</i><sub>max</sub> (<i>k</i>) 为电池容量;<i>E</i> (<i>k</i>, <i>t</i><sub><i>j</i></sub>) 为电池实时电量;<i>E</i><sub>min</sub> (<i>k</i>, <i>t</i><sub><i>j</i></sub>) 为充/放电过程中的最低电量约束线;<i>P</i><sub>G, max</sub> (<i>k</i>) 和<i>P</i><sub>L, max</sub> (<i>k</i>) 分别为最大放电功率和最大充电功率。</p>
                </div>
                <h4 class="anchor-tag" id="237" name="237"><b>3.3</b> 效容比指标</h4>
                <div class="p1">
                    <p id="238">当配变容量足够时, EV的充/放电策略可分布式并行优化求解;当配变容量不够时, 定义效容比指标解决充/放电公平性问题。效容比指标反映了TCOU对聚合商收益的影响程度, 即TCOU的容量/功率摄动Δ<i>P</i>后聚合商收益的变化, 效容比值越高则对收益的影响越大。以时段<i>t</i><sub><i>i</i></sub>为例, 各TCOU的效容比计算如式 (6) 至式 (8) 所示。</p>
                </div>
                <div class="p1">
                    <p id="239" class="code-formula">
                        <mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>ε</mi><mo stretchy="false"> (</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mtext>v</mtext></mrow></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Ρ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>ε</mi><mo stretchy="false"> (</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>v</mtext></mrow></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Ρ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>ε</mi><mo stretchy="false"> (</mo><mi>c</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>Μ</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>p</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo><mo>-</mo><mi>Μ</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>p</mi><msub><mrow></mrow><mi>k</mi></msub><mo>´</mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="240">式中:<i>ε</i> (·) 为效容比值;<i>λ</i><sub>cu</sub> (<i>t</i><sub><i>i</i></sub>) 和<i>λ</i><sub>cd</sub> (<i>t</i><sub><i>i</i></sub>) 分别为上备用容量价格和下备用容量价格;<i>p</i><sub><i>k</i></sub>′为在策略<i>p</i><sub><i>k</i></sub>的基础上摄动Δ<i>P</i>后的策略。</p>
                </div>
                <div class="p1">
                    <p id="241">不考虑违约情况与环保补贴, 式 (1) 中<i>M</i> (<i>k</i>, <i>p</i><sub><i>k</i></sub>) 可写成式 (9) 。</p>
                </div>
                <div class="p1">
                    <p id="242" class="code-formula">
                        <mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Μ</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>p</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mfrac><mi>Τ</mi><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>π</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>π</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>τ</mi><mi>π</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="243">其中</p>
                </div>
                <div class="p1">
                    <p id="244" class="code-formula">
                        <mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>π</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mi>π</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mi>b</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>α</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mi>λ</mi><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mi>τ</mi><mi>π</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mi>λ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="245">式中:<i>α</i>为合约中约定的充电电价打折系数;<i>λ</i>为充电电价的最高限价;<i>λ</i><sub>e</sub>为现货电量价格 (一般认为上备用电量价格等于现货电量价格) ;<i>τ</i>为是否允许放电的整数变量, <i>τ</i>=1表示用户允许放电, <i>τ</i>=0表示用户不允许放电。</p>
                </div>
                <h4 class="anchor-tag" id="246" name="246"><b>3.4</b> 算法流程</h4>
                <div class="p1">
                    <p id="247">EV接入电网后, 聚合商首先筛选出具有优化空间的EV, 称其为待优化EV。然后, 进一步将待优化EV按其优化空间的弹性大小进行分类。对于待优化EV, 其策略优化等效于每辆EV运行在全局最优的充/放电策略下, 图4揭示了基于效容比指标对待优化EV进行充/放电策略优化的算法流程。其核心在于:首先, 在不考虑配变容量约束的场景下, 并行优化各EV的充/放电功率;然后按时段将所有TCOU的容量和功率叠加, 在发生配变容量超限的时段, 按效容比指标由小到大依次约束各TCOU在<i>t</i><sub><i>i</i></sub>时段的容量/功率, 直至满足配变容量约束。图中“不考虑配变容量约束并行优化”模块即以max <i>M</i> (<i>k</i>, <i>p</i><sub><i>k</i></sub>) 为目标采用混合整数线性规划 (mixed-integer linear programming, MILP) 算法优化各辆EV的充/放电功率, 其约束条件如式 (11) 至式 (12) 所示。</p>
                </div>
                <div class="p1">
                    <p id="248" class="code-formula">
                        <mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mfrac><mi>Τ</mi><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mfrac><mi>Τ</mi><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac></mrow></munderover><mi>Ρ</mi></mstyle><mo stretchy="false"> (</mo><mi>k</mi><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>exp</mi></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="249">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909009_249.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 基于效容比指标的EV充/放电策略优化算法流程图" src="Detail/GetImg?filename=images/DLXT201909009_249.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 基于效容比指标的EV充/放电策略优化算法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909009_249.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Flow chart of optimization algorithm for EV charging/discharging strategy based on index of efficiency capacity ratio</b></p>

                </div>
                <h3 id="250" name="250" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="251" name="251"><b>4.1</b> 参数设置</h4>
                <div class="p1">
                    <p id="252">算例中设置<i>P</i><sub>L, max</sub>=3.3 kW, <i>P</i><sub>G, max</sub>=3.3 kW, Δ<i>t</i>=1 h。用户参与有序充/放电合约的意愿可通过问卷调查建立起较准确的模型<citation id="283" type="reference"><link href="168" rel="bibliography" /><link href="170" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>, 为考察EV充/放电策略优化算法的效果, 不失一般性, 算例中设定:EV的电池容量服从附录A表A2分布<citation id="281" type="reference"><link href="174" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, <i>E</i><sub>ms</sub>=0.2<i>E</i><sub>max</sub>, <i>E</i><sub>exp</sub>=0.95<i>E</i><sub>max</sub>, 充电起始荷电量服从[0.2, 0.8]的均匀分布, 充电开始时间分布见附录A图A2<citation id="282" type="reference"><link href="182" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 充电时长为12 h, 充电电价打折系数服从[0.08, 0.8]的均匀分布。</p>
                </div>
                <div class="p1">
                    <p id="253">设置聚合商在市场竞标环节中为价格接受者 (price taker) 。聚合商支付给电网的充电电价 (等效于现货电价<i>λ</i><sub>e</sub>) 依据现阶段居民峰谷电价, 如附录A表A3所示;充电最高限价<i>λ</i>=2元/ (kW·h) ;上、下备用容量价格<i>λ</i><sub>cu</sub>=<i>λ</i><sub>cd</sub>=0.05元/ (kW·h) ;上备用电量价格<i>λ</i><sub>eu</sub>=<i>λ</i><sub>e</sub>;算例中以南京市某居民台区配变一日的典型负荷作为基础负荷 (见附录A图A3) 。</p>
                </div>
                <h4 class="anchor-tag" id="254" name="254"><b>4.2</b> 算法验证</h4>
                <div class="p1">
                    <p id="255">为了评估本文算法的有效性, 采用遗传算法做比较标准。仿真的运行环境为Intel (R) Core (TM) i5-7500 CPU (4核处理器) , 主频为3.40 GHz, 内存为4.00 GB。</p>
                </div>
                <div class="p1">
                    <p id="256">将EV充/放电负荷叠加基础负荷后的负荷称为总负荷, 总负荷超出配变容量称为配变越限。表1考察了台区配变均不越限的场景下, 不同数量EV采用本文算法与遗传算法优化的结果。比较表中聚合商的收益 (折算为年收益) 发现, 采用本文算法可以获得更优的收益。针对具体优化问题, 本文算法在个体最优的基础上采取局部摄动求解;而遗传算法采用有向的全局随机搜索<citation id="284" type="reference"><link href="184" rel="bibliography" /><link href="186" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>, 为了保证求解的效率, 搜索的颗粒度较大, 导致局部搜索能力差。遗传算法的求解时间相对EV的数量呈现一定程度的指数关系, 而本文算法更接近并行计算的架构, 因此求解时间相对EV的数量大致呈线性关系。</p>
                </div>
                <div class="area_img" id="257">
                    <p class="img_tit"><b>表1 配变不越限时不同EV数量的仿真结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Simulation results of different numbers of EVs with adequate transformer capacity</b></p>
                    <p class="img_note"></p>
                    <table id="257" border="1"><tr><td rowspan="2"><br />EV<br />数量</td><td colspan="2"><br />本文算法</td><td rowspan="2"></td><td colspan="2"><br />遗传算法</td></tr><tr><td><br />年收益/万元</td><td>求解时间/s</td><td><br />年收益/万元</td><td>求解时间/s</td></tr><tr><td>50</td><td>25.6</td><td>18.9</td><td></td><td>24.0</td><td>11.0</td></tr><tr><td><br />100</td><td>41.0</td><td>27.8</td><td></td><td>38.3</td><td>31.5</td></tr><tr><td><br />150</td><td>64.0</td><td>49.9</td><td></td><td>59.6</td><td>69.4</td></tr><tr><td><br />200</td><td>83.5</td><td>82.7</td><td></td><td>77.1</td><td>146.7</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="258">表2反映了台区配变越限时采用不同算法优化100辆EV的仿真结果, 结果表明虽然配变越限时段数会影响本文算法的求解效率, 但工程应用时, 本文算法牺牲相对有限的求解时间可以获得更佳的优化结果。</p>
                </div>
                <div class="area_img" id="259">
                    <p class="img_tit"><b>表2 配变越限时100辆EV的仿真结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Simulation results of 100 EVs with inadequate transformer capacity</b></p>
                    <p class="img_note"></p>
                    <table id="259" border="1"><tr><td rowspan="2"><br />配变越限<br />时段数</td><td colspan="2"><br />本文算法</td><td rowspan="2"></td><td colspan="2"><br />遗传算法</td></tr><tr><td><br />年收益/万元</td><td>求解时间/s</td><td><br />年收益/万元</td><td>求解时间/s</td></tr><tr><td>0</td><td>41.0</td><td>27.8</td><td></td><td>38.3</td><td>31.5</td></tr><tr><td><br />1</td><td>41.0</td><td>28.6</td><td></td><td>38.2</td><td>32.0</td></tr><tr><td><br />3</td><td>41.0</td><td>32.7</td><td></td><td>38.2</td><td>31.9</td></tr><tr><td><br />5</td><td>40.8</td><td>35.8</td><td></td><td>38.0</td><td>31.8</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="260" name="260"><b>4.3 RM</b>容量价格的仿真分析</h4>
                <div class="p1">
                    <p id="261">通过建立反映系统实际备用需求的RM容量电价机制, 可以发挥EV的备用能力。图5反映了不同容量价格水平下, 服务台区内100辆EV的聚合商按照第3节的方法优化充/放电策略后, 可向市场提供的1 h上备用能力。显而易见, 当预估市场备用容量紧张 (价格水平较高时) , 经合理优化的EV备用供给就会随之增加。因此, 如果在新能源出力不确定性高时制定较高的RM容量价格, EV聚合商遵循市场原则就可向系统提供更多的备用能力。同时, 由于需提前一个调度周期制定EV的充/放电策略, 如果建立日前备用市场的预出清机制, 就可提前向聚合商发出明确的价格信号, 以便聚合商在日内做出增加备用供给的策略。</p>
                </div>
                <div class="area_img" id="262">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909009_262.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同容量价格时EV可提供的1 h上备用能力" src="Detail/GetImg?filename=images/DLXT201909009_262.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同容量价格时EV可提供的1 h上备用能力</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909009_262.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 1 hour up-reserve capability of EVs with different capacity prices</b></p>

                </div>
                <h3 id="263" name="263" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="264">促进EV向电网提供运行备用服务, 是未来解决间歇性可再生能源消纳问题的重要途径之一。EV的运行备用能力与其充/放电策略存在复杂的交互关系, 其背后更涉及现货和辅助服务市场机制的协同问题。本文在前续研究 (EV用户意愿建模、充/放电合约机制设计和备用能力量化评估) 的基础上, 着眼于量化上述交互关系, 优化了聚合商参与备用服务的能力, 考虑单台EV充/放电与配变容量双重约束, 提出了基于效容比指标的分布式优化算法。通过不同场景下的仿真对比分析 (文中以遗传算法为例) , 验证了该方法的准确性和高效性。该方法有望进一步应用于台区EV有序充/放电的工程实践中。后续的工作包括EV的聚类方法研究, 以及在优化中考虑基础负荷的不确定性。</p>
                </div>
                <div class="p1">
                    <p id="265">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="285" name="285" class="anchor-tag">附录A</h3>
                <div class="area_img" id="286">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909009_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 本文工作与前续工作的关系" src="Detail/GetImg?filename=images/DLXT201909009_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 本文工作与前续工作的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909009_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Relationship among this paper and previous work</p>

                </div>
                <div class="area_img" id="287">
                                            <p class="img_tit">
                                                表A1 参数表
                                                    <br />
                                                Table A1 Parameter list
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909009_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909009_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909009_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 参数表" src="Detail/GetImg?filename=images/DLXT201909009_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="288">
                                            <p class="img_tit">
                                                表A2 EV集群电池容量分布
                                                    <br />
                                                Table A2 Battery capacity distribution of an EV cluster
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909009_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909009_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909009_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 EV集群电池容量分布" src="Detail/GetImg?filename=images/DLXT201909009_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="289">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909009_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 用户充电开始时间概率密度分布" src="Detail/GetImg?filename=images/DLXT201909009_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 用户充电开始时间概率密度分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909009_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Probability density distribution of charge start time</p>

                </div>
                <div class="area_img" id="291">
                                            <p class="img_tit">
                                                表A3 江苏省居民峰谷电价
                                                    <br />
                                                Table A3 Residential peak-valley tariff of Jiangsu province
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909009_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909009_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909009_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 江苏省居民峰谷电价" src="Detail/GetImg?filename=images/DLXT201909009_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="292">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909009_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 某居民台区的基础负荷" src="Detail/GetImg?filename=images/DLXT201909009_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 某居民台区的基础负荷  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909009_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Load of a residential area</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="144">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201506001&amp;v=MDU1ODJIUmZiRzRIOVRNcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNzNNSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 郭建龙, 文福拴.电动汽车充电对电力系统的影响及其对策[J].电力自动化设备, 2015, 35 (6) :1-6.GUO Jianlong, WEN Fushuan.Impact of electric vehicle charging on power system and relevant counter measures[J].Electric Power Automation Equipment, 2015, 35 (6) :1-6.
                            </a>
                        </p>
                        <p id="146">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=PEV charging profile prediction and analysis based on vehicle usage data">

                                <b>[2]</b> ASHTARI A, BIBEAU E, SHAHIDINEJAD S, et al.PEV charging profile prediction and analysis based on vehicle usage data[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :341-350.
                            </a>
                        </p>
                        <p id="148">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114003&amp;v=MDIzODFyQ1VSN3FmWnVac0Z5L2hWNzNNSVNIVGVyRzRIOUROcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 徐立中, 杨光亚, 许昭, 等.电动汽车充电负荷对丹麦配电系统的影响[J].电力系统自动化, 2011, 35 (14) :18-23.XU Lizhong, YANG Guangya, XU Zhao, et al.Impacts of electric vehicle charging on distribution networks in Denmark[J].Automation of Electric Power Systems, 2011, 35 (14) :18-23.
                            </a>
                        </p>
                        <p id="150">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201102024&amp;v=MDkzNTJGeS9oVjczTUlUckJmYkc0SDlETXJZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 高赐威, 张亮.电动汽车充电对电网影响的综述[J].电网技术, 2011, 35 (2) :127-131.GAO Ciwei, ZHANG Liang.A survey of influence of electric vehicle charging on power grid[J].Power System Technology, 2011, 35 (2) :127-131.
                            </a>
                        </p>
                        <p id="152">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Electric vehicles:Holy grail or fool&amp;#39;&amp;#39;s gold">

                                <b>[5]</b> MOHSENI P, STEVIE R G.Electric vehicles:holy grail or fool’s gold[C]// Power and Energy Society General Meeting, July 25-29, 2010, Providence, USA.
                            </a>
                        </p>
                        <p id="154">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An optimization strategy of controlled electric vehicle charging considering demand side response and regional wind and photovoltaic">

                                <b>[6]</b> LIU Hong, ZENG Pingliang, GUO Jianyi, et al.An optimization strategy of controlled electric vehicle charging considering demand side response and regional wind and photovoltaic[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (2) :232-239.
                            </a>
                        </p>
                        <p id="156">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Microgrid economic operation considering plug-in hybrid electric vehicles integration">

                                <b>[7]</b> CHEN Changsong, DUAN Shanxu.Microgrid economic operation considering plug-in hybrid electric vehicles integration[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (2) :221-231.
                            </a>
                        </p>
                        <p id="158">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Beyond smart grid-a cyber-physicalsocial system in energy future">

                                <b>[8]</b> XUE Yusheng, YU Xinghuo.Beyond smart grid:a cyber-physical-social system in energy future[J].Proceedings of the IEEE, 2017, 105 (12) :2290-2292.
                            </a>
                        </p>
                        <p id="160">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701019&amp;v=MDU1MzZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjczTUlpblNaTEc0SDliTXJvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 唐巍, 高峰.考虑用户满意度的户用型微电网日前优化调度[J].高电压技术, 2017, 43 (1) :140-148.TANG Wei, GAO Feng.Optimal operation of household microgrid day-ahead energy considering user satisfaction[J].High Voltage Engineering, 2017, 43 (1) :140-148.
                            </a>
                        </p>
                        <p id="162">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Residential electrical vehicle charging strategies:the good,the bad and the ugly">

                                <b>[10]</b> LIU Mingming, MCNAMARA P, SHORTEN R, et al.Residential electrical vehicle charging strategies:the good, the bad and the ugly[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (2) :190-202.
                            </a>
                        </p>
                        <p id="164">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201821011&amp;v=MjAwMTlHRnJDVVI3cWZadVpzRnkvaFY3M01JUzdTZjdHNEg5bk9ybzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘安茳, 袁旭峰, 李婧.城市配电网下的电动汽车有序充电策略研究[J].电测与仪表, 2018, 55 (21) :50-55.LIU Anjiang, YUAN Xufeng, LI Jing.Research on orderly charging strategy of electric vehicle under urban distribution network[J].Electrical Measurement &amp; Instrumentation, 2018, 55 (21) :50-55.
                            </a>
                        </p>
                        <p id="166">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604010&amp;v=MTc0OTlHRnJDVVI3cWZadVpzRnkvaFY3M01JU0hUZXJHNEg5Zk1xNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王姝凝, 杨少兵.居民小区电动汽车充电负荷有序控制策略[J].电力系统自动化, 2016, 40 (4) :71-77.WANG Shuning, YANG Shaobing.A coordinated charging control strategy for electric vehicles charging load in residential area[J].Automation of Electric Power Systems, 2016, 40 (4) :71-77.
                            </a>
                        </p>
                        <p id="168">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-agents modelling of EV purchase willingness based on questionnaires">

                                <b>[13]</b> XUE Yusheng, WU Juai, XIE Dongliang, et al.Multi-agents modelling of EV purchase willingness based on questionnaires[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (2) :149-159.
                            </a>
                        </p>
                        <p id="170">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Questionnaire designing,multiagent modeling and analyzing of EV users&amp;#39;&amp;#39;traveling willingness">

                                <b>[14]</b> WU Juai, XUE Yusheng, XIE Dongliang, et al.Questionnaire designing, multi-agent modeling and analyzing of EV users’ traveling willingness[C]// 10th International Conference on Advances in Power System Control, Operation and Management (APSCOM) , November 8-12, 2015, Hongkong, China.
                            </a>
                        </p>
                        <p id="172">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201806014&amp;v=MzA3MDJDVVI3cWZadVpzRnkvaFY3M01LRDNJYTdHNEg5bk1xWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> WU Juai, XUE Yusheng, XIE Dongliang, et al.Multi-agent modeling and analysis of EV users’ travel willingness based on an integrated causal/statistical/behavioral model[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (6) :1255-1263.
                            </a>
                        </p>
                        <p id="174">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813014&amp;v=MzEyMzR6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjczTUlTSFRlckc0SDluTnJJOUVZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 吴巨爱, 薛禹胜, 谢东亮, 等.电动汽车参与运行备用的能力评估及其仿真分析[J].电力系统自动化, 2018, 42 (13) :101-107.DOI:10.7500/AEPS20180130012.WU Juai, XUE Yusheng, XIE Dongliang, et al.The evaluation and simulation analysis of electric vehicles’ reserve capability[J].Automation of Electric Power Systems, 2018, 42 (13) :101-107.DOI:10.7500/AEPS20180130012.
                            </a>
                        </p>
                        <p id="176">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201110004&amp;v=MTY1MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNzNNSVNIVGVyRzRIOUROcjQ5RllJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 黄杰, 薛禹胜, 许剑冰, 等.电力市场与电力系统的动态交互仿真平台: (一) 功能设计[J].电力系统自动化, 2011, 35 (10) :16-22.HUANG Jie, XUE Yusheng, XU Jianbing, et al.Dynamic simulation platform for power market and power system:Part one function design[J].Automation of Electric Power Systems, 2011, 35 (10) :16-22.
                            </a>
                        </p>
                        <p id="178">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201111002&amp;v=MjM4MzFOcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNzNNSVNIVGVyRzRIOUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (二) 支撑层设计[J].电力系统自动化, 2011, 35 (11) :1-7.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part two support layer design[J].Automation of Electric Power Systems, 2011, 35 (11) :1-7.
                            </a>
                        </p>
                        <p id="180">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201112003&amp;v=Mjk2MTMzenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3M01JU0hUZXJHNEg5RE5yWTlGWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (三) 应用层设计[J].电力系统自动化, 2011, 35 (12) :7-14.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part three application layer design[J].Automation of Electric Power Systems, 2011, 35 (12) :7-14.
                            </a>
                        </p>
                        <p id="182">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A hierarchical decomposition approach for coordinated dispatch of plug-in electric vehicles">

                                <b>[20]</b> YAO Weifeng, ZHAO Junhua, WEN Fushuan, et al.A hierarchical decomposition approach for coordinated dispatch of plug-in electric vehicles[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2768-2778.
                            </a>
                        </p>
                        <p id="184">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201303039&amp;v=Mjk5OTgzTUlTckJmYkc0SDlMTXJJOUdiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 田文奇, 和敬涵, 姜久春, 等.电动汽车充电负荷空间分配优化算法[J].电工技术学报, 2013, 28 (3) :269-276.TIAN Wenqi, HE Jinghan, JIANG Jiuchun.et al.Electric vehicle charging load spatial allocation optimization algorithm[J].Transactions of China Electrotechnical Society, 2013, 28 (3) :269-276.
                            </a>
                        </p>
                        <p id="186">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JYRJ201811001&amp;v=MTcxNzFOcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWNzNNTHpUWlpMRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 冯智莉, 易国洪, 李普山, 等.并行化遗传算法研究综述[J].计算机应用与软件, 2018, 35 (11) :1-7.FENG Zhili, YI Guohong, LI Pushan, et al.Review of parallel genetic algorithm[J].Computer Applications and Software, 2018, 35 (11) :1-7.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909009" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909009&amp;v=MTU1MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjczTUlTSFRlckc0SDlqTXBvOUZiWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="3" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

