

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136673475725000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909010%26RESULT%3d1%26SIGN%3dKGfc5N%252foUoTSJrrg9rsuzTzOt14%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909010&amp;v=MDM1Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjd2SUlTSFRlckc0SDlqTXBvOUVaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#294" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#298" data-title="&lt;b&gt;1&lt;/b&gt; 电网广义旋转备用的概念 "><b>1</b> 电网广义旋转备用的概念</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#313" data-title="&lt;b&gt;2&lt;/b&gt; 电网等效负荷波动特性与预测偏差建模 "><b>2</b> 电网等效负荷波动特性与预测偏差建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#315" data-title="&lt;b&gt;2.1&lt;/b&gt; 电网等效负荷波动模型构建"><b>2.1</b> 电网等效负荷波动模型构建</a></li>
                                                <li><a href="#326" data-title="&lt;b&gt;2.2&lt;/b&gt; 电网等效负荷预测偏差模型构建"><b>2.2</b> 电网等效负荷预测偏差模型构建</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#334" data-title="&lt;b&gt;3 基于SFR的新能源发电接入系统广义旋转备用优化配置&lt;/b&gt; "><b>3 基于SFR的新能源发电接入系统广义旋转备用优化配置</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#336" data-title="&lt;b&gt;3.1&lt;/b&gt; 新能源接入系统的&lt;b&gt;SFR&lt;/b&gt;模型"><b>3.1</b> 新能源接入系统的<b>SFR</b>模型</a></li>
                                                <li><a href="#351" data-title="&lt;b&gt;3.2&lt;/b&gt; 电网广义旋转备用优化配置模型构建"><b>3.2</b> 电网广义旋转备用优化配置模型构建</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#378" data-title="&lt;b&gt;4&lt;/b&gt; 算例仿真 "><b>4</b> 算例仿真</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#379" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例简介"><b>4.1</b> 算例简介</a></li>
                                                <li><a href="#382" data-title="&lt;b&gt;4.2&lt;/b&gt; 电网广义旋转备用动态优化配置结果"><b>4.2</b> 电网广义旋转备用动态优化配置结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#407" data-title="&lt;b&gt;5 结语&lt;/b&gt; "><b>5 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#406" data-title="&lt;b&gt;图1 负荷高峰时段电网广义旋转备用配置结果&lt;/b&gt;"><b>图1 负荷高峰时段电网广义旋转备用配置结果</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="224">


                                    <a id="bibliography_1" title=" 卢志刚, 郭凯, 闫桂红, 等.考虑需求响应虚拟机组和碳交易的含风电电力系统优化调度[J].电力系统自动化, 2017, 41 (15) :58-65.DOI:10.7500/AEPS20170101001.LU Zhigang, GUO Kai, YAN Guihong, et al.Optimal dispatch of power system integrated with wind power considering virtual generator units of demand response and carbon trading[J].Automation of Electric Power Systems, 2017, 41 (15) :58-65.DOI:10.7500/AEPS20170101001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715008&amp;v=MjczMDhIOWJOcW85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWN3ZMSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         卢志刚, 郭凯, 闫桂红, 等.考虑需求响应虚拟机组和碳交易的含风电电力系统优化调度[J].电力系统自动化, 2017, 41 (15) :58-65.DOI:10.7500/AEPS20170101001.LU Zhigang, GUO Kai, YAN Guihong, et al.Optimal dispatch of power system integrated with wind power considering virtual generator units of demand response and carbon trading[J].Automation of Electric Power Systems, 2017, 41 (15) :58-65.DOI:10.7500/AEPS20170101001.
                                    </a>
                                </li>
                                <li id="226">


                                    <a id="bibliography_2" title=" 张楠, 黄越辉, 刘德伟, 等.考虑风电接入的电力系统备用容量计算方法[J].电力系统及其自动化学报, 2016, 28 (3) :6-10.ZHANG Nan, HUANG Yuehui, LIU Dewei, et al.Reserve capacity calculation of power system considering wind power integration[J].Proceedings of the CSU-EPSA, 2016, 28 (3) :6-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201603002&amp;v=Mjk4MjNSYXJHNEg5Zk1ySTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3dkxJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         张楠, 黄越辉, 刘德伟, 等.考虑风电接入的电力系统备用容量计算方法[J].电力系统及其自动化学报, 2016, 28 (3) :6-10.ZHANG Nan, HUANG Yuehui, LIU Dewei, et al.Reserve capacity calculation of power system considering wind power integration[J].Proceedings of the CSU-EPSA, 2016, 28 (3) :6-10.
                                    </a>
                                </li>
                                <li id="228">


                                    <a id="bibliography_3" title=" CHEN C L.Optimal wind-thermal generating unit commitment[J].IEEE Transactions on Energy Conversion, 2008, 23 (1) :273-280." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal wind-thermal generating unit commitment">
                                        <b>[3]</b>
                                         CHEN C L.Optimal wind-thermal generating unit commitment[J].IEEE Transactions on Energy Conversion, 2008, 23 (1) :273-280.
                                    </a>
                                </li>
                                <li id="230">


                                    <a id="bibliography_4" title=" 王旭, 蒋传文, 刘玉娇, 等.含大规模风电场的电力系统旋转备用风险决策模型和方法[J].电力系统自动化, 2014, 38 (13) :64-70.WANG Xu, JIANG Chuanwen, LIU Yujiao, et al.Decision-making model and method for spinning reserve and risk of power systems integrated with large-scale wind farms[J].Automation of Electric Power Systems, 2014, 38 (13) :64-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413012&amp;v=MjE4NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjd2TElTSFRlckc0SDlYTnJJOUVab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王旭, 蒋传文, 刘玉娇, 等.含大规模风电场的电力系统旋转备用风险决策模型和方法[J].电力系统自动化, 2014, 38 (13) :64-70.WANG Xu, JIANG Chuanwen, LIU Yujiao, et al.Decision-making model and method for spinning reserve and risk of power systems integrated with large-scale wind farms[J].Automation of Electric Power Systems, 2014, 38 (13) :64-70.
                                    </a>
                                </li>
                                <li id="232">


                                    <a id="bibliography_5" title=" 张里, 刘俊勇, 刘友波, 等.风速相关性下的最优旋转备用容量[J].电网技术, 2014, 38 (12) :3412-3417.ZHANG Li, LIU Junyong, LIU Youbo, et al.Optimal spinning reserve capacity of power grid considering wind speed correlation[J].Power System Technology, 2014, 38 (12) :3412-3417." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201412023&amp;v=MjM2MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWN3ZMSVRyQmZiRzRIOVhOclk5SFo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张里, 刘俊勇, 刘友波, 等.风速相关性下的最优旋转备用容量[J].电网技术, 2014, 38 (12) :3412-3417.ZHANG Li, LIU Junyong, LIU Youbo, et al.Optimal spinning reserve capacity of power grid considering wind speed correlation[J].Power System Technology, 2014, 38 (12) :3412-3417.
                                    </a>
                                </li>
                                <li id="234">


                                    <a id="bibliography_6" title=" 赵新刚, 杨亚会.基于成本和效益的风电提供旋转备用服务定价模型[J].华北电力大学学报 (社会科学版) , 2015 (2) :24-27.ZHAO Xingang, YANG Yahui.Pricing model of spinning reserve provided by wind power based on cost and benefit[J].Journal of North China Electric Power University (Social Sciences) , 2015 (2) :24-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDLB201502006&amp;v=MDc0MzBac0Z5L2hWN3ZMTFNuSGJMRzRIOVRNclk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         赵新刚, 杨亚会.基于成本和效益的风电提供旋转备用服务定价模型[J].华北电力大学学报 (社会科学版) , 2015 (2) :24-27.ZHAO Xingang, YANG Yahui.Pricing model of spinning reserve provided by wind power based on cost and benefit[J].Journal of North China Electric Power University (Social Sciences) , 2015 (2) :24-27.
                                    </a>
                                </li>
                                <li id="236">


                                    <a id="bibliography_7" title=" 王雁凌, 许传龙, 岳巍澎.时变可靠性约束下含风电系统旋转备用的随机规划模型[J].电网技术, 2013, 37 (5) :1311-1316.WANG Yanling, XU Chuanlong, YUE Weipeng.A stochastic programming model for spinning reserve of power grid containing wind farms under constraint of time-varying reliability[J].Power System Technology, 2013, 37 (5) :1311-1316." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201305021&amp;v=MDk0NTlHRnJDVVI3cWZadVpzRnkvaFY3dkxJVHJCZmJHNEg5TE1xbzlIWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王雁凌, 许传龙, 岳巍澎.时变可靠性约束下含风电系统旋转备用的随机规划模型[J].电网技术, 2013, 37 (5) :1311-1316.WANG Yanling, XU Chuanlong, YUE Weipeng.A stochastic programming model for spinning reserve of power grid containing wind farms under constraint of time-varying reliability[J].Power System Technology, 2013, 37 (5) :1311-1316.
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_8" title=" ZENG Y, ZHOU B, ZHU W, et al.An improved risk assessment considering spinning reserve of power system with wind farm integration[C]// IEEE Region 10 Conference, November 1-4, 2015, Macao, China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An improved risk assessment considering spinning reserve of power system with wind farm integration">
                                        <b>[8]</b>
                                         ZENG Y, ZHOU B, ZHU W, et al.An improved risk assessment considering spinning reserve of power system with wind farm integration[C]// IEEE Region 10 Conference, November 1-4, 2015, Macao, China.
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_9" title=" 曲翀, 王秀丽, 姚力, 等.基于条件成本收益分析的旋转备用优化配置[J].电力系统自动化, 2014, 38 (14) :62-69.QU Chong, WANG Xiuli, YAO Li, et al.Optimal configuration of spinning reserve based on conditional cost/benefit analysis[J].Automation of Electric Power Systems, 2014, 38 (14) :62-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201414010&amp;v=MDQwMzBYTnE0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjd2TElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         曲翀, 王秀丽, 姚力, 等.基于条件成本收益分析的旋转备用优化配置[J].电力系统自动化, 2014, 38 (14) :62-69.QU Chong, WANG Xiuli, YAO Li, et al.Optimal configuration of spinning reserve based on conditional cost/benefit analysis[J].Automation of Electric Power Systems, 2014, 38 (14) :62-69.
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_10" title=" HAO H, WU D, LIAN J, et al.Optimal coordination of building loads and energy storage for power grid and end user services[J].IEEE Transactions on Smart Grid, 2017, 9 (5) :4335-4345." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal coordination of building loads and energy storage for power grid and end user services">
                                        <b>[10]</b>
                                         HAO H, WU D, LIAN J, et al.Optimal coordination of building loads and energy storage for power grid and end user services[J].IEEE Transactions on Smart Grid, 2017, 9 (5) :4335-4345.
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_11" title=" REDDY S S, BIJWE P R, ABHYANKAR A R.Joint energy and spinning reserve market clearing incorporating wind power and load forecast uncertainties[J].IEEE Systems Journal, 2015, 9 (1) :152-164." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Joint energy and spinning reserve market clearing incorporating w ind pow er and load forecast uncertainties">
                                        <b>[11]</b>
                                         REDDY S S, BIJWE P R, ABHYANKAR A R.Joint energy and spinning reserve market clearing incorporating wind power and load forecast uncertainties[J].IEEE Systems Journal, 2015, 9 (1) :152-164.
                                    </a>
                                </li>
                                <li id="246">


                                    <a id="bibliography_12" title=" 梁宁, 邓长虹, 谭津, 等.计及电量电价弹性的主动配电网多时间尺度优化调度[J].电力系统自动化, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005.LIANG Ning, DENG Changhong, TAN Jin, et al.Optimization scheduling with multiple time scale for active distribution network considering electricity price elasticity[J].Automation of Electric Power Systems, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812006&amp;v=MjU0MjdmWnVac0Z5L2hWN3ZMSVNIVGVyRzRIOW5Oclk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         梁宁, 邓长虹, 谭津, 等.计及电量电价弹性的主动配电网多时间尺度优化调度[J].电力系统自动化, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005.LIANG Ning, DENG Changhong, TAN Jin, et al.Optimization scheduling with multiple time scale for active distribution network considering electricity price elasticity[J].Automation of Electric Power Systems, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005.
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_13" title=" CHANG-CHIEN L R.AN L N, LIN T W.Demand response plan considering available spinning reserve for system frequency restoration[C]// IEEE International Conference on Power System Technology, October 30-November 2, 2012, Auckland, New Zealand:6p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Demand response plan considering available spinning reserve for system frequency restoration">
                                        <b>[13]</b>
                                         CHANG-CHIEN L R.AN L N, LIN T W.Demand response plan considering available spinning reserve for system frequency restoration[C]// IEEE International Conference on Power System Technology, October 30-November 2, 2012, Auckland, New Zealand:6p.
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_14" title=" HU W, WANG P, GOOI H B.Assessing the economics of customer-sited multi-use energy storage[C]// IEEE Region 10 Conference (TENCON) , November 22-25, 2016, Singapore:651-654." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assessing the economics of customer-sited multi-use energy storage">
                                        <b>[14]</b>
                                         HU W, WANG P, GOOI H B.Assessing the economics of customer-sited multi-use energy storage[C]// IEEE Region 10 Conference (TENCON) , November 22-25, 2016, Singapore:651-654.
                                    </a>
                                </li>
                                <li id="252">


                                    <a id="bibliography_15" >
                                        <b>[15]</b>
                                     西北电监局.西北电网备用容量监管办法 (试行) [EB/OL].[2018-02-25].http://xbj.nea.gov.cn/website/Aastatic/news-4416.html.Northwest China Energy Regulatory Bureau of National Energy Administration of the People’ Republic of China.Reserve capacity management method for northwest power grid (trial) [EB/OL].[2018-02-25].http://xbj.nea.gov.cn/website/Aastatic/news-4416.html.</a>
                                </li>
                                <li id="254">


                                    <a id="bibliography_16" title=" 全锐, 潘文霞.考虑惯性动能的风电场旋转备用容量优化方法[J].电力系统自动化, 2015, 39 (24) :23-28.QUAN Rui, PAN Wenxia.Optimization of wind farm spinning reserve capacity considering rotor inertia kinetic energy[J].Automation of Electric Power Systems, 2015, 39 (24) :23-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201524004&amp;v=MDY1NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3dkxJU0hUZXJHNEg5VE9xNDlGWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         全锐, 潘文霞.考虑惯性动能的风电场旋转备用容量优化方法[J].电力系统自动化, 2015, 39 (24) :23-28.QUAN Rui, PAN Wenxia.Optimization of wind farm spinning reserve capacity considering rotor inertia kinetic energy[J].Automation of Electric Power Systems, 2015, 39 (24) :23-28.
                                    </a>
                                </li>
                                <li id="256">


                                    <a id="bibliography_17" >
                                        <b>[17]</b>
                                     中国国电集团公司.330 MW机组锅炉运行规程[EB/OL].http://www.doc88.com/p-9942386029628.html.China Guodian Corporation.330 MW unit boiler operating procedures[EB/OL].http://www.doc88.com/p-9942386029 628.html.</a>
                                </li>
                                <li id="258">


                                    <a id="bibliography_18" title=" 董丹丹.基于电热水器类温控负荷的电力系统频率稳定与控制研究[D].哈尔滨:哈尔滨工业大学, 2015.DONG Dandan.Study on frequency stability and control of electric power system based on temperature control load of electric water heater[D].Harbin:Harbin Institute of Technology, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015980496.nh&amp;v=MjM3NDZxZlp1WnNGeS9oVjd2TFZGMjZHN3F3SHRYRnFaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         董丹丹.基于电热水器类温控负荷的电力系统频率稳定与控制研究[D].哈尔滨:哈尔滨工业大学, 2015.DONG Dandan.Study on frequency stability and control of electric power system based on temperature control load of electric water heater[D].Harbin:Harbin Institute of Technology, 2015.
                                    </a>
                                </li>
                                <li id="260">


                                    <a id="bibliography_19" title=" 袁铁江, 车勇, 孙谊媊, 等.基于时序仿真和GA的风储系统储能容量优化配比[J].高电压技术, 2017, 43 (7) :2122-2130.YUAN Tiejiang, CHE Yong, SUN Yiqian, et al.Optimized proportion of energy storage capacity in wind-storage system based on timing simulation and GA algorithm[J].High Voltage Engineering, 2017, 43 (7) :2122-2130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201707004&amp;v=MTM3NDVMRzRIOWJNcUk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWN3ZMSWluU1o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         袁铁江, 车勇, 孙谊媊, 等.基于时序仿真和GA的风储系统储能容量优化配比[J].高电压技术, 2017, 43 (7) :2122-2130.YUAN Tiejiang, CHE Yong, SUN Yiqian, et al.Optimized proportion of energy storage capacity in wind-storage system based on timing simulation and GA algorithm[J].High Voltage Engineering, 2017, 43 (7) :2122-2130.
                                    </a>
                                </li>
                                <li id="262">


                                    <a id="bibliography_20" title=" 陶仁峰, 袁铁江, 梅生伟, 等.基于球面受光原理的太阳光跟踪策略[J].电力系统自动化, 2016, 40 (1) :108-115.TAO Renfeng, YUAN Tiejiang, MEI Shengwei, et al.A sunlight tracking strategy based on spherical light-principle[J].Automation of Electric Power Systems, 2016, 40 (1) :108-115." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601016&amp;v=MDE2OTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWN3ZMSVNIVGVyRzRIOWZNcm85RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         陶仁峰, 袁铁江, 梅生伟, 等.基于球面受光原理的太阳光跟踪策略[J].电力系统自动化, 2016, 40 (1) :108-115.TAO Renfeng, YUAN Tiejiang, MEI Shengwei, et al.A sunlight tracking strategy based on spherical light-principle[J].Automation of Electric Power Systems, 2016, 40 (1) :108-115.
                                    </a>
                                </li>
                                <li id="264">


                                    <a id="bibliography_21" title=" 陶仁峰, 李凤婷, 李永东, 等.基于云层分布规律与太阳光跟踪的光伏电站MPPT策略[J].电力系统自动化, 2018, 42 (5) :25-33.DOI:10.7500/AEPS20170724005.TAO Renfeng, LI Fengting, LI Yongdong, et al.MPPT strategy of photovoltaic station based on cloud distribution pattern and sunlight tracking[J].Automation of Electric Power Systems, 2018, 42 (5) :25-33.DOI:10.7500/AEPS20170724005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805005&amp;v=MzA4NTZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjd2TElTSFRlckc0SDluTXFvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         陶仁峰, 李凤婷, 李永东, 等.基于云层分布规律与太阳光跟踪的光伏电站MPPT策略[J].电力系统自动化, 2018, 42 (5) :25-33.DOI:10.7500/AEPS20170724005.TAO Renfeng, LI Fengting, LI Yongdong, et al.MPPT strategy of photovoltaic station based on cloud distribution pattern and sunlight tracking[J].Automation of Electric Power Systems, 2018, 42 (5) :25-33.DOI:10.7500/AEPS20170724005.
                                    </a>
                                </li>
                                <li id="266">


                                    <a id="bibliography_22" title=" 赵唯嘉, 张宁, 康重庆, 等.光伏发电出力的条件预测误差概率分布估计方法[J].电力系统自动化, 2015, 39 (16) :8-15.ZHAO Weijia, ZHANG Ning, KANG Chongqing, et al.A method of probabilistic distribution estimation of conditional forecast error for photovoltaic power generation[J].Automation of Electric Power Systems, 2015, 39 (16) :8-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516002&amp;v=MTk2NzQvaFY3dkxJU0hUZXJHNEg5VE5xWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         赵唯嘉, 张宁, 康重庆, 等.光伏发电出力的条件预测误差概率分布估计方法[J].电力系统自动化, 2015, 39 (16) :8-15.ZHAO Weijia, ZHANG Ning, KANG Chongqing, et al.A method of probabilistic distribution estimation of conditional forecast error for photovoltaic power generation[J].Automation of Electric Power Systems, 2015, 39 (16) :8-15.
                                    </a>
                                </li>
                                <li id="268">


                                    <a id="bibliography_23" title=" 殷桂梁, 张雪, 操丹丹, 等.考虑风电和光伏发电影响的电力系统最优旋转备用容量确定[J].电网技术, 2015, 39 (12) :3497-3504.YIN Guiliang, ZHANG Xue, CAO Dandan, et al.Determination of optimal spinning reserve capacity of power system considering wind and photovoltaic power affects[J].Power System Technology, 2015, 39 (12) :3497-3504." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512026&amp;v=MDIzNjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjd2TElUckJmYkc0SDlUTnJZOUhZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         殷桂梁, 张雪, 操丹丹, 等.考虑风电和光伏发电影响的电力系统最优旋转备用容量确定[J].电网技术, 2015, 39 (12) :3497-3504.YIN Guiliang, ZHANG Xue, CAO Dandan, et al.Determination of optimal spinning reserve capacity of power system considering wind and photovoltaic power affects[J].Power System Technology, 2015, 39 (12) :3497-3504.
                                    </a>
                                </li>
                                <li id="270">


                                    <a id="bibliography_24" title=" 苏鹏, 刘天琪, 李兴源.含风电的系统最优旋转备用的确定[J].电网技术, 2010, 34 (12) :158-162.SU Peng, LIU Tianqi, LI Xingyuan.Determination of optimal spinning reserve of power grid containing wind[J].Power System Technology, 2010, 34 (12) :158-162." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201012032&amp;v=MTY4MTNZOUdab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjd2TElUckJmYkc0SDlITnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         苏鹏, 刘天琪, 李兴源.含风电的系统最优旋转备用的确定[J].电网技术, 2010, 34 (12) :158-162.SU Peng, LIU Tianqi, LI Xingyuan.Determination of optimal spinning reserve of power grid containing wind[J].Power System Technology, 2010, 34 (12) :158-162.
                                    </a>
                                </li>
                                <li id="272">


                                    <a id="bibliography_25" title=" 林少伯, 韩民晓, 赵国鹏, 等.基于随机预测误差的分布式光伏配网储能系统容量配置方法[J].中国电机工程学报, 2013, 33 (4) :25-33.LIN Shaobo, HAN Minxiao, ZHAO Guopeng, et al.Capacity allocation of energy storage in distributed photovoltaic power system based on stochastic prediction error[J].Proceedings of the CSEE, 2013, 33 (4) :25-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304006&amp;v=MTcwMTZxQnRHRnJDVVI3cWZadVpzRnkvaFY3dkxQeXJQYmJHNEg5TE1xNDlGWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         林少伯, 韩民晓, 赵国鹏, 等.基于随机预测误差的分布式光伏配网储能系统容量配置方法[J].中国电机工程学报, 2013, 33 (4) :25-33.LIN Shaobo, HAN Minxiao, ZHAO Guopeng, et al.Capacity allocation of energy storage in distributed photovoltaic power system based on stochastic prediction error[J].Proceedings of the CSEE, 2013, 33 (4) :25-33.
                                    </a>
                                </li>
                                <li id="274">


                                    <a id="bibliography_26" title=" 赵晋泉, 唐洁, 罗卫华, 等.一种含风电电力系统的日前发电计划和旋转备用决策模型[J].电力自动化设备, 2014, 34 (5) :21-27.ZHAO Jinquan, TANG Jie, LUO Weihua, et al.Day-ahead generation scheduling and spinning reserve decision-making model for power grid containing wind power[J].Electric Power Automation Equipment, 2014, 34 (5) :21-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201405003&amp;v=MTA1MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3dkxJU0hSZmJHNEg5WE1xbzlGWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         赵晋泉, 唐洁, 罗卫华, 等.一种含风电电力系统的日前发电计划和旋转备用决策模型[J].电力自动化设备, 2014, 34 (5) :21-27.ZHAO Jinquan, TANG Jie, LUO Weihua, et al.Day-ahead generation scheduling and spinning reserve decision-making model for power grid containing wind power[J].Electric Power Automation Equipment, 2014, 34 (5) :21-27.
                                    </a>
                                </li>
                                <li id="276">


                                    <a id="bibliography_27" title=" TERZIJA V V.Adaptive underfrequency load shedding based on the magnitude of the disturbance estimation[J].IEEE Transactions on Power Systems, 2006, 21 (3) :1260-1266." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive underfrequency load shedding based on the magnitude of the disturbance estimation">
                                        <b>[27]</b>
                                         TERZIJA V V.Adaptive underfrequency load shedding based on the magnitude of the disturbance estimation[J].IEEE Transactions on Power Systems, 2006, 21 (3) :1260-1266.
                                    </a>
                                </li>
                                <li id="278">


                                    <a id="bibliography_28" title=" 蔡国伟, 孙正龙, 王雨薇, 等.基于改进频率响应模型的低频减载方案优化[J].电网技术, 2013, 37 (11) :3131-3136.CAI Guowei, SUN Zhenglong, WANG Yuwei, et al.Optimization of under frequency load shedding scheme based on improved system frequency response model[J].Power System Technology, 2013, 37 (11) :3131-3136." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201311022&amp;v=MTc1NzlMSVRyQmZiRzRIOUxOcm85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWN3Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         蔡国伟, 孙正龙, 王雨薇, 等.基于改进频率响应模型的低频减载方案优化[J].电网技术, 2013, 37 (11) :3131-3136.CAI Guowei, SUN Zhenglong, WANG Yuwei, et al.Optimization of under frequency load shedding scheme based on improved system frequency response model[J].Power System Technology, 2013, 37 (11) :3131-3136.
                                    </a>
                                </li>
                                <li id="280">


                                    <a id="bibliography_29" title=" HUANG Hao, LI Fangxing.Sensitivity analysis of load-damping characteristic in power system frequency regulation[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1324-1335." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Sensitivity Analysis of Load-Damping Characteristic in Power System Frequency Regulation">
                                        <b>[29]</b>
                                         HUANG Hao, LI Fangxing.Sensitivity analysis of load-damping characteristic in power system frequency regulation[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1324-1335.
                                    </a>
                                </li>
                                <li id="282">


                                    <a id="bibliography_30" title=" 陈建华, 张瑶, 郭子明, 等.考虑电力系统频率响应特性的鲁棒区间风电调度方法[J].中国电机工程学报, 2016, 36 (22) :6096-6102.CHEN Jianhua, ZHANG Yao, GUO Ziming, et al.A robust interval wind power dispatch method considering system frequency response[J].Proceedings of the CSEE, 2016, 36 (22) :6096-6102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201622010&amp;v=MDkyOTFzRnkvaFY3dkxQeXJQYmJHNEg5Zk9yWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         陈建华, 张瑶, 郭子明, 等.考虑电力系统频率响应特性的鲁棒区间风电调度方法[J].中国电机工程学报, 2016, 36 (22) :6096-6102.CHEN Jianhua, ZHANG Yao, GUO Ziming, et al.A robust interval wind power dispatch method considering system frequency response[J].Proceedings of the CSEE, 2016, 36 (22) :6096-6102.
                                    </a>
                                </li>
                                <li id="284">


                                    <a id="bibliography_31" title=" 柴爱军, 吴江.市场环境下备用容量的定价与确定[J].电网与清洁能源, 2011, 27 (12) :72-75.CHAI Aijun, WU Jiang.Pricing and determination of the reserved capacity in power market[J].Power System and Clean Energy, 2011, 27 (12) :72-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201112018&amp;v=MTk1MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3dkxOalhOYXJHNEg5RE5yWTlFYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         柴爱军, 吴江.市场环境下备用容量的定价与确定[J].电网与清洁能源, 2011, 27 (12) :72-75.CHAI Aijun, WU Jiang.Pricing and determination of the reserved capacity in power market[J].Power System and Clean Energy, 2011, 27 (12) :72-75.
                                    </a>
                                </li>
                                <li id="286">


                                    <a id="bibliography_32" title=" 李雪娇, 翟海燕.抽水蓄能项目电价运营模式及标杆容量电价的初步测算[J].中国能源, 2015 (12) :41-44.LI Xuejiao, ZHAI Haiyan.Electricity price model and the preliminary estimation of benchmark capacity price of the pumped storage project[J].Energy of China, 2015 (12) :41-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN201512012&amp;v=MDk3NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3dkxQeXJIWUxHNEg5VE5yWTlFWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         李雪娇, 翟海燕.抽水蓄能项目电价运营模式及标杆容量电价的初步测算[J].中国能源, 2015 (12) :41-44.LI Xuejiao, ZHAI Haiyan.Electricity price model and the preliminary estimation of benchmark capacity price of the pumped storage project[J].Energy of China, 2015 (12) :41-44.
                                    </a>
                                </li>
                                <li id="288">


                                    <a id="bibliography_33" title=" 季大龙.高渗透率风电下考虑多能源联合发电的机组组合[D].济南:山东大学, 2017.JI Dalong.Multi energy resource combined unit commitment under high wind power penetration level system[D].Jinan:Shandong University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017065084.nh&amp;v=Mjg5MTJGeS9oVjd2TFZGMjZHYk8rRzlIRXE1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         季大龙.高渗透率风电下考虑多能源联合发电的机组组合[D].济南:山东大学, 2017.JI Dalong.Multi energy resource combined unit commitment under high wind power penetration level system[D].Jinan:Shandong University, 2017.
                                    </a>
                                </li>
                                <li id="290">


                                    <a id="bibliography_34" title=" 张刘冬, 殷明慧, 宋坤隆, 等.基于净负荷分步建模的旋转备用优化确定风险分析方法[J].电力系统自动化, 2015, 39 (24) :16-22.ZHANG Liudong, YIN Minghui, SONG Kunlong, et al.Risk analysing method of optimizing spinning reserve requirements based on multi-step modeling of net demand [J].Automation of Electric Power Systems, 2015, 39 (24) :16-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201524003&amp;v=MjQzMzh0R0ZyQ1VSN3FmWnVac0Z5L2hWN3ZMSVNIVGVyRzRIOVRPcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[34]</b>
                                         张刘冬, 殷明慧, 宋坤隆, 等.基于净负荷分步建模的旋转备用优化确定风险分析方法[J].电力系统自动化, 2015, 39 (24) :16-22.ZHANG Liudong, YIN Minghui, SONG Kunlong, et al.Risk analysing method of optimizing spinning reserve requirements based on multi-step modeling of net demand [J].Automation of Electric Power Systems, 2015, 39 (24) :16-22.
                                    </a>
                                </li>
                                <li id="292">


                                    <a id="bibliography_35" title=" BUNN D W.竞争性电力市场模拟定价机制[M].北京:中国电力出版社, 2008.BUNN D W.Modeling prices in competitive electricity markets[M].Beijing:China Electric Power Press, 2008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508361994001&amp;v=MjQ5NDJpZlplWnZGeW5uVTdqTUpGb1hYRnF6R2JhNEZ0TEtyb1pNWU9zUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bkty&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                         BUNN D W.竞争性电力市场模拟定价机制[M].北京:中国电力出版社, 2008.BUNN D W.Modeling prices in competitive electricity markets[M].Beijing:China Electric Power Press, 2008.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-22 13:53</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),82-91 DOI:10.7500/AEPS20180407003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于系统频率响应特征的电网广义旋转备用优化配置</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%B6%E4%BB%81%E5%B3%B0&amp;code=33424345&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陶仁峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%87%A4%E5%A9%B7&amp;code=09252050&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李凤婷</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E7%87%95%E9%9D%92&amp;code=07497278&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李燕青</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E8%AF%86%E8%BF%9C&amp;code=28071522&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周识远</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AB%98%E5%85%89%E8%8A%92&amp;code=39010178&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高光芒</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BB%98%E6%9E%97&amp;code=35580320&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">付林</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90%E5%8F%91%E7%94%B5%E4%B8%8E%E5%B9%B6%E7%BD%91%E6%8A%80%E6%9C%AF%E6%95%99%E8%82%B2%E9%83%A8%E5%B7%A5%E7%A8%8B%E7%A0%94%E7%A9%B6%E4%B8%AD%E5%BF%83(%E6%96%B0%E7%96%86%E5%A4%A7%E5%AD%A6)&amp;code=0181515&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可再生能源发电与并网技术教育部工程研究中心(新疆大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B2%B3%E5%8C%97%E7%9C%81%E8%BE%93%E5%8F%98%E7%94%B5%E8%AE%BE%E5%A4%87%E5%AE%89%E5%85%A8%E9%98%B2%E5%BE%A1%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">河北省输变电设备安全防御重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%94%98%E8%82%83%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E9%A3%8E%E7%94%B5%E6%8A%80%E6%9C%AF%E4%B8%AD%E5%BF%83&amp;code=1001691&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网甘肃省电力公司风电技术中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%96%B0%E7%96%86%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=1035628&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网新疆电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%96%B0%E7%96%86%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网新疆电力有限公司经济技术研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>现有的旋转备用配置方法多将旋转备用的来源限定于常规发电机组, 较少虑及储能装置与柔性负荷等新兴电力设施对旋转备用优化配置的积极影响。为此, 文中提出了电网广义旋转备用的概念;借助序列化建模思路与可描述随机变量取值相依结构的Copula函数, 建立电网等效负荷 (电网原始负荷与对应时刻点新能源发电出力的差值) 波动量与预测偏差模型;综合考虑系统频率响应特征, 以电网广义旋转备用购置成本、停电损失成本与弃新能源发电成本最低为目标, 提出一种基于系统频率响应的新能源高渗透电网广义旋转备用优化配置方法。以新疆某新能源高渗透区域电网实际运行数据为依据, 仿真验证了所提方法的可行性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%8B%E8%BD%AC%E5%A4%87%E7%94%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">旋转备用;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Copula%E5%87%BD%E6%95%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Copula函数;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%91%E7%8E%87%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">频率响应;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%94%E6%80%A7%E8%B4%9F%E8%8D%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柔性负荷;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    陶仁峰 (1985—) , 男, 博士研究生, 主要研究方向:电力系统分析与优化调度。E-mail:taorenfeng@126.com;
                                </span>
                                <span>
                                    *李凤婷 (1965—) , 女, 通信作者, 教授, 博士生导师, 主要研究方向:可再生能源并网技术与电力系统继电保护。E-mail:xjlft2009@sina.com;
                                </span>
                                <span>
                                    李燕青 (1974—) , 男, 博士, 教授, 博士生导师, 主要研究方向:先进输变电技术、电力系统分析与控制、新能源发电与智能电网。E-mail:hdlyq@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-07</p>

                    <p>

                            <b>基金：</b>
                                                        <span>新疆维吾尔自治区科技支疆项目 (2017E0277);</span>
                                <span>国家自然科学基金资助项目 (51767023);</span>
                                <span>新疆维吾尔自治区研究生科研创新项目 (XJGRI2016025);</span>
                    </p>
            </div>
                    <h1><b>Optimal Configuration of Generalized Spinning Reverse for Power Grid Based on Characteristics of System Frequency Response</b></h1>
                    <h2>
                    <span>TAO Renfeng</span>
                    <span>LI Fengting</span>
                    <span>LI Yanqing</span>
                    <span>ZHOU Shiyuan</span>
                    <span>GAO Guangmang</span>
                    <span>FU Lin</span>
            </h2>
                    <h2>
                    <span>Engineering Research Center for Renewable Energy Power Generation and Grid Technology, Ministry of Education (Xinjiang University)</span>
                    <span>Hebei Provincial Key Laboratory of Power Transmission Equipment Security Defense (North China Electric Power University)</span>
                    <span>Wind Power Technology Center of State Grid Gansu Electric Power Corporation</span>
                    <span>State Grid Xinjiang Electric Power Dispatching and Control Center</span>
                    <span>Economy and Technology Research Institute of State Grid Xinjiang Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The existing configuration methods of spinning reserve (SR) only consider conventional units as the source of SR, and the advantages of new power facilities such as energy storage devices and flexible loads are not taken into account. This paper proposes the concept of generalized spinning reserve of power grid. And the fluctuation and prediction error models of equivalent load of power grid (difference between original load of power grid and renewable energy generation output at corresponding time) are established based on serialization modeling method and Copula function describing the dependence structure among variables. Considering the characteristics of system frequency response (SFR) , and taking the minimum total cost of generalized spinning reserve of power grid, power outage cost and power curtailment cost of renewable energy generation as objective functions, this paper proposes a new optimization strategy of generalized spinning reserve for power grid with high penetration of renewable energy. Finally, according to the actual data of a regional grid with high penetration of renewable energy in Xinjiang Uygur Autonomous Region, China, the feasibility of the proposed strategy is verified through simulation.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=spinning%20reserve&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">spinning reserve;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Copula%20function&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Copula function;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=system%20frequency%20response%20(SFR)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">system frequency response (SFR) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20load&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible load;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-07</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Science and Technology Project of Xinjiang Uygur Autonomous Region for Promoting Its Self-development (No.2017E0277);</span>
                                <span>National Natural Science Foundation of China (No.51767023);</span>
                                <span>Graduate Research and Innovation Project of Xinjiang Uygur Autonomous Region (No.XJGRI2016025);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="294" name="294" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="295">新能源发电的迅猛发展, 在缓解传统资源枯竭与环境污染问题的同时<citation id="411" type="reference"><link href="224" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 对其并网系统运行的稳定性与经济性, 特别是系统功率平衡的保持产生了较为不利的影响。虽然学者们已对新能源发电出力预测做了大量工作, 但受制于气象因素的复杂性, 仍难以获取新能源发电出力精确预报结果。因此, 以系统运行稳定性为要求, 深入探讨新能源发电高渗透率电网旋转备用优化配置方法显得尤为必要与紧迫。</p>
                </div>
                <div class="p1">
                    <p id="296">针对上述问题, 国内外专家与学者开展了大量研究并取得了一系列重要成果, 主要包括:①依据区域电网负荷最大值、系统在线运行机组容量或者风电预测出力, 提出固定比例的旋转备用容量配置方法<citation id="412" type="reference"><link href="226" rel="bibliography" /><link href="228" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>, 该类方法虽操作简单, 但易造成旋转备用不足或浪费;②以系统发电成本、旋转备用购置成本与停电损失成本最低为目标, 提出新能源接入系统旋转备用优化配置方法<citation id="413" type="reference"><link href="230" rel="bibliography" /><link href="232" rel="bibliography" /><link href="234" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>, 但并未直接考虑系统可靠性要求;③考虑系统决策者的风险偏好与关注的损失范围, 提出不同条件成本或时变可靠性要求下系统旋转备用配置方法<citation id="414" type="reference"><link href="236" rel="bibliography" /><link href="238" rel="bibliography" /><link href="240" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>, 该类方法虽然兼顾了系统运行的经济性与可靠性, 但未涉及电力市场环境下储能与柔性负荷提供旋转备用;④考虑柔性负荷与储能装置运行特征, 研究储能或柔性负荷介入背景下新能源接入系统旋转备用优化配置方法<citation id="415" type="reference"><link href="242" rel="bibliography" /><link href="244" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>, 但并未考虑不同系统提供旋转备用成本之间的差异以及系统频率响应 (system frequency response, SFR) 特征对旋转备用优化配置的影响。因此, 现有研究成果虽对于解决新能源发电接入系统旋转备用优化配置具有较积极的意义, 但随着新能源发电并网容量逐年递增, 电网等效负荷波动特征与预测偏差均将发生较大及较复杂变化, 对旋转备用配置提出更高要求;同时, 随着电力市场有序改革的推进, 储能与柔性负荷等新兴电力设施在给电网能量调度提供灵活性的同时, 也将拥有公平参与电网辅助服务市场交易的可能<citation id="416" type="reference"><link href="246" rel="bibliography" /><link href="248" rel="bibliography" /><link href="250" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="297">为此, 参考文献<citation id="417" type="reference">[<a class="sup">15</a>]</citation>, 基于电力市场环境下储能与柔性负荷均可参与电网辅助服务交易的考虑, 提出电网广义旋转备用的概念;考虑电网原始负荷与新能源发电出力关联关系, 借助序列化建模思路与可描述随机变量取值相依结构的Copula函数, 建立电网等效负荷波动量与预测偏差模型;综合分析SFR特征, 以电网广义旋转备用购置成本、停电损失成本与弃新能源发电成本最低为目标, 提出一种基于SFR的新能源高渗透电网广义旋转备用优化配置方法。以新疆某新能源高渗透区域电网实际运行数据为依据, 仿真验证了所提方法的可行性。</p>
                </div>
                <h3 id="298" name="298" class="anchor-tag"><b>1</b> 电网广义旋转备用的概念</h3>
                <div class="p1">
                    <p id="299">电网的旋转备用主要指接于系统母线、可立即投入运行的用于平衡负荷波动与预测偏差的负荷备用<citation id="418" type="reference"><link href="252" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。然而, 电网实际运行过程中, 特别是新能源发电大规模并网过程中, 新能源发电出力的随机波动与预测偏差以及常规发电机组强迫停运均会致使电网等效负荷的波动特性与预测偏差发生较大变化, 即旋转备用不仅要用于平衡原始负荷曲线的波动与预测偏差, 还延拓应用于由新能源发电出力波动与预测偏差以及机组强迫停运引起的系统功率偏差的动态补偿。</p>
                </div>
                <div class="p1">
                    <p id="300">同时, 随着以压缩空气储能、抽水蓄能为代表的规模化储能系统的建成与投运, 以及大量诸如电采暖、空调制冷等状态或生产过程可一定时间持续或保持的柔性负荷<citation id="419" type="reference"><link href="246" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>的涌现, 在给电网能量调度提供灵活性的同时, 也将在电力市场有序改革背景下拥有公平参与电网辅助服务交易的机会, 即有力地扩充了电网旋转备用获取的手段与方式。因此, 在综合上述旋转备用用途及来源拓展的基础上, 本文提出的电网广义旋转备用的概念可概括为:接于系统母线、可立即投入运行的平衡电网等效负荷波动与预测偏差的电能备用。具体公式如下:</p>
                </div>
                <div class="p1">
                    <p id="301" class="code-formula">
                        <mathml id="301"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>C</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mi>k</mi></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>l</mtext><mo>, </mo><mi>h</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="302">式中:<i>C</i><sub>total</sub> (<i>t</i>) 为<i>t</i>时刻电网的广义旋转备用;<i>C</i><sub>G, <i>i</i></sub> (<i>t</i>) , <i>C</i><sub>S, <i>j</i></sub> (<i>t</i>) , <i>C</i><sub>fl, <i>h</i></sub> (<i>t</i>) 分别为<i>t</i>时刻常规发电机组<i>i</i>、储能装置<i>j</i>与柔性负荷<i>h</i>提供的旋转备用;<i>n</i>, <i>m</i>, <i>k</i>分别为可提供旋转备用的常规发电机组、储能装置与柔性负荷的数目。</p>
                </div>
                <div class="p1">
                    <p id="303">限于篇幅, 本文将电网广义旋转备用的来源仅限定于常规发电机组、储能装置与柔性负荷, 电动汽车与风电场等亦可作为旋转备用的系统<citation id="420" type="reference"><link href="254" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>暂不予考虑。</p>
                </div>
                <div class="p1">
                    <p id="304">为保证电网广义旋转备用可靠抑制电网等效负荷波动与预测偏差以及电网广义旋转备用提供装置或系统运行的稳定性, <i>C</i><sub>G, <i>i</i></sub> (<i>t</i>) 与<i>C</i><sub>fl, <i>h</i></sub> (<i>t</i>) 需满足:</p>
                </div>
                <div class="p1">
                    <p id="305" class="code-formula">
                        <mathml id="305"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>∈</mo><mo stretchy="false">[</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>l</mtext><mo>, </mo><mi>h</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>∈</mo><mo stretchy="false">[</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>l</mtext><mo>, </mo><mi>h</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>l</mtext><mo>, </mo><mi>h</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>l</mtext><mo>, </mo><mi>h</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>l</mtext><mo>, </mo><mi>h</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="306">式中:<i>P</i><sub>G, <i>i</i>, max</sub>, <i>P</i><sub>G, <i>i</i>, min</sub>, <i>P</i><sub>G, <i>i</i></sub> (<i>t</i>) 分别为常规发电机组<i>i</i>的最大、最小及<i>t</i>时刻的出力;<i>P</i><sub>fl, <i>h</i>, max</sub>, <i>P</i><sub>fl, <i>h</i>, min</sub>, <i>P</i><sub>fl, <i>h</i></sub> (<i>t</i>) 分别为柔性负荷<i>h</i>的最大、最小及<i>t</i>时刻的功率。</p>
                </div>
                <div class="p1">
                    <p id="307">鉴于储能装置具有能量灵活双向流动与控制的优点, <i>C</i><sub>S, <i>j</i></sub> (<i>t</i>) 需满足:</p>
                </div>
                <div class="p1">
                    <p id="308" class="code-formula">
                        <mathml id="308"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>∈</mo><mo stretchy="false">[</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>, </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>∈</mo><mo stretchy="false">[</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>, </mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>j</mi><mo>, </mo><mi>max</mi></mrow></msub><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="309">式中:<i>P</i><sub>S, <i>j</i></sub> (<i>t</i>) 为储能装置的充电或放电功率;<i>P</i><sub>S, <i>j</i></sub> (<i>t</i>) &gt;0表示储能装置放电, 此时<i>P</i><sub>S, <i>j</i>, max</sub>和<i>P</i><sub>S, <i>j</i>, min</sub>分别为第<i>j</i>个储能装置允许的最大与最小放电功率, 取值分别为其额定的放电功率<i>P</i><sub>S, <i>j</i>, N+</sub>与0;<i>P</i><sub>S, <i>j</i></sub> (<i>t</i>) &lt;0表示储能装置充电, 此时<i>P</i><sub>S, <i>j</i>, max</sub>与<i>P</i><sub>S, <i>j</i>, min</sub>分别为允许的最大与最小充电功率, 取值分别为其额定的充电功率<i>P</i><sub>S, <i>j</i>, N-</sub>与0;<i>S</i><sub>S, <i>j</i>, max</sub>与<i>S</i><sub>S, <i>j</i>, min</sub>分别为储能装置允许的最大与最小荷电状态 (state of charge, SOC) 。</p>
                </div>
                <div class="p1">
                    <p id="310">电网广义旋转备用在平抑电网等效负荷波动与预测偏差过程中, 除需具备一定的可调节功率之外, 还需具备符合要求的调节速率, 以此快速补偿电网能量的供需偏差, 保证电网频率的快速恢复与稳定, 具体公式如下:</p>
                </div>
                <div class="p1">
                    <p id="311" class="code-formula">
                        <mathml id="311"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>v</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>v</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="312">式中:<i>v</i><sub>total</sub> (<i>t</i>) 为<i>t</i>时刻电网广义旋转备用总调节速率;<i>v</i><sub>G</sub> (<i>t</i>) , <i>v</i><sub>S</sub> (<i>t</i>) , <i>v</i><sub>fl</sub> (<i>t</i>) 分别为<i>t</i>时刻常规发电机组、储能装置与可控负荷提供的旋转备用的调节速率。<i>v</i><sub>G</sub> (<i>t</i>) 的取值视常规发电机组级联锅炉运行状态调节速率决定, 以国内某型330 MW火电机组为例, 其出力调节率范围为-3.0～3.0 MW/min<citation id="421" type="reference"><link href="256" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>;<i>v</i><sub>S</sub> (<i>t</i>) 的取值视储能具体类型及其额定运行参数决定, 以抽水蓄能电站为例, 其每分钟出力调节范围大于等于其额定容量的50%;<i>v</i><sub>fl</sub> (<i>t</i>) 的取值视电网侧与用户侧具体协商结果决定<citation id="422" type="reference"><link href="258" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <h3 id="313" name="313" class="anchor-tag"><b>2</b> 电网等效负荷波动特性与预测偏差建模</h3>
                <div class="p1">
                    <p id="314">电网广义旋转备用优化配置的目的是抑制电网等效负荷的波动与预测偏差。因此, 电网等效负荷波动与预测偏差建模是需首先解决的问题。</p>
                </div>
                <h4 class="anchor-tag" id="315" name="315"><b>2.1</b> 电网等效负荷波动模型构建</h4>
                <div class="p1">
                    <p id="316">电网等效负荷波动由原始负荷波动与新能源发电出力波动共同决定, 具体公式如下:</p>
                </div>
                <div class="p1">
                    <p id="317" class="code-formula">
                        <mathml id="317"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>Δ</mtext><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>=</mo><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>r</mtext><mtext>l</mtext><mo>, </mo><mtext>Δ</mtext><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>-</mo><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mo>, </mo><mtext>Δ</mtext><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="318">式中:Δ<i>p</i><sub>eql, Δ<i>t</i></sub> (<i>l</i>) , Δ<i>p</i><sub>orl, Δ<i>t</i></sub> (<i>l</i>) , Δ<i>p</i><sub>re, Δ<i>t</i></sub> (<i>l</i>) 分别为电网等效负荷、原始负荷与新能源发电出力 (本文限定于风电与光伏发电联合出力) 第<i>l</i>个Δ<i>t</i>间隔周期的波动量。上述波动量虽然均呈现出随机性, 但所呈现的规律不尽相同。例如, 电网原始负荷波动具有明显的以日为周期的变化特征, 即在负荷低谷时段其往往呈现出先降低再增大的变化特征, 而在负荷高峰时段则以较高的概率呈现出先增大再降低的变化特征<citation id="423" type="reference"><link href="260" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>;光伏出力波动也多呈现出以日为周期的变化特征, 即一日之内光伏出力多呈现出先正向波动再负向波动的特征<citation id="425" type="reference"><link href="262" rel="bibliography" /><link href="264" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>;风电出力的波动量不具有以日或某一时段为周期的变化特征<citation id="424" type="reference"><link href="260" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。因此, 电网等效负荷波动量的概率取值需由其所关注的同一时间段的原始负荷与新能源发电出力的波动量概率统计结果共同决定。</p>
                </div>
                <div class="p1">
                    <p id="319">同时, 原始负荷与新能源发电出力的波动量概率密度函数可能为类型各异的连续型函数, 且各波动量之间可能还存在一定未知的关联关系, 其联合概率分布函数往往难以被解析地表示, 不利于电网等效负荷波动量模型的构建<citation id="426" type="reference"><link href="266" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。因此, 本文采用序列化建模思路, 将同一时间段内的原始负荷与新能源发电出力的波动量概率密度函数离散化处理<citation id="427" type="reference"><link href="268" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 建立各波动量概率性序列, 以原始负荷波动量取值的概率密度函数<i>f</i><sub>l</sub> (<i>x</i>) 为例, 概率性序列<i>F</i><sub>l</sub> (<i>k</i><sub>l</sub>) 为:</p>
                </div>
                <div class="p1">
                    <p id="320" class="code-formula">
                        <mathml id="320"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mo>-</mo><mi>∞</mi></mrow><mrow><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mn>2</mn></mfrac></mrow></msubsup><mi>f</mi></mrow></mstyle><msub><mrow></mrow><mtext>l</mtext></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>x</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>k</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>k</mi><msub><mrow></mrow><mtext>l</mtext></msub><mi>S</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>-</mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mn>2</mn></mfrac></mrow><mrow><mi>k</mi><msub><mrow></mrow><mtext>l</mtext></msub><mi>S</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>+</mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mn>2</mn></mfrac></mrow></msubsup><mi>f</mi></mrow></mstyle><msub><mrow></mrow><mtext>l</mtext></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>x</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>&lt;</mo><mi>k</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo>&lt;</mo><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>k</mi><msub><mrow></mrow><mtext>l</mtext></msub><mi>S</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>+</mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mn>2</mn></mfrac></mrow><mrow><mo>+</mo><mi>∞</mi></mrow></msubsup><mi>f</mi></mrow></mstyle><msub><mrow></mrow><mtext>l</mtext></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>x</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>k</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="321">式中:<i>k</i><sub>l</sub>为序列次序;<i>N</i><sub>L</sub>为序列总长度, 取值为 (<i>x</i><sub>max</sub>-<i>x</i><sub>min</sub>) /<i>S</i><sub>L</sub>, 其中<i>x</i><sub>max</sub>和<i>x</i><sub>min</sub>分别为原始负荷波动量的最大值与最小值, <i>S</i><sub>L</sub>为序列步长。新能源波动量概率性序列<i>F</i><sub>re</sub> (<i>k</i><sub>re</sub>) 计算方法同上, 此处不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="322">进一步, 采用可描述随机变量概率取值相依结构的Copula函数<citation id="428" type="reference"><link href="266" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>建立Δ<i>p</i><sub>orl, Δ<i>t</i></sub> (<i>l</i>) 与Δ<i>p</i><sub>re, Δ<i>t</i></sub> (<i>l</i>) 的联合概率密度函数, 具体公式如下:</p>
                </div>
                <div class="p1">
                    <p id="323"><i>f</i><sub>orl-re</sub> (Δ<i>p</i><sub>orl, Δ<i>t</i></sub>, Δ<i>p</i><sub>re, Δ<i>t</i></sub>) =<i>c</i> (<i>u</i>, <i>v</i>, <i>α</i>) <i>f</i><sub>orl</sub> (Δ<i>p</i><sub>orl, Δ<i>t</i></sub>) <i>f</i><sub>re</sub> (Δ<i>p</i><sub>re, Δ<i>t</i></sub>)      (7) </p>
                </div>
                <div class="p1">
                    <p id="325">式中:<i>f</i><sub>orl</sub> (·) 和<i>f</i><sub>re</sub> (·) 分别为原始负荷与新能源发电出力波动量取值的概率密度函数;<i>c</i> (<i>u</i>, <i>v</i>, <i>α</i>) 为表征上述两波动量取值相依结构的Copula函数, 其中<i>u</i>与<i>v</i>分别为原始负荷与新能源发电出力波动量取值的概率分布函数, <i>α</i>为Copula函数中的相关参数, 具体选取及计算参考附录A。</p>
                </div>
                <h4 class="anchor-tag" id="326" name="326"><b>2.2</b> 电网等效负荷预测偏差模型构建</h4>
                <div class="p1">
                    <p id="327">与电网等效负荷波动量模型构建不同, 电网等效负荷预测偏差不仅受原始负荷、光伏出力与风电出力的预测偏差影响 (该类偏差不具有随时间变化的特征且均服从正态分布, 相互间不具有关联性<citation id="429" type="reference"><link href="236" rel="bibliography" /><link href="270" rel="bibliography" /><link href="272" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>) , 还同时受在线运行机组随机停运容量的影响。因此, 在不考虑在线运行机组随机停运容量影响的前提下, <i>t</i>时刻电网等效负荷预测偏差Δ<i>P</i><sub>eql, err1</sub> (<i>t</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="328" class="code-formula">
                        <mathml id="328"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>∼</mo><mi>Ν</mi><mo stretchy="false"> (</mo><mi>μ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext><mn>1</mn></mrow></msub><mo>, </mo><mi>σ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext><mn>1</mn></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>μ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext><mn>1</mn></mrow></msub><mo>=</mo><mi>μ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo>-</mo><mi>μ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo>-</mo><mi>μ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>σ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext><mn>1</mn></mrow></msub><mo>=</mo><msqrt><mrow><mi>σ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>σ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>σ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow><mn>2</mn></msubsup></mrow></msqrt></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="329">式中:<i>μ</i><sub>l, err</sub>, <i>μ</i><sub>pv, err</sub>, <i>μ</i><sub>w, err</sub>与<i>σ</i><sub>l, err</sub>, <i>σ</i><sub>pv, err</sub>, <i>σ</i><sub>w, err</sub>分别为原始负荷、光伏出力与风电出力的预测偏差的均值与标准差。</p>
                </div>
                <div class="p1">
                    <p id="330">进一步, 将Δ<i>P</i><sub>eql, err1</sub> (<i>t</i>) 取值的概率密度函数<i>f</i><sub>eql, err1</sub> (<i>x</i>) 离散化, 建立其对应的取值概率性序列<i>F</i><sub>eql, err1</sub> (<i>k</i><sub>eql, err1</sub>) , 其中<i>k</i><sub>eql, err1</sub>为该概率性序列次序, 具体步骤与方法参考式 (6) 。</p>
                </div>
                <div class="p1">
                    <p id="331">鉴于在线运行机组中同时发生两台及以上机组随机停运的概率较低<citation id="430" type="reference"><link href="274" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, 本文仅考虑一台机组随机停运给电网等效负荷预测偏差造成的影响。进一步, 仍借助序列化建模思路, 建立第<i>i</i>个机组随机停运造成的电网等效负荷预测偏差的概率性序列<i>F</i><sub>eql, err2</sub> (<i>k</i><sub>eql, err2</sub>) 。因此, 采用概率性序列卷和方式得到电网等效负荷预测偏差Δ<i>P</i><sub>eql, err</sub> (<i>t</i>) 取值概率性序列为<citation id="431" type="reference"><link href="268" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="332" class="code-formula">
                        <mathml id="332"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext><mn>2</mn></mrow></msub></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>F</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="333">式中:<i>k</i><sub>eql, err</sub>为上述概率性序列的次序。</p>
                </div>
                <h3 id="334" name="334" class="anchor-tag"><b>3 基于SFR的新能源发电接入系统广义旋转备用优化配置</b></h3>
                <div class="p1">
                    <p id="335">电网等效负荷的随机波动与预测偏差给系统功率平衡带来的不利影响, 最为直接的表现是电网频率的随机波动, 甚至是电网频率的急剧升高或降低。为此, 应首先厘清新能源发电接入系统的SFR特征。</p>
                </div>
                <h4 class="anchor-tag" id="336" name="336"><b>3.1</b> 新能源接入系统的<b>SFR</b>模型</h4>
                <div class="p1">
                    <p id="337">电网能量供需不平衡时, 系统内的常规发电机组均在各自调速器自动控制 (只要有可调容量) 下配合负荷的功频特性参与电网频率的调整<citation id="432" type="reference"><link href="274" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, 即电网能量供需不平衡之时系统频率的波动规律则主要由其接入的机组与负荷调节共同所决定。因此, 新能源接入系统的SFR模型为<citation id="433" type="reference"><link href="276" rel="bibliography" /><link href="278" rel="bibliography" /><link href="280" rel="bibliography" /><link href="282" rel="bibliography" /><sup>[<a class="sup">27</a>,<a class="sup">28</a>,<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="338" class="code-formula">
                        <mathml id="338"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>Δ</mtext><mi>ω</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mo>-</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mi>Η</mi><mi>S</mi><mo>+</mo><mi>D</mi><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>Ρ</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>Η</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>s</mi><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>Η</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></mstyle></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="339">式中:<i>N</i>为系统内常规发电机组总数目;<i>i</i>表示机组序号;Δ<i>P</i><sub>eql, err</sub>与Δ<i>ω</i>分别为电网等效预测偏差与频率波动量的拉普拉斯变换结果;<i>T</i><sub>RH, <i>i</i></sub>为再热器时间常数, 取值为6～12 s;<i>F</i><sub>HP, <i>i</i></sub>为高压涡轮级功率占汽轮机总功率的比例系数;<i>R</i><sub><i>i</i></sub>为调速器的速度调节率;<i>D</i>为负荷阻尼系数;<i>H</i>为系统的惯性时间常数, 计算公式见式 (11) <citation id="434" type="reference"><link href="278" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="340" class="code-formula">
                        <mathml id="340"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mfrac><mrow><mi>Η</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac></mrow></mstyle><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="341">式中:<i>H</i><sub><i>i</i></sub>与<i>M</i><sub>base, <i>i</i></sub>分别为第<i>i</i>个机组的惯性时间常数与额定容量;<i>S</i><sub>base</sub>为系统的基准容量。</p>
                </div>
                <div class="p1">
                    <p id="342">此外, 式 (10) 中变量<i>K</i><sub>m, <i>i</i></sub>表示第<i>i</i>个机组旋转备用的限幅作用<citation id="435" type="reference"><link href="280" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>, 计算如下:</p>
                </div>
                <div class="p1">
                    <p id="343" class="code-formula">
                        <mathml id="343"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mi>F</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>R</mtext></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="344">式中:<i>F</i><sub>P</sub>为机组功率因数;<i>f</i><sub>SR</sub>为旋转备用容量与机组额定容量的比值。</p>
                </div>
                <div class="p1">
                    <p id="345">对式 (10) 进行拉普拉斯逆变换, 得到Δ<i>ω</i>时域响应的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="346" class="code-formula">
                        <mathml id="346"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>ω</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>f</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>r</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="347">式中:<i>f</i><sup>-1</sup> (·) 的具体形式与各参数的取值参考附录B。</p>
                </div>
                <div class="p1">
                    <p id="348">令d<i>ω</i> (<i>t</i>) /d<i>t</i>=0可求取电网等效负荷预测偏差致使的系统频率波动最大值 (此时<i>t</i>=<i>t</i><sub>0</sub>) , 即</p>
                </div>
                <div class="p1">
                    <p id="349" class="code-formula">
                        <mathml id="349"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>r</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mtext>Δ</mtext><mi>ω</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>ω</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>t</mi><mo>=</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></msub><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="350">此外, 需强调的是风电机组的转子惯性动能虽亦影响电网频率的波动<citation id="436" type="reference"><link href="252" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 但鉴于风资源的不确定性以及风电机组的机械结构特征, 电网频率仍主要由系统内的常规发电机组与负荷综合调节决定, 即此处不予考虑。</p>
                </div>
                <h4 class="anchor-tag" id="351" name="351"><b>3.2</b> 电网广义旋转备用优化配置模型构建</h4>
                <div class="p1">
                    <p id="352">电网广义旋转备用优化配置包括目标函数与约束条件构建2个方面。</p>
                </div>
                <h4 class="anchor-tag" id="353" name="353"><b>3.2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="354">依据3.1节结论, 电网能量供需的不平衡决定了其频率的波动, 即消除电网能量供需的不平衡是保证其频率稳定与恢复的关键。同时, 考虑到电力市场环境下一定程度的失负荷与适当的弃风弃光可以在不影响电网运行可靠性的前提下, 使电网运行机构与电力用户达到双赢<citation id="437" type="reference"><link href="274" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。为此, 在综合考虑电力市场环境下电网能量采购与旋转备用采购独立进行<citation id="438" type="reference"><link href="238" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>的基础上, 本文提出的电网广义旋转备用优化配置的目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="355" class="code-formula">
                        <mathml id="355"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mi>F</mi><msub><mrow></mrow><mi>C</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>R</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="356">式中:<i>T</i><sub><i>n</i></sub>为计算时段总数;<i>C</i><sub>SR</sub> (<i>l</i>) 为第<i>l</i>个计算周期电网广义旋转备用购置成本, 具体公式见式 (16) 。</p>
                </div>
                <div class="p1">
                    <p id="357" class="code-formula">
                        <mathml id="357"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>R</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext><mo>, </mo><mtext>G</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext><mo>, </mo><mtext>S</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext><mo>, </mo><mtext>f</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext><mo>, </mo><mtext>G</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>=</mo><mi>τ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext><mo>, </mo><mtext>S</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>=</mo><mi>τ</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext><mo>, </mo><mtext>f</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>=</mo><mi>τ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="358">式中:<i>C</i><sub>sr, G</sub> (<i>l</i>) , <i>C</i><sub>sr, S</sub> (<i>l</i>) , <i>C</i><sub>sr, fl</sub> (<i>l</i>) 与<i>τ</i><sub>G</sub> (<i>l</i>) , <i>τ</i><sub>S</sub> (<i>l</i>) , <i>τ</i><sub>fl</sub> (<i>l</i>) 分别为第<i>l</i>个计算周期常规机组、储能装置与柔性负荷提供旋转备用的容量及价格。</p>
                </div>
                <div class="p1">
                    <p id="359">式 (15) 中<i>C</i><sub>lost</sub> (<i>l</i>) 表示电网广义旋转备用容量不足时造成的失负荷 (正旋转备用不足) 费用与弃新能源发电 (负旋转备用不足) 费用, 具体公式如下:</p>
                </div>
                <div class="p1">
                    <p id="360" class="code-formula">
                        <mathml id="360"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>=</mo><mi>p</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>l</mi><mo>, </mo><mi>z</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Τ</mi><mstyle displaystyle="true"><mrow><msub><mo>∫</mo><mi>Ω</mi></msub><mo stretchy="false">|</mo></mrow></mstyle><mi>z</mi><mo stretchy="false">|</mo><mi>f</mi><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">) </mo><mtext>d</mtext><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="361">式中:<i>z</i>为第<i>l</i>个计算周期系统不平衡功率, <i>z</i>=0表示系统功率平衡, <i>z</i>&gt;0表示系统正旋转备用不足 (此时需切负荷保持系统功率平衡) , <i>z</i>&lt;0表示系统负旋转备用不足 (此时需弃新能源发电保持系统功率平衡) , 具体如式 (18) 所示;<i>f</i> (Δ<i>P</i><sub>eql, err</sub>) 为电网等效负荷预测偏差概率密度函数, 由式 (9) 给出;<i>Ω</i>为积分计算空间, 即当<i>z</i>&lt;0时表示{Δ<i>P</i><sub>eql, err</sub>|<i>z</i>&lt;0}, 当<i>z</i>&gt;0时表示{Δ<i>P</i><sub>eql, err</sub>|<i>z</i>&gt;0};<i>p</i><sub>r</sub> (<i>l</i>, <i>z</i>) 表示失负荷价值或弃新能源价值, 即当<i>z</i>&gt;0时取失负荷价值 (由网侧与用户侧协商决定) , 当<i>z</i>&lt;0时取弃新能源价值 (由网侧调度机构制定的弃风与弃光方案决定) 。</p>
                </div>
                <div class="p1">
                    <p id="362" class="code-formula">
                        <mathml id="362"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>z</mi><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn><mtext>且</mtext><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn><mo>, </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mspace width="0.25em" /><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mn>0</mn><mtext>且</mtext><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mspace width="0.25em" /><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn><mtext>且</mtext><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mspace width="0.25em" /><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mn>0</mn><mtext>且</mtext><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="363" name="363"><b>3.2.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="364">电网广义旋转备用动态优化配置的约束包括3个方面:①电网广义旋转备用需保证电网频率符合规定要求;②电网广义旋转备用需具备快速跟踪等效负荷波动与预测偏差变化;③提供电网广义旋转备用的装置或系统需运行在允许的极限参数范围内。</p>
                </div>
                <h4 class="anchor-tag" id="365" name="365">1) 约束条件Ⅰ</h4>
                <div class="p1">
                    <p id="366">为保证电网频率符合规定要求, 购置所得的广义旋转备用需首先满足如下要求:</p>
                </div>
                <div class="p1">
                    <p id="367" class="code-formula">
                        <mathml id="367"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≥</mo><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="368">式中:Δ<i>P</i><sub>L, max</sub>为电网允许的频率波动最大值对应的系统不平衡功率, 可由式 (14) 给出。</p>
                </div>
                <h4 class="anchor-tag" id="369" name="369">2) 约束条件Ⅱ</h4>
                <div class="p1">
                    <p id="370">为保证电网广义旋转备用在相邻计算周期均能有效抑制电网等效负荷波动与预测偏差引起的电网频率波动, 需首先满足相邻计算周期内电网等效负荷预测偏差的变化:</p>
                </div>
                <div class="p1">
                    <p id="371" class="code-formula">
                        <mathml id="371"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>e</mi><msub><mrow></mrow><mrow><mi>var</mi></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>=</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>≥</mo><mtext>Δ</mtext><mi>e</mi><msub><mrow></mrow><mrow><mi>var</mi></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mi>e</mi><msub><mrow></mrow><mrow><mi>var</mi></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mtext>Δ</mtext><mi>e</mi><msub><mrow></mrow><mrow><mi>var</mi></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mi>e</mi><msub><mrow></mrow><mrow><mi>var</mi></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="372">式中:<i>v</i><sub>total</sub> (<i>l</i>) 为第<i>l</i>个计算周期广义旋转备用调节速率;Δ<i>e</i><sub>var</sub> (<i>l</i>) 为第<i>l</i>个计算周期的电网等效负荷预测偏差的变化量。</p>
                </div>
                <div class="p1">
                    <p id="373">其次, 购置的电网广义旋转备用需满足相同时段内电网等效负荷的波动量Δ<i>P</i><sub>eql, Δ<i>t</i></sub> (<i>l</i>) :</p>
                </div>
                <div class="p1">
                    <p id="374" class="code-formula">
                        <mathml id="374"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>≥</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>Δ</mtext><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>Δ</mtext><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mo>&gt;</mo><mn>0</mn></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext></mrow></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msub></mrow></msubsup><mi>v</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mtext>l</mtext><mo>, </mo><mtext>Δ</mtext><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>l</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="375" name="375">3) 约束条件Ⅲ</h4>
                <div class="p1">
                    <p id="376">电网广义旋转备用在平抑等效负荷波动与预测偏差过程中, 需满足自身安全稳定运行约束, 见第1节所述, 此处不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="377">上述模型的求解方法参考附录C。</p>
                </div>
                <h3 id="378" name="378" class="anchor-tag"><b>4</b> 算例仿真</h3>
                <h4 class="anchor-tag" id="379" name="379"><b>4.1</b> 算例简介</h4>
                <div class="p1">
                    <p id="380">为验证本文提出的电网广义旋转备用优化配置方法的可行性, 依据新疆某新能源高渗透区域电网2017年11月某日运行数据, 搭建了系统对应的SFR计算模型、等效负荷波动量与预测偏差概率分布计算模型及电网广义旋转备用优化配置模型。其中:①系统含有330 MW燃煤发电机组4台, 49.5 MW风电场3座, 120 MW光伏电站1座以及等效充放电功率为60 MW与40 MW的240 MW·h抽水蓄能电站1座;②1至3号燃煤发电机组采用“热电联产”运行方式, 出力调节范围为210～245 MW, 4号燃煤发电机组出力调节范围为130～330 MW;③燃煤发电机组出力调节速率受其级联锅炉调节能力限制, 各常规发电机组出力调节率均为-3.0～3.0 MW/min, 抽水蓄能电站出力调节率设定为-25～25 MW/min;④燃煤发电机组提供旋转备用的价格视其运行状态及旋转备用市场交易状况决定, 设定为0.3～2.66美元/ (MW·h) , 具体估算方法参考文献<citation id="441" type="reference">[<a class="sup">31</a>,<a class="sup">32</a>]</citation>;⑤参考国内1 200 MW抽水蓄能电站容量电价估算方法, 在设定电站使用寿命20年及投资收益率8%的前提下, 抽水蓄能电站提供正负旋转备用的价格分 别 为 0.56～1.00美元/ (MW·h) 与0.58～1.20美元/ (MW·h) <citation id="442" type="reference"><link href="286" rel="bibliography" /><link href="288" rel="bibliography" /><sup>[<a class="sup">32</a>,<a class="sup">33</a>]</sup></citation>;⑥柔性负荷容量 (采用电加热锅炉方式的小区供暖负荷) 为8 MW, 可在负荷高峰时段下调用电功率4.5 MW, 补偿价格为0.96～2.88美元/ (MW·h) <citation id="443" type="reference"><link href="286" rel="bibliography" /><link href="290" rel="bibliography" /><sup>[<a class="sup">32</a>,<a class="sup">34</a>]</sup></citation>;⑦单位停电损失成本为300美元/ (MW·h) <citation id="439" type="reference"><link href="236" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>, 弃新能源发电成本为10美元/ (MW·h) <citation id="440" type="reference"><link href="292" rel="bibliography" /><sup>[<a class="sup">35</a>]</sup></citation>;⑧燃煤发电机组再热器时间常数<i>T</i>取为8 s, 负荷阻尼系数<i>D</i>取为1, 调速器调节率<i>R</i>取为0.081, 电网频率允许±0.2 Hz波动。</p>
                </div>
                <div class="p1">
                    <p id="381">电网等效负荷预测偏差与波动量的计算见附录A。</p>
                </div>
                <h4 class="anchor-tag" id="382" name="382"><b>4.2</b> 电网广义旋转备用动态优化配置结果</h4>
                <div class="p1">
                    <p id="383">依据2.2节研究结论及附录A给出的电网等效负荷波动量概率分布结果, 电网等效负荷波动量的概率分布具有随时间变化的特征。同时, 受制于机组运行状态限制, 不同时段系统内各机组或系统提供旋转备用的能力也不同, 例如负荷低谷时段常规发电机组提供负旋转备用的能力往往较弱, 负荷高峰时段则提供正旋转备用的能力较弱。因此, 本文将就负荷低谷时段、平常时段与高峰时段验证所提出的电网广义旋转备用配置方法的可行性。</p>
                </div>
                <h4 class="anchor-tag" id="384" name="384"><b>4.2.1</b> 负荷低谷时段优化配置结果</h4>
                <div class="p1">
                    <p id="385">负荷低谷时段各燃煤发电机组、抽水蓄能电站的计划出力、可提供的旋转备用及其价格曲线参考附录D。</p>
                </div>
                <div class="p1">
                    <p id="386">附录E图E1为负荷低谷时段电网广义旋转备用优化配置的结果。其中, 方案1为本文提出的基于SFR的电网广义旋转备用优化配置方法, 方案2为现阶段采用的按系统最大负荷百分比 (本文为3.5%, 不考虑负旋转备用配置, 系统功率出现盈余时采用弃新能源发电方式保持系统功率平衡) 的旋转备用配置方法<citation id="444" type="reference"><link href="226" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。分析图E1可知:</p>
                </div>
                <div class="p1">
                    <p id="387">1) 在相同的电网等效负荷预测偏差与波动量概率分布条件下, 方案2购置旋转备用的费用为1 320.6美元, 方案1购置旋转备用的费用仅为795.2美元, 即就旋转备用购置费用而言方案1可节省费用525.4美元。</p>
                </div>
                <div class="p1">
                    <p id="388">2) 随着单位旋转备用购置成本的变化 (参考附录D, 正旋转备用购置成本先降低再增大, 负旋转备用购置成本变化则相反) , 方案2购置每一时段旋转备用的费用呈现出先降低再升高的特征, 而方案1购置每一时段旋转备用的费用则无此变化特征, 其变化不仅受该时段单位旋转备用购置成本的影响, 还受该时段电网等效负荷预测偏差的影响。</p>
                </div>
                <div class="p1">
                    <p id="389">3) 方案1购置的负旋转备用主要由抽水蓄能电站提供, 正旋转备用则由1至4号常规发电机组提供, 同样的是方案2购置的正旋转备用亦全部由常规发电机组提供, 抽水蓄能电站不参与旋转备用配置。</p>
                </div>
                <div class="p1">
                    <p id="390">4) 方案1配置的旋转备用均能较好地跟踪电网等效负荷预测偏差与波动量的正向与负向变化, 方案2 (未考虑负旋转备用配置) 所配置的旋转备用在整个负荷低谷时段多次出现难以快速跟随电网等效负荷预测偏差的正向变化, 且不具有跟随电网等效负荷预测偏差与波动的负向变化的能力。</p>
                </div>
                <div class="p1">
                    <p id="391">5) 方案1购置的旋转备用条件下电网频率波动始终保持在-0.2～0.152 6 Hz范围, 未出现弃新能源发电现象, 方案2配置旋转备用条件下电网频率波动则在-0.153 6～0.560 8 Hz范围, 其原因为由于未考虑负旋转备用配置, 当新能源发电实际出力大于预测值 (系统功率出现盈余) 时电网频率将增高, 而且若使方案2配置旋转备用条件下系统频率波动保持-0.2～0.2 Hz范围, 需累计弃风84.725 MW·h, 造成损失为847.25美元。</p>
                </div>
                <h4 class="anchor-tag" id="392" name="392"><b>4.2.2</b> 负荷平常时段优化配置结果</h4>
                <div class="p1">
                    <p id="393">负荷平常时段1至4号燃煤发电机组、抽水蓄能电站的计划出力、可提供的旋转备用及其价格也见附录D。</p>
                </div>
                <div class="p1">
                    <p id="394">附录E图E2为负荷平常时段电网广义旋转备用优化配置的结果。其中, 方案1与方案2的含义与4.2.1节大致相同, 不同的是当新能源发电实际出力大于预测值时方案2采用临时降低常规发电机组出力方式 (由于网侧调度计划临时改变, 常规发电机组未能按能量交易市场出清结果发电, 电网侧需按10.5美元/ (MW·h) 的价格向常规发电机组支付违约费用) 保持系统功率平衡<sup><a class="sup">[36]</a></sup>。分析图E2可知:</p>
                </div>
                <div class="p1">
                    <p id="395">1) 在相同的电网等效负荷预测偏差与波动量概率分布条件下, 方案1购置旋转备用费用为736.04美元, 方案2购置旋转备用费用则为1 782.6美元, 即仅就旋转备用购置费用而言方案1可节省1 046.56美元, 同时随着单位旋转备用购置成本的变化, 方案2购置每一时段旋转备用的费用呈现出先增高再降低再增高的变化趋势, 方案1购置每一时段旋转备用的费用则无此变化特征, 同时受旋转备用购置价格和电网等效负荷预测偏差与波动量的影响。</p>
                </div>
                <div class="p1">
                    <p id="396">2) 与4.2.1节优化结果不同, 由于负荷平常时间常规发电机组的正负旋转备用储备相对较足以及抽水蓄能电站提供旋转备用成本较高的原因, 方案1与方案2购置的旋转备用均由常规发电机组提供, 不同是方案2未考虑负旋转备用配置。</p>
                </div>
                <div class="p1">
                    <p id="397">3) 方案1配置的旋转备用均能较好地跟踪电网等效负荷预测偏差与波动量的正向与负向变化, 方案2配置的旋转备用多次出现难以跟随电网等效负荷预测偏差的变化, 亦不具有跟随电网等效负荷预测偏差与波动负向变化的能力。</p>
                </div>
                <div class="p1">
                    <p id="398">4) 方案1配置旋转备用的条件下电网频率波动保持在-0.155 7～0.152 6 Hz范围, 方案2配置的旋转备用条件下电网频率波动在-0.154 3～0.614 8 Hz范围, 而且若使电网频率波动保持-0.2～0.2 Hz范围, 需临时累计降低常规发电机组出力89.01 MW·h, 支付违约费用934.61美元。</p>
                </div>
                <h4 class="anchor-tag" id="399" name="399"><b>4.2.3</b> 负荷高峰时段优化配置结果</h4>
                <div class="p1">
                    <p id="400">负荷高峰时段1至4号燃煤发电机组、抽水蓄能电站的计划出力、可提供的旋转备用及其价格曲线亦见附录D。</p>
                </div>
                <div class="p1">
                    <p id="401">图1为负荷高峰时段电网广义旋转备用优化配置的结果。其中, 方案1与方案2的含义与4.2.2节相同, 当新能源发电实际出力大于预测值时方案2仍采用临时降低常规发电机组出力方式保持系统功率平衡。分析图1可知:</p>
                </div>
                <div class="p1">
                    <p id="402">1) 在相同的电网等效负荷预测偏差与波动量概率分布条件下, 方案1购置的旋转备用的费用为631.81美元, 方案2购置的旋转备用的费用为5 863.0美元, 即就旋转备用购置费用而言方案1节省费用为4 754.19美元, 同样随着单位旋转备用购置成本的变化, 方案2购置每一时段旋转备用的费用呈现出先增高再降低的特征, 且增高与降低的速率较快, 原因在于在20:00—21:30时段常规发电机组与抽水蓄能电站由于参与系统调峰需求, 提供正旋转备用的能力较弱, 方案2配置的部分正旋转备用由购置成本较高的柔性负荷与切负荷提供 (由图1 (d) 得知) , 而方案1购置的每一时段旋转备用的费用则主要由单位旋转备用的购置价格和电网等效负荷预测偏差与波动特征共同决定。</p>
                </div>
                <div class="p1">
                    <p id="403">2) 方案1配置的旋转备用全部由常规发电机组、抽水蓄能电站与柔性负荷提供, 未发生切负荷或弃新能源发电现象, 而方案2配置的旋转备用虽然也由常规发电机组、抽水蓄能电站与柔性负荷提供, 但发生了切负荷现象。</p>
                </div>
                <div class="p1">
                    <p id="404">3) 方案1配置的旋转备用均能较好地跟踪电网等效负荷预测偏差与波动量的正向与负向变化, 方案2配置的旋转备用则出现了难以跟随电网等效负荷预测偏差变化的现象, 且不具有跟随电网等效负荷预测偏差与波动负向变化的能力。</p>
                </div>
                <div class="p1">
                    <p id="405">4) 方案1配置的旋转备用条件下电网频率波动保持在-0.190 0～0.155 6 Hz范围, 方案2配置的旋转备用条件下电网频率波动则在-0.159 0～0.624 7 Hz范围, 且若使电网频率波动保持-0.2～0.2 Hz范围, 需临时累计降低常规发电机组出力58.2 MW·h, 支付违约费用611.1美元。</p>
                </div>
                <div class="area_img" id="406">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909010_406.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 负荷高峰时段电网广义旋转备用配置结果" src="Detail/GetImg?filename=images/DLXT201909010_406.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 负荷高峰时段电网广义旋转备用配置结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909010_406.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Configuration result of generalized spinning reverse during peak load period</b></p>

                </div>
                <h3 id="407" name="407" class="anchor-tag"><b>5 结语</b></h3>
                <div class="p1">
                    <p id="408">本文提出了电网广义旋转备用的概念, 明确了电力市场环境下储能与柔性负荷等能量输入或输出可控设施公平参与电网辅助服务交易的权利。以广义旋转备用购置成本、停电损失成本与弃新能源发电成本最低为目标, 提出了一种基于SFR的新能源高渗透电网广义旋转备用优化配置方法, 在保证系统频率稳定的同时尽可能降低电网运行成本。相比现阶段电网采用的按系统最大负荷百分比配置旋转备用的方法, 所提出的电网广义旋转备用优化配置方法可降低系统切负荷或弃新能源发电的产生概率。</p>
                </div>
                <div class="p1">
                    <p id="409">本文在推导SFR模型中仅考虑了常规发电机组与负荷的频率响应特征, 并未计及新能源电场/站的频率响应特征, 后续研究将重点关注多类型电源频率响应条件下的电网旋转备用优化配置。</p>
                </div>
                <div class="p1">
                    <p id="410">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="224">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715008&amp;v=MDIzNjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3dkxJU0hUZXJHNEg5Yk5xbzlGYklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 卢志刚, 郭凯, 闫桂红, 等.考虑需求响应虚拟机组和碳交易的含风电电力系统优化调度[J].电力系统自动化, 2017, 41 (15) :58-65.DOI:10.7500/AEPS20170101001.LU Zhigang, GUO Kai, YAN Guihong, et al.Optimal dispatch of power system integrated with wind power considering virtual generator units of demand response and carbon trading[J].Automation of Electric Power Systems, 2017, 41 (15) :58-65.DOI:10.7500/AEPS20170101001.
                            </a>
                        </p>
                        <p id="226">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201603002&amp;v=MDE0MjJDVVI3cWZadVpzRnkvaFY3dkxJU0hSYXJHNEg5Zk1ySTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 张楠, 黄越辉, 刘德伟, 等.考虑风电接入的电力系统备用容量计算方法[J].电力系统及其自动化学报, 2016, 28 (3) :6-10.ZHANG Nan, HUANG Yuehui, LIU Dewei, et al.Reserve capacity calculation of power system considering wind power integration[J].Proceedings of the CSU-EPSA, 2016, 28 (3) :6-10.
                            </a>
                        </p>
                        <p id="228">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal wind-thermal generating unit commitment">

                                <b>[3]</b> CHEN C L.Optimal wind-thermal generating unit commitment[J].IEEE Transactions on Energy Conversion, 2008, 23 (1) :273-280.
                            </a>
                        </p>
                        <p id="230">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413012&amp;v=Mjk3MTJySTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3dkxJU0hUZXJHNEg5WE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王旭, 蒋传文, 刘玉娇, 等.含大规模风电场的电力系统旋转备用风险决策模型和方法[J].电力系统自动化, 2014, 38 (13) :64-70.WANG Xu, JIANG Chuanwen, LIU Yujiao, et al.Decision-making model and method for spinning reserve and risk of power systems integrated with large-scale wind farms[J].Automation of Electric Power Systems, 2014, 38 (13) :64-70.
                            </a>
                        </p>
                        <p id="232">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201412023&amp;v=MDA1NTJyWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3dkxJVHJCZmJHNEg5WE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张里, 刘俊勇, 刘友波, 等.风速相关性下的最优旋转备用容量[J].电网技术, 2014, 38 (12) :3412-3417.ZHANG Li, LIU Junyong, LIU Youbo, et al.Optimal spinning reserve capacity of power grid considering wind speed correlation[J].Power System Technology, 2014, 38 (12) :3412-3417.
                            </a>
                        </p>
                        <p id="234">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDLB201502006&amp;v=MzI1NjJDVVI3cWZadVpzRnkvaFY3dkxMU25IYkxHNEg5VE1yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 赵新刚, 杨亚会.基于成本和效益的风电提供旋转备用服务定价模型[J].华北电力大学学报 (社会科学版) , 2015 (2) :24-27.ZHAO Xingang, YANG Yahui.Pricing model of spinning reserve provided by wind power based on cost and benefit[J].Journal of North China Electric Power University (Social Sciences) , 2015 (2) :24-27.
                            </a>
                        </p>
                        <p id="236">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201305021&amp;v=MTM3MTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3dkxJVHJCZmJHNEg5TE1xbzlIWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王雁凌, 许传龙, 岳巍澎.时变可靠性约束下含风电系统旋转备用的随机规划模型[J].电网技术, 2013, 37 (5) :1311-1316.WANG Yanling, XU Chuanlong, YUE Weipeng.A stochastic programming model for spinning reserve of power grid containing wind farms under constraint of time-varying reliability[J].Power System Technology, 2013, 37 (5) :1311-1316.
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An improved risk assessment considering spinning reserve of power system with wind farm integration">

                                <b>[8]</b> ZENG Y, ZHOU B, ZHU W, et al.An improved risk assessment considering spinning reserve of power system with wind farm integration[C]// IEEE Region 10 Conference, November 1-4, 2015, Macao, China.
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201414010&amp;v=MjQ1MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWN3ZMSVNIVGVyRzRIOVhOcTQ5RVpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 曲翀, 王秀丽, 姚力, 等.基于条件成本收益分析的旋转备用优化配置[J].电力系统自动化, 2014, 38 (14) :62-69.QU Chong, WANG Xiuli, YAO Li, et al.Optimal configuration of spinning reserve based on conditional cost/benefit analysis[J].Automation of Electric Power Systems, 2014, 38 (14) :62-69.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal coordination of building loads and energy storage for power grid and end user services">

                                <b>[10]</b> HAO H, WU D, LIAN J, et al.Optimal coordination of building loads and energy storage for power grid and end user services[J].IEEE Transactions on Smart Grid, 2017, 9 (5) :4335-4345.
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Joint energy and spinning reserve market clearing incorporating w ind pow er and load forecast uncertainties">

                                <b>[11]</b> REDDY S S, BIJWE P R, ABHYANKAR A R.Joint energy and spinning reserve market clearing incorporating wind power and load forecast uncertainties[J].IEEE Systems Journal, 2015, 9 (1) :152-164.
                            </a>
                        </p>
                        <p id="246">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812006&amp;v=MTQ0MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3dkxJU0hUZXJHNEg5bk5yWTlGWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 梁宁, 邓长虹, 谭津, 等.计及电量电价弹性的主动配电网多时间尺度优化调度[J].电力系统自动化, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005.LIANG Ning, DENG Changhong, TAN Jin, et al.Optimization scheduling with multiple time scale for active distribution network considering electricity price elasticity[J].Automation of Electric Power Systems, 2018, 42 (12) :44-50.DOI:10.7500/AEPS20170925005.
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Demand response plan considering available spinning reserve for system frequency restoration">

                                <b>[13]</b> CHANG-CHIEN L R.AN L N, LIN T W.Demand response plan considering available spinning reserve for system frequency restoration[C]// IEEE International Conference on Power System Technology, October 30-November 2, 2012, Auckland, New Zealand:6p.
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assessing the economics of customer-sited multi-use energy storage">

                                <b>[14]</b> HU W, WANG P, GOOI H B.Assessing the economics of customer-sited multi-use energy storage[C]// IEEE Region 10 Conference (TENCON) , November 22-25, 2016, Singapore:651-654.
                            </a>
                        </p>
                        <p id="252">
                            <a id="bibliography_15" >
                                    <b>[15]</b>
                                 西北电监局.西北电网备用容量监管办法 (试行) [EB/OL].[2018-02-25].http://xbj.nea.gov.cn/website/Aastatic/news-4416.html.Northwest China Energy Regulatory Bureau of National Energy Administration of the People’ Republic of China.Reserve capacity management method for northwest power grid (trial) [EB/OL].[2018-02-25].http://xbj.nea.gov.cn/website/Aastatic/news-4416.html.
                            </a>
                        </p>
                        <p id="254">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201524004&amp;v=MTEzMzBac0Z5L2hWN3ZMSVNIVGVyRzRIOVRPcTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 全锐, 潘文霞.考虑惯性动能的风电场旋转备用容量优化方法[J].电力系统自动化, 2015, 39 (24) :23-28.QUAN Rui, PAN Wenxia.Optimization of wind farm spinning reserve capacity considering rotor inertia kinetic energy[J].Automation of Electric Power Systems, 2015, 39 (24) :23-28.
                            </a>
                        </p>
                        <p id="256">
                            <a id="bibliography_17" >
                                    <b>[17]</b>
                                 中国国电集团公司.330 MW机组锅炉运行规程[EB/OL].http://www.doc88.com/p-9942386029628.html.China Guodian Corporation.330 MW unit boiler operating procedures[EB/OL].http://www.doc88.com/p-9942386029 628.html.
                            </a>
                        </p>
                        <p id="258">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015980496.nh&amp;v=MDM1MjRSN3FmWnVac0Z5L2hWN3ZMVkYyNkc3cXdIdFhGcVpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 董丹丹.基于电热水器类温控负荷的电力系统频率稳定与控制研究[D].哈尔滨:哈尔滨工业大学, 2015.DONG Dandan.Study on frequency stability and control of electric power system based on temperature control load of electric water heater[D].Harbin:Harbin Institute of Technology, 2015.
                            </a>
                        </p>
                        <p id="260">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201707004&amp;v=MjAwMTR6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjd2TElpblNaTEc0SDliTXFJOUZZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 袁铁江, 车勇, 孙谊媊, 等.基于时序仿真和GA的风储系统储能容量优化配比[J].高电压技术, 2017, 43 (7) :2122-2130.YUAN Tiejiang, CHE Yong, SUN Yiqian, et al.Optimized proportion of energy storage capacity in wind-storage system based on timing simulation and GA algorithm[J].High Voltage Engineering, 2017, 43 (7) :2122-2130.
                            </a>
                        </p>
                        <p id="262">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601016&amp;v=MTg0NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3dkxJU0hUZXJHNEg5Zk1ybzlFWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 陶仁峰, 袁铁江, 梅生伟, 等.基于球面受光原理的太阳光跟踪策略[J].电力系统自动化, 2016, 40 (1) :108-115.TAO Renfeng, YUAN Tiejiang, MEI Shengwei, et al.A sunlight tracking strategy based on spherical light-principle[J].Automation of Electric Power Systems, 2016, 40 (1) :108-115.
                            </a>
                        </p>
                        <p id="264">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805005&amp;v=MTEwODl1WnNGeS9oVjd2TElTSFRlckc0SDluTXFvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 陶仁峰, 李凤婷, 李永东, 等.基于云层分布规律与太阳光跟踪的光伏电站MPPT策略[J].电力系统自动化, 2018, 42 (5) :25-33.DOI:10.7500/AEPS20170724005.TAO Renfeng, LI Fengting, LI Yongdong, et al.MPPT strategy of photovoltaic station based on cloud distribution pattern and sunlight tracking[J].Automation of Electric Power Systems, 2018, 42 (5) :25-33.DOI:10.7500/AEPS20170724005.
                            </a>
                        </p>
                        <p id="266">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516002&amp;v=MTg1MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWN3ZMSVNIVGVyRzRIOVROcVk5RlpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 赵唯嘉, 张宁, 康重庆, 等.光伏发电出力的条件预测误差概率分布估计方法[J].电力系统自动化, 2015, 39 (16) :8-15.ZHAO Weijia, ZHANG Ning, KANG Chongqing, et al.A method of probabilistic distribution estimation of conditional forecast error for photovoltaic power generation[J].Automation of Electric Power Systems, 2015, 39 (16) :8-15.
                            </a>
                        </p>
                        <p id="268">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512026&amp;v=MTI0Mjc0SDlUTnJZOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjd2TElUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 殷桂梁, 张雪, 操丹丹, 等.考虑风电和光伏发电影响的电力系统最优旋转备用容量确定[J].电网技术, 2015, 39 (12) :3497-3504.YIN Guiliang, ZHANG Xue, CAO Dandan, et al.Determination of optimal spinning reserve capacity of power system considering wind and photovoltaic power affects[J].Power System Technology, 2015, 39 (12) :3497-3504.
                            </a>
                        </p>
                        <p id="270">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201012032&amp;v=MTYxNTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjd2TElUckJmYkc0SDlITnJZOUc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 苏鹏, 刘天琪, 李兴源.含风电的系统最优旋转备用的确定[J].电网技术, 2010, 34 (12) :158-162.SU Peng, LIU Tianqi, LI Xingyuan.Determination of optimal spinning reserve of power grid containing wind[J].Power System Technology, 2010, 34 (12) :158-162.
                            </a>
                        </p>
                        <p id="272">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304006&amp;v=MjgzOTQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWN3ZMUHlyUGJiRzRIOUxNcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 林少伯, 韩民晓, 赵国鹏, 等.基于随机预测误差的分布式光伏配网储能系统容量配置方法[J].中国电机工程学报, 2013, 33 (4) :25-33.LIN Shaobo, HAN Minxiao, ZHAO Guopeng, et al.Capacity allocation of energy storage in distributed photovoltaic power system based on stochastic prediction error[J].Proceedings of the CSEE, 2013, 33 (4) :25-33.
                            </a>
                        </p>
                        <p id="274">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201405003&amp;v=MzEwODc0SDlYTXFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjd2TElTSFJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 赵晋泉, 唐洁, 罗卫华, 等.一种含风电电力系统的日前发电计划和旋转备用决策模型[J].电力自动化设备, 2014, 34 (5) :21-27.ZHAO Jinquan, TANG Jie, LUO Weihua, et al.Day-ahead generation scheduling and spinning reserve decision-making model for power grid containing wind power[J].Electric Power Automation Equipment, 2014, 34 (5) :21-27.
                            </a>
                        </p>
                        <p id="276">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive underfrequency load shedding based on the magnitude of the disturbance estimation">

                                <b>[27]</b> TERZIJA V V.Adaptive underfrequency load shedding based on the magnitude of the disturbance estimation[J].IEEE Transactions on Power Systems, 2006, 21 (3) :1260-1266.
                            </a>
                        </p>
                        <p id="278">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201311022&amp;v=MTgxMTVoVjd2TElUckJmYkc0SDlMTnJvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 蔡国伟, 孙正龙, 王雨薇, 等.基于改进频率响应模型的低频减载方案优化[J].电网技术, 2013, 37 (11) :3131-3136.CAI Guowei, SUN Zhenglong, WANG Yuwei, et al.Optimization of under frequency load shedding scheme based on improved system frequency response model[J].Power System Technology, 2013, 37 (11) :3131-3136.
                            </a>
                        </p>
                        <p id="280">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Sensitivity Analysis of Load-Damping Characteristic in Power System Frequency Regulation">

                                <b>[29]</b> HUANG Hao, LI Fangxing.Sensitivity analysis of load-damping characteristic in power system frequency regulation[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1324-1335.
                            </a>
                        </p>
                        <p id="282">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201622010&amp;v=MTAyNTN5L2hWN3ZMUHlyUGJiRzRIOWZPclk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 陈建华, 张瑶, 郭子明, 等.考虑电力系统频率响应特性的鲁棒区间风电调度方法[J].中国电机工程学报, 2016, 36 (22) :6096-6102.CHEN Jianhua, ZHANG Yao, GUO Ziming, et al.A robust interval wind power dispatch method considering system frequency response[J].Proceedings of the CSEE, 2016, 36 (22) :6096-6102.
                            </a>
                        </p>
                        <p id="284">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201112018&amp;v=MTQ0NzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWN3ZMTmpYTmFyRzRIOUROclk5RWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 柴爱军, 吴江.市场环境下备用容量的定价与确定[J].电网与清洁能源, 2011, 27 (12) :72-75.CHAI Aijun, WU Jiang.Pricing and determination of the reserved capacity in power market[J].Power System and Clean Energy, 2011, 27 (12) :72-75.
                            </a>
                        </p>
                        <p id="286">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGLN201512012&amp;v=MzEwNzlMUHlySFlMRzRIOVROclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWN3Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 李雪娇, 翟海燕.抽水蓄能项目电价运营模式及标杆容量电价的初步测算[J].中国能源, 2015 (12) :41-44.LI Xuejiao, ZHAI Haiyan.Electricity price model and the preliminary estimation of benchmark capacity price of the pumped storage project[J].Energy of China, 2015 (12) :41-44.
                            </a>
                        </p>
                        <p id="288">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017065084.nh&amp;v=MjkwNTRFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWN3ZMVkYyNkdiTytHOUhFcTU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 季大龙.高渗透率风电下考虑多能源联合发电的机组组合[D].济南:山东大学, 2017.JI Dalong.Multi energy resource combined unit commitment under high wind power penetration level system[D].Jinan:Shandong University, 2017.
                            </a>
                        </p>
                        <p id="290">
                            <a id="bibliography_34" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201524003&amp;v=MjU2NTMzenFxQnRHRnJDVVI3cWZadVpzRnkvaFY3dkxJU0hUZXJHNEg5VE9xNDlGWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[34]</b> 张刘冬, 殷明慧, 宋坤隆, 等.基于净负荷分步建模的旋转备用优化确定风险分析方法[J].电力系统自动化, 2015, 39 (24) :16-22.ZHANG Liudong, YIN Minghui, SONG Kunlong, et al.Risk analysing method of optimizing spinning reserve requirements based on multi-step modeling of net demand [J].Automation of Electric Power Systems, 2015, 39 (24) :16-22.
                            </a>
                        </p>
                        <p id="292">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508361994001&amp;v=MDY3MjZhNEZ0TEtyb1pNWU9zUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ak1KRm9YWEZxekdi&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b> BUNN D W.竞争性电力市场模拟定价机制[M].北京:中国电力出版社, 2008.BUNN D W.Modeling prices in competitive electricity markets[M].Beijing:China Electric Power Press, 2008.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909010" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909010&amp;v=MDM1Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVjd2SUlTSFRlckc0SDlqTXBvOUVaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

