

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136671285725000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909002%26RESULT%3d1%26SIGN%3d7Ut823KIzIgiGh7cJBr%252fyRRyWzQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909002&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909002&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909002&amp;v=MTk4NzQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVTC9MSVNIVGVyRzRIOWpNcG8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#139" data-title="&lt;b&gt;1&lt;/b&gt; 电力&lt;b&gt;CPS&lt;/b&gt;攻击建模 "><b>1</b> 电力<b>CPS</b>攻击建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#142" data-title="&lt;b&gt;1.1&lt;/b&gt; 保密性攻击方法及建模"><b>1.1</b> 保密性攻击方法及建模</a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;1.2&lt;/b&gt; 完整性攻击方法及建模"><b>1.2</b> 完整性攻击方法及建模</a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;1.3&lt;/b&gt; 可用性攻击方法及建模"><b>1.3</b> 可用性攻击方法及建模</a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;1.4&lt;/b&gt; 攻击建模的后续研究方向"><b>1.4</b> 攻击建模的后续研究方向</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#209" data-title="&lt;b&gt;2&lt;/b&gt; 电力&lt;b&gt;CPS&lt;/b&gt;网络攻击安全性评估 "><b>2</b> 电力<b>CPS</b>网络攻击安全性评估</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#213" data-title="&lt;b&gt;2.1&lt;/b&gt; 电力&lt;b&gt;CPS&lt;/b&gt;网络攻击脆弱性评估"><b>2.1</b> 电力<b>CPS</b>网络攻击脆弱性评估</a></li>
                                                <li><a href="#222" data-title="&lt;b&gt;2.2&lt;/b&gt; 电力&lt;b&gt;CPS&lt;/b&gt;网络攻击风险评估"><b>2.2</b> 电力<b>CPS</b>网络攻击风险评估</a></li>
                                                <li><a href="#231" data-title="&lt;b&gt;2.3&lt;/b&gt; 电力&lt;b&gt;CPS&lt;/b&gt;网络攻击仿真平台"><b>2.3</b> 电力<b>CPS</b>网络攻击仿真平台</a></li>
                                                <li><a href="#239" data-title="&lt;b&gt;2.4&lt;/b&gt; 电力&lt;b&gt;CPS&lt;/b&gt;安全性评估后续研究"><b>2.4</b> 电力<b>CPS</b>安全性评估后续研究</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#245" data-title="&lt;b&gt;3&lt;/b&gt; 结语 "><b>3</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#141" data-title="&lt;b&gt;表1 电力CPS安全要素含义和攻击形式&lt;/b&gt;"><b>表1 电力CPS安全要素含义和攻击形式</b></a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;图1 电力CPS保密性攻击手段、流程和建模示例&lt;/b&gt;"><b>图1 电力CPS保密性攻击手段、流程和建模示例</b></a></li>
                                                <li><a href="#215" data-title="&lt;b&gt;图2 电力CPS安全性评价涵盖方面的相互关系&lt;/b&gt;"><b>图2 电力CPS安全性评价涵盖方面的相互关系</b></a></li>
                                                <li><a href="#226" data-title="&lt;b&gt;表2 对SCADA数据库的攻击及其后果评分&lt;/b&gt;"><b>表2 对SCADA数据库的攻击及其后果评分</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="385">


                                    <a id="bibliography_1" title="赵俊华, 文福拴, 薛禹胜, 等.电力CPS的架构及其实现技术与挑战[J].电力系统自动化, 2010, 34 (16) :1-7.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al.Cyber physical power systems:architecture, implementation techniques and challenges[J].Automation of Electric Power Systems, 2010, 34 (16) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201016000&amp;v=MTQxODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVTC9LSVNIVGVyRzRIOUhOcVk5RlpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        赵俊华, 文福拴, 薛禹胜, 等.电力CPS的架构及其实现技术与挑战[J].电力系统自动化, 2010, 34 (16) :1-7.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al.Cyber physical power systems:architecture, implementation techniques and challenges[J].Automation of Electric Power Systems, 2010, 34 (16) :1-7.
                                    </a>
                                </li>
                                <li id="387">


                                    <a id="bibliography_2" title="刘东, 盛万兴, 王云, 等.电网信息物理系统的关键技术及其进展[J].中国电机工程学报, 2015, 35 (14) :3522-3531.LIU Dong, SHENG Wanxing, WANG Yun, et al.Key technologies and trends of cyber physical system for power grid[J].Proceedings of the CSEE, 2015, 35 (14) :3522-3531." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514007&amp;v=Mjc3ODNQYmJHNEg5VE5xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVML0tQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        刘东, 盛万兴, 王云, 等.电网信息物理系统的关键技术及其进展[J].中国电机工程学报, 2015, 35 (14) :3522-3531.LIU Dong, SHENG Wanxing, WANG Yun, et al.Key technologies and trends of cyber physical system for power grid[J].Proceedings of the CSEE, 2015, 35 (14) :3522-3531.
                                    </a>
                                </li>
                                <li id="389">


                                    <a id="bibliography_3" title="郭庆来, 辛蜀骏, 孙宏斌, 等.电力系统信息物理融合建模与综合安全评估:驱动力与研究构想[J].中国电机工程学报, 2016, 36 (6) :1481-1489.GUO Qinglai, XIN Shujun, SUN Hongbin, et al.Power system cyber-physical modelling and security assessment:motivation and ideas[J].Proceedings of the CSEE, 2016, 36 (6) :1481-1489." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606004&amp;v=MDMzMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVML0tQeXJQYmJHNEg5Zk1xWTlGWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        郭庆来, 辛蜀骏, 孙宏斌, 等.电力系统信息物理融合建模与综合安全评估:驱动力与研究构想[J].中国电机工程学报, 2016, 36 (6) :1481-1489.GUO Qinglai, XIN Shujun, SUN Hongbin, et al.Power system cyber-physical modelling and security assessment:motivation and ideas[J].Proceedings of the CSEE, 2016, 36 (6) :1481-1489.
                                    </a>
                                </li>
                                <li id="391">


                                    <a id="bibliography_4" title="FALAHATI B, FU Y, WU L.Reliability assessment of smart grid considering direct cyber-power interdependencies[J].IEEETransactions on Smart Grid, 2012, 3 (3) :1515-1524." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability assessment of smart grid considering direct cyber-power interdependencies">
                                        <b>[4]</b>
                                        FALAHATI B, FU Y, WU L.Reliability assessment of smart grid considering direct cyber-power interdependencies[J].IEEETransactions on Smart Grid, 2012, 3 (3) :1515-1524.
                                    </a>
                                </li>
                                <li id="393">


                                    <a id="bibliography_5" title="FALAHATI B, FU Yong.Reliability assessment of smart grids considering indirect cyber-power interdependencies[J].IEEETransactions on Smart Grid, 2014, 5 (4) :1677-1685." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability Assessment of Smart Grids Considering Indirect Cyber-Power Interdependencies">
                                        <b>[5]</b>
                                        FALAHATI B, FU Yong.Reliability assessment of smart grids considering indirect cyber-power interdependencies[J].IEEETransactions on Smart Grid, 2014, 5 (4) :1677-1685.
                                    </a>
                                </li>
                                <li id="395">


                                    <a id="bibliography_6" title="薛禹胜, 李满礼, 罗剑波, 等.基于关联特性矩阵的电网信息物理系统耦合建模方法[J].电力系统自动化, 2018, 42 (2) :11-19.DOI:10.7500/AEPS20170705006.XUE Yusheng, LI Manli, LUO Jianbo, et al.Modeling method for coupling relations in cyber physical power systems based on correlation characteristic matrix[J].Automation of Electric Power Systems, 2018, 42 (2) :11-19.DOI:10.7500/AEPS20170705006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802002&amp;v=MjYzNDJIVGVyRzRIOW5Nclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVTC9LSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        薛禹胜, 李满礼, 罗剑波, 等.基于关联特性矩阵的电网信息物理系统耦合建模方法[J].电力系统自动化, 2018, 42 (2) :11-19.DOI:10.7500/AEPS20170705006.XUE Yusheng, LI Manli, LUO Jianbo, et al.Modeling method for coupling relations in cyber physical power systems based on correlation characteristic matrix[J].Automation of Electric Power Systems, 2018, 42 (2) :11-19.DOI:10.7500/AEPS20170705006.
                                    </a>
                                </li>
                                <li id="397">


                                    <a id="bibliography_7" title="HASHEMI-DEZAKI H, ASKARIAN-ABYANEH H, HAERI-KHIAVI H.Impacts of direct cyber-power interdependencies on smart grid reliability under various penetration levels of microturbine/wind/solar distributed generations[J].IETGeneration Transmission&amp;amp;Distribution, 2016, 10 (4) :928-937." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impacts of direct cyber-power interdependencies on smart grid reliability under various penetration levels of microturbine/wind/solar distributed generations">
                                        <b>[7]</b>
                                        HASHEMI-DEZAKI H, ASKARIAN-ABYANEH H, HAERI-KHIAVI H.Impacts of direct cyber-power interdependencies on smart grid reliability under various penetration levels of microturbine/wind/solar distributed generations[J].IETGeneration Transmission&amp;amp;Distribution, 2016, 10 (4) :928-937.
                                    </a>
                                </li>
                                <li id="399">


                                    <a id="bibliography_8" title="汤涌.基于响应的电力系统广域安全稳定控制[J].中国电机工程学报, 2014, 34 (29) :5041-5050.TANG Yong.Response-based wide area control for power system security and stability[J].Proceedings of the CSEE, 2014, 34 (29) :5041-5050." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429006&amp;v=MzA3MzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVTC9LUHlyUGJiRzRIOVhPcG85Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        汤涌.基于响应的电力系统广域安全稳定控制[J].中国电机工程学报, 2014, 34 (29) :5041-5050.TANG Yong.Response-based wide area control for power system security and stability[J].Proceedings of the CSEE, 2014, 34 (29) :5041-5050.
                                    </a>
                                </li>
                                <li id="401">


                                    <a id="bibliography_9" title="薛禹胜, 倪明, 余文杰, 等.计及通信信息安全预警与决策支持的停电防御系统[J].电力系统自动化, 2016, 40 (17) :3-12.XUE Yusheng, NI Ming, YU Wenjie, et al.Power grid blackout defense system including communication/information security early warning and decision support[J].Automation of Electric Power Systems, 2016, 40 (17) :3-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617002&amp;v=MTM3MTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVML0tJU0hUZXJHNEg5Zk5xSTlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        薛禹胜, 倪明, 余文杰, 等.计及通信信息安全预警与决策支持的停电防御系统[J].电力系统自动化, 2016, 40 (17) :3-12.XUE Yusheng, NI Ming, YU Wenjie, et al.Power grid blackout defense system including communication/information security early warning and decision support[J].Automation of Electric Power Systems, 2016, 40 (17) :3-12.
                                    </a>
                                </li>
                                <li id="403">


                                    <a id="bibliography_10" title="汤奕, 陈倩, 李梦雅, 等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化, 2016, 40 (17) :59-69.TANG Yi, CHEN Qian, LI Mengya, et al.Overview on cyber-attacks against cyber physical power system[J].Automation of Electric Power Systems, 2016, 40 (17) :59-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617009&amp;v=MDAwNzNJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVUwvS0lTSFRlckc0SDlmTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        汤奕, 陈倩, 李梦雅, 等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化, 2016, 40 (17) :59-69.TANG Yi, CHEN Qian, LI Mengya, et al.Overview on cyber-attacks against cyber physical power system[J].Automation of Electric Power Systems, 2016, 40 (17) :59-69.
                                    </a>
                                </li>
                                <li id="405">


                                    <a id="bibliography_11" title="US-CERT.Russian government cyber activity targeting energy and other critical infrastructure sectors[EB/OL].[2018-07-25].https://www.us-cert.gov/ncas/alerts/TA18-074A." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Russian government cyber activity targeting energy and other critical infrastructure sectors">
                                        <b>[11]</b>
                                        US-CERT.Russian government cyber activity targeting energy and other critical infrastructure sectors[EB/OL].[2018-07-25].https://www.us-cert.gov/ncas/alerts/TA18-074A.
                                    </a>
                                </li>
                                <li id="407">


                                    <a id="bibliography_12" title="The Hill.DHS:Russian hackers got into control rooms of USutilities[EB/OL].[2018-07-25].http://thehill.com/policy/national-security/398480-dhs-russian-hackers-got-into-controlrooms-of-us-utilities." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DHS:Russian hackers got into control rooms of USutilities">
                                        <b>[12]</b>
                                        The Hill.DHS:Russian hackers got into control rooms of USutilities[EB/OL].[2018-07-25].http://thehill.com/policy/national-security/398480-dhs-russian-hackers-got-into-controlrooms-of-us-utilities.
                                    </a>
                                </li>
                                <li id="409">


                                    <a id="bibliography_13" title="SRIDHAR S, HAHN A, GOVINDARASU M.Cyber-physical system security for the electric power grid[J].Proceedings of the IEEE, 2012, 100 (1) :210-224." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cyber–Physical System Security for the Electric Power Grid">
                                        <b>[13]</b>
                                        SRIDHAR S, HAHN A, GOVINDARASU M.Cyber-physical system security for the electric power grid[J].Proceedings of the IEEE, 2012, 100 (1) :210-224.
                                    </a>
                                </li>
                                <li id="411">


                                    <a id="bibliography_14" title="苏盛, 吴长江, 马钧, 等.基于攻击方视角的电力CPS网络攻击模式分析[J].电网技术, 2014, 38 (11) :3118-3125.SU Sheng, WU Changjiang, MA Jun, et al.Attacker’s perspective based analysis on cyber attack mode to cyberphysical system[J].Power System Technology, 2014, 38 (11) :3118-3125." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411027&amp;v=MjE0OTQ5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVTC9LSVRyQmZiRzRIOVhOcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        苏盛, 吴长江, 马钧, 等.基于攻击方视角的电力CPS网络攻击模式分析[J].电网技术, 2014, 38 (11) :3118-3125.SU Sheng, WU Changjiang, MA Jun, et al.Attacker’s perspective based analysis on cyber attack mode to cyberphysical system[J].Power System Technology, 2014, 38 (11) :3118-3125.
                                    </a>
                                </li>
                                <li id="413">


                                    <a id="bibliography_15" title="HE H, YAN J.Cyber-physical attacks and defences in the smart grid:a survey[J].IET Cyber-Physical Systems:Theory&amp;amp;Applications, 2016, 1 (1) :13-27." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cyber-physical attacks and defences in the smart grid:a survey">
                                        <b>[15]</b>
                                        HE H, YAN J.Cyber-physical attacks and defences in the smart grid:a survey[J].IET Cyber-Physical Systems:Theory&amp;amp;Applications, 2016, 1 (1) :13-27.
                                    </a>
                                </li>
                                <li id="415">


                                    <a id="bibliography_16" title="WANG Wenye, LU Zhuo.Cyber security in the smart grid:survey and challenges[J].Computer Networks, 2013, 57 (5) :1344-1371." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13050900011884&amp;v=MTc2NjlyM0lKMW9YYWhBPU5pZk9mYks3SHRUTXBvOUZaT29PQkhROW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        WANG Wenye, LU Zhuo.Cyber security in the smart grid:survey and challenges[J].Computer Networks, 2013, 57 (5) :1344-1371.
                                    </a>
                                </li>
                                <li id="417">


                                    <a id="bibliography_17" title="LIANG Gaoqi, ZHAO Junhua, LUO Fengji, et al.A review of false data injection attacks against modern power systems[J].IEEE Transactions on Smart Grid, 2017, 8 (4) :1630-1638." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A review of false data injection attacks against modern power systems">
                                        <b>[17]</b>
                                        LIANG Gaoqi, ZHAO Junhua, LUO Fengji, et al.A review of false data injection attacks against modern power systems[J].IEEE Transactions on Smart Grid, 2017, 8 (4) :1630-1638.
                                    </a>
                                </li>
                                <li id="419">


                                    <a id="bibliography_18" title="王先培, 田猛, 董政呈, 等.输电网虚假数据攻击研究综述[J].电网技术, 2016, 40 (11) :3406-3414.WANG Xianpei, TIAN Meng, DONG Zhengcheng, et al.Survey of false data injection attacks in power transmission systems[J].Power System Technology, 2016, 40 (11) :3406-3414." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611019&amp;v=MjIxNTBmTnJvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVUwvS0lUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        王先培, 田猛, 董政呈, 等.输电网虚假数据攻击研究综述[J].电网技术, 2016, 40 (11) :3406-3414.WANG Xianpei, TIAN Meng, DONG Zhengcheng, et al.Survey of false data injection attacks in power transmission systems[J].Power System Technology, 2016, 40 (11) :3406-3414.
                                    </a>
                                </li>
                                <li id="421">


                                    <a id="bibliography_19" title="朱杰, 张葛祥, 王涛, 等.电力系统状态估计欺诈性数据攻击及防御综述[J].电网技术, 2016, 40 (8) :2406-2415.ZHU Jie, ZHANG Gexiang, WANG Tao, et al.Overview of fraudulent data attack on power system state estimation and defense mechanism[J].Power System Technology, 2016, 40 (8) :2406-2415." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608026&amp;v=MTQ2MjhadVpzRnkvaFVML0tJVHJCZmJHNEg5Zk1wNDlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        朱杰, 张葛祥, 王涛, 等.电力系统状态估计欺诈性数据攻击及防御综述[J].电网技术, 2016, 40 (8) :2406-2415.ZHU Jie, ZHANG Gexiang, WANG Tao, et al.Overview of fraudulent data attack on power system state estimation and defense mechanism[J].Power System Technology, 2016, 40 (8) :2406-2415.
                                    </a>
                                </li>
                                <li id="423">


                                    <a id="bibliography_20" title="DENG Ruilong, XIAO Gaoxi, LU Rongxing, et al.False data injection on state estimation in power systems-attacks, impacts, and defense:a survey[J].IEEE Transactions on Industrial Informatics, 2017, 13 (2) :411-423." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=False data injection on state estimation in power systems-attacks,impacts,and defense:a survey">
                                        <b>[20]</b>
                                        DENG Ruilong, XIAO Gaoxi, LU Rongxing, et al.False data injection on state estimation in power systems-attacks, impacts, and defense:a survey[J].IEEE Transactions on Industrial Informatics, 2017, 13 (2) :411-423.
                                    </a>
                                </li>
                                <li id="425">


                                    <a id="bibliography_21" title="SONG Yufei, LIU Xuan, LI Zhiyi, et al.Intelligent data attacks against power systems using incomplete network information:a review[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) :630-641." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804002&amp;v=MTU0NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVML0tLRDNJYTdHNEg5bk1xNDlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        SONG Yufei, LIU Xuan, LI Zhiyi, et al.Intelligent data attacks against power systems using incomplete network information:a review[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) :630-641.
                                    </a>
                                </li>
                                <li id="427">


                                    <a id="bibliography_22" title="BHARDWAJ A, SUBRAHMANYAM G B, AVASTHI V, et al.DDoS attacks, new DDoS taxonomy and mitigation solutions-a survey[C]//IEEE International Conference on Signal Processing, Communication, Power and Embedded System, October 3-5, 2016, Paralakhemundi, India:793-798." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DDoS attacks,new DDoS taxonomy and mitigation solutions-a survey">
                                        <b>[22]</b>
                                        BHARDWAJ A, SUBRAHMANYAM G B, AVASTHI V, et al.DDoS attacks, new DDoS taxonomy and mitigation solutions-a survey[C]//IEEE International Conference on Signal Processing, Communication, Power and Embedded System, October 3-5, 2016, Paralakhemundi, India:793-798.
                                    </a>
                                </li>
                                <li id="429">


                                    <a id="bibliography_23" title="ASHOK A, GOVINDARASU M, WANG J.Cyber-physical attack-resilient wide-area monitoring, protection, and control for the power grid[J].Proceedings of the IEEE, 2017, 105 (7) :1389-1407." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cyber-physical attack-resilient wide-area monitoring,protection,and control for the power grid">
                                        <b>[23]</b>
                                        ASHOK A, GOVINDARASU M, WANG J.Cyber-physical attack-resilient wide-area monitoring, protection, and control for the power grid[J].Proceedings of the IEEE, 2017, 105 (7) :1389-1407.
                                    </a>
                                </li>
                                <li id="431">


                                    <a id="bibliography_24" title="CHATTERJEE K, PADMINI V, KHAPARDE S A.Review of cyber attacks on power system operations[C]//2017IEEERegion 10 Symposium (TENSYMP) , July 14-16, 2017, Cochin, India:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Review of cyber attacks on power system operations">
                                        <b>[24]</b>
                                        CHATTERJEE K, PADMINI V, KHAPARDE S A.Review of cyber attacks on power system operations[C]//2017IEEERegion 10 Symposium (TENSYMP) , July 14-16, 2017, Cochin, India:1-6.
                                    </a>
                                </li>
                                <li id="433">


                                    <a id="bibliography_25" title="MEHRDAD S, MOUSAVIAN S, MADRAKI G, et al.Cyberphysical resilience of electrical power systems against malicious attacks:a review[J].Current Sustainable/Renewable Energy Reports, 2018 (2) :1-9." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cyberphysical resilience of electrical power systems against malicious attacks:a review">
                                        <b>[25]</b>
                                        MEHRDAD S, MOUSAVIAN S, MADRAKI G, et al.Cyberphysical resilience of electrical power systems against malicious attacks:a review[J].Current Sustainable/Renewable Energy Reports, 2018 (2) :1-9.
                                    </a>
                                </li>
                                <li id="435">


                                    <a id="bibliography_26" title="HABIB H F, LASHWAY C R, MOHAMMED O A.A review of communication failure impacts on adaptive microgrid protection schemes and the use of energy storage as a contingency[J].IEEE Transactions on Industry Applications, 2018, 54 (2) :1194-1207." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A review of communication failure impacts on adaptive microgrid protection schemes and the use of energy storage as a contingency">
                                        <b>[26]</b>
                                        HABIB H F, LASHWAY C R, MOHAMMED O A.A review of communication failure impacts on adaptive microgrid protection schemes and the use of energy storage as a contingency[J].IEEE Transactions on Industry Applications, 2018, 54 (2) :1194-1207.
                                    </a>
                                </li>
                                <li id="437">


                                    <a id="bibliography_27" title="National Institute for Standards and Technology (NIST) 7628.Guidelines for smart grid cyber security:Vol 2, privacy and the smart grid[S].2010." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Guidelines for Smart Grid Cyber Security">
                                        <b>[27]</b>
                                        National Institute for Standards and Technology (NIST) 7628.Guidelines for smart grid cyber security:Vol 2, privacy and the smart grid[S].2010.
                                    </a>
                                </li>
                                <li id="439">


                                    <a id="bibliography_28" title="TEMPEST attacks against AES[EB/OL].[2018-11-14].https://www.fox-it.com/nl/wp-content/uploads/sites/12/Tempest_attacks_against_AES.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=TEMPEST attacks against AES">
                                        <b>[28]</b>
                                        TEMPEST attacks against AES[EB/OL].[2018-11-14].https://www.fox-it.com/nl/wp-content/uploads/sites/12/Tempest_attacks_against_AES.pdf.
                                    </a>
                                </li>
                                <li id="441">


                                    <a id="bibliography_29" title="HAVLIKOVA M, JIRGL M.Reliability analysis in manmachine systems[C]//2013 IEEE 14th International Carpathian Control Conference (ICCC) , May 26-29, 2013, Rytro, Poland:111-116." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability analysis in manmachine systems">
                                        <b>[29]</b>
                                        HAVLIKOVA M, JIRGL M.Reliability analysis in manmachine systems[C]//2013 IEEE 14th International Carpathian Control Conference (ICCC) , May 26-29, 2013, Rytro, Poland:111-116.
                                    </a>
                                </li>
                                <li id="443">


                                    <a id="bibliography_30" title="THOMPSON C M, COOPER S E, KOLACZKOWSKI A M, et al.The application of ATHEANA:a technique for human error analysis[C]//Proceedings of the 1997 IEEE Sixth Conference on Human Factors and Power Plants, June 8-13, 1997, Orlando, USA:913-917." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The application of ATHEANA:a technique for human error analysis">
                                        <b>[30]</b>
                                        THOMPSON C M, COOPER S E, KOLACZKOWSKI A M, et al.The application of ATHEANA:a technique for human error analysis[C]//Proceedings of the 1997 IEEE Sixth Conference on Human Factors and Power Plants, June 8-13, 1997, Orlando, USA:913-917.
                                    </a>
                                </li>
                                <li id="445">


                                    <a id="bibliography_31" title="HENLEY E J, KUMAMOTO H.Probabilistic risk assessment and management for engineers and scientists[M].2nd ed.IEEE Press, 1996." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic risk assessment and management for engineers and scientists">
                                        <b>[31]</b>
                                        HENLEY E J, KUMAMOTO H.Probabilistic risk assessment and management for engineers and scientists[M].2nd ed.IEEE Press, 1996.
                                    </a>
                                </li>
                                <li id="447">


                                    <a id="bibliography_32" title="GUPTA K K, NATH B, RAMAMOHANARAO K A.Attacking confidentiality:an agent based approach[C]//International Conference on Intelligence and Security Informatics, May 23-24, 2006, San Diego, USA:285-296." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Attacking confidentiality:an agent based approach">
                                        <b>[32]</b>
                                        GUPTA K K, NATH B, RAMAMOHANARAO K A.Attacking confidentiality:an agent based approach[C]//International Conference on Intelligence and Security Informatics, May 23-24, 2006, San Diego, USA:285-296.
                                    </a>
                                </li>
                                <li id="449">


                                    <a id="bibliography_33" title="WANG Huan, CHEN Zhanfang, ZHAO Jianping, et al.Avulnerability assessment method in industrial Internet of Things based on attack graph and maximum flow[J].IEEEAccess, 2018, 6:8599-8609." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A vulnerability assessment method in industrial internet of things based on attack graph and maximum flow">
                                        <b>[33]</b>
                                        WANG Huan, CHEN Zhanfang, ZHAO Jianping, et al.Avulnerability assessment method in industrial Internet of Things based on attack graph and maximum flow[J].IEEEAccess, 2018, 6:8599-8609.
                                    </a>
                                </li>
                                <li id="451">


                                    <a id="bibliography_34" title="ZHANG Yichi, XIANG Yingmeng, WANG Lingfeng.Power system reliability assessment incorporating cyber attacks against wind farm energy management systems[J].IEEETransactions on Smart Grid, 2017, 8 (5) :2343-2357." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system reliability assessment incorporating cyber attacks against wind farm energy management systems">
                                        <b>[34]</b>
                                        ZHANG Yichi, XIANG Yingmeng, WANG Lingfeng.Power system reliability assessment incorporating cyber attacks against wind farm energy management systems[J].IEEETransactions on Smart Grid, 2017, 8 (5) :2343-2357.
                                    </a>
                                </li>
                                <li id="453">


                                    <a id="bibliography_35" >
                                        <b>[35]</b>
                                    CHEN T M, SANCHEZ-AARNOUTSE J C, BUFORD J.Petri net modeling of cyber-physical attacks on smart grid[J].IEEE Transactions on Smart Grid, 2011, 2 (4) :741-749.</a>
                                </li>
                                <li id="455">


                                    <a id="bibliography_36" title="WANG Qi, PIPATTANASOMPORN M, KUZLU M, et al.Framework for vulnerability assessment of communication systems for electric power grids[J].IET Generation Transmission&amp;amp;Distribution, 2016, 10 (2) :477-486." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Framework for vulnerability assessment of communication systems for electric power grids">
                                        <b>[36]</b>
                                        WANG Qi, PIPATTANASOMPORN M, KUZLU M, et al.Framework for vulnerability assessment of communication systems for electric power grids[J].IET Generation Transmission&amp;amp;Distribution, 2016, 10 (2) :477-486.
                                    </a>
                                </li>
                                <li id="457">


                                    <a id="bibliography_37" title="TEN C W, LIU C C, MANIMARAN G.Vulnerability assessment of cyber security for SCADA systems[J].IEEETransactions on Power Systems, 2008, 23 (4) :1836-1846." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Vulnerability Assessment of Cybersecurity for SCADA Systems">
                                        <b>[37]</b>
                                        TEN C W, LIU C C, MANIMARAN G.Vulnerability assessment of cyber security for SCADA systems[J].IEEETransactions on Power Systems, 2008, 23 (4) :1836-1846.
                                    </a>
                                </li>
                                <li id="459">


                                    <a id="bibliography_38" title="ZHANG Yichi, WANG Lingfeng, XIANG Yingmeng, et al.Inclusion of SCADA cyber vulnerability in power system reliability assessment considering optimal resources allocation[J].IEEE Transactions on Power Systems, 2016, 31 (6) :4379-4394." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Inclusion of SCADA cyber vulnerability in power system reliability assessment considering optimal resources allocation">
                                        <b>[38]</b>
                                        ZHANG Yichi, WANG Lingfeng, XIANG Yingmeng, et al.Inclusion of SCADA cyber vulnerability in power system reliability assessment considering optimal resources allocation[J].IEEE Transactions on Power Systems, 2016, 31 (6) :4379-4394.
                                    </a>
                                </li>
                                <li id="461">


                                    <a id="bibliography_39" title="LIU Yao, NING Peng, REITER M K.False data injection attacks against state estimation in electric power grids[J].ACM Transactions on Information and System Security, 2011, 14 (1) :13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000103984&amp;v=MDgyNjZkR2VycVFUTW53WmVadEZpbmxVcjNJSjFvWGFoQT1OaWZJWTdLN0h0ak5yNDlGWmVzTUJYUTlvQk1UNlQ0UFFIL2lyUg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[39]</b>
                                        LIU Yao, NING Peng, REITER M K.False data injection attacks against state estimation in electric power grids[J].ACM Transactions on Information and System Security, 2011, 14 (1) :13.
                                    </a>
                                </li>
                                <li id="463">


                                    <a id="bibliography_40" title="HAO Jinping, PIECHOCKI R J, KALESHI D, et al.Sparse malicious false data injection attacks and defense mechanisms in smart grids[J].IEEE Transactions on Industrial Informatics, 2015, 11 (5) :1198-1209." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Sparse malicious false data injection attacks and defense mechanisms in smart grids">
                                        <b>[40]</b>
                                        HAO Jinping, PIECHOCKI R J, KALESHI D, et al.Sparse malicious false data injection attacks and defense mechanisms in smart grids[J].IEEE Transactions on Industrial Informatics, 2015, 11 (5) :1198-1209.
                                    </a>
                                </li>
                                <li id="465">


                                    <a id="bibliography_41" title="ZHAO Junbo, MILI L, WANG Meng.A generalized false data injection attacks against power system nonlinear state estimator and countermeasures[J].IEEE Transactions on Power Systems, 2018, 33 (5) :4868-4877." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A generalized false data injection attacks against power system nonlinear state estimator and countermeasures">
                                        <b>[41]</b>
                                        ZHAO Junbo, MILI L, WANG Meng.A generalized false data injection attacks against power system nonlinear state estimator and countermeasures[J].IEEE Transactions on Power Systems, 2018, 33 (5) :4868-4877.
                                    </a>
                                </li>
                                <li id="467">


                                    <a id="bibliography_42" title="BASUMALLIK S, EFTEKHARNEJAD S, DAVIS N, et al.Impact of false data injection attacks on PMU-based state estimation[C]//2017 North American Power Symposium (NAPS) , September 17-19, 2017, Morgantown, USA:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of false data injection attacks on PMU-based state estimation">
                                        <b>[42]</b>
                                        BASUMALLIK S, EFTEKHARNEJAD S, DAVIS N, et al.Impact of false data injection attacks on PMU-based state estimation[C]//2017 North American Power Symposium (NAPS) , September 17-19, 2017, Morgantown, USA:1-6.
                                    </a>
                                </li>
                                <li id="469">


                                    <a id="bibliography_43" title="LIANG J, SANKAR L, KOSUT O.Vulnerability analysis and consequences of false data injection attack on power system state estimation[J].IEEE Transactions on Power Systems, 2016, 31 (5) :3864-3872." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Vulnerability analysis and consequences of false data injection attack on power system state estimation">
                                        <b>[43]</b>
                                        LIANG J, SANKAR L, KOSUT O.Vulnerability analysis and consequences of false data injection attack on power system state estimation[J].IEEE Transactions on Power Systems, 2016, 31 (5) :3864-3872.
                                    </a>
                                </li>
                                <li id="471">


                                    <a id="bibliography_44" title="LIU Xuan, LI Zuyi, SHUAI Zhikang, et al.Cyber attacks against the economic operation of power systems:a fast solution[J].IEEE Transactions on Smart Grid, 2017, 8 (2) :1023-1025." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cyber attacks against the economic operation of power systems:a fast solution">
                                        <b>[44]</b>
                                        LIU Xuan, LI Zuyi, SHUAI Zhikang, et al.Cyber attacks against the economic operation of power systems:a fast solution[J].IEEE Transactions on Smart Grid, 2017, 8 (2) :1023-1025.
                                    </a>
                                </li>
                                <li id="473">


                                    <a id="bibliography_45" title="MAJUMDAR A, PAL B C.Bad data detection in the context of leverage point attacks in modern power networks[J].IEEETransactions on Smart Grid, 2018, 9 (3) :2042-2054." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Bad data detection in the context of leverage point attacks in modern power networks">
                                        <b>[45]</b>
                                        MAJUMDAR A, PAL B C.Bad data detection in the context of leverage point attacks in modern power networks[J].IEEETransactions on Smart Grid, 2018, 9 (3) :2042-2054.
                                    </a>
                                </li>
                                <li id="475">


                                    <a id="bibliography_46" title="ZHAO Yue, GOLDSMITH A, POOR H V.Minimum sparsity of unobservable power network attacks[J].IEEETransactions on Automatic Control, 2017, 62 (7) :3354-3368." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Minimum sparsity of unobservable power network attacks">
                                        <b>[46]</b>
                                        ZHAO Yue, GOLDSMITH A, POOR H V.Minimum sparsity of unobservable power network attacks[J].IEEETransactions on Automatic Control, 2017, 62 (7) :3354-3368.
                                    </a>
                                </li>
                                <li id="477">


                                    <a id="bibliography_47" title="SANJAB A, SAAD W.Data injection attacks on smart grids with multiple adversaries:agame-theoretic perspective[J].IEEE Transactions on Smart Grid, 2016, 7 (4) :2038-2049." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Data injection attacks on smart grids with multiple adversaries:a game-theoretic perspective">
                                        <b>[47]</b>
                                        SANJAB A, SAAD W.Data injection attacks on smart grids with multiple adversaries:agame-theoretic perspective[J].IEEE Transactions on Smart Grid, 2016, 7 (4) :2038-2049.
                                    </a>
                                </li>
                                <li id="479">


                                    <a id="bibliography_48" title="CHIN W L, LEE C H, JIANG T.Blind false data attacks against AC state estimation based on geometric approach in smart grid communications[J].IEEE Transactions on Smart Grid, 2017, 9 (6) :298-306." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Blind false data attacks against AC state estimation based on geometric approach in smart grid communications&amp;quot;">
                                        <b>[48]</b>
                                        CHIN W L, LEE C H, JIANG T.Blind false data attacks against AC state estimation based on geometric approach in smart grid communications[J].IEEE Transactions on Smart Grid, 2017, 9 (6) :298-306.
                                    </a>
                                </li>
                                <li id="481">


                                    <a id="bibliography_49" title="ESMALIFALAK M, NGUYEN H, ZHENG Rong, et al.Astealthy attack against electricity market using independent component analysis[J].IEEE Systems Journal, 2018, 12 (1) :297-307." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Astealthy attack against electricity market using independent component analysis">
                                        <b>[49]</b>
                                        ESMALIFALAK M, NGUYEN H, ZHENG Rong, et al.Astealthy attack against electricity market using independent component analysis[J].IEEE Systems Journal, 2018, 12 (1) :297-307.
                                    </a>
                                </li>
                                <li id="483">


                                    <a id="bibliography_50" title="LIU Xuan, BAO Zhen, LU Dan, et al.Modeling of local false data injection attacks with reduced network information[J].IEEE Transactions on Smart Grid, 2015, 6 (4) :1686-1696." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of local false data injection attacks with reduced network information">
                                        <b>[50]</b>
                                        LIU Xuan, BAO Zhen, LU Dan, et al.Modeling of local false data injection attacks with reduced network information[J].IEEE Transactions on Smart Grid, 2015, 6 (4) :1686-1696.
                                    </a>
                                </li>
                                <li id="485">


                                    <a id="bibliography_51" title="丁明, 李晓静, 张晶晶.面向SCADA的网络攻击对电力系统可靠性的影响[J].电力系统保护与控制, 2018, 46 (11) :37-45.DING Ming, LI Xiaojing, ZHANG Jingjing, et al.Effect of SCADA-oriented cyber attack on power system reliability[J].Power System Protection and Control, 2018, 46 (11) :37-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201811006&amp;v=MDgxMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVUwvS0x5bmFlYkc0SDluTnJvOUZZb1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[51]</b>
                                        丁明, 李晓静, 张晶晶.面向SCADA的网络攻击对电力系统可靠性的影响[J].电力系统保护与控制, 2018, 46 (11) :37-45.DING Ming, LI Xiaojing, ZHANG Jingjing, et al.Effect of SCADA-oriented cyber attack on power system reliability[J].Power System Protection and Control, 2018, 46 (11) :37-45.
                                    </a>
                                </li>
                                <li id="487">


                                    <a id="bibliography_52" title="ZHANG Yichi, WANG Lingfeng, XIANG Yingmeng.Power system reliability analysis with intrusion tolerance in SCADAsystems[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :669-683." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system reliability analysis with intrusion tolerance in SCADAsystems">
                                        <b>[52]</b>
                                        ZHANG Yichi, WANG Lingfeng, XIANG Yingmeng.Power system reliability analysis with intrusion tolerance in SCADAsystems[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :669-683.
                                    </a>
                                </li>
                                <li id="489">


                                    <a id="bibliography_53" title="KIM J, TONG Lang.On topology attack of a smart grid:undetectable attacks and countermeasures[J].IEEE Journal on Selected Areas in Communications, 2013, 31 (7) :1294-1305." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On Topology Attack of a Smart Grid:Undetectable Attacks and Countermeasures">
                                        <b>[53]</b>
                                        KIM J, TONG Lang.On topology attack of a smart grid:undetectable attacks and countermeasures[J].IEEE Journal on Selected Areas in Communications, 2013, 31 (7) :1294-1305.
                                    </a>
                                </li>
                                <li id="491">


                                    <a id="bibliography_54" title="LIANG G, WELLER S, ZHAO J, et al.A framework for cyber-topology attacks:line-switching and new attack scenarios[J/OL].IEEE Transactions on Smart Grid[2017-11-22].DOI:10.1109/TSG.2017.2776325." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A framew ork for cyber-topology attacks:line-sw itching and new attack scenarios">
                                        <b>[54]</b>
                                        LIANG G, WELLER S, ZHAO J, et al.A framework for cyber-topology attacks:line-switching and new attack scenarios[J/OL].IEEE Transactions on Smart Grid[2017-11-22].DOI:10.1109/TSG.2017.2776325.
                                    </a>
                                </li>
                                <li id="493">


                                    <a id="bibliography_55" title="LIANG Gaoqi, WELLER S R, LUO Fengji, et al.Generalized FDIA-based cyber topology attack with application to the Australian electricity market trading mechanism[J].IEEETransactions on Smart Grid, 2018, 9 (4) :3820-3829." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Generalized FDIA-based cyber topology attack with application to the Australian electricity market trading mechanism">
                                        <b>[55]</b>
                                        LIANG Gaoqi, WELLER S R, LUO Fengji, et al.Generalized FDIA-based cyber topology attack with application to the Australian electricity market trading mechanism[J].IEEETransactions on Smart Grid, 2018, 9 (4) :3820-3829.
                                    </a>
                                </li>
                                <li id="495">


                                    <a id="bibliography_56" title="DENG Ruilong, ZHUANG Peng, LIANG Hao.CCPA:coordinated cyber-physical attacks and countermeasures in smart grid[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2420-2430." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=CCPA:Coordinated cyber-physical attacks and countermeasures in smart grid">
                                        <b>[56]</b>
                                        DENG Ruilong, ZHUANG Peng, LIANG Hao.CCPA:coordinated cyber-physical attacks and countermeasures in smart grid[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2420-2430.
                                    </a>
                                </li>
                                <li id="497">


                                    <a id="bibliography_57" title="ANDRADE S B, PIGNATI M, DAN G, et al.Undetectable PMU timing-attack on linear state-estimation by using rank-1approximation[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :3530-3542." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Undetectable PMU timing-attack on linear state-estimation by using rank-1approximation">
                                        <b>[57]</b>
                                        ANDRADE S B, PIGNATI M, DAN G, et al.Undetectable PMU timing-attack on linear state-estimation by using rank-1approximation[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :3530-3542.
                                    </a>
                                </li>
                                <li id="499">


                                    <a id="bibliography_58" title="SHEPARD D P, HUMPHREYS T E, FANSLER A A.Evaluation of the vulnerability of phasor measurement units to GPS spoofing attacks[J].International Journal of Critical Infrastructure Protection, 2012, 5 (3/4) :146-153." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300115057&amp;v=MDA5NDdYYWhBPU5pZk9mYks3SHRETnJJOUZaZW9LREhrK29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxbw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[58]</b>
                                        SHEPARD D P, HUMPHREYS T E, FANSLER A A.Evaluation of the vulnerability of phasor measurement units to GPS spoofing attacks[J].International Journal of Critical Infrastructure Protection, 2012, 5 (3/4) :146-153.
                                    </a>
                                </li>
                                <li id="501">


                                    <a id="bibliography_59" title="赵廷, 李泽文, 邹彬, 等.卫星时钟与网络时钟互备的广域时间同步方法[J].电力系统自动化, 2017, 41 (14) :202-207.DOI:10.7500/AEPS20161103002.ZHAO Ting, LI Zewen, ZOU Bin, et al.Wide-area time synchronization method for mutual preparation of satellite clock and network clock[J].Automation of Electric Power Systems, 2017, 41 (14) :202-207.DOI:10.7500/AEPS20161103002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714030&amp;v=MTc0OTR6cXFCdEdGckNVUjdxZlp1WnNGeS9oVUwvS0lTSFRlckc0SDliTnE0OUdaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[59]</b>
                                        赵廷, 李泽文, 邹彬, 等.卫星时钟与网络时钟互备的广域时间同步方法[J].电力系统自动化, 2017, 41 (14) :202-207.DOI:10.7500/AEPS20161103002.ZHAO Ting, LI Zewen, ZOU Bin, et al.Wide-area time synchronization method for mutual preparation of satellite clock and network clock[J].Automation of Electric Power Systems, 2017, 41 (14) :202-207.DOI:10.7500/AEPS20161103002.
                                    </a>
                                </li>
                                <li id="503">


                                    <a id="bibliography_60" >
                                        <b>[60]</b>
                                    中国国家标准化管理委员会.智能变电站时间同步系统及设备技术规范:GB/T 33591-2017[S].北京:中国标准出版社, 2017.Standardization Administration of the People’s Republic of China.Technical specification of time synchronism system and equipment in smart substation:GB/T 33591-2017[S].Beijing:Standards Press of China, 2017.</a>
                                </li>
                                <li id="505">


                                    <a id="bibliography_61" >
                                        <b>[61]</b>
                                    JIANG X, ZHANG J, HARDING B J, et al.Spoofing GPSreceiver clock offset of phasor measurement units[J].IEEETransactions on Power Systems, 2013, 28 (3) :3253-3262.</a>
                                </li>
                                <li id="507">


                                    <a id="bibliography_62" title="AKKAYA I, LEE E A, DERLER P.Model-based evaluation of GPS spoofing attacks on power grid sensors[C]//2013IEEE Workshop on Modeling and Simulation of Cyber-Physical Energy Systems (MSCPES) , May 20, 2013, Berkeley, USA:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Model-based evaluation of GPS spoofing attacks on power grid sensors">
                                        <b>[62]</b>
                                        AKKAYA I, LEE E A, DERLER P.Model-based evaluation of GPS spoofing attacks on power grid sensors[C]//2013IEEE Workshop on Modeling and Simulation of Cyber-Physical Energy Systems (MSCPES) , May 20, 2013, Berkeley, USA:1-6.
                                    </a>
                                </li>
                                <li id="509">


                                    <a id="bibliography_63" title="ZHANG Zhenghao, GONG Shuping, DIMITROVSKI A D, et al.Time synchronization attack in smart grid:impact and analysis[J].IEEE Transactions on Smart Grid, 2013, 4 (1) :87-98." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Time Synchronization Attack in Smart Grid:Impact and Analysis">
                                        <b>[63]</b>
                                        ZHANG Zhenghao, GONG Shuping, DIMITROVSKI A D, et al.Time synchronization attack in smart grid:impact and analysis[J].IEEE Transactions on Smart Grid, 2013, 4 (1) :87-98.
                                    </a>
                                </li>
                                <li id="511">


                                    <a id="bibliography_64" title="JIANG Xichen, ZHANG Jiangmeng, HARDING B J, et al.Spoofing GPS receiver clock offset of phasor measurement units[J].IEEE Transactions on Power Systems, 2013, 28 (3) :3253-3262." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Spoofing GPSReceiver Clock Offset of Phasor Measurement Units">
                                        <b>[64]</b>
                                        JIANG Xichen, ZHANG Jiangmeng, HARDING B J, et al.Spoofing GPS receiver clock offset of phasor measurement units[J].IEEE Transactions on Power Systems, 2013, 28 (3) :3253-3262.
                                    </a>
                                </li>
                                <li id="513">


                                    <a id="bibliography_65" title="RISBUD P, GATSIS N, TAHA A.Vulnerability analysis of smart grids to GPS spoofing[J/OL].IEEE Transactions on Smart Grid[2018-04-25].DOI:10.1109/TSG.2018.2830118." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Vulnerability analysis of smart grids to GPS spoofing">
                                        <b>[65]</b>
                                        RISBUD P, GATSIS N, TAHA A.Vulnerability analysis of smart grids to GPS spoofing[J/OL].IEEE Transactions on Smart Grid[2018-04-25].DOI:10.1109/TSG.2018.2830118.
                                    </a>
                                </li>
                                <li id="515">


                                    <a id="bibliography_66" title="LOUKAS G.Defence against denial of service in self-aware networks[D].London:Imperial College, 2006." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Defence against denial of service in self-aware networks">
                                        <b>[66]</b>
                                        LOUKAS G.Defence against denial of service in self-aware networks[D].London:Imperial College, 2006.
                                    </a>
                                </li>
                                <li id="517">


                                    <a id="bibliography_67" title="YANG Chao, YANG Wen, SHI Hongbo.DoS attack in centralised sensor network against state estimation[J].IETControl Theory and Applications, 2018, 12 (9) :1244-1253." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DoS attack in centralised sensor network against state estimation">
                                        <b>[67]</b>
                                        YANG Chao, YANG Wen, SHI Hongbo.DoS attack in centralised sensor network against state estimation[J].IETControl Theory and Applications, 2018, 12 (9) :1244-1253.
                                    </a>
                                </li>
                                <li id="519">


                                    <a id="bibliography_68" title="ZHANG Heng, CHENG Peng, SHI Ling, et al.Optimal DoSattack scheduling in wireless networked control system[J].IEEE Transactions on Control Systems Technology, 2016, 24 (3) :843-852." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal dos attack scheduling in wireless networked control systems">
                                        <b>[68]</b>
                                        ZHANG Heng, CHENG Peng, SHI Ling, et al.Optimal DoSattack scheduling in wireless networked control system[J].IEEE Transactions on Control Systems Technology, 2016, 24 (3) :843-852.
                                    </a>
                                </li>
                                <li id="521">


                                    <a id="bibliography_69" title="TANG Yajuan, LUO Xiapu, HUI Qing, et al.Modeling the vulnerability of feedback-control based Internet services to lowrate DoS attacks[J].IEEE Transactions on Information Forensics and Security, 2014, 9 (3) :339-353." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling the Vulnerability of Feedback-Control Based Internet Services to Low-Rate DoS Attacks">
                                        <b>[69]</b>
                                        TANG Yajuan, LUO Xiapu, HUI Qing, et al.Modeling the vulnerability of feedback-control based Internet services to lowrate DoS attacks[J].IEEE Transactions on Information Forensics and Security, 2014, 9 (3) :339-353.
                                    </a>
                                </li>
                                <li id="523">


                                    <a id="bibliography_70" title="SARGOLZAEI A, YEN K K, ABDELGHANI M N.Preventing time-delay switch attack on load frequency control in distributed power systems[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :1176-1185." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Preventing time-delay switch attack on load frequency control in distributed power systems">
                                        <b>[70]</b>
                                        SARGOLZAEI A, YEN K K, ABDELGHANI M N.Preventing time-delay switch attack on load frequency control in distributed power systems[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :1176-1185.
                                    </a>
                                </li>
                                <li id="525">


                                    <a id="bibliography_71" title="VRAKOPOULOU M, ESFAHANI P M, MARGELLOS K, et al.Cyber-attacks in the automatic generation control[M]//Cyber Physical Systems Approach to Smart Electric Power Grid.Berlin:Springer, 2015:303-328." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cyber-attacks in the automatic generation control">
                                        <b>[71]</b>
                                        VRAKOPOULOU M, ESFAHANI P M, MARGELLOS K, et al.Cyber-attacks in the automatic generation control[M]//Cyber Physical Systems Approach to Smart Electric Power Grid.Berlin:Springer, 2015:303-328.
                                    </a>
                                </li>
                                <li id="527">


                                    <a id="bibliography_72" title="高志远, 黄海峰, 徐昊亮, 等.IEC 61850应用剖析及其发展探讨[J].电力系统保护与控制, 2018, 46 (1) :162-169.GAO Zhiyuan, HUANG Haifeng, XU Haoliang, et al.Discussion on applications of IEC 61850and its development[J].Power System Protection and Control, 2018, 46 (1) :162-169." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201801024&amp;v=MTcwMzVoVUwvS0x5bmFlYkc0SDluTXJvOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[72]</b>
                                        高志远, 黄海峰, 徐昊亮, 等.IEC 61850应用剖析及其发展探讨[J].电力系统保护与控制, 2018, 46 (1) :162-169.GAO Zhiyuan, HUANG Haifeng, XU Haoliang, et al.Discussion on applications of IEC 61850and its development[J].Power System Protection and Control, 2018, 46 (1) :162-169.
                                    </a>
                                </li>
                                <li id="529">


                                    <a id="bibliography_73" title="文东山, 暴英凯, 章禹, 等.电力系统操作人因可靠性分析及其数据库系统研究[J].电力系统保护与控制, 2017, 45 (11) :35-42.WEN Dongshan, BAO Yingkai, ZHANG Yu, et al.Analysis of human reliability in power system operation and research on its database system[J].Power System Protection and Control, 2017, 45 (11) :35-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201711006&amp;v=MTM5NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVML0tMeW5hZWJHNEg5Yk5ybzlGWW9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[73]</b>
                                        文东山, 暴英凯, 章禹, 等.电力系统操作人因可靠性分析及其数据库系统研究[J].电力系统保护与控制, 2017, 45 (11) :35-42.WEN Dongshan, BAO Yingkai, ZHANG Yu, et al.Analysis of human reliability in power system operation and research on its database system[J].Power System Protection and Control, 2017, 45 (11) :35-42.
                                    </a>
                                </li>
                                <li id="531">


                                    <a id="bibliography_74" title="KISSEL R.Glossary of key information security terms[M].Darby:DIANE Publishing Co, 2011." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Glossary of key information security terms">
                                        <b>[74]</b>
                                        KISSEL R.Glossary of key information security terms[M].Darby:DIANE Publishing Co, 2011.
                                    </a>
                                </li>
                                <li id="533">


                                    <a id="bibliography_75" title="National vulnerability database[EB/OL].[2018-05-23].https://nvd.nist.gov/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=National vulnerability database">
                                        <b>[75]</b>
                                        National vulnerability database[EB/OL].[2018-05-23].https://nvd.nist.gov/.
                                    </a>
                                </li>
                                <li id="535">


                                    <a id="bibliography_76" title="黄家辉, 冯冬芹, 王虹鉴.基于攻击图的工控系统脆弱性量化方法[J].自动化学报, 2016, 42 (5) :792-798.HUANG Jiahui, FENG Dongqin, WANG Hongjian.A method for quantifying vulnerability of industrial control system based on attack graph[J].Acta Automatica Sinica, 2016, 42 (5) :792-798." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201605018&amp;v=MTY5MjZHNEg5Zk1xbzlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVML0tLQ0xmWWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[76]</b>
                                        黄家辉, 冯冬芹, 王虹鉴.基于攻击图的工控系统脆弱性量化方法[J].自动化学报, 2016, 42 (5) :792-798.HUANG Jiahui, FENG Dongqin, WANG Hongjian.A method for quantifying vulnerability of industrial control system based on attack graph[J].Acta Automatica Sinica, 2016, 42 (5) :792-798.
                                    </a>
                                </li>
                                <li id="537">


                                    <a id="bibliography_77" title="崔建磊, 文云峰, 郭创新, 等.面向调度运行的电网安全风险管理控制系统: (二) 风险指标体系, 评估方法与应用策略[J].电力系统自动化, 2013, 37 (10) :92-97.CUI Jianlei, WEN Yunfeng, GUO Chuangxin, et al.Design of a security risk management system for power system dispatching and operation:Part two risk index, assessment methodologies and application strategies[J].Automation of Electric Power Systems, 2013, 37 (10) :92-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201310018&amp;v=MDM5MTQ5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVTC9LSVNIVGVyRzRIOUxOcjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[77]</b>
                                        崔建磊, 文云峰, 郭创新, 等.面向调度运行的电网安全风险管理控制系统: (二) 风险指标体系, 评估方法与应用策略[J].电力系统自动化, 2013, 37 (10) :92-97.CUI Jianlei, WEN Yunfeng, GUO Chuangxin, et al.Design of a security risk management system for power system dispatching and operation:Part two risk index, assessment methodologies and application strategies[J].Automation of Electric Power Systems, 2013, 37 (10) :92-97.
                                    </a>
                                </li>
                                <li id="539">


                                    <a id="bibliography_78" title="Common weakness risk analysis framework (CWRAF) [EB/OL].[2018-05-23].http://cwe.mitre.org/cwraf/index.html." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Common weakness risk analysis framework (CWRAF)">
                                        <b>[78]</b>
                                        Common weakness risk analysis framework (CWRAF) [EB/OL].[2018-05-23].http://cwe.mitre.org/cwraf/index.html.
                                    </a>
                                </li>
                                <li id="541">


                                    <a id="bibliography_79" title="王汪兵, 王先培, 尤泽樟, 等.电力通信网关键节点辨识方法研究[J].电力系统保护与控制, 2018, 46 (1) :44-49.WANG Wangbing, WANG Xianpei, YOU Zezhang, et al.Research on key node identification method in electric power communication network[J].Power System Protection and Control, 2018, 46 (1) :44-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201801007&amp;v=MDkyOTlLTHluYWViRzRIOW5Ncm85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVTC8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[79]</b>
                                        王汪兵, 王先培, 尤泽樟, 等.电力通信网关键节点辨识方法研究[J].电力系统保护与控制, 2018, 46 (1) :44-49.WANG Wangbing, WANG Xianpei, YOU Zezhang, et al.Research on key node identification method in electric power communication network[J].Power System Protection and Control, 2018, 46 (1) :44-49.
                                    </a>
                                </li>
                                <li id="543">


                                    <a id="bibliography_80" title="TAN Song, SONG Wenzhan, STEWART M, et al.Online data integrity attacks against real-time electrical market in smart grid[J].IEEE Transactions on Smart Grid, 2018, 9 (1) :313-322." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Online data integrity attacks against real-time electrical market in smart grid">
                                        <b>[80]</b>
                                        TAN Song, SONG Wenzhan, STEWART M, et al.Online data integrity attacks against real-time electrical market in smart grid[J].IEEE Transactions on Smart Grid, 2018, 9 (1) :313-322.
                                    </a>
                                </li>
                                <li id="545">


                                    <a id="bibliography_81" title="VELLAITHURAI C, SRIVASTAVA A, ZONOUZ S A.CPINDEX:cyber-physical vulnerability assessment for powergrid infrastructures[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :566-575." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=CPIndex:Cyber-Physical Vulnerability Assessment for Power-Grid Infrastructures">
                                        <b>[81]</b>
                                        VELLAITHURAI C, SRIVASTAVA A, ZONOUZ S A.CPINDEX:cyber-physical vulnerability assessment for powergrid infrastructures[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :566-575.
                                    </a>
                                </li>
                                <li id="547">


                                    <a id="bibliography_82" title="GIRALDO J, CARDENAS A, QUIJANO N.Integrity attacks on real-time pricing in smart grids:impact and countermeasures[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2249-2257." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrity Attacks on Real-Time Pricing in Smart Grids: Impact and Countermeasures">
                                        <b>[82]</b>
                                        GIRALDO J, CARDENAS A, QUIJANO N.Integrity attacks on real-time pricing in smart grids:impact and countermeasures[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2249-2257.
                                    </a>
                                </li>
                                <li id="549">


                                    <a id="bibliography_83" title="MA C Y, YAU D K, LOU Xin, et al.Markov game analysis for attack-defense of power networks under possible misinformation[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1676-1686." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Markov game analysis for attack-defense of power networks under possible misinformation">
                                        <b>[83]</b>
                                        MA C Y, YAU D K, LOU Xin, et al.Markov game analysis for attack-defense of power networks under possible misinformation[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1676-1686.
                                    </a>
                                </li>
                                <li id="551">


                                    <a id="bibliography_84" title="MO Huadong, SANSAVINI G.Dynamic defense resource allocation for minimizing unsupplied demand in cyber-physical systems against uncertain attacks[J].IEEE Transactions on Reliability, 2017, 66 (4) :1253-1265." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic defense resource allocation for minimizing unsupplied demand in cyber-physical systems against uncertain attacks">
                                        <b>[84]</b>
                                        MO Huadong, SANSAVINI G.Dynamic defense resource allocation for minimizing unsupplied demand in cyber-physical systems against uncertain attacks[J].IEEE Transactions on Reliability, 2017, 66 (4) :1253-1265.
                                    </a>
                                </li>
                                <li id="553">


                                    <a id="bibliography_85" title="WEI Longfei, SARWAT A I, SAAD W, et al.Stochastic games for power grid protection against coordinated cyberphysical attacks[J].IEEE Transactions on Smart Grid, 2018, 9 (2) :684-694." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic games for power grid protection against coordinated cyber-physical attacks">
                                        <b>[85]</b>
                                        WEI Longfei, SARWAT A I, SAAD W, et al.Stochastic games for power grid protection against coordinated cyberphysical attacks[J].IEEE Transactions on Smart Grid, 2018, 9 (2) :684-694.
                                    </a>
                                </li>
                                <li id="555">


                                    <a id="bibliography_86" title="VENKATARAMANAN V, WANG P, SRIVASTAVA A, et al.Interfacing techniques in testbed for cyber-physical security analysis of the electric power grid[C]//Workshop on Modeling and Simulation of Cyber-Physical Energy Systems (MSCPES) , April 21, 2017, Pittsburgh, USA:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Interfacing techniques in testbed for cyber-physical security analysis of the electric power grid">
                                        <b>[86]</b>
                                        VENKATARAMANAN V, WANG P, SRIVASTAVA A, et al.Interfacing techniques in testbed for cyber-physical security analysis of the electric power grid[C]//Workshop on Modeling and Simulation of Cyber-Physical Energy Systems (MSCPES) , April 21, 2017, Pittsburgh, USA:1-6.
                                    </a>
                                </li>
                                <li id="557">


                                    <a id="bibliography_87" title="HAMMAD E, EZEME M, FARRAJ A.Implementation and development of an offline co-simulation testbed for studies of power systems cyber security and control verification[J].International Journal of Electrical Power&amp;amp;Energy Systems, 2019, 104:817-826." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESD81D9D47C08D3B9D7326AE86C30156E4&amp;v=MTg4MTM4K2JDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N3k4d0tvPU5pZk9mY2V3SDZYRjI0dENGK3NIZUg5THhtSVU2VDE3T1FycXFtRTJlYk9SUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[87]</b>
                                        HAMMAD E, EZEME M, FARRAJ A.Implementation and development of an offline co-simulation testbed for studies of power systems cyber security and control verification[J].International Journal of Electrical Power&amp;amp;Energy Systems, 2019, 104:817-826.
                                    </a>
                                </li>
                                <li id="559">


                                    <a id="bibliography_88" title="Ptolemy project[EB/OL].[2018-11-14].https://ptolemy.berkeley.edu/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Ptolemy project">
                                        <b>[88]</b>
                                        Ptolemy project[EB/OL].[2018-11-14].https://ptolemy.berkeley.edu/.
                                    </a>
                                </li>
                                <li id="561">


                                    <a id="bibliography_89" title="汤奕, 王琦, 倪明, 等.电力和信息通信系统混合仿真方法综述[J].电力系统自动化, 2015, 39 (23) :33-42.TANG Yi, WANG Qi, NI Ming, et al.Review on the hybrid simulation methods for power and communication system[J].Automation of Electric Power Systems, 2015, 39 (23) :33-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523005&amp;v=MjQ0MTN5L2hVTC9LSVNIVGVyRzRIOVRPckk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[89]</b>
                                        汤奕, 王琦, 倪明, 等.电力和信息通信系统混合仿真方法综述[J].电力系统自动化, 2015, 39 (23) :33-42.TANG Yi, WANG Qi, NI Ming, et al.Review on the hybrid simulation methods for power and communication system[J].Automation of Electric Power Systems, 2015, 39 (23) :33-42.
                                    </a>
                                </li>
                                <li id="563">


                                    <a id="bibliography_90" title="BIAN D, KUZLU M, PIPATTANASOMPORN M, et al.Real-time co-simulation platform using OPAL-RT and OPNETfor analyzing smart grid performance[C]//IEEE Power&amp;amp;Energy Society General Meeting, July 26-30, 2015, Denver, USA:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-time co-simulation platform using OPAL-RT and OPNETfor analyzing smart grid performance">
                                        <b>[90]</b>
                                        BIAN D, KUZLU M, PIPATTANASOMPORN M, et al.Real-time co-simulation platform using OPAL-RT and OPNETfor analyzing smart grid performance[C]//IEEE Power&amp;amp;Energy Society General Meeting, July 26-30, 2015, Denver, USA:1-5.
                                    </a>
                                </li>
                                <li id="565">


                                    <a id="bibliography_91" title="POUDEL S, NI Zhen, MALLA N.Real-time cyber physical system testbed for power system security and control[J].International Journal of Electrical Power&amp;amp;Energy Systems, 2017, 90:124-133." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES3EA416C6786C07FADD0C16F98F8F558C&amp;v=MTQxMDVqOE9TWG1VcFJwRGNjU1JRTExzQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzd5OHdLbz1OaWZPZmJETmI5WE5xZnhEWStNSmYzdyt1V2Rubg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[91]</b>
                                        POUDEL S, NI Zhen, MALLA N.Real-time cyber physical system testbed for power system security and control[J].International Journal of Electrical Power&amp;amp;Energy Systems, 2017, 90:124-133.
                                    </a>
                                </li>
                                <li id="567">


                                    <a id="bibliography_92" title="JIN Dong, LI Zhiyi, HANNON C, et al.Toward a cyber resilient and secure microgrid using software-defined networking[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2494-2504." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Towards a cyber resilient and secure microgrid using softw are-defined netw orking">
                                        <b>[92]</b>
                                        JIN Dong, LI Zhiyi, HANNON C, et al.Toward a cyber resilient and secure microgrid using software-defined networking[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2494-2504.
                                    </a>
                                </li>
                                <li id="569">


                                    <a id="bibliography_93" title="SAXENA N, CHUKWUKA V, XIONG L, et al.CPSA:a cyber-physical security assessment tool for situational awareness in smart grid[C]//Proceedings of the 2017Workshop on Cyber-Physical Systems Security and Privacy, November 3, 2017, Dallas, USA:69-79." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=CPSA:a cyber-physical security assessment tool for situational awareness in smart grid">
                                        <b>[93]</b>
                                        SAXENA N, CHUKWUKA V, XIONG L, et al.CPSA:a cyber-physical security assessment tool for situational awareness in smart grid[C]//Proceedings of the 2017Workshop on Cyber-Physical Systems Security and Privacy, November 3, 2017, Dallas, USA:69-79.
                                    </a>
                                </li>
                                <li id="571">


                                    <a id="bibliography_94" title="FEI Jiaxuan, LIU Zengji, MA Yuanyuan, et al.The research on cyber-attack testbed with hardware-in-loop[C]//2017IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The research on cyber-attack testbed with hardware-in-loop">
                                        <b>[94]</b>
                                        FEI Jiaxuan, LIU Zengji, MA Yuanyuan, et al.The research on cyber-attack testbed with hardware-in-loop[C]//2017IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China:1-6.
                                    </a>
                                </li>
                                <li id="573">


                                    <a id="bibliography_95" title="TANG Yi, TAI Wei, LIU Zengji, et al.A hardware-in-theloop based co-simulation platform of cyber-physical power systems for wide area protection applications[J].Applied Sciences, 2017, 7 (12) :1279." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A hardware-in-the-loop based co-simulation platform of cyber-physical power systems for wide area protection applications">
                                        <b>[95]</b>
                                        TANG Yi, TAI Wei, LIU Zengji, et al.A hardware-in-theloop based co-simulation platform of cyber-physical power systems for wide area protection applications[J].Applied Sciences, 2017, 7 (12) :1279.
                                    </a>
                                </li>
                                <li id="575">


                                    <a id="bibliography_96" title="薛禹胜, 谢云云, 文福拴, 等.关于电力系统相继故障研究的评述[J].电力系统自动化, 2013, 37 (19) :1-9.XUE Yusheng, XIE Yunyun, WEN Fushuan, et al.A review on cascading failures in power systems[J].Automation of Electric Power Systems, 2013, 37 (19) :1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201319001&amp;v=MTAxMTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVML0tJU0hUZXJHNEg5TE5wbzlGWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[96]</b>
                                        薛禹胜, 谢云云, 文福拴, 等.关于电力系统相继故障研究的评述[J].电力系统自动化, 2013, 37 (19) :1-9.XUE Yusheng, XIE Yunyun, WEN Fushuan, et al.A review on cascading failures in power systems[J].Automation of Electric Power Systems, 2013, 37 (19) :1-9.
                                    </a>
                                </li>
                                <li id="577">


                                    <a id="bibliography_97" title="刘文颖, 杨楠, 张建立, 等.计及恶劣天气因素的复杂电网连锁故障事故链模型[J].中国电机工程学报, 2012, 32 (7) :53-59.LIU Wenying, YANG Nan, ZHANG Jianli, et al.Complex grid failure propagating chain model in consideration of adverse weather[J].Proceedings of the CSEE, 2012, 32 (7) :53-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201207008&amp;v=MjU3MTZxQnRHRnJDVVI3cWZadVpzRnkvaFVML0tQeXJQYmJHNEg5UE1xSTlGYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[97]</b>
                                        刘文颖, 杨楠, 张建立, 等.计及恶劣天气因素的复杂电网连锁故障事故链模型[J].中国电机工程学报, 2012, 32 (7) :53-59.LIU Wenying, YANG Nan, ZHANG Jianli, et al.Complex grid failure propagating chain model in consideration of adverse weather[J].Proceedings of the CSEE, 2012, 32 (7) :53-59.
                                    </a>
                                </li>
                                <li id="579">


                                    <a id="bibliography_98" title="MOUSSA B, AKABER P, DEBBABI M, et al.Critical links identification for selective outages in interdependent powercommunication networks[J].IEEE Transactions on Industrial Informatics, 2018, 14 (2) :472-483." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Critical links identification for selective outages in interdependent powercommunication networks">
                                        <b>[98]</b>
                                        MOUSSA B, AKABER P, DEBBABI M, et al.Critical links identification for selective outages in interdependent powercommunication networks[J].IEEE Transactions on Industrial Informatics, 2018, 14 (2) :472-483.
                                    </a>
                                </li>
                                <li id="581">


                                    <a id="bibliography_99" title="LIAO Weixian, SALINAS S, LI Ming, et al.Cascading failure attacks in the power system:a stochastic game perspective[J].IEEE Internet of Things Journal, 2017, 4 (6) :2247-2259." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cascading failure attacks in the power system:a stochastic game perspective">
                                        <b>[99]</b>
                                        LIAO Weixian, SALINAS S, LI Ming, et al.Cascading failure attacks in the power system:a stochastic game perspective[J].IEEE Internet of Things Journal, 2017, 4 (6) :2247-2259.
                                    </a>
                                </li>
                                <li id="583">


                                    <a id="bibliography_100" title="李田, 苏盛, 杨洪明, 等.电力信息物理系统的攻击行为与安全防护[J].电力系统自动化, 2017, 41 (22) :162-167.DOI:10.7500/AEPS20170806003.LI Tian, SU Sheng, YANG Hongming, et al.Attacks and cyber security defense in cyber-physical power system[J].Automation of Electric Power Systems, 2017, 41 (22) :162-167.DOI:10.7500/AEPS20170806003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722022&amp;v=MjU2NzgvS0lTSFRlckc0SDliT3JZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[100]</b>
                                        李田, 苏盛, 杨洪明, 等.电力信息物理系统的攻击行为与安全防护[J].电力系统自动化, 2017, 41 (22) :162-167.DOI:10.7500/AEPS20170806003.LI Tian, SU Sheng, YANG Hongming, et al.Attacks and cyber security defense in cyber-physical power system[J].Automation of Electric Power Systems, 2017, 41 (22) :162-167.DOI:10.7500/AEPS20170806003.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-01-07 07:22</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),9-21 DOI:10.7500/AEPS20180906006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电力信息物理系统网络攻击与防御研究综述 (一) 建模与评估</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%90%A6&amp;code=06603858&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王琦</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%A2%A6%E9%9B%85&amp;code=35641868&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李梦雅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%A4%E5%A5%95&amp;code=10646888&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">汤奕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%80%AA%E6%98%8E&amp;code=30488990&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">倪明</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E7%91%9E%E7%A7%91%E6%8A%80%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0046308&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南瑞科技股份有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>在电网转变为电力信息物理系统 (电力CPS) 的过程中, 信息侧和物理侧体现出明显的相互依赖性, 信息侧作为通信、计算、控制的支撑性组成部分, 在电力CPS安全可靠运行中具有重要的地位。而针对电力CPS的恶意网络攻击行为在近年来不断发生, 引发关注, 大量针对电力CPS的网络攻击研究取得了一些成果。针对当前的电力CPS网络攻击研究, 从攻击建模和电力CPS安全性评估方面进行了归纳和整理, 对已有方法进行分析, 明确了研究课题的问题本质。随后结合电力CPS的特点和发展趋势, 指出当前研究的不足, 提出需要关注的问题和可能的解决方法, 以完善电力CPS恶意网络攻击研究。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E4%BF%A1%E6%81%AF%E7%89%A9%E7%90%86%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力信息物理系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BD%91%E7%BB%9C%E6%94%BB%E5%87%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">网络攻击;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%94%BB%E5%87%BB%E5%BB%BA%E6%A8%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">攻击建模;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%89%E5%85%A8%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">安全评估;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *王琦 (1989—) , 男, 通信作者, 博士, 讲师, 主要研究方向:电力系统稳定分析与控制、电力信息物理系统。E-mail:wangqi@seu.edu.cn;
                                </span>
                                <span>
                                    李梦雅 (1994—) , 女, 硕士研究生, 主要研究方向:电力信息物理系统。E-mail:limengya@seu.edu.cn;
                                </span>
                                <span>
                                    汤奕 (1977—) , 男, 博士, 副教授, 博士生导师, 主要研究方向:电力系统稳定分析、电力信息物理系统。E-mail:tangyi@seu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-06</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0903000);</span>
                                <span>国家自然科学基金资助项目 (51707032);</span>
                                <span>国家电网公司科技项目“针对网络攻击的电网信息物理系统协同运行态势感知与主动防御方法研究”;</span>
                    </p>
            </div>
                    <h1><b>A Review on Research of Cyber-attacks and Defense in Cyber Physical Power Systems Part One Modelling and Evaluation</b></h1>
                    <h2>
                    <span>WANG Qi</span>
                    <span>LI Mengya</span>
                    <span>TANG Yi</span>
                    <span>NI Ming</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Southeast University</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>NARI Technology Co.Ltd.</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In the course of the transformation from power grids into cyber physical power systems (CPPSs) , the significant interdependency between cyber and physical layer renders the supportive information infrastructure, providing the ability of communication, computation and control, as an important component for the safe and stable operation of power systems. The frequent cyber-attacks aimed at CPPS in recent years have raised more concerns. A variety of researches focus on the topic of cyber security and attacks in CPPS and propose methods and solutions to tackle relevant problems. This paper provides a review of current research methods on the sub-topics of attack modelling and security evaluation. The general ideas and essence of the subtopics are concluded, and the deficiencies of current researches are described with consideration of the characteristics of CPPS, its developing trend and rising challenges. On that basis, some further research topics and potential methodologies are given in order to put forward the research on CPPS cyber-attacks in future work.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cyber%20physical%20power%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cyber physical power system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cyber-attack&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cyber-attack;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=attack%20modelling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">attack modelling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=security%20evaluation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">security evaluation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-06</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0903000);</span>
                                <span>National Natural Science Foundation of China (No.51707032);</span>
                                <span>State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="132" name="132" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="133">随着智能电网的深入发展, 由智能量测、通信、计算和控制等设备所构成的电力信息通信系统对电力物理系统的支撑作用不断提高。信息侧和物理侧元素日渐紧密的耦合和交互作用使得智能电网体现出典型信息物理系统 (cyber physical system, CPS) 的特征, 成为电力信息物理系统 (电力CPS) <citation id="585" type="reference"><link href="385" rel="bibliography" /><link href="387" rel="bibliography" /><link href="389" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="134">电力CPS的信息侧和物理侧具备密切、复杂和多样的相互依赖性, 可按影响方式分为直接依赖性和间接依赖性:①直接依赖性是指一侧故障直接导致另一侧元件的误动作或停运, 可用两侧网络或元件的直接对应关系来确立<citation id="586" type="reference"><link href="391" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>;②间接依赖性是指一侧故障并未立即对另一侧产生影响, 但会削弱其元件或系统抵御其他扰动的能力, 通常间接依赖性更为隐蔽<citation id="587" type="reference"><link href="393" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。分析信息物理依赖性, 对研究电力CPS的互动机理、建模方法<citation id="588" type="reference"><link href="395" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>、可靠性分析<citation id="589" type="reference"><link href="397" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>和安全稳定性能提升具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="135">电力CPS中信息物理依赖性使得信息系统所引发的电网运行控制可靠性降低的问题不可忽视。传统电力系统通过安全稳定三道防线保障系统受扰后的稳定运行, 不发生大面积停电<citation id="590" type="reference"><link href="399" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>, 这些针对电力一次设备自身缺陷、运行管理失误或外部因素所引发故障的停电防御技术已日趋成熟<citation id="591" type="reference"><link href="401" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。相比于信息侧元件或系统偶发故障造成的物理侧扰动, 由于设计和管理漏洞的存在, 从信息侧实施的针对电力CPS的恶意攻击有可能突破两侧的防护措施, 引起更大规模的扰动和故障, 从而破坏电力CPS的安全稳定。自从2010年发生震网病毒入侵工控系统造成伊朗核电站离心机故障的攻击案例后, 针对电力CPS的恶意攻击开始受到关注。2015年底乌克兰电网遭受的网络攻击事件被认为是第一起由恶意攻击引发的电网大停电案例<citation id="592" type="reference"><link href="403" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。2018年3月, 美国国土安全部和联邦调查局发出了能源和其他关键系统受到网络攻击的警报<citation id="593" type="reference"><link href="405" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 报告指出攻击者利用多种方式 (用钓鱼邮件获取加密文本后进行破解、伪装成受信机构网站、重定向正常链接将用户导向陷阱网站等) 获取工控系统私密账户的用户名和密码, 并通过建立本地管理员账户保留权限、操纵防火墙的远程接入控制功能, 最终在多起攻击中获取了工控系统工作站和数据采集与监控 (supervisory control and data acquisition, SCADA) 系统的机密文档。同年7月的报道指出, 攻击者事实上已获得直接开合开关的能力<citation id="594" type="reference"><link href="407" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。电力CPS网络攻击的频繁发生和重大潜在后果向电力CPS安全研究提出了全新的要求。</p>
                </div>
                <div class="p1">
                    <p id="136">电力CPS网络安全研究必须考虑电力信息物理耦合关系, 对信息侧攻击路径和物理侧攻击对象及对其操纵方式 (统称为“攻击向量”) 进行融合的深入分析<citation id="595" type="reference"><link href="409" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。与传统针对信息领域 (如互联网) 的网络攻击不同, 针对电力CPS的网络攻击的目标是电力工控系统, 攻击者的目的不仅限于通过窃取和操纵信息获取经济利益, 更注重破坏电力物理系统的稳定运行, 造成大规模电力供应中断等实际物理影响<citation id="596" type="reference"><link href="411" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。因此, 针对电力CPS网络攻击和防御的研究不能止步于单纯的信息侧网络攻击破坏分析与安全防护, 更应以物理侧功能削弱和恢复效果为最终目标。应考虑信息侧业务对物理侧功能的支撑和影响, 基于信息物理直接和间接依赖性, 探究攻击在信息侧和物理侧传播和作用的机理, 从建模、评估、检测和保护等方面形成全面的网络安全防护理论。</p>
                </div>
                <div class="p1">
                    <p id="137">震网病毒事件之后, 有学者陆续开展以防范针对电力CPS恶意攻击为目标的智能电网可靠性研究, 在攻击和防御的体系架构、实施方法和效果评估等方面取得了一定进展<citation id="602" type="reference"><link href="403" rel="bibliography" /><link href="413" rel="bibliography" /><link href="415" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。目前关于电力CPS网络攻击的综述性文献针对具体攻击形式 (如虚假数据注入攻击<citation id="603" type="reference"><link href="417" rel="bibliography" /><link href="419" rel="bibliography" /><link href="421" rel="bibliography" /><link href="423" rel="bibliography" /><link href="425" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>、拒绝服务攻击<citation id="597" type="reference"><link href="427" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>等) , 对攻击构建方式、影响评估和防御方法做出总结;或针对具体电力应用 (如广域测量系统<citation id="598" type="reference"><link href="429" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>、自动发电控制 (AGC) 、电压控制<citation id="599" type="reference"><link href="431" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>、电力市场<citation id="600" type="reference"><link href="433" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>和保护控制<citation id="601" type="reference"><link href="435" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>等) , 对其可能遭受的网络攻击过程进行总结, 并提出考虑攻击的弹性防御体系架构。现有研究综述通常集中于单一攻击类型或电力CPS业务, 尚未有针对电力CPS网络攻击全过程的定量方法研究综述。</p>
                </div>
                <div class="p1">
                    <p id="138">本综述针对电力CPS可能面临的多种网络攻击类型, 同时考虑信息侧和物理侧风险, 从攻击建模、安全性评估、防御检测和防御保护四个方面, 对现有针对电力CPS网络攻击和防御的研究方法进行总结和分析, 再针对研究现状和实际需求, 在建模、检测和保护方面提出后续研究方向的建议。为保证论文的系统性和连续性, 组织了上下两篇系列论文, 本文为上篇, 涵盖攻击建模和安全性评估两方面的研究现状及趋势。</p>
                </div>
                <h3 id="139" name="139" class="anchor-tag"><b>1</b> 电力<b>CPS</b>攻击建模</h3>
                <div class="p1">
                    <p id="140">针对电力CPS的网络攻击是指以破坏或降低电力CPS功能为目的, 在未经许可情况下对通信系统和控制系统行为进行追踪, 利用电力信息通信网络存在的漏洞和安全缺陷对系统本身或资源进行攻击<citation id="604" type="reference"><link href="403" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。可按破坏网络安全三要素<citation id="605" type="reference"><link href="437" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>为攻击目的将其分为完整性攻击、可用性攻击和保密性攻击。典型的攻击目标和攻击形式如表1总结所示。本节将围绕各种典型攻击方式的建模方法展开。</p>
                </div>
                <div class="area_img" id="141">
                    <p class="img_tit"><b>表1 电力CPS安全要素含义和攻击形式</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Meaning of security elements and typical attack means in cyber physical power systems</b></p>
                    <p class="img_note"></p>
                    <table id="141" border="1"><tr><td><br />安全<br />要素</td><td>定义</td><td>攻击目标</td><td>典型攻击形式</td></tr><tr><td rowspan="2"><br />保密<br />性</td><td rowspan="2">保证信息只能被有权限的用户获取而不被其他非法访问方窃取</td><td><br />密码、加密算法等</td><td>密码破解</td></tr><tr><td><br />通信信道</td><td>窃听</td></tr><tr><td rowspan="3"><br />完整<br />性</td><td rowspan="3">保持数据或信息的精确性和一致性, 不被未授权方修改</td><td><br />电气量</td><td>传统虚假数据注入攻击</td></tr><tr><td><br />开关量和<br />电气量</td><td>拓扑篡改攻击</td></tr><tr><td><br />时钟信号或授时协议</td><td>GPS同步时钟伪造攻击</td></tr><tr><td rowspan="2"><br />可用<br />性</td><td rowspan="2">CPS中任何信息在任何时刻均可被授权方通过合理方式访问</td><td><br />计算、通信、存储资源</td><td>拒绝服务攻击</td></tr><tr><td><br />通信信道</td><td>控制延时攻击</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>1.1</b> 保密性攻击方法及建模</h4>
                <div class="p1">
                    <p id="143">保密性是指信息的获取仅限有权限的用户或组织, 任何通过非法渠道进行的访问都应被检测并阻止。保密性攻击是非授权方非法获取信息的一类攻击。当前国内电力CPS安全重度依赖于安全边界, 保密性被破坏将极大地增加系统的脆弱性。由于保密性攻击主要针对信息系统, 对于物理实体系统无直接影响, 其攻击手段和过程可参考信息领域的相应研究。</p>
                </div>
                <div class="p1">
                    <p id="144">电力CPS采用的增强保密性的手段主要包括硬件加密、授权认证、登录密码、接入管理和访问控制等, 研究和攻击实例对这些保护手段提出了相应的攻击方法。针对密码破解, 研究提出了对称密码破解法、旁路攻击法和差分攻击法等非暴力破解法, 验证了一些标准加密算法 (如AES-256<citation id="606" type="reference"><link href="439" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>等) 存在被破解的可能性。针对接入管理和访问控制等防御手段, 电力CPS攻击实例中采取了钓鱼邮件等的社会工程学方法, 欺骗内部人员误操作, 在系统中植入后门或更改防火墙配置等<citation id="607" type="reference"><link href="405" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 以打开缺口。在因管理机制和人为失误造成的安全漏洞方面, 研究提出各种人为因素的建模方法<citation id="608" type="reference"><link href="441" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>, 如在一般人为风险分析基础上增强对人为失误事件和不安全行为考量的ATHEANA<citation id="609" type="reference"><link href="443" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>模型, 以及通过建立人因可靠性评价事件树, 形成具有完整量化计算流程和涵盖操作失误、工作压力、章程漏洞等多方面因素的THERP<citation id="610" type="reference"><link href="445" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>模型等。</p>
                </div>
                <div class="p1">
                    <p id="145">一次完整的保密性攻击通常需要多种入侵技术的配合和多次尝试, 其整体流程和各阶段可利用的攻击手段<citation id="611" type="reference"><link href="447" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>如图1所示。适用于保密性攻击入侵过程建模的数学方法需具备描述图 (网络) 和攻击前后电力CPS状态转移概率的能力, 目前研究中使用的数学模型包括攻击树、攻击图<citation id="612" type="reference"><link href="449" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>、贝叶斯网络<citation id="613" type="reference"><link href="451" rel="bibliography" /><sup>[<a class="sup">34</a>]</sup></citation>、Petri网<citation id="614" type="reference"><link href="453" rel="bibliography" /><sup>[<a class="sup">35</a>]</sup></citation>等, 例如对图1中间的攻击流程若用Petri网方法建模, 则可得到图右侧的模型。对于无分支的直线形连接网络, 可以通过条件概率模型进行事件发生概率量化<citation id="615" type="reference"><link href="455" rel="bibliography" /><sup>[<a class="sup">36</a>]</sup></citation>, 使模型简单直观、计算简洁;对于多支链或含环的CPS网络, 可以采用攻击图或贝叶斯网络描述攻击在网络节点中传播的过程;针对能够获取细致的攻击和防护措施造成状态转移的过程, 可以采用Petri网<citation id="616" type="reference"><link href="457" rel="bibliography" /><sup>[<a class="sup">37</a>]</sup></citation>或马尔可夫过程模型<citation id="617" type="reference"><link href="459" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>对攻击步骤或防护措施进行建模, 分解每个攻击步骤的发生概率, 再计算最终攻击成功的总体概率。</p>
                </div>
                <div class="area_img" id="146">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909002_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 电力CPS保密性攻击手段、流程和建模示例" src="Detail/GetImg?filename=images/DLXT201909002_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 电力CPS保密性攻击手段、流程和建模示例</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909002_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Means, flow chart and modelling example of confidentiality attacks in cyber physical power systems</b></p>

                </div>
                <div class="p1">
                    <p id="147">尽管信息的泄露一般不会直接对电力CPS安全稳定运行造成影响, 但可以被攻击者利用以有效发动后续攻击, 因此保密性攻击常与其他攻击组合使用, 以实现对电力CPS物理侧功能的破坏。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>1.2</b> 完整性攻击方法及建模</h4>
                <div class="p1">
                    <p id="149">完整性攻击是指对电力CPS的信息内容进行篡改的一类攻击。最早研究的直接攻击目标是监测系统采集的电气量数据<citation id="618" type="reference"><link href="461" rel="bibliography" /><sup>[<a class="sup">39</a>]</sup></citation>, 这种攻击方式被称作传统的虚假数据注入攻击 (false data injection attack, FDIA) 。随着攻击方法的发展丰富, 目前虚假数据注入攻击的涵义已增广为未授权方通过篡改任何系统数据或信息的手段达到恶意目的的攻击方式, 这种广义的FDIA也被称为完整性攻击。完整性攻击的直接目标主要包括:系统电气量监测数据;系统开关量监测数据;同步时钟信号;控制指令等。攻击篡改信息的最终目的是造成调度员或控制中心对系统状态的错误认知, 引起系统采取误操作, 造成损失。</p>
                </div>
                <div class="p1">
                    <p id="150">针对电力CPS完整性的网络攻击的一个特征是攻击行为的隐蔽性, 即攻击者修改的信息不被监控系统辨识为错误数据, 否则系统将不会使用错误数据进行后续的控制决策, 攻击将无法达到预期目的。由于隐蔽性需求, 完整性攻击的成功实施依赖于攻击者对系统知识的掌握程度, 即攻击者所掌握的权限或资源。因此, 完整性攻击常以保密性攻击为前提。攻击者对信息的掌握程度可分为全局信息、局部信息和无系统信息三个知识等级。</p>
                </div>
                <div class="p1">
                    <p id="151">完整性攻击按攻击期望效果可以分为不定后果的攻击<citation id="619" type="reference"><link href="463" rel="bibliography" /><sup>[<a class="sup">40</a>]</sup></citation>和确定后果的攻击。不定后果的攻击目的仅在于造成错误的状态观测量, 而对状态量具体篡改结果没有要求, 因此对攻击者所需具备的电力系统知识要求较低。确定后果的攻击针对系统状态观测量有明确的篡改目标, 因此攻击者在构造攻击向量时需对系统知识具备更充足的理解, 并能够获取相关量测量的修改权限。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152"><b>1.2.1</b> 传统FDIA</h4>
                <div class="p1">
                    <p id="153">传统FDIA以监测系统采集的电气量数据作为攻击对象, 如SCADA采集的电压、节点功率注入和线路潮流数据<citation id="621" type="reference"><link href="465" rel="bibliography" /><link href="467" rel="bibliography" /><sup>[<a class="sup">41</a>,<a class="sup">42</a>]</sup></citation>, 其攻击向量的构建基础是状态估计方程。电力系统状态估计一般采用最小二乘法状态估计, 常用的交流潮流模型<citation id="620" type="reference"><link href="423" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="154" class="code-formula">
                        <mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">z</mi><mo>=</mo><mi mathvariant="bold-italic">h</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">e</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="155">式中:<b><i>z</i></b>∈<b>R</b><sup><i>m</i></sup>为电气量量测值;<b><i>x</i></b>∈<b>R</b><sup><i>n</i></sup>为系统状态量;<b><i>h</i></b>为描述量测值和状态量之间关系的非线性函数;<b><i>e</i></b>∈<b>R</b><sup><i>m</i></sup>为量测误差。</p>
                </div>
                <div class="p1">
                    <p id="156">同时, 电力系统直流潮流模型<citation id="622" type="reference"><link href="423" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="157" class="code-formula">
                        <mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">z</mi><mo>=</mo><mi mathvariant="bold-italic">Η</mi><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi mathvariant="bold-italic">e</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="158">式中:<b><i>H</i></b>∈<b>R</b><sup><i>m</i>×<i>n</i></sup>为描述量测值和状态量之间关系的矩阵。对交流潮流模型进行泰勒展开线性化后, 可形成常数<b><i>H</i></b>矩阵, 并进一步可近似采用形如直流潮流模型的公式表示某一运行点下的交流潮流模型<citation id="623" type="reference"><link href="465" rel="bibliography" /><sup>[<a class="sup">41</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="159">传统FDIA直接篡改量测值<b><i>z</i></b>, 通过状态估计环节影响系统状态量<b><i>x</i></b>。为使FDIA满足电力系统潮流的约束, 攻击向量<b><i>a</i></b>需满足:</p>
                </div>
                <div class="p1">
                    <p id="160" class="code-formula">
                        <mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">z</mi><mo>+</mo><mi mathvariant="bold-italic">a</mi><mo>=</mo><mi mathvariant="bold-italic">Η</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">e</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="161">式中:<b><i>x</i></b><sub>a</sub>为虚假测量值引起的状态量估计偏差。</p>
                </div>
                <div class="p1">
                    <p id="162">目前电力系统状态估计通常采用残差检测法进行坏数据判别和剔除:</p>
                </div>
                <div class="p1">
                    <p id="163" class="code-formula">
                        <mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">r</mi><mo>=</mo><mi mathvariant="bold-italic">z</mi><mo>-</mo><mi mathvariant="bold-italic">h</mi><mo stretchy="false"> (</mo><mover accent="true"><mi mathvariant="bold-italic">x</mi><mo>^</mo></mover><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="164">式中:<mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi mathvariant="bold-italic">x</mi><mo>^</mo></mover></math></mathml>为状态量估计值;<b><i>r</i></b>为状态估计的残差。根据量测误差范围设置残差检测的阈值<i>ε</i>, 与残差<b><i>r</i></b>的范数比较。若残差超出检测阈值, 则判断出现了坏数据并进行剔除。目前研究攻击向量构建方法时, 绝大多数采用残差检测法作为攻击需躲避的检测方式。</p>
                </div>
                <div class="p1">
                    <p id="166">在确定攻击目标情况下, 构建攻击向量需要确定要修改的量测对象和修改的目标值。现有研究提出以下方法求解满足FDIA模型的攻击向量:以改变量测量数目和偏离程度最小为目标, 形成线性规划模型<citation id="624" type="reference"><link href="469" rel="bibliography" /><sup>[<a class="sup">43</a>]</sup></citation>;在限定攻击篡改数量条件下, 以最大化攻击后果为目标, 形成双层线性规划模型<citation id="625" type="reference"><link href="471" rel="bibliography" /><sup>[<a class="sup">44</a>]</sup></citation>;通过对<b><i>H</i></b>矩阵线性变化, 计算攻击向量;使用启发式算法, 搜索模型的解<citation id="626" type="reference"><link href="445" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>等。对系统监测方法的分析发现, 某些量测对状态估计结果有关键影响, 被称为杠杆点, 在此基础上研究提出了杠杆点攻击的方式<citation id="627" type="reference"><link href="473" rel="bibliography" /><sup>[<a class="sup">45</a>]</sup></citation>, 通过辨识和篡改系统中的杠杆点数据, 可以通过较少的修改实现成功的FDIA。系统防御可通过增强巡检或部署冗余相量测量单元 (phasor measurement unit, PMU) 等方式保证部分状态量无法被篡改, 针对这种情形, 研究提出了增加了不可篡改状态量约束条件的稀疏攻击向量的构建方法<citation id="628" type="reference"><link href="475" rel="bibliography" /><sup>[<a class="sup">46</a>]</sup></citation>和基于斯塔克尔博格博弈模型的攻防策略优化方法<citation id="629" type="reference"><link href="477" rel="bibliography" /><sup>[<a class="sup">47</a>]</sup></citation>。为解决成功攻击需要掌握系统知识的问题, 研究提出了在未知系统参数的情况下利用最小化量测数据偏差角构建可行攻击<citation id="630" type="reference"><link href="479" rel="bibliography" /><sup>[<a class="sup">48</a>]</sup></citation>、通过长期观测的两侧数据推断系统拓扑和参数<citation id="631" type="reference"><link href="481" rel="bibliography" /><sup>[<a class="sup">49</a>]</sup></citation>, 以及在仅有系统局部参数信息的情况下利用混合整形线性规划确定可行的攻击域<citation id="632" type="reference"><link href="483" rel="bibliography" /><sup>[<a class="sup">50</a>]</sup></citation>等方法。</p>
                </div>
                <h4 class="anchor-tag" id="167" name="167"><b>1.2.2</b> 拓扑篡改攻击</h4>
                <div class="p1">
                    <p id="168">拓扑篡改攻击是针对电力系统网络拓扑的攻击, 拓扑篡改攻击包含以下两种形式。</p>
                </div>
                <div class="p1">
                    <p id="169">1) 跳闸攻击, 即通过向系统注入跳闸命令或虚假数据, 诱使系统发生真实的跳闸动作。伪造的控制跳闸命令可以从控制中心、数据采集系统、变电站、远程终端设备和保护继电器等多个层级注入系统<citation id="635" type="reference"><link href="485" rel="bibliography" /><link href="487" rel="bibliography" /><sup>[<a class="sup">51</a>,<a class="sup">52</a>]</sup></citation>。由于不需要隐藏攻击行为, 跳闸攻击着重设法侵入信息侧并获取操作权限, 这一过程实际是对保密性的破坏, 建模方式与保密性攻击相似, 如文献<citation id="633" type="reference">[<a class="sup">51</a>]</citation>采用攻击树模型, 文献<citation id="634" type="reference">[<a class="sup">52</a>]</citation>采用马尔可夫模型, 列举攻击数据侵入电力CPS过程的步骤并计算攻击成功概率。在跳闸攻击后果建模方面, 攻击的直接效果即为受攻击元件退出运行, 因此采用元件停运时间、恢复时间、停运率并由此推出失负荷概率和期望供电不足等指标, 作为攻击后果量化结果。</p>
                </div>
                <div class="p1">
                    <p id="170">2) 采集量篡改攻击, 造成调控系统对电力CPS当前网络拓扑形成错误的认知, 而不造成实体系统的开合闸动作。这种攻击方式需同时篡改线路的开闭状态和相关节点或线路的电气量测量, 并通过二者配合使篡改后系统的量测量满足潮流规律而不被检出<citation id="636" type="reference"><link href="489" rel="bibliography" /><sup>[<a class="sup">53</a>]</sup></citation>。若攻击的目标效果是仅断开线路篡改拓扑而不影响状态估计结果, 在全局信息下可以根据攻击前后的<b><i>H</i></b>和<mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi mathvariant="bold-italic">Η</mi><mo>¯</mo></mover></math></mathml>矩阵计算电气量测量上应附加的攻击向量<b><i>a</i></b>, 即</p>
                </div>
                <div class="p1">
                    <p id="172" class="code-formula">
                        <mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">z</mi><mo>+</mo><mi mathvariant="bold-italic">a</mi><mo>=</mo><mo stretchy="false"> (</mo><mover accent="true"><mi mathvariant="bold-italic">Η</mi><mo stretchy="true">¯</mo></mover><mo>-</mo><mi mathvariant="bold-italic">Η</mi><mo stretchy="false">) </mo><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi mathvariant="bold-italic">e</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="173">而在已知局部信息条件下, 可在线路两端节点的其他注入功率上进行相应修改, 将被攻击线路上的潮流转移到节点的其他量测量上, 从而保持原有潮流分布, 减小被检出的可能。</p>
                </div>
                <div class="p1">
                    <p id="174">除断开线路的篡改方式外, 进一步的研究中设计了增加线路和同时增减线路的攻击方式, 给出以发电成本、边际电价和潮流为攻击目标的模型, 并提出自然聚合算法来求解攻击模型<citation id="637" type="reference"><link href="491" rel="bibliography" /><sup>[<a class="sup">54</a>]</sup></citation>;在此基础上建立了以增大用户电价成本为目标函数, 考虑电力潮流约束的攻击模型<citation id="638" type="reference"><link href="493" rel="bibliography" /><sup>[<a class="sup">55</a>]</sup></citation>。从另一角度, 攻击可通过注入虚假数据隐藏系统中出现的真实断线情况, 根据断线后的拓扑和潮流数据构造攻击向量, 使系统不能及时对故障做出反应, 导致更严重的连锁故障<citation id="639" type="reference"><link href="495" rel="bibliography" /><sup>[<a class="sup">56</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175"><b>1.2.3</b> GPS同步时钟伪造攻击 (GPS spoofing) </h4>
                <div class="p1">
                    <p id="176">GPS同步时钟伪造攻击是在同步PMU量测环境下, 针对PMU采集的同步相量数据时间戳的篡改攻击。由于国外电网的PMU通常采用民用GPS时钟信号, 没有加密措施, 其信息是公开且可预测的, 时钟信号本身相对容易攻击;而PMU设备一般没有成熟可用的防御措施, 因此存在接收到被篡改时钟信号的风险。根据时钟信号的来源, 时钟攻击的目标可能为GPS信号和时钟同步协议, 如精密时间协议<citation id="640" type="reference"><link href="497" rel="bibliography" /><sup>[<a class="sup">57</a>]</sup></citation>。现有研究已实现GPS信号伪造的硬件设计<citation id="641" type="reference"><link href="499" rel="bibliography" /><sup>[<a class="sup">58</a>]</sup></citation>, 通过接收真实民用GPS信号、信号处理计算和模数/数模转换, 发射出伪造的GPS信号, 导致攻击范围内的PMU使用了错误的GPS时钟信号, 状态估计结果出现偏差。中国的同步时钟系统依靠“天地互备”架构、GPS和北斗卫星双系统、双主时钟体系等方式, 相比于国外仅采用GPS信号的授时方式, 增强了同步时钟信号的安全性<citation id="642" type="reference"><link href="501" rel="bibliography" /><link href="503" rel="bibliography" /><sup>[<a class="sup">59</a>,<a class="sup">60</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="177">GPS时钟攻击将造成状态估计中相角、幅值、主频率成分和频率变化率 (ROCOF) 等量的估计错误。以PMU利用同步相量采集时间和标准参考时间计算相角的过程为例展示时钟攻击对状态估计的影响。以<i>t</i><sub>u</sub>表示受攻击的时间, <i>t</i><sup>*</sup><sub>u</sub>表示真实时间, 在60 Hz频率电网中, 相角估计误差<i>ε</i><sub><i>θ</i></sub>可由下式计算<citation id="643" type="reference"><link href="505" rel="bibliography" /><sup>[<a class="sup">61</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="178" class="code-formula">
                        <mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ε</mi><msub><mrow></mrow><mi>θ</mi></msub><mo>=</mo><mn>6</mn><mn>0</mn><mo>×</mo><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo>-</mo><mi>t</mi><msubsup><mrow></mrow><mtext>u</mtext><mo>*</mo></msubsup><mo stretchy="false">) </mo><mo>×</mo><mn>3</mn><mn>6</mn><mn>0</mn><mo>°</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="179">每1 μs的时钟误差就会造成0.021°的相角估计偏差<citation id="644" type="reference"><link href="507" rel="bibliography" /><sup>[<a class="sup">62</a>]</sup></citation>。同步相角测量数据的时钟延时会造成对系统状态的错误判断, 可能引发不必要的线路开断。测量延时造成的相角偏差的同步相量和真实相量关系可表示为:</p>
                </div>
                <div class="p1">
                    <p id="180" class="code-formula">
                        <mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">z</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mi mathvariant="bold-italic">z</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="181">式中:<i>α</i><sub><i>i</i></sub>为相角偏差;<b><i>z</i></b><sub>m</sub>和<b><i>z</i></b><sub>0</sub>分别为受攻击修改过的测量相量和原始测量相量。</p>
                </div>
                <div class="p1">
                    <p id="182">构建GPS伪造时钟攻击向量的方法同样以状态估计为基础<citation id="645" type="reference"><link href="509" rel="bibliography" /><sup>[<a class="sup">63</a>]</sup></citation>, 使修改后的测量值依然满足潮流规律, 不被电力系统不良数据检测模块检出。在设计攻击向量以最大化状态估计偏差方面, 文献<citation id="646" type="reference">[<a class="sup">64</a>]</citation>从GPS定位和同步时间原理层面, 推出满足定位距离差约束条件下的最优攻击方式。文献<citation id="647" type="reference">[<a class="sup">65</a>]</citation>在攻击造成PMU及PMU与SCADA混合量测系统状态估计偏差原理基础上, 构造包含最优相角篡改值和攻击PMU位置的攻击向量。文献<citation id="648" type="reference">[<a class="sup">57</a>]</citation>通过在PMU测量系统中寻找一组和多组最优攻击目标的方法, 构建不被检出的GPS时钟攻击。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>1.3</b> 可用性攻击方法及建模</h4>
                <div class="p1">
                    <p id="184">可用性攻击的目的是使系统无法及时获得所需要的数据或信号, 手段包括拒绝服务 (denial of service, DoS) 攻击和引入控制信号延时等。相比于完整性攻击, 可用性攻击具有以下特点:①直接造成明显的信息缺失或设备失效, 因此不特别强调攻击的隐蔽性;②无需对系统整体信息有详尽的了解, 只需获取一定的目标权限, 甚至可以采取破坏线路或设备等直接的物理手段, 因此发动攻击相对容易。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185"><b>1.3.1</b> 拒绝服务攻击</h4>
                <div class="p1">
                    <p id="186">拒绝服务攻击是指通过耗尽信息系统的计算资源、通信资源或直接导致设备关机等手段, 使设备无法响应的攻击方式。分布式拒绝服务 (distributed denial of service, DDoS) 攻击在基本的DoS攻击方式基础上, 先获取对分布在网络中不同位置的设备的控制权, 将其作为傀儡机, 并协调傀儡机一同对最终目标发起攻击。DoS的信息侧攻击模型根据其攻击手段, 分为流量模型、路由容量耗尽模型等<citation id="649" type="reference"><link href="515" rel="bibliography" /><sup>[<a class="sup">66</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="187">在高级量测系统部分, 拒绝服务攻击的目标可以是数据上传或下达过程中的任一环节, 如数据集中器、服务器等, 目的效果是造成数据丢失不可用。对此种攻击建模时, 因攻击目标是数据采集系统, 与其直接相关的电力业务是状态估计, 应使用状态估计模型<citation id="650" type="reference"><link href="517" rel="bibliography" /><sup>[<a class="sup">67</a>]</sup></citation>, 研究数据丢失对系统可观性、可控性和系统状态感知结果的影响。</p>
                </div>
                <div class="p1">
                    <p id="188">在反馈控制部分, DoS攻击的目标可以是信息系统中的任何设备, 目的效果是造成设备不响应而无法发挥应有的控制功能。此类攻击通常被描述为控制系统框图或状态方程中某一输入量或反馈量的缺失。例如利用离散线性系统状态方程和监测数据集<i>M</i><sub><i>k</i></sub>可以估计出下一步系统的状态。</p>
                </div>
                <div class="p1">
                    <p id="189" class="code-formula">
                        <mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>x</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>A</mi><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mi>B</mi><mi>u</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mi>w</mi><msub><mrow></mrow><mi>k</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Μ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mo stretchy="false">{</mo><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>x</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>θ</mi><msub><mrow></mrow><mi>k</mi></msub><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="190">式中:<i>x</i><sub><i>k</i></sub>为系统时刻<i>k</i>状态量;<i>u</i><sub><i>k</i></sub>为时刻<i>k</i>控制输入信号;<i>w</i><sub><i>k</i></sub>为随机误差项;<i>θ</i><sub><i>k</i></sub>∈{0, 1}, 表示监测数据<i>x</i><sub><i>k</i></sub>是否被控制应用接收到, 若<i>θ</i><sub><i>k</i></sub>=0, 即DoS造成了监测设备传输数据失败, 则控制器将不得不采用历史数据, 通过状态方程<i>x</i><sub><i>k</i></sub>=<i>Ax</i><sub><i>k</i>-1</sub>+<i>Bu</i><sub><i>k</i>-1</sub>来估测缺失的实时数据, 并因此造成更大的控制误差, 削弱控制效果。</p>
                </div>
                <div class="p1">
                    <p id="191">基于反馈控制模型, 研究人员开展了DoS攻击时刻的优化选择<citation id="651" type="reference"><link href="519" rel="bibliography" /><sup>[<a class="sup">68</a>]</sup></citation>、低速率DoS攻击对反馈控制系统中服务器性能的影响<citation id="652" type="reference"><link href="521" rel="bibliography" /><sup>[<a class="sup">69</a>]</sup></citation>等研究。随着源网荷系统和电力物联网系统的建设, 大量位于电网末端的终端设备接入电力CPS网络。终端设备应用环境复杂、功能类型多样和可信机制尚未完善等特点使其更易受DDoS攻击, 因此需要进一步开展针对DDoS攻击构建方法和影响方式的研究。</p>
                </div>
                <h4 class="anchor-tag" id="192" name="192"><b>1.3.2</b> 控制延时攻击</h4>
                <div class="p1">
                    <p id="193">控制信号延时的影响体现在即时控制上, 例如负荷频率控制<citation id="653" type="reference"><link href="523" rel="bibliography" /><sup>[<a class="sup">70</a>]</sup></citation>和AGC<citation id="654" type="reference"><link href="525" rel="bibliography" /><sup>[<a class="sup">71</a>]</sup></citation>。对系统动态过程建模通常采用微分状态方程。</p>
                </div>
                <div class="p1">
                    <p id="194">控制信号<i>u</i>是状态量<i>x</i>的函数, 可表示为:</p>
                </div>
                <div class="p1">
                    <p id="195" class="code-formula">
                        <mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mi>Κ</mi><mi>x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="196">延时攻击造成控制信号出现了延时, 即<i>u</i><sub>a</sub> (<i>t</i>) =<i>u</i> (<i>t</i>-<i>τ</i>) 。在控制延时攻击下, 不考虑误差的连续系统的实际状态方程为:</p>
                </div>
                <div class="p1">
                    <p id="197" class="code-formula">
                        <mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>A</mi><mi>x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>B</mi><mi>u</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>τ</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="198">求解引入延时的状态方程, 可以得到信号延时下的系统输出。DoS攻击造成的延时<i>τ</i>相比于FDIA时钟伪造攻击造成的时间偏差量更难以控制和估计, 各状态量遭受的延时都应被视作取值不同的随机量<citation id="655" type="reference"><link href="523" rel="bibliography" /><sup>[<a class="sup">70</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="199" name="199"><b>1.4</b> 攻击建模的后续研究方向</h4>
                <div class="p1">
                    <p id="200">中国电力通信网络采用专网建设方式, 与公网之间存在物理隔离, 同时系统采用了纵向加密等信息保护措施以增强安全等级。试验表明, 攻击者要从外部网络成功实施能引起恶劣后果的攻击难度很大。但若直接接触到设备, 如通过摆渡攻击等方式进入变电站内部发起攻击, 将更容易对系统造成损害。电力系统在数字化和智能化进程中, 在规范的应用和技术的落实等方面存在诸多隐患<citation id="656" type="reference"><link href="527" rel="bibliography" /><sup>[<a class="sup">72</a>]</sup></citation>。在电力CPS安全方面首先要树立重视信息安全的意识, 以动态、发展的目光关注新形势下网络攻击防范这一命题。</p>
                </div>
                <div class="p1">
                    <p id="201">针对电力CPS成功实施网络攻击有两个层面的含义:①成功地破坏或降低信息系统的功能, 如成功引起设备死机不响应、阻碍系统通信、将虚假信息注入信息系统中和窃取电力系统的运行状态、电价等信息;②利用信息系统的功能丧失或减弱, 绕过电力系统的检测保护机制, 造成物理系统的实际损失, 如引发电力故障、失负荷、频率电压越限和电价波动等。目前针对电力CPS攻击建模的研究主要集中在后者, 而对如何侵入电力信息系统这一过程通常采取假设。同时, 由于目前研究中攻击建模常局限于物理侧业务, 对于攻击过程中电力CPS的整体状态变化研究尚不充分。由于信息侧和物理侧被割裂看待, 攻击过程通常被分割成信息侧攻击入侵和物理侧响应控制两部分, 因此基于现有建模方法的安全性评估和攻击防御方法通常是单阶段的, 难以反映现实中复杂的多阶段攻防过程。此外, 攻击的发起和进行中人为因素的参与度极高, 在自身响应特性愈加复杂的电力CPS中, 主观行为将大大增加攻击及过程和结果的随机性和不可预测性, 而目前对人因和社会工程学手段等的建模研究尚未考虑其在攻击中的应用。</p>
                </div>
                <div class="p1">
                    <p id="202">综上, 针对电力CPS网络攻击建模的后续研究主要有以下几个方向。</p>
                </div>
                <h4 class="anchor-tag" id="203" name="203">1) 增强模型的复用性, 提高建模效率。</h4>
                <div class="p1">
                    <p id="204">网络攻击的一大特点是方式手段变化多样而迅速, 信息侧与物理侧之间的直接和间接依赖性使攻击动作的细微变化都可能引发不同的CPS响应。攻击步骤的复杂多变特征对建模方法的适应能力提出了要求。未来研究可在信息通信领域网络攻击建模方法的基础上进行改进, 使之适应电力CPS特点, 或利用电力CPS元件模型的相关功能接口减少过程建模的复杂度。</p>
                </div>
                <h4 class="anchor-tag" id="205" name="205">2) 研究攻击过程与物理侧响应的对应关系, 发展信息物理混合建模方法。</h4>
                <div class="p1">
                    <p id="206">重点体现电力CPS中信息侧和物理侧实时交互耦合特性, 以便掌握攻击全过程中电力CPS整体的状态变化, 反映多时空尺度的攻防互动过程, 为攻击检测和保护奠定基础。</p>
                </div>
                <h4 class="anchor-tag" id="207" name="207">3) 研究人为意图的建模方法, 在攻击模型中融入对人主观意愿的考虑。</h4>
                <div class="p1">
                    <p id="208">例如借鉴博弈中的理性人假设认为攻防参与者将遵循收益最高的原则开展攻防, 或参考原有人因建模中的环境、心理、工作量等因素<citation id="657" type="reference"><link href="529" rel="bibliography" /><sup>[<a class="sup">73</a>]</sup></citation>对人为操作正确性的影响模型来建模电力CPS攻防中的人为决策过程。</p>
                </div>
                <h3 id="209" name="209" class="anchor-tag"><b>2</b> 电力<b>CPS</b>网络攻击安全性评估</h3>
                <div class="p1">
                    <p id="210">在考虑网络攻击威胁下, 电力CPS安全在传统电网安全稳定内涵基础上拓展了信息安全和控制安全等新内涵。在信息安全领域, 美国标准技术研究院给出了脆弱点、脆弱性评估、风险和风险评估的定义<citation id="658" type="reference"><link href="531" rel="bibliography" /><sup>[<a class="sup">74</a>]</sup></citation>。将电力CPS的物理侧融合进此信息安全评估体系, 在此给出电力CPS的安全评价体系的定义, 主要包括系统脆弱性评估和风险评估两部分。电力CPS的脆弱性和风险相关概念为:①电力CPS脆弱点是指其可被威胁来源利用或触发的电力信息系统或二次系统漏洞;②脆弱性评估是指评估上述脆弱点被利用的可能性;③电力CPS安全风险是指由网络攻击威胁造成的对电力CPS功能的潜在冲击;④风险评估是指对电力CPS遭受威胁的冲击程度期望的评估。其中风险分析建立在脆弱性分析的基础上, 融合了脆弱性评估和攻击物理后果评估两方面因素。目前部分研究对脆弱性和风险两种概念未做严格区分, 在未来研究中应予以规范。</p>
                </div>
                <div class="p1">
                    <p id="211">电力CPS安全性评估中脆弱性评估和风险评估关系如图2所示。风险评估主要包含以预设阈值为重要参照标准的越限驱动型方法和以潜在事件为评估对象的事件驱动型方法。事件驱动型方法可细分为事件发生概率评估和事件影响后果评估两个子部分, 其中事件概率评估对应于脆弱性评估结果, 主要方法包括经验估计和建模计算;事件后果主要指物理侧后果, 包括经济后果和稳定后果等方面。</p>
                </div>
                <div class="p1">
                    <p id="212">安全性评估的实现有建模分析和仿真分析两条途径:建模分析需要对网络攻击过程具备相应的知识, 能够用数学模型对攻击过程进行抽象和量化, 但常需要根据所分析的问题对攻击过程进行合理假设和简化;仿真分析能够在仿真平台中模拟攻击过程, 可以在更大程度上还原攻击全过程, 但在搭建场景和仿真结果后续处理上可能会有更大的工作量。</p>
                </div>
                <h4 class="anchor-tag" id="213" name="213"><b>2.1</b> 电力<b>CPS</b>网络攻击脆弱性评估</h4>
                <div class="p1">
                    <p id="214">脆弱性评估的过程通常为两步:①辨明电力CPS中可能被攻击入侵的脆弱点, 作为建模起点和量化分析的切入点;②通过经验估计或建模计算方法, 对脆弱性进行量化评估。</p>
                </div>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909002_215.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 电力CPS安全性评价涵盖方面的相互关系" src="Detail/GetImg?filename=images/DLXT201909002_215.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 电力CPS安全性评价涵盖方面的相互关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909002_215.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Relationships between aspects within the area of security assessment for cyber physical power systems</b></p>

                </div>
                <div class="p1">
                    <p id="216">电力CPS的网络攻击入侵脆弱点可以分为以下两种情形。</p>
                </div>
                <div class="p1">
                    <p id="217">1) 信息通信系统漏洞:由此入侵的攻击单纯使用信息通信手段, 不需要直接接触到电力CPS内的设备, 如通过侵入电力无线网或在某区域布设GPS时钟信号伪造装置造成区域内设备接收的时钟信号错误。</p>
                </div>
                <div class="p1">
                    <p id="218">2) 实体电力系统的漏洞:由此入侵的攻击需要一定的物理手段与信息手段配合, 需要与电力CPS内的设备有物理接触, 例如通过U盘传播恶意软件。这两种情形的主要区别在于是否需要接触电力CPS的物理实体, 由于电力系统通常会采取一定的物理防护措施, 后一种入侵方式的代价相对前一种更高。</p>
                </div>
                <div class="p1">
                    <p id="219">现有脆弱性量化评估方法可以分为以下两类。</p>
                </div>
                <div class="p1">
                    <p id="220">1) 经验打分法:依赖专家经验或权威机构发表的漏洞严重性分级指标, 对定性分析得出的脆弱点进行定量评估<citation id="659" type="reference"><link href="533" rel="bibliography" /><sup>[<a class="sup">75</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="221">2) 建模计算法:通过对攻击过程建模进行脆弱性量化评估, 这也是目前研究的重点。辨明入侵点后, 基于对电力CPS信息网络拓扑和信息流的分析结果, 梳理攻击过程经过的网络节点和所需突破的安全防护措施, 基于攻击过程建模结果进行脆弱性量化计算。例如文献<citation id="660" type="reference">[<a class="sup">76</a>]</citation>用攻击图对工控系统脆弱性建模分析, 以图的节点表示系统中的主机设备, 图的边表示攻击可利用的漏洞, 通过漏洞攻击可从系统中的一个节点转移到下一个, 从而形成攻击路径, 并从攻击图模型计算出各种攻击发生的期望。</p>
                </div>
                <h4 class="anchor-tag" id="222" name="222"><b>2.2</b> 电力<b>CPS</b>网络攻击风险评估</h4>
                <div class="p1">
                    <p id="223">传统的电网风险评估包括越限驱动型和事件驱动型两种思路<citation id="661" type="reference"><link href="537" rel="bibliography" /><sup>[<a class="sup">77</a>]</sup></citation>。其中越限驱动型不考虑风险出现的可能性, 设备风险和二次系统、环境风险采用割裂的指标, 没有反映信息物理交互依赖关系, 不适合用于网络攻击风险评估;事件驱动型风险指标可综合衡量概率性事件发生的可能性及其严重程度, 可以应用于网络攻击场景下的电力CPS风险评估。在电力CPS网络攻击风险评估中, 利用脆弱性评估结果, 可获得攻击事件发生的可能性。在此基础上, 通过攻击事件的物理侧后果评估, 综合攻击事件概率可以得到风险评估结果。</p>
                </div>
                <div class="p1">
                    <p id="224">攻击造成电力系统功能削弱有多种体现形式, 主要集中在电力系统安全性、稳定性、经济性等方面。对攻击物理侧后果的评估也可分为以下几类。</p>
                </div>
                <div class="p1">
                    <p id="225">1) 根据定性和经验分析给出风险程度量化结果, 其方法为对研究对象受攻击后的损失严重程度进行打分。例如文献<citation id="662" type="reference">[<a class="sup">78</a>]</citation>针对美国电力CPS现状列举了电力CPS诸多对象 (如SCADA数据库、用户侧智能电表、分布式电站的人机接口等) 可能遭受的攻击及其相应后果, 并对后果进行了评分。不同的电力CPS环节对网络安全三要素的需求有所区别<citation id="663" type="reference"><link href="403" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 因此在评分过程中不同研究对象的打分侧重也有所不同。以SCADA数据库为例, 其对网络安全三要素需求的重要性排序由高到低为可用性、完整性、保密性, 攻击后果量化评分如表2所示。针对中国电力系统业务, 文献<citation id="664" type="reference">[<a class="sup">79</a>]</citation>采用层次分析法对典型业务进行打分, 给出业务重要度量化指标。</p>
                </div>
                <div class="area_img" id="226">
                    <p class="img_tit"><b>表2 对SCADA数据库的攻击及其后果评分</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Attacks against SCADA database and impact scores</b></p>
                    <p class="img_note"></p>
                    <table id="226" border="1"><tr><td><br />攻击手段</td><td>攻击效果</td><td>后果<br />评分</td></tr><tr><td><br />DoS攻击</td><td>调度无法查看实时状态或控制系统动作</td><td>9</td></tr><tr><td><br />执行攻击代码<br />或命令</td><td>篡改数据和控制命令导致执行错误决策</td><td>9</td></tr><tr><td><br />虚假数据注入</td><td>篡改数据, 可能造成错误决策</td><td>7</td></tr><tr><td><br />隐藏攻击活动</td><td>使系统无法检测到攻击源</td><td>4</td></tr><tr><td><br />读取数据</td><td>攻击者读取系统状态、配置信息、<br />组网结构等, 配合下一步攻击</td><td>4</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="227">2) 针对具体场景和攻击模型推导攻击的影响, 设计攻击影响评价指标, 这种思路是现有研究的主要方向。由于攻击后果的多样性, 研究中设计的指标也各有侧重, 其反映的攻击后果主要集中在经济影响和稳定影响两个方面。</p>
                </div>
                <div class="p1">
                    <p id="228">在经济影响方面, 网络攻击造成的状态估计错误可能造成实时电价变化<citation id="665" type="reference"><link href="543" rel="bibliography" /><sup>[<a class="sup">80</a>]</sup></citation>和区域边际电价变化<citation id="666" type="reference"><link href="477" rel="bibliography" /><sup>[<a class="sup">47</a>]</sup></citation>, 据此形成攻击者经济收益作为评估指标。</p>
                </div>
                <div class="p1">
                    <p id="229">在电力系统稳定运行方面, 攻击造成的直接影响包括线路的开断<citation id="667" type="reference"><link href="545" rel="bibliography" /><sup>[<a class="sup">81</a>]</sup></citation>、供需不平衡<citation id="668" type="reference"><link href="547" rel="bibliography" /><sup>[<a class="sup">82</a>]</sup></citation>等, 最终体现在频率电压失稳或失负荷, 据此形成频率偏差<citation id="669" type="reference"><link href="525" rel="bibliography" /><sup>[<a class="sup">71</a>]</sup></citation>、期望供电不足<citation id="670" type="reference"><link href="459" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>、失负荷量<citation id="671" type="reference"><link href="549" rel="bibliography" /><link href="551" rel="bibliography" /><link href="553" rel="bibliography" /><sup>[<a class="sup">83</a>,<a class="sup">84</a>,<a class="sup">85</a>]</sup></citation>等评价指标。</p>
                </div>
                <div class="p1">
                    <p id="230">经济指标和稳定指标侧重表征的影响方面不同, 但二者具有相关性, 可以根据后续攻击防御等研究需要进行指标的选择和转化。</p>
                </div>
                <h4 class="anchor-tag" id="231" name="231"><b>2.3</b> 电力<b>CPS</b>网络攻击仿真平台</h4>
                <div class="p1">
                    <p id="232">理论建模分析和仿真实验测试是研究电力CPS攻击过程和后果的两种思路。目前针对电力CPS中信息物理复杂交互过程的理论分析方法尚未成熟, 建立电力CPS仿真平台成为研究电力CPS网络攻击的有力方法, 也是验证评估理论有效性的重要工具。由于通信系统和电力系统动态特性具有离散和连续性的区别, 电力CPS仿真一方面采用多种电力和通信专用仿真工具搭建联合仿真平台, 并对仿真工具模块间接口<citation id="672" type="reference"><link href="555" rel="bibliography" /><sup>[<a class="sup">86</a>]</sup></citation>、同步方法<citation id="673" type="reference"><link href="557" rel="bibliography" /><sup>[<a class="sup">87</a>]</sup></citation>等进行研究;另一方面对设计能建模描述异质系统的单一仿真工具进行开发, 例如美国加州伯克利大学的Ptolemy项目<citation id="674" type="reference"><link href="559" rel="bibliography" /><sup>[<a class="sup">88</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="233">电力CPS联合仿真平台的实现方案包括以下几种。</p>
                </div>
                <h4 class="anchor-tag" id="234" name="234">1) 全数字仿真平台:</h4>
                <div class="p1">
                    <p id="235">现有研究提出了多种数字仿真平台构建方法<citation id="679" type="reference"><link href="561" rel="bibliography" /><link href="563" rel="bibliography" /><sup>[<a class="sup">89</a>,<a class="sup">90</a>]</sup></citation>, 并对电力CPS遭受的攻击及后果进行了研究<citation id="675" type="reference"><link href="565" rel="bibliography" /><sup>[<a class="sup">91</a>]</sup></citation>。文献<citation id="676" type="reference">[<a class="sup">62</a>]</citation>通过在Ptolemy软件中搭建GPS信号发射器与伪造器, 研究了被篡改的同步相量、真实同步相量, 以及根据同步相量采集值计算出的状态量受攻击的影响。文献<citation id="677" type="reference">[<a class="sup">92</a>]</citation>设计了CPS微网仿真测试平台, 由基于软件定义网络 (software defined network, SDN) 的通信系统仿真器和电力仿真工具OpenDSS组成, 以验证SDN系统受到网络攻击后的自愈能力。文献<citation id="678" type="reference">[<a class="sup">93</a>]</citation>通过Java和MATLAB/Powerworld分别对信息侧和物理侧的不同功能进行模块化设计, 实现对电力CPS多种功能的仿真。</p>
                </div>
                <h4 class="anchor-tag" id="236" name="236">2) 硬件在环仿真平台:</h4>
                <div class="p1">
                    <p id="237">利用仿真软件的硬件接口将实际硬件设备引入回路中, 实现硬件在环仿真, 可以准确复现硬件设备中难以通过软件模拟的固有属性和缺陷对系统性能的影响, 更加真实地映射攻击者通过终端或其他测控设备入侵电网CPS的过程。文献<citation id="680" type="reference">[<a class="sup">94</a>]</citation>和<citation id="681" type="reference">[<a class="sup">95</a>]</citation>分别设计了基于RT-LAB和OPNET的硬件在环的电力CPS联合仿真平台, 将系统变电站和主站的安全稳定控制设备接入仿真平台, 分析了直流配电网在正常情况、攻击导致控制延时增长、攻击导致异常数据剧增、DDoS攻击下的系统反应。硬件在环的电力CPS仿真平台可在网络攻击对信息物理影响的体现和后果评估方面提供帮助。</p>
                </div>
                <div class="p1">
                    <p id="238">考虑到使用仿真实验测试的主要目的是验证理论模型是否准确, 以及获取难以建模的因素对电力CPS的影响结果, 硬件在环的仿真平台相较于通过数学模型模拟部分功能的全数字仿真平台, 具有更加真实、细节准确的优势。</p>
                </div>
                <h4 class="anchor-tag" id="239" name="239"><b>2.4</b> 电力<b>CPS</b>安全性评估后续研究</h4>
                <div class="p1">
                    <p id="240">1) 电力CPS环境下的安全性评估需兼顾信息侧和物理侧安全状态, 形成反映信息物理融合关系的电力CPS安全性评估方法。因电力CPS信息侧和物理侧间复杂的相互依赖性, 信息侧与物理侧的安全性水平在本侧承受直接攻击后果的同时也依赖于另一侧功能的可靠程度, 当前割裂的信息侧和物理侧安全性评估方法难以满足电力CPS面对多阶段网络攻击全过程中的安全性评估需求。因此, 需要提出综合考虑信息侧和物理侧的安全评价方法。</p>
                </div>
                <div class="p1">
                    <p id="241">2) 理论评估和仿真测试的结合。充分发挥理论模型和仿真平台各自的优点:通过理论分析, 提出对仿真能力的需求, 设计仿真平台和场景;以仿真结果修正理论, 或通过仿真结果弥补理论分析难以建模量化的影响因素, 使安全评价结果更加全面、真实。</p>
                </div>
                <div class="p1">
                    <p id="242">3) 着重研究考虑电力连锁故障以及信息物理关联造成跨空间连锁故障的安全性评估方法。</p>
                </div>
                <div class="p1">
                    <p id="243">尽管稳态运行时网络攻击引起物理侧重大损失的可能性较低, 但当电网处于临界状态时, 网络攻击造成的小范围故障可能会引发连锁故障扩大事故影响<citation id="682" type="reference"><link href="575" rel="bibliography" /><sup>[<a class="sup">96</a>]</sup></citation>, 例如自组织临界状态下某些关键线路的失效即可造成严重的连锁故障<citation id="683" type="reference"><link href="577" rel="bibliography" /><sup>[<a class="sup">97</a>]</sup></citation>。从攻击角度看, 如果判出这样的关键线路再进行攻击, 就可能造成相对严重的后果, 对于这些线路的安全性评估和防御保护决策需要着重考虑。当前有研究给出了一种搜索电力CPS中脆弱连接的算法<citation id="684" type="reference"><link href="579" rel="bibliography" /><sup>[<a class="sup">98</a>]</sup></citation>, 将电力线路和通信链路统一作为同一优化问题中的约束条件, 找出为实现预定的失负荷攻击目标需破坏的最小线路集;通过模拟连锁故障的传播过程和有选择性的搜索算法, 从目标线路集里找出关键链接, 即引起连锁故障的起点。此方法从后果倒推故障起点, 有助于确定电力CPS元件失效的后效性, 为未来研究提供了启发。文献<citation id="685" type="reference">[<a class="sup">99</a>]</citation>在考虑某线路失效将导致下一阶段其他线路连锁故障概率升高的条件下, 建立多阶段零和博弈模型, 将可能的连锁故障后果加入收益函数, 求解攻防策略。</p>
                </div>
                <div class="p1">
                    <p id="244">在电力CPS网络攻击环境下, 电力CPS安全性评估中应进一步考虑到时空多维跨域连锁故障的可能<citation id="686" type="reference"><link href="581" rel="bibliography" /><sup>[<a class="sup">99</a>]</sup></citation>, 结合故障后果对电力CPS设备及系统提出风险评估方法, 辨识关键脆弱节点, 指导电力CPS安全防护决策。</p>
                </div>
                <h3 id="245" name="245" class="anchor-tag"><b>3</b> 结语</h3>
                <div class="p1">
                    <p id="246">传统电网相对独立的信息监控安全防护和安全稳定控制功能在信息物理强交互作用下, 难以应对针对电力CPS的网络攻击行为。学界对电力CPS网络攻击进行了多方面研究, 本文从攻击建模和安全性评估两方面对现有研究进行了归纳和分析, 总结目前完成的工作主要包括以下几个方面。</p>
                </div>
                <div class="p1">
                    <p id="247">1) 针对电力CPS信息完整性、可用性、保密性目标的攻击方式定性描述, 攻击造成物理影响的机理和建模方法, 以及基于物理侧潮流规律的攻击向量构建方法。</p>
                </div>
                <div class="p1">
                    <p id="248">2) 基于等级评分和基于攻击模型的电力CPS脆弱性评估方法和风险评估方法。</p>
                </div>
                <div class="p1">
                    <p id="249">3) 基于电力CPS联合仿真的攻击后果验证方法。</p>
                </div>
                <div class="p1">
                    <p id="250">当前国内电力CPS安全研究领域, 仅在物理侧运行的安全稳定性研究方面相对成熟, 对信息安全关注意识较弱<citation id="687" type="reference"><link href="583" rel="bibliography" /><sup>[<a class="sup">100</a>]</sup></citation>, 其原因可以归结为以下三点。</p>
                </div>
                <div class="p1">
                    <p id="251">1) 中国电力系统专网专用的信息系统组织方式使得国内电力CPS信息侧具备周全的安全边界, 安全性较高, 电力行业对电力信息安全缺乏危机意识。</p>
                </div>
                <div class="p1">
                    <p id="252">2) 大量硬件写入的保护装置能够进行本地控制, 不需要经过信息通信系统的远程决策和数据指令传输, 减少了网络攻击的潜在入侵可能。</p>
                </div>
                <div class="p1">
                    <p id="253">3) 考虑到电力系统三道防线, 即使攻击造成电力侧故障, 单一元件故障或小范围的失负荷也很难对整体电网造成较大的后果。</p>
                </div>
                <div class="p1">
                    <p id="254">电力CPS发展过程中, 出现了以下新特点。</p>
                </div>
                <div class="p1">
                    <p id="255">1) 潜在网络入侵点增加。电力CPS数字化智能化过程中, 在电网可观可控性提高的同时, 电力通信网络多样化、复杂化, 终端负荷、储能和新能源接入等新设备种类大大增加, 增大了管理难度;依赖专网和专用私有协议的信息安全保护方法不能满足电力CPS对即插即用性、通用性的更高要求和电力CPS设计需要, 通信方式将发生变化;目前电力通信协议规范和管理方式尚不成熟。因此, 电力信息网络边界安全面临极大挑战。</p>
                </div>
                <div class="p1">
                    <p id="256">2) 网络攻击可能造成的事故后果严重程度加剧。特高压交直流混联大电网建设趋势使得电力系统原有的惯性降低, 网络间联系增强, 若因网络攻击产生元件失效、控制波动或错误, 事故将传播更快, 波及面更广、程度更严重。</p>
                </div>
                <div class="p1">
                    <p id="257">3) 网络攻击行为的潜伏性要求更大时空尺度的防御布局。例如, 长期的嗅探可不断累积系统知识, 配合后续攻击增大成功率和破坏性, 或者攻击获取控制权限后可在系统正常运行时潜伏, 等待临界状态出现时采取攻击行动, 以扩大后果。这使得电力CPS安全保护全过程相较于传统保护过程需考虑更长的时间尺度和跨空间的关联, 并需对攻击潜伏期的电力CPS风险加强重视。</p>
                </div>
                <div class="p1">
                    <p id="258">根据上述的实际不足和电力CPS发展趋势, 总结未来研究的重点如下。</p>
                </div>
                <div class="p1">
                    <p id="259">1) 结合电力CPS信息侧组网与安全防护方式和信息学科的网络安全研究方法, 对电力CPS的信息侧攻击渗透过程进行研究。</p>
                </div>
                <div class="p1">
                    <p id="260">2) 在信息侧攻击建模基础上, 考虑信息物理耦合关系, 研究攻击造成连锁故障的机理, 在建模和安全性评估研究方法方面进行应用和创新, 提出反映电力CPS特点和需求的攻击融合建模方法和安全性量化评估方法。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="385">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201016000&amp;v=MjM4MDU3cWZadVpzRnkvaFVML0tJU0hUZXJHNEg5SE5xWTlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>赵俊华, 文福拴, 薛禹胜, 等.电力CPS的架构及其实现技术与挑战[J].电力系统自动化, 2010, 34 (16) :1-7.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al.Cyber physical power systems:architecture, implementation techniques and challenges[J].Automation of Electric Power Systems, 2010, 34 (16) :1-7.
                            </a>
                        </p>
                        <p id="387">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514007&amp;v=Mjk5MzQvaFVML0tQeXJQYmJHNEg5VE5xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>刘东, 盛万兴, 王云, 等.电网信息物理系统的关键技术及其进展[J].中国电机工程学报, 2015, 35 (14) :3522-3531.LIU Dong, SHENG Wanxing, WANG Yun, et al.Key technologies and trends of cyber physical system for power grid[J].Proceedings of the CSEE, 2015, 35 (14) :3522-3531.
                            </a>
                        </p>
                        <p id="389">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606004&amp;v=MDk5OTlHRnJDVVI3cWZadVpzRnkvaFVML0tQeXJQYmJHNEg5Zk1xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>郭庆来, 辛蜀骏, 孙宏斌, 等.电力系统信息物理融合建模与综合安全评估:驱动力与研究构想[J].中国电机工程学报, 2016, 36 (6) :1481-1489.GUO Qinglai, XIN Shujun, SUN Hongbin, et al.Power system cyber-physical modelling and security assessment:motivation and ideas[J].Proceedings of the CSEE, 2016, 36 (6) :1481-1489.
                            </a>
                        </p>
                        <p id="391">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability assessment of smart grid considering direct cyber-power interdependencies">

                                <b>[4]</b>FALAHATI B, FU Y, WU L.Reliability assessment of smart grid considering direct cyber-power interdependencies[J].IEEETransactions on Smart Grid, 2012, 3 (3) :1515-1524.
                            </a>
                        </p>
                        <p id="393">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability Assessment of Smart Grids Considering Indirect Cyber-Power Interdependencies">

                                <b>[5]</b>FALAHATI B, FU Yong.Reliability assessment of smart grids considering indirect cyber-power interdependencies[J].IEEETransactions on Smart Grid, 2014, 5 (4) :1677-1685.
                            </a>
                        </p>
                        <p id="395">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802002&amp;v=MjUzNDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVUwvS0lTSFRlckc0SDluTXJZOUZab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>薛禹胜, 李满礼, 罗剑波, 等.基于关联特性矩阵的电网信息物理系统耦合建模方法[J].电力系统自动化, 2018, 42 (2) :11-19.DOI:10.7500/AEPS20170705006.XUE Yusheng, LI Manli, LUO Jianbo, et al.Modeling method for coupling relations in cyber physical power systems based on correlation characteristic matrix[J].Automation of Electric Power Systems, 2018, 42 (2) :11-19.DOI:10.7500/AEPS20170705006.
                            </a>
                        </p>
                        <p id="397">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impacts of direct cyber-power interdependencies on smart grid reliability under various penetration levels of microturbine/wind/solar distributed generations">

                                <b>[7]</b>HASHEMI-DEZAKI H, ASKARIAN-ABYANEH H, HAERI-KHIAVI H.Impacts of direct cyber-power interdependencies on smart grid reliability under various penetration levels of microturbine/wind/solar distributed generations[J].IETGeneration Transmission&amp;Distribution, 2016, 10 (4) :928-937.
                            </a>
                        </p>
                        <p id="399">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429006&amp;v=MTQyMTZVTC9LUHlyUGJiRzRIOVhPcG85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>汤涌.基于响应的电力系统广域安全稳定控制[J].中国电机工程学报, 2014, 34 (29) :5041-5050.TANG Yong.Response-based wide area control for power system security and stability[J].Proceedings of the CSEE, 2014, 34 (29) :5041-5050.
                            </a>
                        </p>
                        <p id="401">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617002&amp;v=MjUyMTVGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVML0tJU0hUZXJHNEg5Zk5xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>薛禹胜, 倪明, 余文杰, 等.计及通信信息安全预警与决策支持的停电防御系统[J].电力系统自动化, 2016, 40 (17) :3-12.XUE Yusheng, NI Ming, YU Wenjie, et al.Power grid blackout defense system including communication/information security early warning and decision support[J].Automation of Electric Power Systems, 2016, 40 (17) :3-12.
                            </a>
                        </p>
                        <p id="403">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617009&amp;v=MjUzNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVML0tJU0hUZXJHNEg5Zk5xSTlGYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>汤奕, 陈倩, 李梦雅, 等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化, 2016, 40 (17) :59-69.TANG Yi, CHEN Qian, LI Mengya, et al.Overview on cyber-attacks against cyber physical power system[J].Automation of Electric Power Systems, 2016, 40 (17) :59-69.
                            </a>
                        </p>
                        <p id="405">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Russian government cyber activity targeting energy and other critical infrastructure sectors">

                                <b>[11]</b>US-CERT.Russian government cyber activity targeting energy and other critical infrastructure sectors[EB/OL].[2018-07-25].https://www.us-cert.gov/ncas/alerts/TA18-074A.
                            </a>
                        </p>
                        <p id="407">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DHS:Russian hackers got into control rooms of USutilities">

                                <b>[12]</b>The Hill.DHS:Russian hackers got into control rooms of USutilities[EB/OL].[2018-07-25].http://thehill.com/policy/national-security/398480-dhs-russian-hackers-got-into-controlrooms-of-us-utilities.
                            </a>
                        </p>
                        <p id="409">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cyber–Physical System Security for the Electric Power Grid">

                                <b>[13]</b>SRIDHAR S, HAHN A, GOVINDARASU M.Cyber-physical system security for the electric power grid[J].Proceedings of the IEEE, 2012, 100 (1) :210-224.
                            </a>
                        </p>
                        <p id="411">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411027&amp;v=MTEzNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVUwvS0lUckJmYkc0SDlYTnJvOUhZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>苏盛, 吴长江, 马钧, 等.基于攻击方视角的电力CPS网络攻击模式分析[J].电网技术, 2014, 38 (11) :3118-3125.SU Sheng, WU Changjiang, MA Jun, et al.Attacker’s perspective based analysis on cyber attack mode to cyberphysical system[J].Power System Technology, 2014, 38 (11) :3118-3125.
                            </a>
                        </p>
                        <p id="413">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cyber-physical attacks and defences in the smart grid:a survey">

                                <b>[15]</b>HE H, YAN J.Cyber-physical attacks and defences in the smart grid:a survey[J].IET Cyber-Physical Systems:Theory&amp;Applications, 2016, 1 (1) :13-27.
                            </a>
                        </p>
                        <p id="415">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13050900011884&amp;v=MTY4NzBLN0h0VE1wbzlGWk9vT0JIUTlvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMW9YYWhBPU5pZk9mYg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>WANG Wenye, LU Zhuo.Cyber security in the smart grid:survey and challenges[J].Computer Networks, 2013, 57 (5) :1344-1371.
                            </a>
                        </p>
                        <p id="417">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A review of false data injection attacks against modern power systems">

                                <b>[17]</b>LIANG Gaoqi, ZHAO Junhua, LUO Fengji, et al.A review of false data injection attacks against modern power systems[J].IEEE Transactions on Smart Grid, 2017, 8 (4) :1630-1638.
                            </a>
                        </p>
                        <p id="419">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611019&amp;v=MzAwMTJybzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVML0tJVHJCZmJHNEg5Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>王先培, 田猛, 董政呈, 等.输电网虚假数据攻击研究综述[J].电网技术, 2016, 40 (11) :3406-3414.WANG Xianpei, TIAN Meng, DONG Zhengcheng, et al.Survey of false data injection attacks in power transmission systems[J].Power System Technology, 2016, 40 (11) :3406-3414.
                            </a>
                        </p>
                        <p id="421">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608026&amp;v=MjU5OTJwNDlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFVML0tJVHJCZmJHNEg5Zk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>朱杰, 张葛祥, 王涛, 等.电力系统状态估计欺诈性数据攻击及防御综述[J].电网技术, 2016, 40 (8) :2406-2415.ZHU Jie, ZHANG Gexiang, WANG Tao, et al.Overview of fraudulent data attack on power system state estimation and defense mechanism[J].Power System Technology, 2016, 40 (8) :2406-2415.
                            </a>
                        </p>
                        <p id="423">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=False data injection on state estimation in power systems-attacks,impacts,and defense:a survey">

                                <b>[20]</b>DENG Ruilong, XIAO Gaoxi, LU Rongxing, et al.False data injection on state estimation in power systems-attacks, impacts, and defense:a survey[J].IEEE Transactions on Industrial Informatics, 2017, 13 (2) :411-423.
                            </a>
                        </p>
                        <p id="425">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804002&amp;v=MDEwMDFyQ1VSN3FmWnVac0Z5L2hVTC9LS0QzSWE3RzRIOW5NcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>SONG Yufei, LIU Xuan, LI Zhiyi, et al.Intelligent data attacks against power systems using incomplete network information:a review[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) :630-641.
                            </a>
                        </p>
                        <p id="427">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DDoS attacks,new DDoS taxonomy and mitigation solutions-a survey">

                                <b>[22]</b>BHARDWAJ A, SUBRAHMANYAM G B, AVASTHI V, et al.DDoS attacks, new DDoS taxonomy and mitigation solutions-a survey[C]//IEEE International Conference on Signal Processing, Communication, Power and Embedded System, October 3-5, 2016, Paralakhemundi, India:793-798.
                            </a>
                        </p>
                        <p id="429">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cyber-physical attack-resilient wide-area monitoring,protection,and control for the power grid">

                                <b>[23]</b>ASHOK A, GOVINDARASU M, WANG J.Cyber-physical attack-resilient wide-area monitoring, protection, and control for the power grid[J].Proceedings of the IEEE, 2017, 105 (7) :1389-1407.
                            </a>
                        </p>
                        <p id="431">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Review of cyber attacks on power system operations">

                                <b>[24]</b>CHATTERJEE K, PADMINI V, KHAPARDE S A.Review of cyber attacks on power system operations[C]//2017IEEERegion 10 Symposium (TENSYMP) , July 14-16, 2017, Cochin, India:1-6.
                            </a>
                        </p>
                        <p id="433">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cyberphysical resilience of electrical power systems against malicious attacks:a review">

                                <b>[25]</b>MEHRDAD S, MOUSAVIAN S, MADRAKI G, et al.Cyberphysical resilience of electrical power systems against malicious attacks:a review[J].Current Sustainable/Renewable Energy Reports, 2018 (2) :1-9.
                            </a>
                        </p>
                        <p id="435">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A review of communication failure impacts on adaptive microgrid protection schemes and the use of energy storage as a contingency">

                                <b>[26]</b>HABIB H F, LASHWAY C R, MOHAMMED O A.A review of communication failure impacts on adaptive microgrid protection schemes and the use of energy storage as a contingency[J].IEEE Transactions on Industry Applications, 2018, 54 (2) :1194-1207.
                            </a>
                        </p>
                        <p id="437">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Guidelines for Smart Grid Cyber Security">

                                <b>[27]</b>National Institute for Standards and Technology (NIST) 7628.Guidelines for smart grid cyber security:Vol 2, privacy and the smart grid[S].2010.
                            </a>
                        </p>
                        <p id="439">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=TEMPEST attacks against AES">

                                <b>[28]</b>TEMPEST attacks against AES[EB/OL].[2018-11-14].https://www.fox-it.com/nl/wp-content/uploads/sites/12/Tempest_attacks_against_AES.pdf.
                            </a>
                        </p>
                        <p id="441">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability analysis in manmachine systems">

                                <b>[29]</b>HAVLIKOVA M, JIRGL M.Reliability analysis in manmachine systems[C]//2013 IEEE 14th International Carpathian Control Conference (ICCC) , May 26-29, 2013, Rytro, Poland:111-116.
                            </a>
                        </p>
                        <p id="443">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The application of ATHEANA:a technique for human error analysis">

                                <b>[30]</b>THOMPSON C M, COOPER S E, KOLACZKOWSKI A M, et al.The application of ATHEANA:a technique for human error analysis[C]//Proceedings of the 1997 IEEE Sixth Conference on Human Factors and Power Plants, June 8-13, 1997, Orlando, USA:913-917.
                            </a>
                        </p>
                        <p id="445">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic risk assessment and management for engineers and scientists">

                                <b>[31]</b>HENLEY E J, KUMAMOTO H.Probabilistic risk assessment and management for engineers and scientists[M].2nd ed.IEEE Press, 1996.
                            </a>
                        </p>
                        <p id="447">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Attacking confidentiality:an agent based approach">

                                <b>[32]</b>GUPTA K K, NATH B, RAMAMOHANARAO K A.Attacking confidentiality:an agent based approach[C]//International Conference on Intelligence and Security Informatics, May 23-24, 2006, San Diego, USA:285-296.
                            </a>
                        </p>
                        <p id="449">
                            <a id="bibliography_33" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A vulnerability assessment method in industrial internet of things based on attack graph and maximum flow">

                                <b>[33]</b>WANG Huan, CHEN Zhanfang, ZHAO Jianping, et al.Avulnerability assessment method in industrial Internet of Things based on attack graph and maximum flow[J].IEEEAccess, 2018, 6:8599-8609.
                            </a>
                        </p>
                        <p id="451">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system reliability assessment incorporating cyber attacks against wind farm energy management systems">

                                <b>[34]</b>ZHANG Yichi, XIANG Yingmeng, WANG Lingfeng.Power system reliability assessment incorporating cyber attacks against wind farm energy management systems[J].IEEETransactions on Smart Grid, 2017, 8 (5) :2343-2357.
                            </a>
                        </p>
                        <p id="453">
                            <a id="bibliography_35" >
                                    <b>[35]</b>
                                CHEN T M, SANCHEZ-AARNOUTSE J C, BUFORD J.Petri net modeling of cyber-physical attacks on smart grid[J].IEEE Transactions on Smart Grid, 2011, 2 (4) :741-749.
                            </a>
                        </p>
                        <p id="455">
                            <a id="bibliography_36" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Framework for vulnerability assessment of communication systems for electric power grids">

                                <b>[36]</b>WANG Qi, PIPATTANASOMPORN M, KUZLU M, et al.Framework for vulnerability assessment of communication systems for electric power grids[J].IET Generation Transmission&amp;Distribution, 2016, 10 (2) :477-486.
                            </a>
                        </p>
                        <p id="457">
                            <a id="bibliography_37" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Vulnerability Assessment of Cybersecurity for SCADA Systems">

                                <b>[37]</b>TEN C W, LIU C C, MANIMARAN G.Vulnerability assessment of cyber security for SCADA systems[J].IEEETransactions on Power Systems, 2008, 23 (4) :1836-1846.
                            </a>
                        </p>
                        <p id="459">
                            <a id="bibliography_38" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Inclusion of SCADA cyber vulnerability in power system reliability assessment considering optimal resources allocation">

                                <b>[38]</b>ZHANG Yichi, WANG Lingfeng, XIANG Yingmeng, et al.Inclusion of SCADA cyber vulnerability in power system reliability assessment considering optimal resources allocation[J].IEEE Transactions on Power Systems, 2016, 31 (6) :4379-4394.
                            </a>
                        </p>
                        <p id="461">
                            <a id="bibliography_39" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000103984&amp;v=Mjg3NzE3SHRqTnI0OUZaZXNNQlhROW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxb1hhaEE9TmlmSVk3Sw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[39]</b>LIU Yao, NING Peng, REITER M K.False data injection attacks against state estimation in electric power grids[J].ACM Transactions on Information and System Security, 2011, 14 (1) :13.
                            </a>
                        </p>
                        <p id="463">
                            <a id="bibliography_40" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Sparse malicious false data injection attacks and defense mechanisms in smart grids">

                                <b>[40]</b>HAO Jinping, PIECHOCKI R J, KALESHI D, et al.Sparse malicious false data injection attacks and defense mechanisms in smart grids[J].IEEE Transactions on Industrial Informatics, 2015, 11 (5) :1198-1209.
                            </a>
                        </p>
                        <p id="465">
                            <a id="bibliography_41" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A generalized false data injection attacks against power system nonlinear state estimator and countermeasures">

                                <b>[41]</b>ZHAO Junbo, MILI L, WANG Meng.A generalized false data injection attacks against power system nonlinear state estimator and countermeasures[J].IEEE Transactions on Power Systems, 2018, 33 (5) :4868-4877.
                            </a>
                        </p>
                        <p id="467">
                            <a id="bibliography_42" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of false data injection attacks on PMU-based state estimation">

                                <b>[42]</b>BASUMALLIK S, EFTEKHARNEJAD S, DAVIS N, et al.Impact of false data injection attacks on PMU-based state estimation[C]//2017 North American Power Symposium (NAPS) , September 17-19, 2017, Morgantown, USA:1-6.
                            </a>
                        </p>
                        <p id="469">
                            <a id="bibliography_43" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Vulnerability analysis and consequences of false data injection attack on power system state estimation">

                                <b>[43]</b>LIANG J, SANKAR L, KOSUT O.Vulnerability analysis and consequences of false data injection attack on power system state estimation[J].IEEE Transactions on Power Systems, 2016, 31 (5) :3864-3872.
                            </a>
                        </p>
                        <p id="471">
                            <a id="bibliography_44" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cyber attacks against the economic operation of power systems:a fast solution">

                                <b>[44]</b>LIU Xuan, LI Zuyi, SHUAI Zhikang, et al.Cyber attacks against the economic operation of power systems:a fast solution[J].IEEE Transactions on Smart Grid, 2017, 8 (2) :1023-1025.
                            </a>
                        </p>
                        <p id="473">
                            <a id="bibliography_45" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Bad data detection in the context of leverage point attacks in modern power networks">

                                <b>[45]</b>MAJUMDAR A, PAL B C.Bad data detection in the context of leverage point attacks in modern power networks[J].IEEETransactions on Smart Grid, 2018, 9 (3) :2042-2054.
                            </a>
                        </p>
                        <p id="475">
                            <a id="bibliography_46" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Minimum sparsity of unobservable power network attacks">

                                <b>[46]</b>ZHAO Yue, GOLDSMITH A, POOR H V.Minimum sparsity of unobservable power network attacks[J].IEEETransactions on Automatic Control, 2017, 62 (7) :3354-3368.
                            </a>
                        </p>
                        <p id="477">
                            <a id="bibliography_47" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Data injection attacks on smart grids with multiple adversaries:a game-theoretic perspective">

                                <b>[47]</b>SANJAB A, SAAD W.Data injection attacks on smart grids with multiple adversaries:agame-theoretic perspective[J].IEEE Transactions on Smart Grid, 2016, 7 (4) :2038-2049.
                            </a>
                        </p>
                        <p id="479">
                            <a id="bibliography_48" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Blind false data attacks against AC state estimation based on geometric approach in smart grid communications&amp;quot;">

                                <b>[48]</b>CHIN W L, LEE C H, JIANG T.Blind false data attacks against AC state estimation based on geometric approach in smart grid communications[J].IEEE Transactions on Smart Grid, 2017, 9 (6) :298-306.
                            </a>
                        </p>
                        <p id="481">
                            <a id="bibliography_49" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Astealthy attack against electricity market using independent component analysis">

                                <b>[49]</b>ESMALIFALAK M, NGUYEN H, ZHENG Rong, et al.Astealthy attack against electricity market using independent component analysis[J].IEEE Systems Journal, 2018, 12 (1) :297-307.
                            </a>
                        </p>
                        <p id="483">
                            <a id="bibliography_50" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of local false data injection attacks with reduced network information">

                                <b>[50]</b>LIU Xuan, BAO Zhen, LU Dan, et al.Modeling of local false data injection attacks with reduced network information[J].IEEE Transactions on Smart Grid, 2015, 6 (4) :1686-1696.
                            </a>
                        </p>
                        <p id="485">
                            <a id="bibliography_51" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201811006&amp;v=MjE0NTlHRnJDVVI3cWZadVpzRnkvaFVML0tMeW5hZWJHNEg5bk5ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[51]</b>丁明, 李晓静, 张晶晶.面向SCADA的网络攻击对电力系统可靠性的影响[J].电力系统保护与控制, 2018, 46 (11) :37-45.DING Ming, LI Xiaojing, ZHANG Jingjing, et al.Effect of SCADA-oriented cyber attack on power system reliability[J].Power System Protection and Control, 2018, 46 (11) :37-45.
                            </a>
                        </p>
                        <p id="487">
                            <a id="bibliography_52" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system reliability analysis with intrusion tolerance in SCADAsystems">

                                <b>[52]</b>ZHANG Yichi, WANG Lingfeng, XIANG Yingmeng.Power system reliability analysis with intrusion tolerance in SCADAsystems[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :669-683.
                            </a>
                        </p>
                        <p id="489">
                            <a id="bibliography_53" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On Topology Attack of a Smart Grid:Undetectable Attacks and Countermeasures">

                                <b>[53]</b>KIM J, TONG Lang.On topology attack of a smart grid:undetectable attacks and countermeasures[J].IEEE Journal on Selected Areas in Communications, 2013, 31 (7) :1294-1305.
                            </a>
                        </p>
                        <p id="491">
                            <a id="bibliography_54" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A framew ork for cyber-topology attacks:line-sw itching and new attack scenarios">

                                <b>[54]</b>LIANG G, WELLER S, ZHAO J, et al.A framework for cyber-topology attacks:line-switching and new attack scenarios[J/OL].IEEE Transactions on Smart Grid[2017-11-22].DOI:10.1109/TSG.2017.2776325.
                            </a>
                        </p>
                        <p id="493">
                            <a id="bibliography_55" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Generalized FDIA-based cyber topology attack with application to the Australian electricity market trading mechanism">

                                <b>[55]</b>LIANG Gaoqi, WELLER S R, LUO Fengji, et al.Generalized FDIA-based cyber topology attack with application to the Australian electricity market trading mechanism[J].IEEETransactions on Smart Grid, 2018, 9 (4) :3820-3829.
                            </a>
                        </p>
                        <p id="495">
                            <a id="bibliography_56" target="_blank" href="http://scholar.cnki.net/result.aspx?q=CCPA:Coordinated cyber-physical attacks and countermeasures in smart grid">

                                <b>[56]</b>DENG Ruilong, ZHUANG Peng, LIANG Hao.CCPA:coordinated cyber-physical attacks and countermeasures in smart grid[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2420-2430.
                            </a>
                        </p>
                        <p id="497">
                            <a id="bibliography_57" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Undetectable PMU timing-attack on linear state-estimation by using rank-1approximation">

                                <b>[57]</b>ANDRADE S B, PIGNATI M, DAN G, et al.Undetectable PMU timing-attack on linear state-estimation by using rank-1approximation[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :3530-3542.
                            </a>
                        </p>
                        <p id="499">
                            <a id="bibliography_58" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300115057&amp;v=Mjg2NDBySTlGWmVvS0RIaytvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMW9YYWhBPU5pZk9mYks3SHRETg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[58]</b>SHEPARD D P, HUMPHREYS T E, FANSLER A A.Evaluation of the vulnerability of phasor measurement units to GPS spoofing attacks[J].International Journal of Critical Infrastructure Protection, 2012, 5 (3/4) :146-153.
                            </a>
                        </p>
                        <p id="501">
                            <a id="bibliography_59" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714030&amp;v=MTc4NzFzRnkvaFVML0tJU0hUZXJHNEg5Yk5xNDlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[59]</b>赵廷, 李泽文, 邹彬, 等.卫星时钟与网络时钟互备的广域时间同步方法[J].电力系统自动化, 2017, 41 (14) :202-207.DOI:10.7500/AEPS20161103002.ZHAO Ting, LI Zewen, ZOU Bin, et al.Wide-area time synchronization method for mutual preparation of satellite clock and network clock[J].Automation of Electric Power Systems, 2017, 41 (14) :202-207.DOI:10.7500/AEPS20161103002.
                            </a>
                        </p>
                        <p id="503">
                            <a id="bibliography_60" >
                                    <b>[60]</b>
                                中国国家标准化管理委员会.智能变电站时间同步系统及设备技术规范:GB/T 33591-2017[S].北京:中国标准出版社, 2017.Standardization Administration of the People’s Republic of China.Technical specification of time synchronism system and equipment in smart substation:GB/T 33591-2017[S].Beijing:Standards Press of China, 2017.
                            </a>
                        </p>
                        <p id="505">
                            <a id="bibliography_61" >
                                    <b>[61]</b>
                                JIANG X, ZHANG J, HARDING B J, et al.Spoofing GPSreceiver clock offset of phasor measurement units[J].IEEETransactions on Power Systems, 2013, 28 (3) :3253-3262.
                            </a>
                        </p>
                        <p id="507">
                            <a id="bibliography_62" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Model-based evaluation of GPS spoofing attacks on power grid sensors">

                                <b>[62]</b>AKKAYA I, LEE E A, DERLER P.Model-based evaluation of GPS spoofing attacks on power grid sensors[C]//2013IEEE Workshop on Modeling and Simulation of Cyber-Physical Energy Systems (MSCPES) , May 20, 2013, Berkeley, USA:1-6.
                            </a>
                        </p>
                        <p id="509">
                            <a id="bibliography_63" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Time Synchronization Attack in Smart Grid:Impact and Analysis">

                                <b>[63]</b>ZHANG Zhenghao, GONG Shuping, DIMITROVSKI A D, et al.Time synchronization attack in smart grid:impact and analysis[J].IEEE Transactions on Smart Grid, 2013, 4 (1) :87-98.
                            </a>
                        </p>
                        <p id="511">
                            <a id="bibliography_64" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Spoofing GPSReceiver Clock Offset of Phasor Measurement Units">

                                <b>[64]</b>JIANG Xichen, ZHANG Jiangmeng, HARDING B J, et al.Spoofing GPS receiver clock offset of phasor measurement units[J].IEEE Transactions on Power Systems, 2013, 28 (3) :3253-3262.
                            </a>
                        </p>
                        <p id="513">
                            <a id="bibliography_65" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Vulnerability analysis of smart grids to GPS spoofing">

                                <b>[65]</b>RISBUD P, GATSIS N, TAHA A.Vulnerability analysis of smart grids to GPS spoofing[J/OL].IEEE Transactions on Smart Grid[2018-04-25].DOI:10.1109/TSG.2018.2830118.
                            </a>
                        </p>
                        <p id="515">
                            <a id="bibliography_66" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Defence against denial of service in self-aware networks">

                                <b>[66]</b>LOUKAS G.Defence against denial of service in self-aware networks[D].London:Imperial College, 2006.
                            </a>
                        </p>
                        <p id="517">
                            <a id="bibliography_67" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DoS attack in centralised sensor network against state estimation">

                                <b>[67]</b>YANG Chao, YANG Wen, SHI Hongbo.DoS attack in centralised sensor network against state estimation[J].IETControl Theory and Applications, 2018, 12 (9) :1244-1253.
                            </a>
                        </p>
                        <p id="519">
                            <a id="bibliography_68" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal dos attack scheduling in wireless networked control systems">

                                <b>[68]</b>ZHANG Heng, CHENG Peng, SHI Ling, et al.Optimal DoSattack scheduling in wireless networked control system[J].IEEE Transactions on Control Systems Technology, 2016, 24 (3) :843-852.
                            </a>
                        </p>
                        <p id="521">
                            <a id="bibliography_69" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling the Vulnerability of Feedback-Control Based Internet Services to Low-Rate DoS Attacks">

                                <b>[69]</b>TANG Yajuan, LUO Xiapu, HUI Qing, et al.Modeling the vulnerability of feedback-control based Internet services to lowrate DoS attacks[J].IEEE Transactions on Information Forensics and Security, 2014, 9 (3) :339-353.
                            </a>
                        </p>
                        <p id="523">
                            <a id="bibliography_70" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Preventing time-delay switch attack on load frequency control in distributed power systems">

                                <b>[70]</b>SARGOLZAEI A, YEN K K, ABDELGHANI M N.Preventing time-delay switch attack on load frequency control in distributed power systems[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :1176-1185.
                            </a>
                        </p>
                        <p id="525">
                            <a id="bibliography_71" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cyber-attacks in the automatic generation control">

                                <b>[71]</b>VRAKOPOULOU M, ESFAHANI P M, MARGELLOS K, et al.Cyber-attacks in the automatic generation control[M]//Cyber Physical Systems Approach to Smart Electric Power Grid.Berlin:Springer, 2015:303-328.
                            </a>
                        </p>
                        <p id="527">
                            <a id="bibliography_72" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201801024&amp;v=MDM2Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVUwvS0x5bmFlYkc0SDluTXJvOUhZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[72]</b>高志远, 黄海峰, 徐昊亮, 等.IEC 61850应用剖析及其发展探讨[J].电力系统保护与控制, 2018, 46 (1) :162-169.GAO Zhiyuan, HUANG Haifeng, XU Haoliang, et al.Discussion on applications of IEC 61850and its development[J].Power System Protection and Control, 2018, 46 (1) :162-169.
                            </a>
                        </p>
                        <p id="529">
                            <a id="bibliography_73" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201711006&amp;v=MTU2ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVTC9LTHluYWViRzRIOWJOcm85RllvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[73]</b>文东山, 暴英凯, 章禹, 等.电力系统操作人因可靠性分析及其数据库系统研究[J].电力系统保护与控制, 2017, 45 (11) :35-42.WEN Dongshan, BAO Yingkai, ZHANG Yu, et al.Analysis of human reliability in power system operation and research on its database system[J].Power System Protection and Control, 2017, 45 (11) :35-42.
                            </a>
                        </p>
                        <p id="531">
                            <a id="bibliography_74" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Glossary of key information security terms">

                                <b>[74]</b>KISSEL R.Glossary of key information security terms[M].Darby:DIANE Publishing Co, 2011.
                            </a>
                        </p>
                        <p id="533">
                            <a id="bibliography_75" target="_blank" href="http://scholar.cnki.net/result.aspx?q=National vulnerability database">

                                <b>[75]</b>National vulnerability database[EB/OL].[2018-05-23].https://nvd.nist.gov/.
                            </a>
                        </p>
                        <p id="535">
                            <a id="bibliography_76" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201605018&amp;v=MDkwNDNVUjdxZlp1WnNGeS9oVUwvS0tDTGZZYkc0SDlmTXFvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[76]</b>黄家辉, 冯冬芹, 王虹鉴.基于攻击图的工控系统脆弱性量化方法[J].自动化学报, 2016, 42 (5) :792-798.HUANG Jiahui, FENG Dongqin, WANG Hongjian.A method for quantifying vulnerability of industrial control system based on attack graph[J].Acta Automatica Sinica, 2016, 42 (5) :792-798.
                            </a>
                        </p>
                        <p id="537">
                            <a id="bibliography_77" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201310018&amp;v=MTMxMzdML0tJU0hUZXJHNEg5TE5yNDlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[77]</b>崔建磊, 文云峰, 郭创新, 等.面向调度运行的电网安全风险管理控制系统: (二) 风险指标体系, 评估方法与应用策略[J].电力系统自动化, 2013, 37 (10) :92-97.CUI Jianlei, WEN Yunfeng, GUO Chuangxin, et al.Design of a security risk management system for power system dispatching and operation:Part two risk index, assessment methodologies and application strategies[J].Automation of Electric Power Systems, 2013, 37 (10) :92-97.
                            </a>
                        </p>
                        <p id="539">
                            <a id="bibliography_78" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Common weakness risk analysis framework (CWRAF)">

                                <b>[78]</b>Common weakness risk analysis framework (CWRAF) [EB/OL].[2018-05-23].http://cwe.mitre.org/cwraf/index.html.
                            </a>
                        </p>
                        <p id="541">
                            <a id="bibliography_79" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201801007&amp;v=MTAzMzBuTXJvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVUwvS0x5bmFlYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[79]</b>王汪兵, 王先培, 尤泽樟, 等.电力通信网关键节点辨识方法研究[J].电力系统保护与控制, 2018, 46 (1) :44-49.WANG Wangbing, WANG Xianpei, YOU Zezhang, et al.Research on key node identification method in electric power communication network[J].Power System Protection and Control, 2018, 46 (1) :44-49.
                            </a>
                        </p>
                        <p id="543">
                            <a id="bibliography_80" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Online data integrity attacks against real-time electrical market in smart grid">

                                <b>[80]</b>TAN Song, SONG Wenzhan, STEWART M, et al.Online data integrity attacks against real-time electrical market in smart grid[J].IEEE Transactions on Smart Grid, 2018, 9 (1) :313-322.
                            </a>
                        </p>
                        <p id="545">
                            <a id="bibliography_81" target="_blank" href="http://scholar.cnki.net/result.aspx?q=CPIndex:Cyber-Physical Vulnerability Assessment for Power-Grid Infrastructures">

                                <b>[81]</b>VELLAITHURAI C, SRIVASTAVA A, ZONOUZ S A.CPINDEX:cyber-physical vulnerability assessment for powergrid infrastructures[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :566-575.
                            </a>
                        </p>
                        <p id="547">
                            <a id="bibliography_82" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrity Attacks on Real-Time Pricing in Smart Grids: Impact and Countermeasures">

                                <b>[82]</b>GIRALDO J, CARDENAS A, QUIJANO N.Integrity attacks on real-time pricing in smart grids:impact and countermeasures[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2249-2257.
                            </a>
                        </p>
                        <p id="549">
                            <a id="bibliography_83" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Markov game analysis for attack-defense of power networks under possible misinformation">

                                <b>[83]</b>MA C Y, YAU D K, LOU Xin, et al.Markov game analysis for attack-defense of power networks under possible misinformation[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1676-1686.
                            </a>
                        </p>
                        <p id="551">
                            <a id="bibliography_84" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic defense resource allocation for minimizing unsupplied demand in cyber-physical systems against uncertain attacks">

                                <b>[84]</b>MO Huadong, SANSAVINI G.Dynamic defense resource allocation for minimizing unsupplied demand in cyber-physical systems against uncertain attacks[J].IEEE Transactions on Reliability, 2017, 66 (4) :1253-1265.
                            </a>
                        </p>
                        <p id="553">
                            <a id="bibliography_85" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic games for power grid protection against coordinated cyber-physical attacks">

                                <b>[85]</b>WEI Longfei, SARWAT A I, SAAD W, et al.Stochastic games for power grid protection against coordinated cyberphysical attacks[J].IEEE Transactions on Smart Grid, 2018, 9 (2) :684-694.
                            </a>
                        </p>
                        <p id="555">
                            <a id="bibliography_86" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Interfacing techniques in testbed for cyber-physical security analysis of the electric power grid">

                                <b>[86]</b>VENKATARAMANAN V, WANG P, SRIVASTAVA A, et al.Interfacing techniques in testbed for cyber-physical security analysis of the electric power grid[C]//Workshop on Modeling and Simulation of Cyber-Physical Energy Systems (MSCPES) , April 21, 2017, Pittsburgh, USA:1-6.
                            </a>
                        </p>
                        <p id="557">
                            <a id="bibliography_87" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESD81D9D47C08D3B9D7326AE86C30156E4&amp;v=MjI1MDBGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3eTh3S289TmlmT2ZjZXdINlhGMjR0Q0Yrc0hlSDlMeG1JVTZUMTdPUXJxcW1FMmViT1JROCtiQ09Odg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[87]</b>HAMMAD E, EZEME M, FARRAJ A.Implementation and development of an offline co-simulation testbed for studies of power systems cyber security and control verification[J].International Journal of Electrical Power&amp;Energy Systems, 2019, 104:817-826.
                            </a>
                        </p>
                        <p id="559">
                            <a id="bibliography_88" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Ptolemy project">

                                <b>[88]</b>Ptolemy project[EB/OL].[2018-11-14].https://ptolemy.berkeley.edu/.
                            </a>
                        </p>
                        <p id="561">
                            <a id="bibliography_89" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523005&amp;v=MjU2NzFzRnkvaFVML0tJU0hUZXJHNEg5VE9ySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[89]</b>汤奕, 王琦, 倪明, 等.电力和信息通信系统混合仿真方法综述[J].电力系统自动化, 2015, 39 (23) :33-42.TANG Yi, WANG Qi, NI Ming, et al.Review on the hybrid simulation methods for power and communication system[J].Automation of Electric Power Systems, 2015, 39 (23) :33-42.
                            </a>
                        </p>
                        <p id="563">
                            <a id="bibliography_90" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-time co-simulation platform using OPAL-RT and OPNETfor analyzing smart grid performance">

                                <b>[90]</b>BIAN D, KUZLU M, PIPATTANASOMPORN M, et al.Real-time co-simulation platform using OPAL-RT and OPNETfor analyzing smart grid performance[C]//IEEE Power&amp;Energy Society General Meeting, July 26-30, 2015, Denver, USA:1-5.
                            </a>
                        </p>
                        <p id="565">
                            <a id="bibliography_91" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES3EA416C6786C07FADD0C16F98F8F558C&amp;v=MjI4NThTUlFMTHNDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N3k4d0tvPU5pZk9mYkROYjlYTnFmeERZK01KZjN3K3VXZG5uajhPU1htVXBScERjYw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[91]</b>POUDEL S, NI Zhen, MALLA N.Real-time cyber physical system testbed for power system security and control[J].International Journal of Electrical Power&amp;Energy Systems, 2017, 90:124-133.
                            </a>
                        </p>
                        <p id="567">
                            <a id="bibliography_92" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Towards a cyber resilient and secure microgrid using softw are-defined netw orking">

                                <b>[92]</b>JIN Dong, LI Zhiyi, HANNON C, et al.Toward a cyber resilient and secure microgrid using software-defined networking[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2494-2504.
                            </a>
                        </p>
                        <p id="569">
                            <a id="bibliography_93" target="_blank" href="http://scholar.cnki.net/result.aspx?q=CPSA:a cyber-physical security assessment tool for situational awareness in smart grid">

                                <b>[93]</b>SAXENA N, CHUKWUKA V, XIONG L, et al.CPSA:a cyber-physical security assessment tool for situational awareness in smart grid[C]//Proceedings of the 2017Workshop on Cyber-Physical Systems Security and Privacy, November 3, 2017, Dallas, USA:69-79.
                            </a>
                        </p>
                        <p id="571">
                            <a id="bibliography_94" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The research on cyber-attack testbed with hardware-in-loop">

                                <b>[94]</b>FEI Jiaxuan, LIU Zengji, MA Yuanyuan, et al.The research on cyber-attack testbed with hardware-in-loop[C]//2017IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China:1-6.
                            </a>
                        </p>
                        <p id="573">
                            <a id="bibliography_95" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A hardware-in-the-loop based co-simulation platform of cyber-physical power systems for wide area protection applications">

                                <b>[95]</b>TANG Yi, TAI Wei, LIU Zengji, et al.A hardware-in-theloop based co-simulation platform of cyber-physical power systems for wide area protection applications[J].Applied Sciences, 2017, 7 (12) :1279.
                            </a>
                        </p>
                        <p id="575">
                            <a id="bibliography_96" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201319001&amp;v=MTA3OTZVTC9LSVNIVGVyRzRIOUxOcG85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[96]</b>薛禹胜, 谢云云, 文福拴, 等.关于电力系统相继故障研究的评述[J].电力系统自动化, 2013, 37 (19) :1-9.XUE Yusheng, XIE Yunyun, WEN Fushuan, et al.A review on cascading failures in power systems[J].Automation of Electric Power Systems, 2013, 37 (19) :1-9.
                            </a>
                        </p>
                        <p id="577">
                            <a id="bibliography_97" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201207008&amp;v=Mjc3NjhadVpzRnkvaFVML0tQeXJQYmJHNEg5UE1xSTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[97]</b>刘文颖, 杨楠, 张建立, 等.计及恶劣天气因素的复杂电网连锁故障事故链模型[J].中国电机工程学报, 2012, 32 (7) :53-59.LIU Wenying, YANG Nan, ZHANG Jianli, et al.Complex grid failure propagating chain model in consideration of adverse weather[J].Proceedings of the CSEE, 2012, 32 (7) :53-59.
                            </a>
                        </p>
                        <p id="579">
                            <a id="bibliography_98" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Critical links identification for selective outages in interdependent powercommunication networks">

                                <b>[98]</b>MOUSSA B, AKABER P, DEBBABI M, et al.Critical links identification for selective outages in interdependent powercommunication networks[J].IEEE Transactions on Industrial Informatics, 2018, 14 (2) :472-483.
                            </a>
                        </p>
                        <p id="581">
                            <a id="bibliography_99" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cascading failure attacks in the power system:a stochastic game perspective">

                                <b>[99]</b>LIAO Weixian, SALINAS S, LI Ming, et al.Cascading failure attacks in the power system:a stochastic game perspective[J].IEEE Internet of Things Journal, 2017, 4 (6) :2247-2259.
                            </a>
                        </p>
                        <p id="583">
                            <a id="bibliography_100" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722022&amp;v=MzA4OTFzRnkvaFVML0tJU0hUZXJHNEg5Yk9yWTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[100]</b>李田, 苏盛, 杨洪明, 等.电力信息物理系统的攻击行为与安全防护[J].电力系统自动化, 2017, 41 (22) :162-167.DOI:10.7500/AEPS20170806003.LI Tian, SU Sheng, YANG Hongming, et al.Attacks and cyber security defense in cyber-physical power system[J].Automation of Electric Power Systems, 2017, 41 (22) :162-167.DOI:10.7500/AEPS20170806003.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909002" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909002&amp;v=MTk4NzQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hVTC9MSVNIVGVyRzRIOWpNcG8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="3" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

