

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136673778693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909011%26RESULT%3d1%26SIGN%3dnsCKfMt72qFb1LSGyPOteybneW8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909011&amp;v=MTExOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVkx6TElTSFRlckc0SDlqTXBvOUVaWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#256" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#262" data-title="&lt;b&gt;1&lt;/b&gt; 风电并网导则及数学表达 "><b>1</b> 风电并网导则及数学表达</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#263" data-title="&lt;b&gt;1.1&lt;/b&gt; 风电并网导则"><b>1.1</b> 风电并网导则</a></li>
                                                <li><a href="#265" data-title="&lt;b&gt;1.2&lt;/b&gt; 并网导则的数学表达"><b>1.2</b> 并网导则的数学表达</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#278" data-title="&lt;b&gt;2&lt;/b&gt; 风电储能配置模型 "><b>2</b> 风电储能配置模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#279" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#303" data-title="&lt;b&gt;2.2&lt;/b&gt; 约束条件"><b>2.2</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#371" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#372" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例介绍"><b>3.1</b> 算例介绍</a></li>
                                                <li><a href="#376" data-title="&lt;b&gt;3.2&lt;/b&gt; 单指标下平抑结果"><b>3.2</b> 单指标下平抑结果</a></li>
                                                <li><a href="#380" data-title="&lt;b&gt;3.3&lt;/b&gt; 双指标下平抑结果"><b>3.3</b> 双指标下平抑结果</a></li>
                                                <li><a href="#384" data-title="&lt;b&gt;3.4&lt;/b&gt; 多指标下平抑结果"><b>3.4</b> 多指标下平抑结果</a></li>
                                                <li><a href="#388" data-title="&lt;b&gt;3.5&lt;/b&gt; 参数灵敏度分析"><b>3.5</b> 参数灵敏度分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#393" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#419" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#291" data-title="&lt;b&gt;图1 波动程度与惩罚费用的分段线性关系&lt;/b&gt;"><b>图1 波动程度与惩罚费用的分段线性关系</b></a></li>
                                                <li><a href="#378" data-title="&lt;b&gt;图2 历史风功率曲线与单指标平抑后的出力&lt;/b&gt;"><b>图2 历史风功率曲线与单指标平抑后的出力</b></a></li>
                                                <li><a href="#382" data-title="&lt;b&gt;图3 单指标平抑与双指标平抑后出力&lt;/b&gt;"><b>图3 单指标平抑与双指标平抑后出力</b></a></li>
                                                <li><a href="#386" data-title="&lt;b&gt;图4 双指标平抑与多指标平抑后出力&lt;/b&gt;"><b>图4 双指标平抑与多指标平抑后出力</b></a></li>
                                                <li><a href="#391" data-title="&lt;b&gt;表1 双指标平抑与多指标平抑结果对比&lt;/b&gt;"><b>表1 双指标平抑与多指标平抑结果对比</b></a></li>
                                                <li><a href="#420" data-title="表A1 历史风功率与单指标平抑结果对比">表A1 历史风功率与单指标平抑结果对比</a></li>
                                                <li><a href="#421" data-title="表A2 单指标平抑与双指标平抑结果对比">表A2 单指标平抑与双指标平抑结果对比</a></li>
                                                <li><a href="#422" data-title="图A1 不同越限惩罚倍率系数下的规划方案分析">图A1 不同越限惩罚倍率系数下的规划方案分析</a></li>
                                                <li><a href="#423" data-title="图A2 不同储能成本下的规划方案分析">图A2 不同储能成本下的规划方案分析</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="425">


                                    <a id="bibliography_1" title=" 姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al.Prospects of coordination and optimization for power system with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=MTM2OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVkx6S0lTSFRlckc0SDliTXBvOUZZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al.Prospects of coordination and optimization for power system with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.
                                    </a>
                                </li>
                                <li id="427">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     徐涛.2017年全球风电装机统计[J].风能产业, 2018, 3:51-57.XU Tao.Global wind power installation statistics for 2017[J].Wind Energy Global, 2018, 3:51-57.</a>
                                </li>
                                <li id="429">


                                    <a id="bibliography_3" title=" 韩杏宁, 黎嘉明, 文劲宇, 等.风电功率状态的时域概率特性研究[J].电力系统保护与控制, 2016, 44 (14) :31-39.HAN Xingning, LI Jiaming, WEN Jinyu, et al.Research on the time domain probabilistic characteristics of wind power state[J].Power System Protection and Control, 2016, 44 (14) :31-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201614005&amp;v=MTk3Mjl1WnNGeS9oVkx6S0x5bmFlYkc0SDlmTnE0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         韩杏宁, 黎嘉明, 文劲宇, 等.风电功率状态的时域概率特性研究[J].电力系统保护与控制, 2016, 44 (14) :31-39.HAN Xingning, LI Jiaming, WEN Jinyu, et al.Research on the time domain probabilistic characteristics of wind power state[J].Power System Protection and Control, 2016, 44 (14) :31-39.
                                    </a>
                                </li>
                                <li id="431">


                                    <a id="bibliography_4" title=" 娄素华, 吴耀武, 崔艳昭, 等.电池储能平抑短期风电功率波动运行策略[J].电力系统自动化, 2014, 38 (2) :17-22.LOU Suhua, WU Yaowu, CUI Yanzhao, et al.An efficient method for computing critical eigenvalues of large-scale power systems[J].Automation of Electric Power Systems, 2014, 38 (2) :17-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201402004&amp;v=MTIxNjNVUjdxZlp1WnNGeS9oVkx6S0lTSFRlckc0SDlYTXJZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         娄素华, 吴耀武, 崔艳昭, 等.电池储能平抑短期风电功率波动运行策略[J].电力系统自动化, 2014, 38 (2) :17-22.LOU Suhua, WU Yaowu, CUI Yanzhao, et al.An efficient method for computing critical eigenvalues of large-scale power systems[J].Automation of Electric Power Systems, 2014, 38 (2) :17-22.
                                    </a>
                                </li>
                                <li id="433">


                                    <a id="bibliography_5" title=" 吴杰, 丁明.采用自适应小波包分解的混合储能平抑风电波动控制策略[J].电力系统自动化, 2017, 41 (3) :7-12.DOI:10.7500/AEPS20160607009.WU Jie, DING Ming.Wind power fluctuation smoothing strategy of hybrid energy storage system using self-adaptive wavelet packet decomposition[J].Automation of Electric Power Systems, 2017, 41 (3) :7-12.DOI:10.7500/AEPS 20160607009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703002&amp;v=Mjk5NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZMektJU0hUZXJHNEg5Yk1ySTlGWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         吴杰, 丁明.采用自适应小波包分解的混合储能平抑风电波动控制策略[J].电力系统自动化, 2017, 41 (3) :7-12.DOI:10.7500/AEPS20160607009.WU Jie, DING Ming.Wind power fluctuation smoothing strategy of hybrid energy storage system using self-adaptive wavelet packet decomposition[J].Automation of Electric Power Systems, 2017, 41 (3) :7-12.DOI:10.7500/AEPS 20160607009.
                                    </a>
                                </li>
                                <li id="435">


                                    <a id="bibliography_6" title=" 朱瑛, 高云波, 臧海祥, 等.风电机组输出功率平滑技术综述[J].电力系统自动化, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.ZHU Ying, GAO Yunbo, ZANG Haixiang, et al.Review of output power smoothing technologies for wind turbine[J].Automation of Electric Power Systems, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818026&amp;v=MjU5NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWTHpLSVNIVGVyRzRIOW5OcDQ5SFlvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         朱瑛, 高云波, 臧海祥, 等.风电机组输出功率平滑技术综述[J].电力系统自动化, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.ZHU Ying, GAO Yunbo, ZANG Haixiang, et al.Review of output power smoothing technologies for wind turbine[J].Automation of Electric Power Systems, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.
                                    </a>
                                </li>
                                <li id="437">


                                    <a id="bibliography_7" title=" 徐国栋, 程浩忠, 马紫峰, 等.用于平滑风电出力的储能系统运行与配置综述[J].电网技术, 2017, 41 (11) :3470-3479.XU Guodong, CHENG Haozhong, MA Zifeng, et al.An overview of operation and configuration of energy storage systems for smoothing wind power outputs[J].Power System Technology, 2017, 41 (11) :3470-3479." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201711012&amp;v=MzE2MTZWTHpLSVRyQmZiRzRIOWJOcm85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         徐国栋, 程浩忠, 马紫峰, 等.用于平滑风电出力的储能系统运行与配置综述[J].电网技术, 2017, 41 (11) :3470-3479.XU Guodong, CHENG Haozhong, MA Zifeng, et al.An overview of operation and configuration of energy storage systems for smoothing wind power outputs[J].Power System Technology, 2017, 41 (11) :3470-3479.
                                    </a>
                                </li>
                                <li id="439">


                                    <a id="bibliography_8" title=" 汪海蛟, 江全元.应用于平抑风电功率波动的储能系统控制与配置综述[J].电力系统自动化, 2014, 38 (19) :126-135.WANG Haijiao, JIANG Quanyuan.An overview of control and configuration of energy storage used for wind power fluctuation mitigation[J].Automation of Electric Power Systems, 2014, 38 (19) :126-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201419021&amp;v=MTgxMDU3cWZadVpzRnkvaFZMektJU0hUZXJHNEg5WE5wbzlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         汪海蛟, 江全元.应用于平抑风电功率波动的储能系统控制与配置综述[J].电力系统自动化, 2014, 38 (19) :126-135.WANG Haijiao, JIANG Quanyuan.An overview of control and configuration of energy storage used for wind power fluctuation mitigation[J].Automation of Electric Power Systems, 2014, 38 (19) :126-135.
                                    </a>
                                </li>
                                <li id="441">


                                    <a id="bibliography_9" title=" 洪海生, 江全元, 严玉婷.实时平抑风电场功率波动的电池储能系统优化控制方法[J].电力系统自动化, 2013, 37 (1) :103-109.HONG Haisheng, JIANG Quanyuan, YAN Yuting.An optimization control method of battery energy storage system with wind power fluctuations smoothed in real time[J].Automation of Electric Power Systems, 2013, 37 (1) :103-109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301020&amp;v=MTMwODk5TE1ybzlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZMektJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         洪海生, 江全元, 严玉婷.实时平抑风电场功率波动的电池储能系统优化控制方法[J].电力系统自动化, 2013, 37 (1) :103-109.HONG Haisheng, JIANG Quanyuan, YAN Yuting.An optimization control method of battery energy storage system with wind power fluctuations smoothed in real time[J].Automation of Electric Power Systems, 2013, 37 (1) :103-109.
                                    </a>
                                </li>
                                <li id="443">


                                    <a id="bibliography_10" title=" LI X.Fuzzy adaptive Kalman filter for wind power output smoothing with battery energy storage system[J].IET Renewable Power Generation, 2012, 6 (5) :340-347." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fuzzy adaptive Kalman filter for wind power output smoothing with battery energy storage system">
                                        <b>[10]</b>
                                         LI X.Fuzzy adaptive Kalman filter for wind power output smoothing with battery energy storage system[J].IET Renewable Power Generation, 2012, 6 (5) :340-347.
                                    </a>
                                </li>
                                <li id="445">


                                    <a id="bibliography_11" title=" LIU Yi, DU Wenjuan, XIAO Liye, et al.A method for sizing energy storage system to increase wind penetration as limited by grid frequency deviations[J].IEEE Transactions on Power Systems, 2016, 31 (1) :729-737." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A method for sizing energy storage system to increase wind penetration as limited by grid frequency deviations">
                                        <b>[11]</b>
                                         LIU Yi, DU Wenjuan, XIAO Liye, et al.A method for sizing energy storage system to increase wind penetration as limited by grid frequency deviations[J].IEEE Transactions on Power Systems, 2016, 31 (1) :729-737.
                                    </a>
                                </li>
                                <li id="447">


                                    <a id="bibliography_12" title=" WANG X, YUE M, MULJADI E, et al.Probabilistic approach for power capacity specification of wind energy storage systems[J].IEEE Transactions on Industry Applications, 2014, 50 (2) :1215-1224." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic Approach for Power Capacity Specification of Wind Energy Storage Systems">
                                        <b>[12]</b>
                                         WANG X, YUE M, MULJADI E, et al.Probabilistic approach for power capacity specification of wind energy storage systems[J].IEEE Transactions on Industry Applications, 2014, 50 (2) :1215-1224.
                                    </a>
                                </li>
                                <li id="449">


                                    <a id="bibliography_13" title=" 冯江霞, 梁军, 冯益坤.基于风电功率min级分量波动特性的风电场储能容量优化计算[J].电力系统保护与控制, 2015, 43 (3) :1-6.FENG Jiangxia, LIANG Jun, FENG Yikun.Optimization calculation of wind farm storage capacity based on minute-scale wind power characteristic[J].Power System Protection and Control, 2015, 43 (3) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201503001&amp;v=MjQwOTR6cXFCdEdGckNVUjdxZlp1WnNGeS9oVkx6S0x5bmFlYkc0SDlUTXJJOUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         冯江霞, 梁军, 冯益坤.基于风电功率min级分量波动特性的风电场储能容量优化计算[J].电力系统保护与控制, 2015, 43 (3) :1-6.FENG Jiangxia, LIANG Jun, FENG Yikun.Optimization calculation of wind farm storage capacity based on minute-scale wind power characteristic[J].Power System Protection and Control, 2015, 43 (3) :1-6.
                                    </a>
                                </li>
                                <li id="451">


                                    <a id="bibliography_14" title=" LUO Fengji, MENG Ke, DONG Zhaoyang, et al.Coordinated operational planning for wind farm with battery energy storage system[J].IEEE Transactions on Sustainable Energy, 2015, 6 (1) :253-262." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated operational planning for wind farm with battery energy storage system">
                                        <b>[14]</b>
                                         LUO Fengji, MENG Ke, DONG Zhaoyang, et al.Coordinated operational planning for wind farm with battery energy storage system[J].IEEE Transactions on Sustainable Energy, 2015, 6 (1) :253-262.
                                    </a>
                                </li>
                                <li id="453">


                                    <a id="bibliography_15" title=" 张晴, 李欣然, 杨明, 等.净效益最大的平抑电功率波动的混合储能容量配置方法[J].电工技术学报, 2016, 31 (14) :40-48.ZHANG Qing, LI Xinran, YANG Ming, et al.Capacity determination of hybrid energy storage system for smoothing wind power fluctuations with maximum net benefit[J].Transactions of China Electrotechnical Society, 2016, 31 (14) :40-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201614005&amp;v=MTU2NzQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWTHpLSVNyQmZiRzRIOWZOcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         张晴, 李欣然, 杨明, 等.净效益最大的平抑电功率波动的混合储能容量配置方法[J].电工技术学报, 2016, 31 (14) :40-48.ZHANG Qing, LI Xinran, YANG Ming, et al.Capacity determination of hybrid energy storage system for smoothing wind power fluctuations with maximum net benefit[J].Transactions of China Electrotechnical Society, 2016, 31 (14) :40-48.
                                    </a>
                                </li>
                                <li id="455">


                                    <a id="bibliography_16" title=" 马速良, 马会萌, 蒋小平, 等.基于Bloch球面的量子遗传算法的混合储能系统容量配置[J].中国电机工程学报, 2015, 35 (3) :592-599.MA Suliang, MA Huimeng, JIANG Xiaoping, et al.Capacity configuration of the hybrid energy storage system based on Bloch spherical quantum genetic algorithm[J].Proceedings of the CSEE, 2015, 35 (3) :592-599." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201503011&amp;v=MTE2NzlHRnJDVVI3cWZadVpzRnkvaFZMektQeXJQYmJHNEg5VE1ySTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         马速良, 马会萌, 蒋小平, 等.基于Bloch球面的量子遗传算法的混合储能系统容量配置[J].中国电机工程学报, 2015, 35 (3) :592-599.MA Suliang, MA Huimeng, JIANG Xiaoping, et al.Capacity configuration of the hybrid energy storage system based on Bloch spherical quantum genetic algorithm[J].Proceedings of the CSEE, 2015, 35 (3) :592-599.
                                    </a>
                                </li>
                                <li id="457">


                                    <a id="bibliography_17" title=" AI Xiaomeng, LI Jiaming, WEN Jinyu, et al.Multi-time-scale coordinated ramp-rate control for photovoltaic plants and battery energy storage[J].IET Renewable Power Generation, 2018, 12 (12) :1390-1397." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-time-scale coordinated ramp-rate control for photovoltaic plants and battery energy storage">
                                        <b>[17]</b>
                                         AI Xiaomeng, LI Jiaming, WEN Jinyu, et al.Multi-time-scale coordinated ramp-rate control for photovoltaic plants and battery energy storage[J].IET Renewable Power Generation, 2018, 12 (12) :1390-1397.
                                    </a>
                                </li>
                                <li id="459">


                                    <a id="bibliography_18" title=" WANG Qin, ZHANG Guangyuan, MCCALLEY J D, et al.Risk-based locational marginal pricing and congestion management[J].IEEE Transactions on Power Systems, 2014, 29 (5) :, WANG Yishen, KIRSCHEN D, et al.Near-optimal method for siting and sizing of distributed storage in a transmission network[J].IEEE Transactions on Power Systems, 2015, 30 (5) :2288-2300." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Risk-based locational marginal pricing and congestion management">
                                        <b>[18]</b>
                                         WANG Qin, ZHANG Guangyuan, MCCALLEY J D, et al.Risk-based locational marginal pricing and congestion management[J].IEEE Transactions on Power Systems, 2014, 29 (5) :, WANG Yishen, KIRSCHEN D, et al.Near-optimal method for siting and sizing of distributed storage in a transmission network[J].IEEE Transactions on Power Systems, 2015, 30 (5) :2288-2300.
                                    </a>
                                </li>
                                <li id="461">


                                    <a id="bibliography_20" title=" CONEJO A, CHENG Yaohua, ZHANG Ning, et al.Long-term coordination of transmission and storage to integrate wind power[J].CSEE Journal of Power and Energy Systems, 2017, 3 (1) :36-43." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Long-term coordination of transmission and storage to integrate wind power">
                                        <b>[20]</b>
                                         CONEJO A, CHENG Yaohua, ZHANG Ning, et al.Long-term coordination of transmission and storage to integrate wind power[J].CSEE Journal of Power and Energy Systems, 2017, 3 (1) :36-43.
                                    </a>
                                </li>
                                <li id="463">


                                    <a id="bibliography_21" title=" BLANCO R, DVORKIN Y, KIRSCHEN D, et al.Optimal energy storage siting and sizing:AWECC case study[J].IEEE Transactions on Sustainable Energy, 2017, 8 (2) :733-743." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal energy storage siting and sizing:AWECC case study">
                                        <b>[21]</b>
                                         BLANCO R, DVORKIN Y, KIRSCHEN D, et al.Optimal energy storage siting and sizing:AWECC case study[J].IEEE Transactions on Sustainable Energy, 2017, 8 (2) :733-743.
                                    </a>
                                </li>
                                <li id="465">


                                    <a id="bibliography_22" title=" CHEN Yue, LIU Feng, MEI Shengwei, et al.An efficient MILP approximation for the hydro-thermal unit commitment[J].IEEE Transactions on Power Systems, 2016, 31 (4) :3318-3319." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An efficient MILP approximation for the hydro-thermal unit commitment">
                                        <b>[22]</b>
                                         CHEN Yue, LIU Feng, MEI Shengwei, et al.An efficient MILP approximation for the hydro-thermal unit commitment[J].IEEE Transactions on Power Systems, 2016, 31 (4) :3318-3319.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-14 11:52</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),92-99 DOI:10.7500/AEPS20180815002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">应用于风电场出力平滑的多尺度多指标储能配置</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%94%98%E4%BC%9F&amp;code=23995365&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">甘伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E5%89%91%E6%B3%A2&amp;code=20526989&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭剑波</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%89%BE%E5%B0%8F%E7%8C%9B&amp;code=26939065&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">艾小猛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A7%9A%E4%BC%9F&amp;code=07599094&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">姚伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%B3%A2&amp;code=24921551&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨波</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A7%9A%E8%89%AF%E5%BF%A0&amp;code=27790868&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">姚良忠</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%96%87%E5%8A%B2%E5%AE%87&amp;code=07597405&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">文劲宇</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%BC%BA%E7%94%B5%E7%A3%81%E5%B7%A5%E7%A8%8B%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2)&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">强电磁工程与新技术国家重点实验室(华中科技大学电气与电子工程学院)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E4%B8%8E%E5%82%A8%E8%83%BD%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源与储能运行控制国家重点实验室(中国电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%8D%97%E4%BA%AC)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司(南京)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>风电场出力具有较强的波动性与不确定性, 往往需配置储能以平滑其出力波动、满足风电并网导则要求。针对这一问题, 提出了应用于风电场出力平滑的多尺度多指标储能配置模型。首先提出分段线性化的风电出力波动越限惩罚评价方法, 并基于此构建了以考虑越限惩罚、储能成本以及限电损失的总运行成本最小为目标的多指标储能配置模型。该模型同时兼顾风电并网1 min与10 min的多时间尺度波动越限要求。为精确求解该模型, 采用大<i>M</i>法将原有非线性模型转换成混合整数线性规划模型, 通过调用Gurobi求解器求解。最后, 基于一周的实际风电场数据, 仿真验证了所提方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E5%B9%B6%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电并网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD%E9%85%8D%E7%BD%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能配置;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%87%BA%E5%8A%9B%E5%B9%B3%E6%BB%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">出力平滑;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E6%97%B6%E9%97%B4%E5%B0%BA%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多时间尺度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B7%E5%90%88%E6%95%B4%E6%95%B0%E7%BA%BF%E6%80%A7%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">混合整数线性规划;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    甘伟 (1994—) , 男, 博士研究生, 主要研究方向:含储能的电力系统规划。E-mail:weigan@hust.edu.cn;
                                </span>
                                <span>
                                    郭剑波 (1960—) , 男, 教授级高级工程师, 博士生导师, 主要研究方向:电力系统规划、运行分析和电网可靠性。E-mail:guojb@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    *艾小猛 (1986—) , 男, 通信作者, 博士, 主要研究方向:鲁棒优化理论在电力系统中的应用、可再生能源并网优化运行等。E-mail:xiaomengai1986@foxmail.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51707070);</span>
                                <span>国家电网公司科技项目 (NYN17201600314);</span>
                    </p>
            </div>
                    <h1><b>Multi-scale Multi-index Sizing of Energy Storage Applied to Fluctuation Mitigation of Wind Farm</b></h1>
                    <h2>
                    <span>GAN Wei</span>
                    <span>GUO Jianbo</span>
                    <span>AI Xiaomeng</span>
                    <span>YAO Wei</span>
                    <span>YANG Bo</span>
                    <span>YAO Liangzhong</span>
                    <span>WEN Jinyu</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Advanced Electromagnetic Engineering and Technology (School of Electrical and Electronic Engineering, Huazhong University of Science and Technology)</span>
                    <span>State Key Laboratory of Operation and Control of Renewable Energy & Storage Systems (China Electric Power Research Institute)</span>
                    <span>School of Electrical Engineering, Southeast University</span>
                    <span>China Electric Power Research Institute (Nanjing)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Due to the high volatility and uncertainty of wind power, the integration of the energy storage system (ESS) in wind farms is required to mitigate the wind power fluctuations so that the requirements of wind power integration can be satisfied. To solve this problem, a multi-scale multi-index ESS sizing model applied to wind power fluctuation mitigation is proposed, which considers the penalty costs. Firstly, a piecewise linearized evaluation method for wind power fluctuations is proposed, which considers the penalty costs. Secondly, a multi-index ESS sizing model is proposed. It minimizes the sum of penalty costs, ESS investment and wind curtailment costs. Also, the fluctuation limits of 1 min time-scale and 10 min time-scale are considered in the model. Thirdly, the large M method is introduced to solve the model accurately. The original nonlinear model is transformed into a mixed integer linear programming model, which is solved by Gurobi. Finally, the effectiveness of the proposed model is validated based on one-week actual wind farm data.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20integration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power integration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage%20configuration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage configuration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=output%20smoothing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">output smoothing;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-time-scale&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-time-scale;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=mixed%20integer%20linear%20programming&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">mixed integer linear programming;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51707070);</span>
                                <span>State Grid Corporation of China (No.NYN17201600314);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="256" name="256" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="257">近年来, 得益于其环境友好、技术成熟、具备规模开发等特点, 风电发展迅速<citation id="467" type="reference"><link href="425" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 截至2017年, 全国风电累计装机量已达188.23 GW<citation id="468" type="reference"><link href="427" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。但因其不确定性和强波动性<citation id="469" type="reference"><link href="429" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, 大规模风电并网给电力系统带来严峻挑战, 如调峰问题、安全稳定问题等。为减小风电并网对电力系统的冲击, 在风电场处配置储能可平滑风电出力波动<citation id="470" type="reference"><link href="431" rel="bibliography" /><link href="433" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。考虑到风储联合系统的经济收益以及利用储能平抑风电波动的推广价值, 进行风电场处的储能容量配置研究十分必要。</p>
                </div>
                <div class="p1">
                    <p id="258">目前, 在风电波动平抑的储能容量配置方面, 已有许多相关研究成果<citation id="471" type="reference"><link href="435" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。现有的储能容量配置方法主要包括仿真分析法、理论分析法及优化模型法等<citation id="474" type="reference"><link href="437" rel="bibliography" /><link href="439" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。基于仿真分析法, 文献<citation id="472" type="reference">[<a class="sup">9</a>]</citation>分析了不同功率容量储能系统对所提风电波动限制指标的满足情况, 进而得到满足该指标要求的最小功率容量。文献<citation id="473" type="reference">[<a class="sup">10</a>]</citation>基于所提模型预测控制策略仿真分析, 确定了最佳储能配置方案。但通过仿真分析法求取最优储能功率容量、能量容量需枚举大量待选方案, 仿真时间代价高。</p>
                </div>
                <div class="p1">
                    <p id="259">基于风电历史数据生成目标出力并进行储能配置的理论分析法具备求解速度快的优点。文献<citation id="475" type="reference">[<a class="sup">11</a>]</citation>利用储能补偿傅里叶变换后的风电频谱曲线的指定频段, 以最大输出为功率容量, 以最大能量差为能量容量。文献<citation id="476" type="reference">[<a class="sup">12</a>]</citation>针对混合储能系统, 通过统计方法对其出力绝对值做概率密度估计, 给定置信水平下的储能出力即为储能容量。文献<citation id="477" type="reference">[<a class="sup">13</a>]</citation>采用滑动平均法分离风电功率分钟级分量, 并以概率统计的区间估计理论确定储能系统的容量配置。但上述理论分析法仅从技术上给出了使得限电损失较小的储能配置方案, 未考虑储能投资指标。</p>
                </div>
                <div class="p1">
                    <p id="260">许多学者通过优化模型法针对风电场处储能的经济配置开展了探索性的工作。文献<citation id="478" type="reference">[<a class="sup">14</a>]</citation>以风储联合系统收益最大化为目标, 详细考虑了储能投资、维护成本、储能寿命等经济技术参数。文献<citation id="479" type="reference">[<a class="sup">15</a>]</citation>提出了一种考虑减少风电场旋转备用和缓建并网通道容量效益, 以净效益最高为目标的风电平抑储能配置方法。文献<citation id="480" type="reference">[<a class="sup">16</a>]</citation>针对混合储能系统, 基于电容器优先工作的运行策略, 构建了以储能总投资最小为目标的优化模型。现有优化模型法考虑了限电损失指标及储能投资指标, 但未能在优化中对波动越限严重度进行量化评价, 这将导致在风电场功率急剧变化时段风电出力得不到有效平滑, 电网可能受到较大影响。</p>
                </div>
                <div class="p1">
                    <p id="261">基于上述分析, 本文在现有文献考虑储能成本与限电损失双指标储能配置方法的基础上, 提出考虑限电损失指标、储能成本指标以及越限惩罚指标的多指标储能配置模型, 该模型在提升风电场收益、考虑储能成本的同时量化评价风电场波动越限情况, 并兼顾1 min和10 min多时间尺度上的并网要求。为求解该非线性模型, 本文通过大<i>M</i>法将模型转换为混合整数线性规划 (mixed integer linear programming, MILP) 模型, MILP模型可通过调用Gurobi/Cplex等求解工具直接求解。本文采用一周的风电场典型数据进行了仿真验证, 对比分析了多指标配置相对于双指标配置的优越性。</p>
                </div>
                <h3 id="262" name="262" class="anchor-tag"><b>1</b> 风电并网导则及数学表达</h3>
                <h4 class="anchor-tag" id="263" name="263"><b>1.1</b> 风电并网导则</h4>
                <div class="p1">
                    <p id="264">本文提出的风电场波动平抑配置方法旨在减小风储联合系统输出功率的变化率, 以达到并网导则的波动限制要求, 如国家电网有限公司制定的Q/GWD 392—2009《风电场接入电网技术规定》等。</p>
                </div>
                <h4 class="anchor-tag" id="265" name="265"><b>1.2</b> 并网导则的数学表达</h4>
                <div class="p1">
                    <p id="266">上述并网导则反映的不同时间尺度下的出力变化限值可精确地表达为相应的数学形式<citation id="481" type="reference"><link href="457" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。以<i>P</i><sub><i>t</i></sub>表示<i>t</i>时刻风储联合系统的输出功率, 记时间尺度<i>T</i><sub><i>i</i></sub>下允许的出力变化限值为<i>D</i><sub><i>i</i></sub>, 同时风电场每分钟的采样次数用<i>N</i>表示, 则风电场在<i>T</i><sub><i>i</i></sub>时间尺度下的出力变化约束有如下3种不同的数学表达。</p>
                </div>
                <div class="p1">
                    <p id="267">瞬时功率波动限制:</p>
                </div>
                <div class="p1">
                    <p id="268">-<i>D</i><sub><i>i</i></sub>≤<i>P</i><sub><i>t</i></sub>-<i>P</i><sub><i>t</i>-<i>NT</i><sub><i>i</i></sub></sub>≤<i>D</i><sub><i>i</i></sub>      (1) </p>
                </div>
                <div class="p1">
                    <p id="269">式 (1) 表示对于间隔<i>T</i><sub><i>i</i></sub>时长的任意两个时刻<i>t</i>, <i>t</i>-<i>T</i><sub><i>i</i></sub>, 其瞬时功率<i>P</i><sub><i>t</i></sub>, <i>P</i><sub><i>t</i>-<i>NT</i><sub><i>i</i></sub></sub>须满足式 (1) 所述的波动限制约束。</p>
                </div>
                <div class="p1">
                    <p id="270">平均功率波动限制:</p>
                </div>
                <div class="p1">
                    <p id="271"><mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub><mo>≤</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mi>t</mi></mrow><mrow><mi>t</mi><mo>+</mo><mi>Ν</mi><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mn>1</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mi>m</mi></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>-</mo><mi>Ν</mi><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo stretchy="false">) </mo><mo>≤</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="273">式 (2) 表示对于间隔<i>T</i><sub><i>i</i></sub>时长的两个相邻时段<i>t</i>-<i>T</i><sub><i>i</i></sub>～<i>t</i>, <i>t</i>～<i>t</i>+<i>T</i><sub><i>i</i></sub>, 二者平均功率的差值须位于波动限制范围<i>D</i><sub><i>i</i></sub>之内。</p>
                </div>
                <div class="p1">
                    <p id="274">极限功率波动限制:</p>
                </div>
                <div class="p1">
                    <p id="275"><mathml id="276"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>m</mi><mo>=</mo><mi>t</mi><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>t</mi><mo>+</mo><mi>Ν</mi><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>Ρ</mi><msub><mrow></mrow><mi>m</mi></msub><mo>-</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>m</mi><mo>=</mo><mi>t</mi><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>t</mi><mo>+</mo><mi>Ν</mi><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>Ρ</mi><msub><mrow></mrow><mi>m</mi></msub><mo>≤</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="277">式 (3) 表示对于时间跨度<i>T</i><sub><i>i</i></sub>时长的时段<i>t</i>～<i>t</i>+<i>T</i><sub><i>i</i></sub>, 该时段的功率最大值与功率最小值之差须小于该时间尺度下的出力变化极限<i>D</i><sub><i>i</i></sub>。</p>
                </div>
                <h3 id="278" name="278" class="anchor-tag"><b>2</b> 风电储能配置模型</h3>
                <h4 class="anchor-tag" id="279" name="279"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="280">本文以风电场发电商的综合运行成本最小化为目标, 若完全满足并网导则可能导致储能容量过度配置, 故综合运行成本在计及限电损失<i>C</i><sub>win</sub>、储能成本<i>C</i><sub>str</sub>双指标的基础上考虑越限惩罚指标<i>C</i><sub>D</sub>如式 (4) 所示:</p>
                </div>
                <div class="p1">
                    <p id="281">min (<i>C</i><sub>win</sub>+<i>C</i><sub>D</sub>+<i>C</i><sub>str</sub>)      (4) </p>
                </div>
                <div class="p1">
                    <p id="282">限电损失<i>C</i><sub>win</sub>即为全时段周期内风电场可发电量收益与实际发电收益之差。</p>
                </div>
                <div class="p1">
                    <p id="283"><mathml id="284"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mi>γ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>W</mi><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="285">式中:<i>γ</i><sub>w</sub>为风电上网电价;<i>W</i><sub><i>t</i></sub>为第<i>t</i>时刻风电场的历史可发功率;<i>T</i>为波动平抑全时段周期。</p>
                </div>
                <div class="p1">
                    <p id="286">本文参考文献<citation id="482" type="reference">[<a class="sup">18</a>]</citation>中的线路过载严重度函数, 在允许波动越限策略中引入分段线性化的波动越限惩罚费用函数。惩罚费用由两部分组成:越限固定惩罚和越限功率惩罚。越限固定惩罚是指一旦发生对应时间尺度的波动越限, 即产生与该时间尺度相关的固定惩罚费用。除固定惩罚费用外, 根据其波动越限程度, 会产生对应的越限功率惩罚费用。</p>
                </div>
                <div class="p1">
                    <p id="287">波动越限率惩罚费用与波动程度呈分段线性关系, 如图1所示, 图示<i>D</i><mathml id="288"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mi>r</mi></msubsup></mrow></math></mathml>, <i>D</i><mathml id="289"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>r</mi></msubsup></mrow></math></mathml>, <i>D</i><mathml id="290"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mi>r</mi></msubsup></mrow></math></mathml>分别为<i>r</i>时间尺度对应的波动越限临界值、轻微越限阈值、严重越限阈值。</p>
                </div>
                <div class="area_img" id="291">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909011_291.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 波动程度与惩罚费用的分段线性关系" src="Detail/GetImg?filename=images/DLXT201909011_291.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 波动程度与惩罚费用的分段线性关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909011_291.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Piecewise linear relationship between volatility and penalty cost</b></p>

                </div>
                <div class="p1">
                    <p id="292">随着越限功率的增加, 对电网造成的影响越大, 单位功率越限惩罚费用<i>k</i>也随之增加, 当越限功率过大时, 风场会通过增加弃风的方式以减小越限功率。越限惩罚费用的数学表达如式 (6) 所示。</p>
                </div>
                <div class="p1">
                    <p id="297"><image id="424" type="formula" href="images/DLXT201909011_42400.jpg" display="inline" placement="inline"><alt></alt></image>      (6) </p>
                </div>
                <div class="p1">
                    <p id="299">式中:<i>C</i><sub>D1</sub>和<i>C</i><sub>D10</sub>分别为1 min和10 min时间尺度下的越限固定费用;<i>ε</i><sub>1, <i>t</i></sub>为从第<i>t</i>时刻到第<i>t</i>+1时刻是否越限的指示变量, 发生越限时, 值为1, 否则为0;<i>ε</i><sub>10, <i>t</i></sub>为从第<i>t</i>时刻到第<i>t</i>+10时刻内是否越限的指示变量, 从第<i>t</i>时刻到第<i>t</i>+1时刻, 第<i>t</i>时刻到第<i>t</i>+2时刻, …, 第<i>t</i>时刻到第<i>t</i>+10时刻, 任意两时刻间发生波动越限, <i>ε</i><sub>10, <i>t</i></sub>的值为1, 否则为0;<i>k</i><sub>1, <i>j</i></sub>和<i>k</i><sub>10, <i>j</i></sub>分别为1 min和10 min时间尺度下的第<i>j</i>分段单位功率越限惩罚;<i>s</i><sub>1, <i>jt</i></sub>为从第<i>t</i>时刻到第<i>t</i>+1时刻1 min时间尺度下第<i>j</i>分段的越限功率;<i>s</i><sub>10, <i>jt</i></sub>为从第<i>t</i>时刻到第<i>t</i>+10时刻内10 min时间尺度下第<i>j</i>分段的最大越限功率。</p>
                </div>
                <div class="p1">
                    <p id="300">本文中, 对储能的功率容量及能量容量进行解耦规划, 故其投资成本由功率容量成本与能量容量成本两部分组成, 如式 (7) 所示:</p>
                </div>
                <div class="p1">
                    <p id="301" class="code-formula">
                        <mathml id="301"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mi>δ</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>δ</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mi>y</mi></msup></mrow><mrow><mn>3</mn><mn>6</mn><mn>5</mn><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>δ</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mi>y</mi></msup><mo>-</mo><mn>1</mn><mo stretchy="false">]</mo></mrow></mfrac><mo stretchy="false"> (</mo><mi>γ</mi><msub><mrow></mrow><mtext>C</mtext></msub><mi>C</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>+</mo><mi>γ</mi><msub><mrow></mrow><mtext>E</mtext></msub><mi>E</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="302">式中:<i>γ</i><sub>C</sub>为单位储能功率容量的投资费用;<i>γ</i><sub>E</sub>为单位储能能量容量的投资费用;<i>C</i><sub>max</sub>与<i>E</i><sub>max</sub>分别为待决策的储能功率容量与能量容量;<i>N</i><sub>T</sub>为全时段周期对应的天数;<i>y</i>为储能的全寿命周期;<i>δ</i>为贴现率。考虑全寿命周期及贴现率后, 投资成本实际上为波动平抑周期内储能的折算成本<sup><a class="sup">[19]</a></sup>。</p>
                </div>
                <h4 class="anchor-tag" id="303" name="303"><b>2.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="304">本文所提风电场波动平抑储能配置方法包含如下几类约束:联合系统输出等式约束、风电出力限制约束、出力波动限制约束、指示变量约束以及储能系统约束。此外, 为了将模型转换为混合整数线性模型, 在约束中引入了模型线性化约束。</p>
                </div>
                <h4 class="anchor-tag" id="305" name="305"><b>2.2.1</b> 联合系统输出约束</h4>
                <div class="p1">
                    <p id="306"><i>P</i><sub><i>t</i></sub>=<i>P</i><sub>B, <i>t</i></sub>+<i>P</i><sub>W, <i>t</i></sub> ∀<i>t</i>=1, 2, …, <i>T</i>      (8) </p>
                </div>
                <div class="p1">
                    <p id="307">式中:<i>P</i><sub>B, <i>t</i></sub>为第<i>t</i>时刻储能的输出功率;<i>P</i><sub>W, <i>t</i></sub>为第<i>t</i>时刻风电场的实际出力。式 (8) 定义了联合系统的输出。</p>
                </div>
                <h4 class="anchor-tag" id="308" name="308"><b>2.2.2</b> 风电出力限制约束</h4>
                <div class="p1">
                    <p id="309">0≤<i>P</i><sub>W, <i>t</i></sub>≤<i>W</i><sub><i>t</i></sub> ∀<i>t</i>=1, 2, …, <i>T</i>      (9) </p>
                </div>
                <div class="p1">
                    <p id="310">约束对风电场实际发电功率进行了上下限约束。</p>
                </div>
                <h4 class="anchor-tag" id="311" name="311"><b>2.2.3</b> 出力波动限制约束</h4>
                <div class="p1">
                    <p id="312">式 (10) 是10 min时间尺度下的波动越限约束。</p>
                </div>
                <div class="area_img" id="313">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909011_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="315">式中:∀<i>t</i>=1, 2, …, <i>T</i>-<i>k</i>;∀<i>k</i>=1, 2, …, 10;<i>D</i><sub>10, 0</sub>为10 min时间尺度下波动越限临界值, 出力波动超过该值, 会产生越限惩罚费用。对任意时刻<i>t</i>, 从第<i>t</i>时刻到第<i>t</i>+10时刻内共可能发生10次波动越限 (第<i>t</i>时刻到第<i>t</i>+1时刻, 第<i>t</i>时刻到第<i>t</i>+2时刻, …, 第<i>t</i>时刻到第<i>t</i>+10时刻) , 其中的最大正向波动越限量用<i>s</i><sub>10+, <i>t</i></sub>表示, 负向波动越限量用<i>s</i><sub>10-, <i>t</i></sub>表示。</p>
                </div>
                <div class="p1">
                    <p id="316">式 (11) 是1 min时间尺度下的波动越限约束。</p>
                </div>
                <div class="area_img" id="317">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909011_31700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="319">式中:<i>D</i><sub>1, 0</sub>为1 min时间尺度下波动越限临界值, 从第<i>t</i>时刻到第<i>t</i>+1时刻的正向波动越限量用<i>s</i><sub>1+, <i>t</i></sub>表示, 负向波动越限量用<i>s</i><sub>1-, <i>t</i></sub>表示。</p>
                </div>
                <div class="p1">
                    <p id="320">式 (12) 表示第<i>t</i>时刻到第<i>t</i>+1时刻1 min时间尺度的波动越限<i>s</i><sub>1, <i>t</i></sub>为正向、负向波动越限量之和。同时, 式 (13) 表示1 min时间尺度波动越限量为该时间尺度下各分段的波动越限之和。式 (14) 对1 min时间尺度下各分段的波动越限进行了限制。</p>
                </div>
                <div class="p1">
                    <p id="321"><i>s</i><sub>1, <i>t</i></sub>=<i>s</i><sub>1+, <i>t</i></sub>+<i>s</i><sub>1-, <i>t</i></sub> ∀<i>t</i>=1, 2, …, <i>T</i>-1      (12) </p>
                </div>
                <div class="p1">
                    <p id="322"><mathml id="323"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>s</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>k</mi></mstyle><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>j</mi></mrow></msub><mi>s</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>j</mi><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>t</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Τ</mi><mo>-</mo><mn>1</mn></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="324">0≤<i>s</i><sub>1, <i>jt</i></sub>≤<i>D</i><sub>1, <i>j</i></sub>-<i>D</i><sub>1, <i>j</i>-1</sub> ∀<i>t</i>=1, 2, …, <i>T</i>-1;∀<i>j</i>      (14) </p>
                </div>
                <div class="p1">
                    <p id="325">类似地, 式 (15) 定义了从第<i>t</i>时刻到第<i>t</i>+10时刻内的最大波动越限<i>s</i><sub>1, <i>t</i></sub>。式 (16) 表示波动越限量为该时间尺度下各分段的波动越限之和。式 (17) 对各分段的波动越限量进行了限制。</p>
                </div>
                <div class="p1">
                    <p id="326"><i>s</i><sub>10, <i>t</i></sub>=<i>s</i><sub>10+, <i>t</i></sub>+<i>s</i><sub>10-, <i>t</i></sub> ∀<i>t</i>=1, 2, …, <i>T</i>-1      (15) </p>
                </div>
                <div class="p1">
                    <p id="327" class="code-formula">
                        <mathml id="327"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>s</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>k</mi></mstyle><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn><mo>, </mo><mi>j</mi></mrow></msub><mi>s</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn><mo>, </mo><mi>j</mi><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>t</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Τ</mi><mo>-</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="328">0≤<i>s</i><sub>10, <i>jt</i></sub>≤<i>D</i><sub>10, <i>j</i></sub>-<i>D</i><sub>10, <i>j</i>-1</sub> ∀<i>t</i>=1, 2, …, <i>T</i>-1;∀<i>j</i>      (17) </p>
                </div>
                <div class="p1">
                    <p id="329">尽管电力系统允许风电场发生一定的波动越限, 但为避免风电场出力对电力系统造成过度冲击, 各时间尺度下总的越限次数应受到限制。式 (18) 和式 (19) 分别对10 min时间尺度、1 min时间尺度的越限总次数进行了限制。</p>
                </div>
                <div class="p1">
                    <p id="330"><mathml id="331"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>ε</mi></mstyle><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="332"><mathml id="333"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>ε</mi></mstyle><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="334">式中:<i>N</i><sub>1</sub>和<i>N</i><sub>10</sub>分别为1 min和10 min时间尺度允许的最大越限次数。</p>
                </div>
                <h4 class="anchor-tag" id="335" name="335"><b>2.2.4</b> 越限指示变量约束</h4>
                <div class="p1">
                    <p id="336">式 (20) 和式 (21) 建立起10 min时间尺度下越限指示变量<i>ε</i><sub>10, <i>t</i></sub>与越限功率变量<i>s</i><sub>10, <i>t</i></sub>的相关约束。当<i>s</i>大于0时, <i>ε</i>为1;当<i>s</i>为0时, <i>ε</i>为0或1, 但由于目标函数最小化的需要, <i>ε</i>将优化为0。同理, 式 (22) 和式 (23) 建立起1 min时间尺度下越限指示变量<i>ε</i><sub>1, <i>t</i></sub>与越限功率变量<i>s</i><sub>1, <i>t</i></sub>的相关约束。式 (24) 定义了<i>ε</i><sub>10, <i>t</i></sub>与<i>ε</i><sub>1, <i>t</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="337"><i>s</i><sub>10, <i>t</i></sub><i>ε</i><sub>10, <i>t</i></sub>≥0 ∀<i>t</i>=1, 2, …, <i>T</i>      (20) </p>
                </div>
                <div class="p1">
                    <p id="338"><i>s</i><sub>10, <i>t</i></sub> (1-<i>ε</i><sub>10, <i>t</i></sub>) ≤0 ∀<i>t</i>=1, 2, …, <i>T</i>      (21) </p>
                </div>
                <div class="p1">
                    <p id="339"><i>s</i><sub>1, <i>t</i></sub><i>ε</i><sub>1, <i>t</i></sub>≥0 ∀<i>t</i>=1, 2, …, <i>T</i>      (22) </p>
                </div>
                <div class="p1">
                    <p id="340"><i>s</i><sub>1, <i>t</i></sub> (1-<i>ε</i><sub>1, <i>t</i></sub>) ≤0 ∀<i>t</i>=1, 2, …, <i>T</i>      (23) </p>
                </div>
                <div class="p1">
                    <p id="341"><i>ε</i><sub>10, <i>t</i></sub>, <i>ε</i><sub>1, <i>t</i></sub> ∈{0, 1} ∀<i>t</i>=1, 2, …, <i>T</i>      (24) </p>
                </div>
                <h4 class="anchor-tag" id="342" name="342"><b>2.2.5</b> 储能系统约束</h4>
                <div class="p1">
                    <p id="343">本文在储能系统建模时考虑其充放电效率, 通过引入0-1变量对储能的充放电状态进行分别描述, 储能的运行约束及其规划限值约束如式 (25) 至式 (32) 所示。</p>
                </div>
                <div class="p1">
                    <p id="344"><i>P</i><sub>B, <i>t</i></sub>=<i>P</i><sub>D, <i>t</i></sub>-<i>P</i><sub>C, <i>t</i></sub> ∀<i>t</i>=1, 2, …, <i>T</i>      (25) </p>
                </div>
                <div class="p1">
                    <p id="345">0≤<i>P</i><sub>D, <i>t</i></sub>≤<i>U</i><sub><i>t</i></sub><i>C</i><sub>max</sub> ∀<i>t</i>=1, 2, …, <i>T</i>      (26) </p>
                </div>
                <div class="p1">
                    <p id="346">0≤<i>P</i><sub>C, <i>t</i></sub>≤ (1-<i>U</i><sub><i>t</i></sub>) <i>C</i><sub>max</sub> ∀<i>t</i>=1, 2, …, <i>T</i>      (27) </p>
                </div>
                <div class="p1">
                    <p id="347"><mathml id="348"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mi>η</mi><msub><mrow></mrow><mtext>C</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>t</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Τ</mi></mrow></math></mathml>      (28) </p>
                </div>
                <div class="p1">
                    <p id="349">0≤<i>E</i><sub><i>t</i></sub>≤<i>E</i><sup>max</sup> ∀<i>t</i>=1, 2, …, <i>T</i>      (29) </p>
                </div>
                <div class="p1">
                    <p id="350"><i>E</i><sub>T</sub>=<i>E</i><sub>0</sub>      (30) </p>
                </div>
                <div class="area_img" id="351">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909011_35100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="353"><i>U</i><sub><i>t</i></sub>∈{0, 1} ∀<i>t</i>=1, 2, …, <i>T</i>      (32) </p>
                </div>
                <div class="p1">
                    <p id="354">式中:<i>P</i><sub>D, <i>t</i></sub>和<i>P</i><sub>C, <i>t</i></sub>分别为储能在第<i>t</i>时刻的放电功率与充电功率;<i>E</i><sub><i>t</i></sub>为第<i>t</i>时刻系统的剩余能量;<i>η</i><sub>C</sub>与<i>η</i><sub>D</sub>分别为储能系统的充、放电效率。</p>
                </div>
                <div class="p1">
                    <p id="355">式 (25) 定义了储能系统的输出。通过在式 (26) 和式 (27) 中引入二进制变量<i>U</i><sub><i>t</i></sub>来保证在任意时刻<i>t</i>, <i>P</i><sub>D, <i>t</i></sub>与<i>P</i><sub>C, <i>t</i></sub>仅有一个不为0, 同时, 式 (26) 和式 (27) 将充放电功率限制在其功率容量范围之内。式 (28) 建立了相邻时段间储能系统的能量平衡关系。式 (29) 限定了各时段能量在其容量范围内。式 (30) 使得平抑周期末能量回归到初始值<citation id="483" type="reference"><link href="461" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。式 (31) 是功率容量与能量容量的规划限值约束。式 (32) 对0-1变量<i>U</i><sub><i>t</i></sub>进行了定义。</p>
                </div>
                <h4 class="anchor-tag" id="356" name="356"><b>2.2.6</b> 非线性式 (20) 至式 (23) 线性化</h4>
                <div class="p1">
                    <p id="357">注意到式 (20) 至式 (23) 存在变量与变量相乘得到非线性项, 难以运用线性化求解工具直接求解, 故须对其进行线性化处理。</p>
                </div>
                <div class="p1">
                    <p id="358">0≤<i>v</i><sub>10, <i>t</i></sub>-<i>s</i><sub>10, <i>t</i></sub>≤<i>M</i> (1-<i>ε</i><sub>10, <i>t</i></sub>) ∀<i>t</i>=1, 2, …, <i>T</i>       (33) </p>
                </div>
                <div class="p1">
                    <p id="359">0≤<i>v</i><sub>10, <i>t</i></sub>≤<i>Mε</i><sub>10, <i>t</i></sub> ∀<i>t</i>=1, 2, …, <i>T</i>      (34) </p>
                </div>
                <div class="p1">
                    <p id="360">采用大<i>M</i>法对式 (20) 和式 (21) 进行线性化处理, 用<i>v</i><sub>10, <i>t</i></sub>表示二进制变量<i>ε</i><sub>10, <i>t</i></sub>与连续变量<i>s</i><sub>10, <i>t</i></sub>的乘积, <i>M</i>是一个相对大的常数。根据式 (33) 和式 (34) , 当<i>ε</i><sub>10, <i>t</i></sub>为0时, <i>v</i><sub>10, <i>t</i></sub>等于0, 则<i>s</i><sub>10, <i>t</i></sub>≤0;当<i>ε</i><sub>10, <i>t</i></sub>为1时, 有0≤<i>v</i><sub>10, <i>t</i></sub>=<i>s</i><sub>10, <i>t</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="361">0≤<i>v</i><sub>1, <i>t</i></sub>-<i>s</i><sub>1, <i>t</i></sub>≤<i>M</i> (1-<i>ε</i><sub>1, <i>t</i></sub>) ∀<i>t</i>=1, 2, …, <i>T</i>      (35) </p>
                </div>
                <div class="p1">
                    <p id="362">0≤<i>v</i><sub>1, <i>t</i></sub>≤<i>Mε</i><sub>1, <i>t</i></sub> ∀<i>t</i>=1, 2, …, <i>T</i>      (36) </p>
                </div>
                <div class="p1">
                    <p id="363">同理, 采用大<i>M</i>法对式 (22) 和式 (23) 进行线性化理, 用<i>v</i><sub>1, <i>t</i></sub>表示二进制变量<i>ε</i><sub>1, <i>t</i></sub>与连续变量<i>s</i><sub>1, <i>t</i></sub>的积。线性表达式如式 (35) 和式 (36) 所示。</p>
                </div>
                <h4 class="anchor-tag" id="364" name="364"><b>2.2.7</b> 非线性式 (26) 和式 (27) 线性化</h4>
                <div class="p1">
                    <p id="365">储能系统式 (26) 和式 (27) 同样存在非线性项, 须进行线性化处理。</p>
                </div>
                <div class="p1">
                    <p id="366">0≤<i>P</i><sub>D, <i>t</i></sub>≤<i>C</i><sub>max</sub> ∀<i>t</i>=1, 2, …, <i>T</i>      (37) </p>
                </div>
                <div class="p1">
                    <p id="367">0≤<i>P</i><sub>C, <i>t</i></sub>≤<i>C</i><sub>max</sub> ∀<i>t</i>=1, 2, …, <i>T</i>      (38) </p>
                </div>
                <div class="p1">
                    <p id="368"><i>P</i><sub>D, <i>t</i></sub>≤<i>MU</i><sub><i>t</i></sub> ∀<i>t</i>=1, 2, …, <i>T</i>      (39) </p>
                </div>
                <div class="p1">
                    <p id="369"><i>P</i><sub>C, <i>t</i></sub>≤<i>M</i> (1-<i>U</i><sub><i>t</i></sub>) ∀<i>t</i>=1, 2, …, <i>T</i>      (40) </p>
                </div>
                <div class="p1">
                    <p id="370">通过大<i>M</i>法将原式 (26) 和式 (27) 替换为式 (37) 至式 (40) , 如式 (39) 和式 (40) 所示, 用<i>M</i>替换原约束中的<i>C</i><sub>max</sub>变量, 并额外补充式 (37) 和式 (38) , 其中<i>M</i>是一个恒大于<i>C</i><sub>max</sub>的常数。</p>
                </div>
                <h3 id="371" name="371" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="372" name="372"><b>3.1</b> 算例介绍</h4>
                <div class="p1">
                    <p id="373">为验证本文所提模型的有效性和实用性, 本文采用了某风电场一周的历史功率曲线来进行仿真分析, 该风电场总装机容量为400 MW, 数据采样间隔为1 min。</p>
                </div>
                <div class="p1">
                    <p id="374">本文设置1 min时间尺度下风电波动临界值<i>D</i><sub>0</sub>为12 MW, 其临界越限固定惩罚费用为175元/次, 轻微、严重越限阈值分别为24 MW和36 MW。10 min时间尺度下风电波动临界值<i>D</i><sub>0</sub>为40 MW, 临界越限的固定惩罚费用为600元/次, 轻微、严重越限阈值分别为80 MW和120 MW。Ⅰ段、Ⅱ段以及Ⅲ段下的基准越限惩罚费用分别为11, 16, 25元/ (MW·次<sup>-1</sup>) , 1 min和10 min最大越限次数为分别5次与20次。本文采用技术成熟度较高的锂电池, 电池功率成本<citation id="484" type="reference"><link href="463" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>为3 400元/kW, 能量成本为340元/ (kW·h) 。设置其寿命为15年, 贴现率为3%。循环效率为90%。风电并网电价设置为450元/ (MW·h) 。</p>
                </div>
                <div class="p1">
                    <p id="375">本文基于MATLAB 仿真平台进行仿真验证, 同时调用Gurobi求解器求解该MILP模型<citation id="485" type="reference"><link href="465" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。为验证本文所提方法的有效性, 特设置三组对比算例:单指标平抑算例、双指标平抑算例以及多指标平抑算例。单指标平抑算例仅考虑限电损失指标, 不引入储能且不允许越限;进一步, 双指标平抑算例中引入储能装置, 并计及储能成本指标与限电损失指标, 但不允许波动越限;最后, 多指标平抑算例基于允许越限、计算惩罚的策略, 在双指标的基础上增加了越限惩罚指标。</p>
                </div>
                <h4 class="anchor-tag" id="376" name="376"><b>3.2</b> 单指标下平抑结果</h4>
                <div class="p1">
                    <p id="377">图2为历史风功率曲线与单指标平抑 (弃风) 后的出力曲线。二者平抑结果如附录A表A1所示。</p>
                </div>
                <div class="area_img" id="378">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909011_378.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 历史风功率曲线与单指标平抑后的出力" src="Detail/GetImg?filename=images/DLXT201909011_378.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 历史风功率曲线与单指标平抑后的出力</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909011_378.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Historical wind power curve and output after single-index fluctuation mitigation</b></p>

                </div>
                <div class="p1">
                    <p id="379">历史风功率曲线在整个平抑周期内发生238次1 min级越限, 880次10 min级越限。为完全满足波动率限制, 单指标平抑在多个时段发生严重弃风, 如7 012～7 294 min。限电损失达到78.88万元。</p>
                </div>
                <h4 class="anchor-tag" id="380" name="380"><b>3.3</b> 双指标下平抑结果</h4>
                <div class="p1">
                    <p id="381">图3为单指标平抑、双指标平抑后的出力曲线。平抑后对应的各项成本如附录A表A2所示。</p>
                </div>
                <div class="area_img" id="382">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909011_382.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 单指标平抑与双指标平抑后出力" src="Detail/GetImg?filename=images/DLXT201909011_382.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 单指标平抑与双指标平抑后出力</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909011_382.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Output after single-index fluctuation mitigation and double-index fluctuation mitigation</b></p>

                </div>
                <div class="p1">
                    <p id="383">双指标平抑中, 通过储能的适时充放电实现了弃风削减, 如1 220～1 760 min和7 000～7 500 min。限电损失与运行总成本均下降明显, 限电损失下降了48.33万元, 总成本由单指标平抑下的78.88万元下降为61.92万元。</p>
                </div>
                <h4 class="anchor-tag" id="384" name="384"><b>3.4</b> 多指标下平抑结果</h4>
                <div class="p1">
                    <p id="385">双指标平抑与多指标平抑后出力如图4所示, 相比双指标平抑, 在风功率剧烈变化时段680～720 min和7 149～7 152 min, 多指标平抑减缓了连续弃风的幅度, 同时允许越限策略也为节约储能提供了空间。</p>
                </div>
                <div class="area_img" id="386">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909011_386.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 双指标平抑与多指标平抑后出力" src="Detail/GetImg?filename=images/DLXT201909011_386.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 双指标平抑与多指标平抑后出力</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909011_386.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Output after double-index fluctuation mitigation and multi-index fluctuation mitigation</b></p>

                </div>
                <div class="p1">
                    <p id="387">如表1所示, 相比双指标平抑, 尽管多指标中越限惩罚增加了6.52万元, 但限电损失与储能成本均有所下降, 总成本下降了13.5%。对比双指标平抑与多指标平抑中的储能配置情况, 多指标平抑下的功率容量减少3 MW, 能量容量减少11 MW·h, 储能投资成本减少10.0%。</p>
                </div>
                <h4 class="anchor-tag" id="388" name="388"><b>3.5</b> 参数灵敏度分析</h4>
                <div class="p1">
                    <p id="389">分别调整越限惩罚倍率系数 (倍率系数乘以3.1节所述基准越限惩罚费用即为实际越限惩罚费用) 、单位储能成本, 分析各项经济成本及储能规划容量 (以功率容量表征) 的变化趋势。</p>
                </div>
                <div class="p1">
                    <p id="390">由附录A图A1可知, 储能功率容量越限惩罚倍率系数影响较大, 当越限惩罚倍率系数较小为0.4时, 风电场需要的储能功率容量仅为29.6 MW, 随着越限惩罚倍率系数逐渐增大, 储能成本逐渐增大, 当越限倍率系数为4.6时, 波动越限次数为0, 储能功率容量达到最大, 且等于双指标下的配置容量33 MW。</p>
                </div>
                <div class="area_img" id="391">
                    <p class="img_tit"><b>表1 双指标平抑与多指标平抑结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Result comparison of double-index fluctuation mitigation and multi-index fluctuation mitigation</b></p>
                    <p class="img_note"></p>
                    <table id="391" border="1"><tr><td><br />场景</td><td>1 min越限<br />次数</td><td>10 min越限<br />次数</td><td>限电损失/<br />万元</td><td>越限惩罚/<br />万元</td><td>储能成本/<br />万元</td><td>总成本/<br />万元</td><td>功率容量/<br />MW</td><td>能量容量/<br /> (MW·h) </td></tr><tr><td>双指标平抑</td><td>0</td><td>0</td><td>30.55</td><td>0</td><td>31.37</td><td>61.92</td><td>33</td><td>40</td></tr><tr><td><br /> 多指标平抑</td><td>5</td><td>19</td><td>18.81</td><td>6.52</td><td>28.24</td><td>53.57</td><td>30</td><td>29</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="392">由附录A图A2可知, 随着储能成本的进一步减小, 风电场存在较大的成本优化空间, 可通过接入更大的储能容量以提升综合效益。</p>
                </div>
                <h3 id="393" name="393" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="394">本文提出了基于越限惩罚策略的多尺度多指标风电场波动平抑储能配置方法。该方法计及1 min和10 min时间尺度, 并在模型中考虑了限电损失、储能成本、越限惩罚等多项指标, 进一步实现了储能的优化配置。本文基于实际风电场数据进行仿真验证, 结论如下。</p>
                </div>
                <div class="p1">
                    <p id="395">1) 相比考虑储能成本、限电损失的双指标配置, 引入越限惩罚指标的多指标储能配置方法可节约储能投资并降低风电场的运行总成本。</p>
                </div>
                <div class="p1">
                    <p id="396">2) 较少的越限次数可以带来明显的总运行成本下降, 通过添加越限惩罚项避免了风电出力波动对电网安全运行产生较大影响。</p>
                </div>
                <div class="p1">
                    <p id="397">3) 储能配置容量受越限惩罚系数影响明显, 合理地进行惩罚将进一步节约投资。</p>
                </div>
                <div class="p1">
                    <p id="398">本文的主要工作是提出基于越限惩罚策略、储能投资、限电损失的多指标多尺度规划方法, 如何为政策制定者确定越限惩罚系数提供合理建议, 将是下一步的研究重点。</p>
                </div>
                <div class="p1">
                    <p id="399">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="419" name="419" class="anchor-tag">附录A</h3>
                <div class="area_img" id="420">
                                            <p class="img_tit">
                                                表A1 历史风功率与单指标平抑结果对比
                                                    <br />
                                                Table A1 The comparison of the historic wind curve and the result of single-index fluctuation mitigation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909011_42000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909011_42000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909011_42000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 历史风功率与单指标平抑结果对比" src="Detail/GetImg?filename=images/DLXT201909011_42000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="421">
                                            <p class="img_tit">
                                                表A2 单指标平抑与双指标平抑结果对比
                                                    <br />
                                                Table A2 The comparison of results of single-index fluctuation mitigation and double-index fluctuation mitigation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909011_42100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201909011_42100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909011_42100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 单指标平抑与双指标平抑结果对比" src="Detail/GetImg?filename=images/DLXT201909011_42100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="422">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909011_42200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 不同越限惩罚倍率系数下的规划方案分析" src="Detail/GetImg?filename=images/DLXT201909011_42200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 不同越限惩罚倍率系数下的规划方案分析  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909011_42200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The planning analysis of different rating of base overruning penalty</p>

                </div>
                <div class="area_img" id="423">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909011_42300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 不同储能成本下的规划方案分析" src="Detail/GetImg?filename=images/DLXT201909011_42300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 不同储能成本下的规划方案分析  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909011_42300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The planning analysis of different battery cost</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="425">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=MjcwMDBJU0hUZXJHNEg5Yk1wbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZMeks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al.Prospects of coordination and optimization for power system with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.
                            </a>
                        </p>
                        <p id="427">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 徐涛.2017年全球风电装机统计[J].风能产业, 2018, 3:51-57.XU Tao.Global wind power installation statistics for 2017[J].Wind Energy Global, 2018, 3:51-57.
                            </a>
                        </p>
                        <p id="429">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201614005&amp;v=MTEzMzBac0Z5L2hWTHpLTHluYWViRzRIOWZOcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 韩杏宁, 黎嘉明, 文劲宇, 等.风电功率状态的时域概率特性研究[J].电力系统保护与控制, 2016, 44 (14) :31-39.HAN Xingning, LI Jiaming, WEN Jinyu, et al.Research on the time domain probabilistic characteristics of wind power state[J].Power System Protection and Control, 2016, 44 (14) :31-39.
                            </a>
                        </p>
                        <p id="431">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201402004&amp;v=MjY3NzBYTXJZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVkx6S0lTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 娄素华, 吴耀武, 崔艳昭, 等.电池储能平抑短期风电功率波动运行策略[J].电力系统自动化, 2014, 38 (2) :17-22.LOU Suhua, WU Yaowu, CUI Yanzhao, et al.An efficient method for computing critical eigenvalues of large-scale power systems[J].Automation of Electric Power Systems, 2014, 38 (2) :17-22.
                            </a>
                        </p>
                        <p id="433">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703002&amp;v=MTE5MTR6cXFCdEdGckNVUjdxZlp1WnNGeS9oVkx6S0lTSFRlckc0SDliTXJJOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 吴杰, 丁明.采用自适应小波包分解的混合储能平抑风电波动控制策略[J].电力系统自动化, 2017, 41 (3) :7-12.DOI:10.7500/AEPS20160607009.WU Jie, DING Ming.Wind power fluctuation smoothing strategy of hybrid energy storage system using self-adaptive wavelet packet decomposition[J].Automation of Electric Power Systems, 2017, 41 (3) :7-12.DOI:10.7500/AEPS 20160607009.
                            </a>
                        </p>
                        <p id="435">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818026&amp;v=MDQzNzh6S0lTSFRlckc0SDluTnA0OUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 朱瑛, 高云波, 臧海祥, 等.风电机组输出功率平滑技术综述[J].电力系统自动化, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.ZHU Ying, GAO Yunbo, ZANG Haixiang, et al.Review of output power smoothing technologies for wind turbine[J].Automation of Electric Power Systems, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.
                            </a>
                        </p>
                        <p id="437">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201711012&amp;v=MDcyODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWTHpLSVRyQmZiRzRIOWJOcm85RVpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 徐国栋, 程浩忠, 马紫峰, 等.用于平滑风电出力的储能系统运行与配置综述[J].电网技术, 2017, 41 (11) :3470-3479.XU Guodong, CHENG Haozhong, MA Zifeng, et al.An overview of operation and configuration of energy storage systems for smoothing wind power outputs[J].Power System Technology, 2017, 41 (11) :3470-3479.
                            </a>
                        </p>
                        <p id="439">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201419021&amp;v=MTIzMDVyRzRIOVhOcG85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWTHpLSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 汪海蛟, 江全元.应用于平抑风电功率波动的储能系统控制与配置综述[J].电力系统自动化, 2014, 38 (19) :126-135.WANG Haijiao, JIANG Quanyuan.An overview of control and configuration of energy storage used for wind power fluctuation mitigation[J].Automation of Electric Power Systems, 2014, 38 (19) :126-135.
                            </a>
                        </p>
                        <p id="441">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301020&amp;v=MTAyODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVkx6S0lTSFRlckc0SDlMTXJvOUhaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 洪海生, 江全元, 严玉婷.实时平抑风电场功率波动的电池储能系统优化控制方法[J].电力系统自动化, 2013, 37 (1) :103-109.HONG Haisheng, JIANG Quanyuan, YAN Yuting.An optimization control method of battery energy storage system with wind power fluctuations smoothed in real time[J].Automation of Electric Power Systems, 2013, 37 (1) :103-109.
                            </a>
                        </p>
                        <p id="443">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fuzzy adaptive Kalman filter for wind power output smoothing with battery energy storage system">

                                <b>[10]</b> LI X.Fuzzy adaptive Kalman filter for wind power output smoothing with battery energy storage system[J].IET Renewable Power Generation, 2012, 6 (5) :340-347.
                            </a>
                        </p>
                        <p id="445">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A method for sizing energy storage system to increase wind penetration as limited by grid frequency deviations">

                                <b>[11]</b> LIU Yi, DU Wenjuan, XIAO Liye, et al.A method for sizing energy storage system to increase wind penetration as limited by grid frequency deviations[J].IEEE Transactions on Power Systems, 2016, 31 (1) :729-737.
                            </a>
                        </p>
                        <p id="447">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic Approach for Power Capacity Specification of Wind Energy Storage Systems">

                                <b>[12]</b> WANG X, YUE M, MULJADI E, et al.Probabilistic approach for power capacity specification of wind energy storage systems[J].IEEE Transactions on Industry Applications, 2014, 50 (2) :1215-1224.
                            </a>
                        </p>
                        <p id="449">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201503001&amp;v=MjczODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVkx6S0x5bmFlYkc0SDlUTXJJOUZaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 冯江霞, 梁军, 冯益坤.基于风电功率min级分量波动特性的风电场储能容量优化计算[J].电力系统保护与控制, 2015, 43 (3) :1-6.FENG Jiangxia, LIANG Jun, FENG Yikun.Optimization calculation of wind farm storage capacity based on minute-scale wind power characteristic[J].Power System Protection and Control, 2015, 43 (3) :1-6.
                            </a>
                        </p>
                        <p id="451">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated operational planning for wind farm with battery energy storage system">

                                <b>[14]</b> LUO Fengji, MENG Ke, DONG Zhaoyang, et al.Coordinated operational planning for wind farm with battery energy storage system[J].IEEE Transactions on Sustainable Energy, 2015, 6 (1) :253-262.
                            </a>
                        </p>
                        <p id="453">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201614005&amp;v=MDUyNzZWTHpLSVNyQmZiRzRIOWZOcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 张晴, 李欣然, 杨明, 等.净效益最大的平抑电功率波动的混合储能容量配置方法[J].电工技术学报, 2016, 31 (14) :40-48.ZHANG Qing, LI Xinran, YANG Ming, et al.Capacity determination of hybrid energy storage system for smoothing wind power fluctuations with maximum net benefit[J].Transactions of China Electrotechnical Society, 2016, 31 (14) :40-48.
                            </a>
                        </p>
                        <p id="455">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201503011&amp;v=MTAwOTJySTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZMektQeXJQYmJHNEg5VE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 马速良, 马会萌, 蒋小平, 等.基于Bloch球面的量子遗传算法的混合储能系统容量配置[J].中国电机工程学报, 2015, 35 (3) :592-599.MA Suliang, MA Huimeng, JIANG Xiaoping, et al.Capacity configuration of the hybrid energy storage system based on Bloch spherical quantum genetic algorithm[J].Proceedings of the CSEE, 2015, 35 (3) :592-599.
                            </a>
                        </p>
                        <p id="457">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-time-scale coordinated ramp-rate control for photovoltaic plants and battery energy storage">

                                <b>[17]</b> AI Xiaomeng, LI Jiaming, WEN Jinyu, et al.Multi-time-scale coordinated ramp-rate control for photovoltaic plants and battery energy storage[J].IET Renewable Power Generation, 2018, 12 (12) :1390-1397.
                            </a>
                        </p>
                        <p id="459">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Risk-based locational marginal pricing and congestion management">

                                <b>[18]</b> WANG Qin, ZHANG Guangyuan, MCCALLEY J D, et al.Risk-based locational marginal pricing and congestion management[J].IEEE Transactions on Power Systems, 2014, 29 (5) :, WANG Yishen, KIRSCHEN D, et al.Near-optimal method for siting and sizing of distributed storage in a transmission network[J].IEEE Transactions on Power Systems, 2015, 30 (5) :2288-2300.
                            </a>
                        </p>
                        <p id="461">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Long-term coordination of transmission and storage to integrate wind power">

                                <b>[20]</b> CONEJO A, CHENG Yaohua, ZHANG Ning, et al.Long-term coordination of transmission and storage to integrate wind power[J].CSEE Journal of Power and Energy Systems, 2017, 3 (1) :36-43.
                            </a>
                        </p>
                        <p id="463">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal energy storage siting and sizing:AWECC case study">

                                <b>[21]</b> BLANCO R, DVORKIN Y, KIRSCHEN D, et al.Optimal energy storage siting and sizing:AWECC case study[J].IEEE Transactions on Sustainable Energy, 2017, 8 (2) :733-743.
                            </a>
                        </p>
                        <p id="465">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An efficient MILP approximation for the hydro-thermal unit commitment">

                                <b>[22]</b> CHEN Yue, LIU Feng, MEI Shengwei, et al.An efficient MILP approximation for the hydro-thermal unit commitment[J].IEEE Transactions on Power Systems, 2016, 31 (4) :3318-3319.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909011" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909011&amp;v=MTExOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9oVkx6TElTSFRlckc0SDlqTXBvOUVaWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

