

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136673946818750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201909012%26RESULT%3d1%26SIGN%3dEsK%252bJ%252b%252fLj1AD6XB0qWK8IuAIcVs%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201909012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909012&amp;v=MzIzNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZMM0FJU0hUZXJHNEg5ak1wbzlFWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#286" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#291" data-title="&lt;b&gt;1&lt;/b&gt; 电路拓扑与模型 "><b>1</b> 电路拓扑与模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#292" data-title="&lt;b&gt;1.1&lt;/b&gt; 孤岛启动拓扑"><b>1.1</b> 孤岛启动拓扑</a></li>
                                                <li><a href="#295" data-title="&lt;b&gt;1.2&lt;/b&gt; 风电场子系统模型"><b>1.2</b> 风电场子系统模型</a></li>
                                                <li><a href="#311" data-title="&lt;b&gt;1.3&lt;/b&gt; 送端交流母线子系统模型"><b>1.3</b> 送端交流母线子系统模型</a></li>
                                                <li><a href="#328" data-title="&lt;b&gt;1.4 LCC-HVDC&lt;/b&gt;子系统模型"><b>1.4 LCC-HVDC</b>子系统模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#338" data-title="&lt;b&gt;2&lt;/b&gt; 系统孤岛启动时序 "><b>2</b> 系统孤岛启动时序</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#342" data-title="&lt;b&gt;3 控制方法设计&lt;/b&gt; "><b>3 控制方法设计</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#343" data-title="&lt;b&gt;3.1&lt;/b&gt; 启动控制方法"><b>3.1</b> 启动控制方法</a></li>
                                                <li><a href="#358" data-title="&lt;b&gt;3.2&lt;/b&gt; 并网运行控制方法"><b>3.2</b> 并网运行控制方法</a></li>
                                                <li><a href="#376" data-title="&lt;b&gt;3.3&lt;/b&gt; 无功功率的定量分配、控制极限与集中补偿"><b>3.3</b> 无功功率的定量分配、控制极限与集中补偿</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#394" data-title="&lt;b&gt;4 仿真结果&lt;/b&gt; "><b>4 仿真结果</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#396" data-title="&lt;b&gt;4.1&lt;/b&gt; 系统孤岛启动"><b>4.1</b> 系统孤岛启动</a></li>
                                                <li><a href="#401" data-title="&lt;b&gt;4.2&lt;/b&gt; 风电场与&lt;b&gt;LCC-HVDC&lt;/b&gt;协同运行"><b>4.2</b> 风电场与<b>LCC-HVDC</b>协同运行</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#404" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#297" data-title="&lt;b&gt;图1 系统拓扑与其等效电路图&lt;/b&gt;"><b>图1 系统拓扑与其等效电路图</b></a></li>
                                                <li><a href="#341" data-title="&lt;b&gt;表1 系统启动顺序&lt;/b&gt;"><b>表1 系统启动顺序</b></a></li>
                                                <li><a href="#352" data-title="&lt;b&gt;图2 系统控制框图&lt;/b&gt;"><b>图2 系统控制框图</b></a></li>
                                                <li><a href="#366" data-title="&lt;b&gt;图3 RSC不同控制方式对比&lt;/b&gt;"><b>图3 RSC不同控制方式对比</b></a></li>
                                                <li><a href="#398" data-title="&lt;b&gt;图4 系统启动仿真结果&lt;/b&gt;"><b>图4 系统启动仿真结果</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="226">


                                    <a id="bibliography_1" title=" 洪敏, 辛焕海, 徐晨博, 等.海上风电场与柔性直流输电系统的新型协调控制策略[J].电力系统自动化, 2016, 40 (21) :53-58.HONG Min, XIN Huanhai, XU Chenbo, et al.Coordinated control strategy of offshore wind farms and VSC-based HVDC transmission systems[J].Automation of Electric Power Systems, 2016, 40 (21) :53-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621009&amp;v=MTg5NDl1WnNGeS9oVkwzQUlTSFRlckc0SDlmT3JvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         洪敏, 辛焕海, 徐晨博, 等.海上风电场与柔性直流输电系统的新型协调控制策略[J].电力系统自动化, 2016, 40 (21) :53-58.HONG Min, XIN Huanhai, XU Chenbo, et al.Coordinated control strategy of offshore wind farms and VSC-based HVDC transmission systems[J].Automation of Electric Power Systems, 2016, 40 (21) :53-58.
                                    </a>
                                </li>
                                <li id="228">


                                    <a id="bibliography_2" title=" HE X, GENG H, YANG G.Coordinated control for large-scale wind farms with LCC-HVDC integration[J].Energies, 2018, 11 (9) :1-19." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated control for large-scale wind farms with LCC-HVDC integration">
                                        <b>[2]</b>
                                         HE X, GENG H, YANG G.Coordinated control for large-scale wind farms with LCC-HVDC integration[J].Energies, 2018, 11 (9) :1-19.
                                    </a>
                                </li>
                                <li id="230">


                                    <a id="bibliography_3" title=" KOROMPILI A, WU Q, ZHAO H.Review of VSC HVDC connection for offshore wind power integration[J].Renewable and Sustainable Energy Reviews, 2016, 59:1405-1414." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES470FF338A7E5ACF479F9626512335023&amp;v=MjkwNjc0d3FBPU5pZk9mYmUvSHFlNnJJeE5GZXg2Q1ExS3VSSVU0MGwwVG4za3FSTTNlckdSUmJpY0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3eQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         KOROMPILI A, WU Q, ZHAO H.Review of VSC HVDC connection for offshore wind power integration[J].Renewable and Sustainable Energy Reviews, 2016, 59:1405-1414.
                                    </a>
                                </li>
                                <li id="232">


                                    <a id="bibliography_4" title=" 边晓燕, 丁炀, 买坤, 等.海上风电场经VSC-HVDC并网的次同步振荡与抑制[J].电力系统自动化, 2018, 42 (17) :25-39.DOI:10.7500/AEPS20170703003.BIAN Xiaoyan, DING Yang, MAI Kun, et al.Subsynchronous oscillation caused by grid-connection of offshore wind farm through VSC-HVDC and its mitigation[J].Automation of Electric Power Systems, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817004&amp;v=MDExNDVyRzRIOW5OcUk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWTDNBSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         边晓燕, 丁炀, 买坤, 等.海上风电场经VSC-HVDC并网的次同步振荡与抑制[J].电力系统自动化, 2018, 42 (17) :25-39.DOI:10.7500/AEPS20170703003.BIAN Xiaoyan, DING Yang, MAI Kun, et al.Subsynchronous oscillation caused by grid-connection of offshore wind farm through VSC-HVDC and its mitigation[J].Automation of Electric Power Systems, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.
                                    </a>
                                </li>
                                <li id="234">


                                    <a id="bibliography_5" title=" 王炜宇, 李勇, 曹一家, 等.参与电网调频的多端柔性直流输电系统自适应下垂控制策略[J].电力系统自动化, 2017, 41 (13) :142-149.DOI:10.7500/AEPS20160729004.WANG Weiyu, LI Yong, CAO Yijia, et al.Adaptive droop control strategy participating in power grid frequency regulation for VSC-MTDC transmission system[J].Automation of Electric Power Systems, 2017, 41 (13) :142-149.DOI:10.7500/AEPS20160729004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713020&amp;v=MzAxNzBac0Z5L2hWTDNBSVNIVGVyRzRIOWJOckk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         王炜宇, 李勇, 曹一家, 等.参与电网调频的多端柔性直流输电系统自适应下垂控制策略[J].电力系统自动化, 2017, 41 (13) :142-149.DOI:10.7500/AEPS20160729004.WANG Weiyu, LI Yong, CAO Yijia, et al.Adaptive droop control strategy participating in power grid frequency regulation for VSC-MTDC transmission system[J].Automation of Electric Power Systems, 2017, 41 (13) :142-149.DOI:10.7500/AEPS20160729004.
                                    </a>
                                </li>
                                <li id="236">


                                    <a id="bibliography_6" title=" ZHOU H, YANG G, WANG J.Modeling, analysis, and control for the rectifier of hybrid HVDC systems for DFIG-based wind farms[J].IEEE Transactions on Energy Conversion, 2011, 26 (1) :340-353." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling, analysis, and control for the rectifier of hybrid HVdc systems for DFIG-based wind farms">
                                        <b>[6]</b>
                                         ZHOU H, YANG G, WANG J.Modeling, analysis, and control for the rectifier of hybrid HVDC systems for DFIG-based wind farms[J].IEEE Transactions on Energy Conversion, 2011, 26 (1) :340-353.
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_7" title=" 周宏林, 杨耕.用于大型DFIG风电场的混合型HVDC系统中整流器的建模与控制[J].电工技术学报, 2012, 27 (4) :224-232.ZHOU Honglin, YANG Geng.Modeling and control for rectifier in the hybrid-HVDC system for DFIG-based wind farm[J].Transactions of China Electrotechnical Society, 2012, 27 (4) :224-232." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201204034&amp;v=MDM4ODBGckNVUjdxZlp1WnNGeS9oVkwzQUlTckJmYkc0SDlQTXE0OUdZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         周宏林, 杨耕.用于大型DFIG风电场的混合型HVDC系统中整流器的建模与控制[J].电工技术学报, 2012, 27 (4) :224-232.ZHOU Honglin, YANG Geng.Modeling and control for rectifier in the hybrid-HVDC system for DFIG-based wind farm[J].Transactions of China Electrotechnical Society, 2012, 27 (4) :224-232.
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_8" title=" CARDIEL-ALVAREZ M A, RODRIGUEZ-AMENEDO J L, ARNALTES S, et al.Modeling and control of LCC rectifiers for offshore wind farms connected by HVDC links[J].IEEE Transactions on Energy Conversion, 2017, 32 (4) :1284-1296." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Modeling and control of LCC rectifiers for offshore wind farms connected by HVDC links,&amp;quot;">
                                        <b>[8]</b>
                                         CARDIEL-ALVAREZ M A, RODRIGUEZ-AMENEDO J L, ARNALTES S, et al.Modeling and control of LCC rectifiers for offshore wind farms connected by HVDC links[J].IEEE Transactions on Energy Conversion, 2017, 32 (4) :1284-1296.
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_9" title=" BLASCO-GIMENEZ R, APARICIO N, ANO-VILLALBA S, et al.LCC-HVDC connection of offshore wind farms with reduced filter banks[J].IEEE Transactions on Industrial Electronics, 2013, 60 (6) :2372-2380." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=LCC-HVDC Connection of Offshore Wind Farms With Reduced Filter Banks">
                                        <b>[9]</b>
                                         BLASCO-GIMENEZ R, APARICIO N, ANO-VILLALBA S, et al.LCC-HVDC connection of offshore wind farms with reduced filter banks[J].IEEE Transactions on Industrial Electronics, 2013, 60 (6) :2372-2380.
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_10" title=" 刘其辉, 贺益康, 张建华.交流励磁变速恒频风力发电机并网控制策略[J].电力系统自动化, 2006, 30 (3) :51-55.LIU Qihui, HE Yikang, ZHANG Jianhua.Grid connection control strategy of AC-excited variable-speed constant-frequency wind power generator[J].Automation of Electric Power Systems, 2006, 30 (3) :51-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200603011&amp;v=MzA0OTFNckk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWTDNBSVNIVGVyRzRIdGY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         刘其辉, 贺益康, 张建华.交流励磁变速恒频风力发电机并网控制策略[J].电力系统自动化, 2006, 30 (3) :51-55.LIU Qihui, HE Yikang, ZHANG Jianhua.Grid connection control strategy of AC-excited variable-speed constant-frequency wind power generator[J].Automation of Electric Power Systems, 2006, 30 (3) :51-55.
                                    </a>
                                </li>
                                <li id="246">


                                    <a id="bibliography_11" title=" PENA R, CLARE J C, ASHER G M.Doubly fed induction generator using back-to-back PWM converters and its application to variable-speed wind-energy generation[J].IEE Proceedings:Electric Power Applications, 2002, 143 (3) :231-241." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Doubly fed induction generator using back to back PWM converter and its application to variable speed wind energy generation">
                                        <b>[11]</b>
                                         PENA R, CLARE J C, ASHER G M.Doubly fed induction generator using back-to-back PWM converters and its application to variable-speed wind-energy generation[J].IEE Proceedings:Electric Power Applications, 2002, 143 (3) :231-241.
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_12" title=" MA S, GENG H, LIU L, et al.Grid-synchronization stability improvement of large scale wind farm during severe grid fault[J].IEEE Transactions on Power Systems, 2018, 33 (1) :216-226." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Grid-synchronization stability improvement of large scale wind farm during severe grid fault">
                                        <b>[12]</b>
                                         MA S, GENG H, LIU L, et al.Grid-synchronization stability improvement of large scale wind farm during severe grid fault[J].IEEE Transactions on Power Systems, 2018, 33 (1) :216-226.
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_13" title=" BOZHKO S V, BLASCO-GIMNEZ R, LI R, et al.Control of offshore DFIG-based wind farm grid with line-commutated HVDC connection [J].IEEE Transactions on Energy Conversion, 2007, 22 (1) :71-78." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control of offshore DFIG-based wind farm grid with line-commutated HVDC connection">
                                        <b>[13]</b>
                                         BOZHKO S V, BLASCO-GIMNEZ R, LI R, et al.Control of offshore DFIG-based wind farm grid with line-commutated HVDC connection [J].IEEE Transactions on Energy Conversion, 2007, 22 (1) :71-78.
                                    </a>
                                </li>
                                <li id="252">


                                    <a id="bibliography_14" title=" BOZHKO S V, ASHER G, LI R S, et al.Large offshore DFIG-based wind farm with line-commutated HVDC connection to the main grid:engineering studies[J].IEEE Transactions on Energy Conversion, 2008, 23 (1) :119-127." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Large offshore DFIG-based wind farm with line-commutated HVDC connection to the main grid: Engineering studies">
                                        <b>[14]</b>
                                         BOZHKO S V, ASHER G, LI R S, et al.Large offshore DFIG-based wind farm with line-commutated HVDC connection to the main grid:engineering studies[J].IEEE Transactions on Energy Conversion, 2008, 23 (1) :119-127.
                                    </a>
                                </li>
                                <li id="254">


                                    <a id="bibliography_15" title=" 李文津, 汤广福, 康勇, 等.基于VSC-HVDC的双馈式变速恒频风电机组启动及并网控制[J].中国电机工程学报, 2014, 34 (12) :1864-1873.LI Wenjin, TANG Guangfu, KANG Yong, et al.Starting up and integration control of doubly-fed variable-speed constant-frequency wind power generator based on VSC-HVDC[J].Proceedings of the CSEE, 2014, 34 (12) :1864-1873." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201412005&amp;v=Mjg0NDZHNEg5WE5yWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZMM0FQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李文津, 汤广福, 康勇, 等.基于VSC-HVDC的双馈式变速恒频风电机组启动及并网控制[J].中国电机工程学报, 2014, 34 (12) :1864-1873.LI Wenjin, TANG Guangfu, KANG Yong, et al.Starting up and integration control of doubly-fed variable-speed constant-frequency wind power generator based on VSC-HVDC[J].Proceedings of the CSEE, 2014, 34 (12) :1864-1873.
                                    </a>
                                </li>
                                <li id="256">


                                    <a id="bibliography_16" title=" LI C, ZHAN P, WEN J, et al.Offshore wind farm integration and frequency support control utilizing hybrid multiterminal HVDC transmission[J].IEEE Transactions on Industry Applications, 2014, 50 (4) :2788-2797." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Offshore wind farm integration and frequency support control utilizing hybrid multi-terminal HVDC transmission">
                                        <b>[16]</b>
                                         LI C, ZHAN P, WEN J, et al.Offshore wind farm integration and frequency support control utilizing hybrid multiterminal HVDC transmission[J].IEEE Transactions on Industry Applications, 2014, 50 (4) :2788-2797.
                                    </a>
                                </li>
                                <li id="258">


                                    <a id="bibliography_17" title=" MENKE P, ZUROWSKI R, CHRIST T, et al.2nd generation DC grid access for large scale offshore wind farms[C]// Proceedings of the 14th Wind Integration Workshop, October 20-22, 2015, Brussels, Belgium." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=2nd generation DC grid access for large scale offshore wind farms">
                                        <b>[17]</b>
                                         MENKE P, ZUROWSKI R, CHRIST T, et al.2nd generation DC grid access for large scale offshore wind farms[C]// Proceedings of the 14th Wind Integration Workshop, October 20-22, 2015, Brussels, Belgium.
                                    </a>
                                </li>
                                <li id="260">


                                    <a id="bibliography_18" title=" YU L, LI R, XU L.Distributed PLL-based control of offshore wind turbine connected with diode-rectifier based HVDC systems[J].IEEE Transactions on Power Delivery, 2018, 33 (3) :1328-1336." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed PLL-based control of offshore wind turbine connected with diode-rectifier based HVDC systems">
                                        <b>[18]</b>
                                         YU L, LI R, XU L.Distributed PLL-based control of offshore wind turbine connected with diode-rectifier based HVDC systems[J].IEEE Transactions on Power Delivery, 2018, 33 (3) :1328-1336.
                                    </a>
                                </li>
                                <li id="262">


                                    <a id="bibliography_19" title=" XIANG D, RAN L, BUMBY J R, et al.Coordinated control of an HVDC link and doubly fed induction generators in a large offshore wind farm[J].IEEE Transactions on Power Delivery, 2006, 21 (1) :463-471." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated control of an HVDC link and doubly fed induction generators in a large offshore wind farm">
                                        <b>[19]</b>
                                         XIANG D, RAN L, BUMBY J R, et al.Coordinated control of an HVDC link and doubly fed induction generators in a large offshore wind farm[J].IEEE Transactions on Power Delivery, 2006, 21 (1) :463-471.
                                    </a>
                                </li>
                                <li id="264">


                                    <a id="bibliography_20" title=" LI R, BOZHKO S V, ASHER G.Frequency control design for offshore wind farm grid with LCC-HVDC link connection[J].IEEE Transactions on Power Electronics, 2008, 23 (3) :1085-1092." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Frequency control design for offshore wind farm grid with LCC-HVDC link connection">
                                        <b>[20]</b>
                                         LI R, BOZHKO S V, ASHER G.Frequency control design for offshore wind farm grid with LCC-HVDC link connection[J].IEEE Transactions on Power Electronics, 2008, 23 (3) :1085-1092.
                                    </a>
                                </li>
                                <li id="266">


                                    <a id="bibliography_21" title=" YIN H, FAN L.Modeling and control of DFIG-based large offshore wind farm with HVDC-link integration [C]// 41st North American Power Symposium, October 4-6, 2009, Starkville, USA:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and control of DFIG-based large offshore wind farm with HVDC-link integration">
                                        <b>[21]</b>
                                         YIN H, FAN L.Modeling and control of DFIG-based large offshore wind farm with HVDC-link integration [C]// 41st North American Power Symposium, October 4-6, 2009, Starkville, USA:1-5.
                                    </a>
                                </li>
                                <li id="268">


                                    <a id="bibliography_22" title=" YIN H, FAN L, MIAO Z.Coordination between DFIG-based wind farm and LCC-HVDC transmission considering limiting factors[C]// EnergyTech, May 25-26, 2011, Cleveland, USA:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordination between DFIG-based wind farm and LCC-HVDC transmission considering limiting factors">
                                        <b>[22]</b>
                                         YIN H, FAN L, MIAO Z.Coordination between DFIG-based wind farm and LCC-HVDC transmission considering limiting factors[C]// EnergyTech, May 25-26, 2011, Cleveland, USA:1-6.
                                    </a>
                                </li>
                                <li id="270">


                                    <a id="bibliography_23" title=" BLASCO-GIMENEZ R, A&#209;&#211;-VILLALBA S, RODR&#205;GUEZ-D’DERL&#201;E J, et al.Distributed voltage and frequency control of offshore wind farms connected with a diode-based HVDC link[J].IEEE Transactions on Power Electronics, 2010, 25 (12) :3095-3105." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed Voltage and Frequency Control of Offshore Wind Farms Connected With a Diode-Based HVdc Link">
                                        <b>[23]</b>
                                         BLASCO-GIMENEZ R, A&#209;&#211;-VILLALBA S, RODR&#205;GUEZ-D’DERL&#201;E J, et al.Distributed voltage and frequency control of offshore wind farms connected with a diode-based HVDC link[J].IEEE Transactions on Power Electronics, 2010, 25 (12) :3095-3105.
                                    </a>
                                </li>
                                <li id="272">


                                    <a id="bibliography_24" title=" PENA R, CLARE J C, ASHER G M.A doubly fed induction generator using back-to-back PWM converters supplying an isolated load from a variable speed wind turbine[J].IEE Proceedings:Electric Power Applications, 1996, 143 (5) :380-387." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A doubly fed induction generator using back-to-back PWM converters supplying an isolated load from a variable speed wind turbine">
                                        <b>[24]</b>
                                         PENA R, CLARE J C, ASHER G M.A doubly fed induction generator using back-to-back PWM converters supplying an isolated load from a variable speed wind turbine[J].IEE Proceedings:Electric Power Applications, 1996, 143 (5) :380-387.
                                    </a>
                                </li>
                                <li id="274">


                                    <a id="bibliography_25" title=" ABDOUNE F, AOUZELLAG D, GHEDAMSI K.Terminal voltage build-up and control of a DFIG based stand-alone wind energy conversion system[J].Renewable Energy, 2016, 97:468-480." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES29179DF3228879E1A605A68C8A67D843&amp;v=MjE4MTF4SDliRjIvbEdadWtIQkhzd3VoZGk3RDk0T1hucTN4cEVmN1hnVGI2Y0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3eTR3cUE9TmlmT2ZiRw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         ABDOUNE F, AOUZELLAG D, GHEDAMSI K.Terminal voltage build-up and control of a DFIG based stand-alone wind energy conversion system[J].Renewable Energy, 2016, 97:468-480.
                                    </a>
                                </li>
                                <li id="276">


                                    <a id="bibliography_26" title=" FAZELI M, BOZHKO S V, ASHER G M, et al.Voltage and frequency control of offshore DFIG-based wind farms with line commutated HVDC connection[C]// IET Conference on Power Electronics, Machines and Drives, 2008:335-339." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Voltage and frequency control of offshore DFIG-based wind farms with line commutated HVDC connection">
                                        <b>[26]</b>
                                         FAZELI M, BOZHKO S V, ASHER G M, et al.Voltage and frequency control of offshore DFIG-based wind farms with line commutated HVDC connection[C]// IET Conference on Power Electronics, Machines and Drives, 2008:335-339.
                                    </a>
                                </li>
                                <li id="278">


                                    <a id="bibliography_27" title=" 边晓燕, 姜莹, 赵耀, 等.高渗透率可再生能源微电网的风柴荷协调调频策略[J].电力系统自动化, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006.BIAN Xiaoyan, JIANG Ying, ZHAO Yao, et al.Coordinated frequency regulation strategy of wind, diesel and load for microgrid with high-penetration renewable energy[J].Automation of Electric Power Systems, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815015&amp;v=MjQ0NjBGckNVUjdxZlp1WnNGeS9oVkwzQUlTSFRlckc0SDluTnFvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         边晓燕, 姜莹, 赵耀, 等.高渗透率可再生能源微电网的风柴荷协调调频策略[J].电力系统自动化, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006.BIAN Xiaoyan, JIANG Ying, ZHAO Yao, et al.Coordinated frequency regulation strategy of wind, diesel and load for microgrid with high-penetration renewable energy[J].Automation of Electric Power Systems, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006.
                                    </a>
                                </li>
                                <li id="280">


                                    <a id="bibliography_28" title=" LIU Kangning, CHEN Qixin.Optimal operation strategy for distributed battery aggregator providing energy and ancillary services[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) :722-732." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804010&amp;v=MjE5OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZMM0FLRDNJYTdHNEg5bk1xNDlFWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         LIU Kangning, CHEN Qixin.Optimal operation strategy for distributed battery aggregator providing energy and ancillary services[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) :722-732.
                                    </a>
                                </li>
                                <li id="282">


                                    <a id="bibliography_29" title=" 刘进军, 王兆安.瞬时无功功率与传统功率理论的统一数学描述及物理意义[J].电工技术学报, 1998, 13 (6) :6-12.LIU Jinjun, WANG Zhaoan.Uniform mathematical description of instantaneous reactive power theory and conventional power theory and its physical meaning[J].Transaction of China Electrotechnical Society, 1998, 13 (6) :6-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS806.001&amp;v=MDQzNzd3PT1JU3JCZmJ1NEdNL01yNDRxWWVzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVJidWZaT2RwRXkvblc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         刘进军, 王兆安.瞬时无功功率与传统功率理论的统一数学描述及物理意义[J].电工技术学报, 1998, 13 (6) :6-12.LIU Jinjun, WANG Zhaoan.Uniform mathematical description of instantaneous reactive power theory and conventional power theory and its physical meaning[J].Transaction of China Electrotechnical Society, 1998, 13 (6) :6-12.
                                    </a>
                                </li>
                                <li id="284">


                                    <a id="bibliography_30" title=" ATIGHECHI H, CHINIFOROOSH S, JATSKEVICH J, et al.Dynamic average-value modeling of CIGRE HVDC benchmark system[J].IEEE Transactions on Power Delivery, 2014, 29 (5) :2046-2054." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Dynamic Average-Value Modeling of CIGRE HVDC Benchmark System,&amp;quot;">
                                        <b>[30]</b>
                                         ATIGHECHI H, CHINIFOROOSH S, JATSKEVICH J, et al.Dynamic average-value modeling of CIGRE HVDC benchmark system[J].IEEE Transactions on Power Delivery, 2014, 29 (5) :2046-2054.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-01-24 09:08</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(09),99-107+124 DOI:10.7500/AEPS20180125006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">接入<b>LCC-HVDC</b>的双馈风电场孤岛启动与并网控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E7%A7%80%E5%BC%BA&amp;code=37454177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何秀强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%80%BF%E5%8D%8E&amp;code=08170768&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">耿华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E8%80%95&amp;code=08834715&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨耕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%B9%E6%AC%A3&amp;code=41698552&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邹欣</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E7%B3%BB&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学自动化系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1702615&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网经济技术研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>接入常规高压直流输电 (LCC-HVDC) 的双馈风电场系统, 在直流送端无电压支撑的条件下无法孤岛启动, 在传统并网控制方法下也无法稳定运行。为实现系统的孤岛启动及并网后的稳定运行, 提出了一种接入LCC-HVDC的双馈风电场孤岛启动与并网控制策略, 包括基于分布式储能的电路拓扑、孤岛启动的时序以及启动时序中每阶段系统的控制方法。在电路拓扑中, 由配置于若干双馈风电机组变流器直流母线的储能为系统启动提供能量。基于此, 风电机组采用空载启动方式, 并网后风电机组采用基于无功功率的频率控制, 直流系统采用基于有功功率的电压控制, 两者共同维持送端交流母线电压及频率稳定。基于PSCAD/EMTDC的仿真结果表明, 系统不仅能够顺利完成孤岛启动, 而且在正常工况下电压和频率能够维持稳定, 从而验证了所提孤岛启动与并网控制策略的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E6%8D%A2%E7%9B%B8%E6%8D%A2%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网换相换流器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高压直流输电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%BB%91%E5%90%AF%E5%8A%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黑启动;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%B6%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">并网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%91%E7%8E%87%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">频率控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8E%8B%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电压控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    何秀强 (1993—) , 男, 博士研究生, 主要研究方向:风电场等值建模及控制、风电场同步稳定。E-mail:he-xq16@mails.tsinghua.edu.cn;
                                </span>
                                <span>
                                    *耿华 (1981—) , 男, 通信作者, 博士, 副教授, 主要研究方向:可再生能源发电系统自主控制、多能源系统协同控制等。E-mail:genghua@tsinghua.edu.cn;
                                </span>
                                <span>
                                    杨耕 (1957—) , 男, 博士, 研究员, 主要研究方向:运动控制、电力电子系统和新能源发电技术。E-mail:yanggeng@tsinghua.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-01-25</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (61722307);</span>
                                <span>国网经济技术研究院有限公司资助项目 (524408180001);</span>
                    </p>
            </div>
                    <h1><b>Startup and Integration Control Strategy of DFIG Based Isolated Wind Farm Connected with LCC-HVDC</b></h1>
                    <h2>
                    <span>HE Xiuqiang</span>
                    <span>GENG Hua</span>
                    <span>YANG Geng</span>
                    <span>ZOU Xin</span>
            </h2>
                    <h2>
                    <span>Department of Automation, Tsinghua University</span>
                    <span>State Grid Economic and Technological Research Institute Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Doubly-fed induction generator (DFIG) based wind farms with line-commutated converter based high voltage direct current (LCC-HVDC) integration are not able to startup as usual without voltage support on the sending-end AC bus. Besides, the whole system cannot operate stably with conventional control algorithms. This paper proposes a strategy for the system black startup and integration operation, which includes three critical parts: circuit topology based on distributed energy storage, startup sequence and control algorithm. In the circuit topology, the energy storage configured at the DC link of several wind turbine converters provide energy to startup the system. Thereby, the startup of DFIG based wind turbines is accomplished in the no-load startup mode. After integrated to the HVDC rectifier substation, the proposed reactive power based frequency control is applied into the wind turbine converters whereas the active power based voltage control is used in the HVDC rectifier, jointly maintaining both the voltage and frequency stability of the sending-end AC bus. The simulations on PSCAD/EMTDC indicate that the black startup of the system can be realized successfully, and both the voltage and frequency stability under normal operating conditions can be maintained, which verifies the effectiveness of the proposed strategy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20farm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind farm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=line-commutated%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">line-commutated converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high%20voltage%20direct%20current%20transmission&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high voltage direct current transmission;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=black%20startup&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">black startup;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grid%20integration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grid integration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=frequency%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">frequency control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-01-25</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.61722307);</span>
                                <span>the Technology Project of the State Grid Economic and Technological Research Institute Co. Ltd. (No.524408180001);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="286" name="286" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="287">近年来, 海上风电场或偏远地区的大型风电场已经成为风电建设选址的主流之一<citation id="410" type="reference"><link href="226" rel="bibliography" /><link href="228" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>, 而采用高压直流输电 (HVDC) 外送海上风电或偏远地区的风电已成为共识<citation id="411" type="reference"><link href="226" rel="bibliography" /><link href="228" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。由于柔性高压直流输电 (VSC-HVDC) 相对常规高压直流输电 (LCC-HVDC) 具有明显的控制优势, 所以目前普遍认为VSC-HVDC更适合风电外送<citation id="412" type="reference"><link href="230" rel="bibliography" /><link href="232" rel="bibliography" /><link href="234" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。事实上, 目前国内已经建成和投运的HVDC工程仍多为电网换相换流器 (LCC) 型, 其容量大、成本低、损耗小的特点特别适合远距离大规模风电外送<citation id="413" type="reference"><link href="236" rel="bibliography" /><link href="238" rel="bibliography" /><link href="240" rel="bibliography" /><link href="242" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>, 而LCC-HVDC的缺点可通过新型控制策略或附加设备来弥补, 所以其在新能源外送中的可能性和竞争力不应被轻视<citation id="414" type="reference"><link href="236" rel="bibliography" /><link href="238" rel="bibliography" /><link href="240" rel="bibliography" /><link href="242" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。然而, 对于风电场直接接入LCC-HVDC系统, 确实存在一系列关键技术难题, 其中之一为孤岛启动及并网稳定运行问题<citation id="415" type="reference"><link href="236" rel="bibliography" /><link href="238" rel="bibliography" /><link href="240" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="288">当接入交流电网时, 双馈风电机组 (DFIG) 通常采用空载启动方式<citation id="416" type="reference"><link href="244" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 由电网通过背靠背变流器为转子绕组提供交流励磁。并网后, 风电机组通常采用电网电压定向的矢量控制算法<citation id="417" type="reference"><link href="246" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 交流电网需具备一定强度以保证风电系统的稳定性<citation id="418" type="reference"><link href="248" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。若双馈风电场直接接入LCC-HVDC, 由于潮流单向性, LCC-HVDC无法反向供电为DFIG的启动提供励磁。另一方面, LCC不能主动生成交流电压, 反而需要送端交流系统提供换相电压。上述技术难题可归纳为两个问题:一是无传统励磁条件下的系统启动问题;二是无传统电压支撑条件下风电场和LCC-HVDC的协同控制问题。</p>
                </div>
                <div class="p1">
                    <p id="289">文献<citation id="419" type="reference">[<a class="sup">13</a>]</citation>提出一种典型解决方案, 即在送端交流母线上配置集中式静止同步补偿器 (STATCOM) 用于提供电压支撑, 为此, STATCOM需具备极高的容量和可靠性<citation id="420" type="reference"><link href="252" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。文献<citation id="421" type="reference">[<a class="sup">15</a>]</citation>提出了基于VSC-HVDC的双馈风电场启动与并网控制策略, 相比 LCC, 电压源换流器 (VSC) 的控制自由度更高, 所以控制难度较低。文献<citation id="422" type="reference">[<a class="sup">16</a>]</citation>针对VSC-LCC混合直流系统, 提出在启动期间变换直流线路接线方式使得直流电压极性反转, VSC据此建立送端交流电压, 该方案的工程实用性有待考量。文献<citation id="423" type="reference">[<a class="sup">17</a>]</citation>提出额外建设一条交流支路用于启动供电, 这将大大增加建设成本。文献<citation id="424" type="reference">[<a class="sup">18</a>]</citation>针对直驱型海上风电场, 提出利用储能单元辅助启动直流系统, 该方案为风电接入直流系统的孤岛启动提供了一种解决思路。论及上述无电压支撑条件下的控制问题, 典型方案包括:频率控制方法<citation id="426" type="reference"><link href="262" rel="bibliography" /><link href="264" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>、电压控制方法<citation id="427" type="reference"><link href="266" rel="bibliography" /><link href="268" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>以及电压频率解耦控制方法<citation id="428" type="reference"><link href="240" rel="bibliography" /><link href="270" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">23</a>]</sup></citation>等。值得一提的是, 文献<citation id="429" type="reference">[<a class="sup">24</a>,<a class="sup">25</a>]</citation>针对孤岛双馈风电场提出间接定子磁链定向控制方法, 该方法对于无电压支撑条件下系统频率的控制具有显著优势, 可应用于双馈风电场接入LCC-HVDC的并网运行控制中<citation id="425" type="reference"><link href="276" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="290">本文聚焦于双馈风电场接入LCC-HVDC系统的孤岛启动与并网控制问题。首先提出在若干台风机变流器直流母线上配置小容量储能的启动拓扑。基于此, 通过网侧变流器 (GSC) 建立DFIG定子侧交流电压, 通过转子侧变流器 (RSC) 为DFIG的启动提供励磁。这种小容量、分布式的储能配置方式避免了文献<citation id="430" type="reference">[<a class="sup">13</a>]</citation>中STATCOM集中式储能的弊端, 提高了整体系统的可靠性, 而且储能单元也可辅助风电机组参与电力系统调频等<citation id="431" type="reference"><link href="278" rel="bibliography" /><link href="280" rel="bibliography" /><sup>[<a class="sup">27</a>,<a class="sup">28</a>]</sup></citation>。基于所提启动拓扑, 本文详细研究了系统启动时序以及其中每个阶段系统的控制方法, 最后仿真验证了所提启动与控制策略的有效性。</p>
                </div>
                <h3 id="291" name="291" class="anchor-tag"><b>1</b> 电路拓扑与模型</h3>
                <h4 class="anchor-tag" id="292" name="292"><b>1.1</b> 孤岛启动拓扑</h4>
                <div class="p1">
                    <p id="293">本文提出的孤岛启动拓扑如图1 (a) 所示。风电场由多台DFIG (或多个子风电场组成) , 通过电缆汇集到LCC-HVDC的送端交流母线。交流母线未连接任何交流电压源, 如交流电网或STATCOM<citation id="432" type="reference"><link href="250" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。为了向系统启动供电, 可在若干 (无需所有) 机组的变流器直流母线上配置储能。本研究主要关注系统的基频功率动态特性, 因此对系统中各变流器均采用平均开关方法建模为受控电压源或受控电流源<citation id="433" type="reference"><link href="228" rel="bibliography" /><link href="236" rel="bibliography" /><link href="238" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。为了方便描述, 可将系统模型分为三部分:风电场子系统、送端交流母线子系统和LCC-HVDC子系统, 系统的等效电路图如图1 (b) 所示。</p>
                </div>
                <div class="p1">
                    <p id="294">图1 (b) 电路中, 各变量均采用标幺制表示, <i>C</i><sub>dc</sub>为DFIG变流器直流母线电容;<i>L</i><sub>gc</sub>和<i>R</i><sub>gc</sub>分别为网侧变流器并网电感、内阻;<i>L</i><sub>s</sub>和<i>R</i><sub>s</sub>分别为定子电感、内阻;<i>L</i><sub>r</sub>和<i>R</i><sub>r</sub>分别为转子电感、内阻;<i>L</i><sub>w</sub>和<i>R</i><sub>w</sub>分别为机组端口升压变漏感、内阻;<i>C</i><sub>f</sub>为送端交流母线滤波器基频等效电容;<i>L</i><sub>rc</sub>和<i>R</i><sub>rc</sub>分别为整流侧升压变漏感、内阻;<i>L</i><sub>d</sub>和<i>R</i><sub>d</sub>分别为直流电缆电感、电阻;<i>L</i><sub>iv</sub>和<i>R</i><sub>iv</sub>分别为逆变侧变压器漏感、内阻。根据图1 (b) 电路图可列写出各子系统的数学模型。</p>
                </div>
                <h4 class="anchor-tag" id="295" name="295"><b>1.2</b> 风电场子系统模型</h4>
                <div class="p1">
                    <p id="296">以单机聚合方式建立风电场模型, 重点关注DFIG和GSC的模型。规定DFIG定子和转子绕组均以电动机惯例分析, 设稳态时LCC-HVDC送端交流系统频率为<i>ω</i><sub>1</sub>, 则在以<i>ω</i><sub>1</sub>旋转的<i>dq</i>坐标系中DFIG的数学模型为:</p>
                </div>
                <div class="area_img" id="297">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909012_297.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 系统拓扑与其等效电路图" src="Detail/GetImg?filename=images/DLXT201909012_297.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 系统拓扑与其等效电路图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909012_297.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 System topology and equivalent circuit</b></p>

                </div>
                <div class="area_img" id="298">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909012_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="300">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909012_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="302">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909012_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="304">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909012_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="306">式中:<i>D</i>=d/ (<i>ω</i><sub>0</sub>d<i>t</i>) 表示标幺制下的微分算子 (下同) ;<i>ψ</i><sub>s</sub>和<i>ψ</i><sub>r</sub>分别为定、转子磁链;<i>u</i><sub>s</sub>和<i>i</i><sub>s</sub>分别为定子电压和电流;<i>ω</i><sub>r</sub>为转子频率;<i>L</i><sub>m</sub>为互感;<i>P</i><sub>s</sub>和<i>Q</i><sub>s</sub>分别为定子有功和无功功率。此外以<i>d</i>和<i>q</i>为下标的变量分别表示将图1 (b) 中等效电路abc静止坐标系中的电气变量变换到相应<i>dq</i>旋转坐标系中的结果 (下同) 。</p>
                </div>
                <div class="p1">
                    <p id="307">GSC在上述<i>dq</i>坐标系中的模型可表述为:</p>
                </div>
                <div class="p1">
                    <p id="308" class="code-formula">
                        <mathml id="308"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext></mrow></msub><mtext>D</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext><mi>d</mi></mrow></msub><mo>=</mo><mo>-</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext></mrow></msub><mi>i</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext><mi>d</mi></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi></mrow></msub><mo>+</mo><mi>m</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext><mi>d</mi></mrow></msub><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext></mrow></msub><mi>i</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext></mrow></msub><mtext>D</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext><mi>q</mi></mrow></msub><mo>=</mo><mo>-</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext></mrow></msub><mi>i</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext><mi>q</mi></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>q</mi></mrow></msub><mo>+</mo><mi>m</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext><mi>q</mi></mrow></msub><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext></mrow></msub><mi>i</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>c</mtext><mi>d</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="309"><i>C</i><sub>dc</sub>D<i>u</i><sub>dc</sub>=<i>i</i><sub>dc, r</sub>- (<i>m</i><sub>gc<i>d</i></sub><i>i</i><sub>gc<i>d</i></sub>+<i>m</i><sub>gc<i>q</i></sub><i>i</i><sub>gc<i>q</i></sub>)      (6) </p>
                </div>
                <div class="p1">
                    <p id="310">式中:<i>i</i><sub>dc, r</sub>为RSC直流侧输出电流;<i>u</i><sub>dc</sub>为DFIG变流器直流母线电压;<i>i</i><sub>gc<i>d</i></sub>和<i>i</i><sub>gc<i>q</i></sub>分别为GSC电流的<i>d</i>, <i>q</i>轴分量;<i>m</i><sub>gc<i>d</i></sub>和<i>m</i><sub>gc<i>q</i></sub>分别为<i>d</i>, <i>q</i>轴电压的调制比。</p>
                </div>
                <h4 class="anchor-tag" id="311" name="311"><b>1.3</b> 送端交流母线子系统模型</h4>
                <div class="p1">
                    <p id="312">为了便于描述送端交流母线频率和电压的动态过程, 送端交流母线子系统的模型需建立在以额定同步转速<i>ω</i><sub>0</sub>旋转的<i>dq</i>坐标系中, 可表述为:</p>
                </div>
                <div class="area_img" id="313">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909012_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="315">式中:<i>u</i><sub>b<i>d</i></sub>和<i>u</i><sub>b<i>q</i></sub>, <i>i</i><sub>w<i>d</i></sub>和<i>i</i><sub>w<i>q</i></sub>, <i>i</i><sub>rc<i>d</i></sub>和<i>i</i><sub>rc<i>q</i></sub>分别为送端母线电压、风电场输出电流、LCC-HVDC整流器输入电流的<i>d</i>, <i>q</i>轴分量。</p>
                </div>
                <div class="p1">
                    <p id="316">定义<mathml id="317"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><msqrt><mrow><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mi>d</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mi>q</mi></mrow><mn>2</mn></msubsup></mrow></msqrt><mo>, </mo><mtext>ϕ</mtext><mo>=</mo><mrow><mi>arctan</mi></mrow><mrow><mo> (</mo><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mi>q</mi></mrow></msub><mo>/</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mi>d</mi></mrow></msub></mrow><mo>) </mo></mrow></mrow></math></mathml>分别为送端交流母线电压的幅值与相角, 则存在</p>
                </div>
                <div class="area_img" id="318">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909012_31800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="320">将式 (7) 代入式 (8) 可得<citation id="434" type="reference"><link href="240" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="321"><mathml id="322"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>D</mtext><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>m</mtext></mrow><mn>2</mn></msubsup><mo>=</mo><mfrac><mrow><mn>2</mn><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="323"><mathml id="324"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mtext>D</mtext><mtext>ϕ</mtext><mo>=</mo><mfrac><mrow><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>m</mtext></mrow><mn>2</mn></msubsup></mrow></mfrac></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="325">式中:<i>P</i><sub>w</sub>=<i>u</i><sub>b<i>d</i></sub><i>i</i><sub>w<i>d</i></sub>+<i>u</i><sub>b<i>q</i></sub><i>i</i><sub>w<i>q</i></sub>为风电场发出的有功功率;<i>P</i><sub>rc</sub>=<i>u</i><sub>b<i>d</i></sub><i>i</i><sub>rc<i>d</i></sub>+<i>u</i><sub>b<i>q</i></sub><i>i</i><sub>rc<i>q</i></sub>为整流器吸收的有功功率;<i>Q</i><sub>w</sub>=-<i>u</i><sub>b<i>d</i></sub><i>i</i><sub>w<i>q</i></sub>+<i>u</i><sub>b<i>q</i></sub><i>i</i><sub>w<i>d</i></sub>为风电场发出的无功功率;<i>Q</i><sub>rc</sub>=-<i>u</i><sub>b<i>d</i></sub><i>i</i><sub>rc<i>q</i></sub>+<i>u</i><sub>b<i>q</i></sub><i>i</i><sub>rc<i>d</i></sub>为整流器吸收的无功功率。</p>
                </div>
                <div class="p1">
                    <p id="326">特别注意, 上述有功和无功功率均为瞬时值。由式 (9) 和式 (10) 可知, 送端交流母线电压幅值<i>U</i><sub>bm</sub>与有功平衡存在耦合关系, 而送端交流母线相角 (或频率) 与无功平衡存在耦合关系<citation id="435" type="reference"><link href="240" rel="bibliography" /><link href="270" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="327">本文所提控制方法的理论基础可由式 (9) 和式 (10) 进行描述, 在此有必要对其蕴含的物理机理作一说明。从送端交流母线并联滤波电容支路的角度出发, 风电场可视为发出有功功率为<i>P</i><sub>w</sub>、无功功率为<i>Q</i><sub>w</sub>的受控功率电源, 整流器可视为吸收有功功率为<i>P</i><sub>rc</sub>、无功功率为<i>Q</i><sub>rc</sub>的受控功率负荷。已知稳态时, 三相对称电容电路的总瞬时功率等于有功功率 (为零) , 而三相电路之间相互传递的功率对电容进行充放电, 整体对外表现一定的无功功率。然而动态时, 该结论不再成立。对于式 (9) , 当有功功率出现偏差时, 如<i>P</i><sub>w</sub>-<i>P</i><sub>rc</sub>&gt;0, 说明风电场发出的有功大于整流器吸收的有功功率, 根据三相瞬时功率理论<citation id="436" type="reference"><link href="282" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>, 则多余的有功功率会立刻额外地向电容充电。对于交流电路而言, 充电现象表现为<i>C</i><sub>f</sub>中的瞬时电流幅值立刻增大, 电流增大会导致电压幅值<i>U</i><sub>bm</sub>上升。类似地, 当无功出现偏差时, 如-<i>Q</i><sub>w</sub>+<i>Q</i><sub>rc</sub>&gt;0, 说明整流器吸收的无功功率大于风电场发出的无功功率。此时, 在电压幅值不变的条件下, 电压相角ϕ (即瞬时频率) 将增加, 由于瞬时频率增大, 所以电容的容抗减小, 因此电容发出更多的无功功率使得电路中的无功功率得以平衡。实际上, 上述容性并联支路与传统电力系统中的感性支路呈对偶关系, 因此不难理解上述与传统认知相对偶的耦合关系。此外, 由式 (9) 和式 (10) 进一步可知, 电容<i>C</i><sub>f</sub>越小 (<i>C</i><sub>f</sub>&gt;0) 时, 上述耦合关系越明显。</p>
                </div>
                <h4 class="anchor-tag" id="328" name="328"><b>1.4 LCC-HVDC</b>子系统模型</h4>
                <div class="p1">
                    <p id="329">计及整流器侧变压器的漏感等效的等值换相电阻, 则存在</p>
                </div>
                <div class="p1">
                    <p id="330"><i>u</i><sub>dr</sub>=<i>U</i><sub>bm</sub>cos <i>α</i>-<i>i</i><sub>d</sub><i>R</i><sub>c</sub>      (11) </p>
                </div>
                <div class="p1">
                    <p id="331">式中:<i>R</i><sub>c</sub>为等值换相电阻, 其有名值为6ω<sub>0</sub><i>L</i><sub>rc</sub>/π;<i>u</i><sub>dr</sub>为LCC-HVDC整流侧直流母线电压;<i>i</i><sub>d</sub>为直流电流。</p>
                </div>
                <div class="p1">
                    <p id="332">LCC-HVDC逆变器处于定电压控制时, 整流器的电流响应时间常数很小<citation id="437" type="reference"><link href="236" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 忽略LCC-HVDC直流母线的电流动态可得:</p>
                </div>
                <div class="p1">
                    <p id="333"><i>u</i><sub>dr</sub>=<i>u</i><sub>di</sub>+<i>R</i><sub>d</sub><i>i</i><sub>d</sub>      (12) </p>
                </div>
                <div class="p1">
                    <p id="334">式中:<i>u</i><sub>di</sub>为LCC-HVDC逆变侧直流母线电压。</p>
                </div>
                <div class="p1">
                    <p id="335">将式 (12) 代入式 (11) 可得:</p>
                </div>
                <div class="p1">
                    <p id="336"><i>U</i><sub>bm</sub>cos <i>α</i>=<i>u</i><sub>di</sub>+<i>i</i><sub>d</sub> (<i>R</i><sub>c</sub>+<i>R</i><sub>d</sub>)      (13) </p>
                </div>
                <div class="p1">
                    <p id="337">假设逆变器控制<i>u</i><sub>di</sub>恒定, 由式 (13) 可知, <i>U</i><sub>bm</sub>cos <i>α</i>与<i>i</i><sub>d</sub>呈线性关系。一般地, 在LCC-HVDC运行过程中, 整流器触发角<i>α</i>在20°附近且变化不大<citation id="438" type="reference"><link href="250" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 因此可以近似认为cos <i>α</i>恒定, 则<i>U</i><sub>bm</sub>与<i>i</i><sub>d</sub>近似呈线性关系。</p>
                </div>
                <h3 id="338" name="338" class="anchor-tag"><b>2</b> 系统孤岛启动时序</h3>
                <div class="p1">
                    <p id="339">在给出系统启动时序之前, 有三点需要特别说明。第一, 传统风电场启动并网中, 风电机组一般采用陆续启动方式, 以减轻对电网的冲击。但在接入LCC-HVDC情况下, 风电场与LCC-HVDC的启动必须相互配合<citation id="440" type="reference"><link href="228" rel="bibliography" /><link href="236" rel="bibliography" /><link href="238" rel="bibliography" /><link href="240" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。本文建议同时启动最小数量机组 (可称为引导机组) 使得LCC-HVDC顺利启动并越过最小运行电流 (如0.1 (标幺值) ) , 待其启动完成后, 再陆续以传统方式启动其余机组 (这些机组无需配置储能) 。第二, 风电场并网运行期间, LCC-HVDC整流侧的有功功率是可控的, 因而, 在合理的有功控制策略下, 风电场仍可实时捕获最大功率, 可避免有功下垂等控制方法<citation id="439" type="reference"><link href="260" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>所导致的降额运行。第三, 由于滤波器投切的时滞性及离散性, 风电场需向整流器提供无功补偿, 各台机组应能够自动分配无功功率且不超过机组容量。</p>
                </div>
                <div class="p1">
                    <p id="340">基于图1 (a) 所示孤岛启动拓扑, 本文提出表1所示启动时序。首先基于分布式储能通过GSC建立送端交流母线电压, 然后通过RSC提供转子励磁, 实现DFIG的空载启动。风电机组并网后, LCC-HVDC解锁, 两者处于协同控制策略下, 共同维持送端交流母线频率及电压稳定, 储能适时退出。剩余的未配置储能的风电机组采用传统方式启动即可。在上述过程中, 随着整流器有功功率的增加, 应适时投入滤波器以提供无功补偿。</p>
                </div>
                <div class="area_img" id="341">
                    <p class="img_tit"><b>表1 系统启动顺序</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 System startup sequence</b></p>
                    <p class="img_note"></p>
                    <table id="341" border="1"><tr><td><br />序号</td><td>触发事件</td><td>操作</td></tr><tr><td><br /> 1</td><td>启动指令</td><td>通过配置在引导机组上的储能对其变流器直流母线的电容进行充电</td></tr><tr><td><br /> 2</td><td>机组变流器直流母线电压<i>u</i><sub>dc</sub>达到额定值</td><td>同步解锁引导机组的GSC, 基于分布式储能共同建立送端交流母线电压</td></tr><tr><td><br /> 3</td><td>送端交流母线电压<i>U</i><sub>bm</sub>达到额定值</td><td>解锁引导机组的RSC, 控制转子励磁, 调节定子电压, 实现空载启动</td></tr><tr><td><br /> 4</td><td>定子电压达到并网条件</td><td>引导机组并网, RSC切换为协同控制 (DFIG并网后与<br />LCC-HVDC相互协同以稳定运行的控制方法) , 引导机组同时开始输出有功功率</td></tr><tr><td><br /> 5</td><td>风电场有功功率开始上升</td><td>解锁LCC-HVDC, 逆变器处于定电压控制, 整流器处于协同控制</td></tr><tr><td><br /> 6</td><td>送端交流母线电压达到稳态</td><td>切除引导机组的储能, GSC柔性切换为传统的单位功率因数控制</td></tr><tr><td><br /> 7</td><td>风电场无功功率接近调节余量</td><td>适量投入滤波器, 直至引导机组有功进入稳态值</td></tr><tr><td><br /> 8</td><td>启动剩余机组指令</td><td>剩余机组以传统方式陆续启动 (首先GSC解锁, 建立风电机组变流器直流母线电压, <br />然后RSC解锁, 控制DFIG空载启动<sup>[10]</sup>) , 并网后切换为协同控制, 适时投入滤波器</td></tr><tr><td><br /> 9</td><td>所有机组均并网稳定运行</td><td>系统启动完成</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="342" name="342" class="anchor-tag"><b>3 控制方法设计</b></h3>
                <h4 class="anchor-tag" id="343" name="343"><b>3.1</b> 启动控制方法</h4>
                <div class="p1">
                    <p id="344">表1序号2中送端交流母线电压建立过程中, 图2中s<sub>5</sub>闭合, s<sub>6</sub>～s<sub>8</sub>掷于2处。在此过程中, GSC应充当为交流电压源, 可采用文献<citation id="441" type="reference">[<a class="sup">15</a>]</citation>提出的基于矢量控制的定交流电压控制方法。为保持频率恒定, 设置矢量控制中同步转速为额定值<i>ω</i><sub>0</sub>。式 (5) 中, 忽略暂态电流分量以及线路电阻, 为保持电压恒定, 以<i>u</i><sub>s<i>d</i></sub>和<i>u</i><sub>s<i>q</i></sub>作为被控变量, 设置控制目标<i>u</i><sup>*</sup><sub>s<i>d</i></sub>=1, <i>u</i><sup>*</sup><sub>s<i>q</i></sub>=0, 可得到基于前馈解耦设计的定交流电压控制器<citation id="442" type="reference"><link href="254" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="345">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909012_34500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="347">式中:<i>u</i><sub>gc<i>d</i></sub>和<i>u</i><sub>gc<i>q</i></sub>分别为GSC电压的<i>d</i>, <i>q</i>轴分量;<i>k</i><sub>p1</sub>和<i>k</i><sub>p2</sub>为比例系数;上标*表示参考值。</p>
                </div>
                <div class="p1">
                    <p id="348">值得注意的是, 为了使得多台并联机组在建立送端交流电压时能够自动分配有功和无功功率, 可采用比例控制代替比例积分控制, 使其具有下垂特性。</p>
                </div>
                <div class="p1">
                    <p id="349">表1序号3和8中DFIG空载启动过程中, 图2中s<sub>4</sub>断开, s<sub>1</sub>～s<sub>3</sub>掷于2处, 利用配置于风电机组变流器直流母线的储能, RSC控制转子绕组进行励磁, 实现DFIG的空载启动。由于定子侧断路器断开, <i>P</i><sub>s</sub>, <i>Q</i><sub>s</sub>, <i>i</i><sub>s<i>d</i></sub>, <i>i</i><sub>s<i>q</i></sub>均为零。采用已建立的机端电压对定子磁链定向, 将定子磁链全投影至<i>d</i>轴, <i>ψ</i><sub>s<i>d</i></sub>=<i>ψ</i><sub>s</sub>, <i>ψ</i><sub>s<i>q</i></sub>=0, 将定子电压全投影至<i>q</i>轴, <i>u</i><sub>s<i>d</i></sub>=0, <i>u</i><sub>s<i>q</i></sub>=<i>u</i><sub>s</sub>, 将上述公式代入式 (1) 和式 (2) 可得:</p>
                </div>
                <div class="area_img" id="350">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909012_35000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="352">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909012_352.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 系统控制框图" src="Detail/GetImg?filename=images/DLXT201909012_352.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 系统控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909012_352.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Diagram of system control</b></p>

                </div>
                <div class="p1">
                    <p id="353">电流内环采用前馈解耦控制, 由式 (3) 可得解耦项为:</p>
                </div>
                <div class="area_img" id="354">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909012_35400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="356">由此控制转子励磁可快速建立与机端电压一致的定子电压, 使其达到并网条件。</p>
                </div>
                <div class="p1">
                    <p id="357">当风电机组并网后, 储能应当适时退出, GSC不应再充当为电压源, 而应切换为基于锁相环 (PLL) 的传统控制, 如单位功率因数控制。此时图2中s<sub>5</sub>断开, s<sub>6</sub>～s<sub>8</sub>掷于1处。为了尽可能避免控制切换期间引入过渡过程, GSC在控制变流器直流母线电压的同时, 控制无功电流以一定斜率渐变为零, 如图2所示, 其中<i>i</i><sub>gc<i>q</i>0</sub>为控制切换时刻的无功电流值。</p>
                </div>
                <h4 class="anchor-tag" id="358" name="358"><b>3.2</b> 并网运行控制方法</h4>
                <div class="p1">
                    <p id="359">风电机组并网后, 在正常运行期间, 图2中s<sub>4</sub>闭合, s<sub>1</sub>～s<sub>3</sub>和s<sub>9</sub>掷于1处。为了维持送端交流母线电压及频率稳定, 本文提出表1序号4和5中风电场与LCC-HVDC的协同控制方法。该方法包括施加于风电机组RSC的基于无功的频率控制, 以及施加于LCC-HVDC整流器的基于有功的电压控制, 如图2所示。图中:PLL表示锁相环;SVPWM表示空间矢量脉宽调制。</p>
                </div>
                <div class="p1">
                    <p id="360">对于施加于风电机组RSC的基于无功功率的频率控制, 借鉴间接定子磁链定向控制的思想<citation id="443" type="reference"><link href="272" rel="bibliography" /><link href="274" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>, 设置矢量控制中用于abc至<i>dq</i>坐标系之间坐标变换的相角来源于额定频率<i>ω</i><sub>0</sub>的积分值, 其初值为并网时刻磁链相角的稳态值<i>θ</i><sub>0</sub>。</p>
                </div>
                <div class="p1">
                    <p id="361">∠<i>ψ</i><sub>s</sub>=∫<i>ω</i><sub>0</sub>+<i>θ</i><sub>0</sub>      (17) </p>
                </div>
                <div class="p1">
                    <p id="362">为了使得式 (17) 中基于额定频率定义的相角与实际磁链的相角保持一致, 从而使得送端交流母线的频率维持在额定值, 无功外环的控制目标可设置为<i>u</i><sup>*</sup><sub>s<i>d</i></sub>=0。在稳态下, 忽略定子内阻, 则由式 (2) 可知<i>ψ</i><sup>*</sup><sub>s<i>q</i></sub>=0, 因此无功外环可实现间接定子磁链定向控制。根据无功外环的控制目标<i>u</i><sup>*</sup><sub>s<i>d</i></sub>=0, 下面分析具体的物理动态过程以建立无功外环的控制器。</p>
                </div>
                <div class="p1">
                    <p id="363">假定系统处于稳态, 发生外部扰动, 如整流器吸收的无功功率突然增加, 由式 (10) 可知母线频率开始增大。此时, 风电场发出的无功功率应增大以补偿无功缺额, 从而控制母线频率为额定值。图3 (a) 为传统基于PLL的单位功率因数控制, RSC无法发出无功功率。图3 (b) 采用式 (17) 计算相角替代PLL检测相角, 但无功外环仍然采用单位功率因数控制保持<i>i</i><sub>s<i>d</i></sub>为零。当系统频率升高后, 电压矢量<b><i>U</i></b><sub>s</sub>逆时针旋转<i>θ</i>角度, 此时虽然RSC可发出无功功率, 但稳态后<i>d</i>, <i>q</i>轴的矢量控制不再解耦, 而且多机系统中因参数差异造成的相角差异累积后, 可能造成多机失去同步。图3 (c) 中, 控制目标设置为<i>d</i>轴电压<i>u</i><sub>s<i>d</i></sub>而非无功电流<i>i</i><sub>s<i>d</i></sub>为零, 当频率升高时, 由于无功外环的调节作用, 电压矢量的相角保持不变, 而电流矢量自动顺时针旋转<i>θ</i>角度。因此, 在额定同步旋转坐标系中控制<i>u</i><sub>s<i>d</i></sub>为零, 即控制电压矢量与<i>q</i>轴重合, 则该电压矢量的频率将等于额定频率, 显然这相当于间接控制电压的频率为其额定值。由此可见, 这种控制方式不仅能够实现间接定向控制, 从而使得母线频率维持在额定值, 而且基于此能够实现无功电流<i>i</i><sub>s<i>d</i></sub>的自动调节, 从而使得送端交流母线无功保持平衡, 基于上述分析, 可设定无功外环的输出为电流内环的电流参考值, 即</p>
                </div>
                <div class="p1">
                    <p id="364"><mathml id="365"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mo>-</mo><mrow><mo> (</mo><mrow><mi>k</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false"> (</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi></mrow><mo>*</mo></msubsup><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (18) </p>
                </div>
                <div class="area_img" id="366">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909012_366.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 RSC不同控制方式对比" src="Detail/GetImg?filename=images/DLXT201909012_366.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 RSC不同控制方式对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909012_366.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Comparison of different control modes of RSC</b></p>

                </div>
                <div class="p1">
                    <p id="367">RSC的电流内环采用传统控制, 如图2所示, 其中前馈解耦项为:</p>
                </div>
                <div class="area_img" id="368">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201909012_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="370">式中:<i>σ</i>为漏感系数。由上述分析可知, 无功外环实现了对送端交流母线频率的间接控制, 而无功电流内环实现了对无功电流的直接控制, 因此称该控制方法为基于无功功率的频率控制。</p>
                </div>
                <div class="p1">
                    <p id="371">当 应用于单机场景中时, 无功外环可采用式 (18) 所示比例—积分 (PI) 调节器。当应用于多机场景中时, 无功外环可采用具有下垂特性的比例调节器, 如图2所示, 从而实现多机之间的无功分配, 3.3节将给出详细分析。采用比例调节器后, 虽然呈现出有差调节, 即电压矢量与<i>q</i>轴不再严格重合, 但通过限定两者夹角范围, 据此设置合理的比例下垂系数, 仍然可保证两者夹角很小, 在稳态时接近于零。</p>
                </div>
                <div class="p1">
                    <p id="372">对于施加于LCC-HVDC整流器的基于有功的电压控制, 由式 (9) 反映出母线电压和有功平衡之间的耦合关系, 整流器可通过控制母线电压实现送端交流母线有功平衡<citation id="444" type="reference"><link href="240" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。由式 (13) 可知, <i>U</i><sub>bm</sub>与<i>i</i><sub>d</sub>近似呈线性关系, 因此可采用线性控制器 (如PI控制器) 控制<i>U</i><sub>bm</sub>恒定, 由此得到直流电流<i>i</i><sub>d</sub>参考值。为了使得不同工作点的控制增益一致, 可采用cos <i>α</i>对控制外环进行增益补偿。</p>
                </div>
                <div class="p1">
                    <p id="373"><mathml id="374"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msubsup><mrow></mrow><mtext>d</mtext><mo>*</mo></msubsup><mo>=</mo><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>α</mi><mrow><mo> (</mo><mrow><mi>k</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false"> (</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>m</mtext></mrow><mo>*</mo></msubsup><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="375">电流内环可采用传统控制方法, 输出触发角指令值, 如图2所示。此外, LCC-HVDC逆变器可采用定电压控制, 维持LCC-HVDC直流母线电压稳定。</p>
                </div>
                <h4 class="anchor-tag" id="376" name="376"><b>3.3</b> 无功功率的定量分配、控制极限与集中补偿</h4>
                <div class="p1">
                    <p id="377">通过计算并设定各机组无功外环的比例系数, 可对无功功率进行定量分配。忽略电流内环动态, 对某台机组<i>j</i>, 由基于比例控制的无功外环可得:</p>
                </div>
                <div class="p1">
                    <p id="378"><i>i</i><sub>s<i>dj</i></sub>=<i>k</i><sub>p<i>j</i></sub><i>u</i><sub>s<i>dj</i></sub>      (21) </p>
                </div>
                <div class="p1">
                    <p id="379">因为网侧变流器不参与无功调节, 所以第<i>j</i>台机组输出无功电流<i>i</i><sub>w<i>dj</i></sub>等于定子无功电流-<i>i</i><sub>s<i>dj</i></sub> (电动机惯例) 。此外, 忽略机组箱变漏感, 则送端母线<i>d</i>轴电压<i>u</i><sub>b<i>dj</i></sub>近似等于定子<i>d</i>轴电压<i>u</i><sub>s<i>dj</i></sub>。由此可得无功电流<i>i</i><sub>w<i>dj</i></sub>、无功功率<i>Q</i><sub>w<i>j</i></sub>的下垂关系分别为:</p>
                </div>
                <div class="p1">
                    <p id="380"><i>i</i><sub>w<i>dj</i></sub>=-<i>k</i><sub>p<i>j</i></sub><i>u</i><sub>b<i>dj</i></sub>      (22) </p>
                </div>
                <div class="p1">
                    <p id="381"><i>Q</i><sub>w<i>j</i></sub>=-<i>u</i><sub>b<i>dj</i></sub><i>i</i><sub>w<i>qj</i></sub>+<i>u</i><sub>b<i>qj</i></sub><i>i</i><sub>w<i>dj</i></sub>=- (<i>i</i><sub>w<i>qj</i></sub>+<i>k</i><sub>p<i>j</i></sub><i>u</i><sub>b<i>qj</i></sub>) <i>u</i><sub>b<i>dj</i></sub>=-<i>k</i><sub>p<i>j</i></sub>′<i>u</i><sub>b<i>dj</i></sub>      (23) </p>
                </div>
                <div class="p1">
                    <p id="383">由于所有机组共享同一交流母线电压, 再加之所有机组转子变流器矢量控制中旋转坐标系均近似重合 (非严格重合是因为比例控制存在静差) , 所以可认为<i>u</i><sub>b<i>dj</i></sub>对于每台机组而言是平等共享的。附录A图A1 (a) 和图A1 (b) 分别为无功电流<i>i</i><sub>w<i>d</i></sub>、无功功率<i>Q</i><sub>w</sub>对<i>d</i>轴电压<i>u</i><sub>b<i>d</i></sub>的下垂曲线。附录A图A1 (a) 中, 在同一电压下, 当比例 (下垂) 系数<i>k</i><sub>p<i>j</i></sub>越大时, 其分配的无功电流越大。附录A图A1 (b) 中, 等效下垂系数<i>k</i><sub>p<i>j</i></sub>′如式 (23) 所示, 由于电压矢量和<i>q</i>轴非严格重合, 所以无功功率与有功电流<i>i</i><sub>w<i>qj</i></sub>也有关。当<i>k</i><sub>p<i>j</i></sub>取较大值时, 电压矢量和<i>q</i>轴基本重合, 此时由式 (23) 可知, 有功电流<i>i</i><sub>w<i>qj</i></sub>贡献的无功功率相对很小。总之, 为对无功功率进行定量分配, 可基于式 (23) 计算并设定各机组无功外环的比例系数。例如, 实际应用中, 可考虑对无功功率进行优化控制和定量分配, 对有功功率出力较小的机组设定较大的无功下垂系数, 使其承担更多的无功功率等。</p>
                </div>
                <div class="p1">
                    <p id="384">DFIG参与无功调节, 必须考虑转子侧变流器的容量限制, 即无功控制极限问题。为了不影响风电场的有功效益, 可采用有功优先原则, 根据实时的转子有功电流<i>i</i><sub>r<i>q</i></sub>, 在控制器中对转子无功电流<i>i</i><sub>r<i>d</i></sub>进行如下限幅:</p>
                </div>
                <div class="p1">
                    <p id="385"><mathml id="386"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mi>d</mi><mo>, </mo><mi>lim</mi></mrow></msub><mo>=</mo><mo>±</mo><msqrt><mrow><mi>i</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mi>i</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mi>q</mi></mrow><mn>2</mn></msubsup></mrow></msqrt></mrow></math></mathml>      (24) </p>
                </div>
                <div class="p1">
                    <p id="387">式中:<i>i</i><sub>rmax</sub>为转子电流最大值。</p>
                </div>
                <div class="p1">
                    <p id="388">式 (24) 所示限幅操作会影响基于无功功率的频率控制性能, 主要表现为式 (24) 限定了无功调节余量 (以下简称无功余量) , 假设无功需求超过无功余量, 则不存在无功功率的稳态平衡点。根据式 (22) 可知:</p>
                </div>
                <div class="p1">
                    <p id="389"><i>i</i><sub>w<i>dj</i></sub>=-<i>k</i><sub>p<i>j</i></sub><i>u</i><sub>b<i>dj</i></sub>=-<i>k</i><sub>p<i>j</i></sub><i>U</i><sub>bm</sub>cos ϕ<sub><i>j</i></sub>      (25) </p>
                </div>
                <div class="p1">
                    <p id="390">式中:ϕ<sub><i>j</i></sub>为电压矢量在旋转坐标系中的相角, 可近似认为所有机组共享同一电压相角。</p>
                </div>
                <div class="p1">
                    <p id="391">为了方便分析稳态工作点, 以单机等值整个风电场, 即假设<i>j</i>为1。附录A图A2 (a) 给出了在不同无功需求下的稳态工作点存在情况。图中曲线表示式 (25) 所示关系, 根据风电场的无功电流限幅值 (-<i>i</i><sub>w<i>dj</i>, lim</sub>, <i>i</i><sub>w<i>dj</i>, lim</sub>) 可得电压相角极限值 (ϕ<sub><i>j</i>min</sub>, ϕ<sub><i>j</i>max</sub>) ⊆ (0, π) 。其中, (0, π) 为保证无功外环的负反馈调节属性的相角范围。对于图示三种无功需求<i>Q</i><sub>w1</sub>&lt;<i>Q</i><sub>w2</sub>&lt;<i>Q</i><sub>w3</sub>, 根据式 (23) 可计算得到对应的电压相角值, 不妨设ϕ<sub>1</sub>&lt;ϕ<sub>2</sub>&lt;ϕ<sub>3</sub>, 其中ϕ<sub>2</sub>正好对应ϕ<sub><i>j</i>max</sub>。由图可知, 若无功需求为<i>Q</i><sub>w3</sub>, 则不存在无功平衡点, <i>Q</i><sub>w2</sub>对应无功平衡的临界情况。附录A图A2 (b) 给出了在不同无功余量下存在稳态工作点的区间大小。随着风电场的有功电流增大, 无功电流限幅值将减小, 因此无功余量以及相角范围均减小, 所以满足无功平衡点存在的区间也越来越小。</p>
                </div>
                <div class="p1">
                    <p id="392">由上述分析可知, 无功平衡点的存在不仅依赖于无功需求, 而且与无功余量有关。考虑到无功需求可通过集中式的无功补偿设备进行调节, 而风电场存在最小的无功补偿能力, 本文提出如下无功补偿方案:①对于整个风电场, 根据其额定容量和最大有功输出 (每台机组均达到最大有功输出) , 确定风电场的最小无功补偿能力, 当风电场无功功率超过最小补偿能力时, 应及时调节集中式的无功补偿设备, 如投切常规的滤波器, 或者采用高性能的SVC或STATCOM进行无功补偿等, 使得风电场的无功需求变小, 回到最小补偿能力范围之内;②对于每台风电机组, 根据其实时的有功电流, 按照式 (24) 调节无功电流的限幅值即可。</p>
                </div>
                <div class="p1">
                    <p id="393">考虑到整个风电场不总是处于最大有功输出状态, 所以风电场最大的无功余量一般大于上述最小的无功补偿能力。显然, 上述方案中无功调节仍然是分布式的, 可靠性高但非全局最优。为了尽可能避免集中式的无功补偿设备频繁动作, 并且将各机组的无功补偿能力充分发挥出来, 可基于上层通信对各机组的无功下垂系数进行全局优化, 从整体上提高风电场的无功补偿能力, 具体优化算法有待于进一步研究。</p>
                </div>
                <h3 id="394" name="394" class="anchor-tag"><b>4 仿真结果</b></h3>
                <div class="p1">
                    <p id="395">为了验证本文所提孤岛启动与并网控制策略的有效性, 基于PSCAD/EMTDC进行仿真验证。LCC-HVDC模型采用CIGRE标准模型<citation id="445" type="reference"><link href="284" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>, 系统额定容量为1 000 MVA。在以往相关研究<citation id="446" type="reference"><link href="250" rel="bibliography" /><link href="252" rel="bibliography" /><link href="254" rel="bibliography" /><link href="256" rel="bibliography" /><link href="258" rel="bibliography" /><link href="260" rel="bibliography" /><link href="262" rel="bibliography" /><link href="264" rel="bibliography" /><link href="266" rel="bibliography" /><link href="268" rel="bibliography" /><link href="270" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>中, 风电场一般采用单机进行等值。在本研究中, 为了验证所提控制策略在多机场景下的有效性, 双馈风电场使用四台DFIG机组进行等值。其中两台表示首先启动的引导机组, 见表1序号2, 记为1号机组、2号机组, 额定容量分别为100.5, 49.5 MVA。另两台表示剩余机组, 见表1序号8, 记为3号机组、4号机组, 额定容量分别为60, 150 MVA。为了使得仿真结果更具真实性, 仿真模型中, DFIG模型和LCC-HVDC模型均为开关级别高精度的电磁暂态模型。送端交流母线上每组滤波器容量为20 Mvar, 系统启动前存在1组滤波器挂接其上。此外, 不妨设定风电场的最小无功补偿能力为[-50, 50]Mvar。</p>
                </div>
                <h4 class="anchor-tag" id="396" name="396"><b>4.1</b> 系统孤岛启动</h4>
                <div class="p1">
                    <p id="397">系统启动仿真结果如图4所示。为了节约仿真时间, 仿真中设置的各个时间段尽可能短, 实际工程中需视具体情况而定。如图4 (a) 所示, 在0～<i>t</i><sub>1</sub>期间, 送端交流母线电压建立, 接着引导机组 (1号、2号机组) 空载启动。在<i>t</i><sub>1</sub>时刻, 引导机组并网, LCC-HVDC解锁, 整流器触发角开始下降, 如图4 (e) 所示。在<i>t</i><sub>1</sub>～<i>t</i><sub>3</sub>期间, 风电场有功功率上升, 如图4 (f) 所示;LCC-HVDC直流电压建立, LCC-HVDC直流电流上升, 如图4 (b) 所示。在<i>t</i><sub>4</sub>时刻, 引导机组的储能退出, GSC切换为传统控制, 变流器直流母线电压维持稳定, 如图4 (h) 所示。此后, 在1.0～1.3 s和2.0～2.3 s期间, 3号、4号机组分别空载启动和并网。</p>
                </div>
                <div class="area_img" id="398">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201909012_398.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 系统启动仿真结果" src="Detail/GetImg?filename=images/DLXT201909012_398.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 系统启动仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201909012_398.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation results of system startup</b></p>

                </div>
                <div class="p1">
                    <p id="399">从图4 (g) 中可以看出, 在<i>t</i><sub>1</sub>时刻, 由于整流器吸收的有功功率开始增加, 两台引导机组开始自动为整流器补偿无功功率。可以看出, 两台机组承担无功功率的比例与机组容量之比相等, 这是因为在标幺制下其RSC无功外环的下垂系数相同。在<i>t</i><sub>2</sub>时刻, 如图4 (d) 所示, 两台机组总无功超过50 Mvar上界, 则自动投入一组滤波器。此后, 在<i>t</i><sub>2</sub>～<i>t</i><sub>3</sub>期间, 由于送端交流母线电压有所回落, 整流器吸收的无功功率有所下降, 两台机组发出的无功功率也因此自动下降。然而, 由于整流器吸收的有功功率逐渐上升, 其吸收的无功功率也相应增加, 因此两台机组发出的无功又开始上升以补偿整流器消耗的无功功率。在0.7 s时刻, 风电场无功再次超过50 Mvar, 因此再投入一组滤波器。此后, 在1.4～1.5 s和2.3～2.5 s期间, 当无功功率超过50 Mvar, 陆续投入滤波器。</p>
                </div>
                <div class="p1">
                    <p id="400">由上述仿真结果可以看出, 在储能、风电场以及LCC-HVDC三者精确的配合下, 系统能够顺利完成启动及并网过程。当后续未配置储能的机组启动时, 可通过吸收已经启动的机组发出的有功建立其变流器直流母线电压, 如图4 (h) 所示, 并基于此实现转子励磁和空载启动。在上述过程中, 一方面, 整流器能够及时送出有功功率, 因而送端交流母线有功功率基本实时平衡。另一方面, 风电场能够自动补偿无功功率, 且一旦超过设定的无功补偿能力后, 滤波器能够自动投入, 因此无功功率也基本实时平衡。有功及无功功率的实时平衡保证了送端交流母线电压及频率的稳定。</p>
                </div>
                <h4 class="anchor-tag" id="401" name="401"><b>4.2</b> 风电场与<b>LCC-HVDC</b>协同运行</h4>
                <div class="p1">
                    <p id="402">附录A图A3给出系统在正常运行过程中遭受外部扰动如风速变化和滤波器投切时的响应。在<i>t</i><sub>1</sub>时刻, 各机风速由11 m/s均降至8 m/s, 在<i>t</i><sub>9</sub>时刻风速回升至11 m/s。如附录A图A3 (a) 所示, 风速变化引起风电场出力变化, 可以看出LCC-HVDC具有快速的功率跟随能力。此外, 在<i>t</i><sub>2</sub>, <i>t</i><sub>3</sub>, <i>t</i><sub>4</sub>时刻, 风电场发出无功达到-50 Mvar下界, 如附录A图A3 (d) 所示, 以五角星标注, 在这些时刻, 分别自动切除一组滤波器。在<i>t</i><sub>10</sub>, <i>t</i><sub>11</sub>, <i>t</i><sub>12</sub>, <i>t</i><sub>13</sub>时刻, 风电场发出无功达到50 Mvar上界, 在这些时刻, 分别自动投入一组滤波器。</p>
                </div>
                <div class="p1">
                    <p id="403">为了评估系统对无功扰动的响应, 在<i>t</i><sub>5</sub>, <i>t</i><sub>6</sub>, <i>t</i><sub>15</sub>时刻, 分别手动投入一组滤波器, 在<i>t</i><sub>7</sub>, <i>t</i><sub>8</sub>, <i>t</i><sub>14</sub>时刻, 分别手动切除一组滤波器 (上述扰动已在“滤波器发出无功”曲线旁边以五角星标注) , 如附录A图A3 (d) 所示。在手动投切滤波器造成无功扰动过程中, 风电场能够及时补偿无功差额, 使得风电场和滤波器发出的无功之和满足整流器的无功需求。例如, 在<i>t</i><sub>5</sub>时刻, 手动投入一组滤波器后, 风电场发出的无功立刻对此进行补偿, 并达到-50 Mvar下界, 则该滤波器又被自动切除。再如, <i>t</i><sub>14</sub>时刻手动切除一组滤波器, 调节过程与<i>t</i><sub>5</sub>时刻对应的过程正好相反。由此可以充分说明, 系统在所提控制策略下能够很好地应对有功和无功扰动, 保证送端交流母线有功和无功平衡, 以此维持送端交流母线电压和频率的稳定性, 如附录A图A3 (c) 所示。附录A图A3 (e) 中引导机组 (1号、2号机组) 和剩余机组 (3号、4号机组) 的<i>d</i>轴电压存在差异, 这是因为引导机组在带动LCC-HVDC启动期间参与了较多的无功补偿, 而比例下垂控制会造成残留的静差。此外, 由于仿真中在标幺制下设置各机下垂系数相同, 所以机组容量越大, 其所承担的无功功率也越大。仿真结果与理论分析一致, 从而验证了所提方法的有效性。</p>
                </div>
                <h3 id="404" name="404" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="405">为了使得基于LCC-HVDC的双馈风电场能够顺利启动, 本文提出了一种孤岛启动与并网控制策略, 包括一种孤岛启动拓扑、启动时序及启动过程中每阶段的控制方法, 仿真结果验证了所提策略的有效性。实际上, 由于LCC换流器中电流的单向性, 针对任何采用LCC换流器的混合直流及多端直流系统, 若送端仅存在新能源发电场, 则必须考虑该类系统启动的特殊问题。本研究为此问题提供了一种解决思路。</p>
                </div>
                <div class="p1">
                    <p id="406">考虑到实际风电场的出力是随机波动的, 在直流送端交流母线功率实时平衡的条件下, 要求受端电网可以完全消纳直流输送的任意功率。然而, 现行调度方案往往要求直流输送指定功率, 或者至少要求直流输送功率的最值范围。为了满足此要求, 可基于本文所提控制策略, 借助配置的储能用于平抑风速波动引起的有功出力波动, 或通过改进风电场的有功控制策略实现自适应降额运行等。</p>
                </div>
                <div class="p1">
                    <p id="407">需要指出的是, 本文研究主要聚焦于系统启动及正常工况下的控制, 由于篇幅所限, 尚未涉及故障工况下的保护与控制。当系统发生故障后, 电力电子设备的保护、故障清除后送端交流电压的恢复以及风电机组的再同步等技术需要进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="409">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="226">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621009&amp;v=MTA2MDJDVVI3cWZadVpzRnkvaFZMM0FJU0hUZXJHNEg5Zk9ybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 洪敏, 辛焕海, 徐晨博, 等.海上风电场与柔性直流输电系统的新型协调控制策略[J].电力系统自动化, 2016, 40 (21) :53-58.HONG Min, XIN Huanhai, XU Chenbo, et al.Coordinated control strategy of offshore wind farms and VSC-based HVDC transmission systems[J].Automation of Electric Power Systems, 2016, 40 (21) :53-58.
                            </a>
                        </p>
                        <p id="228">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated control for large-scale wind farms with LCC-HVDC integration">

                                <b>[2]</b> HE X, GENG H, YANG G.Coordinated control for large-scale wind farms with LCC-HVDC integration[J].Energies, 2018, 11 (9) :1-19.
                            </a>
                        </p>
                        <p id="230">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES470FF338A7E5ACF479F9626512335023&amp;v=MjE2NjlPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3eTR3cUE9TmlmT2ZiZS9IcWU2ckl4TkZleDZDUTFLdVJJVTQwbDBUbjNrcVJNM2VyR1JSYmljQw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> KOROMPILI A, WU Q, ZHAO H.Review of VSC HVDC connection for offshore wind power integration[J].Renewable and Sustainable Energy Reviews, 2016, 59:1405-1414.
                            </a>
                        </p>
                        <p id="232">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817004&amp;v=MTY1NDJDVVI3cWZadVpzRnkvaFZMM0FJU0hUZXJHNEg5bk5xSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 边晓燕, 丁炀, 买坤, 等.海上风电场经VSC-HVDC并网的次同步振荡与抑制[J].电力系统自动化, 2018, 42 (17) :25-39.DOI:10.7500/AEPS20170703003.BIAN Xiaoyan, DING Yang, MAI Kun, et al.Subsynchronous oscillation caused by grid-connection of offshore wind farm through VSC-HVDC and its mitigation[J].Automation of Electric Power Systems, 2018, 42 (17) :25-33.DOI:10.7500/AEPS20170703003.
                            </a>
                        </p>
                        <p id="234">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713020&amp;v=MDU0MTQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWTDNBSVNIVGVyRzRIOWJOckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 王炜宇, 李勇, 曹一家, 等.参与电网调频的多端柔性直流输电系统自适应下垂控制策略[J].电力系统自动化, 2017, 41 (13) :142-149.DOI:10.7500/AEPS20160729004.WANG Weiyu, LI Yong, CAO Yijia, et al.Adaptive droop control strategy participating in power grid frequency regulation for VSC-MTDC transmission system[J].Automation of Electric Power Systems, 2017, 41 (13) :142-149.DOI:10.7500/AEPS20160729004.
                            </a>
                        </p>
                        <p id="236">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling, analysis, and control for the rectifier of hybrid HVdc systems for DFIG-based wind farms">

                                <b>[6]</b> ZHOU H, YANG G, WANG J.Modeling, analysis, and control for the rectifier of hybrid HVDC systems for DFIG-based wind farms[J].IEEE Transactions on Energy Conversion, 2011, 26 (1) :340-353.
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201204034&amp;v=MjcxMTBac0Z5L2hWTDNBSVNyQmZiRzRIOVBNcTQ5R1lJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 周宏林, 杨耕.用于大型DFIG风电场的混合型HVDC系统中整流器的建模与控制[J].电工技术学报, 2012, 27 (4) :224-232.ZHOU Honglin, YANG Geng.Modeling and control for rectifier in the hybrid-HVDC system for DFIG-based wind farm[J].Transactions of China Electrotechnical Society, 2012, 27 (4) :224-232.
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Modeling and control of LCC rectifiers for offshore wind farms connected by HVDC links,&amp;quot;">

                                <b>[8]</b> CARDIEL-ALVAREZ M A, RODRIGUEZ-AMENEDO J L, ARNALTES S, et al.Modeling and control of LCC rectifiers for offshore wind farms connected by HVDC links[J].IEEE Transactions on Energy Conversion, 2017, 32 (4) :1284-1296.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=LCC-HVDC Connection of Offshore Wind Farms With Reduced Filter Banks">

                                <b>[9]</b> BLASCO-GIMENEZ R, APARICIO N, ANO-VILLALBA S, et al.LCC-HVDC connection of offshore wind farms with reduced filter banks[J].IEEE Transactions on Industrial Electronics, 2013, 60 (6) :2372-2380.
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200603011&amp;v=MjQ5NzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWTDNBSVNIVGVyRzRIdGZNckk5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 刘其辉, 贺益康, 张建华.交流励磁变速恒频风力发电机并网控制策略[J].电力系统自动化, 2006, 30 (3) :51-55.LIU Qihui, HE Yikang, ZHANG Jianhua.Grid connection control strategy of AC-excited variable-speed constant-frequency wind power generator[J].Automation of Electric Power Systems, 2006, 30 (3) :51-55.
                            </a>
                        </p>
                        <p id="246">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Doubly fed induction generator using back to back PWM converter and its application to variable speed wind energy generation">

                                <b>[11]</b> PENA R, CLARE J C, ASHER G M.Doubly fed induction generator using back-to-back PWM converters and its application to variable-speed wind-energy generation[J].IEE Proceedings:Electric Power Applications, 2002, 143 (3) :231-241.
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Grid-synchronization stability improvement of large scale wind farm during severe grid fault">

                                <b>[12]</b> MA S, GENG H, LIU L, et al.Grid-synchronization stability improvement of large scale wind farm during severe grid fault[J].IEEE Transactions on Power Systems, 2018, 33 (1) :216-226.
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control of offshore DFIG-based wind farm grid with line-commutated HVDC connection">

                                <b>[13]</b> BOZHKO S V, BLASCO-GIMNEZ R, LI R, et al.Control of offshore DFIG-based wind farm grid with line-commutated HVDC connection [J].IEEE Transactions on Energy Conversion, 2007, 22 (1) :71-78.
                            </a>
                        </p>
                        <p id="252">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Large offshore DFIG-based wind farm with line-commutated HVDC connection to the main grid: Engineering studies">

                                <b>[14]</b> BOZHKO S V, ASHER G, LI R S, et al.Large offshore DFIG-based wind farm with line-commutated HVDC connection to the main grid:engineering studies[J].IEEE Transactions on Energy Conversion, 2008, 23 (1) :119-127.
                            </a>
                        </p>
                        <p id="254">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201412005&amp;v=MDQ2MDNVUjdxZlp1WnNGeS9oVkwzQVB5clBiYkc0SDlYTnJZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李文津, 汤广福, 康勇, 等.基于VSC-HVDC的双馈式变速恒频风电机组启动及并网控制[J].中国电机工程学报, 2014, 34 (12) :1864-1873.LI Wenjin, TANG Guangfu, KANG Yong, et al.Starting up and integration control of doubly-fed variable-speed constant-frequency wind power generator based on VSC-HVDC[J].Proceedings of the CSEE, 2014, 34 (12) :1864-1873.
                            </a>
                        </p>
                        <p id="256">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Offshore wind farm integration and frequency support control utilizing hybrid multi-terminal HVDC transmission">

                                <b>[16]</b> LI C, ZHAN P, WEN J, et al.Offshore wind farm integration and frequency support control utilizing hybrid multiterminal HVDC transmission[J].IEEE Transactions on Industry Applications, 2014, 50 (4) :2788-2797.
                            </a>
                        </p>
                        <p id="258">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=2nd generation DC grid access for large scale offshore wind farms">

                                <b>[17]</b> MENKE P, ZUROWSKI R, CHRIST T, et al.2nd generation DC grid access for large scale offshore wind farms[C]// Proceedings of the 14th Wind Integration Workshop, October 20-22, 2015, Brussels, Belgium.
                            </a>
                        </p>
                        <p id="260">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed PLL-based control of offshore wind turbine connected with diode-rectifier based HVDC systems">

                                <b>[18]</b> YU L, LI R, XU L.Distributed PLL-based control of offshore wind turbine connected with diode-rectifier based HVDC systems[J].IEEE Transactions on Power Delivery, 2018, 33 (3) :1328-1336.
                            </a>
                        </p>
                        <p id="262">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated control of an HVDC link and doubly fed induction generators in a large offshore wind farm">

                                <b>[19]</b> XIANG D, RAN L, BUMBY J R, et al.Coordinated control of an HVDC link and doubly fed induction generators in a large offshore wind farm[J].IEEE Transactions on Power Delivery, 2006, 21 (1) :463-471.
                            </a>
                        </p>
                        <p id="264">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Frequency control design for offshore wind farm grid with LCC-HVDC link connection">

                                <b>[20]</b> LI R, BOZHKO S V, ASHER G.Frequency control design for offshore wind farm grid with LCC-HVDC link connection[J].IEEE Transactions on Power Electronics, 2008, 23 (3) :1085-1092.
                            </a>
                        </p>
                        <p id="266">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and control of DFIG-based large offshore wind farm with HVDC-link integration">

                                <b>[21]</b> YIN H, FAN L.Modeling and control of DFIG-based large offshore wind farm with HVDC-link integration [C]// 41st North American Power Symposium, October 4-6, 2009, Starkville, USA:1-5.
                            </a>
                        </p>
                        <p id="268">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordination between DFIG-based wind farm and LCC-HVDC transmission considering limiting factors">

                                <b>[22]</b> YIN H, FAN L, MIAO Z.Coordination between DFIG-based wind farm and LCC-HVDC transmission considering limiting factors[C]// EnergyTech, May 25-26, 2011, Cleveland, USA:1-6.
                            </a>
                        </p>
                        <p id="270">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed Voltage and Frequency Control of Offshore Wind Farms Connected With a Diode-Based HVdc Link">

                                <b>[23]</b> BLASCO-GIMENEZ R, AÑÓ-VILLALBA S, RODRÍGUEZ-D’DERLÉE J, et al.Distributed voltage and frequency control of offshore wind farms connected with a diode-based HVDC link[J].IEEE Transactions on Power Electronics, 2010, 25 (12) :3095-3105.
                            </a>
                        </p>
                        <p id="272">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A doubly fed induction generator using back-to-back PWM converters supplying an isolated load from a variable speed wind turbine">

                                <b>[24]</b> PENA R, CLARE J C, ASHER G M.A doubly fed induction generator using back-to-back PWM converters supplying an isolated load from a variable speed wind turbine[J].IEE Proceedings:Electric Power Applications, 1996, 143 (5) :380-387.
                            </a>
                        </p>
                        <p id="274">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES29179DF3228879E1A605A68C8A67D843&amp;v=MDM4MjJOdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzd5NHdxQT1OaWZPZmJHeEg5YkYyL2xHWnVrSEJIc3d1aGRpN0Q5NE9YbnEzeHBFZjdYZ1RiNmNDTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> ABDOUNE F, AOUZELLAG D, GHEDAMSI K.Terminal voltage build-up and control of a DFIG based stand-alone wind energy conversion system[J].Renewable Energy, 2016, 97:468-480.
                            </a>
                        </p>
                        <p id="276">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Voltage and frequency control of offshore DFIG-based wind farms with line commutated HVDC connection">

                                <b>[26]</b> FAZELI M, BOZHKO S V, ASHER G M, et al.Voltage and frequency control of offshore DFIG-based wind farms with line commutated HVDC connection[C]// IET Conference on Power Electronics, Machines and Drives, 2008:335-339.
                            </a>
                        </p>
                        <p id="278">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815015&amp;v=MTIzMzlHRnJDVVI3cWZadVpzRnkvaFZMM0FJU0hUZXJHNEg5bk5xbzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 边晓燕, 姜莹, 赵耀, 等.高渗透率可再生能源微电网的风柴荷协调调频策略[J].电力系统自动化, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006.BIAN Xiaoyan, JIANG Ying, ZHAO Yao, et al.Coordinated frequency regulation strategy of wind, diesel and load for microgrid with high-penetration renewable energy[J].Automation of Electric Power Systems, 2018, 42 (15) :102-109.DOI:10.7500/AEPS20170803006.
                            </a>
                        </p>
                        <p id="280">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804010&amp;v=MzE3MzlBS0QzSWE3RzRIOW5NcTQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2hWTDM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> LIU Kangning, CHEN Qixin.Optimal operation strategy for distributed battery aggregator providing energy and ancillary services[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) :722-732.
                            </a>
                        </p>
                        <p id="282">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS806.001&amp;v=MjUwOTlNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkNVUmJ1ZlpPZHBFeS9uV3c9PUlTckJmYnU0R00vTXI0NHFZZXM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 刘进军, 王兆安.瞬时无功功率与传统功率理论的统一数学描述及物理意义[J].电工技术学报, 1998, 13 (6) :6-12.LIU Jinjun, WANG Zhaoan.Uniform mathematical description of instantaneous reactive power theory and conventional power theory and its physical meaning[J].Transaction of China Electrotechnical Society, 1998, 13 (6) :6-12.
                            </a>
                        </p>
                        <p id="284">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Dynamic Average-Value Modeling of CIGRE HVDC Benchmark System,&amp;quot;">

                                <b>[30]</b> ATIGHECHI H, CHINIFOROOSH S, JATSKEVICH J, et al.Dynamic average-value modeling of CIGRE HVDC benchmark system[J].IEEE Transactions on Power Delivery, 2014, 29 (5) :2046-2054.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201909012" />
        <input id="dpi" type="hidden" value="400" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909012&amp;v=MzIzNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvaFZMM0FJU0hUZXJHNEg5ak1wbzlFWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

