

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136663990725000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910001%26RESULT%3d1%26SIGN%3dGCW8YNcCWHYomO6881xte2bw468%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910001&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910001&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910001&amp;v=MjM5NzlHRnJDVVI3cWZadVpzRnkvZ1VyN0tJU0hUZXJHNEg5ak5yNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#154" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#156" data-title="&lt;b&gt;1&lt;/b&gt; 电力&lt;b&gt;CPS&lt;/b&gt;防御检测 "><b>1</b> 电力<b>CPS</b>防御检测</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#164" data-title="&lt;b&gt;1.1&lt;/b&gt; 基于偏差的检测方法"><b>1.1</b> 基于偏差的检测方法</a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;1.2&lt;/b&gt; 基于特征的检测方法"><b>1.2</b> 基于特征的检测方法</a></li>
                                                <li><a href="#192" data-title="&lt;b&gt;1.3&lt;/b&gt; 防御检测后续研究方向"><b>1.3</b> 防御检测后续研究方向</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#196" data-title="&lt;b&gt;2&lt;/b&gt; 电力&lt;b&gt;CPS&lt;/b&gt;防御保护 "><b>2</b> 电力<b>CPS</b>防御保护</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#199" data-title="&lt;b&gt;2.1&lt;/b&gt; 信息侧保护手段"><b>2.1</b> 信息侧保护手段</a></li>
                                                <li><a href="#210" data-title="&lt;b&gt;2.2&lt;/b&gt; 物理侧保护手段"><b>2.2</b> 物理侧保护手段</a></li>
                                                <li><a href="#224" data-title="&lt;b&gt;2.3&lt;/b&gt; 防御保护后续研究方向"><b>2.3</b> 防御保护后续研究方向</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#237" data-title="&lt;b&gt;3 结语&lt;/b&gt; "><b>3 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#163" data-title="&lt;b&gt;图1 现有电力CPS防御检测方法&lt;/b&gt;"><b>图1 现有电力CPS防御检测方法</b></a></li>
                                                <li><a href="#198" data-title="&lt;b&gt;图2 现有电力CPS防御保护手段&lt;/b&gt;"><b>图2 现有电力CPS防御保护手段</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 赵俊华, 文福拴, 薛禹胜, 等.电力CPS的架构及其实现技术与挑战[J].电力系统自动化, 2010, 34 (16) :1-7.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al.Cyber physical power systems:architecture, implementation techniques and challenges[J].Automation of Electric Power Systems, 2010, 34 (16) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201016000&amp;v=MTM0NTBITnFZOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVXI3S0lTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         赵俊华, 文福拴, 薛禹胜, 等.电力CPS的架构及其实现技术与挑战[J].电力系统自动化, 2010, 34 (16) :1-7.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al.Cyber physical power systems:architecture, implementation techniques and challenges[J].Automation of Electric Power Systems, 2010, 34 (16) :1-7.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 尚文利, 安攀峰, 万明, 等.工业控制系统入侵检测技术的研究及发展综述[J].计算机应用研究, 2017, 34 (2) :328-333.SHANG Wenli, AN Panfeng, WAN Ming, et al.Research and development overview of intrusion detection technology in industrial control system[J].Application Research of Computers, 2017, 34 (2) :328-333." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYJ201702003&amp;v=MTMxNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVXI3S0x6N1NaTEc0SDliTXJZOUZaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         尚文利, 安攀峰, 万明, 等.工业控制系统入侵检测技术的研究及发展综述[J].计算机应用研究, 2017, 34 (2) :328-333.SHANG Wenli, AN Panfeng, WAN Ming, et al.Research and development overview of intrusion detection technology in industrial control system[J].Application Research of Computers, 2017, 34 (2) :328-333.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 赖英旭, 刘增辉, 蔡晓田, 等.工业控制系统入侵检测研究综述[J].通信学报, 2017, 38 (2) :143-156.LAI Yingxu, LIU Zenghui, CAI Xiaotian, et al.Research on intrusion detection of industrial control system[J].Journal on Communications, 2017, 38 (2) :143-156." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXXB201702016&amp;v=MTEyNjhadVpzRnkvZ1VyN0tNVFhUYkxHNEg5Yk1yWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         赖英旭, 刘增辉, 蔡晓田, 等.工业控制系统入侵检测研究综述[J].通信学报, 2017, 38 (2) :143-156.LAI Yingxu, LIU Zenghui, CAI Xiaotian, et al.Research on intrusion detection of industrial control system[J].Journal on Communications, 2017, 38 (2) :143-156.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" ZHOU C, HUANG S, XIONG N, et al.Design and analysis of multimodel-based anomaly intrusion detection systems in industrial process automation[J].IEEE Transactions on Systems, Man, and Cybernetics Systems, 2015, 45 (10) :1345-1360." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design and Analysis of Multimodel-Based Anomaly Intrusion Detection Systems in Industrial Process Automation">
                                        <b>[4]</b>
                                         ZHOU C, HUANG S, XIONG N, et al.Design and analysis of multimodel-based anomaly intrusion detection systems in industrial process automation[J].IEEE Transactions on Systems, Man, and Cybernetics Systems, 2015, 45 (10) :1345-1360.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" SEDJELMACI H, SENOUCI S M, TALEB T.An accurate security game for low-resource IoT devices[J].IEEE Transactions on Vehicular Technology, 2017, 66 (10) :9381-9393." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An accurate security game for low-resource IoT devices">
                                        <b>[5]</b>
                                         SEDJELMACI H, SENOUCI S M, TALEB T.An accurate security game for low-resource IoT devices[J].IEEE Transactions on Vehicular Technology, 2017, 66 (10) :9381-9393.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" PAN Shengyi, MORRIS T, ADHIKARI U.Developing a hybrid intrusion detection system using data mining for power systems[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :3104-3113." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Developing a Hybrid Intrusion Detection System Using Data Mining for Power Systems">
                                        <b>[6]</b>
                                         PAN Shengyi, MORRIS T, ADHIKARI U.Developing a hybrid intrusion detection system using data mining for power systems[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :3104-3113.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" HANDSCHIN E, SCHWEPPE F C, KOHLAS J, et al.Bad data analysis for power system state estimation[J].IEEE Transactions on Power Apparatus and Systems, 1975, 94 (2) :329-337." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Bad data analysis for Power system state estimation">
                                        <b>[7]</b>
                                         HANDSCHIN E, SCHWEPPE F C, KOHLAS J, et al.Bad data analysis for power system state estimation[J].IEEE Transactions on Power Apparatus and Systems, 1975, 94 (2) :329-337.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" MERRILL H M, SCHWEPPE F C.Bad data suppression in power system static state estimation[J].IEEE Transactions on Power Apparatus and Systems, 1971, 90 (6) :2718-2725." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Bad data suppression in power system static state estimation">
                                        <b>[8]</b>
                                         MERRILL H M, SCHWEPPE F C.Bad data suppression in power system static state estimation[J].IEEE Transactions on Power Apparatus and Systems, 1971, 90 (6) :2718-2725.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" KORRES G N, MANOUSAKIS N M.State estimation and bad data processing for systems including PMU and SCADA measurements[J].Electric Power Systems Research, 2011, 81 (7) :1514-1524." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100485491&amp;v=MDkwNzdIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMXNWYXhBPU5pZk9mYks3SHRET3JvOUZZT01LQ0hVNG9CTVQ2VDRQUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         KORRES G N, MANOUSAKIS N M.State estimation and bad data processing for systems including PMU and SCADA measurements[J].Electric Power Systems Research, 2011, 81 (7) :1514-1524.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" CHOI D H, XIE L.Fully distributed bad data processing for wide area state estimation[C]// 2011 IEEE International Conference on Smart Grid Communications, October 17-20, 2011, Brussels, Belgium:546-551." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fully distributed bad data processing for wide area state estimation">
                                        <b>[10]</b>
                                         CHOI D H, XIE L.Fully distributed bad data processing for wide area state estimation[C]// 2011 IEEE International Conference on Smart Grid Communications, October 17-20, 2011, Brussels, Belgium:546-551.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" KOLOSOK I, KORKINA E.Decomposition of power system state estimation problem as a method to tackle cyber attacks[C]// 2018 IEEE Industrial Cyber-Physical Systems (ICPS) , May 15-18, 2018, St.Petersburg, Russia:398-403." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decomposition of power system state estimation problem as a method to tackle cyber attacks">
                                        <b>[11]</b>
                                         KOLOSOK I, KORKINA E.Decomposition of power system state estimation problem as a method to tackle cyber attacks[C]// 2018 IEEE Industrial Cyber-Physical Systems (ICPS) , May 15-18, 2018, St.Petersburg, Russia:398-403.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" SOU K C, SANDBERG H, JOHANSSON K H.Detection and identification of data attacks in power system[C]// 2012 American Control Conference (ACC) , June 27-29, 2012, Montreal, Canada:3651-3656." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detection and identification of data attacks in power system">
                                        <b>[12]</b>
                                         SOU K C, SANDBERG H, JOHANSSON K H.Detection and identification of data attacks in power system[C]// 2012 American Control Conference (ACC) , June 27-29, 2012, Montreal, Canada:3651-3656.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" XU Chenxi, ABUR A.A massively parallel framework for very large scale linear state estimation[J].IEEE Transactions on Power Systems, 2018, 33 (4) :4407-4413." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A massively parallel framework for very large scale linear state estimation">
                                        <b>[13]</b>
                                         XU Chenxi, ABUR A.A massively parallel framework for very large scale linear state estimation[J].IEEE Transactions on Power Systems, 2018, 33 (4) :4407-4413.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" FAN Yawen, ZHANG Zhenghao, TRINKLE M, et al.A cross-layer defense mechanism against GPS spoofing attacks on PMUs in smart grids[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :2659-2668." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A cross-layer defense mechanism against GPS spoofing attacks on PMUs in smart grids">
                                        <b>[14]</b>
                                         FAN Yawen, ZHANG Zhenghao, TRINKLE M, et al.A cross-layer defense mechanism against GPS spoofing attacks on PMUs in smart grids[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :2659-2668.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" GU Chaojun, JIRUTITIJAROEN P, MOTANI M.Detecting false data injection attacks in AC state estimation[J].IEEE Transactions on Smart Grid, 2015, 6 (5) :2476-2483." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detecting false data injection attacks in AC state estimation">
                                        <b>[15]</b>
                                         GU Chaojun, JIRUTITIJAROEN P, MOTANI M.Detecting false data injection attacks in AC state estimation[J].IEEE Transactions on Smart Grid, 2015, 6 (5) :2476-2483.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" SINGH S K, KHANNA K, BOSE R, et al.Joint-transformation-based detection of false data injection attacks in smart grid[J].IEEE Transactions on Industrial Informatics, 2018, 14 (1) :89-97." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Joint-transformation-based detection of false data injection attacks in smart grid">
                                        <b>[16]</b>
                                         SINGH S K, KHANNA K, BOSE R, et al.Joint-transformation-based detection of false data injection attacks in smart grid[J].IEEE Transactions on Industrial Informatics, 2018, 14 (1) :89-97.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" LI Shang, YILMAZ Y, WANG Xiaodong.Quickest detection of false data injection attack in wide-area smart grids[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :2725-2735." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quickest detection of false data injection attack in wide-area smart grids">
                                        <b>[17]</b>
                                         LI Shang, YILMAZ Y, WANG Xiaodong.Quickest detection of false data injection attack in wide-area smart grids[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :2725-2735.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" KURT M N, YILMAZ Y, WANG Xiaodong.Distributed quickest detection of cyber-attacks in smart grid[J].IEEE Transactions on Information Forensics and Security, 2018, 13 (8) :2015-2030." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed quickest detection of cyber-attacks in smart grid">
                                        <b>[18]</b>
                                         KURT M N, YILMAZ Y, WANG Xiaodong.Distributed quickest detection of cyber-attacks in smart grid[J].IEEE Transactions on Information Forensics and Security, 2018, 13 (8) :2015-2030.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" SALEM O, NAIT-ABDESSELAM F, MEHAOUA A.Anomaly detection in network traffic using Jensen-Shannon divergence[C]// 2012 IEEE International Conference on Communications (ICC) , June 10-15, 2012, Ottawa, Canada:5200-5204." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Anomaly detection in network traffic using Jensen-Shannon divergence">
                                        <b>[19]</b>
                                         SALEM O, NAIT-ABDESSELAM F, MEHAOUA A.Anomaly detection in network traffic using Jensen-Shannon divergence[C]// 2012 IEEE International Conference on Communications (ICC) , June 10-15, 2012, Ottawa, Canada:5200-5204.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" LI Y, VOOS H, DAROUACH M, et al.An algebraic detection approach for control systems under multiple stochastic cyber-attacks[J].IEEE/CAA Journal of Automatica Sinica, 2015, 2 (3) :258-266." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZDHB201503004&amp;v=MDU3ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjdLUHluRGJMRzRIOVRNckk5RllJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         LI Y, VOOS H, DAROUACH M, et al.An algebraic detection approach for control systems under multiple stochastic cyber-attacks[J].IEEE/CAA Journal of Automatica Sinica, 2015, 2 (3) :258-266.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" LIN Hui, SLAGELL A, KALBARCZYK Z T, et al.Runtime semantic security analysis to detect and mitigate control-related attacks in power grids[J].IEEE Transactions on Smart Grid, 2018, 9 (1) :163-178." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Runtime semantic security analysis to detect and mitigate control-related attacks in power grids">
                                        <b>[21]</b>
                                         LIN Hui, SLAGELL A, KALBARCZYK Z T, et al.Runtime semantic security analysis to detect and mitigate control-related attacks in power grids[J].IEEE Transactions on Smart Grid, 2018, 9 (1) :163-178.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" RAWAT D B, BAJRACHARYA C.Detection of false data injection attacks in smart grid communication systems[J].IEEE Signal Processing Letters, 2015, 22 (10) :1652-1656." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detection of false data injection attacks in smart grid communication systems">
                                        <b>[22]</b>
                                         RAWAT D B, BAJRACHARYA C.Detection of false data injection attacks in smart grid communication systems[J].IEEE Signal Processing Letters, 2015, 22 (10) :1652-1656.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" SRIDHAR S, GOVINDARASU M.Model-based attack detection and mitigation for automatic generation control[J].IEEE Transactions on Smart Grid, 2014, 5 (2) :580-591." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Model based attack detection and mitigation for automatic generation control">
                                        <b>[23]</b>
                                         SRIDHAR S, GOVINDARASU M.Model-based attack detection and mitigation for automatic generation control[J].IEEE Transactions on Smart Grid, 2014, 5 (2) :580-591.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" JOKAR P, LEUNG V C.Intrusion detection and prevention for ZigBee-based home area networks in smart grids[J].IEEE Transactions on Smart Grid, 2018, 9 (3) :1800-1811." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Intrusion detection and prevention for ZigBee-based home area networks in smart grids">
                                        <b>[24]</b>
                                         JOKAR P, LEUNG V C.Intrusion detection and prevention for ZigBee-based home area networks in smart grids[J].IEEE Transactions on Smart Grid, 2018, 9 (3) :1800-1811.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 曹翔, 张阳, 宋林川, 等.基于深度报文检测和安全增强的正向隔离装置设计及实现[J].电力系统自动化, 2019, 43 (2) :162-167.DOI:10.7500/AEPS20180316005.CAO Xiang, ZHANG Yang, SONG Linchuan, et al.Design and implementation of forward isolation device based on deep packet inspection and security enhancement[J].Automation of Electric Power Systems, 2019, 43 (2) :162-167.DOI:10.7500/AEPS20180316005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902022&amp;v=MzEwMzZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVXI3S0lTSFRlckc0SDlqTXJZOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         曹翔, 张阳, 宋林川, 等.基于深度报文检测和安全增强的正向隔离装置设计及实现[J].电力系统自动化, 2019, 43 (2) :162-167.DOI:10.7500/AEPS20180316005.CAO Xiang, ZHANG Yang, SONG Linchuan, et al.Design and implementation of forward isolation device based on deep packet inspection and security enhancement[J].Automation of Electric Power Systems, 2019, 43 (2) :162-167.DOI:10.7500/AEPS20180316005.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" BEG O A, JOHNSON T T, DAVOUDI A.Detection of false-data injection attacks in cyber-physical DC microgrids[J].IEEE Transactions on Industrial Informatics, 2017, 13 (5) :2693-2703." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detection of False-data Injection Attacks in Cyber-Physical DC Microgrids">
                                        <b>[26]</b>
                                         BEG O A, JOHNSON T T, DAVOUDI A.Detection of false-data injection attacks in cyber-physical DC microgrids[J].IEEE Transactions on Industrial Informatics, 2017, 13 (5) :2693-2703.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" HINK R C, BEAVER J M, BUCKNER M A, et al.Machine learning for power system disturbance and cyber-attack discrimination[C]// 2014 7th International Symposium on Resilient Control Systems (ISRCS) , August 19-21, 2014, Denver, USA:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Machine learning for power system disturbance and cyber-attack discrimination">
                                        <b>[27]</b>
                                         HINK R C, BEAVER J M, BUCKNER M A, et al.Machine learning for power system disturbance and cyber-attack discrimination[C]// 2014 7th International Symposium on Resilient Control Systems (ISRCS) , August 19-21, 2014, Denver, USA:1-8.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" YIN Chuanlong, ZHU Yuefei, FEI Jinlong, et al.A deep learning approach for intrusion detection using recurrent neural networks[J].IEEE Access, 2017, 5 (99) :21954-21961." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A deep learning approach for intrusion detection using recurrent neural networks">
                                        <b>[28]</b>
                                         YIN Chuanlong, ZHU Yuefei, FEI Jinlong, et al.A deep learning approach for intrusion detection using recurrent neural networks[J].IEEE Access, 2017, 5 (99) :21954-21961.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" VIMALKUMAR K, RADHIKA N.A big data framework for intrusion detection in smart grids using Apache spark[C]// 2017 International Conference on Advances in Computing, Communications and Informatics (ICACCI) , September 13-16, 2017, Udupi, India:198-204." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A big data framework for intrusion detection in smart grids using Apache spark">
                                        <b>[29]</b>
                                         VIMALKUMAR K, RADHIKA N.A big data framework for intrusion detection in smart grids using Apache spark[C]// 2017 International Conference on Advances in Computing, Communications and Informatics (ICACCI) , September 13-16, 2017, Udupi, India:198-204.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" FOROUTAN S A, SALMASI F R.Detection of false data injection attacks against state estimation in smart grids based on a mixture Gaussian distribution learning method[J].IET Cyber-Physical Systems:Theory &amp;amp; Applications, 2017, 2 (4) :161-171." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detection of false data injection attacks against state estimation in smart grids based on a mixture Gaussian distribution learning method">
                                        <b>[30]</b>
                                         FOROUTAN S A, SALMASI F R.Detection of false data injection attacks against state estimation in smart grids based on a mixture Gaussian distribution learning method[J].IET Cyber-Physical Systems:Theory &amp;amp; Applications, 2017, 2 (4) :161-171.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" WANG Huaizhi, RUAN Jiaqi, WANG Guibin, et al.Deep learning-based interval state estimation of AC smart grids against sparse cyber attacks[J].IEEE Transactions on Industrial Informatics, 2018, 14 (11) :4766-4778." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Deep learning based interval state estimation of AC smart grids against sparse cyber attacks">
                                        <b>[31]</b>
                                         WANG Huaizhi, RUAN Jiaqi, WANG Guibin, et al.Deep learning-based interval state estimation of AC smart grids against sparse cyber attacks[J].IEEE Transactions on Industrial Informatics, 2018, 14 (11) :4766-4778.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" HE Youbiao, MENDIS G J, WEI Jin.Real-time detection of false data injection attacks in smart grid:a deep learning-based intelligent mechanism[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2505-2516." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-time detection of false data injection attacks in smart grid:a deep learning-based intelligent mechanism">
                                        <b>[32]</b>
                                         HE Youbiao, MENDIS G J, WEI Jin.Real-time detection of false data injection attacks in smart grid:a deep learning-based intelligent mechanism[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2505-2516.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" PAN Shengyi, MORRIS T, ADHIKARI U.Classification of disturbances and cyber-attacks in power systems using heterogeneous time-synchronized data[J].IEEE Transactions on Industrial Informatics, 2015, 11 (3) :650-662." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Classification of disturbances and cyber-attacks in power systems using heterogeneous time-synchronized data">
                                        <b>[33]</b>
                                         PAN Shengyi, MORRIS T, ADHIKARI U.Classification of disturbances and cyber-attacks in power systems using heterogeneous time-synchronized data[J].IEEE Transactions on Industrial Informatics, 2015, 11 (3) :650-662.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" ADHIKARI U, MORRIS T H, PAN Shengyi.Applying non-nested generalized exemplars classification for cyber-power event and intrusion detection[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :3928-3941." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Applying non-nested generalized exemplars classification for cyber-power event and intrusion detection">
                                        <b>[34]</b>
                                         ADHIKARI U, MORRIS T H, PAN Shengyi.Applying non-nested generalized exemplars classification for cyber-power event and intrusion detection[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :3928-3941.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" ADHIKARI U, MORRIS T H, PAN Shengyi.Applying Hoeffding adaptive trees for real-time cyber-power event and intrusion classification[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4049-4060." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Applying Hoeffding adaptive trees for real-time cyber-power event and intrusion classification">
                                        <b>[35]</b>
                                         ADHIKARI U, MORRIS T H, PAN Shengyi.Applying Hoeffding adaptive trees for real-time cyber-power event and intrusion classification[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4049-4060.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" >
                                        <b>[36]</b>
                                     中国国家标准化管理委员会.电力系统管理及其信息交换数据和通信安全第5部分:GB/T 18657等及其衍生标准的安全:GB/Z 25320.5—2013/IEC/TS 62351-5:2009[S].北京:中国标准出版社, 2013.Standardization Administration of the People’s Republic of China.Power systems management and associated information exchange—data and communication security—Part 5:security for GB/T 18657 and derivatives:GB/Z 25320.5—2013/IEC/TS 62351-5:2009[S].Beijing:Standards Press of China, 2013.</a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" MATSUMOTO T, KOBAYASHI T, KATAYAMA S, et al.Information-theoretic approach to authentication codes for power system communications[C]// 2010 IEEE PES Transmission and Distribution Conference and Exposition, April 19-22, 2010, New Orleans, USA:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Information-theoretic approach to authentication codes for power systemcommunications&amp;quot;">
                                        <b>[37]</b>
                                         MATSUMOTO T, KOBAYASHI T, KATAYAMA S, et al.Information-theoretic approach to authentication codes for power system communications[C]// 2010 IEEE PES Transmission and Distribution Conference and Exposition, April 19-22, 2010, New Orleans, USA:1-7.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" LI Hongwei, LU Rongxing, ZHOU Liang, et al.An efficient Merkle-tree-based authentication scheme for smart grid[J].IEEE Systems Journal, 2014, 8 (2) :655-663." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An efficient merkle-tree-based authentication scheme for smart grid">
                                        <b>[38]</b>
                                         LI Hongwei, LU Rongxing, ZHOU Liang, et al.An efficient Merkle-tree-based authentication scheme for smart grid[J].IEEE Systems Journal, 2014, 8 (2) :655-663.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" NICANFAR H, JOKAR P, BEZNOSOV K, et al.Efficient authentication and key management mechanisms for smart grid communications[J].IEEE Systems Journal, 2014, 8 (2) :629-640." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Efficient authentication and key management mechanisms for smart grid communications">
                                        <b>[39]</b>
                                         NICANFAR H, JOKAR P, BEZNOSOV K, et al.Efficient authentication and key management mechanisms for smart grid communications[J].IEEE Systems Journal, 2014, 8 (2) :629-640.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" TSAI J L, LO N W.Secure anonymous key distribution scheme for smart grid[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :906-914." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Secure anonymous key distribution scheme for smart grid">
                                        <b>[40]</b>
                                         TSAI J L, LO N W.Secure anonymous key distribution scheme for smart grid[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :906-914.
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" title=" HE Debiao, KUMAR N, ZEADALLY S, et al.Efficient and privacy-preserving data aggregation scheme for smart grid against internal adversaries[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2411-2419." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Efficient and Privacy-Preserving Data Aggregation Scheme for Smart Grid against Internal Adversaries">
                                        <b>[41]</b>
                                         HE Debiao, KUMAR N, ZEADALLY S, et al.Efficient and privacy-preserving data aggregation scheme for smart grid against internal adversaries[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2411-2419.
                                    </a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_42" title=" 梁耀, 冯冬芹, 徐珊珊, 等.加密传输在工控系统安全中的可行性研究[J].自动化学报, 2018, 44 (3) :434-442.LIANG Yao, FENG Dongqin, XU Shanshan, et al.Feasibility analysis of encrypted transmission on security of industrial control systems[J].Acta Automatica Sinica, 2018, 44 (3) :434-442." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201803004&amp;v=MDA5OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjdLS0NMZlliRzRIOW5Nckk5RllJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[42]</b>
                                         梁耀, 冯冬芹, 徐珊珊, 等.加密传输在工控系统安全中的可行性研究[J].自动化学报, 2018, 44 (3) :434-442.LIANG Yao, FENG Dongqin, XU Shanshan, et al.Feasibility analysis of encrypted transmission on security of industrial control systems[J].Acta Automatica Sinica, 2018, 44 (3) :434-442.
                                    </a>
                                </li>
                                <li id="86">


                                    <a id="bibliography_43" title=" LEDWABA L P, HANCKE G P, VENTER H S, et al.Performance costs of software cryptography in securing new-generation internet of energy endpoint devices[J].IEEE Access, 2018, 6:9303-9323." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Performance costs of software cryptography in securing new-generation internet of energy endpoint devices">
                                        <b>[43]</b>
                                         LEDWABA L P, HANCKE G P, VENTER H S, et al.Performance costs of software cryptography in securing new-generation internet of energy endpoint devices[J].IEEE Access, 2018, 6:9303-9323.
                                    </a>
                                </li>
                                <li id="88">


                                    <a id="bibliography_44" title=" JAFARIAN J H, AL-SHAER E, DUAN Qi.An effective address mutation approach for disrupting reconnaissance attacks[J].IEEE Transactions on Information Forensics and Security, 2015, 10 (12) :2562-2577." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An effective address mutation approach for disrupting reconnaissance attacks">
                                        <b>[44]</b>
                                         JAFARIAN J H, AL-SHAER E, DUAN Qi.An effective address mutation approach for disrupting reconnaissance attacks[J].IEEE Transactions on Information Forensics and Security, 2015, 10 (12) :2562-2577.
                                    </a>
                                </li>
                                <li id="90">


                                    <a id="bibliography_45" title=" 龚钢军, 高爽, 陆俊, 等.地市级区域能源互联网安全可信防护体系研究[J].中国电机工程学报, 2018, 38 (10) :2861-2873.GONG Gangjun, GAO Shuang, LU Jun, et al.Study on secure trusted protection architecture for prefecture-level regional energy internet[J].Proceedings of the CSEE, 2018, 38 (10) :2861-2873." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201810005&amp;v=MjI1NzM0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVXI3S1B5clBiYkc0SDluTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[45]</b>
                                         龚钢军, 高爽, 陆俊, 等.地市级区域能源互联网安全可信防护体系研究[J].中国电机工程学报, 2018, 38 (10) :2861-2873.GONG Gangjun, GAO Shuang, LU Jun, et al.Study on secure trusted protection architecture for prefecture-level regional energy internet[J].Proceedings of the CSEE, 2018, 38 (10) :2861-2873.
                                    </a>
                                </li>
                                <li id="92">


                                    <a id="bibliography_46" title=" 李彬, 曹望璋, 卢超, 等.非可信环境下基于区块链的多级DR投标安全管理及技术支撑[J].中国电机工程学报, 2018, 38 (8) :2272-2283.LI Bin, CAO Wangzhang, LU Chao, et al.Security management and technique support for multi-level DR bidding under untrusted environment based on blockchain[J].Proceedings of the CSEE, 2018, 38 (8) :2272-2283." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201808007&amp;v=MDY4NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVXI3S1B5clBiYkc0SDluTXA0OUZZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[46]</b>
                                         李彬, 曹望璋, 卢超, 等.非可信环境下基于区块链的多级DR投标安全管理及技术支撑[J].中国电机工程学报, 2018, 38 (8) :2272-2283.LI Bin, CAO Wangzhang, LU Chao, et al.Security management and technique support for multi-level DR bidding under untrusted environment based on blockchain[J].Proceedings of the CSEE, 2018, 38 (8) :2272-2283.
                                    </a>
                                </li>
                                <li id="94">


                                    <a id="bibliography_47" title=" 赵曰浩, 彭克, 徐丙垠, 等.能源区块链应用工程现状与展望[J].电力系统自动化, 2019, 43 (7) :14-22.DOI:10.7500/AEPS20180411007.ZHAO Yuehao, PENG Ke, XU Bingyin, et al.Status and prospect of pilot project of energy blockchain[J].Automation of Electric Power Systems, 2019, 43 (7) :14-22.DOI:10.7500/AEPS20180411007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907003&amp;v=MzI3MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjdLSVNIVGVyRzRIOWpNcUk5Rlo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[47]</b>
                                         赵曰浩, 彭克, 徐丙垠, 等.能源区块链应用工程现状与展望[J].电力系统自动化, 2019, 43 (7) :14-22.DOI:10.7500/AEPS20180411007.ZHAO Yuehao, PENG Ke, XU Bingyin, et al.Status and prospect of pilot project of energy blockchain[J].Automation of Electric Power Systems, 2019, 43 (7) :14-22.DOI:10.7500/AEPS20180411007.
                                    </a>
                                </li>
                                <li id="96">


                                    <a id="bibliography_48" title=" 丁伟, 王国成, 许爱东, 等.能源区块链的关键技术及信息安全问题研究[J].中国电机工程学报, 2018, 38 (4) :1026-1034.DING Wei, WANG Guocheng, XU Aidong, et al.Research on key technologies and information security issues of energy blockchain[J].Proceedings of the CSEE, 2018, 38 (4) :1026-1034." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804007&amp;v=MTgzNjk5bk1xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VyN0tQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[48]</b>
                                         丁伟, 王国成, 许爱东, 等.能源区块链的关键技术及信息安全问题研究[J].中国电机工程学报, 2018, 38 (4) :1026-1034.DING Wei, WANG Guocheng, XU Aidong, et al.Research on key technologies and information security issues of energy blockchain[J].Proceedings of the CSEE, 2018, 38 (4) :1026-1034.
                                    </a>
                                </li>
                                <li id="98">


                                    <a id="bibliography_49" title=" 杨挺, 赵俊杰, 张卫欣, 等.电力信息物理融合系统数据区块链生成算法[J].电力自动化设备, 2018, 38 (10) :74-80.YANG Ting, ZHAO Junjie, ZHANG Weixin, et al.Data blockchain generation algorithm of cyber physical power system[J].Electric Power Automation Equipment, 2018, 38 (10) :74-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201810012&amp;v=MjA5NTJyNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VyN0tJU0hSZmJHNEg5bk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[49]</b>
                                         杨挺, 赵俊杰, 张卫欣, 等.电力信息物理融合系统数据区块链生成算法[J].电力自动化设备, 2018, 38 (10) :74-80.YANG Ting, ZHAO Junjie, ZHANG Weixin, et al.Data blockchain generation algorithm of cyber physical power system[J].Electric Power Automation Equipment, 2018, 38 (10) :74-80.
                                    </a>
                                </li>
                                <li id="100">


                                    <a id="bibliography_50" title=" OSANAIYE O, ALFA A S, HANCKE G P.Denial of service (DoS) defence for resource availability in wireless sensor networks[J].IEEE Access, 2018, 6:6975-7004." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Denial of service (DoS) defence for resource availability in wireless sensor networks">
                                        <b>[50]</b>
                                         OSANAIYE O, ALFA A S, HANCKE G P.Denial of service (DoS) defence for resource availability in wireless sensor networks[J].IEEE Access, 2018, 6:6975-7004.
                                    </a>
                                </li>
                                <li id="102">


                                    <a id="bibliography_51" title=" THING V L, SLOMAN M, DULAY N.Adaptive response system for distributed denial-of-service attacks[D].London:Imperial College, 2009." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive response system for distributed denial-of-service attacks">
                                        <b>[51]</b>
                                         THING V L, SLOMAN M, DULAY N.Adaptive response system for distributed denial-of-service attacks[D].London:Imperial College, 2009.
                                    </a>
                                </li>
                                <li id="104">


                                    <a id="bibliography_52" title=" RASHIDI B, FUNG C, BERTINO E.A collaborative DDoS defence framework using network function virtualization[J].IEEE Transactions on Information Forensics and Security, 2017, 12 (10) :2483-2497." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A collaborative DDoS defence framework using network function virtualization">
                                        <b>[52]</b>
                                         RASHIDI B, FUNG C, BERTINO E.A collaborative DDoS defence framework using network function virtualization[J].IEEE Transactions on Information Forensics and Security, 2017, 12 (10) :2483-2497.
                                    </a>
                                </li>
                                <li id="106">


                                    <a id="bibliography_53" title=" LIU Xuan, LI Zhiyi, LI Zuyi.Optimal protection strategy against false data injection attacks in power systems[J].IEEE Transactions on Smart Grid, 2017, 8 (4) :1802-1810." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Optimal protection strategy against false data injection attacks in power systems,&amp;quot;">
                                        <b>[53]</b>
                                         LIU Xuan, LI Zhiyi, LI Zuyi.Optimal protection strategy against false data injection attacks in power systems[J].IEEE Transactions on Smart Grid, 2017, 8 (4) :1802-1810.
                                    </a>
                                </li>
                                <li id="108">


                                    <a id="bibliography_54" title=" DAVARIKIA H, BARATI M.A tri-level programming model for attack-resilient control of power grids[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :918-929." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805008&amp;v=MzEwMDhadVpzRnkvZ1VyN0tLRDNJYTdHNEg5bk1xbzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[54]</b>
                                         DAVARIKIA H, BARATI M.A tri-level programming model for attack-resilient control of power grids[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :918-929.
                                    </a>
                                </li>
                                <li id="110">


                                    <a id="bibliography_55" title=" HAO Jinping, PIECHOCKI R J, KALESHI D, et al.Sparse malicious false data injection attacks and defense mechanisms in smart grids[J].IEEE Transactions on Industrial Informatics, 2015, 11 (5) :1198-1209." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Sparse malicious false data injection attacks and defense mechanisms in smart grids">
                                        <b>[55]</b>
                                         HAO Jinping, PIECHOCKI R J, KALESHI D, et al.Sparse malicious false data injection attacks and defense mechanisms in smart grids[J].IEEE Transactions on Industrial Informatics, 2015, 11 (5) :1198-1209.
                                    </a>
                                </li>
                                <li id="112">


                                    <a id="bibliography_56" title=" HAN Yuqi, GUO Chuangxin, MA Shiying, et al.Modeling cascading failures and mitigation strategies in PMU based cyber-physical power systems[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :944-957." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805010&amp;v=MTI1NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VyN0tLRDNJYTdHNEg5bk1xbzlFWklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[56]</b>
                                         HAN Yuqi, GUO Chuangxin, MA Shiying, et al.Modeling cascading failures and mitigation strategies in PMU based cyber-physical power systems[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :944-957.
                                    </a>
                                </li>
                                <li id="114">


                                    <a id="bibliography_57" title=" WANG Qi, TAI Wei, TANG Yi, et al.A two-layer game theoretical attack-defense model for a false data injection attack against power systems[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2019, 104:169-177." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES8B7B219615DFD537819AC20635D44D33&amp;v=MTc1NTRmQnJMVTA1dHBodzcyK3dhbz1OaWZPZmJ2S0dhUE9yb1pEWmU1N2VnZzh6QkViNnpZTU8zM2lxaEV3RGJhUU1ibWNDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[57]</b>
                                         WANG Qi, TAI Wei, TANG Yi, et al.A two-layer game theoretical attack-defense model for a false data injection attack against power systems[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2019, 104:169-177.
                                    </a>
                                </li>
                                <li id="116">


                                    <a id="bibliography_58" title=" MA C Y, YAU D K, LOU Xin, et al.Markov game analysis for attack-defense of power networks under possible misinformation[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1676-1686." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Markov game analysis for attack-defense of power networks under possible misinformation">
                                        <b>[58]</b>
                                         MA C Y, YAU D K, LOU Xin, et al.Markov game analysis for attack-defense of power networks under possible misinformation[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1676-1686.
                                    </a>
                                </li>
                                <li id="118">


                                    <a id="bibliography_59" title=" MO Huadong, SANSAVINI G.Dynamic defense resource allocation for minimizing unsupplied demand in cyber-physical systems against uncertain attacks[J].IEEE Transactions on Reliability, 2017, 66 (4) :1253-1265." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic defense resource allocation for minimizing unsupplied demand in cyber-physical systems against uncertain attacks">
                                        <b>[59]</b>
                                         MO Huadong, SANSAVINI G.Dynamic defense resource allocation for minimizing unsupplied demand in cyber-physical systems against uncertain attacks[J].IEEE Transactions on Reliability, 2017, 66 (4) :1253-1265.
                                    </a>
                                </li>
                                <li id="120">


                                    <a id="bibliography_60" title=" WEI Longfei, SARWAT A I, SAAD W, et al.Stochastic games for power grid protection against coordinated cyber-physical attacks[J].IEEE Transactions on Smart Grid, 2018, 9 (2) :684-694." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic games for power grid protection against coordinated cyber-physical attacks">
                                        <b>[60]</b>
                                         WEI Longfei, SARWAT A I, SAAD W, et al.Stochastic games for power grid protection against coordinated cyber-physical attacks[J].IEEE Transactions on Smart Grid, 2018, 9 (2) :684-694.
                                    </a>
                                </li>
                                <li id="122">


                                    <a id="bibliography_61" title=" SANJAB A, SAAD W.Data injection attacks on smart grids with multiple adversaries:a game-theoretic perspective[J].IEEE Transactions on Smart Grid, 2016, 7 (4) :2038-2049." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Data injection attacks on smart grids with multiple adversaries:a game-theoretic perspective">
                                        <b>[61]</b>
                                         SANJAB A, SAAD W.Data injection attacks on smart grids with multiple adversaries:a game-theoretic perspective[J].IEEE Transactions on Smart Grid, 2016, 7 (4) :2038-2049.
                                    </a>
                                </li>
                                <li id="124">


                                    <a id="bibliography_62" title=" WANG Shaocheng, REN Wei.Stealthy false data injection attacks against state estimation in power systems:switching network topologies[C]// 2014 IEEE American Control Conference (ACC) , June 4-6, 2014, Portland, USA:1572-1577." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stealthy false data injection attacks against state estimation in power systems:Switching network topologies">
                                        <b>[62]</b>
                                         WANG Shaocheng, REN Wei.Stealthy false data injection attacks against state estimation in power systems:switching network topologies[C]// 2014 IEEE American Control Conference (ACC) , June 4-6, 2014, Portland, USA:1572-1577.
                                    </a>
                                </li>
                                <li id="126">


                                    <a id="bibliography_63" title=" TIAN J, TAN R, GUAN X, et al.Enhanced hidden moving target defense in smart grids[J].IEEE Transactions on Smart Grid, 2019, 10 (2) :2208-2223." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enhanced hidden moving target defense in smart grids">
                                        <b>[63]</b>
                                         TIAN J, TAN R, GUAN X, et al.Enhanced hidden moving target defense in smart grids[J].IEEE Transactions on Smart Grid, 2019, 10 (2) :2208-2223.
                                    </a>
                                </li>
                                <li id="128">


                                    <a id="bibliography_64" title=" FAN Xiaoyuan, DU Liang, DUAN Dongliang.Synchrophasor data correction under GPS spoofing attack:a state estimation-based approach[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4538-4546." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Synchrophasor data correction under GPS spoofing attack a state estimation-based approach">
                                        <b>[64]</b>
                                         FAN Xiaoyuan, DU Liang, DUAN Dongliang.Synchrophasor data correction under GPS spoofing attack:a state estimation-based approach[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4538-4546.
                                    </a>
                                </li>
                                <li id="130">


                                    <a id="bibliography_65" title=" KHALID H M, PENG J C.A Bayesian algorithm to enhance the resilience of WAMS applications against cyber attacks[J].IEEE Transactions on Smart Grid, 2016, 7 (4) :2026-2037." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Bayesian algorithm to enhance the resilience of WAMS applications against cyber attacks">
                                        <b>[65]</b>
                                         KHALID H M, PENG J C.A Bayesian algorithm to enhance the resilience of WAMS applications against cyber attacks[J].IEEE Transactions on Smart Grid, 2016, 7 (4) :2026-2037.
                                    </a>
                                </li>
                                <li id="132">


                                    <a id="bibliography_66" title=" WANG Yongqiang, HESPANHA J P.Distributed estimation of power system oscillation modes under attacks on GPS clocks[J].IEEE Transactions on Instrumentation and Measurement, 2018, 67 (7) :1626-1637." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed estimation of power system oscillation modes under attacks on GPS clocks">
                                        <b>[66]</b>
                                         WANG Yongqiang, HESPANHA J P.Distributed estimation of power system oscillation modes under attacks on GPS clocks[J].IEEE Transactions on Instrumentation and Measurement, 2018, 67 (7) :1626-1637.
                                    </a>
                                </li>
                                <li id="134">


                                    <a id="bibliography_67" title=" AO Wei, SONG Yongdong, WEN Changyun.Adaptive cyber-physical system attack detection and reconstruction with application to power systems[J].IET Control Theory and Applications, 2016, 10 (12) :1458-1468." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive cyber-physical system attack detection and reconstruction with application to power systems">
                                        <b>[67]</b>
                                         AO Wei, SONG Yongdong, WEN Changyun.Adaptive cyber-physical system attack detection and reconstruction with application to power systems[J].IET Control Theory and Applications, 2016, 10 (12) :1458-1468.
                                    </a>
                                </li>
                                <li id="136">


                                    <a id="bibliography_68" title=" CHLELA M, MASCARELLA D, JOOS G, et al.Fallback control for isochronous energy storage systems in autonomous microgrids under denial-of-service cyber-attacks[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4702-4711." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fallback control for isochronous energy storage systems in autonomous microgrids under denial-of-service cyber-attacks">
                                        <b>[68]</b>
                                         CHLELA M, MASCARELLA D, JOOS G, et al.Fallback control for isochronous energy storage systems in autonomous microgrids under denial-of-service cyber-attacks[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4702-4711.
                                    </a>
                                </li>
                                <li id="138">


                                    <a id="bibliography_69" title=" FARRAJ A, HAMMAD E, KUNDUR D.A distributed control paradigm for smart grid to address attacks on data integrity and availability[J].IEEE Transactions on Signal and Information Processing over Networks, 2018, 4 (1) :70-81." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A distributed control paradigm for smart grid to address attacks on data integrity and availability">
                                        <b>[69]</b>
                                         FARRAJ A, HAMMAD E, KUNDUR D.A distributed control paradigm for smart grid to address attacks on data integrity and availability[J].IEEE Transactions on Signal and Information Processing over Networks, 2018, 4 (1) :70-81.
                                    </a>
                                </li>
                                <li id="140">


                                    <a id="bibliography_70" title=" 李志强, 苏盛, 曾祥君, 等.基于虚构诱骗陷阱的电力调度系统针对性攻击主动安全防护[J].电力系统自动化, 2016, 40 (17) :106-112.LI Zhiqiang, SU Sheng, ZENG Xiangjun, et al.Fabricated traps based active cyber security defense against targeted cyber-attack in electric power dispatching systems[J].Automation of Electric Power Systems, 2016, 40 (17) :106-112." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617015&amp;v=MTg5NDhadVpzRnkvZ1VyN0tJU0hUZXJHNEg5Zk5xSTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[70]</b>
                                         李志强, 苏盛, 曾祥君, 等.基于虚构诱骗陷阱的电力调度系统针对性攻击主动安全防护[J].电力系统自动化, 2016, 40 (17) :106-112.LI Zhiqiang, SU Sheng, ZENG Xiangjun, et al.Fabricated traps based active cyber security defense against targeted cyber-attack in electric power dispatching systems[J].Automation of Electric Power Systems, 2016, 40 (17) :106-112.
                                    </a>
                                </li>
                                <li id="142">


                                    <a id="bibliography_71" title=" WANG Kun, DU Miao, MAHARJAN S, et al.Strategic honeypot game model for distributed denial of service attacks in the smart grid[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2474-2482." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Strategic honeypot game model for distributed denial of service attacks in the smart grid">
                                        <b>[71]</b>
                                         WANG Kun, DU Miao, MAHARJAN S, et al.Strategic honeypot game model for distributed denial of service attacks in the smart grid[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2474-2482.
                                    </a>
                                </li>
                                <li id="144">


                                    <a id="bibliography_72" title=" SATCHIDANANDAN B, KUMAR P R.Dynamic watermarking:active defense of networked cyber-physical systems[J].Proceedings of the IEEE, 2017, 105 (2) :219-240." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic watermarking:active defense of networked cyber-physical systems">
                                        <b>[72]</b>
                                         SATCHIDANANDAN B, KUMAR P R.Dynamic watermarking:active defense of networked cyber-physical systems[J].Proceedings of the IEEE, 2017, 105 (2) :219-240.
                                    </a>
                                </li>
                                <li id="146">


                                    <a id="bibliography_73" title=" 高昆仑, 辛耀中, 李钊, 等.智能电网调度控制系统安全防护技术及发展[J].电力系统自动化, 2015, 39 (1) :48-52.GAO Kunlun, XIN Yaozhong, LI Zhao, et al.Development and process of cyber security protection architecture for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :48-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501010&amp;v=MjU2MDBGckNVUjdxZlp1WnNGeS9nVXI3S0lTSFRlckc0SDlUTXJvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[73]</b>
                                         高昆仑, 辛耀中, 李钊, 等.智能电网调度控制系统安全防护技术及发展[J].电力系统自动化, 2015, 39 (1) :48-52.GAO Kunlun, XIN Yaozhong, LI Zhao, et al.Development and process of cyber security protection architecture for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :48-52.
                                    </a>
                                </li>
                                <li id="148">


                                    <a id="bibliography_74" title=" 裴志江, 邹起辰, 谢超.基于可信计算的工业控制系统[J].计算机工程与设计, 2018, 39 (5) :1283-1289.PEI Zhijiang, ZOU Qichen, XIE Chao.Industrial control system based on trusted computing[J].Computer Engineering and Design, 2018, 39 (5) :1283-1289." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SJSJ201805014&amp;v=MDYyNzlHRnJDVVI3cWZadVpzRnkvZ1VyN0tOaWZZWkxHNEg5bk1xbzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[74]</b>
                                         裴志江, 邹起辰, 谢超.基于可信计算的工业控制系统[J].计算机工程与设计, 2018, 39 (5) :1283-1289.PEI Zhijiang, ZOU Qichen, XIE Chao.Industrial control system based on trusted computing[J].Computer Engineering and Design, 2018, 39 (5) :1283-1289.
                                    </a>
                                </li>
                                <li id="150">


                                    <a id="bibliography_76" title=" ZHOU Haifeng, WU Chunming, JIANG Ming, et al.Evolving defense mechanism for future network security[J].IEEE Communications Magazine, 2015, 53 (4) :45-51." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evolving Defense Mechanism for Future Network Security">
                                        <b>[76]</b>
                                         ZHOU Haifeng, WU Chunming, JIANG Ming, et al.Evolving defense mechanism for future network security[J].IEEE Communications Magazine, 2015, 53 (4) :45-51.
                                    </a>
                                </li>
                                <li id="152">


                                    <a id="bibliography_76" title=" DEWAR R S.The “triptych of cyber security”:a classification of active cyber defence[C]// 6th International Conference on Cyber Conflict (CyCon 2014) , June 3-6, 2014, Tallinn, Estonia:7-21." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The &amp;quot;triptych of cyber security&amp;quot;:a classification of active cyber defence">
                                        <b>[76]</b>
                                         DEWAR R S.The “triptych of cyber security”:a classification of active cyber defence[C]// 6th International Conference on Cyber Conflict (CyCon 2014) , June 3-6, 2014, Tallinn, Estonia:7-21.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),1-9+18 DOI:10.7500/AEPS20180906007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电力信息物理系统网络攻击与防御研究综述 (二) 检测与保护</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%A4%E5%A5%95&amp;code=10646888&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">汤奕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%A2%A6%E9%9B%85&amp;code=35641868&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李梦雅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%90%A6&amp;code=06603858&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王琦</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%80%AA%E6%98%8E&amp;code=30488990&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">倪明</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E7%91%9E%E7%A7%91%E6%8A%80%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0046308&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南瑞科技股份有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>从针对电力信息物理系统 (电力CPS) 网络攻击的检测和保护两个方面, 对当前国内外研究进行了梳理和归纳, 发掘相关研究问题的本质和目的。在检测方面, 介绍了基于偏差和特征的防御检测实现思路及其在信息侧和物理侧的实践方法;在保护方面, 介绍了以被动防御为主的信息侧保护方法和基于资源配置和校正控制的物理侧保护方法。在现有研究基础上, 对电力CPS网络攻击的检测和保护领域关键技术进行了提炼, 并对未来研究方向进行了展望。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E4%BF%A1%E6%81%AF%E7%89%A9%E7%90%86%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力信息物理系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BD%91%E7%BB%9C%E6%94%BB%E5%87%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">网络攻击;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%98%B2%E5%BE%A1%E6%A3%80%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">防御检测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%98%B2%E5%BE%A1%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">防御保护;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *汤奕 (1977—) , 男, 通信作者, 博士, 副教授, 博士生导师, 主要研究方向:电力系统稳定分析、电力信息物理系统。E-mail:tangyi@seu.edu.cn;
                                </span>
                                <span>
                                    李梦雅 (1994—) , 女, 硕士研究生, 主要研究方向:电力信息物理系统。E-mail:limengya@seu.edu.cn;
                                </span>
                                <span>
                                    王琦 (1989—) , 男, 博士, 讲师, 主要研究方向:电力系统稳定分析与控制、电力信息物理系统。E-mail:wangqi@seu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-06</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0903000);</span>
                                <span>国家自然科学基金资助项目 (51707032);</span>
                                <span>国家电网公司科技项目“针对网络攻击的电网信息物理系统协同运行态势感知与主动防御方法研究”;</span>
                    </p>
            </div>
                    <h1><b>A Review on Research of Cyber-attacks and Defense in Cyber Physical Power Systems Part Two Detection and Protection</b></h1>
                    <h2>
                    <span>TANG Yi</span>
                    <span>LI Mengya</span>
                    <span>WANG Qi</span>
                    <span>NI Ming</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Southeast University</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>NARI Technology Co.Ltd.</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Following the previous paper in the series, this paper provides a review of existing research methods on the sub-topics of attack detection and defense strategy. The purposes and natures of research work of the sub-topics are concluded, and the deficiencies of existing researches are described considering the characteristics of cyber physical power system (CPPS) . In terms of attack detection, some methods are proposed based on deviation and feature, which are implemented in cyber and physical sides in CPPS. In terms of protection, existing researches are concluded as the protection methods deployed on cyber side which are mainly reactive protection measures, and the protection methods deployed on physical sides which are mainly based on the ideas of redundant resources and corrective control. On the basis of existing research, the key techniques in CPPS cyber-attack detection and defense are drawn, and future research proposals in these fields are made in accordance with research perspective of modeling, in order to improve the real ability of CPPS to defend itself against cyber-attacks.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cyber%20physical%20power%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cyber physical power system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cyber-attack&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cyber-attack;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=attack%20detection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">attack detection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=defense%20and%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">defense and protection;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-06</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0903000);</span>
                                <span>National Natural Science Foundation of China (No.51707032);</span>
                                <span>State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="154" name="154" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="155">在本系列论文的第一篇《电力信息物理系统网络攻击与防御研究综述: (一) 建模与评估》中对电力信息物理系统 (cyber physical system, CPS) 网络攻击的构建方法和安全性评估方法进行了综述。在其基础上, 本篇针对应对网络攻击的电力CPS防御方法研究 (涵盖防御检测和防御保护两部分) 进行归纳和评析, 并结合电力CPS特点和发展趋势指出后续研究方向。最后联系本系列第一篇的评述, 从综合攻击建模、检测和保护的协作关系角度, 提出未来电力CPS网络攻击和安全防护研究的发展方向。</p>
                </div>
                <h3 id="156" name="156" class="anchor-tag"><b>1</b> 电力<b>CPS</b>防御检测</h3>
                <div class="p1">
                    <p id="157">应对电力CPS网络攻击的防御过程可分为检测和保护两部分, 其中检测旨在实时发现系统遭受的攻击行为, 保护旨在使系统免受攻击行为危害或降低危害后果。在防御过程中, 检测为保护决策提供依据, 是实现保护的前提。</p>
                </div>
                <div class="p1">
                    <p id="158">攻击的防御检测可根据涉及电力CPS的层次分为三类:信息侧检测、物理侧检测和信息物理协同检测方法。为使后续评析便于理解, 参考已有的电力CPS架构研究<citation id="245" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 在此对电力CPS信息侧和物理侧的元素进一步明确和解释:信息侧是指与计算通信系统相关、体现信息系统自身运行规律, 而与物理系统特性无关的元素, 包括通信设备网络、通信协议、操作系统、加密校验等算法和控制程序等;物理侧是指与电力系统相关、体现其物理规律的元素, 包括电力一次设备 (如发电机、线路、负荷等) , 直接对物理侧进行感知和操作的设备 (如传感器、控制器、安全稳定设备等二次设备) , 以及与电力系统运行相关的数据信息 (如电气量量测、控制指令等) 。</p>
                </div>
                <div class="p1">
                    <p id="159">信息侧检测主要基于信息技术中入侵检测原理, 利用设备地址、设备和网络日志、传输流量或通信模式等信息进行检测。当前的信息安全防护研究在入侵检测系统 (intrusion detection system, IDS) 方面提出了许多设计方案<citation id="248" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。按检测覆盖范围, 可分为两级:①设备级检测, 利用设备使用规则等实现对本地设备的攻击检测;②网络级检测, 利用网络传输信息的特征实现对通信网络的攻击检测。检测的实现方式可分为两类:①误用检测 (feature-based detection) , 通过已知的恶意行为建立其判别规则, 将实时采集的信息与已知规则比对, 鉴别检测对象是否为恶意行为<citation id="246" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>;②异常检测 (anomaly-based detection) , 通过信息系统采集的数据, 建立正常模式, 在实时运行中分析系统的状况是否符合正常模式, 鉴别出异常事件<citation id="247" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。前者旨在描述恶意行为的特征, 因此只能辨识出已知的恶意行为;而后者旨在描述正常行为的特征, 因此可对未知的可疑行为发出告警。</p>
                </div>
                <div class="p1">
                    <p id="160">物理侧的检测方法主要依靠判断电气量量测、决策动作指令和物理系统运行状态变化是否符合电力系统的物理规律。目前电网监控系统安全防护遵循“安全分区、网络专用、横向隔离、纵向认证”的原则, 电力生产控制大区的数据安全已在很大程度上得到保证, 因而当前电网实际运行中较少考虑由网络攻击造成的数据异常。针对采集过程中由于偶然误差或故障造成的错误数据, 电力系统物理侧已采用残差检测法进行不良数据检测辨识。上篇中已经论证了在掌握一定电力系统知识的前提下, 攻击者可以构建当前不良数据检测环节无法辨识的攻击向量开展各种完整性攻击, 因此常规物理侧检测方法在攻击背景下亟待发展和扩充。</p>
                </div>
                <div class="p1">
                    <p id="161">由于电力CPS中信息空间和物理空间紧密融合且相互影响, 单独从信息侧或物理侧开展针对网络攻击的检测已难以满足需求<citation id="249" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。已有学者对信息物理协同检测方法进行了初步研究<citation id="250" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 根据信息侧和物理侧的事件记录共同检测电力CPS是否遭受网络攻击。</p>
                </div>
                <div class="p1">
                    <p id="162">攻击的防御检测本质上是判断系统中是否出现异常事件, 可归结为对“正常”和“异常”状态进行区分的问题。现有的异常检测方法可按照辨识依据分为基于偏差的检测和基于特征的检测方法, 如图1所示。其中, 基于偏差的方法通常根据防御的目标系统选择一个或多个与攻击强相关的变量, 当检测到运行中这些变量值偏离正常范围过大时认为出现攻击。基于特征的检测方法通过物理机理分析或人工智能方法, 提取系统正常运行和受攻击时的特征, 在检测中通过比对特征判断是否出现攻击。</p>
                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910001_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 现有电力CPS防御检测方法" src="Detail/GetImg?filename=images/DLXT201910001_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 现有电力CPS防御检测方法</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910001_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Existing attack detection methodology for cyber physical power systems</b></p>

                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>1.1</b> 基于偏差的检测方法</h4>
                <div class="p1">
                    <p id="165">基于偏差的检测方法常常是针对一个具体的目标 (如系统量测、控制信号、网络通道等) 进行监控, 在得到此检测目标相关数据的正常取值范围和检测阈值后, 实时监测这些数据是否出现超过阈值的偏差以检测攻击。偏差量可以采用统计概率分布的距离、控制效果偏差以及实际与预测的偏差等数据。</p>
                </div>
                <h4 class="anchor-tag" id="166" name="166"><b>1.1.1</b> 基于统计分布偏差的检测</h4>
                <div class="p1">
                    <p id="167">基于统计分布的检测方法基本思想是根据可采集信息的统计规律和物理模型的辅助, 设定正常模式范围以检测异常, 具体实现包括采用电力系统电气量数据的物理侧检测方法和采用信息系统监控数据的信息侧检测方法。</p>
                </div>
                <h4 class="anchor-tag" id="168" name="168">1) 物理侧检测方案</h4>
                <div class="p1">
                    <p id="169">电力系统状态估计中应用的残差检测法<citation id="251" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>利用初步状态估计的残差与量测误差分布相比较, 将超出阈值的残差对应的量测量判定为异常, 并可对错误状态估计结果进行修正<citation id="252" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。针对当前系统规模扩大、数据来源多样和数据形式异构等问题, 已有研究对传统残差检测法进行了改进<citation id="255" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>, 例如针对广域测量系统 (wide area measurement system, WAMS) 中大规模相量测量单元 (phasor measurement unit, PMU) 量测数据提出了分区检测方法<citation id="253" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 将大规模网络进行自动分区和并行检测, 以提高检测效率。对于同步时钟伪造攻击, 文献<citation id="254" type="reference">[<a class="sup">14</a>]</citation>提出了通过GPS接收器信噪比和PMU状态估计分布变化相结合的阈值检测方案, 从设备和应用层面共同检测攻击。</p>
                </div>
                <div class="p1">
                    <p id="170">由于完整性攻击通过合理构建攻击向量已能够逃过残差检测, 要有效检出完整性攻击还需要其他检测方法的辅助。现有研究利用历史数据特征来检测当前测量数据是否存在异常, 可采用的数据特征包括以下两类。</p>
                </div>
                <div class="p1">
                    <p id="171">①分布函数间的距离:通过比较待检测时间窗和某一历史时间窗内量测数据的分布之间的距离 (如计算Kullback-Leibler距离<citation id="256" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>) 是否超出阈值以判断待检测数据是否受到攻击。为使量测数据的分布特征更显著, 可通过指数或对数变换等方法对量测数据进行预处理<citation id="257" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 以提高检测准确率。</p>
                </div>
                <div class="p1">
                    <p id="172">②分布的累积偏差:对检测过程中每一时间步内预测状态量和估计状态量间的偏差逐步进行累积, 以提高检测出攻击的速度。研究利用序贯分析的累积和检测算法<citation id="258" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>, 可实现对偏差的累积。</p>
                </div>
                <h4 class="anchor-tag" id="173" name="173">2) 信息侧检测方案</h4>
                <div class="p1">
                    <p id="174">信息侧可利用的统计分布特征主要存在于网络流量信息方面。针对通过阻塞通信信道的拒绝服务 (denial of service, DoS) 攻击, 可以通过网络流量分布规律进行检测, 具体过程为:①利用移动时间窗提取历史网络流量数据, 建立正常通信模式的流量分布;②对当前检测时间窗的统计流量数据, 利用Jensen-Shannon距离衡量其与正常模式流量分布的差异, 判定系统是否受到DoS攻击<citation id="259" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175"><b>1.1.2</b> 基于控制效果偏差的检测</h4>
                <div class="p1">
                    <p id="176">通过控制反馈的效果偏差, 可以判断控制过程是否受到网络攻击。针对控制信号的DoS攻击和虚假数据注入攻击 (false data injection attack, FDIA) , 文献<citation id="260" type="reference">[<a class="sup">20</a>]</citation>通过攻击建模推导攻击造成的状态量残差变化的动态方程, 设计了利用动态方程参数产生控制效果残差的估计器, 以检测是否有攻击信号注入。针对伪造控制指令攻击, 文献<citation id="261" type="reference">[<a class="sup">21</a>]</citation>提出了一种主从式语义分析检测框架, 通过对指令进行语义分析并预估指令的执行后果, 验证实际控制指令是否真实。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177"><b>1.1.3</b> 基于预测偏差的检测</h4>
                <div class="p1">
                    <p id="178">通过对比电力CPS的预测状态和实际状态, 可检测攻击事件。对于运行状态预测, 研究利用卡尔曼滤波器和系统状态方程产生量测的预测值<citation id="262" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 并定义余弦相似性指标以描述实际量测与预测值的偏差, 与阈值比较, 判断是否存在不良数据。对于联络线功率的FDIA, 研究利用对实时负荷和区域控制误差的预测结果, 采用统计分布距离偏差和时序累积偏差作为异常检测指标<citation id="263" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179"><b>1.2</b> 基于特征的检测方法</h4>
                <div class="p1">
                    <p id="180">基于特征的检测方法着重对电力CPS事件进行特征提取和选择, 在形成特征后检测攻击。特征选取可分为两种思路:①基于系统物理模型, 依赖于对系统运行规律从机理层面进行分析, 从而确定系统正常状态的特征属性;②基于人工智能方法, 依赖于实际采样或仿真的数据集, 利用数据驱动的方法, 形成攻击事件特征库。</p>
                </div>
                <div class="p1">
                    <p id="181">一方面, 基于物理模型的方法有理论支持, 分析出的特征结果合理可信, 而单纯数据驱动的人工智能方法尽管能挖掘出数据规律, 但难以从机理上进行解释使人信服, 并且当系统结构变化等新场景出现时需要时间收集新的信息去完成更新。另一方面, 电力CPS交互过程复杂, 状态空间庞大, 单纯依靠模型分析提取特征难以保证全面性和准确性, 而人工智能方法可以捕捉到数据中有所体现但理论分析可能忽略、误简化或尚未理解其机理的特征。</p>
                </div>
                <h4 class="anchor-tag" id="182" name="182"><b>1.2.1</b> 基于系统模型的检测</h4>
                <div class="p1">
                    <p id="183">通过对电力CPS模型的分析, 可提炼出系统正常运行和受攻击状态下的特征属性, 并依靠检测不符合系统正常运行属性的状态来判别攻击的存在。信息侧常用的特征量有数据报文、通信速率、信号强度、序列号、误码率等指标, 可以根据物理规律或标准规范推导出指标的正常取值范围<citation id="264" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>或正常格式<citation id="265" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。在信息物理协同检测方面, 文献<citation id="266" type="reference">[<a class="sup">26</a>]</citation>利用混合自动机对电力CPS建模并通过可达性分析得出包含系统信息物理两侧状态的真实不变量, 分析采集数据产生待检测不变量, 将检测到真实不变量以外状态的采集数据判定为遭受了FDIA。</p>
                </div>
                <h4 class="anchor-tag" id="184" name="184"><b>1.2.2</b> 基于人工智能的检测</h4>
                <div class="p1">
                    <p id="185">基于人工智能的检测方法基本思想是通过机器学习提取攻击事件的特征, 通过分类或聚类算法进行正常事件、普通故障和攻击事件的特征区分。</p>
                </div>
                <div class="p1">
                    <p id="186">现有研究采用了类最近邻、随机森林、简单贝叶斯、支持向量机、JRipper、Adaboost<citation id="267" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>和循环神经网络<citation id="268" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>等分类或聚类的算法对电力CPS网络攻击或扰动事件进行检测。文献<citation id="269" type="reference">[<a class="sup">29</a>]</citation>比较了不同特征提取方法和分类算法组合的检测效果, 提出了基于大数据方法的IDS框架。将人工智能方法与统计分布偏差方法相结合, 可提高检测效率和精度, 结合形式包括:①用人工智能方法为统计方法提供参数, 例如文献<citation id="270" type="reference">[<a class="sup">30</a>]</citation>主要采用混合高斯模型拟合数据分布的统计检测方法, 再结合半监督学习, 用有标签的测试集数据训练分类器来选取最优的统计检测阈值, 文献<citation id="271" type="reference">[<a class="sup">31</a>]</citation>利用深度学习得到负荷预测结果, 再利用实际数据与预测的偏差进行检测;②用人工智能方法对统计方法检测结果进行二次复核, 文献<citation id="272" type="reference">[<a class="sup">32</a>]</citation>使用融合了深信网络和条件受限玻尔兹曼机的条件深信网络作为分类器, 学习PMU量测数据反映出的攻击时序特征, 对状态估计不良数据检测法漏检的FDIA进行二次筛查。</p>
                </div>
                <div class="p1">
                    <p id="187">上述检测方法通常利用单一时间断面的物理侧数据进行分类, 在此基础上, 进一步研究提出针对信息物理事件序列的检测方法, 利用时序协同信息侧和物理侧的事件信息, 改善分类效果, 其检测过程可总结为两步。</p>
                </div>
                <div class="p1">
                    <p id="188">1) 信息物理两侧异构数据预处理, 形成事件序列。现有方法将电力侧的连续量测数据离散化, 与信息侧日志记录中的离散量合并, 形成某一时刻下包含信息和物理两侧状态的事件, 再将这些事件按时序排列组成事件序列。</p>
                </div>
                <div class="p1">
                    <p id="190">2) 对事件序列进行分类。文献<citation id="273" type="reference">[<a class="sup">33</a>]</citation>利用FP (frequent pattern) -growth算法对电力CPS扰动和攻击的事件路径进行模式挖掘得出频繁序列, 找出待检测事件与已有事件库中的最长共同路径进行事件序列匹配, 完成分类。文献<citation id="274" type="reference">[<a class="sup">34</a>]</citation>将表征事件序列的元组视为<i>n</i>边超多边形, 并用欧氏距离指标训练NNGE (non-nested generalized exemplar) 分类器进行事件分类。文献<citation id="275" type="reference">[<a class="sup">35</a>]</citation>通过Hoeffding自适应树、漂移检测和移动时间窗技术实现了对实时数据流的事件分类检测。此类检测方法在如何形成事件和事件序列, 以及事件序列分类聚类方法上还需进一步研究。</p>
                </div>
                <h4 class="anchor-tag" id="192" name="192"><b>1.3</b> 防御检测后续研究方向</h4>
                <div class="p1">
                    <p id="193">现有基于异常检测的方法常常直接将检测出的异常认为是攻击所致, 这使得因自然故障导致的异常运行可能被错误当作攻击情形, 尤其在数据驱动方法中正常模式的生成完全依赖于数据源, 易产生误报。在攻击和故障的区分辨识方面, 兼顾利用信息侧与物理侧异常的研究可以帮助追溯异常运行出现的原因, 例如事件序列检测方法<citation id="276" type="reference"><link href="66" rel="bibliography" /><link href="68" rel="bibliography" /><link href="70" rel="bibliography" /><sup>[<a class="sup">33</a>,<a class="sup">34</a>,<a class="sup">35</a>]</sup></citation>对区分辨识和信息物理协同检测进行了探索。</p>
                </div>
                <div class="p1">
                    <p id="194">由于对攻击和故障的应对方法存在差异, 为正确进行受损后的校正控制, 电力CPS需要有准确分辨攻击和自然故障的能力。同时, 由于攻击造成实际物理后果时, 物理侧的表现与故障类似, 而隐蔽型攻击甚至会有意伪装成自然故障, 单一时间断面下的单纯物理侧检测方法很可能无法准确判断出攻击。</p>
                </div>
                <div class="p1">
                    <p id="195">因此, 后续研究需要针对信息物理协同的检测方法展开, 结合攻击开展过程的时序特征, 利用信息侧与物理侧的耦合关联关系, 借助信息侧异常弥补单独物理侧检测的不足, 完善电力CPS协同检测的能力。</p>
                </div>
                <h3 id="196" name="196" class="anchor-tag"><b>2</b> 电力<b>CPS</b>防御保护</h3>
                <div class="p1">
                    <p id="197">电力CPS的防御保护目标涵盖了两个方面:①信息侧的信息安全;②物理侧的安全稳定运行。保护的实现则通过信息侧和物理侧防御保护方法以及两侧防御方法的协作, 发挥防御保护对本侧内部的安全防护能力, 并通过耦合关联性质协助维护另一侧的安全。目前研究中的防御保护思路按保护方面和时间尺度总结归纳如图2所示。</p>
                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910001_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 现有电力CPS防御保护手段" src="Detail/GetImg?filename=images/DLXT201910001_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 现有电力CPS防御保护手段</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910001_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Existing attack defense and protection means for cyber physical power systems</b></p>

                </div>
                <h4 class="anchor-tag" id="199" name="199"><b>2.1</b> 信息侧保护手段</h4>
                <div class="p1">
                    <p id="200">电力CPS的信息侧保护有事前预防方法和事后应对方法。</p>
                </div>
                <div class="p1">
                    <p id="201">目前常用的事前预防保护手段包括以下几种。</p>
                </div>
                <div class="p1">
                    <p id="202">1) 认证校验:通过对传输数据和命令生成校验码, 保证完整性。现行电力系统信息安全标准IEC 62351及其相应的国家标准中规定通过SHA哈希算法生成实时认证校验码<citation id="277" type="reference"><link href="72" rel="bibliography" /><sup>[<a class="sup">36</a>]</sup></citation>;研究领域提出了基于信息论的A-codes校验方案<citation id="278" type="reference"><link href="74" rel="bibliography" /><sup>[<a class="sup">37</a>]</sup></citation>、基于Merkle哈希树的认证授权方案<citation id="279" type="reference"><link href="76" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>等, 相较于传统的认证方案, 减少了通信负担和计算开销。</p>
                </div>
                <div class="p1">
                    <p id="204">2) 加密:对明文进行加密, 使报文无法被无密钥和加解密算法的未授权方所理解, 防范保密性和完整性攻击。加密方面的研究包括密钥管理<citation id="280" type="reference"><link href="78" rel="bibliography" /><sup>[<a class="sup">39</a>]</sup></citation>、密钥分发方法<citation id="281" type="reference"><link href="80" rel="bibliography" /><sup>[<a class="sup">40</a>]</sup></citation>和加密数据采集方案<citation id="282" type="reference"><link href="82" rel="bibliography" /><sup>[<a class="sup">41</a>]</sup></citation>等。加密将增加信息处理计算的时间, 造成控制过程中的延时增长, 对工控系统稳定性有一定影响, 因此加密强度受到工控系统实时性要求的限制<citation id="283" type="reference"><link href="84" rel="bibliography" /><sup>[<a class="sup">42</a>]</sup></citation>。当前电网终端设备由于计算能力和响应时间的要求, 加密功能配置较弱, 是系统中的关键脆弱点。文献<citation id="284" type="reference">[<a class="sup">41</a>]</citation>和<citation id="285" type="reference">[<a class="sup">43</a>]</citation>分别通过改进公钥加密算法和合理搭配硬件加速器, 可以实现满足及时性和安全性要求的终端信息加密。</p>
                </div>
                <div class="p1">
                    <p id="206">3) 网络隔离和准入管理:网络隔离手段包括通信专网和虚拟专网;接入管理包括地址准入和端口开放等管理措施。IP地址管理是验证信息来源、防范外来入侵的传统方法。目前的通信设计通常给站点和设备分配固定地址, 仅信任可信来源的信息。但固定地址若被攻击者窃取, 攻击者即可伪装自身的地址, 注入虚假信息。针对此脆弱性, 文献<citation id="286" type="reference">[<a class="sup">44</a>]</citation>设计了随机主机地址变换方法, 以抵御攻击者扫描窃听系统配置信息的攻击, 同时保持系统完整性和可管理性, 保证端对端可达。</p>
                </div>
                <div class="p1">
                    <p id="208">在上述传统保护手段基础上, 学者们正在尝试将可信计算和区块链等新技术应用到信息安全保护中。基于可信计算的安防系统提出建立包含终端设备可信、通信网络可信、高级应用可信多个层级的可信信息系统<citation id="287" type="reference"><link href="90" rel="bibliography" /><link href="92" rel="bibliography" /><sup>[<a class="sup">45</a>,<a class="sup">46</a>]</sup></citation>;基于区块链的安防方案利用区块链自身的去中心化、安全可信等特征进行电力信息安全防护<citation id="288" type="reference"><link href="94" rel="bibliography" /><link href="96" rel="bibliography" /><link href="98" rel="bibliography" /><sup>[<a class="sup">47</a>,<a class="sup">48</a>,<a class="sup">49</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="209">当针对电力CPS的网络攻击未能被信息侧预防手段有效阻断时, 将开始对物理侧产生实际影响。信息侧事后应对方法包括隔离受损设备或调整控制策略。文献<citation id="289" type="reference">[<a class="sup">50</a>]</citation>总结了无线网络DoS攻击的防御方案, 按实现技术可分为基于主机和基于网络的检测式防御, 不同技术的协同可采用独立式、分布式和层次式组织架构;文献<citation id="290" type="reference">[<a class="sup">51</a>]</citation>总结了DoS攻击的应对措施, 包括追踪溯源、重构网络、重定向、过滤、限速、合法性检测和攻击资源耗尽等, 并针对无法通过报文内容合法性检测判断出是否为DoS攻击包的情况, 设计了根据带宽的流量重定向方案。文献<citation id="291" type="reference">[<a class="sup">52</a>]</citation>提出受分布式拒绝服务 (distributed denial of service, DDoS) 攻击区域借助可信赖的相邻区域网络的数据过滤能力去除攻击包, 并通过斯塔克尔伯格博弈制定资源共享方案来应对DDoS攻击。</p>
                </div>
                <h4 class="anchor-tag" id="210" name="210"><b>2.2</b> 物理侧保护手段</h4>
                <div class="p1">
                    <p id="211">物理侧的攻击防御保护可以分为基于资源和基于校正的方法。基于资源的方法融合攻击事前和事后两个时间阶段, 通过事前部署冗余资源、事中事后调配可分配资源, 为电力系统提供后备, 以维持攻击后系统的安稳运行。基于校正的方法主要作用在攻击事后阶段, 利用对攻击向量或对系统自身特性的知识, 在攻击对物理侧的干扰结果出现后, 对受损的采集数据、控制信号等进行校正, 以达到期望的控制效果。</p>
                </div>
                <h4 class="anchor-tag" id="212" name="212"><b>2.2.1</b> 基于资源的保护</h4>
                <div class="p1">
                    <p id="213">电力CPS物理侧保护资源包括:人力资源 (如用户、管理员、技术人员等) ;技术资源 (如增强元件防御保护能力的工具软件和修复损坏元件的技术) ;经济资源 (如对新设施和节点的投资等) 。具体保护方式总结如下。</p>
                </div>
                <h4 class="anchor-tag" id="214" name="214">1) 利用优化方法的资源配置决策</h4>
                <div class="p1">
                    <p id="215">对FDIA模型的分析发现, 采取对部分关键量测部署保护资源防止其被篡改, 可保证隐蔽FDIA无法实现。现有研究提出了混合整数线性规划<citation id="294" type="reference"><link href="106" rel="bibliography" /><link href="108" rel="bibliography" /><sup>[<a class="sup">53</a>,<a class="sup">54</a>]</sup></citation>、贪心算法搜索<citation id="292" type="reference"><link href="110" rel="bibliography" /><sup>[<a class="sup">55</a>]</sup></citation>等方法选取最优的量测量保护目标。在信息物理连锁故障场景下, 文献<citation id="293" type="reference">[<a class="sup">56</a>]</citation>针对柔性交流输电系统 (FACTS) 设备配备不间断电源, 以保证二次设备在失去其物理侧原有电源时依然能执行信息侧发出的命令, 实现对物理侧的操作动作, 以线性规划模型优化防御策略, 抵御连锁故障。</p>
                </div>
                <h4 class="anchor-tag" id="216" name="216">2) 利用博弈论的资源配置决策</h4>
                <div class="p1">
                    <p id="217">由于攻防双方都无法确知对方的策略选择, 而单纯的优化方法无法表达双方策略选择的随机性, 因此研究利用博弈模型描述攻防双方的收益和选择随机性特点, 建立了包括静态零和博弈<citation id="295" type="reference"><link href="114" rel="bibliography" /><sup>[<a class="sup">57</a>]</sup></citation>、多阶段零和马尔可夫博弈<citation id="296" type="reference"><link href="116" rel="bibliography" /><sup>[<a class="sup">58</a>]</sup></citation>、两阶段最大最小博弈<citation id="297" type="reference"><link href="118" rel="bibliography" /><sup>[<a class="sup">59</a>]</sup></citation>、多阶段随机博弈<citation id="298" type="reference"><link href="120" rel="bibliography" /><sup>[<a class="sup">60</a>]</sup></citation>、单防御者多攻击者斯塔克尔伯格博弈<citation id="299" type="reference"><link href="122" rel="bibliography" /><sup>[<a class="sup">61</a>]</sup></citation>等模型, 求解博弈均衡点, 形成双方都能得到最优回报的攻击防御策略组合。</p>
                </div>
                <h4 class="anchor-tag" id="218" name="218">3) 基于随机化思想的移动目标防御 (moving target defense, MTD) </h4>
                <div class="p1">
                    <p id="219">MTD利用线路的冗余, 轮换使用线路, 改变网络拓扑, 使攻击者无法窃取准确的系统参数, 不能满足隐蔽FDIA的条件, 从而防御FDIA<citation id="300" type="reference"><link href="124" rel="bibliography" /><sup>[<a class="sup">62</a>]</sup></citation>。为防止攻击者发现MTD从而加强对系统参数信息的嗅探, 文献<citation id="301" type="reference">[<a class="sup">63</a>]</citation>提出了利用DFACTS设备的隐蔽式改进MTD方法, 同时对MTD的成本进行了分析。</p>
                </div>
                <h4 class="anchor-tag" id="220" name="220"><b>2.2.2</b> 基于校正的保护</h4>
                <div class="p1">
                    <p id="221">校正保护方法根据保护对象, 可以分为以下几种。</p>
                </div>
                <div class="p1">
                    <p id="222">1) 校正稳态下状态估计应用和暂态下态势预测应用的系统状态感知结果, 应对针对状态感知的攻击。文献<citation id="302" type="reference">[<a class="sup">64</a>]</citation>针对WAMS的GPS伪造攻击的场景, 根据攻击模型推导状态估计的相角偏差, 检测攻击的存在并搜索最有可能的攻击位置;在此基础上, 推导修正矩阵更正受攻击的相角数据。文献<citation id="303" type="reference">[<a class="sup">65</a>]</citation>针对WAMS的振荡监测应用受数据完整性攻击的场景, 利用电力系统动态模型分析PMU量测数据, 通过近似贝叶斯滤波器进行攻击检测和攻击向量估计, 在分布式数据融合中心利用系统模型计算和修正每个监测点的监测误差。文献<citation id="304" type="reference">[<a class="sup">66</a>]</citation>针对WAMS受GPS伪造攻击的场景, 利用分布式振荡模式分析中间迭代结果的历史偏差和空间分布偏差来检测是否有GPS伪造攻击, 再决定是否信任每一步迭代得出的模式参数并更新模式分析结果。</p>
                </div>
                <div class="p1">
                    <p id="223">2) 校正控制信号或调整控制方案, 应对针对控制功能 (发电控制<citation id="305" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>、频率控制、能量管理等) 的攻击。文献<citation id="306" type="reference">[<a class="sup">67</a>]</citation>提出注入攻击信号的重构方法, 利用自适应滑动模式观测器得出系统状态量和控制量出现的误差, 推导系统受到的攻击信号并对其进行消除。文献<citation id="307" type="reference">[<a class="sup">68</a>]</citation>对于微网分布式电源 (distributed energy resource, DER) 的DoS攻击场景设计了校正控制方案, 对正常的设备依然进行集中控制, 而对因攻击造成通信阻断的DER采取分布式控制算法, 对其外加控制回路和调节频率参考值, 实现频率控制和微网平稳运行。文献<citation id="308" type="reference">[<a class="sup">69</a>]</citation>以储能系统参与调频的控制信号为案例, 分析在虚假测量和通信时延存在下对反馈控制器增益参数的调整方法。</p>
                </div>
                <h4 class="anchor-tag" id="224" name="224"><b>2.3</b> 防御保护后续研究方向</h4>
                <div class="p1">
                    <p id="225">目前, 电力CPS保护偏重被动防御方法, 在攻击方式快速更新的背景下容易出现漏洞, 且系统功能仍会遭受一定的破坏。针对这一现状, 后续研究需在主动防御方法方面进行探索。与发现攻击后封堵查杀式的被动防御相对, 主动防御是一种预防性措施, 从增强系统自身安全性和弹性入手, 在网络安全威胁未发生或未造成严重后果时进行积极攻击防御, 对于未知的攻击方式也有一定的防御能力。</p>
                </div>
                <div class="p1">
                    <p id="226">另一方面, 本节对防御保护方法从信息侧和物理侧两方面作出的整理体现出现有防御保护研究在信息物理协作方面的不足。目前研究中的协作方式大多停留在单向地利用物理侧配置冗余设备以增加篡改信息的难度或利用物理侧的运行规律校正攻击带来的错误信息, 少有考虑防护中的信息物理双向的交互过程, 对此需要进一步探索。</p>
                </div>
                <h4 class="anchor-tag" id="227" name="227"><b>2.3.1</b> 主动防御方法</h4>
                <div class="p1">
                    <p id="228">主动防御的优点在于可以借助对攻击目的或行为的认知, 拖延或阻止攻击者的行动, 追踪攻击来源, 在不受到实际损失的同时发现系统的漏洞, 增强系统安全。本节所述的MTD和校正保护就可视作主动防御方法。按时间尺度, 可将主动防御方法分为以下几种。</p>
                </div>
                <div class="p1">
                    <p id="229">1) 事前防御:通过欺骗、诱骗等手段, 引导和操纵攻击者的行动, 例如文献<citation id="309" type="reference">[<a class="sup">70</a>]</citation>验证了虚假线路可以减少随机攻击造成故障的概率, 文献<citation id="310" type="reference">[<a class="sup">71</a>]</citation>针对高级量测体系, 通过攻防博弈模型求解作为蜜罐的虚假系统的设计策略, 诱骗攻击者对假系统进行攻击, 在不遭受实际损失的同时收集攻击者信息。</p>
                </div>
                <div class="p1">
                    <p id="231">2) 事中防御:通过攻击阻断、校正控制、资源动态调配等手段实时消除攻击影响, 例如文献<citation id="311" type="reference">[<a class="sup">72</a>]</citation>针对控制信号保护, 通过对控制信号主动叠加一个内部私有激励信号, 使得外部攻击对控制信号的篡改满足正确控制策略时, 系统仍能检测出攻击。</p>
                </div>
                <div class="p1">
                    <p id="233">主动防御技术与态势感知、风险评估、安全监测等技术配合, 可共同构成完整的主动安全防御体系, 目前研究已提出了基于可信根<citation id="313" type="reference"><link href="146" rel="bibliography" /><link href="148" rel="bibliography" /><sup>[<a class="sup">73</a>,<a class="sup">74</a>]</sup></citation>、基于可变性<sup><a class="sup">[75]</a></sup>的主动防御体系。在未来开展这方面研究, 一是需加强电力CPS主动防御技术的发展和工程实现;二是通过主动防御与传统被动防御思路并行使用<citation id="312" type="reference"><link href="150" rel="bibliography" /><link href="152" rel="bibliography" /><sup>[<a class="sup">76</a>,<a class="sup">76</a>]</sup></citation>, 对原有电力安全防护体系进行扩充升级, 更好地实现系统防御和保护。</p>
                </div>
                <h4 class="anchor-tag" id="234" name="234"><b>2.3.2</b> 信息物理协同防御方法</h4>
                <div class="p1">
                    <p id="235">电力CPS信息物理紧密耦合、互相依赖的特性使得物理侧的恢复需要信息侧测控计算能力的支持, 信息侧的决策也需要考虑物理侧的实施执行能力, 而两侧能力在攻防过程中将不断发生动态变化, 仅考虑单向作用的防护方案仍有不足。</p>
                </div>
                <div class="p1">
                    <p id="236">未来信息物理协同防御研究中, 需要发挥信息和物理的互相支撑作用, 考虑信息和物理侧的互相限制情况, 根据耦合特性和实时两侧功能水平, 协调优化攻防过程中信息侧和物理侧的防护步骤, 使得电力CPS的防御保护形成信息物理融合的完整体系。</p>
                </div>
                <h3 id="237" name="237" class="anchor-tag"><b>3 结语</b></h3>
                <div class="p1">
                    <p id="238">针对电力信息物理系统面临的网络攻击, 本文从防御检测和防御保护两方面对现有研究相关成果进行整理和归纳, 总结出目前完成的工作主要包括以下方面。</p>
                </div>
                <div class="p1">
                    <p id="239">1) 防御检测研究在信息侧、物理侧各自层面内, 通过模型知识或数据驱动的思路, 发展了基于误用检测和异常检测思路的多种检测方法;跨域的防御检测主要通过事件序列克服离散和连续数据的矛盾, 完成信息物理两侧的数据融合和综合利用。</p>
                </div>
                <div class="p1">
                    <p id="240">2) 防御保护研究在信息侧有增强保密性和验证完整性的事前预防和重构、动态资源调配的事后应对手段, 在物理侧有利用冗余资源的事前预防事后调配策略和利用校正控制的事后恢复手段;跨域的保护大多为单向的物理侧对信息侧的修复, 通过物理规律和物理侧资源支撑弥补信息侧在攻击后的功能削弱。</p>
                </div>
                <div class="p1">
                    <p id="241">联系本系列论文的第一篇《电力信息物理系统网络攻击与防御研究综述: (一) 建模与评估》中的现状分析与结论, 在本文的综述基础上, 提出未来电力CPS防御检测与保护的后续研究方向如下。</p>
                </div>
                <div class="p1">
                    <p id="242">1) 利用攻击模型为基于模型知识的检测提供攻击路径和脆弱性的信息, 同时为保护控制提供攻击后续路径预测、对可观可控性的影响以及电力CPS物理侧后果评估, 指导保护决策。</p>
                </div>
                <div class="p1">
                    <p id="243">2) 综合利用信息侧和物理侧的数据信息进行电力CPS攻击的防御检测, 使检测具备对自然故障和人为攻击的区分能力, 并通过攻击类型辨识和定位溯源对电力CPS功能实时评估, 辅助保护决策。</p>
                </div>
                <div class="p1">
                    <p id="244">3) 防御保护在电力CPS信息层、物理层和交互耦合层多空间尺度, 以及运行控制的预防—紧急—恢复多时间尺度, 实现信息侧和物理侧需求的配合。未来研究一方面可从建模初期就形成信息物理融合的系统动态描述方法, 从根本上解决信息物理割裂的分析方式带来的后续耦合问题;另一方面基于信息侧和物理侧耦合关系, 对现有的独立保护方法进行时空协调配合。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201016000&amp;v=MTIwODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VyN0tJU0hUZXJHNEg5SE5xWTlGWklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 赵俊华, 文福拴, 薛禹胜, 等.电力CPS的架构及其实现技术与挑战[J].电力系统自动化, 2010, 34 (16) :1-7.ZHAO Junhua, WEN Fushuan, XUE Yusheng, et al.Cyber physical power systems:architecture, implementation techniques and challenges[J].Automation of Electric Power Systems, 2010, 34 (16) :1-7.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYJ201702003&amp;v=MjMzOTg3S0x6N1NaTEc0SDliTXJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 尚文利, 安攀峰, 万明, 等.工业控制系统入侵检测技术的研究及发展综述[J].计算机应用研究, 2017, 34 (2) :328-333.SHANG Wenli, AN Panfeng, WAN Ming, et al.Research and development overview of intrusion detection technology in industrial control system[J].Application Research of Computers, 2017, 34 (2) :328-333.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXXB201702016&amp;v=MDgwMjZxZlp1WnNGeS9nVXI3S01UWFRiTEc0SDliTXJZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 赖英旭, 刘增辉, 蔡晓田, 等.工业控制系统入侵检测研究综述[J].通信学报, 2017, 38 (2) :143-156.LAI Yingxu, LIU Zenghui, CAI Xiaotian, et al.Research on intrusion detection of industrial control system[J].Journal on Communications, 2017, 38 (2) :143-156.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design and Analysis of Multimodel-Based Anomaly Intrusion Detection Systems in Industrial Process Automation">

                                <b>[4]</b> ZHOU C, HUANG S, XIONG N, et al.Design and analysis of multimodel-based anomaly intrusion detection systems in industrial process automation[J].IEEE Transactions on Systems, Man, and Cybernetics Systems, 2015, 45 (10) :1345-1360.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An accurate security game for low-resource IoT devices">

                                <b>[5]</b> SEDJELMACI H, SENOUCI S M, TALEB T.An accurate security game for low-resource IoT devices[J].IEEE Transactions on Vehicular Technology, 2017, 66 (10) :9381-9393.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Developing a Hybrid Intrusion Detection System Using Data Mining for Power Systems">

                                <b>[6]</b> PAN Shengyi, MORRIS T, ADHIKARI U.Developing a hybrid intrusion detection system using data mining for power systems[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :3104-3113.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Bad data analysis for Power system state estimation">

                                <b>[7]</b> HANDSCHIN E, SCHWEPPE F C, KOHLAS J, et al.Bad data analysis for power system state estimation[J].IEEE Transactions on Power Apparatus and Systems, 1975, 94 (2) :329-337.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Bad data suppression in power system static state estimation">

                                <b>[8]</b> MERRILL H M, SCHWEPPE F C.Bad data suppression in power system static state estimation[J].IEEE Transactions on Power Apparatus and Systems, 1971, 90 (6) :2718-2725.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100485491&amp;v=MjgyMTZheEE9TmlmT2ZiSzdIdERPcm85RllPTUtDSFU0b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjFzVg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> KORRES G N, MANOUSAKIS N M.State estimation and bad data processing for systems including PMU and SCADA measurements[J].Electric Power Systems Research, 2011, 81 (7) :1514-1524.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fully distributed bad data processing for wide area state estimation">

                                <b>[10]</b> CHOI D H, XIE L.Fully distributed bad data processing for wide area state estimation[C]// 2011 IEEE International Conference on Smart Grid Communications, October 17-20, 2011, Brussels, Belgium:546-551.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decomposition of power system state estimation problem as a method to tackle cyber attacks">

                                <b>[11]</b> KOLOSOK I, KORKINA E.Decomposition of power system state estimation problem as a method to tackle cyber attacks[C]// 2018 IEEE Industrial Cyber-Physical Systems (ICPS) , May 15-18, 2018, St.Petersburg, Russia:398-403.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detection and identification of data attacks in power system">

                                <b>[12]</b> SOU K C, SANDBERG H, JOHANSSON K H.Detection and identification of data attacks in power system[C]// 2012 American Control Conference (ACC) , June 27-29, 2012, Montreal, Canada:3651-3656.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A massively parallel framework for very large scale linear state estimation">

                                <b>[13]</b> XU Chenxi, ABUR A.A massively parallel framework for very large scale linear state estimation[J].IEEE Transactions on Power Systems, 2018, 33 (4) :4407-4413.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A cross-layer defense mechanism against GPS spoofing attacks on PMUs in smart grids">

                                <b>[14]</b> FAN Yawen, ZHANG Zhenghao, TRINKLE M, et al.A cross-layer defense mechanism against GPS spoofing attacks on PMUs in smart grids[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :2659-2668.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detecting false data injection attacks in AC state estimation">

                                <b>[15]</b> GU Chaojun, JIRUTITIJAROEN P, MOTANI M.Detecting false data injection attacks in AC state estimation[J].IEEE Transactions on Smart Grid, 2015, 6 (5) :2476-2483.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Joint-transformation-based detection of false data injection attacks in smart grid">

                                <b>[16]</b> SINGH S K, KHANNA K, BOSE R, et al.Joint-transformation-based detection of false data injection attacks in smart grid[J].IEEE Transactions on Industrial Informatics, 2018, 14 (1) :89-97.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quickest detection of false data injection attack in wide-area smart grids">

                                <b>[17]</b> LI Shang, YILMAZ Y, WANG Xiaodong.Quickest detection of false data injection attack in wide-area smart grids[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :2725-2735.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed quickest detection of cyber-attacks in smart grid">

                                <b>[18]</b> KURT M N, YILMAZ Y, WANG Xiaodong.Distributed quickest detection of cyber-attacks in smart grid[J].IEEE Transactions on Information Forensics and Security, 2018, 13 (8) :2015-2030.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Anomaly detection in network traffic using Jensen-Shannon divergence">

                                <b>[19]</b> SALEM O, NAIT-ABDESSELAM F, MEHAOUA A.Anomaly detection in network traffic using Jensen-Shannon divergence[C]// 2012 IEEE International Conference on Communications (ICC) , June 10-15, 2012, Ottawa, Canada:5200-5204.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZDHB201503004&amp;v=MDUxNTVnVXI3S1B5bkRiTEc0SDlUTXJJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> LI Y, VOOS H, DAROUACH M, et al.An algebraic detection approach for control systems under multiple stochastic cyber-attacks[J].IEEE/CAA Journal of Automatica Sinica, 2015, 2 (3) :258-266.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Runtime semantic security analysis to detect and mitigate control-related attacks in power grids">

                                <b>[21]</b> LIN Hui, SLAGELL A, KALBARCZYK Z T, et al.Runtime semantic security analysis to detect and mitigate control-related attacks in power grids[J].IEEE Transactions on Smart Grid, 2018, 9 (1) :163-178.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detection of false data injection attacks in smart grid communication systems">

                                <b>[22]</b> RAWAT D B, BAJRACHARYA C.Detection of false data injection attacks in smart grid communication systems[J].IEEE Signal Processing Letters, 2015, 22 (10) :1652-1656.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Model based attack detection and mitigation for automatic generation control">

                                <b>[23]</b> SRIDHAR S, GOVINDARASU M.Model-based attack detection and mitigation for automatic generation control[J].IEEE Transactions on Smart Grid, 2014, 5 (2) :580-591.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Intrusion detection and prevention for ZigBee-based home area networks in smart grids">

                                <b>[24]</b> JOKAR P, LEUNG V C.Intrusion detection and prevention for ZigBee-based home area networks in smart grids[J].IEEE Transactions on Smart Grid, 2018, 9 (3) :1800-1811.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902022&amp;v=MDA3MDZxZlp1WnNGeS9nVXI3S0lTSFRlckc0SDlqTXJZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 曹翔, 张阳, 宋林川, 等.基于深度报文检测和安全增强的正向隔离装置设计及实现[J].电力系统自动化, 2019, 43 (2) :162-167.DOI:10.7500/AEPS20180316005.CAO Xiang, ZHANG Yang, SONG Linchuan, et al.Design and implementation of forward isolation device based on deep packet inspection and security enhancement[J].Automation of Electric Power Systems, 2019, 43 (2) :162-167.DOI:10.7500/AEPS20180316005.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detection of False-data Injection Attacks in Cyber-Physical DC Microgrids">

                                <b>[26]</b> BEG O A, JOHNSON T T, DAVOUDI A.Detection of false-data injection attacks in cyber-physical DC microgrids[J].IEEE Transactions on Industrial Informatics, 2017, 13 (5) :2693-2703.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Machine learning for power system disturbance and cyber-attack discrimination">

                                <b>[27]</b> HINK R C, BEAVER J M, BUCKNER M A, et al.Machine learning for power system disturbance and cyber-attack discrimination[C]// 2014 7th International Symposium on Resilient Control Systems (ISRCS) , August 19-21, 2014, Denver, USA:1-8.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A deep learning approach for intrusion detection using recurrent neural networks">

                                <b>[28]</b> YIN Chuanlong, ZHU Yuefei, FEI Jinlong, et al.A deep learning approach for intrusion detection using recurrent neural networks[J].IEEE Access, 2017, 5 (99) :21954-21961.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A big data framework for intrusion detection in smart grids using Apache spark">

                                <b>[29]</b> VIMALKUMAR K, RADHIKA N.A big data framework for intrusion detection in smart grids using Apache spark[C]// 2017 International Conference on Advances in Computing, Communications and Informatics (ICACCI) , September 13-16, 2017, Udupi, India:198-204.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detection of false data injection attacks against state estimation in smart grids based on a mixture Gaussian distribution learning method">

                                <b>[30]</b> FOROUTAN S A, SALMASI F R.Detection of false data injection attacks against state estimation in smart grids based on a mixture Gaussian distribution learning method[J].IET Cyber-Physical Systems:Theory &amp; Applications, 2017, 2 (4) :161-171.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Deep learning based interval state estimation of AC smart grids against sparse cyber attacks">

                                <b>[31]</b> WANG Huaizhi, RUAN Jiaqi, WANG Guibin, et al.Deep learning-based interval state estimation of AC smart grids against sparse cyber attacks[J].IEEE Transactions on Industrial Informatics, 2018, 14 (11) :4766-4778.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-time detection of false data injection attacks in smart grid:a deep learning-based intelligent mechanism">

                                <b>[32]</b> HE Youbiao, MENDIS G J, WEI Jin.Real-time detection of false data injection attacks in smart grid:a deep learning-based intelligent mechanism[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2505-2516.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Classification of disturbances and cyber-attacks in power systems using heterogeneous time-synchronized data">

                                <b>[33]</b> PAN Shengyi, MORRIS T, ADHIKARI U.Classification of disturbances and cyber-attacks in power systems using heterogeneous time-synchronized data[J].IEEE Transactions on Industrial Informatics, 2015, 11 (3) :650-662.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Applying non-nested generalized exemplars classification for cyber-power event and intrusion detection">

                                <b>[34]</b> ADHIKARI U, MORRIS T H, PAN Shengyi.Applying non-nested generalized exemplars classification for cyber-power event and intrusion detection[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :3928-3941.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Applying Hoeffding adaptive trees for real-time cyber-power event and intrusion classification">

                                <b>[35]</b> ADHIKARI U, MORRIS T H, PAN Shengyi.Applying Hoeffding adaptive trees for real-time cyber-power event and intrusion classification[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4049-4060.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" >
                                    <b>[36]</b>
                                 中国国家标准化管理委员会.电力系统管理及其信息交换数据和通信安全第5部分:GB/T 18657等及其衍生标准的安全:GB/Z 25320.5—2013/IEC/TS 62351-5:2009[S].北京:中国标准出版社, 2013.Standardization Administration of the People’s Republic of China.Power systems management and associated information exchange—data and communication security—Part 5:security for GB/T 18657 and derivatives:GB/Z 25320.5—2013/IEC/TS 62351-5:2009[S].Beijing:Standards Press of China, 2013.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Information-theoretic approach to authentication codes for power systemcommunications&amp;quot;">

                                <b>[37]</b> MATSUMOTO T, KOBAYASHI T, KATAYAMA S, et al.Information-theoretic approach to authentication codes for power system communications[C]// 2010 IEEE PES Transmission and Distribution Conference and Exposition, April 19-22, 2010, New Orleans, USA:1-7.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An efficient merkle-tree-based authentication scheme for smart grid">

                                <b>[38]</b> LI Hongwei, LU Rongxing, ZHOU Liang, et al.An efficient Merkle-tree-based authentication scheme for smart grid[J].IEEE Systems Journal, 2014, 8 (2) :655-663.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Efficient authentication and key management mechanisms for smart grid communications">

                                <b>[39]</b> NICANFAR H, JOKAR P, BEZNOSOV K, et al.Efficient authentication and key management mechanisms for smart grid communications[J].IEEE Systems Journal, 2014, 8 (2) :629-640.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Secure anonymous key distribution scheme for smart grid">

                                <b>[40]</b> TSAI J L, LO N W.Secure anonymous key distribution scheme for smart grid[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :906-914.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Efficient and Privacy-Preserving Data Aggregation Scheme for Smart Grid against Internal Adversaries">

                                <b>[41]</b> HE Debiao, KUMAR N, ZEADALLY S, et al.Efficient and privacy-preserving data aggregation scheme for smart grid against internal adversaries[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2411-2419.
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_42" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201803004&amp;v=MDM1NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjdLS0NMZlliRzRIOW5Nckk5RllJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[42]</b> 梁耀, 冯冬芹, 徐珊珊, 等.加密传输在工控系统安全中的可行性研究[J].自动化学报, 2018, 44 (3) :434-442.LIANG Yao, FENG Dongqin, XU Shanshan, et al.Feasibility analysis of encrypted transmission on security of industrial control systems[J].Acta Automatica Sinica, 2018, 44 (3) :434-442.
                            </a>
                        </p>
                        <p id="86">
                            <a id="bibliography_43" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Performance costs of software cryptography in securing new-generation internet of energy endpoint devices">

                                <b>[43]</b> LEDWABA L P, HANCKE G P, VENTER H S, et al.Performance costs of software cryptography in securing new-generation internet of energy endpoint devices[J].IEEE Access, 2018, 6:9303-9323.
                            </a>
                        </p>
                        <p id="88">
                            <a id="bibliography_44" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An effective address mutation approach for disrupting reconnaissance attacks">

                                <b>[44]</b> JAFARIAN J H, AL-SHAER E, DUAN Qi.An effective address mutation approach for disrupting reconnaissance attacks[J].IEEE Transactions on Information Forensics and Security, 2015, 10 (12) :2562-2577.
                            </a>
                        </p>
                        <p id="90">
                            <a id="bibliography_45" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201810005&amp;v=MTYwMzFOcjQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjdLUHlyUGJiRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[45]</b> 龚钢军, 高爽, 陆俊, 等.地市级区域能源互联网安全可信防护体系研究[J].中国电机工程学报, 2018, 38 (10) :2861-2873.GONG Gangjun, GAO Shuang, LU Jun, et al.Study on secure trusted protection architecture for prefecture-level regional energy internet[J].Proceedings of the CSEE, 2018, 38 (10) :2861-2873.
                            </a>
                        </p>
                        <p id="92">
                            <a id="bibliography_46" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201808007&amp;v=Mjg1NTBac0Z5L2dVcjdLUHlyUGJiRzRIOW5NcDQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[46]</b> 李彬, 曹望璋, 卢超, 等.非可信环境下基于区块链的多级DR投标安全管理及技术支撑[J].中国电机工程学报, 2018, 38 (8) :2272-2283.LI Bin, CAO Wangzhang, LU Chao, et al.Security management and technique support for multi-level DR bidding under untrusted environment based on blockchain[J].Proceedings of the CSEE, 2018, 38 (8) :2272-2283.
                            </a>
                        </p>
                        <p id="94">
                            <a id="bibliography_47" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201907003&amp;v=MDk5OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjdLSVNIVGVyRzRIOWpNcUk5Rlo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[47]</b> 赵曰浩, 彭克, 徐丙垠, 等.能源区块链应用工程现状与展望[J].电力系统自动化, 2019, 43 (7) :14-22.DOI:10.7500/AEPS20180411007.ZHAO Yuehao, PENG Ke, XU Bingyin, et al.Status and prospect of pilot project of energy blockchain[J].Automation of Electric Power Systems, 2019, 43 (7) :14-22.DOI:10.7500/AEPS20180411007.
                            </a>
                        </p>
                        <p id="96">
                            <a id="bibliography_48" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804007&amp;v=MTA0OTlLUHlyUGJiRzRIOW5NcTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[48]</b> 丁伟, 王国成, 许爱东, 等.能源区块链的关键技术及信息安全问题研究[J].中国电机工程学报, 2018, 38 (4) :1026-1034.DING Wei, WANG Guocheng, XU Aidong, et al.Research on key technologies and information security issues of energy blockchain[J].Proceedings of the CSEE, 2018, 38 (4) :1026-1034.
                            </a>
                        </p>
                        <p id="98">
                            <a id="bibliography_49" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201810012&amp;v=MjE0OTJyNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VyN0tJU0hSZmJHNEg5bk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[49]</b> 杨挺, 赵俊杰, 张卫欣, 等.电力信息物理融合系统数据区块链生成算法[J].电力自动化设备, 2018, 38 (10) :74-80.YANG Ting, ZHAO Junjie, ZHANG Weixin, et al.Data blockchain generation algorithm of cyber physical power system[J].Electric Power Automation Equipment, 2018, 38 (10) :74-80.
                            </a>
                        </p>
                        <p id="100">
                            <a id="bibliography_50" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Denial of service (DoS) defence for resource availability in wireless sensor networks">

                                <b>[50]</b> OSANAIYE O, ALFA A S, HANCKE G P.Denial of service (DoS) defence for resource availability in wireless sensor networks[J].IEEE Access, 2018, 6:6975-7004.
                            </a>
                        </p>
                        <p id="102">
                            <a id="bibliography_51" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive response system for distributed denial-of-service attacks">

                                <b>[51]</b> THING V L, SLOMAN M, DULAY N.Adaptive response system for distributed denial-of-service attacks[D].London:Imperial College, 2009.
                            </a>
                        </p>
                        <p id="104">
                            <a id="bibliography_52" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A collaborative DDoS defence framework using network function virtualization">

                                <b>[52]</b> RASHIDI B, FUNG C, BERTINO E.A collaborative DDoS defence framework using network function virtualization[J].IEEE Transactions on Information Forensics and Security, 2017, 12 (10) :2483-2497.
                            </a>
                        </p>
                        <p id="106">
                            <a id="bibliography_53" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Optimal protection strategy against false data injection attacks in power systems,&amp;quot;">

                                <b>[53]</b> LIU Xuan, LI Zhiyi, LI Zuyi.Optimal protection strategy against false data injection attacks in power systems[J].IEEE Transactions on Smart Grid, 2017, 8 (4) :1802-1810.
                            </a>
                        </p>
                        <p id="108">
                            <a id="bibliography_54" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805008&amp;v=MDAzMjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjdLS0QzSWE3RzRIOW5NcW85RmJJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[54]</b> DAVARIKIA H, BARATI M.A tri-level programming model for attack-resilient control of power grids[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :918-929.
                            </a>
                        </p>
                        <p id="110">
                            <a id="bibliography_55" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Sparse malicious false data injection attacks and defense mechanisms in smart grids">

                                <b>[55]</b> HAO Jinping, PIECHOCKI R J, KALESHI D, et al.Sparse malicious false data injection attacks and defense mechanisms in smart grids[J].IEEE Transactions on Industrial Informatics, 2015, 11 (5) :1198-1209.
                            </a>
                        </p>
                        <p id="112">
                            <a id="bibliography_56" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805010&amp;v=Mjc4NTJxbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VyN0tLRDNJYTdHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[56]</b> HAN Yuqi, GUO Chuangxin, MA Shiying, et al.Modeling cascading failures and mitigation strategies in PMU based cyber-physical power systems[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :944-957.
                            </a>
                        </p>
                        <p id="114">
                            <a id="bibliography_57" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES8B7B219615DFD537819AC20635D44D33&amp;v=MDU2MjVvWkRaZTU3ZWdnOHpCRWI2ellNTzMzaXFoRXdEYmFRTWJtY0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3Mit3YW89TmlmT2ZidktHYVBPcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[57]</b> WANG Qi, TAI Wei, TANG Yi, et al.A two-layer game theoretical attack-defense model for a false data injection attack against power systems[J].International Journal of Electrical Power &amp; Energy Systems, 2019, 104:169-177.
                            </a>
                        </p>
                        <p id="116">
                            <a id="bibliography_58" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Markov game analysis for attack-defense of power networks under possible misinformation">

                                <b>[58]</b> MA C Y, YAU D K, LOU Xin, et al.Markov game analysis for attack-defense of power networks under possible misinformation[J].IEEE Transactions on Power Systems, 2013, 28 (2) :1676-1686.
                            </a>
                        </p>
                        <p id="118">
                            <a id="bibliography_59" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic defense resource allocation for minimizing unsupplied demand in cyber-physical systems against uncertain attacks">

                                <b>[59]</b> MO Huadong, SANSAVINI G.Dynamic defense resource allocation for minimizing unsupplied demand in cyber-physical systems against uncertain attacks[J].IEEE Transactions on Reliability, 2017, 66 (4) :1253-1265.
                            </a>
                        </p>
                        <p id="120">
                            <a id="bibliography_60" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic games for power grid protection against coordinated cyber-physical attacks">

                                <b>[60]</b> WEI Longfei, SARWAT A I, SAAD W, et al.Stochastic games for power grid protection against coordinated cyber-physical attacks[J].IEEE Transactions on Smart Grid, 2018, 9 (2) :684-694.
                            </a>
                        </p>
                        <p id="122">
                            <a id="bibliography_61" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Data injection attacks on smart grids with multiple adversaries:a game-theoretic perspective">

                                <b>[61]</b> SANJAB A, SAAD W.Data injection attacks on smart grids with multiple adversaries:a game-theoretic perspective[J].IEEE Transactions on Smart Grid, 2016, 7 (4) :2038-2049.
                            </a>
                        </p>
                        <p id="124">
                            <a id="bibliography_62" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stealthy false data injection attacks against state estimation in power systems:Switching network topologies">

                                <b>[62]</b> WANG Shaocheng, REN Wei.Stealthy false data injection attacks against state estimation in power systems:switching network topologies[C]// 2014 IEEE American Control Conference (ACC) , June 4-6, 2014, Portland, USA:1572-1577.
                            </a>
                        </p>
                        <p id="126">
                            <a id="bibliography_63" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enhanced hidden moving target defense in smart grids">

                                <b>[63]</b> TIAN J, TAN R, GUAN X, et al.Enhanced hidden moving target defense in smart grids[J].IEEE Transactions on Smart Grid, 2019, 10 (2) :2208-2223.
                            </a>
                        </p>
                        <p id="128">
                            <a id="bibliography_64" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Synchrophasor data correction under GPS spoofing attack a state estimation-based approach">

                                <b>[64]</b> FAN Xiaoyuan, DU Liang, DUAN Dongliang.Synchrophasor data correction under GPS spoofing attack:a state estimation-based approach[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4538-4546.
                            </a>
                        </p>
                        <p id="130">
                            <a id="bibliography_65" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Bayesian algorithm to enhance the resilience of WAMS applications against cyber attacks">

                                <b>[65]</b> KHALID H M, PENG J C.A Bayesian algorithm to enhance the resilience of WAMS applications against cyber attacks[J].IEEE Transactions on Smart Grid, 2016, 7 (4) :2026-2037.
                            </a>
                        </p>
                        <p id="132">
                            <a id="bibliography_66" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed estimation of power system oscillation modes under attacks on GPS clocks">

                                <b>[66]</b> WANG Yongqiang, HESPANHA J P.Distributed estimation of power system oscillation modes under attacks on GPS clocks[J].IEEE Transactions on Instrumentation and Measurement, 2018, 67 (7) :1626-1637.
                            </a>
                        </p>
                        <p id="134">
                            <a id="bibliography_67" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive cyber-physical system attack detection and reconstruction with application to power systems">

                                <b>[67]</b> AO Wei, SONG Yongdong, WEN Changyun.Adaptive cyber-physical system attack detection and reconstruction with application to power systems[J].IET Control Theory and Applications, 2016, 10 (12) :1458-1468.
                            </a>
                        </p>
                        <p id="136">
                            <a id="bibliography_68" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fallback control for isochronous energy storage systems in autonomous microgrids under denial-of-service cyber-attacks">

                                <b>[68]</b> CHLELA M, MASCARELLA D, JOOS G, et al.Fallback control for isochronous energy storage systems in autonomous microgrids under denial-of-service cyber-attacks[J].IEEE Transactions on Smart Grid, 2018, 9 (5) :4702-4711.
                            </a>
                        </p>
                        <p id="138">
                            <a id="bibliography_69" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A distributed control paradigm for smart grid to address attacks on data integrity and availability">

                                <b>[69]</b> FARRAJ A, HAMMAD E, KUNDUR D.A distributed control paradigm for smart grid to address attacks on data integrity and availability[J].IEEE Transactions on Signal and Information Processing over Networks, 2018, 4 (1) :70-81.
                            </a>
                        </p>
                        <p id="140">
                            <a id="bibliography_70" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617015&amp;v=MTc1ODBJU0hUZXJHNEg5Zk5xSTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VyN0s=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[70]</b> 李志强, 苏盛, 曾祥君, 等.基于虚构诱骗陷阱的电力调度系统针对性攻击主动安全防护[J].电力系统自动化, 2016, 40 (17) :106-112.LI Zhiqiang, SU Sheng, ZENG Xiangjun, et al.Fabricated traps based active cyber security defense against targeted cyber-attack in electric power dispatching systems[J].Automation of Electric Power Systems, 2016, 40 (17) :106-112.
                            </a>
                        </p>
                        <p id="142">
                            <a id="bibliography_71" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Strategic honeypot game model for distributed denial of service attacks in the smart grid">

                                <b>[71]</b> WANG Kun, DU Miao, MAHARJAN S, et al.Strategic honeypot game model for distributed denial of service attacks in the smart grid[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2474-2482.
                            </a>
                        </p>
                        <p id="144">
                            <a id="bibliography_72" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic watermarking:active defense of networked cyber-physical systems">

                                <b>[72]</b> SATCHIDANANDAN B, KUMAR P R.Dynamic watermarking:active defense of networked cyber-physical systems[J].Proceedings of the IEEE, 2017, 105 (2) :219-240.
                            </a>
                        </p>
                        <p id="146">
                            <a id="bibliography_73" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501010&amp;v=MTI2OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjdLSVNIVGVyRzRIOVRNcm85RVpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[73]</b> 高昆仑, 辛耀中, 李钊, 等.智能电网调度控制系统安全防护技术及发展[J].电力系统自动化, 2015, 39 (1) :48-52.GAO Kunlun, XIN Yaozhong, LI Zhao, et al.Development and process of cyber security protection architecture for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :48-52.
                            </a>
                        </p>
                        <p id="148">
                            <a id="bibliography_74" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SJSJ201805014&amp;v=MjI3MjZxZlp1WnNGeS9nVXI3S05pZllaTEc0SDluTXFvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[74]</b> 裴志江, 邹起辰, 谢超.基于可信计算的工业控制系统[J].计算机工程与设计, 2018, 39 (5) :1283-1289.PEI Zhijiang, ZOU Qichen, XIE Chao.Industrial control system based on trusted computing[J].Computer Engineering and Design, 2018, 39 (5) :1283-1289.
                            </a>
                        </p>
                        <p id="150">
                            <a id="bibliography_76" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evolving Defense Mechanism for Future Network Security">

                                <b>[76]</b> ZHOU Haifeng, WU Chunming, JIANG Ming, et al.Evolving defense mechanism for future network security[J].IEEE Communications Magazine, 2015, 53 (4) :45-51.
                            </a>
                        </p>
                        <p id="152">
                            <a id="bibliography_76" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The &amp;quot;triptych of cyber security&amp;quot;:a classification of active cyber defence">

                                <b>[76]</b> DEWAR R S.The “triptych of cyber security”:a classification of active cyber defence[C]// 6th International Conference on Cyber Conflict (CyCon 2014) , June 3-6, 2014, Tallinn, Estonia:7-21.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910001" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910001&amp;v=MjM5NzlHRnJDVVI3cWZadVpzRnkvZ1VyN0tJU0hUZXJHNEg5ak5yNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

