

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136664318850000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910002%26RESULT%3d1%26SIGN%3dmVS2OC2teCnZFujDoXj87%252flb3pE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910002&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910002&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910002&amp;v=MjgzNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VyM1BJU0hUZXJHNEg5ak5yNDlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;1&lt;/b&gt; 用户侧储能电站服务模式 "><b>1</b> 用户侧储能电站服务模式</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;2 CCHP型微网结构与数学模型&lt;/b&gt; "><b>2 CCHP型微网结构与数学模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="1) 燃气轮机">1) 燃气轮机</a></li>
                                                <li><a href="#63" data-title="2) 吸收式制冷机">2) 吸收式制冷机</a></li>
                                                <li><a href="#67" data-title="3) 电制冷机">3) 电制冷机</a></li>
                                                <li><a href="#71" data-title="4) 换热装置">4) 换热装置</a></li>
                                                <li><a href="#75" data-title="5) 燃气锅炉">5) 燃气锅炉</a></li>
                                                <li><a href="#79" data-title="6) 储能装置 (蓄电池和储能电站) ">6) 储能装置 (蓄电池和储能电站) </a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#83" data-title="&lt;b&gt;3&lt;/b&gt; 多微网系统经济优化调度模型 "><b>3</b> 多微网系统经济优化调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#84" data-title="&lt;b&gt;3.1&lt;/b&gt; 目标函数"><b>3.1</b> 目标函数</a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;3.2&lt;/b&gt; 约束条件"><b>3.2</b> 约束条件</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;3.3&lt;/b&gt; 求解方法"><b>3.3</b> 求解方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#158" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#159" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例系统"><b>4.1</b> 算例系统</a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;4.2&lt;/b&gt; 优化结果分析"><b>4.2</b> 优化结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#192" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#234" data-title="附录A">附录A</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;图1 含公共储能电站的多微网拓扑&lt;/b&gt;"><b>图1 含公共储能电站的多微网拓扑</b></a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;图2 算例系统示意图&lt;/b&gt;"><b>图2 算例系统示意图</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;表1 电价参数&lt;/b&gt;"><b>表1 电价参数</b></a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;图3 各微网与电网交互功率与弃电功率曲线&lt;/b&gt;"><b>图3 各微网与电网交互功率与弃电功率曲线</b></a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;图4 公共连接点与各微网交互电功率曲线&lt;/b&gt;"><b>图4 公共连接点与各微网交互电功率曲线</b></a></li>
                                                <li><a href="#188" data-title="&lt;b&gt;图5 接入储能电站MG1和MG3冷热负荷平衡曲线&lt;/b&gt;"><b>图5 接入储能电站MG1和MG3冷热负荷平衡曲线</b></a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;图6 储能电站与各微网交互电功率及充放电功率曲线&lt;/b&gt;"><b>图6 储能电站与各微网交互电功率及充放电功率曲线</b></a></li>
                                                <li><a href="#225" data-title="图A1 冷热电联供型微网供能结构图">图A1 冷热电联供型微网供能结构图</a></li>
                                                <li><a href="#226" data-title="图A2 微网负荷功率和可再生能源预测发电功率曲线">图A2 微网负荷功率和可再生能源预测发电功率曲线</a></li>
                                                <li><a href="#226" data-title="图A2 微网负荷功率和可再生能源预测发电功率曲线">图A2 微网负荷功率和可再生能源预测发电功率曲线</a></li>
                                                <li><a href="#227" data-title="图A3 连接到公共点MG1设备出力曲线">图A3 连接到公共点MG1设备出力曲线</a></li>
                                                <li><a href="#228" data-title="图A4 连接到公共点MG2设备出力曲线">图A4 连接到公共点MG2设备出力曲线</a></li>
                                                <li><a href="#229" data-title="图A5 连接到公共点MG3设备出力曲线">图A5 连接到公共点MG3设备出力曲线</a></li>
                                                <li><a href="#230" data-title="图A6 接入储能电站MG1设备出力曲线">图A6 接入储能电站MG1设备出力曲线</a></li>
                                                <li><a href="#231" data-title="图A7 接入储能电站MG2设备出力曲线">图A7 接入储能电站MG2设备出力曲线</a></li>
                                                <li><a href="#232" data-title="图A8 接入储能电站MG3设备出力曲线">图A8 接入储能电站MG3设备出力曲线</a></li>
                                                <li><a href="#233" data-title="表A1 微网设备参数">表A1 微网设备参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 崔林, 唐沂媛.冷热电联供型微电网优化运行及敏感性分析[J].电力工程技术, 2017, 36 (6) :138-143.CUI Lin, TANG Yiyuan.Optimal operation and sensitivity analysis of the combined cooling, heating and power microgrid[J].Electric Power Engineering Technology, 2017, 36 (6) :138-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201706027&amp;v=MjcyNDhIOWJNcVk5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjNQTHo3UFpMRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         崔林, 唐沂媛.冷热电联供型微电网优化运行及敏感性分析[J].电力工程技术, 2017, 36 (6) :138-143.CUI Lin, TANG Yiyuan.Optimal operation and sensitivity analysis of the combined cooling, heating and power microgrid[J].Electric Power Engineering Technology, 2017, 36 (6) :138-143.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" LI Yajun, HU Rentian.Exergy-analysis based comparative study of absorption refrigeration and electric compression refrigeration in CCHP systems[J].Applied Thermal Engineering, 2016, 93:1228-1237." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESCFB8D74C0FB94565248E9ED6ED8E54B6&amp;v=MTAwMzBmT2ZjRE9iTm00cUlzMlpKMTlCWGc4eVJNUjdqY0lRUXFXcW1kQmNjZVJRY2laQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzcyK3dxOD1OaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         LI Yajun, HU Rentian.Exergy-analysis based comparative study of absorption refrigeration and electric compression refrigeration in CCHP systems[J].Applied Thermal Engineering, 2016, 93:1228-1237.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 田培根, 肖曦, 丁若星, 等.自治型微电网群多元复合储能系统容量配置方法[J].电力系统自动化, 2013, 37 (1) :168-173.TIAN Peigen, XIAO Xi, DING Ruoxing, et al.A capacity configuring method of composite energy storage system in autonomous multi-microgrid[J].Automation of Electric Power Systems, 2013, 37 (1) :168-173." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301030&amp;v=MjQwMzdCdEdGckNVUjdxZlp1WnNGeS9nVXIzUElTSFRlckc0SDlMTXJvOUdaSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         田培根, 肖曦, 丁若星, 等.自治型微电网群多元复合储能系统容量配置方法[J].电力系统自动化, 2013, 37 (1) :168-173.TIAN Peigen, XIAO Xi, DING Ruoxing, et al.A capacity configuring method of composite energy storage system in autonomous multi-microgrid[J].Automation of Electric Power Systems, 2013, 37 (1) :168-173.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" EDDY Y, GOOI H B, CHEN S X.Multi-agent system for distributed management of microgrids[J].IEEE Transactions on Power Systems, 2015, 30 (1) :24-34." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-agent system for distributed management of microgrids">
                                        <b>[4]</b>
                                         EDDY Y, GOOI H B, CHEN S X.Multi-agent system for distributed management of microgrids[J].IEEE Transactions on Power Systems, 2015, 30 (1) :24-34.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" NIKMEHR N, RAVADANEGH S N.Optimal power dispatch of multi-microgrids at future smart distribution grids[J].IEEE Transactions on Smart Grid, 2015, 6 (4) :1648-1657." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal power dispatch of multi-microgrids at future smart distribution grids">
                                        <b>[5]</b>
                                         NIKMEHR N, RAVADANEGH S N.Optimal power dispatch of multi-microgrids at future smart distribution grids[J].IEEE Transactions on Smart Grid, 2015, 6 (4) :1648-1657.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 王成山, 洪博文, 郭力, 等.冷热电联供微网优化调度通用建模方法[J].中国电机工程学报, 2013, 33 (31) :26-33.WANG Chengshan, HONG Bowen, GUO Li, et al.A general modeling method for optimal dispatch of combined cooling, heating and power microgrid[J].Proceedings of the CSEE, 2013, 33 (31) :26-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201331003&amp;v=MTU3Njl1WnNGeS9nVXIzUFB5clBiYkc0SDlMUHJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王成山, 洪博文, 郭力, 等.冷热电联供微网优化调度通用建模方法[J].中国电机工程学报, 2013, 33 (31) :26-33.WANG Chengshan, HONG Bowen, GUO Li, et al.A general modeling method for optimal dispatch of combined cooling, heating and power microgrid[J].Proceedings of the CSEE, 2013, 33 (31) :26-33.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 林凯骏, 吴俊勇, 郝亮亮, 等.基于非合作博弈的冷热电联供微能源网运行策略优化[J].电力系统自动化, 2018, 42 (6) :25-32.DOI:10.7500/AEPS20170714006.LIN Kaijun, WU Junyong, HAO Liangliang, et al.Optimization of operation strategy for micro-energy grid with CCHP systems based on non-cooperative game[J].Automation of Electric Power Systems, 2018, 42 (6) :25-32.DOI:10.7500/AEPS20170714006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806004&amp;v=Mjk0MTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjNQSVNIVGVyRzRIOW5NcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         林凯骏, 吴俊勇, 郝亮亮, 等.基于非合作博弈的冷热电联供微能源网运行策略优化[J].电力系统自动化, 2018, 42 (6) :25-32.DOI:10.7500/AEPS20170714006.LIN Kaijun, WU Junyong, HAO Liangliang, et al.Optimization of operation strategy for micro-energy grid with CCHP systems based on non-cooperative game[J].Automation of Electric Power Systems, 2018, 42 (6) :25-32.DOI:10.7500/AEPS20170714006.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" GU Wei, WANG Zhihe, WU Zhi, et al.An online optimal dispatch schedule for CCHP microgrids based on model predictive control[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2332-2342." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;An Online Optimal Dispatch Schedule for CCHP Microgrids Based on Model Predictive Control,&amp;quot;">
                                        <b>[8]</b>
                                         GU Wei, WANG Zhihe, WU Zhi, et al.An online optimal dispatch schedule for CCHP microgrids based on model predictive control[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2332-2342.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" GUO Li, LIU Wenjian, CAI Jiejin, et al.A two-stage optimal planning and design method for combined cooling, heat and power microgrid system[J].Energy Conversion and Management, 2013, 74 (10) :433-445." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES5F2B402D7CD6FC82E16BB1E870BED27C&amp;v=MzAxOTM1aDdDZ3BLeHhSbTZ6a1BPbjZYcEJVMUM4ZmdSNzNzQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzcyK3dxOD1OaWZPZmJiT0hLUElyNDB4WQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         GUO Li, LIU Wenjian, CAI Jiejin, et al.A two-stage optimal planning and design method for combined cooling, heat and power microgrid system[J].Energy Conversion and Management, 2013, 74 (10) :433-445.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 徐青山, 李淋, 盛业宏, 等.冷热电联供型多微网主动配电系统日前优化经济调度[J].电网技术, 2018, 42 (6) :1726-1734.XU Qingshan, LI Lin, SHENG Yehong, et al.Day-ahead optimized economic dispatch of active distribution power system with combined cooling, heating and power-based microgrids[J].Power System Technology, 2018, 42 (6) :1726-1734." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806005&amp;v=MjU0NTFNcVk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjNQSVRyQmZiRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         徐青山, 李淋, 盛业宏, 等.冷热电联供型多微网主动配电系统日前优化经济调度[J].电网技术, 2018, 42 (6) :1726-1734.XU Qingshan, LI Lin, SHENG Yehong, et al.Day-ahead optimized economic dispatch of active distribution power system with combined cooling, heating and power-based microgrids[J].Power System Technology, 2018, 42 (6) :1726-1734.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 徐青山, 李淋, 蔡霁霖, 等.考虑电能交互的冷热电多微网系统日前优化经济调度[J].电力系统自动化, 2018, 42 (21) :36-44.DOI:10.7500/AEPS20180417006.XU Qingshan, LI Lin, CAI Jilin, et al.Day-ahead optimized economic dispatch of CCHP multi-microgrid system considering power interaction among microgrids[J].Automation of Electric Power Systems, 2018, 42 (21) :36-44.DOI:10.7500/AEPS20180417006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821005&amp;v=MjI3NDVyRzRIOW5Pcm85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjNQSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         徐青山, 李淋, 蔡霁霖, 等.考虑电能交互的冷热电多微网系统日前优化经济调度[J].电力系统自动化, 2018, 42 (21) :36-44.DOI:10.7500/AEPS20180417006.XU Qingshan, LI Lin, CAI Jilin, et al.Day-ahead optimized economic dispatch of CCHP multi-microgrid system considering power interaction among microgrids[J].Automation of Electric Power Systems, 2018, 42 (21) :36-44.DOI:10.7500/AEPS20180417006.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 吴福保, 刘晓峰, 孙谊媊, 等.基于冷热电联供的多园区博弈优化策略[J].电力系统自动化, 2018, 42 (13) :68-75.DOI:10.7500/AEPS20170914005.WU Fubao, LIU Xiaofeng, SUN Yiqian, et al.Game optimization strategy for multiple parks based on combined cooling heating and power[J].Automation of Electric Power systems, 2018, 42 (13) :68-75.DOI:10.7500/AEPS20170914005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813010&amp;v=MDY2NDFyQ1VSN3FmWnVac0Z5L2dVcjNQSVNIVGVyRzRIOW5Ockk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         吴福保, 刘晓峰, 孙谊媊, 等.基于冷热电联供的多园区博弈优化策略[J].电力系统自动化, 2018, 42 (13) :68-75.DOI:10.7500/AEPS20170914005.WU Fubao, LIU Xiaofeng, SUN Yiqian, et al.Game optimization strategy for multiple parks based on combined cooling heating and power[J].Automation of Electric Power systems, 2018, 42 (13) :68-75.DOI:10.7500/AEPS20170914005.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 张国玉, 洪超, 陈杜琳, 等.面向储能电站调度的光储发电系统运行优化策略研究[J].电力工程技术, 2017, 36 (3) :50-56.ZHANG Guoyu, HONG Chao, CHEN Dulin, et al.Operation optimization of photovoltaic-energy storage hybrid system based on scheduling of battery energy storage system[J].Electric Power Engineering Technology, 2017, 36 (3) :50-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201703011&amp;v=MDg2MjZxZlp1WnNGeS9nVXIzUEx6N1BaTEc0SDliTXJJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         张国玉, 洪超, 陈杜琳, 等.面向储能电站调度的光储发电系统运行优化策略研究[J].电力工程技术, 2017, 36 (3) :50-56.ZHANG Guoyu, HONG Chao, CHEN Dulin, et al.Operation optimization of photovoltaic-energy storage hybrid system based on scheduling of battery energy storage system[J].Electric Power Engineering Technology, 2017, 36 (3) :50-56.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 康重庆, 刘静琨, 张宁.未来电力系统储能的新形态:云储能[J].电力系统自动化, 2017, 41 (21) :2-8.DOI:10.7500/AEPS20170601011.KANG Chongqing, LIU Jingkun, ZHANG Ning.A new form of energy storage in future power system:cloud energy storage[J].Automation of Electric Power Systems, 2017, 41 (21) :2-8.DOI:10.7500/AEPS20170601011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721002&amp;v=MjM0ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVXIzUElTSFRlckc0SDliT3JvOUZab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         康重庆, 刘静琨, 张宁.未来电力系统储能的新形态:云储能[J].电力系统自动化, 2017, 41 (21) :2-8.DOI:10.7500/AEPS20170601011.KANG Chongqing, LIU Jingkun, ZHANG Ning.A new form of energy storage in future power system:cloud energy storage[J].Automation of Electric Power Systems, 2017, 41 (21) :2-8.DOI:10.7500/AEPS20170601011.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" LIU Jingkun, ZHANG Ning, KANG Chongqing, et al.Cloud energy storage for residential and small commercial consumers:a business case study[J].Applied Energy, 2017, 188:226-236." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES7A01ACC88EF18775DDF0882F4C2613BA&amp;v=MjUxNjd2RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3NzIrd3E4PU5pZk9mYlRKSHRDOTNQeE5iSjU1RFhRK3lCTm5ua2w5UUhmZzJoWkdlN1NWUnNqdUNPTg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         LIU Jingkun, ZHANG Ning, KANG Chongqing, et al.Cloud energy storage for residential and small commercial consumers:a business case study[J].Applied Energy, 2017, 188:226-236.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 刘静琨, 张宁, 康重庆.电力系统云储能研究框架与基础模型[J].中国电机工程学报, 2017, 37 (12) :3361-3371.LIU Jingkun, ZHANG Ning, KANG Chongqing.Research framework and basic models for cloud energy storage in power system[J].Proceedings of the CSEE, 2017, 37 (12) :3361-3371." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201712001&amp;v=MzAzMTNZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVXIzUFB5clBiYkc0SDliTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         刘静琨, 张宁, 康重庆.电力系统云储能研究框架与基础模型[J].中国电机工程学报, 2017, 37 (12) :3361-3371.LIU Jingkun, ZHANG Ning, KANG Chongqing.Research framework and basic models for cloud energy storage in power system[J].Proceedings of the CSEE, 2017, 37 (12) :3361-3371.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al.Operation optimization of regional integrated energy system with CCHP and energy storage system[J].Automation of Electric Power Systems, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MTI1MzlQSVNIVGVyRzRIOW5NcTQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al.Operation optimization of regional integrated energy system with CCHP and energy storage system[J].Automation of Electric Power Systems, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 靳小龙, 穆云飞, 贾宏杰, 等.融合需求侧虚拟储能系统的冷热电联供楼宇微网优化调度方法[J].中国电机工程学报, 2017, 37 (2) :581-591.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Optimal scheduling method for a combined cooling, heating and power building microgrid considering virtual storage system at demand side[J].Proceedings of the CSEE, 2017, 37 (2) :581-591." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702026&amp;v=MDQ2MzNZOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVXIzUFB5clBiYkc0SDliTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         靳小龙, 穆云飞, 贾宏杰, 等.融合需求侧虚拟储能系统的冷热电联供楼宇微网优化调度方法[J].中国电机工程学报, 2017, 37 (2) :581-591.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Optimal scheduling method for a combined cooling, heating and power building microgrid considering virtual storage system at demand side[J].Proceedings of the CSEE, 2017, 37 (2) :581-591.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 杨永标, 于建成, 李奕杰, 等.含光伏和蓄能的冷热电联供系统调峰调蓄优化调度[J].电力系统自动化, 2017, 41 (6) :6-12.DOI:10.7500/AEPS20160610002.YANG Yongbiao, YU Jiancheng, LI Yijie, et al.Optimal load leveling dispatch of CCHP incorporating photovoltaic and storage[J].Automation of Electric Power Systems, 2017, 41 (6) :6-12.DOI:10.7500/AEPS20160610002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706002&amp;v=MDcxNTNZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVXIzUElTSFRlckc0SDliTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         杨永标, 于建成, 李奕杰, 等.含光伏和蓄能的冷热电联供系统调峰调蓄优化调度[J].电力系统自动化, 2017, 41 (6) :6-12.DOI:10.7500/AEPS20160610002.YANG Yongbiao, YU Jiancheng, LI Yijie, et al.Optimal load leveling dispatch of CCHP incorporating photovoltaic and storage[J].Automation of Electric Power Systems, 2017, 41 (6) :6-12.DOI:10.7500/AEPS20160610002.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" ZHANG Ning, KANG Chongqing, XIA Qing, et al.A convex model of risk-based unit commitment for day-ahead market clearing considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1582-1592." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A convex model of risk-based unit commitment for day-ahead market clearing considering wind power uncertainty">
                                        <b>[20]</b>
                                         ZHANG Ning, KANG Chongqing, XIA Qing, et al.A convex model of risk-based unit commitment for day-ahead market clearing considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1582-1592.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 江润洲, 邱晓燕, 李丹, 等.含储能系统的多微网智能配电系统经济运行[J].电网技术, 2013, 37 (12) :3596-3602.JIANG Runzhou, QIU Xiaoyan, LI Dan, et al.Economic operation of smart distribution network containing multi microgrids and energy storage system[J].Power System Technology, 2013, 37 (12) :3596-3602." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312047&amp;v=MDYwNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VyM1BJVHJCZmJHNEg5TE5yWTlCWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         江润洲, 邱晓燕, 李丹, 等.含储能系统的多微网智能配电系统经济运行[J].电网技术, 2013, 37 (12) :3596-3602.JIANG Runzhou, QIU Xiaoyan, LI Dan, et al.Economic operation of smart distribution network containing multi microgrids and energy storage system[J].Power System Technology, 2013, 37 (12) :3596-3602.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 吕天光, 艾芊, 孙树敏, 等.含多微网的主动配电系统综合优化运行行为分析与建模[J].中国电机工程学报, 2016, 36 (1) :122-132.L&#220; Tianguang, AI Qian, SUN Shumin, et al.Behavioural analysis and optimal operation of active distribution system with multi-microgrids[J].Proceedings of the CSEE, 2016, 36 (1) :122-132." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601016&amp;v=MTM3MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VyM1BQeXJQYmJHNEg5Zk1ybzlFWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         吕天光, 艾芊, 孙树敏, 等.含多微网的主动配电系统综合优化运行行为分析与建模[J].中国电机工程学报, 2016, 36 (1) :122-132.L&#220; Tianguang, AI Qian, SUN Shumin, et al.Behavioural analysis and optimal operation of active distribution system with multi-microgrids[J].Proceedings of the CSEE, 2016, 36 (1) :122-132.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-20 10:00</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),10-23 DOI:10.7500/AEPS20181024001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑储能电站服务的冷热电多微网系统优化经济调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E7%9B%9B%E5%86%9B&amp;code=36091733&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴盛军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%BB%BA%E5%9D%A4&amp;code=26569695&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘建坤</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E5%89%8D&amp;code=30455916&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周前</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%AA%E6%88%90%E6%A0%B9&amp;code=30455915&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">汪成根</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%93%B2&amp;code=36652607&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈哲</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0283961&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>提出一种考虑储能电站服务的冷热电多微网系统日前优化调度方法。首先提出在多微网系统建立公共储能电站, 并给出用户侧储能电站服务模式;然后将储能电站服务应用到冷热电联供型多微网系统优化调度, 通过协调微网与储能电站间的交互功率, 实现微网内冷热电负荷功率平衡和运行经济成本最优;最后以典型场景为例, 对冷热电联供型多微网系统在3种运行方式下进行经济优化调度分析。结果表明, 所提冷热电多微网系统优化调度方法可以充分发挥公用储能电站的充放电灵活性, 实现微网多余电能的时域转移和可再生能源发电的100%消纳, 并降低多微网系统的运行成本。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD%E7%94%B5%E7%AB%99%E6%9C%8D%E5%8A%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能电站服务;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%86%B7%E7%83%AD%E7%94%B5%E8%81%94%E4%BE%9B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冷热电联供;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BC%98%E5%8C%96%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">优化调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B4%9F%E8%8D%B7%E5%8A%9F%E7%8E%87%E5%B9%B3%E8%A1%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">负荷功率平衡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可再生能源消纳;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E5%BE%AE%E7%BD%91%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多微网系统;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *吴盛军 (1988—) , 男, 通信作者, 博士, 主要研究方向:新能源发电及储能应用。E-mail:wsj333@163.com;
                                </span>
                                <span>
                                    刘建坤 (1980—) , 男, 教授级高级工程师, 主要研究方向:电力系统分析。E-mail:jiankun-liu@163.com;
                                </span>
                                <span>
                                    周前 (1978—) , 男, 教授级高级工程师, 主要研究方向:电力系统分析。E-mail:xjtu@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-24</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“客户侧分布式储能柔性协调控制与联合运行关键技术研究”;</span>
                    </p>
            </div>
                    <h1><b>Optimal Economic Scheduling for Multi-microgrid System with Combined Cooling, Heating and Power Considering Service of Energy Storage Station</b></h1>
                    <h2>
                    <span>WU Shengjun</span>
                    <span>LIU Jiankun</span>
                    <span>ZHOU Qian</span>
                    <span>WANG Chenggen</span>
                    <span>CHEN Zhe</span>
            </h2>
                    <h2>
                    <span>Electric Power Research Institute of State Grid Jiangsu Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A day-ahead optimal scheduling method for combined cooling heating and power (CCHP) multi-microgrid system considering energy storage station service is proposed. Firstly, the public energy storage station is built in the multi-microgrid system, and the service mode for the energy storage station on the user side is proposed. Then, the energy storage station service is applied to the optimal economic schedule of CCHP multi-microgrid system. The power balance and operation cost of the cooling load, heating load and power load in microgrids are optimized by coordinating the interactive power between energy storage station and microgrids. Finally, three operation modes of CCHP multi-microgrid system under the typical scenarios are carried out to analyze the optimal economic scheduling. Numerical studies demonstrate that the proposed optimal scheduling method can effectively improve the operation flexibility of the public energy storage station, realize time-domain transfer of the excess energy of microgrids and consume the renewable energy generation by 100%, while reduce the operation costs of CCHP multi-microgrid system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage%20station%20service&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage station service;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=combined%20cooling%2C%20heating%20and%20power%20(CCHP)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">combined cooling, heating and power (CCHP) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=optimal%20scheduling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">optimal scheduling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=load%20power%20balance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">load power balance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20energy%20accommodation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable energy accommodation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-microgrid%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-microgrid system;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-24</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">冷热电联供 (combined cooling, heating and power, CCHP) 系统能够同时输出冷能、热能和电能, 通过能量梯级利用, 一次能源利用率高达90%, 在国内外受到广泛关注<citation id="196" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。随着微网技术的发展, 同一配电区域内出现多个相邻的微网, 构成多微网系统<citation id="197" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。CCHP型多微网系统接入储能电站后, 利用储能的可充可放特性提高系统运行灵活性, 对含CCHP的多微网系统内制冷、制热、发电设备的出力产生影响, 因此考虑储能电站服务的CCHP型多微网系统优化经济调度值得深入研究。</p>
                </div>
                <div class="p1">
                    <p id="48">目前对CCHP型微网优化调度已经开展了部分研究<citation id="205" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。文献<citation id="198" type="reference">[<a class="sup">6</a>]</citation>在描述典型CCHP系统组成和结构基础上, 设计了微网调度优化模型构架, 提出CCHP型微网优化调度通用建模方法。文献<citation id="199" type="reference">[<a class="sup">7</a>]</citation>提出基于非合作博弈的CCHP型微网优化调度模型, 建立能源网与用户的博弈模型, 验证该博弈纳什均衡的存在性。文献<citation id="200" type="reference">[<a class="sup">8</a>]</citation>提出基于模型预测控制的CCHP型微网动态优化调度策略, 实时反馈校正冷热电负荷和可再生能源出力预测偏差, 有效应对系统不确定性对经济调度的影响。文献<citation id="201" type="reference">[<a class="sup">9</a>]</citation>提出了一种CCHP型微网的双层规划设计方法, 上层规划微网设备类型和容量, 下层解决优化调度问题。文献<citation id="202" type="reference">[<a class="sup">10</a>]</citation>将CCHP型多微网和主动配电网作为两个不同的利益主体, 采用分布式建模方法实现两个不同利益主体的经济最优。文献<citation id="203" type="reference">[<a class="sup">11</a>]</citation>建立考虑多微网间电能交互的CCHP型多微网系统优化调度方法, 与多微网独立运行模式相比, 所提优化模型可以降低8.92%的运行成本和48.44%的CO<sub>2</sub>排放量。文献<citation id="204" type="reference">[<a class="sup">12</a>]</citation>考虑动态电价机制下用电价格与市场需求间的关系, 建立了基于CCHP的多园区非合作博弈优化模型, 各园区以日运行成本最小为目标与其他园区共同参与博弈。</p>
                </div>
                <div class="p1">
                    <p id="49">用户侧储能通常安装在用户内部, 利用峰谷电价差, 帮助用户降低用电成本, 储存过剩的可再生能源发电量<citation id="209" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。当前储能投资成本较高, 限制了用户侧储能的发展与应用。为解决这一问题, 文献<citation id="206" type="reference">[<a class="sup">14</a>]</citation>提出一种基于储能设施共享的云储能构想, 分析云储能的投资、规划、运行及服务定价等, 并展望其未来发展。文献<citation id="207" type="reference">[<a class="sup">15</a>]</citation>引入云储能的概念, 分析其运行机制和商业模式, 用户以低于实际储能建设成本的价格购买一定容量的虚拟储能容量和功率, 满足用户的储能需求。文献<citation id="208" type="reference">[<a class="sup">16</a>]</citation>提出云储能运营商的模型预测控制运行决策方法, 仿真结果表明可在满足用户需求的前提下降低云储能系统的运行成本。目前储能共享模式的研究仍处于起步阶段, 现有研究集中在运行机制和商业模式上, 没有对参与共享储能系统的用户群经济成本和充放电行为进行深入研究。因此本文提出公共用户侧储能电站服务模式, 为用户提供储能电站服务, 以参与公共储能电站服务的用户群为研究主体, 分析用户群的充放电行为, 同时验证所提优化调度方法的经济性和有效性。</p>
                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>1</b> 用户侧储能电站服务模式</h3>
                <div class="p1">
                    <p id="51">目前国际上已有部分针对分布式储能的商业模式应用, 如SENEC.IES给用户提供一部分免费的电能来获取用户电池的主动控制权, Ampard将用户储能集合到能量管理系统中为电网提供辅助服务, Power Edision面向公用事业公司创建了储能租赁模式, 降低用户固定资产投资风险。以上储能商业模式应用为用户侧储能共享提供了参考, 本文在传统的微网运行模式下, 提出一种用户侧储能电站服务模式, 同一配电区域内多个微网间建立大型公共储能电站, 为多微网用户提供电能存取服务, 如图1所示。公共储能电站通过大量用户用电行为的互补性与大容量储能系统所产生的聚合效应, 采用统一调度与运行维护方式, 以更小的成本为用户提供满足需求的储能服务。</p>
                </div>
                <div class="area_img" id="52">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 含公共储能电站的多微网拓扑" src="Detail/GetImg?filename=images/DLXT201910002_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 含公共储能电站的多微网拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Multi-microgrid topology with public energy storage station</b></p>

                </div>
                <div class="p1">
                    <p id="53">公共储能电站与各个微网间电能可以相互流动, 当微网电能过剩时将多余电能输入储能电站存储, 微网电能不足时储能电站输出电能供给微网。为方便结算, 每个微网与储能电站间安装电表, 微网与储能电站间存取电能以购售电的形式进行结算, 微网以售电的形式向储能电站存储电能, 以购电的形式从储能电站取回电能, 同时按传输电量向储能电站支付服务费用。</p>
                </div>
                <div class="p1">
                    <p id="54">储能电站的收益来自两部分:①微网存储电能到储能电站与微网从储能电站取回电能的结算价格差;②储能电站提供存储、传输电能的线路、测量表计等的服务费, 按电能传输量进行收费。当多个微网同时与储能电站发生存取电时, 储能电站先协调各微网与储能电站的交互功率, 若多微网系统总体呈现缺电, 则储能电站放电供给多微网系统电负荷需求;若总体呈现电能多余, 则储能电站充电存储多微网系统多余电量;若各微网与储能电站间总存电和总取电功率相同时, 则储能电站不进行充放电。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>2 CCHP型微网结构与数学模型</b></h3>
                <div class="p1">
                    <p id="56">CCHP型微网主要包含分布式电源装置、燃气机组、储能装置、能量转换装置及各种类型负荷, 根据微网的实际需求, CCHP型微网的组成方式众多且结构关系复杂<citation id="210" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。本文采用文献<citation id="211" type="reference">[<a class="sup">11</a>]</citation>的CCHP型微网, 如附录A图A1所示, 用户负荷分为冷负荷、热负荷和电负荷3种类型。该微网主要设备有:燃气轮机、燃气锅炉、余热锅炉、吸收式制冷机、电制冷机、蒸汽热水换热装置、蓄电池、储能电站、风电和光伏。微网的蓄电池系统通常采用成本较低的铅酸或碳铅电池, 储能电站通常采用锂电池, 两者在成本、运行性能和寿命等方面有差别。考虑用户侧储能不能满足向电网倒送电技术要求及相关政策限制, 设定含蓄电池的微网不能倒送电给电网。</p>
                </div>
                <div class="p1">
                    <p id="57">微网内分布式电源为燃气轮机、风电和光伏, 微网自带小容量的蓄电池装置, 在蓄电池装置不能满足微网电负荷平衡要求时, 利用储能电站存储或释放电能平衡微网电负荷。燃气轮机产生的余热经余热锅炉, 通过换热装置转换成热能供给系统热负荷, 或经吸收式制冷机转换为冷能供给系统冷负荷。当燃气轮机的余热不足以供给微网热负荷和冷负荷时, 燃气锅炉和电制冷机对微网进行补热和补冷。CCHP型微网采用储能装置解耦热电生产之间的出力约束, 脱离“以热定电”或“以电定热”的限制<citation id="212" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。下文对微网中典型设备进行建模。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58">1) 燃气轮机</h4>
                <div class="p1">
                    <p id="59">燃气轮机的发电功率和发电量如下式所示<citation id="213" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="221">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910002_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="62">式中:<i>P</i><sub>GT</sub> (<i>t</i>) 为<i>t</i>时段燃气轮机的输出功率;<i>P</i><sub>gas</sub> (<i>t</i>) 为微型燃气轮机消耗的燃气功率;<i>η</i><sub>GT</sub>为微型燃气轮机的发电效率;<i>Q</i><sub>GT</sub> (<i>t</i>) 为<i>t</i>时段微型燃气轮机的输出电能;<i>F</i><sub>GT</sub> (<i>t</i>) 为<i>t</i>时段微型燃气轮机的消耗燃气量;<i>L</i><sub>NG</sub>为燃气热值, 取9.7 (kW·h) /m<sup>3</sup>。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63">2) 吸收式制冷机</h4>
                <div class="p1">
                    <p id="64">吸收式制冷机将热能转换成冷能, 输出功率如下式所示<citation id="214" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="65"><i>Q</i><sub>AC</sub> (<i>t</i>) =<i>P</i><sub>GT</sub> (<i>t</i>) <i>γ</i><sub>GT</sub><i>η</i><sub>WH</sub><i>η</i><sub>cooling</sub><i>R</i><sub>AC</sub>      (2) </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<i>Q</i><sub>AC</sub> (<i>t</i>) 为吸收式制冷机的输出制冷功率;<i>γ</i><sub>GT</sub>为燃气轮机的热电比;<i>η</i><sub>WH</sub>为余热锅炉的效率;<i>η</i><sub>cooling</sub>为燃气轮机余热用于制冷的比例;<i>R</i><sub>AC</sub>为吸收式制冷机的能效比。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67">3) 电制冷机</h4>
                <div class="p1">
                    <p id="68">电制冷机利用电能进行制冷, 输出功率如下<citation id="215" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="69"><i>Q</i><sub>EC</sub> (<i>t</i>) =<i>P</i><sub>EC</sub> (<i>t</i>) <i>R</i><sub>EC</sub>      (3) </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>Q</i><sub>EC</sub> (<i>t</i>) 为电制冷机的输出制冷功率;<i>P</i><sub>EC</sub> (<i>t</i>) 为消耗的电功率;<i>R</i><sub>EC</sub>为电制冷机的能效比。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">4) 换热装置</h4>
                <div class="p1">
                    <p id="72">换热装置将余热锅炉中的蒸汽热能转换成热水热能, 输出功率如下式所示<citation id="216" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="73"><i>P</i><sub>HX</sub> (<i>t</i>) =<i>P</i><sub>GT</sub> (<i>t</i>) <i>γ</i><sub>GT</sub><i>η</i><sub>WH</sub><i>η</i><sub>heating</sub><i>η</i><sub>HX</sub>      (4) </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>P</i><sub>HX</sub> (<i>t</i>) 为换热装置的输出制热功率;<i>η</i><sub>heating</sub>为燃气轮机余热用于制热的比例;<i>η</i><sub>HX</sub>为换热装置的效率。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75">5) 燃气锅炉</h4>
                <div class="p1">
                    <p id="76">燃气锅炉通过燃烧天然气进行制热, 输出热量如下式所示<citation id="217" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="77"><i>Q</i><sub>GB</sub> (<i>t</i>) =<i>F</i><sub>GB</sub> (<i>t</i>) <i>L</i><sub>NG</sub><i>η</i><sub>GB</sub>      (5) </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>Q</i><sub>GB</sub> (<i>t</i>) 为燃气锅炉在<i>t</i>时段的输出热量;<i>F</i><sub>GB</sub> (<i>t</i>) 为燃气锅炉在<i>t</i>时段的消耗燃气量;<i>η</i><sub>GB</sub>为燃气锅炉的效率。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79">6) 储能装置 (蓄电池和储能电站) </h4>
                <div class="p1">
                    <p id="80">微网的蓄电池装置和储能电站都是电化学储能系统, 具体的性能参数不同, 两者的充放电模型相同, 用下式表示:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>u</mi><mo stretchy="false">) </mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mo> (</mo><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>s</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mfrac><mn>1</mn><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>a</mtext></mrow></msub></mrow></mfrac><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>a</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>S</i><sub>stor</sub> (<i>t</i>) 为<i>t</i>时段储能装置存储的能量;<i>u</i>为储能装置自放电率, 一般可以忽略;<i>η</i><sub>abs</sub>和<i>η</i><sub>relea</sub>分别为储能装置充电效率和放电效率;<i>P</i><sub>abs</sub> (<i>t</i>) 和<i>P</i><sub>relea</sub> (<i>t</i>) 分别为储能装置充电功率和放电功率;Δ<i>t</i>为调度时段的时长。</p>
                </div>
                <h3 id="83" name="83" class="anchor-tag"><b>3</b> 多微网系统经济优化调度模型</h3>
                <h4 class="anchor-tag" id="84" name="84"><b>3.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="85">考虑储能电站服务的CCHP型多微网系统运行优化目标函数包括从电网购电费用、燃气费用、从储能电站购电费用、向储能电站售电收益和储能电站服务费5部分, 即</p>
                </div>
                <div class="p1">
                    <p id="86">min <i>C</i>=<i>C</i><sub>grid</sub>+<i>C</i><sub>fuel</sub>+<i>C</i><sub>ess, b</sub>-<i>C</i><sub>ess, s</sub>+<i>C</i><sub>serve</sub>      (7) </p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>C</i><sub>grid</sub>为从电网购电费用;<i>C</i><sub>fuel</sub>为燃气轮机和燃气锅炉的燃气费用;<i>C</i><sub>ess, b</sub>为从储能电站购电的费用;<i>C</i><sub>ess, s</sub>为向储能电站售电的费用;<i>C</i><sub>serve</sub>为储能电站服务费。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88">1) 从电网购电费用为:</h4>
                <div class="p1">
                    <p id="89"><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>τ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>N</i>为微网的个数;<i>N</i><sub>T</sub>为调度周期时段数;<i>τ</i> (<i>t</i>) 为<i>t</i>时段的购电电价;<i>P</i><sub>grid, <i>i</i></sub> (<i>t</i>) 为第<i>i</i>个微网在<i>t</i>时段从电网购电的功率。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92">2) 燃气费用为:</h4>
                <div class="p1">
                    <p id="93"><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>u</mtext><mtext>e</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>F</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>c</i><sub>gas</sub>为燃气的单位体积价格;<i>F</i><sub>GT, <i>i</i></sub> (<i>t</i>) 为第<i>i</i>个微网在<i>t</i>时段燃气轮机的消耗燃气量;<i>F</i><sub>GB, <i>i</i></sub> (<i>t</i>) 为第<i>i</i>个微网在<i>t</i>时段燃气锅炉的消耗燃气量。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96">3) 从储能电站购电费用为:</h4>
                <div class="p1">
                    <p id="97"><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>b</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>λ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>λ</i> (<i>t</i>) 为<i>t</i>时段微网从储能电站购电的电价;<i>P</i><sub>ess, b, <i>i</i></sub> (<i>t</i>) 为第<i>i</i>个微网<i>t</i>时段从储能电站购电功率。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100">4) 向储能电站售电收益为:</h4>
                <div class="p1">
                    <p id="101"><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>s</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>δ</i> (<i>t</i>) 为<i>t</i>时段微网向储能电站售电的电价;<i>P</i><sub>ess, s, <i>i</i></sub> (<i>t</i>) 为第<i>i</i>个微网<i>t</i>时段向储能电站售电功率。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104">5) 向储能电站缴纳的服务费为:</h4>
                <div class="p1">
                    <p id="105"><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>r</mtext><mtext>v</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munderover><mi>θ</mi></mstyle></mrow></mstyle><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>θ</i> (<i>t</i>) 为<i>t</i>时段微网向储能电站缴纳的服务费。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>3.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="109">CCHP型微网运行需要满足各个微网冷负荷平衡约束、热负荷平衡约束和电负荷平衡约束, 同时多微网系统与储能电站交互电功率之和需满足储能电站的充放电功率平衡约束, 具体如下。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110">1) 电负荷平衡约束</h4>
                <div class="p1">
                    <p id="111"><i>P</i><sub>GT</sub> (<i>t</i>) +<i>P</i><sub>WT</sub> (<i>t</i>) +<i>P</i><sub>PV</sub> (<i>t</i>) +<i>P</i><sub>BT, relea</sub> (<i>t</i>) +</p>
                </div>
                <div class="p1">
                    <p id="112"><i>P</i><sub>grid</sub> (<i>t</i>) +<i>P</i><sub>ess, b</sub> (<i>t</i>) -<i>P</i><sub>ess, s</sub> (<i>t</i>) -</p>
                </div>
                <div class="p1">
                    <p id="113"><i>P</i><sub>BT, abs</sub> (<i>t</i>) -<i>P</i><sub>EC</sub> (<i>t</i>) -<i>P</i><sub>load</sub> (<i>t</i>) =0      (13) </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>P</i><sub>WT</sub> (<i>t</i>) 为<i>t</i>时段微网内风电发电功率;<i>P</i><sub>PV</sub> (<i>t</i>) 为微网光伏发电功率;<i>P</i><sub>load</sub> (<i>t</i>) 为微网电负荷功率;<i>P</i><sub>BT, abs</sub> (<i>t</i>) 和<i>P</i><sub>BT, relea</sub> (<i>t</i>) 分别为蓄电池充电和放电功率。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115">2) 冷负荷平衡约束</h4>
                <div class="p1">
                    <p id="116"><i>Q</i><sub>EC</sub> (<i>t</i>) +<i>Q</i><sub>AC</sub> (<i>t</i>) -<i>P</i><sub>cool</sub> (<i>t</i>) =0      (14) </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>P</i><sub>cool</sub> (<i>t</i>) 为微网内冷负荷功率。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118">3) 热负荷平衡约束</h4>
                <div class="p1">
                    <p id="119"><i>Q</i><sub>GB</sub> (<i>t</i>) + (<i>P</i><sub>HX</sub> (<i>t</i>) -<i>P</i><sub>heat</sub> (<i>t</i>) ) Δ<i>t</i>=0      (15) </p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>P</i><sub>heat</sub> (<i>t</i>) 为微网内热负荷功率。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121">4) 微网与储能电站交互功率平衡约束</h4>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>a</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>a</mtext><mtext>b</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123">式中:<i>P</i><sub>ess, abs</sub> (<i>t</i>) 和<i>P</i><sub>ess, relea</sub> (<i>t</i>) 分别为储能电站<i>t</i>时段的充电功率和放电功率。</p>
                </div>
                <div class="p1">
                    <p id="124">除了上述等式约束外, 还包括设备的出力上下限约束、电网交互功率约束、储能电站交互功率约束、储能充放电功率和储存能量约束等, 具体如下。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125">5) 设备出力上下限约束</h4>
                <div class="area_img" id="222">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910002_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="128">式中:<i>P</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>Τ</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为燃气轮机出力的最小和最大值;<i>Q</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为吸收式制冷机出力的最小和最大值;<i>P</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为电制冷机出力的最小和最大值;<i>P</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mtext>X</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Η</mtext><mtext>X</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为换热装置出力的最小和最大值;<i>Q</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为燃气锅炉出力的最小和最大值。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139">6) 储能装置充放电功率及存储能量约束</h4>
                <div class="area_img" id="140">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910002_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="142">式中:<i>S</i><sub>stor</sub> (0) 和<i>S</i><sub>stor</sub> (<i>t</i><sub>end</sub>) 分别为储能装置的初始和最终存储能量, 考虑储能运行的周期性, 一个周期后储能回到初始存储能量状态;<i>U</i><sub>abs</sub> (<i>t</i>) 和<i>U</i><sub>relea</sub> (<i>t</i>) 分别为储能的充放电状态位, 为0-1变量, 且充放电状态互斥;<i>P</i><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为储能的最大和最小充放电功率;<i>S</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>o</mtext><mtext>r</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>S</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mtext>o</mtext><mtext>r</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为储能的最大和最小存储能量。</p>
                </div>
                <h4 class="anchor-tag" id="147" name="147">7) 从电网购电功率约束</h4>
                <div class="p1">
                    <p id="148">0≤<i>P</i><sub>grid</sub> (<i>t</i>) ≤<i>P</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mtext>m</mtext><mtext>g</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="150">式中:<i>P</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mtext>m</mtext><mtext>g</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为微网从电网购电的最大功率。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152">8) 与储能电站交互功率约束</h4>
                <div class="area_img" id="223">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910002_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="155">式中:<i>P</i><sup>max</sup><sub>ess, mg</sub>为微网和储能电站间的最大交互功率。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>3.3</b> 求解方法</h4>
                <div class="p1">
                    <p id="157">上述模型为0-1混合整数线性规划问题, 决策变量为:燃气轮机功率、燃气锅炉功率、换热装置功率、吸收式制冷机功率、电制冷机功率、蓄电池充放电功率与储能能量、电网供电功率、与储能电站交互功率、储能电站充放电功率及储存能量等, 在MATLAB 2016a中调用CPLEX+YALMIP进行求解<citation id="218" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <h3 id="158" name="158" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="159" name="159"><b>4.1</b> 算例系统</h4>
                <div class="p1">
                    <p id="160">算例系统选取如图2所示的CCHP型多微网系统, 其中MG1和MG3均为CCHP型微网, MG2为光储型微网, 微网连接到公共储能电站。</p>
                </div>
                <div class="area_img" id="161">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 算例系统示意图" src="Detail/GetImg?filename=images/DLXT201910002_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 算例系统示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of test system</b></p>

                </div>
                <div class="p1">
                    <p id="162">这3个微网典型日的光伏、风电最大预测出力数据和冷热电负荷预测数据见附录A图A2, 其中MG1为多电型微网, MG3为缺电型微网。设备相关参数见附录A表A1, 蓄电池为铅酸电池, 天然气取江苏地区气价2.2元/m<sup>3</sup>, 算例电价参数见表1, 从电网购电电价采用江苏省不满1 kV普通工业用户分时电价, 从储能电站购电电价低于从电网购电电价, 储能电站购售电价差为0.2元/ (kW·h) , 储能电站电价设置主要考虑降低用户用电成本和保证储能电站有盈利空间。微网支付储能电站服务费为0.05元/ (kW·h) <citation id="219" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 微网与电网和储能电站交互电功率的上下限为±2 000 kW。储能电站采用江苏镇江某储能电站的参数, 规模为5 MW/10 MW·h, 充放电效率取0.95, 存储能量运行范围取10%～90%, 初始储存能量取20%。</p>
                </div>
                <div class="area_img" id="163">
                    <p class="img_tit"><b>表1 电价参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Parameters of electricity price</b></p>
                    <p class="img_note"></p>
                    <table id="163" border="1"><tr><td rowspan="2" colspan="2"><br />时段</td><td colspan="3"><br />电价/ (元· (kW·h) <sup>-1</sup>) </td></tr><tr><td><br />从电网<br />购电</td><td>从储能<br />电站购电</td><td>向储能<br />电站售电</td></tr><tr><td><br /> 峰</td><td>08:00—12:00<br />17:00—21:00</td><td>1.36</td><td>1.15</td><td>0.95</td></tr><tr><td><br /> 平</td><td>12:00—17:00<br />21:00—24:00</td><td>0.82</td><td>0.75</td><td>0.55</td></tr><tr><td><br /> 谷</td><td>00:00—08:00</td><td>0.37</td><td>0.40</td><td>0.20</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>4.2</b> 优化结果分析</h4>
                <div class="p1">
                    <p id="165">为验证本文提出的考虑储能电站服务的CCHP型多微网系统优化调度模型的有效性和经济性, 针对算例系统, 在各微网独立运行方式、Y形连接运行方式和接入储能电站运行方式下, 分析多微网系统的优化调度结果。</p>
                </div>
                <h4 class="anchor-tag" id="166" name="166"><b>4.2.1</b> 各微网独立运行优化调度结果分析</h4>
                <div class="p1">
                    <p id="167">当3个微网间彼此独立, 相互之间没有电能交互时, 以微网总运行成本 (即电网购电费用和燃气费用之和) 最小为优化目标, 各个微网的弃电和与电网交互情况如图3所示。MG1在00:00—08:00时段从电网购电, 总购电量为1 460.4 kW·h, 在08:00—16:00和20:00—21:00时段发生弃电, 总弃电量为3 410.8 kW·h。MG2在00:00—10:00和15:00—24:00时段从电网购电供给系统电负荷需求, 在19:00—20:00时段达到最大购电功率1 879 kW, 总购电量为25 296.9 kW·h。MG2在11:00—15:00时段光伏发电量大于电负荷需求发生弃电, 总弃电量为3 990 kW·h。MG3在00:00—08:00, 17:00—18:00和19:00—20:00时段从电网购电, 总购电量为7 908 kW·h。由附录A图A2 (c) 可知, MG3在整个调度周期内都是可再生能源发电功率小于电负荷功率, 因此微网中没有发生弃电的情况。</p>
                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 各微网与电网交互功率与弃电功率曲线" src="Detail/GetImg?filename=images/DLXT201910002_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 各微网与电网交互功率与弃电功率曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Curves of interactive power among microgrids and power grid and those of abandoned power</b></p>

                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>4.2.2</b> 各微网Y形连接运行优化调度结果分析</h4>
                <div class="p1">
                    <p id="170">当3个微网通过公共连接点以Y形连接时, 微网间可以交互电能, 调度模型的约束条件中增加公共连接点电功率平衡约束如式 (21) 所示。</p>
                </div>
                <div class="area_img" id="224">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910002_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="173">式中:<i>P</i><sub>CP, b, <i>i</i></sub> (<i>t</i>) 为微网<i>i</i>从公共连接点输入的电功率;<i>P</i><sub>CP, s, <i>i</i></sub> (<i>t</i>) 为微网<i>i</i>向公共连接点输出的电功率;<i>P</i><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>p</mtext><mo>, </mo><mtext>m</mtext><mtext>g</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为微网<i>i</i>与公共连接点间最大交互功率。</p>
                </div>
                <div class="p1">
                    <p id="175">由于接入同一配电网的多个微网间为合作关系, 因此当一个微网出现功率缺额、功率过剩或负荷波动时, 与其通过联络线相连的其他微网能够提供功率支撑<citation id="220" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 只向配电网缴纳联络线服务费 (0.05元/ (kW·h) ) 。分析各微网的优化调度结果如附录A图A3至图A5所示。若微网与公共连接点交互电功率为正, 表示电能从公共连接点传输到微网;若为负, 表示电能从微网传输到公共连接点。若蓄电池充放电功率值为正, 表示蓄电池放电;若为负, 表示蓄电池充电。电制冷机消耗电功率取负值, 表示电制冷机在消耗微网的电能。</p>
                </div>
                <div class="p1">
                    <p id="176">由附录A图A3可见, MG1在10:00—04:00时段由于可再生能源发电功率大于电负荷需求, 而MG2和MG3的缺电负荷较小, MG1与公共连接点的电能交互受到公共连接点电功率平衡限制, 因此出现弃电的情况。在00:00—08:00时段, MG1从电网购电供给微网电负荷、电制冷机和蓄电池。在00:00—10:00和14:00—24:00时段, MG1没有弃电情况发生。MG1在08:00—12:00和14:00—24:00时段通过公共连接点向其他微网输送多余电能。</p>
                </div>
                <div class="p1">
                    <p id="177">由附录A图A4可见, MG2在12:00—14:00时段出现弃电情况, 造成可再生能源浪费。在17:00—20:00时段, 由于MG1和MG3不能满足MG2负荷供电需求, MG2除蓄电池放电外, 还需从电网购电满足微网的电负荷需求。MG2在08:00—10:00和15:00—24:00时段除蓄电池放电外, 还通过公共连接点从其他微网获取电能。在11:00—15:00时段因光伏发电较多, MG2中蓄电池优先充电, 然后通过公共连接点向其他微网输电, 如果电能仍有剩余, 则产生弃电现象。</p>
                </div>
                <div class="p1">
                    <p id="178">由附录A图A5可见, MG3与独立运行方式下相似, 由于MG3属于缺电型微网, 所以没有出现弃电的情况。在17:00—18:00和19:00—20:00时段, MG3除了燃气轮机发电、可再生能源发电和蓄电池放电外, 还从电网购电满足微网负荷需求。在10:00—15:00时段微网通过公共连接点从其他微网获取电能, 燃气轮机在08:00—10:00和15:00—24:00时段运行产生电能。</p>
                </div>
                <div class="p1">
                    <p id="179">由图4可见, Y形连接的3个微网间交互电功率在公共连接点达到实时平衡。各微网与公共连接点交互电功率受其他两个微网的状态影响, 若3个微网同时处于电能多余或不足状态, 则各微网与公共连接点的交互电功率都为0。</p>
                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 公共连接点与各微网交互电功率曲线" src="Detail/GetImg?filename=images/DLXT201910002_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 公共连接点与各微网交互电功率曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Curves of interactive power among microgrids and public connection point</b></p>

                </div>
                <h4 class="anchor-tag" id="181" name="181"><b>4.2.3</b> 各微网接入储能电站优化调度结果分析</h4>
                <div class="p1">
                    <p id="182">当3个微网接入公共储能电站时, 各个微网内冷热电负荷平衡情况、设备出力和储能电站充放电功率如附录A图A6至图A8所示。若各微网与储能电站交互电功率为正, 表示微网以购电的形式从储能电站中取电;若为负, 表示以售电的形式向储能电站储存电能。</p>
                </div>
                <div class="p1">
                    <p id="183">由附录A图A6可以看出, 蓄电池在谷时段以最大功率充电储存电能, 在峰时段以最大功率放电供给微网电负荷。燃气轮机在08:00—12:00和16:00—24:00时段运行, 产生电能和余热, 供给MG1热电负荷需求。与附录A图A3在08:00—12:00时段燃气轮机几乎不出力相比, 在接入储能电站后, 燃气轮机在该时段出力共1 695.5 kW·h, 储能电站通过存储多微网系统的多余电能, 打破了各微网在Y形连接运行方式下, 公共连接点的电功率平衡约束。在00:00—8:00时段, MG1从电网购电供给蓄电池和电制冷机, 燃气轮机处于停机状态。在08:00—16:00和17:00—21:00时段, MG1向储能电站储存电能, 消纳微网中多余的可再生发电电能。在整个调度时段, MG1中没有出现弃电的情况, 可再生能源消纳率达100%。</p>
                </div>
                <div class="p1">
                    <p id="184">由附录A图A7可以看出, MG2在10:00—15:00时段, 光伏发电功率大于电负荷功率, 处于电能多余状态, 其他时段处于缺电状态。在谷时段, MG2从电网购电供给微网电负荷和蓄电池。在峰时段, 蓄电池以最大功率放电供给微网电负荷, 并由储能电站供电满足剩余的电负荷需求。在21:00—24:00时段, 当储能电站的电能不足以提供MG2电负荷需求时, 微网从电网购电。在12:00—15:00时段, MG2中多余光伏发电量通过蓄电池和储能电站以充电的形式消纳, MG2中没有出现弃电, 可再生能源实现100%消纳。</p>
                </div>
                <div class="p1">
                    <p id="185">由附录A图A8可见, MG3属于缺电型微网, 谷时段的电网购电电价比从储能电站购电电价低, 因此MG3只在谷时段从电网购电, 使微网运行成本最小。峰时段和平时段的电网购电电价较高, 燃气轮机运行供电给微网的负荷, 余热供给微网的冷负荷和热负荷。在平时段, 微网从储能电站购电比从电网购电电价低, 因此MG3在平时段从储能电站购电来满足微网电负荷需求。与MG1和MG2类似, 在整个调度时段内MG3中没有出现弃电的情况, 可再生能源消纳率达100%。</p>
                </div>
                <div class="p1">
                    <p id="186">由图5可以看出, MG1和MG3中冷负荷和热负荷达到平衡状态, 且没有出现弃冷、弃热的情况。当吸收式制冷机制冷功率不足以满足微网冷负荷时, 电制冷机运行进行补冷。当换热装置制热功率不足以满足微网热负荷时, 燃气锅炉运行进行补热。</p>
                </div>
                <div class="p1">
                    <p id="187">储能电站与各微网交互电功率、储能电站充放电功率和存储能量如图6所示。在06:00—07:00时段储能电站向MG1和MG3放电, 储能电站存储能量达到最小值, 在08:00—14:00时段多微网系统总体表现为向储能电站储电, 存储能量逐渐增大到最大值, 在16:00—20:00和22:00—24:00时段多微网系统总体表现为从储能电站取电, 储能电站存储能量逐渐减小, 最终回到初始状态2 000 kW·h。可以看出储能电站起到了对微网电能时间和空间平移的作用, 实现了多微网的协调优化运行。</p>
                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 接入储能电站MG1和MG3冷热负荷平衡曲线" src="Detail/GetImg?filename=images/DLXT201910002_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 接入储能电站MG1和MG3冷热负荷平衡曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Balance curves of cooling power and heating power of MG1 and MG3 connected to energy storage station</b></p>

                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 储能电站与各微网交互电功率及充放电功率曲线" src="Detail/GetImg?filename=images/DLXT201910002_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 储能电站与各微网交互电功率及充放电功率曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Curves of interactive power among microgrids and energy storage station and output power of energy storage station</b></p>

                </div>
                <h4 class="anchor-tag" id="190" name="190"><b>4.2.4</b> 3种运行方式下多微网总运行经济成本比较</h4>
                <div class="p1">
                    <p id="191">在CCHP型多微网系统采取各微网独立运行方式、Y形连接运行方式和接入储能电站运行方式时, 多微网系统总运行成本分别为33 230.8, 27 019.3, 24 482.3元。可见, CCHP型多微网系统接入储能电站运行方式的总成本最低, 比各微网Y形连接运行方式降低9.39%, 比各微网独立运行方式降低26.3%。储能电站收益包括与微网间发生购售电价差和微网缴纳的储能电站服务费, 共2 445.6元。</p>
                </div>
                <h3 id="192" name="192" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="193">本文以考虑储能电站服务的CCHP型多微网系统为研究对象, 构建了公共储能电站服务模式, 分析储能电站服务的工作原理, 细化储能电站的盈利方式。在储能电站充放电功率和电量约束基础上, 从各个微网冷热电负荷平衡的角度, 提出了CCHP型多微网系统以电网购电费用、燃气费用、与储能电站交易费用和储能电站服务费用最优为目标的日前经济优化调度模型, 并提出相应的求解方法。通过典型场景分析各微网在3种运行方式下的优化调度情况, 结果表明多微网系统在接入储能电站时, 储能电站对微网多余电能的时域转移增加了多微网系统运行的灵活性, 各微网没有出现弃冷、弃热和弃电的情况, 实现可再生能源发电的100%消纳, 并且多微网系统的总成本在3种运行方式中最低。</p>
                </div>
                <div class="p1">
                    <p id="194">在后续的研究中, 将围绕公共储能电站的投资成本、运行维护与电力辅助服务, 进一步研究储能电站购售电价、服务费用和运行策略等内容。</p>
                </div>
                <div class="p1">
                    <p id="195">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="234" name="234">附录A</h4>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 冷热电联供型微网供能结构图" src="Detail/GetImg?filename=images/DLXT201910002_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 冷热电联供型微网供能结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 System structure of a CCHP microgrid</p>

                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 微网负荷功率和可再生能源预测发电功率曲线" src="Detail/GetImg?filename=images/DLXT201910002_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 微网负荷功率和可再生能源预测发电功率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Curves of power and load in microgrids</p>

                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_22601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 微网负荷功率和可再生能源预测发电功率曲线" src="Detail/GetImg?filename=images/DLXT201910002_22601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 微网负荷功率和可再生能源预测发电功率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_22601.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Curves of power and load in microgrids</p>

                </div>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 连接到公共点MG1设备出力曲线" src="Detail/GetImg?filename=images/DLXT201910002_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 连接到公共点MG1设备出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Curves of devices of MG1 when connecting to the public connection point</p>

                </div>
                <div class="area_img" id="228">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 连接到公共点MG2设备出力曲线" src="Detail/GetImg?filename=images/DLXT201910002_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 连接到公共点MG2设备出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Curves of devices of MG2 when connecting to the public connection point</p>

                </div>
                <div class="area_img" id="229">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 连接到公共点MG3设备出力曲线" src="Detail/GetImg?filename=images/DLXT201910002_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 连接到公共点MG3设备出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Curves of devices of MG3 when connecting to the public connection point</p>

                </div>
                <div class="area_img" id="230">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 接入储能电站MG1设备出力曲线" src="Detail/GetImg?filename=images/DLXT201910002_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 接入储能电站MG1设备出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Curves of devices of MG1 when connecting to the energy storage station</p>

                </div>
                <div class="area_img" id="231">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 接入储能电站MG2设备出力曲线" src="Detail/GetImg?filename=images/DLXT201910002_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 接入储能电站MG2设备出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Curves of devices of MG2 when connecting to the energy storage station</p>

                </div>
                <div class="area_img" id="232">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 接入储能电站MG3设备出力曲线" src="Detail/GetImg?filename=images/DLXT201910002_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 接入储能电站MG3设备出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Curves of devices of MG3 when connecting to the energy storage station</p>

                </div>
                <div class="area_img" id="233">
                                            <p class="img_tit">
                                                表A1 微网设备参数
                                                    <br />
                                                Table A1 Device parameters of the microgrid
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910002_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910002_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910002_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 微网设备参数" src="Detail/GetImg?filename=images/DLXT201910002_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201706027&amp;v=MjA3NDhadVpzRnkvZ1VyM1BMejdQWkxHNEg5Yk1xWTlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 崔林, 唐沂媛.冷热电联供型微电网优化运行及敏感性分析[J].电力工程技术, 2017, 36 (6) :138-143.CUI Lin, TANG Yiyuan.Optimal operation and sensitivity analysis of the combined cooling, heating and power microgrid[J].Electric Power Engineering Technology, 2017, 36 (6) :138-143.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESCFB8D74C0FB94565248E9ED6ED8E54B6&amp;v=MjYyNTFJUVFxV3FtZEJjY2VSUWNpWkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3Mit3cTg9TmlmT2ZjRE9iTm00cUlzMlpKMTlCWGc4eVJNUjdqYw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> LI Yajun, HU Rentian.Exergy-analysis based comparative study of absorption refrigeration and electric compression refrigeration in CCHP systems[J].Applied Thermal Engineering, 2016, 93:1228-1237.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301030&amp;v=MjMwMDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjNQSVNIVGVyRzRIOUxNcm85R1pJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 田培根, 肖曦, 丁若星, 等.自治型微电网群多元复合储能系统容量配置方法[J].电力系统自动化, 2013, 37 (1) :168-173.TIAN Peigen, XIAO Xi, DING Ruoxing, et al.A capacity configuring method of composite energy storage system in autonomous multi-microgrid[J].Automation of Electric Power Systems, 2013, 37 (1) :168-173.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-agent system for distributed management of microgrids">

                                <b>[4]</b> EDDY Y, GOOI H B, CHEN S X.Multi-agent system for distributed management of microgrids[J].IEEE Transactions on Power Systems, 2015, 30 (1) :24-34.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal power dispatch of multi-microgrids at future smart distribution grids">

                                <b>[5]</b> NIKMEHR N, RAVADANEGH S N.Optimal power dispatch of multi-microgrids at future smart distribution grids[J].IEEE Transactions on Smart Grid, 2015, 6 (4) :1648-1657.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201331003&amp;v=MjQ3MzZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVXIzUFB5clBiYkc0SDlMUHJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王成山, 洪博文, 郭力, 等.冷热电联供微网优化调度通用建模方法[J].中国电机工程学报, 2013, 33 (31) :26-33.WANG Chengshan, HONG Bowen, GUO Li, et al.A general modeling method for optimal dispatch of combined cooling, heating and power microgrid[J].Proceedings of the CSEE, 2013, 33 (31) :26-33.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806004&amp;v=MzAxMDJDVVI3cWZadVpzRnkvZ1VyM1BJU0hUZXJHNEg5bk1xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 林凯骏, 吴俊勇, 郝亮亮, 等.基于非合作博弈的冷热电联供微能源网运行策略优化[J].电力系统自动化, 2018, 42 (6) :25-32.DOI:10.7500/AEPS20170714006.LIN Kaijun, WU Junyong, HAO Liangliang, et al.Optimization of operation strategy for micro-energy grid with CCHP systems based on non-cooperative game[J].Automation of Electric Power Systems, 2018, 42 (6) :25-32.DOI:10.7500/AEPS20170714006.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;An Online Optimal Dispatch Schedule for CCHP Microgrids Based on Model Predictive Control,&amp;quot;">

                                <b>[8]</b> GU Wei, WANG Zhihe, WU Zhi, et al.An online optimal dispatch schedule for CCHP microgrids based on model predictive control[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2332-2342.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES5F2B402D7CD6FC82E16BB1E870BED27C&amp;v=MDYzMjFCdUhZZk9HUWxmQnJMVTA1dHBodzcyK3dxOD1OaWZPZmJiT0hLUElyNDB4WTVoN0NncEt4eFJtNnprUE9uNlhwQlUxQzhmZ1I3M3NDT052RlNpV1dyN0pJRnBtYQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> GUO Li, LIU Wenjian, CAI Jiejin, et al.A two-stage optimal planning and design method for combined cooling, heat and power microgrid system[J].Energy Conversion and Management, 2013, 74 (10) :433-445.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806005&amp;v=MTIzNzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjNQSVRyQmZiRzRIOW5NcVk5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 徐青山, 李淋, 盛业宏, 等.冷热电联供型多微网主动配电系统日前优化经济调度[J].电网技术, 2018, 42 (6) :1726-1734.XU Qingshan, LI Lin, SHENG Yehong, et al.Day-ahead optimized economic dispatch of active distribution power system with combined cooling, heating and power-based microgrids[J].Power System Technology, 2018, 42 (6) :1726-1734.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821005&amp;v=MTI3MTBac0Z5L2dVcjNQSVNIVGVyRzRIOW5Pcm85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 徐青山, 李淋, 蔡霁霖, 等.考虑电能交互的冷热电多微网系统日前优化经济调度[J].电力系统自动化, 2018, 42 (21) :36-44.DOI:10.7500/AEPS20180417006.XU Qingshan, LI Lin, CAI Jilin, et al.Day-ahead optimized economic dispatch of CCHP multi-microgrid system considering power interaction among microgrids[J].Automation of Electric Power Systems, 2018, 42 (21) :36-44.DOI:10.7500/AEPS20180417006.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813010&amp;v=MTMxNTQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjNQSVNIVGVyRzRIOW5Ockk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 吴福保, 刘晓峰, 孙谊媊, 等.基于冷热电联供的多园区博弈优化策略[J].电力系统自动化, 2018, 42 (13) :68-75.DOI:10.7500/AEPS20170914005.WU Fubao, LIU Xiaofeng, SUN Yiqian, et al.Game optimization strategy for multiple parks based on combined cooling heating and power[J].Automation of Electric Power systems, 2018, 42 (13) :68-75.DOI:10.7500/AEPS20170914005.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201703011&amp;v=MTY4ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVXIzUEx6N1BaTEc0SDliTXJJOUVaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 张国玉, 洪超, 陈杜琳, 等.面向储能电站调度的光储发电系统运行优化策略研究[J].电力工程技术, 2017, 36 (3) :50-56.ZHANG Guoyu, HONG Chao, CHEN Dulin, et al.Operation optimization of photovoltaic-energy storage hybrid system based on scheduling of battery energy storage system[J].Electric Power Engineering Technology, 2017, 36 (3) :50-56.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721002&amp;v=MTE0NTlQSVNIVGVyRzRIOWJPcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 康重庆, 刘静琨, 张宁.未来电力系统储能的新形态:云储能[J].电力系统自动化, 2017, 41 (21) :2-8.DOI:10.7500/AEPS20170601011.KANG Chongqing, LIU Jingkun, ZHANG Ning.A new form of energy storage in future power system:cloud energy storage[J].Automation of Electric Power Systems, 2017, 41 (21) :2-8.DOI:10.7500/AEPS20170601011.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES7A01ACC88EF18775DDF0882F4C2613BA&amp;v=Mjk0MTlHUWxmQnJMVTA1dHBodzcyK3dxOD1OaWZPZmJUSkh0QzkzUHhOYko1NURYUSt5Qk5ubmtsOVFIZmcyaFpHZTdTVlJzanVDT052RlNpV1dyN0pJRnBtYUJ1SFlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> LIU Jingkun, ZHANG Ning, KANG Chongqing, et al.Cloud energy storage for residential and small commercial consumers:a business case study[J].Applied Energy, 2017, 188:226-236.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201712001&amp;v=MjgyMzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVcjNQUHlyUGJiRzRIOWJOclk5RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 刘静琨, 张宁, 康重庆.电力系统云储能研究框架与基础模型[J].中国电机工程学报, 2017, 37 (12) :3361-3371.LIU Jingkun, ZHANG Ning, KANG Chongqing.Research framework and basic models for cloud energy storage in power system[J].Proceedings of the CSEE, 2017, 37 (12) :3361-3371.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MTE4NzgzUElTSFRlckc0SDluTXE0OUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al.Operation optimization of regional integrated energy system with CCHP and energy storage system[J].Automation of Electric Power Systems, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702026&amp;v=MTc0OTlHRnJDVVI3cWZadVpzRnkvZ1VyM1BQeXJQYmJHNEg5Yk1yWTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 靳小龙, 穆云飞, 贾宏杰, 等.融合需求侧虚拟储能系统的冷热电联供楼宇微网优化调度方法[J].中国电机工程学报, 2017, 37 (2) :581-591.JIN Xiaolong, MU Yunfei, JIA Hongjie, et al.Optimal scheduling method for a combined cooling, heating and power building microgrid considering virtual storage system at demand side[J].Proceedings of the CSEE, 2017, 37 (2) :581-591.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706002&amp;v=MzA5MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VyM1BJU0hUZXJHNEg5Yk1xWTlGWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 杨永标, 于建成, 李奕杰, 等.含光伏和蓄能的冷热电联供系统调峰调蓄优化调度[J].电力系统自动化, 2017, 41 (6) :6-12.DOI:10.7500/AEPS20160610002.YANG Yongbiao, YU Jiancheng, LI Yijie, et al.Optimal load leveling dispatch of CCHP incorporating photovoltaic and storage[J].Automation of Electric Power Systems, 2017, 41 (6) :6-12.DOI:10.7500/AEPS20160610002.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A convex model of risk-based unit commitment for day-ahead market clearing considering wind power uncertainty">

                                <b>[20]</b> ZHANG Ning, KANG Chongqing, XIA Qing, et al.A convex model of risk-based unit commitment for day-ahead market clearing considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1582-1592.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312047&amp;v=MTk3MzN5L2dVcjNQSVRyQmZiRzRIOUxOclk5Qlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 江润洲, 邱晓燕, 李丹, 等.含储能系统的多微网智能配电系统经济运行[J].电网技术, 2013, 37 (12) :3596-3602.JIANG Runzhou, QIU Xiaoyan, LI Dan, et al.Economic operation of smart distribution network containing multi microgrids and energy storage system[J].Power System Technology, 2013, 37 (12) :3596-3602.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601016&amp;v=MTU5MTBmTXJvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVXIzUFB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 吕天光, 艾芊, 孙树敏, 等.含多微网的主动配电系统综合优化运行行为分析与建模[J].中国电机工程学报, 2016, 36 (1) :122-132.LÜ Tianguang, AI Qian, SUN Shumin, et al.Behavioural analysis and optimal operation of active distribution system with multi-microgrids[J].Proceedings of the CSEE, 2016, 36 (1) :122-132.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910002" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910002&amp;v=MjgzNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VyM1BJU0hUZXJHNEg5ak5yNDlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

