

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136666977287500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910013%26RESULT%3d1%26SIGN%3dmteuCtwhLKJ%252bCKgJIr4iEGylSWA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910013&amp;v=MTIxOTJyNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3N0xJU0hUZXJHNEg5ak4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;1&lt;/b&gt; 随机矩阵理论 "><b>1</b> 随机矩阵理论</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;1.1&lt;/b&gt; 单环定理"><b>1.1</b> 单环定理</a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;1.2&lt;/b&gt; 数字特征的选取"><b>1.2</b> 数字特征的选取</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#101" data-title="&lt;b&gt;2 基于随机矩阵谱分析的故障线路检测算法&lt;/b&gt; "><b>2 基于随机矩阵谱分析的故障线路检测算法</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#102" data-title="&lt;b&gt;2.1&lt;/b&gt; 故障特征分析"><b>2.1</b> 故障特征分析</a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;2.2&lt;/b&gt; 故障检测矩阵的生成"><b>2.2</b> 故障检测矩阵的生成</a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;2.3&lt;/b&gt; 线路&lt;b&gt;MSR&lt;/b&gt;的计算"><b>2.3</b> 线路<b>MSR</b>的计算</a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;2.4&lt;/b&gt; 基于随机矩阵谱分析的保护判据"><b>2.4</b> 基于随机矩阵谱分析的保护判据</a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;2.5&lt;/b&gt; 保护判据性能分析"><b>2.5</b> 保护判据性能分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#219" data-title="&lt;b&gt;3&lt;/b&gt; 仿真验证 "><b>3</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#220" data-title="&lt;b&gt;3.1&lt;/b&gt; 仿真模型"><b>3.1</b> 仿真模型</a></li>
                                                <li><a href="#226" data-title="&lt;b&gt;3.2&lt;/b&gt; 保护性能验证"><b>3.2</b> 保护性能验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#258" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#294" data-title="附录A">附录A</a></li>
                                                <li><a href="#296" data-title="附录B">附录B</a></li>
                                                <li><a href="#303" data-title="附录C">附录C</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#104" data-title="&lt;b&gt;图1 区内故障时的故障分量附加网络&lt;/b&gt;"><b>图1 区内故障时的故障分量附加网络</b></a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;图2 故障线路与正常线路的复数特征值分布图&lt;/b&gt;"><b>图2 故障线路与正常线路的复数特征值分布图</b></a></li>
                                                <li><a href="#196" data-title="&lt;b&gt;图3 线路区外故障时的故障分量附加网络&lt;/b&gt;"><b>图3 线路区外故障时的故障分量附加网络</b></a></li>
                                                <li><a href="#222" data-title="&lt;b&gt;图4 IEEE 39节点测试系统&lt;/b&gt;"><b>图4 IEEE 39节点测试系统</b></a></li>
                                                <li><a href="#231" data-title="&lt;b&gt;图5 线路L&lt;/b&gt;&lt;sub&gt;&lt;b&gt;8-9&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;故障发生后MSR随时间的变化图&lt;/b&gt;"><b>图5 线路L</b><sub><b>8-9</b></sub><b>故障发生后MSR随时间的变化图</b></a></li>
                                                <li><a href="#242" data-title="&lt;b&gt;图6 线路过负荷时的MSR变化图&lt;/b&gt;"><b>图6 线路过负荷时的MSR变化图</b></a></li>
                                                <li><a href="#246" data-title="&lt;b&gt;图7 系统振荡时各线路的MSR&lt;/b&gt;"><b>图7 系统振荡时各线路的MSR</b></a></li>
                                                <li><a href="#251" data-title="&lt;b&gt;图8 加入异常数据后正常线路L&lt;/b&gt;&lt;sub&gt;&lt;b&gt;9-39&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的MSR变化图&lt;/b&gt;"><b>图8 加入异常数据后正常线路L</b><sub><b>9-39</b></sub><b>的MSR变化图</b></a></li>
                                                <li><a href="#255" data-title="&lt;b&gt;表1 数据非同步时的实验结果&lt;/b&gt;"><b>表1 数据非同步时的实验结果</b></a></li>
                                                <li><a href="#295" data-title="图A1 线路两端的电流故障分量波形">图A1 线路两端的电流故障分量波形</a></li>
                                                <li><a href="#297" data-title="表B1 线路L&lt;sub&gt;8＿9&lt;/sub&gt;各种故障情形下的识别结果">表B1 线路L<sub>8＿9</sub>各种故障情形下的识别结果</a></li>
                                                <li><a href="#298" data-title="表B2 线路L&lt;sub&gt;26＿29&lt;/sub&gt;各种故障情形下的识别结果">表B2 线路L<sub>26＿29</sub>各种故障情形下的识别结果</a></li>
                                                <li><a href="#299" data-title="图B1 各线路的特征值分布图">图B1 各线路的特征值分布图</a></li>
                                                <li><a href="#300" data-title="表B3 线路L&lt;sub&gt;8＿9&lt;/sub&gt;非全相运行时0.5s再故障的检测结果">表B3 线路L<sub>8＿9</sub>非全相运行时0.5s再故障的检测结果</a></li>
                                                <li><a href="#301" data-title="表B4 线路L&lt;sub&gt;26＿29&lt;/sub&gt;非全相运行时0.5s再故障的检测结果">表B4 线路L<sub>26＿29</sub>非全相运行时0.5s再故障的检测结果</a></li>
                                                <li><a href="#302" data-title="图B2 非全相运行再故障时平均谱半径变化图">图B2 非全相运行再故障时平均谱半径变化图</a></li>
                                                <li><a href="#304" data-title="表C1 线路L&lt;sub&gt;8＿9&lt;/sub&gt;区外转区内故障的检测结果">表C1 线路L<sub>8＿9</sub>区外转区内故障的检测结果</a></li>
                                                <li><a href="#305" data-title="图C1 潮流转移时线路L&lt;sub&gt;5＿8&lt;/sub&gt;两端的正序电流故障分量波形图">图C1 潮流转移时线路L<sub>5＿8</sub>两端的正序电流故障分量波形图</a></li>
                                                <li><a href="#306" data-title="图C2 系统振荡时母线9处的测量阻抗">图C2 系统振荡时母线9处的测量阻抗</a></li>
                                                <li><a href="#307" data-title="图C3 加入离散脉冲时的电流波形图">图C3 加入离散脉冲时的电流波形图</a></li>
                                                <li><a href="#308" data-title="表C2 信噪比为40dB时线路L&lt;sub&gt;8＿9&lt;/sub&gt;各种故障情形下的识别结果">表C2 信噪比为40dB时线路L<sub>8＿9</sub>各种故障情形下的识别结果</a></li>
                                                <li><a href="#309" data-title="图C4 信噪比为40 dB时line L&lt;sub&gt;8＿9&lt;/sub&gt;在50%处经300Ω接地时的电流故障分量波形图">图C4 信噪比为40 dB时line L<sub>8＿9</sub>在50%处经300Ω接地时的电流故障分量波形图</a></li>
                                                <li><a href="#310" data-title="图C5 信噪比为40 dB时L&lt;sub&gt;8＿9&lt;/sub&gt;在50%处经300Ω接地时的平均谱半径">图C5 信噪比为40 dB时L<sub>8＿9</sub>在50%处经300Ω接地时的平均谱半径</a></li>
                                                <li><a href="#311" data-title="图C6 正常线路L&lt;sub&gt;28＿29&lt;/sub&gt;在不同同步时间差时的平均谱半径">图C6 正常线路L<sub>28＿29</sub>在不同同步时间差时的平均谱半径</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 杨春生, 周步祥, 林楠, 等.广域保护研究现状及展望[J].电力系统保护与控制, 2010, 38 (9) :147-150.YANG Chunsheng, ZHOU Buxiang, LIN Nan, et al.Research current status and prospect of wide-area protection[J].Power System Protection and Control, 2010, 38 (9) :147-150." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201009033&amp;v=MTk3MjZxZlp1WnNGeS9nVjc3TEx5bmFlYkc0SDlITXBvOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         杨春生, 周步祥, 林楠, 等.广域保护研究现状及展望[J].电力系统保护与控制, 2010, 38 (9) :147-150.YANG Chunsheng, ZHOU Buxiang, LIN Nan, et al.Research current status and prospect of wide-area protection[J].Power System Protection and Control, 2010, 38 (9) :147-150.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 陈乐, 薄志谦, 林湘宁, 等.基于波形相似度比较的线路快速纵联保护研究[J].中国电机工程学报, 2017, 37 (17) :5018-5027.CHEN Le, BO Zhiqian, LIN Xiangning, et al.Waveform similarity comparison based high-speed pilot protection for transmission line[J].Proceedings of the CSEE, 2017, 37 (17) :5018-5027." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717015&amp;v=MjE0NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3N0xQeXJQYmJHNEg5Yk5xSTlFWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         陈乐, 薄志谦, 林湘宁, 等.基于波形相似度比较的线路快速纵联保护研究[J].中国电机工程学报, 2017, 37 (17) :5018-5027.CHEN Le, BO Zhiqian, LIN Xiangning, et al.Waveform similarity comparison based high-speed pilot protection for transmission line[J].Proceedings of the CSEE, 2017, 37 (17) :5018-5027.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 孔令号, 焦彦军, 戴志辉.基于灰色关联度的站域保护原理[J].电网技术, 2014, 38 (8) :2274-2279.KONG Linghao, JIAO Yanjun, DAI Zhihui.New substation area protection principle based on gray correlation degree[J].Power System Technology, 2014, 38 (8) :2274-2279." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408040&amp;v=MDM1ODRSN3FmWnVac0Z5L2dWNzdMSVRyQmZiRzRIOVhNcDQ5QlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         孔令号, 焦彦军, 戴志辉.基于灰色关联度的站域保护原理[J].电网技术, 2014, 38 (8) :2274-2279.KONG Linghao, JIAO Yanjun, DAI Zhihui.New substation area protection principle based on gray correlation degree[J].Power System Technology, 2014, 38 (8) :2274-2279.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 宋国兵, 王晨清, 唐吉斯, 等.适用于风电接入系统的时域模型识别纵联保护新原理[J].电网技术, 2016, 40 (11) :3580-3585.SONG Guobing, WANG Chenqing, Tengis, et al.Novel pilot protection based on time-domain model identification for wind power integration[J].Power System Technology, 2016, 40 (11) :3580-3585." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611044&amp;v=MjkxNDdmWnVac0Z5L2dWNzdMSVRyQmZiRzRIOWZOcm85QllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         宋国兵, 王晨清, 唐吉斯, 等.适用于风电接入系统的时域模型识别纵联保护新原理[J].电网技术, 2016, 40 (11) :3580-3585.SONG Guobing, WANG Chenqing, Tengis, et al.Novel pilot protection based on time-domain model identification for wind power integration[J].Power System Technology, 2016, 40 (11) :3580-3585.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 孔德洪, 吕飞鹏, 韩康, 等.基于采样值相关度的广域后备保护算法[J].电测与仪表, 2017, 54 (9) :6-11.KONG Dehong, L&#220; Feipeng, HAN Kang, et al.A wide area back-up protection algorithm based on the correlation of sample value[J].Electrical Measurement &amp;amp; Instrumentation, 2017, 54 (9) :6-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201709002&amp;v=MjE5MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3N0xJUzdTZjdHNEg5Yk1wbzlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         孔德洪, 吕飞鹏, 韩康, 等.基于采样值相关度的广域后备保护算法[J].电测与仪表, 2017, 54 (9) :6-11.KONG Dehong, L&#220; Feipeng, HAN Kang, et al.A wide area back-up protection algorithm based on the correlation of sample value[J].Electrical Measurement &amp;amp; Instrumentation, 2017, 54 (9) :6-11.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" DUBEY R, SAMANTARAY S R, PANIGRAHI B K.An spatiotemporal information system based wide-area protection fault identification scheme[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2017, 89:136-145." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES5E8D24F94217A2A66DEDFBB5B7DD5E2D&amp;v=MjY0NDJBeURjYVJNTGpyQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzcyN3dhcz1OaWZPZmJiTkZxWE9xL2xNWU9rT0N3MDd2aEFWbmtvSlBnMlFxVw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         DUBEY R, SAMANTARAY S R, PANIGRAHI B K.An spatiotemporal information system based wide-area protection fault identification scheme[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2017, 89:136-145.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 贺兴, 艾芊, 邱才明, 等.随机矩阵理论在电力系统认知中的应用初探[J].电网技术, 2017, 41 (4) :1165-1173.HE Xing, AI Qian, QIU Caiming, et al.A primary study on the situation awareness of power systems using random matrix theory[J].Power System Technology, 2017, 41 (4) :1165-1173." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201704019&amp;v=MzExNTQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWNzdMSVRyQmZiRzRIOWJNcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         贺兴, 艾芊, 邱才明, 等.随机矩阵理论在电力系统认知中的应用初探[J].电网技术, 2017, 41 (4) :1165-1173.HE Xing, AI Qian, QIU Caiming, et al.A primary study on the situation awareness of power systems using random matrix theory[J].Power System Technology, 2017, 41 (4) :1165-1173.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 王磊, 郑宝玉, 崔景伍.基于随机矩阵理论的频谱感知技术研究综述[J].信号处理, 2011, 27 (12) :1889-1897.WANG Lei, ZHENG Baoyu, CUI Jingwu.Survey on the research of spectrum sensing technologies based on random matrix theory[J].Signal Processing, 2011, 27 (12) :1889-1897." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XXCN201112016&amp;v=MTI2MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjc3TFBUWElZTEc0SDlETnJZOUVZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王磊, 郑宝玉, 崔景伍.基于随机矩阵理论的频谱感知技术研究综述[J].信号处理, 2011, 27 (12) :1889-1897.WANG Lei, ZHENG Baoyu, CUI Jingwu.Survey on the research of spectrum sensing technologies based on random matrix theory[J].Signal Processing, 2011, 27 (12) :1889-1897.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" KUMAR S, DEO N.Correlation and network analysis of global financial indices[J].Physical Review E, 2012, 86 (2) :026101." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Correlation and network analysis of global financial indices">
                                        <b>[9]</b>
                                         KUMAR S, DEO N.Correlation and network analysis of global financial indices[J].Physical Review E, 2012, 86 (2) :026101.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" LIANG Y, PAN G, BAI Z.Asymptotic performance of MMSE receivers for large systems using random matrix theory[J].IEEE Transactions on Information Theory, 2007, 53 (11) :4173-4190." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Asymptotic Performance of MMSE Receivers for Large Systems Using Random Matrix Theory">
                                        <b>[10]</b>
                                         LIANG Y, PAN G, BAI Z.Asymptotic performance of MMSE receivers for large systems using random matrix theory[J].IEEE Transactions on Information Theory, 2007, 53 (11) :4173-4190.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" HE X, AI Q, QIU R, et al.A big data architecture design for smart grids based on random matrix theory[J].IEEE Transactions on Smart Grid, 2017, 8 (2) :674-686." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A big data architecture design for smart grids based on random matrix theory">
                                        <b>[11]</b>
                                         HE X, AI Q, QIU R, et al.A big data architecture design for smart grids based on random matrix theory[J].IEEE Transactions on Smart Grid, 2017, 8 (2) :674-686.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 徐心怡, 贺兴, 艾芊, 等.基于随机矩阵理论的配电网运行状态相关性分析方法[J].电网技术, 2016, 40 (3) :781-790.XU Xinyi, HE Xing, AI Qian, et al.A correlation analysis method for operation status of distribution network based on random matrix theory[J].Power System Technology, 2016, 40 (3) :781-790." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603022&amp;v=MTIyNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3N0xJVHJCZmJHNEg5Zk1ySTlIWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         徐心怡, 贺兴, 艾芊, 等.基于随机矩阵理论的配电网运行状态相关性分析方法[J].电网技术, 2016, 40 (3) :781-790.XU Xinyi, HE Xing, AI Qian, et al.A correlation analysis method for operation status of distribution network based on random matrix theory[J].Power System Technology, 2016, 40 (3) :781-790.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 张力, 张子仲, 顾建炜.基于随机矩阵理论的电网状态分析与扰动定位方法[J].电力系统自动化, 2018, 42 (12) :93-99.DOI:10.7500/AEPS20171106006.ZHANG Li, ZHANG Zizhong, GU Jianwei.State analysis and disturbance positioning method of power grid based on random matrix theory[J].Automation of Electric Power Systems, 2018, 42 (12) :93-99.DOI:10.7500/AEPS20171106006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812013&amp;v=MTE3NDU3cWZadVpzRnkvZ1Y3N0xJU0hUZXJHNEg5bk5yWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         张力, 张子仲, 顾建炜.基于随机矩阵理论的电网状态分析与扰动定位方法[J].电力系统自动化, 2018, 42 (12) :93-99.DOI:10.7500/AEPS20171106006.ZHANG Li, ZHANG Zizhong, GU Jianwei.State analysis and disturbance positioning method of power grid based on random matrix theory[J].Automation of Electric Power Systems, 2018, 42 (12) :93-99.DOI:10.7500/AEPS20171106006.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 刘威, 张东霞, 王新迎, 等.基于随机矩阵理论的电力系统暂态稳定性分析[J].中国电机工程学报, 2016, 36 (18) :4854-4863.LIU Wei, ZHANG Dongxia, WANG Xinying, et al.Power system transient stability analysis based on random matrix theory[J].Proceedings of the CSEE, 2016, 36 (18) :4854-4863." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201618007&amp;v=MTg0MzZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjc3TFB5clBiYkc0SDlmTnA0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         刘威, 张东霞, 王新迎, 等.基于随机矩阵理论的电力系统暂态稳定性分析[J].中国电机工程学报, 2016, 36 (18) :4854-4863.LIU Wei, ZHANG Dongxia, WANG Xinying, et al.Power system transient stability analysis based on random matrix theory[J].Proceedings of the CSEE, 2016, 36 (18) :4854-4863.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 吴茜, 张东霞, 刘道伟, 等.基于随机矩阵的电网静态稳定态势评估方法[J].中国电机工程学报, 2016, 36 (20) :5414-5420.WU Qian, ZHANG Dongxia, LIU Daowei, et al.A method for power system steady stability situation assessment based on random matrix theory[J].Proceedings of the CSEE, 2016, 36 (20) :5414-5420." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201620003&amp;v=MzEwNjRSN3FmWnVac0Z5L2dWNzdMUHlyUGJiRzRIOWZPcjQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         吴茜, 张东霞, 刘道伟, 等.基于随机矩阵的电网静态稳定态势评估方法[J].中国电机工程学报, 2016, 36 (20) :5414-5420.WU Qian, ZHANG Dongxia, LIU Daowei, et al.A method for power system steady stability situation assessment based on random matrix theory[J].Proceedings of the CSEE, 2016, 36 (20) :5414-5420.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 余森林.基于故障分量和随机矩阵谱分析的广域后备保护研究[D].成都:西南交通大学, 2018.YU Senlin.Study on wide-area backup protection based on fault component and random matrix spectrum analysis[D].Chengdu:Southwest Jiaotong University, 2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018825739.nh&amp;v=Mjk0NTc3N0xWRjI2RnJ1Nkc5YlBwcEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         余森林.基于故障分量和随机矩阵谱分析的广域后备保护研究[D].成都:西南交通大学, 2018.YU Senlin.Study on wide-area backup protection based on fault component and random matrix spectrum analysis[D].Chengdu:Southwest Jiaotong University, 2018.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" GUIONNET A, KRISHNAPUR M, ZEITOUNI O.The single ring theorem[J].Annals of Mathematics, 2011, 174 (2) :1189-1217." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJST&amp;filename=SJST3F844BF046C331A2F5E30F1003173680&amp;v=MzAyMDFoUmw3MHArU0FuanJCSTJlTFdYUTdLZkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3Mjd3YXM9TmlmWWVyRE9GdFhJM2ZsRllPMThEMzg0dg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         GUIONNET A, KRISHNAPUR M, ZEITOUNI O.The single ring theorem[J].Annals of Mathematics, 2011, 174 (2) :1189-1217.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" GUIONNET A, ZEITOUNI O.Support convergence in the single ring theorem[J].Probability Theory &amp;amp; Related Fields, 2012, 154 (4) :661-675." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD121129006421&amp;v=MDQ0NzRqTkpGOFhOajdCYXJLNkg5RE9wbzlGWXU4TkRSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         GUIONNET A, ZEITOUNI O.Support convergence in the single ring theorem[J].Probability Theory &amp;amp; Related Fields, 2012, 154 (4) :661-675.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" JANA I, SAHA K, SOSHNIKOV A.Fluctuations of linear eigenvalue statistics of random band matrices[J].Journal of Magnetism &amp;amp; Magnetic Materials, 2014, 34 (31) :181-182." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fluctuations of Linear Eigenvalue Statistics of Random Band Matrices">
                                        <b>[19]</b>
                                         JANA I, SAHA K, SOSHNIKOV A.Fluctuations of linear eigenvalue statistics of random band matrices[J].Journal of Magnetism &amp;amp; Magnetic Materials, 2014, 34 (31) :181-182.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 李斌, 曾红艳, 范瑞卿, 等.基于故障分量的相位相关电流差动保护[J].电力系统自动化, 2011, 35 (3) :54-58.LI Bin, ZENG Hongyan, FAN Ruiqing, et al.Phase correlation current differential protection based on fault component[J].Automation of Electric Power Systems, 2011, 35 (3) :54-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201103013&amp;v=MTM1NjRlckc0SDlETXJJOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjc3TElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         李斌, 曾红艳, 范瑞卿, 等.基于故障分量的相位相关电流差动保护[J].电力系统自动化, 2011, 35 (3) :54-58.LI Bin, ZENG Hongyan, FAN Ruiqing, et al.Phase correlation current differential protection based on fault component[J].Automation of Electric Power Systems, 2011, 35 (3) :54-58.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 刘凯, 李幼仪, 伊沃布林西奇, 等.自适应线路差动保护新原理[J].中国电机工程学报, 2016, 36 (13) :3440-3450.LIU Kai, LI Youyi, BRNCIC Ivo, et al.A novel adaptive differential line protection principle[J].Proceedings of the CSEE, 2016, 36 (13) :3440-3450." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613006&amp;v=MDAwODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjc3TFB5clBiYkc0SDlmTnJJOUZZb1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         刘凯, 李幼仪, 伊沃布林西奇, 等.自适应线路差动保护新原理[J].中国电机工程学报, 2016, 36 (13) :3440-3450.LIU Kai, LI Youyi, BRNCIC Ivo, et al.A novel adaptive differential line protection principle[J].Proceedings of the CSEE, 2016, 36 (13) :3440-3450.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 王宾, 董新洲, 薄志谦, 等.非全相运行输电线路负序方向纵联保护方法[J].电力系统自动化, 2009, 33 (12) :61-66.WANG Bin, DONG Xinzhou, BO Zhiqian, et al.A novel algorithm for negative sequence pilot protection applicable to open-phase transmission lines[J].Automation of Electric Power Systems, 2009, 33 (12) :61-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200912015&amp;v=Mjk5MTR6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjc3TElTSFRlckc0SHRqTnJZOUVZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         王宾, 董新洲, 薄志谦, 等.非全相运行输电线路负序方向纵联保护方法[J].电力系统自动化, 2009, 33 (12) :61-66.WANG Bin, DONG Xinzhou, BO Zhiqian, et al.A novel algorithm for negative sequence pilot protection applicable to open-phase transmission lines[J].Automation of Electric Power Systems, 2009, 33 (12) :61-66.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" NAYAK P K, PRADHAN A K, BAJPAI P.Wide-area measurement-based backup protection for power network with series compensation[J].IEEE Transactions on Power Delivery, 2014, 29 (4) :1970-1977." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Wide-area measurement-based backup protection for power network with series compensation">
                                        <b>[23]</b>
                                         NAYAK P K, PRADHAN A K, BAJPAI P.Wide-area measurement-based backup protection for power network with series compensation[J].IEEE Transactions on Power Delivery, 2014, 29 (4) :1970-1977.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-26 16:03</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),101-115 DOI:10.7500/AEPS20180602002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于随机矩阵谱分析的输电线路故障检测算法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">童晓阳</a>
                                <a href="javascript:;">余森林</a>
                </h2>
                    <h2>

                    <span>西南交通大学电气工程学院</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对基于基波相量体系和时域波形相似度的故障检测算法抗干扰能力不强, 提出了一种基于随机矩阵谱分析的输电线路故障检测算法。首先, 利用故障线路两侧电流故障分量波形几乎反向的特性, 通过滑动的定长时间窗, 将线路的一侧电流故障分量与另一侧电流故障分量相反量形成原始矩阵, 进行复制、平移、加噪声等处理构造随机矩阵, 计算其平均谱半径, 并进行谱分析, 给出了线路的两个故障检测判据。然后, 结合随机矩阵理论的单环定理, 给出了阈值的确定办法, 分析了各种因素对所提算法的影响。最后, 利用IEEE 39节点系统的大量仿真算例验证了算法的有效性, 实验表明该算法不受故障点位置、线路重载、非全相运行等因素的影响, 在系统发生振荡时也不会误切除正常线路, 耐受过渡电阻能力强, 对信息的同步性要求不高。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9A%8F%E6%9C%BA%E7%9F%A9%E9%98%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">随机矩阵;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E6%A3%80%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障检测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%87%E6%B8%A1%E7%94%B5%E9%98%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">过渡电阻;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%B3%BB%E7%BB%9F%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">系统振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%82%E5%B8%B8%E6%95%B0%E6%8D%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">异常数据;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *童晓阳 (1970—) , 男, 通信作者, 博士, 副教授, 博士生导师, 主要研究方向:电网故障诊断、广域后备保护、智能变电站。E-mail:xytong@swjtu.cn;
                                </span>
                                <span>
                                    余森林 (1993—) , 男, 硕士研究生, 主要研究方向:广域后备保护。E-mail:414109106@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-02</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51377137);</span>
                                <span>四川省科技厅重点研发资助项目 (2017GZ0054);</span>
                    </p>
            </div>
                    <h1><b>Fault Detection Algorithm for Transmission Lines Based on Random Matrix Spectrum Analysis</b></h1>
                    <h2>
                    <span>TONG Xiaoyang</span>
                    <span>YU Senlin</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Southwest Jiaotong University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Considering the lack of anti-interference ability of fault detection algorithm based on the fundamental wave phasor system and similarity of time-domain waveform, a novel transmission line fault detection algorithm based on random matrix spectrum analysis is proposed. Firstly, using the almost reverse characteristics of waveforms for the current fault components at both ends of the line, the original matrix is formed by a fixed time window that consists of current fault component on one side and opposite current fault component on the other side. A random matrix is constructed by copying, translating, and adding noise, its mean spectral radius is calculated and spectrum analysis is taken, which brings about two criteria of fault detections for lines. Then, the single ring theorem of the theory for random matrix is used to set the threshold and the influence of various factors on the proposed algorithm is analyzed. Finally, a large number of simulation examples in the IEEE-39 bus system prove the effectiveness of the algorithm. The simulation results show that the algorithm is not affected by the fault location, non-full-phase operation and heavy load and it will not cut off the normal line when the system oscillates. It also has a strong ability of resisting the transition resistance and does not require high information of synchronization.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=random%20matrix&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">random matrix;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20detection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault detection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transition%20resistance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transition resistance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=system%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">system oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=abnormal%20data&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">abnormal data;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-02</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No. 51377137);</span>
                                <span>Key Research Project of Sichuan Department of Science and Technology (No. 2017 GZ0054);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">现代电网规模大、结构复杂、交换容量大, 故障发生机率增加<citation id="266" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 快速检测与切除故障线路是保证电网安全运行的重要措施。已有保护算法多数是在基波相量体系下, 受制于滤波算法数据窗, 抗干扰能力不足, 在异常数据较多的情况下, 已有算法无法对错误数据进行修正<citation id="267" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 造成保护的拒动或误动。</p>
                </div>
                <div class="p1">
                    <p id="50">近年来学者在时域中以电流波形研究故障线路检测算法<citation id="272" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。文献<citation id="268" type="reference">[<a class="sup">2</a>]</citation>计算线路两侧电流的豪斯多夫距离评价两侧波形的相似度, 通过增设条件提升算法抗异常数据能力。文献<citation id="269" type="reference">[<a class="sup">3</a>]</citation>利用线路两端的电流故障分量计算灰色关联度及其相对大小识别故障。文献<citation id="270" type="reference">[<a class="sup">4</a>]</citation>分析区内故障与区外故障的差动电压和时间的一阶导数与差动电流的关系, 利用相关系数构建基于时域相关性的保护判据。文献<citation id="271" type="reference">[<a class="sup">5</a>]</citation>对线路两侧电流采样值进行绝对值运算后获得其相关度, 与给定阈值相比较来判断故障。但上述算法均是利用单一时刻数据构造保护判据, 没有充分利用历史数据。</p>
                </div>
                <div class="p1">
                    <p id="51">随机矩阵理论 (random matrix theory, RMT) 在1928年被提出, 它说明了当系统中只存在无序的噪声和量测误差时, 可由系统的状态变量构成的矩阵得到随机的统计特性;当状态变量含有非噪声信息时, 由状态变量构成的矩阵将出现变化, 其对应的统计特性也会改变<citation id="273" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。有限维随机矩阵理论将这门分析技术从理论分析推向工程应用<citation id="274" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。最近几年, 随机矩阵理论在金融去噪、信号处理、智能电网等领域引起了广泛研究<citation id="275" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="52">文献<citation id="276" type="reference">[<a class="sup">11</a>]</citation>利用随机矩阵理论对电网大数据进行分析, 提出了一种新的数据分析架构。文献<citation id="277" type="reference">[<a class="sup">12</a>]</citation>将节点电压幅值和支路有功功率作为状态变量, 利用增广矩阵法构造数据矩阵, 通过随机矩阵理论分析了各节点有功负荷对电网运行状态的影响。文献<citation id="278" type="reference">[<a class="sup">13</a>]</citation>只将节点电压作为状态变量应用于随机矩阵中, 减少了数据种类, 缩短了扰动定位的时间。文献<citation id="279" type="reference">[<a class="sup">14</a>]</citation>运用随机矩阵理论和相量测量单元 (PMU) 数据结合, 研究了一种由数据驱动的电网暂态稳定分析方法。目前, 将随机矩阵理论应用于输电线路故障检测的研究尚不多见。</p>
                </div>
                <div class="p1">
                    <p id="53">在已有研究成果的基础上, 本文尝试引入随机矩阵理论到输电线路故障检测。选取和分析了谱分析的输入量, 研究应用随机矩阵理论于故障线路检测的方法和故障判据。</p>
                </div>
                <h3 id="54" name="54" class="anchor-tag"><b>1</b> 随机矩阵理论</h3>
                <h4 class="anchor-tag" id="55" name="55"><b>1.1</b> 单环定理</h4>
                <div class="p1">
                    <p id="56">任意数据矩阵<mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">X</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo>=</mo><mo stretchy="false">{</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>, </mo><mn>1</mn><mo>≤</mo><mi>i</mi><mo>≤</mo><mi>m</mi><mo>, </mo><mn>1</mn><mo>≤</mo><mi>j</mi><mo>≤</mo><mi>n</mi><mo stretchy="false">}</mo></mrow></math></mathml>可按归一化公式变换为非Hermitian矩阵<mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">X</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msup><mrow></mrow><mrow><mo stretchy="false">[</mo><mn>1</mn><mn>2</mn><mo stretchy="false">]</mo></mrow></msup></mrow></math></mathml>:</p>
                </div>
                <div class="p1">
                    <p id="59"><mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mi>μ</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mfrac><mrow><mi>σ</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mi>σ</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></mfrac><mo>+</mo><mi>μ</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="61">式中:<mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mrow></math></mathml>为非Hermitian矩阵的元素;<i>i</i>=1, 2, …, <i>m</i>;<i>j</i>=1, 2, …, <i>n</i>;<i>μ</i> (·) 和<i>σ</i> (·) 分别为求期望和求方差函数, <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>μ</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mo>, </mo><mi>σ</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>x</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mn>1</mn></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="64"><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">X</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover></mrow></math></mathml>的奇异值等价矩阵<b><i>X</i></b><sub>u</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo>=</mo><mi mathvariant="bold-italic">U</mi><msqrt><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">X</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">X</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msup><mrow></mrow><mtext>Η</mtext></msup></mrow></msqrt></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<b><i>U</i></b>∈<b>C</b><sup><i>m</i>×<i>m</i></sup>, 是由魔方阵经过奇异值分解得到的Haar酉矩阵, <i>m</i>阶魔方阵可由MATLAB语句生成<citation id="280" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>;上标H表示矩阵的共轭转置。</p>
                </div>
                <div class="p1">
                    <p id="69">由矩阵理论可知:</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">X</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">X</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msup><mrow></mrow><mtext>Η</mtext></msup><mo>=</mo><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mtext>u</mtext></msub><mi mathvariant="bold-italic">X</mi><msubsup><mrow></mrow><mtext>u</mtext><mtext>Η</mtext></msubsup></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="72">对于<i>L</i>个非Hermitian矩阵<mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">X</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>L</mi><mo stretchy="false">) </mo></mrow></math></mathml>, 依次按式 (1) 和式 (2) 进行变换, 得到各自的奇异值等价矩阵<b><i>X</i></b><sub>u, <i>i</i></sub>。将<i>L</i>个<b><i>X</i></b><sub>u, <i>i</i></sub>相乘得到累积矩阵<b><i>Z</i></b>:</p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Ζ</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mi mathvariant="bold-italic">X</mi></mstyle><msub><mrow></mrow><mrow><mtext>u</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="76">对累积矩阵<b><i>Z</i></b>中各元素<i>z</i><sub><i>i</i></sub>按式 (5) 进行单位化处理, 得到标准矩阵积矩阵<mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><mo>, </mo></mrow></math></mathml>其元素为:</p>
                </div>
                <div class="p1">
                    <p id="78"><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>z</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mi>z</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><msqrt><mi>L</mi></msqrt><mi>σ</mi><mo stretchy="false"> (</mo><mi>z</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>L</mi></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover></mrow></math></mathml>为<i>m</i>阶的方阵;<mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>σ</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>z</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>m</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="83">当<i>m</i>, <i>n</i>→∞, 行列比仍为小于1的常数时, <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover></mrow></math></mathml>特征值的概率密度<i>f</i> (<i>λ</i>) <citation id="281" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>为:</p>
                </div>
                <div class="area_img" id="290">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910013_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="87">式中:<i>l</i>为随机矩阵的个数, 本文取<i>l</i>=1;<i>c</i>为行列比, <i>c</i>=<i>m</i>/<i>n</i>, <i>c</i>∈ (0, 1]。</p>
                </div>
                <div class="p1">
                    <p id="88">由式 (6) 可知, 在复平面上标准矩阵积<mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover></mrow></math></mathml>的特征值分布在两个圆环之间。理论的内环半径<i>R</i><sub>s</sub>= (1-<i>c</i>) <sup>0.5<i>l</i></sup>, 外环半径为1。非渐近谱理论指出, 在有限维数据中, 随机矩阵的特征值经验谱分布也有着同式 (6) 相同的结果<citation id="282" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="90">单环定理:一个一定维数且归一化的非Hermitian矩阵, 如果它的每个元素是满足独立同分布的高斯随机变量, 则其所有特征值将介于两个圆环之间。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>1.2</b> 数字特征的选取</h4>
                <div class="p1">
                    <p id="92">随机变量的数字特征能够反映随机变量的统计特性。随机矩阵的特征值<i>λ</i><sub><i>i</i></sub> (<i>i</i>=1, 2, …, <i>n</i>) 为随机变量, 有相应的线性特征值统计量 (linear eigenvalue statistics, LES) 刻画其分布, LES定义为<citation id="283" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false"> (</mo><mi>φ</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>φ</mi></mstyle><mo stretchy="false"> (</mo><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>φ</i> (·) 为测试函数, 不同的<i>φ</i> (·) 可构成不同的LES。</p>
                </div>
                <div class="p1">
                    <p id="96">平均谱半径 (mean spectral radius, MSR) 作为随机变量<i>λ</i><sub><i>i</i></sub> (<i>i</i>=1, 2, …, <i>n</i>) 的一种数字特征被广泛应用在单环定理中。MSR值<i>r</i>是复平面中所有特征值到原点的距离, 即</p>
                </div>
                <div class="p1">
                    <p id="97"><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><mo>=</mo><mfrac><mn>1</mn><mi>n</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">|</mo></mstyle><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="99">式中:|<i>λ</i><sub><i>i</i></sub>|为随机矩阵各特征值的模;<i>n</i>为特征值的个数。</p>
                </div>
                <div class="p1">
                    <p id="100">MSR的定义中包含了所有的特征值, 能有效地反映随机矩阵的统计特性, 很多文献将它作为数据相关性分析的指标<citation id="284" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。本文将利用MSR的变化来检测线路是否故障。</p>
                </div>
                <h3 id="101" name="101" class="anchor-tag"><b>2 基于随机矩阵谱分析的故障线路检测算法</b></h3>
                <h4 class="anchor-tag" id="102" name="102"><b>2.1</b> 故障特征分析</h4>
                <div class="p1">
                    <p id="103">线路区内故障的故障分量附加网络见图1。</p>
                </div>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 区内故障时的故障分量附加网络" src="Detail/GetImg?filename=images/DLXT201910013_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 区内故障时的故障分量附加网络</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Additional network of fault component when internal fault occurs</b></p>

                </div>
                <div class="p1">
                    <p id="105">电流故障分量的正方向为母线流向线路, 图1中<mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mo>, </mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>分别为母线<i>i</i>, <i>j</i>处的电流、电压故障分量;<i>Z</i>, <i>Z</i><sub><i>i</i></sub>, <i>Z</i><sub><i>j</i></sub>分别为线路阻抗、母线<i>i</i>, <i>j</i>背侧的等效阻抗;<mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub></mrow></math></mathml>和<mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub></mrow></math></mathml>分别为故障点处电流和电压故障分量;<i>R</i><sub>f</sub>为过渡电阻。区内故障时母线<i>i</i>处的故障分量<mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>和母线<i>j</i>处的故障分量相反值<mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="111"><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mo>-</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub><mfrac><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>a</mi><mo stretchy="false">) </mo><mi>Ζ</mi><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mi>j</mi></msub><mo>+</mo><mi>Ζ</mi></mrow></mfrac></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="113"><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub><mfrac><mrow><mi>a</mi><mi>Ζ</mi><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mi>j</mi></msub><mo>+</mo><mi>Ζ</mi></mrow></mfrac></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>a</i>为故障点距母线距离占线路全长的百分比。</p>
                </div>
                <div class="p1">
                    <p id="116">将式 (9) 除以式 (10) , 得到:</p>
                </div>
                <div class="p1">
                    <p id="117"><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mfrac><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac><mo>=</mo><mo>-</mo><mfrac><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>a</mi><mo stretchy="false">) </mo><mi>Ζ</mi><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mi>a</mi><mi>Ζ</mi><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="119">由式 (11) 易知, 当线路内部故障时, <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>与<mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mtext>的</mtext></mrow></math></mathml>相对大小和相角差只受线路两端背侧等效阻抗、线路阻抗<i>Z</i>及故障位置的影响。高压电网的线路阻抗和系统背侧阻抗几乎为纯感性, 式 (11) 的相位<mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>arg</mi></mrow><mo stretchy="false"> (</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo>/</mo><mo stretchy="false"> (</mo><mo>-</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>≈</mo><mn>1</mn><mn>8</mn><mn>0</mn><mo>°</mo><msup><mrow></mrow><mrow><mo stretchy="false">[</mo><mn>2</mn><mn>0</mn><mo stretchy="false">]</mo></mrow></msup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="123">当线路外部发生故障时, 由基尔霍夫电流定律规定的电流故障分量正方向易知<mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo></mrow></math></mathml>和<mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mo>-</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">|</mo></mrow></math></mathml>基本相等, 而<mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>arg</mi></mrow><mo stretchy="false"> (</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo>/</mo><mo stretchy="false"> (</mo><mo>-</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>的值约等于零。</p>
                </div>
                <div class="p1">
                    <p id="127">根据以上分析可知, 正常线路与故障线路两端电流故障分量<mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>与<mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>的波形有着明显差异。区外故障时<mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>与<mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>的波形基本重合;而区内故障时<mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>与<mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>对应时刻的采样值大小不等、方向相反。区内故障和区外故障时, 线路两端的电流故障分量波形如附录A图A1 (a) 和 (b) 所示。</p>
                </div>
                <div class="p1">
                    <p id="134">本文以线路两端电流故障分量为基本元素形成随机矩阵, 利用谱分析研究各数据间的关联性。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>2.2</b> 故障检测矩阵的生成</h4>
                <div class="p1">
                    <p id="136">随机矩阵理论需要高维的数据矩阵来进行相关性分析, 下面将给出高维数据矩阵的形成方法。</p>
                </div>
                <div class="p1">
                    <p id="137">将线路两端电流故障分量序列组成一个2×<i>n</i>阶矩阵<b><i>I</i></b><sub>orig</sub>:</p>
                </div>
                <div class="p1">
                    <p id="138" class="code-formula">
                        <mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>r</mtext><mtext>i</mtext><mtext>g</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mtd><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mtd><mtd><mo>⋯</mo></mtd><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>-</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mtd><mtd><mo>-</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mtd><mtd><mo>⋯</mo></mtd><mtd><mo>-</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msub><mrow></mrow><mrow><mn>2</mn><mo>×</mo><mi>n</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="139">式中:Δ<i>i</i><sub>1</sub> (<i>k</i>) 和-Δ<i>i</i><sub>2</sub> (<i>k</i>) 分别为线路一侧电流故障分量和对侧电流故障分量相反量;<i>k</i>=<i>k</i><sub>1</sub>, <i>k</i><sub>2</sub>, …, <i>k</i><sub><i>n</i></sub>为采样时刻。</p>
                </div>
                <div class="p1">
                    <p id="140">对<b><i>I</i></b><sub>orig</sub>的两行数据复制<i>m</i>-1次, 向下平移, 扩展为2<i>m</i>×<i>n</i>阶矩阵<b><i>I</i></b><sub>copy</sub>:</p>
                </div>
                <div class="p1">
                    <p id="141" class="code-formula">
                        <mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>p</mtext><mtext>y</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mtd><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mtd><mtd><mo>⋯</mo></mtd><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>-</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mtd><mtd><mo>-</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mtd><mtd><mo>⋯</mo></mtd><mtd><mo>-</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mtd><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mtd><mtd><mo>⋯</mo></mtd><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>-</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mtd><mtd><mo>-</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mtd><mtd><mo>⋯</mo></mtd><mtd><mo>-</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msub><mrow></mrow><mrow><mn>2</mn><mi>m</mi><mo>×</mo><mi>n</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="142">将一个2<i>m</i>×<i>n</i>阶的高斯白噪声矩阵叠加到<b><i>I</i></b><sub>copy</sub>上, 使矩阵中各元素变为随机数。记叠加高斯白噪声后得到的随机矩阵为<b><i>I</i></b><sub>or</sub>, 即</p>
                </div>
                <div class="p1">
                    <p id="143"><b><i>I</i></b><sub>or</sub>=<b><i>I</i></b><sub>copy</sub>+<i>A</i><b><i>N</i></b><sub>gas</sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="144">式中:<b><i>N</i></b><sub>gas</sub>为2<i>m</i>×<i>n</i>阶噪声矩阵且<b><i>N</i></b><sub>gas</sub>的各个元素均为服从标准正态分布的随机数;<i>A</i>为噪声矩阵的幅值。每将定长时间窗向前移动一个采样点, 会得到一个<b><i>I</i></b><sub>or</sub>。</p>
                </div>
                <div class="p1">
                    <p id="145">噪声幅值<i>A</i>设置的过大会淹没线路故障时采样值序列的特征;设置的太小则不能有效抵消由线路分布电容对正常线路两侧电流故障分量的影响。半补偿方式可消除或部分消除分布电容对正常线路两端电流故障分量的影响, 因此, 本算法将噪声幅值<i>A</i>设置为半补偿电流幅值的一半<citation id="285" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 即</p>
                </div>
                <div class="p1">
                    <p id="146"><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>A</mi><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>U</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mfrac><mi>Y</mi><mn>2</mn></mfrac></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="148">式中:<i>U</i><sub>N</sub>为额定相电压;<i>Y</i>为线路导纳, 由具有均匀分布参数高压线路的π形等效网络计算得到。</p>
                </div>
                <div class="p1">
                    <p id="149">将<b><i>I</i></b><sub>or</sub>按照式 (1) 至式 (5) 进行矩阵变换, 得到标准矩阵积<b><i>I</i></b><sub>final</sub>, <b><i>I</i></b><sub>final</sub>∈<b>R</b><sup>2<i>m</i>×2<i>m</i></sup>, 作为本文需要的故障检测数据矩阵。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>2.3</b> 线路<b>MSR</b>的计算</h4>
                <div class="p1">
                    <p id="151">根据式 (16) 计算某线路对应的<b><i>I</i></b><sub>final</sub>的2<i>m</i>个特征值<i>λ</i><sub><i>i</i></sub> (<i>i</i>=1, 2, …, 2<i>m</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="152">det (<b><i>I</i></b><sub>final</sub>-<i>λ</i><b><i>E</i></b>) =0      (16) </p>
                </div>
                <div class="p1">
                    <p id="153">式中:det (·) 为求方阵的行列式;<i>λ</i><b><i>E</i></b>为对角矩阵, 对角线上的值为<i>λ</i>。<i>λ</i><sub><i>i</i></sub>为满足式 (16) 的一个解。</p>
                </div>
                <div class="p1">
                    <p id="154">最后对<b><i>I</i></b><sub>final</sub>的所有特征值<i>λ</i><sub><i>i</i></sub>, 按照式 (8) 求取线路的MSR值<i>r</i>。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>2.4</b> 基于随机矩阵谱分析的保护判据</h4>
                <div class="p1">
                    <p id="156">根据2.1节分析可知, 除有限个等值点, 故障线路两端电流故障分量对应时刻互为正负, 相差较大。因此, 故障线路的<b><i>I</i></b><sub>final</sub>中各行元素的统计特性将不是相同的高斯分布, <b><i>I</i></b><sub>final</sub>的特征值主要分布在内环内部, 即MSR将小于理论计算内环半径值。而正常线路两端的电流故障分量<mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>和<mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>基本处处相等, <b><i>I</i></b><sub>final</sub>中各行元素会具有相同的高斯分布, MSR的值将介于两个圆环半径之间。</p>
                </div>
                <div class="p1">
                    <p id="159">某故障线路与正常线路的复数特征值分布如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="160">将线路两端的电流故障分量计算MSR值<i>r</i>与阈值<i>r</i><sub>set</sub>进行比较来检测故障线路。</p>
                </div>
                <div class="p1">
                    <p id="161">将概率密度函数不为零时的区间下限乘以可靠系数<i>K</i><sub>rel</sub>作为阈值<i>r</i><sub>set</sub>, 即</p>
                </div>
                <div class="p1">
                    <p id="162"><i>r</i><sub>set</sub>=<i>K</i><sub>rel</sub><i>R</i><sub>s</sub>      (17) </p>
                </div>
                <div class="p1">
                    <p id="163">式中:<i>K</i><sub>rel</sub>为可靠系数;<i>R</i><sub>s</sub>可由式 (6) 求得, 本文的<i>R</i><sub>s</sub>= (1-<i>c</i>) <sup>0.5</sup>。</p>
                </div>
                <div class="p1">
                    <p id="164">根据不同类型电流故障分量对应不同类型的故障, 可得到如下两个保护判据。</p>
                </div>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 故障线路与正常线路的复数特征值分布图" src="Detail/GetImg?filename=images/DLXT201910013_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 故障线路与正常线路的复数特征值分布图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Eigenvalues distribution diagram of fault and normal lines</b></p>

                </div>
                <div class="p1">
                    <p id="166">1) 计算从线路<i>L</i><sub><i>i</i></sub>两端零序、负序电流采样值变换得到的<b><i>I</i></b><sub>final</sub>的MSR值<i>r</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>0</mn></msubsup></mrow></math></mathml>和<i>r</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup></mrow></math></mathml>, 将它们的较小者作为<i>L</i><sub><i>i</i></sub>的MSR值<i>r</i><sub><i>i</i></sub>。若<i>r</i><sub><i>i</i></sub>满足式 (18) , 则<i>L</i><sub><i>i</i></sub>发生故障, 即</p>
                </div>
                <div class="p1">
                    <p id="169">min (<i>r</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>0</mn></msubsup></mrow></math></mathml>, <i>r</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup></mrow></math></mathml>) &lt;<i>K</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mrow><mn>0</mn><mo>, </mo><mn>2</mn></mrow></msubsup></mrow></math></mathml><i>R</i><sub>s</sub>      (18) </p>
                </div>
                <div class="p1">
                    <p id="173">式中:<i>K</i><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mrow><mn>0</mn><mo>, </mo><mn>2</mn></mrow></msubsup></mrow></math></mathml>为零序电流和负序电流的可靠系数, <i>K</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mrow><mn>0</mn><mo>, </mo><mn>2</mn></mrow></msubsup></mrow></math></mathml>可取为0.85～0.95, 本文的<i>K</i><sup>0, 2</sup><sub>rel</sub>=0.9。</p>
                </div>
                <div class="p1">
                    <p id="176">2) 在发生三相短路、系统振荡或潮流转移造成的重载时, 系统内只存在正序电流故障分量, 计算由正序电流故障分量变换得到的<b><i>I</i></b><sub>final</sub>的MSR值<i>r</i><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>1</mn></msubsup></mrow></math></mathml>。若<i>r</i><sub><i>i</i></sub>满足式 (19) , 则线路<i>L</i><sub><i>i</i></sub>被判定为故障线路。即正序电流故障分量的随机矩阵谱判据为:</p>
                </div>
                <div class="p1">
                    <p id="178"><i>r</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>1</mn></msubsup></mrow></math></mathml>&lt;<i>K</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mn>1</mn></msubsup></mrow></math></mathml><i>R</i><sub>s</sub>      (19) </p>
                </div>
                <div class="p1">
                    <p id="181">式中:<i>K</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mn>1</mn></msubsup></mrow></math></mathml>为正序电流故障分量判据的可靠系数。</p>
                </div>
                <div class="p1">
                    <p id="183">当潮流转移时, 网络拓扑结构没有改变, 正常线路两端正序电流故障分量基本处处相等, 此时<b><i>I</i></b><sub>final</sub>各行数据的关联性很强, MSR大小保持不变;在系统振荡时, 两端周期性变化的电流会使随机矩阵各行数据的分布特性发生细微改变, MSR可能会略微减小;但当发生对称故障时, 故障线路两端正序电流故障分量相差极大, 且正负相反, 此时<b><i>I</i></b><sub>final</sub>的MSR将变得极小。</p>
                </div>
                <div class="p1">
                    <p id="184">正序电流故障分量只用于检测对称故障, 为了躲过系统振荡对正序电流故障分量采样值序列关联性的影响, 将<i>K</i><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mn>1</mn></msubsup></mrow></math></mathml>设得比<i>K</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>l</mtext></mrow><mrow><mn>0</mn><mo>, </mo><mn>2</mn></mrow></msubsup></mrow></math></mathml>小, 本文的<i>K</i><sup>1</sup><sub>rel</sub>=0.5。</p>
                </div>
                <h4 class="anchor-tag" id="187" name="187"><b>2.5</b> 保护判据性能分析</h4>
                <h4 class="anchor-tag" id="188" name="188">1) 分布电容的影响</h4>
                <div class="p1">
                    <p id="189">研究具有均匀分布参数的高压输电长线路时不能忽略分布电容, 现分析其对本保护判据的影响。</p>
                </div>
                <div class="p1">
                    <p id="190">区内故障时, 两侧电流故障分量的采样值互为正负, 电容电流值相对较小, 不会改变采样序列的统计特征。</p>
                </div>
                <div class="p1">
                    <p id="191">区外故障时, 故障分量附加网络如图3所示。图中:<i>Z</i><sub>c</sub>为π形等效网络的对地容抗;<i>Z</i><sub>o</sub>为母线<i>j</i>到故障处的线路阻抗;<mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow></msub></mrow></math></mathml>和<mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>R</mtext><mi>i</mi></mrow></msub></mrow></math></mathml>分别为<mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>和<mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>减去了对地电容电流后的电流。</p>
                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_196.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 线路区外故障时的故障分量附加网络" src="Detail/GetImg?filename=images/DLXT201910013_196.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 线路区外故障时的故障分量附加网络</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_196.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Additional network of fault component when external fault occurs</b></p>

                </div>
                <div class="p1">
                    <p id="197"><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>和<mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>可表示为:</p>
                </div>
                <div class="area_img" id="291">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910013_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="202">高压电网的对地容抗有|<i>Z</i><sub>c</sub>|≫|<i>Z</i>+<i>Z</i><sub><i>i</i></sub>|<citation id="286" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 则</p>
                </div>
                <div class="area_img" id="292">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910013_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="205">结合式 (20) 得:</p>
                </div>
                <div class="area_img" id="293">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910013_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="208">由式 (22) 可知, 区外故障时, 即便有电容电流的影响, <mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>与<mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>的相位差仍约等于零。原始数据矩阵叠加了幅值为<i>A</i>=0.5<i>U</i><sub>N</sub> (<i>Y</i>/2) 的噪声后, 能有效消除由分布电容引起的两端电流故障分量波形的偏差。</p>
                </div>
                <h4 class="anchor-tag" id="211" name="211">2) 保护判据抗过渡电阻能力</h4>
                <div class="p1">
                    <p id="212">由式 (11) 可知, 两侧电流故障分量对应时刻采样值的相对大小与过渡电阻无关, 即故障检测矩阵中各行元素的关联性不受过渡电阻影响, 因此本文提出的保护判据抗过渡电阻能力较强。</p>
                </div>
                <h4 class="anchor-tag" id="213" name="213">3) 动作速度的分析</h4>
                <div class="p1">
                    <p id="214">本算法通过定长时间窗对一段时间内的采样数据进行分析并计算出该线路该时刻的MSR。某时刻MSR的计算矩阵<b><i>I</i></b><sub>final</sub>包含该线路此时刻之前的历史采样值。故障发生后<b><i>I</i></b><sub>final</sub>将含有不是同分布的故障数据, 但<b><i>I</i></b><sub>final</sub>中故障数据需要积累到一定的量后才能使矩阵各行元素之间的关联性发生变化, 因此本算法需要经过一定的时间才能判断故障线路。算法的动作速度与<b><i>I</i></b><sub>final</sub>由几个周期的数据组成有关, 在满足数据维数的要求下, 提高采样率, 使一个周期内包含更多的采样数据, 算法的动作速度将加快。本文选取的采样周期数为2。经过大量仿真实验可得到, 本文算法的动作时间约为18 ms。</p>
                </div>
                <h4 class="anchor-tag" id="215" name="215">4) 抗异常数据能力分析</h4>
                <div class="p1">
                    <p id="216">当数据在传输中受到噪声干扰或连续出现几个离散脉冲时, 已有的基于单一时刻采样数据构造的波形相似度保护算法将不能保证得到正确的识别结果, 异常数据会使保护动作的可靠性降低。本保护算法是利用一个定长时间窗内所有的采样值数据进行关联性分析, 几个异常脉冲和高斯白噪声不会改变时间窗内数据的统计特性, 即线路的MSR不会发生变化。因此, 本保护算法有良好的耐受异常数据能力。</p>
                </div>
                <h4 class="anchor-tag" id="217" name="217">5) 信息同步对算法的影响</h4>
                <div class="p1">
                    <p id="218">已有算法大多需要精确的时间同步来保证算法的有效性。对于正常线路, 本算法在形成故障检测矩阵时已对原数据矩阵叠加了高斯白噪声, 各元素叠加的噪声将减少由时间不同步引起的采样数据差异;而故障线路两侧电流故障分量的采样值数据除零点外互为正负, 一定程度内的时间不同步不会影响保护算法结果的正确性。本文所应用的π形等值输电线路模型一般应用于中等长度线路 (100～300 km) 。在分布参数模型中, 两侧电流存在相位差, 本文通过叠加相应的噪声可减小由电容电流造成的两端电流不同步的影响, 能够正确区分正常线路和故障线路。</p>
                </div>
                <h3 id="219" name="219" class="anchor-tag"><b>3</b> 仿真验证</h3>
                <h4 class="anchor-tag" id="220" name="220"><b>3.1</b> 仿真模型</h4>
                <div class="p1">
                    <p id="221">利用PSCAD搭建IEEE 10机39节点系统, 如图4所示。</p>
                </div>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_222.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 IEEE 39节点测试系统" src="Detail/GetImg?filename=images/DLXT201910013_222.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 IEEE 39节点测试系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_222.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 IEEE 39-bus test system</b></p>

                </div>
                <div class="p1">
                    <p id="223">该系统的电压等级为345 kV, 频率为60 Hz, 采样频率为3 kHz。<i>m</i>=25, <i>n</i>=100 (定长数据窗包含100个数据) , 两个保护判据的整定阈值分别为<i>r</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow><mrow><mn>0</mn><mo>, </mo><mn>2</mn></mrow></msubsup></mrow></math></mathml>=0.9<i>R</i><sub>s</sub>=0.636 4, <i>r</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow><mn>1</mn></msubsup></mrow></math></mathml>=0.5<i>R</i><sub>s</sub>=0.353 6。</p>
                </div>
                <h4 class="anchor-tag" id="226" name="226"><b>3.2</b> 保护性能验证</h4>
                <h4 class="anchor-tag" id="227" name="227">1) 区内简单故障</h4>
                <div class="p1">
                    <p id="228">单相接地故障占线路故障的80%, 并且多数接地点均存在过渡电阻。附录B表B1列出了线路L<sub>8-9</sub>发生故障时的仿真结果, L<sub>5-8</sub>和L<sub>9-39</sub>为其相邻线路, 故障设置在0.3 s时发生。L<sub>26-29</sub>的仿真结果如附录B表B2所示。</p>
                </div>
                <div class="p1">
                    <p id="229">由附录B表B1和表B2的仿真结果可看到, 只有故障所在线路的MSR小于整定阈值, 本算法能够正确地检测各种类型的故障。</p>
                </div>
                <div class="p1">
                    <p id="230">图5为线路L<sub>8-9</sub>的A相经300 Ω过渡电阻接地的仿真结果, 故障点设置在距母线8的10%处。</p>
                </div>
                <div class="area_img" id="231">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_231.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 线路L8-9故障发生后MSR随时间的变化图" src="Detail/GetImg?filename=images/DLXT201910013_231.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 线路L</b><sub><b>8-9</b></sub><b>故障发生后MSR随时间的变化图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_231.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Variation diagram of MSR with time for line L</b><sub><b>8-9</b></sub><b>when fault occurs</b></p>

                </div>
                <div class="p1">
                    <p id="232">由图5可知, 故障线路的MSR经2个周期持续减小后保持不变, 约为0.35;而相邻正常线路的MSR在故障发生前后保持不变, 约为0.83。线路L<sub>8-9</sub>, L<sub>5-8</sub>, L<sub>9-39</sub>在未发生故障时和发生故障后的特征值分布如附录B图B1 (a) 和 (b) 所示。</p>
                </div>
                <h4 class="anchor-tag" id="233" name="233">2) 非全相运行再故障</h4>
                <div class="p1">
                    <p id="234">传统的负序方向纵联保护在线路非全相运行时需要退出运行, 否则负序方向纵联保护在线路再故障时将拒动<citation id="287" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。附录B表B3列出了线路L<sub>8-9</sub>两侧A相断线再故障的仿真结果。0.3 s设置两侧A相断线, 各种故障均发生在0.5 s。线路L<sub>26-29</sub>非全相运行再故障仿真结果如附录B表B4所示。</p>
                </div>
                <div class="p1">
                    <p id="235">对比附录B表B1和表B3可知, 相同故障类型的MSR与线路是否全相运行无关;由附录B表B3和表B4可知, 线路非全相运行再故障不会使本保护算法拒动。</p>
                </div>
                <div class="p1">
                    <p id="236">附录B图B2为非全相运行的L<sub>8-9</sub>在0.5 s发生B相金属性接地故障时的仿真结果, 由L<sub>8-9</sub>两端负序电流采样值计算的MSR值在0.52 s时就低于整定阈值, 能够正确检测出故障。</p>
                </div>
                <h4 class="anchor-tag" id="237" name="237">3) 转换性故障</h4>
                <div class="p1">
                    <p id="238">附录C表C1为线路L<sub>8-9</sub>发生转换性故障的检测结果, 转换性故障发生在0.3 s, 由L<sub>5-8</sub>距母线8的10%处接地故障转换为L<sub>8-9</sub>距母线8的10%处的接地故障。由附录C表C1可知, 故障线路L<sub>8-9</sub>的MSR均小于阈值, 即在相邻线路发生各种类型的区外转区内故障, 所提算法能正确检测故障线路。</p>
                </div>
                <h4 class="anchor-tag" id="239" name="239">4) 线路过负荷时的算法性能</h4>
                <div class="p1">
                    <p id="240">过负荷运行时流过线路的电流将变大, 会使传统距离保护发生误动, 有必要分析所提算法在线路过负荷时的动作特性。本算例通过以下设置来模拟线路的突然过负荷:在0.2 s替换母线8的负荷, 新负荷<i>S</i><sub>e</sub>=6<i>S</i><sub>o</sub>, <i>S</i><sub>o</sub>为标准测试系统给定的负荷数值。此时与母线8相连线路上流过的电流突然增大, 系统内将出现正序电流故障分量, 线路L<sub>5-8</sub>两侧的正序电流故障分量见附录C图C1。</p>
                </div>
                <div class="p1">
                    <p id="241">线路过负荷时运行时, 正常网络拓扑未发生改变, 由线路两端正序电流故障分量采样值构成<b><i>I</i></b><sub>final</sub>的各行元素仍是具有独立同分布的随机变量, 因而过负荷运行不会使线路的MSR值发生变化。母线8突然过负荷时所有相连线路的仿真结果如图6所示。由图6可知, 线路无论过负荷还是正常运行, 其MSR大小保持不变, 大于阈值, 所提算法不会将过负荷线路误识别为故障线路。</p>
                </div>
                <div class="area_img" id="242">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_242.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 线路过负荷时的MSR变化图" src="Detail/GetImg?filename=images/DLXT201910013_242.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 线路过负荷时的MSR变化图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_242.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Variation diagram of MSR when line is overload</b></p>

                </div>
                <h4 class="anchor-tag" id="243" name="243">5) 系统振荡对算法的影响</h4>
                <div class="p1">
                    <p id="244">本算法通过对电流故障分量进行谱分析来实现, 而当系统振荡时各线路电流将发生周期性变化, 出现正序电流故障分量。研究本算法在系统振荡时的动作特性:在0.3 s设置L<sub>7-8</sub>在50%处发生对称性故障, 30 ms后故障被切除, 以此来模拟系统振荡<citation id="288" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="245">母线9处安装的距离保护通过母线电压和L<sub>8-9</sub>的电流计算得到测量阻抗如附录C图C2所示。由附录C图C2可知, 振荡时母线9处的测量阻抗会落入线路L<sub>8-9</sub>的距离保护Ⅲ段范围内, 把相邻线路L<sub>5-8</sub>误切除。本算法在系统振荡过程中线路L<sub>8-9</sub>, L<sub>5-8</sub>, L<sub>9-39</sub>的MSR随时间的变化如图7所示。它们的最小谱半径均大于阈值, 不满足式 (19) , 本算法不会判断它们为故障, 不发出任何跳闸命令。</p>
                </div>
                <div class="area_img" id="246">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_246.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 系统振荡时各线路的MSR" src="Detail/GetImg?filename=images/DLXT201910013_246.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 系统振荡时各线路的MSR</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_246.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Diagram of MSR for various lines during power oscilation</b></p>

                </div>
                <h4 class="anchor-tag" id="247" name="247">6) 存在异常数据时算法的性能</h4>
                <div class="p1">
                    <p id="248">当采样数据受到多点离散脉冲噪声或者白噪声干扰时, 已有修正算法将无法对这些异常数据进行有效处理。为了验证本算法在受到噪声干扰时的有效性, 对线路L<sub>9-39</sub>进行了以下两个实验。</p>
                </div>
                <div class="p1">
                    <p id="249">通过修改0.37 s和0.39 s后连续的3个采样值来模拟数据受到多点离散脉冲干扰, 受到多点离散脉冲噪声干扰后的电流故障分量波形如附录C图C3所示。</p>
                </div>
                <div class="p1">
                    <p id="250">加入多点离散脉冲噪声后, 线路L<sub>9-39</sub>的仿真结果如图8所示。由图8可知, 多点离散脉冲并未造成线路的MSR发生变化, 即多点离散脉冲噪声不会影响所提算法的有效性。</p>
                </div>
                <div class="area_img" id="251">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_251.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图8 加入异常数据后正常线路L9-39的MSR变化图" src="Detail/GetImg?filename=images/DLXT201910013_251.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图8 加入异常数据后正常线路L</b><sub><b>9-39</b></sub><b>的MSR变化图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_251.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.8 Variation diagram of MSR for normal line L</b><sub><b>9-39</b></sub><b>after reinjected abnormal data</b></p>

                </div>
                <div class="p1">
                    <p id="252">信息在传输过程中可能受到噪声影响, 使电流故障分量不再平滑, 影响保护算法性能。将信噪比 (SNR) 定义为20lg (<i>I</i><sub>N</sub>/<i>I</i><sub>s</sub>) , 其中<i>I</i><sub>N</sub>为信号电流的有效值, <i>I</i><sub>s</sub>为噪声电流的有效值。信噪比为40 dB时L<sub>8-9</sub>在50%处经300 Ω接地的仿真实验结果如附录C表C2、图C4和图C5所示。通过以上两个实验结果表明, 本算法有一定的抗噪声能力。</p>
                </div>
                <h4 class="anchor-tag" id="253" name="253">7) 信息不同步时的算法性能</h4>
                <div class="p1">
                    <p id="254">数据不同步会导致利用双端电气量的保护算法发生误动, 传统的纵联差动电流保护对两侧数据的同步精度要求为微秒级<citation id="289" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。本算例通过对采样数据序列整体平移来研究本算法在两端采样信息不同步时的动作特性。设置线路L<sub>26-29</sub>中点发生单相接地故障, 多个非同步时差的仿真实验结果如表1所示。表中, <i>r</i><sub>26-29</sub>为线路L<sub>26-29</sub>的MSR值, 下同。</p>
                </div>
                <div class="area_img" id="255">
                    <p class="img_tit"><b>表1 数据非同步时的实验结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Experimental results when data is non-synchronous</b></p>
                    <p class="img_note"></p>
                    <table id="255" border="1"><tr><td><br />同步时间差/ms</td><td><i>r</i><sub>26-29</sub></td><td><i>r</i><sub>25-26</sub></td><td><i>r</i><sub>28-29</sub></td></tr><tr><td><br /> 0.33</td><td>0.468</td><td>0.848</td><td>0.846</td></tr><tr><td><br /> 0.66</td><td>0.458</td><td>0.817</td><td>0.825</td></tr><tr><td><br /> 1.00</td><td>0.469</td><td>0.779</td><td>0.807</td></tr><tr><td><br /> 2.00</td><td>0.473</td><td>0.671</td><td>0.686</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="256">由表1可知, 故障线路L<sub>26-29</sub>的识别结果基本不受两侧采样数据不同步的影响。对于相邻正常线路, 在一定的同步时间差内, 数据不同步导致的差异可由形成<b><i>I</i></b><sub>final</sub>时叠加的噪声消除或部分消除;随着同步时间差的增加, 正常线路对应的<b><i>I</i></b><sub>final</sub>各行元素的分布特性出现变化, 关联性将会降低。</p>
                </div>
                <div class="p1">
                    <p id="257">附录C图C6为正常线路L<sub>28-29</sub>的多个非同步时差仿真结果, 由图可知, 本算法能够承受2 ms的不同步时间差, 对同步性的要求并不高。</p>
                </div>
                <h3 id="258" name="258" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="259">本文提出了基于随机矩阵谱分析的线路故障检测算法, 利用实时和历史数据序列扩展成矩阵, 求得MSR进行线路故障检测, 具有以下优点。</p>
                </div>
                <div class="p1">
                    <p id="260">1) 本算法具有良好的抗过渡电阻能力。</p>
                </div>
                <div class="p1">
                    <p id="261">2) 本算法不受故障位置、非全相运行、潮流转移影响, 在系统振荡时也不会误切除正常线路。</p>
                </div>
                <div class="p1">
                    <p id="262">3) 本算法针对一定时间窗的电流故障分量信号进行分析, 有良好的抗脉冲噪声能力和一定的抗白噪声能力。</p>
                </div>
                <div class="p1">
                    <p id="263">4) 线路两端电流故障分量的相位同步误差不超过22° (约1 ms) 时, 不会造成正常线路的误判, 本算法对同步性的要求并不高。</p>
                </div>
                <div class="p1">
                    <p id="264">本文需要大量数据构成故障检测矩阵, 很难达到暂态量超高速保护的动作速度要求。用更少的采样数据更准确地估计总体分布, 将有助于本算法动作速度的提升, 这是本文下一步要开展的工作。</p>
                </div>
                <div class="p1">
                    <p id="265">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="294" name="294">附录A</h4>
                <div class="area_img" id="295">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 线路两端的电流故障分量波形" src="Detail/GetImg?filename=images/DLXT201910013_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 线路两端的电流故障分量波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Waveform of current fault component at two ends of line</p>

                </div>
                <h4 class="anchor-tag" id="296" name="296">附录B</h4>
                <div class="area_img" id="297">
                                            <p class="img_tit">
                                                表B1 线路L<sub>8＿9</sub>各种故障情形下的识别结果
                                                    <br />
                                                Table B1 Detecting results of varies fault scenarios in line L<sub>8＿9</sub>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910013_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 线路L8＿9各种故障情形下的识别结果" src="Detail/GetImg?filename=images/DLXT201910013_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="298">
                                            <p class="img_tit">
                                                表B2 线路L<sub>26＿29</sub>各种故障情形下的识别结果
                                                    <br />
                                                Table B2 Detecting results of varies fault scenarios in line L<sub>26＿29</sub>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910013_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 线路L26＿29各种故障情形下的识别结果" src="Detail/GetImg?filename=images/DLXT201910013_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="299">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 各线路的特征值分布图" src="Detail/GetImg?filename=images/DLXT201910013_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 各线路的特征值分布图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig B1 Characteristic distribution of each line</p>

                </div>
                <div class="area_img" id="300">
                                            <p class="img_tit">
                                                表B3 线路L<sub>8＿9</sub>非全相运行时0.5s再故障的检测结果
                                                    <br />
                                                Table B3 Detecting results of line L<sub>8＿9</sub> with phase failure operation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910013_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3 线路L8＿9非全相运行时0.5s再故障的检测结果" src="Detail/GetImg?filename=images/DLXT201910013_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="301">
                                            <p class="img_tit">
                                                表B4 线路L<sub>26＿29</sub>非全相运行时0.5s再故障的检测结果
                                                    <br />
                                                Table B4 Detecting results of line L<sub>26＿29</sub> with phase failure operation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910013_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4 线路L26＿29非全相运行时0.5s再故障的检测结果" src="Detail/GetImg?filename=images/DLXT201910013_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_30101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910013_30101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_30101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4 线路L26＿29非全相运行时0.5s再故障的检测结果" src="Detail/GetImg?filename=images/DLXT201910013_30101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="302">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 非全相运行再故障时平均谱半径变化图" src="Detail/GetImg?filename=images/DLXT201910013_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 非全相运行再故障时平均谱半径变化图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig B2 Line L<sub>8＿9</sub>’s r value change diagram when phase failure operation</p>

                </div>
                <h4 class="anchor-tag" id="303" name="303">附录C</h4>
                <div class="area_img" id="304">
                                            <p class="img_tit">
                                                表C1 线路L<sub>8＿9</sub>区外转区内故障的检测结果
                                                    <br />
                                                Table C1 Detecting results for evolved fault of line L<sub>8＿9</sub>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910013_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 线路L8＿9区外转区内故障的检测结果" src="Detail/GetImg?filename=images/DLXT201910013_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="305">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 潮流转移时线路L5＿8两端的正序电流故障分量波形图" src="Detail/GetImg?filename=images/DLXT201910013_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 潮流转移时线路L<sub>5＿8</sub>两端的正序电流故障分量波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig C1 Fault component waveform of line L<sub>5＿8</sub>’s positive sequence current when load encroachment</p>

                </div>
                <div class="area_img" id="306">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 系统振荡时母线9处的测量阻抗" src="Detail/GetImg?filename=images/DLXT201910013_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 系统振荡时母线9处的测量阻抗  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig C2 Impedance trajectory of the relay at BUS-9 during a power swing</p>

                </div>
                <div class="area_img" id="307">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3 加入离散脉冲时的电流波形图" src="Detail/GetImg?filename=images/DLXT201910013_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3 加入离散脉冲时的电流波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Current waveform diagram after adding discrete pulse</p>

                </div>
                <div class="area_img" id="308">
                                            <p class="img_tit">
                                                表C2 信噪比为40dB时线路L<sub>8＿9</sub>各种故障情形下的识别结果
                                                    <br />
                                                Table C2 Detecting results of varies fault scenarios in line L<sub>8＿9</sub> When SNR=40 dB
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910013_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2 信噪比为40dB时线路L8＿9各种故障情形下的识别结果" src="Detail/GetImg?filename=images/DLXT201910013_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="309">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_30900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4 信噪比为40 dB时line L8＿9在50%处经300Ω接地时的电流故障分量波形图" src="Detail/GetImg?filename=images/DLXT201910013_30900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4 信噪比为40 dB时line L<sub>8＿9</sub>在50%处经300Ω接地时的电流故障分量波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_30900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig C4 Current Fault Component Waveform of fault line L<sub>8＿9</sub> when SNR is 40 dB</p>

                </div>
                <div class="area_img" id="310">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C5 信噪比为40 dB时L8＿9在50%处经300Ω接地时的平均谱半径" src="Detail/GetImg?filename=images/DLXT201910013_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C5 信噪比为40 dB时L<sub>8＿9</sub>在50%处经300Ω接地时的平均谱半径  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig C5 MSR of line L<sub>8＿9</sub> Which ground by 300Ωin middle point When SNR is 40 dB</p>

                </div>
                <div class="area_img" id="311">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910013_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C6 正常线路L28＿29在不同同步时间差时的平均谱半径" src="Detail/GetImg?filename=images/DLXT201910013_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C6 正常线路L<sub>28＿29</sub>在不同同步时间差时的平均谱半径  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910013_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C6 r value diagram of line L<sub>28＿29</sub> with different phase differences</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201009033&amp;v=Mjc0MDZxZlp1WnNGeS9nVjc3TEx5bmFlYkc0SDlITXBvOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 杨春生, 周步祥, 林楠, 等.广域保护研究现状及展望[J].电力系统保护与控制, 2010, 38 (9) :147-150.YANG Chunsheng, ZHOU Buxiang, LIN Nan, et al.Research current status and prospect of wide-area protection[J].Power System Protection and Control, 2010, 38 (9) :147-150.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717015&amp;v=MTgxMzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3N0xQeXJQYmJHNEg5Yk5xSTlFWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 陈乐, 薄志谦, 林湘宁, 等.基于波形相似度比较的线路快速纵联保护研究[J].中国电机工程学报, 2017, 37 (17) :5018-5027.CHEN Le, BO Zhiqian, LIN Xiangning, et al.Waveform similarity comparison based high-speed pilot protection for transmission line[J].Proceedings of the CSEE, 2017, 37 (17) :5018-5027.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408040&amp;v=MDI4NjNVUjdxZlp1WnNGeS9nVjc3TElUckJmYkc0SDlYTXA0OUJaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 孔令号, 焦彦军, 戴志辉.基于灰色关联度的站域保护原理[J].电网技术, 2014, 38 (8) :2274-2279.KONG Linghao, JIAO Yanjun, DAI Zhihui.New substation area protection principle based on gray correlation degree[J].Power System Technology, 2014, 38 (8) :2274-2279.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611044&amp;v=MTU5MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3N0xJVHJCZmJHNEg5Zk5ybzlCWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 宋国兵, 王晨清, 唐吉斯, 等.适用于风电接入系统的时域模型识别纵联保护新原理[J].电网技术, 2016, 40 (11) :3580-3585.SONG Guobing, WANG Chenqing, Tengis, et al.Novel pilot protection based on time-domain model identification for wind power integration[J].Power System Technology, 2016, 40 (11) :3580-3585.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201709002&amp;v=MjAzNDNTZjdHNEg5Yk1wbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3N0xJUzc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 孔德洪, 吕飞鹏, 韩康, 等.基于采样值相关度的广域后备保护算法[J].电测与仪表, 2017, 54 (9) :6-11.KONG Dehong, LÜ Feipeng, HAN Kang, et al.A wide area back-up protection algorithm based on the correlation of sample value[J].Electrical Measurement &amp; Instrumentation, 2017, 54 (9) :6-11.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES5E8D24F94217A2A66DEDFBB5B7DD5E2D&amp;v=MjM5MDFsZkJyTFUwNXRwaHc3Mjd3YXM9TmlmT2ZiYk5GcVhPcS9sTVlPa09DdzA3dmhBVm5rb0pQZzJRcVdBeURjYVJNTGpyQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> DUBEY R, SAMANTARAY S R, PANIGRAHI B K.An spatiotemporal information system based wide-area protection fault identification scheme[J].International Journal of Electrical Power &amp; Energy Systems, 2017, 89:136-145.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201704019&amp;v=Mjc4MTZxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3N0xJVHJCZmJHNEg5Yk1xNDlFYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 贺兴, 艾芊, 邱才明, 等.随机矩阵理论在电力系统认知中的应用初探[J].电网技术, 2017, 41 (4) :1165-1173.HE Xing, AI Qian, QIU Caiming, et al.A primary study on the situation awareness of power systems using random matrix theory[J].Power System Technology, 2017, 41 (4) :1165-1173.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XXCN201112016&amp;v=MjMwNDNJWUxHNEg5RE5yWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3N0xQVFg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王磊, 郑宝玉, 崔景伍.基于随机矩阵理论的频谱感知技术研究综述[J].信号处理, 2011, 27 (12) :1889-1897.WANG Lei, ZHENG Baoyu, CUI Jingwu.Survey on the research of spectrum sensing technologies based on random matrix theory[J].Signal Processing, 2011, 27 (12) :1889-1897.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Correlation and network analysis of global financial indices">

                                <b>[9]</b> KUMAR S, DEO N.Correlation and network analysis of global financial indices[J].Physical Review E, 2012, 86 (2) :026101.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Asymptotic Performance of MMSE Receivers for Large Systems Using Random Matrix Theory">

                                <b>[10]</b> LIANG Y, PAN G, BAI Z.Asymptotic performance of MMSE receivers for large systems using random matrix theory[J].IEEE Transactions on Information Theory, 2007, 53 (11) :4173-4190.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A big data architecture design for smart grids based on random matrix theory">

                                <b>[11]</b> HE X, AI Q, QIU R, et al.A big data architecture design for smart grids based on random matrix theory[J].IEEE Transactions on Smart Grid, 2017, 8 (2) :674-686.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603022&amp;v=MTE2OTFzRnkvZ1Y3N0xJVHJCZmJHNEg5Zk1ySTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 徐心怡, 贺兴, 艾芊, 等.基于随机矩阵理论的配电网运行状态相关性分析方法[J].电网技术, 2016, 40 (3) :781-790.XU Xinyi, HE Xing, AI Qian, et al.A correlation analysis method for operation status of distribution network based on random matrix theory[J].Power System Technology, 2016, 40 (3) :781-790.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812013&amp;v=MjIzMjVyRzRIOW5Oclk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWNzdMSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 张力, 张子仲, 顾建炜.基于随机矩阵理论的电网状态分析与扰动定位方法[J].电力系统自动化, 2018, 42 (12) :93-99.DOI:10.7500/AEPS20171106006.ZHANG Li, ZHANG Zizhong, GU Jianwei.State analysis and disturbance positioning method of power grid based on random matrix theory[J].Automation of Electric Power Systems, 2018, 42 (12) :93-99.DOI:10.7500/AEPS20171106006.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201618007&amp;v=MTc5MjNVUjdxZlp1WnNGeS9nVjc3TFB5clBiYkc0SDlmTnA0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 刘威, 张东霞, 王新迎, 等.基于随机矩阵理论的电力系统暂态稳定性分析[J].中国电机工程学报, 2016, 36 (18) :4854-4863.LIU Wei, ZHANG Dongxia, WANG Xinying, et al.Power system transient stability analysis based on random matrix theory[J].Proceedings of the CSEE, 2016, 36 (18) :4854-4863.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201620003&amp;v=Mjc3ODNQYmJHNEg5Zk9yNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3N0xQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 吴茜, 张东霞, 刘道伟, 等.基于随机矩阵的电网静态稳定态势评估方法[J].中国电机工程学报, 2016, 36 (20) :5414-5420.WU Qian, ZHANG Dongxia, LIU Daowei, et al.A method for power system steady stability situation assessment based on random matrix theory[J].Proceedings of the CSEE, 2016, 36 (20) :5414-5420.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018825739.nh&amp;v=MTY1NDdmWnVac0Z5L2dWNzdMVkYyNkZydTZHOWJQcHBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 余森林.基于故障分量和随机矩阵谱分析的广域后备保护研究[D].成都:西南交通大学, 2018.YU Senlin.Study on wide-area backup protection based on fault component and random matrix spectrum analysis[D].Chengdu:Southwest Jiaotong University, 2018.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJST&amp;filename=SJST3F844BF046C331A2F5E30F1003173680&amp;v=MTk0NjRGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3Mjd3YXM9TmlmWWVyRE9GdFhJM2ZsRllPMThEMzg0dmhSbDcwcCtTQW5qckJJMmVMV1hRN0tmQ09Odg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> GUIONNET A, KRISHNAPUR M, ZEITOUNI O.The single ring theorem[J].Annals of Mathematics, 2011, 174 (2) :1189-1217.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD121129006421&amp;v=MTM5ODRTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pOSkY4WE5qN0Jhcks2SDlET3BvOUZZdThORFJNOHp4VVNtRGQ5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> GUIONNET A, ZEITOUNI O.Support convergence in the single ring theorem[J].Probability Theory &amp; Related Fields, 2012, 154 (4) :661-675.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fluctuations of Linear Eigenvalue Statistics of Random Band Matrices">

                                <b>[19]</b> JANA I, SAHA K, SOSHNIKOV A.Fluctuations of linear eigenvalue statistics of random band matrices[J].Journal of Magnetism &amp; Magnetic Materials, 2014, 34 (31) :181-182.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201103013&amp;v=MDkzOTR6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjc3TElTSFRlckc0SDlETXJJOUVaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 李斌, 曾红艳, 范瑞卿, 等.基于故障分量的相位相关电流差动保护[J].电力系统自动化, 2011, 35 (3) :54-58.LI Bin, ZENG Hongyan, FAN Ruiqing, et al.Phase correlation current differential protection based on fault component[J].Automation of Electric Power Systems, 2011, 35 (3) :54-58.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613006&amp;v=MDUyMTQvZ1Y3N0xQeXJQYmJHNEg5Zk5ySTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 刘凯, 李幼仪, 伊沃布林西奇, 等.自适应线路差动保护新原理[J].中国电机工程学报, 2016, 36 (13) :3440-3450.LIU Kai, LI Youyi, BRNCIC Ivo, et al.A novel adaptive differential line protection principle[J].Proceedings of the CSEE, 2016, 36 (13) :3440-3450.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200912015&amp;v=MDM0MjhIdGpOclk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWNzdMSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 王宾, 董新洲, 薄志谦, 等.非全相运行输电线路负序方向纵联保护方法[J].电力系统自动化, 2009, 33 (12) :61-66.WANG Bin, DONG Xinzhou, BO Zhiqian, et al.A novel algorithm for negative sequence pilot protection applicable to open-phase transmission lines[J].Automation of Electric Power Systems, 2009, 33 (12) :61-66.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Wide-area measurement-based backup protection for power network with series compensation">

                                <b>[23]</b> NAYAK P K, PRADHAN A K, BAJPAI P.Wide-area measurement-based backup protection for power network with series compensation[J].IEEE Transactions on Power Delivery, 2014, 29 (4) :1970-1977.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910013" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910013&amp;v=MTIxOTJyNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3N0xJU0hUZXJHNEg5ak4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

