

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136667155568750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910014%26RESULT%3d1%26SIGN%3dN7R6B2tvIh%252bZR5ZK%252b3iAgYy6xIg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910014&amp;v=MjYxNzM0OUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjcvQUlTSFRlckc0SDlqTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#45" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;1 UPFC&lt;/b&gt;模型 "><b>1 UPFC</b>模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#71" data-title="&lt;b&gt;2&lt;/b&gt; 控制灵敏度分析 "><b>2</b> 控制灵敏度分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#87" data-title="&lt;b&gt;2.1&lt;/b&gt; 输电线路电流"><b>2.1</b> 输电线路电流</a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;2.2&lt;/b&gt; 交流母线电压"><b>2.2</b> 交流母线电压</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#174" data-title="&lt;b&gt;3 UPFC&lt;/b&gt;系统级控制策略 "><b>3 UPFC</b>系统级控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#176" data-title="&lt;b&gt;3.1&lt;/b&gt; 线路过载控制策略"><b>3.1</b> 线路过载控制策略</a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;3.2&lt;/b&gt; 串、并联换流器电压协调控制策略"><b>3.2</b> 串、并联换流器电压协调控制策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#221" data-title="&lt;b&gt;4&lt;/b&gt; 应用研究 "><b>4</b> 应用研究</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#230" data-title="1) 2020年冬季锦苏直流小方式">1) 2020年冬季锦苏直流小方式</a></li>
                                                <li><a href="#235" data-title="2) 2020年夏季锦苏直流大方式">2) 2020年夏季锦苏直流大方式</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#238" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#270" data-title="附录A">附录A</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;图1 UPFC装置基本结构&lt;/b&gt;"><b>图1 UPFC装置基本结构</b></a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;图2 所研究系统结构&lt;/b&gt;"><b>图2 所研究系统结构</b></a></li>
                                                <li><a href="#184" data-title="&lt;b&gt;图3 线路过载控制框图&lt;/b&gt;"><b>图3 线路过载控制框图</b></a></li>
                                                <li><a href="#204" data-title="&lt;b&gt;图4 交流母线电压控制框图&lt;/b&gt;"><b>图4 交流母线电压控制框图</b></a></li>
                                                <li><a href="#227" data-title="&lt;b&gt;表1 UPFC装置的控制灵敏度&lt;/b&gt;"><b>表1 UPFC装置的控制灵敏度</b></a></li>
                                                <li><a href="#271" data-title="图A1 3换流器UPFC结构图">图A1 3换流器UPFC结构图</a></li>
                                                <li><a href="#272" data-title="图A2 苏州南部电网地理接线图">图A2 苏州南部电网地理接线图</a></li>
                                                <li><a href="#273" data-title="图A3 有功潮流响应曲线">图A3 有功潮流响应曲线</a></li>
                                                <li><a href="#273" data-title="图A3 有功潮流响应曲线">图A3 有功潮流响应曲线</a></li>
                                                <li><a href="#274" data-title="图A4 电压和无功响应曲线">图A4 电压和无功响应曲线</a></li>
                                                <li><a href="#274" data-title="图A4 电压和无功响应曲线">图A4 电压和无功响应曲线</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 饶宏, 张东辉, 赵晓斌, 等.特高压直流输电的实践和分析[J].高电压技术, 2015, 41 (8) :2481-2488.RAO Hong, ZHANG Donghui, ZHAO Xiaobin, et al.Practice and analyses of UHVDC power transmission[J].High Voltage Engineering, 2015, 41 (8) :2481-2488." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201508002&amp;v=MjQ0Mjk5VE1wNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3ekpJaW5TWkxHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         饶宏, 张东辉, 赵晓斌, 等.特高压直流输电的实践和分析[J].高电压技术, 2015, 41 (8) :2481-2488.RAO Hong, ZHANG Donghui, ZHAO Xiaobin, et al.Practice and analyses of UHVDC power transmission[J].High Voltage Engineering, 2015, 41 (8) :2481-2488.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 刘振亚, 张启平, 董存, 等.通过特高压直流实现大型能源基地风、光、火电力大规模高效率安全外送研究[J].中国电机工程学报, 2014, 34 (16) :2513-2522.LIU Zhenya, ZHANG Qiping, DONG Cun, et al.Efficient and security transmission of wind, photovoltaic and thermal power of large-scale energy resource bases through UHVDC projects[J].Proceedings of the CSEE, 2014, 34 (16) :2513-2522." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416001&amp;v=MzI0MDRiYkc0SDlYTnFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd6SlB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘振亚, 张启平, 董存, 等.通过特高压直流实现大型能源基地风、光、火电力大规模高效率安全外送研究[J].中国电机工程学报, 2014, 34 (16) :2513-2522.LIU Zhenya, ZHANG Qiping, DONG Cun, et al.Efficient and security transmission of wind, photovoltaic and thermal power of large-scale energy resource bases through UHVDC projects[J].Proceedings of the CSEE, 2014, 34 (16) :2513-2522.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 王建明, 孙华东, 张健, 等.锦屏—苏南特高压直流投运后电网的稳定特性及协调控制策略[J].电网技术, 2012, 36 (12) :66-70.WANG Jianming, SUN Huadong, ZHANG Jian, et al.Stability characteristics and coordinated control strategy of interconnected grid integrated with UHVDC transmission line from Jinping to Sunan[J].Power System Technology, 2012, 36 (12) :66-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201212011&amp;v=MDY3MDU3cWZadVpzRnkvZ1Y3ekpJVHJCZmJHNEg5UE5yWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王建明, 孙华东, 张健, 等.锦屏—苏南特高压直流投运后电网的稳定特性及协调控制策略[J].电网技术, 2012, 36 (12) :66-70.WANG Jianming, SUN Huadong, ZHANG Jian, et al.Stability characteristics and coordinated control strategy of interconnected grid integrated with UHVDC transmission line from Jinping to Sunan[J].Power System Technology, 2012, 36 (12) :66-70.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 郭焕, 曹均正, 汤广福, 等.&#177;1 100 kV特高压直流换流系统主电路优化设计[J].电网技术, 2013, 37 (9) :2383-2389.GUO Huan, CAO Junzheng, TANG Guangfu, et al.Optimization design of main circuit of converter system for &#177;1 100 kV UHVDC transmission system[J].Power System Technology, 2013, 37 (9) :2383-2389." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201309001&amp;v=MjA2MjZxZlp1WnNGeS9nVjd6SklUckJmYkc0SDlMTXBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         郭焕, 曹均正, 汤广福, 等.&#177;1 100 kV特高压直流换流系统主电路优化设计[J].电网技术, 2013, 37 (9) :2383-2389.GUO Huan, CAO Junzheng, TANG Guangfu, et al.Optimization design of main circuit of converter system for &#177;1 100 kV UHVDC transmission system[J].Power System Technology, 2013, 37 (9) :2383-2389.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 金一丁, 于钊, 李明节, 等.新一代调相机与电力电子无功补偿装置在特高压交直流电网中应用的比较[J].电网技术, 2018, 42 (7) :2095-2102.JIN Yiding, YU Zhao, LI Mingjie, et al.Comparison of new generation synchronous condenser and power electronic reactive-power compensation devices in application in UHV DC/AC grid[J].Power System Technology, 2018, 42 (7) :2095-2102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807010&amp;v=Mjk4MTJGeS9nVjd6SklUckJmYkc0SDluTXFJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         金一丁, 于钊, 李明节, 等.新一代调相机与电力电子无功补偿装置在特高压交直流电网中应用的比较[J].电网技术, 2018, 42 (7) :2095-2102.JIN Yiding, YU Zhao, LI Mingjie, et al.Comparison of new generation synchronous condenser and power electronic reactive-power compensation devices in application in UHV DC/AC grid[J].Power System Technology, 2018, 42 (7) :2095-2102.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 程春田, 励刚, 程雄, 等.大规模特高压直流水电消纳问题及应用实践[J].中国电机工程学报, 2015, 35 (3) :549-560.CHENG Chuntian, LI Gang, CHENG Xiong, et al.Large-scale ultra-high voltage direct current hydropower absorption and its experiences[J].Proceedings of the CSEE, 2015, 35 (3) :549-560." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201503006&amp;v=MTkzNzVnVjd6SlB5clBiYkc0SDlUTXJJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         程春田, 励刚, 程雄, 等.大规模特高压直流水电消纳问题及应用实践[J].中国电机工程学报, 2015, 35 (3) :549-560.CHENG Chuntian, LI Gang, CHENG Xiong, et al.Large-scale ultra-high voltage direct current hydropower absorption and its experiences[J].Proceedings of the CSEE, 2015, 35 (3) :549-560.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 汪惟源, 窦飞, 杨林, 等.UPFC在江苏电网中的应用与控制效果[J].电网与清洁能源, 2016, 32 (3) :92-97.WANG Weiyuan, DOU Fei, YANG Lin, et al.Applications and control results of UPFC in Jiangsu power grid[J].Power System and Clean Energy, 2016, 32 (3) :92-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201603016&amp;v=MzAwOTMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3ekpOalhOYXJHNEg5Zk1ySTlFWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         汪惟源, 窦飞, 杨林, 等.UPFC在江苏电网中的应用与控制效果[J].电网与清洁能源, 2016, 32 (3) :92-97.WANG Weiyuan, DOU Fei, YANG Lin, et al.Applications and control results of UPFC in Jiangsu power grid[J].Power System and Clean Energy, 2016, 32 (3) :92-97.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 王永平, 卢东斌, 王振曦, 等.适用于分层接入的特高压直流输电控制策略[J].电力系统自动化, 2016, 40 (21) :59-65.WANG Yongping, LU Dongbin, WANG Zhenxi, et al.Control strategies for UHVDC with hierarchical connection mode[J].Automation of Electric Power Systems, 2016, 40 (21) :59-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621010&amp;v=MTY1NjVyRzRIOWZPcm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWN3pKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王永平, 卢东斌, 王振曦, 等.适用于分层接入的特高压直流输电控制策略[J].电力系统自动化, 2016, 40 (21) :59-65.WANG Yongping, LU Dongbin, WANG Zhenxi, et al.Control strategies for UHVDC with hierarchical connection mode[J].Automation of Electric Power Systems, 2016, 40 (21) :59-65.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 郑超, 汤涌, 马世英, 等.网源稳态调压对暂态无功支撑能力的影响研究[J].中国电机工程学报, 2014, 34 (1) :115-122.ZHENG Chao, TANG Yong, MA Shiying, et al.Study on the influence of steady-state voltage regulation schemes on transient reactive power supporting capability[J].Proceedings of the CSEE, 2014, 34 (1) :115-122." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201401014&amp;v=MTYwMzZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd6SlB5clBiYkc0SDlYTXJvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         郑超, 汤涌, 马世英, 等.网源稳态调压对暂态无功支撑能力的影响研究[J].中国电机工程学报, 2014, 34 (1) :115-122.ZHENG Chao, TANG Yong, MA Shiying, et al.Study on the influence of steady-state voltage regulation schemes on transient reactive power supporting capability[J].Proceedings of the CSEE, 2014, 34 (1) :115-122.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" GYUGYI L, SCHAUDER C D, WILLIAMS S L, et al.The unified power-flow controller—a new approach to power transmission control[J].IEEE Transactions on Power Delivery, 1995, 10 (2) :1085-1097." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The unified power flow controller: a new approach to power transmission control">
                                        <b>[10]</b>
                                         GYUGYI L, SCHAUDER C D, WILLIAMS S L, et al.The unified power-flow controller—a new approach to power transmission control[J].IEEE Transactions on Power Delivery, 1995, 10 (2) :1085-1097.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 高雯曼, 任建文, 申旭辉, 等.基于断面负载均衡度的统一潮流控制器潮流优化控制方法[J].电力系统自动化, 2018, 42 (24) :79-85.DOI:10.7500/AEPS20171226010.GAO Wenman, REN Jianwen, SHEN Xuhui, et al.Power flow optimization control method of unified power flow controller based on section load balance degree[J].Automation of Electric Power Systems, 2018, 42 (24) :79-85.DOI:10.7500/AEPS20171226010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201824011&amp;v=MTQ3MzZxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3ekpJU0hUZXJHNEg5bk9xNDlFWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         高雯曼, 任建文, 申旭辉, 等.基于断面负载均衡度的统一潮流控制器潮流优化控制方法[J].电力系统自动化, 2018, 42 (24) :79-85.DOI:10.7500/AEPS20171226010.GAO Wenman, REN Jianwen, SHEN Xuhui, et al.Power flow optimization control method of unified power flow controller based on section load balance degree[J].Automation of Electric Power Systems, 2018, 42 (24) :79-85.DOI:10.7500/AEPS20171226010.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 祁万春, 杨林, 宋鹏程, 等.南京西环网UPFC示范工程系统级控制策略研究[J].电网技术, 2016, 40 (1) :92-96.QI Wanchun, YANG Lin, SONG Pengcheng, et al.UPFC system control strategy research in Nanjing western power grid[J].Power System Technology, 2016, 40 (1) :92-96." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601019&amp;v=MjkxNDFyQ1VSN3FmWnVac0Z5L2dWN3pKSVRyQmZiRzRIOWZNcm85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         祁万春, 杨林, 宋鹏程, 等.南京西环网UPFC示范工程系统级控制策略研究[J].电网技术, 2016, 40 (1) :92-96.QI Wanchun, YANG Lin, SONG Pengcheng, et al.UPFC system control strategy research in Nanjing western power grid[J].Power System Technology, 2016, 40 (1) :92-96.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" JIAN A, JOSHI K, BEHAL A, et al.Voltage regulation with STATCOMs:modeling, control and results[J].IEEE Transactions on Power Delivery, 2006, 21 (2) :726-735." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Voltage regulation with STATCOMs: modeling, control and results">
                                        <b>[13]</b>
                                         JIAN A, JOSHI K, BEHAL A, et al.Voltage regulation with STATCOMs:modeling, control and results[J].IEEE Transactions on Power Delivery, 2006, 21 (2) :726-735.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" 周建丰, 顾亚琴, 韦寿祺.SVC与STATCOM的综合比较分析[J].电力自动化设备, 2007, 27 (12) :57-60.ZHOU Jianfeng, GU Yaqin, WEI Shouqi.Comprehensive comparative analysis of SVC and STATCOM[J].Electric Power Automation Equipment, 2007, 27 (12) :57-60." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200712015&amp;v=MzA4MTR6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd6SklTSFJmYkc0SHRiTnJZOUVZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         周建丰, 顾亚琴, 韦寿祺.SVC与STATCOM的综合比较分析[J].电力自动化设备, 2007, 27 (12) :57-60.ZHOU Jianfeng, GU Yaqin, WEI Shouqi.Comprehensive comparative analysis of SVC and STATCOM[J].Electric Power Automation Equipment, 2007, 27 (12) :57-60.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" 郑超.直流逆变站电压稳定测度指标及紧急控制[J].中国电机工程学报, 2015, 35 (2) :344-352.ZHENG Chao.Voltage stability index of HVDC inverter station and emergency control strategy[J].Proceedings of the CSEE, 2015, 35 (2) :344-352." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201502012&amp;v=MDU5OTQvZ1Y3ekpQeXJQYmJHNEg5VE1yWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         郑超.直流逆变站电压稳定测度指标及紧急控制[J].中国电机工程学报, 2015, 35 (2) :344-352.ZHENG Chao.Voltage stability index of HVDC inverter station and emergency control strategy[J].Proceedings of the CSEE, 2015, 35 (2) :344-352.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" FUJITA H, WATANABE Y, AKAGI H, et al.Control and analysis of a unified power flow controller[J].IEEE Transactions on Power Electronics, 1999, 14 (6) :1021-1027." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control and Analysis of a Unified Power Flow Controller">
                                        <b>[16]</b>
                                         FUJITA H, WATANABE Y, AKAGI H, et al.Control and analysis of a unified power flow controller[J].IEEE Transactions on Power Electronics, 1999, 14 (6) :1021-1027.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 周庭阳, 张红岩.电网络理论:图论方程综合[M].北京:机械工业出版社, 2008:60-73.ZHOU Tingyang, ZHANG Hongyan.Electrical network theory:graph theory, equation and synthesis[M].Beijing:China Machine Press, 2008:60-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111243052001&amp;v=MDgyNTZYRnF6R2JLNUg5UElySTlBWnVzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ak5KRjBW&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         周庭阳, 张红岩.电网络理论:图论方程综合[M].北京:机械工业出版社, 2008:60-73.ZHOU Tingyang, ZHANG Hongyan.Electrical network theory:graph theory, equation and synthesis[M].Beijing:China Machine Press, 2008:60-73.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" RAJABI-GHAHNAVIEH A, FOTUHI-FIRUZABAD M, OTHMAN M.Optimal unified power flow controller application to enhance total transfer capability[J].IET Generation, Transmission &amp;amp; Distribution, 2015, 9 (4) :358-368." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal unified power flow controller application to enhance total transfer capability">
                                        <b>[18]</b>
                                         RAJABI-GHAHNAVIEH A, FOTUHI-FIRUZABAD M, OTHMAN M.Optimal unified power flow controller application to enhance total transfer capability[J].IET Generation, Transmission &amp;amp; Distribution, 2015, 9 (4) :358-368.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 吴熙, 殷天然, 祁万春, 等.考虑新型拓扑结构的统一潮流控制器五端功率注入模型[J].电力系统自动化, 2018, 42 (19) :155-162.DOI:10.7500/AEPS20180209003.WU Xi, YIN Tianran, QI Wanchun, et al.Five-terminal power injection model of UPFC considering novel topology structure[J].Automation of Electric Power Systems, 2018, 42 (19) :155-162.DOI:10.7500/AEPS20180209003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819022&amp;v=MDY2NTJGeS9nVjd6SklTSFRlckc0SDluTnBvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         吴熙, 殷天然, 祁万春, 等.考虑新型拓扑结构的统一潮流控制器五端功率注入模型[J].电力系统自动化, 2018, 42 (19) :155-162.DOI:10.7500/AEPS20180209003.WU Xi, YIN Tianran, QI Wanchun, et al.Five-terminal power injection model of UPFC considering novel topology structure[J].Automation of Electric Power Systems, 2018, 42 (19) :155-162.DOI:10.7500/AEPS20180209003.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" 凌峰, 李九虎, 田杰, 等.适用于双回线路的统一潮流控制器系统结构优化分析[J].电力系统自动化, 2015, 39 (21) :113-119.LING Feng, LI Jiuhu, TIAN Jie, et al.Optimization analysis of UPFC system structure for double-circuit lines[J].Automation of Electric Power Systems, 2015, 39 (21) :113-119." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521018&amp;v=MjM5MzZWN3pKSVNIVGVyRzRIOVRPcm85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         凌峰, 李九虎, 田杰, 等.适用于双回线路的统一潮流控制器系统结构优化分析[J].电力系统自动化, 2015, 39 (21) :113-119.LING Feng, LI Jiuhu, TIAN Jie, et al.Optimization analysis of UPFC system structure for double-circuit lines[J].Automation of Electric Power Systems, 2015, 39 (21) :113-119.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" 翁华, 徐政, 许烽, 等.直流系统紧急功率支援的限制因素分析[J].中国电机工程学报, 2014, 34 (10) :1519-1527.WENG Hua, XU Zheng, XU Feng, et al.Research on constraint factor of emergency power support of HVDC systems[J].Proceedings of the CSEE, 2014, 34 (10) :1519-1527." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201410002&amp;v=MzA4Mzh6SlB5clBiYkc0SDlYTnI0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         翁华, 徐政, 许烽, 等.直流系统紧急功率支援的限制因素分析[J].中国电机工程学报, 2014, 34 (10) :1519-1527.WENG Hua, XU Zheng, XU Feng, et al.Research on constraint factor of emergency power support of HVDC systems[J].Proceedings of the CSEE, 2014, 34 (10) :1519-1527.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-07 07:21</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),109-120 DOI:10.7500/AEPS20180916005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">特高压直流接入背景下的<b>UPFC</b>系统级控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E5%81%A5&amp;code=09389363&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨健</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E9%B9%8F%E7%A8%8B&amp;code=41796723&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋鹏程</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%94%BF&amp;code=09388355&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐政</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%94%A1%E6%99%96&amp;code=31329865&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蔡晖</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E7%8F%8D%E5%BB%BA&amp;code=26658402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢珍建</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E5%9B%BD%E5%AE%B6%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司国家电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司经济技术研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为缓解特高压直流馈入受端电网后造成的多个交流输电通道紧张的问题, 提高换流站交流母线暂态电压支撑强度和稳态调压能力, 首先基于电网络理论推导了统一潮流控制器 (UPFC) 对输电线路电流、交流母线电压的控制灵敏度, 分析了利用UPFC系统级控制功能 (线路有功/无功潮流控制以及并联换流器无功功率控制) 实现输电线路过载控制和交流母线电压调节的可行性。在此基础上, 提出了一套特高压直流接入背景下的UPFC系统级控制策略, 以监控系统运行参数并自动生成满足系统安全稳定约束的UPFC系统级控制指令值。最后, 以锦苏直流落点附近的苏南500 kV UPFC示范工程作为仿真算例, 验证了所提出的控制灵敏度分析的有效性和UPFC系统级控制策略的可行性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%9F%E4%B8%80%E6%BD%AE%E6%B5%81%E6%8E%A7%E5%88%B6%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">统一潮流控制器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%89%B9%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">特高压直流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BA%BF%E8%B7%AF%E8%BF%87%E8%BD%BD%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">线路过载控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8E%8B%E8%B0%83%E8%8A%82&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电压调节;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8E%A7%E5%88%B6%E7%AD%96%E7%95%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">控制策略;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    杨健 (1992—) , 男, 博士研究生, 主要研究方向:大规模交直流电力系统分析与柔性交流输电。E-mail:yangjian_zju@zju.edu.cn;
                                </span>
                                <span>
                                    宋鹏程 (1990—) , 男, 博士, 主要研究方向:大规模交直流电力系统分析与柔性交流输电。E-mail:11310036@zju.edu.cn;
                                </span>
                                <span>
                                    *徐政 (1962—) , 男, 通信作者, 博士, 教授, 博士生导师, 主要研究方向:大规模交直流电力系统分析、直流输电与柔性交流输电、风力发电技术与风电场并网技术。E-mail:xuzheng007@zju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-16</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“柔性输电网规划评估方法及应用关键技术研究”;</span>
                    </p>
            </div>
                    <h1><b>System-level Control Strategy for UPFC Power Grids Integrated with UHVDC</b></h1>
                    <h2>
                    <span>YANG Jian</span>
                    <span>SONG Pengcheng</span>
                    <span>XU Zheng</span>
                    <span>CAI Hui</span>
                    <span>XIE Zhenjian</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>National Electric Power Dispatching and Control Center, State Grid Corporation of China</span>
                    <span>Economic Research Institute of State Grid Jiangsu Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>To alleviate the problem of line overload raised by the integration of ultra-high voltage direct current (UHVDC) transmission systems, and to enhance the voltage support strength of the AC bus of the UHVDC station, the sensitivities of line loads and AC bus voltage magnitudes to the control of unified power flow controller (UPFC) are deduced based on electrical network theories. Then, the feasibility of the active/reactive power flow control ability of the series converter and the reactive power control ability of the shunt converter to achieve line overload control and voltage regulation is analyzed. On this basis, a UPFC control strategy for power grids integrated with UHVDC is developed. Using this control strategy, the system-level settings of the UPFC are generated automatically based on current/voltage measurements. Finally, a case study is done in the Suzhou southern power grid of China, where the 500 kV UPFC project and Jinping-Sunan UHVDC transmission system are located. The effectiveness of control sensitivity analysis and the feasibility of proposed control strategy are verified in the case study.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unified%20power%20flow%20controller%20(UPFC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unified power flow controller (UPFC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ultra-high%20voltage%20direct%20current%20(UHVDC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ultra-high voltage direct current (UHVDC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=line%20overload%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">line overload control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20regulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage regulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=control%20strategy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">control strategy;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-16</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="45" name="45" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="46">中国能源资源与负荷的逆向分布特性决定了“西电东送、北电南送”的基本格局。适用于远距离、大容量输电的特高压直流输电技术, 为实现国内资源的合理开发、优化配置、高效利用提供了一种有效的解决措施, 具有巨大的经济、环境以及社会效益<citation id="247" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。然而, 特高压直流输电工程在实现远距离、大容量输电的同时, 给电网的安全稳定运行也带来了新的挑战<citation id="248" type="reference"><link href="3" rel="bibliography" /><link href="7" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">3</a>]</sup></citation>。在建准东—华东特高压直流电压等级±1 100 kV, 单一直流额定馈入功率达12 000 MW<citation id="243" type="reference"><link href="9" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。随着直流馈入功率的增大, 受端系统对稳态及动态无功功率的需求大幅增加<citation id="244" type="reference"><link href="11" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>;锦苏、向上、溪浙特高压直流均为水电直流<citation id="245" type="reference"><link href="13" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 季节性强, 冬季枯水期大量直流功率将转移到交流输电通道上, 造成交流输电线路存在较大的过载风险。可见, 大规模直流功率的集中馈入对受端电网潮流控制<citation id="246" type="reference"><link href="15" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>和电压支撑能力<citation id="249" type="reference"><link href="17" rel="bibliography" /><link href="19" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>提出了更高的要求。</p>
                </div>
                <div class="p1">
                    <p id="47">统一潮流控制器 (unified power flow controller, UPFC) 作为最新一代的柔性交流输电系统 (flexible AC transmission system, FACTS) 装置, 既能够实现潮流的精确控制, 又具有电压调节能力<citation id="250" type="reference"><link href="21" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 为解决特高压直流接入系统后的电网潮流控制和电压支撑问题提供了一种综合性的解决手段。</p>
                </div>
                <div class="p1">
                    <p id="48">面对特高压直流馈入后带来的复杂多变的潮流控制需求, 研究用以解决输电线路过载问题的UPFC控制策略, 对于提高系统安全性、降低调度复杂性具有重要意义。针对大容量特高压直流馈入受端系统后, 直流功率送出通道潮流分布不均、<i>N</i>-1故障后输电线路过载的场景, 文献<citation id="251" type="reference">[<a class="sup">7</a>]</citation>通过仿真的方法论证了利用UPFC转移特高压直流落点附近交流线路上过载潮流的控制效果和应用前景。文献<citation id="252" type="reference">[<a class="sup">11</a>]</citation>提出了一种UPFC的潮流优化方法, 以提高断面负载均衡度。文献<citation id="253" type="reference">[<a class="sup">12</a>]</citation>提出了一套满足南京西环网潮流控制需求的UPFC有功潮流指令值生成策略, 但该策略只针对南京西环网系统设计, 难以应用于其他系统中。对于一般性系统, UPFC控制指令值的生成策略还有待研究。</p>
                </div>
                <div class="p1">
                    <p id="49">在利用FACTS装置提高电网电压支撑能力的研究中, 通常只考虑并联型FACTS装置<citation id="255" type="reference"><link href="27" rel="bibliography" /><link href="29" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>, 对于串联型FACTS装置的无功调节能力研究较少。直流换流器稳态运行所消耗的无功功率约为其传输有功功率的50%～60%<citation id="254" type="reference"><link href="31" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 为保证特高压直流接入后系统的安全稳定运行, 除了需要动态无功支撑外, 还需要配置大量电容器组进行静态无功补偿。传统电网运行中无功潮流的不可控性、无功配置与需求的不均衡将导致电网电压分布不均衡, 已有静态无功补偿装置不能得到充分利用。UPFC的无功潮流控制能力可以精确控制线路无功潮流, 对改善系统无功分布不均衡、解决<i>N</i>-1故障后局部区域无功支撑不足的问题提供了一种手段。如何充分利用UPFC串联换流器的无功潮流控制能力、协调UPFC串联与并联换流器无功控制之间的关系, 最大限度地提高直流换流站交流母线的电压支撑能力, 仍有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="50">针对上述问题, 本文在考虑串、并联换流器直流侧功率平衡约束的前提下, 推导了UPFC系统级控制 (线路有功/无功潮流控制以及并联换流器无功功率控制) 对输电线路电流、交流母线电压的控制灵敏度。根据所得控制灵敏度, 充分利用UPFC的3个系统级控制功能, 制定了一套用于解决特高压直流接入系统后带来的潮流控制和电压支撑问题的控制策略。通过算例分析验证了所提出的控制灵敏度分析的有效性和UPFC系统级控制策略的可行性。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>1 UPFC</b>模型</h3>
                <div class="p1">
                    <p id="52">UPFC由两个背靠背的电压源换流器 (VSC) 构成, 其基本结构如图1所示。换流器1 (并联换流器) 经并联变压器与输电线路并联连接, 换流器2 (串联换流器) 经串联变压器串联接入输电线路。图中:<mathml id="53"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></math></mathml>和<mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>分别为流入换流器1和输电线路的电流相量标幺值;<mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></math></mathml>为换流器2通过串联变压器向系统注入的电压相量标幺值;<mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>为送端电压相量标幺值;<i>Z</i><sub>L</sub>为输电线路阻抗。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910014_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 UPFC装置基本结构" src="Detail/GetImg?filename=images/DLXT201910014_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 UPFC装置基本结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910014_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Basic structure of a UPFC</b></p>

                </div>
                <div class="p1">
                    <p id="58">假设电压<mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>的幅值<i>V</i><sub>S</sub>不变、相角为0°, 则输电线路上的有功潮流<i>P</i><sub>L</sub>、无功潮流<i>Q</i><sub>L</sub>可以表示为式 (1) , 注入并联侧装置的有功功率<i>P</i><sub>sh</sub>、无功功率<i>Q</i><sub>sh</sub>可以表示为式 (2) 。</p>
                </div>
                <div class="area_img" id="262">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910014_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="263">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910014_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="64">式中:<i>I</i><sub>L<i>x</i></sub>和<i>I</i><sub>L<i>y</i></sub>分别为<mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>的实部和虚部;I<sub><i>sh</i>x</sub>和I<sub><i>sh</i>y</sub>分别为<mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></math></mathml>的实部和虚部。</p>
                </div>
                <div class="p1">
                    <p id="67">除直流电压控制外, UPFC还具有控制线路有功/无功潮流以及注入并联侧装置无功功率的能力。如何生成线路有功/无功潮流指令值<i>P</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>以及换流器1的无功功率指令值<i>Q</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>以提高特高压直流接入背景下电网的输电能力, 是本文的研究重点。</p>
                </div>
                <h3 id="71" name="71" class="anchor-tag"><b>2</b> 控制灵敏度分析</h3>
                <div class="p1">
                    <p id="72">为保证所得结论具有一般性, 所研究的系统如图2所示, 包含有<i>a</i>条母线和<i>b</i>条支路。UPFC并联侧接入母线1, UPFC串联侧安装在母线1和2之间, 将母线1和2之间的支路编号为1。支路1中流过的电流相量<mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>、有功潮流<i>P</i><sub>L</sub>、无功潮流<i>Q</i><sub>L</sub>, 以及母线1注入并联侧装置的电流相量<mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></math></mathml>、有功潮流<i>P</i><sub>sh</sub>、无功潮流<i>Q</i><sub>sh</sub>均如图1所示。对于连于母线<i>m</i>和母线<i>n</i>之间的支路<i>k</i>, 线路电流相量标幺值为<mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>, 线路电抗标幺值为<i>X</i><sub><i>k</i></sub> (<i>k</i>=2, 3, …, <i>b</i>;<i>m</i>, <i>n</i>=1, 2, …, <i>a</i>) 。由于高压输电线路的电抗远大于电阻值, 在推导时忽略了输电线路电阻。图中<mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>为直流换流站交流母线电压。</p>
                </div>
                <div class="area_img" id="77">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910014_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 所研究系统结构" src="Detail/GetImg?filename=images/DLXT201910014_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 所研究系统结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910014_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Configuration of the studied system</b></p>

                </div>
                <div class="p1">
                    <p id="78">UPFC控制的响应时间常数通常在毫秒级<citation id="256" type="reference"><link href="33" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 假设在UPFC作用下, 线路有功/无功潮流以及注入并联侧装置的无功功率瞬时跟踪其指令值, 即<i>P</i><sub>L</sub>=<i>P</i><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>, <i>Q</i><sub>L</sub>=<i>Q</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>, <i>Q</i><sub>sh</sub>=<i>Q</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>。将UPFC串、并联侧分别等效为电流源<mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>和<mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></math></mathml>, 如图2所示;将系统中的直流换流站与负荷等效为电流源, 发电机等效为电压源。当UPFC与电网中的功率装置等效为电流/电压源后, 便可以在所研究的系统中应用叠加定理。</p>
                </div>
                <div class="p1">
                    <p id="84">由式 (1) 和式 (2) 可以看出, 可以通过研究输电线路电流、交流母线电压与<mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>和<mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></math></mathml>的关系得到UPFC的控制灵敏度。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>2.1</b> 输电线路电流</h4>
                <div class="p1">
                    <p id="88">考虑UPFC控制指令值发生一个微小的变化, 由式 (1) 和式 (2) 可知, UPFC等效电流源<mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>和<mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></math></mathml>将对应发生一个微小的变化。各电气量的初始值用下标0表示, 变化量用前缀Δ表示 (以输电线路<i>k</i>, <i>k</i>=2, 3, …, <i>b</i>为例, UPFC控制指令值变化后线路中电流相量<mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mn>0</mn></mrow></msub><mo>+</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="92">下文将详细分析UPFC控制指令值变化对系统中各电气量的影响。由电网络理论可得, 串联变压器两端电压相量的变化为<citation id="257" type="reference"><link href="35" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>=</mo><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub><mo>-</mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>Z</i><sub><i>ij</i></sub> (<i>i</i>, <i>j</i>=1, 2, …, <i>a</i>) 为矩阵<b><i>Z</i></b><sub>n</sub>中第<i>i</i>行、第<i>j</i>列元素, 矩阵<b><i>Z</i></b><sub>n</sub>为系统节点导纳矩阵的逆矩阵。</p>
                </div>
                <div class="p1">
                    <p id="95">令</p>
                </div>
                <div class="area_img" id="264">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910014_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="98">由于忽略了线路电阻, 矩阵<b><i>Z</i></b><sub>n</sub>中的元素<i>Z</i><sub><i>ij</i></sub>为虚数或者0, 因此<i>A</i>和<i>B</i>为实数。式 (3) 可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>=</mo><mo>-</mo><mi>A</mi><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>y</mi></mrow></msub><mo>+</mo><mi>B</mi><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mi>y</mi></mrow></msub><mo>+</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mi>A</mi><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>x</mi></mrow></msub><mo>-</mo><mi>B</mi><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mi>x</mi></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="101">UPFC串联侧注入系统的功率变化为:</p>
                </div>
                <div class="p1">
                    <p id="102"><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>S</mi><msub><mrow></mrow><mtext>U</mtext></msub><mo>=</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>Τ</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mn>0</mn></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Τ</mtext><mn>0</mn></mrow></msub><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mn>0</mn></mrow></msub></mrow></math></mathml>为<mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mn>0</mn></mrow></msub></mrow></math></mathml>的共轭相量。</p>
                </div>
                <div class="p1">
                    <p id="107">为保证直流侧电压恒定, <i>UPFC</i>直流侧功率平衡方程为:</p>
                </div>
                <div class="p1">
                    <p id="108"><i>Δ</i>P<sub><i>sh</i></sub>=<i>Re</i> (<i>Δ</i>S<sub><i>U</i></sub>)      (7) </p>
                </div>
                <div class="p1">
                    <p id="109">V<sub><i>T</i>x</sub>和V<sub><i>T</i>y</sub>分别表示<mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></math></mathml>的实部和虚部, 联立式 (1) 、式 (5) —式 (7) 可得:</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mi>x</mi></mrow></msub><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>A</mi><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>y</mi><mn>0</mn></mrow></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>x</mi><mn>0</mn></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>x</mi></mrow></msub><mo>+</mo></mrow><mrow><mi>V</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>+</mo></mrow></mfrac><mo>→</mo></mtd></mtr><mtr><mtd><mo>←</mo><mfrac><mrow><mo stretchy="false"> (</mo><mo>-</mo><mi>A</mi><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>x</mi><mn>0</mn></mrow></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>y</mi><mn>0</mn></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>y</mi></mrow></msub><mo>+</mo><mi>B</mi><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>x</mi><mn>0</mn></mrow></msub><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mi>y</mi></mrow></msub></mrow><mrow><mi>B</mi><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>y</mi><mn>0</mn></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">输电线路<i>k</i> (<i>k</i>=2, 3, …, <i>b</i>) 中电流相量<mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>与<mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>和<mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></math></mathml>的关系为:</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>j</mtext><mi>X</mi><msub><mrow></mrow><mi>k</mi></msub><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>m</mi><mn>2</mn></mrow></msub><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>n</mi><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>m</mi><mn>1</mn></mrow></msub><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>n</mi><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub><mo>-</mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>m</mi><mn>1</mn></mrow></msub><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>n</mi><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">令</p>
                </div>
                <div class="area_img" id="265">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910014_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="120">由式 (10) 可知A<sub>k</sub>′和B<sub>k</sub>′均为实数。则式 (9) 可以写成:</p>
                </div>
                <div class="area_img" id="266">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910014_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="123">文献<citation id="258" type="reference">[<a class="sup">18</a>]</citation>指出, UPFC只对改善其安装位置附近电网的潮流分布具有较为显著的作用。观察式 (10) 可以看出, 当输电线路<i>k</i>两端节点与UPFC安装位置较远时, <i>A</i><sub><i>k</i></sub>′和<i>B</i><sub><i>k</i></sub>′的值较小, UPFC控制对其线路电流的影响不大, 因此本文中UPFC潮流转移能力的研究主要集中在与UPFC安装位置电气距离较近的输电线路上。在高压输电网中, 对于UPFC安装位置附近电网, 输电线路<i>k</i>所连母线的电压相量与<mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>非常接近。当输电线路k重载运行时, 其传输的有功功率远大于无功功率, 线路电流相量可以近似与其端电压相量同相或反相, 即|I<sub>kx0</sub>/I<sub>k0</sub>|≈1, |I<sub>ky0</sub>/I<sub>k0</sub>|≈0。</p>
                </div>
                <div class="p1">
                    <p id="125">由式 (11) 可得<mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>和<mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></math></mathml>变化时, 输电线路<i>k</i>中电流幅值<i>I</i><sub><i>k</i></sub>的变化为:</p>
                </div>
                <div class="p1">
                    <p id="128" class="code-formula">
                        <mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>x</mi><mn>0</mn></mrow></msub></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>0</mn></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>x</mi></mrow></msub><mo>+</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>y</mi><mn>0</mn></mrow></msub></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>0</mn></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>y</mi></mrow></msub><mo>≈</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>x</mi><mn>0</mn></mrow></msub></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>0</mn></mrow></msub><mspace width="0.25em" /></mrow></mfrac><mo stretchy="false"> (</mo><mi>A</mi><msub><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msub><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>x</mi></mrow></msub><mo>-</mo><mi>B</mi><msub><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msub><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mi>x</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="129">联立式 (1) 、式 (2) 、式 (8) 、式 (12) , 同时将<i>P</i><sub>L</sub>=<i>P</i><sup>*</sup><sub>L</sub>, <i>Q</i><sub>L</sub>=<i>Q</i><sup>*</sup><sub>L</sub>, <i>Q</i><sub>sh</sub>=<i>Q</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>代入方程, 可得输电线路<i>k</i>电流幅值对UPFC控制指令值变化的灵敏度:</p>
                </div>
                <div class="p1">
                    <p id="131">Δ<i>I</i><sub><i>k</i></sub>=<i>G</i><sub><i>k</i>1</sub>Δ<i>P</i><sup>*</sup><sub>L</sub>+<i>G</i><sub><i>k</i>2</sub>Δ<i>Q</i><sup>*</sup><sub>L</sub>+<i>G</i><sub><i>k</i>3</sub>Δ<i>Q</i><sup>*</sup><sub>sh</sub>      (13) </p>
                </div>
                <div class="p1">
                    <p id="132">其中</p>
                </div>
                <div class="area_img" id="267">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910014_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="135">由式 (11) 可以看出, <i>A</i><sub><i>k</i></sub>′和<i>B</i><sub><i>k</i></sub>′分别反映串联电流源<mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>、并联电流源<mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></math></mathml>变化对输电线路电流<mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>的影响情况。对于<i>UPFC</i>安装位置附近的输电线路, A<sub>k</sub>′和B<sub>k</sub>′的值通常在10<sup>-1</sup>数量级。特高压直流一般接入500 <i>kV</i>及以上交流电网, X<sub>k</sub>和Z<sub>ij</sub>的值通常在10<sup>-3</sup>数量级, 对比式 (4) 和式 (10) , 实际电网参数下, |AI<sub><i>L</i>y0</sub>|, |AI<sub><i>L</i>x0</sub>|, |BI<sub><i>L</i>x0</sub>|的值远小于1。同时, 串联变压器注入电压<mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></math></mathml>的额定值一般在0.1附近。观察式 (14) , 在实际输电网参数下, |<i>G</i><sub><i>k</i>1</sub>|远大于|<i>G</i><sub><i>k</i>2</sub>|和|<i>G</i><sub><i>k</i>3</sub>|。</p>
                </div>
                <div class="p1">
                    <p id="140">在利用UPFC对系统中过载线路负载进行控制时, 由式 (12) 可以看出, 过载线路负载直接受电流相量实部<i>I</i><sub>L<i>x</i></sub>或<i>I</i><sub>sh<i>x</i></sub>变化的影响。无功潮流指令值或并联换流器无功功率指令值的变化首先改变<i>I</i><sub>L<i>y</i></sub>或<i>I</i><sub>sh<i>y</i></sub>, 破坏了直流侧功率平衡方程, 进而通过式 (8) 引起<i>I</i><sub>sh<i>x</i></sub>的改变, 最终影响输电线路负载<i>I</i><sub><i>k</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="141">综上, 受UPFC直流侧功率平衡方程约束, 调节UPFC线路无功潮流指令值或并联换流器无功功率指令值会引起输电线路电流的改变。在实际输电网典型参数下, 即使考虑UPFC直流侧功率的耦合, 线路负载对有功潮流指令值变化的灵敏度要远大于其对无功潮流指令值或无功功率指令值变化的灵敏度。因此, 在利用UPFC改善电网潮流分布、解决输电线路过载问题的场景下, 可以采用改变UPFC有功潮流指令值的方法实现转移过载线路负载的控制目标<citation id="259" type="reference"><link href="15" rel="bibliography" /><link href="25" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>2.2</b> 交流母线电压</h4>
                <div class="p1">
                    <p id="143">仍考虑UPFC等效电流源<mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>和<mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></math></mathml>发生一个微小的变化。在所研究系统中, 交流母线<i>m</i> (<i>m</i>=2, 3, …, <i>a</i>) 的电压相量<mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>m</mi></msub></mrow></math></mathml>与<mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>和<mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></math></mathml>的关系为:</p>
                </div>
                <div class="p1">
                    <p id="149"><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>m</mi><mn>2</mn></mrow></msub><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>m</mi><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>m</mi><mn>1</mn></mrow></msub><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="151">令</p>
                </div>
                <div class="p1">
                    <p id="152" class="code-formula">
                        <mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>A</mi><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mo>=</mo><mo>-</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>m</mi><mn>2</mn></mrow></msub><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>m</mi><mn>1</mn></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>B</mi><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mo>=</mo><mo>-</mo><mtext>j</mtext><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>m</mi><mn>1</mn></mrow></msub></mtd></mtr></mtable></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="153"> (16) </p>
                </div>
                <div class="p1">
                    <p id="154">由式 (16) 可知<i>A</i><sub><i>m</i></sub>″和<i>B</i><sub><i>m</i></sub>″均为实数。则式 (15) 可以写成:</p>
                </div>
                <div class="p1">
                    <p id="155" class="code-formula">
                        <mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>V</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>x</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>V</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>y</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mi>A</mi><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>y</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>x</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo><mi>B</mi><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mi>y</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mi>x</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="156">式中:Δ<i>V</i><sub><i>mx</i></sub>和Δ<i>V</i><sub><i>my</i></sub>分别为<mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>m</mi></msub></mrow></math></mathml>的实部和虚部。</p>
                </div>
                <div class="p1">
                    <p id="158">在高压输电网中, 对于UPFC安装位置附近电网, <mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>m</mi></msub></mrow></math></mathml>与<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>的相角非常接近, 因此有V<sub>mx0</sub>/V<sub>m0</sub>≈1, V<sub>my0</sub>/V<sub>m0</sub>≈0。由式 (17) 可得<mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>和<mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></math></mathml>变化时交流母线<i>m</i>电压幅值<i>V</i><sub><i>m</i></sub>的变化为:</p>
                </div>
                <div class="p1">
                    <p id="163" class="code-formula">
                        <mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>V</mi><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>x</mi><mn>0</mn></mrow></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>m</mi><mn>0</mn></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>V</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>x</mi></mrow></msub><mo>+</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>y</mi><mn>0</mn></mrow></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>m</mi><mn>0</mn></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>V</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>y</mi></mrow></msub><mo>≈</mo></mtd></mtr><mtr><mtd><mo>-</mo><mi>A</mi><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>y</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mi>y</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="164">联立式 (1) 、式 (2) , 同时将<i>Q</i><sub>L</sub>=<i>Q</i><sup>*</sup><sub>L</sub>, <i>Q</i><sub>sh</sub>=<i>Q</i><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>代入, 可得交流母线<i>m</i>电压幅值对UPFC控制指令值的灵敏度:</p>
                </div>
                <div class="p1">
                    <p id="166"><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>V</mi><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mfrac><mrow><mi>A</mi><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow></mfrac><mtext>Δ</mtext><mi>Q</mi><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup><mo>-</mo><mfrac><mrow><mi>B</mi><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mtext>S</mtext></msub><mspace width="0.25em" /></mrow></mfrac><mtext>Δ</mtext><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="168">由式 (19) 可以看出, 改变UPFC有功潮流指令值对母线<i>m</i>电压幅值无影响, 只能通过改变无功潮流指令值或并联换流器无功功率指令值来调节交流母线电压。</p>
                </div>
                <div class="p1">
                    <p id="169">式 (16) 中, 由于UPFC安装支路等效为电流源支路, 其支路导纳为0。实际电网参数下, 只有母线1侧 (并联换流器安装侧) 交流母线对应的<i>B</i><sub><i>m</i></sub>″较大。因此, UPFC并联换流器<i>Q</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>的改变只对其安装侧临近母线的电压有明显调节作用, 而串联换流器<i>Q</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>的改变对UPFC安装线路两侧临近母线电压均有较为明显的调节作用。对于并联换流器安装侧的交流母线电压, 串联换流器无功潮流控制和并联换流器无功功率控制的灵敏度大小基本相同。</p>
                </div>
                <div class="p1">
                    <p id="172">结合式 (13) 和式 (19) 可以看出, 即使考虑了UPFC串、并联换流器直流侧的耦合作用, UPFC依然可以相对解耦地利用有功潮流控制对输电线路负载进行控制, 利用无功潮流/无功功率控制对交流母线电压进行控制。</p>
                </div>
                <div class="p1">
                    <p id="173">对于多换流器结构的UPFC, 只需修改注入电流源的数量和位置, 上述分析过程依然适用。特别地, 对于目前工程上使用的3换流器结构的UPFC, 两个串联换流器通过串联变压器串入同塔双回线路中<citation id="260" type="reference"><link href="39" rel="bibliography" /><link href="41" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>, 其结构参数与运行参数近似相等, 如附录A图A1所示。对于结构与运行参数如图A1所示的3换流器结构的UPFC, 其等效电路与图1相同, 即可以将3换流器结构的UPFC转化为传统结构的UPFC, 利用所提出的公式进行分析计算。</p>
                </div>
                <h3 id="174" name="174" class="anchor-tag"><b>3 UPFC</b>系统级控制策略</h3>
                <div class="p1">
                    <p id="175">由引言中分析可知, 为解决特高压直流接入系统后带来的问题, 需要从输电线路过载控制和直流换流站母线电压支撑两个方面提高电网的输电能力。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176"><b>3.1</b> 线路过载控制策略</h4>
                <div class="p1">
                    <p id="177">由于特高压直流馈入受端系统的功率巨大, 多个交流输电通道存在过载风险, 因此本文策略需要考虑多条输电线路过载时的处理方法。根据2.1节分析, 选择UPFC有功潮流控制功能对过载线路负载进行控制。对于输电线路<i>k</i> (<i>k</i>=2, 3, …, <i>b</i>) , 其负载电流与UPFC潮流指令值的关系可由式 (13) 得到:</p>
                </div>
                <div class="p1">
                    <p id="178"><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>1</mn></mrow></msub><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup><mo>≈</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>x</mi><mn>0</mn></mrow></msub><mi>A</mi><msub><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mtext>S</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mn>0</mn></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="180">由于|I<sub>kx0</sub>/I<sub>k0</sub>|≈1, V<sub>S</sub>≈1, 因此输电线路<i>k</i>的负载电流受UPFC有功潮流指令值变化的影响情况主要由|<i>A</i><sub><i>k</i></sub>′|的大小和<i>I</i><sub><i>kx</i>0</sub><i>A</i><sub><i>k</i></sub>′的符号决定。<i>A</i><sub><i>k</i></sub>′是影响UPFC潮流指令值对输电线路负载控制灵敏度的最重要因素, 由式 (10) 可知, <i>A</i><sub><i>k</i></sub>′的值只与网架结构和线路参数有关, 与运行工况无关。而对于重载线路, 其有功电流<i>I</i><sub><i>kx</i>0</sub>的符号在控制过程中也不会发生变化。令<i>R</i><sub><i>k</i></sub>=<i>I</i><sub><i>k</i></sub>/<i>I</i><sub><i>k</i>, limit</sub>, 其中<i>I</i><sub><i>k</i>, limit</sub>为输电线路<i>k</i>的热稳定电流, 则<i>R</i><sub><i>k</i></sub>反映了输电线路<i>k</i>的负载率。</p>
                </div>
                <div class="p1">
                    <p id="181">当线路<i>k</i>的负载率<i>R</i><sub><i>k</i></sub>超过一个预先设定值<i>R</i><sub><i>k</i>, set</sub>时, 误差信号 (<i>R</i><sub><i>k</i></sub>-<i>R</i><sub><i>k</i>, set</sub>) 被放大和积分后生成控制信号Δ<i>Y</i>, 来调节UPFC有功潮流指令值<i>P</i><sup>*</sup><sub>L</sub>。所述控制过程的原理如图3 (a) 所示。图中:<i>K</i><sub>a</sub>为放大器增益;<i>P</i><sub>L, set</sub>为正常工况下控制中心给定的UPFC安装线路的有功潮流设定值;Sgn<sub><i>k</i></sub>=-Sgn (<i>I</i><sub><i>kx</i>0</sub><i>A</i><sub><i>k</i></sub>′) , 符号函数Sgn (<i>x</i>) 的定义为</p>
                </div>
                <div class="area_img" id="268">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910014_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910014_184.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 线路过载控制框图" src="Detail/GetImg?filename=images/DLXT201910014_184.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 线路过载控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910014_184.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Block diagram of line overload control</b></p>

                </div>
                <div class="p1">
                    <p id="185">在积分器的作用下, 系统将达到一个新的稳态运行点且满足<i>R</i><sub><i>k</i></sub>=<i>R</i><sub><i>k</i>, set</sub>。通过这种手段, 线路<i>k</i>的负载率将被控制在<i>R</i><sub><i>k</i>, set</sub>, 线路<i>k</i>的过载问题得到解决。然而, 在实际系统中应用上述线路过载控制策略时需要考虑以下几个方面。</p>
                </div>
                <div class="p1">
                    <p id="186">1) 所提线路过载控制策略只在检测到系统中存在输电线路过载时动作, 其余情况下UPFC有功潮流指令值<i>P</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>应为控制中心给定的<i>P</i><sub>L, set</sub>。所提输电线路过载控制策略动作后, 若因故障清除或工况改变, 无须调整UPFC有功潮流指令值也能保证输电线路不过载时, <i>P</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>应能自动恢复到<i>P</i><sub>L, set</sub>。</p>
                </div>
                <div class="p1">
                    <p id="189">2) 当系统中存在多个潮流控制器时, 需要协调各潮流控制器对输电线路负载的控制。</p>
                </div>
                <div class="p1">
                    <p id="190">3) 所提输电线路过载控制策略应能处理系统中同时出现多回输电线路过载的情况。</p>
                </div>
                <div class="p1">
                    <p id="191">改进后的输电线路过载控制策略如图3 (b) 所示, 图中<i>D</i>为下垂 (droop) 控制系数, Δ<i>R</i>的计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="192"><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>R</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn><mo>, </mo><mi>k</mi><mo>∈</mo><mi>Λ</mi></mrow><mi>b</mi></munderover><mrow><mi>max</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mi>R</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>, </mo><mn>0</mn><mo stretchy="false">) </mo><mtext>S</mtext><mtext>g</mtext><mtext>n</mtext><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="194">式中:集合<i>Λ</i>为受所提控制策略监控的输电线路集合, 可以根据<i>A</i><sub><i>k</i></sub>′的大小与实际电网潮流控制需求确定。确定集合<i>Λ</i>时需要考虑网架结构变化 (如<i>N</i>-1工况) 对UPFC控制能力的影响, 如果各个工况下集合<i>Λ</i>中线路的<i>A</i><sub><i>k</i></sub>′均较大, 则运行中无须修改集合<i>Λ</i>, 否则, 检测到电网处于特定工况时需要修改集合<i>Λ</i>。</p>
                </div>
                <div class="p1">
                    <p id="195">在改进后的输电线路过载控制策略下, 系统的稳态运行点满足Δ<i>R</i>-<i>D</i>Δ<i>Y</i>=0。正常工况下, Δ<i>R</i>=0, Δ<i>Y</i>=0, 此时<i>P</i><sup>*</sup><sub>L</sub>=<i>P</i><sub>L, set</sub>。当检测到集合<i>Λ</i>中出现线路过载时, 若集合<i>Λ</i>中只有一条线路过载或过载的几条线路对应Sgn<sub><i>k</i></sub>的符号相同, 通过调节UPFC有功潮流指令值可以将过载线路负载控制在热稳限额以下;若集合<i>Λ</i>中Sgn<sub><i>k</i></sub>符号相反的两条线路同时过载, 此时无论增加或减少UPFC有功潮流指令值均无法同时将两条过载线路负载降到热稳限额以下。在这种情况下, 本文的控制思路是按照过载相对严重线路的控制需求调节UPFC有功潮流指令值, 优先降低过载最严重线路的负载率。当无须调整<i>P</i><sup>*</sup><sub>L</sub>也能保证输电线路不过载时, 由于线路过载控制的下垂特性, <i>P</i><sup>*</sup><sub>L</sub>将自动恢复到<i>P</i><sub>L, set</sub>。</p>
                </div>
                <div class="p1">
                    <p id="196">在控制策略动作过程中, 重载线路对应的Sgn<sub><i>k</i></sub>的符号不会发生变化。然而在电网供电方向不固定、潮流可能发生大规模转移的电网中, 不同工况下Sgn<sub><i>k</i></sub>的符号可能发生改变, 需要根据电流的方向进行修改。</p>
                </div>
                <h4 class="anchor-tag" id="197" name="197"><b>3.2</b> 串、并联换流器电压协调控制策略</h4>
                <div class="p1">
                    <p id="198">直流换流站交流母线的稳态电压水平和暂态电压恢复速度对特高压交直流系统的安全稳定运行至关重要<citation id="261" type="reference"><link href="31" rel="bibliography" /><link href="43" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">21</a>]</sup></citation>。与可控串联补偿 (TCSC) 等串联型FACTS相比, 除具有潮流控制能力外, UPFC还具有较强的电压调节能力, 可以进一步提高系统的电压支撑强度。在本文关注的场景中, 优先考虑UPFC对直流换流站交流母线电压的调节作用。</p>
                </div>
                <div class="p1">
                    <p id="199">由2.2节分析可知, UPFC并联换流器只对其安装侧临近母线电压有明显的调节作用, 因此在特高压直流接入场景下, 并联换流器应安装在UPFC靠近直流换流站的一侧。对于直流换流站侧交流母线电压, UPFC无功潮流控制和无功功率控制的灵敏度大小基本相同。若只利用<i>Q</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>或<i>Q</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>对换流站交流母线电压进行调节, 会造成UPFC无功调节能力的浪费。如式 (19) 所示, 若同时利用<i>Q</i><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>对换流站交流母线电压进行反馈控制而不考虑二者的协调, 将导致串、并联换流器相互争抢无功控制量, 无法确定稳态运行点。与线路过载控制类似, 可以引入下垂控制来实现无功控制量在UPFC串、并联换流器之间的分配, 如图4所示。其实现原理与图3中线路过载控制类似, 不再赘述。</p>
                </div>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910014_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 交流母线电压控制框图" src="Detail/GetImg?filename=images/DLXT201910014_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 交流母线电压控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910014_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Block diagram of AC bus voltage control</b></p>

                </div>
                <div class="p1">
                    <p id="205">图中:<i>K</i><sub>se</sub>和<i>K</i><sub>sh</sub>分别为串、并联换流器无功控制器的放大器增益;<i>Q</i><sub>L, set</sub>和<i>Q</i><sub>sh, set</sub>分别为正常工况下控制中心给定的UPFC线路无功潮流设定值和并联换流器无功功率设定值;<i>D</i><sub>se</sub>和<i>D</i><sub>sh</sub>分别为串、并联侧电压控制的下垂系数;Δ<i>R</i><sub>se</sub>和Δ<i>R</i><sub>sh</sub>的计算公式为</p>
                </div>
                <div class="area_img" id="269">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910014_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="208">式中:<i>A</i><sub>ac</sub>″和<i>B</i><sub>ac</sub>″为与直流换流站交流母线电压对应的式 (16) 的值, 其取值只与网架结构和线路参数有关, 与运行工况无关;Δ<i>V</i><sub>ac</sub>的计算公式如下</p>
                </div>
                <div class="p1">
                    <p id="209">Δ<i>V</i><sub>ac</sub>=max (<i>V</i><sub>ac</sub>-<i>V</i><sub>ac, max</sub>, 0) +min (<i>V</i><sub>ac</sub>-<i>V</i><sub>ac, min</sub>, 0)      (24) </p>
                </div>
                <div class="p1">
                    <p id="210">式中:<i>V</i><sub>ac</sub>为直流换流站交流母线电压的幅值;<i>V</i><sub>ac, max</sub>和<i>V</i><sub>ac, min</sub>分别为直流换流站交流母线运行电压上限和下限的设定值。</p>
                </div>
                <div class="p1">
                    <p id="211"><i>D</i><sub>se</sub>和<i>D</i><sub>sh</sub>可以保证无功控制量在串、并联换流器之间按照预先给定的分配原则进行分配, 分配原则主要考虑稳态无功控制量的分配需求。本文按照<i>Q</i><sup>*</sup><sub>L</sub>或<i>Q</i><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>对直流换流站交流母线电压的控制灵敏度进行分配, 即<i>D</i><sub>se</sub>∶<i>D</i><sub>sh</sub>=|<i>B</i><sub>ac</sub>″|∶|<i>A</i><sub>ac</sub>″|。所提出控制策略通过串、并联换流器的协调控制, 将直流换流站交流母线电压的稳态值控制在[<i>V</i><sub>ac, min</sub>, <i>V</i><sub>ac, max</sub>]范围内, 故障下电压越限较为严重, 所提控制策略不会影响并联换流器的暂态电压支撑能力。</p>
                </div>
                <div class="p1">
                    <p id="213">对于需要调节多条母线电压的场景, 可以借鉴式 (22) 的方法, 综合考虑多条母线电压的控制需求生成<i>Q</i><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>或<i>Q</i><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="216">对于如附录A图A1所示的3换流器结构的UPFC, 在控制器设计过程中可按一回线考虑, 得到的有功、无功潮流指令值<i>P</i><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>平均分配到双回线上。若双回线发生<i>N</i>-1故障, 则<i>P</i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>全部分配到剩余线路上, 以保证双回线两端系统仍运行在预先设定的潮流分布上。</p>
                </div>
                <h3 id="221" name="221" class="anchor-tag"><b>4</b> 应用研究</h3>
                <div class="p1">
                    <p id="222">苏州南部电网包括苏州市区及吴江地区, 主要电源为锦苏直流, 并通过梅里—木渎、石牌—玉山—车坊以及石牌— (华能苏州) —车坊3个500 kV输电通道受电, 如附录A图A2所示。其中, 北部输电关键母线 (石牌500 kV母线) 主要通过常熟—石牌输电通道以及苏州—昆南—石牌输电通道进行供电。UPFC安装于500 kV木渎变, 串联侧接入木渎—梅里线路中, 其结构如附录A图A1所示。3台换流器的容量均为250 MVA, 直流侧电压为±90 kV, 于2017年底建成投产。</p>
                </div>
                <div class="p1">
                    <p id="223">首先, 对第2节中推导的UPFC对输电线路电流和交流母线电压的控制敏感度进行了验证。UPFC各控制指令值控制灵敏度的仿真值与解析值的对比如表1所示。表中:<i>I</i><sub>MM</sub>, <i>I</i><sub>SK</sub>, <i>I</i><sub>SY</sub>分别为梅里—木渎、苏州—昆南、石牌—玉山的线路电流幅值;<i>V</i><sub>TL</sub>, <i>V</i><sub>MD</sub>, <i>V</i><sub>ML</sub>分别为同里、木渎、梅里500 kV交流母线电压幅值。仿真值为<i>P</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>, <i>Q</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>, <i>Q</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>分别单独改变1 (标幺值) 时各电流/电压量的改变;解析值为通过第2节中给出的公式计算得到的结果, 计算时各电气量初值取2020年夏季锦苏直流大方式时, 自然潮流分布下各电气量的值。</p>
                </div>
                <div class="area_img" id="227">
                    <p class="img_tit"><b>表1 UPFC装置的控制灵敏度</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Control sensitivities of UPFC settings</b></p>
                    <p class="img_note"></p>
                    <table id="227" border="1"><tr><td rowspan="2"><br />灵敏度</td><td colspan="2"><br />Δ<i>P</i><sup>*</sup><sub>L</sub></td><td colspan="2">Δ<i>Q</i><sup>*</sup><sub>L</sub></td><td colspan="2">Δ<i>Q</i><sup>*</sup><sub>sh</sub></td></tr><tr><td><br />仿真值</td><td>解析值</td><td>仿真值</td><td>解析值</td><td>仿真值</td><td>解析值</td></tr><tr><td><br /> Δ<i>I</i><sub>MM</sub></td><td>-1.02</td><td>-1.00</td><td>-0.14</td><td>0</td><td>0.07</td><td>0</td></tr><tr><td><br />Δ<i>I</i><sub>SK</sub></td><td>0.23</td><td>0.21</td><td>-0.05</td><td>0.04</td><td>-0.03</td><td>-0.020</td></tr><tr><td><br />Δ<i>I</i><sub>SY</sub></td><td>0.21</td><td>0.20</td><td>-0.01</td><td>0.03</td><td>0.02</td><td>-0.01</td></tr><tr><td><br />Δ<i>V</i><sub>TL</sub></td><td>-0.000 018</td><td>0</td><td>-0.002 6</td><td>-0.002 8</td><td>-0.002 70</td><td>-0.003 100</td></tr><tr><td><br />Δ<i>V</i><sub>MD</sub></td><td>-0.000 036</td><td>0</td><td>-0.003 3</td><td>-0.003 4</td><td>-0.003 40</td><td>-0.003 800</td></tr><tr><td><br />Δ<i>V</i><sub>ML</sub></td><td>-0.000 078</td><td>0</td><td> 0.003 1</td><td> 0.003 3</td><td> 0.000 13</td><td> 0.000 046</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="228">由表1中数据可以看出, 采用电网详细模型后得到的仿真结果与第2节推导得到的解析值较为相近。同时, 第3节UPFC系统级控制策略的设计过程中, 只用到了Δ<i>I</i><sub><i>k</i></sub>/Δ<i>P</i><sup>*</sup><sub>L</sub>, Δ<i>V</i><sub><i>m</i></sub>/Δ<i>Q</i><sup>*</sup><sub>L</sub>, Δ<i>V</i><sub><i>m</i></sub>/Δ<i>Q</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>的符号, 由表1数据可以看出所提分析方法的精确度能够满足控制器设计的需求。下文对所提控制策略的控制效果进行验证。</p>
                </div>
                <h4 class="anchor-tag" id="230" name="230">1) 2020年冬季锦苏直流小方式</h4>
                <div class="p1">
                    <p id="231">冬季锦苏直流小方式下 (仿真中考虑锦苏直流的送出功率为额定功率的10%) , 多个交流输电通道重载, 其中苏州—昆南—石牌以及梅里—木渎输电通道负载最重, 上述线路发生<i>N</i>-1故障后剩余线路负载均超过其热稳定限额。将苏州南部电网关键供电通道以及苏州—昆南、昆南—石牌线路加入受UPFC线路过载控制策略监控的集合<i>Λ</i>中。下面以苏州—昆南<i>N</i>-1故障为例, 说明采用所提出的控制策略前后, 苏州—昆南双回线发生<i>N</i>-1故障及<i>N</i>-1回路重新投入运行时, 苏州—昆南以及梅里—木渎输电通道有功功率的响应情况。线路过载控制策略中, <i>R</i><sub><i>k</i>, set</sub>=0.95 (<i>k</i>∈<i>Λ</i>) , <i>K</i><sub>a</sub>=20, <i>D</i>=0.02, <i>P</i><sub>L, set</sub>=3 515 MW。具体仿真过程如下:1.0 s时苏州—昆南双回线发生<i>N</i>-1故障, 10.0 s时苏州—昆南故障回路重新投入运行。</p>
                </div>
                <div class="p1">
                    <p id="232">仿真结果如附录A图A3所示。可以看出, 自然潮流分布下, 正常运行工况时, 苏州—昆南双回线有功潮流约为3 859 MW, 梅里—木渎双回线有功潮流约为3 515 MW。苏州—昆南双回线发生<i>N</i>-1故障时, 约3 810 MW的有功潮流将由非故障回路独自承担, 造成非故障回路过载 (热稳定电流为4.02 kA) 。采用所提出的基于UPFC的控制策略后, 正常工况下梅里—木渎双回线有功潮流仍然被控制在设定值<i>P</i><sub>L, set</sub>=3 515 MW, 当检测到苏州—昆南线路过载时, 在线路过载控制器的作用下, UPFC有功指令值<i>P</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>L</mtext><mo>*</mo></msubsup></mrow></math></mathml>迅速增加, 苏州—昆南通道上的潮流转移到梅里—木渎通道上, 苏州—昆南双回线非故障线路负载迅速被降低到热稳定电流以下。当苏州—昆南双回线故障回路重新投入运行后, 梅里—木渎双回线运行在<i>P</i><sub>L, set</sub>也能保证受监控的输电线路不过载。此时, 梅里—木渎双回线有功潮流在下垂控制特性下自动恢复到<i>P</i><sub>L, set</sub>, 系统恢复到初始的设定运行点。</p>
                </div>
                <div class="p1">
                    <p id="234">综上, 所提控制策略能够增强受端电网的潮流控制能力, 缓解特高压直流接入后交流输电通道紧张的问题, 同时大大降低了电网运行的复杂性, 提高了电网的安全性。</p>
                </div>
                <h4 class="anchor-tag" id="235" name="235">2) 2020年夏季锦苏直流大方式</h4>
                <div class="p1">
                    <p id="236">夏季锦苏直流大方式下 (仿真中考虑锦苏直流满送) , 电网电压支撑强度较弱。下面通过仿真, 研究采用所提出的UPFC控制策略对锦苏直流换流站交流母线电压支撑能力的提升情况。UPFC串、并联换流器电压协调控制策略如图4所示, <i>V</i><sub>ac</sub>为同里换流站交流母线电压幅值, <i>V</i><sub>ac, min</sub>=0.96 (标幺值) , <i>V</i><sub>ac, max</sub>=1.04 (标幺值) , <i>K</i><sub>se</sub>=1 000, <i>D</i><sub>se</sub>=0.000 62, <i>K</i><sub>sh</sub>=1 000, <i>D</i><sub>sh</sub>=0.000 56, <i>Q</i><sub>L, set</sub>=5.94 (标幺值) , <i>Q</i><sub>sh, set</sub>=0。具体的仿真过程如下:1.0 s时梅里—木渎双回线木渎侧发生非金属性接地故障, UPFC保护动作, 两条线路上的UPFC串联换流器均退出运行;1.1 s时将故障回路切除, 短路消失;3.1 s时非故障回路上的UPFC串联换流器重新投入运行。在此期间, UPFC并联侧换流器始终投入运行。UPFC邻域交流母线电压、换流站交流母线电压、梅里—木渎双回线无功潮流以及UPFC并联换流器无功出力的响应如附录A图A4所示。</p>
                </div>
                <div class="p1">
                    <p id="237">由图A4 (a) 可以看出, UPFC安装线路两侧系统电压分布不均衡 (梅里、惠泉侧高, 木渎、同里侧低) ;<i>N</i>-1故障后 (1.0～3.1 s) , UPFC两侧系统电压分布不均衡加剧;UPFC串联侧换流器重新投入后, 通过与并联侧换流器间的协调控制, 电压分布不均的情况得到改善。由图A4 (b) 和 (c) 可以看出, 所提控制策略下, 在串联换流器闭锁期间 (1.0～3.1 s) , 即使并联换流器无功出力迅速达到满发 (250 Mvar) , 直流换流站交流母线电压故障后也只能恢复到约0.955 (标幺值) 。同时, 由图A4 (c) 中放大图可以看出, 若无串联换流器对线路无功潮流的调节, 在并联换流器无功出力满发期间, 梅里—木渎线路向特高压直流落点区域输送的无功功率反而会低于自然潮流分布下线路输送的无功功率, 没有充分发挥UPFC安装线路两侧系统之间的无功支援能力。串联换流器投入运行后, 通过改变UPFC无功潮流指令值调节梅里—木渎线无功潮流, 进一步提高了直流换流站母线故障后的恢复电压 (约0.960 (标幺值) ) , 增强了UPFC安装线路两侧系统之间的无功支撑能力, 改善了事故后系统的无功潮流分布, 减少了对直流电容器的容量需求。由图A4 (b) 还可以看出, 采用所提出的控制策略后, 锦苏直流换流站交流母线暂态电压支撑强度和稳态调压能力均得到提高。</p>
                </div>
                <h3 id="238" name="238" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="239">本文推导了UPFC对输电线路电流、交流母线电压的控制灵敏度, 分析了通过改变UPFC控制指令值实现输电线路过载控制和交流母线电压调节的可行性, 并针对特高压直流接入后对受端电网潮流控制和电压支撑方面带来的挑战, 提出了一套UPFC系统级控制策略。</p>
                </div>
                <div class="p1">
                    <p id="240">本文以世界首个500 kV UPFC工程——苏南UPFC示范工程作为仿真算例, 验证了所提出的控制灵敏度分析的有效性和UPFC系统级控制策略的可行性。所提出控制策略充分利用了UPFC的3个系统级的控制维度, 能够增强受端电网的潮流控制能力和直流换流站交流母线电压的支撑强度, 缓解了特高压直流接入后的交流输电通道紧张、电压支撑不足的问题。所提控制策略大大降低了电网运行的复杂性, 提高了电网的安全性和灵活性。</p>
                </div>
                <div class="p1">
                    <p id="241">本文在考虑UPFC串、并联换流器电压协调控制策略时, 从UPFC对直流换流站交流母线电压控制灵敏度的角度进行了无功控制量的分配。如何进一步优化无功控制量的分配原则值得进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="242">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="270" name="270">附录A</h4>
                <div class="area_img" id="271">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910014_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 3换流器UPFC结构图" src="Detail/GetImg?filename=images/DLXT201910014_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 3换流器UPFC结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910014_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Configuration of the 3-converter-based UPFC</p>

                </div>
                <div class="area_img" id="272">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910014_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 苏州南部电网地理接线图" src="Detail/GetImg?filename=images/DLXT201910014_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 苏州南部电网地理接线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910014_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Geographical diagram of Suzhou southern power grid</p>

                </div>
                <div class="area_img" id="273">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910014_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 有功潮流响应曲线" src="Detail/GetImg?filename=images/DLXT201910014_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 有功潮流响应曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910014_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Responses of active power flows</p>

                </div>
                <div class="area_img" id="273">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910014_27301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 有功潮流响应曲线" src="Detail/GetImg?filename=images/DLXT201910014_27301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 有功潮流响应曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910014_27301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Responses of active power flows</p>

                </div>
                <div class="area_img" id="274">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910014_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 电压和无功响应曲线" src="Detail/GetImg?filename=images/DLXT201910014_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 电压和无功响应曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910014_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Responses of ac bus voltage and reactive power</p>

                </div>
                <div class="area_img" id="274">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910014_27401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 电压和无功响应曲线" src="Detail/GetImg?filename=images/DLXT201910014_27401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 电压和无功响应曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910014_27401.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Responses of ac bus voltage and reactive power</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201508002&amp;v=MjA0ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd6SklpblNaTEc0SDlUTXA0OUZab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 饶宏, 张东辉, 赵晓斌, 等.特高压直流输电的实践和分析[J].高电压技术, 2015, 41 (8) :2481-2488.RAO Hong, ZHANG Donghui, ZHAO Xiaobin, et al.Practice and analyses of UHVDC power transmission[J].High Voltage Engineering, 2015, 41 (8) :2481-2488.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416001&amp;v=MDEzNTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWN3pKUHlyUGJiRzRIOVhOcVk5RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘振亚, 张启平, 董存, 等.通过特高压直流实现大型能源基地风、光、火电力大规模高效率安全外送研究[J].中国电机工程学报, 2014, 34 (16) :2513-2522.LIU Zhenya, ZHANG Qiping, DONG Cun, et al.Efficient and security transmission of wind, photovoltaic and thermal power of large-scale energy resource bases through UHVDC projects[J].Proceedings of the CSEE, 2014, 34 (16) :2513-2522.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201212011&amp;v=MjEwMTVFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3ekpJVHJCZmJHNEg5UE5yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王建明, 孙华东, 张健, 等.锦屏—苏南特高压直流投运后电网的稳定特性及协调控制策略[J].电网技术, 2012, 36 (12) :66-70.WANG Jianming, SUN Huadong, ZHANG Jian, et al.Stability characteristics and coordinated control strategy of interconnected grid integrated with UHVDC transmission line from Jinping to Sunan[J].Power System Technology, 2012, 36 (12) :66-70.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201309001&amp;v=MDExMzFzRnkvZ1Y3ekpJVHJCZmJHNEg5TE1wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 郭焕, 曹均正, 汤广福, 等.±1 100 kV特高压直流换流系统主电路优化设计[J].电网技术, 2013, 37 (9) :2383-2389.GUO Huan, CAO Junzheng, TANG Guangfu, et al.Optimization design of main circuit of converter system for ±1 100 kV UHVDC transmission system[J].Power System Technology, 2013, 37 (9) :2383-2389.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807010&amp;v=MTgyMzBac0Z5L2dWN3pKSVRyQmZiRzRIOW5NcUk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 金一丁, 于钊, 李明节, 等.新一代调相机与电力电子无功补偿装置在特高压交直流电网中应用的比较[J].电网技术, 2018, 42 (7) :2095-2102.JIN Yiding, YU Zhao, LI Mingjie, et al.Comparison of new generation synchronous condenser and power electronic reactive-power compensation devices in application in UHV DC/AC grid[J].Power System Technology, 2018, 42 (7) :2095-2102.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201503006&amp;v=MTc4NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3ekpQeXJQYmJHNEg5VE1ySTlGWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 程春田, 励刚, 程雄, 等.大规模特高压直流水电消纳问题及应用实践[J].中国电机工程学报, 2015, 35 (3) :549-560.CHENG Chuntian, LI Gang, CHENG Xiong, et al.Large-scale ultra-high voltage direct current hydropower absorption and its experiences[J].Proceedings of the CSEE, 2015, 35 (3) :549-560.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201603016&amp;v=MTQ2MjU3cWZadVpzRnkvZ1Y3ekpOalhOYXJHNEg5Zk1ySTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 汪惟源, 窦飞, 杨林, 等.UPFC在江苏电网中的应用与控制效果[J].电网与清洁能源, 2016, 32 (3) :92-97.WANG Weiyuan, DOU Fei, YANG Lin, et al.Applications and control results of UPFC in Jiangsu power grid[J].Power System and Clean Energy, 2016, 32 (3) :92-97.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621010&amp;v=MDIwMTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd6SklTSFRlckc0SDlmT3JvOUVaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王永平, 卢东斌, 王振曦, 等.适用于分层接入的特高压直流输电控制策略[J].电力系统自动化, 2016, 40 (21) :59-65.WANG Yongping, LU Dongbin, WANG Zhenxi, et al.Control strategies for UHVDC with hierarchical connection mode[J].Automation of Electric Power Systems, 2016, 40 (21) :59-65.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201401014&amp;v=MzI2Mzc3ekpQeXJQYmJHNEg5WE1ybzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 郑超, 汤涌, 马世英, 等.网源稳态调压对暂态无功支撑能力的影响研究[J].中国电机工程学报, 2014, 34 (1) :115-122.ZHENG Chao, TANG Yong, MA Shiying, et al.Study on the influence of steady-state voltage regulation schemes on transient reactive power supporting capability[J].Proceedings of the CSEE, 2014, 34 (1) :115-122.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The unified power flow controller: a new approach to power transmission control">

                                <b>[10]</b> GYUGYI L, SCHAUDER C D, WILLIAMS S L, et al.The unified power-flow controller—a new approach to power transmission control[J].IEEE Transactions on Power Delivery, 1995, 10 (2) :1085-1097.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201824011&amp;v=MDQxODZxZlp1WnNGeS9nVjd6SklTSFRlckc0SDluT3E0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 高雯曼, 任建文, 申旭辉, 等.基于断面负载均衡度的统一潮流控制器潮流优化控制方法[J].电力系统自动化, 2018, 42 (24) :79-85.DOI:10.7500/AEPS20171226010.GAO Wenman, REN Jianwen, SHEN Xuhui, et al.Power flow optimization control method of unified power flow controller based on section load balance degree[J].Automation of Electric Power Systems, 2018, 42 (24) :79-85.DOI:10.7500/AEPS20171226010.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601019&amp;v=MTk2OTBmTXJvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd6SklUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 祁万春, 杨林, 宋鹏程, 等.南京西环网UPFC示范工程系统级控制策略研究[J].电网技术, 2016, 40 (1) :92-96.QI Wanchun, YANG Lin, SONG Pengcheng, et al.UPFC system control strategy research in Nanjing western power grid[J].Power System Technology, 2016, 40 (1) :92-96.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Voltage regulation with STATCOMs: modeling, control and results">

                                <b>[13]</b> JIAN A, JOSHI K, BEHAL A, et al.Voltage regulation with STATCOMs:modeling, control and results[J].IEEE Transactions on Power Delivery, 2006, 21 (2) :726-735.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200712015&amp;v=MDE2NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3ekpJU0hSZmJHNEh0Yk5yWTlFWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 周建丰, 顾亚琴, 韦寿祺.SVC与STATCOM的综合比较分析[J].电力自动化设备, 2007, 27 (12) :57-60.ZHOU Jianfeng, GU Yaqin, WEI Shouqi.Comprehensive comparative analysis of SVC and STATCOM[J].Electric Power Automation Equipment, 2007, 27 (12) :57-60.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201502012&amp;v=MDU2NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd6SlB5clBiYkc0SDlUTXJZOUVab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 郑超.直流逆变站电压稳定测度指标及紧急控制[J].中国电机工程学报, 2015, 35 (2) :344-352.ZHENG Chao.Voltage stability index of HVDC inverter station and emergency control strategy[J].Proceedings of the CSEE, 2015, 35 (2) :344-352.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control and Analysis of a Unified Power Flow Controller">

                                <b>[16]</b> FUJITA H, WATANABE Y, AKAGI H, et al.Control and analysis of a unified power flow controller[J].IEEE Transactions on Power Electronics, 1999, 14 (6) :1021-1027.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111243052001&amp;v=MjE2MzRxekdiSzVIOVBJckk5QVp1c1BEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pOSkYwVlhG&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 周庭阳, 张红岩.电网络理论:图论方程综合[M].北京:机械工业出版社, 2008:60-73.ZHOU Tingyang, ZHANG Hongyan.Electrical network theory:graph theory, equation and synthesis[M].Beijing:China Machine Press, 2008:60-73.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal unified power flow controller application to enhance total transfer capability">

                                <b>[18]</b> RAJABI-GHAHNAVIEH A, FOTUHI-FIRUZABAD M, OTHMAN M.Optimal unified power flow controller application to enhance total transfer capability[J].IET Generation, Transmission &amp; Distribution, 2015, 9 (4) :358-368.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819022&amp;v=MTA4OTMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3ekpJU0hUZXJHNEg5bk5wbzlIWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 吴熙, 殷天然, 祁万春, 等.考虑新型拓扑结构的统一潮流控制器五端功率注入模型[J].电力系统自动化, 2018, 42 (19) :155-162.DOI:10.7500/AEPS20180209003.WU Xi, YIN Tianran, QI Wanchun, et al.Five-terminal power injection model of UPFC considering novel topology structure[J].Automation of Electric Power Systems, 2018, 42 (19) :155-162.DOI:10.7500/AEPS20180209003.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521018&amp;v=MTAzNTMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3ekpJU0hUZXJHNEg5VE9ybzlFYklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 凌峰, 李九虎, 田杰, 等.适用于双回线路的统一潮流控制器系统结构优化分析[J].电力系统自动化, 2015, 39 (21) :113-119.LING Feng, LI Jiuhu, TIAN Jie, et al.Optimization analysis of UPFC system structure for double-circuit lines[J].Automation of Electric Power Systems, 2015, 39 (21) :113-119.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201410002&amp;v=MjE0MTZWN3pKUHlyUGJiRzRIOVhOcjQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 翁华, 徐政, 许烽, 等.直流系统紧急功率支援的限制因素分析[J].中国电机工程学报, 2014, 34 (10) :1519-1527.WENG Hua, XU Zheng, XU Feng, et al.Research on constraint factor of emergency power support of HVDC systems[J].Proceedings of the CSEE, 2014, 34 (10) :1519-1527.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910014" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910014&amp;v=MjYxNzM0OUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjcvQUlTSFRlckc0SDlqTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

