

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136667326506250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910015%26RESULT%3d1%26SIGN%3dBul3MgogoDUMlmQ2WOoejHKE9fI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910015&amp;v=MzI0MzMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3M09JU0hUZXJHNEg5ak5yNDlFWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#43" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;1&lt;/b&gt; 负序方向元件的理论基础 "><b>1</b> 负序方向元件的理论基础</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;1.1&lt;/b&gt; 传统负序方向元件原理"><b>1.1</b> 传统负序方向元件原理</a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;1.2 DFIG&lt;/b&gt;负序等值阻抗"><b>1.2 DFIG</b>负序等值阻抗</a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;1.3&lt;/b&gt; 控制策略对&lt;b&gt;DFIG&lt;/b&gt;负序等值阻抗的影响分析"><b>1.3</b> 控制策略对<b>DFIG</b>负序等值阻抗的影响分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;2 DFIG&lt;/b&gt;负序等值阻抗研究 "><b>2 DFIG</b>负序等值阻抗研究</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#77" data-title="&lt;b&gt;2.1&lt;/b&gt; 用于故障分析的&lt;b&gt;DFIG&lt;/b&gt;数学模型"><b>2.1</b> 用于故障分析的<b>DFIG</b>数学模型</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;2.2 RSC&lt;/b&gt;控制下负序等值阻抗推导及相角分析"><b>2.2 RSC</b>控制下负序等值阻抗推导及相角分析</a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;2.3&lt;/b&gt; 撬棒投入时负序等值阻抗推导及相角分析"><b>2.3</b> 撬棒投入时负序等值阻抗推导及相角分析</a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;2.4 DFIG&lt;/b&gt;负序等值阻抗相角特征小结"><b>2.4 DFIG</b>负序等值阻抗相角特征小结</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;3&lt;/b&gt; 改进负序方向元件设计 "><b>3</b> 改进负序方向元件设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#133" data-title="&lt;b&gt;3.1&lt;/b&gt; 改进负序方向元件动作判据及流程"><b>3.1</b> 改进负序方向元件动作判据及流程</a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;3.2&lt;/b&gt; 改进负序方向元件算例及分析"><b>3.2</b> 改进负序方向元件算例及分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#173" data-title="&lt;b&gt;4&lt;/b&gt; 仿真验证 "><b>4</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#177" data-title="&lt;b&gt;4.1&lt;/b&gt; 负序等值阻抗解析式验证"><b>4.1</b> 负序等值阻抗解析式验证</a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;4.2&lt;/b&gt; 不同故障下改进负序方向元件仿真验证"><b>4.2</b> 不同故障下改进负序方向元件仿真验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#201" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#227" data-title="附录A">附录A</a></li>
                                                <li><a href="#230" data-title="附录B">附录B</a></li>
                                                <li><a href="#234" data-title="附录C">附录C</a></li>
                                                <li><a href="#247" data-title="附录D">附录D</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#136" data-title="&lt;b&gt;图1 改进负序方向元件流程图&lt;/b&gt;"><b>图1 改进负序方向元件流程图</b></a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;图2 改进负序方向元件动作特性&lt;/b&gt;"><b>图2 改进负序方向元件动作特性</b></a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;图3 RSC控制下&lt;/b&gt;&lt;b&gt;&lt;i&gt;Z&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;sr&lt;/b&gt;-&lt;/sub&gt;&lt;b&gt;的仿真值与理论值&lt;/b&gt;"><b>图3 RSC控制下</b><b><i>Z</i></b><sub><b>sr</b>-</sub><b>的仿真值与理论值</b></a></li>
                                                <li><a href="#184" data-title="&lt;b&gt;图4 撬棒投入时&lt;/b&gt;&lt;b&gt;&lt;i&gt;Z&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;sc&lt;/b&gt;-&lt;/sub&gt;&lt;b&gt;的仿真值与理论值&lt;/b&gt;"><b>图4 撬棒投入时</b><b><i>Z</i></b><sub><b>sc</b>-</sub><b>的仿真值与理论值</b></a></li>
                                                <li><a href="#198" data-title="&lt;b&gt;表1 纵联负序方向保护动作结果&lt;/b&gt;"><b>表1 纵联负序方向保护动作结果</b></a></li>
                                                <li><a href="#228" data-title="图A1 负序等值网络">图A1 负序等值网络</a></li>
                                                <li><a href="#229" data-title="图A2 RSC控制环节">图A2 RSC控制环节</a></li>
                                                <li><a href="#231" data-title="表B1 DFIG铭牌参数">表B1 DFIG铭牌参数</a></li>
                                                <li><a href="#232" data-title="图B1 1/Z&lt;sub&gt;ar-&lt;/sub&gt;与1/Z&lt;sub&gt;cr-&lt;/sub&gt;的幅值关系">图B1 1/Z<sub>ar-</sub>与1/Z<sub>cr-</sub>的幅值关系</a></li>
                                                <li><a href="#233" data-title="图B2 Z&lt;sub&gt;sr-&lt;/sub&gt;的相角随转差率的变化">图B2 Z<sub>sr-</sub>的相角随转差率的变化</a></li>
                                                <li><a href="#239" data-title="图C1 撬棒投入时Z&lt;sub&gt;ac-&lt;/sub&gt;和Z&lt;sub&gt;bc-&lt;/sub&gt;的相角">图C1 撬棒投入时Z<sub>ac-</sub>和Z<sub>bc-</sub>的相角</a></li>
                                                <li><a href="#245" data-title="图C2 撬棒投入时负序等值阻抗Z&lt;sub&gt;sc-&lt;/sub&gt;的相角暂态变化过程">图C2 撬棒投入时负序等值阻抗Z<sub>sc-</sub>的相角暂态变化过程</a></li>
                                                <li><a href="#248" data-title="图D1 DFIG并网模型">图D1 DFIG并网模型</a></li>
                                                <li><a href="#249" data-title="表D1 A相接地故障时负序等值阻抗相角">表D1 A相接地故障时负序等值阻抗相角</a></li>
                                                <li><a href="#250" data-title="表D2 AB相间故障时负序等值阻抗相角">表D2 AB相间故障时负序等值阻抗相角</a></li>
                                                <li><a href="#251" data-title="表D3 AB相接地时负序等值阻抗相角">表D3 AB相接地时负序等值阻抗相角</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 洪敏, 章雷其, 迟方德, 等.适用于弱电网的双馈风电机组新型故障穿越控制方法[J].电力系统自动化, 2017, 41 (10) :44-50.DOI:10.7500/AEPS20160602009.HONG Min, ZHANG Leiqi, CHI Fangde, et al.Control method for fault ride-through of DFIG-based wind turbines applied to weak grid[J].Automation of Electric Power Systems, 2017, 41 (10) :44-50.DOI:10.7500/AEPS20160602009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710007&amp;v=MjM0MDhIOWJOcjQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWNzNPSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         洪敏, 章雷其, 迟方德, 等.适用于弱电网的双馈风电机组新型故障穿越控制方法[J].电力系统自动化, 2017, 41 (10) :44-50.DOI:10.7500/AEPS20160602009.HONG Min, ZHANG Leiqi, CHI Fangde, et al.Control method for fault ride-through of DFIG-based wind turbines applied to weak grid[J].Automation of Electric Power Systems, 2017, 41 (10) :44-50.DOI:10.7500/AEPS20160602009.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" ZHOU H, PING J U, XUE Y, et al.Probabilistic equivalent model of DFIG-based wind farms and its application in stability analysis[J].Journal of Modern Power Systems and Clean Energy, 2015, 4 (2) :248-255." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic equivalent model of DFIG-based wind farms and its application in stability analysis">
                                        <b>[2]</b>
                                         ZHOU H, PING J U, XUE Y, et al.Probabilistic equivalent model of DFIG-based wind farms and its application in stability analysis[J].Journal of Modern Power Systems and Clean Energy, 2015, 4 (2) :248-255.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 宋国兵, 陶然, 李斌, 等.含大规模电力电子装备的电力系统故障分析与保护综述[J].电力系统自动化, 2017, 41 (12) :2-12.DOI:10.7500/AEPS20170502006.SONG Guobing, TAO Ran, LI Bin, et al.Survey of power system relay protection with large scale power electronic equipment[J].Automation of Electric Power Systems, 2017, 41 (12) :2-12.DOI:10.7500/AEPS20170502006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712003&amp;v=MjM2NDFTSFRlckc0SDliTnJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjczT0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         宋国兵, 陶然, 李斌, 等.含大规模电力电子装备的电力系统故障分析与保护综述[J].电力系统自动化, 2017, 41 (12) :2-12.DOI:10.7500/AEPS20170502006.SONG Guobing, TAO Ran, LI Bin, et al.Survey of power system relay protection with large scale power electronic equipment[J].Automation of Electric Power Systems, 2017, 41 (12) :2-12.DOI:10.7500/AEPS20170502006.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 薛士敏, 贺家李, 李永丽.特高压输电线路分布电容对负序方向纵联保护的影响[J].电网技术, 2008, 32 (17) :94-97.XUE Shimin, HE Jiali, LI Yongli.Pilot protection of ultra-high voltage transmission lines with negative sequence directional component[J].Power System Technology, 2008, 32 (17) :94-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200817024&amp;v=MjYwMTR6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjczT0lUckJmYkc0SHRuTnFJOUhZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         薛士敏, 贺家李, 李永丽.特高压输电线路分布电容对负序方向纵联保护的影响[J].电网技术, 2008, 32 (17) :94-97.XUE Shimin, HE Jiali, LI Yongli.Pilot protection of ultra-high voltage transmission lines with negative sequence directional component[J].Power System Technology, 2008, 32 (17) :94-97.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 张保会, 王进, 原博, 等.风电接入对继电保护的影响 (四) ——风电场送出线路保护性能分析[J].电力自动化设备, 2013, 33 (4) :1-5.ZHANG Baohui, WANG Jin, YUAN Bo, et al.Impact of wind farm integration on relay protection (4) :performance analysis for wind farm outgoing transmission line protection[J].Electric Power Automation Equipment, 2013, 33 (4) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201304002&amp;v=MjkwNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3M09JU0hSZmJHNEg5TE1xNDlGWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张保会, 王进, 原博, 等.风电接入对继电保护的影响 (四) ——风电场送出线路保护性能分析[J].电力自动化设备, 2013, 33 (4) :1-5.ZHANG Baohui, WANG Jin, YUAN Bo, et al.Impact of wind farm integration on relay protection (4) :performance analysis for wind farm outgoing transmission line protection[J].Electric Power Automation Equipment, 2013, 33 (4) :1-5.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 王晨清, 宋国兵, 汤海雁, 等.选相及方向元件在风电接入系统中的适应性分析[J].电力系统自动化, 2016, 40 (1) :89-95.WANG Chenqing, SONG Guobing, TANG Haiyan, et al.Adaptability analysis of phase selectors and directional relays in power systems integrated with wind farms[J].Automation of Electric Power Systems, 2016, 40 (1) :89-95." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601013&amp;v=MTMyMzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjczT0lTSFRlckc0SDlmTXJvOUVaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王晨清, 宋国兵, 汤海雁, 等.选相及方向元件在风电接入系统中的适应性分析[J].电力系统自动化, 2016, 40 (1) :89-95.WANG Chenqing, SONG Guobing, TANG Haiyan, et al.Adaptability analysis of phase selectors and directional relays in power systems integrated with wind farms[J].Automation of Electric Power Systems, 2016, 40 (1) :89-95.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 王晨清, 宋国兵, 刘凯, 等.突变量保护对风电接入系统的适应性分析[J].中国电机工程学报, 2014, 34 (31) :5485-5492.WANG Chenqing, SONG Guobing, LIU Kai, et al.Adaptability analysis of fault component protection of power systems with wind farms[J].Proceedings of the CSEE, 2014, 34 (31) :5485-5492." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201431004&amp;v=MjU4MDViRzRIOVhQcm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWNzNPUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王晨清, 宋国兵, 刘凯, 等.突变量保护对风电接入系统的适应性分析[J].中国电机工程学报, 2014, 34 (31) :5485-5492.WANG Chenqing, SONG Guobing, LIU Kai, et al.Adaptability analysis of fault component protection of power systems with wind farms[J].Proceedings of the CSEE, 2014, 34 (31) :5485-5492.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" TIAN X, LI G, CHI Y, et al.Voltage phase angle jump characteristic of DFIGs in case of weak grid connection and grid fault[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (2) :256-264." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Voltage phase angle jump characteristic of DFIGs in case of weak grid connection and grid fault">
                                        <b>[8]</b>
                                         TIAN X, LI G, CHI Y, et al.Voltage phase angle jump characteristic of DFIGs in case of weak grid connection and grid fault[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (2) :256-264.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 邓三星, 张雪敏, 刘辉, 等.双馈风力发电机低电压穿越控制策略量化评价[J].电力系统自动化, 2018, 42 (21) :28-35.DOI:10.7500/AEPS20180306013.DENG Sanxing, ZHANG Xuemin, LIU Hui, et al.Quantitative evaluation of low voltage ride-through control strategies for doubly-fed induction generation[J].Automation of Electric Power Systems, 2018, 42 (21) :28-35.DOI:10.7500/AEPS20180306013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821004&amp;v=MTIwMTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWNzNPSVNIVGVyRzRIOW5Pcm85Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         邓三星, 张雪敏, 刘辉, 等.双馈风力发电机低电压穿越控制策略量化评价[J].电力系统自动化, 2018, 42 (21) :28-35.DOI:10.7500/AEPS20180306013.DENG Sanxing, ZHANG Xuemin, LIU Hui, et al.Quantitative evaluation of low voltage ride-through control strategies for doubly-fed induction generation[J].Automation of Electric Power Systems, 2018, 42 (21) :28-35.DOI:10.7500/AEPS20180306013.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" 杨欢红, 李庆博, 盛福, 等.双馈风电场的弱馈性及风电接入对突变量保护元件的影响[J].上海电力学院学报, 2016, 32 (2) :103-108.YANG Huanhong, LI Qingbo, SHENG Fu, et al.Weak feed of doubly-fed wind farm and its impact on fault component protection[J].Journal of Shanghai Electric Power University, 2016, 32 (2) :103-108." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DYXY201602001&amp;v=MTA5NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3M09JVFRUZDdHNEg5Zk1yWTlGWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         杨欢红, 李庆博, 盛福, 等.双馈风电场的弱馈性及风电接入对突变量保护元件的影响[J].上海电力学院学报, 2016, 32 (2) :103-108.YANG Huanhong, LI Qingbo, SHENG Fu, et al.Weak feed of doubly-fed wind farm and its impact on fault component protection[J].Journal of Shanghai Electric Power University, 2016, 32 (2) :103-108.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 沈枢, 张沛超, 方陈, 等.双馈风电场故障序阻抗特征及对选相元件的影响[J].电力系统自动化, 2014, 38 (15) :87-92.SHEN Shu, ZHANG Peichao, FANG Chen, et al.Characteristics of sequence impedance of DFIG plant and influence on phase selector[J].Automation of Electric Power Systems, 2014, 38 (15) :87-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415014&amp;v=MDQyNTN5L2dWNzNPSVNIVGVyRzRIOVhOcW85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         沈枢, 张沛超, 方陈, 等.双馈风电场故障序阻抗特征及对选相元件的影响[J].电力系统自动化, 2014, 38 (15) :87-92.SHEN Shu, ZHANG Peichao, FANG Chen, et al.Characteristics of sequence impedance of DFIG plant and influence on phase selector[J].Automation of Electric Power Systems, 2014, 38 (15) :87-92.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 黄涛, 陆于平, 凌启程, 等.适应于双馈风电场的改进故障序分量选相方法[J].电力自动化设备, 2016, 36 (4) :123-128.HUANG Tao, LU Yuping, LING Qicheng, et al.Improved fault-sequence component phase selector applied to DFIG-based wind farm[J].Electric Power Automation Equipment, 2016, 36 (4) :123-128." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201604019&amp;v=MjMzOTJGeS9nVjczT0lTSFJmYkc0SDlmTXE0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         黄涛, 陆于平, 凌启程, 等.适应于双馈风电场的改进故障序分量选相方法[J].电力自动化设备, 2016, 36 (4) :123-128.HUANG Tao, LU Yuping, LING Qicheng, et al.Improved fault-sequence component phase selector applied to DFIG-based wind farm[J].Electric Power Automation Equipment, 2016, 36 (4) :123-128.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" 黄涛, 陆于平, 王业.考虑撬棒保护的DFIG等效序阻抗研究[J].电工技术学报, 2017, 32 (9) :160-168.HUANG Tao, LU Yuping, WANG Ye.Study on equivalent sequence impedances of DFIG with crowbar protection[J].Transactions of China Electrotechnical Society, 2017, 32 (9) :160-168." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201709019&amp;v=MTE2MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWNzNPSVNyQmZiRzRIOWJNcG85RWJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         黄涛, 陆于平, 王业.考虑撬棒保护的DFIG等效序阻抗研究[J].电工技术学报, 2017, 32 (9) :160-168.HUANG Tao, LU Yuping, WANG Ye.Study on equivalent sequence impedances of DFIG with crowbar protection[J].Transactions of China Electrotechnical Society, 2017, 32 (9) :160-168.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" 张金华, 张保会, 郝治国, 等.故障后转子侧变流器不间断控制下的双馈风机序网等值电路[J].电网技术, 2017, 41 (2) :521-528.ZHANG Jinhua, ZHANG Baohui, HAO Zhiguo, et al.Equivalent sequence circuit of DFIG wind turbines with uninterrupted control of rotor side converter after faults[J].Power System Technology, 2017, 41 (2) :521-528." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702025&amp;v=MjcxOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjczT0lUckJmYkc0SDliTXJZOUhZWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         张金华, 张保会, 郝治国, 等.故障后转子侧变流器不间断控制下的双馈风机序网等值电路[J].电网技术, 2017, 41 (2) :521-528.ZHANG Jinhua, ZHANG Baohui, HAO Zhiguo, et al.Equivalent sequence circuit of DFIG wind turbines with uninterrupted control of rotor side converter after faults[J].Power System Technology, 2017, 41 (2) :521-528.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" 黄涛, 陆于平, 蔡超.DFIG等效序突变量阻抗相角特征对故障分量方向元件的影响分析[J].中国电机工程学报, 2016, 36 (14) :3929-3939.HUANG Tao, LU Yuping, CAI Chao.Analysis of phase angle characteristics of DFIG equivalent sequence superimposed impedances and its impact on fault components based direction relay[J].Proceedings of the CSEE, 2016, 36 (14) :3929-3939." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614025&amp;v=MzIyNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjczT1B5clBiYkc0SDlmTnE0OUhZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         黄涛, 陆于平, 蔡超.DFIG等效序突变量阻抗相角特征对故障分量方向元件的影响分析[J].中国电机工程学报, 2016, 36 (14) :3929-3939.HUANG Tao, LU Yuping, CAI Chao.Analysis of phase angle characteristics of DFIG equivalent sequence superimposed impedances and its impact on fault components based direction relay[J].Proceedings of the CSEE, 2016, 36 (14) :3929-3939.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 孔祥平, 张哲, 尹项根, 等.计及励磁调节特性影响的双馈风力发电机组故障电流特性[J].电工技术学报, 2014, 29 (4) :256-265.KONG Xiangping, ZHANG Zhe, YIN Xianggen, et al.Fault current characteristics of DFIG considering excitation and regulation characteristics[J].Transactions of China Electrotechnical Society, 2014, 29 (4) :256-265." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201404034&amp;v=MzE0NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3M09JU3JCZmJHNEg5WE1xNDlHWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         孔祥平, 张哲, 尹项根, 等.计及励磁调节特性影响的双馈风力发电机组故障电流特性[J].电工技术学报, 2014, 29 (4) :256-265.KONG Xiangping, ZHANG Zhe, YIN Xianggen, et al.Fault current characteristics of DFIG considering excitation and regulation characteristics[J].Transactions of China Electrotechnical Society, 2014, 29 (4) :256-265.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" MARQUES G D, SOUSA D M.Understanding the doubly fed induction generator during voltage dips[J].IEEE Transactions on Energy Conversion, 2012, 27 (2) :421-431." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Understanding the doubly fed induction generator during voltage dips">
                                        <b>[17]</b>
                                         MARQUES G D, SOUSA D M.Understanding the doubly fed induction generator during voltage dips[J].IEEE Transactions on Energy Conversion, 2012, 27 (2) :421-431.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 杨睿茜, 陈红坤, 陶玉波, 等.双馈式风机控制器参数整定的实用方法[J].电力系统保护与控制, 2015, 43 (2) :63-69.YANG Ruiqian, CHEN Hongkun, TAO Yubo, et al.A practical method on doubly-fed induction generator controller parameter determination[J].Power System Protection and Control, 2015, 43 (2) :63-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201502010&amp;v=MjIwODk5VE1yWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3M09MeW5hZWJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         杨睿茜, 陈红坤, 陶玉波, 等.双馈式风机控制器参数整定的实用方法[J].电力系统保护与控制, 2015, 43 (2) :63-69.YANG Ruiqian, CHEN Hongkun, TAO Yubo, et al.A practical method on doubly-fed induction generator controller parameter determination[J].Power System Protection and Control, 2015, 43 (2) :63-69.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 汤蕴璆.电机学[M].5版.北京:机械工业出版社, 2014.TANG Yunqiu.Electric machinery[M].5th ed.Beijing:Chian Machine Press, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111447092000&amp;v=MDc3OTFmWmVadkZ5bm5VN2pOSkZ3U1hGcXpHYks1SDlYSXFJOU1adXNQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3Jp&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         汤蕴璆.电机学[M].5版.北京:机械工业出版社, 2014.TANG Yunqiu.Electric machinery[M].5th ed.Beijing:Chian Machine Press, 2014.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" 张保会, 李光辉, 王进, 等.风电接入对继电保护的影响 (二) ——双馈式风电场电磁暂态等值建模研究[J].电力自动化设备, 2013, 33 (2) :1-7.ZHANG Baohui, LI Guanghui, WANG Jin, et al.Impact of wind farm integration on relay protection (2) :DFIG-based wind farm electromagnetic transient equivalent model[J].Electric Power Automation Equipment, 2013, 33 (2) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201302002&amp;v=MDEyNDU3cWZadVpzRnkvZ1Y3M09JU0hSZmJHNEg5TE1yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         张保会, 李光辉, 王进, 等.风电接入对继电保护的影响 (二) ——双馈式风电场电磁暂态等值建模研究[J].电力自动化设备, 2013, 33 (2) :1-7.ZHANG Baohui, LI Guanghui, WANG Jin, et al.Impact of wind farm integration on relay protection (2) :DFIG-based wind farm electromagnetic transient equivalent model[J].Electric Power Automation Equipment, 2013, 33 (2) :1-7.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-28 11:35</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),118-132+149 DOI:10.7500/AEPS20180816001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">适用于<b>DFIG</b>并网线路的改进负序方向元件</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E5%90%AF%E5%B8%86&amp;code=38456394&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨启帆</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%9B%8A%E9%9D%92&amp;code=31241377&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘益青</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E4%B8%80%E9%B8%A3&amp;code=41796724&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱一鸣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%9B%BD%E6%96%8C&amp;code=41796725&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈国斌</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%8E%E5%8D%97%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E4%B8%8E%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0146229&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">济南大学自动化与电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>负序方向元件广泛应用于输电线路的纵联保护。随着风力发电快速发展, 双馈感应发电机 (DFIG) 大规模接入电网使得电源的负序等值阻抗不再固定, 传统负序方向元件不再适用。通过推导转子侧变流器不间断控制和撬棒投入两种工况下DFIG的负序等值阻抗解析表达式, 得到两种工况下的负序等值阻抗相角的变化规律。发现传统负序方向元件受DFIG接入的影响, 存在灵敏度下降甚至不正确动作的问题。为此, 提出了一种负序方向元件的改进措施:故障前, 利用DFIG参数在线确定不同工况下的最大灵敏角;故障后, 根据DFIG运行状态, 采用灵敏度和可靠性较高的动作判据。数字仿真结果验证了改进后的负序方向元件具有灵敏度高、自适应DFIG运行状态等优点。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E5%8A%9B%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风力发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E9%A6%88%E6%84%9F%E5%BA%94%E5%8F%91%E7%94%B5%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双馈感应发电机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B4%9F%E5%BA%8F%E6%96%B9%E5%90%91%E5%85%83%E4%BB%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">负序方向元件;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BD%AC%E5%AD%90%E4%BE%A7%E5%8F%98%E6%8D%A2%E5%99%A8%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">转子侧变换器控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%92%AC%E6%A3%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">撬棒;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    杨启帆 (1990—) , 男, 硕士研究生, 主要研究方向:电力系统继电保护。E-mail:yang7f@163.com;
                                </span>
                                <span>
                                    *刘益青 (1977—) , 男, 通信作者, 博士, 副教授, 主要研究方向:电力系统继电保护。E-mail:cse_liuyq@ujn.edu.cn;
                                </span>
                                <span>
                                    朱一鸣 (1994—) , 男, 硕士研究生, 主要研究方向:电力系统继电保护。E-mail:1012394966@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-16</p>

                    <p>

                            <b>基金：</b>
                                                        <span>山东省自然科学基金资助项目 (ZR2018MEE039);</span>
                    </p>
            </div>
                    <h1><b>Improved Negative Sequence Directional Element for Transmission Line Connecting DFIG</b></h1>
                    <h2>
                    <span>YANG Qifan</span>
                    <span>LIU Yiqing</span>
                    <span>ZHU Yiming</span>
                    <span>CHEN Guobin</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, University of Jinan</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Negative sequence directional element is widely used in the pilot protection of transmission lines. With the rapid development of wind power generation, a large scale of doubly-fed induction generator (DFIG) is connected to the grid and the negative sequence equivalent impedance of power source is no longer fixed, which destroys the theoretical basis of the traditional negative sequence directional element. This paper derives the analytic expressions of the negative sequence equivalent impedance of DFIG under two situations, which are the uninterrupted control by the rotor-side converter and the crowbar resistance being thrown into, respectively. Subsequently the change rules of phase angles of negative sequence equivalent impedance have been obtained under two situations. It has been found that the traditional negative sequence directional element faces the problems of sensitivity and reliability due to the influences of DFIG. Therefore, an improvement measure of the negative sequence directional element has been proposed as follows: before faults, the maximum sensitivity angle under different operation states is determined by DFIG parameters in the mode on line; after faults, the action criterion with higher sensitivity and reliability is adopted according to DFIG operation states. Digital simulation results show that the improved negative sequence directional element has higher sensitivity and can be well adapted to various operation states of DFIG.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=doubly-fed%20induction%20generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">doubly-fed induction generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=negative%20sequence%20directional%20element&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">negative sequence directional element;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=rotor-side%20converter%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">rotor-side converter control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=crowbar&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">crowbar;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-16</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Shandong Provincial Natural Science Foundation of China (No. ZR2018 MEE039);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="43" name="43" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="44">双馈感应发电机 (DFIG) 被大量接入电网<citation id="208" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。与同步发电机不同, DFIG采用变流器实现与电网的双向功率交换。DFIG控制策略复杂, 需考虑变流器的脆弱性, 这使得含DFIG电网的故障特征明显不同于以同步发电机为主要电源的传统电网<citation id="207" type="reference"><link href="7" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。目前, 尚没有针对DFIG的特殊保护原理。</p>
                </div>
                <div class="p1">
                    <p id="45">DFIG并网线路上通常配置纵联保护以满足快速切除全线故障的要求。负序方向元件是目前纵联保护中常用的方向元件之一<citation id="209" type="reference"><link href="9" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>, 但应用于DFIG并网线路时, 其动作性能不理想。文献<citation id="210" type="reference">[<a class="sup">5</a>]</citation>通过数字仿真发现了传统负序方向元件在DFIG并网线路上存在误动可能。</p>
                </div>
                <div class="p1">
                    <p id="46">负序方向元件正确动作的前提是保护背侧的负序等值阻抗稳定。文献<citation id="211" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>通过对现场录波数据的仿真和分析, 得到了DFIG负序阻抗在故障期间基本稳定的结论, 但均未考虑控制策略的影响。</p>
                </div>
                <div class="p1">
                    <p id="47">并网规程要求风电机组必须具备低电压穿越 (LVRT) 能力<citation id="212" type="reference"><link href="17" rel="bibliography" /><link href="19" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。根据故障电压跌落程度不同, 实现LVRT有两种方式:一是电网电压跌落较轻时, 仍然通过转子侧变换器 (RSC) 不间断控制 (本文简称RSC控制) 实现LVRT;二是电网电压跌落严重时, 通过投入撬棒电路实现LVRT。上述两种方式下的DFIG负序等值阻抗存在较大差异。</p>
                </div>
                <div class="p1">
                    <p id="48">负序等值阻抗是负序方向元件的研究基础。文献<citation id="215" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>指出, 撬棒动作后DFIG相当于一个异步发电机, 并给出稳态负序等值阻抗的表达式。文献<citation id="213" type="reference">[<a class="sup">12</a>]</citation>仿真了撬棒投入后DFIG负序等值阻抗和相角变化, 得出结论:固定风速下撬棒投入后DFIG负序等值阻抗的相角从90°减小至40°。然而, 上述文献未涉及负序阻抗的暂态特性。文献<citation id="214" type="reference">[<a class="sup">13</a>]</citation>在对撬棒投入的DFIG负序等值阻抗进行分析时, 也忽略了暂态分量, 但暂态分量的衰减时间常数不会很小, 因此这种忽略对负序等值阻抗的分析存在较大影响。此外, 为简化负序等值阻抗的分析, 一般假设故障瞬间立即投入撬棒, 这也与故障后DFIG完整响应过程存在差异, 影响分析的完整性。</p>
                </div>
                <div class="p1">
                    <p id="49">相比撬棒投入, RSC控制下负序等值阻抗持续受变流器影响, 理论分析难度更大, 相关研究较少。文献<citation id="216" type="reference">[<a class="sup">14</a>]</citation>认为RSC控制下的短路电流, 与负序电流相关的分量只有负序基频量, 但实际上电压跌落时转子磁链不突变, 必然会感应出与负序相关的衰减分量。文献<citation id="217" type="reference">[<a class="sup">15</a>]</citation>给出了RSC控制下DFIG负序等值阻抗的表达式, 但未体现控制参数的影响, 原因是忽略了RSC对转子负序电压的控制作用。</p>
                </div>
                <div class="p1">
                    <p id="50">综上, 目前已通过数字仿真手段发现传统负序方向元件在含DFIG电网中存在适应性问题, 但缺乏理论分析。本文分别推导了RSC控制和撬棒投入时DFIG的负序等值阻抗解析表达式, 从机理上阐述了传统负序方向元件存在灵敏度低, 甚至不正确动作的原因, 并提出了一种改进的负序方向元件。在PSCAD搭建仿真模型, 对改进负序方向元件进行了验证。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>1</b> 负序方向元件的理论基础</h3>
                <h4 class="anchor-tag" id="52" name="52"><b>1.1</b> 传统负序方向元件原理</h4>
                <div class="p1">
                    <p id="53">负序方向元件根据保护安装处测量的负序电压与负序电流之间的相位关系来判断故障方向。以附录A图A1中双端电源系统<i>M</i>侧保护为例, 负序方向元件的正方向判据可以用式 (1) 表示:</p>
                </div>
                <div class="p1">
                    <p id="54"><mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mn>1</mn><mn>8</mn><mn>0</mn><mo>°</mo><mo>&lt;</mo><mrow><mi>arg</mi></mrow><mfrac><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mn>2</mn><mi>Μ</mi></mrow></msub></mrow><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mn>2</mn><mi>Μ</mi></mrow></msub></mrow></mfrac><mo>&lt;</mo><mn>0</mn><mo>°</mo></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="56">式中:<mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mn>2</mn><mi>Μ</mi></mrow></msub></mrow></math></mathml>和<mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mn>2</mn><mi>Μ</mi></mrow></msub></mrow></math></mathml>分别为M侧测量到的负序电压和负序电流;设<mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mn>2</mn><mi>Μ</mi></mrow></msub><mo>=</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mn>2</mn><mi>Μ</mi></mrow></msub><mo>/</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mn>2</mn><mi>Μ</mi></mrow></msub></mrow></math></mathml>为M侧系统负序等值阻抗。</p>
                </div>
                <div class="p1">
                    <p id="60">由式 (1) 可知, 传统负序方向元件的理论基础为保护安装处背侧的负序等值阻抗Z<sub>2M</sub>稳定。而保护安装处背侧的负序等值阻抗取决于电源特性。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>1.2 DFIG</b>负序等值阻抗</h4>
                <div class="p1">
                    <p id="62">故障后DFIG表现出来的负序等值阻抗与同步发电机的负序等值阻抗特性也完全不同<citation id="218" type="reference"><link href="3" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 但从继电保护角度, 仍可沿用故障后保护安装处测量到的负序电压、负序电流来表征负序等值阻抗:</p>
                </div>
                <div class="p1">
                    <p id="63"><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mo>-</mo></msub><mo>=</mo><mfrac><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mn>2</mn></msub></mrow></math></mathml>和<mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mn>2</mn></msub></mrow></math></mathml>分别为故障后测量到的负序电压和负序电流;为与传统负序阻抗相区分, 用Z<sub>-</sub>表示<i>DFIG</i>的负序等值阻抗。</p>
                </div>
                <div class="p1">
                    <p id="68"><i>DFIG</i>全部故障电流虽然由定子电流和网侧变流器 (<i>GSC</i>) 电流组成。但由于<i>GSC</i>容量不大, 其提供的短路电流相对定子短路电流较小;撬棒动作后<i>GSC</i>被闭锁<citation id="219" type="reference"><link href="33" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 更无电流输出。因此认为, 故障时<i>DFIG</i>侧保护测量到的负序电压、负序电流即为<i>DFIG</i>定子侧的负序电压、负序电流。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>1.3</b> 控制策略对<b>DFIG</b>负序等值阻抗的影响分析</h4>
                <div class="p1">
                    <p id="70">由式 (2) 可知, <i>Z</i><sub>-</sub>的结果由故障后的负序电压和负序电流共同决定。本节分析中首先假设负序电压稳定, 此时负序等值阻抗的变化主要由负序电流决定, 可通过对故障后DFIG负序电流的分析得到负序等值阻抗的特征。实际上从后文第2.3节的分析可以看出, 无论负序电压稳定与否, 均不影响本节分析得到的负序等值阻抗结果。</p>
                </div>
                <div class="p1">
                    <p id="71">LVRT过程中DFIG的故障电流特性主要受其控制策略的影响, 因此为了对负序电流进行研究, 应首先分析故障前后控制策略的变化特点。</p>
                </div>
                <div class="p1">
                    <p id="72">故障前, RSC采用功率外环、电流内环的双闭环控制, 通过矢量控制技术对转子电流有功、无功分量分别进行解耦控制。转子电流经比例—积分 (PI) 控制器和耦合补偿后可得到用于脉宽调制 (PWM) 的转子参考电压。通常转子电压能够无差跟踪其参考值。</p>
                </div>
                <div class="p1">
                    <p id="73">故障后, 当电压跌落较轻时, DFIG的转子绕组仍由RSC进行控制。不同于故障前, 由于此时无法获得准确功率, 典型处理方法是将功率外环闭锁, 只保留电流内环并直接给转子电流参考值<citation id="220" type="reference"><link href="35" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 此时转子电压会相应发生变化。当电压跌落严重时, 撬棒保护断开转子绕组与RSC的连接, 使转子绕组失去励磁, 转子电压瞬变为0;同时, 撬棒的投入增加了定、转子之间的耦合作用。</p>
                </div>
                <div class="p1">
                    <p id="74">由以上分析可知, 故障后, 不论是RSC控制还是撬棒投入, 转子电压都将发生较大变化, 进而通过影响负序电流来影响负序等值阻抗。因此DFIG控制策略对负序等值阻抗有着重要影响。</p>
                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>2 DFIG</b>负序等值阻抗研究</h3>
                <div class="p1">
                    <p id="76">负序阻抗的相角特征是研究负序方向元件的基础。本节根据DFIG数学模型, 分析RSC控制和撬棒投入两种工况下负序等值阻抗的相角特征。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>2.1</b> 用于故障分析的<b>DFIG</b>数学模型</h4>
                <h4 class="anchor-tag" id="78" name="78">1) RSC控制下的DFIG数学模型</h4>
                <div class="p1">
                    <p id="79">定、转子侧均采用电动机惯例, 在反向同步速旋转坐标系下, 可列出DFIG的空间矢量模型<citation id="221" type="reference"><link href="31" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="226">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910015_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="82">式中:<b><i>U</i></b><sub>-</sub>, <b><i>I</i></b><sub>-</sub>, <i>Ψ</i><sub>-</sub>分别为负序电压、负序电流、负序磁链的空间矢量, 其下标s和r分别表示定子量和转子量;<i>ω</i><sub>s</sub>为同步速角频率;<i>s</i>为转差率;D为微分算子;<i>R</i><sub>s</sub>和<i>R</i><sub>r</sub>分别为定、转子电阻;<i>L</i><sub>s</sub>和<i>L</i><sub>r</sub>分别为定、转子的等效电感;<i>L</i><sub>m</sub>为定转子间的互感。其中, <i>L</i><sub>s</sub>=<i>L</i><sub>m</sub>+<i>L</i><sub>σs</sub>, <i>L</i><sub>r</sub>=<i>L</i><sub>m</sub>+<i>L</i><sub>σr</sub>, <i>L</i><sub>σs</sub>和<i>L</i><sub>σr</sub>分别为定子、转子漏感。</p>
                </div>
                <div class="p1">
                    <p id="83">电网轻微故障, 撬棒未投入, 如第1.3节所述, RSC切换为直接给出转子电流参考值, 附录A图A2为故障后RSC的控制框图, 其中<i>i</i><sub>r</sub>和<i>i</i><sub>rref</sub>分别为转子电流及其参考值;<i>u</i><sub>rref</sub>为转子电压参考值;<i>Ψ</i><sub>s</sub>为定子磁链;各变量下标<i>d</i>和<i>q</i>分别表示同步旋转坐标的<i>d</i>轴和<i>q</i>轴。<i>L</i><sub>rr</sub>=<i>L</i><sub>r</sub>-<i>L</i><sup>2</sup><sub>m</sub>/<i>L</i><sub>s</sub>。转子电压<b><i>U</i></b><sub>r</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>=</mo><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub><mstyle displaystyle="true"><mrow><mo>∫</mo><mo stretchy="false"> (</mo></mrow></mstyle><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi><mo>+</mo><mtext>j</mtext><mi>s</mi><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>+</mo><mtext>j</mtext><mi>s</mi><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<b><i>U</i></b><sub>rref</sub>为转子励磁电压参考值;<b><i>I</i></b><sub>r</sub>和<b><i>I</i></b><sub>rref</sub>分别为转子电流及其参考值;<i>k</i><sub>p</sub>和<i>k</i><sub>i</sub>分别为比例系数和积分系数。</p>
                </div>
                <div class="p1">
                    <p id="86">将式 (4) 变换到反向同步旋转坐标系, 得到受控的<b><i>U</i></b><sub>r-</sub>, 然后将<b><i>U</i></b><sub>r-</sub>代入式 (3) , 即得到故障后RSC控制下的DFIG数学模型:</p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo>=</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo>+</mo><mtext>D</mtext><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo>-</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub><mstyle displaystyle="true"><mrow><mo>∫</mo><mo stretchy="false"> (</mo></mrow></mstyle><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi><mo>-</mo><mtext>j</mtext><mi>s</mi><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext>j</mtext><mi>s</mi><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mi>R</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo>+</mo><mtext>D</mtext><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo>-</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mn>2</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo>=</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo>=</mo><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="88" name="88">2) 撬棒投入时的数学模型</h4>
                <div class="p1">
                    <p id="89">电压跌落严重时, 撬棒投入, <b>RSC</b>被旁路后, 转子电压瞬变为0。将式 (3) 中转子电压方程等号左侧置零, 即可得到撬棒动作后的<b>DFIG</b>数学模型:</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo>=</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo>+</mo><mtext>D</mtext><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo>-</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>=</mo><mi>R</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo>+</mo><mtext>D</mtext><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo>-</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mn>2</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo>=</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo>=</mo><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">基于上述DFIG数学模型, 利用拉氏变换法计算电磁暂态过程, 在推导出DFIG定子负序电流的基础上得到DFIG负序等值阻抗的解析表达。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>2.2 RSC</b>控制下负序等值阻抗推导及相角分析</h4>
                <div class="p1">
                    <p id="93">整理式 (5) 并进行拉氏变换, 化简得:</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>=</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>+</mo><mi>p</mi><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>-</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mspace width="0.25em" /><mi>k</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>p</mi><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>+</mo><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub><mfrac><mrow><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow><mi>p</mi></mfrac><mo>-</mo><mi>k</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>-</mo><mtext>j</mtext><mi>s</mi><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mspace width="0.25em" /><mi>p</mi><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>-</mo><mtext>j</mtext><mi>s</mi><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mi>p</mi><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>=</mo><mi>R</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>p</mi><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mspace width="0.25em" /><mi>p</mi><msup><mrow></mrow><mn>2</mn></msup><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>-</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mn>2</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>p</mi><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>=</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ψ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>=</mo><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<b><i>U</i></b><sub>-</sub> (<i>p</i>) , <b><i>I</i></b><sub>-</sub> (<i>p</i>) , <i>Ψ</i><sub>-</sub> (<i>p</i>) 分别为对应电压、电流、磁链空间矢量的象函数;<i>p</i>为拉氏算子。</p>
                </div>
                <div class="p1">
                    <p id="96">令故障后定子负序电压为<b><i>U</i></b><sub>sf-</sub>, 则定子负序电流的拉氏变换为:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>p</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>f</mtext><mo>-</mo></mrow></msub></mrow><mi>p</mi></mfrac><mfrac><mrow><mi>Κ</mi><mo>+</mo><mi>p</mi><msub><mrow></mrow><mn>2</mn></msub><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>p</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false"> (</mo><mi>Κ</mi><mo>+</mo><mi>p</mi><msub><mrow></mrow><mn>2</mn></msub><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><mo>-</mo><mi>p</mi><msub><mrow></mrow><mn>1</mn></msub><mi>p</mi><msub><mrow></mrow><mn>2</mn></msub><mi>L</mi><msubsup><mrow></mrow><mtext>m</mtext><mn>2</mn></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>p</i><sub>1</sub>=<i>p</i>-j<i>ω</i><sub>s</sub>;<i>p</i><sub>2</sub>=<i>p</i>-2j (1-<i>s</i>) <i>ω</i><sub>s</sub>;<i>K</i>=<i>k</i><sub>p</sub>+<i>R</i><sub>r</sub>。</p>
                </div>
                <div class="p1">
                    <p id="99">经反变换得到RSC控制下的定子负序电流, 记为<i>I</i><sub>sr-</sub> (<i>t</i>) :</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>f</mtext><mo>-</mo></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>r</mtext><mo>-</mo></mrow></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>f</mtext><mo>-</mo></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext><mo>-</mo></mrow></msub></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>t</mi></mrow></msup><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow></msup><mo>+</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>f</mtext><mo>-</mo></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext><mo>-</mo></mrow></msub></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mn>2</mn><mtext>j</mtext><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>t</mi></mrow></msup><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>Τ</mi><msub><mrow></mrow><mi>Κ</mi></msub></mrow></mfrac></mrow></msup></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="102">式中:u<sub><i>sf</i>-</sub>为负序电压;衰减时间常数T<sub><i>s</i></sub>=L<sub><i>ss</i></sub>/R<sub><i>s</i></sub>, T<sub>K</sub>=L<sub><i>rr</i></sub>/K, L<sub><i>ss</i></sub>=L<sub><i>s</i></sub>-L<sup>2</sup><sub><i>m</i></sub>/L<sub><i>r</i></sub>;Z<sub><i>ar</i>-</sub>, Z<sub><i>br</i>-</sub>, Z<sub><i>cr</i>-</sub>表达式为</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>r</mtext><mo>-</mo></mrow></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">[</mo><mi>Κ</mi><mo>-</mo><mn>2</mn><mtext>j</mtext><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">]</mo></mrow><mrow><mi>Κ</mi><mo>-</mo><mn>2</mn><mtext>j</mtext><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext><mo>-</mo></mrow></msub><mo>=</mo><mfrac><mrow><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">[</mo><mi>Κ</mi><mo>-</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mn>2</mn><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">]</mo></mrow><mrow><mi>Κ</mi><mo>-</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mn>2</mn><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext><mo>-</mo></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo stretchy="false">[</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mn>2</mn><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo>-</mo><mi>Κ</mi><mo stretchy="false">]</mo><mo stretchy="false">[</mo><mn>2</mn><mtext>j</mtext><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo>-</mo><mi>Κ</mi><mo stretchy="false">]</mo><mi>L</mi><msubsup><mrow></mrow><mtext>s</mtext><mn>2</mn></msubsup></mrow><mrow><mo>-</mo><mi>Κ</mi><mi>L</mi><msubsup><mrow></mrow><mtext>m</mtext><mn>2</mn></msubsup></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">由式 (9) 可知, <i>RSC</i>控制下负序电流I<sub><i>sr</i>-</sub> (t) 中包含3项:稳恒直流分量、衰减的基频分量、衰减的2 (1-s) 频率分量, 对应的幅值系数分别为1/Z<sub><i>ar</i>-</sub>, 1/Z<sub><i>br</i>-</sub>, 1/Z<sub><i>cr</i>-</sub>。</p>
                </div>
                <div class="p1">
                    <p id="105">其中, 旋转坐标系下衰减的基频分量变换到三相静止坐标系后, 对应衰减的直流分量, 通过差分滤波可以有效滤除, 下文分析中不考虑其影响。</p>
                </div>
                <div class="p1">
                    <p id="106">而旋转坐标系下的衰减2 (1-s) 频率分量变换到三相静止坐标系后, 对应衰减的 (1-2s) 频率分量。该分量的衰减时间常数T<sub>K</sub>与比例环节系数K相关, 在控制环节整定后可确定K值。通常K值是L<sub><i>rr</i></sub>的十几倍以上, 因此T<sub>K</sub>非常小<citation id="222" type="reference"><link href="37" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。同时, <i>DFIG</i>中各电感参数的量级相对固定, 对式 (10) 进行化简后可知, 衰减2 (1-s) 频率分量的幅值系数1/Z<sub><i>cr</i>-</sub>将远小于稳恒直流分量的幅值系数1/Z<sub><i>ar</i>-</sub>。综合考虑2 (1-s) 频率分量的幅值和衰减速度, 可近似忽略该项对负序等值阻抗的影响。</p>
                </div>
                <div class="p1">
                    <p id="107">对衰减2 (1-s) 频率分量进行验证。在典型参数下 (见附录<i>B</i>表<i>B</i>1) , K等于10L<sub><i>rr</i></sub>;考虑转差率s的范围为-0.3～0.3, 绘制出1/Z<sub><i>ar</i>-</sub>与1/Z<sub><i>cr</i>-</sub>的幅值关系, 见附录<i>B</i>图<i>B</i>1。可以看出, 衰减的2 (1-s) 频率分量的幅值远小于稳恒直流分量幅值, 可近似忽略该项对负序等值阻抗的影响。</p>
                </div>
                <div class="p1">
                    <p id="108">综上分析, 式 (9) 中忽略衰减的基频分量和衰减2 (1-s) 频率分量后, 负序电流I<sub><i>sr</i>-</sub> (t) 中仅包含稳定的稳恒直流分量。因此, 得到<i>RSC</i>控制下的负序等值阻抗Z<sub><i>sr</i>-</sub>, 并将其变换至正向同步旋转坐标:</p>
                </div>
                <div class="p1">
                    <p id="109"><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext><mo>-</mo></mrow></msub><mo>=</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>r</mtext><mo>-</mo></mrow></msub><mo>=</mo><mfrac><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>f</mtext><mo>-</mo></mrow></msub></mrow><mrow><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext><mo>-</mo></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">[</mo><mi>Κ</mi><mo>+</mo><mn>2</mn><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">]</mo></mrow><mrow><mo stretchy="false">[</mo><mi>Κ</mi><mo>+</mo><mn>2</mn><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">]</mo></mrow></mfrac></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="111">由式 (11) 可知, 控制参数确定的情况下, Z<sub><i>sr</i>-</sub>的值仅与s有关。</p>
                </div>
                <div class="p1">
                    <p id="112">根据附录<i>B</i>表<i>B</i>1的典型参数绘制出Z<sub><i>sr</i>-</sub>随s变化的相角规律, 如附录<i>B</i>图<i>B</i>2所示。可见, <i>RSC</i>控制下<i>DFIG</i>负序等值阻抗相角变化不大。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>2.3</b> 撬棒投入时负序等值阻抗推导及相角分析</h4>
                <div class="p1">
                    <p id="114">整理式 (6) , 与上述推导方法类似, 可得撬棒动作后的定子负序电流, 记为I<sub><i>sc</i>-</sub> (t) :</p>
                </div>
                <div class="p1">
                    <p id="115"><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>c</mtext><mo>-</mo></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>f</mtext><mo>-</mo></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>-</mo></mrow></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>f</mtext><mo>-</mo></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>c</mtext><mo>-</mo></mrow></msub></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>t</mi></mrow></msup><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow></msup><mo>+</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>f</mtext><mo>-</mo></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>c</mtext><mo>-</mo></mrow></msub></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mo stretchy="false"> (</mo><mn>2</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>t</mi></mrow></msup><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></mfrac></mrow></msup></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="117">式中:T<sub><i>R</i></sub>=L<sub><i>rr</i></sub>/R<sub><i>rc</i></sub>, 其中R<sub><i>rc</i></sub>=R<sub><i>r</i></sub>+R<sub><i>c</i></sub>, R<sub><i>c</i></sub>为撬棒阻值;Z<sub><i>ac</i>-</sub>, Z<sub><i>bc</i>-</sub>, Z<sub><i>cc</i>-</sub>的表达式为</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>-</mo></mrow></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">[</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mn>2</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">]</mo></mrow><mrow><mrow><mo>[</mo><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mn>2</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mo>]</mo></mrow></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>c</mtext><mo>-</mo></mrow></msub><mo>=</mo><mfrac><mrow><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">[</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">]</mo></mrow><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>c</mtext><mo>-</mo></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mfrac><mrow><mo stretchy="false">[</mo><mtext>j</mtext><mo stretchy="false"> (</mo><mn>2</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo>-</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">]</mo><mrow><mo>[</mo><mrow><mtext>j</mtext><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo>-</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>c</mtext></mrow></msub></mrow><mo>]</mo></mrow><mi>L</mi><msubsup><mrow></mrow><mtext>s</mtext><mn>2</mn></msubsup></mrow><mrow><mo>-</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>c</mtext></mrow></msub><mi>L</mi><msubsup><mrow></mrow><mtext>m</mtext><mn>2</mn></msubsup></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">由式 (12) 可知, I<sub><i>sc</i>-</sub> (t) 中也包含3项, 分别是稳恒直流分量、衰减的基频分量、衰减的 (2-s) 频率分量, 对应的幅值系数分别为1/Z<sub><i>ac</i>-</sub>, 1/Z<sub><i>bc</i>-</sub>, 1/Z<sub><i>cc</i>-</sub>。变换到三相静止坐标系后, 分别为基频分量、衰减的直流分量和衰减的 (1-s) 频率分量。与<i>RSC</i>控制下2 (1-s) 频率分量的衰减特性不同, (2-s) 频率分量的衰减时间常数T<sub><i>R</i></sub>与R<sub><i>rc</i></sub>相关。R<sub><i>c</i></sub>一般是R<sub><i>r</i></sub>的几十倍, 但L<sub><i>rr</i></sub>在数值上同样为R<sub><i>r</i></sub>的数十倍, 因此其衰减速度不会很快。结合附录<i>B</i>表<i>B</i>1的典型参数, 取R<sub><i>c</i></sub>=0.4 (标幺值) , 此时R<sub><i>rc</i></sub>是转子电阻的75倍, 而K的数值可达转子电阻的500倍以上, 因此 (2-s) 频率分量的衰减速度远小于2 (1-s) 频率分量的衰减速度, 故必须计及衰减 (2-s) 频率分量的影响。因此, 撬棒动作时<i>DFIG</i>的负序等值阻抗为:</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>c</mtext></mrow></msub><msub><mrow></mrow><mo>-</mo></msub><mo>=</mo><mfrac><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>f</mtext><mo>-</mo></mrow></msub></mrow><mrow><mfrac><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>f</mtext><mo>-</mo></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>-</mo></mrow></msub></mrow></mfrac><mo>-</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>f</mtext><mo>-</mo></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>-</mo></mrow></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>f</mtext><mo>-</mo></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>c</mtext><mo>-</mo></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mrow><mo> (</mo><mrow><mtext>j</mtext><mo stretchy="false"> (</mo><mn>2</mn><mo>-</mo><mi>s</mi><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>-</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>r</mtext></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mi>t</mi></mrow></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121">撬棒投入后, <i>DFIG</i>在结构上与异步电机完全相同。由式 (14) 可知, 达到故障稳态时, <i>DFIG</i>负序等值阻抗Z<sub><i>sc</i>-</sub>即为式 (13) 中Z<sub><i>ac</i>-</sub>。虽然Z<sub><i>ac</i>-</sub>的表达式与异步电机的负序阻抗表达式<citation id="223" type="reference"><link href="39" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>完全一致。但是此时由于Z<sub><i>ac</i>-</sub>中的撬棒电阻R<sub><i>rc</i></sub>数值远大于普通异步电机的转子电阻数值, 使得Z<sub><i>ac</i>-</sub>中电阻分量明显增大, 最终反映到故障稳态下负序等值阻抗, 特别是相角特征上, 与普通异步电机存在很大差异。</p>
                </div>
                <div class="p1">
                    <p id="122">由式 (14) 分母的第2项可知, Z<sub><i>sc</i>-</sub>达到稳态之前, 存在暂态过渡过程, 该过程中Z<sub><i>sc</i>-</sub>表现为与s相关的非工频量。与额定s仅为0.02～0.05的普通异步电机<citation id="224" type="reference"><link href="39" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>不同, <i>DFIG</i>正常运行时s的取值范围为-0.3～0.3, 明显更大。因此暂态过渡过程中Z<sub><i>sc</i>-</sub>表现出的相角特征也明显区别于普通异步电机。</p>
                </div>
                <div class="p1">
                    <p id="123">可见, 在对撬棒投入后, <i>DFIG</i>负序等值阻不能简单等同于普通异步电机, 有必要对Z<sub><i>sc</i>-</sub>的特征, 特别是相角特征进行详细分析。</p>
                </div>
                <div class="p1">
                    <p id="124">在2.2节的<i>RSC</i>控制分析中, 从衰减速度和幅值的角度考虑, 指出<b><i>I</i></b><sub>sr-</sub>中衰减的2 (1-<i>s</i>) 频率分量可以忽略, <b><i>I</i></b><sub>sr-</sub>中仅含稳恒直流分量, 因此利用傅氏算法可以准确提取<i>Z</i><sub>sr-</sub>的相位。但撬棒投入时有所不同, 电流<b><i>I</i></b><sub>sc-</sub>中由于 (2-<i>s</i>) 频率分量衰减较慢, 不能忽略。而且该分量变换至三相静止坐标系后对应为 (1-<i>s</i>) 频率分量, 可能表现为非工频分量。由于电流<b><i>I</i></b><sub>sc-</sub>中非工频分量的影响, 利用傅氏算法对<i>Z</i><sub>sc-</sub>进行相位提取时, 相位结果存在较大误差, 严重影响负序等值阻抗的暂态相角计算结果。</p>
                </div>
                <div class="p1">
                    <p id="125">精确计及傅氏算法对衰减 (1-<i>s</i>) 频率分量的影响较困难, 对<i>Z</i><sub>sc-</sub>进行定性分析后发现, 正是由于该成分造成了对负序等值阻抗的影响, 详细分析过程见附录C。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>2.4 DFIG</b>负序等值阻抗相角特征小结</h4>
                <div class="p1">
                    <p id="127">通过上述分析可知, DFIG负序等值阻抗相角与传统电源相比, 存在明显差异。</p>
                </div>
                <div class="p1">
                    <p id="128">1) RSC控制时, <i>Z</i><sub>sr-</sub>的相角和控制器参数密切相关, 暂态过渡过程衰减很快, 稳态相角在30°～40°之间, 此时, 传统负序方向元件能正确判别故障方向, 但灵敏度有所降低。</p>
                </div>
                <div class="p1">
                    <p id="129">2) 撬棒投入情况下, <i>s</i>&lt;0时, <i>Z</i><sub>sc-</sub>的初相角和暂态过程对传统负序方向元件的影响较大, 极端情况下会出现不正确动作的情况;<i>s</i>&gt;0时, <i>Z</i><sub>sc-</sub>的初相角和暂态过渡过程对传统负序方向元件影响较小。随着<i>s</i>在-0.3～0.3范围内变化, <i>Z</i><sub>sc-</sub>的稳态相角波动范围不大, 且随<i>R</i><sub>c</sub>的增大而减小, 稳定在0°～90°, 此时传统负序方向元件能可靠动作。但当<i>R</i><sub>c</sub>过大时, 灵敏度有所降低。</p>
                </div>
                <div class="p1">
                    <p id="130">正是由于存在上述明显差异, 使得传统负序方向元件在含DFIG电网存在灵敏度低, 不正确动作的问题。</p>
                </div>
                <div class="p1">
                    <p id="131">另外, 通过式 (9) 和式 (12) 可知, 在RSC控制和撬棒投入两种工况下, 负序电流表达式的分子中均含有负序电压因式, 将式 (9) 和式 (12) 代入式 (2) 计算负序等值阻抗时, 分子和分母中的负序电压因式将会消掉, 即不论第1.3节中假设的负序电压是否稳定, 均不会影响负序等值阻抗的计算结果。</p>
                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>3</b> 改进负序方向元件设计</h3>
                <h4 class="anchor-tag" id="133" name="133"><b>3.1</b> 改进负序方向元件动作判据及流程</h4>
                <div class="p1">
                    <p id="134">为提高在DFIG并网线路中的适应性, 提出一种改进的负序方向元件。改进后的负序方向元件考虑了DFIG控制器参数和撬棒阻值<i>R</i><sub>c</sub>的影响, 根据DFIG运行状态自适应调整动作判据。</p>
                </div>
                <div class="p1">
                    <p id="135">改进负序方向元件在采样中断服务程序中的实现流程如图1所示, 具体流程如下。</p>
                </div>
                <div class="area_img" id="136">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910015_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 改进负序方向元件流程图" src="Detail/GetImg?filename=images/DLXT201910015_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 改进负序方向元件流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910015_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of improved negative-sequence directional compoments</b></p>

                </div>
                <h4 class="anchor-tag" id="137" name="137">1) 改进负序方向元件的初始化</h4>
                <div class="p1">
                    <p id="138">控制器比例系数<i>k</i><sub>p</sub>、撬棒电阻<i>R</i><sub>c</sub>及传统负序方向元件最大灵敏角<i>φ</i><sub>sen</sub>等相关参数作为保护定值进行存储。在初始化过程中, 利用式 (11) 、式 (14) 事先计算出<i>Z</i><sub>sr-</sub>和<i>Z</i><sub>sc-</sub>的相角值。<i>Z</i><sub>sr-</sub>和<i>Z</i><sub>sc-</sub>的计算结果与<i>s</i>和<i>R</i><sub>c</sub>有关, 对于给定的DFIG, <i>R</i><sub>c</sub>一般取固定的多组值, 对于给定的<i>R</i><sub>c</sub>, 在<i>s</i>的取值范围内, 计算出<i>Z</i><sub>sr-</sub>的相角集合<i>φ</i><sub>r</sub>={<i>φ</i><sub>r1</sub>, <i>φ</i><sub>r2</sub>, …, <i>φ</i><sub>r<i>n</i></sub>}和<i>Z</i><sub>sc-</sub>的相角集合<i>φ</i><sub>c</sub>={<i>φ</i><sub>c1</sub>, <i>φ</i><sub>c2</sub>, …, <i>φ</i><sub>c<i>n</i></sub>}。</p>
                </div>
                <div class="p1">
                    <p id="139">进一步的, 对于给定的<i>R</i><sub>c</sub>, 求取<i>Z</i><sub>sr-</sub>和<i>Z</i><sub>sc-</sub>相角集合的平均值:</p>
                </div>
                <div class="p1">
                    <p id="140" class="code-formula">
                        <mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover accent="true"><mi>φ</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>r</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mfrac><mrow><mi>φ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mi>k</mi></mrow></msub></mrow><mi>n</mi></mfrac></mrow></mstyle><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover accent="true"><mi>φ</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mfrac><mrow><mi>φ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mi>k</mi></mrow></msub></mrow><mi>n</mi></mfrac></mrow></mstyle><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="141">至此, 初始化过程结束。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142">2) 采样中断服务程序处理过程</h4>
                <div class="p1">
                    <p id="143">在每个采样中断服务程序中进行故障启动判别和改进的负序方向元件判别, 而且改进负序方向元件的判据根据事先计算的<image id="257" type="formula" href="images/DLXT201910015_25700.jpg" display="inline" placement="inline"><alt></alt></image>以及撬棒投入信号进行实时调整。改进负序方向元件流程见图1。</p>
                </div>
                <div class="p1">
                    <p id="144">当撬棒未投入时, 即RSC控制下, 改进负序方向元件的灵敏角<image id="258" type="formula" href="images/DLXT201910015_25800.jpg" display="inline" placement="inline"><alt></alt></image>;当检测到撬棒投入时, 灵敏角<image id="259" type="formula" href="images/DLXT201910015_25900.jpg" display="inline" placement="inline"><alt></alt></image>。</p>
                </div>
                <div class="p1">
                    <p id="145">然后根据保护定值中设定的传统负序方向元件最大灵敏角<i>φ</i><sub>sen</sub>, 计算出改进的负序方向元件动作边界偏移角度:</p>
                </div>
                <div class="p1">
                    <p id="146">Δ<i>φ</i>=<i>φ</i><sub>sen</sub>-<i>φ</i><sub>sen</sub>′      (17) </p>
                </div>
                <div class="p1">
                    <p id="147">得到改进的负序方向元件的正方向动作判据:</p>
                </div>
                <div class="p1">
                    <p id="148"><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mn>1</mn><mn>8</mn><mn>0</mn><mo>°</mo><mo>-</mo><mtext>Δ</mtext><mi>φ</mi><mo>&lt;</mo><mrow><mi>arg</mi></mrow><mfrac><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo>&lt;</mo><mn>0</mn><mo>°</mo><mo>-</mo><mtext>Δ</mtext><mi>φ</mi></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="150">利用调整动作区边界之后的式 (18) , 完成实时的故障方向判断。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>3.2</b> 改进负序方向元件算例及分析</h4>
                <div class="p1">
                    <p id="152">根据附录B表B1的典型参数给出实际算例。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153">1) 初始化过程</h4>
                <div class="p1">
                    <p id="154">利用式 (11) 在<i>s</i>取值范围内均匀分布地求出7个<i>Z</i><sub>sr-</sub>的相角值, 构成<i>φ</i><sub>r</sub>相角集合, 此时集合中元素个数<i>n</i>=7;再根据式 (15) , 可求出<image id="260" type="formula" href="images/DLXT201910015_26000.jpg" display="inline" placement="inline"><alt></alt></image>。</p>
                </div>
                <div class="p1">
                    <p id="155">DFIG可能设定多组<i>R</i><sub>c</sub>, 取<i>R</i><sub>c</sub>=0.1和<i>R</i><sub>c</sub>=0.4 (为标幺值, <i>R</i><sub>c</sub>的其他取值与此类似) 。利用式 (14) , 求出<i>Z</i><sub>sc-</sub>的相角值集合。再根据式 (16) , 求出<image id="261" type="formula" href="images/DLXT201910015_26100.jpg" display="inline" placement="inline"><alt></alt></image>, 分别对应<i>R</i><sub>c</sub>=0.1和<i>R</i><sub>c</sub>=0.4两种情况。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156">2) 故障后处理过程</h4>
                <div class="p1">
                    <p id="157">若未投入撬棒, 由<i>φ</i><sub>r</sub>=34.2°, 并取<i>φ</i><sub>sen</sub>=90°, 根据式 (17) 求得:Δ<i>φ</i><sub>1</sub>=<i>φ</i><sub>sen</sub>-<i>φ</i><sub>sen</sub>′=90°-34.2°=55.8°。</p>
                </div>
                <div class="p1">
                    <p id="158">若投入撬棒, 对应<i>R</i><sub>c</sub>=0.1和<i>R</i><sub>c</sub>=0.4两种情况, 分别根据式 (18) , 可求得:Δ<i>φ</i><sub>2</sub>=<i>φ</i><sub>sen</sub>-<i>φ</i><sub>sen</sub>′=90°- (34.2°+80.6°) /2=32.6°;Δ<i>φ</i><sub>3</sub>=<i>φ</i><sub>sen</sub>-<i>φ</i><sub>sen</sub>′=90°- (34.2°+57.6°) /2=44.1°。</p>
                </div>
                <div class="p1">
                    <p id="159">由上述计算的Δ<i>φ</i><sub>1</sub>, Δ<i>φ</i><sub>2</sub>, Δ<i>φ</i><sub>3</sub>, 根据式 (18) , 得到RSC控制下、投入撬棒<i>R</i><sub>c</sub>=0.1和投入撬棒<i>R</i><sub>c</sub>=0.4时, 改进负序方向元件的正方向动作判据分别如下。</p>
                </div>
                <div class="p1">
                    <p id="160">RSC控制时, 有</p>
                </div>
                <div class="p1">
                    <p id="161"><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mn>2</mn><mn>3</mn><mn>5</mn><mo>.</mo><mn>8</mn><mo>°</mo><mo>&lt;</mo><mrow><mi>arg</mi></mrow><mfrac><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo>&lt;</mo><mo>-</mo><mn>5</mn><mn>5</mn><mo>.</mo><mn>8</mn><mo>°</mo></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="163">R<sub><i>c</i></sub>=0.1时, 有</p>
                </div>
                <div class="p1">
                    <p id="164"><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mn>2</mn><mn>1</mn><mn>2</mn><mo>.</mo><mn>6</mn><mo>°</mo><mo>&lt;</mo><mrow><mi>arg</mi></mrow><mfrac><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo>&lt;</mo><mo>-</mo><mn>3</mn><mn>2</mn><mo>.</mo><mn>6</mn><mo>°</mo></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="166"><i>R</i><sub>c</sub>=0.4时, 有</p>
                </div>
                <div class="p1">
                    <p id="167"><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mn>2</mn><mn>2</mn><mn>4</mn><mo>.</mo><mn>1</mn><mo>°</mo><mo>&lt;</mo><mrow><mi>arg</mi></mrow><mfrac><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo>&lt;</mo><mo>-</mo><mn>4</mn><mn>4</mn><mo>.</mo><mn>1</mn><mo>°</mo></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="169">图2绘制出了上述算例的负序方向元件动作区。图2 (<i>a</i>) 对比了传统负序方向元件动作区和两种工况下的改进负序方向元件动作区, 可以看出, 根据式 (19) 、式 (20) 改进后的动作区与传统动作区不再相同, 旋转了<i>Δ</i>φ<sub>1</sub>和<i>Δ</i>φ<sub>2</sub>。图2 (<i>b</i>) 对比了不同阻值撬棒投入时的改进负序方向元件动作区, 可以看出, R<sub><i>c</i></sub>不同时, 动作区也不再相同, 而是分别在传统动作区的基础上旋转了<i>Δ</i>φ<sub>2</sub>和<i>Δ</i>φ<sub>3</sub>。</p>
                </div>
                <div class="area_img" id="170">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910015_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 改进负序方向元件动作特性" src="Detail/GetImg?filename=images/DLXT201910015_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 改进负序方向元件动作特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910015_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Action characteristic of improved negative-sequence directional components</b></p>

                </div>
                <div class="p1">
                    <p id="171">改进方案根据故障前的初始化过程和故障后DFIG的运行状态, 自适应调整动作判据。动作判据调整所依据的Δ<i>φ</i>考虑了<i>φ</i><sub>sen</sub>′的影响, 不同的Δ<i>φ</i>反映了<i>φ</i><sub>sen</sub>′的不同, 实现了对应实际工况的自适应, 使得负序方向元件始终工作于较灵敏状态, 改进了传统负序方向元件最大灵敏角的固定模式。同时, 由于仅在传统动作判据的基础上进行动作区的旋转, 因此具备传统负序方向元件的固有优点。</p>
                </div>
                <div class="p1">
                    <p id="172">上述改进负序方向元件是从单台DFIG出发进行设计的, 实际工程中一个风电场通常由若干台DFIG组成, 并通过一条高压线路并网, 这种情况下应首先采用基于容量加权的参数聚合法<citation id="225" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>将多台DFIG等值为单台等值DFIG。为实现在线确定DFIG实际工况, 采用该等值方法需要满足以下假设:DFIG型号、控制方式及参数均相同;风电场内DFIG地理分布范围较小, 感受到的风速基本相同。上述假设条件在实际风电场中较容易满足。</p>
                </div>
                <h3 id="173" name="173" class="anchor-tag"><b>4</b> 仿真验证</h3>
                <div class="p1">
                    <p id="174">为验证所提方法的有效性, 在PSCAD平台搭建了如附录D图D1所示的DFIG并网线路仿真模型, 风电场由30台1.5 MW的DFIG组成;110 kV并网线路<i>MN</i>长度15 km;在<i>MN</i>两侧的保护1和保护2中实现了改进的负序方向元件。共设置5个故障点, 其中<i>f</i><sub>1</sub>, <i>f</i><sub>2</sub>, <i>f</i><sub>3</sub>为正方向区内故障点, 分别位于线路<i>MN</i>全长的10%, 50%和90%处, <i>f</i><sub>4</sub>为正方向区外故障点, <i>f</i><sub>5</sub>为反方向故障点。</p>
                </div>
                <div class="p1">
                    <p id="175">仿真中等值DFIG采用典型的最大功率追踪控制方式, 并设定无功功率参考值为0。变流器控制方式为:RSC采用基于定子电压定向的功率外环、电流内环的双闭环控制方式, 功率外环控制目标是跟踪设定的有功、无功参考值;GSC采用基于电网电压定向的电压外环、电流内环的双闭环控制方式, 电压外环控制目标是直流母线电压稳定。</p>
                </div>
                <div class="p1">
                    <p id="176">故障期间, DFIG端电压跌落较轻时, DFIG仍由RSC进行控制, 此时RSC切换为直接给定转子电流参考值的控制方式;电压跌落严重时, 投入撬棒, 闭锁RSC和GSC。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177"><b>4.1</b> 负序等值阻抗解析式验证</h4>
                <div class="p1">
                    <p id="178">为验证式 (11) 、式 (14) 所示的负序等值阻抗解析式, 仿真了<i>f</i><sub>1</sub>处故障情况, 故障时刻<i>t</i>=0.10 s。仿真数据首先经前置差分滤波消除非周期分量影响, 再利用全周波傅里叶算法提取基波相量、通过序分量分解得到负序电压、电流, 最后用式 (2) 计算出负序等值阻抗的相角。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179">1) RSC控制</h4>
                <div class="p1">
                    <p id="180">仿真<i>f</i><sub>1</sub>处A相接地的情况, 由于单相接地故障时DFIG的机端电压跌落轻微, 撬棒不投入, DFIG仍运行于RSC控制下。图3给出该仿真条件下计算得到的负序等值阻抗相角结果, 其中“仿真值”是根据仿真结果计算得到的相角数据;“理论值”为根据式 (11) 、式 (14) 计算的相角数据。可见, 相角的暂态过渡过程很快结束, 仿真值和理论值误差范围在5°以内, 验证了<i>Z</i><sub>sr-</sub>计算式的正确性。</p>
                </div>
                <h4 class="anchor-tag" id="181" name="181">2) 撬棒投入</h4>
                <div class="p1">
                    <p id="182">仿真<i>f</i><sub>1</sub>处BC两相故障的情况, 此时DFIG的机端电压跌落严重, 撬棒投入。图4中给出了负序等值阻抗相角的计算结果, “仿真值”与“理论值”含义与图3相同。可见, 稳态时<i>Z</i><sub>sb-</sub>相角的仿真值与理论值误差很小, 说明<i>Z</i><sub>sc-</sub>的解析计算式正确。同时暂态过渡过程<i>Z</i><sub>sb-</sub>相角明显波动也说明衰减的 (2-<i>s</i>) 频率分量不能忽略。</p>
                </div>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910015_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 RSC控制下Zsr-的仿真值与理论值" src="Detail/GetImg?filename=images/DLXT201910015_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 RSC控制下</b><b><i>Z</i></b><sub><b>sr</b>-</sub><b>的仿真值与理论值</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910015_183.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Simulation value and theoretical value of <i>Z</i></b><sub><b>sr</b>-</sub><b>under RSC control</b></p>

                </div>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910015_184.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 撬棒投入时Zsc-的仿真值与理论值" src="Detail/GetImg?filename=images/DLXT201910015_184.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 撬棒投入时</b><b><i>Z</i></b><sub><b>sc</b>-</sub><b>的仿真值与理论值</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910015_184.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation value and theoretical value of</b><b><i>Z</i></b><sub><b>sc</b>-</sub><b>under crowbar control</b></p>

                </div>
                <div class="p1">
                    <p id="185">对比图4 (a) 和 (b) , 可以看出, <i>s</i>=-0.3时, 负序等值阻抗相角暂态过渡过程更为剧烈, 相角最大偏至-180°左右, 此时传统负序方向元件无法保证正确动作, 与前文理论分析一致。</p>
                </div>
                <div class="p1">
                    <p id="186">从图3和图4的仿真结果还可以看出, 不论是RSC控制下还是撬棒投入, DFIG的负序等值阻抗角都与传统电网电源的负序阻抗角 (-90°) 存在明显差异。</p>
                </div>
                <h4 class="anchor-tag" id="187" name="187"><b>4.2</b> 不同故障下改进负序方向元件仿真验证</h4>
                <div class="p1">
                    <p id="188">为验证所提出的改进负序方向元件的有效性和优越性, 进行仿真验证。考虑不同故障位置:<i>f</i><sub>1</sub>至<i>f</i><sub>5</sub>;不同故障类型。DFIG不同运行状态:超同步运行、同步运行和亚同步运行。不同的撬棒电阻值:<i>R</i><sub>c</sub>=0.1, <i>R</i><sub>c</sub>=0.4。</p>
                </div>
                <div class="p1">
                    <p id="189">附录D表D1至表D3记录了负序等值阻抗暂态相角的仿真数据, 每一行中上、下层数据分别记录了保护1和保护2测量得到的负序等值阻抗暂态相角;表中“—”表示该项实验对应的工况不会出现, 这是由于根据电压跌落情况决定撬棒的投入。</p>
                </div>
                <div class="p1">
                    <p id="190">A相接地故障仿真数据列于附录D表D1。<i>f</i><sub>1</sub>和<i>f</i><sub>5</sub>点发生单相故障时, 电压跌落较轻, DFIG处于RSC控制工况, 此时撬棒不投入。<i>f</i><sub>2</sub>, <i>f</i><sub>3</sub>, <i>f</i><sub>4</sub>点发生单相故障时, 电压跌落严重, 撬棒投入。先分析保护1测量到的负序等值阻抗相角数据, 对应附录D表D1中各行的上层数据。</p>
                </div>
                <div class="p1">
                    <p id="191">1) 对于保护1, <i>f</i><sub>1</sub>, <i>f</i><sub>2</sub>, <i>f</i><sub>3</sub>, <i>f</i><sub>4</sub>为正方向故障点。当<i>f</i><sub>1</sub>点故障时, DFIG处于RSC控制工况, 保护1测量到的暂态相角随<i>s</i>的增大而增大, 范围在-155°～-140°之间。由式 (1) 可知, 采用传统负序方向元件时, 测量到的暂态相角距动作边界的裕度小于40°, 灵敏度有所降低;由式 (19) 可知, 采用改进动作判据后, 暂态相角在最大灵敏角附近±10°以内, 灵敏度较高。可见, DFIG处于RSC控制工况、发生正方向故障时, 改进负序方向元件的灵敏度明显高于传统负序方向元件。当<i>f</i><sub>2</sub>, <i>f</i><sub>3</sub>, <i>f</i><sub>4</sub>点故障时, DFIG处于撬棒投入工况, 保护1测量到的暂态相角根据撬棒阻值不同有所变化, 撬棒阻值越大, 暂态相角越大, 范围在-110°～-180°之间。其中, 同步运行状态下的暂态相角最小, 原因是负序电流中基本没有衰减的周期分量, 因此暂态相角的测量受傅氏算法影响不大。在超同步和亚同步状态下, 暂态相角值受傅氏算法影响较大, 尤其是超同步状态下, 当<i>R</i><sub>c</sub>=0.4时, 不同故障点时测到的最大暂态相角均接近至-180°。由式 (1) 可知, 传统负序方向元件此时处于动作边界附近的模糊区, 不能可靠判断出正方向;采用式 (21) 的改进判据, 最大暂态相角仍在正方向动作区内, 且裕度较大。可见, 撬棒投入时, 改进负序方向元件的可靠性和灵敏度也明显优于传统负序方向元件。</p>
                </div>
                <div class="p1">
                    <p id="192">2) 对于保护1, <i>f</i><sub>5</sub>为反方向故障点。当<i>f</i><sub>5</sub>点故障时, DFIG处于RSC控制工况, 保护1测量到的暂态相角处于55°～70°。结合式 (1) 和式 (19) 可知, 相较于传统动作边界, 该暂态相角距改进后的动作边界更远。因此, 反方向故障时, 改进负序方向元件具有更高的可靠性。</p>
                </div>
                <div class="p1">
                    <p id="193">再分析保护2测量到的负序等值阻抗相角数据, 对应附录D表D1中各行的下层数据。</p>
                </div>
                <div class="p1">
                    <p id="194">1) 对于保护2, <i>f</i><sub>1</sub>, <i>f</i><sub>2</sub>, <i>f</i><sub>3</sub>, <i>f</i><sub>5</sub>为正方向故障。正方向故障时, 保护2测量到的暂态相角均在-90°附近, 该测量数据反映的是电网等值负序阻抗的相角。此时, 传统负序方向元件和改进的负序方向元件均能可靠判为正方向故障。</p>
                </div>
                <div class="p1">
                    <p id="195">2) 对于保护2, <i>f</i><sub>4</sub>为反方向故障。<i>f</i><sub>4</sub>故障时, 保护2测量的暂态相角反映并网线路和DFIG负序等值阻抗的暂态相角, 该暂态相角远小于90°, 这是由于此时测量到的暂态相角主要由DFIG决定。超同步和亚同步状态下, 暂态相角值在10°附近。在亚同步运行下, 当<i>R</i><sub>c</sub>=0.1时, 最严重的暂态相角值低至-4.41°。由式 (1) 和式 (20) 可知, 传统负序方向元件不能可靠地判为反方向, 而改进后的负序方向元件则可以可靠判为反方向。</p>
                </div>
                <div class="p1">
                    <p id="196">以上分析了单相接地故障仿真结果, 对于附录D中表D2和表D3的两相相间、两相接地故障数据, 可以得到类似结论。</p>
                </div>
                <div class="p1">
                    <p id="197">根据附录D中表D1至表D3的数据和式 (1) 、式 (19) 至式 (21) , 可对比改进前后纵联负序方向保护的动作情况, 列于表1, 每一行上、下层分别记录改进前后纵联负序方向保护的动作结果。</p>
                </div>
                <div class="area_img" id="198">
                    <p class="img_tit"><b>表1 纵联负序方向保护动作结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Action results of pilot protection with negative-sequence directional components</b></p>
                    <p class="img_note"></p>
                    <table id="198" border="1"><tr><td rowspan="2" colspan="2"><br />故障位置</td><td colspan="3"><br />动作结果</td></tr><tr><td><br />A相接地</td><td>AB相间</td><td>AB接地</td></tr><tr><td rowspan="6"><br />区内<br />故障</td><td rowspan="2"><br /><i>f</i><sub>1</sub></td><td><br />动作</td><td>动作</td><td>拒动</td></tr><tr><td><br />动作</td><td>动作</td><td>动作</td></tr><tr><td rowspan="2"><br /><i>f</i><sub>2</sub></td><td><br />动作</td><td>动作</td><td>动作</td></tr><tr><td><br />动作</td><td>动作</td><td>动作</td></tr><tr><td rowspan="2"><br /><i>f</i><sub>3</sub></td><td><br />动作</td><td>动作</td><td>动作</td></tr><tr><td><br />动作</td><td>动作</td><td>动作</td></tr><tr><td rowspan="4"><br />区外<br />故障</td><td rowspan="2"><br /><i>f</i><sub>4</sub></td><td><br />误动</td><td>误动</td><td>误动</td></tr><tr><td><br />不动作</td><td>不动作</td><td>不动作</td></tr><tr><td rowspan="2"><br /><i>f</i><sub>5</sub></td><td><br />不动作</td><td>不动作</td><td>不动作</td></tr><tr><td><br />不动作</td><td>不动作</td><td>不动作</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="199">纵联负序方向保护依赖两侧负序方向元件同时正确动作。区内故障时, 只要有任一侧保护判断出反方向, 会出现“拒动”;区外故障时, 若两侧保护均判断为正方向, 会引起“误动”。</p>
                </div>
                <div class="p1">
                    <p id="200">由表1结果可知, 采用传统负序方向元件的纵联保护受DFIG影响严重, 出现了拒动和误动的现象;而采用改进负序方向元件的纵联保护, 在区内、外故障均能正确动作。</p>
                </div>
                <h3 id="201" name="201" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="202">1) 理论分析了RSC控制和撬棒投入两种工况下的负序等值阻抗的相角特征, 从机理上指出传统负序方向元件在DFIG并网线路应用时存在灵敏度低, 甚至不正确动作的问题。</p>
                </div>
                <div class="p1">
                    <p id="203">2) 提出了一种适用于DFIG并网线路的改进的负序方向元件并设计了实现方案。根据DFIG参数及运行状态自适应调整最大灵敏角, 改变了传统负序方向元件灵敏角取固定的方式。</p>
                </div>
                <div class="p1">
                    <p id="204">3) 仿真验证了改进负序方向元件的正确性。对比结果表明, 改进的负序方向元件性能优于传统负序方向元件。</p>
                </div>
                <div class="p1">
                    <p id="205">然而, 所提的改进负序方向元件仍以典型控制策略为基础进行设计和验证, 而实际DFIG控制目标、控制策略复杂多样, 因此应继续深入研究不同控制策略下, 改进负序方向元件的性能。</p>
                </div>
                <div class="p1">
                    <p id="206">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="227" name="227">附录A</h4>
                <div class="area_img" id="228">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910015_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 负序等值网络" src="Detail/GetImg?filename=images/DLXT201910015_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 负序等值网络  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910015_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Negative sequence equivalent network</p>

                </div>
                <div class="area_img" id="229">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910015_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 RSC控制环节" src="Detail/GetImg?filename=images/DLXT201910015_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 RSC控制环节  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910015_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 RSC control link</p>

                </div>
                <h4 class="anchor-tag" id="230" name="230">附录B</h4>
                <div class="area_img" id="231">
                                            <p class="img_tit">
                                                表B1 DFIG铭牌参数
                                                    <br />
                                                Table B1 DFIG nameplate parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910015_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910015_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910015_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 DFIG铭牌参数" src="Detail/GetImg?filename=images/DLXT201910015_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="232">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910015_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 1/Zar-与1/Zcr-的幅值关系" src="Detail/GetImg?filename=images/DLXT201910015_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 1/Z<sub>ar-</sub>与1/Z<sub>cr-</sub>的幅值关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910015_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Amplitude relationship between 1/Z<sub>ar-</sub> and 1/Z<sub>cr-</sub></p>

                </div>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910015_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 Zsr-的相角随转差率的变化" src="Detail/GetImg?filename=images/DLXT201910015_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 Z<sub>sr-</sub>的相角随转差率的变化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910015_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Phase angle of Z<sub>sr-</sub> changing with slip ratio</p>

                </div>
                <h4 class="anchor-tag" id="234" name="234">附录C</h4>
                <div class="p1">
                    <p id="235">Z<sub>ac-</sub>、Z<sub>bc-</sub>是与I<sub>sc-</sub>直接相关的参量, 根据附录B表B1的参数, 图C1绘制出了不同R<sub>c</sub>和s下Z<sub>ac-</sub>、Z<sub>bc-</sub>的相角变化情况。</p>
                </div>
                <div class="p1">
                    <p id="236">为方便下文分析, 令:</p>
                </div>
                <div class="area_img" id="237">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910015_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="238">其中DFT[·]表示衰减 (1-s) 分量受到的傅氏算法影响。</p>
                </div>
                <div class="area_img" id="239">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910015_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 撬棒投入时Zac-和Zbc-的相角" src="Detail/GetImg?filename=images/DLXT201910015_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 撬棒投入时Z<sub>ac-</sub>和Z<sub>bc-</sub>的相角  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910015_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Phase angle of Z<sub>ac-</sub> and Z<sub>bc-</sub> under crowbar operation</p>

                </div>
                <div class="p1">
                    <p id="240">结合图C1和式 (C1) , 将Z<sub>sc-</sub>的变化绘制于图C2中, 对Z<sub>sc-</sub>的分析分为s＞0和s＜0两种情况。图C2中<image id="262" type="formula" href="images/DLXT201910015_26200.jpg" display="inline" placement="inline"><alt></alt></image>分别是相角变化量中仅与频率偏移量有关的部分和相角的旋转偏移量。</p>
                </div>
                <div class="p1">
                    <p id="254">由式 (14) 可知, Z<sub>sc-</sub>的变化情况与1/Z<sub>ac-</sub>及-1/Z<sub>bc-</sub>有关。在s的变化范围内, 由图C1可知, Z<sub>ac-</sub>的相角在90°～180°变化, -Z<sub>bc-</sub>的相角在90°～-180°变化, 因此1/Z<sub>ac-</sub>和-1/Z<sub>bc-</sub>的相角始终位于第四象限, 且根据两者大小, -1/Z<sub>bc-</sub>超前于1/Z<sub>ac-</sub>一定角度。</p>
                </div>
                <div class="p1">
                    <p id="242">下面将Z<sub>sc-</sub>相角的变化特征分为初始时刻、暂态过渡过程、稳态3个阶段进行分析。暂态过渡过程中Z<sub>sc-</sub>相角持续受傅氏算法影响。</p>
                </div>
                <div class="p1">
                    <p id="256">初始时刻:假定s=0, 在故障初始时刻, I<sub>sc-</sub>的初始值为<image id="263" type="formula" href="images/DLXT201910015_26300.jpg" display="inline" placement="inline"><alt></alt></image>, 此时<image id="264" type="formula" href="images/DLXT201910015_26400.jpg" display="inline" placement="inline"><alt></alt></image>。s≠0时, 由于受傅氏算法影响, I<sub>sc-</sub>的初始值不再是<image id="265" type="formula" href="images/DLXT201910015_26500.jpg" display="inline" placement="inline"><alt></alt></image>, 而是在<image id="266" type="formula" href="images/DLXT201910015_26600.jpg" display="inline" placement="inline"><alt></alt></image>的基础上旋转一定角度。结合相角误差的偏移方向, s＞0时, 相角误差为负, 即向滞后方向旋转。此时不论<image id="267" type="formula" href="images/DLXT201910015_26700.jpg" display="inline" placement="inline"><alt></alt></image>较Δi<sub>sc-</sub>的幅值变化如何, 其实际初始值<image id="268" type="formula" href="images/DLXT201910015_26800.jpg" display="inline" placement="inline"><alt></alt></image>始终在<image id="270" type="formula" href="images/DLXT201910015_27000.jpg" display="inline" placement="inline"><alt></alt></image>的右侧, 此时<image id="271" type="formula" href="images/DLXT201910015_27100.jpg" display="inline" placement="inline"><alt></alt></image>的初相角将大于-Z<sub>bc-</sub>的相角。s＜0时, 相角误差为负, 初始值向<image id="272" type="formula" href="images/DLXT201910015_27200.jpg" display="inline" placement="inline"><alt></alt></image>的超前方向旋转。考虑<image id="273" type="formula" href="images/DLXT201910015_27300.jpg" display="inline" placement="inline"><alt></alt></image>的幅值变化，<image id="274" type="formula" href="images/DLXT201910015_27400.jpg" display="inline" placement="inline"><alt></alt></image>可能在<image id="275" type="formula" href="images/DLXT201910015_27500.jpg" display="inline" placement="inline"><alt></alt></image>的左侧或者右侧。此时, <image id="276" type="formula" href="images/DLXT201910015_27600.jpg" display="inline" placement="inline"><alt></alt></image>的初相角会小于或大于<image id="277" type="formula" href="images/DLXT201910015_27700.jpg" display="inline" placement="inline"><alt></alt></image>的相角。s=-0.3时, -Z<sub>bc-</sub>的相角在已经低于50°, 若此时相角继续减小, 则Z<sub>sc-</sub>的初相角可能会很小。由式 (1) 可知, 若Z<sub>sc-</sub>的初相角继续向0°靠近时, 必然会影响传统负序方向元件的灵敏度。</p>
                </div>
                <div class="p1">
                    <p id="244">暂态过渡过程:Z<sub>sc-</sub>的暂态过程主要由衰减 (2-s) 频率分量决定。当s＞0时, <image id="278" type="formula" href="images/DLXT201910015_27800.jpg" display="inline" placement="inline"><alt></alt></image>在Δi<sub>sc-</sub>的基础上向滞后方向旋转了<image id="279" type="formula" href="images/DLXT201910015_27900.jpg" display="inline" placement="inline"><alt></alt></image>。根据R<sub>c</sub>的大小, <image id="280" type="formula" href="images/DLXT201910015_28000.jpg" display="inline" placement="inline"><alt></alt></image>按照不同的速度进行衰减, R<sub>c</sub>越大, 衰减越快, 图C2 (a) 中点画线1、2、3代表不同衰减速度下的轨迹, 且衰减速度依次加快。由于<image id="281" type="formula" href="images/DLXT201910015_28100.jpg" display="inline" placement="inline"><alt></alt></image>可能在<image id="282" type="formula" href="images/DLXT201910015_28200.jpg" display="inline" placement="inline"><alt></alt></image>左侧或右侧, 因此根据不同的衰减轨迹, Z<sub>sc-</sub>的暂态相角可能是一直增大或者先增大后减小, 但波动范围不会太大。当s＜0时, <image id="283" type="formula" href="images/DLXT201910015_28300.jpg" display="inline" placement="inline"><alt></alt></image>在Δi<sub>sc-</sub>的基础上向超前方向旋转<image id="284" type="formula" href="images/DLXT201910015_28400.jpg" display="inline" placement="inline"><alt></alt></image>, 不同R<sub>c</sub>下仍有不同的衰减轨迹。当衰减较慢时, 如图C2 (b) 中轨迹1所示, 暂态变化的过程会出现Z<sub>sc-</sub>的暂态相角比初始时刻相角还小的可能。同样结合式 (1) 可知, 若Z<sub>sc-</sub>的暂态过渡过程同样出现向0°靠近的情况时, 负序方向元件的可靠性也将受到影响。其他衰减轨迹下, Z<sub>sc-</sub>的暂态相角均一直增大至Z<sub>ac-</sub>。</p>
                </div>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910015_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 撬棒投入时负序等值阻抗Zsc-的相角暂态变化过程" src="Detail/GetImg?filename=images/DLXT201910015_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 撬棒投入时负序等值阻抗Z<sub>sc-</sub>的相角暂态变化过程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910015_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Transient changes of phase angle of negative sequence equivalent impedance Z<sub>sc-</sub> under crowbar operation</p>

                </div>
                <div class="p1">
                    <p id="246">稳态:I<sub>sc-</sub>衰减至只剩下稳态量<image id="285" type="formula" href="images/DLXT201910015_28500.jpg" display="inline" placement="inline"><alt></alt></image>时, Z<sub>sc-</sub>对应的稳态相角即为Z<sub>ac-</sub>, 对照图C1可知, 该相角随R<sub>c</sub>的增大而减小, 稳定在0°～90°。</p>
                </div>
                <h4 class="anchor-tag" id="247" name="247">附录D</h4>
                <div class="area_img" id="248">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910015_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1 DFIG并网模型" src="Detail/GetImg?filename=images/DLXT201910015_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1 DFIG并网模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910015_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 DFIG grid-connected model</p>

                </div>
                <div class="area_img" id="249">
                                            <p class="img_tit">
                                                表D1 A相接地故障时负序等值阻抗相角
                                                    <br />
                                                Table D1 Phase angle of equivalent negative sequence impedance when AG fault
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910015_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910015_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910015_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1 A相接地故障时负序等值阻抗相角" src="Detail/GetImg?filename=images/DLXT201910015_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:表中红色数据代表与传统动作边界相差低于10°的相角, 下同。</p>

                </div>
                <div class="area_img" id="250">
                                            <p class="img_tit">
                                                表D2 AB相间故障时负序等值阻抗相角
                                                    <br />
                                                Table D2 Phase angle of equivalent negative sequence impedance when AB fault
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910015_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910015_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910015_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2 AB相间故障时负序等值阻抗相角" src="Detail/GetImg?filename=images/DLXT201910015_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="251">
                                            <p class="img_tit">
                                                表D3 AB相接地时负序等值阻抗相角
                                                    <br />
                                                Table D3 Phase angle of equivalent negative sequence impedance when ABG fault
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910015_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910015_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910015_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D3 AB相接地时负序等值阻抗相角" src="Detail/GetImg?filename=images/DLXT201910015_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710007&amp;v=Mjc0MjZHNEg5Yk5yNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3M09JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 洪敏, 章雷其, 迟方德, 等.适用于弱电网的双馈风电机组新型故障穿越控制方法[J].电力系统自动化, 2017, 41 (10) :44-50.DOI:10.7500/AEPS20160602009.HONG Min, ZHANG Leiqi, CHI Fangde, et al.Control method for fault ride-through of DFIG-based wind turbines applied to weak grid[J].Automation of Electric Power Systems, 2017, 41 (10) :44-50.DOI:10.7500/AEPS20160602009.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic equivalent model of DFIG-based wind farms and its application in stability analysis">

                                <b>[2]</b> ZHOU H, PING J U, XUE Y, et al.Probabilistic equivalent model of DFIG-based wind farms and its application in stability analysis[J].Journal of Modern Power Systems and Clean Energy, 2015, 4 (2) :248-255.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712003&amp;v=MTA1MTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWNzNPSVNIVGVyRzRIOWJOclk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 宋国兵, 陶然, 李斌, 等.含大规模电力电子装备的电力系统故障分析与保护综述[J].电力系统自动化, 2017, 41 (12) :2-12.DOI:10.7500/AEPS20170502006.SONG Guobing, TAO Ran, LI Bin, et al.Survey of power system relay protection with large scale power electronic equipment[J].Automation of Electric Power Systems, 2017, 41 (12) :2-12.DOI:10.7500/AEPS20170502006.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200817024&amp;v=MDk0MDFyQ1VSN3FmWnVac0Z5L2dWNzNPSVRyQmZiRzRIdG5OcUk5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 薛士敏, 贺家李, 李永丽.特高压输电线路分布电容对负序方向纵联保护的影响[J].电网技术, 2008, 32 (17) :94-97.XUE Shimin, HE Jiali, LI Yongli.Pilot protection of ultra-high voltage transmission lines with negative sequence directional component[J].Power System Technology, 2008, 32 (17) :94-97.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201304002&amp;v=MTQ5MzJGeS9nVjczT0lTSFJmYkc0SDlMTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张保会, 王进, 原博, 等.风电接入对继电保护的影响 (四) ——风电场送出线路保护性能分析[J].电力自动化设备, 2013, 33 (4) :1-5.ZHANG Baohui, WANG Jin, YUAN Bo, et al.Impact of wind farm integration on relay protection (4) :performance analysis for wind farm outgoing transmission line protection[J].Electric Power Automation Equipment, 2013, 33 (4) :1-5.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601013&amp;v=MDk0NzZWNzNPSVNIVGVyRzRIOWZNcm85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王晨清, 宋国兵, 汤海雁, 等.选相及方向元件在风电接入系统中的适应性分析[J].电力系统自动化, 2016, 40 (1) :89-95.WANG Chenqing, SONG Guobing, TANG Haiyan, et al.Adaptability analysis of phase selectors and directional relays in power systems integrated with wind farms[J].Automation of Electric Power Systems, 2016, 40 (1) :89-95.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201431004&amp;v=MjEyMTR6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjczT1B5clBiYkc0SDlYUHJvOUZZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王晨清, 宋国兵, 刘凯, 等.突变量保护对风电接入系统的适应性分析[J].中国电机工程学报, 2014, 34 (31) :5485-5492.WANG Chenqing, SONG Guobing, LIU Kai, et al.Adaptability analysis of fault component protection of power systems with wind farms[J].Proceedings of the CSEE, 2014, 34 (31) :5485-5492.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Voltage phase angle jump characteristic of DFIGs in case of weak grid connection and grid fault">

                                <b>[8]</b> TIAN X, LI G, CHI Y, et al.Voltage phase angle jump characteristic of DFIGs in case of weak grid connection and grid fault[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (2) :256-264.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821004&amp;v=MjgyMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjczT0lTSFRlckc0SDluT3JvOUZZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 邓三星, 张雪敏, 刘辉, 等.双馈风力发电机低电压穿越控制策略量化评价[J].电力系统自动化, 2018, 42 (21) :28-35.DOI:10.7500/AEPS20180306013.DENG Sanxing, ZHANG Xuemin, LIU Hui, et al.Quantitative evaluation of low voltage ride-through control strategies for doubly-fed induction generation[J].Automation of Electric Power Systems, 2018, 42 (21) :28-35.DOI:10.7500/AEPS20180306013.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DYXY201602001&amp;v=MDg1MjFUVFRkN0c0SDlmTXJZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjczT0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 杨欢红, 李庆博, 盛福, 等.双馈风电场的弱馈性及风电接入对突变量保护元件的影响[J].上海电力学院学报, 2016, 32 (2) :103-108.YANG Huanhong, LI Qingbo, SHENG Fu, et al.Weak feed of doubly-fed wind farm and its impact on fault component protection[J].Journal of Shanghai Electric Power University, 2016, 32 (2) :103-108.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415014&amp;v=MjM3NjRlckc0SDlYTnFvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjczT0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 沈枢, 张沛超, 方陈, 等.双馈风电场故障序阻抗特征及对选相元件的影响[J].电力系统自动化, 2014, 38 (15) :87-92.SHEN Shu, ZHANG Peichao, FANG Chen, et al.Characteristics of sequence impedance of DFIG plant and influence on phase selector[J].Automation of Electric Power Systems, 2014, 38 (15) :87-92.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201604019&amp;v=MTYyODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3M09JU0hSZmJHNEg5Zk1xNDlFYllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 黄涛, 陆于平, 凌启程, 等.适应于双馈风电场的改进故障序分量选相方法[J].电力自动化设备, 2016, 36 (4) :123-128.HUANG Tao, LU Yuping, LING Qicheng, et al.Improved fault-sequence component phase selector applied to DFIG-based wind farm[J].Electric Power Automation Equipment, 2016, 36 (4) :123-128.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201709019&amp;v=MjM3NTN5L2dWNzNPSVNyQmZiRzRIOWJNcG85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 黄涛, 陆于平, 王业.考虑撬棒保护的DFIG等效序阻抗研究[J].电工技术学报, 2017, 32 (9) :160-168.HUANG Tao, LU Yuping, WANG Ye.Study on equivalent sequence impedances of DFIG with crowbar protection[J].Transactions of China Electrotechnical Society, 2017, 32 (9) :160-168.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201702025&amp;v=MjU1MTZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjczT0lUckJmYkc0SDliTXJZOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 张金华, 张保会, 郝治国, 等.故障后转子侧变流器不间断控制下的双馈风机序网等值电路[J].电网技术, 2017, 41 (2) :521-528.ZHANG Jinhua, ZHANG Baohui, HAO Zhiguo, et al.Equivalent sequence circuit of DFIG wind turbines with uninterrupted control of rotor side converter after faults[J].Power System Technology, 2017, 41 (2) :521-528.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614025&amp;v=MjYzMzBac0Z5L2dWNzNPUHlyUGJiRzRIOWZOcTQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 黄涛, 陆于平, 蔡超.DFIG等效序突变量阻抗相角特征对故障分量方向元件的影响分析[J].中国电机工程学报, 2016, 36 (14) :3929-3939.HUANG Tao, LU Yuping, CAI Chao.Analysis of phase angle characteristics of DFIG equivalent sequence superimposed impedances and its impact on fault components based direction relay[J].Proceedings of the CSEE, 2016, 36 (14) :3929-3939.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201404034&amp;v=MTU0MjBJU3JCZmJHNEg5WE1xNDlHWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3M08=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 孔祥平, 张哲, 尹项根, 等.计及励磁调节特性影响的双馈风力发电机组故障电流特性[J].电工技术学报, 2014, 29 (4) :256-265.KONG Xiangping, ZHANG Zhe, YIN Xianggen, et al.Fault current characteristics of DFIG considering excitation and regulation characteristics[J].Transactions of China Electrotechnical Society, 2014, 29 (4) :256-265.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Understanding the doubly fed induction generator during voltage dips">

                                <b>[17]</b> MARQUES G D, SOUSA D M.Understanding the doubly fed induction generator during voltage dips[J].IEEE Transactions on Energy Conversion, 2012, 27 (2) :421-431.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201502010&amp;v=Mjc2NTN5L2dWNzNPTHluYWViRzRIOVRNclk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 杨睿茜, 陈红坤, 陶玉波, 等.双馈式风机控制器参数整定的实用方法[J].电力系统保护与控制, 2015, 43 (2) :63-69.YANG Ruiqian, CHEN Hongkun, TAO Yubo, et al.A practical method on doubly-fed induction generator controller parameter determination[J].Power System Protection and Control, 2015, 43 (2) :63-69.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111447092000&amp;v=MDk5MzVNWnVzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ak5KRndTWEZxekdiSzVIOVhJcUk5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 汤蕴璆.电机学[M].5版.北京:机械工业出版社, 2014.TANG Yunqiu.Electric machinery[M].5th ed.Beijing:Chian Machine Press, 2014.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201302002&amp;v=MTg5OTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjczT0lTSFJmYkc0SDlMTXJZOUZab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 张保会, 李光辉, 王进, 等.风电接入对继电保护的影响 (二) ——双馈式风电场电磁暂态等值建模研究[J].电力自动化设备, 2013, 33 (2) :1-7.ZHANG Baohui, LI Guanghui, WANG Jin, et al.Impact of wind farm integration on relay protection (2) :DFIG-based wind farm electromagnetic transient equivalent model[J].Electric Power Automation Equipment, 2013, 33 (2) :1-7.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910015" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910015&amp;v=MzI0MzMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3M09JU0hUZXJHNEg5ak5yNDlFWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

