

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136667547912500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910016%26RESULT%3d1%26SIGN%3d3YxPytu0ZMd8qOAuUP3nvlb9P1U%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910016&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910016&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910016&amp;v=MzE5NTlHRnJDVVI3cWZadVpzRnkvZ1Y3dkFJU0hUZXJHNEg5ak5yNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#36" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#41" data-title="&lt;b&gt;1&lt;/b&gt; 故障区间识别原理 "><b>1</b> 故障区间识别原理</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;2&lt;/b&gt; 构建故障区间识别方法 "><b>2</b> 构建故障区间识别方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#59" data-title="&lt;b&gt;2.1&lt;/b&gt; 独立矢量误差计算"><b>2.1</b> 独立矢量误差计算</a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;2.2&lt;/b&gt; 三相整体偏差计算"><b>2.2</b> 三相整体偏差计算</a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;2.3&lt;/b&gt; 偏离度目标函数的建立"><b>2.3</b> 偏离度目标函数的建立</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#101" data-title="&lt;b&gt;3&lt;/b&gt; 算法计算量简化方法探讨 "><b>3</b> 算法计算量简化方法探讨</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#105" data-title="&lt;b&gt;4&lt;/b&gt; 仿真验证 "><b>4</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#108" data-title="&lt;b&gt;4.1&lt;/b&gt; 同一区间不同故障位置的故障区间识别"><b>4.1</b> 同一区间不同故障位置的故障区间识别</a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;4.2&lt;/b&gt; 不同区间故障时的故障区间识别"><b>4.2</b> 不同区间故障时的故障区间识别</a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;4.3&lt;/b&gt; 同一故障位置不同过渡电阻故障区间识别"><b>4.3</b> 同一故障位置不同过渡电阻故障区间识别</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#123" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#144" data-title="附录A">附录A</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#45" data-title="&lt;b&gt;图1 电网故障等效阻抗示意图&lt;/b&gt;"><b>图1 电网故障等效阻抗示意图</b></a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;图2 风电场结构示意图&lt;/b&gt;"><b>图2 风电场结构示意图</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;图3 不同故障位置的区间识别结果&lt;/b&gt;"><b>图3 不同故障位置的区间识别结果</b></a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;图4 不同故障区间下的区间识别结果&lt;/b&gt;"><b>图4 不同故障区间下的区间识别结果</b></a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;图5 不同过渡电阻下的区间识别结果&lt;/b&gt;"><b>图5 不同过渡电阻下的区间识别结果</b></a></li>
                                                <li><a href="#145" data-title="图A1 故障等值阻抗变化图 (标幺值) ">图A1 故障等值阻抗变化图 (标幺值) </a></li>
                                                <li><a href="#146" data-title="图A2 E&lt;sub&gt;TVE&lt;/sub&gt;与幅值误差、相角误差之间的关系">图A2 E<sub>TVE</sub>与幅值误差、相角误差之间的关系</a></li>
                                                <li><a href="#147" data-title="图A3 不对称“三相”及其矢量差">图A3 不对称“三相”及其矢量差</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 陆飞, 刘其辉, 赵亚男, 等.基于低电压穿越去磁控制的风电场内部故障等值建模方法[J].电力系统自动化, 2016, 40 (10) :24-30.LU Fei, LIU Qihui, ZHAO Yanan, et al.Equivalent modeling method for wind farm inner fault based on demagnetizing control of low voltage ride through[J].Automation of Electric Power Systems, 2016, 40 (10) :24-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610004&amp;v=MDgxMjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWN3ZBSVNIVGVyRzRIOWZOcjQ5RllJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         陆飞, 刘其辉, 赵亚男, 等.基于低电压穿越去磁控制的风电场内部故障等值建模方法[J].电力系统自动化, 2016, 40 (10) :24-30.LU Fei, LIU Qihui, ZHAO Yanan, et al.Equivalent modeling method for wind farm inner fault based on demagnetizing control of low voltage ride through[J].Automation of Electric Power Systems, 2016, 40 (10) :24-30.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 宋国兵, 陶然, 李斌, 等.含大规模电力电子装备的电力系统故障分析与保护综述[J].电力系统自动化, 2017, 41 (12) :2-12.DOI:10.7500/AEPS20170502006.SONG Guobing, TAO Ran, LI Bin, et al.Survey of fault analysis and protection for power system with large scale power electronic equipments[J].Automation of Electric Power Systems, 2017, 41 (12) :2-12.DOI:10.7500/AEPS 20170502006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712003&amp;v=MTM5NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd2QUlTSFRlckc0SDliTnJZOUZaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         宋国兵, 陶然, 李斌, 等.含大规模电力电子装备的电力系统故障分析与保护综述[J].电力系统自动化, 2017, 41 (12) :2-12.DOI:10.7500/AEPS20170502006.SONG Guobing, TAO Ran, LI Bin, et al.Survey of fault analysis and protection for power system with large scale power electronic equipments[J].Automation of Electric Power Systems, 2017, 41 (12) :2-12.DOI:10.7500/AEPS 20170502006.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 陈旭, 朱永利, 高艳丰, 等.基于故障分支快速辨识的T型高压输电线路故障定位新算法[J].电力系统自动化, 2016, 40 (4) :105-110.CHEN Xu, ZHU Yongli, GAO Yanfeng, et al.A new fault location algorithm for high-voltage three-terminal transmission tines based on fault branch fast identification[J].Automation of Electric Power Systems, 2016, 40 (4) :105-110." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604015&amp;v=MzA3NjNVUjdxZlp1WnNGeS9nVjd2QUlTSFRlckc0SDlmTXE0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         陈旭, 朱永利, 高艳丰, 等.基于故障分支快速辨识的T型高压输电线路故障定位新算法[J].电力系统自动化, 2016, 40 (4) :105-110.CHEN Xu, ZHU Yongli, GAO Yanfeng, et al.A new fault location algorithm for high-voltage three-terminal transmission tines based on fault branch fast identification[J].Automation of Electric Power Systems, 2016, 40 (4) :105-110.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 于玉泽, 覃剑, 李功新, 等.电缆-架空线混合线路故障测距方法综述[J].电网技术, 2006, 30 (17) :64-69.YU Yuze, QIN Jian, LI Gongxin, et al.A survey on fault location methods for hybrid transmission lines consisting of power cables and overhead lines[J].Power System Technology, 2006, 30 (17) :64-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200617012&amp;v=MjE3NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWN3ZBSVRyQmZiRzRIdGZOcUk5RVpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         于玉泽, 覃剑, 李功新, 等.电缆-架空线混合线路故障测距方法综述[J].电网技术, 2006, 30 (17) :64-69.YU Yuze, QIN Jian, LI Gongxin, et al.A survey on fault location methods for hybrid transmission lines consisting of power cables and overhead lines[J].Power System Technology, 2006, 30 (17) :64-69.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 唐学用, 黄民翔, 尹晓光, 等.电缆-架空线混合输电线路故障测距方法研究[J].电力系统保护与控制, 2011, 39 (14) :69-73.TANG Xueyong, HUANG Minxiang, YIN Xiaoguang, et al.A study on fault locating methods based on hybrid transmission lines consisting of power cables and overhead lines[J].Power System Protection and Control, 2011, 39 (14) :69-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201114014&amp;v=MzIzNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWN3ZBTHluYWViRzRIOUROcTQ5RVlJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         唐学用, 黄民翔, 尹晓光, 等.电缆-架空线混合输电线路故障测距方法研究[J].电力系统保护与控制, 2011, 39 (14) :69-73.TANG Xueyong, HUANG Minxiang, YIN Xiaoguang, et al.A study on fault locating methods based on hybrid transmission lines consisting of power cables and overhead lines[J].Power System Protection and Control, 2011, 39 (14) :69-73.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 季涛, 孙同景, 徐丙垠, 等.配电混合线路双端行波故障测距技术[J].中国电机工程学报, 2006, 26 (12) :89-94.JI Tao, SUN Tongjing, XU Bingyin, et al.Study on fault location of distribution mixed feeders based on double terminal method of traveling waves[J].Proceedings of the CSEE, 2006, 26 (12) :89-94." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200612015&amp;v=MDQ0MjdmWnVac0Z5L2dWN3ZBUHlyUGJiRzRIdGZOclk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         季涛, 孙同景, 徐丙垠, 等.配电混合线路双端行波故障测距技术[J].中国电机工程学报, 2006, 26 (12) :89-94.JI Tao, SUN Tongjing, XU Bingyin, et al.Study on fault location of distribution mixed feeders based on double terminal method of traveling waves[J].Proceedings of the CSEE, 2006, 26 (12) :89-94.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" WENG J, LIU D, LUO N, et al.Distributed processing based fault location, isolation, and service restoration method for active distribution network[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (4) :494-503." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed processing based fault location,isolation,and service restoration method for active distribution network">
                                        <b>[7]</b>
                                         WENG J, LIU D, LUO N, et al.Distributed processing based fault location, isolation, and service restoration method for active distribution network[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (4) :494-503.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" DONG X, WANG J, SHI S, et al.Traveling wave based single-phase-to-ground protection method for power distribution system[J].CSEE Journal of Power &amp;amp; Energy Systems, 2015, 1 (2) :75-82." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Traveling wav based single-phase-to-ground protection method for powe distribution system">
                                        <b>[8]</b>
                                         DONG X, WANG J, SHI S, et al.Traveling wave based single-phase-to-ground protection method for power distribution system[J].CSEE Journal of Power &amp;amp; Energy Systems, 2015, 1 (2) :75-82.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 贾清泉, 郑旭然, 刘楚, 等.基于故障方向测度的配电网故障区段定位方法[J].中国电机工程学报, 2017, 37 (20) :5933-5941.JIA Qingquan, ZHENG Xuran, LIU Chu, et al.A method of fault section location in distribution networks based on fault direction measures[J].Proceedings of the CSEE, 2017, 37 (20) :5933-5941." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201720012&amp;v=MzIzMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWN3ZBUHlyUGJiRzRIOWJPcjQ5RVpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         贾清泉, 郑旭然, 刘楚, 等.基于故障方向测度的配电网故障区段定位方法[J].中国电机工程学报, 2017, 37 (20) :5933-5941.JIA Qingquan, ZHENG Xuran, LIU Chu, et al.A method of fault section location in distribution networks based on fault direction measures[J].Proceedings of the CSEE, 2017, 37 (20) :5933-5941.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 于华楠, 马聪聪, 王鹤.基于压缩感知估计行波自然频率的输电线路故障定位方法研究[J].电工技术学报, 2017, 32 (23) :140-148.YU Huanan, MA Congcong, WANG He.Transmission line fault location method based on compressed sensing estimation of traveling wave natural frequencies[J].Transactions of China Electrotechnical Society, 2017, 32 (23) :140-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201723015&amp;v=MDM0MjJyQmZiRzRIOWJPckk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWN3ZBSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         于华楠, 马聪聪, 王鹤.基于压缩感知估计行波自然频率的输电线路故障定位方法研究[J].电工技术学报, 2017, 32 (23) :140-148.YU Huanan, MA Congcong, WANG He.Transmission line fault location method based on compressed sensing estimation of traveling wave natural frequencies[J].Transactions of China Electrotechnical Society, 2017, 32 (23) :140-148.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 张颖, 周韧, 钟凯.改进蚁群算法在复杂配电网故障区段定位中的应用[J].电网技术, 2011, 35 (1) :224-228.ZHANG Ying, ZHOU Ren, ZHONG Kai.Application of improved ant colony algorithm in fault-section location of complex distribution network[J].Power System Technology, 2011, 35 (1) :224-228." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201101040&amp;v=MTkxNDc0SDlETXJvOUJaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd2QUlUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         张颖, 周韧, 钟凯.改进蚁群算法在复杂配电网故障区段定位中的应用[J].电网技术, 2011, 35 (1) :224-228.ZHANG Ying, ZHOU Ren, ZHONG Kai.Application of improved ant colony algorithm in fault-section location of complex distribution network[J].Power System Technology, 2011, 35 (1) :224-228.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 范国琛, 朱永利, 史金茂, 等.基于Kaiser自卷积窗的相位比较式输电线路故障定位方法[J].电力系统保护与控制, 2015, 43 (7) :143-148.FAN Guochen, ZHU Yongli, SHI Jinmao, et al.Fault location scheme for transmission lines using Kaiser self-convolution windowed FFT phase comparison[J].Power System Protection and Control, 2015, 43 (7) :143-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201507023&amp;v=MTk0NDNhZWJHNEg5VE1xSTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3dkFMeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         范国琛, 朱永利, 史金茂, 等.基于Kaiser自卷积窗的相位比较式输电线路故障定位方法[J].电力系统保护与控制, 2015, 43 (7) :143-148.FAN Guochen, ZHU Yongli, SHI Jinmao, et al.Fault location scheme for transmission lines using Kaiser self-convolution windowed FFT phase comparison[J].Power System Protection and Control, 2015, 43 (7) :143-148.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 杨林, 王宾, 董新洲.高压直流输电线路故障测距研究综述[J].电力系统自动化, 2018, 42 (8) :185-191.DOI:10.7500/AEPS20170912011.YANG Lin, WANG Bin, DONG Xinzhou.Overview of fault location methods in high voltage direct current transmission lines[J].Automation of Electric Power Systems, 2018, 42 (8) :185-191.DOI:10.7500/AEPS20170912011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808025&amp;v=MjgyNTZWN3ZBSVNIVGVyRzRIOW5NcDQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         杨林, 王宾, 董新洲.高压直流输电线路故障测距研究综述[J].电力系统自动化, 2018, 42 (8) :185-191.DOI:10.7500/AEPS20170912011.YANG Lin, WANG Bin, DONG Xinzhou.Overview of fault location methods in high voltage direct current transmission lines[J].Automation of Electric Power Systems, 2018, 42 (8) :185-191.DOI:10.7500/AEPS20170912011.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 王晨清, 宋国兵, 迟永宁, 等.风电系统故障特征分析[J].电力系统自动化, 2015, 39 (21) :52-58.WANG Chenqing, SONG Guobing, CHI Yongning, et al.Fault characteristics analysis of wind power system[J].Automation of Electric Power Systems, 2015, 39 (21) :52-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521009&amp;v=MjQyODZxZlp1WnNGeS9nVjd2QUlTSFRlckc0SDlUT3JvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         王晨清, 宋国兵, 迟永宁, 等.风电系统故障特征分析[J].电力系统自动化, 2015, 39 (21) :52-58.WANG Chenqing, SONG Guobing, CHI Yongning, et al.Fault characteristics analysis of wind power system[J].Automation of Electric Power Systems, 2015, 39 (21) :52-58.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 肖繁.适用于新能源规模化接入的电网继电保护关键问题研究[D].武汉:华中科技大学, 2016.XIAO Fan.Study on the key problems of relay protection in the power grid withe large-scale renewable energy sources[D].Wuhan:Huazhong University of Science and Technology, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016088421.nh&amp;v=MjcwNzZQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd2QVZGMjZHTE93RnRYT3JwRWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         肖繁.适用于新能源规模化接入的电网继电保护关键问题研究[D].武汉:华中科技大学, 2016.XIAO Fan.Study on the key problems of relay protection in the power grid withe large-scale renewable energy sources[D].Wuhan:Huazhong University of Science and Technology, 2016.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 贺春, 任春梅.相量测量单元综合矢量误差指标分析[J].电力系统自动化, 2012, 36 (4) :110-113.HE Chun, REN Chunmei.An analysis of vector error limit to phasor measurement unit[J].Automation of Electric Power Systems, 2012, 36 (4) :110-113." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201204022&amp;v=MTg2NTc3dkFJU0hUZXJHNEg5UE1xNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         贺春, 任春梅.相量测量单元综合矢量误差指标分析[J].电力系统自动化, 2012, 36 (4) :110-113.HE Chun, REN Chunmei.An analysis of vector error limit to phasor measurement unit[J].Automation of Electric Power Systems, 2012, 36 (4) :110-113.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" >
                                        <b>[17]</b>
                                     电能质量三相电压不平衡:GB/T 15543—2008[S].北京:中国电力出版社, 2008.Power quality—three-phase voltage imbalance:GB/T 15543—2008[S].Beijing:China Electric Power Press, 2008.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-26 16:03</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),127-134 DOI:10.7500/AEPS20180417004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于矢量偏离度的风电场集电线路故障定位方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%A7%91&amp;code=21445050&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张科</a>
                                <a href="javascript:;">孙立志</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E6%B0%B8%E5%88%A9&amp;code=07499024&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱永利</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E9%9B%AA%E7%BA%AF&amp;code=41796728&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘雪纯</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%97%A0%E9%94%A1%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0411514&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网无锡供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E7%94%B5%E5%8A%9B%E6%B2%B3%E5%8C%97%E6%96%B0%E8%83%BD%E6%BA%90%E5%BC%80%E5%8F%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电电力河北新能源开发有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为解决风电场集电线路因短路故障造成的弃风窝电问题, 提出了基于矢量偏离度的风电场集电线路故障区间定位方法。该方法根据各终端测量装置的电气量信息, 采用综合矢量误差和三相总不平衡度构建了风电场短路故障时的理论计算值与真实测量值的矢量偏离度目标函数。根据偏离度计算结果, 判断真实故障时的故障信息与假想故障区间信息的差异程度, 最小差异对应的假想故障区间即为真实的故障区间。PSCAD/EMTDC仿真验证了所提方法在不同故障位置、故障区间、过渡电阻情况下的可行性, 能够满足风电场对其集电线路故障定位精度的要求。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E5%8A%9B%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风力发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9B%86%E7%94%B5%E7%BA%BF%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">集电线路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E5%AE%9A%E4%BD%8D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障定位;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E7%9F%A2%E9%87%8F%E8%AF%AF%E5%B7%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合矢量误差;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%89%E7%9B%B8%E6%80%BB%E4%B8%8D%E5%B9%B3%E8%A1%A1%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三相总不平衡度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *张科 (1992—) , 男, 通信作者, 硕士研究生, 主要研究方向:输变电设备状态监测和故障诊断。E-mail:m18330220931@163.com;
                                </span>
                                <span>
                                    孙立志 (1974—) , 男, 工程师, 主要研究方向:计算机监控与信息技术。E-mail:slzlll@163.com;
                                </span>
                                <span>
                                    朱永利 (1963—) , 男, 博士, 教授, 主要研究方向:输变电设备状态监测与故障诊断。E-mail:yonglipw@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-17</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51677072);</span>
                    </p>
            </div>
                    <h1><b>Fault Location Method of Wind Farm Collection Line Based on Vector Deviation Degree</b></h1>
                    <h2>
                    <span>ZHANG Ke</span>
                    <span>SUN Lizhi</span>
                    <span>ZHU Yongli</span>
                    <span>LIU Xuechun</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
                    <span>State Grid Wuxi Power Supply Company</span>
                    <span>Guodian Power Hebei New Energy Development Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to solve the problem of wind curtailment and poor power transmission ability caused by short-circuit faults in wind farm collection lines, a fault location method for wind farm collection lines based on vector deviation is proposed. According to the electrical information of each terminal measurement device, the objective function of vector deviation between the theoretical calculation value and the real measurement value is constructed by using total vector error (TVE) and total three-phase unbalance. According to the calculation results of deviation degree, the difference between the information of real fault and imaginary fault interval is judged. The imaginary fault interval corresponding to the minimum difference is the real fault interval. PSCAD/EMTDC simulation results show that the proposed method is feasible for different fault locations, different fault intervals and different transition resistances, and can meet the requirements of wind farm for the accuracy of collection line fault location.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20farm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind farm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=collection%20line&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">collection line;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20location&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault location;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=total%20vector%20error&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">total vector error;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=total%20three-phase%20imbalance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">total three-phase imbalance;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-17</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No. 51677072);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="36" name="36" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="37">随着新能源的开发, 风能作为一种高效的清洁能源被广泛利用。然而由于风电场拓扑结构复杂, 地处荒山草原, 环境恶劣, 造成短路故障频发。因不能及时发现并修复故障而造成的弃风窝电现象时有发生。这在很大程度上限制了风能的开发利用。常规风电场中风电机组一般经一段电缆接入集电线路 (架空线) , 一个风电场通常接入多条集电线路, 且每条集电线路的长度基本上保持在10 km左右。此外, 相邻风电机组之间的距离极短, 在1 km左右。架空线末端一般由电缆接入110 kV变电站的35 kV低压母线<citation id="126" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。此外, 风电场的变电站35 kV侧通常采用专用的接地变压器作为接地点。风电场这种特殊的结构形式导致常规定位方法并不适合风电场的线路结构。因此, 有必要针对风电场集电线路进行短路故障定位研究。</p>
                </div>
                <div class="p1">
                    <p id="38">风电场的结构特点是多分支、线路混合, 目前传统稳态法诸如阻抗法等对于此种结构已不适用, 而且此类方法定位精度较低<citation id="128" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。针对多分支混合输电线路, 目前主流的方法为行波法和一些智能算法<citation id="129" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。文献<citation id="130" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</citation>采用行波法进行故障定位。其中, 文献<citation id="131" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</citation>提出了多分支输电线路故障定位方法, 采用等效思想对波速的均一化处理进而解决混合线路的波速不一致问题。文献<citation id="132" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>通过行波固有频率以及构建故障分支新判据实现了在仅有架空线构成的多分支电网故障定位。文献<citation id="127" type="reference">[<a class="sup">11</a>]</citation>采用智能算法实现了在配电网故障区间定位, 智能算法用于输电线路故障定位成为趋势。</p>
                </div>
                <div class="p1">
                    <p id="39">风电场结构的特殊性导致其发生短路故障后不要求做到精确的故障点定位, 而只需将故障点定位到相邻风电机组之间即可。因为风电场线路极短, 采用行波法 (除双端行波法外) 将因多分支线路产生的行波混叠现象造成定位错误。即使能够正确识别波头, 由于线路过短, 受行波采样率影响, 误差偏大。目前, 定位精度较高的方法误差在几十米到几百米不等, 可能达到1 km以上。对风电场而言, 甚至将不能保证正确定位故障区间。因此, 采用故障区间定位比故障点定位更有实际意义。定位故障区间可由代表故障区间与非故障区间的显著特征量进行判断。如文献<citation id="133" type="reference">[<a class="sup">12</a>]</citation>通过电流相位的异同判断是区内故障或区外故障, 但此方法要求线路两端均装设测点。而风电场属于典型的多分支线路, 中间节点无测点, 不能根据线路两端电气量判断故障区间, 必须构建新的特征判据。</p>
                </div>
                <div class="p1">
                    <p id="40">本文针对风电场的结构特点, 利用测量装置测得故障后的终端电流、电压, 构建了一个理论值与实际值之间偏离度目标函数。根据函数值的大小, 判断真实故障点与假想故障点的差异程度, 其中差异最小的假想故障点所在区间即为故障区间。</p>
                </div>
                <h3 id="41" name="41" class="anchor-tag"><b>1</b> 故障区间识别原理</h3>
                <div class="p1">
                    <p id="42">本文故障区间识别是基于不同区间故障时对应的电网电气量存在明显不同, 根据其特征信号的差别, 建立偏离度目标函数, 从而衡量故障区间与非故障区间的差异程度, 进一步判断故障区间。</p>
                </div>
                <div class="p1">
                    <p id="43">本文通过在风电场集电线路上各区间分别设置假想故障点 (假想故障点位置设在各区间线路的中点处) , 采用短路计算算法得到其对应的各节点电气量值<citation id="134" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>, 然后再与实际故障时的各节点电气量结合, 构建一个假想与真实之间的偏离度函数来衡量假想故障点相对于真实故障点的偏离程度。其中, 最小偏离度对应的假想故障区间即为真实故障点所在区间。</p>
                </div>
                <div class="p1">
                    <p id="44">以图1为例阐述故障区间判断依据。设定图1中相邻区间<i>i</i>-<i>j</i>和<i>j</i>-<i>k</i>分别故障, <i>f</i><sub>1</sub>和<i>f</i><sub>2</sub>分别为在区间<i>i</i>-<i>j</i>和区间<i>j</i>-<i>k</i>的故障点。图中:<i>Z</i><sub>S1</sub>表示节点<i>i</i>左侧系统的等效阻抗;<i>Z</i><sub><i>ij</i></sub>和<i>Z</i><sub><i>jk</i></sub>分别为<i>i</i>-<i>j</i>支路和<i>j</i>-<i>k</i>支路的等效阻抗;<i>x</i>和<i>Z</i><sub><i>ij</i></sub>-<i>x</i>分别为<i>i</i>和<i>j</i>节点到故障点<i>f</i><sub>1</sub>的等效阻抗 (<i>x</i>≤<i>Z</i><sub><i>ij</i></sub>) ;<i>Z</i><sub>G</sub>为风电机组及其电缆段的等效阻抗;<i>y</i>和<i>Z</i><sub><i>jk</i></sub>-<i>y</i>分别为<i>j</i>和<i>k</i>节点到故障点<i>f</i><sub>2</sub>的等效阻抗 (<i>y</i>≤<i>Z</i><sub><i>jk</i></sub>) ;<i>Z</i><sub>S1</sub>和<i>Z</i><sub>S2</sub>分别为<i>i</i>节点左侧系统和<i>k</i>节点右侧系统的等效阻抗。</p>
                </div>
                <div class="area_img" id="45">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910016_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 电网故障等效阻抗示意图" src="Detail/GetImg?filename=images/DLXT201910016_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 电网故障等效阻抗示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910016_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of equivalent impedance with grid failure</b></p>

                </div>
                <div class="p1">
                    <p id="46">当线路分支<i>i</i>-<i>j</i>发生三相短路故障时, 则从故障点<i>f</i><sub>1</sub>向网络看进去, 其等效的故障阻抗<i>Z</i><sub>1</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="47" class="code-formula">
                        <mathml id="47"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>x</mi><mo stretchy="false">) </mo><mo>/</mo><mo>/</mo><mo stretchy="false">[</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>x</mi><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>/</mo><mo>/</mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mfrac><mn>1</mn><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>x</mi></mrow></mfrac><mo>+</mo><mfrac><mn>1</mn><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>x</mi><mo>+</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>+</mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></mfrac></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo>-</mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mi>x</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false">[</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mi>x</mi><mo>+</mo></mrow><mrow><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mrow></mfrac><mo>→</mo></mtd></mtr><mtr><mtd><mo>←</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="48">对式 (1) 整理化简, 得:</p>
                </div>
                <div class="area_img" id="148">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910016_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="51">同理, 当线路分支<i>j</i>-<i>k</i>发生三相短路故障时, 则从故障点<i>f</i><sub>2</sub>向网络看进去, 其等效的故障阻抗<i>Z</i><sub>2</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="52" class="code-formula">
                        <mathml id="52"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>/</mo><mo>/</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>+</mo><mi>y</mi><mo stretchy="false">]</mo><mo>/</mo><mo>/</mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>-</mo><mi>y</mi><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub><mi>y</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mn>2</mn></msub><mi>y</mi><mo>+</mo><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mo>-</mo><mi>a</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr><mtr><mtd><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mo>-</mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>b</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mo>-</mo><mo stretchy="false">[</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mi>Ζ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="53">将风电场对应的阻抗参数分别代入式 (2) 、式 (3) 后, 其对应的故障阻抗值的变化趋势见附录A图A1。</p>
                </div>
                <div class="p1">
                    <p id="54">由图A1可以看出, 当故障发生在同一区间上的不同位置时, 其故障阻抗连续可导, 但在相邻区间分界处, 其故障阻抗虽连续却不可导, 导致在不同区间内故障时, 其短路电流存在差异。此外, 即使故障阻抗相等, 由于各终端到故障点的拓扑结构不同, 造成不同区间故障时, 风电机组注入故障点的电流将有较大差异。因此, 根据偏离度目标函数计算得到的偏离度值可以衡量各测点电气量的测量值与各区间设置的假想故障点对应的理论计算值之间的差异程度, 进而判断出真实故障点所在的区间。</p>
                </div>
                <div class="p1">
                    <p id="55">上述公式推导及分析虽针对三相短路, 但对于其他故障类型而言, 如单相接地短路、两相短路、两相接地短路等, 虽与三相短路不同, 但其可以通过正、负、零序 (正序增广网络) 分解, 得到三个对称的网络, 类似于三相短路的情况。依然有在相邻区间分界处故障阻抗连续却不可导的现象, 从而导致不同区间故障时, 其节点电气量存在较大差异。</p>
                </div>
                <h3 id="56" name="56" class="anchor-tag"><b>2</b> 构建故障区间识别方法</h3>
                <div class="p1">
                    <p id="57">为了建立故障区间识别的偏离度目标函数, 需解决两个问题:①电网故障后对全网节点的短路计算, 得到各节点电压、电流;②如何建立衡量电压、电流偏差程度的指标。</p>
                </div>
                <div class="p1">
                    <p id="58">电网短路计算方法已十分成熟, 虽然风机的加入使得短路计算更加困难, 但也已有比较成熟的等值计算方法, 本文短路计算采用文献<citation id="135" type="reference">[<a class="sup">15</a>]</citation>中提及的考虑新能源机组接入时的电网短路计算法。因此, 本文重点分析如何建立衡量电压、电流相量偏差程度的指标。为能够全面分析其偏离程度, 分别从个体和全局角度对电压、电流进行分析:①建立相量偏差的衡量指标——综合矢量误差 (total vector error, TVE) <citation id="136" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>;②建立以三相为整体的偏差衡量指标——三相总不平衡度。其中, TVE适用于独立矢量之间的误差分析, 而三相总不平衡度是衡量将三相作为整体时对应的偏移特性。这样可获得能全面衡量电压、电流相量差异的偏离度目标函数。</p>
                </div>
                <h4 class="anchor-tag" id="59" name="59"><b>2.1</b> 独立矢量误差计算</h4>
                <div class="p1">
                    <p id="60">电力系统中的电压、电流是矢量, 包括幅值和相角。幅值误差由于采样和计算产生, 相角误差通常由于时间误差产生, 在衡量误差时, 常用幅值误差和相角误差两个方面进行测量<citation id="137" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。然而时间误差、采样和计算误差并不是孤立存在的, 是相互关联、互相影响。必须综合考虑矢量之间的幅值和相角的不同, 将二者对矢量差异的影响整合成一个指标, 才能很好地表征独立矢量误差, 因此, 本文引入了TVE, 下面具体介绍。</p>
                </div>
                <div class="p1">
                    <p id="61">对于一个正弦量<i>x</i><sub> (<i>t</i>) </sub>=<i>X</i><sub>m</sub>sin (<i>ωt</i>+<i>θ</i>) , 其中, <i>X</i><sub>m</sub>为幅值, <i>ω</i>为角频率, <i>θ</i>为初相位。则该正弦量<i>x</i><sub> (<i>t</i>) </sub>可以表示为相量<mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>, </mo></mrow></math></mathml>表达式为:</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi>X</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>+</mo><mtext>j</mtext><mi>X</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo>=</mo><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><msqrt><mn>2</mn></msqrt></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>θ</mi></mrow></msup><mo>=</mo><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><msqrt><mn>2</mn></msqrt></mrow></mfrac><mo stretchy="false"> (</mo><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><mo>+</mo><mtext>j</mtext><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>X</i><sub>r</sub>+j<i>X</i><sub>i</sub>为复平面表示形式;<i>X</i><sub>r</sub>为复数的实部;<i>X</i><sub>i</sub>为复数的虚部。</p>
                </div>
                <div class="p1">
                    <p id="65">定义TVE为:</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>V</mtext><mtext>E</mtext></mrow></msub><mo>=</mo><msqrt><mrow><mfrac><mrow><mo stretchy="false"> (</mo><mi>X</mi><msub><mrow></mrow><msup><mtext>r</mtext><mo>′</mo></msup></msub><mo>-</mo><mi>X</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mi>X</mi><msub><mrow></mrow><msup><mtext>i</mtext><mo>′</mo></msup></msub><mo>-</mo><mi>X</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mi>X</mi><msubsup><mrow></mrow><mtext>r</mtext><mn>2</mn></msubsup><mo>+</mo><mi>X</mi><msubsup><mrow></mrow><mtext>i</mtext><mn>2</mn></msubsup></mrow></mfrac></mrow></msqrt></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>E</i><sub>TVE</sub>为TVE值;<i>X</i><sub>r</sub>′和<i>X</i><sub>i</sub>′为<i>X</i><sub>r</sub>和<i>X</i><sub>i</sub>的测量值。</p>
                </div>
                <div class="p1">
                    <p id="69">由式 (5) 可知, 矢量空间内, TVE就是测量值、理论值的矢量差 (距离) 与理论值的比值。TVE结合了幅值误差和相角误差, 考虑了所有的误差源 (时间、频率、相角、幅值等误差) , 因此TVE是对相量误差的综合衡量。</p>
                </div>
                <div class="p1">
                    <p id="70">将矢量的幅值、相角与TVE的关系绘制于附录A图A2。其中, 图A2 (a) 为控制相角误差不变时幅值误差与TVE之间的关系, 图A2 (b) 为控制幅值误差不变时相角误差与TVE之间的关系。由图A2可知, 当固定二者中某一变量不变时, 其TVE值将随另一变量的增加也逐步增加, 且增加速率呈递增趋势, 说明差异越大, 其TVE值越明显。因此, 可利用TVE来衡量矢量的偏离程度。</p>
                </div>
                <div class="p1">
                    <p id="71">综上所述, 采用TVE有效结合了幅值误差和相角误差, 比传统采用幅值误差和相角误差分别衡量矢量误差更具有优势, 可以作为建立矢量偏离度目标函数的指标之一。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>2.2</b> 三相整体偏差计算</h4>
                <div class="p1">
                    <p id="73">由于电力系统是三相系统, A, B, C三相并不独立, 而是一个整体。所以仅采用能衡量独立矢量误差的TVE将略显不足, 因此需要建立能够衡量“三相整体偏差”的指标, 即下面要介绍的三相总不平衡度, 才能构建更加全面综合的偏离度目标函数。</p>
                </div>
                <div class="p1">
                    <p id="74">在引入三相总不平衡度之前, 需要先介绍三相不平衡度的概念。文献<citation id="138" type="reference">[<a class="sup">17</a>]</citation>中明确定义了三相不平衡度及其计算方法, 具体分为负序不平衡度<i>ε</i><sub><i>U</i><sub>2</sub></sub>和零序不平衡度<i>ε</i><sub><i>U</i><sub>0</sub></sub>。</p>
                </div>
                <div class="area_img" id="149">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910016_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="77">式中: <i>U</i><sub>1</sub>, <i>U</i><sub>2</sub>, <i>U</i><sub>0</sub>分别为三相电压正序分量、负序分量、零序分量的方均根值。</p>
                </div>
                <div class="p1">
                    <p id="78">上述是将三相不平衡度分别用负序或零序表示, 为了能够进一步适用于本文, 需将二者合为一个评价指标, 因此本文定义了三相总不平衡度<i>ε</i>为:</p>
                </div>
                <div class="p1">
                    <p id="79"><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ε</mi><mo>=</mo><msqrt><mrow><mi>ε</mi><msubsup><mrow></mrow><mrow><mi>U</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mn>2</mn></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mrow><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></msqrt></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="81">文献<citation id="139" type="reference">[<a class="sup">17</a>]</citation>中定义的三相不平衡度是为分析某组“三相”自身的不平衡度问题。然而, 本文研究的是如何衡量一组“三相”相对于另一组“三相”的差异程度问题。即设<mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>a</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>b</mtext></msub></mrow></math></mathml>和<mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>为真实故障对应的一组三相电压, <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>a</mtext><mn>1</mn></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>b</mtext><mn>2</mn></mrow></msub></mrow></math></mathml>和<mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mn>3</mn></mrow></msub></mrow></math></mathml>为假想故障时对应的一组三相电压, 本文需衡量此两组之间的偏离程度。为解决此问题, 本文借用了三相不平衡度的概念, 但扩大其使用范围, 改进为“三相总不平衡度”, 以符合本文建立偏离度目标函数的需要。为直观表示, 以上两组三相电压及二者的矢量差<mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>a</mtext></msub><mo>, </mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>b</mtext></msub><mo>, </mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>绘于附录A图A3。将<mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>a</mtext></msub><mo>, </mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>b</mtext></msub><mo>, </mo><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>作为衡量两组三相电压差异程度的特征量, 视为新的“三相值”, 求解其不平衡度作为两组三相电压之间的偏离度。其具有以下特性。</p>
                </div>
                <div class="p1">
                    <p id="88">1) 当两组三相的矢量差不存在负序和零序分量, 即ε<sub>U<sub>2</sub></sub>=0, ε<sub>U<sub>0</sub></sub>=0, 三相总不平衡度ε=0。说明此两组三相电压均为对称量, 因此其二者的差异可仅由综合矢量误差来衡量。</p>
                </div>
                <div class="p1">
                    <p id="89">2) 若三相总平衡度ε≠0, 说明两组三相电压之间存在整体差异。仅依据综合矢量误差, 只能反映单独矢量的差异, 不能反映将三相作为整体时存在的整体差异, 因此必须加入三相总不平衡度。</p>
                </div>
                <div class="p1">
                    <p id="90">综上所述, TVE和改进后的“三相总不平衡度<i>ε</i>”能分别反映矢量误差的两个方面, 二者相辅相成, 互相补充, 共同构成了能更加全面地反映矢量偏差的指标。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>2.3</b> 偏离度目标函数的建立</h4>
                <div class="p1">
                    <p id="92">将TVE和三相总不平衡度相结合, 构建偏离度目标函数, 即可全面综合地反映矢量之间的偏差程度。首先, 定义节点<i>i</i>的电压或电流的偏离度函数<i>F</i><sub><i>U</i><sub><i>i</i></sub></sub>或<i>F</i><sub><i>I</i><sub><i>i</i></sub></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="93"><i>F</i><sub><i>U</i><sub><i>i</i></sub></sub>=<i>E</i><sub>TVE, <i>U</i><sub><i>i</i></sub></sub>+<i>ε</i><sub><i>U</i><sub><i>i</i></sub></sub>      (8) </p>
                </div>
                <div class="p1">
                    <p id="94"><i>F</i><sub><i>I</i><sub><i>i</i></sub></sub>=<i>E</i><sub>TVE, <i>I</i><sub><i>i</i></sub></sub>+<i>ε</i><sub><i>I</i><sub><i>i</i></sub></sub>      (9) </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>E</i><sub>TVE, <i>U</i><sub><i>i</i></sub></sub>和<i>E</i><sub>TVE, <i>I</i><sub><i>i</i></sub></sub>分别为节点<i>i</i>电压和电流的TVE值;<i>ε</i><sub><i>U</i><sub><i>i</i></sub></sub>和<i>ε</i><sub><i>I</i><sub><i>i</i></sub></sub>分别为节点<i>i</i>电压和电流的三相总不平衡度。</p>
                </div>
                <div class="p1">
                    <p id="96">综合所有量测点的偏离度函数, 得到整个电网的偏离度函数<i>F</i>为:</p>
                </div>
                <div class="p1">
                    <p id="97"><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>F</mi><msub><mrow></mrow><mrow><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>n</i>为量测点装设的数量。</p>
                </div>
                <div class="p1">
                    <p id="100">对于偏离度目标函数式 (10) , 当其值达到最小时对应的假想故障点所在区间即为真实故障区间。</p>
                </div>
                <h3 id="101" name="101" class="anchor-tag"><b>3</b> 算法计算量简化方法探讨</h3>
                <div class="p1">
                    <p id="102">第2节中提出了根据偏离度判断故障区间的方法, 但需要计算各区间在各种故障类型下的偏离度值, 随着网络分支的增多, 其计算量也将逐步增大<citation id="140" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。因此, 为使本文方法的计算量尽可能减少, 有必要针对该情况进行讨论。根据本文算法特点, 简化计算量有两种途径:①在计算偏离度前, 判断故障类型, 避免对其他故障类型进行偏离度计算;②提前确定哪一条集电线路故障, 缩小需要判断故障区间的范围。</p>
                </div>
                <div class="p1">
                    <p id="103">风电场在110 kV变电站的35 kV低压侧母线装设有接地变压器, 根据流过接地变压器中的正、负、零序电流分量的有无及大小, 可以判断线路上发生的故障类型<citation id="141" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。此外, 因接地变压器的存在, 当某集电线路上发生不对称接地故障时, 其零序分量只能在由故障点与接地变压器构成的通路中流通, 而其他集电线路上不存在零序分量 (忽略线路的电容效应) 。因此, 根据风电场各集电线路出口侧的零序电流的有无可判断是哪一条集电线路发生故障。当然, 发生两相短路或三相短路时, 将不能识别出有故障的集电线路, 但考虑到短路故障中大部分故障为单相接地故障, 因此该判断方法对于减少计算量依然有一定的意义。此外, 即使仅判断出单相接地故障不能满足要求, 有学者也提出了许多其他判断故障所在线路的方法。</p>
                </div>
                <div class="p1">
                    <p id="104">上述判断过程虽有一定的计算量, 但其却能大大减少偏离度计算量, 具体表现为:①考虑4种故障类型, 如果提前判断出故障类型, 其计算量将会缩减到原来的1/6;②假设风电场共有<i>n</i>条集电线路, 若提前判断出哪一条集电线路故障, 其计算量将会缩减到原来的1/<i>n</i>。</p>
                </div>
                <h3 id="105" name="105" class="anchor-tag"><b>4</b> 仿真验证</h3>
                <div class="p1">
                    <p id="106">本文以有两条集电线路的风电场为例, 进行算法的仿真验证。风电场结构见图2, 设置电缆长度均为0.1 km;在每条集电线路上接入6台风电机组, 相邻风电机组间的线路长度为2 km。其中, 量测点位于各风电机组出口侧 (即与风电机组相连的升压变压器低压侧) 。此外, 风电场的接地变压器上以及变电所的低压母线上也装设量测点 (在实际处理中, 各节点电气量的相角并未由仿真直接得到, 而是采用文献<citation id="142" type="reference">[<a class="sup">12</a>]</citation>中的相位计算方法对故障仿真得到的各节点采样数据处理得到) 。假想故障点统一设置在相邻风电机组间距的中点处, 其短路计算结果作为原始假想数据。仿真分别针对故障发生在同一区间内不同故障位置时的故障区间识别、不同区间时的故障区间识别、同一故障点具有不同过渡电阻值时故障区间识别进行了算法验证。</p>
                </div>
                <div class="area_img" id="107">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910016_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 风电场结构示意图" src="Detail/GetImg?filename=images/DLXT201910016_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 风电场结构示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910016_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of wind farm structure</b></p>

                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>4.1</b> 同一区间不同故障位置的故障区间识别</h4>
                <div class="p1">
                    <p id="109">本文在风电场的区间<i>AB</i>段上设置A相接地短路故障, 且故障点位置到首端<i>A</i>的长度分别为0.1, 0.5, 0.9, 1.3, 1.7 km。采用本文算法进行偏离度计算, 图3仅给出了集电线路<i>AG</i>上各区间发生假想单相接地短路故障时的理论短路计算数据相对于真实故障数据计算得到的偏离度结果, 因为其他故障类型的偏离度值很大。</p>
                </div>
                <div class="area_img" id="110">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910016_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同故障位置的区间识别结果" src="Detail/GetImg?filename=images/DLXT201910016_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同故障位置的区间识别结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910016_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Interval recognition results at different fault locations</b></p>

                </div>
                <div class="p1">
                    <p id="111">由图3可以看出, 无论故障点位于区间<i>AB</i>段的何处, 在所显示的假想故障区间<i>AB</i>～<i>FG</i>中, 区间<i>AB</i>对应的偏离度值都是最小的, 说明真实故障所在的区间为区间<i>AB</i>段。结果表明当同一区间的不同位置发生故障时, 本文算法可正确识别出故障区间, 无故障区间误判。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>4.2</b> 不同区间故障时的故障区间识别</h4>
                <div class="p1">
                    <p id="113">分别将故障点设置在区间<i>AB</i>和其相邻的区间<i>BC</i>, 故障类型为单相接地短路故障, 检验本文算法对故障发生在不同区间时的识别效果。图4为偏离度计算结果。</p>
                </div>
                <div class="area_img" id="114">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910016_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同故障区间下的区间识别结果" src="Detail/GetImg?filename=images/DLXT201910016_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同故障区间下的区间识别结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910016_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Interval recognition results with different fault intervals</b></p>

                </div>
                <div class="p1">
                    <p id="115">对图4 (a) 中的相关内容作以下说明, 曲线名称“单相接地-<i>AB</i>”表示:在区间<i>AB</i>上设置假想的单相接地故障时, 采用理论故障数据与真实的故障数据进行偏离度计算得到的结果, 其他曲线依此类推 (因图4显示内容限制, 未画出区间<i>CD</i>, <i>DE</i>, <i>EF</i>等对应的偏离度计算结果, 但不影响判断结果) ;临界点是区间<i>AB</i>和<i>BC</i>的分界点 (即<i>B</i>节点) 。临界点左侧的“<i>AB</i>区间”表示故障点设置在<i>AB</i>区间, 范围为0.1～1.9 km, 临界点右侧的“<i>BC</i>区间”表示故障点设置在<i>BC</i>区间, 范围为2.1～3.9 km。以上故障点是均匀分布, 间隔为0.2 km。</p>
                </div>
                <div class="p1">
                    <p id="116">由图4 (b) 可知, 当真实故障发生在<i>AB</i>区间内时, 在所有假想故障类型的偏离度计算结果中, “单相接地-<i>BC</i>”、“两相接地-<i>BC</i>”、“三相短路-<i>BC</i>”、“两相接地-<i>AB</i>”、“三相短路-<i>AB</i>”的偏离度值都较大, 只有“单相接地-<i>AB</i>”的偏离度计算值 (黑色曲线) 是最小的, 因此说明真实故障发生在<i>AB</i>区间上, 且故障类型为单相接地。同理, 图4 (c) 也可以判断出故障所在区间以及故障类型。当真实故障发生在<i>BC</i>区间 (2.1～3.9 km) 内时, 在所有假想故障类型的偏离度计算结果中, “单相接地-<i>BC</i>”的偏离度计算值 (绿色曲线) 是最小的, 因此说明真实故障发生在<i>BC</i>区间上, 且故障类型为单相接地。</p>
                </div>
                <div class="p1">
                    <p id="117">上述过程并未对风电机组分支处 (故障多发处) 故障进行验证。通过在仿真中的节点<i>B</i>, <i>C</i>, <i>D</i>处设置单相接地故障, 计算的偏离度最小值对应的区间分别为:<i>AB</i>, <i>BC</i>, <i>CD</i>。以此仿真结果为例, 将导致在区间的末端才能查找到故障点。若调整网络参数, 也可能出现定位的区间分别为:<i>BC</i>, <i>CD</i>, <i>DE</i>的情况, 从而存在不确定结果。但考虑到将节点归属到左区间或右区间争议性不大, 可以认为能正确识别故障区间。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>4.3</b> 同一故障位置不同过渡电阻故障区间识别</h4>
                <div class="p1">
                    <p id="119">考虑到实际短路故障一般为非金属性短路, 因此需验证该方法对非金属性短路是否适用, 虽然可增加假想非金属性短路的短路计算结果作为原始数据, 进而实现识别, 但其存在两个问题:①数据过多, 对数据储存以及算法运行有更高要求。此外, 如何划分过渡电阻区间也是一个问题;②不同故障类型下, 在某一电阻值时可能会存在与真实故障的偏离度更小的情况, 造成区间、故障类型误判。所以本文希望能够在不增加原始数据的情况下, 依然能够保证正确识别出非金属性短路所在的故障区间。非金属性短路下的偏离度计算结果如图5所示。故障类型为单相接地短路故障, 故障点位于区间<i>AB</i>上, 距<i>A</i>节点0.2 km。</p>
                </div>
                <div class="area_img" id="120">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910016_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同过渡电阻下的区间识别结果" src="Detail/GetImg?filename=images/DLXT201910016_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同过渡电阻下的区间识别结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910016_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Interval recognition results with different transition resistances</b></p>

                </div>
                <div class="p1">
                    <p id="121">由图5可以看出, 随着过渡电阻值的增加, 本文算法依然能够正确识别出故障区间。</p>
                </div>
                <div class="p1">
                    <p id="122">此外, 考虑到实测相角与其计算值的关系是不确定的, 因此针对实测相角的误差本文进行了相关的算法验证。由文献<citation id="143" type="reference">[<a class="sup">16</a>]</citation>可知, 相角测量误差极限为1.0°, 基于仿真数据, 人为整体改动±0.5°及±1.0°, 计算结果能正确判断故障区间, 将相角调整到±5.0°也可实现。但以上验证结果并不全面, 因为相角变化采用整体波动, 但实测值是不确定的, 具有随机性。此外, 由于缺乏实际故障数据, 未能得到验证。本文方法未完全解决实测值与计算值的差异可能导致的误判问题, 具有一定局限性。</p>
                </div>
                <h3 id="123" name="123" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="124">本文提出构建实际与假想故障之间的偏离度目标函数来识别故障区间, 并进行了仿真验证。本文算法在多种故障情况下均能正确识别故障区间, 为解决风电场集电线路短路故障时难以判断故障区间的问题提供了一种可行思路。但本文方法假想故障点的短路计算与故障前全网的运行状态相关, 一旦状态改变, 全部假想数据需要重新计算。此外, 方法所需计算量略大, 如何进一步简化计算有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="125">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144">附录A</h4>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910016_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 故障等值阻抗变化图 (标幺值)" src="Detail/GetImg?filename=images/DLXT201910016_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 故障等值阻抗变化图 (标幺值)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910016_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Fault equivalent impedance change chart (Pu.) </p>

                </div>
                <div class="area_img" id="146">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910016_14600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 ETVE与幅值误差、相角误差之间的关系" src="Detail/GetImg?filename=images/DLXT201910016_14600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 E<sub>TVE</sub>与幅值误差、相角误差之间的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910016_14600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The relationship between E<sub>TVE</sub> and amplitude error and phase angle error</p>

                </div>
                <div class="area_img" id="147">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910016_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 不对称“三相”及其矢量差" src="Detail/GetImg?filename=images/DLXT201910016_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 不对称“三相”及其矢量差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910016_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Asymmetrical three-phase quantity and its vector difference</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610004&amp;v=MTE1OTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWN3ZBSVNIVGVyRzRIOWZOcjQ5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 陆飞, 刘其辉, 赵亚男, 等.基于低电压穿越去磁控制的风电场内部故障等值建模方法[J].电力系统自动化, 2016, 40 (10) :24-30.LU Fei, LIU Qihui, ZHAO Yanan, et al.Equivalent modeling method for wind farm inner fault based on demagnetizing control of low voltage ride through[J].Automation of Electric Power Systems, 2016, 40 (10) :24-30.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712003&amp;v=MTQxMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd2QUlTSFRlckc0SDliTnJZOUZaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 宋国兵, 陶然, 李斌, 等.含大规模电力电子装备的电力系统故障分析与保护综述[J].电力系统自动化, 2017, 41 (12) :2-12.DOI:10.7500/AEPS20170502006.SONG Guobing, TAO Ran, LI Bin, et al.Survey of fault analysis and protection for power system with large scale power electronic equipments[J].Automation of Electric Power Systems, 2017, 41 (12) :2-12.DOI:10.7500/AEPS 20170502006.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604015&amp;v=MzI0Njk5Zk1xNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3dkFJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 陈旭, 朱永利, 高艳丰, 等.基于故障分支快速辨识的T型高压输电线路故障定位新算法[J].电力系统自动化, 2016, 40 (4) :105-110.CHEN Xu, ZHU Yongli, GAO Yanfeng, et al.A new fault location algorithm for high-voltage three-terminal transmission tines based on fault branch fast identification[J].Automation of Electric Power Systems, 2016, 40 (4) :105-110.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200617012&amp;v=MDYxMzZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd2QUlUckJmYkc0SHRmTnFJOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 于玉泽, 覃剑, 李功新, 等.电缆-架空线混合线路故障测距方法综述[J].电网技术, 2006, 30 (17) :64-69.YU Yuze, QIN Jian, LI Gongxin, et al.A survey on fault location methods for hybrid transmission lines consisting of power cables and overhead lines[J].Power System Technology, 2006, 30 (17) :64-69.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201114014&amp;v=MjM2NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3dkFMeW5hZWJHNEg5RE5xNDlFWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 唐学用, 黄民翔, 尹晓光, 等.电缆-架空线混合输电线路故障测距方法研究[J].电力系统保护与控制, 2011, 39 (14) :69-73.TANG Xueyong, HUANG Minxiang, YIN Xiaoguang, et al.A study on fault locating methods based on hybrid transmission lines consisting of power cables and overhead lines[J].Power System Protection and Control, 2011, 39 (14) :69-73.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200612015&amp;v=MzI0NjhIdGZOclk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWN3ZBUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 季涛, 孙同景, 徐丙垠, 等.配电混合线路双端行波故障测距技术[J].中国电机工程学报, 2006, 26 (12) :89-94.JI Tao, SUN Tongjing, XU Bingyin, et al.Study on fault location of distribution mixed feeders based on double terminal method of traveling waves[J].Proceedings of the CSEE, 2006, 26 (12) :89-94.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed processing based fault location,isolation,and service restoration method for active distribution network">

                                <b>[7]</b> WENG J, LIU D, LUO N, et al.Distributed processing based fault location, isolation, and service restoration method for active distribution network[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (4) :494-503.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Traveling wav based single-phase-to-ground protection method for powe distribution system">

                                <b>[8]</b> DONG X, WANG J, SHI S, et al.Traveling wave based single-phase-to-ground protection method for power distribution system[J].CSEE Journal of Power &amp; Energy Systems, 2015, 1 (2) :75-82.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201720012&amp;v=MTA3Mzh2QVB5clBiYkc0SDliT3I0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 贾清泉, 郑旭然, 刘楚, 等.基于故障方向测度的配电网故障区段定位方法[J].中国电机工程学报, 2017, 37 (20) :5933-5941.JIA Qingquan, ZHENG Xuran, LIU Chu, et al.A method of fault section location in distribution networks based on fault direction measures[J].Proceedings of the CSEE, 2017, 37 (20) :5933-5941.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201723015&amp;v=MDMyNDBJU3JCZmJHNEg5Yk9ySTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y3dkE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 于华楠, 马聪聪, 王鹤.基于压缩感知估计行波自然频率的输电线路故障定位方法研究[J].电工技术学报, 2017, 32 (23) :140-148.YU Huanan, MA Congcong, WANG He.Transmission line fault location method based on compressed sensing estimation of traveling wave natural frequencies[J].Transactions of China Electrotechnical Society, 2017, 32 (23) :140-148.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201101040&amp;v=MTAxMTR6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd2QUlUckJmYkc0SDlETXJvOUJaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 张颖, 周韧, 钟凯.改进蚁群算法在复杂配电网故障区段定位中的应用[J].电网技术, 2011, 35 (1) :224-228.ZHANG Ying, ZHOU Ren, ZHONG Kai.Application of improved ant colony algorithm in fault-section location of complex distribution network[J].Power System Technology, 2011, 35 (1) :224-228.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201507023&amp;v=MDAxMTlBTHluYWViRzRIOVRNcUk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWN3Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 范国琛, 朱永利, 史金茂, 等.基于Kaiser自卷积窗的相位比较式输电线路故障定位方法[J].电力系统保护与控制, 2015, 43 (7) :143-148.FAN Guochen, ZHU Yongli, SHI Jinmao, et al.Fault location scheme for transmission lines using Kaiser self-convolution windowed FFT phase comparison[J].Power System Protection and Control, 2015, 43 (7) :143-148.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808025&amp;v=MjUwMjRlckc0SDluTXA0OUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd2QUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 杨林, 王宾, 董新洲.高压直流输电线路故障测距研究综述[J].电力系统自动化, 2018, 42 (8) :185-191.DOI:10.7500/AEPS20170912011.YANG Lin, WANG Bin, DONG Xinzhou.Overview of fault location methods in high voltage direct current transmission lines[J].Automation of Electric Power Systems, 2018, 42 (8) :185-191.DOI:10.7500/AEPS20170912011.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521009&amp;v=MzI2MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd2QUlTSFRlckc0SDlUT3JvOUZiWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 王晨清, 宋国兵, 迟永宁, 等.风电系统故障特征分析[J].电力系统自动化, 2015, 39 (21) :52-58.WANG Chenqing, SONG Guobing, CHI Yongning, et al.Fault characteristics analysis of wind power system[J].Automation of Electric Power Systems, 2015, 39 (21) :52-58.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016088421.nh&amp;v=MDQxODhadVpzRnkvZ1Y3dkFWRjI2R0xPd0Z0WE9ycEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 肖繁.适用于新能源规模化接入的电网继电保护关键问题研究[D].武汉:华中科技大学, 2016.XIAO Fan.Study on the key problems of relay protection in the power grid withe large-scale renewable energy sources[D].Wuhan:Huazhong University of Science and Technology, 2016.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201204022&amp;v=MjE4NTBQTXE0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVjd2QUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 贺春, 任春梅.相量测量单元综合矢量误差指标分析[J].电力系统自动化, 2012, 36 (4) :110-113.HE Chun, REN Chunmei.An analysis of vector error limit to phasor measurement unit[J].Automation of Electric Power Systems, 2012, 36 (4) :110-113.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" >
                                    <b>[17]</b>
                                 电能质量三相电压不平衡:GB/T 15543—2008[S].北京:中国电力出版社, 2008.Power quality—three-phase voltage imbalance:GB/T 15543—2008[S].Beijing:China Electric Power Press, 2008.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910016" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910016&amp;v=MzE5NTlHRnJDVVI3cWZadVpzRnkvZ1Y3dkFJU0hUZXJHNEg5ak5yNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

