

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136667783537500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910017%26RESULT%3d1%26SIGN%3dD0P%252fmGrsxR%252ftz7eUlzWmjniDgsU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910017&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910017&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910017&amp;v=MjEyOTVnVkx6TElTSFRlckc0SDlqTnI0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;1&lt;/b&gt; 配电网单相接地故障等值电路 "><b>1</b> 配电网单相接地故障等值电路</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;2&lt;/b&gt; 熄弧瞬间初值分析 "><b>2</b> 熄弧瞬间初值分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;2.1&lt;/b&gt; 不接地系统初值"><b>2.1</b> 不接地系统初值</a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;2.2&lt;/b&gt; 经消弧线圈接地系统初值"><b>2.2</b> 经消弧线圈接地系统初值</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;2.3&lt;/b&gt; 经小电阻接地系统初值"><b>2.3</b> 经小电阻接地系统初值</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#101" data-title="&lt;b&gt;3&lt;/b&gt; 熄弧后恢复过程分析 "><b>3</b> 熄弧后恢复过程分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#104" data-title="&lt;b&gt;3.1&lt;/b&gt; 不接地系统恢复过程"><b>3.1</b> 不接地系统恢复过程</a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;3.2&lt;/b&gt; 经消弧线圈接地系统恢复过程"><b>3.2</b> 经消弧线圈接地系统恢复过程</a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;3.3&lt;/b&gt; 经小电阻接地系统恢复过程"><b>3.3</b> 经小电阻接地系统恢复过程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#136" data-title="&lt;b&gt;4&lt;/b&gt; 数值仿真与实录波形验证 "><b>4</b> 数值仿真与实录波形验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#147" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#164" data-title="附录A">附录A</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;图1 配电网单相接地故障等值电路&lt;/b&gt;"><b>图1 配电网单相接地故障等值电路</b></a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;图2 各量初值变化规律&lt;/b&gt;"><b>图2 各量初值变化规律</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;表1 恢复过程零序电压信息&lt;/b&gt;"><b>表1 恢复过程零序电压信息</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;图3 不接地系统熄弧后的恢复过程实录波形&lt;/b&gt;"><b>图3 不接地系统熄弧后的恢复过程实录波形</b></a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;图4 经消弧线圈接地系统熄弧后的恢复过程实录波形&lt;/b&gt;"><b>图4 经消弧线圈接地系统熄弧后的恢复过程实录波形</b></a></li>
                                                <li><a href="#165" data-title="图A1 仿真模型结构图">图A1 仿真模型结构图</a></li>
                                                <li><a href="#166" data-title="图A3 消弧线圈接地系统熄弧后恢复过程数值仿真波形">图A3 消弧线圈接地系统熄弧后恢复过程数值仿真波形</a></li>
                                                <li><a href="#168" data-title="图A4 小电阻接地系统熄弧后恢复过程数值仿真波形">图A4 小电阻接地系统熄弧后恢复过程数值仿真波形</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 陈怡.电力系统分析[M].北京:中国电力出版社, 2005.CHEN Yi.Power system analysis[M].Beijing:China Electric Power Press, 2005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508334035999&amp;v=MDMzMTluVTdqTkoxMFhWVjI3R2JhNEZ0TFBxNDlHWWVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2Rnlu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         陈怡.电力系统分析[M].北京:中国电力出版社, 2005.CHEN Yi.Power system analysis[M].Beijing:China Electric Power Press, 2005.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" JOHNS A T, AGGARWAL R K, SONG Y H.Improved techniques for modelling fault arcs on faulted EHV transmission systems[J].IET Generation, Transmission &amp;amp; Distribution, 1994, 141 (2) :148-154." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improved techniques for modelling fault arcs an faulted EHV transmission systems">
                                        <b>[2]</b>
                                         JOHNS A T, AGGARWAL R K, SONG Y H.Improved techniques for modelling fault arcs on faulted EHV transmission systems[J].IET Generation, Transmission &amp;amp; Distribution, 1994, 141 (2) :148-154.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" KHAKPOUR A, FRANKE S, GORTSCHAKOW S, et al.An improved arc model based on the arc diameter[J].IEEE Transactions on Power Delivery, 2016, 31 (3) :1335-1341." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An improved arc model based on the arc diameter">
                                        <b>[3]</b>
                                         KHAKPOUR A, FRANKE S, GORTSCHAKOW S, et al.An improved arc model based on the arc diameter[J].IEEE Transactions on Power Delivery, 2016, 31 (3) :1335-1341.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 陈博博, 屈卫锋, 杨宏宇, 等.小电流接地系统单相接地综合电弧模型与选线方法的研究[J].电力系统保护与控制, 2016, 44 (16) :1-7.CHEN Bobo, QU Weifeng, YANG Hongyu, et al.Research on single phase grounding arc model and line selection for neutral ineffectively grounding system[J].Power System Protection and Control, 2016, 44 (16) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201616001&amp;v=MTQzOTlMTHluYWViRzRIOWZOcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         陈博博, 屈卫锋, 杨宏宇, 等.小电流接地系统单相接地综合电弧模型与选线方法的研究[J].电力系统保护与控制, 2016, 44 (16) :1-7.CHEN Bobo, QU Weifeng, YANG Hongyu, et al.Research on single phase grounding arc model and line selection for neutral ineffectively grounding system[J].Power System Protection and Control, 2016, 44 (16) :1-7.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 束洪春, 朱梦梦, 黄文珍, 等.基于暂态零序电流时频特征量的配网故障选线方法[J].电力自动化设备, 2013, 33 (9) :1-6.SHU Hongchun, ZHU Mengmeng, HUANG Wenzhen, et al.Faulty line selection based on time-frequency characteristics of transient zero-sequence current[J].Electric Power Automation Equipment, 2013, 33 (9) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201309001&amp;v=MDIwMzlMSVNIUmZiRzRIOUxNcG85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         束洪春, 朱梦梦, 黄文珍, 等.基于暂态零序电流时频特征量的配网故障选线方法[J].电力自动化设备, 2013, 33 (9) :1-6.SHU Hongchun, ZHU Mengmeng, HUANG Wenzhen, et al.Faulty line selection based on time-frequency characteristics of transient zero-sequence current[J].Electric Power Automation Equipment, 2013, 33 (9) :1-6.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 封士永, 蔡月明, 刘明祥, 等.考虑单相接地故障处理的自适应重合式馈线自动化方法[J].电力系统自动化, 2018, 42 (3) :92-97.DOI:10.7500/AEPS20170516004.FENG Shiyong, CAI Yueming, LIU Mingxiang, et al.Adaptive reclosure feeder automation method considering processing of single phase grounding fault[J].Automation of Electric Power Systems, 2018, 42 (3) :92-97.DOI:10.7500/AEPS20170516004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803013&amp;v=MjA5NDRlckc0SDluTXJJOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkx6TElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         封士永, 蔡月明, 刘明祥, 等.考虑单相接地故障处理的自适应重合式馈线自动化方法[J].电力系统自动化, 2018, 42 (3) :92-97.DOI:10.7500/AEPS20170516004.FENG Shiyong, CAI Yueming, LIU Mingxiang, et al.Adaptive reclosure feeder automation method considering processing of single phase grounding fault[J].Automation of Electric Power Systems, 2018, 42 (3) :92-97.DOI:10.7500/AEPS20170516004.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 杨帆, 金鑫, 沈煜, 等.小电流接地故障多层次分类及其识别模型[J].电力系统自动化, 2018, 42 (15) :186-191.DOI:10.7500/AEPS20171227009.YANG Fan, JIN Xin, SHEN Yu, et al.Multilevel classification and identification model for earth faults in non-solidly earthed network[J].Automation of Electric Power Systems, 2018, 42 (15) :186-191.DOI:10.7500/AEPS20171227009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815026&amp;v=MDAwNTBac0Z5L2dWTHpMSVNIVGVyRzRIOW5OcW85SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         杨帆, 金鑫, 沈煜, 等.小电流接地故障多层次分类及其识别模型[J].电力系统自动化, 2018, 42 (15) :186-191.DOI:10.7500/AEPS20171227009.YANG Fan, JIN Xin, SHEN Yu, et al.Multilevel classification and identification model for earth faults in non-solidly earthed network[J].Automation of Electric Power Systems, 2018, 42 (15) :186-191.DOI:10.7500/AEPS20171227009.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 齐郑, 郑宇航, 杭天琦, 等.基于暂态过程的非有效接地系统故障相辨识方法[J].电力系统自动化, 2018, 42 (16) :155-160.DOI:10.7500/AEPS20171202001.QI Zheng, ZHENG Yuhang, HANG Tianqi, et al.Transient process based fault phase identification method for non-effectively grounded system[J].Automation of Electric Power Systems, 2018, 42 (16) :155-160.DOI:10.7500/AEPS20171202001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816020&amp;v=Mjc3NjZxZlp1WnNGeS9nVkx6TElTSFRlckc0SDluTnFZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         齐郑, 郑宇航, 杭天琦, 等.基于暂态过程的非有效接地系统故障相辨识方法[J].电力系统自动化, 2018, 42 (16) :155-160.DOI:10.7500/AEPS20171202001.QI Zheng, ZHENG Yuhang, HANG Tianqi, et al.Transient process based fault phase identification method for non-effectively grounded system[J].Automation of Electric Power Systems, 2018, 42 (16) :155-160.DOI:10.7500/AEPS20171202001.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 邢亚辉, 王海军, 吕艳萍.基于线路零序频率特性的小电流接地系统故障选线[J].电力自动化设备, 2006, 26 (4) :59-62.XING Yahui, WANG Haijun, L&#220; Yanping.Faulty line selection in non-solid earthed network based on zero sequence frequency characteristic of transmission lines[J].Electric Power Automation Equipment, 2006, 26 (4) :59-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200604017&amp;v=MTIyNTZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkx6TElTSFJmYkc0SHRmTXE0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         邢亚辉, 王海军, 吕艳萍.基于线路零序频率特性的小电流接地系统故障选线[J].电力自动化设备, 2006, 26 (4) :59-62.XING Yahui, WANG Haijun, L&#220; Yanping.Faulty line selection in non-solid earthed network based on zero sequence frequency characteristic of transmission lines[J].Electric Power Automation Equipment, 2006, 26 (4) :59-62.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 郭丽伟, 薛永端, 张林利, 等.含分布式电源的小电阻接地方式配电网单相接地故障分析[J].电力系统自动化, 2015, 39 (20) :116-123.GUO Liwei, XUE Yongduan, ZHANG Linli, et al.Analysis of single-phase earth fault in low resistance grounded distribution network containing DG[J].Automation of Electric Power Systems, 2015, 39 (20) :116-123." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201520020&amp;v=MTY4MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMekxJU0hUZXJHNEg5VE9yNDlIWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         郭丽伟, 薛永端, 张林利, 等.含分布式电源的小电阻接地方式配电网单相接地故障分析[J].电力系统自动化, 2015, 39 (20) :116-123.GUO Liwei, XUE Yongduan, ZHANG Linli, et al.Analysis of single-phase earth fault in low resistance grounded distribution network containing DG[J].Automation of Electric Power Systems, 2015, 39 (20) :116-123.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 赵翠宇, 管益斌.电压互感器与开关断口电容铁磁谐振的分析与预防[J].电力系统自动化, 2002, 26 (2) :72-74.ZHAO Cuiyu, GUAN Yibin.Analysis and prevention of ferromagnetic resonance between voltage transducer and switched fracture capacitor[J].Automation of Electric Power Systems, 2002, 26 (2) :72-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200202013&amp;v=MjMwMzdMekxJU0hUZXJHNEh0UE1yWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         赵翠宇, 管益斌.电压互感器与开关断口电容铁磁谐振的分析与预防[J].电力系统自动化, 2002, 26 (2) :72-74.ZHAO Cuiyu, GUAN Yibin.Analysis and prevention of ferromagnetic resonance between voltage transducer and switched fracture capacitor[J].Automation of Electric Power Systems, 2002, 26 (2) :72-74.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 齐郑, 董迪, 杨以涵.中性点不接地系统铁磁谐振与单相接地辨识技术[J].电力系统自动化, 2010, 34 (1) :55-58.QI Zheng, DONG Di, YANG Yihan.Technique for differentiation between ferroresonance and single-phase-to-earth fault in isolated neutral point system[J].Automation of Electric Power Systems, 2010, 34 (1) :55-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201001014&amp;v=MTY5MDZxZlp1WnNGeS9nVkx6TElTSFRlckc0SDlITXJvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         齐郑, 董迪, 杨以涵.中性点不接地系统铁磁谐振与单相接地辨识技术[J].电力系统自动化, 2010, 34 (1) :55-58.QI Zheng, DONG Di, YANG Yihan.Technique for differentiation between ferroresonance and single-phase-to-earth fault in isolated neutral point system[J].Automation of Electric Power Systems, 2010, 34 (1) :55-58.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 季杰, 黄建琼, 马金涛, 等.一起定子接地保护动作引起的分频铁磁谐振分析[J].电力系统自动化, 2014, 38 (16) :132-135.JI Jie, HUANG Jianqiong, MA Jintao, et al.Analysis on dividing frequency ferro-resonance caused by stator grounding protection action[J].Automation of Electric Power Systems, 2014, 38 (16) :132-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201416022&amp;v=MjY3NjFTSFRlckc0SDlYTnFZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkx6TEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         季杰, 黄建琼, 马金涛, 等.一起定子接地保护动作引起的分频铁磁谐振分析[J].电力系统自动化, 2014, 38 (16) :132-135.JI Jie, HUANG Jianqiong, MA Jintao, et al.Analysis on dividing frequency ferro-resonance caused by stator grounding protection action[J].Automation of Electric Power Systems, 2014, 38 (16) :132-135.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 要焕年, 曹梅月.电力系统谐振接地[M].北京:中国电力出版社, 2000.YAO Huannian, CAO Meiyue.Resonant grounding in power system[M] .Beijing:China Electric Power Press, 2000." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508303415999&amp;v=MTc2MDZhNEZ0TE1ySXRFWWVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ak5KMTBYVlYyN0di&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         要焕年, 曹梅月.电力系统谐振接地[M].北京:中国电力出版社, 2000.YAO Huannian, CAO Meiyue.Resonant grounding in power system[M] .Beijing:China Electric Power Press, 2000.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 薛永端, 刘珊, 王艳松, 等.基于零序电压比率制动的小电阻接地系统接地保护[J].电力系统自动化, 2016, 40 (16) :112-117.XUE Yongduan, LIU Shan, WANG Yansong, et al.Grounding fault protection in low resistance grounding system based on zero-sequence voltage ratio restraint[J].Automation of Electric Power Systems, 2016, 40 (16) :112-117." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616017&amp;v=MTU4MjU3cWZadVpzRnkvZ1ZMekxJU0hUZXJHNEg5Zk5xWTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         薛永端, 刘珊, 王艳松, 等.基于零序电压比率制动的小电阻接地系统接地保护[J].电力系统自动化, 2016, 40 (16) :112-117.XUE Yongduan, LIU Shan, WANG Yansong, et al.Grounding fault protection in low resistance grounding system based on zero-sequence voltage ratio restraint[J].Automation of Electric Power Systems, 2016, 40 (16) :112-117.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 薛永端, 李娟, 徐丙垠.中性点不接地系统小电流接地故障暂态等值电路的建立[J].中国电机工程学报, 2013, 33 (34) :223-232.XUE Yongduan, LI Juan, XU Bingyin.Construction of transient equivalent circuits of single-phase earth fault for isolated neutral systems[J].Proceedings of the CSEE, 2013, 33 (34) :223-232." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334030&amp;v=MjkzNDJyUGJiRzRIOUxQcTQ5R1pJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHpMUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         薛永端, 李娟, 徐丙垠.中性点不接地系统小电流接地故障暂态等值电路的建立[J].中国电机工程学报, 2013, 33 (34) :223-232.XUE Yongduan, LI Juan, XU Bingyin.Construction of transient equivalent circuits of single-phase earth fault for isolated neutral systems[J].Proceedings of the CSEE, 2013, 33 (34) :223-232.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 薛永端, 李娟, 徐丙垠.中性点经消弧线圈接地系统小电流接地故障暂态等值电路及暂态分析[J].中国电机工程学报, 2015, 35 (22) :5703-5714.XUE Yongduan, LI Juan, XU Bingyin.Transient equivalent circuit and transient analysis of single-phase earth fault in arc suppression coil grounded system[J].Proceedings of the CSEE, 2015, 35 (22) :5703-5714." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522005&amp;v=MjI3NDc0SDlUT3JZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkx6TFB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         薛永端, 李娟, 徐丙垠.中性点经消弧线圈接地系统小电流接地故障暂态等值电路及暂态分析[J].中国电机工程学报, 2015, 35 (22) :5703-5714.XUE Yongduan, LI Juan, XU Bingyin.Transient equivalent circuit and transient analysis of single-phase earth fault in arc suppression coil grounded system[J].Proceedings of the CSEE, 2015, 35 (22) :5703-5714.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 潘再平, 章玮, 陈敏祥.电机学[M].杭州:浙江大学出版社, 2008.PAN Zaiping, ZHANG Wei, CHEN Minxiang.Electrical machinery[M].Hangzhou:Zhejiang University Press, 2008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787308061483001&amp;v=MTA5ODAzeEU5ZmJ2bktyaWZaZVp2RnlublU3ak5KMTBYWEZxekdiQzRGdEhLcm90Tlorc1BEUk04enhVU21EZDlTSDdu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         潘再平, 章玮, 陈敏祥.电机学[M].杭州:浙江大学出版社, 2008.PAN Zaiping, ZHANG Wei, CHEN Minxiang.Electrical machinery[M].Hangzhou:Zhejiang University Press, 2008.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 何月.配网电压互感器损坏机理及其影响因素研究[D].重庆:重庆大学, 2014.HE Yue.Research on potential transformer damaged and influence factors in distribution network[D].Chongqing:Chongqing University, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014043056.nh&amp;v=MTE4OTRFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHpMVkYyNkdyTzhIZEhKcVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         何月.配网电压互感器损坏机理及其影响因素研究[D].重庆:重庆大学, 2014.HE Yue.Research on potential transformer damaged and influence factors in distribution network[D].Chongqing:Chongqing University, 2014.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 梁志瑞, 董维, 刘文轩, 等.电磁式电压互感器的铁磁谐振仿真研究[J].高压电器, 2012, 48 (11) :18-23.LIANG Zhirui, DONG Wei, LIU Wenxuan, et al.Simulation analysis on ferroresonance of potential transformer[J].High Voltage Apparatus, 2012, 48 (11) :18-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201211007&amp;v=MjQzMDFqVFBmN0c0SDlQTnJvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkx6TEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         梁志瑞, 董维, 刘文轩, 等.电磁式电压互感器的铁磁谐振仿真研究[J].高压电器, 2012, 48 (11) :18-23.LIANG Zhirui, DONG Wei, LIU Wenxuan, et al.Simulation analysis on ferroresonance of potential transformer[J].High Voltage Apparatus, 2012, 48 (11) :18-23.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 林莉, 王军兵, 唐凤英, 等.10 kV 电压互感器损坏的仿真计算研究[J].电力系统保护与控制, 2012, 40 (17) :51-55.LIN Li, WANG Junbing, TANG Fengying, et al.Simulation and computational analysis on potential transformer damage in 10 kV system[J].Power System Protection and Control, 2012, 40 (17) :51-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201217012&amp;v=MjU0NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMekxMeW5hZWJHNEg5UE5xSTlFWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         林莉, 王军兵, 唐凤英, 等.10 kV 电压互感器损坏的仿真计算研究[J].电力系统保护与控制, 2012, 40 (17) :51-55.LIN Li, WANG Junbing, TANG Fengying, et al.Simulation and computational analysis on potential transformer damage in 10 kV system[J].Power System Protection and Control, 2012, 40 (17) :51-55.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 张新慧.基于Prony算法的小电流接地故障暂态选线技术[D].济南:山东大学, 2008.ZHANG Xinhui.Transient line selection technique for small current ground fault based on Prony algorithm[D].Jinan:Shandong University, 2008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2009043513.nh&amp;v=MzIxOTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHpMVjEyN0Y3TzhIZFROckpFYlBJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         张新慧.基于Prony算法的小电流接地故障暂态选线技术[D].济南:山东大学, 2008.ZHANG Xinhui.Transient line selection technique for small current ground fault based on Prony algorithm[D].Jinan:Shandong University, 2008.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-01 16:55</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),134-143 DOI:10.7500/AEPS20180911007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">中压配电网单相接地故障熄弧后的电气特征分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E5%B8%86&amp;code=28527251&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨帆</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%B9%BF&amp;code=39314418&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李广</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B2%88%E7%85%9C&amp;code=27051984&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">沈煜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E6%B0%B8%E7%AB%AF&amp;code=25409733&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛永端</a>
                                <a href="javascript:;">彭辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E4%B8%99%E5%9E%A0&amp;code=22178993&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐丙垠</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B9%96%E5%8C%97%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0478639&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网湖北省电力有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%9F%B3%E6%B2%B9%E5%A4%A7%E5%AD%A6(%E5%8D%8E%E4%B8%9C)%E4%BF%A1%E6%81%AF%E6%8E%A7%E5%88%B6%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0034819&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国石油大学(华东)信息控制工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B9%96%E5%8C%97%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E6%9C%8D%E5%8A%A1%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1560615&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网湖北综合能源服务有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B1%B1%E4%B8%9C%E7%A7%91%E6%B1%87%E7%94%B5%E5%8A%9B%E8%87%AA%E5%8A%A8%E5%8C%96%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">山东科汇电力自动化股份有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>配电网单相接地故障熄弧后的电气变化规律不仅决定过电压水平、电弧是否重燃以及重燃时的电气特征, 更将对故障诊断方法的适应性与可靠性产生影响。利用配电网单相接地故障等值电路对系统故障恢复过程进行了分析, 发现不同接地方式系统的零序网络在熄弧后均存在衰减的振荡过程。其中不接地系统的零序电压幅值大、振荡频率远低于工频、持续时间长, 相电压存在较长时间的过电压。经消弧线圈接地系统的零序电压幅值大、振荡频率略大于工频、持续时间一般在5个周期以上。由于拍频现象会导致故障相1.1倍以内的过电压, 经小电阻接地系统振荡频率远高于工频且幅值小、衰减速度快。利用ATP-EMTP验证了3种配电网接地方式下系统单相接地熄弧后恢复过程符合上述规律。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%95%E7%9B%B8%E6%8E%A5%E5%9C%B0%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">单相接地故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%86%84%E5%BC%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">熄弧;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%B3%BB%E7%BB%9F%E6%81%A2%E5%A4%8D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">系统恢复;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B0%94%E7%89%B9%E5%BE%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电气特征;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    杨帆 (1982—) , 男, 博士, 高级工程师, 主要研究方向:配电运检及故障检测与诊断技术。E-mail:yangf_82@163.com;
                                </span>
                                <span>
                                    李广 (1994—) , 男, 硕士研究生, 主要研究方向:配电网故障检测。E-mail:lig2017@126.com;
                                </span>
                                <span>
                                    沈煜 (1983—) , 男, 硕士, 高级工程师, 主要研究方向:配电网运行分析、状态管控和智能化。E-mail:totoshenyu@163.com;
                                </span>
                                <span>
                                    *薛永端 (1970—) , 男, 通信作者, 博士, 教授, 博士生导师, 主要研究方向:配电网故障检测。E-mail:xyd70@126.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-11</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51477184);</span>
                                <span>国网湖北省电力有限公司科技项目 (52153216001P);</span>
                    </p>
            </div>
                    <h1><b>Electrical Characteristics of Medium-voltage Distribution Network with Single-phase-to-ground Fault After Arc Extinction</b></h1>
                    <h2>
                    <span>YANG Fan</span>
                    <span>LI Guang</span>
                    <span>SHEN Yu</span>
                    <span>XUE Yongduan</span>
                    <span>PENG Hui</span>
                    <span>XU Bingyin</span>
            </h2>
                    <h2>
                    <span>Electric Power Research Institute of State Grid Hubei Electric Power Co.Ltd.</span>
                    <span>College of Information and Control Engineering , China University of Petroleum (East China)</span>
                    <span>State Gird Hubei Energy Comprehensive Service Co.Ltd.</span>
                    <span>Shandong Kehui Power Automation Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The electrical variation law of the single-phase-to-ground fault in distribution network after arc extinction do not only determines the over-voltage level whether the arc is re-ignited or the re-ignition electrical characteristics, but also affects the adaptability and reliability of the fault diagnosis method. The system fault recovery process is analyzed based on the single-phase-to-ground fault equivalent circuit of distribution network. It is found that the zero-sequence network in different grounding systems have an attenuated oscillation process after arc extinction. For ungrounded system, the zero-sequence voltage amplitude is large. The oscillation frequency is much lower than the power frequency and the oscillation time is long. The phase overvoltage will last for a long time. For arc suppression coil grounding system, the zero sequence voltage amplitude is large. The oscillation frequency is slightly larger than the power frequency, and the duration is generally above 5 cycles. The beat frequency phenomenon will cause overvoltage whose amplitude is within 1.1 times of the normal level on the fault phase. For low resistance grounding system, the oscillation frequency is much higher than the power frequency. Its amplitude is small and the attenuation speed is fast. The correctness of the recovery process of single-phase-to-ground fault after are extinction in three types of grounding systems is verified by ATP-EMTP.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=single-phase-to-ground%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">single-phase-to-ground fault;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=arc%20extinction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">arc extinction;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=system%20recovery&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">system recovery;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electrical%20characteristics&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electrical characteristics;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-11</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No. 51477184);</span>
                                <span>State Grid Hubei Electric Power Co. Ltd. (No. 52153216001 P);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">小电流接地系统中的单相接地故障与经小电阻接地系统中的高阻接地故障的故障电流较小, 电弧易在电流过零时自然熄灭。对于经小电阻接地系统中的低阻接地故障, 断路器动作时故障电流也在过零时熄灭。上述情况下, 熄弧后的系统零序电压和三相电压并非立刻恢复正常, 零序网络中仍有残余能量使中性点电位有所偏移<citation id="152" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 将可能产生过电压对系统造成冲击。而当发生间歇性单相接地故障时, 恢复过程中电气量的变化将会决定电弧能否重燃及重燃后电气量的暂态变化特征<citation id="153" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。对于小电流接地系统, 现有故障检测与诊断技术主要以故障暂态过程的电气量特征作为依据<citation id="154" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>, 因此需结合实际配电网常见参数, 对熄弧后的各电气量的恢复过程进行分析, 为电弧重燃及重燃后的电气量变化规律进行分析打下基础。</p>
                </div>
                <div class="p1">
                    <p id="48">目前, 中国中压配电网中性点接地方式主要有3种, 分别为不接地、经消弧线圈接地以及经小电阻接地, 发生单相接地故障并熄弧后的系统恢复过程在不同接地方式下会有不同的特征, 目前未有文献对其做系统性分析。文献<citation id="155" type="reference">[<a class="sup">11</a>]</citation>和文献<citation id="156" type="reference">[<a class="sup">12</a>]</citation>分别分析了不接地系统中的铁磁谐振过程, 但未涉及正常情况下熄弧后的恢复过程;文献<citation id="157" type="reference">[<a class="sup">13</a>]</citation>给出了一个单相接地故障熄弧后电压互感器 (TV) 的分频谐振现场实例, 与不接地系统的熄弧后恢复过程相似, 但未给出理论推导过程与定量结论;文献<citation id="158" type="reference">[<a class="sup">14</a>]</citation>给出了经消弧线圈接地系统熄弧后的电压表达式, 但未结合配电网实际参数分析电压变化规律。关于经小电阻接地系统熄弧后恢复过程的分析, 尚未见诸报道。</p>
                </div>
                <div class="p1">
                    <p id="49">本文利用配电网单相接地故障等值电路<citation id="159" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>结合配电网实际参数, 对单相接地故障熄弧瞬间的系统电气量以及熄弧后的系统恢复过程进行分析, 并利用中压配电网的仿真模型对单相接地后系统恢复过程进行仿真, 对所述理论的正确性进行验证。</p>
                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>1</b> 配电网单相接地故障等值电路</h3>
                <div class="p1">
                    <p id="51">故障点熄弧后零序网络中仍存有能量, 需要经过一段时间才能消失。在系统恢复阶段, 对于经小电阻接地系统及经消弧线圈接地系统, 故障期间所积累的电荷可以通过接地变中性点的电阻或消弧线圈向大地释放, 而对于不接地系统理论上无释放通路, 电荷会均匀分布在三相线路对地电容中, 但实际中由于TV中性点直接接地, 电荷可以通过TV中性点释放 (由于TV零序电抗远远大于中性点接地电阻或消弧线圈电抗, 在以上2个系统中忽略其影响) 。均可利用图1所示的电路对中压配电网接地故障恢复过程进行分析。</p>
                </div>
                <div class="area_img" id="52">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910017_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 配电网单相接地故障等值电路" src="Detail/GetImg?filename=images/DLXT201910017_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 配电网单相接地故障等值电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910017_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Equivalent circuit of single-phase-to-ground fault in distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="53">图1中, <i>L</i>对于不接地系统为系统TV零序电感, 对于经消弧线圈接地系统为补偿电感 (包括消弧线圈及接地变压器的零序电感) , 对于经小电阻接地系统为接地变压器零序电感, <i>i</i><sub>L</sub>为该支路所流过的电流, 即中性点电流;<i>R</i><sub>L</sub>为恢复过程中等效有功损耗电阻, 对于不接地系统为TV铜损及铁损的等效电阻, 对于经消弧线圈接地系统为消弧线圈及接地变压器的零序电阻, 对于经小电阻接地系统为中性点接地电阻及接地变压器的零序电阻之和;电容<i>C</i>为系统中所有线路零序电容之和, <i>u</i><sub>C</sub>为其两端电压, 即为母线零序电压;<i>L</i><sub>K</sub>与<i>R</i><sub>K</sub>分别为包含故障线路与主变零模与线模参数及故障点过渡电阻的等效电感与等效电阻;虚拟电源<i>u</i><sub>f</sub>=<i>U</i><sub>m</sub>sin (<i>ω</i><sub>0</sub><i>t</i>+ϕ) , -ϕ可认为故障相故障时电源电势相角, <i>U</i><sub>m</sub>为电源电势幅值, <i>ω</i><sub>0</sub>为电源电势角频率;<i>i</i><sub>f</sub>为故障点电流。</p>
                </div>
                <div class="p1">
                    <p id="54">当开关S闭合时, 图1模型可用以分析接地故障零序特征。当开关S断开后, 图1即为系统恢复阶段等值电路, 而恢复过程与S断开瞬间的系统状态有关。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>2</b> 熄弧瞬间初值分析</h3>
                <div class="p1">
                    <p id="56">根据图1, 系统恢复阶段的电气特性取决于参数<i>L</i>, <i>C</i>和<i>R</i><sub>L</sub>, 而过渡过程中暂态电气量的幅度取决于熄弧瞬间, 即开关S断开时储能元件的初值。以下分析均假设故障点工频电流过零熄弧。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>2.1</b> 不接地系统初值</h4>
                <div class="p1">
                    <p id="58">对于不接地系统, 故障时母线稳态零序电压幅值<i>U</i><sub>C</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>≈</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><msqrt><mrow><mn>1</mn><mo>+</mo><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mtext>Κ</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>C</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">对于确定的系统, 该值主要取决于过渡电阻大小与故障点位置。故障点稳态电流有功分量一般小于无功分量的2%<citation id="160" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 计算可得故障点电流与零序电压相角差为88°～90°, 可近似认为故障点电流超前零序电压90°。当故障点稳态电流过零电弧熄灭时, 零序电压达到峰值, 即系统对地零序电容在熄弧时刻的初值<i>u</i><sub>C (0+) </sub>为<i>U</i><sub>C</sub>。</p>
                </div>
                <div class="p1">
                    <p id="61">由于TV中的零序电流非常小, 所储存的能量也较少, 故在不接地系统中, 故障恢复阶段所释放的能量主要来自线路对地电容。则此时系统中所存储的能量<i>W</i>为:</p>
                </div>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>C</mi><mi>U</mi><msubsup><mrow></mrow><mtext>C</mtext><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">结合式 (1) 和式 (2) 可以看出, <i>W</i>取决于系统对地电容与故障点过渡电阻大小, 过渡电阻越大, 相应<i>W</i>则越小。考虑到不接地系统对地电容电流一般不大于20 A, 对应<i>W</i>最大为122.6 J。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>2.2</b> 经消弧线圈接地系统初值</h4>
                <div class="p1">
                    <p id="65">当不考虑系统中的有功损耗时, 消弧线圈电流应与故障点电弧电流同时过零, 即故障消失阶段消弧线圈电流初始值<i>i</i><sub>L (0+) </sub>为零。但由于有功损耗的存在, 使得消弧线圈中的电流与故障点电流存在一定的相位偏移, 即熄弧时刻消弧线圈中仍有电流存在。</p>
                </div>
                <div class="p1">
                    <p id="66">如图1所示, 当 S闭合时, 故障点电流<i>i</i><sub>f</sub>与消弧线圈电流<i>i</i><sub>L</sub>的相位差即为消弧线圈支路与对地电容支路并联后的阻抗相角差Δ<i>θ</i>, 与故障点位置和过渡电阻大小等因素无关。</p>
                </div>
                <div class="p1">
                    <p id="67">设<i>R</i><sub>L</sub>与<i>ω</i><sub>0</sub><i>L</i>之比为<i>k</i>。在经消弧线圈接地系统中, <i>L</i>与<i>C</i>近似满足式 (3) 。</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mn>1</mn><mrow><mi>L</mi><mi>C</mi></mrow></mfrac><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>v</mi><mo stretchy="false">) </mo><mi>ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>v</i>为失谐度。</p>
                </div>
                <div class="p1">
                    <p id="70">根据图1可得相角差Δ<i>θ</i>为:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>θ</mi><mo>=</mo><mi>arctan</mi><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mi>k</mi><mi>v</mi></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">可以看出, 该相角差随有功损耗的增大而增大, 随补偿度的增大而减小。一般经消弧线圈接地系统中, <i>k</i>可按照0.03～0.07估计, 失谐度<i>v</i>取值范围为-10%～-5%, 由此可得相角差Δ<i>θ</i>的范围为16.7°～54.5°。</p>
                </div>
                <div class="p1">
                    <p id="73">零序电压超前消弧线圈电流的相角Δ<i>θ</i><sub>L</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>θ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><mi>arctan</mi><mfrac><mn>1</mn><mi>k</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">根据图1可知, 零序电压幅值与过渡电阻及故障点位置等因素有关, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>≈</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><msqrt><mrow><mfrac><mrow><mn>1</mn><mo>+</mo><mo stretchy="false"> (</mo><mi>v</mi><mi>R</mi><msub><mrow></mrow><mtext>Κ</mtext></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mo stretchy="false">[</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>L</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>v</mi><mo stretchy="false">) </mo><mo stretchy="false">]</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></msqrt></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><msqrt><mrow><mn>1</mn><mo>+</mo><mo stretchy="false"> (</mo><mi>v</mi><mi>Η</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>H</i>=<i>R</i><sub>K</sub><i>ω</i><sub>0</sub><i>C</i>, 可近似看作过渡电阻与系统容抗之比。</p>
                </div>
                <div class="p1">
                    <p id="78">在故障点工频电流过零熄弧时刻, 系统对地零序电容的电压初值<i>u</i><sub>C (0+) </sub>为:</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo stretchy="false"> (</mo><mn>0</mn><mo>+</mo><mo stretchy="false">) </mo></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>C</mtext></msub><mi>sin</mi><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>θ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>-</mo><mtext>Δ</mtext><mi>θ</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">消弧线圈中电流初始值<i>i</i><sub>L (0+) </sub>为:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo stretchy="false"> (</mo><mn>0</mn><mo>+</mo><mo stretchy="false">) </mo></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><msqrt><mrow><mi>R</mi><msubsup><mrow></mrow><mtext>L</mtext><mn>2</mn></msubsup><mo>+</mo><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>L</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac><mi>sin</mi><mspace width="0.25em" /><mtext>Δ</mtext><mi>θ</mi><mo>≈</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mtext>C</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>C</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>v</mi><mo stretchy="false">) </mo><mi>sin</mi><mspace width="0.25em" /><mtext>Δ</mtext><mi>θ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">则此时系统中所存储的能量<i>W</i>为:</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>C</mi><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mo stretchy="false"> (</mo><mn>0</mn><mo>+</mo><mo stretchy="false">) </mo></mrow><mn>2</mn></msubsup><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>L</mi><mi>i</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mo stretchy="false"> (</mo><mn>0</mn><mo>+</mo><mo stretchy="false">) </mo></mrow><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">对于10 kV系统设典型值:<i>k</i>=0.05, <i>C</i>=15 mF, <i>u</i><sub>C (0+) </sub>, <i>i</i><sub>L (0+) </sub>和<i>W</i>随<i>H</i>及失谐度<i>v</i>变化情况如图2所示。</p>
                </div>
                <div class="area_img" id="85">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910017_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 各量初值变化规律" src="Detail/GetImg?filename=images/DLXT201910017_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 各量初值变化规律</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910017_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Variation of initial value of each parameter</b></p>

                </div>
                <div class="p1">
                    <p id="86">可以看出, 熄弧时刻的能量随过渡电阻增大而减小, 随失谐度减小 (即确定系统中故障点残流减小) 而增大。且初始能量随失谐度与过渡电阻的变化规律与消弧线圈电流变化规律更为接近, 这主要是由于多数情况下, 消弧线圈相较线路对地电容存储了更多的能量。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>2.3</b> 经小电阻接地系统初值</h4>
                <div class="p1">
                    <p id="88">由于<i>ω</i><sub>0</sub><i>L</i>≪<i>R</i><sub>L</sub>≪ (1/<i>ω</i><sub>0</sub><i>C</i>) , 可近似认为中性点接地电阻支路电流<i>i</i><sub>L</sub>、零序电压<i>u</i><sub>C</sub>与故障点电流同时过零, 即熄弧时刻系统零序网络没有残余能量。但是如果考虑<i>L</i>, <i>C</i>与<i>L</i><sub>K</sub>影响, 则在故障点电弧熄灭时, 接地电阻支路电流<i>i</i><sub>L</sub>与零序电压<i>u</i><sub>C</sub>均不为0, 并可得到<i>i</i><sub>L</sub>与<i>i</i><sub>f</sub>相位差Δ<i>θ</i><sub>2</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>arctan</mi><mspace width="0.25em" /><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>C</mi></mrow><mrow><mi>ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mi>L</mi><mi>C</mi><mo>-</mo><mn>1</mn></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90"><i>u</i><sub>C</sub>与<i>i</i><sub>L</sub>的相角差Δ<i>θ</i><sub>R</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>θ</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>=</mo><mi>arctan</mi><mspace width="0.25em" /><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>L</mi></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">母线稳态零序电压幅值<i>U</i><sub>C</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>≈</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>Κ</mtext></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac><mo>+</mo><mn>1</mn></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">电弧熄灭时零序电压初始值<i>u</i><sub>C (0+) </sub>为:</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo stretchy="false"> (</mo><mn>0</mn><mo>+</mo><mo stretchy="false">) </mo></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>C</mtext></msub><mi>sin</mi><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>θ</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>-</mo><mtext>Δ</mtext><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">接地电阻支路中电流初始值<i>i</i><sub>L (0+) </sub>为:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo stretchy="false"> (</mo><mn>0</mn><mo>+</mo><mo stretchy="false">) </mo></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><msqrt><mrow><mi>R</mi><msubsup><mrow></mrow><mtext>L</mtext><mn>2</mn></msubsup><mo>+</mo><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>L</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac><mi>sin</mi><mspace width="0.25em" /><mtext>Δ</mtext><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>≈</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac><mi>sin</mi><mspace width="0.25em" /><mtext>Δ</mtext><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">能量<i>W</i>计算式如式 (9) 所示。</p>
                </div>
                <div class="p1">
                    <p id="99">中性点接地电阻一般为10 Ω, 考虑接地变压器参数, 接地故障时<i>L</i>取值范围设为2 ～ 5 mH, 按照系统电容电流不高于200 A估计。Δ<i>θ</i><sub>2</sub>取值范围为-9.4°～ 0°, Δ<i>θ</i><sub>R</sub>的取值范围为3.6°～8.9°。则可得<i>u</i><sub>C (0+) </sub>的取值范围为0～1 263 V, <i>i</i><sub>L (0+) </sub>范围为0～20.2 A, 可得到<i>W</i>范围为0～30.4 J。</p>
                </div>
                <div class="p1">
                    <p id="100">可以看出, 经小电阻接地系统中, 中性点接地电阻支路电流及零序电压与故障点电流之间相角差均较小, 故<i>u</i><sub>C (0+) </sub>, <i>i</i><sub>L (0+) </sub>和<i>W</i>均较小。</p>
                </div>
                <h3 id="101" name="101" class="anchor-tag"><b>3</b> 熄弧后恢复过程分析</h3>
                <div class="p1">
                    <p id="102">为分析该阶段零序电压随时间的变化情况, 设熄弧瞬间为零时刻, 可对图1中开关S断开后的电路列写常系数微分方程, 如式 (15) 所示。</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>L</mi><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub><mi>i</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><mi>C</mi><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>t</mi><mo>=</mo><mn>0</mn></mrow></msub><mo>=</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo stretchy="false"> (</mo><mn>0</mn><mo>+</mo><mo stretchy="false">) </mo></mrow></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>t</mi><mo>=</mo><mn>0</mn></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo stretchy="false"> (</mo><mn>0</mn><mo>+</mo><mo stretchy="false">) </mo></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>3.1</b> 不接地系统恢复过程</h4>
                <div class="p1">
                    <p id="105">由于TV二次侧负荷主要是测量仪表和继电器的电压线圈, 其阻抗较大, 可认为其二次侧开路, 则图1中<i>L</i>主要由TV的励磁电抗决定, <i>R</i><sub>L</sub>主要由一次侧线圈电阻及励磁支路铁耗等效电阻决定<citation id="161" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="106">10 kV系统中, 正常运行状态下, TV工频励磁电抗一般为1～2 MΩ。接地故障时, 由于电压升高, 其饱和程度发生变化进而引起励磁电抗减小。如金属性接地时, 其励磁电抗可能降低至50～150 kΩ<citation id="162" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。即TV的等效电感<i>L</i>在160～6 400 H范围内变化。<i>R</i><sub>L</sub>中一次侧线圈电阻可认为不变化, 而励磁支路铁耗等效电阻同样随互感器饱和程度增大而减小, 但相对而言线圈电阻较大, 因此可近似认为<i>R</i><sub>L</sub>不变化, 取值范围一般在3 000 ～5 000 Ω。同时考虑不接地系统对地电容电流一般不大于20 A, 则满足判别式 (16) 。</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mn>2</mn><mi>L</mi></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mfrac><mn>1</mn><mrow><mi>L</mi><mi>C</mi></mrow></mfrac><mo>&lt;</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">即该过程为欠阻尼过程, 则有</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>=</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>δ</mi><mi>t</mi></mrow></msup><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo stretchy="false"> (</mo><mn>0</mn><mo>+</mo><mo stretchy="false">) </mo></mrow></msub><mrow><mo> (</mo><mrow><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>h</mtext></msub><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mfrac><mi>δ</mi><mrow><mi>ω</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></mfrac><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>h</mtext></msub><mi>t</mi><mo stretchy="false">) </mo></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>δ</mi><mo>=</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mn>2</mn><mi>L</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>=</mo><msqrt><mrow><mfrac><mn>1</mn><mrow><mi>L</mi><mi>C</mi></mrow></mfrac><mo>-</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mn>2</mn><mi>L</mi></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>ω</i><sub>h</sub>为谐振角频率。</p>
                </div>
                <div class="p1">
                    <p id="111">由式 (18) 可知, 衰减因子<i>δ</i>主要由TV中的有功损耗及励磁电抗所决定。受到互感器饱和程度影响, 其值会在系统恢复过程中随着电压逐渐降低而减小, 即恢复速度逐渐降低。同时由于电压初值<i>u</i><sub>C (0+) </sub>取决于过渡电阻, 所以当过渡电阻较小时, <i>u</i><sub>C (0+) </sub>也较大, 但同时恢复速度较快。当<i>u</i><sub>C</sub>较大时, <i>δ</i>可取值为 3.14 ～15.63 s<sup>-1</sup>, 当<i>u</i><sub>C</sub>较小时, <i>δ</i>可取值为 0.23 ～0.83 s<sup>-1</sup>。设系统恢复时间为暂态量衰减至峰值的10%的时间, 则按全过程平均值估算, 恢复时间约为0.28 ～1.36 s。</p>
                </div>
                <div class="p1">
                    <p id="112">由式 (19) 可知, 受到<i>L</i>影响, 谐振角频率<i>ω</i><sub>h</sub>同样会随互感器饱和程度减小而减小。根据以上参数范围, 当<i>u</i><sub>C</sub>较大时, <i>ω</i><sub>h</sub>的范围为5.6～9.7 Hz, 当<i>u</i><sub>C</sub>较小时, <i>ω</i><sub>h</sub>的范围为1.5～2.3 Hz。</p>
                </div>
                <div class="p1">
                    <p id="113">此时故障相电压<i>u</i><sub>ph</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mi>e</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mtext>C</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>e</i><sub>ph</sub>为故障相电源。</p>
                </div>
                <div class="p1">
                    <p id="116">由于零序电压振荡频率较低, 与工频相差较大, 故在1/4个工频周期内相电压即会出现过电压, 且由于衰减程度较少, 在金属性单相接地故障时, 其相电压过电压将接近2<i>U</i><sub>m</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>3.2</b> 经消弧线圈接地系统恢复过程</h4>
                <div class="p1">
                    <p id="118">由于经消弧线圈接地系统中有<i>R</i><sub>L</sub>≪<i>ω</i><sub>0</sub><i>L</i>, 即满足式 (16) , 求解微分方程式 (15) 可以得到式 (21) 。</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>=</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>δ</mi><mi>t</mi></mrow></msup><mo stretchy="false">[</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo stretchy="false"> (</mo><mn>0</mn><mo>+</mo><mo stretchy="false">) </mo></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>h</mtext></msub><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mfrac><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo stretchy="false"> (</mo><mn>0</mn><mo>+</mo><mo stretchy="false">) </mo></mrow></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>h</mtext></msub><mi>C</mi></mrow></mfrac><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo stretchy="false"> (</mo><mn>0</mn><mo>+</mo><mo stretchy="false">) </mo></mrow></msub><mfrac><mi>δ</mi><mrow><mi>ω</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></mfrac><mo stretchy="false">) </mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>h</mtext></msub><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">衰减因子<i>δ</i>与谐振角频率<i>ω</i><sub>h</sub>的表达式仍然如式 (18) 和式 (19) 所示。考虑有功损耗电阻一般取值, 则衰减因子<i>δ</i>取值范围为9.42～21.9 s<sup>-1</sup>, 对应的恢复时间应为105 ～244 ms, 即可认为经消弧线圈接地系统在熄弧后的5～13个工频周期内恢复正常。需要指出, 消弧线圈主要有预调与随调2种工作方式, 但预调工作方式下的阻尼电阻投入和随调工作方式下的消弧线圈退出时间一般大于熄弧后恢复过程持续时间, 因此2种工作方式对故障恢复过程并无影响。</p>
                </div>
                <div class="p1">
                    <p id="121">谐振角频率<i>ω</i><sub>h</sub>主要受到系统失谐度的影响。将式 (3) 代入式 (19) 则可以得到式 (22) 。</p>
                </div>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>=</mo><msqrt><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>v</mi><mo stretchy="false">) </mo><mi>ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo>-</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mn>2</mn><mi>L</mi></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt><mo>≈</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><msqrt><mrow><mn>1</mn><mo>-</mo><mi>v</mi></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123">考虑到失谐度一般取值范围, 对应的谐振角频率应为51.2～ 52.4 Hz。可以看出, 在经消弧线圈接地系统中, 熄弧前后的零序电压频率变化并不明显。</p>
                </div>
                <div class="p1">
                    <p id="124">由式 (20) 可以看出, 此时故障相电压为2个相近频率分量的叠加, 这会导致拍频现象, 从而使相电压在恢复过程中也会出现过电压。</p>
                </div>
                <div class="p1">
                    <p id="125">首次出现过电压的时间<i>T</i><sub>P</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo>=</mo><mfrac><mtext>π</mtext><mrow><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mrow><mo> (</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow></mfrac><mo>-</mo><mfrac><mrow><mtext>π</mtext><mrow><mo> (</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mtext>Δ</mtext><mi>θ</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow><mrow><mn>1</mn><mn>8</mn><mn>0</mn><mo>°</mo></mrow></mfrac></mrow><mo>) </mo></mrow></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="127">式中:Δ<i>θ</i><sub>u</sub>为故障时<i>u</i><sub>C</sub>与<i>e</i><sub>ph</sub>的相角差。</p>
                </div>
                <div class="p1">
                    <p id="128">过电压从第一次出现到最后一次消失的时间间隔Δ<i>T</i><sub>K</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Τ</mi><msub><mrow></mrow><mtext>Κ</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mn>0</mn><mn>0</mn><mrow><mo> (</mo><mrow><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>-</mo><mn>1</mn></mrow><mo>) </mo></mrow></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130">由于Δ<i>θ</i><sub>u</sub>大小受过渡电阻影响, 由式 (23) 可以看出, 对于某确定系统, 过电压出现时间主要受到过渡电阻大小的影响。随过渡电阻的增大, Δ<i>θ</i><sub>u</sub>由180°减少至90°, <i>T</i><sub>P</sub>随之减小, 即过渡电阻越小, 过电压出现的越晚。对于金属性接地故障, 考虑<i>ω</i><sub>h</sub>的一般取值范围, 可得到<i>T</i><sub>P</sub>的范围为109.2～ 213.3 ms, 过电压持续时间范围为208.3～416.7 ms。可以看出, 出现过电压时, <i>u</i><sub>C</sub>已基本衰减至10%以下, 故过电压一般小于1.1<i>U</i><sub>m</sub>。由以上分析可以看出, 过电压幅值与衰减速度有关, 衰减速度越快, 则过电压幅值越小。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131"><b>3.3</b> 经小电阻接地系统恢复过程</h4>
                <div class="p1">
                    <p id="132">考虑到经小电阻接地系统中<i>L</i>-<i>R</i><sub>L</sub>支路阻抗较小, 线路参数的影响增大, 故电感<i>L</i>可取为15～30 mH。此时仍满足判别式 (16) , 即该恢复过程也为欠阻尼过程, 其解同样如式 (21) 所示。</p>
                </div>
                <div class="p1">
                    <p id="133">衰减因子<i>δ</i>主要由接地电阻及接地变压器电感决定。则<i>δ</i>的取值范围为167～333 s<sup>-1</sup>, 对应恢复时间为6.9 ～13.8 ms, 约半个工频周期。同时由1.4节可知, 其初值小于不接地与经消弧线圈接地系统。即熄弧后的暂态电气量幅值小、持续时间短。</p>
                </div>
                <div class="p1">
                    <p id="134">谐振角频率<i>ω</i><sub>h</sub>主要由接地变压器等效零序电感以及系统对地电容决定, 电感值较小, 使谐振频率较大。系统电容电流一般在10～200 A以内, 可得谐振频率的范围为152～958 Hz。</p>
                </div>
                <div class="p1">
                    <p id="135">由以上分析可以看出, 恢复速度方面, 经小电阻接地系统恢复速度最快, 经消弧线圈接地系统恢复速度次之, 不接地系统恢复速度较慢;能量方面, 经消弧线圈接地系统能量最大, 不接地系统次之, 经小电阻接地系统最小;零序电压谐振频率方面, 不接地系统中为低频振荡, 经消弧线圈接地系统中接近工频, 经小电阻接地系统中为高频振荡;对于故障相的过电压, 不接地系统幅值最大且持续时间长, 经消弧线圈接地系统小于1.1倍相电压, 持续时间较短, 经小电阻接地系统可近似认为无过电压。</p>
                </div>
                <h3 id="136" name="136" class="anchor-tag"><b>4</b> 数值仿真与实录波形验证</h3>
                <div class="p1">
                    <p id="137">参考某实际110 kV/10 kV变电站及其10 kV线路结构, 在ATP-EMTP仿真软件中搭建对地电容电流为17 A和28 A的2个配电网仿真系统, 并将其接地方式分别配置为中性点不接地、经消弧线圈接地以及经小电阻接地, 其结构如附录A图A1所示, 其中区域D1包含了10条无分支出线, 区域D2包含了5条分支出线, 区域D3包含了5条分支线出线, 线路类型包含架空线、电缆及混合线路, 不接地系统中无D3区域的线路;<i>P</i>为变压器二次侧中性点, 对不同接地系统分别为无接入元件、接入消弧线圈、接入小电阻。</p>
                </div>
                <div class="p1">
                    <p id="138">经消弧线圈接地系统失谐度为-8%, 经小电阻接地系统中性点接地电阻为10 Ω。通过改变故障点位置与过渡电阻进行大量仿真, 并选取部分仿真结果中恢复过程零序电压的信息如表1所示。</p>
                </div>
                <div class="area_img" id="139">
                    <p class="img_tit"><b>表1 恢复过程零序电压信息</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Zero sequence voltage information during recovery process</b></p>
                    <p class="img_note"></p>
                    <table id="139" border="1"><tr><td rowspan="3"><br />过渡<br />电阻/<br />Ω</td><td colspan="11"><br />对地电容电流为17 A的系统</td><td rowspan="3"></td><td colspan="11"><br />对地电容电流为28 A的系统</td></tr><tr><td colspan="3"><br />幅值/V</td><td rowspan="2"></td><td colspan="3"><br />衰减因子/s<sup>-1</sup></td><td rowspan="2"></td><td colspan="3"><br />谐振频率/Hz</td><td colspan="3"><br />幅值/V</td><td rowspan="2"></td><td colspan="3"><br />衰减因子/s<sup>-1</sup></td><td rowspan="2"></td><td colspan="3"><br />谐振频率/Hz</td></tr><tr><td><br /><i>X</i></td><td><i>Y</i></td><td><i>Z</i></td><td><br /><i>X</i></td><td><i>Y</i></td><td><i>Z</i></td><td><br /><i>X</i></td><td><i>Y</i></td><td><i>Z</i></td><td><br /><i>X</i></td><td><i>Y</i></td><td><i>Z</i></td><td><br /><i>X</i></td><td><i>Y</i></td><td><i>Z</i></td><td><br /><i>X</i></td><td><i>Y</i></td><td><i>Z</i></td></tr><tr><td>0</td><td>8 310</td><td>8 221</td><td>371.3</td><td></td><td>-4.3</td><td>-9.1</td><td>-234.8</td><td></td><td>5.3</td><td>51.4</td><td>695.0</td><td></td><td>8 387</td><td>8 236</td><td>260.8</td><td></td><td>-4.3</td><td>-9.3</td><td>-184.4</td><td></td><td>5.3</td><td>51.4</td><td>353.5</td></tr><tr><td><br />10</td><td>8 210</td><td>8 212</td><td>274.2</td><td></td><td>-4.2</td><td>-9.1</td><td>-234.5</td><td></td><td>4.7</td><td>51.4</td><td>695.0</td><td></td><td>8 266</td><td>8 210</td><td>75.4</td><td></td><td>-4.2</td><td>-9.3</td><td>-185.6</td><td></td><td>4.8</td><td>51.4</td><td>353.5</td></tr><tr><td><br />100</td><td>8 096</td><td>8 093</td><td>70.9</td><td></td><td>-4.1</td><td>-9.1</td><td>-234.7</td><td></td><td>4.5</td><td>51.4</td><td>695.0</td><td></td><td>7 645</td><td>7 966</td><td>13.1</td><td></td><td>-4.1</td><td>-9.3</td><td>-184.7</td><td></td><td>4.6</td><td>51.4</td><td>353.5</td></tr><tr><td><br />1 000</td><td>2 654</td><td>6 884</td><td>8.2</td><td></td><td>-2.9</td><td>-9.1</td><td>-236.7</td><td></td><td>2.3</td><td>51.4</td><td>694.9</td><td></td><td>1 694</td><td>6 182</td><td>1.5</td><td></td><td>-2.7</td><td>-9.3</td><td>-189.4</td><td></td><td>2.1</td><td>51.4</td><td>352.0</td></tr><tr><td colspan="24"><br />注: 表中<i>X</i>, <i>Y</i>, <i>Z</i>分别表示不接地系统、经消弧线圈接地系统和经小电阻接地系统。</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="140">表1中不接地系统衰减因子与谐振频率均为通过统计振荡过程中极值点与零点计算所得平均值, 其他2个系统中为利用Prony算法<citation id="163" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>计算所得的结果。</p>
                </div>
                <div class="p1">
                    <p id="141">可以看出, 对于不接地系统衰减因子和谐振频率会随过渡电阻增大而减小, 这主要是由零序电压减小, 使TV饱和程度降低, 同时由于主要受到TV影响, 在不同的系统中结果基本一致;对于经消弧线圈接地系统, 在确定系统中衰减因子与谐振频率并不会随过渡电阻变化而变化, 但在不同系统中, 其衰减因子会有所改变, 由于失谐度不变, 其谐振频率并未发生变化;对于经小电阻接地系统, 其衰减因子与谐振频率仅随系统不同而变化, 与过渡电阻变化无关。同时可以看出, 低阻情况下, 零序电压幅值在不接地系统与经消弧线圈接地系统中相差不大, 但随着过渡电阻的增大, 经消弧线圈接地系统远大于不接地系统, 而在经小电阻接地系统中零序电压幅值始终较小。这反映了不同系统零序网络所储存能量的不同。</p>
                </div>
                <div class="p1">
                    <p id="142">以过渡电阻为10 Ω为例, 不同接地系统中电源电势、零序电压、故障相电压与故障点电流的波形如附录A图A2至图A4所示。可以看出, 不接地系统中, 在半个工频周期内相电压即出现过电压峰值, 且过电压反复出现, 约300 ms后系统恢复至接近正常水平;经消弧线圈接地系统中, 在经过约4个周期之后, 故障相出现过电压, 但由于零序电压已衰减至较低水平, 故该过电压并不大, 持续约8个周期后, 相电压略低于电源电势, 但系统已基本恢复至正常状态;经小电阻接地系统中, 恢复过程的零序电压幅值较小但振荡频率较高, 且在熄弧后迅速衰减, 几乎没有过电压。</p>
                </div>
                <div class="p1">
                    <p id="143">图3及图4分别为在实际不接地系统及经消弧线圈接地系统中所录单相接地故障后, 系统恢复阶段零序电压及故障相电压波形。</p>
                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910017_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不接地系统熄弧后的恢复过程实录波形" src="Detail/GetImg?filename=images/DLXT201910017_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不接地系统熄弧后的恢复过程实录波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910017_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Reality waveform during recovery process of ungrounded system after arc extinction</b></p>

                </div>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910017_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 经消弧线圈接地系统熄弧后的恢复过程实录波形" src="Detail/GetImg?filename=images/DLXT201910017_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 经消弧线圈接地系统熄弧后的恢复过程实录波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910017_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Reality waveform during recovery process after arc extinction of arc-suppression coil grounding system</b></p>

                </div>
                <div class="p1">
                    <p id="146">图3所示的不接地系统中, 零序电压为低频振荡过程, 且其谐振频率逐渐减小, 故障相过电压反复出现, 经过约400 ms系统恢复至正常水平。图4所示故障恢复阶段零序电压谐振频率为60 Hz, 根据式 (22) 推算出该系统消弧线圈失谐度为-44% (与现场记录数据相符) , 由于零序电压谐振频率与工频相差较大, 致使故障相电压在较短时间内反复出现过电压即拍频现象, 经约250 ms后, 系统基本恢复正常。实录波形符合理论分析。</p>
                </div>
                <h3 id="147" name="147" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="148">不同接地方式系统在单相接地故障熄弧后均为欠阻尼振荡过程, 其不同点主要体现在振荡频率、恢复时间、暂态电气量幅值等三方面, 导致系统电压恢复情况有所不同。</p>
                </div>
                <div class="p1">
                    <p id="149">不接地系统零序电压振荡频率远低于工频, 恢复时间约为10个工频周期以上, 暂态电气量幅值主要取决于系统对地电容电流大小, 一般介于经消弧线圈接地系统与经小电阻接地系统之间, 故障相半个周期内即会出现较大的过电压;经消弧线圈接地系统, 零序电压振荡频率略大于工频, 恢复时间一般在5～10个工频周期, 暂态电气量幅值较大, 故障相电压缓慢恢复, 而由拍频现象导致的过电压一般幅值较小;经小电阻接地系统零序电压振荡频率远高于工频, 恢复时间一般在半个工频周期内, 暂态电气量幅值较小, 几乎无过电压出现。</p>
                </div>
                <div class="p1">
                    <p id="150">上述结果可为过电压分析、系统故障状态辨识、电弧重燃及重燃后的电气量变化规律分析奠定基础, 从而为接地故障保护工作提供新的切入角度。</p>
                </div>
                <div class="p1">
                    <p id="151">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164">附录A</h4>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910017_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 仿真模型结构图" src="Detail/GetImg?filename=images/DLXT201910017_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 仿真模型结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910017_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Model of simulation system</p>

                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910017_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 消弧线圈接地系统熄弧后恢复过程数值仿真波形" src="Detail/GetImg?filename=images/DLXT201910017_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 消弧线圈接地系统熄弧后恢复过程数值仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910017_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Numerical simulation waveform of recovery process of arc-suppression coil grounding system after arc extinction</p>

                </div>
                <div class="area_img" id="167">
                                <img alt="" src="Detail/GetImg?filename=images/DLXT201910017_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                            <p class="img_tit"></p>

                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910017_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 小电阻接地系统熄弧后恢复过程数值仿真波形" src="Detail/GetImg?filename=images/DLXT201910017_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 小电阻接地系统熄弧后恢复过程数值仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910017_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Numerical simulation waveform of recovery process of low-resistance grounding system after arc extinction</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508334035999&amp;v=MTQ4ODNuM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pOSjEwWFZWMjdHYmE0RnRMUHE0OUdZZUlHQlJNOHp4VVNtRGQ5U0g3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 陈怡.电力系统分析[M].北京:中国电力出版社, 2005.CHEN Yi.Power system analysis[M].Beijing:China Electric Power Press, 2005.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improved techniques for modelling fault arcs an faulted EHV transmission systems">

                                <b>[2]</b> JOHNS A T, AGGARWAL R K, SONG Y H.Improved techniques for modelling fault arcs on faulted EHV transmission systems[J].IET Generation, Transmission &amp; Distribution, 1994, 141 (2) :148-154.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An improved arc model based on the arc diameter">

                                <b>[3]</b> KHAKPOUR A, FRANKE S, GORTSCHAKOW S, et al.An improved arc model based on the arc diameter[J].IEEE Transactions on Power Delivery, 2016, 31 (3) :1335-1341.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201616001&amp;v=MDY3NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMekxMeW5hZWJHNEg5Zk5xWTlGWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 陈博博, 屈卫锋, 杨宏宇, 等.小电流接地系统单相接地综合电弧模型与选线方法的研究[J].电力系统保护与控制, 2016, 44 (16) :1-7.CHEN Bobo, QU Weifeng, YANG Hongyu, et al.Research on single phase grounding arc model and line selection for neutral ineffectively grounding system[J].Power System Protection and Control, 2016, 44 (16) :1-7.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201309001&amp;v=MjE0OTBMTXBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkx6TElTSFJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 束洪春, 朱梦梦, 黄文珍, 等.基于暂态零序电流时频特征量的配网故障选线方法[J].电力自动化设备, 2013, 33 (9) :1-6.SHU Hongchun, ZHU Mengmeng, HUANG Wenzhen, et al.Faulty line selection based on time-frequency characteristics of transient zero-sequence current[J].Electric Power Automation Equipment, 2013, 33 (9) :1-6.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803013&amp;v=MDIzMzFzRnkvZ1ZMekxJU0hUZXJHNEg5bk1ySTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 封士永, 蔡月明, 刘明祥, 等.考虑单相接地故障处理的自适应重合式馈线自动化方法[J].电力系统自动化, 2018, 42 (3) :92-97.DOI:10.7500/AEPS20170516004.FENG Shiyong, CAI Yueming, LIU Mingxiang, et al.Adaptive reclosure feeder automation method considering processing of single phase grounding fault[J].Automation of Electric Power Systems, 2018, 42 (3) :92-97.DOI:10.7500/AEPS20170516004.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815026&amp;v=MTI3NzZWTHpMSVNIVGVyRzRIOW5OcW85SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 杨帆, 金鑫, 沈煜, 等.小电流接地故障多层次分类及其识别模型[J].电力系统自动化, 2018, 42 (15) :186-191.DOI:10.7500/AEPS20171227009.YANG Fan, JIN Xin, SHEN Yu, et al.Multilevel classification and identification model for earth faults in non-solidly earthed network[J].Automation of Electric Power Systems, 2018, 42 (15) :186-191.DOI:10.7500/AEPS20171227009.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816020&amp;v=MjE3MjJIVGVyRzRIOW5OcVk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHpMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 齐郑, 郑宇航, 杭天琦, 等.基于暂态过程的非有效接地系统故障相辨识方法[J].电力系统自动化, 2018, 42 (16) :155-160.DOI:10.7500/AEPS20171202001.QI Zheng, ZHENG Yuhang, HANG Tianqi, et al.Transient process based fault phase identification method for non-effectively grounded system[J].Automation of Electric Power Systems, 2018, 42 (16) :155-160.DOI:10.7500/AEPS20171202001.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200604017&amp;v=MjkwMzQvZ1ZMekxJU0hSZmJHNEh0Zk1xNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 邢亚辉, 王海军, 吕艳萍.基于线路零序频率特性的小电流接地系统故障选线[J].电力自动化设备, 2006, 26 (4) :59-62.XING Yahui, WANG Haijun, LÜ Yanping.Faulty line selection in non-solid earthed network based on zero sequence frequency characteristic of transmission lines[J].Electric Power Automation Equipment, 2006, 26 (4) :59-62.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201520020&amp;v=MTMxMTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMekxJU0hUZXJHNEg5VE9yNDlIWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 郭丽伟, 薛永端, 张林利, 等.含分布式电源的小电阻接地方式配电网单相接地故障分析[J].电力系统自动化, 2015, 39 (20) :116-123.GUO Liwei, XUE Yongduan, ZHANG Linli, et al.Analysis of single-phase earth fault in low resistance grounded distribution network containing DG[J].Automation of Electric Power Systems, 2015, 39 (20) :116-123.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200202013&amp;v=Mjg3NDVyRzRIdFBNclk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHpMSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 赵翠宇, 管益斌.电压互感器与开关断口电容铁磁谐振的分析与预防[J].电力系统自动化, 2002, 26 (2) :72-74.ZHAO Cuiyu, GUAN Yibin.Analysis and prevention of ferromagnetic resonance between voltage transducer and switched fracture capacitor[J].Automation of Electric Power Systems, 2002, 26 (2) :72-74.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201001014&amp;v=MDU4NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMekxJU0hUZXJHNEg5SE1ybzlFWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 齐郑, 董迪, 杨以涵.中性点不接地系统铁磁谐振与单相接地辨识技术[J].电力系统自动化, 2010, 34 (1) :55-58.QI Zheng, DONG Di, YANG Yihan.Technique for differentiation between ferroresonance and single-phase-to-earth fault in isolated neutral point system[J].Automation of Electric Power Systems, 2010, 34 (1) :55-58.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201416022&amp;v=MDY3MTVnVkx6TElTSFRlckc0SDlYTnFZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 季杰, 黄建琼, 马金涛, 等.一起定子接地保护动作引起的分频铁磁谐振分析[J].电力系统自动化, 2014, 38 (16) :132-135.JI Jie, HUANG Jianqiong, MA Jintao, et al.Analysis on dividing frequency ferro-resonance caused by stator grounding protection action[J].Automation of Electric Power Systems, 2014, 38 (16) :132-135.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508303415999&amp;v=MTQ3MzJySXRFWWVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ak5KMTBYVlYyN0diYTRGdExN&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 要焕年, 曹梅月.电力系统谐振接地[M].北京:中国电力出版社, 2000.YAO Huannian, CAO Meiyue.Resonant grounding in power system[M] .Beijing:China Electric Power Press, 2000.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616017&amp;v=Mjk0ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMekxJU0hUZXJHNEg5Zk5xWTlFWTRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 薛永端, 刘珊, 王艳松, 等.基于零序电压比率制动的小电阻接地系统接地保护[J].电力系统自动化, 2016, 40 (16) :112-117.XUE Yongduan, LIU Shan, WANG Yansong, et al.Grounding fault protection in low resistance grounding system based on zero-sequence voltage ratio restraint[J].Automation of Electric Power Systems, 2016, 40 (16) :112-117.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334030&amp;v=MDA5NjRiYkc0SDlMUHE0OUdaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkx6TFB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 薛永端, 李娟, 徐丙垠.中性点不接地系统小电流接地故障暂态等值电路的建立[J].中国电机工程学报, 2013, 33 (34) :223-232.XUE Yongduan, LI Juan, XU Bingyin.Construction of transient equivalent circuits of single-phase earth fault for isolated neutral systems[J].Proceedings of the CSEE, 2013, 33 (34) :223-232.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522005&amp;v=MTk3MjFyQ1VSN3FmWnVac0Z5L2dWTHpMUHlyUGJiRzRIOVRPclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 薛永端, 李娟, 徐丙垠.中性点经消弧线圈接地系统小电流接地故障暂态等值电路及暂态分析[J].中国电机工程学报, 2015, 35 (22) :5703-5714.XUE Yongduan, LI Juan, XU Bingyin.Transient equivalent circuit and transient analysis of single-phase earth fault in arc suppression coil grounded system[J].Proceedings of the CSEE, 2015, 35 (22) :5703-5714.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787308061483001&amp;v=MDk2NjRYRnF6R2JDNEZ0SEtyb3ROWitzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ak5KMTBY&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 潘再平, 章玮, 陈敏祥.电机学[M].杭州:浙江大学出版社, 2008.PAN Zaiping, ZHANG Wei, CHEN Minxiang.Electrical machinery[M].Hangzhou:Zhejiang University Press, 2008.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014043056.nh&amp;v=MTk3MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMekxWRjI2R3JPOEhkSEpxWkViUElRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 何月.配网电压互感器损坏机理及其影响因素研究[D].重庆:重庆大学, 2014.HE Yue.Research on potential transformer damaged and influence factors in distribution network[D].Chongqing:Chongqing University, 2014.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201211007&amp;v=MDU3NTFzRnkvZ1ZMekxJalRQZjdHNEg5UE5ybzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 梁志瑞, 董维, 刘文轩, 等.电磁式电压互感器的铁磁谐振仿真研究[J].高压电器, 2012, 48 (11) :18-23.LIANG Zhirui, DONG Wei, LIU Wenxuan, et al.Simulation analysis on ferroresonance of potential transformer[J].High Voltage Apparatus, 2012, 48 (11) :18-23.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201217012&amp;v=MTcxNTVnVkx6TEx5bmFlYkc0SDlQTnFJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 林莉, 王军兵, 唐凤英, 等.10 kV 电压互感器损坏的仿真计算研究[J].电力系统保护与控制, 2012, 40 (17) :51-55.LIN Li, WANG Junbing, TANG Fengying, et al.Simulation and computational analysis on potential transformer damage in 10 kV system[J].Power System Protection and Control, 2012, 40 (17) :51-55.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2009043513.nh&amp;v=MDM3OTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHpMVjEyN0Y3TzhIZFROckpFYlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 张新慧.基于Prony算法的小电流接地故障暂态选线技术[D].济南:山东大学, 2008.ZHANG Xinhui.Transient line selection technique for small current ground fault based on Prony algorithm[D].Jinan:Shandong University, 2008.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910017" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910017&amp;v=MjEyOTVnVkx6TElTSFRlckc0SDlqTnI0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

