

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136667956506250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910018%26RESULT%3d1%26SIGN%3dr0SFNJKLExiSG7%252bgu8fILrwp4B0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910018&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910018&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910018&amp;v=MjAxMDVyRzRIOWpOcjQ5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHJKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;1&lt;/b&gt; 消弧原理与方案 "><b>1</b> 消弧原理与方案</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#97" data-title="&lt;b&gt;2&lt;/b&gt; 控制器设计 "><b>2</b> 控制器设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#100" data-title="&lt;b&gt;2.1&lt;/b&gt; 电流控制器参数设计"><b>2.1</b> 电流控制器参数设计</a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;2.2&lt;/b&gt; 电压控制器参数设计"><b>2.2</b> 电压控制器参数设计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#131" data-title="&lt;b&gt;3&lt;/b&gt; 仿真验证 "><b>3</b> 仿真验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#137" data-title="&lt;b&gt;4&lt;/b&gt; 实验验证 "><b>4</b> 实验验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#143" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#173" data-title="附录A">附录A</a></li>
                                                <li><a href="#184" data-title="附录B">附录B</a></li>
                                                <li><a href="#189" data-title="附录C">附录C</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;图1 配电网简化模型&lt;/b&gt;"><b>图1 配电网简化模型</b></a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;图2 配电网等效原理图&lt;/b&gt;"><b>图2 配电网等效原理图</b></a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;图3 A相桥臂控制器设计电路拓扑图&lt;/b&gt;"><b>图3 A相桥臂控制器设计电路拓扑图</b></a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;图4 A相桥臂戴维南等效电路模型&lt;/b&gt;"><b>图4 A相桥臂戴维南等效电路模型</b></a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;图5 A相桥臂控制器原理图&lt;/b&gt;"><b>图5 A相桥臂控制器原理图</b></a></li>
                                                <li><a href="#174" data-title="表A1 10 kV配电网单相接地故障消弧仿真参数">表A1 10 kV配电网单相接地故障消弧仿真参数</a></li>
                                                <li><a href="#176" data-title="图A1 线路π型集中参数模型">图A1 线路π型集中参数模型</a></li>
                                                <li><a href="#181" data-title="图A2 转换线路模型">图A2 转换线路模型</a></li>
                                                <li><a href="#182" data-title="图A3 文中线路模型">图A3 文中线路模型</a></li>
                                                <li><a href="#185" data-title="图B1 金属性接地故障两相电流注入消弧仿真结果">图B1 金属性接地故障两相电流注入消弧仿真结果</a></li>
                                                <li><a href="#186" data-title="图B2 阻性接地 (R&lt;sub&gt;g&lt;/sub&gt;=1000Ω) 两相电流注入消弧仿真结果">图B2 阻性接地 (R<sub>g</sub>=1000Ω) 两相电流注入消弧仿真结果</a></li>
                                                <li><a href="#187" data-title="图B3 金属性接地故障单相电流注入消弧仿真结果">图B3 金属性接地故障单相电流注入消弧仿真结果</a></li>
                                                <li><a href="#188" data-title="图B4 阻性接地 (R&lt;sub&gt;g&lt;/sub&gt;=1000Ω) 单相电流注入消弧仿真结果">图B4 阻性接地 (R<sub>g</sub>=1000Ω) 单相电流注入消弧仿真结果</a></li>
                                                <li><a href="#190" data-title="图C1 380V三相四级联SVG消弧实验平台">图C1 380V三相四级联SVG消弧实验平台</a></li>
                                                <li><a href="#191" data-title="表C1 380V配电网单相接地故障消弧实验参数">表C1 380V配电网单相接地故障消弧实验参数</a></li>
                                                <li><a href="#192" data-title="图C2 SVG单相桥臂输出无功电流实验结果">图C2 SVG单相桥臂输出无功电流实验结果</a></li>
                                                <li><a href="#193" data-title="图C3 金属性接地消弧实验结果">图C3 金属性接地消弧实验结果</a></li>
                                                <li><a href="#194" data-title="图C4 阻性接地消弧实验结果 (R&lt;sub&gt;g&lt;/sub&gt;=50Ω) ">图C4 阻性接地消弧实验结果 (R<sub>g</sub>=50Ω) </a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 张毅, 薛永端, 宋华茂, 等.低阻接地故障有源电压消弧算法性能分析和改进[J].电网技术, 2017, 41 (1) :314-321.ZHANG Yi, XUE Yongduan, SONG Huamao, et al.Performance analysis and improvement of active voltage arc-suppression algorithm about low resistance grounding fault[J].Power System Technology, 2017, 41 (1) :314-321." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201701044&amp;v=MDkyMzlKSVRyQmZiRzRIOWJNcm85QllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         张毅, 薛永端, 宋华茂, 等.低阻接地故障有源电压消弧算法性能分析和改进[J].电网技术, 2017, 41 (1) :314-321.ZHANG Yi, XUE Yongduan, SONG Huamao, et al.Performance analysis and improvement of active voltage arc-suppression algorithm about low resistance grounding fault[J].Power System Technology, 2017, 41 (1) :314-321.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 齐郑, 杭天琦, 林健雄, 等.含单相配电支路的配电网单相接地故障行波测距技术[J].电力系统自动化, 2018, 42 (20) :144-149.DOI:10.7500/AEPS20180327006.QI Zheng, HANG Tianqi, LIN Jianxiong, et al.Technology of traveling wave fault location on single phase-to-ground fault in distribution network with single-phase power supply lines[J].Automation of Electric Power Systems, 2018, 42 (20) :144-149.DOI:10.7500/AEPS20180327006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820021&amp;v=MTMyODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHJKSVNIVGVyRzRIOW5PcjQ5SFpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         齐郑, 杭天琦, 林健雄, 等.含单相配电支路的配电网单相接地故障行波测距技术[J].电力系统自动化, 2018, 42 (20) :144-149.DOI:10.7500/AEPS20180327006.QI Zheng, HANG Tianqi, LIN Jianxiong, et al.Technology of traveling wave fault location on single phase-to-ground fault in distribution network with single-phase power supply lines[J].Automation of Electric Power Systems, 2018, 42 (20) :144-149.DOI:10.7500/AEPS20180327006.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 王丙东, 蔡蕾, 董旭, 等.中性点不接地系统非对称短路故障分析[J].电力系统保护与控制, 2017, 45 (3) :149-153.WANG Bingdong, CAI Lei, DONG Xu, et al.A comprehensive analysis for asymmetrical short-circuit fault of electric power system with neutral-point unground[J].Power System Protection and Control, 2017, 45 (3) :149-153." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201703024&amp;v=MzE4MDc0SDliTXJJOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkxySkx5bmFlYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王丙东, 蔡蕾, 董旭, 等.中性点不接地系统非对称短路故障分析[J].电力系统保护与控制, 2017, 45 (3) :149-153.WANG Bingdong, CAI Lei, DONG Xu, et al.A comprehensive analysis for asymmetrical short-circuit fault of electric power system with neutral-point unground[J].Power System Protection and Control, 2017, 45 (3) :149-153.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" WANG Bin, NI Jiang, GENG Jianzhao, et al.Arc flash fault detection in wind farm collection feeders based on current waveform analysis[J].Journal of Modern Power System and Clean Energy, 2017, 5 (2) :211-219." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Arc flash fault detection in wind farm collection feeders based on current waveform analysis">
                                        <b>[4]</b>
                                         WANG Bin, NI Jiang, GENG Jianzhao, et al.Arc flash fault detection in wind farm collection feeders based on current waveform analysis[J].Journal of Modern Power System and Clean Energy, 2017, 5 (2) :211-219.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 刘维功, 薛永端, 徐丙垠, 等.可适应线路结构动态变化的有源消弧算法[J].电网技术, 2014, 38 (7) :2008-2013.LIU Weigong, XUE Yongduan, XU Bingyin, et al.An active arc-suppression algorithm adaptable to dynamic structure variation of transmission line[J].Power System Technology, 2014, 38 (7) :2008-2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201407045&amp;v=MDAwODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkxySklUckJmYkc0SDlYTXFJOUJZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘维功, 薛永端, 徐丙垠, 等.可适应线路结构动态变化的有源消弧算法[J].电网技术, 2014, 38 (7) :2008-2013.LIU Weigong, XUE Yongduan, XU Bingyin, et al.An active arc-suppression algorithm adaptable to dynamic structure variation of transmission line[J].Power System Technology, 2014, 38 (7) :2008-2013.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 艾绍贵, 李秀广, 黎炜, 等.配电网快速开关型消除弧光接地故障技术研究[J].高压电器, 2017 (3) :178-184.AI Shaogui, LI Xiuguang, LI Wei, et al.Arc suppression technology based on fast switch for distribution network[J].High Voltage Apparatus, 2017 (3) :178-184." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201703028&amp;v=MjAzNDBJalRQZjdHNEg5Yk1ySTlIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMcko=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         艾绍贵, 李秀广, 黎炜, 等.配电网快速开关型消除弧光接地故障技术研究[J].高压电器, 2017 (3) :178-184.AI Shaogui, LI Xiuguang, LI Wei, et al.Arc suppression technology based on fast switch for distribution network[J].High Voltage Apparatus, 2017 (3) :178-184.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 赵军, 阮琦, 李景禄.考虑线路压降的快速接地开关消弧性能及应用 [J].电力系统自动化, 2018, 42 (20) :158-164.DOI:10.7500/AEPS20180109010.ZHAO Jun, RUAN Qi, LI Jinglu, et al.Arc eliminating performance and application of fast grounding switch considering line voltage drop[J].Automation of Electric Power Systems, 2018, 42 (20) :158-164.DOI:10.7500/AEPS20180109010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820023&amp;v=MTQzMjBGckNVUjdxZlp1WnNGeS9nVkxySklTSFRlckc0SDluT3I0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         赵军, 阮琦, 李景禄.考虑线路压降的快速接地开关消弧性能及应用 [J].电力系统自动化, 2018, 42 (20) :158-164.DOI:10.7500/AEPS20180109010.ZHAO Jun, RUAN Qi, LI Jinglu, et al.Arc eliminating performance and application of fast grounding switch considering line voltage drop[J].Automation of Electric Power Systems, 2018, 42 (20) :158-164.DOI:10.7500/AEPS20180109010.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" NIKANDER A.Development and testing of new equipment for faulty phase earthing applying RTDS[J].IEEE Transactions on Power Delivery, 2017, 32 (3) :1295-1302." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Development and testing of new equipment for faulty phase earthing applying RTDS">
                                        <b>[8]</b>
                                         NIKANDER A.Development and testing of new equipment for faulty phase earthing applying RTDS[J].IEEE Transactions on Power Delivery, 2017, 32 (3) :1295-1302.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" WINTER K M.The RCC ground fault neutralizer—a novel scheme for fast earth-fault protection[C]// International Conference and Exhibition on Electricity Distribution, June 6-9, 2005, Truin, Italy." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The RCC ground fault neutralizer—a novel scheme for fast earth-fault protection">
                                        <b>[9]</b>
                                         WINTER K M.The RCC ground fault neutralizer—a novel scheme for fast earth-fault protection[C]// International Conference and Exhibition on Electricity Distribution, June 6-9, 2005, Truin, Italy.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" 曾祥君, 王媛媛, 李健, 等.基于配电网柔性接地控制的故障消弧与馈线保护新原理[J].中国电机工程学报, 2012, 32 (16) :137-143.ZENG Xiangjun, WANG Yuanyuan, LI Jian, et al.Novel principle of faults arc extinguishing &amp;amp; feeder protection based on flexible grounding control for distribution networks[J].Proceedings of the CSEE, 2012, 32 (16) :137-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201216018&amp;v=MDEyNzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkxySlB5clBiYkc0SDlQTnFZOUViSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         曾祥君, 王媛媛, 李健, 等.基于配电网柔性接地控制的故障消弧与馈线保护新原理[J].中国电机工程学报, 2012, 32 (16) :137-143.ZENG Xiangjun, WANG Yuanyuan, LI Jian, et al.Novel principle of faults arc extinguishing &amp;amp; feeder protection based on flexible grounding control for distribution networks[J].Proceedings of the CSEE, 2012, 32 (16) :137-143.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 陈锐, 周丰, 翁洪杰, 等.基于双闭环控制的配电网单相接地故障有源消弧方法[J].电力系统自动化, 2017, 41 (5) :128-133.DOI:10.7500/AEPS20160418003.CHEN Rui, ZHOU Feng, WENG Hongjie, et al.Active arc-suppression method based on double closed-loop control under single-phase grounding faults in distribution networks[J].Automation of Electric Power Systems, 2017, 41 (5) :128-133.DOI:10.7500/AEPS20160418003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705019&amp;v=MTI3MzBiTXFvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkxySklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         陈锐, 周丰, 翁洪杰, 等.基于双闭环控制的配电网单相接地故障有源消弧方法[J].电力系统自动化, 2017, 41 (5) :128-133.DOI:10.7500/AEPS20160418003.CHEN Rui, ZHOU Feng, WENG Hongjie, et al.Active arc-suppression method based on double closed-loop control under single-phase grounding faults in distribution networks[J].Automation of Electric Power Systems, 2017, 41 (5) :128-133.DOI:10.7500/AEPS20160418003.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" WANG Wen, ZENG Xiangjun, YAN Lingjie, et al.Principle and control design of active ground-fault arc suppression device for full compensation of ground current[J].IEEE Transactions on Industrial Electronics, 2017, 64 (6) :4561-4570." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Principle and control design of active ground-fault arc suppression device for full compensation of ground current&amp;quot;">
                                        <b>[12]</b>
                                         WANG Wen, ZENG Xiangjun, YAN Lingjie, et al.Principle and control design of active ground-fault arc suppression device for full compensation of ground current[J].IEEE Transactions on Industrial Electronics, 2017, 64 (6) :4561-4570.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" 陈柏超, 王朋, 沈伟伟, 等.电磁混合式消弧线圈的全补偿故障消弧原理及其柔性控制策略[J].电工技术学报, 2015, 30 (10) :311-318.CHEN Baichao, WANG Peng, SHEN Weiwei, et al.The principle of full compensation arc suppression and flexible control of electromagnetic hybrid Petersen coil[J].Transactions of China Electrotechnical Society, 2015, 30 (10) :311-318." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201510041&amp;v=MTQ3MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkxySklTckJmYkc0SDlUTnI0OUJaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         陈柏超, 王朋, 沈伟伟, 等.电磁混合式消弧线圈的全补偿故障消弧原理及其柔性控制策略[J].电工技术学报, 2015, 30 (10) :311-318.CHEN Baichao, WANG Peng, SHEN Weiwei, et al.The principle of full compensation arc suppression and flexible control of electromagnetic hybrid Petersen coil[J].Transactions of China Electrotechnical Society, 2015, 30 (10) :311-318.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" 王朋, 田翠华, 陈柏超, 等.基于新型磁控消弧线圈的电磁混合消弧及配合选线新方法[J].电工技术学报, 2015, 30 (16) :175-183.WANG Peng, TIAN Cuihua, CHEN Baichao, et al.Electromagnetic hybrid arc suppression and a novel method of feeder selection based on the novel magnetic controlled Petersen coil[J].Transactions of China Electrotechnical Society, 2015, 30 (16) :175-183." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201516023&amp;v=MjMzMjhadVpzRnkvZ1ZMckpJU3JCZmJHNEg5VE5xWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         王朋, 田翠华, 陈柏超, 等.基于新型磁控消弧线圈的电磁混合消弧及配合选线新方法[J].电工技术学报, 2015, 30 (16) :175-183.WANG Peng, TIAN Cuihua, CHEN Baichao, et al.Electromagnetic hybrid arc suppression and a novel method of feeder selection based on the novel magnetic controlled Petersen coil[J].Transactions of China Electrotechnical Society, 2015, 30 (16) :175-183.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" WANG Peng, CHEN Baichao, TIAN Cuihua, et al.A novel neutral electromagnetic hybrid flexible grounding method in distribution networks[J].IEEE Transactions on Power Delivery, 2017, 32 (3) :1350-1358." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;A novel neutral electromagnetic hybrid flexible grounding method in distribution networks&amp;quot;">
                                        <b>[15]</b>
                                         WANG Peng, CHEN Baichao, TIAN Cuihua, et al.A novel neutral electromagnetic hybrid flexible grounding method in distribution networks[J].IEEE Transactions on Power Delivery, 2017, 32 (3) :1350-1358.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 陈忠仁, 张波.基于主从逆变器的无感消弧有源接地补偿系统[J].电力自动化设备, 2014, 34 (6) :62-67.CHEN Zhongren, ZHANG Bo.Non-inductive arc-suppression and active grounding compensation system based on master-slave inverters[J].Electric Power Automation Equipment, 2014, 34 (6) :62-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201406011&amp;v=MjUyMjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMckpJU0hSZmJHNEg5WE1xWTlFWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         陈忠仁, 张波.基于主从逆变器的无感消弧有源接地补偿系统[J].电力自动化设备, 2014, 34 (6) :62-67.CHEN Zhongren, ZHANG Bo.Non-inductive arc-suppression and active grounding compensation system based on master-slave inverters[J].Electric Power Automation Equipment, 2014, 34 (6) :62-67.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 郭谋发, 游建章, 张伟骏, 等.基于三相级联H桥变流器的配电网接地故障分相柔性消弧方法[J].电工技术学报, 2016, 31 (17) :11-22.GUO Moufa, YOU Jianzhang, ZHANG Weijun, et al.Separate-phase flexible arc-suppression method of earth-fault in distribution systems based on three-phase cascaded H-bridge converter[J].Transactions of China Electrotechnical Society, 2016, 31 (17) :11-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201617002&amp;v=MDA1MTdCdEdGckNVUjdxZlp1WnNGeS9nVkxySklTckJmYkc0SDlmTnFJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         郭谋发, 游建章, 张伟骏, 等.基于三相级联H桥变流器的配电网接地故障分相柔性消弧方法[J].电工技术学报, 2016, 31 (17) :11-22.GUO Moufa, YOU Jianzhang, ZHANG Weijun, et al.Separate-phase flexible arc-suppression method of earth-fault in distribution systems based on three-phase cascaded H-bridge converter[J].Transactions of China Electrotechnical Society, 2016, 31 (17) :11-22.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 郭谋发, 游建章, 林先辉, 等.适应线路参数及负载变化的配电网柔性优化消弧方法[J].电力系统自动化, 2017, 41 (8) :138-145.DOI:10.7500/AEPS20160621001.GUO Moufa, YOU Jianzhang, LIN Xianhui, et al.Flexible arc-suppression optimization method for distribution network adaptable to variation of line parameters and load[J].Automation of Electric Power Systems, 2017, 41 (8) :138-145.DOI:10.7500/AEPS20160621001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708022&amp;v=MjEyNjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMckpJU0hUZXJHNEg5Yk1wNDlIWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         郭谋发, 游建章, 林先辉, 等.适应线路参数及负载变化的配电网柔性优化消弧方法[J].电力系统自动化, 2017, 41 (8) :138-145.DOI:10.7500/AEPS20160621001.GUO Moufa, YOU Jianzhang, LIN Xianhui, et al.Flexible arc-suppression optimization method for distribution network adaptable to variation of line parameters and load[J].Automation of Electric Power Systems, 2017, 41 (8) :138-145.DOI:10.7500/AEPS20160621001.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 田建设, 韦良, 李天旭.基于改进信号注入法的配电网电容电流测量[J].广东电力, 2008, 21 (7) :28-31.TIAN Jianshe, WEI Liang, LI Tianxu.Measurement of capacitance current in distribution network based on improved signal injection method[J].Guangdong Electric Power, 2008, 21 (7) :28-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL200807010&amp;v=MDgwNDJuUFlyRzRIdG5NcUk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHJKSWk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         田建设, 韦良, 李天旭.基于改进信号注入法的配电网电容电流测量[J].广东电力, 2008, 21 (7) :28-31.TIAN Jianshe, WEI Liang, LI Tianxu.Measurement of capacitance current in distribution network based on improved signal injection method[J].Guangdong Electric Power, 2008, 21 (7) :28-31.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" 周求宽, 姚骏, 刘衍, 等.基于三频率法的配电网电容电流测量新方法[J].电测与仪表, 2017, 54 (10) :44-49.ZHOU Qiukuan, YAO Jun, LIU Yan, et al.A new method to measure capacitance current in distribution network based on three-frequency method[J].Electrical Measurement &amp;amp; Instrumentation, 2017, 54 (10) :44-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201710008&amp;v=MjEwMTJyNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMckpJUzdTZjdHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         周求宽, 姚骏, 刘衍, 等.基于三频率法的配电网电容电流测量新方法[J].电测与仪表, 2017, 54 (10) :44-49.ZHOU Qiukuan, YAO Jun, LIU Yan, et al.A new method to measure capacitance current in distribution network based on three-frequency method[J].Electrical Measurement &amp;amp; Instrumentation, 2017, 54 (10) :44-49.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" >
                                        <b>[21]</b>
                                     城市电力规划规范:GB 50293—2014[S].北京:中国建设工业出版社, 2014.Code for planning of urban electric power:GB 50293—2014[S].Beijing:China Architecture &amp;amp; Building Press, 2014.</a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" >
                                        <b>[22]</b>
                                     城市配电网规划设计规范:GB 50613—2010[S].北京:中国计划出版社, 2011.Code for planning and design of urban distribution network:GB 50613—2010[S].Beijing:China Planning Press, 2011.</a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" AKAGI H, INOUE S, YOSHII T.Control and performance of a transformer less cascade PWM STATCOM with star configuration[J].IEEE Transactions on Industry Applications, 2007, 43 (4) :1041-1049." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control and Performance of a Transformerless Cascade PWM STATCOM With Star Configuration">
                                        <b>[23]</b>
                                         AKAGI H, INOUE S, YOSHII T.Control and performance of a transformer less cascade PWM STATCOM with star configuration[J].IEEE Transactions on Industry Applications, 2007, 43 (4) :1041-1049.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" HAGIWARA M, AKAGI H.Control and experiment of pulsewidth-modulated modular multilevel converters[J].IEEE Transactions on Power Electronics, 2009, 24 (7) :1737-1746." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control and Experiment of Pulsewidth-Modulated Modular Multilevel Converters">
                                        <b>[24]</b>
                                         HAGIWARA M, AKAGI H.Control and experiment of pulsewidth-modulated modular multilevel converters[J].IEEE Transactions on Power Electronics, 2009, 24 (7) :1737-1746.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" title=" FARIVAR G, HREDZAK B, AGELIDIS V G.Decoupled control system for cascaded H-bridge multilevel converter based STATCOM[J].IEEE Transactions on Industrial Electronics, 2015, 63 (1) :322-331." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decoupled control system for cascaded H-Bridge multilevel converter based STATCOM">
                                        <b>[25]</b>
                                         FARIVAR G, HREDZAK B, AGELIDIS V G.Decoupled control system for cascaded H-bridge multilevel converter based STATCOM[J].IEEE Transactions on Industrial Electronics, 2015, 63 (1) :322-331.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 15:47</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),142-155 DOI:10.7500/AEPS20180811005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于<b>SVG</b>两相电流注入的配电网单相接地故障消弧方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">周兴达</a>
                                <a href="javascript:;">陆帅</a>
                                <a href="javascript:;">陈杨明</a>
                                <a href="javascript:;">梁仕斌</a>
                                <a href="javascript:;">吴胜兵</a>
                </h2>
                    <h2>

                    <span>重庆大学电气工程学院</span>
                    <span>云南电力试验研究院 (集团) 有限公司</span>
                    <span>广州智光电气股份有限公司</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对中压配电网单相接地故障, 研究了基于级联H桥静止无功发生器 (SVG) 两相电流注入的有源消弧方法。当配电网正常运行时, SVG工作于无功补偿模式;当配电网发生单相接地故障时, SVG中性点接地, SVG两个非接地相桥臂向配电网中注入消弧补偿电流, 从而减小接地点的故障电流, 通过复用已有的SVG设备, 替代了传统的消弧线圈。文中讨论了SVG消弧电流注入方式与SVG直流侧电压平衡控制之间的关系, 并详细分析了SVG两相电流注入消弧的工作模式和消弧控制器的设计方法。基于MATLAB/Simulink环境的10 kV仿真平台以及380 V三相四级联的低压SVG样机进行仿真和实验验证, 仿真和实验结果验证了所提方法的正确性和可行性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%95%E7%9B%B8%E6%8E%A5%E5%9C%B0%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">单相接地故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BA%A7%E8%81%94H%E6%A1%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">级联H桥;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%99%E6%AD%A2%E6%97%A0%E5%8A%9F%E5%8F%91%E7%94%9F%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">静止无功发生器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%89%E6%BA%90%E6%B6%88%E5%BC%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">有源消弧;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8E%8B%E5%B9%B3%E8%A1%A1%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电压平衡控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    周兴达 (1994—) , 男, 博士研究生, 主要研究方向:电力电子逆变器、单相接地故障消弧、多电平技术、有源阻尼技术。E-mail:18523093623@163.com;
                                </span>
                                <span>
                                    *陆帅 (1975—) , 男, 通信作者, 博士, 教授, 博士生导师, 主要研究方向:灵活电能变换设备与新能源汽车电驱动系统。E-mail:1721019246@qq.com;
                                </span>
                                <span>
                                    陈杨明 (1988—) , 男, 博士研究生, 主要研究方向:单相接地故障消弧与定位技术、铁磁谐振检测与抑制。E-mail:1561877933@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-11</p>

            </div>
                    <h1><b>Single-phase-to-ground Fault Arc-extinguishing Method for Distribution Network Based on SVG Two-phase Current Injection</b></h1>
                    <h2>
                    <span>ZHOU Xingda</span>
                    <span>LU shuai</span>
                    <span>CHEN Yangming</span>
                    <span>LIANG Shibin</span>
                    <span>WU Shengbing</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Chongqing University</span>
                    <span>Yunnan Electric Power Research Institute (Group) Co.Ltd.</span>
                    <span>Guangzhou Zhiguang Electric Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>According to the single phase-to-ground fault in the medium-voltage distribution networks, a two-phase current injection method based on the cascaded H-bridge static var generator (SVG) is studied. When the distribution network is operating normally, the SVG works in the reactive compensation mode. When single-phase-to-ground fault occurs, the neutral point of SVG is grounded and the arc suppression currents are injected into the distribution network from the other two non-grounded phases bridge of SVG, so that the fault current at the grounded point is reduced, and the traditional arc suppression coil is replaced by reusing the existing SVG equipment. This paper discusses the relationship between current injection method of SVG arc suppression and the voltage balance control of SVG DC side and the working mode of two-phase current injection of SVG arc suppression and the design method of arc suppression controller are analyzed in detail. Then, its operation mode and the controller design process are discussed in detail. A 10 kV simulation model based on MATLAB/Simulink and an experimental prototype with 380 V three-phase four-cascade low-voltage SVG are constructed for simulation and experimental verification. The simulation and experimental results verify the correctness and feasibility of the proposed scheme.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=single-phase-to-ground%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">single-phase-to-ground fault;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cascaded%20H-bridge&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cascaded H-bridge;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=static%20var%20generator%20(SVG)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">static var generator (SVG) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20arc%20suppression&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active arc suppression;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20balance%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage balance control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-11</p>
                            </div>


        <!--brief start-->
                        <h3 id="53" name="53" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="54">为了保证配电网的供电可靠性, 中国中压配电网一般采用小电流接地方式运行<citation id="148" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>, 规程规定当发生单相接地故障后, 配电网依然可以运行2 h<citation id="146" type="reference"><link href="7" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。但随着配电网规模的扩大以及电缆线路的大量使用, 配电网线路对地电容值日益增大, 单相接地点会流过较大的容性电流, 如不及时抑制, 容易引发弧光接地, 甚至导致相间短路故障<citation id="147" type="reference"><link href="9" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="55">目前配电网广泛采用的消弧方法一般是无源消弧方法<citation id="149" type="reference"><link href="11" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。一种是采用配电网中性点接消弧线圈的方式, 但是消弧线圈体积庞大, 而且此种方式只能补偿接地电流中的容性电流。另一种是采用消弧柜进行消弧<citation id="151" type="reference"><link href="13" rel="bibliography" /><link href="15" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>, 此方法将接地故障相线路直接在母线处通过高压开关进行接地<citation id="150" type="reference"><link href="17" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>, 但是此方法容易引发谐振过电压。</p>
                </div>
                <div class="p1">
                    <p id="56">随着电力电子技术的发展, 有源消弧技术得到了广泛的研究。文献<citation id="152" type="reference">[<a class="sup">9</a>]</citation>利用可调式消弧线圈和有源逆变器相互配合, 可以在三个电网周期内实现接地点电流的全补偿。文献<citation id="156" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</citation>采用有源逆变器代替原有的接在配电网中性点的消弧线圈, 该消弧设备可以实现接地点电流有功分量、无功分量和谐波分量的快速、高精度补偿。文献<citation id="157" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</citation>将有源逆变器与消弧线圈在配电网中性点处并联, 以此减小有源逆变器的容量和成本。文献<citation id="153" type="reference">[<a class="sup">16</a>]</citation>提出一种基于主从逆变器有源消弧方法, 将主从逆变器输出电流通过变压器耦合到配电网中性点, 也取得了较好的消弧效果。上述方案均是将有源消弧装置安装在配电网中性点处, 都需要稳定的直流侧供电, 面临直流侧取电难的问题。针对上述问题, 文献<citation id="158" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>]</citation>提出一种基于三相级联H桥变流器的有源消弧装置, 该方法通过接于配电网母线侧的三相变流器向配电网注入消弧补偿电流, 在无故障发生情况下, 该装置还可以用作静止无功发生器 (SVG) , 该装置无需额外的直流侧稳压装置。在文献<citation id="159" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>]</citation>中, 当SVG切换到消弧模式后, 就无法实现对配电网的无功功率补偿, 但一般来说, 消弧过程持续时间很短, 在弧光消失后, SVG可继续工作在无功补偿模式。文献<citation id="154" type="reference">[<a class="sup">17</a>]</citation>分析了三相变流器不同的分相电流注入的消弧方法;但是, 为了实现实际装置及其工程应用, 还需要进一步分析不同分相电流注入方式对级联H桥直流侧电压平衡的影响。当配电网发生单相接地故障后, 通过有源消弧装置向配电网注入消弧电流, 此时一般可以分为两种情况:第一种情况是经过短时的消弧电流注入即可使故障电弧熄灭, 短时的消弧电流注入对SVG直流侧电压的均衡和稳定的影响在安全范围内, 文献<citation id="155" type="reference">[<a class="sup">17</a>]</citation>所做的分析是可行的;第二种情况是短时的消弧电流注入并不会让单相接地故障消失, 需要持续注入消弧电流, 此时的消弧电流的注入必须依赖于SVG直流侧电压的均衡和稳定。</p>
                </div>
                <div class="p1">
                    <p id="57">本文在文献<citation id="160" type="reference">[<a class="sup">17</a>]</citation>的基础上, 分析了SVG消弧电流注入方式与SVG直流侧电压平衡算法之间的关系, 并且提出了考虑线路参数影响的消弧电流控制器和直流侧电压平衡控制器的相关参数设计方法。最后, 搭建了380 V三相四级联H桥SVG的低压平台进行有源消弧算法的实验验证。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>1</b> 消弧原理与方案</h3>
                <div class="p1">
                    <p id="59">本文采用的配电网简化模型如图1所示, 文中假设配电网三相电源电压对称、三相线路参数基本一致, 并且以C相线路发生单相接地故障为例进行分析, 其中:<mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>B</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub></mrow></math></mathml>分别为配电网的三相电源电压;<i>L</i><sub>i</sub>和<i>R</i><sub>i</sub>分别为单相线路的等效电感和等效电阻集中参数;<i>C</i>为单相线路的等效对地电容集中参数;<i>R</i><sub>g</sub>为单相接地故障的过渡电阻;SVG接于配电网母线侧, 采用星形连接的三相级联H桥形式, 其输出滤波电感值为<i>L</i><sub>r</sub>, 每个级联H桥的直流侧电容为<i>C</i><sub>dc</sub>;K<sub>1</sub>, K<sub>2</sub>, K<sub>3</sub>, K<sub>4</sub>为高压开关, 分别用于控制SVG三个桥臂的投切和SVG中性点的接地。</p>
                </div>
                <div class="area_img" id="61">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 配电网简化模型" src="Detail/GetImg?filename=images/DLXT201910018_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 配电网简化模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Simplified model of distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="62">下面分析SVG如何通过注入电流实现消弧功能。三相级联H桥设备的每相桥臂都包含若干级联的H桥模块和输出滤波电感, 假设每个H桥模块的直流侧电压是稳定的, 则每相桥臂中的若干级联的H桥模块通过适当的调制可以等效为一个电压源, 通过闭环控制此电压源, 使其与电网侧电压的微小电压差值作用在输出滤波电感上, 可使每相桥臂输出相应的电流, 所以也可以将若干级联的H桥模块连同输出滤波电感等效为一个电流源。为了方便得到每个桥臂输出消弧电流时所吸收的功率情况, 所以此处将级联的H桥模块连同输出滤波电感等效为电流源, 等效原理图如图2所示, 其中<mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>B</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub></mrow></math></mathml>分别为流入SVG三相桥臂的电流;<mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>B</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub></mrow></math></mathml>分别为SVG三相桥臂两端的电压;<mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>为从SVG中性点流入大地的电流;<mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub></mrow></math></mathml>为接地点流过的电流。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 配电网等效原理图" src="Detail/GetImg?filename=images/DLXT201910018_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 配电网等效原理图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Equivalent principle diagram of distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="68">在图2中, 根据电源叠加定理和基尔霍夫定律可以计算得<mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub></mrow></math></mathml>的表达式如式 (1) 所示。</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mo>=</mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mn>2</mn><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><mi>C</mi><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mtext>j</mtext><mi>ω</mi><mi>C</mi><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mn>2</mn><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo>+</mo><mn>2</mn><mi>R</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mn>3</mn></mfrac></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mtext>j</mtext><mi>ω</mi><mi>C</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo>+</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow><mrow><mn>1</mn><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>C</mi><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>ω</i>为角频率。</p>
                </div>
                <div class="p1">
                    <p id="72">令接地电流<mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>, 则根据式 (1) 可得<mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>的控制目标表达式如式 (2) 所示。</p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mrow><mn>3</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mtext>j</mtext><mi>ω</mi><mi>C</mi></mrow></mfrac></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">从式 (2) 可见, 为了补偿接地电流 (使<mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub><mo>=</mo><mn>0</mn><mo stretchy="false">) </mo><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>的表达式与过渡电阻<i>R</i><sub>g</sub>的值无关。所以, 在单相接地故障发生时, 无论是金属性接地和经过渡电阻接地的情况下, 如果<mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>满足式 (2) 中的控制目标, 都可以实现接地故障电流的补偿。此结论的物理实质可归纳如下:如果要达成接地点的电流补偿到零的消弧目标, 不管过渡电阻是零还是其他值, 接地点对大地的电压最后都是零, 于是此时阻性接地时的配电网中性点电压和非故障相线路对地电压与金属性接地时的情况等同, 因此由非故障两相线路对地电容产生的故障点容性接地电流也是一样的, 于是补偿电流的稳态值也都是一样的。因此, 不管过渡电阻有多大, 都只有采用在接地点对地电压为零的情形下算出来的补偿电流值 (等价于金属性接地的情形) , 才能达到接地点电流补偿为零的目标。</p>
                </div>
                <div class="p1">
                    <p id="79">对于一般线路来说, 线路对地电容的容抗远大于线路电感的感抗和线路电阻, 所以式 (2) 可以简化为式 (3) 。</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo>≈</mo><mn>3</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub><mtext>j</mtext><mi>ω</mi><mi>C</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>可以表示为SVG三相桥臂流过的电流之和, 如式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>B</mtext></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">所以文献<citation id="161" type="reference">[<a class="sup">17</a>]</citation>分别提出了单相、两相和三相的消弧电流注入方式, 但是该文献忽略了三种不同的注入方式对SVG直流侧电容稳压控制的影响。由于SVG每个H桥的直流侧均为电容, 所以每个桥臂需要从电网电源吸收有功功率用于维持电容电压的稳压, 为了维持SVG直流侧电压的稳定, SVG每个桥臂能够输出的功率只能为无功功率, 所以为了在注入消弧电流的同时, 维持SVG直流侧电容的电压稳定, 必须满足如式 (5) 所示的条件。</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>R</mtext><mtext>m</mtext><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>≈</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext>R</mtext><mtext>m</mtext><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>≈</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext>R</mtext><mtext>m</mtext><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">) </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>≈</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">由式 (5) 可知, SVG各相桥臂吸收功率的实部部分 (有功功率) 约等于零 (约等于是因为各相桥臂还是需要吸收少许有功功率维持直流侧电容电压稳定) 。</p>
                </div>
                <div class="p1">
                    <p id="87">当线路单相接地故障发生, 并且通过SVG注入的消弧电流<mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>满足式 (3) 条件时, <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub></mrow></math></mathml>基本为零, 此时SVG 三相桥臂两端的电压<mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>B</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub></mrow></math></mathml>约为线电压<mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>C</mtext></mrow></msub><mo>, </mo><mn>0</mn></mrow></math></mathml>。由于配电网C相线路发生接地故障, SVG的C相桥臂两端电压较低, 已经难以维持故障相桥臂的正常运行, 所以发生单相接地故障时, 故障相桥臂需要退出运行。</p>
                </div>
                <div class="p1">
                    <p id="93">结合上述分析和式 (3) —式 (5) 可知, 为了维持SVG的直流侧电压稳定, 消弧时SVG每相桥臂所需输出的电流应如式 (6) 所示。需要注意的是:式 (6) 是从式 (2) 推导而来的, 所以式 (6) 不光是金属性接地时的控制目标, 同时也是阻性接地时的控制目标。从式 (6) 中可以看出, SVG只能输出无功消弧电流, 所以本方案只能对单相接地故障中的无功电流进行补偿。</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false">) </mo><mtext>j</mtext><mi>ω</mi><mi>C</mi></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>B</mtext></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false">) </mo><mtext>j</mtext><mi>ω</mi><mi>C</mi></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">综上所述, 图1中SVG的工作模式为:当配电网正常运行时, SVG工作于无功补偿模式, 此时开关K<sub>1</sub>, K<sub>2</sub>, K<sub>3</sub>闭合, K<sub>4</sub>断开;当配电网发生单相接地故障时 (以C相线路发生单相接地故障为例) , 开关K<sub>1</sub>, K<sub>2</sub>, K<sub>4</sub>闭合, K<sub>3</sub>断开, 此时只有SVG两个非故障相桥臂工作, 并输出如式 (6) 所示的消弧电流。式 (6) 中的单相线路等效对地电容值<i>C</i>可以在配网非故障状态下通过基于电压互感器的信号注入法<citation id="162" type="reference"><link href="39" rel="bibliography" /><link href="41" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>测量得到并保存, 当单相接地故障发生需要注入消弧电流时, 可以直接调用已保存的线路对地电容值。</p>
                </div>
                <div class="p1">
                    <p id="96">需要注意的是, 为了让原本用于无功补偿功能的SVG复用为单相接地故障消弧功能, SVG的无功补偿容量所对应的每相电流输出能力应大于消弧功能所需的电流。以110 kV/10 kV的变电站变压器为例, 按照文献<citation id="163" type="reference">[<a class="sup">21</a>]</citation>, 其容量应在20 MVA和63 MVA之间, 功率通过10 kV母线的多回出线输送到各台区的配电变压器。同时根据文献<citation id="164" type="reference">[<a class="sup">22</a>]</citation>, 站内10 kV侧的母线无功补偿需要补偿主变压器的无功损耗, 同时根据负荷馈线长度和负荷端的补偿要求确定主变压器负荷侧无功补偿容量, 通常按主变压器容量的20%左右配置。如果无功补偿都由SVG承担, 则最小容量 (20 MVA) 的10 kV配电网也至少需要超过4 MVA的SVG容量, 于是SVG每一相桥臂的电流有效值输出能力超过230 A。同时, 配电网线路单相接地故障的接地点电流随着线路长度与系统容量变化, 如参考文献<citation id="165" type="reference">[<a class="sup">6</a>]</citation>所述, 接地故障电流有效值可以高达150 A, 如采用消弧补偿电流两相注入方式, SVG每一相电流有效值输出能力需求约为86 A。因此, 一般来说, 在给定配电网及其无功补偿的需求下, 对应SVG的电流输出能力足以补偿单相接地故障所产生的接地电流, 从而在复用SVG进行消弧时, 不需要额外增加SVG的容量。</p>
                </div>
                <h3 id="97" name="97" class="anchor-tag"><b>2</b> 控制器设计</h3>
                <div class="p1">
                    <p id="98">本文主要关注SVG的消弧模式的研究, 所以下文忽略SVG运行在无功补偿模式的控制器设计, 主要讨论其运行在消弧模式时的控制器设计。假设配电网C相线路发生单相接地故障, 消弧时只有SVG的A和B相桥臂工作, C相桥臂切出。当A和B相两个桥臂的电流控制环路增益足够高时, A和B相两个桥臂之间的环流可忽略, 则两个桥臂的电流控制环路相互解耦, 可以单独进行设计。下面以A相桥臂为例 (如图3所示) , 进行消弧控制器参数的设计。消弧控制器的控制目标有两个:①SVG桥臂输出与参考值一致的消弧电流;②在SVG桥臂输出消弧电流的同时维持桥臂每个级联H桥的直流侧电压稳定。所以消弧控制器分为两部分进行设计, 即电流内环控制器的设计和电压外环控制器的设计。</p>
                </div>
                <div class="area_img" id="99">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 A相桥臂控制器设计电路拓扑图" src="Detail/GetImg?filename=images/DLXT201910018_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 A相桥臂控制器设计电路拓扑图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Circuit topology of A phase bridge controller</b></p>

                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.1</b> 电流控制器参数设计</h4>
                <div class="p1">
                    <p id="101">由于电流内环带宽一般是电压外环带宽的10倍左右, 在设计电流内环控制参数时, 可以假定每个级联H桥的直流侧电压是稳定并且平衡的, 所以可以将图3中的A相桥臂等效成电压源串联输出滤波电感的模型, 并且利用戴维南模型将主电路进行简化等效, 如图4所示。之所以此处将SVG的一个桥臂等效成输出滤波电感串联电压源的形式, 是为了得到<mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>v</mtext><mtext>g</mtext><mo>, </mo><mtext>A</mtext></mrow></msub></mrow></math></mathml>到<mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub></mrow></math></mathml>的传递函数<i>G</i><sub>1</sub> (<i>s</i>) , 从而方便进行控制器的设计。</p>
                </div>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 A相桥臂戴维南等效电路模型" src="Detail/GetImg?filename=images/DLXT201910018_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 A相桥臂戴维南等效电路模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Thevenin equivalent circuit model of A phase bridge</b></p>

                </div>
                <div class="p1">
                    <p id="105">图4中, <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>v</mtext><mtext>g</mtext><mo>, </mo><mtext>A</mtext></mrow></msub></mrow></math></mathml>为A相桥臂所有级联H桥的等效电压, <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>X</mtext></mrow></msub></mrow></math></mathml>为A相桥臂两端的戴维南等效电压。由于过渡电阻的存在, <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>X</mtext></mrow></msub></mrow></math></mathml>并不等于<mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>X</mtext></mrow></msub></mrow></math></mathml>的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>X</mtext></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mn>2</mn><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>B</mtext></msub><mfrac><mrow><mtext>Ζ</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mn>2</mn><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mn>2</mn><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">对于电流内环的设计来说, <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>X</mtext></mrow></msub></mrow></math></mathml>可以看作是一个扰动量, 为了让<mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub></mrow></math></mathml>达到如式 (6) 所示的目标电流值, 可以通过对<mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>v</mtext><mtext>g</mtext><mo>, </mo><mtext>A</mtext></mrow></msub></mrow></math></mathml>进行控制。为了设计电流内环的控制参数, 需要得到<mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>v</mtext><mtext>g</mtext><mo>, </mo><mtext>A</mtext></mrow></msub></mrow></math></mathml>到<mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub></mrow></math></mathml>的传递函数<i>G</i><sub>1</sub> (<i>s</i>) , 如式 (8) 所示。</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mn>2</mn><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mi>s</mi><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mn>2</mn><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">由于此电流内环控制器用于控制单相交流电流, 为了获得较高的基频电流增益, 宜采用比例—谐振 (PR) 控制器, 其表达式如式 (9) 所示。</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>R</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Κ</mi><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mi>Κ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>ω</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>s</mi></mrow><mrow><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>2</mn><mi>ω</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>s</mi><mo>+</mo><mi>ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup></mrow></mfrac><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>K</i>, <i>K</i><sub>p</sub>, <i>K</i><sub>r</sub>, <i>ω</i><sub>i</sub>, <i>ω</i><sub>0</sub>为PR控制器参数。</p>
                </div>
                <div class="p1">
                    <p id="121">根据式 (8) 中的传递函数和式 (9) 中的电流内环控制器表达式以及相关的实际参数值, 可以设计得到具体的电流内环控制器参数值。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>2.2</b> 电压控制器参数设计</h4>
                <div class="p1">
                    <p id="123">当电流内环控制器设计完成后, 需要对电压外环控制器进行设计, 级联H桥的电压控制器通常采用分层控制方法<citation id="167" type="reference"><link href="47" rel="bibliography" /><link href="49" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>, 对本例来说, 单相级联H桥的直流侧电压控制可以分为两层:第一层为对A相桥臂全部级联H桥直流侧电压的整体控制;第二层为对A相桥臂内每个H桥直流侧电压的均衡控制。实际情况中, 每个级联H桥都会有一定损耗, 为了维持直流侧电压稳定, 整个级联H桥桥臂除了输出无功功率, 还需要吸收一定的有功功率, 而吸收的有功功率还要通过电压平衡控制在每个级联H桥之间进行分配, 以保证每个级联H桥的直流侧电压与参考值一致。其中整体电压控制的传递函数<i>G</i><sub>2</sub> (<i>s</i>) 和均衡电压控制的传递函数<i>G</i><sub>3</sub> (<i>s</i>) 分别简化为<citation id="166" type="reference"><link href="51" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>G</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>n</mi><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>s</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>G</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>s</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>n</i>为SVG每相桥臂级联H桥的个数。</p>
                </div>
                <div class="p1">
                    <p id="126">整个A相桥臂的控制器原理图如图5所示, 其中<mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>A</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></math></mathml>为A相桥臂输出的参考电流值;<i>V</i><sub>dc, ref</sub>为H桥直流侧电压参考值;<i>V</i><sub>dc, Asum</sub>为A相桥臂所有H桥直流侧电压加和的反馈值;<i>V</i><sub>dc, A<i>n</i></sub>为A相桥臂每个H桥直流侧电压的反馈值;<i>V</i><sub>ref, A<i>n</i></sub>为A相桥臂每个H桥的输出电压参考值, 其中电压外环控制器为两个比例—积分 (PI) 控制器, 表示如下。</p>
                </div>
                <div class="p1">
                    <p id="128" class="code-formula">
                        <mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Ι</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mn>1</mn></mrow></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mn>1</mn></mrow></msub></mrow><mi>s</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Ι</mtext><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mn>2</mn></mrow></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mn>2</mn></mrow></msub></mrow><mi>s</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="129">式中:<i>K</i><sub>p1</sub>, <i>K</i><sub>i1</sub>, <i>K</i><sub>p2</sub>, <i>K</i><sub>i2</sub>为PI控制器参数。</p>
                </div>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 A相桥臂控制器原理图" src="Detail/GetImg?filename=images/DLXT201910018_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 A相桥臂控制器原理图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Principle diagram of A phase bridge controller</b></p>

                </div>
                <h3 id="131" name="131" class="anchor-tag"><b>3</b> 仿真验证</h3>
                <div class="p1">
                    <p id="132">本文以MATLAB/Simulink平台为基础, 进行了10 kV配电网单相接地故障消弧的仿真验证。仿真参数如附录A表A1所示。仿真采用的配电网线路参数为文献<citation id="168" type="reference">[<a class="sup">1</a>]</citation>中的电缆线路标准参数:零序电阻为2.7 Ω/km, 零序电感为1.019 mH/km, 零序电容为0.28 μF/km;正序电阻为0.27 Ω/km, 正序电感为0.255 mH/km, 正序电容为0.339 μF/km。线路模型采用π形集中参数模型, 假设线路长度为20 km, 将线路参数等效到如图1所示的模型中 (具体等效过程见附录A) , 线路参数如附录A表A1所示。在设计消弧控制器时, 为了让每个控制环路相互之间互不影响, 三个控制环路的带宽需要有所差异:电流内环带宽设计为400 Hz左右, 整体电压外环带宽为40 Hz左右, 电压均衡控制带宽为4 Hz左右<citation id="169" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。根据传递函数以及控制环路的带宽要求, 可以得到三个控制器的参数为:<i>K</i>=200, <i>K</i><sub>p</sub>=1, <i>K</i><sub>r</sub>=30, <i>ω</i><sub>i</sub>=3.14 rad/s, <i>ω</i><sub>0</sub>=314 rad/s, <i>K</i><sub>p1</sub>=0.01, <i>K</i><sub>i1</sub>=0.5, <i>K</i><sub>p2</sub>=0.001, <i>K</i><sub>i2</sub>=0.000 5。另外, 仿真的调制方法采用移相载波的方式<citation id="170" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="133">为了验证上述消弧方法和参数设计的正确性, 本文针对金属性接地和阻性接地分别进行了仿真验证, 仿真波形如附录B图B1和图B2所示。图B1 (a) 记录了在SVG注入消弧电流前后, 接地点电流的变化情况, 可见当SVG未注入消弧电流时, 接地电流峰值为45 A左右, 在0.05 s时, SVG的A和B相桥臂分别注入如式 (6) 所示的消弧电流后, 接地点流过的电流被抑制到峰值为2 A以下。附录B图B1 (b) 和 (c) 分别表示消弧电流注入过程中A和B相桥臂H桥直流侧电压波形, 从图中可以看出, 在直流侧电压控制算法的作用下, 直流侧电压在消弧过程中保持了较好的稳定性和一致性。附录B图B2为过渡电阻为1 000 Ω时, SVG进行消弧的相关波形, 当SVG未注入消弧电流时, 接地电流峰值为10 A左右, 在0.05 s时, SVG的A和B相桥臂分别注入消弧电流后, 接地点流过的电流被抑制到峰值为1 A以下。附录B图B1和图B2分别是金属性接地和1 000 Ω过渡电阻接地故障下的消弧仿真波形, 但值得注意的是两种情况下A和B相桥臂的输出电流稳态值是相同的, 此结果与“消弧原理与方案”部分的讨论一致。仿真结果证明本方法对金属性接地和阻性接地故障均具有较好的接地电流抑制效果, 并且能够保持H桥直流侧电压均衡。</p>
                </div>
                <div class="p1">
                    <p id="134">第1节提到, 为了完成单相接地故障消弧功能和维持SVG直流侧电压平衡稳定, SVG的输出消弧电流必须采用两相电流注入方式。文献<citation id="171" type="reference">[<a class="sup">17</a>]</citation>中提出了单相、两相和三相消弧电流注入方式, 下面以单相消弧电流注入方式为例, 对单相和三相消弧电流注入方式对消弧控制的影响进行仿真研究。首先, 假设C相线路发生单相接地故障, SVG输出的消弧补偿电流全部由SVG的A相桥臂输出, 即<mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>的值如式 (3) 所示, 此种情况下的消弧仿真波形图如附录B图B3和图B4所示, 其中图B3表示金属性接地情况, 图B4表示阻性接地 (<i>R</i><sub>g</sub>=1 000 Ω) 情况。从图B3可以看出, SVG直流侧电压虽然可以稳定在参考值850 V, 但是A相桥臂的实际输入电流<mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub></mrow></math></mathml>与参考消弧电流值存在明显差异, 导致接地点故障电流没有得到很好的抑制, 其原因在于电流内环控制器需要SVG输出的参考电流值对于A相桥臂来说包含有功功率, 而电压外环同样需要通过控制A相桥臂吸收的有功功率来维持直流侧电容电压的稳定, 所以电流内环控制器和电压外环控制器的控制目标产生了冲突, 电压外环控制器为了维持SVG直流侧电压的稳定忽略了电流内环控制器的控制精度。附录B图B4的仿真结果更加明显, 当发生过渡电阻较大的阻性接地故障时, 如果仍然采用SVG单相电流注入方式进行消弧, 不仅接地点故障电流没有得到很好的抑制, 而且SVG直流侧电压会发生低频振荡现象。综上所述, 当发生单相接地故障并且需要持续注入消弧电流时, SVG如果采用单相或三相消弧电流注入方式会导致电流控制器和电压控制器的控制目标冲突, 从而危及SVG消弧模式的正常稳定运行, 所以为了维持SVG直流侧电压的稳定, 须采用SVG两相消弧电流注入方式。</p>
                </div>
                <h3 id="137" name="137" class="anchor-tag"><b>4</b> 实验验证</h3>
                <div class="p1">
                    <p id="138">为了实验验证本文提出方案的可行性, 本文搭建了如附录C图C1所示的380 V三相四级联H桥SVG样机, 并通过现场可编程门阵列 (FPGA) 和光纤传输绝缘栅双极型晶体管 (IGBT) 的驱动信号, 其中IGBT的耐压等级为1 700 V, 其余实验参数如附录C表C1所示。实验平台所用控制参数为:<i>K</i>=10, <i>K</i><sub>p</sub>=1, <i>K</i><sub>r</sub>=30, <i>ω</i><sub>i</sub>=3.14 rad/s, <i>ω</i><sub>0</sub>=314 rad/s, <i>K</i><sub>p1</sub>=0.02, <i>K</i><sub>i1</sub>=0.15, <i>K</i><sub>p2</sub>=0.002, <i>K</i><sub>i2</sub>=0.002。</p>
                </div>
                <div class="p1">
                    <p id="139">本文实验的验证目标为两个:第一个目标为SVG直流侧电压平衡算法是否有效, 第二个目标为能否通过SVG两相消弧电流的注入实现接地点故障电流的抑制。首先, 为了验证SVG直流侧电压平衡算法的有效性, 在C相线路接地的情况下, 验证A和B相桥臂能否稳定输出无功电流。如附录C图C2所示, 其中通道1表示A相桥臂级联H桥两端电压, 通道2表示A相桥臂输出电流, 在C相线路接地时, 以A相桥臂为例, A相桥臂输出有效值为5 A的容性电流, 然后突然切换为感性电流, SVG依然可以稳定运行, 实验结果表明在接地故障发生的情况下, 通过所提的控制算法, SVG非故障相桥臂可以维持直流侧电压的稳定, 并且能够稳定输出无功电流。附录C图C3和图C4分别记录了金属性接地和阻性接地 (50 Ω) 情况下的消弧波形, 其中通道1表示线电压<mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow></msub></mrow></math></mathml>, 通道2表示A相桥臂流入的电流<mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>A</mtext></msub></mrow></math></mathml>, 通道3表示接地点流过的电流<mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>g</mtext></msub></mrow></math></mathml>。由于380 V实验系统中的接地电流较小 (有效值约为2 A) , 并且SVG输出电流存在一定误差, 所以很难将接地电流完全抑制到零, 从附录C图C3和图C4的波形可以看出, 当SVG两个非接地相桥臂输出消弧电流后, 接地点电流能够明显减小, 实验结果验证了本文所提方案和参数设计的正确性。</p>
                </div>
                <h3 id="143" name="143" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="144">本文研究了基于级联H桥SVG两相电流注入的配电网单相接地故障消弧方法与装置, 探讨了消弧电流注入方式与SVG直流侧电压平衡控制之间的关系, 提出了详细的消弧控制器的设计过程, 并且制作了380 V四级联SVG低压版样机, 完成了SVG两相电流注入消弧的实验验证。目前本方法的实验验证台架仅为380 V等级, 并不能完全展现本方法在10 kV系统中的运行状况, 在后续研究过程中, 将进一步研制10 kV电压等级的SVG消弧样机, 并进行10 kV配电网条件下的消弧实验。</p>
                </div>
                <div class="p1">
                    <p id="145">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="173" name="173">附录A</h4>
                <div class="area_img" id="174">
                                            <p class="img_tit">
                                                表A1 10 kV配电网单相接地故障消弧仿真参数
                                                    <br />
                                                Table A1 Single-phase earth fault arc-extinguishing simulation parameters of 10kV distribution network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910018_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 10 kV配电网单相接地故障消弧仿真参数" src="Detail/GetImg?filename=images/DLXT201910018_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="175">文中的“仿真验证”部分, 采用了参考文献[1]中的电缆线路标准参数:零序电阻为2.7Ω/km, 零序电感为1.019mH/km, 零序电容为0.28μF/km, 正序电阻为0.27Ω/km, 正序电感为0.255 mH/km, 正序电容为0.339μF/km, 线路模型采用π型集中参数模型, 线路长度为20km, 其中线路π型集中参数模型如图A1所示:</p>
                </div>
                <div class="area_img" id="176">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 线路π型集中参数模型" src="Detail/GetImg?filename=images/DLXT201910018_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 线路π型集中参数模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Line parameter model ofπtype</p>

                </div>
                <div class="p1">
                    <p id="177">根据上述线路参数和MATLAB/SIMULINK中的线路π型集中参数计算方法可得图A1中的参数值如式 (A1) 所示:</p>
                </div>
                <div class="area_img" id="178">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910018_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="179">为了将图A1中的线路模型转换为文中“消弧原理与方案”部分的图1所示的线路模型, 还需做如图A2和图A3所示的转换。其中将图A1中线路电阻和电感左侧的电容移动到右侧可以得到图A2。图A2到图A3的转换是将C<sub>p</sub>和C<sub>g</sub>等效为一个C, C相当于C<sub>p</sub>和C<sub>g</sub>/3的串联, 相互之间的转化关系如式 (A2) 所示:</p>
                </div>
                <div class="area_img" id="180">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910018_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 转换线路模型" src="Detail/GetImg?filename=images/DLXT201910018_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 转换线路模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Transformation line parameter model</p>

                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 文中线路模型" src="Detail/GetImg?filename=images/DLXT201910018_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 文中线路模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Line parameter model in the paper</p>

                </div>
                <div class="p1">
                    <p id="183">为了验证图A1到图A3转换过程的有效性, 利用原有的MATLAB/SIMULINK消弧仿真模型, 分别在图A1和图A3所示的线路模型情况下做了消弧功能的仿真, 得到的消弧仿真波形几乎完全相同, 所以上述的转换过程是成立的。</p>
                </div>
                <h4 class="anchor-tag" id="184" name="184">附录B</h4>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 金属性接地故障两相电流注入消弧仿真结果" src="Detail/GetImg?filename=images/DLXT201910018_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 金属性接地故障两相电流注入消弧仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Two-phase current injection arc suppression simulation results of metal earth fault</p>

                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 阻性接地 (Rg=1000Ω) 两相电流注入消弧仿真结果" src="Detail/GetImg?filename=images/DLXT201910018_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 阻性接地 (R<sub>g</sub>=1000Ω) 两相电流注入消弧仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Two-phase current injection arc suppression simulation results of resistive earth fault (Rg=1000Ω) </p>

                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 金属性接地故障单相电流注入消弧仿真结果" src="Detail/GetImg?filename=images/DLXT201910018_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 金属性接地故障单相电流注入消弧仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Single-phase current injection arc suppression simulation results of metal earth fault</p>

                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4 阻性接地 (Rg=1000Ω) 单相电流注入消弧仿真结果" src="Detail/GetImg?filename=images/DLXT201910018_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4 阻性接地 (R<sub>g</sub>=1000Ω) 单相电流注入消弧仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Single-phase current injection arc suppression simulation results of resistive earth fault (Rg=1000Ω) </p>

                </div>
                <h4 class="anchor-tag" id="189" name="189">附录C</h4>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 380V三相四级联SVG消弧实验平台" src="Detail/GetImg?filename=images/DLXT201910018_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 380V三相四级联SVG消弧实验平台  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 380V three-phase four-cascaded SVG arc suppression prototype</p>

                </div>
                <div class="area_img" id="191">
                                            <p class="img_tit">
                                                表C1 380V配电网单相接地故障消弧实验参数
                                                    <br />
                                                Table C1 Single-phase earth fault arc-extinguishing experiment parameters of 380V distribution network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910018_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 380V配电网单相接地故障消弧实验参数" src="Detail/GetImg?filename=images/DLXT201910018_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 SVG单相桥臂输出无功电流实验结果" src="Detail/GetImg?filename=images/DLXT201910018_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 SVG单相桥臂输出无功电流实验结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 SVG single-phase output reactive current test results</p>

                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3 金属性接地消弧实验结果" src="Detail/GetImg?filename=images/DLXT201910018_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3 金属性接地消弧实验结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Arc suppression test results of metal earth fault</p>

                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910018_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4 阻性接地消弧实验结果 (Rg=50Ω)" src="Detail/GetImg?filename=images/DLXT201910018_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4 阻性接地消弧实验结果 (R<sub>g</sub>=50Ω)   <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910018_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 Arc suppression test results of resistive earth fault (Rg=50Ω) </p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201701044&amp;v=MTI0MDU3cWZadVpzRnkvZ1ZMckpJVHJCZmJHNEg5Yk1ybzlCWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 张毅, 薛永端, 宋华茂, 等.低阻接地故障有源电压消弧算法性能分析和改进[J].电网技术, 2017, 41 (1) :314-321.ZHANG Yi, XUE Yongduan, SONG Huamao, et al.Performance analysis and improvement of active voltage arc-suppression algorithm about low resistance grounding fault[J].Power System Technology, 2017, 41 (1) :314-321.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820021&amp;v=MTQ4MjRlckc0SDluT3I0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkxySklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 齐郑, 杭天琦, 林健雄, 等.含单相配电支路的配电网单相接地故障行波测距技术[J].电力系统自动化, 2018, 42 (20) :144-149.DOI:10.7500/AEPS20180327006.QI Zheng, HANG Tianqi, LIN Jianxiong, et al.Technology of traveling wave fault location on single phase-to-ground fault in distribution network with single-phase power supply lines[J].Automation of Electric Power Systems, 2018, 42 (20) :144-149.DOI:10.7500/AEPS20180327006.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201703024&amp;v=MjI3MTh0R0ZyQ1VSN3FmWnVac0Z5L2dWTHJKTHluYWViRzRIOWJNckk5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王丙东, 蔡蕾, 董旭, 等.中性点不接地系统非对称短路故障分析[J].电力系统保护与控制, 2017, 45 (3) :149-153.WANG Bingdong, CAI Lei, DONG Xu, et al.A comprehensive analysis for asymmetrical short-circuit fault of electric power system with neutral-point unground[J].Power System Protection and Control, 2017, 45 (3) :149-153.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Arc flash fault detection in wind farm collection feeders based on current waveform analysis">

                                <b>[4]</b> WANG Bin, NI Jiang, GENG Jianzhao, et al.Arc flash fault detection in wind farm collection feeders based on current waveform analysis[J].Journal of Modern Power System and Clean Energy, 2017, 5 (2) :211-219.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201407045&amp;v=MDQwNjBGckNVUjdxZlp1WnNGeS9nVkxySklUckJmYkc0SDlYTXFJOUJZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘维功, 薛永端, 徐丙垠, 等.可适应线路结构动态变化的有源消弧算法[J].电网技术, 2014, 38 (7) :2008-2013.LIU Weigong, XUE Yongduan, XU Bingyin, et al.An active arc-suppression algorithm adaptable to dynamic structure variation of transmission line[J].Power System Technology, 2014, 38 (7) :2008-2013.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201703028&amp;v=MDgyMDZxZlp1WnNGeS9nVkxySklqVFBmN0c0SDliTXJJOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 艾绍贵, 李秀广, 黎炜, 等.配电网快速开关型消除弧光接地故障技术研究[J].高压电器, 2017 (3) :178-184.AI Shaogui, LI Xiuguang, LI Wei, et al.Arc suppression technology based on fast switch for distribution network[J].High Voltage Apparatus, 2017 (3) :178-184.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820023&amp;v=MTU3NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMckpJU0hUZXJHNEg5bk9yNDlIWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 赵军, 阮琦, 李景禄.考虑线路压降的快速接地开关消弧性能及应用 [J].电力系统自动化, 2018, 42 (20) :158-164.DOI:10.7500/AEPS20180109010.ZHAO Jun, RUAN Qi, LI Jinglu, et al.Arc eliminating performance and application of fast grounding switch considering line voltage drop[J].Automation of Electric Power Systems, 2018, 42 (20) :158-164.DOI:10.7500/AEPS20180109010.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Development and testing of new equipment for faulty phase earthing applying RTDS">

                                <b>[8]</b> NIKANDER A.Development and testing of new equipment for faulty phase earthing applying RTDS[J].IEEE Transactions on Power Delivery, 2017, 32 (3) :1295-1302.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The RCC ground fault neutralizer—a novel scheme for fast earth-fault protection">

                                <b>[9]</b> WINTER K M.The RCC ground fault neutralizer—a novel scheme for fast earth-fault protection[C]// International Conference and Exhibition on Electricity Distribution, June 6-9, 2005, Truin, Italy.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201216018&amp;v=MjgzOTJxWTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMckpQeXJQYmJHNEg5UE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 曾祥君, 王媛媛, 李健, 等.基于配电网柔性接地控制的故障消弧与馈线保护新原理[J].中国电机工程学报, 2012, 32 (16) :137-143.ZENG Xiangjun, WANG Yuanyuan, LI Jian, et al.Novel principle of faults arc extinguishing &amp; feeder protection based on flexible grounding control for distribution networks[J].Proceedings of the CSEE, 2012, 32 (16) :137-143.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705019&amp;v=MDg1OTNvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkxySklTSFRlckc0SDliTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 陈锐, 周丰, 翁洪杰, 等.基于双闭环控制的配电网单相接地故障有源消弧方法[J].电力系统自动化, 2017, 41 (5) :128-133.DOI:10.7500/AEPS20160418003.CHEN Rui, ZHOU Feng, WENG Hongjie, et al.Active arc-suppression method based on double closed-loop control under single-phase grounding faults in distribution networks[J].Automation of Electric Power Systems, 2017, 41 (5) :128-133.DOI:10.7500/AEPS20160418003.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Principle and control design of active ground-fault arc suppression device for full compensation of ground current&amp;quot;">

                                <b>[12]</b> WANG Wen, ZENG Xiangjun, YAN Lingjie, et al.Principle and control design of active ground-fault arc suppression device for full compensation of ground current[J].IEEE Transactions on Industrial Electronics, 2017, 64 (6) :4561-4570.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201510041&amp;v=MTg1ODhadVpzRnkvZ1ZMckpJU3JCZmJHNEg5VE5yNDlCWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 陈柏超, 王朋, 沈伟伟, 等.电磁混合式消弧线圈的全补偿故障消弧原理及其柔性控制策略[J].电工技术学报, 2015, 30 (10) :311-318.CHEN Baichao, WANG Peng, SHEN Weiwei, et al.The principle of full compensation arc suppression and flexible control of electromagnetic hybrid Petersen coil[J].Transactions of China Electrotechnical Society, 2015, 30 (10) :311-318.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201516023&amp;v=MDcxOTN5L2dWTHJKSVNyQmZiRzRIOVROcVk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 王朋, 田翠华, 陈柏超, 等.基于新型磁控消弧线圈的电磁混合消弧及配合选线新方法[J].电工技术学报, 2015, 30 (16) :175-183.WANG Peng, TIAN Cuihua, CHEN Baichao, et al.Electromagnetic hybrid arc suppression and a novel method of feeder selection based on the novel magnetic controlled Petersen coil[J].Transactions of China Electrotechnical Society, 2015, 30 (16) :175-183.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;A novel neutral electromagnetic hybrid flexible grounding method in distribution networks&amp;quot;">

                                <b>[15]</b> WANG Peng, CHEN Baichao, TIAN Cuihua, et al.A novel neutral electromagnetic hybrid flexible grounding method in distribution networks[J].IEEE Transactions on Power Delivery, 2017, 32 (3) :1350-1358.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201406011&amp;v=MzAzODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHJKSVNIUmZiRzRIOVhNcVk5RVpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 陈忠仁, 张波.基于主从逆变器的无感消弧有源接地补偿系统[J].电力自动化设备, 2014, 34 (6) :62-67.CHEN Zhongren, ZHANG Bo.Non-inductive arc-suppression and active grounding compensation system based on master-slave inverters[J].Electric Power Automation Equipment, 2014, 34 (6) :62-67.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201617002&amp;v=MDY4NzMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMckpJU3JCZmJHNEg5Zk5xSTlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 郭谋发, 游建章, 张伟骏, 等.基于三相级联H桥变流器的配电网接地故障分相柔性消弧方法[J].电工技术学报, 2016, 31 (17) :11-22.GUO Moufa, YOU Jianzhang, ZHANG Weijun, et al.Separate-phase flexible arc-suppression method of earth-fault in distribution systems based on three-phase cascaded H-bridge converter[J].Transactions of China Electrotechnical Society, 2016, 31 (17) :11-22.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708022&amp;v=MTQ1ODNUZXJHNEg5Yk1wNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMckpJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 郭谋发, 游建章, 林先辉, 等.适应线路参数及负载变化的配电网柔性优化消弧方法[J].电力系统自动化, 2017, 41 (8) :138-145.DOI:10.7500/AEPS20160621001.GUO Moufa, YOU Jianzhang, LIN Xianhui, et al.Flexible arc-suppression optimization method for distribution network adaptable to variation of line parameters and load[J].Automation of Electric Power Systems, 2017, 41 (8) :138-145.DOI:10.7500/AEPS20160621001.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL200807010&amp;v=MDI5ODdmWnVac0Z5L2dWTHJKSWluUFlyRzRIdG5NcUk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 田建设, 韦良, 李天旭.基于改进信号注入法的配电网电容电流测量[J].广东电力, 2008, 21 (7) :28-31.TIAN Jianshe, WEI Liang, LI Tianxu.Measurement of capacitance current in distribution network based on improved signal injection method[J].Guangdong Electric Power, 2008, 21 (7) :28-31.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201710008&amp;v=MjYxOTlHRnJDVVI3cWZadVpzRnkvZ1ZMckpJUzdTZjdHNEg5Yk5yNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 周求宽, 姚骏, 刘衍, 等.基于三频率法的配电网电容电流测量新方法[J].电测与仪表, 2017, 54 (10) :44-49.ZHOU Qiukuan, YAO Jun, LIU Yan, et al.A new method to measure capacitance current in distribution network based on three-frequency method[J].Electrical Measurement &amp; Instrumentation, 2017, 54 (10) :44-49.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" >
                                    <b>[21]</b>
                                 城市电力规划规范:GB 50293—2014[S].北京:中国建设工业出版社, 2014.Code for planning of urban electric power:GB 50293—2014[S].Beijing:China Architecture &amp; Building Press, 2014.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" >
                                    <b>[22]</b>
                                 城市配电网规划设计规范:GB 50613—2010[S].北京:中国计划出版社, 2011.Code for planning and design of urban distribution network:GB 50613—2010[S].Beijing:China Planning Press, 2011.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control and Performance of a Transformerless Cascade PWM STATCOM With Star Configuration">

                                <b>[23]</b> AKAGI H, INOUE S, YOSHII T.Control and performance of a transformer less cascade PWM STATCOM with star configuration[J].IEEE Transactions on Industry Applications, 2007, 43 (4) :1041-1049.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control and Experiment of Pulsewidth-Modulated Modular Multilevel Converters">

                                <b>[24]</b> HAGIWARA M, AKAGI H.Control and experiment of pulsewidth-modulated modular multilevel converters[J].IEEE Transactions on Power Electronics, 2009, 24 (7) :1737-1746.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decoupled control system for cascaded H-Bridge multilevel converter based STATCOM">

                                <b>[25]</b> FARIVAR G, HREDZAK B, AGELIDIS V G.Decoupled control system for cascaded H-bridge multilevel converter based STATCOM[J].IEEE Transactions on Industrial Electronics, 2015, 63 (1) :322-331.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910018" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910018&amp;v=MjAxMDVyRzRIOWpOcjQ5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHJKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

