

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136668139006250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910019%26RESULT%3d1%26SIGN%3dNskoz0c9M8J5qWWBA2k%252bQRwUKho%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910019&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910019&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910019&amp;v=MjI5MjJIVGVyRzRIOWpOcjQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHZCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#47" data-title="&lt;b&gt;1&lt;/b&gt; 直流闭锁暂态过电压计算方法 "><b>1</b> 直流闭锁暂态过电压计算方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#48" data-title="&lt;b&gt;1.1&lt;/b&gt; 暂态过电压计算"><b>1.1</b> 暂态过电压计算</a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;1.2&lt;/b&gt; 无功功率短路比"><b>1.2</b> 无功功率短路比</a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;1.3&lt;/b&gt; 基于无功功率短路比的暂态过电压计算"><b>1.3</b> 基于无功功率短路比的暂态过电压计算</a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;1.4&lt;/b&gt; 单、双极闭锁暂态过电压"><b>1.4</b> 单、双极闭锁暂态过电压</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#122" data-title="&lt;b&gt;2&lt;/b&gt; 送端新能源脱网对暂态过电压的影响 "><b>2</b> 送端新能源脱网对暂态过电压的影响</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#127" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#128" data-title="&lt;b&gt;3.1&lt;/b&gt; 直流输电标准测试系统仿真验证"><b>3.1</b> 直流输电标准测试系统仿真验证</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;3.2&lt;/b&gt; 实际电网仿真验证"><b>3.2</b> 实际电网仿真验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#144" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#162" data-title="附录A">附录A</a></li>
                                                <li><a href="#170" data-title="附录B">附录B</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;图1 直流闭锁后的等值电路&lt;/b&gt;"><b>图1 直流闭锁后的等值电路</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;图2 不同计算方法的比较结果&lt;/b&gt;"><b>图2 不同计算方法的比较结果</b></a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;表1 不同短路容量下的换流母线暂态过电压结果&lt;/b&gt;"><b>表1 不同短路容量下的换流母线暂态过电压结果</b></a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;Table 2 Transient overvoltage results of commutation bus with different transmission power&lt;/b&gt;"><b>Table 2 Transient overvoltage results of commutation bus with different transmission power</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;表3 换流母线暂态过电压响应结果&lt;/b&gt;"><b>表3 换流母线暂态过电压响应结果</b></a></li>
                                                <li><a href="#163" data-title="图A1 不同无功配置的换流母线电压">图A1 不同无功配置的换流母线电压</a></li>
                                                <li><a href="#164" data-title="图A2 换流母线暂态过电压与无功功率短路比的关系">图A2 换流母线暂态过电压与无功功率短路比的关系</a></li>
                                                <li><a href="#165" data-title="图A3 b与无功功率短路比的关系">图A3 b与无功功率短路比的关系</a></li>
                                                <li><a href="#166" data-title="图A4 直流输电标准测试系统模型">图A4 直流输电标准测试系统模型</a></li>
                                                <li><a href="#167" data-title="图A5 哈密地区换流站近区网架结构示意图">图A5 哈密地区换流站近区网架结构示意图</a></li>
                                                <li><a href="#168" data-title="图A6 换流母线暂态过电压响应曲线">图A6 换流母线暂态过电压响应曲线</a></li>
                                                <li><a href="#169" data-title="图A7 不同新能源脱网短路容量下换流母线电压">图A7 不同新能源脱网短路容量下换流母线电压</a></li>
                                                <li><a href="#171" data-title="表B1 直流输电标准测试系统参数">表B1 直流输电标准测试系统参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 杨海涛, 吉平, 苗淼, 等.未来中国特高压电网结构形态与电源组成相互关系分析[J].电力系统自动化, 2018, 42 (6) :9-17.DOI:10.7500/AEPS20170808004.YANG Haitao, JI Ping, MIAO Miao, et al.Analysis on interrelationship between future UHV power grid structural form and power source composition in China[J].Automation of Electric Power Systems, 2018, 42 (6) :9-17.DOI:10.7500/AEPS20170808004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806002&amp;v=MDI3NzQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHZBSVNIVGVyRzRIOW5NcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         杨海涛, 吉平, 苗淼, 等.未来中国特高压电网结构形态与电源组成相互关系分析[J].电力系统自动化, 2018, 42 (6) :9-17.DOI:10.7500/AEPS20170808004.YANG Haitao, JI Ping, MIAO Miao, et al.Analysis on interrelationship between future UHV power grid structural form and power source composition in China[J].Automation of Electric Power Systems, 2018, 42 (6) :9-17.DOI:10.7500/AEPS20170808004.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 郑超, 莫品豪, 文继锋, 等.直流滤波器高压电容器接地故障保护判据和方案[J].电力系统自动化, 2018, 42 (1) :132-137.DOI:10.7500/AEPS20170613014.ZHENG Chao, MO Pinhao, WEN Jifeng, et al.Criterion and scheme for high-voltage capacitor earth fault protection of DC filter[J].Automation of Electric Power Systems, 2018, 42 (1) :132-137.DOI:10.7500/AEPS20170613014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801019&amp;v=MTUzODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkx2QUlTSFRlckc0SDluTXJvOUViWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         郑超, 莫品豪, 文继锋, 等.直流滤波器高压电容器接地故障保护判据和方案[J].电力系统自动化, 2018, 42 (1) :132-137.DOI:10.7500/AEPS20170613014.ZHENG Chao, MO Pinhao, WEN Jifeng, et al.Criterion and scheme for high-voltage capacitor earth fault protection of DC filter[J].Automation of Electric Power Systems, 2018, 42 (1) :132-137.DOI:10.7500/AEPS20170613014.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 闪鑫, 王轶禹, 金一丁, 等.特高压互联电网一体化监视和故障协同处置方案及应用[J].电力系统自动化, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005.SHAN Xin, WANG Yiyu, JIN Yiding, et al.Scheme and application of integrated monitoring and fault co-disposal technology of UHV interconnected power grid[J].Automation of Electric Power Systems, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802012&amp;v=Mjk1MzBuTXJZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkx2QUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         闪鑫, 王轶禹, 金一丁, 等.特高压互联电网一体化监视和故障协同处置方案及应用[J].电力系统自动化, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005.SHAN Xin, WANG Yiyu, JIN Yiding, et al.Scheme and application of integrated monitoring and fault co-disposal technology of UHV interconnected power grid[J].Automation of Electric Power Systems, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 徐式蕴, 吴萍, 赵兵, 等.哈郑直流受端华中电网基于响应的交直流协调控制措施[J].电网技术, 2015, 39 (7) :1773-1778.XU Shiyun, WU Ping, ZHAO Bing, et al.Coordinated control strategy of interconnected grid integrated with UHVDC transmission line from Hami to Zhengzhou[J].Power System Technology, 2015, 39 (7) :1773-1778." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507003&amp;v=MjM4NTh0R0ZyQ1VSN3FmWnVac0Z5L2dWTHZBSVRyQmZiRzRIOVRNcUk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         徐式蕴, 吴萍, 赵兵, 等.哈郑直流受端华中电网基于响应的交直流协调控制措施[J].电网技术, 2015, 39 (7) :1773-1778.XU Shiyun, WU Ping, ZHAO Bing, et al.Coordinated control strategy of interconnected grid integrated with UHVDC transmission line from Hami to Zhengzhou[J].Power System Technology, 2015, 39 (7) :1773-1778.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 吴萍, 林伟芳, 孙华东, 等.多馈入直流输电系统换相失败机制及特性[J].电网技术, 2012, 36 (5) :269-274.WU Ping, LIN Weifang, SUN Huadong, et al.Research and electromechanical transient simulation on mechanism of commutation failure in multi-infeed HVDC power transmission system[J].Power System Technology, 2012, 36 (5) :269-274." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201205048&amp;v=MjQyNDNCZmJHNEg5UE1xbzlCYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMdkFJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         吴萍, 林伟芳, 孙华东, 等.多馈入直流输电系统换相失败机制及特性[J].电网技术, 2012, 36 (5) :269-274.WU Ping, LIN Weifang, SUN Huadong, et al.Research and electromechanical transient simulation on mechanism of commutation failure in multi-infeed HVDC power transmission system[J].Power System Technology, 2012, 36 (5) :269-274.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 罗煦之, 张健, 贺静波, 等.计及暂态过电压约束的直流闭锁安控与极控协调控制研究[J].电网技术, 2015, 39 (9) :2526-2531.LUO Xuzhi, ZHANG Jian, HE Jingbo, et al.Coordinated control research of stability control system and pole control system under DC system block considering transient overvoltage[J].Power System Technology, 2015, 39 (9) :2526-2531." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201509025&amp;v=MDQ5MzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHZBSVRyQmZiRzRIOVRNcG85SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         罗煦之, 张健, 贺静波, 等.计及暂态过电压约束的直流闭锁安控与极控协调控制研究[J].电网技术, 2015, 39 (9) :2526-2531.LUO Xuzhi, ZHANG Jian, HE Jingbo, et al.Coordinated control research of stability control system and pole control system under DC system block considering transient overvoltage[J].Power System Technology, 2015, 39 (9) :2526-2531.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" LI F, CHEN Q, LIN X, et al.Simulation on power characteristic of UHVDC during commutation failure and DC block[C]// IEEE Electrical Power and Energy Conference (EPEC) , October 22-25, 2017, Saskatoon, Canada:6p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Simulation on power characteristic of UHVDC during commutation failure and DC block">
                                        <b>[7]</b>
                                         LI F, CHEN Q, LIN X, et al.Simulation on power characteristic of UHVDC during commutation failure and DC block[C]// IEEE Electrical Power and Energy Conference (EPEC) , October 22-25, 2017, Saskatoon, Canada:6p.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" NIE H, SONG W, ZHU Y, et al.Dynamic and static performance optimization of dual active bridge DC-DC converters[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :607-618." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803018&amp;v=MTAxNTZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkx2QUtEM0lhN0c0SDluTXJJOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         NIE H, SONG W, ZHU Y, et al.Dynamic and static performance optimization of dual active bridge DC-DC converters[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :607-618.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 韩平平, 陈凌琦, 胡迪, 等.直流闭锁暂态过电压对风电外送影响及其抑制措施[J].电力系统保护与控制, 2018, 46 (5) :99-105.HAN Pingping, CHEN Lingqi, HU Di, et al.Impact of transient overvoltage caused by DC block on wind power transmission and its suppression measure[J].Power System Protection and Control, 2018, 46 (5) :99-105." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201805014&amp;v=MzE2Nzh2QUx5bmFlYkc0SDluTXFvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         韩平平, 陈凌琦, 胡迪, 等.直流闭锁暂态过电压对风电外送影响及其抑制措施[J].电力系统保护与控制, 2018, 46 (5) :99-105.HAN Pingping, CHEN Lingqi, HU Di, et al.Impact of transient overvoltage caused by DC block on wind power transmission and its suppression measure[J].Power System Protection and Control, 2018, 46 (5) :99-105.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 屠竞哲, 张健, 刘明松, 等.风火打捆直流外送系统直流故障引发风机脱网的问题研究[J].电网技术, 2015, 39 (12) :3333-3338.TU Jingzhe, ZHANG Jian, LIU Mingsong, et al.Study on wind turbine generators tripping caused by HVDC contingencies of wind-thermal-bundled HVDC transmission systems[J].Power System Technology, 2015, 39 (12) :3333-3338." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512003&amp;v=MDUzMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHZBSVRyQmZiRzRIOVROclk5Rlo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         屠竞哲, 张健, 刘明松, 等.风火打捆直流外送系统直流故障引发风机脱网的问题研究[J].电网技术, 2015, 39 (12) :3333-3338.TU Jingzhe, ZHANG Jian, LIU Mingsong, et al.Study on wind turbine generators tripping caused by HVDC contingencies of wind-thermal-bundled HVDC transmission systems[J].Power System Technology, 2015, 39 (12) :3333-3338.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 贺静波, 庄伟, 许涛, 等.暂态过电压引起风电机组连锁脱网风险分析及对策[J].电网技术, 2016, 40 (6) :1839-1844.HE Jingbo, ZHUANG Wei, XU Tao, et al.Study on cascading tripping risk of wind turbines caused by transient overvoltage and its countermeasures[J].Power System Technology, 2016, 40 (6) :1839-1844." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606038&amp;v=Mjg0ODRSN3FmWnVac0Z5L2dWTHZBSVRyQmZiRzRIOWZNcVk5R2JJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         贺静波, 庄伟, 许涛, 等.暂态过电压引起风电机组连锁脱网风险分析及对策[J].电网技术, 2016, 40 (6) :1839-1844.HE Jingbo, ZHUANG Wei, XU Tao, et al.Study on cascading tripping risk of wind turbines caused by transient overvoltage and its countermeasures[J].Power System Technology, 2016, 40 (6) :1839-1844.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 韩平平, 张海天, 丁明, 等.大规模高压直流输电系统闭锁故障下送端风电场高电压穿越的控制策略研究[J].电网技术, 2018, 42 (4) :1086-1095.HAN Pingping, ZHANG Haitian, DING Ming, et al.A coordinated HVRT strategy of large-scale wind power transmitted by HVDC system[J].Power System Technology, 2018, 42 (4) :1086-1095." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201804010&amp;v=MzI2NTJxNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMdkFJVHJCZmJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         韩平平, 张海天, 丁明, 等.大规模高压直流输电系统闭锁故障下送端风电场高电压穿越的控制策略研究[J].电网技术, 2018, 42 (4) :1086-1095.HAN Pingping, ZHANG Haitian, DING Ming, et al.A coordinated HVRT strategy of large-scale wind power transmitted by HVDC system[J].Power System Technology, 2018, 42 (4) :1086-1095.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 袁森, 陈得治, 罗亚洲, 等.直流闭锁冲击弱交流通道的稳定特性及多资源协调控制措施[J].电力自动化设备, 2018, 38 (8) :203-210.YUAN Sen, CHEN Dezhi, LUO Yazhou, et al.Stability characteristics and coordinated control measures of multi-resource for DC blocking fault impacting weak AC channel[J].Electric Power Automation Equipment, 2018, 38 (8) :203-210." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201808029&amp;v=MzIyMzQ5SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHZBSVNIUmZiRzRIOW5NcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         袁森, 陈得治, 罗亚洲, 等.直流闭锁冲击弱交流通道的稳定特性及多资源协调控制措施[J].电力自动化设备, 2018, 38 (8) :203-210.YUAN Sen, CHEN Dezhi, LUO Yazhou, et al.Stability characteristics and coordinated control measures of multi-resource for DC blocking fault impacting weak AC channel[J].Electric Power Automation Equipment, 2018, 38 (8) :203-210.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 钟显, 樊艳芳, 王一波, 等.含高密度风电、交直流送端电网直流闭锁故障稳控方案研究[J].电力系统保护与控制, 2015, 43 (13) :130-138.ZHONG Xian, FAN Yanfang, WANG Yibo, et al.Research of stability control strategies for high density wind power, AC-DC sending grid bipole trip[J].Power System Protection and Control, 2015, 43 (13) :130-138." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201513020&amp;v=MDIzMzlBTHluYWViRzRIOVROckk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         钟显, 樊艳芳, 王一波, 等.含高密度风电、交直流送端电网直流闭锁故障稳控方案研究[J].电力系统保护与控制, 2015, 43 (13) :130-138.ZHONG Xian, FAN Yanfang, WANG Yibo, et al.Research of stability control strategies for high density wind power, AC-DC sending grid bipole trip[J].Power System Protection and Control, 2015, 43 (13) :130-138.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 贺静波, 万磊, 霍超, 等.高压直流输电非典型工况下过电压异常风险分析[J].电网技术, 2014, 38 (12) :3459-3463.HE Jingbo, WAN Lei, HUO Chao, et al.Abnormal over-voltage risk analysis of HVDC transmission on atypical conditions[J].Power System Technology, 2014, 38 (12) :3459-3463." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201412031&amp;v=MjI3MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMdkFJVHJCZmJHNEg5WE5yWTlHWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         贺静波, 万磊, 霍超, 等.高压直流输电非典型工况下过电压异常风险分析[J].电网技术, 2014, 38 (12) :3459-3463.HE Jingbo, WAN Lei, HUO Chao, et al.Abnormal over-voltage risk analysis of HVDC transmission on atypical conditions[J].Power System Technology, 2014, 38 (12) :3459-3463.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 吴萍, 陈昊, 赵兵, 等.风光火打捆交直流混联外送系统交互影响及稳定性研究[J].电网技术, 2016, 40 (7) :1934-1942.WU Ping, CHEN Hao, ZHAO Bing, et al.Study on interaction and stability characteristics of bundled wind-PV-thermal power transmitted with AC/DC system[J].Power System Technology, 2016, 40 (7) :1934-1942." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201607002&amp;v=MTg5MDhIOWZNcUk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHZBSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         吴萍, 陈昊, 赵兵, 等.风光火打捆交直流混联外送系统交互影响及稳定性研究[J].电网技术, 2016, 40 (7) :1934-1942.WU Ping, CHEN Hao, ZHAO Bing, et al.Study on interaction and stability characteristics of bundled wind-PV-thermal power transmitted with AC/DC system[J].Power System Technology, 2016, 40 (7) :1934-1942.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" TU J, PAN Y, ZHANG J, et al.Transient reactive power characteristics of HVDC during commutation failure and impact of HVDC control parameters[J].The Journal of Engineering, 2017 (13) :1134-1139." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transient reactive power characteristics of HVDC during commutation failure and impact of HVDC control parameters">
                                        <b>[17]</b>
                                         TU J, PAN Y, ZHANG J, et al.Transient reactive power characteristics of HVDC during commutation failure and impact of HVDC control parameters[J].The Journal of Engineering, 2017 (13) :1134-1139.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 屠竞哲, 杨莉, 黄涌, 等.直流闭锁引发交流联络线功率波动的机理以及峰值计算[J].电力自动化设备, 2013, 33 (1) :12-17.TU Jingzhe, YANG Li, HUANG Yong, et al.Mechanism and peak value calculation of AC tie-line power swing caused by DC blocking[J].Electric Power Automation Equipment, 2013, 33 (1) :12-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201301004&amp;v=MzE4OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHZBSVNIUmZiRzRIOUxNcm85RllJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         屠竞哲, 杨莉, 黄涌, 等.直流闭锁引发交流联络线功率波动的机理以及峰值计算[J].电力自动化设备, 2013, 33 (1) :12-17.TU Jingzhe, YANG Li, HUANG Yong, et al.Mechanism and peak value calculation of AC tie-line power swing caused by DC blocking[J].Electric Power Automation Equipment, 2013, 33 (1) :12-17.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 王峰, 刘天琪, 丁媛媛, 等.直流闭锁引起的暂态过电压计算方法及其影响因素分析[J].电网技术, 2016, 40 (10) :3059-3065.WANG Feng, LIU Tianqi, DING Yuanyuan, et al.Calculation method and influencing factors of transient overvoltage caused by HVDC block[J].Power System Technology, 2016, 40 (10) :3059-3065." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610019&amp;v=MDgzMjBGckNVUjdxZlp1WnNGeS9nVkx2QUlUckJmYkc0SDlmTnI0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         王峰, 刘天琪, 丁媛媛, 等.直流闭锁引起的暂态过电压计算方法及其影响因素分析[J].电网技术, 2016, 40 (10) :3059-3065.WANG Feng, LIU Tianqi, DING Yuanyuan, et al.Calculation method and influencing factors of transient overvoltage caused by HVDC block[J].Power System Technology, 2016, 40 (10) :3059-3065.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" >
                                        <b>[20]</b>
                                     KIM C K.高压直流输电——功率变换在电力系统中的应用[M].北京:机械工业出版社, 2014:138-139.KIM C K.Application of HVDC—power conversion in power system[M].Beijing:China Machine Press, 2014:138-139.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 15:47</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),150-157+161 DOI:10.7500/AEPS20181114006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于无功功率短路比的直流闭锁暂态过电压计算方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">尹纯亚</a>
                                <a href="javascript:;">李凤婷</a>
                                <a href="javascript:;">周识远</a>
                                <a href="javascript:;">陈伟伟</a>
                </h2>
                    <h2>

                    <span>新疆大学电气工程学院</span>
                    <span>国网甘肃省电力有限公司风电技术中心</span>
                    <span>国网新疆电力有限公司经济技术研究院</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对现有特高压直流闭锁引起交流系统换流母线暂态过电压计算方法在极低短路比情况下可能无实解的问题, 基于直流闭锁后的谐振电路, 推导建立了暂态过电压与谐振频率的关系式。参照短路比的定义, 提出无功功率短路比的概念, 在此基础上, 提出适用范围更广的直流闭锁暂态过电压计算方法。研究发现, 换流母线暂态过电压随着无功功率短路比的减小呈非线性加速上升的趋势。以DIgSILENT为平台搭建国际大电网会议 (CIGRE) 直流输电标准测试系统与±800 kV天中直流送端系统, 仿真分析验证了所提出的暂态过电压计算方法的有效性, 在极低短路比系统中仍然适用。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%89%B9%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">特高压直流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E9%97%AD%E9%94%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流闭锁;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9A%82%E6%80%81%E8%BF%87%E7%94%B5%E5%8E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">暂态过电压;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A0%E5%8A%9F%E5%8A%9F%E7%8E%87%E7%9F%AD%E8%B7%AF%E6%AF%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">无功功率短路比;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    尹纯亚 (1994—) , 男, 博士研究生, 主要研究方向:交直流系统稳定与控制。E-mail:1399132297@qq.com;
                                </span>
                                <span>
                                    *李凤婷 (1965—) , 女, 通信作者, 博士, 教授, 博士生导师, 主要研究方向:可再生能源并网技术。E-mail:xjlft2009@sina.com;
                                </span>
                                <span>
                                    周识远 (1984—) , 男, 高级工程师, 主要研究方向:智能电网、新能源并网控制及可靠性分析。E-mail:18294094@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-14</p>

                    <p>

                            <b>基金：</b>
                                                        <span>新疆维吾尔自治区科技支疆项目 (2017E0277);</span>
                                <span>国家电网公司科技项目 (SGXJJY00GHJS1800065);</span>
                    </p>
            </div>
                    <h1><b>Calculation Method of Transient Overvoltage Due to DC Blocking Based on Short Circuit Ratio of Reactive Power</b></h1>
                    <h2>
                    <span>YIN Chunya</span>
                    <span>LI Fengting</span>
                    <span>ZHOU Shiyuan</span>
                    <span>CHEN Weiwei</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Xinjiang University</span>
                    <span>Wind Power Technology Center of State Grid Gansu Electric Power Co.Ltd.</span>
                    <span>Economic Research Institute of State Grid Xinjiang Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The existing calculation methods of transient overvoltage on the commutation bus due to the ultra-high voltage direct current (UHVDC) blocking have no real solution in the case of extremely low short-circuit ratio. Based on the resonant circuit after DC blocking, this paper deduces and establishes the expression of the relationship between transient overvoltage and resonant frequency. Referring to the definition of short circuit ratio, the concept of reactive power short-circuit ratio is proposed. Then, a method for calculating transient overvoltage after DC blocking is proposed with wider application range. It is found that the trend of transient overvoltage on the commutation bus is nonlinear and accelerates with the decrease of reactive power short circuit ratio. Finally, based on the DIgSILENT simulation platform, the DC transmission standard test system of International Council on Large Electric Systems and Xinjiang Tianshan-Zhongzhou DC transmission system of China are built to verify the proposed calculation method of transient overvoltage. The simulation results show that the proposed calculation method is effective and applicable in the system with extremely low short-circuit ratio.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ultra-high%20voltage%20direct%20current%20(UHVDC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ultra-high voltage direct current (UHVDC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20blocking&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC blocking;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transient%20overvoltage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transient overvoltage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reactive%20power%20short%20circuit-ratio&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reactive power short circuit-ratio;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-14</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Science and Technology Project of Xinjiang Uygur Autonomous Region for Promoting Its Self-development (No. 2017 E0277);</span>
                                <span>State Grid Corporation of China (No. SGXJJY00 GHJS1800065);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="42" name="42" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="43">与交流输电系统相比, 特高压直流输电在大容量、远距离输送电能上具有无可比拟的优势<citation id="149" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。但特高压直流系统的换流站在运行中需要消耗大量的无功功率<citation id="150" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>, 一旦直流系统发生闭锁故障, 换流站消耗的无功功率瞬时降低, 由于换流站内的无功补偿装置来不及切除, 盈余的无功功率将倒送到交流系统引起严重的暂态过电压<citation id="148" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>, 严重威胁电力系统的安全稳定运行。</p>
                </div>
                <div class="p1">
                    <p id="44">针对直流闭锁后的暂态过电压, 文献<citation id="151" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</citation>分别分析了直流闭锁与换相失败引发直流近区暂态过电压进而可能导致风机高压脱网的问题, 并提出了应对措施;文献<citation id="152" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>依托仿真软件搭建实际大电网模型, 对直流闭锁后的电压、频率进行了仿真分析;文献<citation id="153" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>]</citation>分析了直流运行异常引起的过电压对风电、光伏运行的影响;文献<citation id="154" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>]</citation>分别研究了直流闭锁与换相失败后的有功、无功特性, 并给出了功率波动峰值的近似计算方法。</p>
                </div>
                <div class="p1">
                    <p id="45">以上研究都是针对直流闭锁引起暂态过电压的定性分析, 但针对暂态过电压的定量计算方面的研究较少。文献<citation id="155" type="reference">[<a class="sup">19</a>]</citation>提出了一种暂态过电压定量计算方法, 并分析了暂态过电压与短路比、闭锁容量的关系。该方法在短路比较高的系统, 可以较好地衡量暂态过电压程度, 但应用于短路比较低的系统时, 可能出现没有实解的情况, 且换流站消耗的无功功率与直流闭锁容量也会影响其适用性;文献<citation id="156" type="reference">[<a class="sup">19</a>]</citation>得出双极闭锁暂态过电压上升量是单极闭锁的2倍的结论只适用于高短路比的系统。</p>
                </div>
                <div class="p1">
                    <p id="46">针对现有特高压直流闭锁暂态过电压计算方法适用性有限的问题, 从并联谐振的角度推导出适用性更广的换流母线暂态过电压定量计算方法, 对闭锁容量与暂态过电压的关系进行定量研究, 并分析新能源脱网对暂态过电压的影响, 最后搭建仿真模型进行仿真验证。</p>
                </div>
                <h3 id="47" name="47" class="anchor-tag"><b>1</b> 直流闭锁暂态过电压计算方法</h3>
                <h4 class="anchor-tag" id="48" name="48"><b>1.1</b> 暂态过电压计算</h4>
                <div class="p1">
                    <p id="49">直流发生闭锁后, 交流系统等值电流源<mathml id="50"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>、等值电感<i>L</i><sub>e</sub>与换流站无功功率等值电容<i>C</i>构成的等值电路如图1所示, 其中<mathml id="51"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>和<mathml id="52"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>C</mtext></msub></mrow></math></mathml>分别为交流系统等值电感电流和等值电容电流, <i>ω</i><sub>0</sub>为基波角频率。</p>
                </div>
                <div class="area_img" id="53">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910019_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 直流闭锁后的等值电路" src="Detail/GetImg?filename=images/DLXT201910019_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 直流闭锁后的等值电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910019_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Equivalent circuit after DC blocking</b></p>

                </div>
                <div class="p1">
                    <p id="54">根据图1可得到换流母线处电压<mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml> (与等值电容的电压相等) 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="56"><mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mfrac><mn>1</mn><mrow><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac><mo>+</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>C</mi></mrow></mfrac><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="58">等值电势<mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>e</mtext></msub></mrow></math></mathml>与等值电流源、等值电感的关系为:</p>
                </div>
                <div class="p1">
                    <p id="60"><mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="62">则消去电流项可得换流母线电压与等值电势的关系为:</p>
                </div>
                <div class="p1">
                    <p id="63"><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>e</mtext></msub></mrow><mrow><mn>1</mn><mo>-</mo><mi>ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>C</mi></mrow></mfrac></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="65">由式 (3) 可以看出, 直流闭锁后换流母线暂态过电压主要与交流系统的等值电势、等值电感与等值电容与有关。</p>
                </div>
                <div class="p1">
                    <p id="66">图1中并联谐振电路的谐振角频率为:</p>
                </div>
                <div class="p1">
                    <p id="67"><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><msqrt><mrow><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub><mi>C</mi></mrow></msqrt></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="69">联立式 (4) 与式 (3) 可得换流母线暂态过电压为:</p>
                </div>
                <div class="area_img" id="160">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910019_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="72">其中, 当<i>ω</i><sub>r</sub>=2<i>ω</i><sub>0</sub>时, 则谐振频率等于2倍基波频率。</p>
                </div>
                <div class="p1">
                    <p id="73">交流系统等值电抗为:</p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Ν</mtext></mrow><mn>2</mn></msubsup></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>R</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>U</i><sub>LN</sub>为换流母线额定线电压;<i>P</i><sub>dN</sub>为直流额定传输有功功率;<i>S</i><sub>CR</sub>为短路比。</p>
                </div>
                <div class="p1">
                    <p id="77">则等值电感为:</p>
                </div>
                <div class="p1">
                    <p id="78"><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Ν</mtext></mrow><mn>2</mn></msubsup></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>S</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>R</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="80">直流闭锁后, 等值电势表达式为<citation id="157" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ν</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mtext>C</mtext></msub><mi>X</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>Q</i><sub>C</sub>为换流站无功补偿装置提供的无功功率, 当直流系统间没有无功功率交换时, <i>Q</i><sub>d</sub>=<i>Q</i><sub>C</sub>=<i>kP</i><sub>d</sub> (<i>P</i><sub>d</sub>为直流传输的有功功率) , 则有</p>
                </div>
                <div class="p1">
                    <p id="84"><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>=</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Ν</mtext></mrow><mn>2</mn></msubsup></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>k</mi><mi>Ρ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Ν</mtext></mrow><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="86"><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><mo>=</mo><mfrac><mrow><mi>k</mi><mi>Ρ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Ν</mtext></mrow><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="88">将式 (7) 与式 (10) 代入式 (4) 中可得:</p>
                </div>
                <div class="area_img" id="161">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910019_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="91"><i>S</i><sub>CR</sub>是交流系统短路容量与直流额定传输功率的比值<citation id="158" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 且直流传输有功功率与消耗无功功率存在密切的关系, 但两者之间的关系受实际交直流系统运行方式的影响, 直流系统实际运行时的功率不一定按照额定功率进行传输, 可能导致应用<i>S</i><sub>CR</sub>衡量暂态过电压的结果不够精确。</p>
                </div>
                <div class="p1">
                    <p id="92"><i>S</i><sub>CR</sub>=<i>S</i><sub>C</sub>/<i>P</i><sub>dN</sub>, <i>S</i><sub>C</sub>为交流系统短路容量。将式 (8) 与式 (11) 代入式 (5) 可得直流闭锁后的换流母线暂态过电压标幺值的解析表达式为:</p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><msup><mtext>L</mtext><mo>′</mo></msup></msub><mo>=</mo><mfrac><mrow><mi>F</mi><msubsup><mrow></mrow><mtext>r</mtext><mn>2</mn></msubsup><mo>+</mo><mn>1</mn></mrow><mrow><mi>F</mi><msubsup><mrow></mrow><mtext>r</mtext><mn>2</mn></msubsup><mo>-</mo><mn>1</mn></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow></mfrac></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="95">由式 (12) 可以看出, 直流闭锁后的暂态过电压程度受交流系统的短路容量与换流站内配置的无功补偿容量的影响。</p>
                </div>
                <h4 class="anchor-tag" id="96" name="96"><b>1.2</b> 无功功率短路比</h4>
                <div class="p1">
                    <p id="97">由1.1节分析可知, 短路容量与无功功率是暂态过电压的主要影响因素。<i>S</i><sub>CR</sub>指标只是在一定程度上反映了短路容量, 并不能准确反映换流站无功功率的情况, 不同系统之间仅仅通过比较其短路比也只能给出相对的趋势, 具有相同<i>S</i><sub>CR</sub>的交直流系统, 由于换流站消耗的无功功率不同, 其暂态过电压程度可能有很大差别。</p>
                </div>
                <div class="p1">
                    <p id="98">同为<i>S</i><sub>CR</sub>=2.5的系统在换流站分别配置40%, 50%, 60%直流输送有功功率的无功补偿量仿真结果对比如附录A图A1所示。可以看出, 直流闭锁后暂态过电压受到换流站内无功补偿容量的影响依然很大, 想要精确地衡量直流闭锁后暂态过电压程度, 根据式 (12) , 可知需要同时考虑<i>S</i><sub>CR</sub>与换流站消耗的无功功率的影响。</p>
                </div>
                <div class="p1">
                    <p id="99">参考短路比的定义, 提出无功功率短路比的概念, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>=</mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow></mfrac></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="102">由式 (13) 可知, <i>R</i><sub>r</sub>将交流系统短路容量与换流站无功补偿容量同时考虑在内, 且是换流母线暂态过电压的表达式的唯一变量。<i>S</i><sub>C</sub>反映了交流系统的强度, <i>Q</i><sub>C</sub>反映了换流站内无功补偿容量, 可以更准确地衡量直流闭锁后的暂态过电压程度。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>1.3</b> 基于无功功率短路比的暂态过电压计算</h4>
                <div class="p1">
                    <p id="104">将式 (13) 代入式 (12) 可得换流母线暂态过电压表达式为:</p>
                </div>
                <div class="p1">
                    <p id="105"><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><msup><mtext>L</mtext><mo>′</mo></msup></msub><mo>=</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>+</mo><mn>1</mn></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="107">根据式 (14) 可得闭锁换流母线暂态过电压与无功功率短路比的关系曲线如附录A图A2所示。由该图可以看出, 直流闭锁后的换流母线电压随着<i>R</i><sub>r</sub>的减小呈非线性加速上升的趋势, 双极闭锁导致的暂态过电压较单极闭锁更大。当<i>R</i><sub>r</sub>=2时, 若<i>Q</i><sub>C</sub>=<i>Q</i><sub>d</sub>=0.5<i>P</i><sub>dN</sub>, 则<i>S</i><sub>CR</sub>=1, 可以看出本文暂态过电压计算方法依然有实解。当无功功率短路比较小时, 闭锁后的暂态过电压程度急剧上升, 严重威胁电力系统的安全稳定运行。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>1.4</b> 单、双极闭锁暂态过电压</h4>
                <div class="p1">
                    <p id="109">1.3节中对于双极闭锁导致的暂态过电压与单极闭锁的关系只能看到相对的趋势, 因此本节将定量分析两者的关系。</p>
                </div>
                <div class="p1">
                    <p id="110">双极闭锁导致的暂态压升为:</p>
                </div>
                <div class="p1">
                    <p id="111"><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>i</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>b</mtext><mtext>i</mtext><mtext>p</mtext></mrow></msub><mo>+</mo><mn>1</mn></mrow><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>b</mtext><mtext>i</mtext><mtext>p</mtext></mrow></msub><mo>-</mo><mn>1</mn></mrow></mfrac><mo>-</mo><mn>1</mn><mo>=</mo><mfrac><mn>2</mn><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>b</mtext><mtext>i</mtext><mtext>p</mtext></mrow></msub><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>R</i><sub>r, bip</sub>为双极运行时的无功功率短路比。</p>
                </div>
                <div class="p1">
                    <p id="114">单极闭锁导致的暂态压升为:</p>
                </div>
                <div class="p1">
                    <p id="115"><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>o</mtext><mtext>n</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>m</mtext><mtext>o</mtext><mtext>n</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo>+</mo><mn>1</mn></mrow><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>m</mtext><mtext>o</mtext><mtext>n</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo>-</mo><mn>1</mn></mrow></mfrac><mo>-</mo><mn>1</mn><mo>=</mo><mfrac><mn>2</mn><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>m</mtext><mtext>o</mtext><mtext>n</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>R</i><sub>r, monop</sub>为单极运行时的无功功率短路比。</p>
                </div>
                <div class="p1">
                    <p id="118">设交直流系统双极运行时双极、单极闭锁导致的暂态过电压的压升比值为<i>b</i>, <i>R</i><sub>r, monop</sub>=2<i>R</i><sub>r, bip</sub>, 其中<i>R</i><sub>r, bip</sub>=<i>R</i><sub>r</sub>, 可得<i>b</i>与<i>R</i><sub>r</sub> (双极运行状态下的<i>R</i><sub>r</sub>) 的关系如式 (17) 与附录A图A3所示。</p>
                </div>
                <div class="p1">
                    <p id="119"><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>b</mi><mo>=</mo><mfrac><mrow><mn>2</mn><mi>R</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mn>1</mn></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mn>1</mn></mrow></mfrac><mo>=</mo><mn>2</mn><mo>+</mo><mfrac><mn>1</mn><mrow><mi>R</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="121">由式 (17) 与附录A图A3可以看出, 虽然双极闭锁容量是单极闭锁的2倍, 但双极闭锁导致的暂态压升与单极闭锁的比值大于2, 且随着<i>R</i><sub>r</sub>的降低呈非线性加速上升的趋势, 即系统强度越低, 双极闭锁将会导致越严重的暂态压升, 进一步说明闭锁后的暂态过电压与闭锁容量呈非线性关系。</p>
                </div>
                <h3 id="122" name="122" class="anchor-tag"><b>2</b> 送端新能源脱网对暂态过电压的影响</h3>
                <div class="p1">
                    <p id="123">直流闭锁后一般延时<i>t</i> (一般为200 ms) 切除换流站内无功补偿装置和滤波器, 如果送端系统为新能源高渗透系统, 其间的暂态过电压有可能导致高电压穿越能力不足的新能源机组连锁脱网, 交流系统失去交流电源会导致短路容量降低, 设新能源机组脱网的短路容量为<i>S</i><sub>CW</sub>, 则换流母线暂态电压为:</p>
                </div>
                <div class="p1">
                    <p id="124"><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><msup><mtext>L</mtext><mo>′</mo></msup></msub><mo>=</mo><mfrac><mrow><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>W</mtext></mrow></msub></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow></mfrac><mo>+</mo><mn>1</mn></mrow><mrow><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>W</mtext></mrow></msub></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow></mfrac><mo>-</mo><mn>1</mn></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><msup><mtext>r</mtext><mo>′</mo></msup></msub><mo>+</mo><mn>1</mn></mrow><mrow><mi>R</mi><msub><mrow></mrow><msup><mtext>r</mtext><mo>′</mo></msup></msub><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="126">新能源机组脱网后的无功功率短路比为<i>R</i><sub>r</sub>′, 根据附录A图A2与式 (18) 可得出随着新能源脱网容量的增大, 交流系统短路容量越低, 新能源脱网恶化暂态过电压的程度越大, 进一步增大新能源大规模脱网的风险, 可能引发连锁事故, 威胁送端系统的安全稳定运行。</p>
                </div>
                <h3 id="127" name="127" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="128" name="128"><b>3.1</b> 直流输电标准测试系统仿真验证</h4>
                <div class="p1">
                    <p id="129">本文首先采用国际大电网会议 (CIGRE) 直流输电标准测试系统进行仿真验证, 系统的结构与参数如附录A图A4与附录B表B1所示。</p>
                </div>
                <div class="p1">
                    <p id="130">现有计算方法与本文所提计算方法得到曲线结果、与进行大量的仿真分析得到直流闭锁后换流母线暂态电压 (标幺值) 随<i>R</i><sub>r</sub>变化的结果对比见图2。</p>
                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910019_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不同计算方法的比较结果" src="Detail/GetImg?filename=images/DLXT201910019_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不同计算方法的比较结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910019_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Comparison result of different calculation methods</b></p>

                </div>
                <div class="p1">
                    <p id="132">由图2可以看出在短路比较低的情况下, 本文算法依然有实解, 本文算法可正确反映暂态过电压的上升趋势与过电压程度, 能够适应交流系统强度较低的系统。</p>
                </div>
                <div class="p1">
                    <p id="133">考虑到运行时换流站消耗的无功功率一般为传输有功功率的40%～60%<citation id="159" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>, 算例中<i>k</i>取值为0.54时, 当直流传输功率为1 000 MW, <i>R</i><sub>r</sub>为3, 4, 6, 8时, 直流闭锁换流母线暂态过电压仿真结果与计算结果对比如表1所示。</p>
                </div>
                <div class="area_img" id="134">
                    <p class="img_tit"><b>表1 不同短路容量下的换流母线暂态过电压结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Transient overvoltage result of commutation bus with different short-circuit capacities</b></p>
                    <p class="img_note"></p>
                    <table id="134" border="1"><tr><td rowspan="2"><br /><i>S</i><sub>C</sub>/MVA</td><td rowspan="2"><i>Q</i><sub>C</sub>/Mvar</td><td rowspan="2"><i>R</i><sub>r</sub></td><td colspan="2"><br />暂态过电压</td><td rowspan="2">误差/%</td></tr><tr><td><br />仿真值</td><td>本文算法</td></tr><tr><td><br /> 1 620</td><td>540</td><td>3</td><td>1.90</td><td>2.00</td><td>5.0</td></tr><tr><td><br /> 2 160</td><td>540</td><td>4</td><td>1.59</td><td>1.67</td><td>4.8</td></tr><tr><td><br /> 3 240</td><td>540</td><td>6</td><td>1.33</td><td>1.40</td><td>5.0</td></tr><tr><td><br /> 4 320</td><td>540</td><td>8</td><td>1.26</td><td>1.29</td><td>2.3</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="135">交流系统短路容量<i>S</i><sub>C</sub>=4 320 MVA, 直流传输功率为1 000, 1 500, 2 000, 2 500 MW时的仿真结果与计算结果对比如表2所示。 <b>表2 不同传输功率下的换流母线暂态过电压结果</b></p>
                </div>
                <div class="area_img" id="136">
                    <p class="img_tit"> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Transient overvoltage results of commutation bus with different transmission power</b></p>
                    <p class="img_note"></p>
                    <table id="136" border="1"><tr><td rowspan="2"><br /><i>S</i><sub>C</sub>/<br />MVA</td><td rowspan="2"><i>P</i><sub>d</sub>/<br />MW</td><td rowspan="2"><i>Q</i><sub>C</sub>/<br />Mvar</td><td rowspan="2"><i>R</i><sub>r</sub></td><td colspan="2"><br />暂态过电压</td><td rowspan="2">误差/%</td></tr><tr><td><br />仿真值</td><td>本文算法</td></tr><tr><td><br /> 4 320</td><td>1 000</td><td>540</td><td>8.00</td><td>1.26</td><td>1.29</td><td>2.3</td></tr><tr><td><br /> 4 320</td><td>1 500</td><td>810</td><td>5.33</td><td>1.43</td><td>1.46</td><td>2.1</td></tr><tr><td><br /> 4 320</td><td>2 000</td><td>1 080</td><td>4.00</td><td>1.60</td><td>1.67</td><td>4.0</td></tr><tr><td><br /> 4 320</td><td>2 500</td><td>1 350</td><td>3.20</td><td>1.85</td><td>1.91</td><td>3.1</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="137">仿真结果验证了本文提出的直流闭锁暂态过电压计算方法能够适用于不同运行方式下的交直流系统, 适应范围较广。在交流系统短路容量与换流站内无功补偿容量已知的情况下, 本文方法可简单、快捷地计算暂态过电压程度, 为稳控方案的快速制定提供参考依据, 提高系统稳定性。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>3.2</b> 实际电网仿真验证</h4>
                <div class="p1">
                    <p id="139">为进一步验证本文所提算法的正确性, 参照±800 kV天中直流送端系统哈密电网 (结构示意图见附录A图A5) , 以DIgSILENT为平台搭建仿真模型进行验证。</p>
                </div>
                <div class="p1">
                    <p id="140">仿真算例中, 短路容量都为26 763 MVA, 交直流系统稳态运行时:单极运行输送有功功率为4 000 MW, 换流站消耗无功功率为2 018.8 Mvar, 换流站无功补偿装置发出1 935 Mvar;双极输送有功功率为8 000 MW, 换流站消耗无功功率为4 772 Mvar, 换流站无功补偿装置发出4 533.8 Mvar。1 s时天中直流分别发生单、双极闭锁后换流母线暂态过电压如附录A图A6和表3所示;1.1 s时不同新能源短路容量脱网下的换流母线电压仿真结果如附录A图A7所示。</p>
                </div>
                <div class="area_img" id="141">
                    <p class="img_tit"><b>表3 换流母线暂态过电压响应结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Transient overvoltage response results of commutation bus</b></p>
                    <p class="img_note"></p>
                    <table id="141" border="1"><tr><td rowspan="2"><br />闭锁容量/MW</td><td rowspan="2"><i>R</i><sub>r</sub></td><td colspan="2"><br />暂态过电压</td><td rowspan="2">误差/%</td></tr><tr><td><br /> 仿真值</td><td>理论值</td></tr><tr><td><br /> 4 000</td><td>13.25</td><td>1.14</td><td>1.16</td><td>1.7</td></tr><tr><td><br /> 8 000</td><td>5.90</td><td>1.35</td><td>1.41</td><td>4.3</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="142">从表3所示的仿真结果与理论计算结果对比可以看出, 直流单极闭锁与双极闭锁暂态过电压误差都小于5%, 产生误差的主要原因是理论推导时, 忽略了直流闭锁前交直流系统间的无功交换量, 无功交换量较大时, 本文算法的精度将受到影响。</p>
                </div>
                <div class="p1">
                    <p id="143">双极运行会消耗更大的无功功率, 在相同短路容量情况下, 无功功率短路比更低, 引起的暂态压升更大, 与前文理论分析结果一致;由表3数据可以计算得出双极闭锁暂态压升与单极闭锁比值的仿真值与理论值分别为2.5与2.56, 误差为2.3%, 进一步说明闭锁容量与暂态压升呈非线性加速上升的关系, 与理论分析结果吻合;附录A图A7仿真结果表明, 新能源机组在滤波器切除之前脱网, 将会对交流系统造成二次冲击, 进一步恶化暂态过电压。对于天中直流而言, 应合理控制直流的传输功率, 避免大容量闭锁对新能源机组的冲击, 进而发生大规模脱网事故。</p>
                </div>
                <h3 id="144" name="144" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="145">本文提出适用范围更广的暂态过电压计算方法, 研究发现交流系统短路容量与无功功率是引起暂态过电压的主要因素。定义了无功功率短路比来衡量直流闭锁后的暂态过电压程度, 分析了无功功率短路比与暂态过电压间的关系, 并定量研究了双极闭锁与单极闭锁暂态压升的比值, 指出直流闭锁后的暂态过电压与闭锁容量成呈非线性关系;新能源机组脱网会进一步抬升暂态过电压。分别搭建CIGRE直流输电标准测试系统与天中直流送端系统, 仿真验证了本文方法与指标的有效性与正确性。本文提出的暂态过电压计算方法可为特高压直流规划、交直流系统稳定性分析提供理论依据;也可为分析新能源机组高压脱网的风险以及新能源高电压穿越标准制定提供理论指导;相关结果对直流闭锁后稳控措施制定具有一定的参考价值。</p>
                </div>
                <div class="p1">
                    <p id="146">本文仅讨论了暂态过电压与风电机组脱网存在的关系, 后续将对两者间的相互作用机理做进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="147">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="162" name="162">附录A</h4>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910019_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 不同无功配置的换流母线电压" src="Detail/GetImg?filename=images/DLXT201910019_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 不同无功配置的换流母线电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910019_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Commutation bus voltage with different reactive power configurations</p>

                </div>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910019_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 换流母线暂态过电压与无功功率短路比的关系" src="Detail/GetImg?filename=images/DLXT201910019_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 换流母线暂态过电压与无功功率短路比的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910019_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The relationship between commutation bus voltage with RSCR</p>

                </div>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910019_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 b与无功功率短路比的关系" src="Detail/GetImg?filename=images/DLXT201910019_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 b与无功功率短路比的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910019_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 The relationship between b with RSCR</p>

                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910019_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 直流输电标准测试系统模型" src="Detail/GetImg?filename=images/DLXT201910019_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 直流输电标准测试系统模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910019_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Model of DC transmission standard test system</p>

                </div>
                <div class="area_img" id="167">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910019_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 哈密地区换流站近区网架结构示意图" src="Detail/GetImg?filename=images/DLXT201910019_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 哈密地区换流站近区网架结构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910019_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Schematic diagram of grid structure of the DC rectifier station in Hami area</p>

                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910019_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 换流母线暂态过电压响应曲线" src="Detail/GetImg?filename=images/DLXT201910019_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 换流母线暂态过电压响应曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910019_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Transient overvoltage response curve of commutated bus</p>

                </div>
                <div class="area_img" id="169">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910019_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 不同新能源脱网短路容量下换流母线电压" src="Detail/GetImg?filename=images/DLXT201910019_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 不同新能源脱网短路容量下换流母线电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910019_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Transient overvoltage response curve of commutated bus under different short circuit capacity of new energy</p>

                </div>
                <h4 class="anchor-tag" id="170" name="170">附录B</h4>
                <div class="area_img" id="171">
                                            <p class="img_tit">
                                                表B1 直流输电标准测试系统参数
                                                    <br />
                                                Table B1 Parameters of DC transmission standard test system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910019_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910019_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910019_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 直流输电标准测试系统参数" src="Detail/GetImg?filename=images/DLXT201910019_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806002&amp;v=MjE0MTJGeS9nVkx2QUlTSFRlckc0SDluTXFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 杨海涛, 吉平, 苗淼, 等.未来中国特高压电网结构形态与电源组成相互关系分析[J].电力系统自动化, 2018, 42 (6) :9-17.DOI:10.7500/AEPS20170808004.YANG Haitao, JI Ping, MIAO Miao, et al.Analysis on interrelationship between future UHV power grid structural form and power source composition in China[J].Automation of Electric Power Systems, 2018, 42 (6) :9-17.DOI:10.7500/AEPS20170808004.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801019&amp;v=MDkyMjhadVpzRnkvZ1ZMdkFJU0hUZXJHNEg5bk1ybzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 郑超, 莫品豪, 文继锋, 等.直流滤波器高压电容器接地故障保护判据和方案[J].电力系统自动化, 2018, 42 (1) :132-137.DOI:10.7500/AEPS20170613014.ZHENG Chao, MO Pinhao, WEN Jifeng, et al.Criterion and scheme for high-voltage capacitor earth fault protection of DC filter[J].Automation of Electric Power Systems, 2018, 42 (1) :132-137.DOI:10.7500/AEPS20170613014.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802012&amp;v=MjUwOTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHZBSVNIVGVyRzRIOW5Nclk5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 闪鑫, 王轶禹, 金一丁, 等.特高压互联电网一体化监视和故障协同处置方案及应用[J].电力系统自动化, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005.SHAN Xin, WANG Yiyu, JIN Yiding, et al.Scheme and application of integrated monitoring and fault co-disposal technology of UHV interconnected power grid[J].Automation of Electric Power Systems, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507003&amp;v=MDUyMTlBSVRyQmZiRzRIOVRNcUk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 徐式蕴, 吴萍, 赵兵, 等.哈郑直流受端华中电网基于响应的交直流协调控制措施[J].电网技术, 2015, 39 (7) :1773-1778.XU Shiyun, WU Ping, ZHAO Bing, et al.Coordinated control strategy of interconnected grid integrated with UHVDC transmission line from Hami to Zhengzhou[J].Power System Technology, 2015, 39 (7) :1773-1778.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201205048&amp;v=MDI3MTNvOUJiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkx2QUlUckJmYkc0SDlQTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 吴萍, 林伟芳, 孙华东, 等.多馈入直流输电系统换相失败机制及特性[J].电网技术, 2012, 36 (5) :269-274.WU Ping, LIN Weifang, SUN Huadong, et al.Research and electromechanical transient simulation on mechanism of commutation failure in multi-infeed HVDC power transmission system[J].Power System Technology, 2012, 36 (5) :269-274.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201509025&amp;v=MTg4NDRmYkc0SDlUTXBvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkx2QUlUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 罗煦之, 张健, 贺静波, 等.计及暂态过电压约束的直流闭锁安控与极控协调控制研究[J].电网技术, 2015, 39 (9) :2526-2531.LUO Xuzhi, ZHANG Jian, HE Jingbo, et al.Coordinated control research of stability control system and pole control system under DC system block considering transient overvoltage[J].Power System Technology, 2015, 39 (9) :2526-2531.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Simulation on power characteristic of UHVDC during commutation failure and DC block">

                                <b>[7]</b> LI F, CHEN Q, LIN X, et al.Simulation on power characteristic of UHVDC during commutation failure and DC block[C]// IEEE Electrical Power and Energy Conference (EPEC) , October 22-25, 2017, Saskatoon, Canada:6p.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803018&amp;v=MDI4OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMdkFLRDNJYTdHNEg5bk1ySTlFYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> NIE H, SONG W, ZHU Y, et al.Dynamic and static performance optimization of dual active bridge DC-DC converters[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :607-618.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201805014&amp;v=MjQyODZxZlp1WnNGeS9nVkx2QUx5bmFlYkc0SDluTXFvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 韩平平, 陈凌琦, 胡迪, 等.直流闭锁暂态过电压对风电外送影响及其抑制措施[J].电力系统保护与控制, 2018, 46 (5) :99-105.HAN Pingping, CHEN Lingqi, HU Di, et al.Impact of transient overvoltage caused by DC block on wind power transmission and its suppression measure[J].Power System Protection and Control, 2018, 46 (5) :99-105.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512003&amp;v=MDcwMDhadVpzRnkvZ1ZMdkFJVHJCZmJHNEg5VE5yWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 屠竞哲, 张健, 刘明松, 等.风火打捆直流外送系统直流故障引发风机脱网的问题研究[J].电网技术, 2015, 39 (12) :3333-3338.TU Jingzhe, ZHANG Jian, LIU Mingsong, et al.Study on wind turbine generators tripping caused by HVDC contingencies of wind-thermal-bundled HVDC transmission systems[J].Power System Technology, 2015, 39 (12) :3333-3338.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606038&amp;v=MzE5NjRSN3FmWnVac0Z5L2dWTHZBSVRyQmZiRzRIOWZNcVk5R2JJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 贺静波, 庄伟, 许涛, 等.暂态过电压引起风电机组连锁脱网风险分析及对策[J].电网技术, 2016, 40 (6) :1839-1844.HE Jingbo, ZHUANG Wei, XU Tao, et al.Study on cascading tripping risk of wind turbines caused by transient overvoltage and its countermeasures[J].Power System Technology, 2016, 40 (6) :1839-1844.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201804010&amp;v=MDc2OTQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHZBSVRyQmZiRzRIOW5NcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 韩平平, 张海天, 丁明, 等.大规模高压直流输电系统闭锁故障下送端风电场高电压穿越的控制策略研究[J].电网技术, 2018, 42 (4) :1086-1095.HAN Pingping, ZHANG Haitian, DING Ming, et al.A coordinated HVRT strategy of large-scale wind power transmitted by HVDC system[J].Power System Technology, 2018, 42 (4) :1086-1095.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201808029&amp;v=MDI0MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVkx2QUlTSFJmYkc0SDluTXA0OUhiWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 袁森, 陈得治, 罗亚洲, 等.直流闭锁冲击弱交流通道的稳定特性及多资源协调控制措施[J].电力自动化设备, 2018, 38 (8) :203-210.YUAN Sen, CHEN Dezhi, LUO Yazhou, et al.Stability characteristics and coordinated control measures of multi-resource for DC blocking fault impacting weak AC channel[J].Electric Power Automation Equipment, 2018, 38 (8) :203-210.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201513020&amp;v=MTQ5ODNVUjdxZlp1WnNGeS9nVkx2QUx5bmFlYkc0SDlUTnJJOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 钟显, 樊艳芳, 王一波, 等.含高密度风电、交直流送端电网直流闭锁故障稳控方案研究[J].电力系统保护与控制, 2015, 43 (13) :130-138.ZHONG Xian, FAN Yanfang, WANG Yibo, et al.Research of stability control strategies for high density wind power, AC-DC sending grid bipole trip[J].Power System Protection and Control, 2015, 43 (13) :130-138.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201412031&amp;v=Mjc4OTVnVkx2QUlUckJmYkc0SDlYTnJZOUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 贺静波, 万磊, 霍超, 等.高压直流输电非典型工况下过电压异常风险分析[J].电网技术, 2014, 38 (12) :3459-3463.HE Jingbo, WAN Lei, HUO Chao, et al.Abnormal over-voltage risk analysis of HVDC transmission on atypical conditions[J].Power System Technology, 2014, 38 (12) :3459-3463.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201607002&amp;v=MjYxOTMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMdkFJVHJCZmJHNEg5Zk1xSTlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 吴萍, 陈昊, 赵兵, 等.风光火打捆交直流混联外送系统交互影响及稳定性研究[J].电网技术, 2016, 40 (7) :1934-1942.WU Ping, CHEN Hao, ZHAO Bing, et al.Study on interaction and stability characteristics of bundled wind-PV-thermal power transmitted with AC/DC system[J].Power System Technology, 2016, 40 (7) :1934-1942.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transient reactive power characteristics of HVDC during commutation failure and impact of HVDC control parameters">

                                <b>[17]</b> TU J, PAN Y, ZHANG J, et al.Transient reactive power characteristics of HVDC during commutation failure and impact of HVDC control parameters[J].The Journal of Engineering, 2017 (13) :1134-1139.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201301004&amp;v=MjUzOTVGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZMdkFJU0hSZmJHNEg5TE1ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 屠竞哲, 杨莉, 黄涌, 等.直流闭锁引发交流联络线功率波动的机理以及峰值计算[J].电力自动化设备, 2013, 33 (1) :12-17.TU Jingzhe, YANG Li, HUANG Yong, et al.Mechanism and peak value calculation of AC tie-line power swing caused by DC blocking[J].Electric Power Automation Equipment, 2013, 33 (1) :12-17.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610019&amp;v=MDg0MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHZBSVRyQmZiRzRIOWZOcjQ5RWJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 王峰, 刘天琪, 丁媛媛, 等.直流闭锁引起的暂态过电压计算方法及其影响因素分析[J].电网技术, 2016, 40 (10) :3059-3065.WANG Feng, LIU Tianqi, DING Yuanyuan, et al.Calculation method and influencing factors of transient overvoltage caused by HVDC block[J].Power System Technology, 2016, 40 (10) :3059-3065.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" >
                                    <b>[20]</b>
                                 KIM C K.高压直流输电——功率变换在电力系统中的应用[M].北京:机械工业出版社, 2014:138-139.KIM C K.Application of HVDC—power conversion in power system[M].Beijing:China Machine Press, 2014:138-139.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910019" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910019&amp;v=MjI5MjJIVGVyRzRIOWpOcjQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWTHZCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

