

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136668376506250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910020%26RESULT%3d1%26SIGN%3di%252f0PTxrINj8mTw33PVEZBauKOs8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910020&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910020&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910020&amp;v=MzA1NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVmJ6TElTSFRlckc0SDlqTnI0OUhaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;1&lt;/b&gt; 静态安全分析功能架构 "><b>1</b> 静态安全分析功能架构</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;1.1&lt;/b&gt; 预想故障集构建"><b>1.1</b> 预想故障集构建</a></li>
                                                <li><a href="#53" data-title="&lt;b&gt;1.2&lt;/b&gt; 交直流潮流预想故障扫描"><b>1.2</b> 交直流潮流预想故障扫描</a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;1.3&lt;/b&gt; 安全评估"><b>1.3</b> 安全评估</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#63" data-title="&lt;b&gt;2 多端柔性直流系统功率协调控制动作模拟&lt;/b&gt; "><b>2 多端柔性直流系统功率协调控制动作模拟</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;2.1&lt;/b&gt; 换流站内极间功率协调控制"><b>2.1</b> 换流站内极间功率协调控制</a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;2.2&lt;/b&gt; 换流站间功率协调控制"><b>2.2</b> 换流站间功率协调控制</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#100" data-title="&lt;b&gt;3&lt;/b&gt; 交直流潮流计算 "><b>3</b> 交直流潮流计算</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#107" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#109" data-title="&lt;b&gt;4.1&lt;/b&gt; 换流站双极闭锁"><b>4.1</b> 换流站双极闭锁</a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;4.2&lt;/b&gt; 换流站单极闭锁"><b>4.2</b> 换流站单极闭锁</a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;4.3&lt;/b&gt; 直流线路&lt;b&gt;&lt;i&gt;N&lt;/i&gt;-1&lt;/b&gt;故障"><b>4.3</b> 直流线路<b><i>N</i>-1</b>故障</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#125" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#143" data-title="附录A">附录A</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;图1 静态安全分析计算框架&lt;/b&gt;"><b>图1 静态安全分析计算框架</b></a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;图2 VSC稳态物理模型&lt;/b&gt;"><b>图2 VSC稳态物理模型</b></a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;表1 张北换流器双极闭锁直流网络潮流计算结果&lt;/b&gt;"><b>表1 张北换流器双极闭锁直流网络潮流计算结果</b></a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;表2 张北换流器双极闭锁直流网络支路潮流计算结果&lt;/b&gt;"><b>表2 张北换流器双极闭锁直流网络支路潮流计算结果</b></a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;图3 交流电网频率变化&lt;/b&gt;"><b>图3 交流电网频率变化</b></a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;图4 交流系统发电及负荷变化&lt;/b&gt;"><b>图4 交流系统发电及负荷变化</b></a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;表3 丰宁换流站单极闭锁直流网络潮流计算结果&lt;/b&gt;"><b>表3 丰宁换流站单极闭锁直流网络潮流计算结果</b></a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;表4 丰宁换流站单极闭锁线路越限扫描结果&lt;/b&gt;"><b>表4 丰宁换流站单极闭锁线路越限扫描结果</b></a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;表5 张北—北京正极直流线路故障计算结果&lt;/b&gt;"><b>表5 张北—北京正极直流线路故障计算结果</b></a></li>
                                                <li><a href="#150" data-title="图A1 张北柔直系统接线示意图">图A1 张北柔直系统接线示意图</a></li>
                                                <li><a href="#151" data-title="表A1 换流器参数">表A1 换流器参数</a></li>
                                                <li><a href="#152" data-title="表A2 直流支路参数">表A2 直流支路参数</a></li>
                                                <li><a href="#153" data-title="表A3 换流站功率转代控制方式">表A3 换流站功率转代控制方式</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 汤广福, 贺之渊, 庞辉.柔性直流输电工程技术研究、应用及发展[J].电力系统自动化, 2013, 37 (15) :3-14.TANG Guangfu, HE Zhiyuan, PANG Hui.Reasearch, application and development of VSC-HVDC engineering technology[J].Automation of Electric Power Systems, 2013, 37 (15) :3-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315003&amp;v=MTgwNDFyQ1VSN3FmWnVac0Z5L2dWYnpMSVNIVGVyRzRIOUxOcW85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         汤广福, 贺之渊, 庞辉.柔性直流输电工程技术研究、应用及发展[J].电力系统自动化, 2013, 37 (15) :3-14.TANG Guangfu, HE Zhiyuan, PANG Hui.Reasearch, application and development of VSC-HVDC engineering technology[J].Automation of Electric Power Systems, 2013, 37 (15) :3-14.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 汤广福, 罗湘, 魏晓光, 等.多端直流输电与直流电网技术[J].中国电机工程学报, 2013, 33 (10) :8-17.TANG Guangfu, LUO Xiang, WEI Xiaoguang, et al.Multi-terminal HVDC and DC-grid technology[J].Proceedings of the CSEE, 2013, 33 (10) :8-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201310003&amp;v=MzI0NDdmWnVac0Z5L2dWYnpMUHlyUGJiRzRIOUxOcjQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         汤广福, 罗湘, 魏晓光, 等.多端直流输电与直流电网技术[J].中国电机工程学报, 2013, 33 (10) :8-17.TANG Guangfu, LUO Xiang, WEI Xiaoguang, et al.Multi-terminal HVDC and DC-grid technology[J].Proceedings of the CSEE, 2013, 33 (10) :8-17.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 许洪强, 姚建国, 於益军, 等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang, YAO Jianguo, YU Yijun, et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=Mjc1MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWYnpMSVNIVGVyRzRIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         许洪强, 姚建国, 於益军, 等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang, YAO Jianguo, YU Yijun, et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 许洪强, 姚建国, 南贵林, 等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang, YAO Jianguo, NAN Guilin, et al.New features of application function for future dispatching and control system[J].Automation of Electric Power Systems, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MDQ2MjRlckc0SDluTXJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVmJ6TElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         许洪强, 姚建国, 南贵林, 等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang, YAO Jianguo, NAN Guilin, et al.New features of application function for future dispatching and control system[J].Automation of Electric Power Systems, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" >
                                        <b>[5]</b>
                                     徐政, 屠卿瑞, 管敏渊, 等.柔性直流输电系统[M].北京:机械工业出版社, 2014:128-141.XU Zheng, TU Qingrui, GUAN Minyuan, et al.HVDC-flexible system[M].Beijing:China Machine Press, 2014:128-141.</a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 任敬国, 李可军, 刘合金, 等.基于改进定有功功率控制特性的VSC-MTDC系统仿真[J].电力系统自动化, 2013, 37 (15) :133-139.REN Jingguo, LI Kejun, LIU Hejin, et al.Coordinated control strategy of VSC-MTDC system based on improved DC voltage-active power characteristic[J].Automation of Electric Power Systems, 2013, 37 (15) :133-139." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315022&amp;v=MDQwMDNVUjdxZlp1WnNGeS9nVmJ6TElTSFRlckc0SDlMTnFvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         任敬国, 李可军, 刘合金, 等.基于改进定有功功率控制特性的VSC-MTDC系统仿真[J].电力系统自动化, 2013, 37 (15) :133-139.REN Jingguo, LI Kejun, LIU Hejin, et al.Coordinated control strategy of VSC-MTDC system based on improved DC voltage-active power characteristic[J].Automation of Electric Power Systems, 2013, 37 (15) :133-139.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 阎发友, 汤广福, 贺之渊, 等.基于MMC的多端柔性直流输电系统改进下垂控制策略[J].中国电机工程学报, 2014, 34 (3) :397-404.YAN Fayou, TANG Guangfu, HE Zhiyuan, et al.An improved droop control strategy for MMC-based VSC-MTDC systems[J].Proceedings of the CSEE, 2014, 34 (3) :397-404." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201403010&amp;v=MjM1MjViRzRIOVhNckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWYnpMUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         阎发友, 汤广福, 贺之渊, 等.基于MMC的多端柔性直流输电系统改进下垂控制策略[J].中国电机工程学报, 2014, 34 (3) :397-404.YAN Fayou, TANG Guangfu, HE Zhiyuan, et al.An improved droop control strategy for MMC-based VSC-MTDC systems[J].Proceedings of the CSEE, 2014, 34 (3) :397-404.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 喻锋, 王西田, 解大.多端柔性直流下垂控制的功率参考值修正方法[J].电力自动化设备, 2015, 35 (11) :397-404.YU Feng, WANG Xitian, XIE Da.Power reference correction method for droop control of VSC-MTDC system[J].Electric Power Automation Equipment, 2015, 35 (11) :397-404." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201511018&amp;v=MDc1MTZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVmJ6TElTSFJmYkc0SDlUTnJvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         喻锋, 王西田, 解大.多端柔性直流下垂控制的功率参考值修正方法[J].电力自动化设备, 2015, 35 (11) :397-404.YU Feng, WANG Xitian, XIE Da.Power reference correction method for droop control of VSC-MTDC system[J].Electric Power Automation Equipment, 2015, 35 (11) :397-404.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 吴金龙, 刘欣和, 王先为, 等.多端柔性直流输电系统直流电压混合控制策略[J].电网技术, 2015, 39 (6) :1593-1599.WU Jinlong, LIU Xinhe, WANG Xianwei, et al.Research of DC voltage hybrid control strategy for VSC-MTDC system[J].Power System Technology, 2015, 39 (6) :1593-1599." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506021&amp;v=MTgwOTdCdEdGckNVUjdxZlp1WnNGeS9nVmJ6TElUckJmYkc0SDlUTXFZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         吴金龙, 刘欣和, 王先为, 等.多端柔性直流输电系统直流电压混合控制策略[J].电网技术, 2015, 39 (6) :1593-1599.WU Jinlong, LIU Xinhe, WANG Xianwei, et al.Research of DC voltage hybrid control strategy for VSC-MTDC system[J].Power System Technology, 2015, 39 (6) :1593-1599.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 何炎, 李周, 李亚州, 等.基于真双极接线的VSC-MTDC系统功率转代策略[J].电力系统自动化, 2017, 41 (19) :95-101.DOI:10.7500/AEPS20170327009.HE Yan, LI Zhou, LI Yazhou, et al.Power conversion strategy of VSC-MTDC system based on real bipolar wiring mode[J].Automation of Electric Power Systems, 2017, 41 (19) :95-101.DOI:10.7500/AEPS20170327009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719013&amp;v=MDgyNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZiekxJU0hUZXJHNEg5Yk5wbzlFWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         何炎, 李周, 李亚州, 等.基于真双极接线的VSC-MTDC系统功率转代策略[J].电力系统自动化, 2017, 41 (19) :95-101.DOI:10.7500/AEPS20170327009.HE Yan, LI Zhou, LI Yazhou, et al.Power conversion strategy of VSC-MTDC system based on real bipolar wiring mode[J].Automation of Electric Power Systems, 2017, 41 (19) :95-101.DOI:10.7500/AEPS20170327009.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 李超, 胡文旺, 唐志军, 等.对称双极柔性直流输电系统功率转带控制策略[J].高电压技术, 2018, 44 (7) :2173-2180.LI Chao, HU Wenwang, TANG Zhijun, et al.Control strategy of power transfer in bipolar HVDC flexible transmission system[J].High Voltage Engineering, 2018, 44 (7) :2173-2180." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201807010&amp;v=MzA0NTMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZiekxJaW5TWkxHNEg5bk1xSTlFWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         李超, 胡文旺, 唐志军, 等.对称双极柔性直流输电系统功率转带控制策略[J].高电压技术, 2018, 44 (7) :2173-2180.LI Chao, HU Wenwang, TANG Zhijun, et al.Control strategy of power transfer in bipolar HVDC flexible transmission system[J].High Voltage Engineering, 2018, 44 (7) :2173-2180.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 郑超, 周孝信, 李若梅, 等.VSC-HVDC稳态特性与潮流算法的研究[J].中国电机工程学报, 2005, 25 (10) :1-5.ZHENG Chao, ZHOU Xiaoxin, LI Ruomei, et al.Study on the steady characteristic and algorithm of power flow for VSC-HVDC[J].Proceedings of the CSEE, 2005, 25 (10) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200506000&amp;v=MjM3OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZiekxQeXJQYmJHNEh0VE1xWTlGWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         郑超, 周孝信, 李若梅, 等.VSC-HVDC稳态特性与潮流算法的研究[J].中国电机工程学报, 2005, 25 (10) :1-5.ZHENG Chao, ZHOU Xiaoxin, LI Ruomei, et al.Study on the steady characteristic and algorithm of power flow for VSC-HVDC[J].Proceedings of the CSEE, 2005, 25 (10) :1-5.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" BEERTEN J, COLE S, BELMANS R.Generalized steady-state VSC-MTDC model for sequential AC/DC power flow algorithms[J].IEEE Transactions on Power Systems, 2012, 27 (2) :821-829." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Generalized Steady-State VSC MTDC Model for Sequential AC/DC Power Flow Algorithms">
                                        <b>[13]</b>
                                         BEERTEN J, COLE S, BELMANS R.Generalized steady-state VSC-MTDC model for sequential AC/DC power flow algorithms[J].IEEE Transactions on Power Systems, 2012, 27 (2) :821-829.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 王建明, 李传栋, 印永华.基于接口修正方程的含柔性直流大电网解耦潮流算法[J].电力系统自动化, 2016, 40 (21) :73-77.WANG Jianming, LI Chuandong, YIN Yonghua.Decoupled power flow algorithm for large power grid with flexible DC based on interface correction equation[J].Automation of Electric Power Systems, 2016, 40 (21) :73-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621012&amp;v=Mjg2NjBGckNVUjdxZlp1WnNGeS9nVmJ6TElTSFRlckc0SDlmT3JvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         王建明, 李传栋, 印永华.基于接口修正方程的含柔性直流大电网解耦潮流算法[J].电力系统自动化, 2016, 40 (21) :73-77.WANG Jianming, LI Chuandong, YIN Yonghua.Decoupled power flow algorithm for large power grid with flexible DC based on interface correction equation[J].Automation of Electric Power Systems, 2016, 40 (21) :73-77.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" BARADAR M, CHANDHARI M.A multi-option unified power flow approach for hybrid AC/DC grids incorporating multi-terminal VSC-HVDC[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2376-2383." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Amulti-option unified power flow approach for hybrid AC/DC grids incorporating multi-terminal VSCHVDC">
                                        <b>[15]</b>
                                         BARADAR M, CHANDHARI M.A multi-option unified power flow approach for hybrid AC/DC grids incorporating multi-terminal VSC-HVDC[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2376-2383.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 柴润泽, 张保会, 薄志谦.含电压源型换流器直流电网的交直流网络潮流交替迭代方法[J].电力系统自动化, 2015, 39 (7) :8-13.CHAI Runze, ZHANG Baohui, BO Zhiqian.Alternating iterating power flow algorithm for hybrid AC/DC networks containing DC grid based on voltage source converter[J].Automation of Electric Power Systems, 2015, 39 (7) :8-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507002&amp;v=MDc2MTQvZ1ZiekxJU0hUZXJHNEg5VE1xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         柴润泽, 张保会, 薄志谦.含电压源型换流器直流电网的交直流网络潮流交替迭代方法[J].电力系统自动化, 2015, 39 (7) :8-13.CHAI Runze, ZHANG Baohui, BO Zhiqian.Alternating iterating power flow algorithm for hybrid AC/DC networks containing DC grid based on voltage source converter[J].Automation of Electric Power Systems, 2015, 39 (7) :8-13.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 杨堤, 程浩忠, 姚良忠, 等.基于电压控制特性的电压源型多端直流/交流系统潮流求解[J].电力系统自动化, 2016, 40 (6) :42-48.YANG Di, CHENG Haozhong, YAO Liangzhong, et al.Power flow solving of VSC multi-terminal DC/AC system based on voltage control characteristics[J].Automation of Electric Power Systems, 2016, 40 (6) :42-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606007&amp;v=MzI0NDdmWnVac0Z5L2dWYnpMSVNIVGVyRzRIOWZNcVk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         杨堤, 程浩忠, 姚良忠, 等.基于电压控制特性的电压源型多端直流/交流系统潮流求解[J].电力系统自动化, 2016, 40 (6) :42-48.YANG Di, CHENG Haozhong, YAO Liangzhong, et al.Power flow solving of VSC multi-terminal DC/AC system based on voltage control characteristics[J].Automation of Electric Power Systems, 2016, 40 (6) :42-48.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" CHAI Runze, ZHANG Baohui, DOU Jingming, et al.Unified power flow algorithm based on the NR method for hybrid AC/DC grids incorporating VSCs[J].IEEE Transactions on Power Systems, 2016, 31 (6) :4310-4318." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unified Power Flow Algorithm Based on the NR Method for Hybrid AC/DC Grids Incorporating VSCs">
                                        <b>[18]</b>
                                         CHAI Runze, ZHANG Baohui, DOU Jingming, et al.Unified power flow algorithm based on the NR method for hybrid AC/DC grids incorporating VSCs[J].IEEE Transactions on Power Systems, 2016, 31 (6) :4310-4318.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 李传栋, 王建明, 印永华.含多端柔性直流的大电网潮流联立计算方法研究[J].电网技术, 2016, 40 (4) :1025-1029.LI Chuandong, WANG Jianming, YIN Yonghua.Research of power flow simultaneous algorithm for power system with VSC-MTDC[J].Power System Technology, 2016, 40 (4) :1025-1029." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604009&amp;v=MzI3MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVmJ6TElUckJmYkc0SDlmTXE0OUZiWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         李传栋, 王建明, 印永华.含多端柔性直流的大电网潮流联立计算方法研究[J].电网技术, 2016, 40 (4) :1025-1029.LI Chuandong, WANG Jianming, YIN Yonghua.Research of power flow simultaneous algorithm for power system with VSC-MTDC[J].Power System Technology, 2016, 40 (4) :1025-1029.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 肖峻, 郭伟, 李蕴, 等.分区柔性互联城市电网的静态安全性分析[J].电网技术, 2016, 40 (10) :3141-3146.XIAO Jun, GUO Wei, LI Yun, et al.Security assessment on urban power network with partitioned flexible interconnection[J].Power System Technology, 2016, 40 (10) :3141-3146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610030&amp;v=MDk5NDFyQ1VSN3FmWnVac0Z5L2dWYnpMSVRyQmZiRzRIOWZOcjQ5R1pJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         肖峻, 郭伟, 李蕴, 等.分区柔性互联城市电网的静态安全性分析[J].电网技术, 2016, 40 (10) :3141-3146.XIAO Jun, GUO Wei, LI Yun, et al.Security assessment on urban power network with partitioned flexible interconnection[J].Power System Technology, 2016, 40 (10) :3141-3146.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 孙宏斌, 李钦, 张伯明, 等.基于动态潮流方程的连续潮流模型与方法[J].中国电机工程学报, 2011, 31 (7) :77-82.SUN Hongbin, LI Qin, ZHANG Boming, et al.Continuation power flow method based on dynamic power flow equation[J].Proceedings of the CSEE, 2011, 31 (7) :77-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201107012&amp;v=MTIyMzdiekxQeXJQYmJHNEg5RE1xSTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         孙宏斌, 李钦, 张伯明, 等.基于动态潮流方程的连续潮流模型与方法[J].中国电机工程学报, 2011, 31 (7) :77-82.SUN Hongbin, LI Qin, ZHANG Boming, et al.Continuation power flow method based on dynamic power flow equation[J].Proceedings of the CSEE, 2011, 31 (7) :77-82.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),155-163 DOI:10.7500/AEPS20180910006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">含多端柔性直流互联的交直流电力系统静态安全分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%B2%A9&amp;code=08674418&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李岩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%BB%95%E4%BA%91&amp;code=15139149&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">滕云</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%B7%E6%AC%A7%E9%98%B3&amp;code=37911762&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冷欧阳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%AF%85&amp;code=36419857&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王毅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%86%E5%A8%9F%E5%A8%9F&amp;code=41796732&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陆娟娟</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B2%88%E9%98%B3%E5%B7%A5%E4%B8%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0039071&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">沈阳工业大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%86%85%E8%92%99%E5%8F%A4%E4%B8%9C%E9%83%A8%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1666564&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网内蒙古东部电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E7%91%9E%E7%A7%91%E6%8A%80%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0046308&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南瑞科技股份有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>含电压源换流器的多端直流系统在工作原理及控制方式上与常规直流系统存在本质区别, 现有静态安全分析无法直接对含多端柔性直流的交直流系统分析计算。文中以传统交流电网静态安全分析为基础, 首先, 提出了多端柔性直流混联系统的交直流静态安全分析计算框架, 阐述了功能实现方法及采用的关键技术。然后, 在预想故障计算中考虑了交直流电网运行条件变化情况, 保证计算结果与实际电网运行状态一致, 提高了静态安全分析计算的准确性。最后, 通过构建含四端柔性直流的交直流混联系统仿真模型, 验证了算法的有效性和实用性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%AB%AF%E7%9B%B4%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多端直流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8E%8B%E6%BA%90%E6%8D%A2%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电压源换流器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E7%9B%B4%E6%B5%81%E6%B7%B7%E8%81%94%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交直流混联系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%99%E6%80%81%E5%AE%89%E5%85%A8%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">静态安全分析;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李岩 (1980—) , 男, 博士研究生, 高级工程师, 主要研究方向:调度自动化分析与控制。E-mail:menggongliyan@163.com;
                                </span>
                                <span>
                                    滕云 (1973—) , 男, 教授, 博士生导师, 主要研究方向:可再生能源发电、多能源系统优化运行与控制。E-mail:tengyun@sut.edu.cn;
                                </span>
                                <span>
                                    冷欧阳 (1986—) , 女, 主要研究方向:电网规划。E-mail:175881948@qq.com;
                                </span>
                                <span>
                                    *王毅 (1980—) , 男, 通信作者, 高级工程师, 主要研究方向:调度自动化分析与控制。E-mail:wongyee@outlook.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-10</p>

            </div>
                    <h1><b>Static Security Analysis of AC/DC Power System with Multi-terminal Flexible DC</b></h1>
                    <h2>
                    <span>LI Yan</span>
                    <span>TENG Yun</span>
                    <span>LENG Ouyang</span>
                    <span>WANG Yi</span>
                    <span>LU Juanjuan</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Shenyang University of Technology</span>
                    <span>State Grid East Mongolia Electric Power Supply Co.Ltd.</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>NARI Technology Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The work principle and control mode of the multi-terminal DC system with voltage source converter (VSC-MTDC) are essentially different from the conventional DC system. The current static security analysis cannot directly analyze and calculate the AC/DC system with VSC-MTDC. Firstly, a calculation framework for AC/DC static security analysis of VSC-MTDC/AC hybrid system is proposed based on the traditional static security analysis of AC system, the adopted functional realization method and key technologies are described. Then, in the calculation of expected faults, the change of operation conditions of AC and DC power grids is taken into account to ensure that the calculation results are consistent with the actual operation conditions of power grids, which improves the accuracy of static security analysis and calculation. Finally, hybrid AC/DC system with four-terminal flexible DC system is established to verify the efficiency and practicability of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-terminal%20direct%20current&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-terminal direct current;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20source%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage source converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=hybrid%20AC%2FDC%20power%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">hybrid AC/DC power system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=static%20security%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">static security analysis;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-10</p>
                            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">基于电压源换流器 (voltage source converter, VSC) 的多端直流输电技术由于其输电能力更强、运行方式更灵活, 能够有效解决多电源供电与多落点受电问题, 将成为解决中国输电走廊紧缺与大规模可再生能源并网的有效技术手段之一<citation id="130" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。随着多端柔性直流输电技术的发展及特高压交直流混联系统的建设, 电网运行控制变得更加复杂, 给调度控制提出了更高的要求, 已成为未来电网调度控制系统重点研究的内容之一<citation id="131" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。静态安全分析作为调度控制系统的重要模块之一, 通过在线扫描预想故障, 评估其对电网安全运行产生的影响, 有效支撑了电网调度业务的开展。含VSC的多端直流系统在工作原理及控制方式上与常规直流存在本质区别, 现有静态安全分析无法直接对含多端柔性直流的交直流系统分析计算, 需要建立与之相适应的分析计算方法<citation id="129" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">目前有学者针对多端柔性直流输电技术从构建方案、仿真分析、控制策略等领域开展研究, 旨在构建更高等级、更大容量的柔性直流电网。其中, 在控制策略方面, 文献<citation id="133" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</citation>从不同角度研究了多端柔性直流系统功率控制模式及运行特性, 文献<citation id="134" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>研究了对称双极柔性直流输电系统功率转带控制策略。在仿真分析方面, 文献<citation id="135" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</citation>分析了VSC稳态模型及适用于牛顿法潮流计算的数学模型, 提出了交直流混合系统的潮流算法, 并根据控制方式的不同提出了改进算法;文献<citation id="132" type="reference">[<a class="sup">20</a>]</citation>针对大型城市电网220 kV分区运行的问题, 提出了利用分区互联装置在分区间进行柔性互联的新思路, 以及分区柔性互联电网的静态安全性分析方法。目前关于多端柔性直流电网的研究主要集中于直流系统技术本身, 在调度应用层面上对含多端柔性交直流混联系统的静态安全分析研究成果未见相关报告。</p>
                </div>
                <div class="p1">
                    <p id="47">本文以张北多端柔性直流示范性工程建设为背景, 以现有关于柔性直流系统控制方式及交直流潮流研究成果为基础, 提出了含多端柔性直流的交直流混联系统静态安全分析计算框架, 阐述了具体的功能实现方法, 考虑了交直流电网相互影响, 提高静态安全分析计算准确性, 为调度运行开展交直流系统潜在安全风险分析提供技术支撑。</p>
                </div>
                <h3 id="48" name="48" class="anchor-tag"><b>1</b> 静态安全分析功能架构</h3>
                <div class="p1">
                    <p id="49">含多端柔性直流的交直流混联系统相互之间的耦合非常紧密, 在电网发生故障时会对交直流电网造成很大的影响, 交直流出现较大的功率不平衡及潮流转移, 交流电网发生频率波动。本文根据实际需求对静态安全分析功能重新设计, 计算框架如图1所示, 主要由预想故障集构建, 交直流潮流预想故障扫描及安全评估三个部分组成, 在技术实现上采用交直流交替迭代及动态潮流计算技术, 对预想故障下交直流电网安全风险进行分析, 计算中考虑了发电机负荷一次调频特性、换流站极间灵活功率转代、站间功率协调等因素对结果的影响, 提高了静态安全分析计算的准确性, 为交直流系统安全运行提供技术支撑。</p>
                </div>
                <div class="area_img" id="50">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910020_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 静态安全分析计算框架" src="Detail/GetImg?filename=images/DLXT201910020_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 静态安全分析计算框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910020_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Calculation framework of static security analysis</b></p>

                </div>
                <h4 class="anchor-tag" id="51" name="51"><b>1.1</b> 预想故障集构建</h4>
                <div class="p1">
                    <p id="52">静态安全分析首先要根据电网设备可能发生的故障类型定义预想故障, 同时将预想故障模拟为潮流计算中事故设备的开断, 形成预想故障集。对于交直流混联电网主要分为交流系统预想故障和多端柔性直流系统预想故障, 其中交流故障主要包括设备<i>N</i>-1故障和基于人工经验维护的组合故障, 直流故障主要根据多端柔性直流系统可能存在的基本运行方式形成预想故障集, 包括直流线路<i>N</i>-1、换流站单极闭锁、换流站双极闭锁。</p>
                </div>
                <h4 class="anchor-tag" id="53" name="53"><b>1.2</b> 交直流潮流预想故障扫描</h4>
                <div class="p1">
                    <p id="54">对于已定义的交直流预想故障集, 采用静态潮流计算技术进行快速扫描, 辨识出对电网影响比较大的危险故障, 该部分也是静态安全分析的核心。本文对于预想故障的模拟计算, 采取先直流后交流的方式, 首先根据直流网络运行方式的变化模拟多端柔性直流控制系统的变化, 确定直流网络新的控制目标, 在此基础上, 基于交直流混联电网潮流技术进行分析计算, 确定电网潮流变化, 同时考虑到大多数预想故障对电网安全影响较小, 提高预想故障扫描效率, 本文采用了两阶段扫描方法, 首先通过直流法进行筛选, 确定出可疑危险故障集, 然后利用交直流潮流交替迭代方法进行潮流计算, 得到详细的潮流计算结果。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55">1) 多端柔性直流系统功率协同控制动作模拟</h4>
                <div class="p1">
                    <p id="56">多端柔性直流输电系统为了满足系统控制的快速性和高可靠性, 采用系统级站间协调控制、换流站级控制、阀组控制的三级分层控制系统架构<citation id="136" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。在发生换流极闭锁造成功率波动或直流线路故障时, 通过三级控制的协调配合提供更多的控制策略, 达到新的直流功率平衡, 维持直流电压稳定。为了提高静态安全分析计算的准确性, 本文考虑了多端柔性直流系统控制动作的模拟, 计算故障后直流系统新的稳态运行状态, 保证静态安全分析结果与实际电网运行方式一致。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57">2) 基于直流法的预想故障快速筛选</h4>
                <div class="p1">
                    <p id="58">大部分的预想故障对电网的安全运行影响很小, 并非所有故障都进行详细的潮流分析, 因此为了提高静态安全分析的计算速度, 本文基于直流法实现交直流混联系统的预想快速筛选。对于一个预想故障, 首先根据运行方式的变化进行直流系统协调控制模拟计算, 形成直流网络运行状态, 然后将直流下电网功率作为交流网络的等效注入, 基于直流法进行支路潮流计算, 以交流设备重载越限为判据进行校验, 将造成交流设备重载的开断故障列为严重故障进行详细交直流迭代分析计算。</p>
                </div>
                <h4 class="anchor-tag" id="59" name="59">3) 考虑调频特性的交直流潮流计算</h4>
                <div class="p1">
                    <p id="60">对于可疑故障集需要进行详细潮流计算, 本文根据交直流算法特点及在静态安全分析应用中的适用性, 选择了交直流交替迭代法进行详细潮流计算, 在现有交流潮流基础上, 仅增加直流电网潮流计算及交直流边界交互功能, 实现较为简单<citation id="137" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。为了提高对交流电网计算的准确性, 本文采用了计及机组和负荷调频特性的动态潮流计算技术进行分析计算<citation id="138" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 对系统故障产生的功率不平衡问题, 通过模拟机组与负荷的调频特性, 克服常规预想故障扫描过程中平衡节点选取差异导致的潮流结果不同及多机分摊结果与实际运行差异的问题, 提升潮流计算结果的准确性。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>1.3</b> 安全评估</h4>
                <div class="p1">
                    <p id="62">安全评估主要依据预想故障扫描详细潮流计算结果进行分析计算, 以系统潮流过载和电压越限为标准, 辨识所有对电网安全运行有影响的故障。安全评估结果主要包括校核电网支路元件、母线电压及关键稳定断面潮流安全裕度, 母线失压、负荷失电、直流交直流电网解裂情况下交流电网电压和频率分析等, 为调度运行人员进行风险预判提供依据。</p>
                </div>
                <h3 id="63" name="63" class="anchor-tag"><b>2 多端柔性直流系统功率协调控制动作模拟</b></h3>
                <h4 class="anchor-tag" id="64" name="64"><b>2.1</b> 换流站内极间功率协调控制</h4>
                <div class="p1">
                    <p id="65">由组合式换流单元构成的真双极主接线方式, 可在双极平衡、双极不平衡、单极回路方式下运行, 在直流侧故障时只影响故障极, 对非故障极几乎没有影响<citation id="139" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, 可实现非故障极的单极独立运行。在故障工况下, 真双极系统通过直流控制保护系统实现极间功率转代<citation id="140" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>, 在满足安全约束条件下保证直流系统功率最大输出。</p>
                </div>
                <div class="p1">
                    <p id="66">正常运行方式下换流站双极是对称运行的, 定义换流站正极和负极功率分别为<i>P</i><sup>+</sup><sub>ω0</sub>和<i>P</i><sup>-</sup><sub>ω0</sub>;线路输送功率为<i>P</i><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>ln</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>;单极最大输送功率为<i>P</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69">1) 假定正换流极闭锁</h4>
                <div class="p1">
                    <p id="70">功率变化量Δ<i>P</i>=<i>P</i><sup>+</sup><sub>ω</sub>, 则换流站极间功率转代策略为:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>ω</mi><mo>-</mo></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mi>Ρ</mi><mo>&gt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>ω</mi><mn>0</mn></mrow><mo>-</mo></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>ω</mi><mn>0</mn></mrow><mo>-</mo></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>ω</mi><mn>0</mn></mrow><mo>+</mo></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>Δ</mtext><mi>Ρ</mi><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>ω</mi><mn>0</mn></mrow><mo>-</mo></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mi>ω</mi><mo>+</mo></msubsup><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>P</i><sup>+</sup><sub>ω</sub>和<i>P</i><sup>-</sup><sub>ω</sub>分别为换流站正极、负极故障后的运行功率。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73">2) 假定正极直流线路<i>k</i>发生故障</h4>
                <div class="p1">
                    <p id="74">功率变化量Δ<i>P</i>=<i>P</i><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>ln</mi><mo>, </mo><mi>k</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>, 则换流站极间功率转代策略为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><msup><mi>Ρ</mi><mo>′</mo></msup><mo>=</mo><mi>min</mi><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>ln</mi><mo>, </mo><mi>i</mi></mrow><mn>0</mn></msubsup><mo>, </mo><mtext>Δ</mtext><mi>Ρ</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>ω</mtext><mo>, </mo><mi>k</mi></mrow><mo>+</mo></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>ω</mtext><mn>0</mn><mo>, </mo><mi>k</mi></mrow><mo>+</mo></msubsup><mo>+</mo><mtext>Δ</mtext><msup><mi>Ρ</mi><mo>′</mo></msup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>ω</mtext><mo>, </mo><mi>k</mi></mrow><mo>-</mo></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>ω</mtext><mn>0</mn><mo>, </mo><mi>k</mi></mrow><mo>-</mo></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><mo>-</mo><mtext>Δ</mtext><msup><mi>Ρ</mi><mo>′</mo></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:Δ<i>P</i><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mi>ln</mi><mo>, </mo><mi>i</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>为直流线路<i>i</i>的功率裕度;Δ<i>P</i>′为故障回路中功率实际变化量;<i>P</i><sup>+</sup><sub>ω0, <i>k</i></sub>, <i>P</i><sup>-</sup><sub>ω0, <i>k</i></sub>, <i>P</i><sup>+</sup><sub>ω, <i>k</i></sub>, <i>P</i><sup>-</sup><sub>ω, <i>k</i></sub>分别为与支路<i>k</i>相连换流站正极和负极故障前和故障后的运行功率。</p>
                </div>
                <div class="p1">
                    <p id="79">由式 (2) 可知, 当故障回路中任意一条直流线路过负荷, 则该回路降功率运行, 由非故障回路在满足最大输送功率约束下进行转代。当故障回路中直流线路均未过负荷, 则换流极保持原有定功率运行。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80"><b>2.2</b> 换流站间功率协调控制</h4>
                <div class="p1">
                    <p id="81">本文在静态安全分析中对换流站间功率协调控制主要考虑了主从控制、直流电压偏差控制、下垂控制。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82">1) 主从控制模式</h4>
                <div class="p1">
                    <p id="83">将直流系统换流站划分为主换流站和从换流站两种。其中, 主换流站控制直流系统的直流电压, 维持直流系统的直流电压稳定;从换流站则根据其是否连接有源网络选择不同的外环控制模式, 作为直流电压控制的后备换流站。当主换流站故障时, 向邻近的从换流站发出控制模式切换请求, 从换流站收到切换指令则迅速将其控制模式调整为定直流电压控制模式, 承担维持系统直流电压稳定任务。在静态安全分析计算中对主从控制模拟模式建模较为简单, 通过人工指定从换流站切换进行排序, 并设定以主换流站故障退出为启动条件, 在实际计算中只需要调整直流潮流方程即可实现。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84">2) 直流电压偏差控制</h4>
                <div class="p1">
                    <p id="85">直流电压偏差控制与主从控制相似, 也是通过主换流器控制电压及平衡功率, 其余换流站是后备电压控制换流站, 但直流电压偏差控制主要依据各换流站设定的电压偏差裕度选择备用定直流电压换流站, 摆脱了控制模式切换对于多端系统通信的依赖, 实现主换流站失去直流电压控制能力后直流电压控制的转换。在静态安全分析计算中对该控制模式的模拟也较为简单, 以主换流站故障为启动条件, 并依据直流潮流结果, 从换流站的电压裕度的角度, 选择直流电压裕度最小为主控换流站。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86">3) 直流电压下垂控制</h4>
                <div class="p1">
                    <p id="87">直流电压下垂控制有效地结合了功率控制器和直流电压控制器, 将功率变化分摊到多个换流站, 实现了系统多个换流站共同作用的运行状态<citation id="141" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。在静态安全分析中以直流电压功率下垂控制器为研究对象, 模拟换流站间功率协调控制, 分析直流网络潮流分布的情况。</p>
                </div>
                <div class="p1">
                    <p id="88">直流电压功率下垂控制器稳态运行特性为:</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>P</i><sub>d, <i>i</i></sub>和<i>P</i><sub>d, ref, <i>i</i></sub>分别为换流器<i>i</i>的功率及设定值;<i>U</i><sub>d, <i>i</i></sub>和<i>U</i><sub>d, ref, <i>i</i></sub>分别为换流器<i>i</i>的电压及设定值;<i>D</i><sub><i>i</i></sub>为换流器<i>i</i>的下垂系数, 表示换流器<i>i</i>的直流功率对其直流电压的灵敏度, 当<i>D</i><sub><i>i</i></sub>为0时, 表示定有功功率控制, <i>D</i><sub><i>i</i></sub>足够大时, 处于定直流电压控制。</p>
                </div>
                <div class="p1">
                    <p id="91">直流网络潮流方程可表示为:</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Y</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">式中:Δ<i>P</i><sub>d, <i>i</i></sub>为节点<i>i</i>的有功功率适配量;<i>Y</i><sub>d, <i>ij</i></sub>为节点<i>i</i>与<i>j</i>之间的直流线路电导;<i>U</i><sub>d, <i>j</i></sub>为节点<i>j</i>的直流电压;<i>n</i>为节点点数。</p>
                </div>
                <div class="p1">
                    <p id="94">式 (5) 的方程组采用牛顿—拉夫逊算法进行求解, 迭代方程可表示为:</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">U</mi><msubsup><mrow></mrow><mtext>d</mtext><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mo>-</mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">J</mi><msubsup><mrow></mrow><mtext>d</mtext><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mtext>Δ</mtext><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">U</mi><msubsup><mrow></mrow><mtext>d</mtext><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mi mathvariant="bold-italic">U</mi><msubsup><mrow></mrow><mtext>d</mtext><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>+</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">U</mi><msubsup><mrow></mrow><mtext>d</mtext><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">式中:Δ<b><i>P</i></b><sub>d</sub>, <b><i>U</i></b><sub>d</sub>, Δ<b><i>U</i></b><sub>d</sub>分别为直流节点有功功率适配量、直流电压及电压偏差量向量;上标<i>t</i>表示迭代次数;<b><i>J</i></b><sub>d</sub>为潮流雅可比矩阵, 其元素可表示为</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>J</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>i</mi><mo>≠</mo><mi>j</mi></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Y</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>+</mo><mn>2</mn><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>Y</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi><mi>i</mi></mrow></msub><mo>-</mo><mi>D</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>=</mo><mi>j</mi></mtd></mtr></mtable></mrow><mspace width="0.25em" /><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">通过计算可获得修正后各直流节点电压参考值<i>U</i><sup>*</sup><sub>d, <i>i</i></sub>和有功功率参考值<i>P</i><sup>*</sup><sub>d, <i>i</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="100" name="100" class="anchor-tag"><b>3</b> 交直流潮流计算</h3>
                <div class="p1">
                    <p id="101">交直流电网主要通过VSC实现互联, VSC是连接交直流电网的主要设备, 也是实现潮流控制的关键, 本文以VSC为计算边界, 采用交直流解耦交替迭代法实现潮流计算<citation id="142" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。对于VSC的静态等值模型见图2, 忽略换流器电抗器电阻以及系统谐波分量。图中:<i>i</i>为第<i>i</i>个换流器;<i>U</i><sub>c, <i>i</i></sub>∠<i>θ</i><sub>c, <i>i</i></sub>为换流器输出的基波电压相量;<i>U</i><sub>s, <i>i</i></sub>∠<i>θ</i><sub>s, <i>i</i></sub>为换流器与交流系统连接节点处的电压相量;<i>X</i><sub>c, <i>i</i></sub>为换流器等效阻抗;<i>R</i><sub>c, <i>i</i></sub>为换流器损耗等效电阻;<i>P</i><sub>c, <i>i</i></sub>和<i>Q</i><sub>c, <i>i</i></sub>分别为交流系统流入换流器的有功和无功功率;<i>P</i><sub>s, <i>i</i></sub>和<i>Q</i><sub>s, <i>i</i></sub>分别为直流对交流网络的注入有功和无功功率;<i>R</i><sub>c, <i>i</i></sub>和<i>X</i><sub>c, <i>i</i></sub>分别为换流器侧电阻和电抗;<i>R</i><sub>d, <i>i</i></sub>为直流侧电阻。</p>
                </div>
                <div class="area_img" id="102">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910020_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 VSC稳态物理模型" src="Detail/GetImg?filename=images/DLXT201910020_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 VSC稳态物理模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910020_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Steady state model of VSC</b></p>

                </div>
                <div class="p1">
                    <p id="103">对含多端柔性直流的交直流混合系统潮流计算方程统一表示为:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>f</i><sub>ac</sub> (·) 表示交流电网节点功率方程, 计算节点包括纯交流节点及与VSC相连节点;<i>f</i><sub>dc</sub> (·) 表示包含换流器功率方程, 潮流方程的详细表达式参见附录A式 (A1) 和式 (A2) 。</p>
                </div>
                <div class="p1">
                    <p id="106">对直流系统求解时, 将交流系统对VSC交流母线侧的母线电压及功率注入作为已知量处理, 采用牛顿拉夫逊算法进行迭代求解。对交流系统求解时, VSC交流母线按直流系统控制模式相应设定为<i>PQ</i>或<i>PV</i>节点, 由直流潮流方程计算边界节点功率注入量并修正<i>PQ</i>和<i>PV</i>节点设定值, 采用动态潮流法进行计算。校验交流系统和直流系统在VSC交流母线的功率偏差, 如小于允许误差, 则退出交直流交替迭代计算。</p>
                </div>
                <h3 id="107" name="107" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="108">本文以在建的张北柔性直流电网接入华北交流电网构建交直流混联系统模型, 采用真双极主接线形式, 按环网结构连接康保、张北、丰宁和北京换流站, 网络架构见附录A图A1。其中, 送端康保换流站和张北换流站为新能源汇聚换流站, 将清洁能源通过直流网络向交流网络输送;受端丰宁换流站和北京换流站通过交流线路分别接入华北电网金山岭站和昌平站。直流系统模型的换流器设备参数和线路参数如附录A表A1和表A2所示, 为简化计算, 模型中忽略换相电阻和滤波器电抗。根据所建直流电网模型的连接方式, 柔性直流系统采用下垂控制模型, 四端换流站都可以参与极间转代控制, 北京和丰宁站参与站间功率协调控制, 见附录A表A3。交流电网为华北实际模型, 计算规模为8 716个计算节点、4 043条线路、6 842条变压器支路。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>4.1</b> 换流站双极闭锁</h4>
                <div class="p1">
                    <p id="110">本文模拟了直流系统双极故障, 分析其对交直流电网运行状态的影响。以张北站双极闭锁为例, 在发生闭锁后, 该站功率将由康保站向柔性直流网络输送功率, 丰宁站及北京站共同承担功率损失并降功率运行, 换流站直流转代功率如表1所示, 直流网络各支路潮流结果如表2所示。</p>
                </div>
                <div class="area_img" id="111">
                    <p class="img_tit"><b>表1 张北换流器双极闭锁直流网络潮流计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Calculation results of power flow based on bipolar blocked DC network in Zhangbei converter station of China</b></p>
                    <p class="img_note"></p>
                    <table id="111" border="1"><tr><td rowspan="2"><br />换流<br />厂站</td><td rowspan="2">换流<br />极</td><td colspan="2"><br />故障前</td><td rowspan="2"></td><td colspan="2"><br />故障后</td></tr><tr><td><br />功率/MW</td><td>直流电压/kV</td><td><br />功率/MW</td><td>直流电压/kV</td></tr><tr><td rowspan="2"><br />张北</td><td>正</td><td> 1 500</td><td>501.296 3</td><td></td><td>0</td><td>500.385 4</td></tr><tr><td><br />负</td><td>1 500</td><td>501.291 0</td><td></td><td>0</td><td>500.390 6</td></tr><tr><td rowspan="2"><br />康保</td><td>正</td><td>  750</td><td>501.225 4</td><td></td><td> 750.0</td><td>500.498 3</td></tr><tr><td><br />负</td><td>750</td><td>501.230 6</td><td></td><td>750.0</td><td>500.485 1</td></tr><tr><td rowspan="2"><br />北京</td><td>正</td><td>-1 500</td><td>499.999 5</td><td></td><td>-499.2</td><td>499.999 5</td></tr><tr><td><br />负</td><td>-1 500</td><td>499.999 5</td><td></td><td>-499.2</td><td>499.999 5</td></tr><tr><td rowspan="2"><br />丰宁</td><td>正</td><td> -750</td><td>500.220 0</td><td></td><td>-251.1</td><td>500.115 0</td></tr><tr><td><br />负</td><td>-750</td><td>500.222 6</td><td></td><td>-251.1</td><td>500.109 8</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="112">
                    <p class="img_tit"><b>表2 张北换流器双极闭锁直流网络支路潮流计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Calculation results of branch power flow based on bipolar blocked DC network in Zhangbei converter station of China</b></p>
                    <p class="img_note"></p>
                    <table id="112" border="1"><tr><td>首端换<br />流厂站</td><td>末端换<br />流厂站</td><td>换流<br />极</td><td>故障前支路<br />潮流/MW</td><td>故障后支路<br />潮流/MW</td></tr><tr><td rowspan="2"><br />张北</td><td rowspan="2">康保</td><td><br />正</td><td> 236.906</td><td>-374.613</td></tr><tr><td><br />负</td><td>240.632</td><td>-380.422</td></tr><tr><td rowspan="2"><br />张北</td><td rowspan="2">北京</td><td><br />正</td><td>1 263.000</td><td> 375.491</td></tr><tr><td><br />负</td><td>1 259.330</td><td>381.313</td></tr><tr><td rowspan="2"><br />康保</td><td rowspan="2">丰宁</td><td><br />正</td><td> 986.862</td><td> 375.491</td></tr><tr><td><br />负</td><td>990.530</td><td>369.463</td></tr><tr><td rowspan="2"><br />丰宁</td><td rowspan="2">北京</td><td><br />正</td><td> 234.800</td><td> 123.072</td></tr><tr><td><br />负</td><td>238.471</td><td>117.294</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="113">由计算结果可知, 在张北双极闭锁后, 注入直流网络功率小于从直流网络中吸收的功率, 各节点电压小幅降低, 直流线路功率出现较大转移, 本文方法在计算结果中体现了柔性直流电网控制的影响。</p>
                </div>
                <div class="p1">
                    <p id="114">张北双极闭锁导致送端有3 000 MW功率无法送出, 相应地引起交流电网出现3 000 MW功率缺额, 造成系统发电机、负荷一次调频动作。本文采用动态潮流对缺失的大功率进行模拟计算, 其中发电机、负荷的频率特性调节系数标幺值分别取为30和2。故障后, 交流电网通过发电机增发出力, 切除负荷补偿送端换流站双极闭锁的功率缺额, 其频率及功率变化情况如图3和图4所示。</p>
                </div>
                <div class="area_img" id="115">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910020_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 交流电网频率变化" src="Detail/GetImg?filename=images/DLXT201910020_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 交流电网频率变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910020_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Frequency change of AC grid</b></p>

                </div>
                <div class="area_img" id="116">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910020_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 交流系统发电及负荷变化" src="Detail/GetImg?filename=images/DLXT201910020_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 交流系统发电及负荷变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910020_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Changes of power generation and load in AC system</b></p>

                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>4.2</b> 换流站单极闭锁</h4>
                <div class="p1">
                    <p id="118">本文对丰宁换流站单极闭锁模拟计算结果见表3, 丰宁换流站发生单极闭锁故障, 通过极间和站间功率协调, 在满足直流网络安全约束条件下, 确保送端功率的正常送出, 直流电网下电网总功率保持不变, 由丰宁换流站负换流极转代500 MW下网功率, 北京换流站转代250 MW的下网功率。在此情况下, 北京换流站下网功率达到了3 250 MW, 造成了近区昌顺一线和昌顺二线线路潮流越限见表4。</p>
                </div>
                <div class="area_img" id="119">
                    <p class="img_tit"><b>表3 丰宁换流站单极闭锁直流网络潮流计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Calculation results of power flow based on unipolar blocked DC network in Fengning converter station of China</b></p>
                    <p class="img_note"></p>
                    <table id="119" border="1"><tr><td><br />换流厂站</td><td>换流极</td><td>不考虑功率转代/MW</td><td>考虑功率转代/MW</td></tr><tr><td rowspan="2"><br />张北</td><td><br />正</td><td> 1 500</td><td> 1 500.00</td></tr><tr><td><br />负</td><td>1 500</td><td>1 500.00</td></tr><tr><td rowspan="2"><br />康保</td><td><br />正</td><td>  750</td><td>  750.00</td></tr><tr><td><br />负</td><td>750</td><td>750.00</td></tr><tr><td rowspan="2"><br />北京</td><td><br />正</td><td>-2 250</td><td>-2 250.00</td></tr><tr><td><br />负</td><td>-1 500</td><td>-997.45</td></tr><tr><td rowspan="2"><br />丰宁</td><td><br />正</td><td>  0</td><td> 0</td></tr><tr><td><br />负</td><td> -750</td><td>-1 251.54</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="120">
                    <p class="img_tit"><b>表4 丰宁换流站单极闭锁线路越限扫描结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Scan results of overload based on unipolar blocked DC network in Fengning converter station of China</b></p>
                    <p class="img_note"></p>
                    <table id="120" border="1"><tr><td><br />线路名称</td><td>故障前潮流/MW</td><td><i>N</i>-1故障后潮流/MW</td><td>限值/MW</td></tr><tr><td><br />昌顺一线</td><td>1 777.62</td><td>1 868.49</td><td>1 800</td></tr><tr><td><br />昌顺二线</td><td>1 777.62</td><td>1 868.49</td><td>1 800<br /></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="121">由计算结果可以看出, 静态安全分析中考虑了交直流电网故障后的各种变化因素的影响, 基本可以模拟交直流电网状态变化情况, 计算结果更加符合实际电网运行变化特征。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>4.3</b> 直流线路<b><i>N</i>-1</b>故障</h4>
                <div class="p1">
                    <p id="123">针对直流线路<i>N</i>-1故障进行模拟计算, 表1给出直流系统中负载最重张北—北京正极直流线路故障后的结果。张北—北京正极直流线路故障时, 正极直流环网解开, 直流功率涌向康保—丰宁线路, 造成该线路2 250 MW过负荷运行;在不考虑功率转代情况下, 为满足直流网络的正常运行, 将需要投入耗能装置, 实现正极网络降功率250 MW运行, 导致直流下电网功率降低。考虑功率转代后, 由负极网络通过极间转代约250 MW故障功率, 并通过装设有下垂控制模式的丰宁和北京换流站实现双极网络功率平衡。在考虑直流转代后, 静态安全分析的结果更加接近实际电网运行条件。直流网络各支路潮流结果见表5。</p>
                </div>
                <div class="area_img" id="124">
                    <p class="img_tit"><b>表5 张北—北京正极直流线路故障计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Calculation result of fault in Zhangbei—Beijing positive pole of DC line</b></p>
                    <p class="img_note"></p>
                    <table id="124" border="1"><tr><td><br />换流厂站</td><td>换流极</td><td>不考虑功率转代/MW</td><td>考虑功率转代/MW</td></tr><tr><td rowspan="2"><br />张北</td><td><br />正</td><td> 1 250</td><td> 1 251.00</td></tr><tr><td><br />负</td><td>1 500</td><td>1 748.50</td></tr><tr><td rowspan="2"><br />康保</td><td><br />正</td><td>  750</td><td>  750.00</td></tr><tr><td><br />负</td><td>750</td><td>750.00</td></tr><tr><td rowspan="2"><br />北京</td><td><br />正</td><td>-1 250</td><td>-1 331.79</td></tr><tr><td><br />负</td><td>-1 500</td><td>-1 663.13</td></tr><tr><td rowspan="2"><br />丰宁</td><td><br />正</td><td> -750</td><td> -668.70</td></tr><tr><td><br />负</td><td>-750</td><td>-834.37</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="125" name="125" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="126">本文在研究含VSC的多端柔性直流电网工作原理及控制方式基础上, 提出多端柔性直流互联的交直流混联电网静态安全分析方法, 从预想故障定义构建、交直流预想故障快速扫描和安全评估方面阐述了功能的实现方法, 并针对静态安全分析计算的准确性提出了具体解决方案, 直流电网考虑换流站内极间转代及换流站间功率协调控制影响, 交流电网面临大功率缺失下的负荷发电频率特性, 通过算例仿真验证表明本文方法计算结果能较好地反映实际电网故障后运行状态变化情况, 为调度运行人员进行风险预警提供参考依据。本文方法可直接基于现有静态安全分析实现并直接应用于调度系统。</p>
                </div>
                <div class="p1">
                    <p id="127">交直流混联电网的静态安全分析研究是一个系统性课题, 本文侧重于对静态安全分析的功能架构方面研究, 作者在后续研究中会进一步考虑直流系统故障后协调控制动作逻辑的静态建模研究, 进一步提高静态安全分析计算准确性。</p>
                </div>
                <div class="p1">
                    <p id="128">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143">附录A</h4>
                <div class="p1">
                    <p id="144">交流节点潮流方程表示为:</p>
                </div>
                <div class="area_img" id="158">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910020_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="159">式中下标j表示与节点i直接相连的所有节点, U, <image id="160" type="formula" href="images/DLXT201910020_16000.jpg" display="inline" placement="inline"><alt></alt></image>表示节点电压幅值和相角, G, B为节点导纳矩阵的实部和虚部, 在直流故障工况下, 其初始值可表述为直流网络经过功率协调后的稳态运行参考点。</p>
                </div>
                <div class="p1">
                    <p id="147">直流潮流方程可表述为:</p>
                </div>
                <div class="area_img" id="148">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910020_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="149">式中下标i表示第i个换流器计算节点, μ<sub>i</sub>为直流利用率, M<sub>i</sub>为VSC调制度;<image id="154" type="formula" href="images/DLXT201910020_15400.jpg" display="inline" placement="inline"><alt></alt></image>为直流系统电压和电流;R<sub>c</sub><sub>i</sub>为换流等效损耗;X<sub>ci</sub>为换流器电抗;δ<sub>i</sub>为换流器直流节点与交流侧母线的相角差;g<sub>dij</sub>为直流网络节点导纳矩阵;Δd<sub>1</sub>, Δd<sub>2</sub>, Δd<sub>3</sub>, Δd<sub>4</sub>为潮流方程的偏差量, <image id="155" type="formula" href="images/DLXT201910020_15500.jpg" display="inline" placement="inline"><alt></alt></image>。</p>
                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910020_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 张北柔直系统接线示意图" src="Detail/GetImg?filename=images/DLXT201910020_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 张北柔直系统接线示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910020_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The schematic diagram of Zhang bei MTDC</p>

                </div>
                <div class="area_img" id="151">
                                            <p class="img_tit">
                                                表A1 换流器参数
                                                    <br />
                                                Table A1 VS C branch parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910020_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910020_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910020_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 换流器参数" src="Detail/GetImg?filename=images/DLXT201910020_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="152">
                                            <p class="img_tit">
                                                表A2 直流支路参数
                                                    <br />
                                                Table A2 DC branch parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910020_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910020_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910020_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 直流支路参数" src="Detail/GetImg?filename=images/DLXT201910020_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="153">
                                            <p class="img_tit">
                                                表A3 换流站功率转代控制方式
                                                    <br />
                                                Table A3 DC branch parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910020_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910020_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910020_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 换流站功率转代控制方式" src="Detail/GetImg?filename=images/DLXT201910020_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315003&amp;v=MjU3ODU3cWZadVpzRnkvZ1ZiekxJU0hUZXJHNEg5TE5xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 汤广福, 贺之渊, 庞辉.柔性直流输电工程技术研究、应用及发展[J].电力系统自动化, 2013, 37 (15) :3-14.TANG Guangfu, HE Zhiyuan, PANG Hui.Reasearch, application and development of VSC-HVDC engineering technology[J].Automation of Electric Power Systems, 2013, 37 (15) :3-14.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201310003&amp;v=MTQ1MDdmWnVac0Z5L2dWYnpMUHlyUGJiRzRIOUxOcjQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 汤广福, 罗湘, 魏晓光, 等.多端直流输电与直流电网技术[J].中国电机工程学报, 2013, 33 (10) :8-17.TANG Guangfu, LUO Xiang, WEI Xiaoguang, et al.Multi-terminal HVDC and DC-grid technology[J].Proceedings of the CSEE, 2013, 33 (10) :8-17.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MzIyODhIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWYnpMSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 许洪强, 姚建国, 於益军, 等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang, YAO Jianguo, YU Yijun, et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MjM5NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZiekxJU0hUZXJHNEg5bk1ybzlGWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 许洪强, 姚建国, 南贵林, 等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang, YAO Jianguo, NAN Guilin, et al.New features of application function for future dispatching and control system[J].Automation of Electric Power Systems, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" >
                                    <b>[5]</b>
                                 徐政, 屠卿瑞, 管敏渊, 等.柔性直流输电系统[M].北京:机械工业出版社, 2014:128-141.XU Zheng, TU Qingrui, GUAN Minyuan, et al.HVDC-flexible system[M].Beijing:China Machine Press, 2014:128-141.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315022&amp;v=MDUyODVyRzRIOUxOcW85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWYnpMSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 任敬国, 李可军, 刘合金, 等.基于改进定有功功率控制特性的VSC-MTDC系统仿真[J].电力系统自动化, 2013, 37 (15) :133-139.REN Jingguo, LI Kejun, LIU Hejin, et al.Coordinated control strategy of VSC-MTDC system based on improved DC voltage-active power characteristic[J].Automation of Electric Power Systems, 2013, 37 (15) :133-139.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201403010&amp;v=MDAwODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVmJ6TFB5clBiYkc0SDlYTXJJOUVaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 阎发友, 汤广福, 贺之渊, 等.基于MMC的多端柔性直流输电系统改进下垂控制策略[J].中国电机工程学报, 2014, 34 (3) :397-404.YAN Fayou, TANG Guangfu, HE Zhiyuan, et al.An improved droop control strategy for MMC-based VSC-MTDC systems[J].Proceedings of the CSEE, 2014, 34 (3) :397-404.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201511018&amp;v=MDU5MzZWYnpMSVNIUmZiRzRIOVROcm85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 喻锋, 王西田, 解大.多端柔性直流下垂控制的功率参考值修正方法[J].电力自动化设备, 2015, 35 (11) :397-404.YU Feng, WANG Xitian, XIE Da.Power reference correction method for droop control of VSC-MTDC system[J].Electric Power Automation Equipment, 2015, 35 (11) :397-404.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506021&amp;v=MjQ0NjU3cWZadVpzRnkvZ1ZiekxJVHJCZmJHNEg5VE1xWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 吴金龙, 刘欣和, 王先为, 等.多端柔性直流输电系统直流电压混合控制策略[J].电网技术, 2015, 39 (6) :1593-1599.WU Jinlong, LIU Xinhe, WANG Xianwei, et al.Research of DC voltage hybrid control strategy for VSC-MTDC system[J].Power System Technology, 2015, 39 (6) :1593-1599.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719013&amp;v=MjAzMzN5L2dWYnpMSVNIVGVyRzRIOWJOcG85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 何炎, 李周, 李亚州, 等.基于真双极接线的VSC-MTDC系统功率转代策略[J].电力系统自动化, 2017, 41 (19) :95-101.DOI:10.7500/AEPS20170327009.HE Yan, LI Zhou, LI Yazhou, et al.Power conversion strategy of VSC-MTDC system based on real bipolar wiring mode[J].Automation of Electric Power Systems, 2017, 41 (19) :95-101.DOI:10.7500/AEPS20170327009.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201807010&amp;v=MDUzOTBac0Z5L2dWYnpMSWluU1pMRzRIOW5NcUk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 李超, 胡文旺, 唐志军, 等.对称双极柔性直流输电系统功率转带控制策略[J].高电压技术, 2018, 44 (7) :2173-2180.LI Chao, HU Wenwang, TANG Zhijun, et al.Control strategy of power transfer in bipolar HVDC flexible transmission system[J].High Voltage Engineering, 2018, 44 (7) :2173-2180.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200506000&amp;v=Mjk2OTN5L2dWYnpMUHlyUGJiRzRIdFRNcVk5RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 郑超, 周孝信, 李若梅, 等.VSC-HVDC稳态特性与潮流算法的研究[J].中国电机工程学报, 2005, 25 (10) :1-5.ZHENG Chao, ZHOU Xiaoxin, LI Ruomei, et al.Study on the steady characteristic and algorithm of power flow for VSC-HVDC[J].Proceedings of the CSEE, 2005, 25 (10) :1-5.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Generalized Steady-State VSC MTDC Model for Sequential AC/DC Power Flow Algorithms">

                                <b>[13]</b> BEERTEN J, COLE S, BELMANS R.Generalized steady-state VSC-MTDC model for sequential AC/DC power flow algorithms[J].IEEE Transactions on Power Systems, 2012, 27 (2) :821-829.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621012&amp;v=MTQ3MDJIVGVyRzRIOWZPcm85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWYnpMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 王建明, 李传栋, 印永华.基于接口修正方程的含柔性直流大电网解耦潮流算法[J].电力系统自动化, 2016, 40 (21) :73-77.WANG Jianming, LI Chuandong, YIN Yonghua.Decoupled power flow algorithm for large power grid with flexible DC based on interface correction equation[J].Automation of Electric Power Systems, 2016, 40 (21) :73-77.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Amulti-option unified power flow approach for hybrid AC/DC grids incorporating multi-terminal VSCHVDC">

                                <b>[15]</b> BARADAR M, CHANDHARI M.A multi-option unified power flow approach for hybrid AC/DC grids incorporating multi-terminal VSC-HVDC[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2376-2383.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507002&amp;v=MTE2MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVmJ6TElTSFRlckc0SDlUTXFJOUZab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 柴润泽, 张保会, 薄志谦.含电压源型换流器直流电网的交直流网络潮流交替迭代方法[J].电力系统自动化, 2015, 39 (7) :8-13.CHAI Runze, ZHANG Baohui, BO Zhiqian.Alternating iterating power flow algorithm for hybrid AC/DC networks containing DC grid based on voltage source converter[J].Automation of Electric Power Systems, 2015, 39 (7) :8-13.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606007&amp;v=MDEwNzVnVmJ6TElTSFRlckc0SDlmTXFZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 杨堤, 程浩忠, 姚良忠, 等.基于电压控制特性的电压源型多端直流/交流系统潮流求解[J].电力系统自动化, 2016, 40 (6) :42-48.YANG Di, CHENG Haozhong, YAO Liangzhong, et al.Power flow solving of VSC multi-terminal DC/AC system based on voltage control characteristics[J].Automation of Electric Power Systems, 2016, 40 (6) :42-48.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unified Power Flow Algorithm Based on the NR Method for Hybrid AC/DC Grids Incorporating VSCs">

                                <b>[18]</b> CHAI Runze, ZHANG Baohui, DOU Jingming, et al.Unified power flow algorithm based on the NR method for hybrid AC/DC grids incorporating VSCs[J].IEEE Transactions on Power Systems, 2016, 31 (6) :4310-4318.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604009&amp;v=MTA4Mzh0R0ZyQ1VSN3FmWnVac0Z5L2dWYnpMSVRyQmZiRzRIOWZNcTQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 李传栋, 王建明, 印永华.含多端柔性直流的大电网潮流联立计算方法研究[J].电网技术, 2016, 40 (4) :1025-1029.LI Chuandong, WANG Jianming, YIN Yonghua.Research of power flow simultaneous algorithm for power system with VSC-MTDC[J].Power System Technology, 2016, 40 (4) :1025-1029.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610030&amp;v=MTIzNjNCZmJHNEg5Zk5yNDlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZiekxJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 肖峻, 郭伟, 李蕴, 等.分区柔性互联城市电网的静态安全性分析[J].电网技术, 2016, 40 (10) :3141-3146.XIAO Jun, GUO Wei, LI Yun, et al.Security assessment on urban power network with partitioned flexible interconnection[J].Power System Technology, 2016, 40 (10) :3141-3146.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201107012&amp;v=MDI4ODViRzRIOURNcUk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWYnpMUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 孙宏斌, 李钦, 张伯明, 等.基于动态潮流方程的连续潮流模型与方法[J].中国电机工程学报, 2011, 31 (7) :77-82.SUN Hongbin, LI Qin, ZHANG Boming, et al.Continuation power flow method based on dynamic power flow equation[J].Proceedings of the CSEE, 2011, 31 (7) :77-82.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910020" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910020&amp;v=MzA1NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVmJ6TElTSFRlckc0SDlqTnI0OUhaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

