

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136668574318750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910022%26RESULT%3d1%26SIGN%3dlPkUMQcohsXfbXWEy2nmPgjJ4Fg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910022&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910022&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910022&amp;v=MjA0OTMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZicklJU0hUZXJHNEg5ak5yNDlIWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#41" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;1&lt;/b&gt; 区域电网省级控制区灵活组合控制基础 "><b>1</b> 区域电网省级控制区灵活组合控制基础</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;2&lt;/b&gt; 省级控制区灵活组合关键技术 "><b>2</b> 省级控制区灵活组合关键技术</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;2.1&lt;/b&gt; 省级控制区灵活组合控制架构"><b>2.1</b> 省级控制区灵活组合控制架构</a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;2.2&lt;/b&gt; 省级控制区灵活组合控制策略"><b>2.2</b> 省级控制区灵活组合控制策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#83" data-title="&lt;b&gt;3&lt;/b&gt; 灵活组合控制模式下的考核评价方法 "><b>3</b> 灵活组合控制模式下的考核评价方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#100" data-title="&lt;b&gt;4&lt;/b&gt; 应用效果分析 "><b>4</b> 应用效果分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#112" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#129" data-title="附录A">附录A</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#56" data-title="&lt;b&gt;图1 多区域协同控制系统&lt;/b&gt;"><b>图1 多区域协同控制系统</b></a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;图2 灵活组合控制流程&lt;/b&gt;"><b>图2 灵活组合控制流程</b></a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;图3 控制区ACE曲线&lt;/b&gt;"><b>图3 控制区ACE曲线</b></a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;图4 组合控制后实际ACE曲线&lt;/b&gt;"><b>图4 组合控制后实际ACE曲线</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;图5 控制区计划交换和实际功率交换曲线&lt;/b&gt;"><b>图5 控制区计划交换和实际功率交换曲线</b></a></li>
                                                <li><a href="#130" data-title="图A1 三区域互联电网">图A1 三区域互联电网</a></li>
                                                <li><a href="#131" data-title="图A2 华北电网省级控制区互联简图">图A2 华北电网省级控制区互联简图</a></li>
                                                <li><a href="#132" data-title="图A3 组合控制前后机组调节深度对比">图A3 组合控制前后机组调节深度对比</a></li>
                                                <li><a href="#133" data-title="图A4 组合控制前后机组总性能指标对比">图A4 组合控制前后机组总性能指标对比</a></li>
                                                <li><a href="#134" data-title="图A5 组合控制前后联络线偏差对比">图A5 组合控制前后联络线偏差对比</a></li>
                                                <li><a href="#135" data-title="图A6 某电网实际上调节备用曲线">图A6 某电网实际上调节备用曲线</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 汪德星.华东电网实行CPS标准的探索[J].电力系统自动化, 2000, 24 (8) :41-44.WANG Dexing.Study of CPS standards in East China power grid[J].Automation of Electric Power Systems, 2000, 24 (8) :41-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200008012&amp;v=MDUxNjNUZXJHNEh0SE1wNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Zick5JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         汪德星.华东电网实行CPS标准的探索[J].电力系统自动化, 2000, 24 (8) :41-44.WANG Dexing.Study of CPS standards in East China power grid[J].Automation of Electric Power Systems, 2000, 24 (8) :41-44.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 高宗和, 滕贤亮, 张小白.互联电网CPS标准下的自动发电控制策略[J].电力系统自动化, 2005, 29 (19) :40-44.GAO Zonghe, TENG Xianliang, ZHANG Xiaobai.Automatic generation control strategy under control performance standard for interconnected power grids[J].Automation of Electric Power Systems, 2005, 29 (19) :40-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200519009&amp;v=Mjc1NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVmJyTklTSFRlckc0SHRUTnBvOUZiWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         高宗和, 滕贤亮, 张小白.互联电网CPS标准下的自动发电控制策略[J].电力系统自动化, 2005, 29 (19) :40-44.GAO Zonghe, TENG Xianliang, ZHANG Xiaobai.Automatic generation control strategy under control performance standard for interconnected power grids[J].Automation of Electric Power Systems, 2005, 29 (19) :40-44.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 张彦涛, 任景, 孙骁强, 等.基于广义联络线网省协调的两阶段实时发电计划模型[J].电力系统自动化, 2015, 39 (6) :128-133.ZHANG Yantao, REN Jing, SUN Xiaoqiang, et al.Two-stage real-time generation scheduling model based on coordination of regional and provincial power grid generalized tie-line[J].Automation of Electric Power Systems, 2015, 39 (6) :128-133." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201506022&amp;v=MDI4OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVmJyTklTSFRlckc0SDlUTXFZOUhab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         张彦涛, 任景, 孙骁强, 等.基于广义联络线网省协调的两阶段实时发电计划模型[J].电力系统自动化, 2015, 39 (6) :128-133.ZHANG Yantao, REN Jing, SUN Xiaoqiang, et al.Two-stage real-time generation scheduling model based on coordination of regional and provincial power grid generalized tie-line[J].Automation of Electric Power Systems, 2015, 39 (6) :128-133.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 胡泽春, 罗浩成.大规模可再生能源接入背景下自动发电控制研究现状与展望[J].电力系统自动化, 2018, 42 (8) :2-15.DOI:10.7500/AEPS20171025015.HU Zechun, LUO Haocheng.Research status and prospect of automatic generation control with integration of large-scale renewable energy[J].Automation of Electric Power Systems, 2018, 42 (8) :2-15.DOI:10.7500/AEPS20171025015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808002&amp;v=MTc2MjJDVVI3cWZadVpzRnkvZ1Zick5JU0hUZXJHNEg5bk1wNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         胡泽春, 罗浩成.大规模可再生能源接入背景下自动发电控制研究现状与展望[J].电力系统自动化, 2018, 42 (8) :2-15.DOI:10.7500/AEPS20171025015.HU Zechun, LUO Haocheng.Research status and prospect of automatic generation control with integration of large-scale renewable energy[J].Automation of Electric Power Systems, 2018, 42 (8) :2-15.DOI:10.7500/AEPS20171025015.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 席磊, 柳浪, 黄悦华, 等.基于虚拟狼群策略的分层分布式自动发电控制[J].电力系统自动化, 2018, 42 (16) :65-72.DOI:10.7500/AEPS20180104010.XI Lei, LIU Lang, HUANG Yuehua, et al.Hierarchical and distributed control method for automatic generation control based on virtual wolf pack strategy[J].Automation of Electric Power Systems, 2018, 42 (16) :65-72.DOI:10.7500/AEPS20180104010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816008&amp;v=MjgxNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Zick5JU0hUZXJHNEg5bk5xWTlGYklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         席磊, 柳浪, 黄悦华, 等.基于虚拟狼群策略的分层分布式自动发电控制[J].电力系统自动化, 2018, 42 (16) :65-72.DOI:10.7500/AEPS20180104010.XI Lei, LIU Lang, HUANG Yuehua, et al.Hierarchical and distributed control method for automatic generation control based on virtual wolf pack strategy[J].Automation of Electric Power Systems, 2018, 42 (16) :65-72.DOI:10.7500/AEPS20180104010.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 周毅, 钱学东.华东电网动态区域控制误差应用分析[J].电力系统自动化, 2010, 34 (8) :106-110.ZHOU Yi, QIAN Xuedong.Applications analysis of dynamic ACE in East China power grid[J].Automation of Electric Power Systems, 2010, 34 (8) :106-110." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201008024&amp;v=MjE0NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Zick5JU0hUZXJHNEg5SE1wNDlIWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         周毅, 钱学东.华东电网动态区域控制误差应用分析[J].电力系统自动化, 2010, 34 (8) :106-110.ZHOU Yi, QIAN Xuedong.Applications analysis of dynamic ACE in East China power grid[J].Automation of Electric Power Systems, 2010, 34 (8) :106-110.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 李卫东, 常烨骙, 陈兆庆, 等.区域控制偏差的动态内涵[J].电力系统自动化, 2016, 40 (24) :146-150.LI Weidong, CHANG Yekui, CHEN Zhaoqing, et al.Dynamic contents of area control error[J].Automation of Electric Power Systems, 2016, 40 (24) :146-150." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624021&amp;v=MDU5NDc0SDlmT3E0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVmJyTklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李卫东, 常烨骙, 陈兆庆, 等.区域控制偏差的动态内涵[J].电力系统自动化, 2016, 40 (24) :146-150.LI Weidong, CHANG Yekui, CHEN Zhaoqing, et al.Dynamic contents of area control error[J].Automation of Electric Power Systems, 2016, 40 (24) :146-150.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 谈超, 滕贤亮, 闵亮, 等.基于修正区域控制偏差的多区域协同控制技术: (二) 问题建模与改进方法[J].电力系统自动化, 2017, 41 (2) :121-128.DOI:10.7500/AEPS20160608015.TAN Chao, TENG Xianliang, MIN Liang, et al.Technologies for coordinated control among multiple control areas based on ACE correction:Part two problem formulation and potential solutions[J].Automation of Electric Power Systems, 2017, 41 (2) :121-128.DOI:10.7500/AEPS20160608015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702019&amp;v=MjU3MzhyTklTSFRlckc0SDliTXJZOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         谈超, 滕贤亮, 闵亮, 等.基于修正区域控制偏差的多区域协同控制技术: (二) 问题建模与改进方法[J].电力系统自动化, 2017, 41 (2) :121-128.DOI:10.7500/AEPS20160608015.TAN Chao, TENG Xianliang, MIN Liang, et al.Technologies for coordinated control among multiple control areas based on ACE correction:Part two problem formulation and potential solutions[J].Automation of Electric Power Systems, 2017, 41 (2) :121-128.DOI:10.7500/AEPS20160608015.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 马晓伟, 徐瑞, 滕贤亮.基于事件驱动的西北电网紧急备用支援技术[J].电网技术, 2018, 42 (8) :2645-2650.MA Xiaowei, XU Rui, TENG Xianliang.Emergency reserve support technology basing on event-driven for Northwest power grid of China[J].Power System Technology, 2018, 42 (8) :2645-2650." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201808033&amp;v=MDUwOTZWYnJOSVRyQmZiRzRIOW5NcDQ5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         马晓伟, 徐瑞, 滕贤亮.基于事件驱动的西北电网紧急备用支援技术[J].电网技术, 2018, 42 (8) :2645-2650.MA Xiaowei, XU Rui, TENG Xianliang.Emergency reserve support technology basing on event-driven for Northwest power grid of China[J].Power System Technology, 2018, 42 (8) :2645-2650.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" 谈超, 戴则梅, 滕贤亮, 等.基于修正区域控制偏差的多区域协同控制技术: (一) 驱动、现状与发展建议[J].电力系统自动化, 2017, 41 (1) :88-94.DOI:10.7500/AEPS20160608014.TAN Chao, DAI Zemei, TENG Xianliang, et al.Applied technology of coordinated control among multiple control areas based on ACE correction:Part one driving force, state-of-the-art and proposed development[J].Automation of Electric Power Systems, 2017, 41 (1) :88-94.DOI:10.7500/AEPS20160608014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701012&amp;v=MjU5NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWYnJOSVNIVGVyRzRIOWJNcm85RVpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         谈超, 戴则梅, 滕贤亮, 等.基于修正区域控制偏差的多区域协同控制技术: (一) 驱动、现状与发展建议[J].电力系统自动化, 2017, 41 (1) :88-94.DOI:10.7500/AEPS20160608014.TAN Chao, DAI Zemei, TENG Xianliang, et al.Applied technology of coordinated control among multiple control areas based on ACE correction:Part one driving force, state-of-the-art and proposed development[J].Automation of Electric Power Systems, 2017, 41 (1) :88-94.DOI:10.7500/AEPS20160608014.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" IRISARRI G D, LATIMER J R, MOKHTARI S, et al.The future of electronic scheduling and congestion management in North America[J].IEEE Transactions on Power Systems, 2003, 18 (2) :444-451." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The future of electronic scheduling and congestion management in North America">
                                        <b>[11]</b>
                                         IRISARRI G D, LATIMER J R, MOKHTARI S, et al.The future of electronic scheduling and congestion management in North America[J].IEEE Transactions on Power Systems, 2003, 18 (2) :444-451.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" United States Department of Energy.Transmission constraints and congestion in the western and eastern interconnections, 2009—2012[EB/OL].[2018-05-05].http://energy.gov/sites/prod/files/2014/02/f7/TransConstraintsCongestion-01-23-2014%20.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transmission constraints and congestion in the western and eastern interconnections,2009—2012">
                                        <b>[12]</b>
                                         United States Department of Energy.Transmission constraints and congestion in the western and eastern interconnections, 2009—2012[EB/OL].[2018-05-05].http://energy.gov/sites/prod/files/2014/02/f7/TransConstraintsCongestion-01-23-2014%20.pdf.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" ZOLOTAREV P, GOKELER M, KURING M, et al.Grid control cooperation-a framework for technical and economical cross-border optimization for load-frequency control[C]// CIGRE 2012, August 26-31, 2012, Paris, France." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Grid control cooperation—a framework for technical and economical cross-border optimization for load-frequency control">
                                        <b>[13]</b>
                                         ZOLOTAREV P, GOKELER M, KURING M, et al.Grid control cooperation-a framework for technical and economical cross-border optimization for load-frequency control[C]// CIGRE 2012, August 26-31, 2012, Paris, France.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" US Department of Energy.Analysis methodology for balancing authority cooperation in high penetration of variable generation[EB/OL].[2018-05-05].http://www.pnl.gov/main/publications/external/technical_reports/PNNL-19229.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis methodology for balancingauthority cooperation in high penetration of variable generation">
                                        <b>[14]</b>
                                         US Department of Energy.Analysis methodology for balancing authority cooperation in high penetration of variable generation[EB/OL].[2018-05-05].http://www.pnl.gov/main/publications/external/technical_reports/PNNL-19229.pdf.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" DIAO R, SAMAAN N, MAKAROV Y, et al.Planning for variable generation integration through balancing authorities consolidation[C]// IEEE PES General Meeting, July 22-26, 2012, San Diego, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Planning for variable generation integration through balancing authorities consolidation">
                                        <b>[15]</b>
                                         DIAO R, SAMAAN N, MAKAROV Y, et al.Planning for variable generation integration through balancing authorities consolidation[C]// IEEE PES General Meeting, July 22-26, 2012, San Diego, USA.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" NERC ACE Diversity Interchange Task Force.Reliability guideline:ACE diversity interchange[EB/OL].[2018-05-07].https://www.nerc.com/comm/oc/reliability%20guideline%20dl/adi_reliability_guideline_final_12-13%202012.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability guideline:ACE diversity interchange">
                                        <b>[16]</b>
                                         NERC ACE Diversity Interchange Task Force.Reliability guideline:ACE diversity interchange[EB/OL].[2018-05-07].https://www.nerc.com/comm/oc/reliability%20guideline%20dl/adi_reliability_guideline_final_12-13%202012.pdf.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" >
                                        <b>[17]</b>
                                     JALEELI N, VANSLYCK L S.NERC’s new control performance standards[J].IEEE Transactions on Power Systems, 1999, 14 (3) :1092-1099.</a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 谈超, 戴则梅, 滕贤亮, 等.北美频率控制性能标准发展分析及其对中国的启示[J].电力系统自动化, 2015, 39 (18) :1-7.TAN Chao, DAI Zemei, TENG Xianliang, et al.Development of frequency control performance standard in North America and its enlightenment to China[J].Automation of Electric Power Systems, 2015, 39 (18) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518001&amp;v=MDg3MDJIVGVyRzRIOVROcDQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWYnJOSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         谈超, 戴则梅, 滕贤亮, 等.北美频率控制性能标准发展分析及其对中国的启示[J].电力系统自动化, 2015, 39 (18) :1-7.TAN Chao, DAI Zemei, TENG Xianliang, et al.Development of frequency control performance standard in North America and its enlightenment to China[J].Automation of Electric Power Systems, 2015, 39 (18) :1-7.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 刘娆, 常烨骙, 巴宇, 等.互联电网运行控制性能评价标准研究: (一) 制定原则和需解决的问题[J].电力系统自动化, 2015, 39 (18) :133-139.LIU Rao, CHANG Yekui, BA Yu, et al.Research on operation control performance assessment criteria of China’s interconnected power grids:Part one principles of formulation and issues to be addressed[J].Automation of Electric Power Systems, 2015, 39 (18) :133-139." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518023&amp;v=MTA3NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVmJyTklTSFRlckc0SDlUTnA0OUhaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         刘娆, 常烨骙, 巴宇, 等.互联电网运行控制性能评价标准研究: (一) 制定原则和需解决的问题[J].电力系统自动化, 2015, 39 (18) :133-139.LIU Rao, CHANG Yekui, BA Yu, et al.Research on operation control performance assessment criteria of China’s interconnected power grids:Part one principles of formulation and issues to be addressed[J].Automation of Electric Power Systems, 2015, 39 (18) :133-139.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-19 16:49</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),171-179 DOI:10.7500/AEPS20180907004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">区域电网省级<b>AGC</b>控制区的灵活组合控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%81%E5%89%91&amp;code=30248692&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宁剑</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%88%E8%B6%85&amp;code=33698164&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谈超</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%9F%E9%95%BF%E6%98%8E&amp;code=30801694&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江长明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%BB%95%E8%B4%A4%E4%BA%AE&amp;code=32284477&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">滕贤亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%89%9B%E5%9B%9B%E6%B8%85&amp;code=41796731&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">牛四清</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%8B%87&amp;code=25984268&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张勇</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E5%8D%8E%E5%8C%97%E5%88%86%E9%83%A8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司华北分部</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对省级控制区在电网调峰或事故处置等特殊时段存在备用不足的问题, 提出省级控制区灵活组合控制的架构和策略。区域电网调控中心按照相邻区域备用共享等原则统筹决策, 灵活选择省级控制区参与联合控制。首先基于现有各省级控制区边界模型和区域控制偏差 (ACE) 计算模式, 区域电网自动发电控制计算各子控制区ACE后通过叠加快速得到组合控制区的ACE。然后结合省调实时上送的备用等信息, 并考虑最低预留备用、频率偏差系数、实际可调等因素对组合控制区的ACE进行优化分配, 经过省间 (内) 断面安全校验后下发给省级控制区执行。实现了打破省间壁垒实现控制区间备用的实时共享和事故下的紧急支援, 减少控制区间的反向无谓调节。通过实际运行验证了控制策略的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9C%81%E7%BA%A7AGC%E6%8E%A7%E5%88%B6%E5%8C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">省级AGC控制区;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%81%B5%E6%B4%BB%E7%BB%84%E5%90%88%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">灵活组合控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%87%E7%94%A8%E5%AE%9E%E6%97%B6%E5%85%B1%E4%BA%AB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">备用实时共享;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%8B%E6%95%85%E6%94%AF%E6%8F%B4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">事故支援;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%91%E7%8E%87%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">频率控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%AF%84%E4%BB%B7%E6%96%B9%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">评价方法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *宁剑 (1986—) , 男, 通信作者, 硕士, 高级工程师, 主要研究方向:电力系统调度运行及自动发电控制技术。E-mail:ning.jian@nc.sgcc.com.cn;
                                </span>
                                <span>
                                    谈超 (1991—) , 男, 硕士, 主要研究方向:电力系统分析与运行控制。E-mail:tanchao@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    江长明 (1971—) , 男, 硕士, 高级工程师, 主要研究方向:电力系统调度运行控制。E-mail:jiang.changming@nc.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-07</p>

            </div>
                    <h1><b>Flexible Combination Control Strategy for Control Area of Provincial AGC in Regional Power Grid</b></h1>
                    <h2>
                    <span>NING Jian</span>
                    <span>TAN Chao</span>
                    <span>JIANG ChangMing</span>
                    <span>TENG Xianliang</span>
                    <span>NIU Siqing</span>
                    <span>ZHANG Yong</span>
            </h2>
                    <h2>
                    <span>North China Branch of State Grid Corporation of China</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>To solve the problem of inadequate reserve of provincial control areas during special periods such as peak load regulation or accident disposal, the structure and strategy of flexible combination control for provincial areas is proposed. Regional power grid dispatch center flexibly selects provincial control areas to participate in joint control according to the principles such as reserve sharing in adjacent areas. Firstly, based on the existing boundary model of provincial control areas and area control error (ACE) calculation mode, automatic generation control (AGC) in regional power grid calculates the ACE of each sub-control area and then quickly obtain the ACE of the combined control area by superposition. Secondly, based on the uploaded information such as real-time reserve of provincial grid and considering factors of minimum reserve, frequency deviation coefficient and actual adjustable reserve, ACE of the combined control areas is distributed optimizedly to provincial grids for execution after grid security check of provincial (inter-provincial) sections. The goal of breaking the provincial barriers for reserve sharing and emergency support in case of accidents is achieved while reducing the unnecessary reverse regulation of control areas. The effectiveness of the control strategy is verified through the actual operation.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=control%20area%20of%20provincial%20automatic%20generation%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">control area of provincial automatic generation control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20combination%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible combination control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=real-time%20reserve%20sharing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">real-time reserve sharing;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=emergency%20support&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">emergency support;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=frequency%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">frequency control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=evaluation%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">evaluation method;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-07</p>
                            </div>


        <!--brief start-->
                        <h3 id="41" name="41" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="42">当前中国电网主要通过自动发电控制 (automatic generation control, AGC) 实现有功分区平衡, 省级调控中心 (以下简称省调) 负责本控制区发用电平衡和频率稳定, 区域电网调控中心 (以下简称分调) 负责省间计划制定、频率紧急控制等, 在实时控制上主要靠控制性能评价和计划修正实现省间支援<citation id="116" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。近年来由于新能源装机容量不断增长导致的功率波动问题对AGC提出了更高的要求<citation id="115" type="reference"><link href="9" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>, 另一方面由于电网峰谷差增大, 在迎峰度夏负荷高峰及春节富风期负荷偏低时, 出现了省级控制区旋转备用枯竭的情况, 这对区域协同和备用支援的实时性和灵活性提出了更高的要求。</p>
                </div>
                <div class="p1">
                    <p id="43">国内外在多区域协同控制和备用紧急支援方面开展了大量研究。一种思路是分层分布式控制, 从动态优化、多子区域协同的角度解决大规模新能源接入带来的强随机扰动问题<citation id="117" type="reference"><link href="11" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。另一种思路是通过修正控制区的区域控制偏差 (area control error, ACE) 来实现区域控制责任转移。华东电网自2009年研发了动态ACE功能<citation id="118" type="reference"><link href="13" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 发生跨区直流闭锁等大功率缺额时, 全网功率缺额将按预定的分配比例以动态ACE形式下发省调, 由其叠加至本系统ACE形成新的控制区的ACE, 从而实现备用共享。也有相关文献对ACE动态内涵开展了研究<citation id="119" type="reference"><link href="15" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>, 并结合动态ACE应用中的问题, 提出了改进方法<citation id="120" type="reference"><link href="17" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。西北电网研发了基于事件驱动的备用紧急功率支援技术, 以扰动事件为驱动主体, 自动修正备用共享组内的联络线计划实现备用共享<citation id="121" type="reference"><link href="19" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。相比中国对故障下备用支援的关注, 国外主要从经济角度开展研究, 如动态计划技术<citation id="122" type="reference"><link href="21" rel="bibliography" /><link href="23" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>和多区域联合控制技术<citation id="123" type="reference"><link href="25" rel="bibliography" /><link href="27" rel="bibliography" /><link href="29" rel="bibliography" /><link href="31" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。其中动态计划通过在交换计划的基础上增加偏置, 将相应调节责任转移给其他区域。多区域联合控制技术将若干控制区联合形成新控制区, 同时将调度业务全部集中到原来某个或新成立的调度机构。</p>
                </div>
                <div class="p1">
                    <p id="44">以上研究均需预定义参与备用共享的控制区模型后修改交换计划实现, 无法实现任意控制区间备用的共享, 且共享实时性差, 模式不够灵活。在夏季负荷高峰或冬季富风期, 若省网出现上/下备用枯竭时, 省调需电话向分调申请联络线支援, 分调综合考虑各省网备用裕度、断面安全裕度等因素通过市场交易出清或调度指令下达的方式修改联络线计划, 并通知相关省调。中间过程耗时较长, 而支援控制区通常处于备用紧张状态, 反复的电话沟通并修改计划无法满足负荷逼近极值时的实时运行需求, 可能造成联络线计划过调和联络线功率来回波动。</p>
                </div>
                <div class="p1">
                    <p id="45">本文提出了省级AGC的控制区灵活组合控制策略, 由分调发挥大电网备用共享优势, 打破控制区壁垒进行全网统筹。分调侧AGC将按照备用充足优先、电气邻近优先的原则将备用枯竭和充足的控制区组成跨省大控制区, 再综合备用裕度、频偏系数等因素并兼顾省间/内断面约束对大控制区ACE优化分配。</p>
                </div>
                <h3 id="46" name="46" class="anchor-tag"><b>1</b> 区域电网省级控制区灵活组合控制基础</h3>
                <div class="p1">
                    <p id="47">对于如附录A图A1所示的三区域互联电网, 假定控制区A和控制区B都采用联络线偏差控制 (tie-line bias control, TBC) 模式, 控制区A和控制区B合并后仍采用TBC方式, 2个控制区组合后频率偏差系数等于两个控制区频率偏差系数之和, 那么2个控制区组合后大控制区的ACE为:</p>
                </div>
                <div class="area_img" id="127">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910022_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="51">式中:<i>m</i><sub>ACE, A</sub>, <i>m</i><sub>ACE, B</sub>和<i>m</i><sub>ACE, A+B</sub>分别为控制区A, 控制B和A与B组合控制区的ACE;<i>B</i><sub>A</sub>和<i>B</i><sub>B</sub>分别为控制区A和B的频率偏差系数, <i>B</i><sub>A+B</sub>=<i>B</i><sub>A</sub>+<i>B</i><sub>B</sub>;Δ<i>f</i>为电网频率偏差;Δ<i>T</i><sub>AB</sub>为控制区A至控制区B联络线交换偏差, Δ<i>T</i><sub>AB</sub>=-Δ<i>T</i><sub>BA</sub>;Δ<i>T</i><sub>AC</sub>为控制区A至控制区C联络线交换偏差, 以送出为正。</p>
                </div>
                <div class="p1">
                    <p id="52">式 (1) 说明如果控制区A和B合并后仍采用TBC模式控制, 2个控制区ACE之和跟合并后的大控制区ACE相等。基于这个原则, 通过叠加参与组合控制区的ACE可准确得到组合后虚拟大控制区的ACE, 即组合后大控制区总体的功率不平衡量。因此, 在进行控制区灵活组合控制时, 可以首先基于现有的各独立省级控制区边界模型和ACE计算方式, 计算各个参与组合控制区的ACE;然后再直接叠加快速得到组合控制区的ACE, 再按照一定的分配方式对参与组合控制区的ACE进行修正;最后发给各控制区进行AGC, 在保证整体ACE不变的前提下, 优化各个参与组合子控制区的ACE值, 保证组合控制区电网发用电平衡, 满足组合控制区整体的频率和联络线功率控制需要。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>2</b> 省级控制区灵活组合关键技术</h3>
                <h4 class="anchor-tag" id="54" name="54"><b>2.1</b> 省级控制区灵活组合控制架构</h4>
                <div class="p1">
                    <p id="55">实现省级控制区的灵活组合控制, 需要在区域电网层面进行统一协调、灵活组合。具体实施时首先需要在分调侧AGC建立各个省级控制区模型, 并能够实时计算各省级控制区的ACE, 再新增组合控制区控制模型, 组合控制区模型可以是预先定义好的控制区组合, 也可以是由调度员自由选择参与组合的子控制区, 省调侧AGC则实时向分调上送本控制区的备用信息。在实施备用支援时, 省调向分调提出请求或分调实时监测备用信息, 由调度员根据各个控制区的备用情况自由选择参与组合控制区, 启动控制区组合控制功能后再将组合、修改后的控制ACE和启动信号发送至省调, 并同时监测省调反送的ACE值进行安全校核。灵活组合控制区的整体架构如图1所示。</p>
                </div>
                <div class="area_img" id="56">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910022_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 多区域协同控制系统" src="Detail/GetImg?filename=images/DLXT201910022_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 多区域协同控制系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910022_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Cooperative control system of multi-areas</b></p>

                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>2.2</b> 省级控制区灵活组合控制策略</h4>
                <div class="p1">
                    <p id="58">基于多区域协同控制架构, 分调可以根据需要手动或自动启用控制区灵活组合控制功能, 并可根据各省备用情况以及相邻优先等原则, 自由选择参与组合的省级控制区。组合后大控制区ACE等于各个组合子控制区的ACE之和, 即</p>
                </div>
                <div class="p1">
                    <p id="59"><mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>c</mtext><mtext>o</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>m</mi></mstyle><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>m</i><sub>ACE, <i>i</i></sub>为第<i>i</i>个参与组合控制区的原始ACE;<i>n</i>为参与组合控制的控制区个数;<i>m</i><sub>ACE, co</sub>为组合控制区ACE。</p>
                </div>
                <div class="p1">
                    <p id="62">得到组合控制区总ACE后, 再根据运行需要选择合适的分配策略进行总ACE的再分配, 即</p>
                </div>
                <div class="p1">
                    <p id="63"><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>´</mo><mo>=</mo><mi>m</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mtext>c</mtext><mtext>o</mtext></mrow></msub><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Κ</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>m</i><sub>ACE, <i>i</i></sub>′为ACE再分配量;<i>K</i><sub><i>i</i></sub>和<i>K</i><sub><i>j</i></sub>为组合控制参与因子, 参与因子根据选择的分配策略自动取值, 可以是控制区的频率偏差系数, 也可以是预留备用或实际可用备用。当采用主控制区全部承担方式时, 非主控制区的参与因子为0。</p>
                </div>
                <div class="p1">
                    <p id="66">文献<citation id="124" type="reference">[<a class="sup">16</a>]</citation>分析了互联电网控制区之间的ACE的差异分布特性, 本文提出的灵活组合控制策略充分利用ACE差异性优势, 省级控制区按照优化分配后的ACE进行控制, 既能满足全网功率不平衡量的快速调节需要, 同时减少区域间的反向无谓调节, 又能实现区域电网内省级控制区调节备用的实时共享, 保障电网的有功平衡和频率安全。</p>
                </div>
                <div class="p1">
                    <p id="67">省级控制区灵活组合涉及控制区的实时控制, 对电网频率运行安全有着直接影响, 为保证功能的安全稳定运行, 需要对控制过程进行必要的安全校验和故障闭锁, 如下所述。</p>
                </div>
                <div class="p1">
                    <p id="68">1) 组合控制区唯一性校验, 即任意单一控制区所属组合控制区只能有一个闭环控制。在实施组合控制区合并时, 允许多个合并控制区同时存在, 但任意一个独立控制区只能属于一个组合控制区, 如果同时属于两个合并控制区, 则应自动退出所有包含该控制区的合并控制区。</p>
                </div>
                <div class="p1">
                    <p id="69">2) 数据交互安全性校验。省级控制区转发旋转备用和调节备用遥测校验质量码, AGC根据该质量码判断省级控制区备用数据的正确性, 如果备用信息异常, AGC自动暂停合并控制区控制。</p>
                </div>
                <div class="p1">
                    <p id="70">3) 组合控制安全性校验。控制区灵活组合控制功能的启动、退出都同时要求省级控制区实时反馈分调下发的ACE控制数据, 如果反馈出现异常, AGC自动暂停控制, 同时在分调层面进行操作安全闭锁校验, 防止误操作对运行控制的影响。</p>
                </div>
                <div class="p1">
                    <p id="71">4) 电网运行安全性校验。控制区灵活组合后, 若组合控制区ACE明显偏大或长时间偏离正常值, 则暂停组合控制功能, 转由调度员人工调度。</p>
                </div>
                <div class="p1">
                    <p id="72">灵活组合控制总体流程如图2所示。</p>
                </div>
                <div class="area_img" id="73">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910022_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 灵活组合控制流程" src="Detail/GetImg?filename=images/DLXT201910022_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 灵活组合控制流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910022_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of flexible combination control</b></p>

                </div>
                <div class="p1">
                    <p id="74">通过控制区灵活组合控制给调度员以最大灵活性在某控制区备用不足时实现省间电网备用的实时共享, 这种备用共享可能给主动支援省网的内部断面以及接受支援省网的省间断面带来越限问题。</p>
                </div>
                <div class="p1">
                    <p id="75">对于省网内部断面, 由于分调侧不能准确掌握省网内部断面运行情况以及省调调管机组的控制情况, 需要由省调AGC负责省内断面安全约束控制。省调侧需要综合考虑机组调节容量、机组可调出力约束, 断面潮流约束以及爬坡速率约束实时计算出当前控制区实际可调用备用<citation id="125" type="reference"><link href="17" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>, 然后通过遥测方式实时上送分调, 分调AGC确保下发的ACE满足安全控制要求。</p>
                </div>
                <div class="p1">
                    <p id="76">对于省间断面安全约束问题, 在进行组合分配时就需要考虑断面越限问题。对于省间断面首先确定可支援限额, 如式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="77"><i>P</i><sub>s, max</sub>=<i>P</i><sub>limit</sub>-<i>P</i><sub>real</sub>-<i>P</i><sub>dzone</sub>      (4) </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>P</i><sub>limit</sub>, <i>P</i><sub>real</sub>和<i>P</i><sub>dzone</sub>分别为支援控制区断面的稳定限额、实际功率和死区阈值;<i>P</i><sub>s, max</sub>为实时计算得到的最大可支援量。</p>
                </div>
                <div class="p1">
                    <p id="79">当计算受支援控制区的支援偏差量大于最大可支援量时, 需要对ACE再分配量进行修正, 若<i>m</i><sub>ACE, <i>i</i></sub>-<i>m</i><sub>ACE, <i>i</i></sub>′&gt;<i>P</i><sub>s, max</sub>, 则有</p>
                </div>
                <div class="p1">
                    <p id="80"><i>m</i><sub>ACE, <i>i</i></sub>′=<i>m</i><sub>ACE, <i>i</i></sub>+<i>P</i><sub>s, max</sub>      (5) </p>
                </div>
                <div class="p1">
                    <p id="81">修正部分需要重新转移至主控制区, 与此同时, 分调侧AGC在组合控制时实时监测断面实际交换功率及限额。当出现断面重载时, 禁止下发恶化断面的ACE, 通过两级调度协调闭环运行, 确保省间断面安全稳定运行。</p>
                </div>
                <div class="p1">
                    <p id="82">控制区灵活组合控制策略在电网发生大功率缺额扰动事故时也可以进行控制区备用快速支援, 将功率不平衡较大的控制区和邻近控制区合并, 有利于频率的快速恢复, 同时控制区灵活组合控制也扩大了电网AGC实时平衡范围, 有利于新能源大范围一体化消纳, 提高新能源消纳能力。</p>
                </div>
                <h3 id="83" name="83" class="anchor-tag"><b>3</b> 灵活组合控制模式下的考核评价方法</h3>
                <div class="p1">
                    <p id="84">如前所述, 采用控制区灵活组合控制后, 每个参与组合控制的省级控制区得到的实际控制ACE不仅取决于本控制区ACE, 还取决于参与组合的其他控制区ACE。为了避免某个参与组合的省级控制区有意不参与调节、将调节责任全部转移给其他省网的情况, 需要对参与组合的省级控制区的控制行为进行考核评价, 考核评价的总体原则如下。</p>
                </div>
                <div class="p1">
                    <p id="85">1) 组合后的大控制区作为一个新的控制主体, 首先对新控制主体的控制行为进行评价。</p>
                </div>
                <div class="p1">
                    <p id="86">2) 如果新的控制主体控制行为满足考核标准要求, 仍存在参与组合的省级控制区“过调”可能的, 需承担相应的不合格控制责任。</p>
                </div>
                <div class="p1">
                    <p id="87">3) 如果新的控制主体控制行为不满足考核标准要求, 那么至少有一个参与组合的省级控制区不合格, 需承担相应的不合格控制责任。</p>
                </div>
                <div class="p1">
                    <p id="88">组合后的组合控制区按照目前区域电网常用的控制性能评价标准进行考核<citation id="126" type="reference"><link href="35" rel="bibliography" /><link href="37" rel="bibliography" /><link href="39" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>, 下面以采用A标准为例设计灵活组合控制区的控制性能考核评价。</p>
                </div>
                <div class="p1">
                    <p id="89">若组合控制区满足式 (6) , 则进一步判断子控制区ACE情况。</p>
                </div>
                <div class="p1">
                    <p id="90">|<i>m</i><sub>ACE, co, 15min</sub>|≤<i>L</i><sub>d</sub>      (6) </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>m</i><sub>ACE, co, 15min</sub>为组合控制区15 min的ACE平均值;<i>L</i><sub>d</sub>为组合控制区ACE平均值合格阈值, 为各子控制区ACE平均值合格阈值<i>L</i><sub>d, <i>i</i></sub>之和。</p>
                </div>
                <div class="p1">
                    <p id="92">若某子控制区满足式 (7) , 则该子控制区的“过调”将造成其他子控制区需调用更多资源将组合控制区ACE平均值调回至考核阈值<i>L</i><sub>d</sub>内, 因此该控制区ACE记为不合格。</p>
                </div>
                <div class="p1">
                    <p id="93">|<i>m</i><sub>ACE, <i>i</i>, 15min</sub>|&gt;<i>L</i><sub>d</sub>      (7) </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>m</i><sub>ACE, <i>i</i>, 15min</sub>为子控制区<i>i</i>的15 min的ACE平均值。</p>
                </div>
                <div class="p1">
                    <p id="95">如果组合后的大控制区不满足式 (6) 要求, 那么至少有一个参与组合控制区有不合格调节责任。</p>
                </div>
                <div class="p1">
                    <p id="96">若某控制区<i>i</i>的ACE满足式 (8) , 那么认为该控制区ACE对组合控制区ACE不合格有责任, 将该控制区ACE记为不合格。</p>
                </div>
                <div class="area_img" id="128">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910022_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="99">本文中参与组合控制区的ACE考核评价方法考虑了工程应用的合理性, 针对组合控制区ACE是否合格分别给出了子控制区ACE是否合格及担责的评价方法。对于参与组合的各个子控制区, 组合后的大控制区进行整体考核时可以依照现有的A标准或CPS标准体系进行考核评价, 而参与组合的子控制区在组合控制区中类似于等效“大机组”, 对其考核评价需依照控制区的控制责任进行分摊。</p>
                </div>
                <h3 id="100" name="100" class="anchor-tag"><b>4</b> 应用效果分析</h3>
                <div class="p1">
                    <p id="101">本文提出的控制区灵活组合控制功能在华北电网进行了实际应用。华北电网各控制区整体互联结构如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="102">目前华北电网各省级控制区都采用TBC模式进行控制。2018年某日, 华北分调对控制区灵活组合控制功能进行闭环测试, 将京津唐和某省网控制区进行组合控制, 组合控制后2个控制区的原始ACE及组合控制区ACE如图3所示。</p>
                </div>
                <div class="area_img" id="103">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910022_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 控制区ACE曲线" src="Detail/GetImg?filename=images/DLXT201910022_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 控制区ACE曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910022_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 ACE curves of control areas</b></p>

                </div>
                <div class="p1">
                    <p id="104">从图3可以得出, 京津唐控制区和该省级控制区ACE在该时段内存在大量反向情况。经统计该时段内两控制区ACE反向概率约为39%。通过组合控制策略将两控制区ACE叠加后再分配, 减少了大量反向ACE调节, 减轻了机组调节压力。组合控制后再分配后得到的ACE曲线如图4所示。</p>
                </div>
                <div class="area_img" id="105">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910022_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 组合控制后实际ACE曲线" src="Detail/GetImg?filename=images/DLXT201910022_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 组合控制后实际ACE曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910022_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Actual ACE curves after combined control</b></p>

                </div>
                <div class="p1">
                    <p id="106">通过组合控制后, 减小了两控制区反向无谓调节量, 减少机组调节总量约为20%, 机组2个细则考核指标反而有一定程度提高。京津唐控制区典型机组的考核补偿以及联络线偏差对比如附录A图A3、图A4和图A5所示。附录A图A3中左侧蓝色块为机组过去一周同时段平均调节深度, 右侧橙色块为组合控制时段总调节深度, 可以发现采用组合控制后, 京津唐控制区的机组调节深度相比独立控制时段均有一定程度的减小, 说明采用组合控制能够有效减少机组调节。附录A图A4显示了机组同时段调节性能总指标, 组合控制后由于减少了反向调节指令次数, 机组总调节性能指标在组合控制后有一定程度的提升。附录A图A5展示的是组合前后省间联络线功率偏差平均值和标准差对比, 从对比结果可以明显发现组合控制后机组调节指令的减少付出的代价是联络线功率偏离计划值明显增大。</p>
                </div>
                <div class="p1">
                    <p id="107">如上所述, 通过组合控制能够有效减少区域间的反向ACE, 减小AGC机组无谓调节, 提高频率控制的质量。同时控制区灵活组合控制功能也可用于实现备用的实时相互支援。附录A图A6为2018年华北某省网电网在负荷高峰时段的实际上调节备用曲线。</p>
                </div>
                <div class="p1">
                    <p id="108">在负荷高峰时段由于天气因素导致负荷预测偏差较大, 导致该电网在早高峰和晚高峰的连续数小时上调节备用处于完全枯竭状态, 如果不能快速实现备用共享, 华北电网频率存在一定的安全风险。</p>
                </div>
                <div class="p1">
                    <p id="109">通过将京津唐控制区和该省级电网控制区灵活组合控制, 在省网电网备用枯竭期间, 京津唐控制区完全承担电网控制责任, 组合控制后京津唐控制区和省级控制区的联络线功率交换曲线如图5所示。</p>
                </div>
                <div class="area_img" id="110">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910022_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 控制区计划交换和实际功率交换曲线" src="Detail/GetImg?filename=images/DLXT201910022_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 控制区计划交换和实际功率交换曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910022_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Planned and actual power exchange curves of control areas</b></p>

                </div>
                <div class="p1">
                    <p id="111">从图5可以得出, 通过京津唐控制区和省级控制区的组合控制, 在该省级控制区备用不足时, 京津唐控制区联络线通过AGC闭环控制实时“主动”偏离计划, 自动支援备用不足控制区, 同时利用不同电网负荷互补特性, 使得控制区之间备用实时充分利用, 确保了电网频率运行安全。</p>
                </div>
                <h3 id="112" name="112" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="113">本文针对区域电网各省级电网备用共享的需求, 提出了控制区灵活组合控制策略, 并可与独立控制区控制策略按需切换, 通过在分调组合多个控制区ACE再分配给省级控制区, 由省调AGC按照再分配后的ACE进行机组控制, 实现了多级调度协调控制优化和备用的实时共享。通过华北电网运行测试证明了控制策略的有效性。该控制策略可进一步达到实现互联电网控制区电力资源的相互支援和优化配置的目标, 也扩大了全网有功平衡范围, 提高了京津冀新能源消纳水平, 此外, 在电网发生大功率缺额等事故时, 也有利于实现频率的快速恢复。在特殊时段采取该控制策略在一定程度上影响了联络线交换计划的执行, 在实施控制区组合控制实现备用实时共享的同时如何保证计划外电量得到合理校正还有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="114">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129">附录A</h4>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910022_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 三区域互联电网" src="Detail/GetImg?filename=images/DLXT201910022_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 三区域互联电网  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910022_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Three areas interconnected grid</p>

                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910022_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 华北电网省级控制区互联简图" src="Detail/GetImg?filename=images/DLXT201910022_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 华北电网省级控制区互联简图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910022_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Provincial control area of north china grid</p>

                </div>
                <div class="area_img" id="132">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910022_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 组合控制前后机组调节深度对比" src="Detail/GetImg?filename=images/DLXT201910022_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 组合控制前后机组调节深度对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910022_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Comparison of unit regulation depth before and after combined control</p>

                </div>
                <div class="area_img" id="133">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910022_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 组合控制前后机组总性能指标对比" src="Detail/GetImg?filename=images/DLXT201910022_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 组合控制前后机组总性能指标对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910022_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Comparison of total performance indexes before and after combined control</p>

                </div>
                <div class="area_img" id="134">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910022_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 组合控制前后联络线偏差对比" src="Detail/GetImg?filename=images/DLXT201910022_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 组合控制前后联络线偏差对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910022_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Comparison of tie-line flow error before and after combined control</p>

                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910022_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 某电网实际上调节备用曲线" src="Detail/GetImg?filename=images/DLXT201910022_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 某电网实际上调节备用曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910022_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Up Reserve curve of grid</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200008012&amp;v=MDk1MzFzRnkvZ1Zick5JU0hUZXJHNEh0SE1wNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 汪德星.华东电网实行CPS标准的探索[J].电力系统自动化, 2000, 24 (8) :41-44.WANG Dexing.Study of CPS standards in East China power grid[J].Automation of Electric Power Systems, 2000, 24 (8) :41-44.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200519009&amp;v=MjEwMDZHNEh0VE5wbzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Zick5JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 高宗和, 滕贤亮, 张小白.互联电网CPS标准下的自动发电控制策略[J].电力系统自动化, 2005, 29 (19) :40-44.GAO Zonghe, TENG Xianliang, ZHANG Xiaobai.Automatic generation control strategy under control performance standard for interconnected power grids[J].Automation of Electric Power Systems, 2005, 29 (19) :40-44.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201506022&amp;v=MTAwMjc0SDlUTXFZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVmJyTklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 张彦涛, 任景, 孙骁强, 等.基于广义联络线网省协调的两阶段实时发电计划模型[J].电力系统自动化, 2015, 39 (6) :128-133.ZHANG Yantao, REN Jing, SUN Xiaoqiang, et al.Two-stage real-time generation scheduling model based on coordination of regional and provincial power grid generalized tie-line[J].Automation of Electric Power Systems, 2015, 39 (6) :128-133.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808002&amp;v=MTI1NDZHNEg5bk1wNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Zick5JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 胡泽春, 罗浩成.大规模可再生能源接入背景下自动发电控制研究现状与展望[J].电力系统自动化, 2018, 42 (8) :2-15.DOI:10.7500/AEPS20171025015.HU Zechun, LUO Haocheng.Research status and prospect of automatic generation control with integration of large-scale renewable energy[J].Automation of Electric Power Systems, 2018, 42 (8) :2-15.DOI:10.7500/AEPS20171025015.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816008&amp;v=MjU2MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVmJyTklTSFRlckc0SDluTnFZOUZiSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 席磊, 柳浪, 黄悦华, 等.基于虚拟狼群策略的分层分布式自动发电控制[J].电力系统自动化, 2018, 42 (16) :65-72.DOI:10.7500/AEPS20180104010.XI Lei, LIU Lang, HUANG Yuehua, et al.Hierarchical and distributed control method for automatic generation control based on virtual wolf pack strategy[J].Automation of Electric Power Systems, 2018, 42 (16) :65-72.DOI:10.7500/AEPS20180104010.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201008024&amp;v=MjE1NTJwNDlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Zick5JU0hUZXJHNEg5SE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 周毅, 钱学东.华东电网动态区域控制误差应用分析[J].电力系统自动化, 2010, 34 (8) :106-110.ZHOU Yi, QIAN Xuedong.Applications analysis of dynamic ACE in East China power grid[J].Automation of Electric Power Systems, 2010, 34 (8) :106-110.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624021&amp;v=MTM2NjFyQ1VSN3FmWnVac0Z5L2dWYnJOSVNIVGVyRzRIOWZPcTQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李卫东, 常烨骙, 陈兆庆, 等.区域控制偏差的动态内涵[J].电力系统自动化, 2016, 40 (24) :146-150.LI Weidong, CHANG Yekui, CHEN Zhaoqing, et al.Dynamic contents of area control error[J].Automation of Electric Power Systems, 2016, 40 (24) :146-150.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702019&amp;v=MjE3MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVmJyTklTSFRlckc0SDliTXJZOUViWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 谈超, 滕贤亮, 闵亮, 等.基于修正区域控制偏差的多区域协同控制技术: (二) 问题建模与改进方法[J].电力系统自动化, 2017, 41 (2) :121-128.DOI:10.7500/AEPS20160608015.TAN Chao, TENG Xianliang, MIN Liang, et al.Technologies for coordinated control among multiple control areas based on ACE correction:Part two problem formulation and potential solutions[J].Automation of Electric Power Systems, 2017, 41 (2) :121-128.DOI:10.7500/AEPS20160608015.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201808033&amp;v=MjY2NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWYnJOSVRyQmZiRzRIOW5NcDQ5R1o0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 马晓伟, 徐瑞, 滕贤亮.基于事件驱动的西北电网紧急备用支援技术[J].电网技术, 2018, 42 (8) :2645-2650.MA Xiaowei, XU Rui, TENG Xianliang.Emergency reserve support technology basing on event-driven for Northwest power grid of China[J].Power System Technology, 2018, 42 (8) :2645-2650.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701012&amp;v=MjYzNjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Zick5JU0hUZXJHNEg5Yk1ybzlFWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 谈超, 戴则梅, 滕贤亮, 等.基于修正区域控制偏差的多区域协同控制技术: (一) 驱动、现状与发展建议[J].电力系统自动化, 2017, 41 (1) :88-94.DOI:10.7500/AEPS20160608014.TAN Chao, DAI Zemei, TENG Xianliang, et al.Applied technology of coordinated control among multiple control areas based on ACE correction:Part one driving force, state-of-the-art and proposed development[J].Automation of Electric Power Systems, 2017, 41 (1) :88-94.DOI:10.7500/AEPS20160608014.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The future of electronic scheduling and congestion management in North America">

                                <b>[11]</b> IRISARRI G D, LATIMER J R, MOKHTARI S, et al.The future of electronic scheduling and congestion management in North America[J].IEEE Transactions on Power Systems, 2003, 18 (2) :444-451.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transmission constraints and congestion in the western and eastern interconnections,2009—2012">

                                <b>[12]</b> United States Department of Energy.Transmission constraints and congestion in the western and eastern interconnections, 2009—2012[EB/OL].[2018-05-05].http://energy.gov/sites/prod/files/2014/02/f7/TransConstraintsCongestion-01-23-2014%20.pdf.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Grid control cooperation—a framework for technical and economical cross-border optimization for load-frequency control">

                                <b>[13]</b> ZOLOTAREV P, GOKELER M, KURING M, et al.Grid control cooperation-a framework for technical and economical cross-border optimization for load-frequency control[C]// CIGRE 2012, August 26-31, 2012, Paris, France.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis methodology for balancingauthority cooperation in high penetration of variable generation">

                                <b>[14]</b> US Department of Energy.Analysis methodology for balancing authority cooperation in high penetration of variable generation[EB/OL].[2018-05-05].http://www.pnl.gov/main/publications/external/technical_reports/PNNL-19229.pdf.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Planning for variable generation integration through balancing authorities consolidation">

                                <b>[15]</b> DIAO R, SAMAAN N, MAKAROV Y, et al.Planning for variable generation integration through balancing authorities consolidation[C]// IEEE PES General Meeting, July 22-26, 2012, San Diego, USA.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability guideline:ACE diversity interchange">

                                <b>[16]</b> NERC ACE Diversity Interchange Task Force.Reliability guideline:ACE diversity interchange[EB/OL].[2018-05-07].https://www.nerc.com/comm/oc/reliability%20guideline%20dl/adi_reliability_guideline_final_12-13%202012.pdf.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" >
                                    <b>[17]</b>
                                 JALEELI N, VANSLYCK L S.NERC’s new control performance standards[J].IEEE Transactions on Power Systems, 1999, 14 (3) :1092-1099.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518001&amp;v=MjE4NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWYnJOSVNIVGVyRzRIOVROcDQ5RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 谈超, 戴则梅, 滕贤亮, 等.北美频率控制性能标准发展分析及其对中国的启示[J].电力系统自动化, 2015, 39 (18) :1-7.TAN Chao, DAI Zemei, TENG Xianliang, et al.Development of frequency control performance standard in North America and its enlightenment to China[J].Automation of Electric Power Systems, 2015, 39 (18) :1-7.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518023&amp;v=MTkzNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWYnJOSVNIVGVyRzRIOVROcDQ5SFo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 刘娆, 常烨骙, 巴宇, 等.互联电网运行控制性能评价标准研究: (一) 制定原则和需解决的问题[J].电力系统自动化, 2015, 39 (18) :133-139.LIU Rao, CHANG Yekui, BA Yu, et al.Research on operation control performance assessment criteria of China’s interconnected power grids:Part one principles of formulation and issues to be addressed[J].Automation of Electric Power Systems, 2015, 39 (18) :133-139.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910022" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910022&amp;v=MjA0OTMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZicklJU0hUZXJHNEg5ak5yNDlIWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

