

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136668759006250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910023%26RESULT%3d1%26SIGN%3d7z%252fctS%252brvYzrIg8Sn%252bGe06LsQiQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910023&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910023&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910023&amp;v=MjYyMDU3cWZadVpzRnkvZ1dyN0pJU0hUZXJHNEg5ak5yNDlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#212" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#215" data-title="&lt;b&gt;1&lt;/b&gt; 充电负荷的影响因素 "><b>1</b> 充电负荷的影响因素</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#218" data-title="&lt;b&gt;1.1&lt;/b&gt; 微观层面影响因素"><b>1.1</b> 微观层面影响因素</a></li>
                                                <li><a href="#237" data-title="&lt;b&gt;1.2&lt;/b&gt; 宏观层面影响因素"><b>1.2</b> 宏观层面影响因素</a></li>
                                                <li><a href="#245" data-title="&lt;b&gt;1.3&lt;/b&gt; 影响因素的总结"><b>1.3</b> 影响因素的总结</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#247" data-title="&lt;b&gt;2&lt;/b&gt; 电动汽车充放电负荷预测研究现状 "><b>2</b> 电动汽车充放电负荷预测研究现状</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#249" data-title="&lt;b&gt;2.1&lt;/b&gt; 充电负荷时间分布预测"><b>2.1</b> 充电负荷时间分布预测</a></li>
                                                <li><a href="#257" data-title="&lt;b&gt;2.2&lt;/b&gt; 充电负荷空间分布预测"><b>2.2</b> 充电负荷空间分布预测</a></li>
                                                <li><a href="#268" data-title="&lt;b&gt;2.3&lt;/b&gt; 不确定性变量的处理方法"><b>2.3</b> 不确定性变量的处理方法</a></li>
                                                <li><a href="#278" data-title="&lt;b&gt;2.4&lt;/b&gt; 云计算、大数据、人工智能等新技术的应用"><b>2.4</b> 云计算、大数据、人工智能等新技术的应用</a></li>
                                                <li><a href="#287" data-title="&lt;b&gt;2.5&lt;/b&gt; 电动汽车参与放电潜力评估方法"><b>2.5</b> 电动汽车参与放电潜力评估方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#293" data-title="&lt;b&gt;3 研究现状存在的不足与展望&lt;/b&gt; "><b>3 研究现状存在的不足与展望</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#295" data-title="&lt;b&gt;3.1&lt;/b&gt; 现有研究存在的不足与改进方向"><b>3.1</b> 现有研究存在的不足与改进方向</a></li>
                                                <li><a href="#306" data-title="&lt;b&gt;3.2&lt;/b&gt; 充放电负荷预测新思路探讨"><b>3.2</b> 充放电负荷预测新思路探讨</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#335" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#438" data-title="附录A">附录A</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#217" data-title="&lt;b&gt;图1 影响电动汽车充电行为因素关联图&lt;/b&gt;"><b>图1 影响电动汽车充电行为因素关联图</b></a></li>
                                                <li><a href="#225" data-title="&lt;b&gt;图2 用户决策影响的因素&lt;/b&gt;"><b>图2 用户决策影响的因素</b></a></li>
                                                <li><a href="#235" data-title="&lt;b&gt;表1 电池SOC关键值&lt;/b&gt;"><b>表1 电池SOC关键值</b></a></li>
                                                <li><a href="#311" data-title="&lt;b&gt;图3 基于数据驱动的充电负荷预测框架&lt;/b&gt;"><b>图3 基于数据驱动的充电负荷预测框架</b></a></li>
                                                <li><a href="#316" data-title="&lt;b&gt;图4 电动汽车需求响应潜力评估思路&lt;/b&gt;"><b>图4 电动汽车需求响应潜力评估思路</b></a></li>
                                                <li><a href="#439" data-title="表A1 电动汽车发展规模预测方法">表A1 电动汽车发展规模预测方法</a></li>
                                                <li><a href="#440" data-title="表A2 充电负荷影响因素参量和变量">表A2 充电负荷影响因素参量和变量</a></li>
                                                <li><a href="#441" data-title="表A3 部分电动出租汽车充电预测方法">表A3 部分电动出租汽车充电预测方法</a></li>
                                                <li><a href="#442" data-title="表A4 基于出行链和马尔科夫过程的预测方法">表A4 基于出行链和马尔科夫过程的预测方法</a></li>
                                                <li><a href="#443" data-title="表A5 电动汽车用户出行规律分析的数据来源">表A5 电动汽车用户出行规律分析的数据来源</a></li>
                                                <li><a href="#444" data-title="表A6 来自各系统的数据源">表A6 来自各系统的数据源</a></li>
                                                <li><a href="#445" data-title="图A1 基于模型和数据驱动的电动汽车充电负荷预测思路">图A1 基于模型和数据驱动的电动汽车充电负荷预测思路</a></li>
                                                <li><a href="#446" data-title="图A2 含电动汽车的配用电大数据平台架构">图A2 含电动汽车的配用电大数据平台架构</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" The Guardian. (2014, January) Environment climate change EU to cut carbon emissions by 40% by 2030[EB/OL].[2018-07-07].https://www.theguardian.com/environment/2014/jan/22/eucarbon-emissions-climate-deal-2030." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Environment climate change EU to cut carbon emissions by 40% by 2030">
                                        <b>[1]</b>
                                         The Guardian. (2014, January) Environment climate change EU to cut carbon emissions by 40% by 2030[EB/OL].[2018-07-07].https://www.theguardian.com/environment/2014/jan/22/eucarbon-emissions-climate-deal-2030.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" CLAIRAND J M, RODRIGUEZ-GARCIA J, ALVAREZ-BEL C.Smart charging for electric vehicle aggregators considering users’ preferences[J].IEEE Access, 2018, 6:54624-54635." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Smart charging for electric vehicle aggregators considering users&amp;#39;&amp;#39; preferences">
                                        <b>[2]</b>
                                         CLAIRAND J M, RODRIGUEZ-GARCIA J, ALVAREZ-BEL C.Smart charging for electric vehicle aggregators considering users’ preferences[J].IEEE Access, 2018, 6:54624-54635.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 李惠玲, 白晓民.电动汽车充电对配电网的影响及对策[J].电力系统自动化, 2011, 35 (17) :38-43.LI Huiling, BAI Xiaomin.Impacts of electric vehicles charging on distribution grid[J].Automation of Electric Power Systems, 2011, 35 (17) :38-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201117009&amp;v=MTYzMDl1WnNGeS9nV3I3SklTSFRlckc0SDlETnFJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李惠玲, 白晓民.电动汽车充电对配电网的影响及对策[J].电力系统自动化, 2011, 35 (17) :38-43.LI Huiling, BAI Xiaomin.Impacts of electric vehicles charging on distribution grid[J].Automation of Electric Power Systems, 2011, 35 (17) :38-43.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 高赐威, 张亮.电动汽车充电对电网影响的综述[J].电网技术, 2011, 35 (2) :127-131.GAO Ciwei, ZHANG Liang.A survey of influence of electric vehicle charging on power grid[J].Power System Technology, 2011, 35 (2) :127-131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201102024&amp;v=MDIwOTdyN0pJVHJCZmJHNEg5RE1yWTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         高赐威, 张亮.电动汽车充电对电网影响的综述[J].电网技术, 2011, 35 (2) :127-131.GAO Ciwei, ZHANG Liang.A survey of influence of electric vehicle charging on power grid[J].Power System Technology, 2011, 35 (2) :127-131.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 田立亭, 张明霞, 汪奂伶.电动汽车对电网影响的评估和解决方案[J].中国电机工程学报, 2012, 32 (31) :43-49.TIAN Liting, ZHANG Mingxia, WANG Huanling.Evaluation and solutions for electric vehicles’ impact on the grid[J].Proceedings of the CSEE, 2012, 32 (31) :43-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201231005&amp;v=MjI2OTJybzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pQeXJQYmJHNEg5UFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         田立亭, 张明霞, 汪奂伶.电动汽车对电网影响的评估和解决方案[J].中国电机工程学报, 2012, 32 (31) :43-49.TIAN Liting, ZHANG Mingxia, WANG Huanling.Evaluation and solutions for electric vehicles’ impact on the grid[J].Proceedings of the CSEE, 2012, 32 (31) :43-49.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 马玲玲, 杨军, 付聪, 等.电动汽车充放电对电网影响研究综述[J].电力系统保护与控制, 2013, 41 (3) :140-148.MA Lingling, YANG Jun, FU Cong, et al.Review on impact of electric car charging and discharging on power grid[J].Power System Protection and Control, 2013, 41 (3) :140-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201303028&amp;v=MTMxMjhadVpzRnkvZ1dyN0pMeW5hZWJHNEg5TE1ySTlIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         马玲玲, 杨军, 付聪, 等.电动汽车充放电对电网影响研究综述[J].电力系统保护与控制, 2013, 41 (3) :140-148.MA Lingling, YANG Jun, FU Cong, et al.Review on impact of electric car charging and discharging on power grid[J].Power System Protection and Control, 2013, 41 (3) :140-148.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 郭建龙, 文福拴.电动汽车充电对电力系统的影响及其对策[J].电力自动化设备, 2015, 35 (6) :1-9.GUO Jianlong, WEN Fushuan.Impact of electric vehicle charging on power system and relevant countermeasures[J].Electric Power Automation Equipment, 2015, 35 (6) :1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201506001&amp;v=MDg3OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU0hSZmJHNEg5VE1xWTlGWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         郭建龙, 文福拴.电动汽车充电对电力系统的影响及其对策[J].电力自动化设备, 2015, 35 (6) :1-9.GUO Jianlong, WEN Fushuan.Impact of electric vehicle charging on power system and relevant countermeasures[J].Electric Power Automation Equipment, 2015, 35 (6) :1-9.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 赵俊华, 文福拴, 杨爱民, 等.电动汽车对电力系统的影响及其调度与控制问题[J].电力系统自动化, 2011, 35 (14) :2-10.ZHAO Junhua, WEN Fushuan, YANG Aimin, et al.Impacts of electric vehicles on power systems as well as the associated dispatching and control problem[J].Automation of Electric Power Systems, 2011, 35 (14) :2-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114001&amp;v=Mjg1MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklTSFRlckc0SDlETnE0OUZaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         赵俊华, 文福拴, 杨爱民, 等.电动汽车对电力系统的影响及其调度与控制问题[J].电力系统自动化, 2011, 35 (14) :2-10.ZHAO Junhua, WEN Fushuan, YANG Aimin, et al.Impacts of electric vehicles on power systems as well as the associated dispatching and control problem[J].Automation of Electric Power Systems, 2011, 35 (14) :2-10.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 胡泽春, 宋永华, 徐智威, 等.电动汽车接入电网的影响与利用[J].中国电机工程学报, 2012, 32 (4) :1-10.HU Zechun, SONG Yonghua, XU Zhiwei, et al.Impacts and utilization of electric vehicles integration into power systems[J].Proceedings of the CSEE, 2012, 32 (4) :1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201204002&amp;v=MTMyOTdCdEdGckNVUjdxZlp1WnNGeS9nV3I3SlB5clBiYkc0SDlQTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         胡泽春, 宋永华, 徐智威, 等.电动汽车接入电网的影响与利用[J].中国电机工程学报, 2012, 32 (4) :1-10.HU Zechun, SONG Yonghua, XU Zhiwei, et al.Impacts and utilization of electric vehicles integration into power systems[J].Proceedings of the CSEE, 2012, 32 (4) :1-10.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王锡凡, 邵成成, 王秀丽, 等.电动汽车充电负荷与调度控制策略综述[J].中国电机工程学报, 2013, 33 (1) :1-10.WANG Xifan, SHAO Chengcheng, WANG Xiuli, et al.Survey of electric vehicle charging load and dispatch control strategies[J].Proceedings of the CSEE, 2013, 33 (1) :1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201301002&amp;v=MTMyNjRiYkc0SDlMTXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SlB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王锡凡, 邵成成, 王秀丽, 等.电动汽车充电负荷与调度控制策略综述[J].中国电机工程学报, 2013, 33 (1) :1-10.WANG Xifan, SHAO Chengcheng, WANG Xiuli, et al.Survey of electric vehicle charging load and dispatch control strategies[J].Proceedings of the CSEE, 2013, 33 (1) :1-10.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 罗卓伟, 胡泽春, 宋永华, 等.换电模式下电动汽车电池充电负荷建模与有序充电研究[J].中国电机工程学报, 2012, 32 (31) :1-10.LUO Zhuowei, HU Zechun, SONG Yonghua, et al.Study on charging load modeling and coordinated charging of electric vehicles under battery swapping modes[J].Proceedings of the CSEE, 2012, 32 (31) :1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201231000&amp;v=MDY1NzlHRnJDVVI3cWZadVpzRnkvZ1dyN0pQeXJQYmJHNEg5UFBybzlGWklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         罗卓伟, 胡泽春, 宋永华, 等.换电模式下电动汽车电池充电负荷建模与有序充电研究[J].中国电机工程学报, 2012, 32 (31) :1-10.LUO Zhuowei, HU Zechun, SONG Yonghua, et al.Study on charging load modeling and coordinated charging of electric vehicles under battery swapping modes[J].Proceedings of the CSEE, 2012, 32 (31) :1-10.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 于强强.基于行为的电动汽车充换电需求与服务容量研究[D].济南:山东大学, 2014.YU Qiangqiang.The study of demand for electric vehicles and capability of services based on behavior[D].Jinan:Shandong University, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014310457.nh&amp;v=MDM1MTR6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SlZGMjZHckM1SHRYSnFKRWJQSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         于强强.基于行为的电动汽车充换电需求与服务容量研究[D].济南:山东大学, 2014.YU Qiangqiang.The study of demand for electric vehicles and capability of services based on behavior[D].Jinan:Shandong University, 2014.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" DAI Qian, CAI Tao, DUAN Shanxu, et al.Stochastic modeling and forecasting of load demand for electric bus battery-swap station[J].IEEE Transactions on Power Delivery, 2014, 29 (4) :1909-1917." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic Modeling and Forecasting of Load Demand for Electric Bus Battery-Swap Station">
                                        <b>[13]</b>
                                         DAI Qian, CAI Tao, DUAN Shanxu, et al.Stochastic modeling and forecasting of load demand for electric bus battery-swap station[J].IEEE Transactions on Power Delivery, 2014, 29 (4) :1909-1917.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" QU Dapeng, JING Zhaoxia, FANG Liujia, et al.Modeling and simulation for electric taxi charging/swapping load[C]// 2014 China International Conference on Electricity Distribution (CICED) , September 23-26, 2014, Shenzhen, China:1446-1450." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and simulation for electric taxi charging/swapping load">
                                        <b>[14]</b>
                                         QU Dapeng, JING Zhaoxia, FANG Liujia, et al.Modeling and simulation for electric taxi charging/swapping load[C]// 2014 China International Conference on Electricity Distribution (CICED) , September 23-26, 2014, Shenzhen, China:1446-1450.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 徐虹, 贺鹏, 艾欣.电动汽车充电功率需求分析模型研究综述[J].现代电力, 2012, 29 (3) :51-56.XU Hong, HE Peng, AI Xin.Review of the research on the load demand analysis model of EVs charging[J].Modern Electric Power, 2012, 29 (3) :51-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201203010&amp;v=MzIyNTh0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKUFNuUFlyRzRIOVBNckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         徐虹, 贺鹏, 艾欣.电动汽车充电功率需求分析模型研究综述[J].现代电力, 2012, 29 (3) :51-56.XU Hong, HE Peng, AI Xin.Review of the research on the load demand analysis model of EVs charging[J].Modern Electric Power, 2012, 29 (3) :51-56.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 李雨哲.电动汽车负荷的多因素预测模型及其对电网的影响分析[D].重庆:重庆大学, 2016.LI Yuzhe.Modeling the charging load of electric vehicle based on multi-factors and its impact on power grid[D].Chongqing:Chongqing University, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016908302.nh&amp;v=MjA0MTViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pWRjI2R0xxNEZ0TE1yWkU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         李雨哲.电动汽车负荷的多因素预测模型及其对电网的影响分析[D].重庆:重庆大学, 2016.LI Yuzhe.Modeling the charging load of electric vehicle based on multi-factors and its impact on power grid[D].Chongqing:Chongqing University, 2016.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 罗卓伟, 胡泽春, 宋永华.电动汽车充电负荷计算方法[J].电力系统自动化, 2011, 35 (14) :36-42.LUO Zhuowei, HU Zechun, SONG Yonghua, et al.Study on plug-in electric vehicles charging load calculating[J].Automation of Electric Power Systems, 2011, 35 (14) :36-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114006&amp;v=MDcwOTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKSVNIVGVyRzRIOUROcTQ5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         罗卓伟, 胡泽春, 宋永华.电动汽车充电负荷计算方法[J].电力系统自动化, 2011, 35 (14) :36-42.LUO Zhuowei, HU Zechun, SONG Yonghua, et al.Study on plug-in electric vehicles charging load calculating[J].Automation of Electric Power Systems, 2011, 35 (14) :36-42.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 周念成, 熊希聪, 王强钢.多种类型电动汽车接入配电网的充电负荷概率模拟[J].电力自动化设备, 2014, 34 (2) :1-7.ZHOU Niancheng, XIONG Xicong, WANG Qianggang.Simulation of charging load probability for connection of different electric vehicles to distribution network[J].Electric Power Automation Equipment, 2014, 34 (2) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201402001&amp;v=MTQ3MDFTSFJmYkc0SDlYTXJZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3Skk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         周念成, 熊希聪, 王强钢.多种类型电动汽车接入配电网的充电负荷概率模拟[J].电力自动化设备, 2014, 34 (2) :1-7.ZHOU Niancheng, XIONG Xicong, WANG Qianggang.Simulation of charging load probability for connection of different electric vehicles to distribution network[J].Electric Power Automation Equipment, 2014, 34 (2) :1-7.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 宋永华, 阳岳希, 胡泽春.电动汽车电池的现状及发展趋势[J].电网技术, 2011, 35 (4) :1-7.SONG Yonghua, YANG Yuexi, HU Zechun.Present status and development trend of batteries for electric vehicles[J].Power System Technology, 2011, 35 (4) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201104002&amp;v=MTk0MjFyQ1VSN3FmWnVac0Z5L2dXcjdKSVRyQmZiRzRIOURNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         宋永华, 阳岳希, 胡泽春.电动汽车电池的现状及发展趋势[J].电网技术, 2011, 35 (4) :1-7.SONG Yonghua, YANG Yuexi, HU Zechun.Present status and development trend of batteries for electric vehicles[J].Power System Technology, 2011, 35 (4) :1-7.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" KNUTSEN D, WILLEN O.A study of electric vehicle charging patterns and range anxiety[D].Uppsala:Uppsala University, 2017." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A study of electric vehicle charging patterns and range anxiety">
                                        <b>[20]</b>
                                         KNUTSEN D, WILLEN O.A study of electric vehicle charging patterns and range anxiety[D].Uppsala:Uppsala University, 2017.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 田立亭, 史双龙, 贾卓.电动汽车充电功率需求的统计学建模方法[J].电网技术, 2010, 34 (11) :126-130.TIAN Liting, SHI Shuanglong, JIA Zhuo.A statistical model for charging power demand of electric vehicles[J].Power System Technology, 2010, 34 (11) :126-130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201011025&amp;v=MTY1MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKSVRyQmZiRzRIOUhOcm85SFlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         田立亭, 史双龙, 贾卓.电动汽车充电功率需求的统计学建模方法[J].电网技术, 2010, 34 (11) :126-130.TIAN Liting, SHI Shuanglong, JIA Zhuo.A statistical model for charging power demand of electric vehicles[J].Power System Technology, 2010, 34 (11) :126-130.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 李佩杰, 林颂晨, 白晓清, 等.计及配电网三相模型的电动汽车充电滚动时域控制[J].中国电机工程学报, 2016, 36 (17) :4533-4543.LI Peijie, LIN Songchen, BAI Xiaoqing, et al.Receding horizon control based charging method of electric vehicle considering three-phase model of distribution network[J].Proceedings of the CSEE, 2016, 36 (17) :4533-4543." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201617003&amp;v=MjEwNDU3cWZadVpzRnkvZ1dyN0pQeXJQYmJHNEg5Zk5xSTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         李佩杰, 林颂晨, 白晓清, 等.计及配电网三相模型的电动汽车充电滚动时域控制[J].中国电机工程学报, 2016, 36 (17) :4533-4543.LI Peijie, LIN Songchen, BAI Xiaoqing, et al.Receding horizon control based charging method of electric vehicle considering three-phase model of distribution network[J].Proceedings of the CSEE, 2016, 36 (17) :4533-4543.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 陈丽丹, 聂涌泉, 钟庆.基于出行链的电动汽车充电负荷预测模型[J].电工技术学报, 2015, 30 (4) :216-225.CHEN Lidan, NIE Yongquan, ZHONG Qing.A model for electric vehicle charging load forecasting based on trip chains[J].Transactions of China Electrotechnical Society, 2015, 30 (4) :216-225." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201504027&amp;v=MTI4NDNCZmJHNEg5VE1xNDlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         陈丽丹, 聂涌泉, 钟庆.基于出行链的电动汽车充电负荷预测模型[J].电工技术学报, 2015, 30 (4) :216-225.CHEN Lidan, NIE Yongquan, ZHONG Qing.A model for electric vehicle charging load forecasting based on trip chains[J].Transactions of China Electrotechnical Society, 2015, 30 (4) :216-225.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 王海玲, 张美霞, 杨秀.基于气温影响的电动汽车充电需求预测[J].电测与仪表, 2017, 54 (23) :123-128.WANG Hailing, ZHANG Meixia, YANG Xiu.Electric vehicle charging demand forecasting based on influence of weather and temperature[J].Electrical Measurement &amp;amp; Instrumentation, 2017, 54 (23) :123-128." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201723020&amp;v=MjY0NDZxZlp1WnNGeS9nV3I3SklTN1NmN0c0SDliT3JJOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         王海玲, 张美霞, 杨秀.基于气温影响的电动汽车充电需求预测[J].电测与仪表, 2017, 54 (23) :123-128.WANG Hailing, ZHANG Meixia, YANG Xiu.Electric vehicle charging demand forecasting based on influence of weather and temperature[J].Electrical Measurement &amp;amp; Instrumentation, 2017, 54 (23) :123-128.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 苏舒, 林湘宁, 张宏志, 等.电动汽车充电需求时空分布动态演化模型[J].中国电机工程学报, 2017, 37 (16) :4618-4629.SU Shu, LIN Xiangning, ZHANG Hongzhi, et al.Spatial and temporal distribution model of electric vehicle charging demand[J].Proceedings of the CSEE, 2017, 37 (16) :4618-4629." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716006&amp;v=MjAxMDBQeXJQYmJHNEg5Yk5xWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         苏舒, 林湘宁, 张宏志, 等.电动汽车充电需求时空分布动态演化模型[J].中国电机工程学报, 2017, 37 (16) :4618-4629.SU Shu, LIN Xiangning, ZHANG Hongzhi, et al.Spatial and temporal distribution model of electric vehicle charging demand[J].Proceedings of the CSEE, 2017, 37 (16) :4618-4629.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" CHRISTOPHERSEN J, BLOOM I, THOMAS E, et al.Developing modeling capability to predict life of batteries[C]// US-China Electric Vehicle and Battery Technology Workshop, August 30-September 1, 2010, Lemont, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Developing modeling capability topredict life of batteries">
                                        <b>[26]</b>
                                         CHRISTOPHERSEN J, BLOOM I, THOMAS E, et al.Developing modeling capability to predict life of batteries[C]// US-China Electric Vehicle and Battery Technology Workshop, August 30-September 1, 2010, Lemont, USA.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 刘利兵, 刘天琪, 张涛, 等.计及电池动态损耗的电动汽车有序充放电策略优化[J].电力系统自动化, 2016, 40 (5) :83-90.LIU Libing, LIU Tianqi, ZHANG Tao, et al.Orderly charging and discharging strategy optimization for electric vehicles considering dynamic battery-wear model[J].Automation of Electric Power Systems, 2016, 40 (5) :83-90." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605012&amp;v=MTMyOTlHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU0hUZXJHNEg5Zk1xbzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         刘利兵, 刘天琪, 张涛, 等.计及电池动态损耗的电动汽车有序充放电策略优化[J].电力系统自动化, 2016, 40 (5) :83-90.LIU Libing, LIU Tianqi, ZHANG Tao, et al.Orderly charging and discharging strategy optimization for electric vehicles considering dynamic battery-wear model[J].Automation of Electric Power Systems, 2016, 40 (5) :83-90.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 陈良亮, 张浩, 倪峰, 等.电动汽车能源供给设施建设现状与发展探讨[J].电力系统自动化, 2011, 35 (14) :11-17.CHEN Liangliang, ZHANG Hao, NI Feng, et al.Present situation and development trend for construction of electric vehicle energy supply infrastructure[J].Automation of Electric Power Systems, 2011, 35 (14) :11-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114002&amp;v=MjYwMTMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU0hUZXJHNEg5RE5xNDlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         陈良亮, 张浩, 倪峰, 等.电动汽车能源供给设施建设现状与发展探讨[J].电力系统自动化, 2011, 35 (14) :11-17.CHEN Liangliang, ZHANG Hao, NI Feng, et al.Present situation and development trend for construction of electric vehicle energy supply infrastructure[J].Automation of Electric Power Systems, 2011, 35 (14) :11-17.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 肖湘宁, 温剑锋, 陶顺, 等.电动汽车充电基础设施规划中若干关键问题的研究与建议[J].电工技术学报, 2014, 29 (8) :1-10.XIAO Xiangning, WEN Jianfeng, TAO Shun, et al.Study and recommendations of the key issues in planning of electric vehicles’ charging facilities[J].Transactions of China Electrotechnical Society, 2014, 29 (8) :1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201408001&amp;v=MjA3NzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklTckJmYkc0SDlYTXA0OUZaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         肖湘宁, 温剑锋, 陶顺, 等.电动汽车充电基础设施规划中若干关键问题的研究与建议[J].电工技术学报, 2014, 29 (8) :1-10.XIAO Xiangning, WEN Jianfeng, TAO Shun, et al.Study and recommendations of the key issues in planning of electric vehicles’ charging facilities[J].Transactions of China Electrotechnical Society, 2014, 29 (8) :1-10.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 徐立中, 杨光亚, 许昭, 等.电动汽车充电负荷对丹麦配电系统的影响[J].电力系统自动化, 2011, 35 (14) :18-23.XU Lizhong, YANG Guangya, XU Zhao, et al.Impacts of electric vehicle charging on distribution networks in Denmark[J].Automation of Electric Power Systems, 2011, 35 (14) :18-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114003&amp;v=MjI5MjhIOUROcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         徐立中, 杨光亚, 许昭, 等.电动汽车充电负荷对丹麦配电系统的影响[J].电力系统自动化, 2011, 35 (14) :18-23.XU Lizhong, YANG Guangya, XU Zhao, et al.Impacts of electric vehicle charging on distribution networks in Denmark[J].Automation of Electric Power Systems, 2011, 35 (14) :18-23.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" QIAN Kejun, ZHOU Chengke, ALLAN M, et al.Modeling of load demand due to EV battery charging in distribution systems[J].IEEE Transactions on Power Systems, 2011, 26 (2) :802-810." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of load demand due to EV battery charging in distribution systems">
                                        <b>[31]</b>
                                         QIAN Kejun, ZHOU Chengke, ALLAN M, et al.Modeling of load demand due to EV battery charging in distribution systems[J].IEEE Transactions on Power Systems, 2011, 26 (2) :802-810.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" 梅杰, 高赐威.交通特性在电动汽车并网研究中的考虑[J].电网技术, 2015, 39 (12) :3549-3555.MEI Jie, GAO Ciwei.Considerations of traffic characteristics in research of grid integration of electric vehicles[J].Power System Technology, 2015, 39 (12) :3549-3555." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512033&amp;v=MTQ2MzFzRnkvZ1dyN0pJVHJCZmJHNEg5VE5yWTlHWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         梅杰, 高赐威.交通特性在电动汽车并网研究中的考虑[J].电网技术, 2015, 39 (12) :3549-3555.MEI Jie, GAO Ciwei.Considerations of traffic characteristics in research of grid integration of electric vehicles[J].Power System Technology, 2015, 39 (12) :3549-3555.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" NAMDEO A, TIWARY A, DZIURLA R.Spatial planning of public charging points using multi-dimensional analysis of early adopters of electric vehicles for a city region[J].Technological Forecasting and Social Change, 2014, 89:188-200." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600118349&amp;v=MjUxNDhVcjNJSjFzZGF4TT1OaWZPZmJLOEh0RE1xWTlGWmVvSEQzZ3dvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         NAMDEO A, TIWARY A, DZIURLA R.Spatial planning of public charging points using multi-dimensional analysis of early adopters of electric vehicles for a city region[J].Technological Forecasting and Social Change, 2014, 89:188-200.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" 和敬涵, 谢毓毓, 张金国.电动汽车充电负荷时空分布及其对配电网的影响[J].电力建设, 2015, 36 (7) :83-88.HE Jinghan, XIE Yuyu, ZHANG Jinguo.Temporal and spatial distribution research for electric vehicle charging load and the impacts on distribution network[J].Electric Power Construction, 2015, 36 (7) :83-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201507015&amp;v=MTQ1NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKSVNIQmZiRzRIOVRNcUk5RVlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[34]</b>
                                         和敬涵, 谢毓毓, 张金国.电动汽车充电负荷时空分布及其对配电网的影响[J].电力建设, 2015, 36 (7) :83-88.HE Jinghan, XIE Yuyu, ZHANG Jinguo.Temporal and spatial distribution research for electric vehicle charging load and the impacts on distribution network[J].Electric Power Construction, 2015, 36 (7) :83-88.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" LOJOWSKA A, KUROWICKA D, PAPAEFTHYMIOU G A.Stochastic modeling of power demand due to EVs using Copula[J].IEEE Transactions on Power Systems, 2012, 27 (4) :1960-1968." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic Modeling of Power Demand Due to EVs Using Copula">
                                        <b>[35]</b>
                                         LOJOWSKA A, KUROWICKA D, PAPAEFTHYMIOU G A.Stochastic modeling of power demand due to EVs using Copula[J].IEEE Transactions on Power Systems, 2012, 27 (4) :1960-1968.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" 徐浩, 苗世洪, 钱甜甜, 等.计及多日一充模式的规模化电动汽车充电负荷建模策略[J].电工技术学报, 2015, 30 (9) :129-137.XU Hao, MIAO Shihong, QIAN Tiantian, et al.A modeling strategy for charging loads of large-scale electric vehicles considering multi-days spaced charging mode[J].Transactions of China Electrotechnical Society, 2015, 30 (9) :129-137." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201509018&amp;v=MDA3OTBUTXBvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklTckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         徐浩, 苗世洪, 钱甜甜, 等.计及多日一充模式的规模化电动汽车充电负荷建模策略[J].电工技术学报, 2015, 30 (9) :129-137.XU Hao, MIAO Shihong, QIAN Tiantian, et al.A modeling strategy for charging loads of large-scale electric vehicles considering multi-days spaced charging mode[J].Transactions of China Electrotechnical Society, 2015, 30 (9) :129-137.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" XIONG Rui, CAO Jiayi, YU Quanqing, et al.Critical review on the battery state of charge estimation methods for electric vehicles[J].IEEE Access, 2018, 6:1832-1843." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Critical Review on the Battery State of Charge Estimation Methods for Electric Vehicles">
                                        <b>[37]</b>
                                         XIONG Rui, CAO Jiayi, YU Quanqing, et al.Critical review on the battery state of charge estimation methods for electric vehicles[J].IEEE Access, 2018, 6:1832-1843.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" JABER P, MOHAMMAD B, BANNAE S, et al.A new model of charging demand related to plug-in hybrid electric vehicles aggregation[J].Electric Power Components and Systems, 2017, 45 (9) :964-979." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new model of charging demand related to plug-in hybrid electric vehicles aggregation">
                                        <b>[38]</b>
                                         JABER P, MOHAMMAD B, BANNAE S, et al.A new model of charging demand related to plug-in hybrid electric vehicles aggregation[J].Electric Power Components and Systems, 2017, 45 (9) :964-979.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" HARDMAN S, CHANDAN A, TAL G, et al.The effectiveness of financial purchase incentives for battery electric vehicles—a review of the evidence[J].Renewable &amp;amp; Sustainable Energy Reviews, 2017, 80:1100-1111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESF1F5E60EF4073E0C5A43B12A959A92B2&amp;v=MTIwNDU3MjJ3YWs9TmlmT2ZjVzVhTlM1cVk4d0V1OFBDMzlNejJVV216dCtPbjdnM1Jzd2NNT2RSOGlkQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[39]</b>
                                         HARDMAN S, CHANDAN A, TAL G, et al.The effectiveness of financial purchase incentives for battery electric vehicles—a review of the evidence[J].Renewable &amp;amp; Sustainable Energy Reviews, 2017, 80:1100-1111.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" GARCIA-VILLALOBOS J, ZAMORA I, EGUIA P, et al.Modelling social patterns of plug-in electric vehicles drivers for dynamic simulations[C]// IEEE International Electric Vehicle Conference (IEVC) , December 17-19, 2014, Florence, Italy:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modelling social patterns of plug-in electric vehicles drivers for dynamic simulations">
                                        <b>[40]</b>
                                         GARCIA-VILLALOBOS J, ZAMORA I, EGUIA P, et al.Modelling social patterns of plug-in electric vehicles drivers for dynamic simulations[C]// IEEE International Electric Vehicle Conference (IEVC) , December 17-19, 2014, Florence, Italy:1-7.
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" title=" GOULET-LANGLOIS G, KOUTSOPOULOS H N, ZHAO Z, et al.Measuring regularity of individual travel patterns[J].IEEE Transactions on Intelligent Transportation Systems, 2018, 19 (5) :1583-1592." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Measuring regularity of individual travel patterns">
                                        <b>[41]</b>
                                         GOULET-LANGLOIS G, KOUTSOPOULOS H N, ZHAO Z, et al.Measuring regularity of individual travel patterns[J].IEEE Transactions on Intelligent Transportation Systems, 2018, 19 (5) :1583-1592.
                                    </a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_42" title=" 李明洋, 邹斌.电动汽车充放电决策模型及电价的影响分析[J].电力系统自动化, 2015, 39 (15) :75-81.LI Mingyang, ZOU Bin.Charging and discharging decision-making model of electric vehicles and influence analysis of electricity price[J].Automation of Electric Power Systems, 2015, 39 (15) :75-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201515012&amp;v=Mjc3NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklTSFRlckc0SDlUTnFvOUVab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[42]</b>
                                         李明洋, 邹斌.电动汽车充放电决策模型及电价的影响分析[J].电力系统自动化, 2015, 39 (15) :75-81.LI Mingyang, ZOU Bin.Charging and discharging decision-making model of electric vehicles and influence analysis of electricity price[J].Automation of Electric Power Systems, 2015, 39 (15) :75-81.
                                    </a>
                                </li>
                                <li id="86">


                                    <a id="bibliography_43" title=" 史乐峰.需求侧管理视角下的电动汽车充放电定价策略研究[D].重庆:重庆大学, 2012.SHI Lefeng.Design for the electric vehicle charging and discharging price strategy from demand side management perspective[D].Chongqing:Chongqing University, 2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1013007830.nh&amp;v=MDMzNTN5L2dXcjdKVkYyNkhiTzRHZG5QcjVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[43]</b>
                                         史乐峰.需求侧管理视角下的电动汽车充放电定价策略研究[D].重庆:重庆大学, 2012.SHI Lefeng.Design for the electric vehicle charging and discharging price strategy from demand side management perspective[D].Chongqing:Chongqing University, 2012.
                                    </a>
                                </li>
                                <li id="88">


                                    <a id="bibliography_44" title=" BAE S, KWASINSKI A.Spatial and temporal model of electric vehicle charging demand[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :394-403." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Spatial and Temporal Model of Electric Vehicle Charging Demand">
                                        <b>[44]</b>
                                         BAE S, KWASINSKI A.Spatial and temporal model of electric vehicle charging demand[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :394-403.
                                    </a>
                                </li>
                                <li id="90">


                                    <a id="bibliography_45" title=" HAFEZ O, BHATTACHARYA K.Queuing analysis based PEV load modeling considering battery charging behavior and their impact on distribution system operation[J].IEEE Transactions on Smart Grid, 2018, 9 (1) :261-273." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Queuing analysis based PEV load modeling considering battery charging behavior and their impact on distribution system operation">
                                        <b>[45]</b>
                                         HAFEZ O, BHATTACHARYA K.Queuing analysis based PEV load modeling considering battery charging behavior and their impact on distribution system operation[J].IEEE Transactions on Smart Grid, 2018, 9 (1) :261-273.
                                    </a>
                                </li>
                                <li id="92">


                                    <a id="bibliography_46" title=" TAYLOR J, MAITRA A, ALEXANDER M, et al.Evaluation of the impact of plug-in electric vehicle loading on distribution system operations[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 26-30, 2009, Calgary, Canada:2076-2081." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evaluation of the impact of plug-in electric vehicle loading on distribution system operations">
                                        <b>[46]</b>
                                         TAYLOR J, MAITRA A, ALEXANDER M, et al.Evaluation of the impact of plug-in electric vehicle loading on distribution system operations[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 26-30, 2009, Calgary, Canada:2076-2081.
                                    </a>
                                </li>
                                <li id="94">


                                    <a id="bibliography_47" title=" SHAO Shengnan, PIPATTANASOMPORN M, RAHMAN S.Challenges of PHEV penetration to the residential distribution network[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 26-30, 2009, Calgary, Canada:2522-2529." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Challenges of phev penetration to the residential distributio-n network">
                                        <b>[47]</b>
                                         SHAO Shengnan, PIPATTANASOMPORN M, RAHMAN S.Challenges of PHEV penetration to the residential distribution network[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 26-30, 2009, Calgary, Canada:2522-2529.
                                    </a>
                                </li>
                                <li id="96">


                                    <a id="bibliography_48" title=" CLEMENT-NYNS K, HAESEN E, DRIESEN J.The impact of charging plug-in hybrid electric vehicles on a residential distribution grid[J].IEEE Transactions on Power Systems, 2010, 25 (1) :371-380." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The impact of Charging plug-in hybrid electric vehicles on a residential distribution grid">
                                        <b>[48]</b>
                                         CLEMENT-NYNS K, HAESEN E, DRIESEN J.The impact of charging plug-in hybrid electric vehicles on a residential distribution grid[J].IEEE Transactions on Power Systems, 2010, 25 (1) :371-380.
                                    </a>
                                </li>
                                <li id="98">


                                    <a id="bibliography_49" title=" 郑竞宏, 戴梦婷, 张曼, 等.住宅区式电动汽车充电站负荷集聚特性及其建模[J].中国电机工程学报, 2012, 32 (22) :32-38.ZHENG Jinghong, DAI Mengting, ZHANG Man, et al.Load cluster characteristic and modeling of EV charge station in residential district[J].Proceedings of the CSEE, 2012, 32 (22) :32-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201222006&amp;v=MDI5MzdyN0pQeXJQYmJHNEg5UE9yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[49]</b>
                                         郑竞宏, 戴梦婷, 张曼, 等.住宅区式电动汽车充电站负荷集聚特性及其建模[J].中国电机工程学报, 2012, 32 (22) :32-38.ZHENG Jinghong, DAI Mengting, ZHANG Man, et al.Load cluster characteristic and modeling of EV charge station in residential district[J].Proceedings of the CSEE, 2012, 32 (22) :32-38.
                                    </a>
                                </li>
                                <li id="100">


                                    <a id="bibliography_50" title=" 杨冰, 王丽芳, 廖承林.大规模电动汽车充电需求及影响因素[J].电工技术学报, 2013, 28 (2) :22-27.YANG Bing, WANG Lifang, LIAO Chenglin.Research on power-charging demand of large-scale electric vehicles and its impacting factors[J].Transactions of China Electrotechnical Society, 2013, 28 (2) :22-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201302002&amp;v=MjgzNjU3cWZadVpzRnkvZ1dyN0pJU3JCZmJHNEg5TE1yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[50]</b>
                                         杨冰, 王丽芳, 廖承林.大规模电动汽车充电需求及影响因素[J].电工技术学报, 2013, 28 (2) :22-27.YANG Bing, WANG Lifang, LIAO Chenglin.Research on power-charging demand of large-scale electric vehicles and its impacting factors[J].Transactions of China Electrotechnical Society, 2013, 28 (2) :22-27.
                                    </a>
                                </li>
                                <li id="102">


                                    <a id="bibliography_51" title=" 刘鹏, 刘瑞叶, 白雪峰, 等.基于扩散理论的电动汽车充电负荷模型[J].电力自动化设备, 2012, 32 (9) :30-34.LIU Peng, LIU Ruiye, BAI Xuefeng, et al.Charging load model based on diffusion theory for electric vehicles[J].Electric Power Automation Equipment, 2012, 32 (9) :30-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201209007&amp;v=MjcwNTBac0Z5L2dXcjdKSVNIUmZiRzRIOVBNcG85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[51]</b>
                                         刘鹏, 刘瑞叶, 白雪峰, 等.基于扩散理论的电动汽车充电负荷模型[J].电力自动化设备, 2012, 32 (9) :30-34.LIU Peng, LIU Ruiye, BAI Xuefeng, et al.Charging load model based on diffusion theory for electric vehicles[J].Electric Power Automation Equipment, 2012, 32 (9) :30-34.
                                    </a>
                                </li>
                                <li id="104">


                                    <a id="bibliography_52" title=" BASHASH S, FATHY H K.Transport-based load modeling and sliding mode control of plug-in electric vehicles for robust renewable power tracking[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :526-534." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transport-Based Load Modeling and Sliding Mode Control of Plug-In Electric Vehicles for Robust Renewable Power Tracking">
                                        <b>[52]</b>
                                         BASHASH S, FATHY H K.Transport-based load modeling and sliding mode control of plug-in electric vehicles for robust renewable power tracking[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :526-534.
                                    </a>
                                </li>
                                <li id="106">


                                    <a id="bibliography_53" title=" 陈丽丹, 张尧.电动汽车充电负荷预测系统研究[J].电力科学与技术学报, 2014, 29 (1) :29-36.CHEN Lidan, ZHANG Yao.Research on load forecasting system for electric vehicle charging[J].Journal of Electric Power Science and Technology, 2014, 29 (1) :29-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CSDL201401006&amp;v=MDI1NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pKajdQWXJHNEg5WE1ybzlGWW9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[53]</b>
                                         陈丽丹, 张尧.电动汽车充电负荷预测系统研究[J].电力科学与技术学报, 2014, 29 (1) :29-36.CHEN Lidan, ZHANG Yao.Research on load forecasting system for electric vehicle charging[J].Journal of Electric Power Science and Technology, 2014, 29 (1) :29-36.
                                    </a>
                                </li>
                                <li id="108">


                                    <a id="bibliography_54" title=" 张洪财, 胡泽春, 宋永华, 等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化, 2014, 38 (1) :13-20.ZHANG Hongcai, HU Zechun, SONG Yonghua, et al.A prediction method for electric vehicle charging load considering spatial and temporal distribution[J].Automation of Electric Power Systems, 2014, 38 (1) :13-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401003&amp;v=MTQzNTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKSVNIVGVyRzRIOVhNcm85Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[54]</b>
                                         张洪财, 胡泽春, 宋永华, 等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化, 2014, 38 (1) :13-20.ZHANG Hongcai, HU Zechun, SONG Yonghua, et al.A prediction method for electric vehicle charging load considering spatial and temporal distribution[J].Automation of Electric Power Systems, 2014, 38 (1) :13-20.
                                    </a>
                                </li>
                                <li id="110">


                                    <a id="bibliography_55" title=" 张艳娟, 苏小林, 闫晓霞, 等.基于电动汽车时空特性的充电负荷预测[J].电力建设, 2015, 36 (7) :75-82.ZHANG Yanjuan, SU Xiaolin, YAN Xiaoxia, et al.A method of charging load forecast based on electric vehicle time-space characteristics[J].Electric Power Construction, 2015, 36 (7) :75-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201507014&amp;v=MzE2NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKSVNIQmZiRzRIOVRNcUk5RVlJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[55]</b>
                                         张艳娟, 苏小林, 闫晓霞, 等.基于电动汽车时空特性的充电负荷预测[J].电力建设, 2015, 36 (7) :75-82.ZHANG Yanjuan, SU Xiaolin, YAN Xiaoxia, et al.A method of charging load forecast based on electric vehicle time-space characteristics[J].Electric Power Construction, 2015, 36 (7) :75-82.
                                    </a>
                                </li>
                                <li id="112">


                                    <a id="bibliography_56" title=" MU Yunfei, WU Jianzhong, JENKINS N, et al.A spatial-temporal model for grid impact analysis of plug-in electric vehicles[J].Applied Energy, 2014, 114:456-465." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700239118&amp;v=MDU3NDRRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjFzZGF4TT1OaWZPZmJLOEg5RE1xSTlGWnVnR0RYMHhvQk1UNlQ0UA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[56]</b>
                                         MU Yunfei, WU Jianzhong, JENKINS N, et al.A spatial-temporal model for grid impact analysis of plug-in electric vehicles[J].Applied Energy, 2014, 114:456-465.
                                    </a>
                                </li>
                                <li id="114">


                                    <a id="bibliography_57" title=" 张晨彧, 丁明, 张晶晶.基于交通出行矩阵的私家车充电负荷时空分布预测[J].电工技术学报, 2017, 32 (1) :78-87.ZHANG Chenyu, DING Ming, ZHANG Jingjing.A temporal and spatial distribution forecasting of private car charging load based on origin-destination matrix[J].Transactions of China Electrotechnical Society, 2017, 32 (1) :78-87." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201701009&amp;v=MjY2NTNvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklTckJmYkc0SDliTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[57]</b>
                                         张晨彧, 丁明, 张晶晶.基于交通出行矩阵的私家车充电负荷时空分布预测[J].电工技术学报, 2017, 32 (1) :78-87.ZHANG Chenyu, DING Ming, ZHANG Jingjing.A temporal and spatial distribution forecasting of private car charging load based on origin-destination matrix[J].Transactions of China Electrotechnical Society, 2017, 32 (1) :78-87.
                                    </a>
                                </li>
                                <li id="116">


                                    <a id="bibliography_58" title=" 邵尹池, 穆云飞, 余晓丹, 等.“车-路-网”模式下电动汽车充电负荷时空预测及其对配电网潮流的影响[J].中国电机工程学报, 2017, 37 (18) :5207-5219.SHAO Yinchi, MU Yunfei, YU Xiaodan, et al.A spatial-temporal charging load forecast and impact analysis method for distribution network using EVs traffic distribution model[J].Proceedings of the CSEE, 2017, 37 (18) :5207-5219." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201718001&amp;v=MjE4Nzh0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKUHlyUGJiRzRIOWJOcDQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[58]</b>
                                         邵尹池, 穆云飞, 余晓丹, 等.“车-路-网”模式下电动汽车充电负荷时空预测及其对配电网潮流的影响[J].中国电机工程学报, 2017, 37 (18) :5207-5219.SHAO Yinchi, MU Yunfei, YU Xiaodan, et al.A spatial-temporal charging load forecast and impact analysis method for distribution network using EVs traffic distribution model[J].Proceedings of the CSEE, 2017, 37 (18) :5207-5219.
                                    </a>
                                </li>
                                <li id="118">


                                    <a id="bibliography_59" title=" XIANG Yue, LIU Zipeng, LIU Jichun, et al.Integrated traffic-power simulation framework for electric vehicle charging stations based on cellular automaton[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) :816-820." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804017&amp;v=MTk1MTM0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SktEM0lhN0c0SDluTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[59]</b>
                                         XIANG Yue, LIU Zipeng, LIU Jichun, et al.Integrated traffic-power simulation framework for electric vehicle charging stations based on cellular automaton[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) :816-820.
                                    </a>
                                </li>
                                <li id="120">


                                    <a id="bibliography_60" title=" 荆朝霞, 郭文骏, 郭子暄.基于多代理技术的电动出租车运营实时仿真系统及应用[J].电力系统自动化, 2016, 40 (7) :83-89.JING Zhaoxia, GUO Wenjun, GUO Zixuan.Real-time simulation of electric taxi operation based on multi-agent technology[J].Automation of Electric Power Systems, 2016, 40 (7) :83-89." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607013&amp;v=MTQ3NzVFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU0hUZXJHNEg5Zk1xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[60]</b>
                                         荆朝霞, 郭文骏, 郭子暄.基于多代理技术的电动出租车运营实时仿真系统及应用[J].电力系统自动化, 2016, 40 (7) :83-89.JING Zhaoxia, GUO Wenjun, GUO Zixuan.Real-time simulation of electric taxi operation based on multi-agent technology[J].Automation of Electric Power Systems, 2016, 40 (7) :83-89.
                                    </a>
                                </li>
                                <li id="122">


                                    <a id="bibliography_61" title=" 陈静鹏, 艾芊, 肖斐.基于集群响应的规模化电动汽车充电优化调度[J].电力系统自动化, 2016, 40 (22) :43-48.CHEN Jingpeng, AI Qian, XIAO Fei.Optimal charging scheduling for massive electric vehicles based on cluster response[J].Automation of Electric Power Systems, 2016, 40 (22) :43-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622007&amp;v=MDQ0NDNUZXJHNEg5Zk9yWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[61]</b>
                                         陈静鹏, 艾芊, 肖斐.基于集群响应的规模化电动汽车充电优化调度[J].电力系统自动化, 2016, 40 (22) :43-48.CHEN Jingpeng, AI Qian, XIAO Fei.Optimal charging scheduling for massive electric vehicles based on cluster response[J].Automation of Electric Power Systems, 2016, 40 (22) :43-48.
                                    </a>
                                </li>
                                <li id="124">


                                    <a id="bibliography_62" title=" 高赐威, 董传燕, 薛飞.基于多代理系统的电动汽车充电行为仿真软件设计与实现[J].中国电机工程学报, 2012, 32 (31) :68-77.GAO Ciwei, DONG Chuanyan, XUE Fei.Design and implementation of simulation software for electric vehicle charging behavior based on multi-agent systems[J].Proceedings of the CSEE, 2012, 32 (31) :68-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201231008&amp;v=MTA2OTZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SlB5clBiYkc0SDlQUHJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[62]</b>
                                         高赐威, 董传燕, 薛飞.基于多代理系统的电动汽车充电行为仿真软件设计与实现[J].中国电机工程学报, 2012, 32 (31) :68-77.GAO Ciwei, DONG Chuanyan, XUE Fei.Design and implementation of simulation software for electric vehicle charging behavior based on multi-agent systems[J].Proceedings of the CSEE, 2012, 32 (31) :68-77.
                                    </a>
                                </li>
                                <li id="126">


                                    <a id="bibliography_63" title=" 胡斌江.基于多代理系统的电动汽车运营仿真研究[D].广州:华南理工大学, 2015.HU Binjiang.Electric vehicle operation simulation study based on multi-agent system[D].Guangzhou:South China University of Technology, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015989411.nh&amp;v=MTcyNDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pWRjI2Rzdxd0Y5WE5ycEViUElRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[63]</b>
                                         胡斌江.基于多代理系统的电动汽车运营仿真研究[D].广州:华南理工大学, 2015.HU Binjiang.Electric vehicle operation simulation study based on multi-agent system[D].Guangzhou:South China University of Technology, 2015.
                                    </a>
                                </li>
                                <li id="128">


                                    <a id="bibliography_64" title=" 郭子暄.基于多代理技术的电动出租车行为实时仿真研究[D].广州:华南理工大学, 2015.GUO Zixuan.Research on real-time electric taxi simulation based on multi-agent simulation technique[D].Guangzhou:South China University of Technology, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015989400.nh&amp;v=MTkyNTJGeS9nV3I3SlZGMjZHN3F3RjlYTXI1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[64]</b>
                                         郭子暄.基于多代理技术的电动出租车行为实时仿真研究[D].广州:华南理工大学, 2015.GUO Zixuan.Research on real-time electric taxi simulation based on multi-agent simulation technique[D].Guangzhou:South China University of Technology, 2015.
                                    </a>
                                </li>
                                <li id="130">


                                    <a id="bibliography_65" title=" 郭文骏.基于多代理技术的电动汽车充电行为仿真研究[D].广州:华南理工大学, 2016.GUO Wenjun.Research on electric vehicle charging behavior based on multi-agent simulation technique[D].Guangzhou:South China University of Technology, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016770390.nh&amp;v=MzIzNTFGcjVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKVkYyNkdMUy9IdEw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[65]</b>
                                         郭文骏.基于多代理技术的电动汽车充电行为仿真研究[D].广州:华南理工大学, 2016.GUO Wenjun.Research on electric vehicle charging behavior based on multi-agent simulation technique[D].Guangzhou:South China University of Technology, 2016.
                                    </a>
                                </li>
                                <li id="132">


                                    <a id="bibliography_66" title=" 韩鹏, 汪晋宽, 韩英华, 等.智能电网中电动汽车与微网联合运行的建模与仿真[J].东北大学学报 (自然科学版) , 2014, 35 (10) :1373-1377.HAN Peng, WANG Jinkuan, HAN Yinghua, et al.Modeling and simulating joint operation of PEV and micro grid in smart grid[J].Journal of Northeastern University (Natural Science) , 2014, 35 (10) :1373-1377." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DBDX201410002&amp;v=Mjc1MzVnV3I3SklTL1Bkckc0SDlYTnI0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[66]</b>
                                         韩鹏, 汪晋宽, 韩英华, 等.智能电网中电动汽车与微网联合运行的建模与仿真[J].东北大学学报 (自然科学版) , 2014, 35 (10) :1373-1377.HAN Peng, WANG Jinkuan, HAN Yinghua, et al.Modeling and simulating joint operation of PEV and micro grid in smart grid[J].Journal of Northeastern University (Natural Science) , 2014, 35 (10) :1373-1377.
                                    </a>
                                </li>
                                <li id="134">


                                    <a id="bibliography_67" title=" GALUS M D, WARAICH R A, NOEMBRINI F A, et al.Integrating power systems, transport systems and vehicle technology for electric mobility impact assessment and efficient control[J].IEEE Transactions on Smart Grid, 2012, 3 (2) :934-949." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrating Power Systems, Transport Systems and Vehicle Technology for Electric Mobility Impact Assessment and Efficient Control">
                                        <b>[67]</b>
                                         GALUS M D, WARAICH R A, NOEMBRINI F A, et al.Integrating power systems, transport systems and vehicle technology for electric mobility impact assessment and efficient control[J].IEEE Transactions on Smart Grid, 2012, 3 (2) :934-949.
                                    </a>
                                </li>
                                <li id="136">


                                    <a id="bibliography_68" title=" YANG Wei, XIANG Yue, LIU Junyong, et al.Agent-based modeling for scale evolution of plug-in electric vehicles and charging demand[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1915-1925." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Agent-based modeling for scale evolution of plug-in electric vehicles and charging demand">
                                        <b>[68]</b>
                                         YANG Wei, XIANG Yue, LIU Junyong, et al.Agent-based modeling for scale evolution of plug-in electric vehicles and charging demand[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1915-1925.
                                    </a>
                                </li>
                                <li id="138">


                                    <a id="bibliography_69" title=" 陈丽丹, 张尧, FIGUEIREDO A.融合多源信息的电动汽车充电负荷预测及其对配电网的影响[J].电力自动化设备, 2018, 38 (12) :1-10.CHEN Lidan, ZHANG Yao, FIGUEIREDO A.Charging load forecasting of electric vehicles based on multi-source information fusion and its influence on distribution network[J].Electric Power Automation Equipment, 2018, 38 (12) :1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201812001&amp;v=MDcxMjdmWnVac0Z5L2dXcjdKSVNIUmZiRzRIOW5Oclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[69]</b>
                                         陈丽丹, 张尧, FIGUEIREDO A.融合多源信息的电动汽车充电负荷预测及其对配电网的影响[J].电力自动化设备, 2018, 38 (12) :1-10.CHEN Lidan, ZHANG Yao, FIGUEIREDO A.Charging load forecasting of electric vehicles based on multi-source information fusion and its influence on distribution network[J].Electric Power Automation Equipment, 2018, 38 (12) :1-10.
                                    </a>
                                </li>
                                <li id="140">


                                    <a id="bibliography_70" title=" 张维戈, 颉飞翔, 黄梅, 等.快换式公交充电站短期负荷预测方法的研究[J].电力系统保护与控制, 2013, 37 (4) :61-66.ZHANG Weige, JIE Feixiang, HUANG Mei, et al.Research on short-term load forecasting methods of electric buses charging station[J].Power System Protection and Control, 2013, 37 (4) :61-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201304013&amp;v=MTYyOTMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pMeW5hZWJHNEg5TE1xNDlFWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[70]</b>
                                         张维戈, 颉飞翔, 黄梅, 等.快换式公交充电站短期负荷预测方法的研究[J].电力系统保护与控制, 2013, 37 (4) :61-66.ZHANG Weige, JIE Feixiang, HUANG Mei, et al.Research on short-term load forecasting methods of electric buses charging station[J].Power System Protection and Control, 2013, 37 (4) :61-66.
                                    </a>
                                </li>
                                <li id="142">


                                    <a id="bibliography_71" title=" 刘文霞, 徐晓波, 周樨.基于支持向量机的纯电动公交车充/换电站日负荷预测[J].电力自动化设备, 2014, 34 (11) :41-47.LIU Wenxia, XU Xiaobo, ZHOU Xi.Daily load forecasting based on SVM for electric bus charging station[J].Electric Power Automation Equipment, 2014, 34 (11) :41-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201411008&amp;v=MDg2Mzg3SklTSFJmYkc0SDlYTnJvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[71]</b>
                                         刘文霞, 徐晓波, 周樨.基于支持向量机的纯电动公交车充/换电站日负荷预测[J].电力自动化设备, 2014, 34 (11) :41-47.LIU Wenxia, XU Xiaobo, ZHOU Xi.Daily load forecasting based on SVM for electric bus charging station[J].Electric Power Automation Equipment, 2014, 34 (11) :41-47.
                                    </a>
                                </li>
                                <li id="144">


                                    <a id="bibliography_72" title=" 缪鹏彬, 余娟, 史乐峰, 等.基于改进非参数核密度估计和拉丁超立方抽样的电动公共客车负荷模型[J].电工技术学报, 2016, 31 (4) :187-193.MIAO Pengbin, YU Juan, SHI Lefeng, et al.Electric public bus load model based on improved kernel density estimation and Latin hypercube sampling[J].Transactions of China Electrotechnical Society, 2016, 31 (4) :187-193." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201604025&amp;v=MDQyNDl1WnNGeS9nV3I3SklTckJmYkc0SDlmTXE0OUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[72]</b>
                                         缪鹏彬, 余娟, 史乐峰, 等.基于改进非参数核密度估计和拉丁超立方抽样的电动公共客车负荷模型[J].电工技术学报, 2016, 31 (4) :187-193.MIAO Pengbin, YU Juan, SHI Lefeng, et al.Electric public bus load model based on improved kernel density estimation and Latin hypercube sampling[J].Transactions of China Electrotechnical Society, 2016, 31 (4) :187-193.
                                    </a>
                                </li>
                                <li id="146">


                                    <a id="bibliography_73" title=" LEOU R C, SU C L, LU C N.Stochastic analyses of electric vehicle charging impacts on distribution network[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1055-1063." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic analyses of electric vehicle charging impacts on distribution netw ork">
                                        <b>[73]</b>
                                         LEOU R C, SU C L, LU C N.Stochastic analyses of electric vehicle charging impacts on distribution network[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1055-1063.
                                    </a>
                                </li>
                                <li id="148">


                                    <a id="bibliography_74" title=" 杨冰, 王丽芳, 廖承林, 等.含有耦合特性的电动汽车充电负荷计算方法[J].电力系统自动化, 2015, 39 (22) :76-82.YANG Bing, WANG Lifang, LIAO Chenglin, et al.Charging load calculation method of large-scale electric vehicles with coupling characteristics[J].Automation of Electric Power Systems, 2015, 39 (22) :76-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201522011&amp;v=MTkzMzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKSVNIVGVyRzRIOVRPclk5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[74]</b>
                                         杨冰, 王丽芳, 廖承林, 等.含有耦合特性的电动汽车充电负荷计算方法[J].电力系统自动化, 2015, 39 (22) :76-82.YANG Bing, WANG Lifang, LIAO Chenglin, et al.Charging load calculation method of large-scale electric vehicles with coupling characteristics[J].Automation of Electric Power Systems, 2015, 39 (22) :76-82.
                                    </a>
                                </li>
                                <li id="150">


                                    <a id="bibliography_75" title=" CHAUDHARI K S, KANDASAMY N K, KRISHNAN A, et al.Agent based aggregated behavior modeling for electric vehicle charging load[J].IEEE Transactions on Industrial Informatics, 2019, 15 (2) :856-868." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Agent based aggregated behavior modeling for electric vehicle charging load">
                                        <b>[75]</b>
                                         CHAUDHARI K S, KANDASAMY N K, KRISHNAN A, et al.Agent based aggregated behavior modeling for electric vehicle charging load[J].IEEE Transactions on Industrial Informatics, 2019, 15 (2) :856-868.
                                    </a>
                                </li>
                                <li id="152">


                                    <a id="bibliography_76" title=" TAN Jun, WANG Lingfeng.Integration of plug-in hybrid electric vehicles into residential distribution grid based on two-layer intelligent optimization[J].IEEE Transactions on Smart Grid, 2014, 5 (4) :1774-1784." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integration of plug-in hybrid electric vehicles into residential distribution grid based on two-layer intelligent optimization">
                                        <b>[76]</b>
                                         TAN Jun, WANG Lingfeng.Integration of plug-in hybrid electric vehicles into residential distribution grid based on two-layer intelligent optimization[J].IEEE Transactions on Smart Grid, 2014, 5 (4) :1774-1784.
                                    </a>
                                </li>
                                <li id="154">


                                    <a id="bibliography_77" title=" SHAHIDINEJAD S, FILIZADEH S, BIBEAU E.Profile of charging load on the grid due to plug-in vehicles[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :135-141." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Profile of charging load on the grid due to plug-in vehicles">
                                        <b>[77]</b>
                                         SHAHIDINEJAD S, FILIZADEH S, BIBEAU E.Profile of charging load on the grid due to plug-in vehicles[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :135-141.
                                    </a>
                                </li>
                                <li id="156">


                                    <a id="bibliography_78" title=" OMRAN N G, FILIZADEH S.Location-based forecasting of vehicular charging load on the distribution system[J].IEEE Transactions on Smart Grid, 2014, 5 (2) :632-641." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Location-based forecasting of vehicular charging load on the distribution system">
                                        <b>[78]</b>
                                         OMRAN N G, FILIZADEH S.Location-based forecasting of vehicular charging load on the distribution system[J].IEEE Transactions on Smart Grid, 2014, 5 (2) :632-641.
                                    </a>
                                </li>
                                <li id="158">


                                    <a id="bibliography_79" title=" 郑牡丹.基于云计算的充电站充电负荷预测体系结构研究[D].北京:华北电力大学, 2015.ZHENG Mudan.Research of charging station load forecasting architecture based on cloud computing[D].Beijing:North China Electric Power University, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015644286.nh&amp;v=Mjg1MTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKVkYyNkc3VzhHdFBFcVpFYlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[79]</b>
                                         郑牡丹.基于云计算的充电站充电负荷预测体系结构研究[D].北京:华北电力大学, 2015.ZHENG Mudan.Research of charging station load forecasting architecture based on cloud computing[D].Beijing:North China Electric Power University, 2015.
                                    </a>
                                </li>
                                <li id="160">


                                    <a id="bibliography_80" title=" 李刚, 董耀众, 文福拴, 等.基于移动社交网络平台的电动汽车充放电行为预测[J].电力系统自动化, 2016, 40 (9) :64-70.LI Gang, DONG Yaozhong, WEN Fushuan, et al.Charging and discharging behavior prediction of electric vehicles based on mobile social network platform[J].Automation of Electric Power Systems, 2016, 40 (9) :64-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609010&amp;v=MDEwODJIVGVyRzRIOWZNcG85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[80]</b>
                                         李刚, 董耀众, 文福拴, 等.基于移动社交网络平台的电动汽车充放电行为预测[J].电力系统自动化, 2016, 40 (9) :64-70.LI Gang, DONG Yaozhong, WEN Fushuan, et al.Charging and discharging behavior prediction of electric vehicles based on mobile social network platform[J].Automation of Electric Power Systems, 2016, 40 (9) :64-70.
                                    </a>
                                </li>
                                <li id="162">


                                    <a id="bibliography_81" title=" 黄小庆, 陈颉, 陈永新, 等.大数据背景下的充电站负荷预测方法[J].电力系统自动化, 2016, 40 (12) :68-74.HUANG Xiaoqing, CHEN Jie, CHEN Yongxin, et al.Load forecasting method for electric vehicle charging station based on big data[J].Automation of Electric Power Systems, 2016, 40 (12) :68-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612010&amp;v=MDIzNTJyWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU0hUZXJHNEg5Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[81]</b>
                                         黄小庆, 陈颉, 陈永新, 等.大数据背景下的充电站负荷预测方法[J].电力系统自动化, 2016, 40 (12) :68-74.HUANG Xiaoqing, CHEN Jie, CHEN Yongxin, et al.Load forecasting method for electric vehicle charging station based on big data[J].Automation of Electric Power Systems, 2016, 40 (12) :68-74.
                                    </a>
                                </li>
                                <li id="164">


                                    <a id="bibliography_82" title=" 刘杨, 王维庆, 王海云.基于无线输电的电动汽车动态充电负荷预测[J].电网与清洁能源, 2018, 34 (1) :128-136.LIU Yang, WANG Weiqing, WANG Haiyun.Electric vehicle dynamic charging load forecasting based on wireless power transmission[J].Power System and Clean Energy, 2018, 34 (1) :128-136." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201801022&amp;v=MDg2NzR6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3Sk5qWE5hckc0SDluTXJvOUhab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[82]</b>
                                         刘杨, 王维庆, 王海云.基于无线输电的电动汽车动态充电负荷预测[J].电网与清洁能源, 2018, 34 (1) :128-136.LIU Yang, WANG Weiqing, WANG Haiyun.Electric vehicle dynamic charging load forecasting based on wireless power transmission[J].Power System and Clean Energy, 2018, 34 (1) :128-136.
                                    </a>
                                </li>
                                <li id="166">


                                    <a id="bibliography_83" title=" MAJIDPOUR M, QIU C, CHU P, et al.Fast prediction for sparse time series:demand forecast of EV charging stations for cell phone applications[J].IEEE Transactions on Industrial Informatics, 2015, 11 (1) :242-250." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast prediction for sparse time series:demand forecast of EV charging stations for cell phone applications">
                                        <b>[83]</b>
                                         MAJIDPOUR M, QIU C, CHU P, et al.Fast prediction for sparse time series:demand forecast of EV charging stations for cell phone applications[J].IEEE Transactions on Industrial Informatics, 2015, 11 (1) :242-250.
                                    </a>
                                </li>
                                <li id="168">


                                    <a id="bibliography_84" title=" LI M, LENZEN M, KECH F, et al.GIS-based probabilistic modeling of BEV charging load for Australia[J/OL].IEEE Transactions on Smart Grid [2018-07-05].DOI:10.1109/TSG.2018.2829917." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=GIS-based probabilistic modeling of BEV charging load for Australia">
                                        <b>[84]</b>
                                         LI M, LENZEN M, KECH F, et al.GIS-based probabilistic modeling of BEV charging load for Australia[J/OL].IEEE Transactions on Smart Grid [2018-07-05].DOI:10.1109/TSG.2018.2829917.
                                    </a>
                                </li>
                                <li id="170">


                                    <a id="bibliography_85" title=" LI Y, HUANG Y, ZHANG M.Short-term load forecasting for electric vehicle charging station based on niche immunity lion algorithm and convolutional neural network[J].Energies, 2018, 11 (1253) :1-18." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-term load forecasting for electric vehicle charging station based on niche immunity lion algorithm and convolutional neural network">
                                        <b>[85]</b>
                                         LI Y, HUANG Y, ZHANG M.Short-term load forecasting for electric vehicle charging station based on niche immunity lion algorithm and convolutional neural network[J].Energies, 2018, 11 (1253) :1-18.
                                    </a>
                                </li>
                                <li id="172">


                                    <a id="bibliography_86" title=" LU Y, LI Y, XIE D, et al.The application of improved random forest algorithm on the prediction of electric vehicle charging load[J].Energies, 2018, 11 (3207) :1-16." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The application of improved random forest algorithm on the prediction of electric vehicle charging load">
                                        <b>[86]</b>
                                         LU Y, LI Y, XIE D, et al.The application of improved random forest algorithm on the prediction of electric vehicle charging load[J].Energies, 2018, 11 (3207) :1-16.
                                    </a>
                                </li>
                                <li id="174">


                                    <a id="bibliography_87" title=" LIU Peng, YU Jilai.Identification of charging behavior characteristic for large-scale heterogeneous electric vehicle fleet[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :567-581." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803015&amp;v=MTkyNjIzSWE3RzRIOW5Nckk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[87]</b>
                                         LIU Peng, YU Jilai.Identification of charging behavior characteristic for large-scale heterogeneous electric vehicle fleet[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :567-581.
                                    </a>
                                </li>
                                <li id="176">


                                    <a id="bibliography_88" title=" MUNSHI A, YASSER A-R I Mohamed.Unsupervised non-intrusive extraction of electrical vehicle charging load patterns[J].IEEE Transactions on Industrial Informatics, 2019, 15 (1) :266-279." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unsupervised non-intrusive extraction of electrical vehicle charging load patterns">
                                        <b>[88]</b>
                                         MUNSHI A, YASSER A-R I Mohamed.Unsupervised non-intrusive extraction of electrical vehicle charging load patterns[J].IEEE Transactions on Industrial Informatics, 2019, 15 (1) :266-279.
                                    </a>
                                </li>
                                <li id="178">


                                    <a id="bibliography_89" title=" 丁丹军, 戴康, 张新松, 等.基于模糊多目标优化的电动汽车充电网络规划[J].电力系统保护与控制, 2018, 46 (3) :43-50.DING Danjun, DAI Kang, ZHANG Xinsong, et al.Network planning for electric vehicle charging based on fuzzy multi-objective optimization[J].Power System Protection and Control, 2018, 46 (3) :43-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201803006&amp;v=MzAyNzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKTHluYWViRzRIOW5Nckk5RllvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[89]</b>
                                         丁丹军, 戴康, 张新松, 等.基于模糊多目标优化的电动汽车充电网络规划[J].电力系统保护与控制, 2018, 46 (3) :43-50.DING Danjun, DAI Kang, ZHANG Xinsong, et al.Network planning for electric vehicle charging based on fuzzy multi-objective optimization[J].Power System Protection and Control, 2018, 46 (3) :43-50.
                                    </a>
                                </li>
                                <li id="180">


                                    <a id="bibliography_90" title=" 翁国庆, 张有兵, 戚军, 等.多类型电动汽车电池集群参与微网储能的V2G可用容量评估[J].电工技术学报, 2014, 29 (8) :36-45.WENG Guoqing, ZHANG Youbing, QI Jun, et al.Evaluation for V2G available capacity of battery groups of electric vehicles as energy storage elements in microgrid[J].Transactions of China Electrotechnical Society, 2014, 29 (8) :36-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201408005&amp;v=MTUyNTJwNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU3JCZmJHNEg5WE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[90]</b>
                                         翁国庆, 张有兵, 戚军, 等.多类型电动汽车电池集群参与微网储能的V2G可用容量评估[J].电工技术学报, 2014, 29 (8) :36-45.WENG Guoqing, ZHANG Youbing, QI Jun, et al.Evaluation for V2G available capacity of battery groups of electric vehicles as energy storage elements in microgrid[J].Transactions of China Electrotechnical Society, 2014, 29 (8) :36-45.
                                    </a>
                                </li>
                                <li id="182">


                                    <a id="bibliography_91" title=" 沈运帷, 李扬, 高赐威, 等.需求响应在电力辅助服务市场中的应用[J].电力系统自动化, 2017, 14 (22) :151-161.DOI:10.7500/AEPS20170302007.SHEN Yunwei, LI Yang, GAO Ciwei, et al.Application of demand response in ancillary service market[J].Automation of Electric Power Systems, 2017, 14 (22) :151-161.DOI:10.7500/AEPS20170302007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722021&amp;v=MDk1OTFzRnkvZ1dyN0pJU0hUZXJHNEg5Yk9yWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[91]</b>
                                         沈运帷, 李扬, 高赐威, 等.需求响应在电力辅助服务市场中的应用[J].电力系统自动化, 2017, 14 (22) :151-161.DOI:10.7500/AEPS20170302007.SHEN Yunwei, LI Yang, GAO Ciwei, et al.Application of demand response in ancillary service market[J].Automation of Electric Power Systems, 2017, 14 (22) :151-161.DOI:10.7500/AEPS20170302007.
                                    </a>
                                </li>
                                <li id="184">


                                    <a id="bibliography_92" title=" 杨晓东, 张有兵, 翁国庆, 等.基于虚拟电价的电动汽车充放电优化调度及其实现机制研究[J].电工技术学报, 2016, 31 (17) :52-62.YANG Xiaodong, ZHANG Youbing, WENG Guoqing, et al.Virtual time-of-use tariffs based optimal scheduling and implementation mechanism of electric vehicles charging and discharging[J].Transactions of China Electrotechnical Society, 2016, 31 (17) :52-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201617006&amp;v=MjEzNzVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU3JCZmJHNEg5Zk5xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[92]</b>
                                         杨晓东, 张有兵, 翁国庆, 等.基于虚拟电价的电动汽车充放电优化调度及其实现机制研究[J].电工技术学报, 2016, 31 (17) :52-62.YANG Xiaodong, ZHANG Youbing, WENG Guoqing, et al.Virtual time-of-use tariffs based optimal scheduling and implementation mechanism of electric vehicles charging and discharging[J].Transactions of China Electrotechnical Society, 2016, 31 (17) :52-62.
                                    </a>
                                </li>
                                <li id="186">


                                    <a id="bibliography_93" title=" 王超, 麻秀范.基于电动汽车用户电价响应的充电负荷优化模型建立[J].内蒙古电力技术, 2017, 35 (1) :1-7.WANG Chao, MA Xiufan.Charging load optimization model construction based on electric vehicle users’ price response[J].Inner Mongolia Electric Power, 2017, 35 (1) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NMDJ201701003&amp;v=MzE0MjJDVVI3cWZadVpzRnkvZ1dyN0pLeURQWkxHNEg5Yk1ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[93]</b>
                                         王超, 麻秀范.基于电动汽车用户电价响应的充电负荷优化模型建立[J].内蒙古电力技术, 2017, 35 (1) :1-7.WANG Chao, MA Xiufan.Charging load optimization model construction based on electric vehicle users’ price response[J].Inner Mongolia Electric Power, 2017, 35 (1) :1-7.
                                    </a>
                                </li>
                                <li id="188">


                                    <a id="bibliography_94" title=" AGHAEI J, ALIZADEH M I.Critical peak pricing with load control demand response program in unit commitment problem[J].IET Generation, Transmission &amp;amp; Distribution, 2013, 7 (7) :681-690." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Critical peak pricing with load control demand response program in unit commitment problem">
                                        <b>[94]</b>
                                         AGHAEI J, ALIZADEH M I.Critical peak pricing with load control demand response program in unit commitment problem[J].IET Generation, Transmission &amp;amp; Distribution, 2013, 7 (7) :681-690.
                                    </a>
                                </li>
                                <li id="190">


                                    <a id="bibliography_95" title=" IZADKHAST S, GARCIA-GONZALEZ P, FR&#204;AS P, et al.An aggregate model of plug-in electric vehicles including distribution network characteristics for primary frequency control[J].IEEE Transactions on Power Systems, 2016, 31 (4) :2987-2998." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An aggregate model of plug-in electric vehicles including distribution network characteristics for primary frequency control">
                                        <b>[95]</b>
                                         IZADKHAST S, GARCIA-GONZALEZ P, FR&#204;AS P, et al.An aggregate model of plug-in electric vehicles including distribution network characteristics for primary frequency control[J].IEEE Transactions on Power Systems, 2016, 31 (4) :2987-2998.
                                    </a>
                                </li>
                                <li id="192">


                                    <a id="bibliography_96" title=" 唐佳, 王丹, 贾宏杰, 等.基于迟滞模型的集群电动汽车参与实时需求响应V2G控制策略研究[J].电网技术, 2017, 41 (7) :2155-2165.TANG Jia, WANG Dan, JIA Hongjie, et al.A study of V2G control strategies of aggregated electric vehicles for real-time demand response based on hysteresis model[J].Power System Technology, 2017, 41 (7) :2155-2165." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707014&amp;v=MjE0MTZXcjdKSVRyQmZiRzRIOWJNcUk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[96]</b>
                                         唐佳, 王丹, 贾宏杰, 等.基于迟滞模型的集群电动汽车参与实时需求响应V2G控制策略研究[J].电网技术, 2017, 41 (7) :2155-2165.TANG Jia, WANG Dan, JIA Hongjie, et al.A study of V2G control strategies of aggregated electric vehicles for real-time demand response based on hysteresis model[J].Power System Technology, 2017, 41 (7) :2155-2165.
                                    </a>
                                </li>
                                <li id="194">


                                    <a id="bibliography_97" title=" 王明深, 穆云飞, 贾宏杰, 等.考虑用户出行时间和补偿价格的电动汽车集群响应能力评估模型[J].华北电力技术, 2017 (3) :23-31.WANG Mingshen, MU Yunfei, JIA Hongjie, et al.Response capacity evaluation model of EV aggregator considering the travelling time and compensation price[J].North China Electric Power, 2017 (3) :23-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDJ201703004&amp;v=Mjk5MzFzRnkvZ1dyN0pMUy9QWkxHNEg5Yk1ySTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[97]</b>
                                         王明深, 穆云飞, 贾宏杰, 等.考虑用户出行时间和补偿价格的电动汽车集群响应能力评估模型[J].华北电力技术, 2017 (3) :23-31.WANG Mingshen, MU Yunfei, JIA Hongjie, et al.Response capacity evaluation model of EV aggregator considering the travelling time and compensation price[J].North China Electric Power, 2017 (3) :23-31.
                                    </a>
                                </li>
                                <li id="196">


                                    <a id="bibliography_98" title=" 王明深, 于汀, 穆云飞, 等.考虑用户参与度的电动汽车能效电厂模型[J].电力自动化设备, 2017, 37 (11) :201-210.WANG Mingshen, YU Ting, MU Yunfei, et al.Model of E-EPP considering participation factor of EV users[J].Electric Power Automation Equipment, 2017, 37 (11) :201-210." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201711032&amp;v=MDEzNTlHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU0hSZmJHNEg5Yk5ybzlHWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[98]</b>
                                         王明深, 于汀, 穆云飞, 等.考虑用户参与度的电动汽车能效电厂模型[J].电力自动化设备, 2017, 37 (11) :201-210.WANG Mingshen, YU Ting, MU Yunfei, et al.Model of E-EPP considering participation factor of EV users[J].Electric Power Automation Equipment, 2017, 37 (11) :201-210.
                                    </a>
                                </li>
                                <li id="198">


                                    <a id="bibliography_99" title=" YAN Xiaoyong, WANG Wenxu, GAO Ziyou, et al.Universal model of individual and population mobility on diverse spatial scales[J].Nature Communications, 2017, 8 (1639) :1-9." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Universal model of individual and population mobility on diverse spatial scales">
                                        <b>[99]</b>
                                         YAN Xiaoyong, WANG Wenxu, GAO Ziyou, et al.Universal model of individual and population mobility on diverse spatial scales[J].Nature Communications, 2017, 8 (1639) :1-9.
                                    </a>
                                </li>
                                <li id="200">


                                    <a id="bibliography_100" title=" 蒋超, 薛禹胜, 黄杰, 等.基于实验经济学仿真构建碳排放交易的多代理模型[J].电力系统自动化, 2014, 38 (17) :80-86.JIANG Chao, XUE Yusheng, HUANG Jie, et al.Modeling multi-agent in carbon emission market based on experimental economics simulations[J].Automation of Electric Power Systems, 2014, 38 (17) :80-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201417015&amp;v=MjAyMzBYTnFJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[100]</b>
                                         蒋超, 薛禹胜, 黄杰, 等.基于实验经济学仿真构建碳排放交易的多代理模型[J].电力系统自动化, 2014, 38 (17) :80-86.JIANG Chao, XUE Yusheng, HUANG Jie, et al.Modeling multi-agent in carbon emission market based on experimental economics simulations[J].Automation of Electric Power Systems, 2014, 38 (17) :80-86.
                                    </a>
                                </li>
                                <li id="202">


                                    <a id="bibliography_101" title=" 邵赛.纯电动物流车运营特性分析及配送路径优化问题研究[D].北京:北京交通大学, 2017.SHAO Sai.Operation characteristic analysis and research on optimizing distribution routing problem for electric vehicles[D].Beijing:Beijing Jiaotong University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017095135.nh&amp;v=MTUwODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKVkYyNkdiT3hHOURQcXBFYlBJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[101]</b>
                                         邵赛.纯电动物流车运营特性分析及配送路径优化问题研究[D].北京:北京交通大学, 2017.SHAO Sai.Operation characteristic analysis and research on optimizing distribution routing problem for electric vehicles[D].Beijing:Beijing Jiaotong University, 2017.
                                    </a>
                                </li>
                                <li id="204">


                                    <a id="bibliography_102" title=" 刘晓飞, 崔淑梅, 谢富鸿, 等.基于停车需求模型的电动汽车V2G放电负荷时空分布预测[J].电气工程学报, 2015, 10 (8) :22-28.LIU Xiaofei, CUI Shumei, XIE Fuhong, et al.Temporal and spatial distribution forecast for V2G discharge load based on parking demand model[J].Journal of Electrical Engineering, 2015, 10 (8) :22-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQZH201508003&amp;v=MTIwNTFzRnkvZ1dyN0pJVHpSWnJHNEg5VE1wNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[102]</b>
                                         刘晓飞, 崔淑梅, 谢富鸿, 等.基于停车需求模型的电动汽车V2G放电负荷时空分布预测[J].电气工程学报, 2015, 10 (8) :22-28.LIU Xiaofei, CUI Shumei, XIE Fuhong, et al.Temporal and spatial distribution forecast for V2G discharge load based on parking demand model[J].Journal of Electrical Engineering, 2015, 10 (8) :22-28.
                                    </a>
                                </li>
                                <li id="206">


                                    <a id="bibliography_103" title=" XIANG Y, HU Shuai, LIU Youbo, et al.Electric vehicles in smart grid:a survey on charging load modelling[J].IET Smart Grid, 2019, 2 (11) :25-33." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Electric vehicles in smart grid:a survey on charging load modelling">
                                        <b>[103]</b>
                                         XIANG Y, HU Shuai, LIU Youbo, et al.Electric vehicles in smart grid:a survey on charging load modelling[J].IET Smart Grid, 2019, 2 (11) :25-33.
                                    </a>
                                </li>
                                <li id="208">


                                    <a id="bibliography_104" title=" 毕军, 张文艳, 赵小梅, 等.基于数据驱动的物流电动汽车充电行为分析[J].交通运输系统工程与信息, 2017, 17 (1) :106-111.BI Jun, ZHANG Wenyan, ZHAO Xiaomei, et al.Charging behavior analysis of electric logistic vehicle based on data driven[J].Journal of Transportation Systems Engineering and Information Technology, 2017, 17 (1) :106-111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YSXT201701017&amp;v=MTI4NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SlBEN1Rlckc0SDliTXJvOUVZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[104]</b>
                                         毕军, 张文艳, 赵小梅, 等.基于数据驱动的物流电动汽车充电行为分析[J].交通运输系统工程与信息, 2017, 17 (1) :106-111.BI Jun, ZHANG Wenyan, ZHAO Xiaomei, et al.Charging behavior analysis of electric logistic vehicle based on data driven[J].Journal of Transportation Systems Engineering and Information Technology, 2017, 17 (1) :106-111.
                                    </a>
                                </li>
                                <li id="210">


                                    <a id="bibliography_105" title=" 丁一, 惠红勋, 林振智, 等.面向电力需求侧主动响应的商业模式及市场框架设计[J].电力系统自动化, 2017, 41 (14) :2-9.DOI:10.7500/AEPS20170218001.DING Yi, HUI Hongxun, LIN Zhenzhi, et al.Design of business model and market framework oriented to active demand response of power demand side[J].Automation of Electric Power Systems, 2017, 41 (14) :2-9.DOI:10.7500/AEPS20170218001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714002&amp;v=MTMzNjBGckNVUjdxZlp1WnNGeS9nV3I3SklTSFRlckc0SDliTnE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[105]</b>
                                         丁一, 惠红勋, 林振智, 等.面向电力需求侧主动响应的商业模式及市场框架设计[J].电力系统自动化, 2017, 41 (14) :2-9.DOI:10.7500/AEPS20170218001.DING Yi, HUI Hongxun, LIN Zhenzhi, et al.Design of business model and market framework oriented to active demand response of power demand side[J].Automation of Electric Power Systems, 2017, 41 (14) :2-9.DOI:10.7500/AEPS20170218001.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 15:47</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),177-197 DOI:10.7500/AEPS20180814001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电动汽车充放电负荷预测研究综述</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%B8%BD%E4%B8%B9&amp;code=43073506&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈丽丹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%B0%A7&amp;code=07559345&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张尧</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=Antonio%20FIGUEIREDO&amp;code=40563147&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Antonio FIGUEIREDO</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8D%97%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E5%B9%BF%E5%B7%9E%E5%AD%A6%E9%99%A2%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=1750103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华南理工大学广州学院电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8D%97%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%8A%9B%E5%AD%A6%E9%99%A2&amp;code=0122765&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华南理工大学电力学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%BA%A6%E5%85%8B%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2(%E8%8B%B1)&amp;code=0407979&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">约克大学电子工程学院(英)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着电动汽车的持续推广以及充电设施的建设和逐步普及, 电动汽车将得到越来越多的应用, 而电动汽车充电负荷时空分布预测是分析电动汽车接入电网相关研究的基础。首先, 分别从车辆性能、充电设施、用户行为习惯等微观层面, 以及政策、环境、市场经济等宏观层面总结影响电动汽车充电负荷的关键因素;其次, 对电动汽车充电负荷时间分布、空间分布预测方法的发展进行了系统阐述, 分析了用户行为不确定性处理技术, 同时概括了现有研究中一些新技术的应用情况, 并针对电动汽车参与放电潜力评估的研究现状进行了介绍;最后, 总结了现有研究方法中存在的不足和改进方向。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%A8%E6%B1%BD%E8%BD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电动汽车;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B4%9F%E8%8D%B7%E9%A2%84%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">负荷预测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BD%B1%E5%93%8D%E5%9B%A0%E7%B4%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">影响因素;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%B6%E7%A9%BA%E5%88%86%E5%B8%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">时空分布;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%85%E6%94%BE%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">充放电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9C%80%E6%B1%82%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">需求响应;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *陈丽丹 (1981—) , 女, 通信作者, 博士, 副教授, 主要研究方向:电动汽车与电网互动、新能源技术、电力系统优化规划与运行等。E-mail:chenld@gcu.edu.cn;
                                </span>
                                <span>
                                    张尧 (1948—) , 男, 教授, 博士生导师, 主要研究方向:电力系统稳定分析与控制、配电网技术。E-mail:epyzhang@scut.edu.cn;
                                </span>
                                <span>
                                    Antonio FIGUEIREDO (1993—) , 男, 硕士研究生, 主要研究方向:电力系统优化计算、能源互联网。E-mail:ajff_08@outlook.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-14</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (61603141);</span>
                                <span>广东省普通高校青年创新人才自然科学项目 (2015KQNCX229);</span>
                                <span>国家留学基金资助项目 (201708440511);</span>
                    </p>
            </div>
                    <h1><b>Overview of Charging and Discharging Load Forcasting for Electric Vehicles</b></h1>
                    <h2>
                    <span>CHEN Lidan</span>
                    <span>ZHANG Yao</span>
                    <span>Antonio FIGUEIREDO</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Guangzhou College of South China University of Technology</span>
                    <span>School of Electric Power, South China University of Technology</span>
                    <span>Department of Electronic Engineering, University of York</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The adoption rate of electric vehicles (EVs) will considerably increase based on the continuous promotion of EVs and the gradual construction of charging infrastructures. The spatio-temporal distribution prediction of EVs charging load is the basis for the research related to the integration of EVs into the power grid. The key factors of EVs charging load are firstly investigated. Three aspects are considered at the micro level, which are the characteristics of EV, charging facility relevant factors and EV user behavior-related. At the macro level, three main components are addressed in terms of policy, environment and market. Secondly, the paper provides a summary of previous work regarding modeling of spatio-temporal EV charging, where the uncertainties of user behavior are discussed in detail. The application of some new technologies in the current research is presented. Moreover, the research status of EVs participation in discharging potential assessment is delivered. Finally, research gaps that need to be further explored are identified.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20vehicle%20(EV)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric vehicle (EV) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=load%20forecasting&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">load forecasting;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=influence%20factors&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">influence factors;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=spatio-temporal%20distribution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">spatio-temporal distribution;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=charging%20and%20discharging&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">charging and discharging;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=demand%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">demand response;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-14</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No. 61603141);</span>
                                <span>the Young Creative Talents in Colleges and Universities of Guangdong Province (No. 2015 KQNCX229);</span>
                                <span>the CSC scholarship (No. 201708440511);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="212" name="212" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="213">电动汽车在全球变暖、能源紧张、环保需求、科技快速发展等背景下, 得到了各国各地政府和企业的积极推广<citation id="339" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。中国《国务院办公厅关于加快电动汽车充电基础设施建设的指导意见》中还要求新建住宅必须标配或者预留充电桩条件, 电动汽车电能补给设施的持续建设和不断普及, 使其充电便捷性得到了极大提升, 电动汽车将会越来越被人们所接受和使用。随着电动汽车保有量的增加, 未来大规模电动汽车接入电网, 其充、放电行为都将对电网产生不可忽视的影响<citation id="340" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。相关部门及人员应关注电动汽车接入电网带来的不利影响以便提前采取应对措施, 同时解决如何充分利用电动汽车充电需求的灵活性和向电网放电的潜力, 使其接入电网后与电网产生友好互动, 为电网、用户、社会带来利益。</p>
                </div>
                <div class="p1">
                    <p id="214">其中, 电动汽车充放电负荷预测是开展电动汽车接入对电网的影响分析、配电网规划与控制运行、电动汽车与电网双向互动及电动汽车与其他能源、交通等系统协调研究的基础<citation id="342" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。至今, 已有大量文献开展了相关研究工作, 并取得了丰硕的研究成果。文献<citation id="343" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</citation>考虑了电动汽车换电模式下的负荷预测问题, 并比较了充电、换电的两种能源补给方式的优劣性;然而由于电池接口标准未统一、换电设备成本高等一系列问题, 目前换电补给方式相对较少, 不过未来推广时, 集中充电、分散式换电和就地充、换电等模式可能并存, 但本文主要针对传导式充电方式下的负荷预测研究进行分析。文献<citation id="341" type="reference">[<a class="sup">15</a>]</citation>总结了较为早期的充电负荷建模方法, 但随着研究手段的丰富, 考虑因素的增多, 所建模型已趋向于越来越细致, 当前针对系统地对电动汽车充放电负荷预测工作展开分析与总结, 以及形成统一的建模方法或可推广应用的预测系统平台的研究较少。本文基于此, 首先从电动汽车数量、日期类型、出行目的等宏观层面和车辆类型、电池容量、荷电状态 (state of charge, SOC) 、充电方式等微观层面, 总结影响电动汽车充电负荷分布的主要因素;随后分析电动汽车充电负荷时间分布、空间分布预测方法的发展, 阐述了其中的随机性、不确定性处理技术, 同时概括了当前研究中一些新技术的应用情况, 并针对电动汽车参与放电潜力评估的研究现状进行了介绍;最后总结了现有研究方法中存在的不足, 展望了技术发展方向。需要说明的是, 本文所提的放电负荷是指放电功率或容量。</p>
                </div>
                <h3 id="215" name="215" class="anchor-tag"><b>1</b> 充电负荷的影响因素</h3>
                <div class="p1">
                    <p id="216">电动汽车充电涉及的因素相当复杂, 充电行为又具有时间和空间上的随机性, 不同的考虑将形成不同的充电负荷预测模型和预测结果。大部分研究电动汽车接入电网的相关文献都涉及了充电负荷影响因素的分析, 文献<citation id="344" type="reference">[<a class="sup">16</a>]</citation>进行了较为全面的概括, 并建立了关键影响因素的辨识模型。本文将从宏观 (车辆数量规模及一些影响充电负荷分布的客观因素, 如充电设施普及性、出行日期、充放电电价等方面) 和微观 (车辆性能、充电设施性能及用户个体相关因素等) 两个层面进行总结, 各因素及相互关联性如图1所示。</p>
                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910023_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 影响电动汽车充电行为因素关联图" src="Detail/GetImg?filename=images/DLXT201910023_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 影响电动汽车充电行为因素关联图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910023_217.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Interaction diagram of factors influencing EV charging behaviors</b></p>

                </div>
                <h4 class="anchor-tag" id="218" name="218"><b>1.1</b> 微观层面影响因素</h4>
                <div class="p1">
                    <p id="219">微观层面主要包含车辆性能相关因素、充电设施因素和用户使用习惯因素3个方面。</p>
                </div>
                <div class="p1">
                    <p id="220">1) 车辆相关因素, 包括电动汽车类型及电池特性 (电池容量、单位距离耗电量、电池老化) 等。电动汽车类型根据功能不同, 可分为个人交通部分和公共交通部分。文献<citation id="345" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>]</citation>将电动汽车的车辆类型按不同用途划分为私家车、公交车、出租车、公务车4类, 不同类型的车辆具有不同的运行特点, 公交车具有规律的运行路线, 一般有固定的充电场所, 其余类型车辆运行灵活。不同类型电动汽车的电池特性、充电特性、行为特性也不同, 建模时常采用不同的分析思路。从已发表文献来看, 主要有针对私家车、出租车、充电站和各类型车辆的充电负荷预测研究, 以及少部分针对电动公交车充电负荷展开预测的研究。</p>
                </div>
                <div class="p1">
                    <p id="221">作为电动汽车核心部件的电池其充电特性不一, 对充电负荷产生一定的影响, 文献<citation id="346" type="reference">[<a class="sup">19</a>]</citation>总结了包含锂动力电池、铅酸电池、氢镍电池和镉镍电池等电动汽车主要类型电池的性能特点及发展趋势。而各类型电池的容量大小将影响用户充电行为, 文献<citation id="347" type="reference">[<a class="sup">20</a>]</citation>研究表明其与用户对里程的焦虑呈相反关系, 即容量越大, 续航里程越大, 充电频率也相对较低。在充电负荷预测建模时, 研究人员一般假设研究区域内含有一种或某几种规格电池容量的电动汽车。而动力电池的单位距离耗电量直接影响到车辆的电池荷电水平, 从而影响了充电负荷大小, 具体受电池使用年限、行驶交通路况、天气温度、电池能量管理系统效率、用户驾驶习惯等多方面因素影响, 但该值的精确获得比较困难, 不同类型品牌电池单位耗电量一般在0.15～0.30 (kW·h) /km, 较多文献在充电负荷建模时视其为固定值<citation id="353" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>, 这对充电负荷预测结果带来了一定误差。文献<citation id="348" type="reference">[<a class="sup">23</a>]</citation>采用模糊算法考虑气温和交通路况计算得到实时耗电量, 结果表明路况拥堵和电动汽车用户由于气温过高和过低而启用空调时, 会明显增加电动汽车单位行驶距离的耗电量。文献<citation id="349" type="reference">[<a class="sup">24</a>]</citation>利用能耗因子模型, 计算得到以不同速度行驶单位里程所耗电量。文献<citation id="350" type="reference">[<a class="sup">25</a>]</citation>结合Cruise软件建立电动汽车模型计算不同温度、速度与驾驶行为时的每公里耗电量。另外, 随着电池的反复充放电使用, 电池寿命会随着时间的增加而减少, 电池的容量也会有相应的损耗, 其内阻同样会随着充放电次数的增加而增加<citation id="351" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, 进而增加行驶过程中的电能消耗, 电动汽车充电效率会受到电池内阻增加的影响而降低, 从而对充放电负荷造成影响<citation id="352" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="222">2) 充电设施相关因素, 包括补给方式、充电设施标准、充电效率等。电动汽车现有能源补给方式主要有充电模式和换电模式两类<citation id="354" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>, 充电模式又分为传导充电和无线充电, 其中前者一般包括慢充、常规充 (交流充电, 充电的电压低、电流小) 和快充 (大功率直流充电) 。</p>
                </div>
                <div class="p1">
                    <p id="223">不同充电模式下, 慢充使得每次所需的充电时间较长, 快充是利用大电流给电动汽车充电, 能在较短时间内完成对车辆的电能补充, 但该充电模式对电网冲击较大, 也会减少电池使用的寿命<citation id="355" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。用户对于充电模式的选择直接影响到某一时刻的充电功率水平和持续时间, 而用户对充电模式的选择又存在随机性及其所在位置固有安装的充电设施限制性, 故充电负荷建模时需对该特性考虑分析, 而在有序充电研究时可将充电设施的实时输出功率作为决策变量。另外, 即使补给方式相同, 因设施标准不同其充电功率仍然是个变数, 充电功率大小的不同将直接影响电动汽车充电功率与充电时长, 而涉及功率双向流动的车辆到电网 (vehicle to grid, V2G) 设施目前世界各国都正在研制和试验中。除此以外, 不同的设施其充电效率不同, 一般要求应大于90%, 在车辆实际需求功率相同的情形下, 充电效率越高, 对电网的负荷需求就越接近电动汽车实际需求。</p>
                </div>
                <div class="p1">
                    <p id="224">3) 用户行为习惯相关因素, 主要涉及出行距离、出行路径选择、充电决策习惯、驻留时间、驾驶习惯等, 具有较大的随机性。用户的决策对充电负荷的时空分布特性起到了关键性影响, 如图2所示。</p>
                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910023_225.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 用户决策影响的因素" src="Detail/GetImg?filename=images/DLXT201910023_225.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 用户决策影响的因素</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910023_225.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Factors influenced by users’ decisions</b></p>

                </div>
                <div class="p1">
                    <p id="226">首先, 车辆每次补充电能前的行驶里程与充电负荷直接相关联, 文献<citation id="356" type="reference">[<a class="sup">21</a>,<a class="sup">30</a>,<a class="sup">31</a>]</citation>等采用对数正态分布函数拟合私家车用户的日行驶里程, 实际中一天出行有多段行程, 每段行程行驶里程不同, 建模时从该角度分析行驶里程显得更为合理。</p>
                </div>
                <div class="p1">
                    <p id="227">其次, 出行路径和充电地点的选择将对充电负荷的空间分布产生影响, 前者与车辆所在地的道路网、交通状况等客观因素有关, 不同出行路径会造成电池耗电、抵达目的地时间和SOC不同, 从而影响充电负荷大小和分布, 建模时需将交通特性考虑在内<citation id="357" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>;后者主要包括居民停车场、单位办公停车场、商场超市等建筑楼的公共停车场和集中公共充电站等, 现在街头同样设立充电桩<citation id="358" type="reference"><link href="66" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>, 各个充电地点具有不同的设施功率水平, 用户在出行过程中可能会在其中任一处充电地点进行充电, 建模时该随机性因素应当有针对性分析, 而不能简单固定设置充电行为发生在某处或某几处地点。</p>
                </div>
                <div class="p1">
                    <p id="228">再次, 用户充电习惯如充电起始时间的选择, 将直接影响充电负荷的时间分布特性, 在无调控措施的情况下, 用户以选择“行驶需求结束之后充电”或“无法满足行驶需求时充电”居多, 文献<citation id="360" type="reference">[<a class="sup">21</a>,<a class="sup">34</a>]</citation>等均视私家车辆一天最后一次返家时间为充电起始时间, 文献<citation id="359" type="reference">[<a class="sup">35</a>]</citation>则采用Copula函数分析了不同行程的车辆出发时间、结束时间和行驶距离的相关性, 更为符合实际情况。电动汽车开始充电的时间越集中, 电网所需要提供的充电功率也越大。另外, 充电持续时间一般由电池容量、起始SOC、场所的充电功率水平, 以及用户所期望结束时的SOC水平等因素共同决定, 还受驻留时间的约束。当以恒功率水平充电时, 可由式 (1) 计算。</p>
                </div>
                <div class="p1">
                    <p id="229" class="code-formula">
                        <mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>s</mi></mrow></msub><mo>=</mo><mi>min</mi><mrow><mo>{</mo><mrow><mfrac><mrow><mo stretchy="false"> (</mo><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>e</mtext><mtext>a</mtext><mo>, </mo><mi>s</mi></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>r</mtext><mtext>r</mtext><mo>, </mo><mi>s</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>E</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mrow><mi>η</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>s</mi></mrow></msub></mrow></mfrac><mo>, </mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>s</mi></mrow></msub></mrow><mo>}</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="230">式中:<i>S</i> (<i>t</i><sub>arr, <i>s</i></sub>) 和<i>S</i> (<i>t</i><sub>lea, <i>s</i></sub>) 分别为抵达当前活动场所 (或充电站) <i>s</i>处时的SOC和车主期望的离开时刻SOC水平;<i>E</i><sub>b</sub>为车辆的动力电池容量;<i>P</i><sub>c, <i>s</i></sub>为<i>s</i>处充电设施功率水平;<i>η</i>为充电设施效率;<i>t</i><sub>p, <i>s</i></sub>为驻留时间;<i>t</i><sub>c, <i>s</i></sub>为<i>s</i>处的充电持续时间, 当车主提前离开或驻留时间小于该值时, <i>t</i><sub>c, <i>s</i></sub>取两者中较小值。</p>
                </div>
                <div class="p1">
                    <p id="231">另外, 不同用户的不同使用需求导致充电频率不同, 充电频率不仅影响充电负荷的时间分布特性, 同时将影响空间分布特性, 较多研究假设车辆采取一天充一次模式, 存在一定的局限性;文献<citation id="361" type="reference">[<a class="sup">23</a>]</citation>认为根据使用情况不同, 充电行为可能在各个活动场所发生, 对充电频率的决策采取以电池剩余电量和后续行程需求判断确定当前目的地是否需要充电, 如式 (2) 所示, 该方式较为灵活;文献<citation id="362" type="reference">[<a class="sup">36</a>]</citation>则考虑了多日充一次的模式, 在技术不断进步, 未来电动汽车电池容量增大、续航里程不断增加的趋势下, 多日充一次模式可能将成为常态。</p>
                </div>
                <div class="p1">
                    <p id="232" class="code-formula">
                        <mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>μ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>s</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>S</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>r</mtext><mtext>r</mtext><mo>, </mo><mi>s</mi></mrow></msub><mo stretchy="false">) </mo><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>lim</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="233">式中:<i>S</i><sub>lim</sub>为保证电池安全前提下的最低SOC限值, 每个用户心理值不同;<i>μ</i><sub>c, <i>s</i></sub>为<i>s</i>处是否充电标志位, 1表示充电, 0表示不充电。</p>
                </div>
                <div class="p1">
                    <p id="234">电池的SOC是用户行为决策的重要影响因素, 对于SOC的估计, 较多文献简单处理为电池单位耗电量和行驶里程乘积与电池容量比值的线性函数, 文献<citation id="363" type="reference">[<a class="sup">37</a>]</citation>对SOC估计方法进行了综述, 文献<citation id="364" type="reference">[<a class="sup">38</a>]</citation>将其表达为考虑如速度和道路坡度方面驾驶行为的车辆燃料消耗的函数。但关联用户行为和充放电功率大小时有几个关键状态值值得注意, 如表1所示。</p>
                </div>
                <div class="area_img" id="235">
                    <p class="img_tit"><b>表1 电池SOC关键值</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Key values about SOC of battery</b></p>
                    <p class="img_note"></p>
                    <table id="235" border="1"><tr><td><br />状态值</td><td>反映含义</td><td>影响情形</td></tr><tr><td><br />充放电起始<br />SOC (SOC<sub>0</sub>) </td><td>入网开始充放<br />电时的SOC</td><td>影响充电负荷的时间分布</td></tr><tr><td><br />充放电结束<br />SOC (SOC<sub>f</sub>) </td><td>充放电结束<br />时的SOC</td><td>不同用户期望状态不同</td></tr><tr><td><br />SOC水平<br /> (SOC<sub>t</sub>) </td><td>电池的实时<br />SOC水平</td><td>行驶、驻留、充放电过程中<br />电池SOC的变化</td></tr><tr><td><br />临界焦虑<br />SOC (SOC<sub>c</sub>) </td><td>用户心理的感知, 对后<br />续行驶里程的焦虑</td><td>与驾驶经验、充电设施的<br />充足性、充电价格等有关</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="437">临界焦虑SOC (SOC<sub>c</sub>) 将直接导致用户充电选择的决策, 或影响到用户停止参与放电。</p>
                </div>
                <h4 class="anchor-tag" id="237" name="237"><b>1.2</b> 宏观层面影响因素</h4>
                <div class="p1">
                    <p id="238">宏观层面主要是指会影响电动汽车及其用户行为的群体特性和非直接因素, 包括政策、环境、市场经济等方面。</p>
                </div>
                <h4 class="anchor-tag" id="239" name="239">1) 政策因素影响电动汽车发展规模</h4>
                <div class="p1">
                    <p id="240">世界各国各地制定了不同的电动汽车发展政策与激励方案, 使得不同地区的电动汽车发展速度和规模不同<citation id="365" type="reference"><link href="78" rel="bibliography" /><sup>[<a class="sup">39</a>]</sup></citation>。研究人员考虑该因素时, 通常采取:①视为某一已知数;②根据相关组织机构的预测数据或政府规划数据;③假设不同的电动汽车渗透率下研究电动汽车充电负荷及其对电网的影响;④数学方法预测, 如层次分析法 (analytic hierarchy process, AHP) 、Bass扩散模型 (Bass diffusion model, BDM) ;⑤智能体多代理技术 (agent-based modeling, ABM) 等进行电动汽车市场规模、数量的预测。具体见附录A表A1。</p>
                </div>
                <h4 class="anchor-tag" id="241" name="241">2) 环境因素影响用户出行状况</h4>
                <div class="p1">
                    <p id="242">环境因素包括日期类型、天气温度、交通路况等影响用户出行路径、行驶速度、行程时间的因素。首先, 用户出行行为在不同气象条件、不同日期类型 (工作日和节假日) 下会有很大的差异性<citation id="366" type="reference"><link href="80" rel="bibliography" /><sup>[<a class="sup">40</a>]</sup></citation>, 个人交通用途的私家车在工作日较多作为上学、上班通勤使用, 具有典型的工作日出行模式;而非工作日时, 休闲等活动相关的出行相对较频繁;充电负荷时间和空间分布随着不同类型日期变化。其次, 交通状况会受日期类型和道路等级、天气温度等影响, 不同类型日期和路网结构呈现不同的交通状况<citation id="367" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>, 工作日有典型的上下班高峰时段, 其将影响用户路径选择和行驶速度, 而众多车辆在交通路网当中交互影响, 如车辆的速度受其周边车辆的速度牵制, 进而影响到车辆抵达目的地的时间和SOC水平。在充电负荷建模时, 需考虑交通对不同类型车辆的影响。另外, 用户出行目的与日期类型相关联<citation id="368" type="reference"><link href="82" rel="bibliography" /><sup>[<a class="sup">41</a>]</sup></citation>, 同时会作用于充电地点的选择, 不同日期不同出行目的使得工作日的充电行为可能发生于人们工作场所或附近充电站, 而周末充电行为则集中于购物、娱乐、餐饮等中心和住宅区。</p>
                </div>
                <h4 class="anchor-tag" id="243" name="243">3) 市场影响充放电时间和地点的选择</h4>
                <div class="p1">
                    <p id="244">在电力市场环境下, 充放电定价可能随时变化, 考虑用户成本和用车需求后, 部分用户行为将会改变, 如采取低谷充电、高峰参与放电情形, 如此将极大地改变充放电功率的分布<citation id="369" type="reference"><link href="84" rel="bibliography" /><sup>[<a class="sup">42</a>]</sup></citation>。充放电价格作为需求侧的有效管理措施之一, 车辆充电和放电行为在充放电价格下的响应特性需重点分析, 文献<citation id="370" type="reference">[<a class="sup">43</a>]</citation>分析了受充电和放电补偿价格激励的用户参与度, 结果呈现出凹函数特性。另外, 充放电设施网络的建设一方面受其运营商的收益影响, 反过来又影响地区充放电设施的充足性, 从而对充放电地点和时间的选择产生影响。</p>
                </div>
                <h4 class="anchor-tag" id="245" name="245"><b>1.3</b> 影响因素的总结</h4>
                <div class="p1">
                    <p id="246">上文所提及的影响因素在电动汽车特别是私家车的充电负荷预测建模方法中进行处理时, 从数学建模角度可视为参量和变量, 如附录A表A2所示。不同文献对参量处理表现为相互差异性区别, 模型中设置为不同的大小, 而对随机变量的处理方法则相差很大, 具体将在2.3节叙述。</p>
                </div>
                <h3 id="247" name="247" class="anchor-tag"><b>2</b> 电动汽车充放电负荷预测研究现状</h3>
                <div class="p1">
                    <p id="248">电动汽车近年来成为研究热点后, 研究人员开展了大量的充电负荷预测研究工作, 从已发表文献来看, 针对私家车等多种类型车辆的充电负荷预测研究较多, 出租车充电行为和充电负荷研究情况见附录A表A3, 也有利用排队论等方法对充电站负荷展开预测<citation id="371" type="reference"><link href="88" rel="bibliography" /><link href="90" rel="bibliography" /><sup>[<a class="sup">44</a>,<a class="sup">45</a>]</sup></citation>, 还有少部分是针对电动公交车充电负荷开展分析。整体上, 前期研究阶段大部分学者集中在对电动汽车充电负荷的时间分布特性进行整体预测, 采用随机数学方法为主;随着研究的深入, 充电负荷的空间分布特性逐渐得到重视, 研究手段也逐渐丰富, 智能体多代理技术等被应用;近年来随着信息等技术的快速发展, 研究人员开始探索将云计算、大数据、人工智能等技术应用于充电负荷预测当中。以下从充电负荷时间分布预测、充电负荷空间分布预测、随机性处理方法、新技术应用及电动汽车放电潜力评估等5个方面介绍研究现状。</p>
                </div>
                <h4 class="anchor-tag" id="249" name="249"><b>2.1</b> 充电负荷时间分布预测</h4>
                <div class="p1">
                    <p id="250">电动汽车充电负荷的时间分布特性对于电网运行极为重要, 若用户充电负荷高峰与所在电网的基本负荷高峰重合, 或将造成供电容量不足等情形。在开展充电负荷时间分布特性的研究当中, 研究人员重点关注了起始充电时间、行驶里程、SOC等关键因素的分析;基于概率统计的蒙特卡洛 (Monte Carol, MC) 随机模拟方法, 因其适用于分析大量电动汽车的随机充电行为, 而成为较多研究人员的建模手段, 对此取得了丰富的研究成果。</p>
                </div>
                <h4 class="anchor-tag" id="251" name="251">1) 基于确定性概率分布的随机模拟</h4>
                <div class="p1">
                    <p id="252">Taylor等 (2009年) <citation id="372" type="reference"><link href="92" rel="bibliography" /><sup>[<a class="sup">46</a>]</sup></citation>、Shao<citation id="373" type="reference"><link href="94" rel="bibliography" /><sup>[<a class="sup">47</a>]</sup></citation>等通过分析车辆一天最后一次返回时间分布, 考虑电动汽车类型, 采用MC随机模拟方法抽取起始充电时间进行充电负荷的计算。Clement-Nyns等<citation id="374" type="reference"><link href="96" rel="bibliography" /><sup>[<a class="sup">48</a>]</sup></citation>则在分析用户出行的基础上将充电时间分为3种类型, 各因子采用MC模拟方法抽取。田立亭等<citation id="375" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>根据传统燃油车的运行数据, 运用MC模拟方法主要模拟了起始充电时间和日行驶里程两个影响因子, 但假设用户一日一充的充电模式, 存在一定的片面性。Qian<citation id="376" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>等人以美国交通统计数据为依据, 拟合得到电动汽车的充电开始时间等时间变量, 通过对行驶里程的分析得到电池的SOC, 利用卷积计算单辆电动汽车充电功率的期望值, 进而累计得到不同场景下的负荷特性。罗卓伟等<citation id="377" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>同样采用MC模拟方法, 基于私家车、出租车、公务车和公交车4种类型车辆的调研结果, 假设其充电发生地点和固定的充电模式, 模拟出各类型车辆的起始充电时间, 以及假定起始SOC服从一定的正态分布, 从而得到不同类型电动汽车充电负荷的时间分布预测结果, 但存在考虑的影响因素参数设置简单、主观性较强等情况, 导致不能充分反映实际用户的出行行为和充电行为发生的时空随机性和不确定性。</p>
                </div>
                <h4 class="anchor-tag" id="253" name="253">2) 基于排队论的随机模拟</h4>
                <div class="p1">
                    <p id="254">郑竞宏<citation id="378" type="reference"><link href="98" rel="bibliography" /><sup>[<a class="sup">49</a>]</sup></citation>、Sungwoo Bae<citation id="379" type="reference"><link href="88" rel="bibliography" /><sup>[<a class="sup">44</a>]</sup></citation>等人以排队论为理论基础, 假设电动汽车抵达充电站的时间服从泊松分布, 为集中充电站 (场所) 的充电负荷计算提供了一种不同方法, 其中前者以电动汽车电池的初始SOC和车辆到达充电站时间的随机分布为出发点, 提出两阶段泊松分布电动汽车充电站集聚模型进行充电站集聚特性的模拟, 将小区停车场视为一个充电站展开分析;后者考虑的是高速公路路段进出车流量的统计, 分析高速公路边充电站负荷;这两种模型较适用于集中停车场、充电站的充电负荷计算, 对规模化电动汽车接入低压配电网的分散式充电进行负荷分析时有一定的局限性。</p>
                </div>
                <h4 class="anchor-tag" id="255" name="255">3) 多种场景的随机模拟</h4>
                <div class="p1">
                    <p id="256">杨冰<citation id="380" type="reference"><link href="100" rel="bibliography" /><sup>[<a class="sup">50</a>]</sup></citation>等人则发展了更多充电情景, 对传统汽车用户的行驶规律进行分析, 在用户行驶开始时间、结束时间和行驶里程3个因素无关的条件假设下, 采用MC模拟方法建立了考虑电动汽车类型、渗透率、充电功率、充电情景等因素的规模化电动汽车充电需求模型。周念成等<citation id="381" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>通过对初始SOC的抽样方法的改进, 引入电动汽车实时充电数量的随机因素, 建立了多种类型电动汽车充电负荷需求的概率模型, 并将不同车型的充电负荷叠加在基础配电网负荷上, 分析了工作日、休息日和充、换电不同比例下的充电负荷对电网的影响情况。文献<citation id="384" type="reference">[<a class="sup">51</a>,<a class="sup">52</a>]</citation>在探究大量电动汽车并网充电动态物理过程的基础上, 通过建立描述该动态物理过程的数学方程来计算充电负荷, 其中假设了电动汽车并网时的起始SOC (SOC<sub>0</sub>) 服从正态分布。文献<citation id="382" type="reference">[<a class="sup">53</a>]</citation>根据车辆类型、电池容量、用户习惯、充电频率等因素, 规划出不同充电场景, 构建了充电负荷时间分布预测模型, 并开发了相应预测软件。文献<citation id="383" type="reference">[<a class="sup">36</a>]</citation>提出元日期窗口的概念并考虑多日充一次模式对充电负荷的影响, 该方法适合于电动汽车电池容量较大而日行驶里程较少的情形。</p>
                </div>
                <h4 class="anchor-tag" id="257" name="257"><b>2.2</b> 充电负荷空间分布预测</h4>
                <div class="p1">
                    <p id="258">在近几年的研究中, 相关研究人员开始注重电动汽车充电负荷的空间分布特性, 并关注交通、道路等因素对充电负荷分布的影响。文献<citation id="385" type="reference">[<a class="sup">54</a>]</citation>选择用地决策法, 根据土地性质和相对应的车辆停放特性, 构建停车生成率模型, 较好地体现了不同用地场所的电动汽车充电负荷曲线, 而针对具体某一车辆一天的出行时空和充电需求具体情况还需进一步考虑。文献<citation id="386" type="reference">[<a class="sup">55</a>]</citation>通过划分工业区、商业区、住宅区等, 考虑各个区域不同的充电特性计算充电负荷的时空分布, 但该方法对电动汽车的空间分配是一种预先确定处理, 电动汽车移动性引起的充电负荷分布未能模拟。除此以外, 运用交通行业起止点 (origin-destination, OD) 分析法、基于多代理系统 (multi-agent system, MAS) 仿真方法、基于出行链和马尔可夫过程的蒙特卡洛 (trip chains and Markov process based Monte Carol, MCMC) 仿真方法被用来挖掘充电负荷的空间分布特性。</p>
                </div>
                <h4 class="anchor-tag" id="259" name="259">1) 基于OD分析的方法</h4>
                <div class="p1">
                    <p id="260">文献<citation id="387" type="reference">[<a class="sup">56</a>]</citation>建立动态交通流模型, 运用OD分析法模拟电动汽车行驶路径, 采用MC方法对各类电动汽车的充电负荷进行时空预测, 为充电负荷空间分布预测提供了新路径, 但获取每个时段的OD矩阵比较困难。文献<citation id="388" type="reference">[<a class="sup">57</a>]</citation>基于OD矩阵, 通过监测道路流量, 反推小区的交通吸引量, 动态预测不同地点的停车概率, 使得充电负荷时空分布的预测结果更有实际意义。</p>
                </div>
                <div class="p1">
                    <p id="261">另外, 用户出行受交通网络约束, 文献<citation id="389" type="reference">[<a class="sup">32</a>]</citation>从规划层面和运行层面总结了电动汽车并网研究中对交通特性的考虑, 提出在不同的交通特性下车辆数量、电动汽车行为会发生变化, 充电负荷预测时需考虑该特性。文献<citation id="390" type="reference">[<a class="sup">58</a>]</citation>模拟了城市区域路网约束下电动汽车的交通行驶特性, 并运用OD分析法来模拟电动汽车行驶路径, 仿真结果表明电动汽车充电负荷具有明显的区域性, 且与交通网络特征息息相关。文献<citation id="391" type="reference">[<a class="sup">25</a>]</citation>模拟电动汽车交通需求和充电需求的动态时空变化过程, 从电网调度的实际需求出发, 改进了交通流领域中的微观交通仿真模型, 提出了基于代理—元胞自动机的电动汽车充电需求时空分布动态演化模型。文献<citation id="392" type="reference">[<a class="sup">59</a>]</citation>引入离散元胞自动机模型, 从微观视角模拟电动汽车的行为和相关的交通电力状况, 所提出的集成“交通—电力”仿真框架, 能反映交通系统的系统动态和充电站中的充电过程。</p>
                </div>
                <div class="p1">
                    <p id="262">以上研究拓展了电动汽车负荷预测的深度, 不仅能够得到负荷的时间分布特性, 还能获得空间分布特性, 预测结果更为实用。但在这些研究中, 对于电动汽车用户在何地、何时充电的决策假设普遍存在较为主观或偏于简单的情况。</p>
                </div>
                <h4 class="anchor-tag" id="263" name="263">2) 基于MAS的方法</h4>
                <div class="p1">
                    <p id="264">MAS具有分布式、协调性、独立性的特点, 为了研究电动汽车的群体充电行为, 一些研究人员将MAS应用于电动汽车用户的充电行为特性的仿真, 基于MAS的行为建模仿真平台主要有Netlogo, Swarm, Repast, Jade和Any Logic等<citation id="393" type="reference"><link href="120" rel="bibliography" /><sup>[<a class="sup">60</a>]</sup></citation>。文献<citation id="394" type="reference">[<a class="sup">61</a>]</citation>利用Netlogo平台建立了基于MAS的电动汽车充电行为仿真模型, 描述了电动汽车、充电站以及交通网络三者之间的互动关系。文献<citation id="395" type="reference">[<a class="sup">62</a>]</citation>利用Swarm平台建立了基于MAS的电动汽车充电行为仿真软件, 基本能实现电动汽车充电选择的模拟;文献<citation id="396" type="reference">[<a class="sup">63</a>]</citation>使用多代理技术和复杂适应系统理论设计了一个电动汽车综合仿真系统, 对各类电动汽车、电动汽车运营商、道路、电网、停车场、充电站以及充电站运营商等进行详细建模, 比较真实地模拟了电动汽车运行环境中的各类主体, 并利用Jade平台提供的MAS开发工具实现系统仿真。文献<citation id="399" type="reference">[<a class="sup">64</a>,<a class="sup">65</a>]</citation>以电动出租车为研究对象, 通过Jade平台仿真模拟区域内电动出租车的充电行为, 仿真结果表明系统能够模拟分析电动出租车的充电负荷特性。文献<citation id="397" type="reference">[<a class="sup">66</a>]</citation>采用Any Logic平台设置规则库, 刻画电动汽车代理停运、运行与充换电状态之间的切换行为, 以体现电动汽车在微网中的运行过程。而文献<citation id="398" type="reference">[<a class="sup">67</a>]</citation>则采用MATSim交通仿真软件, 整合交通、电网、车辆三者交互代理仿真车辆充电情况。</p>
                </div>
                <div class="p1">
                    <p id="265">文献<citation id="400" type="reference">[<a class="sup">68</a>]</citation>考虑电动汽车发展规模与充电需求之间的关系, 提出了一种基于多智能体动态建模方法, 给出了电动汽车发展规模可能的演化模式及充电需求情况;文中将经济、环境和充电便利性等因素考虑到车辆选择模型中以模拟车辆购买行为;此外, 在充电需求模型中, 考虑了用户根据不同的充电策略执行充电行为, 如无序充电、基于分时电价 (TOU) 和分布式智能充电等, 并且考虑了充电习惯的影响;文中未说明采用何种仿真平台。</p>
                </div>
                <h4 class="anchor-tag" id="266" name="266">3) 基于MCMC的方法</h4>
                <div class="p1">
                    <p id="267">该类方法引入居民出行链的理论及马尔可夫过程用以描述用户出行的空间转移特征<citation id="401" type="reference"><link href="138" rel="bibliography" /><sup>[<a class="sup">69</a>]</sup></citation>, 再用MC抽样方法求取充电负荷时空分布, 相关研究情况如附录A表A4所示。</p>
                </div>
                <h4 class="anchor-tag" id="268" name="268"><b>2.3</b> 不确定性变量的处理方法</h4>
                <div class="p1">
                    <p id="269">在上述基于模型驱动思维的充电负荷预测建模时, 存在着多方面的不确定性因素, 不同用途的电动汽车其呈现的随机性也相差很大, 如政府或公交集团等企业运营的公共交通车, 一般具有固定的运营路线、运营时间和充电场所, 可认为它们的充电行为能被安排和计划, 其充电负荷在各自的充电场所能够被相对准确地估计<citation id="402" type="reference"><link href="140" rel="bibliography" /><link href="142" rel="bibliography" /><link href="144" rel="bibliography" /><sup>[<a class="sup">70</a>,<a class="sup">71</a>,<a class="sup">72</a>]</sup></citation>, 故本文不对其存在的不确定性展开论述。而个人用途的私家车和乘用的出租车电动汽车用户的出行规律和充电行为不确定性对充电负荷分布影响较大。</p>
                </div>
                <h4 class="anchor-tag" id="270" name="270">1) 起始充电时间、行驶里程及SOC等随机变量的处理:</h4>
                <div class="p1">
                    <p id="271">采用概率函数并反复抽样</p>
                </div>
                <div class="p1">
                    <p id="272">2.1节中所提文献及其他一些文献 (如文献<citation id="403" type="reference">[<a class="sup">73</a>]</citation>等) 基本认为各因素相互独立, 进而采用确定性概率分布 (如正态分布、威布尔分布、伽马分布、对数正态分布等) 描述;事实上行驶里程、行驶时间以及SOC等因素之间存在关联性, 因此研究人员采用了条件概率、联合概率、耦合概率<citation id="404" type="reference"><link href="70" rel="bibliography" /><sup>[<a class="sup">35</a>]</sup></citation>等进行处理, 如文献<citation id="405" type="reference">[<a class="sup">74</a>]</citation>采用核密度函数代替确定性的概率分布函数拟合电动汽车的行驶规律, 并以多维概率分布函数生成含有耦合特性的行驶规律随机数。但这些研究对于用户行为 (如采取快充还是慢充的充电方式选择、是否充电、充电地点、充电程度等) 多采取了主观性的简单假设, 即在预先设定的充电行为和方式下开展充电负荷预测。</p>
                </div>
                <h4 class="anchor-tag" id="273" name="273">2) 用户充电行为的不确定性处理:MAS仿真</h4>
                <div class="p1">
                    <p id="274">基于MAS的主体行为建模方法用于模拟私家车用户行为和更具复杂性的出租车行为, 都取得了较好的效果。文献<citation id="407" type="reference">[<a class="sup">65</a>,<a class="sup">66</a>]</citation>采用Q学习算法建立了电动出租车代理的寻客、等待、充电行为的决策模型。文献<citation id="406" type="reference">[<a class="sup">75</a>]</citation>基于Netlogo平台更为全面地考虑了各方面影响因素的充电行为模拟和负荷预测, 区别于其他MAS, 该文将车辆的社会特性也考虑进来, 还考虑了经济性如充电费用对充电行为的选择影响。</p>
                </div>
                <h4 class="anchor-tag" id="275" name="275">3) 其他处理方法:模糊推理决策</h4>
                <div class="p1">
                    <p id="276">文献<citation id="408" type="reference">[<a class="sup">76</a>]</citation>采用模糊规则 (fuzzy logic) 刻画了出行时间、抵达时间和行驶里程三者的关系。文献<citation id="411" type="reference">[<a class="sup">77</a>,<a class="sup">78</a>]</citation>采用模糊推理方法, 模拟用户的充电判断过程, 进而计算在各个场所的充电概率和充电需求。上文2.2节中基于OD分析法的文献在坚持概率模型的基础上, 对用户行为的不确定性采取了不同处理, 文献<citation id="409" type="reference">[<a class="sup">58</a>]</citation>在分析用户选择充电方式时引入云模型的规则以体现用户决策的随机性和模糊性。文献<citation id="410" type="reference">[<a class="sup">57</a>]</citation>利用OD方法刻画用户出行需求, 再结合路径选择和行驶速度算法, 确定充电时刻与充电位置两个不确定性因素。</p>
                </div>
                <div class="p1">
                    <p id="277">前述研究丰富、延伸了充电负荷预测的研究手段, 对充电负荷预测时“用户行为”这个关键影响因素采用不同方法进行描述、分析, 使得预测结果更为可信、合理。但需要注意的是, 虽然各国各地制定了电动汽车的发展规划, 但在短期内电动汽车的渗透率仍然会处于较低水平, 真正体现电动汽车使用行为规律的数据还需要逐年积累。目前在分析车辆使用规律时, 文献算例中所采用的数据多来源于两大出处:居民出行调查数据和实际车辆车载终端记录的运行数据, 具体如附录A表A5所示。</p>
                </div>
                <h4 class="anchor-tag" id="278" name="278"><b>2.4</b> 云计算、大数据、人工智能等新技术的应用</h4>
                <div class="p1">
                    <p id="279">随着智能交通系统的推进、物联网的建设、传感信息技术的发展, 地理信息、交通路况、车辆行驶等数据采集、存储和深度挖掘将变得容易, 电动汽车使用数据也将积累得越来越丰富, 研究人员将云计算、大数据、人工智能等技术和方法与电动汽车充电负荷预测进行了结合。</p>
                </div>
                <h4 class="anchor-tag" id="280" name="280">1) 架构平台型</h4>
                <div class="p1">
                    <p id="281">文献<citation id="412" type="reference">[<a class="sup">79</a>]</citation>讨论了云计算结构网络考虑时空分布电动汽车充电负荷预测, 从云计算出发建立电网结构, 研究如何利用云计算进行充电站充电负荷预测体系的大数据分析;文献<citation id="413" type="reference">[<a class="sup">80</a>]</citation>研究了基于移动社交网络平台 (MSN) 的电动汽车充放电行为预测模型, 考虑了分时电价因素下电动汽车用户进行充放电决策与MSN的互动性, 但MSN对电动汽车的影响有效性验证还需要大数据作为支撑。</p>
                </div>
                <h4 class="anchor-tag" id="282" name="282">2) 结合模型利用大数据的数据量</h4>
                <div class="p1">
                    <p id="283">文献<citation id="414" type="reference">[<a class="sup">81</a>]</citation>针对单辆电动汽车, 基于大量、快速更新、多种类的数据分析电动汽车的充电习惯, 预测每一辆电动汽车的充电开始时间、持续时间和充电地点, 获取单辆电动汽车的负荷模型, 面向任意充电站, 对与其相关的路网节点与交通线路上的所有电动汽车负荷求和, 估算该充电站的总充电功率。文献<citation id="415" type="reference">[<a class="sup">82</a>]</citation>则从无线充电模型和充电负荷计算因子出发, 以大数据环境为基础, 建立了以历史数据为依据的混合分类模型, 结合最大似然估计与奥卡姆剃刀理论对无线动态充电行为的分布进行了概率分析和探讨。</p>
                </div>
                <h4 class="anchor-tag" id="284" name="284">3) 人工智能范畴中算法的应用</h4>
                <div class="p1">
                    <p id="285">文献<citation id="418" type="reference">[<a class="sup">83</a>,<a class="sup">84</a>]</citation>采用机器学习常见的k最近邻 (kNN) 算法模拟用户出行行为的随机特征。文献<citation id="416" type="reference">[<a class="sup">85</a>]</citation>基于卷积神经网络和小生境免疫算法对电动汽车充电站进行了短期充电负荷预测, 文献<citation id="417" type="reference">[<a class="sup">86</a>]</citation>则提出了基于改进随机森林算法的充电站日充电容量预测方法。</p>
                </div>
                <div class="p1">
                    <p id="286">文献<citation id="419" type="reference">[<a class="sup">87</a>,<a class="sup">88</a>]</citation>均无须测量关于电动汽车充电行为的任何数据, 均运用了数据挖掘技术, 前者从住宅负荷的大数据中基于线性卷积理论提取“异构”电动汽车群的充电负荷;后者提出一种无监督算法, 从低压智能电表数据中非介入式地提取电动汽车充电负荷。</p>
                </div>
                <h4 class="anchor-tag" id="287" name="287"><b>2.5</b> 电动汽车参与放电潜力评估方法</h4>
                <div class="p1">
                    <p id="288">随着充电配套设施互联互通的车联网和相应运维服务网络平台的建设、双向充放电设施的研发, 以及电动汽车运营商的投入服务<citation id="420" type="reference"><link href="178" rel="bibliography" /><sup>[<a class="sup">89</a>]</sup></citation>、政策的支持, 如何发掘电动汽车的需求响应 (demand response, DR) 潜力已日益得到关注。越来越多的电动汽车将接入电网并在未来直接或通过中间商与电网展开互动, 电动汽车届时一方面是一种灵活的用电负荷, 会在不同时间不同地点从电网获取电能, 另一方面也是一种分布式的储能资源<citation id="421" type="reference"><link href="180" rel="bibliography" /><sup>[<a class="sup">90</a>]</sup></citation>。由于电动汽车一天当中有大量时间在各场所停驻, 具有很大的潜力参与电力系统需求响应服务<citation id="422" type="reference"><link href="182" rel="bibliography" /><link href="184" rel="bibliography" /><sup>[<a class="sup">91</a>,<a class="sup">92</a>]</sup></citation>, 但电动汽车用户是否参与需求响应却更具有不确定性、动态性和模糊性。目前, 不少研究人员针对电动汽车与电网互动特别是用户侧管理、需求响应进行了有益探索。</p>
                </div>
                <h4 class="anchor-tag" id="289" name="289">1) 构建弹性系数函数或不同电价策略下分析</h4>
                <div class="p1">
                    <p id="290">文献<citation id="423" type="reference">[<a class="sup">93</a>]</citation>建立了经济学电价弹性与负荷需求之间的关系, 考虑不同电动汽车用户的响应进行充电负荷计算;文献<citation id="424" type="reference">[<a class="sup">94</a>]</citation>分析了分时电价背景下用户的用电转移、削减行为及其对日前调度需求响应的影响及定价策略;文献<citation id="425" type="reference">[<a class="sup">60</a>]</citation>建立电动汽车集群响应的实时电价模型, 通过电价对电动汽车充电行为进行有序引导;文献<citation id="426" type="reference">[<a class="sup">95</a>]</citation>充分利用电动汽车有功响应能力, 提出相应的频率控制策略;文献<citation id="427" type="reference">[<a class="sup">96</a>]</citation>提出考虑放电模式的单台电动汽车迟滞控制模型和状态优先综合指标的V2G控制策略, 以实现集群电动汽车充、放电功率大小实时调节。</p>
                </div>
                <h4 class="anchor-tag" id="291" name="291">2) 考虑电动汽车不同行为特性仿真响应能力</h4>
                <div class="p1">
                    <p id="292">另一些研究关注到了电动汽车和其他需求响应资源具有不同的特性表现, 文献<citation id="428" type="reference">[<a class="sup">62</a>]</citation>基于MAS的电动汽车充放电行为仿真软件, 在电动汽车充、放电选择时考虑了电价和自身SOC两个因素。文献<citation id="429" type="reference">[<a class="sup">97</a>,<a class="sup">98</a>]</citation>考虑出行时间和补偿电价两个因素的用户参与度下电动汽车有功、无功响应能力, 但作者视两个因素为独立变量, 且对电动汽车出行时空特性分析不足, 仅能体现出整体电动汽车响应能力的时间分布特性, 无法给出具体局部地区的空间响应潜力信息。</p>
                </div>
                <h3 id="293" name="293" class="anchor-tag"><b>3 研究现状存在的不足与展望</b></h3>
                <div class="p1">
                    <p id="294">从目前已开展的电动汽车充电负荷预测理论研究方法来看, 基于排队论的模型较适用于集中式的充电站, 基于MAS的仿真相对其他方法更适用于出租车类复杂的行为表现仿真, 对公交车等行驶规律、充电行为基本由运营单位决定的车辆其充电负荷相对可掌握, 研究中采用站点实测数据展开分析的较多, 而出行空间灵活、用户决策行为不确定性较强的私家电动汽车的充电和参与用户侧的需求响应研究仍将是今后的研究难点。</p>
                </div>
                <h4 class="anchor-tag" id="295" name="295"><b>3.1</b> 现有研究存在的不足与改进方向</h4>
                <h4 class="anchor-tag" id="296" name="296">1) 充放电行为还需深入分析</h4>
                <div class="p1">
                    <p id="297">对行为规律的分析是开展有序充放电调控、需求响应项目的基础和前提, 目前研究对充放电行为假设较为主观, 还需进一步深入, 应量化和预测用户的因素在各种复杂情形下的作用, 预测用户的出行和移动行为也可借鉴交通领域的方法<citation id="430" type="reference"><link href="198" rel="bibliography" /><sup>[<a class="sup">99</a>]</sup></citation>。对电动汽车用户以需求响应方式参与辅助服务等市场运作的潜力评估中充放电不确定行为, 也可探索引入行为经济学、实验经济学<citation id="431" type="reference"><link href="200" rel="bibliography" /><sup>[<a class="sup">100</a>]</sup></citation>进行分析仿真, 以挖掘各因素对决策行为的定量影响。</p>
                </div>
                <h4 class="anchor-tag" id="298" name="298">2) 预测对象需针对性细化</h4>
                <div class="p1">
                    <p id="299">随着电动汽车更多地应用于各行各业, 如电动物流车、电动环卫车、电动工程车、电动港口用车等专用车辆使用也将变多<citation id="432" type="reference"><link href="202" rel="bibliography" /><sup>[<a class="sup">101</a>]</sup></citation>, 渗透率达到一定程度后, 电动汽车充电负荷的特性将可能呈现明显的分行业特性, 充电负荷预测时可根据车辆行业特性针对性分析, 形成有效针对某一类用途的电动汽车细化预测模型。</p>
                </div>
                <h4 class="anchor-tag" id="300" name="300">3) 负荷空间分布特性需进一步挖掘</h4>
                <div class="p1">
                    <p id="301">电动汽车充电负荷的空间分布预测是研究难点, 现有研究方法中相对较为细致的有基于OD分析、MCMC仿真方法和基于MAS的建模方法, 但每种方法都有其局限性, 目前还不完善, 有待进一步研究。</p>
                </div>
                <h4 class="anchor-tag" id="302" name="302">4) 各因素间耦合关系需加强统筹</h4>
                <div class="p1">
                    <p id="303">由于电网、充电桩 (站) 、电动汽车和用户行为等之间的耦合特性和相互作用机理较为复杂, 存在大量的不确定性, 难以获得精确的充电需求特性和分布规律。目前缺乏综合各种关键因素、耦合特性和相互作用机理的电动汽车充电负荷分析模型。即使是新技术也仍是片面使用, 未能发挥云计算、大数据、人工智能三者间彼此依附、相互助力的作用。</p>
                </div>
                <h4 class="anchor-tag" id="304" name="304">5) 参与放电的潜力评估研究需拓展延伸</h4>
                <div class="p1">
                    <p id="305">电动汽车参与放电等的需求响应潜力评估研究还相对较少<citation id="433" type="reference"><link href="204" rel="bibliography" /><sup>[<a class="sup">102</a>]</sup></citation>, 有待于进一步加强。分析前述电动汽车参与需求响应潜力研究, 存在3个方面的局限性:①电动汽车空间可移动性考虑不足, 分析电动汽车需求响应潜力时, 现有研究往往视电动汽车为一类仅具有时变特性的固定负荷或响应资源, 忽略了可移动性, 从而缺乏电动汽车空间V2G响应分析;②对影响响应行为的因素辨识及响应特性有待深入分析和提取;③用户参与V2G需求响应的主观参与度考虑不足, 研究时认为电动汽车具备客观调控能力时均能参与需求响应, 忽略了用户参与意愿的不确定性;④建立准确的响应量预测模型是提高需求响应准确率和成功率的前提, 目前电动汽车V2G潜力量化评估考虑不足。</p>
                </div>
                <h4 class="anchor-tag" id="306" name="306"><b>3.2</b> 充放电负荷预测新思路探讨</h4>
                <div class="p1">
                    <p id="307">结合上述分析, 电动汽车充放电负荷预测研究可归结为基于模型驱动的研究方法和基于数据驱动的研究方法两大类, 研究人员在前者方法上已取得丰硕的成果, 而后者方法的研究还处于探索阶段。</p>
                </div>
                <h4 class="anchor-tag" id="308" name="308">1) 基于数据驱动的充电负荷预测方法</h4>
                <div class="p1">
                    <p id="309">首先, 从规划角度来看, 充电负荷预测结果能为充电设施的布局提供参考, 为开展充电站的选址和定容, 充电负荷预测研究必须考虑电动汽车的发展规模及空间分布, 而对于时间分布特性关注相对较弱, 文献<citation id="434" type="reference">[<a class="sup">103</a>]</citation>给出了一种考虑电动汽车发展规模的充电负荷时空分布预测框架。</p>
                </div>
                <div class="p1">
                    <p id="310">其次, 从配电网控制运行角度来看, 充电负荷的时间分布特性对电网运行有极大的影响, 特别是局部配电网, 如住宅小区、商业区大楼等场所, 车辆在停车场接入低压线路, 占用配电变压器容量, 对线路和变压器的运行形成极大挑战;同样, 如集中充电站、路边充电桩群, 均由一定容量变压器和线路供电, 电动汽车充电行为的时间特性更须重点关注。同时注意到这些场所具有充电设施集中布置且常是公共使用的特点, 因此, 预测这些场所的充电负荷时可不考虑用户对象类型及其行为, 而是收集所在场所的充电设施的记录数据以及对应的日期类型、天气温度等数据, 再采用数据挖掘技术进行处理并预测, 预测框架如图3所示, 关键在于数据挖掘算法, 常见的有关系模式、分类、聚类、回归等。</p>
                </div>
                <div class="area_img" id="311">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910023_311.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 基于数据驱动的充电负荷预测框架" src="Detail/GetImg?filename=images/DLXT201910023_311.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 基于数据驱动的充电负荷预测框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910023_311.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Framework of data-driven based charging load forecasting</b></p>

                </div>
                <h4 class="anchor-tag" id="312" name="312">2) 结合模型和数据驱动的预测思路</h4>
                <div class="p1">
                    <p id="313">因不同类型车辆的运行特点具有很大差异, 故难以建立统一的预测模型。在采用基于模型驱动的预测研究时, 应根据不同类型的车辆针对性分析建模, 其中着重关注用户行为这一关键因素的不确定性研究, 特别是研究私家电动汽车时重视用户决策的非理性和随机性, 而车辆出行规律等则可结合基于数据驱动的思路, 通过各种累积的数据信息, 充分利用大数据等新技术进行行为规律分析并形成预测模型<citation id="435" type="reference"><link href="174" rel="bibliography" /><link href="176" rel="bibliography" /><link href="208" rel="bibliography" /><sup>[<a class="sup">87</a>,<a class="sup">88</a>,<a class="sup">104</a>]</sup></citation>。针对私家电动汽车, 融合路网、交通、天气、电网等多源信息, 构建如附录A图A1所示的电动汽车充电时空分布预测框架:第一层是基于多源信息的数据层;第二层是基于数据层的模型层, 主要搭建交通路网、电网及充电设施的耦合模型, 电池耗电量计算模型, 基于车辆和充电设施信息的充电模型, 以及基于用户出行数据信息的出行模型;第三层为算法层, 对模型中不确定的部分采用MC仿真抽样, 对难以用数学表达计算的量采用模糊数学方法, 对用户出行基于需求分析形成出行模型, 车辆出行轨迹由路径优化算法得到。</p>
                </div>
                <h4 class="anchor-tag" id="314" name="314">3) 电动汽车参与需求响应的潜力评估思路</h4>
                <div class="p1">
                    <p id="315">未来当充放电基础设施 (包括硬件、通信、双向计量等) 建设和市场准入后, 电动汽车个体因其容量小而直接参与电网需求响应项目的可能性较小, 通过中间商 (electric vehicles aggregator, EVA) 聚合后更为可行, 即由EVA与电网公司确定需求响应的时段和量。由于电动汽车是兼具可延迟/可中断负载/可放电 (V2G) 的一种需求侧资源, 构建电动汽车参与需求响应评估思路如图4所示。</p>
                </div>
                <div class="area_img" id="316">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910023_316.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 电动汽车需求响应潜力评估思路" src="Detail/GetImg?filename=images/DLXT201910023_316.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 电动汽车需求响应潜力评估思路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910023_316.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Potential evaluation thought for demand response of EVs</b></p>

                </div>
                <div class="p1">
                    <p id="317">在获取 (预测或实时读取) 电动汽车出行时空分布基础上, 考虑价格激励政策等, 分析用户参与度这一关键因素, 可探讨电动汽车用户主观和客观参与需求响应的能力范围, 客观响应能力以式 (3) 表示。</p>
                </div>
                <div class="p1">
                    <p id="318" class="code-formula">
                        <mathml id="318"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi><mo>, </mo><mi>s</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext>A</mtext><mo>/</mo><mtext>B</mtext></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext>C</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="319">A和B表示均有客观参与能力, 记为1, 其中A情形表示剩余电量充足, 即参与需求响应也可保证用电安全的情形;B情形表示虽然电动汽车在需求响应实施时间段剩余荷电不足以支撑后续用车需求, 但其在当前场所驻留时间较长, 即在参与需求响应事件后有足够时间补给到基本用车需求的电量;而C情形表示电动汽车无参与需求响应能力。A, B, C三类情形的电动汽车具有不同的参与度范围, 如式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="320" class="code-formula">
                        <mathml id="320"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>A</mtext><mo>:</mo><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>&lt;</mo><mi>ρ</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow></msubsup><mo>≤</mo><mn>1</mn><mo>, </mo><mn>0</mn><mo>&lt;</mo><mi>ρ</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msubsup><mo>≤</mo><mn>1</mn></mtd></mtr><mtr><mtd><mtext>B</mtext><mo>:</mo><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>&lt;</mo><mi>ρ</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow></msubsup><mo>≤</mo><mn>1</mn><mo>, </mo><mn>0</mn><mo>&lt;</mo><mi>ρ</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msubsup><mo>≤</mo><mn>1</mn></mtd></mtr><mtr><mtd><mtext>C</mtext><mo>:</mo><mtext> </mtext><mtext> </mtext><mi>ρ</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow></msubsup><mo>=</mo><mn>0</mn><mo>, </mo><mi>ρ</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msubsup><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="321">式中:<i>ρ</i><sub><i>m</i>, <i>t</i></sub>为第<i>m</i>辆电动汽车第<i>t</i>时刻的参与度;上标adj表示电动汽车充电时间可调整 (如延迟、中断) , v2g表示电动汽车向电网放电。</p>
                </div>
                <div class="p1">
                    <p id="322">考虑客观响应能力和多个影响因素的用户主观参与度可表示为:</p>
                </div>
                <div class="p1">
                    <p id="323"><i>ρ</i><sub><i>m</i>, <i>t</i></sub>=<i>f</i> (<i>x</i><sub><i>m</i>, <i>t</i>, 1</sub>, <i>x</i><sub><i>m</i>, <i>t</i>, 2</sub>, …, <i>x</i><sub><i>m</i>, <i>t</i>, <i>k</i></sub>‖<i>K</i><sub><i>m</i>, <i>t</i>, <i>s</i></sub>)      (5) </p>
                </div>
                <div class="p1">
                    <p id="324">式中:<i>f</i> (·) 为计算场所<i>s</i>第<i>m</i>辆电动汽车第<i>t</i>时刻的响应度函数;<i>x</i><sub><i>m</i>, <i>t</i>, 1</sub>, <i>x</i><sub><i>m</i>, <i>t</i>, 2</sub>, …, <i>x</i><sub><i>m</i>, <i>t</i>, <i>k</i></sub>表示影响用户主观参与决策的因素, 如当前剩余电量、剩余驻留时间、当前电价等, 可采用一定的模糊规则表示。而第<i>i</i>个EVA集群<i>A</i><sub><i>i</i></sub>在<i>t</i>时刻的响应能力以<i>A</i><sub><i>i</i>, <i>t</i></sub>表示, 其对应可调整充电功率和可参与放电的功率分别以<i>A</i><mathml id="325"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow></msubsup></mrow></math></mathml>和<i>A</i><mathml id="326"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>表示, 可按下式计算。</p>
                </div>
                <div class="p1">
                    <p id="327" class="code-formula">
                        <mathml id="327"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>A</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>a</mtext><mtext>d</mtext><mtext>j</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mi>m</mi><mtext>c</mtext></msubsup></mtd></mtr><mtr><mtd><mi>A</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mi>m</mi><mtext>d</mtext></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="328">式中:<i>P</i><mathml id="329"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mtext>c</mtext></msubsup></mrow></math></mathml>和<i>P</i><mathml id="330"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mtext>d</mtext></msubsup></mrow></math></mathml>分别为第<i>m</i>辆电动汽车的额定充、放电功率。</p>
                </div>
                <div class="p1">
                    <p id="331">另外, 若考虑在用户侧安装自主响应终端<citation id="436" type="reference"><link href="210" rel="bibliography" /><sup>[<a class="sup">105</a>]</sup></citation>, 结合电池损耗等因素和出行使用需求约束, 可设计以费用最低、利益最高等为目标的优化策略, 用户根据自身意愿选择是否参与需求响应及参与类型。</p>
                </div>
                <h4 class="anchor-tag" id="332" name="332">4) 融合新技术的系统平台构建思路</h4>
                <div class="p1">
                    <p id="333">不管是基于模型分析还是基于数据挖掘方法, 两者的共同基础均是数据的获取, 这将关联一个或多个部门 (如交通、电力等) , 并需注意用户的隐私信息安全问题。另外, 预测研究主要为后续应用业务服务, 因电动汽车基本接入配电网, 建立专门独立的预测系统平台意义不大, 而视其为配用电的一部分, 故建设时将其纳入配用电系统平台, 从而采集的多源异构数据主要由附录A表A6所示的几个部分组成, 并构建如附录A图A2所示的含电动汽车信息的配用电大数据平台。海量数据采集后需解决存储问题, 目前大数据领域主流的存储计算方案, 如Hadoop架构, 能提供准确、快速的报表和跨领域的业务驱动因素, 以及关键指标的动态发现等特性。</p>
                </div>
                <div class="p1">
                    <p id="334">电动汽车用户用车行为分析是整个研究的基础, 然而其充放电行为具有显著的时间、空间相关性, 与环境、社会、经济等多维度外部影响因素也具有相关性, 单一要素分析方法无法满足大数据知识模型提取的要求, 可采用特征提取、似然比对、聚类分析等大数据分析方法。对每一类电动汽车, 可通过成分分解、参数辨识、模式识别等大数据分析技术, 提取其历史行为趋势, 辨识用户响应的模型特征参数, 对用户进行自组合聚类分析。</p>
                </div>
                <h3 id="335" name="335" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="336">随着充电设施的逐步建设和电动汽车使用力度加大, 充电需求增长将会更快, 而电力市场改革不断深化, 未来电动汽车参与需求响应也将变为现实, 有效的电动汽车充电负荷预测和参与需求响应潜力评估是开展充放电设施规划、控制运行及车与网互动的基础。但是电动汽车作为一种特殊的负荷和储能资源, 它的可移动性使其充放电功率具有时间和空间的随机性和动态性, 受车辆出行后的道路结构、交通路况、行驶路径及出行目的地等因素影响, 需深切关注空间的分布特性、不同类型用户出行规律及各个因素间的耦合作用, 从而开展考虑电力系统、交通路网系统与电动汽车在“时间—空间—行为”三维不确定性约束下的协同预测与分析。未来的研究工作中可探讨云计算、大数据、人工智能三者协作的进一步结合和应用。</p>
                </div>
                <div class="p1">
                    <p id="337">另外, 基于“互联网+”的电动汽车行驶 (车辆共享商业模式推广和无人驾驶技术的不断成熟) 将会呈现, 该情形下充电负荷预测和参与需求响应模式及潜力目前还未开展相关研究, 值得关注。</p>
                </div>
                <div class="p1">
                    <p id="338">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="438" name="438">附录A</h4>
                <div class="area_img" id="439">
                                            <p class="img_tit">
                                                表A1 电动汽车发展规模预测方法
                                                    <br />
                                                Table A1 Models for the number prediction of electric vehicles development
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910023_43900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910023_43900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910023_43900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 电动汽车发展规模预测方法" src="Detail/GetImg?filename=images/DLXT201910023_43900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">[A1]MA J, WANG N, KONG D.Market forecasting modeling study for new energy vehicle based on AHP and logit regression[J].Journal of Tongji University (Natural Science) , 2009 (8) :1079-1084.[A2]WEI Zhenlin, WU Yue, HUANG Ailing.EV maket expansion based on BASS model[C]//5th Advanced Forum on Transportation of China (AFTC 2009) , 2009, Beijing:243-247.[A3]BECKER T A, SIDHU I, TENDERICH B.Electric vehicles in the united states:a new model with forecasts to 2030[R].Center for Entrepreneurship and Technology University of California Berkeley, 2009.[A4]曾鸣, 曾繁孝, 朱晓丽, 等.基于Bass模型的我国电动汽车保有量预测[J].中国电力, 2013, 46 (1) :36-39.ZENG Ming, ZENG Fanxiao, ZHU Xiaoli, et al.Forecast of electric vehicles in China based on bass model[J].Electric Power, 2013, 46 (1) :36-39.[A5]王萌.电动汽车充换电站网络布局与运营研究[D].北京:北京交通大学, 2017.WANG Meng.Research on layout and operating of electric vehicle charging station[D].Beijing:Beijing Jiaotong University, 2017.[A6]AL-ALAWI B M, BRADLEY T H.Review of hybrid plug-in hybrid and electric vehicle market modeling studies[J].Renewable and Sustainable Energy Reviews, 2013, 21:190-203.[A7]REN B, SHAO L N, YOU J X.Development of a generalized bass model for Chinese electric vehicles based on innovation diffusion theory[J].Soft Science, 2013, 27 (4) :17-22.[A8]LIU Tengfei.Based on bass model Chinese new energy vehicles diffusion patterns research[J].Enterprise Economy, 2016 (3) :115-118.[A9]LI Y, MA G, LI L.Development of a generalization bass diffusion model for Chinese electric vehicles considering charging stations[C]//2017 5th International Conference on Enterprise Systems (ES) , 2017, Beijing, China:148-156.[A10]HONG S Y J.Research on forecast model of sales volume based on new energy electric vehicle[J].Journal of University of Science and Technology Liaoning, 2016, 39 (5) :395-400.[A11]杨威, 向月, 刘俊勇, 等.基于多代理技术的电动汽车规模演化模型[J].电网技术, 2017, 41 (7) :2146-2154.YANG Wei, XIANG Yue, LIU Junyong, et al.Multi-agent modeling for the scale evolution of plug-in electric vehicles[J].Power System Technology, 2017, 41 (7) :2146-2154.[A12]SHEPHERD S, BONSALL P, HARRISON G.Factors affecting future demand for electric vehicles:a model based study[J].Transport Policy, 2012, 20:62-74.</p>

                </div>
                <div class="area_img" id="440">
                                            <p class="img_tit">
                                                表A2 充电负荷影响因素参量和变量
                                                    <br />
                                                Table A2 Parameters and variables of impact factors in charging load forecasting model
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910023_44000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910023_44000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910023_44000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 充电负荷影响因素参量和变量" src="Detail/GetImg?filename=images/DLXT201910023_44000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="441">
                                            <p class="img_tit">
                                                表A3 部分电动出租汽车充电预测方法
                                                    <br />
                                                Table A3 Methods for taxi electric vehicles charging load prediction
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910023_44100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910023_44100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910023_44100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 部分电动出租汽车充电预测方法" src="Detail/GetImg?filename=images/DLXT201910023_44100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">[A13]李亚芬, 黄梅, 张维戈.电动出租车日充电负荷估算方法[J].电力系统自动化, 2014, 38 (10) :55-60.LI Yafen, HUANG Mei, ZHANG Weige.An estimation method for daily charging load of electric taxis[J].Automation of Electric Power Systems, 2014, 38 (10) :55-60.[A14]张维戈, 陈连福, 黄彧, 等.M/G/k排队模型在电动出租汽车充电站排队系统中的应用[J].电网技术, 2015, 39 (3) :724-729.ZHANG Weige, CHEN Lianfu, HUANG Yu, et al.Application of M/G/k queuing model in queuing system of electric taxi charging station[J].Power System Technology, 2015, 39 (3) :724-729.[A15]葛少云, 李荣, 韩俊, 等.考虑电动出租车随机概率行为特性的充电站规划[J].电力系统自动化, 2016, 40 (4) :50-58.GE Shaoyun, LI Rong, HAN Jun, et al.Charging station planning considering probability behavior characteristic of electric taxi[J].Automation of Electric Power Systems, 2016, 40 (4) :50-58.[A16]刘洪, 李荣, 葛少云, 等.考虑出租车随机行为特性及路网行程时间可靠性的充电站多目标规划[J].电网技术, 2016, 40 (2) :433-441.LIU Hong, LI Rong, GE Shaoyun, et al.Multiple objective planning for electric taxi charging station considering random-probability behavioral trait of taxi and travel time reliability[J].Power System Technology, 2016, 40 (2) :433-441.[A17]邵文妍.电动出租车负荷模型及其充换电设施运营模式研究[D].广州:华南理工大学, 2014.SHAO Wenyan.Research on electric taxi load model and its charging and swapping facilities operation mode[D].Guangzhou:South China University of Technology, 2014.</p>

                </div>
                <div class="area_img" id="442">
                                            <p class="img_tit">
                                                表A4 基于出行链和马尔科夫过程的预测方法
                                                    <br />
                                                Table A4 Simulation method based on trip chains and Markov process
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910023_44200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910023_44200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910023_44200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 基于出行链和马尔科夫过程的预测方法" src="Detail/GetImg?filename=images/DLXT201910023_44200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">[A18]ROLINK J, REHTANZ C.Large-scale modeling of grid-connected electric vehicles[J].IEEE Transactions on Power Delivery, 2013, 28 (2) :894-902.[A19]WANG D, GUAN X, WU J, et al.Analysis of multi-location PEV charging behaviors based on trip chain generation[C]//IEEE International Conference on Automation Science and Engineering, August 18-22, 2014, Taipei, China.[A20]陈丽丹, 聂涌泉, 钟庆.基于出行链的电动汽车充电负荷预测模型[J].电工技术学报, 2015, 30 (4) :216-225.CHEN Lidan, NIE Yongquan, ZHONG Qing.A model for electric vehicle charging load forecasting based on trip chains[J].Transactions of China Electrotechnical Society, 2015, 30 (4) :216-225.[A21]TANG D, WANG P.Probabilistic modeling of nodal charging demand based on spatial-temporal dynamics of moving electric vehicles[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :627-636.[A22]温剑锋, 陶顺, 肖湘宁, 等.基于出行链随机模拟的电动汽车充电需求分析[J].电网技术, 2015, 39 (6) :1477-1484.WEN Jianfeng, TAO Shun, XIAO Xiangning, et al.Analysis on charging demand of EV based on stochastic simulation of trip chain[J].Power System Technology, 2015, 39 (6) :1477-1484.[A23]SHUN T, KUNYU L, XIANGNING X, et al.Charging demand for electric vehicle based on stochastic analysis of trip chain[J].IET Generation, Transmission&amp;Distribution, 2016, 10 (11) :2689-2698.[A24]赵书强, 周靖仁, 李志伟, 等.基于出行链理论的电动汽车充电需求分析方法[J].电力自动化设备, 2017, 37 (8) :105-112.ZHAO Shuqiang, ZHOU Jingren, LI Zhiwei, et al.EV charging demand analysis based on trip chain theory[J].Electric Power Automation Equipment, 2017, 37 (8) :105-112.[A25]IVERSEN B, MOLLER J K, MORALES J M.Inhomogeneous Markov models for describing driving patterns[J].IEEETransactions on Smart Grid, 2017, 8 (2) :581-588.[A26]吕林, 许威, 向月, 等.基于马尔科夫链充电负荷预测的多区域充电桩优化配置研究[J].工程科学与技术, 2017, 49 (3) :170-178.LYU Lin, XU Wei, XIANG Yue, et al.Optimal allocation of charging piles in multi-areas considering charging load forecasting based on Markov chain[J].Advanced Engineering Sciences, 2017, 49 (3) :170-178.[A27]张谦, 王众, 谭维玉, 等.基于MDP随机路径模拟的电动汽车充电负荷时空分布预测[J].电力系统自动化, 2018, 42 (20) :59-66.DOI:10.7500/AEPS20171117007.ZHANG Qian, WANG Zhong, TAN Weiyu, et al.Spatial-temporal distribution prediction of charging load for electric vehicle based on a MDP random path simulation[J].Automation of Electric Power Systems, 2018, 42 (20) :59-66.DOI:10.7500/AEPS20171117007.</p>

                </div>
                <div class="area_img" id="443">
                                            <p class="img_tit">
                                                表A5 电动汽车用户出行规律分析的数据来源
                                                    <br />
                                                Table A5 Data source for travel pattern of electric vehicles
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910023_44300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910023_44300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910023_44300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5 电动汽车用户出行规律分析的数据来源" src="Detail/GetImg?filename=images/DLXT201910023_44300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">[A28]U.S.Department of Transportation, Federal Highway Administration.2017 National Household Travel Survey[EB/OL].[2018-05-05].https://nhts.ornl.gov.[A29]穆云飞.含风电场及电动汽车的电力系统安全性评估与控制研究[D].天津:天津大学, 2012.MU Yunfei.Research on the security evaluation and control of power system with wind farms and electric vehicles[D].Tianjin:Tianjin University, 2012.[A30]RAUTIAINEN A, REPO S, JARVENTAUSTA P, et al.Statistical charging load modeling of PHEVs in electricity distribution networks using national travel survey data[J].IEEE Transactions on Smart Grid, 2012, 3 (4) :1650-1659.[A31]PIA GRAHN K A L S.PHEV utilization model considering type-of-trip and recharging flexibility[J].IEEE Transactions on Smart Grid, 2014, 5 (1) :139-148.[A32]LIU Z, WU Q, SHAHIDEHPOUR M, et al.Transactive real-time electric vehicle charging management for commercial buildings with PV on-site generation[J/OL].IEEE Transactions on Smart Grid[2018-03-02].DOI:10.1109/TSG.2018.2871171.[A33]LIU Zhaoxi, WU Qiuwei, CHRISTENSEN L, et al.Driving pattern analysis of Nordic region based on national travel surveys for electric vehicle integration[J].Journal of Modern Power Systems and Clean Energy, 2015, 3 (2) :180-189.[A34]STEEN D, TUAN L A, CARLSON O, et al.Assessment of electric vehicle charging scenarios based on demographical data[J].IEEE Transactions on Smart Grid, 2012, 3 (3) :1457-1468.[A35]LEE T K, BAREKET Z, GORDON T, et al.Stochastic modeling for studies of real-world PHEV usage:driving schedule and daily temporal distributions[J].IEEE Transactions on Vehicular Technology, 2012, 61 (4) :1493-1502[A36]SHANKAR R, MARCO J.Method for estimating the energy consumption of electric vehicles and plug-in hybrid electric vehicles under real-world driving conditions[J].Intelligent Transport Systems, 2013, 7 (1) :138-150.[A37]PLÖTZ P, GNANN T, WIETSCHEL M.Modelling market diffusion of electric vehicles with real world driving data-Part I:model structure and validation[J].Ecological Economics, 2014 (107) :411-421.[A38]YUAN Xinmei, ZHANG Chuanpu, HONG Guokai, et al.Method for evaluating the real-world driving energy consumptions of electric vehicles[J].Energy, 2017 (141) :1955-1968.</p>

                </div>
                <div class="area_img" id="444">
                                            <p class="img_tit">
                                                表A6 来自各系统的数据源
                                                    <br />
                                                Table A6 Data source from different system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910023_44400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910023_44400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910023_44400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A6 来自各系统的数据源" src="Detail/GetImg?filename=images/DLXT201910023_44400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:序号1的数据主要用于电动汽车发展规模的预测建模;序号2的数据为配用电管理用;序号3、4、5和6可用于电动汽车充放电负荷预测及需求响应潜力评估。</p>

                </div>
                <div class="area_img" id="445">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910023_44500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 基于模型和数据驱动的电动汽车充电负荷预测思路" src="Detail/GetImg?filename=images/DLXT201910023_44500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 基于模型和数据驱动的电动汽车充电负荷预测思路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910023_44500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Framework of EVs charging load forecasting based on model-driven and data-driven method</p>

                </div>
                <div class="area_img" id="446">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910023_44600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 含电动汽车的配用电大数据平台架构" src="Detail/GetImg?filename=images/DLXT201910023_44600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 含电动汽车的配用电大数据平台架构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910023_44600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Big data platform architecture for distribution network with EVs information</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Environment climate change EU to cut carbon emissions by 40% by 2030">

                                <b>[1]</b> The Guardian. (2014, January) Environment climate change EU to cut carbon emissions by 40% by 2030[EB/OL].[2018-07-07].https://www.theguardian.com/environment/2014/jan/22/eucarbon-emissions-climate-deal-2030.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Smart charging for electric vehicle aggregators considering users&amp;#39;&amp;#39; preferences">

                                <b>[2]</b> CLAIRAND J M, RODRIGUEZ-GARCIA J, ALVAREZ-BEL C.Smart charging for electric vehicle aggregators considering users’ preferences[J].IEEE Access, 2018, 6:54624-54635.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201117009&amp;v=MTk2MjZHNEg5RE5xSTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李惠玲, 白晓民.电动汽车充电对配电网的影响及对策[J].电力系统自动化, 2011, 35 (17) :38-43.LI Huiling, BAI Xiaomin.Impacts of electric vehicles charging on distribution grid[J].Automation of Electric Power Systems, 2011, 35 (17) :38-43.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201102024&amp;v=MDk4MTdCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklUckJmYkc0SDlETXJZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 高赐威, 张亮.电动汽车充电对电网影响的综述[J].电网技术, 2011, 35 (2) :127-131.GAO Ciwei, ZHANG Liang.A survey of influence of electric vehicle charging on power grid[J].Power System Technology, 2011, 35 (2) :127-131.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201231005&amp;v=MzAyNDk5UFBybzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 田立亭, 张明霞, 汪奂伶.电动汽车对电网影响的评估和解决方案[J].中国电机工程学报, 2012, 32 (31) :43-49.TIAN Liting, ZHANG Mingxia, WANG Huanling.Evaluation and solutions for electric vehicles’ impact on the grid[J].Proceedings of the CSEE, 2012, 32 (31) :43-49.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201303028&amp;v=MjM5NTZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3Skx5bmFlYkc0SDlMTXJJOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 马玲玲, 杨军, 付聪, 等.电动汽车充放电对电网影响研究综述[J].电力系统保护与控制, 2013, 41 (3) :140-148.MA Lingling, YANG Jun, FU Cong, et al.Review on impact of electric car charging and discharging on power grid[J].Power System Protection and Control, 2013, 41 (3) :140-148.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201506001&amp;v=MDY3NzJGeS9nV3I3SklTSFJmYkc0SDlUTXFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 郭建龙, 文福拴.电动汽车充电对电力系统的影响及其对策[J].电力自动化设备, 2015, 35 (6) :1-9.GUO Jianlong, WEN Fushuan.Impact of electric vehicle charging on power system and relevant countermeasures[J].Electric Power Automation Equipment, 2015, 35 (6) :1-9.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114001&amp;v=MjU0Mzg3SklTSFRlckc0SDlETnE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 赵俊华, 文福拴, 杨爱民, 等.电动汽车对电力系统的影响及其调度与控制问题[J].电力系统自动化, 2011, 35 (14) :2-10.ZHAO Junhua, WEN Fushuan, YANG Aimin, et al.Impacts of electric vehicles on power systems as well as the associated dispatching and control problem[J].Automation of Electric Power Systems, 2011, 35 (14) :2-10.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201204002&amp;v=MTYxNzMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pQeXJQYmJHNEg5UE1xNDlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 胡泽春, 宋永华, 徐智威, 等.电动汽车接入电网的影响与利用[J].中国电机工程学报, 2012, 32 (4) :1-10.HU Zechun, SONG Yonghua, XU Zhiwei, et al.Impacts and utilization of electric vehicles integration into power systems[J].Proceedings of the CSEE, 2012, 32 (4) :1-10.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201301002&amp;v=MTAzNzZXcjdKUHlyUGJiRzRIOUxNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王锡凡, 邵成成, 王秀丽, 等.电动汽车充电负荷与调度控制策略综述[J].中国电机工程学报, 2013, 33 (1) :1-10.WANG Xifan, SHAO Chengcheng, WANG Xiuli, et al.Survey of electric vehicle charging load and dispatch control strategies[J].Proceedings of the CSEE, 2013, 33 (1) :1-10.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201231000&amp;v=MjE3MTFzRnkvZ1dyN0pQeXJQYmJHNEg5UFBybzlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 罗卓伟, 胡泽春, 宋永华, 等.换电模式下电动汽车电池充电负荷建模与有序充电研究[J].中国电机工程学报, 2012, 32 (31) :1-10.LUO Zhuowei, HU Zechun, SONG Yonghua, et al.Study on charging load modeling and coordinated charging of electric vehicles under battery swapping modes[J].Proceedings of the CSEE, 2012, 32 (31) :1-10.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014310457.nh&amp;v=MTUwNzZQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SlZGMjZHckM1SHRYSnFKRWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 于强强.基于行为的电动汽车充换电需求与服务容量研究[D].济南:山东大学, 2014.YU Qiangqiang.The study of demand for electric vehicles and capability of services based on behavior[D].Jinan:Shandong University, 2014.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic Modeling and Forecasting of Load Demand for Electric Bus Battery-Swap Station">

                                <b>[13]</b> DAI Qian, CAI Tao, DUAN Shanxu, et al.Stochastic modeling and forecasting of load demand for electric bus battery-swap station[J].IEEE Transactions on Power Delivery, 2014, 29 (4) :1909-1917.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and simulation for electric taxi charging/swapping load">

                                <b>[14]</b> QU Dapeng, JING Zhaoxia, FANG Liujia, et al.Modeling and simulation for electric taxi charging/swapping load[C]// 2014 China International Conference on Electricity Distribution (CICED) , September 23-26, 2014, Shenzhen, China:1446-1450.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201203010&amp;v=MDcxOTlKUFNuUFlyRzRIOVBNckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 徐虹, 贺鹏, 艾欣.电动汽车充电功率需求分析模型研究综述[J].现代电力, 2012, 29 (3) :51-56.XU Hong, HE Peng, AI Xin.Review of the research on the load demand analysis model of EVs charging[J].Modern Electric Power, 2012, 29 (3) :51-56.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016908302.nh&amp;v=MDAzNjc0RnRMTXJaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SlZGMjZHTHE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 李雨哲.电动汽车负荷的多因素预测模型及其对电网的影响分析[D].重庆:重庆大学, 2016.LI Yuzhe.Modeling the charging load of electric vehicle based on multi-factors and its impact on power grid[D].Chongqing:Chongqing University, 2016.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114006&amp;v=MTEzMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklTSFRlckc0SDlETnE0OUZZb1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 罗卓伟, 胡泽春, 宋永华.电动汽车充电负荷计算方法[J].电力系统自动化, 2011, 35 (14) :36-42.LUO Zhuowei, HU Zechun, SONG Yonghua, et al.Study on plug-in electric vehicles charging load calculating[J].Automation of Electric Power Systems, 2011, 35 (14) :36-42.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201402001&amp;v=MzE0NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKSVNIUmZiRzRIOVhNclk5RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 周念成, 熊希聪, 王强钢.多种类型电动汽车接入配电网的充电负荷概率模拟[J].电力自动化设备, 2014, 34 (2) :1-7.ZHOU Niancheng, XIONG Xicong, WANG Qianggang.Simulation of charging load probability for connection of different electric vehicles to distribution network[J].Electric Power Automation Equipment, 2014, 34 (2) :1-7.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201104002&amp;v=MTc2NzR6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklUckJmYkc0SDlETXE0OUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 宋永华, 阳岳希, 胡泽春.电动汽车电池的现状及发展趋势[J].电网技术, 2011, 35 (4) :1-7.SONG Yonghua, YANG Yuexi, HU Zechun.Present status and development trend of batteries for electric vehicles[J].Power System Technology, 2011, 35 (4) :1-7.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A study of electric vehicle charging patterns and range anxiety">

                                <b>[20]</b> KNUTSEN D, WILLEN O.A study of electric vehicle charging patterns and range anxiety[D].Uppsala:Uppsala University, 2017.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201011025&amp;v=MDY2NDNVUjdxZlp1WnNGeS9nV3I3SklUckJmYkc0SDlITnJvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 田立亭, 史双龙, 贾卓.电动汽车充电功率需求的统计学建模方法[J].电网技术, 2010, 34 (11) :126-130.TIAN Liting, SHI Shuanglong, JIA Zhuo.A statistical model for charging power demand of electric vehicles[J].Power System Technology, 2010, 34 (11) :126-130.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201617003&amp;v=MTU4ODl1WnNGeS9nV3I3SlB5clBiYkc0SDlmTnFJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 李佩杰, 林颂晨, 白晓清, 等.计及配电网三相模型的电动汽车充电滚动时域控制[J].中国电机工程学报, 2016, 36 (17) :4533-4543.LI Peijie, LIN Songchen, BAI Xiaoqing, et al.Receding horizon control based charging method of electric vehicle considering three-phase model of distribution network[J].Proceedings of the CSEE, 2016, 36 (17) :4533-4543.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201504027&amp;v=Mjk0NjRmYkc0SDlUTXE0OUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklTckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 陈丽丹, 聂涌泉, 钟庆.基于出行链的电动汽车充电负荷预测模型[J].电工技术学报, 2015, 30 (4) :216-225.CHEN Lidan, NIE Yongquan, ZHONG Qing.A model for electric vehicle charging load forecasting based on trip chains[J].Transactions of China Electrotechnical Society, 2015, 30 (4) :216-225.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201723020&amp;v=MDQ2MTg3SklTN1NmN0c0SDliT3JJOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 王海玲, 张美霞, 杨秀.基于气温影响的电动汽车充电需求预测[J].电测与仪表, 2017, 54 (23) :123-128.WANG Hailing, ZHANG Meixia, YANG Xiu.Electric vehicle charging demand forecasting based on influence of weather and temperature[J].Electrical Measurement &amp; Instrumentation, 2017, 54 (23) :123-128.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716006&amp;v=MjE2NDZxZlp1WnNGeS9nV3I3SlB5clBiYkc0SDliTnFZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 苏舒, 林湘宁, 张宏志, 等.电动汽车充电需求时空分布动态演化模型[J].中国电机工程学报, 2017, 37 (16) :4618-4629.SU Shu, LIN Xiangning, ZHANG Hongzhi, et al.Spatial and temporal distribution model of electric vehicle charging demand[J].Proceedings of the CSEE, 2017, 37 (16) :4618-4629.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Developing modeling capability topredict life of batteries">

                                <b>[26]</b> CHRISTOPHERSEN J, BLOOM I, THOMAS E, et al.Developing modeling capability to predict life of batteries[C]// US-China Electric Vehicle and Battery Technology Workshop, August 30-September 1, 2010, Lemont, USA.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605012&amp;v=MjUyNTVnV3I3SklTSFRlckc0SDlmTXFvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 刘利兵, 刘天琪, 张涛, 等.计及电池动态损耗的电动汽车有序充放电策略优化[J].电力系统自动化, 2016, 40 (5) :83-90.LIU Libing, LIU Tianqi, ZHANG Tao, et al.Orderly charging and discharging strategy optimization for electric vehicles considering dynamic battery-wear model[J].Automation of Electric Power Systems, 2016, 40 (5) :83-90.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114002&amp;v=MjM2NDZHNEg5RE5xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 陈良亮, 张浩, 倪峰, 等.电动汽车能源供给设施建设现状与发展探讨[J].电力系统自动化, 2011, 35 (14) :11-17.CHEN Liangliang, ZHANG Hao, NI Feng, et al.Present situation and development trend for construction of electric vehicle energy supply infrastructure[J].Automation of Electric Power Systems, 2011, 35 (14) :11-17.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201408001&amp;v=MjE2MDFTckJmYkc0SDlYTXA0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3Skk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 肖湘宁, 温剑锋, 陶顺, 等.电动汽车充电基础设施规划中若干关键问题的研究与建议[J].电工技术学报, 2014, 29 (8) :1-10.XIAO Xiangning, WEN Jianfeng, TAO Shun, et al.Study and recommendations of the key issues in planning of electric vehicles’ charging facilities[J].Transactions of China Electrotechnical Society, 2014, 29 (8) :1-10.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114003&amp;v=MDIzODNVUjdxZlp1WnNGeS9nV3I3SklTSFRlckc0SDlETnE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 徐立中, 杨光亚, 许昭, 等.电动汽车充电负荷对丹麦配电系统的影响[J].电力系统自动化, 2011, 35 (14) :18-23.XU Lizhong, YANG Guangya, XU Zhao, et al.Impacts of electric vehicle charging on distribution networks in Denmark[J].Automation of Electric Power Systems, 2011, 35 (14) :18-23.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of load demand due to EV battery charging in distribution systems">

                                <b>[31]</b> QIAN Kejun, ZHOU Chengke, ALLAN M, et al.Modeling of load demand due to EV battery charging in distribution systems[J].IEEE Transactions on Power Systems, 2011, 26 (2) :802-810.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201512033&amp;v=MjgyNDFyQ1VSN3FmWnVac0Z5L2dXcjdKSVRyQmZiRzRIOVROclk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 梅杰, 高赐威.交通特性在电动汽车并网研究中的考虑[J].电网技术, 2015, 39 (12) :3549-3555.MEI Jie, GAO Ciwei.Considerations of traffic characteristics in research of grid integration of electric vehicles[J].Power System Technology, 2015, 39 (12) :3549-3555.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600118349&amp;v=MjU1NjExc2RheE09TmlmT2ZiSzhIdERNcVk5Rlplb0hEM2d3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> NAMDEO A, TIWARY A, DZIURLA R.Spatial planning of public charging points using multi-dimensional analysis of early adopters of electric vehicles for a city region[J].Technological Forecasting and Social Change, 2014, 89:188-200.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201507015&amp;v=MTc4NjRSN3FmWnVac0Z5L2dXcjdKSVNIQmZiRzRIOVRNcUk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[34]</b> 和敬涵, 谢毓毓, 张金国.电动汽车充电负荷时空分布及其对配电网的影响[J].电力建设, 2015, 36 (7) :83-88.HE Jinghan, XIE Yuyu, ZHANG Jinguo.Temporal and spatial distribution research for electric vehicle charging load and the impacts on distribution network[J].Electric Power Construction, 2015, 36 (7) :83-88.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic Modeling of Power Demand Due to EVs Using Copula">

                                <b>[35]</b> LOJOWSKA A, KUROWICKA D, PAPAEFTHYMIOU G A.Stochastic modeling of power demand due to EVs using Copula[J].IEEE Transactions on Power Systems, 2012, 27 (4) :1960-1968.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201509018&amp;v=MDIwMTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklTckJmYkc0SDlUTXBvOUViSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> 徐浩, 苗世洪, 钱甜甜, 等.计及多日一充模式的规模化电动汽车充电负荷建模策略[J].电工技术学报, 2015, 30 (9) :129-137.XU Hao, MIAO Shihong, QIAN Tiantian, et al.A modeling strategy for charging loads of large-scale electric vehicles considering multi-days spaced charging mode[J].Transactions of China Electrotechnical Society, 2015, 30 (9) :129-137.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Critical Review on the Battery State of Charge Estimation Methods for Electric Vehicles">

                                <b>[37]</b> XIONG Rui, CAO Jiayi, YU Quanqing, et al.Critical review on the battery state of charge estimation methods for electric vehicles[J].IEEE Access, 2018, 6:1832-1843.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new model of charging demand related to plug-in hybrid electric vehicles aggregation">

                                <b>[38]</b> JABER P, MOHAMMAD B, BANNAE S, et al.A new model of charging demand related to plug-in hybrid electric vehicles aggregation[J].Electric Power Components and Systems, 2017, 45 (9) :964-979.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESF1F5E60EF4073E0C5A43B12A959A92B2&amp;v=MTUyODBhTlM1cVk4d0V1OFBDMzlNejJVV216dCtPbjdnM1Jzd2NNT2RSOGlkQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzcyMndhaz1OaWZPZmNXNQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[39]</b> HARDMAN S, CHANDAN A, TAL G, et al.The effectiveness of financial purchase incentives for battery electric vehicles—a review of the evidence[J].Renewable &amp; Sustainable Energy Reviews, 2017, 80:1100-1111.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modelling social patterns of plug-in electric vehicles drivers for dynamic simulations">

                                <b>[40]</b> GARCIA-VILLALOBOS J, ZAMORA I, EGUIA P, et al.Modelling social patterns of plug-in electric vehicles drivers for dynamic simulations[C]// IEEE International Electric Vehicle Conference (IEVC) , December 17-19, 2014, Florence, Italy:1-7.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Measuring regularity of individual travel patterns">

                                <b>[41]</b> GOULET-LANGLOIS G, KOUTSOPOULOS H N, ZHAO Z, et al.Measuring regularity of individual travel patterns[J].IEEE Transactions on Intelligent Transportation Systems, 2018, 19 (5) :1583-1592.
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_42" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201515012&amp;v=MjM3OTh0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKSVNIVGVyRzRIOVROcW85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[42]</b> 李明洋, 邹斌.电动汽车充放电决策模型及电价的影响分析[J].电力系统自动化, 2015, 39 (15) :75-81.LI Mingyang, ZOU Bin.Charging and discharging decision-making model of electric vehicles and influence analysis of electricity price[J].Automation of Electric Power Systems, 2015, 39 (15) :75-81.
                            </a>
                        </p>
                        <p id="86">
                            <a id="bibliography_43" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1013007830.nh&amp;v=MDA1MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKVkYyNkhiTzRHZG5QcjVFYlBJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[43]</b> 史乐峰.需求侧管理视角下的电动汽车充放电定价策略研究[D].重庆:重庆大学, 2012.SHI Lefeng.Design for the electric vehicle charging and discharging price strategy from demand side management perspective[D].Chongqing:Chongqing University, 2012.
                            </a>
                        </p>
                        <p id="88">
                            <a id="bibliography_44" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Spatial and Temporal Model of Electric Vehicle Charging Demand">

                                <b>[44]</b> BAE S, KWASINSKI A.Spatial and temporal model of electric vehicle charging demand[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :394-403.
                            </a>
                        </p>
                        <p id="90">
                            <a id="bibliography_45" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Queuing analysis based PEV load modeling considering battery charging behavior and their impact on distribution system operation">

                                <b>[45]</b> HAFEZ O, BHATTACHARYA K.Queuing analysis based PEV load modeling considering battery charging behavior and their impact on distribution system operation[J].IEEE Transactions on Smart Grid, 2018, 9 (1) :261-273.
                            </a>
                        </p>
                        <p id="92">
                            <a id="bibliography_46" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evaluation of the impact of plug-in electric vehicle loading on distribution system operations">

                                <b>[46]</b> TAYLOR J, MAITRA A, ALEXANDER M, et al.Evaluation of the impact of plug-in electric vehicle loading on distribution system operations[C]// IEEE Power &amp; Energy Society General Meeting, July 26-30, 2009, Calgary, Canada:2076-2081.
                            </a>
                        </p>
                        <p id="94">
                            <a id="bibliography_47" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Challenges of phev penetration to the residential distributio-n network">

                                <b>[47]</b> SHAO Shengnan, PIPATTANASOMPORN M, RAHMAN S.Challenges of PHEV penetration to the residential distribution network[C]// IEEE Power &amp; Energy Society General Meeting, July 26-30, 2009, Calgary, Canada:2522-2529.
                            </a>
                        </p>
                        <p id="96">
                            <a id="bibliography_48" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The impact of Charging plug-in hybrid electric vehicles on a residential distribution grid">

                                <b>[48]</b> CLEMENT-NYNS K, HAESEN E, DRIESEN J.The impact of charging plug-in hybrid electric vehicles on a residential distribution grid[J].IEEE Transactions on Power Systems, 2010, 25 (1) :371-380.
                            </a>
                        </p>
                        <p id="98">
                            <a id="bibliography_49" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201222006&amp;v=MzE0MTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pQeXJQYmJHNEg5UE9yWTlGWW9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[49]</b> 郑竞宏, 戴梦婷, 张曼, 等.住宅区式电动汽车充电站负荷集聚特性及其建模[J].中国电机工程学报, 2012, 32 (22) :32-38.ZHENG Jinghong, DAI Mengting, ZHANG Man, et al.Load cluster characteristic and modeling of EV charge station in residential district[J].Proceedings of the CSEE, 2012, 32 (22) :32-38.
                            </a>
                        </p>
                        <p id="100">
                            <a id="bibliography_50" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201302002&amp;v=MDQ1NjNCZmJHNEg5TE1yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[50]</b> 杨冰, 王丽芳, 廖承林.大规模电动汽车充电需求及影响因素[J].电工技术学报, 2013, 28 (2) :22-27.YANG Bing, WANG Lifang, LIAO Chenglin.Research on power-charging demand of large-scale electric vehicles and its impacting factors[J].Transactions of China Electrotechnical Society, 2013, 28 (2) :22-27.
                            </a>
                        </p>
                        <p id="102">
                            <a id="bibliography_51" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201209007&amp;v=MjQyODFyQ1VSN3FmWnVac0Z5L2dXcjdKSVNIUmZiRzRIOVBNcG85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[51]</b> 刘鹏, 刘瑞叶, 白雪峰, 等.基于扩散理论的电动汽车充电负荷模型[J].电力自动化设备, 2012, 32 (9) :30-34.LIU Peng, LIU Ruiye, BAI Xuefeng, et al.Charging load model based on diffusion theory for electric vehicles[J].Electric Power Automation Equipment, 2012, 32 (9) :30-34.
                            </a>
                        </p>
                        <p id="104">
                            <a id="bibliography_52" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transport-Based Load Modeling and Sliding Mode Control of Plug-In Electric Vehicles for Robust Renewable Power Tracking">

                                <b>[52]</b> BASHASH S, FATHY H K.Transport-based load modeling and sliding mode control of plug-in electric vehicles for robust renewable power tracking[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :526-534.
                            </a>
                        </p>
                        <p id="106">
                            <a id="bibliography_53" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CSDL201401006&amp;v=MTYwNTZxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pKajdQWXJHNEg5WE1ybzlGWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[53]</b> 陈丽丹, 张尧.电动汽车充电负荷预测系统研究[J].电力科学与技术学报, 2014, 29 (1) :29-36.CHEN Lidan, ZHANG Yao.Research on load forecasting system for electric vehicle charging[J].Journal of Electric Power Science and Technology, 2014, 29 (1) :29-36.
                            </a>
                        </p>
                        <p id="108">
                            <a id="bibliography_54" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401003&amp;v=MDQwMTlKSVNIVGVyRzRIOVhNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[54]</b> 张洪财, 胡泽春, 宋永华, 等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化, 2014, 38 (1) :13-20.ZHANG Hongcai, HU Zechun, SONG Yonghua, et al.A prediction method for electric vehicle charging load considering spatial and temporal distribution[J].Automation of Electric Power Systems, 2014, 38 (1) :13-20.
                            </a>
                        </p>
                        <p id="110">
                            <a id="bibliography_55" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201507014&amp;v=MTUwMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU0hCZmJHNEg5VE1xSTlFWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[55]</b> 张艳娟, 苏小林, 闫晓霞, 等.基于电动汽车时空特性的充电负荷预测[J].电力建设, 2015, 36 (7) :75-82.ZHANG Yanjuan, SU Xiaolin, YAN Xiaoxia, et al.A method of charging load forecast based on electric vehicle time-space characteristics[J].Electric Power Construction, 2015, 36 (7) :75-82.
                            </a>
                        </p>
                        <p id="112">
                            <a id="bibliography_56" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700239118&amp;v=MjA3MzZheE09TmlmT2ZiSzhIOURNcUk5Rlp1Z0dEWDB4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjFzZA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[56]</b> MU Yunfei, WU Jianzhong, JENKINS N, et al.A spatial-temporal model for grid impact analysis of plug-in electric vehicles[J].Applied Energy, 2014, 114:456-465.
                            </a>
                        </p>
                        <p id="114">
                            <a id="bibliography_57" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201701009&amp;v=MTM2OTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKSVNyQmZiRzRIOWJNcm85RmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[57]</b> 张晨彧, 丁明, 张晶晶.基于交通出行矩阵的私家车充电负荷时空分布预测[J].电工技术学报, 2017, 32 (1) :78-87.ZHANG Chenyu, DING Ming, ZHANG Jingjing.A temporal and spatial distribution forecasting of private car charging load based on origin-destination matrix[J].Transactions of China Electrotechnical Society, 2017, 32 (1) :78-87.
                            </a>
                        </p>
                        <p id="116">
                            <a id="bibliography_58" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201718001&amp;v=MDI1MzFOcDQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKUHlyUGJiRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[58]</b> 邵尹池, 穆云飞, 余晓丹, 等.“车-路-网”模式下电动汽车充电负荷时空预测及其对配电网潮流的影响[J].中国电机工程学报, 2017, 37 (18) :5207-5219.SHAO Yinchi, MU Yunfei, YU Xiaodan, et al.A spatial-temporal charging load forecast and impact analysis method for distribution network using EVs traffic distribution model[J].Proceedings of the CSEE, 2017, 37 (18) :5207-5219.
                            </a>
                        </p>
                        <p id="118">
                            <a id="bibliography_59" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804017&amp;v=MjM5OTdyN0pLRDNJYTdHNEg5bk1xNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[59]</b> XIANG Yue, LIU Zipeng, LIU Jichun, et al.Integrated traffic-power simulation framework for electric vehicle charging stations based on cellular automaton[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) :816-820.
                            </a>
                        </p>
                        <p id="120">
                            <a id="bibliography_60" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607013&amp;v=MTEwNDNUZXJHNEg5Zk1xSTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[60]</b> 荆朝霞, 郭文骏, 郭子暄.基于多代理技术的电动出租车运营实时仿真系统及应用[J].电力系统自动化, 2016, 40 (7) :83-89.JING Zhaoxia, GUO Wenjun, GUO Zixuan.Real-time simulation of electric taxi operation based on multi-agent technology[J].Automation of Electric Power Systems, 2016, 40 (7) :83-89.
                            </a>
                        </p>
                        <p id="122">
                            <a id="bibliography_61" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622007&amp;v=Mjk3NjBJU0hUZXJHNEg5Zk9yWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[61]</b> 陈静鹏, 艾芊, 肖斐.基于集群响应的规模化电动汽车充电优化调度[J].电力系统自动化, 2016, 40 (22) :43-48.CHEN Jingpeng, AI Qian, XIAO Fei.Optimal charging scheduling for massive electric vehicles based on cluster response[J].Automation of Electric Power Systems, 2016, 40 (22) :43-48.
                            </a>
                        </p>
                        <p id="124">
                            <a id="bibliography_62" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201231008&amp;v=MDgyOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pQeXJQYmJHNEg5UFBybzlGYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[62]</b> 高赐威, 董传燕, 薛飞.基于多代理系统的电动汽车充电行为仿真软件设计与实现[J].中国电机工程学报, 2012, 32 (31) :68-77.GAO Ciwei, DONG Chuanyan, XUE Fei.Design and implementation of simulation software for electric vehicle charging behavior based on multi-agent systems[J].Proceedings of the CSEE, 2012, 32 (31) :68-77.
                            </a>
                        </p>
                        <p id="126">
                            <a id="bibliography_63" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015989411.nh&amp;v=Mjk0Njk5WE5ycEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pWRjI2Rzdxd0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[63]</b> 胡斌江.基于多代理系统的电动汽车运营仿真研究[D].广州:华南理工大学, 2015.HU Binjiang.Electric vehicle operation simulation study based on multi-agent system[D].Guangzhou:South China University of Technology, 2015.
                            </a>
                        </p>
                        <p id="128">
                            <a id="bibliography_64" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015989400.nh&amp;v=Mjc3NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKVkYyNkc3cXdGOVhNcjVFYlBJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[64]</b> 郭子暄.基于多代理技术的电动出租车行为实时仿真研究[D].广州:华南理工大学, 2015.GUO Zixuan.Research on real-time electric taxi simulation based on multi-agent simulation technique[D].Guangzhou:South China University of Technology, 2015.
                            </a>
                        </p>
                        <p id="130">
                            <a id="bibliography_65" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016770390.nh&amp;v=MDE5NzFzRnkvZ1dyN0pWRjI2R0xTL0h0TEZyNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[65]</b> 郭文骏.基于多代理技术的电动汽车充电行为仿真研究[D].广州:华南理工大学, 2016.GUO Wenjun.Research on electric vehicle charging behavior based on multi-agent simulation technique[D].Guangzhou:South China University of Technology, 2016.
                            </a>
                        </p>
                        <p id="132">
                            <a id="bibliography_66" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DBDX201410002&amp;v=MjAxOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJUy9QZHJHNEg5WE5yNDlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[66]</b> 韩鹏, 汪晋宽, 韩英华, 等.智能电网中电动汽车与微网联合运行的建模与仿真[J].东北大学学报 (自然科学版) , 2014, 35 (10) :1373-1377.HAN Peng, WANG Jinkuan, HAN Yinghua, et al.Modeling and simulating joint operation of PEV and micro grid in smart grid[J].Journal of Northeastern University (Natural Science) , 2014, 35 (10) :1373-1377.
                            </a>
                        </p>
                        <p id="134">
                            <a id="bibliography_67" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrating Power Systems, Transport Systems and Vehicle Technology for Electric Mobility Impact Assessment and Efficient Control">

                                <b>[67]</b> GALUS M D, WARAICH R A, NOEMBRINI F A, et al.Integrating power systems, transport systems and vehicle technology for electric mobility impact assessment and efficient control[J].IEEE Transactions on Smart Grid, 2012, 3 (2) :934-949.
                            </a>
                        </p>
                        <p id="136">
                            <a id="bibliography_68" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Agent-based modeling for scale evolution of plug-in electric vehicles and charging demand">

                                <b>[68]</b> YANG Wei, XIANG Yue, LIU Junyong, et al.Agent-based modeling for scale evolution of plug-in electric vehicles and charging demand[J].IEEE Transactions on Power Systems, 2018, 33 (2) :1915-1925.
                            </a>
                        </p>
                        <p id="138">
                            <a id="bibliography_69" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201812001&amp;v=MjUyNDNVUjdxZlp1WnNGeS9nV3I3SklTSFJmYkc0SDluTnJZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[69]</b> 陈丽丹, 张尧, FIGUEIREDO A.融合多源信息的电动汽车充电负荷预测及其对配电网的影响[J].电力自动化设备, 2018, 38 (12) :1-10.CHEN Lidan, ZHANG Yao, FIGUEIREDO A.Charging load forecasting of electric vehicles based on multi-source information fusion and its influence on distribution network[J].Electric Power Automation Equipment, 2018, 38 (12) :1-10.
                            </a>
                        </p>
                        <p id="140">
                            <a id="bibliography_70" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201304013&amp;v=MDM0NzZXcjdKTHluYWViRzRIOUxNcTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[70]</b> 张维戈, 颉飞翔, 黄梅, 等.快换式公交充电站短期负荷预测方法的研究[J].电力系统保护与控制, 2013, 37 (4) :61-66.ZHANG Weige, JIE Feixiang, HUANG Mei, et al.Research on short-term load forecasting methods of electric buses charging station[J].Power System Protection and Control, 2013, 37 (4) :61-66.
                            </a>
                        </p>
                        <p id="142">
                            <a id="bibliography_71" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201411008&amp;v=MTMzODRmYkc0SDlYTnJvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklTSFI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[71]</b> 刘文霞, 徐晓波, 周樨.基于支持向量机的纯电动公交车充/换电站日负荷预测[J].电力自动化设备, 2014, 34 (11) :41-47.LIU Wenxia, XU Xiaobo, ZHOU Xi.Daily load forecasting based on SVM for electric bus charging station[J].Electric Power Automation Equipment, 2014, 34 (11) :41-47.
                            </a>
                        </p>
                        <p id="144">
                            <a id="bibliography_72" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201604025&amp;v=MzE0MjhadVpzRnkvZ1dyN0pJU3JCZmJHNEg5Zk1xNDlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[72]</b> 缪鹏彬, 余娟, 史乐峰, 等.基于改进非参数核密度估计和拉丁超立方抽样的电动公共客车负荷模型[J].电工技术学报, 2016, 31 (4) :187-193.MIAO Pengbin, YU Juan, SHI Lefeng, et al.Electric public bus load model based on improved kernel density estimation and Latin hypercube sampling[J].Transactions of China Electrotechnical Society, 2016, 31 (4) :187-193.
                            </a>
                        </p>
                        <p id="146">
                            <a id="bibliography_73" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic analyses of electric vehicle charging impacts on distribution netw ork">

                                <b>[73]</b> LEOU R C, SU C L, LU C N.Stochastic analyses of electric vehicle charging impacts on distribution network[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1055-1063.
                            </a>
                        </p>
                        <p id="148">
                            <a id="bibliography_74" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201522011&amp;v=MDkwMTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKSVNIVGVyRzRIOVRPclk5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[74]</b> 杨冰, 王丽芳, 廖承林, 等.含有耦合特性的电动汽车充电负荷计算方法[J].电力系统自动化, 2015, 39 (22) :76-82.YANG Bing, WANG Lifang, LIAO Chenglin, et al.Charging load calculation method of large-scale electric vehicles with coupling characteristics[J].Automation of Electric Power Systems, 2015, 39 (22) :76-82.
                            </a>
                        </p>
                        <p id="150">
                            <a id="bibliography_75" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Agent based aggregated behavior modeling for electric vehicle charging load">

                                <b>[75]</b> CHAUDHARI K S, KANDASAMY N K, KRISHNAN A, et al.Agent based aggregated behavior modeling for electric vehicle charging load[J].IEEE Transactions on Industrial Informatics, 2019, 15 (2) :856-868.
                            </a>
                        </p>
                        <p id="152">
                            <a id="bibliography_76" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integration of plug-in hybrid electric vehicles into residential distribution grid based on two-layer intelligent optimization">

                                <b>[76]</b> TAN Jun, WANG Lingfeng.Integration of plug-in hybrid electric vehicles into residential distribution grid based on two-layer intelligent optimization[J].IEEE Transactions on Smart Grid, 2014, 5 (4) :1774-1784.
                            </a>
                        </p>
                        <p id="154">
                            <a id="bibliography_77" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Profile of charging load on the grid due to plug-in vehicles">

                                <b>[77]</b> SHAHIDINEJAD S, FILIZADEH S, BIBEAU E.Profile of charging load on the grid due to plug-in vehicles[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :135-141.
                            </a>
                        </p>
                        <p id="156">
                            <a id="bibliography_78" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Location-based forecasting of vehicular charging load on the distribution system">

                                <b>[78]</b> OMRAN N G, FILIZADEH S.Location-based forecasting of vehicular charging load on the distribution system[J].IEEE Transactions on Smart Grid, 2014, 5 (2) :632-641.
                            </a>
                        </p>
                        <p id="158">
                            <a id="bibliography_79" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015644286.nh&amp;v=Mjk0NTJGeS9nV3I3SlZGMjZHN1c4R3RQRXFaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[79]</b> 郑牡丹.基于云计算的充电站充电负荷预测体系结构研究[D].北京:华北电力大学, 2015.ZHENG Mudan.Research of charging station load forecasting architecture based on cloud computing[D].Beijing:North China Electric Power University, 2015.
                            </a>
                        </p>
                        <p id="160">
                            <a id="bibliography_80" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609010&amp;v=MTI1OTQvZ1dyN0pJU0hUZXJHNEg5Zk1wbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[80]</b> 李刚, 董耀众, 文福拴, 等.基于移动社交网络平台的电动汽车充放电行为预测[J].电力系统自动化, 2016, 40 (9) :64-70.LI Gang, DONG Yaozhong, WEN Fushuan, et al.Charging and discharging behavior prediction of electric vehicles based on mobile social network platform[J].Automation of Electric Power Systems, 2016, 40 (9) :64-70.
                            </a>
                        </p>
                        <p id="162">
                            <a id="bibliography_81" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612010&amp;v=MDQ2OTJyWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU0hUZXJHNEg5Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[81]</b> 黄小庆, 陈颉, 陈永新, 等.大数据背景下的充电站负荷预测方法[J].电力系统自动化, 2016, 40 (12) :68-74.HUANG Xiaoqing, CHEN Jie, CHEN Yongxin, et al.Load forecasting method for electric vehicle charging station based on big data[J].Automation of Electric Power Systems, 2016, 40 (12) :68-74.
                            </a>
                        </p>
                        <p id="164">
                            <a id="bibliography_82" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201801022&amp;v=MjgzODJYTmFyRzRIOW5Ncm85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKTmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[82]</b> 刘杨, 王维庆, 王海云.基于无线输电的电动汽车动态充电负荷预测[J].电网与清洁能源, 2018, 34 (1) :128-136.LIU Yang, WANG Weiqing, WANG Haiyun.Electric vehicle dynamic charging load forecasting based on wireless power transmission[J].Power System and Clean Energy, 2018, 34 (1) :128-136.
                            </a>
                        </p>
                        <p id="166">
                            <a id="bibliography_83" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast prediction for sparse time series:demand forecast of EV charging stations for cell phone applications">

                                <b>[83]</b> MAJIDPOUR M, QIU C, CHU P, et al.Fast prediction for sparse time series:demand forecast of EV charging stations for cell phone applications[J].IEEE Transactions on Industrial Informatics, 2015, 11 (1) :242-250.
                            </a>
                        </p>
                        <p id="168">
                            <a id="bibliography_84" target="_blank" href="http://scholar.cnki.net/result.aspx?q=GIS-based probabilistic modeling of BEV charging load for Australia">

                                <b>[84]</b> LI M, LENZEN M, KECH F, et al.GIS-based probabilistic modeling of BEV charging load for Australia[J/OL].IEEE Transactions on Smart Grid [2018-07-05].DOI:10.1109/TSG.2018.2829917.
                            </a>
                        </p>
                        <p id="170">
                            <a id="bibliography_85" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-term load forecasting for electric vehicle charging station based on niche immunity lion algorithm and convolutional neural network">

                                <b>[85]</b> LI Y, HUANG Y, ZHANG M.Short-term load forecasting for electric vehicle charging station based on niche immunity lion algorithm and convolutional neural network[J].Energies, 2018, 11 (1253) :1-18.
                            </a>
                        </p>
                        <p id="172">
                            <a id="bibliography_86" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The application of improved random forest algorithm on the prediction of electric vehicle charging load">

                                <b>[86]</b> LU Y, LI Y, XIE D, et al.The application of improved random forest algorithm on the prediction of electric vehicle charging load[J].Energies, 2018, 11 (3207) :1-16.
                            </a>
                        </p>
                        <p id="174">
                            <a id="bibliography_87" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803015&amp;v=MDg1NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pLRDNJYTdHNEg5bk1ySTlFWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[87]</b> LIU Peng, YU Jilai.Identification of charging behavior characteristic for large-scale heterogeneous electric vehicle fleet[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (3) :567-581.
                            </a>
                        </p>
                        <p id="176">
                            <a id="bibliography_88" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unsupervised non-intrusive extraction of electrical vehicle charging load patterns">

                                <b>[88]</b> MUNSHI A, YASSER A-R I Mohamed.Unsupervised non-intrusive extraction of electrical vehicle charging load patterns[J].IEEE Transactions on Industrial Informatics, 2019, 15 (1) :266-279.
                            </a>
                        </p>
                        <p id="178">
                            <a id="bibliography_89" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201803006&amp;v=MDY1ODhadVpzRnkvZ1dyN0pMeW5hZWJHNEg5bk1ySTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[89]</b> 丁丹军, 戴康, 张新松, 等.基于模糊多目标优化的电动汽车充电网络规划[J].电力系统保护与控制, 2018, 46 (3) :43-50.DING Danjun, DAI Kang, ZHANG Xinsong, et al.Network planning for electric vehicle charging based on fuzzy multi-objective optimization[J].Power System Protection and Control, 2018, 46 (3) :43-50.
                            </a>
                        </p>
                        <p id="180">
                            <a id="bibliography_90" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201408005&amp;v=MDIxNzM0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklTckJmYkc0SDlYTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[90]</b> 翁国庆, 张有兵, 戚军, 等.多类型电动汽车电池集群参与微网储能的V2G可用容量评估[J].电工技术学报, 2014, 29 (8) :36-45.WENG Guoqing, ZHANG Youbing, QI Jun, et al.Evaluation for V2G available capacity of battery groups of electric vehicles as energy storage elements in microgrid[J].Transactions of China Electrotechnical Society, 2014, 29 (8) :36-45.
                            </a>
                        </p>
                        <p id="182">
                            <a id="bibliography_91" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722021&amp;v=MjQxNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklTSFRlckc0SDliT3JZOUhaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[91]</b> 沈运帷, 李扬, 高赐威, 等.需求响应在电力辅助服务市场中的应用[J].电力系统自动化, 2017, 14 (22) :151-161.DOI:10.7500/AEPS20170302007.SHEN Yunwei, LI Yang, GAO Ciwei, et al.Application of demand response in ancillary service market[J].Automation of Electric Power Systems, 2017, 14 (22) :151-161.DOI:10.7500/AEPS20170302007.
                            </a>
                        </p>
                        <p id="184">
                            <a id="bibliography_92" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201617006&amp;v=MTQ3MzZxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJU3JCZmJHNEg5Zk5xSTlGWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[92]</b> 杨晓东, 张有兵, 翁国庆, 等.基于虚拟电价的电动汽车充放电优化调度及其实现机制研究[J].电工技术学报, 2016, 31 (17) :52-62.YANG Xiaodong, ZHANG Youbing, WENG Guoqing, et al.Virtual time-of-use tariffs based optimal scheduling and implementation mechanism of electric vehicles charging and discharging[J].Transactions of China Electrotechnical Society, 2016, 31 (17) :52-62.
                            </a>
                        </p>
                        <p id="186">
                            <a id="bibliography_93" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NMDJ201701003&amp;v=MDIyNjl1WnNGeS9nV3I3Skt5RFBaTEc0SDliTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[93]</b> 王超, 麻秀范.基于电动汽车用户电价响应的充电负荷优化模型建立[J].内蒙古电力技术, 2017, 35 (1) :1-7.WANG Chao, MA Xiufan.Charging load optimization model construction based on electric vehicle users’ price response[J].Inner Mongolia Electric Power, 2017, 35 (1) :1-7.
                            </a>
                        </p>
                        <p id="188">
                            <a id="bibliography_94" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Critical peak pricing with load control demand response program in unit commitment problem">

                                <b>[94]</b> AGHAEI J, ALIZADEH M I.Critical peak pricing with load control demand response program in unit commitment problem[J].IET Generation, Transmission &amp; Distribution, 2013, 7 (7) :681-690.
                            </a>
                        </p>
                        <p id="190">
                            <a id="bibliography_95" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An aggregate model of plug-in electric vehicles including distribution network characteristics for primary frequency control">

                                <b>[95]</b> IZADKHAST S, GARCIA-GONZALEZ P, FRÌAS P, et al.An aggregate model of plug-in electric vehicles including distribution network characteristics for primary frequency control[J].IEEE Transactions on Power Systems, 2016, 31 (4) :2987-2998.
                            </a>
                        </p>
                        <p id="192">
                            <a id="bibliography_96" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707014&amp;v=MjEwMzMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJVHJCZmJHNEg5Yk1xSTlFWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[96]</b> 唐佳, 王丹, 贾宏杰, 等.基于迟滞模型的集群电动汽车参与实时需求响应V2G控制策略研究[J].电网技术, 2017, 41 (7) :2155-2165.TANG Jia, WANG Dan, JIA Hongjie, et al.A study of V2G control strategies of aggregated electric vehicles for real-time demand response based on hysteresis model[J].Power System Technology, 2017, 41 (7) :2155-2165.
                            </a>
                        </p>
                        <p id="194">
                            <a id="bibliography_97" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDJ201703004&amp;v=MDAzNDRSN3FmWnVac0Z5L2dXcjdKTFMvUFpMRzRIOWJNckk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[97]</b> 王明深, 穆云飞, 贾宏杰, 等.考虑用户出行时间和补偿价格的电动汽车集群响应能力评估模型[J].华北电力技术, 2017 (3) :23-31.WANG Mingshen, MU Yunfei, JIA Hongjie, et al.Response capacity evaluation model of EV aggregator considering the travelling time and compensation price[J].North China Electric Power, 2017 (3) :23-31.
                            </a>
                        </p>
                        <p id="196">
                            <a id="bibliography_98" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201711032&amp;v=MDAxMzBiTnJvOUdab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklTSFJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[98]</b> 王明深, 于汀, 穆云飞, 等.考虑用户参与度的电动汽车能效电厂模型[J].电力自动化设备, 2017, 37 (11) :201-210.WANG Mingshen, YU Ting, MU Yunfei, et al.Model of E-EPP considering participation factor of EV users[J].Electric Power Automation Equipment, 2017, 37 (11) :201-210.
                            </a>
                        </p>
                        <p id="198">
                            <a id="bibliography_99" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Universal model of individual and population mobility on diverse spatial scales">

                                <b>[99]</b> YAN Xiaoyong, WANG Wenxu, GAO Ziyou, et al.Universal model of individual and population mobility on diverse spatial scales[J].Nature Communications, 2017, 8 (1639) :1-9.
                            </a>
                        </p>
                        <p id="200">
                            <a id="bibliography_100" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201417015&amp;v=MDQ4NzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKSVNIVGVyRzRIOVhOcUk5RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[100]</b> 蒋超, 薛禹胜, 黄杰, 等.基于实验经济学仿真构建碳排放交易的多代理模型[J].电力系统自动化, 2014, 38 (17) :80-86.JIANG Chao, XUE Yusheng, HUANG Jie, et al.Modeling multi-agent in carbon emission market based on experimental economics simulations[J].Automation of Electric Power Systems, 2014, 38 (17) :80-86.
                            </a>
                        </p>
                        <p id="202">
                            <a id="bibliography_101" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017095135.nh&amp;v=MTg2MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dXcjdKVkYyNkdiT3hHOURQcXBFYlBJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[101]</b> 邵赛.纯电动物流车运营特性分析及配送路径优化问题研究[D].北京:北京交通大学, 2017.SHAO Sai.Operation characteristic analysis and research on optimizing distribution routing problem for electric vehicles[D].Beijing:Beijing Jiaotong University, 2017.
                            </a>
                        </p>
                        <p id="204">
                            <a id="bibliography_102" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQZH201508003&amp;v=MTgyNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1dyN0pJVHpSWnJHNEg5VE1wNDlGWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[102]</b> 刘晓飞, 崔淑梅, 谢富鸿, 等.基于停车需求模型的电动汽车V2G放电负荷时空分布预测[J].电气工程学报, 2015, 10 (8) :22-28.LIU Xiaofei, CUI Shumei, XIE Fuhong, et al.Temporal and spatial distribution forecast for V2G discharge load based on parking demand model[J].Journal of Electrical Engineering, 2015, 10 (8) :22-28.
                            </a>
                        </p>
                        <p id="206">
                            <a id="bibliography_103" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Electric vehicles in smart grid:a survey on charging load modelling">

                                <b>[103]</b> XIANG Y, HU Shuai, LIU Youbo, et al.Electric vehicles in smart grid:a survey on charging load modelling[J].IET Smart Grid, 2019, 2 (11) :25-33.
                            </a>
                        </p>
                        <p id="208">
                            <a id="bibliography_104" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=YSXT201701017&amp;v=MzAwOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SlBEN1Rlckc0SDliTXJvOUVZNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[104]</b> 毕军, 张文艳, 赵小梅, 等.基于数据驱动的物流电动汽车充电行为分析[J].交通运输系统工程与信息, 2017, 17 (1) :106-111.BI Jun, ZHANG Wenyan, ZHAO Xiaomei, et al.Charging behavior analysis of electric logistic vehicle based on data driven[J].Journal of Transportation Systems Engineering and Information Technology, 2017, 17 (1) :106-111.
                            </a>
                        </p>
                        <p id="210">
                            <a id="bibliography_105" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714002&amp;v=MDQ2OTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nV3I3SklTSFRlckc0SDliTnE0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[105]</b> 丁一, 惠红勋, 林振智, 等.面向电力需求侧主动响应的商业模式及市场框架设计[J].电力系统自动化, 2017, 41 (14) :2-9.DOI:10.7500/AEPS20170218001.DING Yi, HUI Hongxun, LIN Zhenzhi, et al.Design of business model and market framework oriented to active demand response of power demand side[J].Automation of Electric Power Systems, 2017, 41 (14) :2-9.DOI:10.7500/AEPS20170218001.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910023" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910023&amp;v=MjYyMDU3cWZadVpzRnkvZ1dyN0pJU0hUZXJHNEg5ak5yNDlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="4" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

