

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136664737912500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910003%26RESULT%3d1%26SIGN%3d9Rj64%252fAGJmNFekV57zmmElwKY2o%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910003&amp;v=MjA5NDVyRzRIOWpOcjQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVNy9CSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;1&lt;/b&gt; 非旋转级备用的特性分析 "><b>1</b> 非旋转级备用的特性分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;1.1&lt;/b&gt; 备用的响应时滞"><b>1.1</b> 备用的响应时滞</a></li>
                                                <li><a href="#52" data-title="&lt;b&gt;1.2&lt;/b&gt; 需求侧非旋转级备用概念的提出"><b>1.2</b> 需求侧非旋转级备用概念的提出</a></li>
                                                <li><a href="#55" data-title="&lt;b&gt;1.3&lt;/b&gt; 非旋转级备用的优化调度"><b>1.3</b> 非旋转级备用的优化调度</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;2&lt;/b&gt; 多等级备用合约优化问题及求解 "><b>2</b> 多等级备用合约优化问题及求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;2.1&lt;/b&gt; 数学模型"><b>2.1</b> 数学模型</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.2&lt;/b&gt; 预防控制与紧急控制解耦的求解思路"><b>2.2</b> 预防控制与紧急控制解耦的求解思路</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;2.3&lt;/b&gt; 迭代寻优方法"><b>2.3</b> 迭代寻优方法</a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;2.4&lt;/b&gt; 快速寻优方法"><b>2.4</b> 快速寻优方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#118" data-title="&lt;b&gt;3&lt;/b&gt; 算例及分析 "><b>3</b> 算例及分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#120" data-title="&lt;b&gt;3.1&lt;/b&gt; 参数设置"><b>3.1</b> 参数设置</a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;3.2&lt;/b&gt; 确定性场景下的对比"><b>3.2</b> 确定性场景下的对比</a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;3.3 CPR&lt;/b&gt;迭代寻优与快速寻优方法对比"><b>3.3 CPR</b>迭代寻优与快速寻优方法对比</a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;3.4&lt;/b&gt; 与传统备用优化配置方法的对比"><b>3.4</b> 与传统备用优化配置方法的对比</a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;3.5&lt;/b&gt; 非旋转级备用的预防性调度"><b>3.5</b> 非旋转级备用的预防性调度</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#155" data-title="&lt;b&gt;4 结语&lt;/b&gt; "><b>4 结语</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#184" data-title="附录A">附录A</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;图1 非旋转RM动态调度示意图&lt;/b&gt;"><b>图1 非旋转RM动态调度示意图</b></a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;图2 预防-紧急控制量分配下的RM选取示意图&lt;/b&gt;"><b>图2 预防-紧急控制量分配下的RM选取示意图</b></a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;图3 多等级备用迭代寻优方法流程图&lt;/b&gt;"><b>图3 多等级备用迭代寻优方法流程图</b></a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;图4 多等级备用快速寻优方法流程图&lt;/b&gt;"><b>图4 多等级备用快速寻优方法流程图</b></a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;表1 粒子群算法与CPR多等级优化方法仿真结果对比&lt;/b&gt;"><b>表1 粒子群算法与CPR多等级优化方法仿真结果对比</b></a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;表2 不同场景概率下快速寻优方法与迭代寻优方法结果对比&lt;/b&gt;"><b>表2 不同场景概率下快速寻优方法与迭代寻优方法结果对比</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;图5 不同备用配置方案下的风险总成本&lt;/b&gt;"><b>图5 不同备用配置方案下的风险总成本</b></a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;图6 不同备用配置方案下的风险总成本构成情况&lt;/b&gt;"><b>图6 不同备用配置方案下的风险总成本构成情况</b></a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;图7 不同多等级RM配置方法下的风险控制&lt;/b&gt;"><b>图7 不同多等级RM配置方法下的风险控制</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;表3 不同场景概率下多等级快速寻优结果&lt;/b&gt;"><b>表3 不同场景概率下多等级快速寻优结果</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;图8 场景概率为0.8下预防控制RM优化选取结果&lt;/b&gt;"><b>图8 场景概率为0.8下预防控制RM优化选取结果</b></a></li>
                                                <li><a href="#181" data-title="图A1 功率缺额曲线">图A1 功率缺额曲线</a></li>
                                                <li><a href="#182" data-title="表A1 旋转级RM竞标参数">表A1 旋转级RM竞标参数</a></li>
                                                <li><a href="#183" data-title="表A2 非旋转级RM竞标参数">表A2 非旋转级RM竞标参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" KROPOSKI B.Integrating high levels of variable renewable energy into electric power systems[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (6) :831-837." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDB93CD1C3BF1659C5B6754D9D8C4A37E5&amp;v=MDg1MDdYUXMrYUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3Mi93S0U9Tmo3QmFzR3hIYUs0cnZ4R0ZwME9Dbmt3dkJOaDdEaDRUQXZyMkJwR2ZjTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         KROPOSKI B.Integrating high levels of variable renewable energy into electric power systems[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (6) :831-837.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" HULTHOLM C.Non-spinning standby reserves enabling an efficient integration of renewables[C]// International Energy &amp;amp; Environment Fair Conference, April 24-26, 2014, Istanbul, Turkey." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Non-spinning standby reserves enabling an efficient integration of renewables">
                                        <b>[2]</b>
                                         HULTHOLM C.Non-spinning standby reserves enabling an efficient integration of renewables[C]// International Energy &amp;amp; Environment Fair Conference, April 24-26, 2014, Istanbul, Turkey.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 张国强, 吴文传, 张伯明.考虑风电接入的有功运行备用协调优化[J].电力系统自动化, 2011, 35 (12) :15-19.ZHANG Guoqiang, WU Wenchuan, ZHANG Boming.Optimization of operation reserve coordination considering wind power integration[J].Automation of Electric Power Systems, 2011, 35 (12) :15-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201112004&amp;v=MzE0MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVNy9CSVNIVGVyRzRIOUROclk5RllJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         张国强, 吴文传, 张伯明.考虑风电接入的有功运行备用协调优化[J].电力系统自动化, 2011, 35 (12) :15-19.ZHANG Guoqiang, WU Wenchuan, ZHANG Boming.Optimization of operation reserve coordination considering wind power integration[J].Automation of Electric Power Systems, 2011, 35 (12) :15-19.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 赖业宁, 薛禹胜, 汪德星, 等.备用容量服务市场的风险决策[J].电力系统自动化, 2006, 30 (16) :1-5.LAI Yening, XUE Yusheng, WANG Dexing, et al.Risk decision-making for reserve capacity market[J].Automation of Electric Power Systems, 2006, 30 (16) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200616001&amp;v=Mjk2ODZxZlp1WnNGeS9nVTcvQklTSFRlckc0SHRmTnFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         赖业宁, 薛禹胜, 汪德星, 等.备用容量服务市场的风险决策[J].电力系统自动化, 2006, 30 (16) :1-5.LAI Yening, XUE Yusheng, WANG Dexing, et al.Risk decision-making for reserve capacity market[J].Automation of Electric Power Systems, 2006, 30 (16) :1-5.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 薛禹胜, 谢东亮, 薛峰, 等.智能电网运行充裕性的研究框架: (一) 要素与模型[J].电力系统自动化, 2014, 38 (10) :1-9.XUE Yusheng, XIE Dongliang, XUE Feng, et al.A research framework for operation adequacy in smart grid:Part one elements and models[J].Automation of Electric Power Systems, 2014, 38 (10) :1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201410001&amp;v=MDg0ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTcvQklTSFRlckc0SDlYTnI0OUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         薛禹胜, 谢东亮, 薛峰, 等.智能电网运行充裕性的研究框架: (一) 要素与模型[J].电力系统自动化, 2014, 38 (10) :1-9.XUE Yusheng, XIE Dongliang, XUE Feng, et al.A research framework for operation adequacy in smart grid:Part one elements and models[J].Automation of Electric Power Systems, 2014, 38 (10) :1-9.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 蔡斌, 薛禹胜, 薛峰, 等.智能电网运行充裕性的研究框架: (二) 问题与思路[J].电力系统自动化, 2014, 38 (11) :1-6.CAI Bin, XUE Yusheng, XUE Feng, et al.A research framework for operation adequacy in smart grid:Part two problems and ideas[J].Automation of Electric Power Systems, 2014, 38 (11) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201411001&amp;v=MDQyNTgvQklTSFRlckc0SDlYTnJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         蔡斌, 薛禹胜, 薛峰, 等.智能电网运行充裕性的研究框架: (二) 问题与思路[J].电力系统自动化, 2014, 38 (11) :1-6.CAI Bin, XUE Yusheng, XUE Feng, et al.A research framework for operation adequacy in smart grid:Part two problems and ideas[J].Automation of Electric Power Systems, 2014, 38 (11) :1-6.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 蔡斌, 薛禹胜, 薛峰, 等.智能电网运行充裕性的研究框架: (三) 解耦与协调[J].电力系统自动化, 2014, 38 (12) :1-5.CAI Bin, XUE Yusheng, XUE Feng, et al.A research framework for operation adequacy in smart grid:Part three decoupling and coordination[J].Automation of Electric Power Systems, 2014, 38 (12) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201412001&amp;v=MjIxMzN5L2dVNy9CSVNIVGVyRzRIOVhOclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         蔡斌, 薛禹胜, 薛峰, 等.智能电网运行充裕性的研究框架: (三) 解耦与协调[J].电力系统自动化, 2014, 38 (12) :1-5.CAI Bin, XUE Yusheng, XUE Feng, et al.A research framework for operation adequacy in smart grid:Part three decoupling and coordination[J].Automation of Electric Power Systems, 2014, 38 (12) :1-5.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" REBOURS Y, KIRSCHEN D.A survey of definitions and specifications of reserve services[R/OL].[2005-12-10].http://www.docin.com/p-195323656.html." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A survey of definitions and specifications of reserve services[R/OL]">
                                        <b>[8]</b>
                                         REBOURS Y, KIRSCHEN D.A survey of definitions and specifications of reserve services[R/OL].[2005-12-10].http://www.docin.com/p-195323656.html.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" >
                                        <b>[9]</b>
                                     中华人民共和国水利电力部.电力系统技术导则:SD131-84[S].北京:水利电力出版社, 1985.Ministry of Water Resources and Electricity of the People’s Republic of China.Technical guidance for power systems:SD131-84[S].Beijing:Water Resources and Electric Power Press, 1985.</a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 薛禹胜, 罗运虎, 李碧君, 等.关于可中断负荷参与系统备用的评述[J].电力系统自动化, 2007, 31 (10) :1-6.XUE Yusheng, LUO Yunhu, LI Bijun, et al.A review of interruptible load participating in system reserve[J].Automation of Electric Power Systems, 2007, 31 (10) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200710000&amp;v=MDcxNDNUZXJHNEh0Yk5yNDlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3L0JJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         薛禹胜, 罗运虎, 李碧君, 等.关于可中断负荷参与系统备用的评述[J].电力系统自动化, 2007, 31 (10) :1-6.XUE Yusheng, LUO Yunhu, LI Bijun, et al.A review of interruptible load participating in system reserve[J].Automation of Electric Power Systems, 2007, 31 (10) :1-6.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 罗运虎, 薛禹胜, 董朝阳, 等.发电容量充裕性的混合优化[J].电力系统自动化, 2007, 31 (12) :30-35.LUO Yunhu, XUE Yusheng, DONG Zhaoyang, et al.Hybrid optimization of generation capacity adequacy[J].Automation of Electric Power Systems, 2007, 31 (12) :30-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200712005&amp;v=MTkzODhIdGJOclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVNy9CSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         罗运虎, 薛禹胜, 董朝阳, 等.发电容量充裕性的混合优化[J].电力系统自动化, 2007, 31 (12) :30-35.LUO Yunhu, XUE Yusheng, DONG Zhaoyang, et al.Hybrid optimization of generation capacity adequacy[J].Automation of Electric Power Systems, 2007, 31 (12) :30-35.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王建学, 王锡凡, 张显, 等.电力市场和过渡期电力系统可中断负荷管理: (一) 可中断负荷成本效益分析[J].电力自动化设备, 2004, 24 (5) :15-19.WANG Jianxue, WANG Xifan, ZHANG Xian, et al.Interruptible load management in power market and interim system:Part one cost-benefit analysis of interruptible load[J].Electric Power Automation Equipment, 2004, 24 (5) :15-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200405003&amp;v=MTE1MDNVUjdxZlp1WnNGeS9nVTcvQklTSFJmYkc0SHRYTXFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王建学, 王锡凡, 张显, 等.电力市场和过渡期电力系统可中断负荷管理: (一) 可中断负荷成本效益分析[J].电力自动化设备, 2004, 24 (5) :15-19.WANG Jianxue, WANG Xifan, ZHANG Xian, et al.Interruptible load management in power market and interim system:Part one cost-benefit analysis of interruptible load[J].Electric Power Automation Equipment, 2004, 24 (5) :15-19.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" WU Jun, XUE Yusheng, CAI Bin, et al.Unified optimization of generation and demand side reserves[C]// International Conference on Power System Technology, October 20-24, 2014, Chengdu, China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unified optimization of generation and demand side reserves">
                                        <b>[13]</b>
                                         WU Jun, XUE Yusheng, CAI Bin, et al.Unified optimization of generation and demand side reserves[C]// International Conference on Power System Technology, October 20-24, 2014, Chengdu, China.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 苏鹏, 刘天琪, 李兴源.含风电的系统最优旋转备用的确定[J].电网技术, 2010, 34 (12) :158-162.SU Peng, LIU Tianqi, LI Xingyuan.Determination of optimal spinning reserve of power grid containing wind[J].Power System Technology, 2010, 34 (12) :158-162." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201012032&amp;v=MDkxNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVNy9CSVRyQmZiRzRIOUhOclk5R1pvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         苏鹏, 刘天琪, 李兴源.含风电的系统最优旋转备用的确定[J].电网技术, 2010, 34 (12) :158-162.SU Peng, LIU Tianqi, LI Xingyuan.Determination of optimal spinning reserve of power grid containing wind[J].Power System Technology, 2010, 34 (12) :158-162.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 葛炬, 王飞, 张粒子.含风电场电力系统旋转备用获取模型[J].电力系统自动化, 2010, 34 (6) :32-36.GE Ju, WANG Fei, ZHANG Lizi.Spinning reserve model in the wind power integrated power system[J].Automation of Electric Power Systems, 2010, 34 (6) :32-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201006009&amp;v=MjczODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3L0JJU0hUZXJHNEg5SE1xWTlGYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         葛炬, 王飞, 张粒子.含风电场电力系统旋转备用获取模型[J].电力系统自动化, 2010, 34 (6) :32-36.GE Ju, WANG Fei, ZHANG Lizi.Spinning reserve model in the wind power integrated power system[J].Automation of Electric Power Systems, 2010, 34 (6) :32-36.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 黄杰, 薛禹胜, 许剑冰, 等.电力市场与电力系统的动态交互仿真平台: (一) 功能设计[J].电力系统自动化, 2011, 35 (10) :16-22.HUANG Jie, XUE Yusheng, XU Jianbing, et al.Dynamic simulation platform for power market and power system:Part one function design[J].Automation of Electric Power Systems, 2011, 35 (10) :16-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201110004&amp;v=MjUxODZxZlp1WnNGeS9nVTcvQklTSFRlckc0SDlETnI0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         黄杰, 薛禹胜, 许剑冰, 等.电力市场与电力系统的动态交互仿真平台: (一) 功能设计[J].电力系统自动化, 2011, 35 (10) :16-22.HUANG Jie, XUE Yusheng, XU Jianbing, et al.Dynamic simulation platform for power market and power system:Part one function design[J].Automation of Electric Power Systems, 2011, 35 (10) :16-22.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (二) 支撑层设计[J].电力系统自动化, 2011, 35 (11) :1-7.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part two support layer design[J].Automation of Electric Power Systems, 2011, 35 (11) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201111002&amp;v=MjU3NzlHRnJDVVI3cWZadVpzRnkvZ1U3L0JJU0hUZXJHNEg5RE5ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (二) 支撑层设计[J].电力系统自动化, 2011, 35 (11) :1-7.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part two support layer design[J].Automation of Electric Power Systems, 2011, 35 (11) :1-7.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (三) 应用层设计[J].电力系统自动化, 2011, 35 (12) :7-14.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part three application layer design[J].Automation of Electric Power Systems, 2011, 35 (12) :7-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201112003&amp;v=Mjk1NzVnVTcvQklTSFRlckc0SDlETnJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (三) 应用层设计[J].电力系统自动化, 2011, 35 (12) :7-14.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part three application layer design[J].Automation of Electric Power Systems, 2011, 35 (12) :7-14.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 周玮, 彭昱, 孙辉, 等.含风电场的电力系统动态经济调度[J].中国电机工程学报, 2009, 29 (25) :13-18.ZHOU Wei, PENG Yu, SUN Hui, et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE, 2009, 29 (25) :13-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925006&amp;v=MjIzNzBac0Z5L2dVNy9CUHlyUGJiRzRIdGpPcW85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         周玮, 彭昱, 孙辉, 等.含风电场的电力系统动态经济调度[J].中国电机工程学报, 2009, 29 (25) :13-18.ZHOU Wei, PENG Yu, SUN Hui, et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE, 2009, 29 (25) :13-18.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" CHEN C L.Optimal wind-thermal generating unit commitment[J].IEEE Transactions on Energy Conversion, 2008, 23 (1) :273-280." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal wind-thermal generating unit commitment">
                                        <b>[20]</b>
                                         CHEN C L.Optimal wind-thermal generating unit commitment[J].IEEE Transactions on Energy Conversion, 2008, 23 (1) :273-280.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" KRAD I, IBANEZ E, GAO Wenzhong.A comprehensive comparison of current operating reserve methodologies[C]// IEEE Transmission and Distribution Conference and Exposition, May 3-5, 2016, Dallas, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;A comprehensive comparison of current operating reserve methodologies,&amp;quot;">
                                        <b>[21]</b>
                                         KRAD I, IBANEZ E, GAO Wenzhong.A comprehensive comparison of current operating reserve methodologies[C]// IEEE Transmission and Distribution Conference and Exposition, May 3-5, 2016, Dallas, USA.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),19-28 DOI:10.7500/AEPS20181023002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">大规模可再生能源接入下的电力系统充裕性优化 (二) 多等级备用的协调优化</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E4%BF%8A&amp;code=17554974&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴俊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E7%A6%B9%E8%83%9C&amp;code=21787356&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛禹胜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%88%92%E5%8D%B0%E5%BD%AA&amp;code=10973883&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">舒印彪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E4%B8%9C%E4%BA%AE&amp;code=30951546&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢东亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E6%99%93%E8%8A%B3&amp;code=30248657&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋晓芳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E5%B2%A9&amp;code=39534170&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐岩</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0077991&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京理工大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E6%B4%8B%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0130586&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南洋理工大学电气与电子工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着间歇性可再生能源接入比例的逐步提高, 系统所需备用容量也相应增加。如果仅采用旋转级备用提供系统备用容量, 不仅从经济上不可行, 长期维持高比例的旋转级备用容量引起的排放也违背了可再生能源发展的初衷。调节性能灵活的非旋转级备用提供备用服务, 有助于提升系统充裕性, 是促进高比例可再生能源消纳的重要途径。针对现有非旋转级备用优化研究的不足, 首先, 文中分析了市场机制下发电侧和需求侧非旋转级备用的调度模式及优化模型。然后, 考虑到旋转级备用与非旋转级备用在不同充裕性事件场景下存在物理—经济特性方面的差异性及互补性, 进一步提出了综合考虑旋转、非旋转备用的混合优化方法。最后, 通过算例分析, 验证了所提优化方法的可行性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%8B%E8%BD%AC%E7%BA%A7%E5%A4%87%E7%94%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">旋转级备用;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%9E%E6%97%8B%E8%BD%AC%E7%BA%A7%E5%A4%87%E7%94%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">非旋转级备用;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%8F%E8%B0%83%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">协调优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%84%E9%98%B2%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">预防控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%B4%A7%E6%80%A5%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">紧急控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态调度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    吴俊 (1988—) , 男, 博士研究生, 主要研究方向:电力系统充裕性。E-mail:wujun_njust@163.com;
                                </span>
                                <span>
                                    *薛禹胜 (1941—) , 男, 通信作者, 中国工程院院士, 博士生导师, 主要研究方向:电力系统自动化。E-mail:xueyusheng@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    舒印彪 (1958—) , 男, 博士, 教授级高级工程师, 现任中国华能集团有限公司董事长, 主要研究方向:特高压关键技术研发和工程建设、新能源发展、电力规划运行管理。E-mail:yinbiaoshu@sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-23</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“电力转型对能源转型的主动支撑研究——以青海省为例”;</span>
                                <span>国家自然科学基金资助项目 (61533010);</span>
                                <span>国网电力科学研究院有限公司/南瑞集团有限公司/国电南瑞科技股份有限公司科技项目“综合能源系统仿真评估关键技术研究”;</span>
                    </p>
            </div>
                    <h1><b>Adequacy Optimization for a Large-scale Renewable Energy Integrated Power System Part Two Collaborative Optimization of Multi-grade Reserve</b></h1>
                    <h2>
                    <span>WU Jun</span>
                    <span>XUE Yusheng</span>
                    <span>SHU Yinbiao</span>
                    <span>XIE Dongliang</span>
                    <span>SONG Xiaofang</span>
                    <span>XU Yan</span>
            </h2>
                    <h2>
                    <span>School of Automation, Nanjing University of Science & Technology</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Grid Corporation of China</span>
                    <span>School of Electrical and Electronic Engineering, Nanyang Technological University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the gradual increase of the intermittent renewable energy generation, the demand of system reserve capacity is raised accordingly. The pure use of spinning-grade reserve for supporting reserve capacity to the system will not only cause economic problems, but also lead to high CO<sub>2</sub> emission from long-term maintenance of high proportion of spinning-grade reserve, which violates the original intention in developing renewable energy generation. The use of flexible non-spinning-grade reserve will provide standby service and have great help to improve the adequacy of the system, which is an important way to promote the consumption of renewable energy. Aiming at the inadequacy of current optimization research in non-spinning-grade reserve, firstly, the dispatch mode and optimization model for non-spinning reserve on both the generation side and demand side are analyzed under the market mechanism. Then, a hybrid optimization method considering the differences and complementarities of spinning-grade and non-spinning reserve is proposed under multiple adequacy scenarios. Finally, detailed case studies verify the feasibility and effectiveness of the proposed optimization method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=spinning-grade%20reserve&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">spinning-grade reserve;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=non-spinning-grade%20reserve&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">non-spinning-grade reserve;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coordinative%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coordinative optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=preventive%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">preventive control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=emergency%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">emergency control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic dispatch;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-23</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                                <span>National Natural Science Foundation of China (No. 61533010);</span>
                                <span>NARI Group Corporation;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">高比例间歇性可再生能源 (renewable energy, RE) 接入电网, 其出力不确定性将对电力系统的安全稳定运行产生一系列影响及挑战<citation id="158" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 随着渗透率的增加, 由此带来的充裕性问题尤为突出。相较欧洲和美国具有较高比例的抽蓄、燃气等灵活调节机组, 中国灵活电源比例偏低 (抽蓄、燃气电源比例仅为6%) , 严重影响了RE的有效消纳。</p>
                </div>
                <div class="p1">
                    <p id="46">国家发改委、国家能源局发布的《电力发展“十三五”规划 (2016—2020年) 》<citation id="159" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>中, 明确提出加强火电机组灵活性改造, 尤其是快速启停能力改造, 以提高系统调峰能力及RE消纳能力。将具备快速启停能力的火电机组作为非旋转级备用容量资源, 参与辅助服务市场竞争, 协调旋转级备用与非旋转级备用的优化配置是实现高比例RE接入的有效途径。</p>
                </div>
                <div class="p1">
                    <p id="47">现有关于RE接入后的系统运行备用研究, 大多仅考虑旋转级备用的优化, 仅少量文献涉及非旋转级备用。文献<citation id="160" type="reference">[<a class="sup">2</a>]</citation>通过技术与经济两方面的比较分析, 认为非旋转级备用的引入能提高系统运行效率, 通过调度非旋转级备用替代旋转级备用能降低RE接入后的备用成本。文献<citation id="161" type="reference">[<a class="sup">3</a>]</citation>对大规模RE接入后系统运行备用需求进行了分析, 提出应协调实时校正环节的瞬时备用与滚动计划环节的快速备用, 但在实施时却固化了对置信区间的风险偏好, 导致配置的多型备用容量协调并不充分, 存在忽视小概率高风险事件的可能。文献<citation id="162" type="reference">[<a class="sup">4</a>]</citation>采用风险管理和协调优化观点, 提出一种基于风险量化的优化决策方法, 初步实现了对具有不同响应时滞的瞬时备用、快速备用、慢速备用及冷备用的协调优化, 但对非旋转级备用的调度方式进行了简化, 没有考虑其参与预防控制的可能性。文献<citation id="163" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</citation>提出了智能电网下运行充裕性问题的研究框架, 将参与优化的备用措施 (reserve measure, RM) 按响应时间分为不同等级, 指出备用容量“适时”、“适地”、“适种”、“适量”地取用不仅是调度技术问题, 更是市场经济问题。</p>
                </div>
                <div class="p1">
                    <p id="48">本文在系列文章首篇的研究基础上, 进一步研究大规模RE接入下的多等级备用合约优化问题;针对多等级备用混合优化求解的困难, 提出基于“预防—紧急控制分割线”的解耦协调优化思路。为简化分析, 本文考虑的多等级备用按响应的瞬时性分为旋转级备用与非旋转级备用两类。后续研究及应用中, 可根据实际需求对非旋转级备用按响应时滞进行更细致地划分。对于两个以上备用等级的协调优化问题, 本文思路仍值得借鉴。</p>
                </div>
                <h3 id="49" name="49" class="anchor-tag"><b>1</b> 非旋转级备用的特性分析</h3>
                <h4 class="anchor-tag" id="50" name="50"><b>1.1</b> 备用的响应时滞</h4>
                <div class="p1">
                    <p id="51">目前国内外各市场中对备用的分类根据各地区对备用需求及功能定位的差异而存在不同的形式<citation id="164" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。而从发电侧和需求侧RM参与系统调度的效果来看, 核心区分特征在于响应时滞, 即从接受调度指令到开始提供出力 (或减少用电) 所需时间。因此, 非旋转级备用与旋转级备用的主要差异在于RM不能立即提供出力 (或减少用电) 。进一步还可对非旋转级备用按响应速度差异分成更多的备用类型:如处于冷、温、热态的火电机组可分别被称为冷、温、热备用等<citation id="165" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>;非并网状态的燃气及水电机组有时也被称为快速备用。文献<citation id="166" type="reference">[<a class="sup">5</a>]</citation>归纳了各类发电侧非旋转级备用在备用调度优化过程中的状态转换过程及转换特性。</p>
                </div>
                <h4 class="anchor-tag" id="52" name="52"><b>1.2</b> 需求侧非旋转级备用概念的提出</h4>
                <div class="p1">
                    <p id="53">需求侧容量资源参与备用市场的意义和作用不亚于发电侧。对需求侧的主动控制一般通过可中断负荷 (interruptible load, IL) 实现。长期以来, 对IL的研究偏重于瞬时中断的技术特性<citation id="167" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>, 而忽视了延时中断的经济价值。</p>
                </div>
                <div class="p1">
                    <p id="54">文献<citation id="168" type="reference">[<a class="sup">12</a>]</citation>通过汇总不同提前通知时间下对用户停电损失影响的研究, 指出提前通知时间能显著影响用户停电损失, 提前通知时间越长, 用户停电损失越小。作为一种需求侧非旋转备用, 提前通知时间可中断负荷 (interruptible load announced in advance, ILA) 概念的引入令需求侧备用体系具备了与发电侧旋转、非旋转备用体系相似的特征, 也利于市场体系、调度机制的逐渐统一。文献<citation id="169" type="reference">[<a class="sup">13</a>]</citation>统一了包括ILA在内各类发电侧和需求侧RM在市场机制下的报价形式, 建立了评估RM在预想场景下的代价性能比指标, 为ILA作为非旋转备用参与发电侧和需求侧备用协调优化奠定了基础。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>1.3</b> 非旋转级备用的优化调度</h4>
                <div class="p1">
                    <p id="56">电网使用非旋转级RM的传统方式是:当风/光发电出力偏差等充裕性事件发生后, 先调度旋转级备用容量 (包括切除合约外的次要负荷) 以实施频率控制, 同时调度非旋转RM升级, 待升级后替换已实施的频率控制措施, 属于事后的紧急控制。文献<citation id="170" type="reference">[<a class="sup">5</a>]</citation>认为对于充裕控制同样有必要参照电力系统稳定性三道防线概念, 区分预防控制与紧急控制。预防性充裕控制意味着:针对预想充裕性事件场景, 通过提前调度非旋转级RM升级, 提升应对事件的及时性。</p>
                </div>
                <div class="p1">
                    <p id="57">非旋转RM同样面临与发电开机优化类似的动态调度问题, 下文称为非旋转RM的“升降级策略”。图1以两个相邻但不连续的容量缺额事件典型场景为例, 简要说明不同热RM在此期间的调度优化原理。</p>
                </div>
                <div class="area_img" id="58">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910003_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 非旋转RM动态调度示意图" src="Detail/GetImg?filename=images/DLXT201910003_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 非旋转RM动态调度示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910003_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of dynamic dispatch of non-spinning RM</b></p>

                </div>
                <div class="p1">
                    <p id="59">图1中, S, P, H, H-S, S-H分别表示热RM的旋转、出力、热、升级、降级状态;P1和P2分别表示在热备用G_H1和G_H2中的出力状态;H-S1和H-S2分别表示在热备用G_H1和G_H2中的升级状态。在持续相同时间的1次事件间隔过程中, 热备用G_H1和G_H2根据其不同的经济特性 (容量费、启停费) 选择了不同的调度策略;G_H1考虑到维持旋转状态成本小于其升降级成本与期间维持热状态成本之和, 因此选择维持旋转状态的策略;G_H2则选择先降级为热状态, 再升级为旋转的调度策略。不同策略的选择与不同级别状态下成本水平、间隔时间、升降级成本等相关, 这已在调度实践中得到证实。</p>
                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>2</b> 多等级备用合约优化问题及求解</h3>
                <h4 class="anchor-tag" id="61" name="61"><b>2.1</b> 数学模型</h4>
                <div class="p1">
                    <p id="62">备用合约优化的目标是针对预想场景选取RM组合使系统总控制风险最小。相比旋转备用的合约优化问题, 多等级备用合约优化将控制对象从旋转扩展到非旋转, 目标函数的形式并无变化, 如式 (1) 所示。</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>C</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>ε</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>s</i>, <i>t</i>, <i>i</i>分别表示场景编号、优化时段编号及RM编号;<i>N</i><sub>S</sub>, <i>N</i><sub>T</sub>, <i>N</i><sub>R</sub>分别为场景数、优化时段数及参与竞标的RM数目;<i>C</i><sub>R</sub> (<i>i</i>, <i>s</i>, <i>t</i>) 为第<i>i</i>个RM (简记为<i>R</i><sub><i>i</i></sub>) 在场景<i>s</i>下第<i>t</i>时段内的控制成本;<i>u</i><sub><i>i</i></sub>为<i>R</i><sub><i>i</i></sub>签约状态的0-1变量, 1表示签约, 0表示未签约;<i>ε</i>为IL不足时的不受控停电损失。</p>
                </div>
                <div class="p1">
                    <p id="65">式 (1) 中参数设置与系列文章首篇保持一致。与旋转备用合约优化的差异主要体现在RM的风险成本计算项<i>C</i><sub>R</sub> (<i>i</i>, <i>s</i>, <i>t</i>) 上。旋转RM与非旋转RM虽然在物理—经济特性上存在差异, 但合约成本的计算形式仍可统一<citation id="171" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。因此, 多等级备用合约优化下RM的调度风险成本计算项为:</p>
                </div>
                <div class="p1">
                    <p id="66"><i>C</i><sub>R</sub> (<i>i</i>, <i>s</i>, <i>t</i>) = (<i>q</i><sub><i>i</i>, max</sub><i>p</i><sub>cap, <i>i</i></sub>+<i>v</i><sub><i>i</i></sub><i>p</i><sub>up, <i>i</i></sub>+<i>q</i><sub><i>i</i>, <i>s</i>, <i>t</i></sub><i>p</i><sub>ele, <i>i</i></sub>+</p>
                </div>
                <div class="p1">
                    <p id="67"><i>I</i><sub><i>i</i></sub> (<i>t</i>) (1-<i>I</i><sub><i>i</i></sub> (<i>t</i>-1) ) <i>p</i><sub>up, <i>i</i></sub>) <i>ρ</i><sub><i>s</i></sub>Δ<i>t</i>      (2) </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>q</i><sub><i>i</i>, max</sub>为<i>R</i><sub><i>i</i></sub>的最大备用出力;<i>p</i><sub>cap, <i>i</i></sub>和<i>p</i><sub>ele, <i>i</i></sub>分别为<i>R</i><sub><i>i</i></sub>的容量价格与电量价格;<i>q</i><sub><i>i</i>, <i>s</i>, <i>t</i></sub>为<i>R</i><sub><i>i</i></sub>在场景<i>s</i>下第<i>t</i>时段的出力大小;<i>ρ</i><sub><i>s</i></sub>为场景<i>s</i>的概率;Δ<i>t</i>为每个时间段的时长;<i>v</i><sub><i>i</i></sub>为<i>R</i><sub><i>i</i></sub>参与充裕控制形式的二元变量, 0表示紧急控制, 1表示预防控制;<i>p</i><sub>up, <i>i</i></sub>为<i>R</i><sub><i>i</i></sub>的升级成本;<i>I</i><sub><i>i</i></sub> (<i>t</i>) 为<i>R</i><sub><i>i</i></sub>在第<i>t</i>时段的状态, 0表示非旋转, 1表示旋转。相应的, 对于非旋转RM的代价性能比 (CPR) 计算, 只需将CPR计算公式中的分子部分替换为式 (2) 。</p>
                </div>
                <div class="p1">
                    <p id="69">相比旋转备用合约优化, 多等级备用优化增加的主要约束条件如下。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70">1) 最小连续出力 (中断) 时间约束</h4>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false"> (</mo><mi>d</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ι</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mo stretchy="false"> (</mo><mn>2</mn><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>d</i><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为<i>R</i><sub><i>i</i></sub>在第<i>t</i>时段前的连续出力时间 (对应IL则为中断时间, 以下类同) ;<i>T</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为<i>R</i><sub><i>i</i></sub>的最小连续出力时间。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75">2) 启停 (中断) 间隔约束</h4>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false"> (</mo><mi>d</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Ι</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mo stretchy="false"> (</mo><mn>2</mn><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>d</i><mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为<i>R</i><sub><i>i</i></sub>在第<i>t</i>时段前维持非出力状态的时间;<i>T</i><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为<i>R</i><sub><i>i</i></sub>的最小连续非出力时间。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80">3) 启停 (中断) 次数约束</h4>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munderover><mo stretchy="false">|</mo></mstyle><mi>Ι</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo>≤</mo><mi>Μ</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mo stretchy="false"> (</mo><mn>2</mn><mo>, </mo><mi>Ν</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>M</i><sub><i>i</i></sub>为<i>R</i><sub><i>i</i></sub>的最大启停次数限制 (出力状态与非出力状态的切换次数) 。</p>
                </div>
                <div class="p1">
                    <p id="83">视RM类型不同, 上述约束条件可能存在缺省;同时视不同的研究需要, 也可忽略相关约束。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2</b> 预防控制与紧急控制解耦的求解思路</h4>
                <div class="p1">
                    <p id="85">根据式 (2) , 多等级备用合约优化的核心问题是协调好预防控制量与紧急控制量的分配。因此, 多等级备用优化可通过解耦预防与紧急控制, 利用两层优化来实现:即首先确定预防控制与紧急控制的分配量 (简称为预防—紧急控制分割线) , 然后针对预防控制量与紧急控制量分别采用CPR优化方法进行RM的优化选取;最后利用两层反复迭代完成分配量的不断修正。图2为某预防—紧急分配线下RM的选取示意图。图中, <i>R</i><sup>p</sup><sub><i>n</i></sub>为选取的第<i>n</i>个预防控制措施;<i>R</i><sup>e</sup><sub><i>m</i></sub>为选取的第<i>m</i>个紧急控制措施。</p>
                </div>
                <div class="area_img" id="86">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910003_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 预防-紧急控制量分配下的RM选取示意图" src="Detail/GetImg?filename=images/DLXT201910003_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 预防-紧急控制量分配下的RM选取示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910003_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of selecting RM under initial preventive-emergency control allocation</b></p>

                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>2.3</b> 迭代寻优方法</h4>
                <div class="p1">
                    <p id="88">基于上述“解耦、协调”优化思路, 可实现如下步骤:在某一初始控制量分配下, 通过逐步摄动某一控制量 (预防或紧急备用容量大小) 完成灵敏度分析, 选取风险总成本最小的迭代步为最优解。本文将以上思路的多等级备用寻优方案称之为迭代寻优方案。</p>
                </div>
                <div class="p1">
                    <p id="89">迭代寻优可从两个方向进行:初始预防控制量设置为零或者初始预防控制量设置为最大值 (场景上包络线) 。本文将采用初始预防控制量为零的方案进行说明, 即逐步增加预防控制量的迭代寻优方法。</p>
                </div>
                <div class="p1">
                    <p id="90">考虑到待优化场景 (容量缺额场景) 通常并非水平曲线, 在优化区间内每个时段同等增加或减少备用容量大小的摄动方式并不可取。可通过评估单位时段Δ<i>T</i>内增加的预防控制量Δ<i>Q</i>在场景下所提供备用电量期望值来决定是否在该时段内继续增加预防控制量。</p>
                </div>
                <div class="p1">
                    <p id="91">因此, 考虑初始预防控制量为零的多等级备用迭代寻优流程如图3所示。图3中, Δ<i>T</i>=<i>T</i>/<i>N</i> (<i>T</i>为整个优化时长, <i>N</i>为正整数) ;Δ<i>Q</i>为预防控制容量的单次摄动量;Δ<i>E</i>为当前预防控制水平下, Δ<i>T</i>时段内上调容量Δ<i>Q</i>所覆盖的电量缺额期望值。</p>
                </div>
                <div class="p1">
                    <p id="92">对于多等级备用优化这个高维非线性、非凸问题, 迭代寻优方法虽然从理论上能求取 (准) 最优解, 但其求解精度及效率明显受限于迭代寻优的步长选择;当系统规模较大, RM数目较多时, 求解效率可能难以满足工程应用要求。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>2.4</b> 快速寻优方法</h4>
                <div class="p1">
                    <p id="94">针对多等级迭代寻优方法的不足, 本节进一步提出一种快速寻优方法, 其主要思路是:基于合理设置初始预防—紧急控制分割线, 先完成对应预防与紧急控制量的RM优化选取, 然后对余下未选取的RM分别从增加预防控制量与增加紧急控制量两个方向以单个RM容量为单位进行校核寻优, 完成对初始分配的修正。</p>
                </div>
                <div class="area_img" id="95">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910003_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 多等级备用迭代寻优方法流程图" src="Detail/GetImg?filename=images/DLXT201910003_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 多等级备用迭代寻优方法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910003_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of iterative optimization method for multi-stage reserve</b></p>

                </div>
                <div class="p1">
                    <p id="97">多等级快速寻优方法的流程如图4所示。</p>
                </div>
                <div class="area_img" id="98">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910003_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 多等级备用快速寻优方法流程图" src="Detail/GetImg?filename=images/DLXT201910003_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 多等级备用快速寻优方法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910003_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Flow chart of fast optimization method for multi-stage reserve</b></p>

                </div>
                <div class="p1">
                    <p id="99">为说明多等级快速寻优方法下的校核寻优步骤, 以图2所示初始预防—紧急控制量分配下的优化结果示意为辅助进行阐述。</p>
                </div>
                <div class="p1">
                    <p id="100">增加预防控制量的校核优化包括以下步骤。</p>
                </div>
                <div class="p1">
                    <p id="101">步骤1:在当前优化结果下, 收集所有还能参与预防控制的RM (包括旋转RM与热RM) , 记为集合<i>R</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mtext>u</mtext></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="103">步骤2:∀<i>R</i><sub><i>i</i></sub>∈<i>R</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mtext>u</mtext></msubsup></mrow></math></mathml>, 计算<i>R</i><sub><i>i</i></sub>在初始预防控制量基础上继续参与预防控制的CPR值<i>φ</i> (<i>R</i><sub><i>i</i></sub>) 。</p>
                </div>
                <div class="p1">
                    <p id="105">1) 若<i>φ</i> (<i>R</i><sub><i>i</i></sub>) ≤<i>φ</i> (<i>R</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mtext>e</mtext></msubsup></mrow></math></mathml>) , 则选取<i>R</i><sub><i>i</i></sub>参与预防控制, 然后依次选取<i>R</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mtext>u</mtext></msubsup></mrow></math></mathml>集合中参与预防控制的CPR值最小的RM, 直至所选取RM的CPR值大于<i>φ</i> (<i>R</i><sup>e</sup><sub>1</sub>) ;将以上流程选取的预防控制RM组合作为一组备选解。</p>
                </div>
                <div class="p1">
                    <p id="108">2) 若<i>φ</i> (<i>R</i><sub><i>i</i></sub>) &gt;<i>φ</i> (<i>R</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mtext>e</mtext></msubsup></mrow></math></mathml>) , 且<i>R</i><sub><i>i</i></sub>容量大于<i>R</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mtext>e</mtext></msubsup></mrow></math></mathml>, 则逐步移除最末选中的预防控制RM直至完全利用<i>R</i><sub><i>i</i></sub>;将上述流程选取的预防控制RM组合作为一组备选解。</p>
                </div>
                <div class="p1">
                    <p id="111">增加紧急控制量的校核优化包括以下步骤。</p>
                </div>
                <div class="p1">
                    <p id="178">步骤1:在当前优化结果下, 收集所有能参与紧急控制的RM (包括热RM与ILH) , 记为集合R<sup>u</sup><sub>emer</sub>。</p>
                </div>
                <div class="p1">
                    <p id="179">步骤2:<image id="180" type="formula" href="images/DLXT201910003_18000.jpg" display="inline" placement="inline"><alt></alt></image>, 将初始预防控制方案下最末选中的预防控制R<sup>p</sup><sub>n</sub>移除, 尝试将R<sub>i</sub>作为第一个紧急控制RM;若φ (R<sub>i</sub>) &lt;φ (R<sup>p</sup><sub>n</sub>) , 则选取R<sub>i</sub>作为第一个紧急控制RM, 同时继续采用CPR方法进行紧急控制优化;将上述流程选取RM组合作为一组备选解。</p>
                </div>
                <h3 id="118" name="118" class="anchor-tag"><b>3</b> 算例及分析</h3>
                <div class="p1">
                    <p id="119">现有备用优化研究中, 较少涉及多等级备用间的优化。文献<citation id="172" type="reference">[<a class="sup">4</a>]</citation>虽然针对不同响应时滞的备用容量进行了协调优化, 但是仅针对恒定容量缺额事件场景, 不涉及对非旋转RM的动态调度问题。机组组合问题涉及旋转机组与非旋转机组的启停及调度优化, 是本文提出的多等级备用协调优化问题的一个特例。因此, 为验证本文提出的基于CPR的多等级优化方法在算法层面的正确性, 首先通过简化场景实现了与常见机组组合算法的比较, 一定程度揭示了本文提出方法的正确性和先进性能;再通过与实际系统中常用的确定性备用配置方案的对比, 验证了本文方法用于自适应备用容量配置的有效性。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>3.1</b> 参数设置</h4>
                <div class="p1">
                    <p id="121">以国内某省级电网典型日实际风电波动数据为基础。研究时段内的风电预测误差按正态分布考虑, 不平衡功率场景如附录A图A1所示。参与市场竞标的RM包括旋转RM、热RM、ILA、高赔偿可中断负荷 (ILH) 等4种备用类型, 竞标参数如附录A表A1和表A2所示。其中非旋转RM响应时滞均设置为2 h, 最小连续出力时间为8 h, 最小连续关机时间为12 h。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>3.2</b> 确定性场景下的对比</h4>
                <div class="p1">
                    <p id="123">机组组合算法解决的是针对确定性负荷需求的常规火电开停机计划问题, 属于确定性场景下一类机组的多等级备用优化问题的特例。</p>
                </div>
                <div class="p1">
                    <p id="124">机组组合优化中, 发电机组成本计算通常采用式 (6) —式 (8) 所示的计算形式。</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo><mi>F</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>F</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo><mi>a</mi><msub><mrow></mrow><mi>i</mi></msub><mi>q</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>b</mi><msub><mrow></mrow><mi>i</mi></msub><mi>q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">式中:<i>C</i><sub><i>i</i></sub>为机组<i>i</i>发电总成本;<i>F</i><sub><i>i</i></sub>为出力成本;<i>U</i><sub><i>i</i></sub>为启动成本;<i>q</i><sub><i>i</i></sub> (<i>t</i>) 为机组<i>i</i>在时段<i>t</i>的出力大小;<i>a</i><sub><i>i</i></sub>, <i>b</i><sub><i>i</i></sub>, <i>c</i><sub><i>i</i></sub>为机组<i>i</i>的发电成本特性参数;<i>p</i><sub>up, <i>i</i></sub>为机组<i>i</i>单次启动价格。</p>
                </div>
                <div class="p1">
                    <p id="127">如2.1节所述, 备用市场RM竞标的发电成本参数通常采用“容量价格+电量价格+启停价格”的形式。对应机组组合优化的发电机组成本计算形式, <i>b</i><sub><i>i</i></sub>为电量价格参数, <i>c</i><sub><i>i</i></sub>为容量价格参数, <i>p</i><sub>up, <i>i</i></sub>为启停价格参数。因此, 为了同化表达形式, 机组组合优化中将<i>a</i><sub><i>i</i></sub>设置为零, 备用优化方法中忽略容量价格的等级差异。此外, 备用优化只针对一个概率为1的负荷需求场景, 如附录A表A1所示。</p>
                </div>
                <div class="p1">
                    <p id="128">选取机组组合中常用的典型粒子群优化方法作为参照。不失一般性, 粒子群算法关键优化参数采用文献<citation id="173" type="reference">[<a class="sup">14</a>]</citation>中的典型值;同时粒子群算法属于随机优化的一种, 每次计算结果存在随机性<citation id="174" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 因此一般通过多次 (或并行) 计算取最佳值的办法来弥补这一不足。多等级优化方法采用2.4节的快速寻优方法。算例中, 被选中的非旋转RM在零时刻均已启动。算法实现方面, 粒子群算法通过MATLAB编程实现, CPR多等级优化方法借助南瑞大能源系统动态仿真平台 (dynamic simulation platform for macro-energy systems, DSMES) <citation id="175" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>实现。仿真运算在1台32位主频为3.10 GHz、内存为4 GB的Windows 7个人计算机上进行。</p>
                </div>
                <div class="p1">
                    <p id="129">表1比较了粒子群算法与本文方法在不同RM数目及优化时段数目设置下的表现。</p>
                </div>
                <div class="area_img" id="130">
                    <p class="img_tit"><b>表1 粒子群算法与CPR多等级优化方法仿真结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Simulation results comparison between particle swarm and CPR-based method</b></p>
                    <p class="img_note"></p>
                    <table id="130" border="1"><tr><td rowspan="2"><br />优化<br />数目</td><td rowspan="2">RM<br />数目</td><td colspan="2"><br />粒子群算法</td><td rowspan="2"></td><td colspan="2"><br />CPR多等级优化方法</td></tr><tr><td><br />风险总<br />成本/万元</td><td>计算<br />时间/s</td><td><br />风险总<br />成本/万元</td><td>计算<br />时间/s</td></tr><tr><td rowspan="3"><br />24</td><td>10</td><td>1 283.2</td><td>239.4</td><td></td><td>1 290.5</td><td>2.1</td></tr><tr><td><br />20</td><td>1 207.8</td><td>424.8</td><td></td><td>1 221.2</td><td>5.8</td></tr><tr><td><br />30</td><td>1 229.1</td><td>526.7</td><td></td><td>1 217.6</td><td>14.8</td></tr><tr><td rowspan="3"><br />48</td><td><br />10</td><td>2 352.9</td><td>436.0</td><td></td><td>2 376.9</td><td>7.4</td></tr><tr><td><br />20</td><td>2 280.1</td><td>798.4</td><td></td><td>2 274.5</td><td>31.1</td></tr><tr><td><br />30</td><td>2 336.4</td><td>1 305.9</td><td></td><td>2 271.8</td><td>79.2</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="131">结果显示:本文提出的CPR多等级优化方法的计算精度与粒子群算法接近, 各场景中风险总成本 (优化目标) 的计算误差均在3%以内, 且在优化时段多、RM数目大时本文方法略占优;从计算效率来看, 本文方法计算耗时不到粒子群算法的十分之一。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>3.3 CPR</b>迭代寻优与快速寻优方法对比</h4>
                <div class="p1">
                    <p id="133">为进一步验证2.4节提出的多等级快速寻优方法的有效性, 本节将对比不同场景设置下快速寻优与迭代寻优方法的优化结果, 如表2所示。</p>
                </div>
                <div class="area_img" id="134">
                    <p class="img_tit"><b>表2 不同场景概率下快速寻优方法与迭代寻优方法结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Results comparison between fast and iterative optimization method in different scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="134" border="1"><tr><td rowspan="2"><br />场景概率</td><td colspan="2"><br />迭代寻优</td><td rowspan="2"></td><td colspan="2"><br />快速寻优</td></tr><tr><td><br />风险总<br />成本/万元</td><td>计算<br />时间/s</td><td><br />风险总<br />成本/万元</td><td>计算<br />时间/s</td></tr><tr><td>0.1</td><td>288.9</td><td>329.9</td><td></td><td>288.9</td><td>13.1</td></tr><tr><td><br />0.2</td><td>502.3</td><td>466.5</td><td></td><td>509.4</td><td>12.4</td></tr><tr><td><br />0.4</td><td>944.2</td><td>604.5</td><td></td><td>944.2</td><td>21.7</td></tr><tr><td><br />0.6</td><td>1 359.4</td><td>729.6</td><td></td><td>1 375.5</td><td>30.7</td></tr><tr><td><br />0.8</td><td>1 773.0</td><td>2 728.4</td><td></td><td>1 815.9</td><td>41.4</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="135">由表2可知, 从精度来看, 两种方法寻获的准优解在优化目标 (即风险总成本) 上的误差控制在较小范围内 (最大误差为2.4%) ;同时, 快速寻优的计算时间大幅减少, 为迭代寻优方法的5%左右。迭代寻优方法通过灵敏度搜索, 理论上更可能求得“准优解”;但由于其计算效率低, 仅适合离线计算。基于CPR的快速寻优方法, 在保证优化效果的同时, 能够满足在线优化的需求。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>3.4</b> 与传统备用优化配置方法的对比</h4>
                <div class="p1">
                    <p id="137">为了保证充裕性, 实际系统配置的旋转备用容量不仅不能小于总负荷的一定比例或者系统中最大一台在运机组的容量, 而且要能覆盖RE出力中的不可信容量, 最终使旋转备用容量配置在总负荷的固定比例上<citation id="176" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>;针对RE出力偏差的非旋转备用配置也基本采用类似的确定性方法<citation id="177" type="reference"><link href="4" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">21</a>]</sup></citation>, 甚至全凭调度经验。通过CPR多等级优化方法与确定性备用容量配置方法在各种不确定工况下的对比, 进一步验证本文提出方法的有效性。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>3.4.1</b> 应用于单一等级的旋转备用配置</h4>
                <div class="p1">
                    <p id="139">首先考察单一备用等级的优化效果, 在略去启停时滞及成本后, CPR多等级优化方法也可适用于单一等级的旋转备用优化配置。为了比较的公平性, 在算例中同时测试了旋备容量配置在峰值负荷的10% (方案1) 、15% (方案2) 、20% (方案3) 的不同情况, 以反映实际系统中旋备配置的不同比例。当预想的RE出力偏差场景出现概率不同时, 图5和图6对比并分析了各方案调控效果的差异及原因。</p>
                </div>
                <div class="p1">
                    <p id="140">图5说明, RE出力偏差事件的置信水平很大程度上决定了各个预想调控过程的总期望成本之和 (即风险总成本) :当旋备配置小于事件造成的功率缺额时 (以“10%旋转”和“15%旋转”方案为例) , 风险总成本随事件出现概率呈陡峭上升趋势, 源于昂贵的IL资源调用或停电赔偿的概率陡增, 导致图6中蓝柱的风险性成本项占比过大;充足的旋备配置 (以“20%旋转”为例) 在事件出现概率较大时优势明显, 但在事件概率较小时又转化为劣势, 反映在图6中黑柱的确定性成本占比过大。</p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910003_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同备用配置方案下的风险总成本" src="Detail/GetImg?filename=images/DLXT201910003_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同备用配置方案下的风险总成本</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910003_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Total risk cost with different reserve allocation methods</b></p>

                </div>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910003_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 不同备用配置方案下的风险总成本构成情况" src="Detail/GetImg?filename=images/DLXT201910003_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 不同备用配置方案下的风险总成本构成情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910003_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Total risk cost structure with different reserve allocation methods</b></p>

                </div>
                <div class="p1">
                    <p id="143">因此, 在配置旋备时只考虑潜在事件的功率缺额, 而不谈事件的置信水平, 容易造成备用的浪费或不足, 最后都可能导致系统总控制成本增加。本文提出的方法根据事件的概率能自适应调整旋转备用配置量, 相比其他方案保持了较低的风险总成本。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144"><b>3.4.2</b> 应用于旋转与非旋转备用同时配置</h4>
                <div class="p1">
                    <p id="145">同样, 作为参照的固定比例备用配置方案中, 旋转备用取峰值负荷的20%, 2 h非旋转备用依次取峰值负荷的5%, 10%, 15%, 比较结果如图7所示。</p>
                </div>
                <div class="p1">
                    <p id="146">由图7可见, 在同时配置旋转、非旋转备用的要求下, 基于图5已揭示的机理, 本文方法在各种置信水平的RE出力偏差事件下均获得了经济性占优的结果。</p>
                </div>
                <div class="area_img" id="147">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910003_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 不同多等级RM配置方法下的风险控制" src="Detail/GetImg?filename=images/DLXT201910003_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 不同多等级RM配置方法下的风险控制</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910003_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Risk control with different multi-stage reserve allocation methods</b></p>

                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>3.5</b> 非旋转级备用的预防性调度</h4>
                <div class="p1">
                    <p id="149">预防性调度非旋转备用在增加确定性成本的同时, 也因增加了事件后的及时响应容量, 有利于风险性成本的下降。系统评估此类预防性调度的经济性离不开对RE出力偏差事件的置信水平的考虑。因此, 本节着重验证本文方法在这方面的有效性。</p>
                </div>
                <div class="p1">
                    <p id="150">算例中, 当事件出现概率分别设置为0.2, 0.5, 0.8时, 本文方法分别给出了预防—紧急控制中的优选RM列表, 如表3所示。</p>
                </div>
                <div class="area_img" id="151">
                    <p class="img_tit"><b>表3 不同场景概率下多等级快速寻优结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Multi-stage fast optimization results with different scenario probabilities</b></p>
                    <p class="img_note"></p>
                    <table id="151" border="1"><tr><td><br />场景概率</td><td>预防控制</td><td>紧急控制</td></tr><tr><td><br />0.2</td><td>无</td><td>G_H1<br />G_H2<br />G_H6<br />G_H5<br />G_H3<br />L_A1</td></tr><tr><td><br />0.5</td><td>G_S2</td><td>G_H6<br />G_H2<br />G_H1<br />G_H5</td></tr><tr><td><br />0.8</td><td>G_S2<br />G_S1<br />G_H2</td><td>G_H1<br />L_A13</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="152">由表3可见, 随着事件概率增加, 本文方法自适应地调整了预防和紧急控制预案, 并更倾向于利用单位控制成本更低的旋转级、非旋转级预防控制手段。</p>
                </div>
                <div class="p1">
                    <p id="153">进一步考察了预案中非旋转级备用升降级安排的合理性, 如图8所示。算例中, 当场景概率为0.8时, 非旋转级备用G_H2的运行状态随时变的场景功率缺额不断调整:分别在02:00从热状态升级, 到04:00升级为旋转状态;同时在17:00开始降级, 而后在次日12:00再次升级。通过与附录A图A1的场景功率缺额曲线的时间对比及不同调控方式的成本分析, 实例验证了预防性调度的合理性。</p>
                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910003_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图8 场景概率为0.8下预防控制RM优化选取结果" src="Detail/GetImg?filename=images/DLXT201910003_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图8 场景概率为0.8下预防控制RM优化选取结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910003_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.8 Selected result of RM optimization for prevention control when scenario probability is 0.8</b></p>

                </div>
                <h3 id="155" name="155" class="anchor-tag"><b>4 结语</b></h3>
                <div class="p1">
                    <p id="156">作为旋转级RM的重要补充, 非旋转级RM参与备用优化具有提升系统充裕性、促进RE发电消纳、提高运行经济性等多重作用。将非旋转级备用从发电侧扩展到需求侧ILA, 还可进一步丰富充裕控制资源的品类和总量。然而, 不考虑RE出力偏差事件的置信水平, 盲目配置和调用旋转、非旋转级RM, 仍然无助于上述目标的达成。本文在充分考虑发电侧和需求侧非旋转级RM在物理—经济特性方面的差异性和互补性情况下, 提出了多等级备用的混合优化方法;通过预防控制与紧急控制的“解耦优化、聚合协调”, 实现了多等级备用混合优化问题的求解;针对多等级备用混合优化中迭代寻优方法在计算效率方面的不足, 提出了快速寻优方法, 能在保证优化效果的前提下大幅提升计算效率, 满足工程在线计算的需要, 并从多个侧面验证了本文算法的正确性及高效性。通过与现有方法的多角度比较, 显示了本文方法在考虑RE出力偏差事件的置信水平基础上, 实现的多等级备用容量的自适应配置对调控经济性的显著提升作用。下一篇将进一步讨论实际系统优化中面临的场景维数灾问题, 并给出解决方案。</p>
                </div>
                <div class="p1">
                    <p id="157">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="184" name="184">附录A</h4>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910003_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 功率缺额曲线" src="Detail/GetImg?filename=images/DLXT201910003_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 功率缺额曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910003_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Power deficit curve</p>

                </div>
                <div class="area_img" id="182">
                                            <p class="img_tit">
                                                表A1 旋转级RM竞标参数<sup>*</sup>
                                                    <br />
                                                Table A1 Parameters of spinning RM
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910003_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910003_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910003_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 旋转级RM竞标参数*" src="Detail/GetImg?filename=images/DLXT201910003_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note"><sup>*</sup>G＿S表示发电侧旋转备用, L＿H表示需求侧高赔偿可中断负荷</p>

                </div>
                <div class="area_img" id="183">
                                            <p class="img_tit">
                                                表A2 非旋转级RM竞标参数<sup>*</sup>
                                                    <br />
                                                Table A2 Parameters of non-spinning RM
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910003_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910003_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910003_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 非旋转级RM竞标参数*" src="Detail/GetImg?filename=images/DLXT201910003_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note"><sup>*</sup>G＿H表示发电侧热备用, L＿A表示需求侧提前通知可中断负荷</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDB93CD1C3BF1659C5B6754D9D8C4A37E5&amp;v=MTc4NTZIYUs0cnZ4R0ZwME9Dbmt3dkJOaDdEaDRUQXZyMkJwR2ZjT1hRcythQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzcyL3dLRT1OajdCYXNHeA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> KROPOSKI B.Integrating high levels of variable renewable energy into electric power systems[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (6) :831-837.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Non-spinning standby reserves enabling an efficient integration of renewables">

                                <b>[2]</b> HULTHOLM C.Non-spinning standby reserves enabling an efficient integration of renewables[C]// International Energy &amp; Environment Fair Conference, April 24-26, 2014, Istanbul, Turkey.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201112004&amp;v=MDMwODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVNy9CSVNIVGVyRzRIOUROclk5RllJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 张国强, 吴文传, 张伯明.考虑风电接入的有功运行备用协调优化[J].电力系统自动化, 2011, 35 (12) :15-19.ZHANG Guoqiang, WU Wenchuan, ZHANG Boming.Optimization of operation reserve coordination considering wind power integration[J].Automation of Electric Power Systems, 2011, 35 (12) :15-19.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200616001&amp;v=MTAwODZHNEh0Zk5xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3L0JJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 赖业宁, 薛禹胜, 汪德星, 等.备用容量服务市场的风险决策[J].电力系统自动化, 2006, 30 (16) :1-5.LAI Yening, XUE Yusheng, WANG Dexing, et al.Risk decision-making for reserve capacity market[J].Automation of Electric Power Systems, 2006, 30 (16) :1-5.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201410001&amp;v=MjU0MTh0R0ZyQ1VSN3FmWnVac0Z5L2dVNy9CSVNIVGVyRzRIOVhOcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 薛禹胜, 谢东亮, 薛峰, 等.智能电网运行充裕性的研究框架: (一) 要素与模型[J].电力系统自动化, 2014, 38 (10) :1-9.XUE Yusheng, XIE Dongliang, XUE Feng, et al.A research framework for operation adequacy in smart grid:Part one elements and models[J].Automation of Electric Power Systems, 2014, 38 (10) :1-9.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201411001&amp;v=MTUyODJDVVI3cWZadVpzRnkvZ1U3L0JJU0hUZXJHNEg5WE5ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 蔡斌, 薛禹胜, 薛峰, 等.智能电网运行充裕性的研究框架: (二) 问题与思路[J].电力系统自动化, 2014, 38 (11) :1-6.CAI Bin, XUE Yusheng, XUE Feng, et al.A research framework for operation adequacy in smart grid:Part two problems and ideas[J].Automation of Electric Power Systems, 2014, 38 (11) :1-6.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201412001&amp;v=MTEzODFyQ1VSN3FmWnVac0Z5L2dVNy9CSVNIVGVyRzRIOVhOclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 蔡斌, 薛禹胜, 薛峰, 等.智能电网运行充裕性的研究框架: (三) 解耦与协调[J].电力系统自动化, 2014, 38 (12) :1-5.CAI Bin, XUE Yusheng, XUE Feng, et al.A research framework for operation adequacy in smart grid:Part three decoupling and coordination[J].Automation of Electric Power Systems, 2014, 38 (12) :1-5.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A survey of definitions and specifications of reserve services[R/OL]">

                                <b>[8]</b> REBOURS Y, KIRSCHEN D.A survey of definitions and specifications of reserve services[R/OL].[2005-12-10].http://www.docin.com/p-195323656.html.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" >
                                    <b>[9]</b>
                                 中华人民共和国水利电力部.电力系统技术导则:SD131-84[S].北京:水利电力出版社, 1985.Ministry of Water Resources and Electricity of the People’s Republic of China.Technical guidance for power systems:SD131-84[S].Beijing:Water Resources and Electric Power Press, 1985.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200710000&amp;v=MjA5MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVNy9CSVNIVGVyRzRIdGJOcjQ5RlpJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 薛禹胜, 罗运虎, 李碧君, 等.关于可中断负荷参与系统备用的评述[J].电力系统自动化, 2007, 31 (10) :1-6.XUE Yusheng, LUO Yunhu, LI Bijun, et al.A review of interruptible load participating in system reserve[J].Automation of Electric Power Systems, 2007, 31 (10) :1-6.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200712005&amp;v=MDI4NzQvZ1U3L0JJU0hUZXJHNEh0Yk5yWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 罗运虎, 薛禹胜, 董朝阳, 等.发电容量充裕性的混合优化[J].电力系统自动化, 2007, 31 (12) :30-35.LUO Yunhu, XUE Yusheng, DONG Zhaoyang, et al.Hybrid optimization of generation capacity adequacy[J].Automation of Electric Power Systems, 2007, 31 (12) :30-35.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200405003&amp;v=Mjk2NzZxQnRHRnJDVVI3cWZadVpzRnkvZ1U3L0JJU0hSZmJHNEh0WE1xbzlGWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王建学, 王锡凡, 张显, 等.电力市场和过渡期电力系统可中断负荷管理: (一) 可中断负荷成本效益分析[J].电力自动化设备, 2004, 24 (5) :15-19.WANG Jianxue, WANG Xifan, ZHANG Xian, et al.Interruptible load management in power market and interim system:Part one cost-benefit analysis of interruptible load[J].Electric Power Automation Equipment, 2004, 24 (5) :15-19.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unified optimization of generation and demand side reserves">

                                <b>[13]</b> WU Jun, XUE Yusheng, CAI Bin, et al.Unified optimization of generation and demand side reserves[C]// International Conference on Power System Technology, October 20-24, 2014, Chengdu, China.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201012032&amp;v=MDE3NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTcvQklUckJmYkc0SDlITnJZOUdab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 苏鹏, 刘天琪, 李兴源.含风电的系统最优旋转备用的确定[J].电网技术, 2010, 34 (12) :158-162.SU Peng, LIU Tianqi, LI Xingyuan.Determination of optimal spinning reserve of power grid containing wind[J].Power System Technology, 2010, 34 (12) :158-162.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201006009&amp;v=MzI1ODk5SE1xWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3L0JJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 葛炬, 王飞, 张粒子.含风电场电力系统旋转备用获取模型[J].电力系统自动化, 2010, 34 (6) :32-36.GE Ju, WANG Fei, ZHANG Lizi.Spinning reserve model in the wind power integrated power system[J].Automation of Electric Power Systems, 2010, 34 (6) :32-36.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201110004&amp;v=MzA5MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3L0JJU0hUZXJHNEg5RE5yNDlGWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 黄杰, 薛禹胜, 许剑冰, 等.电力市场与电力系统的动态交互仿真平台: (一) 功能设计[J].电力系统自动化, 2011, 35 (10) :16-22.HUANG Jie, XUE Yusheng, XU Jianbing, et al.Dynamic simulation platform for power market and power system:Part one function design[J].Automation of Electric Power Systems, 2011, 35 (10) :16-22.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201111002&amp;v=MTYzNTMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3L0JJU0hUZXJHNEg5RE5ybzlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (二) 支撑层设计[J].电力系统自动化, 2011, 35 (11) :1-7.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part two support layer design[J].Automation of Electric Power Systems, 2011, 35 (11) :1-7.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201112003&amp;v=MzE3NTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVNy9CSVNIVGVyRzRIOUROclk5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (三) 应用层设计[J].电力系统自动化, 2011, 35 (12) :7-14.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part three application layer design[J].Automation of Electric Power Systems, 2011, 35 (12) :7-14.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925006&amp;v=MjAyMTBac0Z5L2dVNy9CUHlyUGJiRzRIdGpPcW85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 周玮, 彭昱, 孙辉, 等.含风电场的电力系统动态经济调度[J].中国电机工程学报, 2009, 29 (25) :13-18.ZHOU Wei, PENG Yu, SUN Hui, et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE, 2009, 29 (25) :13-18.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal wind-thermal generating unit commitment">

                                <b>[20]</b> CHEN C L.Optimal wind-thermal generating unit commitment[J].IEEE Transactions on Energy Conversion, 2008, 23 (1) :273-280.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;A comprehensive comparison of current operating reserve methodologies,&amp;quot;">

                                <b>[21]</b> KRAD I, IBANEZ E, GAO Wenzhong.A comprehensive comparison of current operating reserve methodologies[C]// IEEE Transmission and Distribution Conference and Exposition, May 3-5, 2016, Dallas, USA.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910003" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910003&amp;v=MjA5NDVyRzRIOWpOcjQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVNy9CSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="3" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

