

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136664963225000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910004%26RESULT%3d1%26SIGN%3dZRaXzrtkwmPlMWQVp%252b6ARSe3878%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910004&amp;v=MTA4MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3ckpJU0hUZXJHNEg5ak5yNDlGWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;1&lt;/b&gt; 广义储能响应特性模型 "><b>1</b> 广义储能响应特性模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;1.1&lt;/b&gt; 可平移负荷"><b>1.1</b> 可平移负荷</a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;1.2&lt;/b&gt; 可转移负荷"><b>1.2</b> 可转移负荷</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;1.3&lt;/b&gt; 可削减负荷"><b>1.3</b> 可削减负荷</a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;1.4&lt;/b&gt; 实际储能"><b>1.4</b> 实际储能</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#114" data-title="&lt;b&gt;2&lt;/b&gt; 联合规划模型 "><b>2</b> 联合规划模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#116" data-title="&lt;b&gt;2.1&lt;/b&gt; 决策变量"><b>2.1</b> 决策变量</a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;2.2&lt;/b&gt; 目标函数"><b>2.2</b> 目标函数</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;2.3&lt;/b&gt; 约束条件"><b>2.3</b> 约束条件</a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;2.4&lt;/b&gt; 联合规划求解流程"><b>2.4</b> 联合规划求解流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#167" data-title="&lt;b&gt;3&lt;/b&gt; 算例结果与分析 "><b>3</b> 算例结果与分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#168" data-title="&lt;b&gt;3.1&lt;/b&gt; 场景设置"><b>3.1</b> 场景设置</a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;3.2&lt;/b&gt; 参数设置"><b>3.2</b> 参数设置</a></li>
                                                <li><a href="#175" data-title="&lt;b&gt;3.3&lt;/b&gt; 模型分析"><b>3.3</b> 模型分析</a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;3.4&lt;/b&gt; 对比分析"><b>3.4</b> 对比分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#196" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#237" data-title="附录A">附录A</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;图1 虚拟储能构成&lt;/b&gt;"><b>图1 虚拟储能构成</b></a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;表1 广义储能各部分对比&lt;/b&gt;"><b>表1 广义储能各部分对比</b></a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;图2 规划-运行联合优化架构&lt;/b&gt;"><b>图2 规划-运行联合优化架构</b></a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;表2 配电网运行场景&lt;/b&gt;"><b>表2 配电网运行场景</b></a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;图3 调度前负荷分布&lt;/b&gt;"><b>图3 调度前负荷分布</b></a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;图4 调度后负荷分布&lt;/b&gt;"><b>图4 调度后负荷分布</b></a></li>
                                                <li><a href="#185" data-title="表3 削峰效果对比">表3 削峰效果对比</a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;表4 多种运行场景下多目标的优化结果&lt;/b&gt;"><b>表4 多种运行场景下多目标的优化结果</b></a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;图5 场景Ⅰ联合规划资源的选址分布图&lt;/b&gt;"><b>图5 场景Ⅰ联合规划资源的选址分布图</b></a></li>
                                                <li><a href="#192" data-title="&lt;b&gt;表5 不同场景下多种资源容量优化结果&lt;/b&gt;"><b>表5 不同场景下多种资源容量优化结果</b></a></li>
                                                <li><a href="#221" data-title="图A1 分布式电源出力曲线">图A1 分布式电源出力曲线</a></li>
                                                <li><a href="#222" data-title="图A2 IEEE-33节点配电系统">图A2 IEEE-33节点配电系统</a></li>
                                                <li><a href="#223" data-title="图A3 典型日负荷曲线">图A3 典型日负荷曲线</a></li>
                                                <li><a href="#224" data-title="图A4 Pareto前沿解集">图A4 Pareto前沿解集</a></li>
                                                <li><a href="#225" data-title="图A5 二维Pareto前沿解集">图A5 二维Pareto前沿解集</a></li>
                                                <li><a href="#226" data-title="图A6 分布式能源出力充沛下多种运行方式的负荷分布">图A6 分布式能源出力充沛下多种运行方式的负荷分布</a></li>
                                                <li><a href="#227" data-title="图A7 不同场景下Pareto前沿">图A7 不同场景下Pareto前沿</a></li>
                                                <li><a href="#228" data-title="图A8 不同场景下规划方案">图A8 不同场景下规划方案</a></li>
                                                <li><a href="#229" data-title="图A9 不同虚拟储能资源容量限制下优化结果">图A9 不同虚拟储能资源容量限制下优化结果</a></li>
                                                <li><a href="#230" data-title="表A1 可平移负荷模型参数">表A1 可平移负荷模型参数</a></li>
                                                <li><a href="#231" data-title="表A2 可转移负荷模型参数">表A2 可转移负荷模型参数</a></li>
                                                <li><a href="#232" data-title="表A3 可削减负荷模型参数">表A3 可削减负荷模型参数</a></li>
                                                <li><a href="#233" data-title="表A4 IMOPSO算法参数设置">表A4 IMOPSO算法参数设置</a></li>
                                                <li><a href="#234" data-title="表A5 不同广义储能资源接入个数下优化结果">表A5 不同广义储能资源接入个数下优化结果</a></li>
                                                <li><a href="#235" data-title="表A6 不同虚拟储能资源容量限制下优化结果">表A6 不同虚拟储能资源容量限制下优化结果</a></li>
                                                <li><a href="#236" data-title="表A7 不同方案虚拟储能容量上下限设置">表A7 不同方案虚拟储能容量上下限设置</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS 20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MDczOTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTdySUlTSFRlckc0SDliTXBvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS 20170120004.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 邢海军, 程浩忠, 张沈习, 等.主动配电网规划研究综述[J].电网技术, 2015, 39 (10) :2705-2711.XING Haijun, CHENG Haozhong, ZHANG Shenxi, et al.Review of active distribution network planning[J].Power System Technology, 2015, 39 (10) :2705-2711." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201510005&amp;v=MjY2NDhIOVROcjQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVN3JJSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         邢海军, 程浩忠, 张沈习, 等.主动配电网规划研究综述[J].电网技术, 2015, 39 (10) :2705-2711.XING Haijun, CHENG Haozhong, ZHANG Shenxi, et al.Review of active distribution network planning[J].Power System Technology, 2015, 39 (10) :2705-2711.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 张建华, 曾博, 张玉莹, 等.主动配电网规划关键问题与研究展望[J].电工技术学报, 2014, 29 (2) :13-23.ZHANG Jianhua, ZENG Bo, ZHANG Yuying, et al.Key issues and research prospects of active distribution network planning[J].Transactions of China Electrotechnical Society, 2014, 29 (2) :13-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201402002&amp;v=MzE2MDBGckNVUjdxZlp1WnNGeS9nVTdySUlTckJmYkc0SDlYTXJZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         张建华, 曾博, 张玉莹, 等.主动配电网规划关键问题与研究展望[J].电工技术学报, 2014, 29 (2) :13-23.ZHANG Jianhua, ZENG Bo, ZHANG Yuying, et al.Key issues and research prospects of active distribution network planning[J].Transactions of China Electrotechnical Society, 2014, 29 (2) :13-23.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" ALHARBI H, BHATTACHARYA K.Stochastic optimal planning of battery energy storage systems for isolated microgrids[J].IEEE Transactions on Sustainable Energy, 2018, 9 (1) :211-227." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal planning of battery energy storage systems for isolated microgrids">
                                        <b>[4]</b>
                                         ALHARBI H, BHATTACHARYA K.Stochastic optimal planning of battery energy storage systems for isolated microgrids[J].IEEE Transactions on Sustainable Energy, 2018, 9 (1) :211-227.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 吴小刚, 刘宗歧, 田立亭, 等.基于改进多目标粒子群算法的配电网储能选址定容[J].电网技术, 2014, 38 (12) :3405-3411.WU Xiaogang, LIU Zongqi, TIAN Liting, et al.Energy storage device locating and sizing for distribution network based on improved multi-objective particle swarm optimizer[J].Power System Technology, 2014, 38 (12) :3405-3411." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201412022&amp;v=MDIyMzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTdySUlUckJmYkc0SDlYTnJZOUhab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         吴小刚, 刘宗歧, 田立亭, 等.基于改进多目标粒子群算法的配电网储能选址定容[J].电网技术, 2014, 38 (12) :3405-3411.WU Xiaogang, LIU Zongqi, TIAN Liting, et al.Energy storage device locating and sizing for distribution network based on improved multi-objective particle swarm optimizer[J].Power System Technology, 2014, 38 (12) :3405-3411.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 孙鸣, 桂旭.可向特定负荷定时限独立供电的储能系统优化配置[J].电力系统自动化, 2018, 42 (14) :115-122.DOI:10.7500/AEPS20170120004.SUN Ming, GUI Xu.Optimal configuration of battery energy storage system providing independent power supply for specific load during certain time[J].Automation of Electric Power Systems, 2018, 42 (14) :115-122.DOI:10.7500/AEPS 20170120004" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814016&amp;v=MjI1OTZxQnRHRnJDVVI3cWZadVpzRnkvZ1U3cklJU0hUZXJHNEg5bk5xNDlFWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         孙鸣, 桂旭.可向特定负荷定时限独立供电的储能系统优化配置[J].电力系统自动化, 2018, 42 (14) :115-122.DOI:10.7500/AEPS20170120004.SUN Ming, GUI Xu.Optimal configuration of battery energy storage system providing independent power supply for specific load during certain time[J].Automation of Electric Power Systems, 2018, 42 (14) :115-122.DOI:10.7500/AEPS 20170120004
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" KAABI S S A, ZEINELDIN H H, KHADKIKAR V.Planning active distribution networks considering multi-DG configurations[J].IEEE Transactions on Power Systems, 2014, 29 (2) :785-793." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Planning active distribution networks considering multi-DG configurations">
                                        <b>[7]</b>
                                         KAABI S S A, ZEINELDIN H H, KHADKIKAR V.Planning active distribution networks considering multi-DG configurations[J].IEEE Transactions on Power Systems, 2014, 29 (2) :785-793.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" XIAO J, ZHANG Z, BAI L, et al.Determination of the optimal installation site and capacity of battery energy storage system in distribution network integrated with distributed generation[J].IET Generation, Transmission &amp;amp; Distribution, 2016, 10 (3) :601-607." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Determination of the optimal installation site and capacity of battery energy storage system in distribution network integrated with distributed generation">
                                        <b>[8]</b>
                                         XIAO J, ZHANG Z, BAI L, et al.Determination of the optimal installation site and capacity of battery energy storage system in distribution network integrated with distributed generation[J].IET Generation, Transmission &amp;amp; Distribution, 2016, 10 (3) :601-607.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" YANG P, NEHORAI A.Joint optimization of hybrid energy storage and generation capacity with renewable energy[J].IEEE Transactions on Smart Grid, 2017, 5 (4) :1566-1574." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Joint optimization of hybrid energy storage and generation capacity with renewable energy">
                                        <b>[9]</b>
                                         YANG P, NEHORAI A.Joint optimization of hybrid energy storage and generation capacity with renewable energy[J].IEEE Transactions on Smart Grid, 2017, 5 (4) :1566-1574.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 沈欣炜, 朱守真, 郑竞宏, 等.考虑分布式电源及储能配合的主动配电网规划-运行联合优化[J].电网技术, 2015, 39 (7) :1913-1920.SHEN Xinwei, ZHU Shouzhen, ZHENG Jinghong, et al.Active distribution network planning-operation co-optimization considering the coordination of ESS and DG[J].Power System Technology, 2015, 39 (7) :1913-1920." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507027&amp;v=MjMzMTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3cklJVHJCZmJHNEg5VE1xSTlIWTRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         沈欣炜, 朱守真, 郑竞宏, 等.考虑分布式电源及储能配合的主动配电网规划-运行联合优化[J].电网技术, 2015, 39 (7) :1913-1920.SHEN Xinwei, ZHU Shouzhen, ZHENG Jinghong, et al.Active distribution network planning-operation co-optimization considering the coordination of ESS and DG[J].Power System Technology, 2015, 39 (7) :1913-1920.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 张钦, 王锡凡, 王建学, 等.电力市场下需求响应研究综述[J].电力系统自动化, 2008, 32 (3) :97-107.ZHANG Qin, WANG Xifan, WANG Jianxue, et al.Survey of demand response research in deregulated electricity markets[J].Automation of Electric Power Systems, 2008, 32 (3) :97-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200803025&amp;v=MTQyMjc0SHRuTXJJOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTdySUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         张钦, 王锡凡, 王建学, 等.电力市场下需求响应研究综述[J].电力系统自动化, 2008, 32 (3) :97-107.ZHANG Qin, WANG Xifan, WANG Jianxue, et al.Survey of demand response research in deregulated electricity markets[J].Automation of Electric Power Systems, 2008, 32 (3) :97-107.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" SHOJAABADI S, ABAPOUR S, ABAPOUR M, et al.Optimal planning of plug-in hybrid electric vehicle charging station in distribution network considering demand response programs and uncertainties[J].IET Generation, Transmission &amp;amp; Distribution, 2016, 10 (3) :3330-3340." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal planning of plug-in hybrid electric vehicle charging station in distribution network considering demand response programs and uncertainties">
                                        <b>[12]</b>
                                         SHOJAABADI S, ABAPOUR S, ABAPOUR M, et al.Optimal planning of plug-in hybrid electric vehicle charging station in distribution network considering demand response programs and uncertainties[J].IET Generation, Transmission &amp;amp; Distribution, 2016, 10 (3) :3330-3340.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 刘维康, 王丹, 余晓丹, 等.考虑电气转换储能和可再生能源集成的微能源网多目标规划[J].电力系统自动化, 2018, 42 (16) :11-20.DOI:10.7500/AEPS20180228003.LIU Weikang, WANG Dan, YU Xiaodan, et al.Multi-objective planning of micro energy network considering P2G-based storage system and renewable energy integration[J].Automation of Electric Power Systems, 2018, 42 (16) :11-20.DOI:10.7500/AEPS20180228003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816002&amp;v=MDIxODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVN3JJSVNIVGVyRzRIOW5OcVk5RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         刘维康, 王丹, 余晓丹, 等.考虑电气转换储能和可再生能源集成的微能源网多目标规划[J].电力系统自动化, 2018, 42 (16) :11-20.DOI:10.7500/AEPS20180228003.LIU Weikang, WANG Dan, YU Xiaodan, et al.Multi-objective planning of micro energy network considering P2G-based storage system and renewable energy integration[J].Automation of Electric Power Systems, 2018, 42 (16) :11-20.DOI:10.7500/AEPS20180228003.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 贾龙, 胡泽春, 宋永华, 等.储能和电动汽车充电站与配电网的联合规划研究[J].中国电机工程学报, 2017, 37 (1) :73-83.JIA Long, HU Zechun, SONG Yonghua, et al.Joint planning of distribution networks with distributed energy storage systems and electric vehicle charging stations[J].Proceedings of the CSEE, 2017, 37 (1) :73-83." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701009&amp;v=MjUyMjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3cklQeXJQYmJHNEg5Yk1ybzlGYllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         贾龙, 胡泽春, 宋永华, 等.储能和电动汽车充电站与配电网的联合规划研究[J].中国电机工程学报, 2017, 37 (1) :73-83.JIA Long, HU Zechun, SONG Yonghua, et al.Joint planning of distribution networks with distributed energy storage systems and electric vehicle charging stations[J].Proceedings of the CSEE, 2017, 37 (1) :73-83.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" ASENSIO M, QUEVEDO P M D, MUNOZ-DELGADO G, et al.Joint distribution network and renewable energy expansion planning considering demand response and energy storage:Part Ⅰ stochastic programming model[J].IEEE Transactions on Smart Grid, 2018, 9 (2) :655-666." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Joint distribution network and renewable energy expansion planning considering demand response and energy storage:PartⅠstochastic programming model">
                                        <b>[15]</b>
                                         ASENSIO M, QUEVEDO P M D, MUNOZ-DELGADO G, et al.Joint distribution network and renewable energy expansion planning considering demand response and energy storage:Part Ⅰ stochastic programming model[J].IEEE Transactions on Smart Grid, 2018, 9 (2) :655-666.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 高红均, 刘俊勇.考虑不同类型DG和负荷建模的主动配电网协同规划[J].中国电机工程学报, 2016, 36 (18) :4911-4922.GAO Hongjun, LIU Junyong.Coordinated planning considering different types of DG and load in active distribution network[J].Proceedings of the CSEE, 2016, 36 (18) :4911-4922." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201618013&amp;v=MTE0MDhIOWZOcDQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVN3JJUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         高红均, 刘俊勇.考虑不同类型DG和负荷建模的主动配电网协同规划[J].中国电机工程学报, 2016, 36 (18) :4911-4922.GAO Hongjun, LIU Junyong.Coordinated planning considering different types of DG and load in active distribution network[J].Proceedings of the CSEE, 2016, 36 (18) :4911-4922.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 茆美琴, 丁勇, 王杨洋, 等.微网-未来能源互联网系统中的“有机细胞”[J].电力系统自动化, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.MAO Meiqin, DING Yong, WANG Yangyang, et al.Microgrid—an “organic cell” for future energy interconnection system[J].Automation of Electric Power Systems, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719001&amp;v=MTkwMTBac0Z5L2dVN3JJSVNIVGVyRzRIOWJOcG85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         茆美琴, 丁勇, 王杨洋, 等.微网-未来能源互联网系统中的“有机细胞”[J].电力系统自动化, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.MAO Meiqin, DING Yong, WANG Yangyang, et al.Microgrid—an “organic cell” for future energy interconnection system[J].Automation of Electric Power Systems, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 孙川, 汪隆君, 许海林.用户互动负荷模型及其微电网日前经济调度的应用[J].电网技术, 2016, 40 (7) :2009-2015.SUN Chuan, WANG Longjun, XU Hailin.An interaction load model and its application in microgrid day-ahead economic scheduling[J].Power System Technology, 2016, 40 (7) :2009-2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201607012&amp;v=MTI4MzBac0Z5L2dVN3JJSVRyQmZiRzRIOWZNcUk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         孙川, 汪隆君, 许海林.用户互动负荷模型及其微电网日前经济调度的应用[J].电网技术, 2016, 40 (7) :2009-2015.SUN Chuan, WANG Longjun, XU Hailin.An interaction load model and its application in microgrid day-ahead economic scheduling[J].Power System Technology, 2016, 40 (7) :2009-2015.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 王蓓蓓, 朱峰, 嵇文路, 等.中央空调降负荷潜力建模及影响因素分析[J].电力系统自动化, 2016, 40 (19) :44-52.WANG Beibei, ZHU Feng, JI Wenlu, et al.Load cutting potential modeling of central air-conditioning and analysis on influencing factors[J].Automation of Electric Power Systems, 2016, 40 (19) :44-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201619007&amp;v=MjMzMzFzRnkvZ1U3cklJU0hUZXJHNEg5Zk5wbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         王蓓蓓, 朱峰, 嵇文路, 等.中央空调降负荷潜力建模及影响因素分析[J].电力系统自动化, 2016, 40 (19) :44-52.WANG Beibei, ZHU Feng, JI Wenlu, et al.Load cutting potential modeling of central air-conditioning and analysis on influencing factors[J].Automation of Electric Power Systems, 2016, 40 (19) :44-52.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" CHEN X, WANG J, XIE J, et al.Demand response potential evaluation for residential air conditioning loads[J].IET Generation, Transmission &amp;amp; Distribution, 2018, 12 (19) :4260-4268." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Demand response potential evaluation for residential air conditioning loads">
                                        <b>[20]</b>
                                         CHEN X, WANG J, XIE J, et al.Demand response potential evaluation for residential air conditioning loads[J].IET Generation, Transmission &amp;amp; Distribution, 2018, 12 (19) :4260-4268.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" CHENG L, QI N, WEI L, et al.Power and energy balance of active distribution network considering operation-control strategy[C]// 2018 2nd IEEE Conference on Energy Internet and Energy System Integration (EI2) , October 20-22, 2018, Beijing, China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power and energy balance of active distribution network considering operation-control strategy">
                                        <b>[21]</b>
                                         CHENG L, QI N, WEI L, et al.Power and energy balance of active distribution network considering operation-control strategy[C]// 2018 2nd IEEE Conference on Energy Internet and Energy System Integration (EI2) , October 20-22, 2018, Beijing, China.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 王成山.微电网分析与仿真理论[M].北京:科学出版社, 2013.WANG Chengshan.Microgrid analysis and simulation theory[M].Beijing:Science Press, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030391612000&amp;v=MDUxMTBublU3ak5JRnNVWEZxekdiTzdIdExGcm9sRVp1c1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         王成山.微电网分析与仿真理论[M].北京:科学出版社, 2013.WANG Chengshan.Microgrid analysis and simulation theory[M].Beijing:Science Press, 2013.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" BRACKEN J, FALK J E, MCGILL J T.The equivalence of two mathematical programs with optimization problems in the constraints[J].Operations Research, 1974, 22 (5) :1102-1104." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Technical Note—The Equivalence of Two Mathematical Programs with Optimization Problems in the Constraints">
                                        <b>[23]</b>
                                         BRACKEN J, FALK J E, MCGILL J T.The equivalence of two mathematical programs with optimization problems in the constraints[J].Operations Research, 1974, 22 (5) :1102-1104.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 王丹, 兰宇, 贾宏杰, 等.基于弹性温度可调裕度的中央空调集群需求响应双层优化[J].电力系统自动化, 2018, 42 (22) :118-126.DOI:10.7500/AEPS20180225003.WANG Dan, LAN Yu, JIA Hongjie, et al.Double-layer optimization strategy of cluster central air-conditioner demand response based on elastic temperature adjustable margin[J].Automation of Electric Power Systems, 2018, 42 (22) :118-126.DOI:10.7500/AEPS20180225003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822017&amp;v=MDMyNjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTdySUlTSFRlckc0SDluT3JZOUVZNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         王丹, 兰宇, 贾宏杰, 等.基于弹性温度可调裕度的中央空调集群需求响应双层优化[J].电力系统自动化, 2018, 42 (22) :118-126.DOI:10.7500/AEPS20180225003.WANG Dan, LAN Yu, JIA Hongjie, et al.Double-layer optimization strategy of cluster central air-conditioner demand response based on elastic temperature adjustable margin[J].Automation of Electric Power Systems, 2018, 42 (22) :118-126.DOI:10.7500/AEPS20180225003.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 胡文平, 何立夫, 陈杰军, 等.考虑大规模电动汽车接入电网的双层优化调度策略[J].电力系统保护与控制, 2016, 44 (21) :22-28.HU Wenping, HE Lifu, CHEN Jiejun, et al.A bi-layer optimization based schedule considering large-scale electric vehicles[J].Power System Protection and Control, 2016, 44 (21) :22-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201621004&amp;v=MTUyODZxZlp1WnNGeS9nVTdySUx5bmFlYkc0SDlmT3JvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         胡文平, 何立夫, 陈杰军, 等.考虑大规模电动汽车接入电网的双层优化调度策略[J].电力系统保护与控制, 2016, 44 (21) :22-28.HU Wenping, HE Lifu, CHEN Jiejun, et al.A bi-layer optimization based schedule considering large-scale electric vehicles[J].Power System Protection and Control, 2016, 44 (21) :22-28.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 许志恒, 张勇军, 陈泽兴, 等.考虑运行策略和投资主体利益的电转气容量双层优化配置[J].电力系统自动化, 2018, 42 (13) :76-84.DOI:10.7500/AEPS20170713011.XU Zhiheng, ZHANG Yongjun, CHEN Zexing, et al.Bi-level optimal capacity configuration for power to gas facilities considering operation strategy and investment subject benefit[J].Automation of Electric Power Systems, 2018, 42 (13) :76-84.DOI:10.7500/AEPS20170713011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813011&amp;v=MDY0NjNVUjdxZlp1WnNGeS9nVTdySUlTSFRlckc0SDluTnJJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         许志恒, 张勇军, 陈泽兴, 等.考虑运行策略和投资主体利益的电转气容量双层优化配置[J].电力系统自动化, 2018, 42 (13) :76-84.DOI:10.7500/AEPS20170713011.XU Zhiheng, ZHANG Yongjun, CHEN Zexing, et al.Bi-level optimal capacity configuration for power to gas facilities considering operation strategy and investment subject benefit[J].Automation of Electric Power Systems, 2018, 42 (13) :76-84.DOI:10.7500/AEPS20170713011.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 刘小聪, 王蓓蓓, 李扬, 等.智能电网下计及用户侧互动的发电日前调度计划模型[J].中国电机工程学报, 2013, 33 (1) :30-38.LIU Xiaocong, WANG Beibei, LI Yang, et al.Day-ahead generation scheduling model considering demand side interaction under smart grid paradigm[J].Proceedings of the CSEE, 2013, 33 (1) :30-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201301005&amp;v=MjQxMTlJUHlyUGJiRzRIOUxNcm85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVN3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         刘小聪, 王蓓蓓, 李扬, 等.智能电网下计及用户侧互动的发电日前调度计划模型[J].中国电机工程学报, 2013, 33 (1) :30-38.LIU Xiaocong, WANG Beibei, LI Yang, et al.Day-ahead generation scheduling model considering demand side interaction under smart grid paradigm[J].Proceedings of the CSEE, 2013, 33 (1) :30-38.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 15:47</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),27-40+43 DOI:10.7500/AEPS20180814004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑运行控制策略的广义储能资源与分布式电源联合规划</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A8%8B%E6%9E%97&amp;code=08165888&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">程林</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BD%90%E5%AE%81&amp;code=41661085&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">齐宁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%94%B0%E7%AB%8B%E4%BA%AD&amp;code=10802165&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">田立亭</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室清华大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对广义储能资源和分布式电源的联合规划问题, 提出了包含实际储能、可平移负荷、可转移负荷和可削减负荷的响应特性模型。进一步通过双层优化架构求解考虑运行控制策略的广义储能资源和分布式电源的联合规划问题, 提出不同可调控资源选址定容的实际意义与方法, 上层采用改进多目标粒子群算法搜索两部分资源的选址定容方案, 下层采用分支定界法求解广义储能的运行优化策略, 通过上下层交替优化实现资源的联合优化配置。以IEEE 33节点配电系统进行多场景的仿真分析, 结果验证了所提模型的实用性, 并说明了联合规划和虚拟储能参与调控的优势与意义。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%BF%E4%B9%89%E5%82%A8%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广义储能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E7%94%B5%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式电源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%89%E5%9D%80%E5%AE%9A%E5%AE%B9&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">选址定容;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%81%94%E5%90%88%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">联合规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E5%B1%82%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双层优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    程林 (1973—) , 男, 博士, 副教授, 主要研究方向:电力系统可靠性分析、电力系统规划、电力系统稳定性分析与控制。E-mail:chenglin@mail.tsinghua.edu.cn;
                                </span>
                                <span>
                                    *齐宁 (1996—) , 男, 通信作者, 博士研究生, 主要研究方向:电力系统规划与运行、大电网安全性分析、用户侧数据挖掘。E-mail:qn18@mails.tsinghua.edu.cn;
                                </span>
                                <span>
                                    田立亭 (1983—) , 女, 博士研究生, 高级工程师, 主要研究方向:能源互联网规划、配电网规划等。E-mail:tianliting@mail.tsinghua.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-14</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0903300);</span>
                                <span>国家自然科学基金资助项目 (51777105);</span>
                    </p>
            </div>
                    <h1><b>Joint Planning of Generalized Energy Storage Resource and Distributed Generator Considering Operation Control Strategy</b></h1>
                    <h2>
                    <span>CHENG Lin</span>
                    <span>QI Ning</span>
                    <span>TIAN Liting</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments, Tsinghua University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the joint planning problem of generalized energy storage resources and distributed generator, a response model including fixed energy storage, shiftable load, transferable load and reducible load is proposed. Furthermore, the joint planning problem of generalized energy storage resources and distributed generator considering operation control strategies is solved by a bi-level optimization architecture. The practical significance and methods of siting and locating of different regulatory resources are put forward. The upper layer uses improved multi-objective particle swarm optimization algorithm to search the location and capacity selection scheme. The lower layer uses branch and bound method to solve the operation control strategy of generalized energy storage. The joint optimization configuration of resources is implemented by alternate optimization of upper and lower levels. The simulation results of multi-scenario in IEEE 33-node distribution system verify the practicability of the proposed model and prove the advantages and significance of joint planning and operation control of the virtual energy system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=generalized%20energy%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">generalized energy storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=siting%20and%20configuration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">siting and configuration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=joint%20planning&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">joint planning;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bi-level%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bi-level optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-14</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No. 2017 YFB0903300);</span>
                                <span>National Natural Science Foundation of China (No. 51777105);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">近年来, 配电网中分布式电源 (distributed generator, DG) 、储能、可控负荷等分布式能源 (distributed energy resource, DER) 的渗透率不断提高<citation id="202" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。同时随着电力市场的逐渐成熟、智能用电技术的不断完善, 用户侧需求响应技术得以快速发展, 传统配电网正逐步发展为更加灵活可控的主动配电网<citation id="203" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。相比于传统配电网, 高渗透率分布式能源的接入大大增加了配电网的不确定性与复杂性, 主动配电网规划迎来新的挑战<citation id="204" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。因此, 如何充分计及多种分布式能源的运行控制特性, 充分发挥多种资源的优势互补, 从而制定适应主动配电网运行模式下的规划方案, 具有较大的意义与价值。</p>
                </div>
                <div class="p1">
                    <p id="58">目前, 对于配电网中分布式电源和储能系统 (energy storage system, ESS) 的规划问题已有大量的研究成果, 主要体现为单一规划和联合规划两部分。单一规划是早期研究的重点, 主要围绕电网总规划成本、电能质量等指标对分布式电源和储能系统进行选址定容或者研究考虑分布式电源和储能系统接入影响的传统配电网规划<citation id="210" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。联合规划是近年来的研究热点, 主要考虑多种规划对象之间的优势互补与资源重组实现联合优化, 以实现各种资源的协同优化配置<citation id="211" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。文献<citation id="205" type="reference">[<a class="sup">10</a>]</citation>综合考虑传统的网架规划、分布式电源和储能系统的选址定容和运行优化策略, 建立了主动配电网规划—运行联合优化模型。除此之外, 随着需求响应技术的逐渐发展, 用户可以针对市场价格信号或者激励机制作出响应并改变正常的电力消费模式<citation id="206" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>, 于是大量“开放互动、灵活可控”的柔性负荷成为主动配电网负荷管理的重要组成部分, 也成为配电网规划中需考虑的重要因素<citation id="212" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。文献<citation id="207" type="reference">[<a class="sup">15</a>]</citation>在传统配电网规划基础上综合考虑新能源、储能的规划以及激励型需求响应的影响。文献<citation id="208" type="reference">[<a class="sup">16</a>]</citation>在规划阶段充分考虑不同类型分布式电源、负荷时序性和潮流计算特性, 并引入不同回复率的激励型需求响应模型, 建立了协同规划决策模型。但是以上研究未将柔性负荷资源充分纳入联合规划对象, 当前配电网规划仍以满足负荷增长需求为导向, 缺乏对负荷用电特性、随机分布特性的考虑。实际上, 考虑负荷侧的调控潜力, 将绝大部分柔性负荷作为虚拟的储能系统纳入联合规划对象是提升配电网利用水平和供电能力的有效手段。一方面, 通过柔性负荷的有序调度与优化布点可以实现用户侧资源的动态整合、负荷曲线的削峰填谷以及可再生能源的有效消纳等, 与储能系统的应用功能相近;另一方面, 电动汽车、温控型负荷等具有一定存储能量的能力。因此, 文献<citation id="209" type="reference">[<a class="sup">17</a>]</citation>将此类负荷定义为虚拟储能系统, 并将其与实际储能系统统称为广义储能系统 (generalized energy storage system, GESS) 。综上所述, 目前配电网联合规划主要集中于有限传统资源的规划优化, 对虚拟储能资源的调控潜力挖掘不够, 柔性负荷能否纳入联合规划以及与传统联合规划对象之间存在的差别仍未有深入研究。</p>
                </div>
                <div class="p1">
                    <p id="59">本文首先依据各类柔性负荷和实际储能系统的运行特性, 建立了激励型广义储能的通用化响应特性模型。然后充分考虑多目标优化的矛盾性和规划—运行优化的层次性问题, 建立了联合规划模型并运用双层优化架构进行求解。最后结合IEEE 33节点系统进行案例分析, 通过响应特性分析与多场景规划决策结果的对比, 提出不同资源选址定容的实际意义与操作方法, 为广义储能资源的规划建设提供参考。</p>
                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>1</b> 广义储能响应特性模型</h3>
                <div class="p1">
                    <p id="61">规划对象的建模是主动配电网规划运行联合优化的关键。常见的广义储能机理建模主要分为物理模型和数据模型两大类<citation id="214" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>, 本文充分结合广义储能物理模型的响应特性与数据模型中的通用化思维, 从而提出其统一响应特性模型。统一响应特性模型是由实际储能装置建模和由柔性负荷构成的虚拟储能建模两大部分组成。其中实际储能装置可包括电化学储能、飞轮储能等多种储能形式, 而虚拟储能系统仅考虑激励机制作用下的多种柔性负荷 (可平移负荷 (shiftable load, SL) 、可转移负荷 (transferable load, TL) 、可削减负荷 (reducible load, RL) ) <citation id="213" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 如图1所示。图中:<i>S</i><sub>1</sub>和<i>S</i><sub>2</sub>表示两个曲线与横坐标围成的面积。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 虚拟储能构成" src="Detail/GetImg?filename=images/DLXT201910004_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 虚拟储能构成</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Composition of virtual energy storage</b></p>

                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.1</b> 可平移负荷</h4>
                <div class="p1">
                    <p id="64">可平移负荷受生产流程的约束, 只能实现完整用电时间段的平移, 当负荷曲线前移时相当于虚拟储能先充电后放电, 反之等效于虚拟储能先放电后充电。常见的负荷有工业上流水线作业、固定流程的家用电器等。可平移负荷的响应特性模型与激励策略如式 (1) 和式 (2) 所示。可平移负荷的调控需要满足调度连续性、调度时间段约束等。</p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mi>i</mi></msub><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup><mo stretchy="false">) </mo><msub><mrow></mrow><mrow><mn>1</mn><mo>×</mo><mi>Τ</mi></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><msub><mrow></mrow><mrow><mn>1</mn><mo>×</mo><mi>Τ</mi></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>s</mi><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>s</mi><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>s</mi><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mo>⋯</mo></mtd><mtd><mo>⋯</mo></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>s</mi><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>s</mi><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>x</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mn>1</mn></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∉</mo><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>x</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mo stretchy="false">[</mo><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>t</mtext></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup><mo stretchy="false">]</mo><mstyle displaystyle="true"><mo>∪</mo><mo stretchy="false">{</mo></mstyle><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mtext>c</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>s</mtext><mtext>u</mtext><mtext>m</mtext></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>t</mtext></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup><mo>, </mo><mi>t</mi><mo>≠</mo><mi>t</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup></mrow><mrow><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup><mo>-</mo><mi>s</mi><mo stretchy="false"> (</mo><mi>n</mi><mo stretchy="false">) </mo><mo>+</mo><mn>1</mn></mrow></munderover><mi>x</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>s</mtext><mtext>u</mtext><mtext>m</mtext></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>s</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<b><i>P</i></b><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>和<b><i>X</i></b><sub><i>i</i></sub>分别为第<i>i</i>种可平移负荷的功率分布矩阵和决策变量矩阵;<i>p</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>, <i>x</i><sub><i>i</i>, <i>t</i></sub>和<i>P</i><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>s</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>种可平移负荷<i>t</i>时段的负荷功率值、决策变量与<i>k</i>步骤的负荷功率值;<i>t</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>t</mtext></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>, <i>t</i><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>, <i>s</i> (<i>n</i>) , <i>t</i><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup></mrow></math></mathml>分别为第<i>i</i>种可平移负荷平移区间的上下限、流程总时段、负荷曲线原起始时刻;<i>T</i>为调度周期;<i>S</i><sub><i>i</i></sub>为可平移负荷功率曲线可能起始时段集合;<i>C</i><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mtext>c</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>种可平移负荷的激励价格;<i>C</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>种可平移负荷的调度总费用。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>1.2</b> 可转移负荷</h4>
                <div class="p1">
                    <p id="76">可转移负荷与可平移负荷有一定的相似性, 但是相比之下前者较为灵活。由于没有连续性和时序性的限制, 其可在可接受转移的时间区间内灵活调配。转移后曲线与原曲线差值为正代表虚拟储能的充电部分, 反之为虚拟储能的放电部分。常见负荷有冰蓄冷空调、电动汽车换电站、部分工商业负荷等。可转移负荷响应特性模型与激励策略见式 (3) 和式 (4) 。可转移负荷需满足功率约束、调度时间段约束、用电总量约束等。</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo>=</mo><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">) </mo><msub><mrow></mrow><mrow><mn>1</mn><mo>×</mo><mi>Τ</mi></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>*</mo></mrow></msubsup><mo>=</mo><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>*</mo></mrow></msubsup><mo stretchy="false">) </mo><msub><mrow></mrow><mrow><mn>1</mn><mo>×</mo><mi>Τ</mi></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>y</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><msub><mrow></mrow><mrow><mn>1</mn><mo>×</mo><mi>Τ</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>y</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo>≤</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo>≤</mo><mi>y</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∉</mo><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>y</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mo stretchy="false">[</mo><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>t</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo>, </mo><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>t</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow><mrow><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></munderover><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>*</mo></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo>=</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mtext>c</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>t</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow><mrow><mi>t</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></munderover><mo stretchy="false">|</mo></mstyle><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo>-</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>*</mo></mrow></msubsup><mo stretchy="false">|</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>p</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext><mo>*</mo></mrow></msubsup></mrow></math></mathml>和<i>p</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为转移前后第<i>i</i>种可转移负荷的功率值;<i>P</i><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>种可转移负荷<i>t</i>时段的功率上下限;<i>t</i><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext><mtext>r</mtext><mtext>t</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>和<i>t</i><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>e</mtext><mtext>n</mtext><mtext>d</mtext></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>种可转移负荷可转移时间区间上下界;<i>T</i><sub><i>i</i></sub>为第<i>i</i>种可转移负荷可转移时间段集合;<i>y</i><sub><i>i</i>, <i>t</i></sub>为可转移负荷的决策变量;<i>C</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mtext>c</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>种可转移负荷的激励价格;<i>C</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>种可转移负荷的调度总激励费用;Δ<i>t</i>为调度时间间隔。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>1.3</b> 可削减负荷</h4>
                <div class="p1">
                    <p id="89">可削减负荷通过分析用户舒适度与响应意愿对负荷进行削减或中断。负荷的削减功率相当于虚拟储能的放电, 同时利用提前的蓄冷蓄热充当虚拟储能的充电。常见负荷有大量的温控负荷、楼宇照明负荷等。可削减负荷的响应特性模型与激励策略如式 (5) 和式 (6) 所示。可削减负荷需要满足削减负荷持续时间约束等。由于可削减负荷只要存在削减情况, 就会给用户造成不便, 因此其激励补偿通常包含固定容量费用和可变的价格费用两部分。</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo>=</mo><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo stretchy="false">) </mo><msub><mrow></mrow><mrow><mn>1</mn><mo>×</mo><mi>Τ</mi></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>r</mtext><mtext>e</mtext><mo>*</mo></mrow></msubsup><mo>=</mo><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mo>*</mo></mrow></msubsup><mo stretchy="false">) </mo><msub><mrow></mrow><mrow><mn>1</mn><mo>×</mo><mi>Τ</mi></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><msub><mrow></mrow><mrow><mn>1</mn><mo>×</mo><mi>Τ</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mo>*</mo></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>z</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo>=</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext><mtext>a</mtext><mtext>c</mtext><mtext>i</mtext><mtext>t</mtext><mtext>y</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>z</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mo>*</mo></mrow></msubsup><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mtext>c</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">式中:p<mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mo>*</mo></mrow></msubsup></mrow></math></mathml>和<i>p</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>种可削减负荷削减前后的负荷值;<i>z</i><sub><i>i</i>, <i>t</i></sub>为可削减负荷的决策变量;<i>T</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>种可削减负荷的可削减的最大和最小时间段;<i>α</i><sub><i>i</i></sub>为第<i>i</i>种可削减负荷的削减率;<i>C</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mtext>c</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>种可削减负荷的激励价格;<i>C</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext><mtext>a</mtext><mtext>c</mtext><mtext>i</mtext><mtext>t</mtext><mtext>y</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>种可削减负荷的容量费用;<i>C</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>种可削减负荷的总调度费用。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>1.4</b> 实际储能</h4>
                <div class="p1">
                    <p id="100">本文选用电池储能作为储能系统建模对象。储能系统的响应特性模型如式 (7) 所示。储能系统需要满足储能充放电功率约束、充放电容量约束和全调度周期电量平衡约束等。同时考虑到储能系统充放电的运行损耗, 还应给予充放电费用补偿如式 (8) 所示。</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>=</mo><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">) </mo><msub><mrow></mrow><mrow><mn>1</mn><mo>×</mo><mi>Τ</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>≤</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>≤</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>-</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>=</mo><mo>-</mo><mfrac><mrow><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></mfrac><mtext>Δ</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mfrac><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow><mrow><mi>E</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></mfrac><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>=</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mtext>c</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">|</mo></mstyle><mi>p</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">|</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">式中:p<mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>种固定储能<i>t</i>时段的充/放电功率值, 放电为正, 充电为负;<i>p</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>和<i>p</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>种固定储能充/放电功率的上下限;<i>E</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>种固定储能<i>t</i>时段的剩余容量;<i>η</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>种固定储能的充放电效率;<i>E</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>种固定储能的装机容量;<i>S</i><sub><i>i</i>, min</sub>和<i>S</i><sub><i>i</i>, max</sub>分别为第<i>i</i>种固定储能的最小和最大荷电状态;<i>C</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mtext>c</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>种固定储能的充/放电激励价格;<i>C</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>种固定储能调度总激励费用。</p>
                </div>
                <div class="p1">
                    <p id="111">同时本节针对广义储能的4部分模型, 从调度功率约束、调度时间约束、调度连续性约束以及可调控能力4个方面进行对比, 如表1所示。</p>
                </div>
                <div class="area_img" id="112">
                    <p class="img_tit"><b>表1 广义储能各部分对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of each part of generalized energy storage</b></p>
                    <p class="img_note"></p>
                    <table id="112" border="1"><tr><td><br />种类</td><td>功率约束</td><td>时间约束</td><td>连续性约束</td><td>可调控能力</td></tr><tr><td><br />可平移负荷</td><td>固定值</td><td>有</td><td>有</td><td>较低</td></tr><tr><td><br />可转移负荷</td><td>有</td><td>有</td><td>无</td><td>较高</td></tr><tr><td><br />可削减负荷</td><td>固定值</td><td>有</td><td>无</td><td>较低</td></tr><tr><td><br />实际储能装置</td><td>有</td><td>无</td><td>无</td><td>最高</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="113">可以看出, 实际储能装置的可调节能力最高, 并且与可转移负荷具有一定的相似性, 属于一种特殊的可转移负荷, 因此很多研究都把实际储能装置划归到可转移负荷中。</p>
                </div>
                <h3 id="114" name="114" class="anchor-tag"><b>2</b> 联合规划模型</h3>
                <div class="p1">
                    <p id="115">主动配电网规划的关注重点是如何在已有资源条件下充分挖掘多种分布式能源资源的调控潜力, 通过主动管理实现各种资源进行优化布局与协调控制, 其中对于虚拟储能资源“如何挖掘”“挖掘多少”“在哪挖掘”以及“挖掘的价值”都值得深入研究。因此, 本节基于前文所述的广义储能响应特性模型, 进一步建立广义储能和分布式电源的联合优化规划模型, 通过激励政策解决“如何挖掘”、定容解决“挖掘多少”、选址解决“在哪挖掘”以及多目标优化解决“挖掘的价值”。其中广义储能的约束条件和激励成本分别作为联合规划模型的约束条件和目标函数的一部分, 对于分布式电源简化其运行和调度特性, 其出力特性参考文献<citation id="215" type="reference">[<a class="sup">22</a>]</citation>。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>2.1</b> 决策变量</h4>
                <div class="p1">
                    <p id="117">上层优化决策变量如式 (9) 所示:</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mo stretchy="false">{</mo><mi>L</mi><msup><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msup><mo>, </mo><mi>E</mi><msup><mrow></mrow><mrow><mtext>G</mtext><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msup><mo>, </mo><mi>L</mi><msup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msup><mo>, </mo><mi>E</mi><msup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msup><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>L</i><sup>GESS</sup>为广义储能的位置;<i>E</i><sup>GESS</sup>为广义储能的容量;<i>L</i><sup>DG</sup>为分布式电源的位置;<i>E</i><sup>DG</sup>为分布式电源的容量。</p>
                </div>
                <div class="p1">
                    <p id="120">值得一提的是, 实际储能、虚拟储能和分布式电源的选址定容意义和操作方法各不相同。实际储能和分布式电源的选址定容就是确定实际规划的位置和容量, 而虚拟储能的选址定容是确定实施需求响应负荷点的位置以及负荷量或者负荷比例。同时考虑到规划前期已经建好一些实际储能和分布式电源, 对于此类资源仅需进行下层优化即可。</p>
                </div>
                <div class="p1">
                    <p id="121">下层优化决策变量如式 (10) 所示:</p>
                </div>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mo stretchy="false">{</mo><mi>X</mi><mo>, </mo><mi>Y</mi><mo>, </mo><mi>Ζ</mi><mo>, </mo><mi>Ρ</mi><msup><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msup><mo>, </mo><mi>Ρ</mi><msup><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msup><mo>, </mo><mi>Ρ</mi><msup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msup><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123">式中:<i>X</i>, <i>Y</i>和<i>Z</i>分别为三种虚拟储能资源的调度决策变量;<i>P</i><sup>trans</sup>, <i>P</i><sup>ess</sup>, <i>P</i><sup>grid</sup>分别为可转移负荷功率、储能功率和电网购电功率。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>2.2</b> 目标函数</h4>
                <div class="p1">
                    <p id="125">对于上层优化, 本文主要从配电网规划运行的角度选取以下三个指标作为目标函数。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126">1) 经济成本</h4>
                <div class="p1">
                    <p id="127">经济成本是目前配电网规划所重点考虑的。本文所考虑的经济成本分为投资成本和运行成本两部分。为了便于计算, 将投资成本折算为等年值, 同时为与运行优化周期匹配进一步折算至日投资成本, 主要包含广义储能和分布式电源的投资成本。而运行成本是以天为优化周期, 主要包含各种广义储能的激励成本和上级电网的购电成本, 两者表述如下:</p>
                </div>
                <div class="p1">
                    <p id="128" class="code-formula">
                        <mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ν</mtext><mtext>V</mtext></mrow></msup><mo>=</mo><mfrac><mn>1</mn><mrow><mn>3</mn><mn>6</mn><mn>5</mn></mrow></mfrac><mrow><mo>[</mo><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mrow><mfrac><mrow><mi>r</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msup></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msup><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></mstyle><mi>Κ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>E</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="220">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910004_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="131" class="code-formula">
                        <mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup><mo>=</mo><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup><mi>c</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mtext>c</mtext><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="132">式中:<i>r</i>为利率;<i>l</i><sub><i>i</i></sub>为第<i>i</i>种设备的寿命;<i>K</i><sub><i>i</i></sub>为第<i>i</i>种设备单位容量建设成本;<i>E</i><sub><i>i</i></sub>为第<i>i</i>种设备的容量;<i>p</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为上级电网交互功率;<i>c</i><sub>price, <i>t</i></sub>和<i>C</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>分别为电网的分时电价和外网购电总成本。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135">2) 节点电压平稳度</h4>
                <div class="p1">
                    <p id="136">节点电压是表征电力系统稳定性以及电能质量的重要评价指标。用户侧负荷的波动会导致节点电压在一定范围内波动, 分布式电源高渗透率接入后, 此波动范围会加剧。因此, 本文选取节点电压平稳度作为衡量广义储缓解其波动能力的指标, 其表述如下:</p>
                </div>
                <div class="p1">
                    <p id="137" class="code-formula">
                        <mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">|</mo></mstyle></mrow></mstyle><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mover accent="true"><mi>U</mi><mo>¯</mo></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="138">式中:<i>U</i><sub><i>i</i>, <i>t</i></sub>为节点<i>i</i>在<i>t</i>时刻的电压值;<mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>U</mi><mo>¯</mo></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>为节点<i>i</i>在调度周期内电压的平均值;<i>N</i>为配电网总节点个数。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140">3) 供电负荷平稳度</h4>
                <div class="p1">
                    <p id="141">配电网的负荷供给除了分布式电源外, 大部分来自外网购电。分布式电源高渗透率接入后, 由于其出力不确定性会使系统净负荷波动加剧, 影响供电安全和可靠性, 以及配电设施的利用水平。因此, 本文采用供电负荷平稳度作为衡量广义储能平抑负荷波动能力的指标, 其表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="142" class="code-formula">
                        <mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>u</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">|</mo></mstyle><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mover accent="true"><mi>p</mi><mo>¯</mo></mover><msup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msup><mo stretchy="false">|</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="143">式中:<mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>p</mi><mo>¯</mo></mover><msup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msup></mrow></math></mathml>为调度周期内与上级电网购电功率的平均值。</p>
                </div>
                <div class="p1">
                    <p id="145">对于下层优化, 唯一的优化目标就是运行成本。下层的优化目标结果将直接赋值给上层优化目标的一部分, 然后进入下次迭代运算中。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>2.3</b> 约束条件</h4>
                <div class="p1">
                    <p id="147">对于上层优化, 主要考虑潮流计算约束、选址位置和容量的约束。潮流计算的约束主要包括如下。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148">1) 系统功率平衡约束</h4>
                <div class="p1">
                    <p id="149" class="code-formula">
                        <mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>f</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>m</mtext><mtext>p</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="150">式中:<i>p</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>个分布式电源在<i>t</i>时刻的出力;<i>p</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>m</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>个重要负荷 (不可调度) 在<i>t</i>时刻的功率。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153">2) 节点电压约束</h4>
                <div class="p1">
                    <p id="154" class="code-formula">
                        <mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="155">式中:<i>U</i><sub>max</sub>和<i>U</i><sub>min</sub>分别为节点电压的上、下限。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156">3) 上级电网交互功率约束</h4>
                <div class="p1">
                    <p id="157" class="code-formula">
                        <mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="158">本文考虑的规划不允许出现潮流倒送的情况。</p>
                </div>
                <div class="p1">
                    <p id="159">除此之外, 还有潮流计算通常包含的节点功率、支路功率、潮流平衡等约束条件等。而选址和容量约束如下:</p>
                </div>
                <div class="p1">
                    <p id="160" class="code-formula">
                        <mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>L</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mi>i</mi></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="161">式中:<i>E</i><sub><i>i</i>, max</sub>和<i>E</i><sub><i>i</i>, min</sub>分别为第<i>i</i>种设备的容量<i>E</i><sub><i>i</i></sub>的上下限;<i>Ω</i><sub><i>i</i></sub>为第<i>i</i>种设备可选位置<i>L</i><sub><i>i</i></sub>的集合。</p>
                </div>
                <div class="p1">
                    <p id="162">而对于下层优化主要考虑广义储能资源的运行约束, 包括多种广义储能资源的功率约束、时间约束、连续型约束等, 已在广义储能模型中详细介绍过。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>2.4</b> 联合规划求解流程</h4>
                <div class="p1">
                    <p id="164">联合规划模型中的规划内容包括广义储能资源和分布式电源优化选址与容量优化, 而运行部分重点考虑广义储能系统的运行控制策略。其中优化选址与定容部分受诸多因素的影响, 是一个多目标非线性优化问题;同时规划中还要满足多种广义储能资源的优化调度, 是一个混合整数线性优化问题。整个规划问题极为复杂且难以直接求解, 并且求解复杂度随着广义储能和分布式电源接入个数的增加、调度时段的细化会成倍增加。因此, 为了便于联合优化问题得到快速求解, 本文采用了双层优化架构求解联合优化问题。文献<citation id="216" type="reference">[<a class="sup">23</a>]</citation>提出多层规划的概念, 以解决多层次、大规模的优化问题, 其中双层规划是多层规划的特例并逐渐运用在电力系统之中<citation id="217" type="reference"><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>。双层规划中上层决策结果一般会影响下层目标和约束条件, 而下层则将决策结果反馈给上层, 从而进行交叉迭代优化计算。本文模型的双层优化求解架构如图2所示。</p>
                </div>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 规划-运行联合优化架构" src="Detail/GetImg?filename=images/DLXT201910004_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 规划-运行联合优化架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Architecture of planning-operation co-optimization</b></p>

                </div>
                <div class="p1">
                    <p id="166">在上层规划中, 考虑多种广义储能和分布式电源的接入, 建立多目标混合整数非线性规划 (MOMINLP) 模型, 利用改进多目标粒子群优化 (IMOPSO) 算法进行优化计算, 同时结合下层规划结果计算多目标值, 并得到广义储能资源和分布式电源的位置与容量, 同时由于IMOPSO算法的结果为一组Pareto解, 本文利用基于信息熵的TOPSIS (technique for order preference by similarity to an ideal solution) 算法进行多属性决策, 两者的具体算法流程参考文献<citation id="218" type="reference">[<a class="sup">5</a>]</citation>;在下层规划中, 将初始位置和容量作为优化的输入条件, 考虑多种广义储能运行控制策略, 建立混合整数线性规划 (MILP) 模型, 利用分支定界法进行优化计算, 得到广义储能优化运行策略、多种负荷分布与运行成本。最终通过上下层优化结果的迭代可以得到考虑运行控制策略的联合规划优化结果。</p>
                </div>
                <h3 id="167" name="167" class="anchor-tag"><b>3</b> 算例结果与分析</h3>
                <h4 class="anchor-tag" id="168" name="168"><b>3.1</b> 场景设置</h4>
                <div class="p1">
                    <p id="169">为了尽可能充分考虑配电网的各种运行状态和分布式发电出力情况, 本节设置了8种运行场景, 如表2所示。</p>
                </div>
                <div class="area_img" id="170">
                    <p class="img_tit"><b>表2 配电网运行场景</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Operation scenarios of distribution network</b></p>
                    <p class="img_note"></p>
                    <table id="170" border="1"><tr><td><br />运行方式</td><td>三种虚拟储能+<br />实际储能</td><td>三种<br />虚拟储能</td><td>可削减负荷</td><td>无</td></tr><tr><td><br />分布式电源<br />出力充沛</td><td>场景Ⅰ</td><td>场景Ⅱ</td><td>场景Ⅲ</td><td>场景Ⅳ</td></tr><tr><td><br />分布式电源<br />出力匮乏</td><td>场景Ⅴ</td><td>场景Ⅵ</td><td>场景Ⅶ</td><td>场景Ⅷ</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="171">其中分布式电源主要考虑光伏和风电两种, 两者典型日出力曲线 (充沛/匮乏) 如附录A图A1所示。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>3.2</b> 参数设置</h4>
                <div class="p1">
                    <p id="173">本文采用IEEE 33节点配电系统对模型进行仿真分析, 其拓扑结构如附录A图A2所示。系统基准电压为12.66 kV, 节点电压允许范围为0.9～1.1 (标幺值) , 三相功率基准值为10 MVA, 网络总有功负荷为3 715 kW。配电系统典型日负荷曲线如附录A图A3所示。</p>
                </div>
                <div class="p1">
                    <p id="174">广义储能资源模型参数如附录A表A1至表A3所示, IMOSPO算法的参数设置如附录A表A4所示。电网分时电价数据参考文献<citation id="219" type="reference">[<a class="sup">27</a>]</citation>。算例中广义储能资源与分布式电源可以选址节点为节点2～33;可削减、可转移与可平移负荷的容量上限分别为所选节点负荷量的20%, 30%和50%, 容量下限均为所选节点负荷量的10%, 其投资成本主要用于建设控制器、通信计量装置等, 单位容量投资成本为1 000元/kW;实际储能为第3种可转移负荷, 其规划容量上限为500 kW·h, 充放电效率为90%, 使用寿命为10 a, 单位容量投资成本为5 000元/ (kW·h) , 荷电量范围为0.2～1.0 (标幺值) ;分布式电源的规划容量上下限分别为500 kW和200 kW, 使用寿命为10 a, 单位容量投资成本为8 000元/kW, 年利率为0.35%。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175"><b>3.3</b> 模型分析</h4>
                <div class="p1">
                    <p id="176">本文利用MATLAB编程语言, 在corei7-7700HQ@2.80 GHzCPU和16.0 GB内存环境进行优化计算, 其中下层优化中混合整数线性规划部分借助Intprog程序包求解。本节只选取场景Ⅱ分析模型的特性, 场景Ⅱ中三种虚拟储能、光伏和风电均接入两种 (<i>i</i>=1, 2) 。上层优化结果为Pareto解集和选址定容方案, 附录A图A4所示不同选址定容方案下Pareto解集的分布。可以看出在IMOPSO算法优化下, Pareto解集的均匀性和多样性可以得到保证;多目标之间的矛盾特性也可以清晰地体现, 运行成本与负荷平稳度、电压平稳度关系总是矛盾的, 为了更好地平抑负荷和电压波动必须付出更高的运行成本;同时通过二维投影如附录A图A5所示, 可以发现由于分布式电源平抑波动和广义储能资源响应的双重作用, 负荷平稳度和电压平稳度之间并没有明显的关联。</p>
                </div>
                <div class="p1">
                    <p id="177">下层优化结果为一组调度策略, Pareto解集中每个非劣解都对应一组调度策略, 本文选取TOPSIS决策法得到的最优解进行分析, 即可平移负荷接入点为节点11和25, 接入容量占比为0.307和0.438, 可转移负荷接入节点为节点13和25, 接入容量占比为0.222和0.128, 可削减负荷接入节点为节点8和17, 接入容量占比为0.164和0.167, 光伏接入节点为节点9和18, 光伏容量为450.42 kW和95.32 kW, 风机接入节点为节点3和14, 风机容量为469.46 kW和487.71 kW;优化调度前后, 各个时段多种负荷的功率分布如图3和图4所示。</p>
                </div>
                <div class="p1">
                    <p id="178">此部分算例虽然设定的响应负荷量较小, 但是比较符合目前用户侧实际需求响应的情况。通过对比可以发现, 调度前负荷曲线存在两大峰一小峰, 分别存在于9～11时段、15～17时段和20～21时段。调度后, 可削减负荷1在9～12时段和18～21时段得到削减;可削减负荷2在8～12时段和17～20时段得到削减;可转移负荷1由原来的9～12时段转移至0～7时段, 保证用电总量一致;可转移负荷2由原来的18～21时段转移至0～7时段, 保证用电总量一致;可平移负荷1由9～10时段平移至7～8时段;可平移负荷2由16～17时段平移至22～23时段。可以看出多种广义储能资源调度均满足各自特性, 同时在经济调度中达到削峰填谷的效果, 负荷峰值由3 715 kW降至3 685 kW, 附加上分布式电源的消纳作用, 外网购电由3 715 kW降至3 560 kW。同时可以看出可转移和可平移负荷调节能力优于可削减负荷。</p>
                </div>
                <div class="area_img" id="179">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 调度前负荷分布" src="Detail/GetImg?filename=images/DLXT201910004_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 调度前负荷分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Load distribution before dispatching</b></p>

                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 调度后负荷分布" src="Detail/GetImg?filename=images/DLXT201910004_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 调度后负荷分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_180.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Load distribution after dispatching</b></p>

                </div>
                <h4 class="anchor-tag" id="181" name="181"><b>3.4</b> 对比分析</h4>
                <div class="p1">
                    <p id="182">为进一步验证本文所提模型的实用性, 本文按照不同模式下的计算结果进行对比分析, 由于多目标优化给决策带来不便, 以下分析将同时结合TOPSIS决策法结果与各目标分别最优解。</p>
                </div>
                <div class="p1">
                    <p id="183">1) 为了比较多种广义储能资源的优劣, 首先比较8种场景下三个负荷峰值 (11时段、16时段、20时段) 的削峰效果 (不考虑分布式电源的削峰效果) , 如表3所示, 附录A图A6对比不同场景的负荷分布。</p>
                </div>
                <div class="p1">
                    <p id="184">由表3可以看出:多种资源联合优化规划的效果要远优于一种资源优化规划的效果;多种虚拟储能中可削减负荷的削峰效果较差;分布式电源出力对总体削峰效果影响并不显著;实际储能在削峰填谷能力上较为突出, 但是以经济成本最优的目标条件下容易产生二次移峰的现象。</p>
                </div>
                <div class="area_img" id="185">
                    <p class="img_tit">表3 削峰效果对比 <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparison result of peak shaving</b></p>
                    <p class="img_note"></p>
                    <table id="185" border="1"><tr><td rowspan="2"><br />场景</td><td colspan="3"><br />削峰比例/%</td></tr><tr><td><br />11时段</td><td>16时段</td><td>20时段</td></tr><tr><td><br />Ⅰ</td><td>8.10</td><td>9.88</td><td>5.38</td></tr><tr><td><br />Ⅱ</td><td>3.30</td><td>0</td><td>1.03</td></tr><tr><td><br />Ⅲ</td><td>2.69</td><td>0</td><td>2.94</td></tr><tr><td><br />Ⅳ</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br />Ⅴ</td><td>6.30</td><td>5.62</td><td>9.06</td></tr><tr><td><br />Ⅵ</td><td>4.96</td><td>5.18</td><td>2.44</td></tr><tr><td><br />Ⅶ</td><td>2.10</td><td>0</td><td>2.29</td></tr><tr><td><br />Ⅷ</td><td>0</td><td>0</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="186">2) 表4所示为多种运行场景下, 各目标最优值和TOPSIS决策目标值, 电压波动与负荷波动的单位均为标幺值。同时附录A图A7为各个场景Pareto前沿解集。由表4可以看出:TOPSIS决策结果充分衡量了各目标之间的均衡性, 防止规划方案出现极端情况;随着可控的广义储能资源增多, 电压波动与负荷波动都得到有效抑制;增加虚拟储能资源经济没有增加多, 反而由于优化空间的增加, 资源重组更加充沛, 最终总体成本有所减少;同时虚拟储能与固定储能在平抑电压波动和负荷波动上的能力相近, 但是虚拟储能的经济成本较小, 所以略占优势;分布式电源出力匮乏下, 三个目标最优值明显更劣。</p>
                </div>
                <div class="area_img" id="187">
                    <p class="img_tit"><b>表4 多种运行场景下多目标的优化结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Multi-objective optimization results in multiple operation scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="187" border="1"><tr><td rowspan="2"><br />运行<br />场景</td><td colspan="3"><br />各目标最优</td><td rowspan="2"></td><td colspan="3"><br />TOPSIS决策结果</td></tr><tr><td><br />经济成<br />本/万元</td><td>电压<br />平稳度</td><td>负荷<br />平稳度</td><td><br />经济成<br />本/万元</td><td>电压<br />平稳度</td><td>负荷<br />平稳度</td></tr><tr><td>Ⅰ</td><td>3.355</td><td>3.060</td><td>4.717</td><td></td><td>3.381</td><td>3.344</td><td>5.225</td></tr><tr><td><br />Ⅱ</td><td>3.312</td><td>3.336</td><td>5.358</td><td></td><td>3.319</td><td>3.860</td><td>5.992</td></tr><tr><td><br />Ⅲ</td><td>3.315</td><td>3.575</td><td>6.074</td><td></td><td>3.315</td><td>3.825</td><td>6.556</td></tr><tr><td><br />Ⅳ</td><td>0</td><td>4.675</td><td>10.226</td><td></td><td>0</td><td>4.675</td><td>10.226</td></tr><tr><td><br />Ⅴ</td><td>4.629</td><td>3.080</td><td>5.217</td><td></td><td>4.647</td><td>3.400</td><td>5.660</td></tr><tr><td><br />Ⅵ</td><td>4.503</td><td>3.407</td><td>5.483</td><td></td><td>4.509</td><td>3.905</td><td>6.032</td></tr><tr><td><br />Ⅶ</td><td>4.535</td><td>3.818</td><td>7.706</td><td></td><td>4.547</td><td>3.936</td><td>7.819</td></tr><tr><td><br />Ⅷ</td><td>0</td><td>4.864</td><td>11.456</td><td></td><td>0</td><td>4.864</td><td>11.456</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="188">3) 本文进一步探究多种广义储能资源与分布式电源的选址规律。附录A图A8所示是不同场景联合规划资源的选址分布图, 可以发现不同运行场景、不同优化目标以及不同种类广义储能资源选址规律各不相同。图5以场景Ⅰ为例进行说明, 图中S (S1和S2) , T (T1和T2) , ES, R (R1和R2) , PV (PV1和PV2) , WT (WT1和WT2) 分别代表可平移负荷、可转移负荷、实际储能、可削减负荷、光伏、风机, 除储能外各资源均接入两个。</p>
                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 场景Ⅰ联合规划资源的选址分布图" src="Detail/GetImg?filename=images/DLXT201910004_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 场景Ⅰ联合规划资源的选址分布图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Location map of joint planning resources in scenario</b> Ⅰ</p>

                </div>
                <div class="p1">
                    <p id="190">由图5可以看出:分布式电源大部分分布在实际储能和可转移负荷附近或者与广义储能资源选址重合;每种广义储能资源位置分布具有一定的规律性, 通过对比不同种场景各种资源的分布情况, 例如储能和可转移负荷一般选在网络树枝末端用于支撑末端电压或分布式电源附近用于分布式电源的匹配。可削减负荷一般选在负荷较大的节点, 不仅可以实现绝大部分峰值负荷的削减, 还可以保证该节点不成为负荷转移的对象从而避免二次移峰;除此之外, 随着广义储能资源种类增多, 选址分布变得更为密集便于最大化进行资源互补。</p>
                </div>
                <div class="p1">
                    <p id="191">4) 对于多种资源的定容问题, 表5列出不同场景下各种资源容量平均优化结果。由表5可以看出:虽然在同一运行环境下不同Pareto解对应的容量大小均不相同, 但是随着广义储能资源种类的增多, 负荷和电压平抑能力提高, 分布式电源的装机容量可进一步增大;可平移和可转移负荷的优化容量占比较大, 主要由于其调度灵活性较高。</p>
                </div>
                <div class="area_img" id="192">
                    <p class="img_tit"><b>表5 不同场景下多种资源容量优化结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Capacity optimization results of various resources in different scenarios</b></p>
                    <p class="img_note">kW</p>
                    <table id="192" border="1"><tr><td>场景</td><td>可平移<br />负荷</td><td>可转移<br />负荷</td><td>可削减<br />负荷</td><td>储能</td><td>光伏</td><td>风机</td></tr><tr><td>Ⅰ</td><td>983.66</td><td>644.93</td><td>241.78</td><td>462.97</td><td>451.07</td><td>447.15</td></tr><tr><td><br />Ⅱ</td><td>1 030.90</td><td>365.79</td><td>260.69</td><td></td><td>401.73</td><td>444.27</td></tr><tr><td><br />Ⅲ</td><td>737.12</td><td></td><td></td><td></td><td>348.89</td><td>455.43</td></tr><tr><td><br />Ⅳ</td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td><br />Ⅴ</td><td>453.43</td><td>707.82</td><td>276.73</td><td>447.85</td><td>390.68</td><td>416.77</td></tr><tr><td><br />Ⅵ</td><td>920.73</td><td>437.86</td><td>470.38</td><td></td><td>378.03</td><td>448.76</td></tr><tr><td><br />Ⅶ</td><td>578.91</td><td></td><td></td><td></td><td>390.08</td><td>389.32</td></tr><tr><td><br />Ⅷ</td><td></td><td></td><td></td><td></td><td></td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="193">5) 本文进一步在运行场景Ⅲ中改变多种广义资源的接入个数, 其结果如附录A表A5所示。可以发现, 随着接入个数的增多, 负荷可控能力得到提升, 电压波动与负荷波动都得到更好的平抑, 同时经济成本没有明显增长。</p>
                </div>
                <div class="p1">
                    <p id="194">6) 由以上分析可以知道, 提高广义储能资源的个数和种类有利于规划结果的进一步优化, 本文选择场景Ⅱ进一步调节虚拟储能资源定容比例上下限, 得到附录A表A6和附录A图A9所示结果。各种方案虚拟储能资源的上下限见附录A表A7。可以发现:提高虚拟储能响应容量的上下限都可以提高规划运行结果;同时随着响应容量上下限的提高, 虚拟储能的优化结果逐渐超越实际储能的优化结果, 因此联合规划中寻找此交点具有一定的意义, 但是实际规划中虚拟储能资源具有多少潜力, 能否寻找此交点值得进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="195">7) 同时为了进一步说明联合规划的优势, 本文对比了广义储能独立规划与联合规划的结果。以场景Ⅱ为例, 独立优化三个目标最优取值分别为3.035, 4.106, 6.694, 而联合规划的结果为3.312, 3.336, 5.358;同时6组场景的对比中, 联合规划的结果都要优于独立规划的结果;分布式电源出力充沛下, 联合优化的优势更为明显。</p>
                </div>
                <h3 id="196" name="196" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="197">1) 广义储能模型充分计及了多种广义储能资源的运行特性和激励机制, 适用于未来大规模广义储能资源接入下配电网的规划与运行, 具有一定的实用性和可操作性。对于模型参数的选择还需进一步利用大数据的方法对模型进行训练与修正。</p>
                </div>
                <div class="p1">
                    <p id="198">2) 广义储能系统的优化运行控制可以较好地平抑分布式电源接入引起的电压波动和负荷波动, 并有效地消纳分布式电源发电, 同时达到了较好的削峰填谷效果。随着联合规划的资源增多, 资源重组空间增大, 系统运行效果更好。</p>
                </div>
                <div class="p1">
                    <p id="199">3) 广义储能资源与分布式电源的选址定容受运行方式、资源种类、分布式电源出力等多方面的影响, 本文分析了各种资源布局的规律性, 具有一定的参考价值。</p>
                </div>
                <div class="p1">
                    <p id="200">4) 虚拟储能资源的经济成本较低, 可以挖掘虚拟储能资源的调控潜力。但相比于实际储能, 虚拟储能受到用户行为因素的影响, 具有强的不确定性, 同时虚拟储能的调控潜力也难以评估, 这些问题都值得进一步开展研究。</p>
                </div>
                <div class="p1">
                    <p id="201">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="237" name="237">附录A</h4>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 分布式电源出力曲线" src="Detail/GetImg?filename=images/DLXT201910004_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 分布式电源出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Output curve of distributed generation</p>

                </div>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 IEEE-33节点配电系统" src="Detail/GetImg?filename=images/DLXT201910004_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 IEEE-33节点配电系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 IEEE-33 distribution system</p>

                </div>
                <div class="area_img" id="223">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 典型日负荷曲线" src="Detail/GetImg?filename=images/DLXT201910004_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 典型日负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Typical daily load curve</p>

                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 Pareto前沿解集" src="Detail/GetImg?filename=images/DLXT201910004_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 Pareto前沿解集  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Pareto solutions</p>

                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 二维Pareto前沿解集" src="Detail/GetImg?filename=images/DLXT201910004_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 二维Pareto前沿解集  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Two dimensional Pareto solutions</p>

                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 分布式能源出力充沛下多种运行方式的负荷分布" src="Detail/GetImg?filename=images/DLXT201910004_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 分布式能源出力充沛下多种运行方式的负荷分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Load distribution of various scenarios under abundant output of distributed generation</p>

                </div>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 不同场景下Pareto前沿" src="Detail/GetImg?filename=images/DLXT201910004_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 不同场景下Pareto前沿  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Pareto solutions of different scenarios</p>

                </div>
                <div class="area_img" id="228">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 不同场景下规划方案" src="Detail/GetImg?filename=images/DLXT201910004_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 不同场景下规划方案  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Planning scheme of different scenarios</p>

                </div>
                <div class="area_img" id="229">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 不同虚拟储能资源容量限制下优化结果" src="Detail/GetImg?filename=images/DLXT201910004_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 不同虚拟储能资源容量限制下优化结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Multi objective optimization results with different capacity constraint of virtual energy storage</p>

                </div>
                <div class="area_img" id="230">
                                            <p class="img_tit">
                                                表A1 可平移负荷模型参数
                                                    <br />
                                                Table A1 Parameters of shiftable load
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910004_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 可平移负荷模型参数" src="Detail/GetImg?filename=images/DLXT201910004_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="231">
                                            <p class="img_tit">
                                                表A2 可转移负荷模型参数
                                                    <br />
                                                Table A2 Parameters of transferable load
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910004_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 可转移负荷模型参数" src="Detail/GetImg?filename=images/DLXT201910004_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="232">
                                            <p class="img_tit">
                                                表A3 可削减负荷模型参数
                                                    <br />
                                                Table A3 Parameters of reducible load
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910004_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 可削减负荷模型参数" src="Detail/GetImg?filename=images/DLXT201910004_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="233">
                                            <p class="img_tit">
                                                表A4 IMOPSO算法参数设置
                                                    <br />
                                                Table A4 Parameters assigned to IMOPSO algorithm
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910004_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 IMOPSO算法参数设置" src="Detail/GetImg?filename=images/DLXT201910004_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="234">
                                            <p class="img_tit">
                                                表A5 不同广义储能资源接入个数下优化结果
                                                    <br />
                                                Table A5 Multi objective optimization results with different number of generalized energy storage
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910004_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5 不同广义储能资源接入个数下优化结果" src="Detail/GetImg?filename=images/DLXT201910004_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="235">
                                            <p class="img_tit">
                                                表A6 不同虚拟储能资源容量限制下优化结果
                                                    <br />
                                                Table A6 Multi objective optimization results with different capacity constraint of virtual energy storage
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910004_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A6 不同虚拟储能资源容量限制下优化结果" src="Detail/GetImg?filename=images/DLXT201910004_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="236">
                                            <p class="img_tit">
                                                表A7 不同方案虚拟储能容量上下限设置
                                                    <br />
                                                Tab A7 Upper and lower limits of virtual energy storage capacity for different schemes
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910004_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910004_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910004_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A7 不同方案虚拟储能容量上下限设置" src="Detail/GetImg?filename=images/DLXT201910004_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MjQ3MTJGeS9nVTdySUlTSFRlckc0SDliTXBvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS 20170120004.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201510005&amp;v=MjY2NDViRzRIOVROcjQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVN3JJSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 邢海军, 程浩忠, 张沈习, 等.主动配电网规划研究综述[J].电网技术, 2015, 39 (10) :2705-2711.XING Haijun, CHENG Haozhong, ZHANG Shenxi, et al.Review of active distribution network planning[J].Power System Technology, 2015, 39 (10) :2705-2711.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201402002&amp;v=MjQ0MTZVN3JJSVNyQmZiRzRIOVhNclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 张建华, 曾博, 张玉莹, 等.主动配电网规划关键问题与研究展望[J].电工技术学报, 2014, 29 (2) :13-23.ZHANG Jianhua, ZENG Bo, ZHANG Yuying, et al.Key issues and research prospects of active distribution network planning[J].Transactions of China Electrotechnical Society, 2014, 29 (2) :13-23.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal planning of battery energy storage systems for isolated microgrids">

                                <b>[4]</b> ALHARBI H, BHATTACHARYA K.Stochastic optimal planning of battery energy storage systems for isolated microgrids[J].IEEE Transactions on Sustainable Energy, 2018, 9 (1) :211-227.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201412022&amp;v=MjU0MzQvZ1U3cklJVHJCZmJHNEg5WE5yWTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 吴小刚, 刘宗歧, 田立亭, 等.基于改进多目标粒子群算法的配电网储能选址定容[J].电网技术, 2014, 38 (12) :3405-3411.WU Xiaogang, LIU Zongqi, TIAN Liting, et al.Energy storage device locating and sizing for distribution network based on improved multi-objective particle swarm optimizer[J].Power System Technology, 2014, 38 (12) :3405-3411.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814016&amp;v=MDc4NzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTdySUlTSFRlckc0SDluTnE0OUVZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 孙鸣, 桂旭.可向特定负荷定时限独立供电的储能系统优化配置[J].电力系统自动化, 2018, 42 (14) :115-122.DOI:10.7500/AEPS20170120004.SUN Ming, GUI Xu.Optimal configuration of battery energy storage system providing independent power supply for specific load during certain time[J].Automation of Electric Power Systems, 2018, 42 (14) :115-122.DOI:10.7500/AEPS 20170120004
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Planning active distribution networks considering multi-DG configurations">

                                <b>[7]</b> KAABI S S A, ZEINELDIN H H, KHADKIKAR V.Planning active distribution networks considering multi-DG configurations[J].IEEE Transactions on Power Systems, 2014, 29 (2) :785-793.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Determination of the optimal installation site and capacity of battery energy storage system in distribution network integrated with distributed generation">

                                <b>[8]</b> XIAO J, ZHANG Z, BAI L, et al.Determination of the optimal installation site and capacity of battery energy storage system in distribution network integrated with distributed generation[J].IET Generation, Transmission &amp; Distribution, 2016, 10 (3) :601-607.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Joint optimization of hybrid energy storage and generation capacity with renewable energy">

                                <b>[9]</b> YANG P, NEHORAI A.Joint optimization of hybrid energy storage and generation capacity with renewable energy[J].IEEE Transactions on Smart Grid, 2017, 5 (4) :1566-1574.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507027&amp;v=MTgzMzh0R0ZyQ1VSN3FmWnVac0Z5L2dVN3JJSVRyQmZiRzRIOVRNcUk5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 沈欣炜, 朱守真, 郑竞宏, 等.考虑分布式电源及储能配合的主动配电网规划-运行联合优化[J].电网技术, 2015, 39 (7) :1913-1920.SHEN Xinwei, ZHU Shouzhen, ZHENG Jinghong, et al.Active distribution network planning-operation co-optimization considering the coordination of ESS and DG[J].Power System Technology, 2015, 39 (7) :1913-1920.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200803025&amp;v=MjY2NTQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVN3JJSVNIVGVyRzRIdG5Nckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 张钦, 王锡凡, 王建学, 等.电力市场下需求响应研究综述[J].电力系统自动化, 2008, 32 (3) :97-107.ZHANG Qin, WANG Xifan, WANG Jianxue, et al.Survey of demand response research in deregulated electricity markets[J].Automation of Electric Power Systems, 2008, 32 (3) :97-107.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal planning of plug-in hybrid electric vehicle charging station in distribution network considering demand response programs and uncertainties">

                                <b>[12]</b> SHOJAABADI S, ABAPOUR S, ABAPOUR M, et al.Optimal planning of plug-in hybrid electric vehicle charging station in distribution network considering demand response programs and uncertainties[J].IET Generation, Transmission &amp; Distribution, 2016, 10 (3) :3330-3340.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816002&amp;v=Mjg3MTh0R0ZyQ1VSN3FmWnVac0Z5L2dVN3JJSVNIVGVyRzRIOW5OcVk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 刘维康, 王丹, 余晓丹, 等.考虑电气转换储能和可再生能源集成的微能源网多目标规划[J].电力系统自动化, 2018, 42 (16) :11-20.DOI:10.7500/AEPS20180228003.LIU Weikang, WANG Dan, YU Xiaodan, et al.Multi-objective planning of micro energy network considering P2G-based storage system and renewable energy integration[J].Automation of Electric Power Systems, 2018, 42 (16) :11-20.DOI:10.7500/AEPS20180228003.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701009&amp;v=MTExMDhIOWJNcm85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVN3JJUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 贾龙, 胡泽春, 宋永华, 等.储能和电动汽车充电站与配电网的联合规划研究[J].中国电机工程学报, 2017, 37 (1) :73-83.JIA Long, HU Zechun, SONG Yonghua, et al.Joint planning of distribution networks with distributed energy storage systems and electric vehicle charging stations[J].Proceedings of the CSEE, 2017, 37 (1) :73-83.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Joint distribution network and renewable energy expansion planning considering demand response and energy storage:PartⅠstochastic programming model">

                                <b>[15]</b> ASENSIO M, QUEVEDO P M D, MUNOZ-DELGADO G, et al.Joint distribution network and renewable energy expansion planning considering demand response and energy storage:Part Ⅰ stochastic programming model[J].IEEE Transactions on Smart Grid, 2018, 9 (2) :655-666.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201618013&amp;v=MDQwMzJwNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3cklQeXJQYmJHNEg5Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 高红均, 刘俊勇.考虑不同类型DG和负荷建模的主动配电网协同规划[J].中国电机工程学报, 2016, 36 (18) :4911-4922.GAO Hongjun, LIU Junyong.Coordinated planning considering different types of DG and load in active distribution network[J].Proceedings of the CSEE, 2016, 36 (18) :4911-4922.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719001&amp;v=MTIzMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTdySUlTSFRlckc0SDliTnBvOUZaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 茆美琴, 丁勇, 王杨洋, 等.微网-未来能源互联网系统中的“有机细胞”[J].电力系统自动化, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.MAO Meiqin, DING Yong, WANG Yangyang, et al.Microgrid—an “organic cell” for future energy interconnection system[J].Automation of Electric Power Systems, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201607012&amp;v=MzA3NzlJSVRyQmZiRzRIOWZNcUk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVN3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 孙川, 汪隆君, 许海林.用户互动负荷模型及其微电网日前经济调度的应用[J].电网技术, 2016, 40 (7) :2009-2015.SUN Chuan, WANG Longjun, XU Hailin.An interaction load model and its application in microgrid day-ahead economic scheduling[J].Power System Technology, 2016, 40 (7) :2009-2015.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201619007&amp;v=MTIwNTVnVTdySUlTSFRlckc0SDlmTnBvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 王蓓蓓, 朱峰, 嵇文路, 等.中央空调降负荷潜力建模及影响因素分析[J].电力系统自动化, 2016, 40 (19) :44-52.WANG Beibei, ZHU Feng, JI Wenlu, et al.Load cutting potential modeling of central air-conditioning and analysis on influencing factors[J].Automation of Electric Power Systems, 2016, 40 (19) :44-52.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Demand response potential evaluation for residential air conditioning loads">

                                <b>[20]</b> CHEN X, WANG J, XIE J, et al.Demand response potential evaluation for residential air conditioning loads[J].IET Generation, Transmission &amp; Distribution, 2018, 12 (19) :4260-4268.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power and energy balance of active distribution network considering operation-control strategy">

                                <b>[21]</b> CHENG L, QI N, WEI L, et al.Power and energy balance of active distribution network considering operation-control strategy[C]// 2018 2nd IEEE Conference on Energy Internet and Energy System Integration (EI2) , October 20-22, 2018, Beijing, China.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030391612000&amp;v=MzE4MzRVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pOSUZzVVhGcXpHYk83SHRMRnJvbEVadXNQREJNOHp4&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 王成山.微电网分析与仿真理论[M].北京:科学出版社, 2013.WANG Chengshan.Microgrid analysis and simulation theory[M].Beijing:Science Press, 2013.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Technical Note—The Equivalence of Two Mathematical Programs with Optimization Problems in the Constraints">

                                <b>[23]</b> BRACKEN J, FALK J E, MCGILL J T.The equivalence of two mathematical programs with optimization problems in the constraints[J].Operations Research, 1974, 22 (5) :1102-1104.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822017&amp;v=MDg1NzQvZ1U3cklJU0hUZXJHNEg5bk9yWTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 王丹, 兰宇, 贾宏杰, 等.基于弹性温度可调裕度的中央空调集群需求响应双层优化[J].电力系统自动化, 2018, 42 (22) :118-126.DOI:10.7500/AEPS20180225003.WANG Dan, LAN Yu, JIA Hongjie, et al.Double-layer optimization strategy of cluster central air-conditioner demand response based on elastic temperature adjustable margin[J].Automation of Electric Power Systems, 2018, 42 (22) :118-126.DOI:10.7500/AEPS20180225003.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201621004&amp;v=MDkyMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTdySUx5bmFlYkc0SDlmT3JvOUZZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 胡文平, 何立夫, 陈杰军, 等.考虑大规模电动汽车接入电网的双层优化调度策略[J].电力系统保护与控制, 2016, 44 (21) :22-28.HU Wenping, HE Lifu, CHEN Jiejun, et al.A bi-layer optimization based schedule considering large-scale electric vehicles[J].Power System Protection and Control, 2016, 44 (21) :22-28.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813011&amp;v=MTU1NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTdySUlTSFRlckc0SDluTnJJOUVaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 许志恒, 张勇军, 陈泽兴, 等.考虑运行策略和投资主体利益的电转气容量双层优化配置[J].电力系统自动化, 2018, 42 (13) :76-84.DOI:10.7500/AEPS20170713011.XU Zhiheng, ZHANG Yongjun, CHEN Zexing, et al.Bi-level optimal capacity configuration for power to gas facilities considering operation strategy and investment subject benefit[J].Automation of Electric Power Systems, 2018, 42 (13) :76-84.DOI:10.7500/AEPS20170713011.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201301005&amp;v=Mjg2MDdmWnVac0Z5L2dVN3JJUHlyUGJiRzRIOUxNcm85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 刘小聪, 王蓓蓓, 李扬, 等.智能电网下计及用户侧互动的发电日前调度计划模型[J].中国电机工程学报, 2013, 33 (1) :30-38.LIU Xiaocong, WANG Beibei, LI Yang, et al.Day-ahead generation scheduling model considering demand side interaction under smart grid paradigm[J].Proceedings of the CSEE, 2013, 33 (1) :30-38.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910004" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910004&amp;v=MTA4MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3ckpJU0hUZXJHNEg5ak5yNDlGWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

