

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136665146662500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910005%26RESULT%3d1%26SIGN%3dIEwJUxMdmx7T9CsxVbfa7VYafMI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910005&amp;v=MzI2NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTd2QUlTSFRlckc0SDlqTnI0OUZZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#40" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#43" data-title="1) 对储能设备的容量配置方面。">1) 对储能设备的容量配置方面。</a></li>
                                                <li><a href="#45" data-title="2) 分析储能系统参与能源管理、调峰调频的作用方面。">2) 分析储能系统参与能源管理、调峰调频的作用方面。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;1&lt;/b&gt; 综合能源微网架构 "><b>1</b> 综合能源微网架构</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;2 综合能源微网设备能效与出力模型&lt;/b&gt; "><b>2 综合能源微网设备能效与出力模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;2.1&lt;/b&gt; 风电机组"><b>2.1</b> 风电机组</a></li>
                                                <li><a href="#62" data-title="&lt;b&gt;2.2&lt;/b&gt; 微型燃气三联供系统"><b>2.2</b> 微型燃气三联供系统</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;2.3&lt;/b&gt; 储电系统"><b>2.3</b> 储电系统</a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;2.4&lt;/b&gt; 储热系统"><b>2.4</b> 储热系统</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;2.5&lt;/b&gt; 能源转换设备"><b>2.5</b> 能源转换设备</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#88" data-title="&lt;b&gt;3&lt;/b&gt; 储能运行策略及可靠性影响评估 "><b>3</b> 储能运行策略及可靠性影响评估</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#89" data-title="&lt;b&gt;3.1&lt;/b&gt; 储能运行策略"><b>3.1</b> 储能运行策略</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;3.2&lt;/b&gt; 可靠性指标"><b>3.2</b> 可靠性指标</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#147" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析与对比 "><b>4</b> 算例分析与对比</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#148" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例概况"><b>4.1</b> 算例概况</a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;4.2&lt;/b&gt; 储能配置影响分析"><b>4.2</b> 储能配置影响分析</a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;4.3&lt;/b&gt; 运行策略影响分析"><b>4.3</b> 运行策略影响分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#166" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#198" data-title="附录A">附录A</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;图1 综合能源微网结构&lt;/b&gt;"><b>图1 综合能源微网结构</b></a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;图2 不同策略储能装置运行机制逻辑图&lt;/b&gt;"><b>图2 不同策略储能装置运行机制逻辑图</b></a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;图3 不同场景下的系统可靠性指标对比&lt;/b&gt;"><b>图3 不同场景下的系统可靠性指标对比</b></a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;表1 不同运行策略下的系统可靠性指标对比&lt;/b&gt;"><b>表1 不同运行策略下的系统可靠性指标对比</b></a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;图4 不同策略下的储能设备指标对比&lt;/b&gt;"><b>图4 不同策略下的储能设备指标对比</b></a></li>
                                                <li><a href="#193" data-title="图A1 负荷需求曲线">图A1 负荷需求曲线</a></li>
                                                <li><a href="#194" data-title="图A2 风机出力曲线">图A2 风机出力曲线</a></li>
                                                <li><a href="#195" data-title="表A1 主要设备及运行参数">表A1 主要设备及运行参数</a></li>
                                                <li><a href="#196" data-title="表A2 机组设备可靠性参数">表A2 机组设备可靠性参数</a></li>
                                                <li><a href="#197" data-title="表A3 储能设备及运行参数">表A3 储能设备及运行参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MzI3NTc3dkFJU0hUZXJHNEg5bk1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 崔明勇, 王楚通, 王玉翠, 等.独立模式下微网多能存储系统优化配置[J].电力系统自动化, 2018, 42 (4) :30-38.DOI:10.7500/AEPS20170825002.CUI Mingyong, WANG Chutong, WANG Yucui, et al.Optimal configuration of multi-energy storage system in standalone microgrid[J].Automation of Electric Power Systems, 2018, 42 (4) :30-38.DOI:10.7500/AEPS20170825002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804005&amp;v=MjAwMzc3dkFJU0hUZXJHNEg5bk1xNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         崔明勇, 王楚通, 王玉翠, 等.独立模式下微网多能存储系统优化配置[J].电力系统自动化, 2018, 42 (4) :30-38.DOI:10.7500/AEPS20170825002.CUI Mingyong, WANG Chutong, WANG Yucui, et al.Optimal configuration of multi-energy storage system in standalone microgrid[J].Automation of Electric Power Systems, 2018, 42 (4) :30-38.DOI:10.7500/AEPS20170825002.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 孙玉树, 唐西胜, 孙晓哲, 等.风电波动平抑的储能容量配置方法研究[J].中国电机工程学报, 2017, 37 (增刊1) :88-97.SUN Yushu, TANG Xisheng, SUN Xiaozhe, et al.Research on energy storage capacity allocation method for smoothing wind power fluctuations[J].Proceedings of the CSEE, 2017, 37 (Supplement 1) :88-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2017S1011&amp;v=MTI4NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTd2QVB5clBiYkc0SDlhdnJvOUVaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         孙玉树, 唐西胜, 孙晓哲, 等.风电波动平抑的储能容量配置方法研究[J].中国电机工程学报, 2017, 37 (增刊1) :88-97.SUN Yushu, TANG Xisheng, SUN Xiaozhe, et al.Research on energy storage capacity allocation method for smoothing wind power fluctuations[J].Proceedings of the CSEE, 2017, 37 (Supplement 1) :88-97.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 刘洪, 范博宇, 唐翀, 等.基于博弈论的主动配电网扩展规划与光储选址定容交替优化[J].电力系统自动化, 2017, 41 (23) :38-45.DOI:10.7500/AEPS20170118013.LIU Hong, FAN Boyu, TANG Chong, et al.Game theory based alternate optimization between expansion planning of active distribution system and siting and sizing of photovoltaic and energy storage[J].Automation of Electric Power Systems, 2017, 41 (23) :38-45.DOI:10.7500/AEPS20170118013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723006&amp;v=MDg3MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVN3ZBSVNIVGVyRzRIOWJPckk5RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘洪, 范博宇, 唐翀, 等.基于博弈论的主动配电网扩展规划与光储选址定容交替优化[J].电力系统自动化, 2017, 41 (23) :38-45.DOI:10.7500/AEPS20170118013.LIU Hong, FAN Boyu, TANG Chong, et al.Game theory based alternate optimization between expansion planning of active distribution system and siting and sizing of photovoltaic and energy storage[J].Automation of Electric Power Systems, 2017, 41 (23) :38-45.DOI:10.7500/AEPS20170118013.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al.Operation optimization of regional integrated energy system with CCHP and energy storage system[J].Automation of Electric Power Systems, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MDk3NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3dkFJU0hUZXJHNEg5bk1xNDlFWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al.Operation optimization of regional integrated energy system with CCHP and energy storage system[J].Automation of Electric Power Systems, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 冯雷, 蔡泽祥, 王奕, 等.计及负荷储能特性的微网荷储协调联络线功率波动平抑策略[J].电力系统自动化, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001.FENG Lei, CAI Zexiang, WANG Yi, et al.Strategy for tie line power fluctuation suppressing of load-energy storage coordinated microgrid considering energy-storage characteristic of load[J].Automation of Electric Power Systems, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717004&amp;v=Mjc1Mjl1WnNGeS9nVTd2QUlTSFRlckc0SDliTnFJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         冯雷, 蔡泽祥, 王奕, 等.计及负荷储能特性的微网荷储协调联络线功率波动平抑策略[J].电力系统自动化, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001.FENG Lei, CAI Zexiang, WANG Yi, et al.Strategy for tie line power fluctuation suppressing of load-energy storage coordinated microgrid considering energy-storage characteristic of load[J].Automation of Electric Power Systems, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 黎静华, 汪赛.兼顾技术性和经济性的储能辅助调峰组合方案优化[J].电力系统自动化, 2017, 41 (9) :44-50.DOI:10.7500/AEPS20170121003.LI Jinghua, WANG Sai.Optimal combined peak-shaving scheme using energy storage for auxiliary considering both technology and economy[J].Automation of Electric Power Systems, 2017, 41 (9) :44-50.DOI:10.7500/AEPS20170121003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709007&amp;v=MDA3Nzh2QUlTSFRlckc0SDliTXBvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         黎静华, 汪赛.兼顾技术性和经济性的储能辅助调峰组合方案优化[J].电力系统自动化, 2017, 41 (9) :44-50.DOI:10.7500/AEPS20170121003.LI Jinghua, WANG Sai.Optimal combined peak-shaving scheme using energy storage for auxiliary considering both technology and economy[J].Automation of Electric Power Systems, 2017, 41 (9) :44-50.DOI:10.7500/AEPS20170121003.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 刘洪, 陈星屹, 李吉峰, 等.基于改进CPSO算法的区域电热综合能源系统经济调度[J].电力自动化设备, 2017, 37 (6) :193-200.LIU Hong, CHEN Xingyi, LI Jifeng, et al.Economic dispatch based on improved CPSO algorithm for regional power-heat integrated energy system[J].Electric Power Automation Equipment, 2017, 37 (6) :193-200." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706028&amp;v=MTIzMTZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTd2QUlTSFJmYkc0SDliTXFZOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         刘洪, 陈星屹, 李吉峰, 等.基于改进CPSO算法的区域电热综合能源系统经济调度[J].电力自动化设备, 2017, 37 (6) :193-200.LIU Hong, CHEN Xingyi, LI Jifeng, et al.Economic dispatch based on improved CPSO algorithm for regional power-heat integrated energy system[J].Electric Power Automation Equipment, 2017, 37 (6) :193-200.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 葛少云, 李吉峰, 刘洪, 等.考虑多能耦合及品位差异的含储能微网可靠性评估[J].电力系统自动化, 2018, 42 (4) :165-173.DOI:10.7500/AEPS20170903002.GE Shaoyun, LI Jifeng, LIU Hong, et al.Reliability evaluation of containing energy storage microgrid considering multi-energy coupling and grade difference[J].Automation of Electric Power Systems, 2018, 42 (4) :165-173.DOI:10.7500/AEPS20170903002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804023&amp;v=MDMwMzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVN3ZBSVNIVGVyRzRIOW5NcTQ5SFo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         葛少云, 李吉峰, 刘洪, 等.考虑多能耦合及品位差异的含储能微网可靠性评估[J].电力系统自动化, 2018, 42 (4) :165-173.DOI:10.7500/AEPS20170903002.GE Shaoyun, LI Jifeng, LIU Hong, et al.Reliability evaluation of containing energy storage microgrid considering multi-energy coupling and grade difference[J].Automation of Electric Power Systems, 2018, 42 (4) :165-173.DOI:10.7500/AEPS20170903002.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 谢开贵, 王岸, 胡博.计及储能设备运行策略的风/柴/储混合系统可靠性评估[J].电力系统保护与控制, 2012, 40 (9) :1-7.XIE Kaigui, WANG An, HU Bo.Reliability evaluation of wind-diesel-storage hybrid system considering energy storage system operating strategies[J].Power System Protection and Control, 2012, 40 (9) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201209005&amp;v=MjIxOTBac0Z5L2dVN3ZBTHluYWViRzRIOVBNcG85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         谢开贵, 王岸, 胡博.计及储能设备运行策略的风/柴/储混合系统可靠性评估[J].电力系统保护与控制, 2012, 40 (9) :1-7.XIE Kaigui, WANG An, HU Bo.Reliability evaluation of wind-diesel-storage hybrid system considering energy storage system operating strategies[J].Power System Protection and Control, 2012, 40 (9) :1-7.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 闫涛, 唐巍, 王越, 等.基于储能多状态模型的含微网配电系统可靠性评估[J].电网技术, 2017, 41 (7) :2222-2228.YAN Tao, TANG Wei, WANG Yue, et al.Multi-state energy storage model based reliability evaluation of distribution network with microgrid[J].Power System Technology, 2017, 41 (7) :2222-2228." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707022&amp;v=MDE4NDJDVVI3cWZadVpzRnkvZ1U3dkFJVHJCZmJHNEg5Yk1xSTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         闫涛, 唐巍, 王越, 等.基于储能多状态模型的含微网配电系统可靠性评估[J].电网技术, 2017, 41 (7) :2222-2228.YAN Tao, TANG Wei, WANG Yue, et al.Multi-state energy storage model based reliability evaluation of distribution network with microgrid[J].Power System Technology, 2017, 41 (7) :2222-2228.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 徐科, 刘洪, 田喆, 等.区域分布式供能系统经济性概率分析[J].电力建设, 2017, 38 (2) :138-146.XU Ke, LIU Hong, TIAN Zhe, et al.Economic probability analysis of urban distributed energy supply system[J].Electric Power Construction, 2017, 38 (2) :138-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201702019&amp;v=MDAyODhadVpzRnkvZ1U3dkFJU0hCZmJHNEg5Yk1yWTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         徐科, 刘洪, 田喆, 等.区域分布式供能系统经济性概率分析[J].电力建设, 2017, 38 (2) :138-146.XU Ke, LIU Hong, TIAN Zhe, et al.Economic probability analysis of urban distributed energy supply system[J].Electric Power Construction, 2017, 38 (2) :138-146.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" >
                                        <b>[13]</b>
                                     赵波.微电网优化配置关键技术及应用[M].北京:科学出版社, 2015.ZHAO Bo.Key technology and application of microgrid optimal configuration[M].Beijing:Science Press, 2015.</a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 陈丽丽, 牟龙华, 许旭锋, 等.储能装置运行策略及运行特性对微电网可靠性的影响[J].电力自动化设备, 2017, 37 (7) :70-76.CHEN Lili, MOU Longhua, XU Xufeng, et al.Influences of energy storage operational strategy and characteristic on microgrid reliability[J].Electric Power Automation Equipment, 2017, 37 (7) :70-76." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201707011&amp;v=MzAxMDZxZlp1WnNGeS9nVTd2QUlTSFJmYkc0SDliTXFJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         陈丽丽, 牟龙华, 许旭锋, 等.储能装置运行策略及运行特性对微电网可靠性的影响[J].电力自动化设备, 2017, 37 (7) :70-76.CHEN Lili, MOU Longhua, XU Xufeng, et al.Influences of energy storage operational strategy and characteristic on microgrid reliability[J].Electric Power Automation Equipment, 2017, 37 (7) :70-76.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 李更丰, 别朝红, 王睿豪, 等.综合能源系统可靠性评估的研究现状及展望[J].高电压技术, 2017, 43 (1) :114-121.LI Gengfeng, BIE Zhaohong, WANG Ruihao, et al.Research status and prospects on reliability evaluation of integrated energy system[J].High Voltage Engineering, 2017, 43 (1) :114-121." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701016&amp;v=MDkwNDBGckNVUjdxZlp1WnNGeS9nVTd2QUlpblNaTEc0SDliTXJvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李更丰, 别朝红, 王睿豪, 等.综合能源系统可靠性评估的研究现状及展望[J].高电压技术, 2017, 43 (1) :114-121.LI Gengfeng, BIE Zhaohong, WANG Ruihao, et al.Research status and prospects on reliability evaluation of integrated energy system[J].High Voltage Engineering, 2017, 43 (1) :114-121.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 任磊, 谢开贵, 胡博, 等.计及运行策略的微电网可靠性评估[J].电力系统保护与控制, 2013, 41 (15) :21-29.REN Lei, XIE Kaigui, HU Bo, et al.Reliability evaluation of microgrid considering operating strategy[J].Power System Protection and Control, 2013, 41 (15) :21-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201315006&amp;v=MDg5NDJuYWViRzRIOUxOcW85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVN3ZBTHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         任磊, 谢开贵, 胡博, 等.计及运行策略的微电网可靠性评估[J].电力系统保护与控制, 2013, 41 (15) :21-29.REN Lei, XIE Kaigui, HU Bo, et al.Reliability evaluation of microgrid considering operating strategy[J].Power System Protection and Control, 2013, 41 (15) :21-29.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 王杨, 万凌云, 胡博, 等.基于孤岛运行特性的微电网可靠性分析[J].电网技术, 2014, 38 (9) :2379-2385.WANG Yang, WAN Lingyun, HU Bo, et al.Isolated island operating characteristics based analysis on reliability of microgrid[J].Power System Technology, 2014, 38 (9) :2379-2385." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409012&amp;v=MTkyNjRmYkc0SDlYTXBvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTd2QUlUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王杨, 万凌云, 胡博, 等.基于孤岛运行特性的微电网可靠性分析[J].电网技术, 2014, 38 (9) :2379-2385.WANG Yang, WAN Lingyun, HU Bo, et al.Isolated island operating characteristics based analysis on reliability of microgrid[J].Power System Technology, 2014, 38 (9) :2379-2385.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" GHIANI E, VERTUCCIO C, PILO F.Optimal sizing and management of a smart microgrid for prevailing self-consumption[C]// 2015 IEEE Eindhoven PowerTech, June 29-July 2, 2015, Eindhoven, Netherlands:639-645." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal sizing and management of a smart microgrid for prevailing selfconsumption">
                                        <b>[18]</b>
                                         GHIANI E, VERTUCCIO C, PILO F.Optimal sizing and management of a smart microgrid for prevailing self-consumption[C]// 2015 IEEE Eindhoven PowerTech, June 29-July 2, 2015, Eindhoven, Netherlands:639-645.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" ERDINC O.Economic impacts of small-scale own generating and storage units, and electric vehicles under different demand response strategies for smart households[J].Applied Energy, 2014, 126:142-150." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061700149682&amp;v=MjI2NDhmYks4SHRmTnFJOUZaZThHQ25RN29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxc1ViaG89TmlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         ERDINC O.Economic impacts of small-scale own generating and storage units, and electric vehicles under different demand response strategies for smart households[J].Applied Energy, 2014, 126:142-150.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2018-12-12 17:22</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),36-45 DOI:10.7500/AEPS20180313006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">多元储能系统运行策略对综合能源微网可靠性影响评估</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%B4%AA&amp;code=08892228&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘洪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%90%89%E5%B3%B0&amp;code=34336125&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李吉峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%9B%E5%B0%91%E4%BA%91&amp;code=09950321&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">葛少云</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E9%B9%8F&amp;code=08920070&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E6%98%8A&amp;code=37239465&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙昊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%BA%A6%E7%84%B6&amp;code=41149583&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王亦然</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6)&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室(天津大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对目前储能环节对供能可靠性影响仍有待挖掘的研究背景, 通过制定储能环节不同的运行策略, 结合相关可靠性指标, 量化分析了多元储能对供能可靠性的影响。首先, 以综合能源微网作为研究对象, 构建了关键设备的能效出力模型;其次, 针对储能设备制定不同的运行策略, 并梳理相应指标以分析储能设备的自身特性以及对系统整体供能可靠性的影响;最后, 通过实际算例量化分析储能设备不同配置及不同运行策略对系统供能可靠性产生的影响。重点分析了综合能源微网能量存储环节对系统供能可靠性的影响, 从而为后续储能设备的规划提供了指导。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E5%BE%AE%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源微网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%90%E8%A1%8C%E7%AD%96%E7%95%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">运行策略;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E9%9D%A0%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可靠性;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *刘洪 (1979—) , 男, 通信作者, 博士, 副教授, 主要研究方向:智能配电系统及综合能源系统的规划与评估。E-mail:liuhong@tju.edu.cn;
                                </span>
                                <span>
                                    李吉峰 (1991—) , 男, 博士研究生, 主要研究方向:城市电网规划及电力系统可靠性。E-mail:lijifeng2014@163.com;
                                </span>
                                <span>
                                    葛少云 (1964—) , 男, 博士, 教授, 主要研究方向:城市电网规划及电力系统优化运行。E-mail:syge@tju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-03-13</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0903400);</span>
                                <span>国家自然科学基金资助项目 (51777133);</span>
                    </p>
            </div>
                    <h1><b>Impact Evaluation of Operation Strategies of Multiple Energy Storage Systems on Reliability of Multi-energy Microgrid</b></h1>
                    <h2>
                    <span>LIU Hong</span>
                    <span>LI Jifeng</span>
                    <span>GE Shaoyun</span>
                    <span>ZHANG Peng</span>
                    <span>SUN Hao</span>
                    <span>WANG Yiran</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids (Tianjin University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In view of the research background that the effect of energy storage on the reliability of energy supply is still to be excavated, the effect of multiple energy storage on the reliability of energy supply is quantitatively analyzed by formulating different operation strategies of energy storage link and combining relevant reliability indices. Firstly, taking the multi-energy microgrid as the research object, the energy efficiency model of key device is constructed. Secondly, different operation strategies for the energy storage devices are formulated, and the corresponding indicators are sorted out to analyze the characteristics of energy storage device and the impact on the system reliability. Finally, the effect of different configuration of energy storage devices and different operation strategies on the reliability of energy supply system are analyzed quantitatively by actual examples. This paper focuses on the analysis of the impact of the energy storage link of multi-energy microgrid on the reliability of energy supply system, thus providing guidance for the planning of energy storage device.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-energy%20microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-energy microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=operation%20strategy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">operation strategy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reliability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reliability;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-03-13</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No. 2017 YFB0903400);</span>
                                <span>National Natural Science Foundation of China (No. 51777133);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="40" name="40" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="41">由于传统化石能源的过度消耗以及不可再生性, 建立以安全可靠、经济高效、清洁环保为目标的先进综合能源供给系统, 已经成为全球各地共同追求的发展目标<citation id="170" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。作为综合能源系统内的关键环节, 储能系统可以发挥平滑负荷以及平抑可再生能源出力不确定性的作用;同时, 当系统处于孤岛独立运行状态时, 储能设备是决定负荷能否持续供应的关键因素。因此, 研究多元储能设备对综合能源系统的影响十分必要。</p>
                </div>
                <div class="p1">
                    <p id="42">目前针对储能环节的研究主要集中在以下两个方面。</p>
                </div>
                <h4 class="anchor-tag" id="43" name="43">1) 对储能设备的容量配置方面。</h4>
                <div class="p1">
                    <p id="44">文献<citation id="171" type="reference">[<a class="sup">2</a>]</citation>研究了独立模式下综合能源微网内多能存储系统优化配置方法, 并提出了微网系统内储电、储热设备的功率/容量配置模型;文献<citation id="172" type="reference">[<a class="sup">3</a>]</citation>以平抑风电出力的不确定性为目标, 提出了一种储能容量配置方法, 并具体分析了风电并网方式、装机容量等因素对储能配置的影响;文献<citation id="173" type="reference">[<a class="sup">4</a>]</citation>结合博弈论建立了主动配电网扩展规划和光储选址定容的双层优化模型, 并分析了配置方案与用户用电成本之间的关系。</p>
                </div>
                <h4 class="anchor-tag" id="45" name="45">2) 分析储能系统参与能源管理、调峰调频的作用方面。</h4>
                <div class="p1">
                    <p id="46">文献<citation id="174" type="reference">[<a class="sup">5</a>]</citation>通过储能设备对热电运行约束进行有效解耦, 提出了含热电联供综合能源系统的运行优化方法;文献<citation id="175" type="reference">[<a class="sup">6</a>]</citation>以微电网经济利益最大化为目标, 介绍了一种利用负荷与储能协调配合平抑联络线功率波动的策略;文献<citation id="176" type="reference">[<a class="sup">7</a>]</citation>在高比例可再生能源接入的背景下, 综合建立技术与经济指标, 提出了一种储能与常规调峰手段的组合调峰方法;文献<citation id="177" type="reference">[<a class="sup">8</a>]</citation>通过引入电热两种储能装置, 并制定以经济性最优为目标的能量管理策略, 以解决“以热定电”模式造成大规模弃风与调度经济性较差等问题。</p>
                </div>
                <div class="p1">
                    <p id="47">然而, 评估多类型储能系统对综合能源系统可靠性的影响, 目前尚缺乏相关的研究。文献<citation id="178" type="reference">[<a class="sup">9</a>]</citation>考虑了不同能源之间的品位差异以及通过转换设备产生的耦合关系, 提出了一种能够评估综合能源微网供能可靠性的方法, 但是系统内储能装置是运行在固定策略下, 同时也缺少储能影响的专项分析。文献<citation id="179" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>分析了储电装置在不同运行策略下对电力系统可靠性的影响, 但针对单一能源网络的评估与研究, 已经难以满足能源互联网背景下多能耦合协同规划设计的需求。</p>
                </div>
                <div class="p1">
                    <p id="48">上述研究成果从思路与模型等方面为本文的研究奠定了基础, 然而目前的研究仍存在以下问题有待完善:①研究对象大多停留在单一能源储能系统, 而多类型储能设备对综合能源系统的影响仍有待深入挖掘;②研究问题大多是以经济性最优为目标的调度控制, 未考虑储能系统对综合能源系统可靠性的影响, 而作为未来吸引投资建设的另一重要依据, 量化储能系统对综合能源可靠性的影响十分必要。</p>
                </div>
                <div class="p1">
                    <p id="49">因此, 基于上述分析, 本文考虑了多元储能在综合能源微网系统的作用, 并通过算例量化分析了储能设备不同运行策略及不同配置方案对微网系统供能可靠性的影响, 验证了本文所提观点的有效性与适用性。</p>
                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>1</b> 综合能源微网架构</h3>
                <div class="p1">
                    <p id="51">作为能源互联网的关键节点, 综合能源微网由于其具备灵活的运行模式、高度的多能源集成性与智能的调控方式受到了越来越多的关注;同时, 综合能源微网是能源互联网的初级阶段, 是以小区、园区或一个相对较小的区域为单位建设的自治运行的能源互联网, 具有更高的可建设性。在结构上, 综合能源微网可分为能源输入、转换、存储和输出等环节;在构成上, 能量管理设备、分布式可再生能源设备、储能设备、能量转换设备和多种终端能源负荷共同组成了综合能源微网的主要架构。本文基于上述特点, 构建包含分布式冷热电联供系统、燃气热泵、分布式风机、电制冷机、储电装置、储热装置等设备, 以及电/气/冷/热多种能源在内的综合能源微网, 典型的微网系统结构如图1所示。</p>
                </div>
                <div class="area_img" id="52">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910005_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 综合能源微网结构" src="Detail/GetImg?filename=images/DLXT201910005_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 综合能源微网结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910005_052.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of multi-energy microgrid</b></p>

                </div>
                <div class="p1">
                    <p id="53">微网系统内包含多种供能设备机组, 通过相互配合以满足不同终端能源负荷需求。电负荷常规情况下由冷热电三联供系统及风机进行供给, 在供给不足情况下调用储电设备补充;热负荷由冷热电三联供系统及燃气热泵进行供应, 供给不足情况下调用储热设备补充;冷负荷由冷热电三联供系统及电制冷机进行供给。</p>
                </div>
                <div class="p1">
                    <p id="54">本文后续将重点评估微网系统内储能对电孤岛模式微网系统可靠性的影响, 同时做出如下假设:①综合能源微网内部的配送网络均为辐射结构, 在可靠性评估过程中考虑设备之间的隔离;②不同终端能源负荷基于上述分析由相应的供能设备或储能进行集中供应;③机组设备的故障由可靠性参数决定, 故障相互独立, 并且只考虑微网系统内发生单重故障的情况;④在必要时刻外部能源主网络能提供足够的天然气。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>2 综合能源微网设备能效与出力模型</b></h3>
                <div class="p1">
                    <p id="56">由于综合能源微网系统内的机组出力以及负荷需求均会随时间发生变化, 将会直接影响微网系统内的供需平衡, 本节针对微网系统内的关键设备建立能效出力模型, 为后续的评估建立模型基础。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>2.1</b> 风电机组</h4>
                <div class="p1">
                    <p id="58">在风轮系数、风轮扫掠面积、空气密度不变的情况下, 风速是决定风机输出功率的主要因素。风电机组输出功率<i>P</i><mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>的表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="60" class="code-formula">
                        <mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>≤</mo><mi>v</mi><mo>&lt;</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>A</mi><mo>+</mo><mi>B</mi><mi>v</mi><mo>+</mo><mi>C</mi><mi>v</mi><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>i</mtext></mrow></msub><mo>≤</mo><mi>v</mi><mo>&lt;</mo><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>x</mtext><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>≤</mo><mi>v</mi><mo>&lt;</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext></mrow></msub><mo>≤</mo><mi>v</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>v</i>为风机轮毂处的风速;<i>v</i><sub>ci</sub>, <i>v</i><sub>r</sub>, <i>v</i><sub>co</sub>分别为风机的切入风速、额定风速和切出风速;<i>A</i>, <i>B</i>, <i>C</i>为风机功率特性曲线参数;<i>P</i><sup>WT</sup><sub>x</sub>为风机的额定功率。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>2.2</b> 微型燃气三联供系统</h4>
                <div class="p1">
                    <p id="63">正常运行状况下, 三联供系统将为吸收式冷机、换热器等自身设备以及微网系统内的电/热/冷终端能源负荷进行供给。常规的运行方式为计及基荷约束条件下的以热 (冷) 定电, 动力设备参考微网终端热 (冷) 需求量制定运行计划, 故实际发电量与电需求存在偏差。当系统发电量高于需求时, 可将多余电量进行存储或上网卖出;当发电量低于需求时, 可从电网购电或由微网内其他资源 (如风机、储电设备) 进行补充。不同类型用户对于冷/热能源的需求不同, 当需求差异较大时, 三联供系统会参考终端热/冷负荷需求中较小的值制定运行计划<citation id="180" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="64">在综合能源微网系统中, 主要关注燃气三联供系统的出力特性、燃料耗量特性及运维特性等。在本文的研究中, 重点关注燃气三联供系统的能效出力特性。燃气三联供系统的模型方程为<citation id="181" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="65">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910005_06500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="67">式中:<i>P</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>为燃气三联供系统输出电功率;<i>Q</i><sub>MT</sub>为燃气三联供系统的排气余热量;<i>η</i><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>为燃气轮机的效率;<i>η</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>为燃气三联供系统的散热损失系数;<i>Q</i><sub>h0</sub>和<i>Q</i><sub>c0</sub>分别为通过烟气余热量产生的制热及制冷量;<i>K</i><sub>h0</sub>和<i>K</i><sub>c0</sub>分别为溴冷机的制热系数和制冷系数, 分别取1.2和0.95;<i>η</i><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>c</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>为烟气余热回收效率;<i>T</i><sub>0</sub>为环境温度;<i>T</i><sub>1</sub>和<i>T</i><sub>2</sub>为环境系数, 本模型中分别取573.15 K和423.15 K;<i>V</i><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Τ</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup></mrow></math></mathml>为运行时间内燃气三联供系统消耗的天然气量;Δ<i>t</i>为燃气轮机的运行时间;<i>L</i>为天然气的低热值, 取为9.7 (kW·h) /m<sup>3</sup>。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>2.3</b> 储电系统</h4>
                <div class="p1">
                    <p id="74">当综合能源微网系统运行在并网运行模式下时, 储电系统主要发挥平抑可再生能源出力不确定性、提高系统运行经济性的作用;而当微网系统运行在孤岛模式下时, 储电系统则是重要的能源供给点, 其充放电时序策略会直接影响电负荷的供给。</p>
                </div>
                <div class="p1">
                    <p id="75">本文采用铅酸电池组成微网系统的储电单元, 相比较于其他储能技术, 铅酸电池由于其不受场地限制、充电效率与能量密度较高的特点, 更适合在微网系统内使用, 表示其荷电状态 (SOC) 的动态模型可表示为<citation id="182" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>δ</mi><mo stretchy="false">) </mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>C</mtext><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mspace width="0.25em" /><mtext>Δ</mtext><mi>t</mi><mi>η</mi><msubsup><mrow></mrow><mtext>C</mtext><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>D</mtext><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>max</mi></mrow></msub><mi>η</mi><msubsup><mrow></mrow><mtext>D</mtext><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>S</i><sub>SOC</sub> (<i>t</i>) 为<i>t</i>时刻储电单元的荷电状态;<i>δ</i>为储电单元的自放电率;<i>P</i><sup>ES</sup><sub>C</sub>和<i>P</i><sup>ES</sup><sub>D</sub>分别为储电单元的充、放电功率;<i>η</i><sup>ES</sup><sub>C</sub>和<i>η</i><sup>ES</sup><sub>D</sub>分别为储电单元的充、放电效率;<i>E</i><sub>SOC, max</sub>为储电单元的额定容量。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>2.4</b> 储热系统</h4>
                <div class="p1">
                    <p id="79">基于2.2节的介绍, 综合能源微网内的三联供系统运行在“以热 (冷) 定电”的运行机制下, 配合燃气热泵, 二者均是参考终端能源需求制定运行计划, 故在正常运行状况下基本不会生产多余的热量。因此, 本文采用以蓄热式电锅炉为代表的电储热设备, 在电能富裕时段将多余的电能转换成热能, 从而起到后备可调控资源的作用, 在实现储热功能的同时还能够帮助消纳可再生能源, 同时体现不同等级的能源利用。</p>
                </div>
                <div class="p1">
                    <p id="80">其动态模型可表示为<citation id="183" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>S</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub><mo stretchy="false">) </mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>S</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mtext>C</mtext><mrow><mtext>Η</mtext><mtext>S</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi><mi>η</mi><msubsup><mrow></mrow><mtext>C</mtext><mrow><mtext>Η</mtext><mtext>S</mtext></mrow></msubsup><mo>-</mo><mfrac><mrow><mi>Q</mi><msubsup><mrow></mrow><mtext>D</mtext><mrow><mtext>Η</mtext><mtext>S</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mtext>D</mtext><mrow><mtext>Η</mtext><mtext>S</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>H</i><sub>HS</sub> (<i>t</i>) 为<i>t</i>时刻储热单元的热量;<i>k</i><sub>LOSS</sub>为储热单元的散热率;<i>Q</i><sup>HS</sup><sub>C</sub>和<i>Q</i><sup>HS</sup><sub>D</sub>分别为储热单元的充、放热功率;<i>η</i><sup>HS</sup><sub>C</sub>和<i>η</i><sup>HS</sup><sub>D</sub>分别为储热单元的充、放热效率。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>2.5</b> 能源转换设备</h4>
                <div class="p1">
                    <p id="84">除上述设备外, 综合能源微网内还包含燃气热泵、电制冷机等能源转换装置。能源转换装置的能效出力模型可统一表示为:</p>
                </div>
                <div class="p1">
                    <p id="85"><i>P</i><sub>b</sub>=<i>C</i><sub>ab</sub><i>P</i><sub>a</sub>      (5) </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>C</i><sub>ab</sub>为输入能源a和输出能源b之间的转换系数;<i>P</i><sub>a</sub>和<i>P</i><sub>b</sub>分别为输入能源a和输出能源b的功率。</p>
                </div>
                <div class="p1">
                    <p id="87">另外, 本文在涉及运行与时序方面的分析中, 考虑了机组/储能设备的出力约束、储能设备的容量约束、机组出力的爬坡约束等反映实际运行情况的约束条件。由于篇幅限制, 本文不逐一列举说明。</p>
                </div>
                <h3 id="88" name="88" class="anchor-tag"><b>3</b> 储能运行策略及可靠性影响评估</h3>
                <h4 class="anchor-tag" id="89" name="89"><b>3.1</b> 储能运行策略</h4>
                <div class="p1">
                    <p id="90">在保障系统内供需平衡的前提下, 根据不同的运行需求, 可以制定不同的储能运行策略。本文所研究的微网系统包含电储能与热储能两种储能设备, 其中, 微网系统内产生的多余电能会通过电储热装置转换成热能进行储存, 以发挥储热设备的后备资源作用。因此, 针对微网系统内的储电装置制定不同的运行策略会直接影响电能的存储情况, 并间接影响热能的后备资源, 从而影响微网系统的整体供能可靠性。基于上述分析, 对于储电设备制定如下3种运行策略。</p>
                </div>
                <div class="p1">
                    <p id="91">策略1:模拟风电出力曲线, 计算风电机组的平均输出功率<i>P</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>。当<i>t</i>时刻风电机组的输出功率大于平均功率, 则多余能量进入储电装置;当<i>t</i>时刻风电机组的输出功率小于平均功率, 则通过储电装置放电补充至平均输出功率<i>P</i><sup>WT</sup><sub>av</sub>。在该策略下, 电储能设备的状态为:</p>
                </div>
                <div class="p1">
                    <p id="93"><i>P</i><sup>ES</sup><sub>±</sub> (<i>t</i>) =<i>η</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml> (<i>P</i><sup>WT</sup><sub>output</sub> (<i>t</i>) -<i>P</i><sup>WT</sup><sub>av</sub> (<i>t</i>) )      (6) </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>P</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml> (<i>t</i>) 为电储能设备的充、放电功率, 其中“+”表示充电状态, “-”表示放电状态, 公式计算结果中的符号代表电储能设备在该时刻的状态;<i>η</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>为电储能设备的充、放电效率。</p>
                </div>
                <div class="p1">
                    <p id="98">策略2:当<i>t</i>时刻风电机组与燃气三联供系统的电出力大于微网系统的电负荷需求时, 则多余能量进入储电装置;当<i>t</i>时刻风电机组与燃气三联供系统的电出力小于微网系统的电负荷需求时, 则储电装置放电, 但是<i>t</i>时刻储电装置与风机的出力总和不得高于系统负荷需求的<i>β</i> (本文取30%) 。在该策略下, 电储能设备的状态为:</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>η</mi><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>β</mi><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&gt;</mo><mi>β</mi><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>min</mi><mo stretchy="false">{</mo><mo stretchy="false">|</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo>, </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">|</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>β</mi><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo stretchy="false">}</mo><mi>η</mi><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>β</mi><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&amp;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>η</mi><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≥</mo><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>L</i><sub>e</sub> (<i>t</i>) 为<i>t</i>时刻的电负荷需求。</p>
                </div>
                <div class="p1">
                    <p id="101">策略3:当<i>t</i>时刻风电机组与燃气三联供系统的电出力大于微网系统的电负荷需求时, 则多余能量进入储电装置;当<i>t</i>时刻风电机组与燃气三联供系统的电出力小于微网系统的电负荷需求时, 则储电装置放电以满足电负荷需求。在该策略下, 电储能设备的状态为:</p>
                </div>
                <div class="p1">
                    <p id="102"><i>P</i><sup>ES</sup><sub>±</sub> (<i>t</i>) =<i>η</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml> (P<sup><i>WT</i></sup><sub><i>output</i></sub> (t) +P<sup><i>CCHP</i></sup><sub><i>output</i></sub> (t) -L<sub><i>e</i></sub> (t) )      (8) </p>
                </div>
                <div class="p1">
                    <p id="104">在明确了t时刻电储能装置的充、放状态, 以及功率大小之后, 这里还需要进一步考虑储能设备运行中的功率以及容量限制, 分别如式 (9) 及式 (10) 所示。</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo>&lt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≥</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mo>±</mo><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>&gt;</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">式中:P<sup><i>ES</i></sup><sub><i>ch</i>, <i>max</i></sub>和P<sup><i>ES</i></sup><sub><i>disch</i>, <i>max</i></sub>分别为电储能设备的最大充电和放电功率。</p>
                </div>
                <div class="p1">
                    <p id="107">综上所述, 在孤岛运行模式下, 储能装置不同策略的运行机制如图2所示。</p>
                </div>
                <div class="area_img" id="108">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910005_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不同策略储能装置运行机制逻辑图" src="Detail/GetImg?filename=images/DLXT201910005_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不同策略储能装置运行机制逻辑图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910005_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Logic diagram of operation mechanism for energy storage devices with different strategies</b></p>

                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>3.2</b> 可靠性指标</h4>
                <div class="p1">
                    <p id="110">本文从两个层面设置评估指标:首先, 是参考文献<citation id="184" type="reference">[<a class="sup">9</a>]</citation>中所介绍的系统层面可靠性指标缺供能量期望 (<i>R</i><sub>LOEE</sub>) 与系统供能不足持续时间 (<i>R</i><sub>SAIDI</sub>) ;其次, 是与储能设备相关的设备层可靠性指标, 从而进一步评估储能的作用与影响。评估指标的计算方法采用文献<citation id="185" type="reference">[<a class="sup">9</a>]</citation>中所介绍的蒙特卡洛模拟与故障模式影响分析 (FMEA) 相结合的方法, 具体说明与计算公式如下。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>3.2.1</b> 缺供能量期望</h4>
                <div class="p1">
                    <p id="112">缺供能量期望从能量的角度说明微网系统内设备故障或停运事故对能源供给产生的影响, 单位为 (MW·h) /a。缺供能量期望越高, 代表该类型能源受设备故障的影响越大, 供能可靠性越低。以电能为例, 指标的计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="113"><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>E</mtext><mtext>E</mtext></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup><mo>=</mo><mfrac><mrow><mn>8</mn><mspace width="0.25em" /><mn>7</mn><mn>6</mn><mn>0</mn></mrow><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>R</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>E</mtext><mtext>E</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>T</i>为蒙特卡洛模拟的时长;<i>R</i><sup>elec</sup><sub>LOEE, <i>j</i></sub>为第<i>j</i>次抽样得到的电能缺供能量期望结果;<i>N</i>为抽样总数。其中, 以燃气三联供系统的故障为例, 在故障时间段内系统的电能缺供能量期望为:</p>
                </div>
                <div class="p1">
                    <p id="116"><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>E</mtext><mtext>E</mtext><mo>, </mo><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>λ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>E</mtext><mtext>E</mtext><mo>, </mo><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext><mo>, </mo><mi>k</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>E</mtext><mtext>E</mtext><mo>, </mo><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext><mo>, </mo><mi>k</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><mrow><msub><mo>∫</mo><mrow><mi>r</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub></mrow></msub><mo stretchy="false">[</mo></mrow></mstyle><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext>d</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>L</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&gt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>r</mtext></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mtext>p</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>R</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>E</mtext><mtext>E</mtext><mo>, </mo><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>为冷热电三联供系统故障造成的电能缺供能量期望;<i>k</i><sub>e, CCHP</sub>为微网系统内电力供应受冷热电三联供故障影响的区域;<i>λ</i><sub>CCHP</sub>为冷热电三联供系统的故障率;<i>r</i><sub>CCHP</sub>为冷热电三联供系统的修复时间;<i>P</i><sup>ES</sup><sub>dischar</sub> (<i>t</i>) 为<i>t</i>时刻储电装置可以通过放电提供的电量;<i>P</i><sup>WT</sup><sub>output</sub> (<i>t</i>) 为<i>t</i>时刻风电机组的出力。</p>
                </div>
                <div class="p1">
                    <p id="121">而通过对式 (13) 的分析, 3.1节所介绍的不同储能设备的运行策略将会直接对<i>P</i><sup>ES</sup><sub>dischar</sub> (<i>t</i>) 的数值产生影响, 从而影响系统的供能可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>3.2.2</b> 系统供能不足持续时间</h4>
                <div class="p1">
                    <p id="123">系统供能不足持续时间从时间的角度说明机组故障或停运事故对系统供能产生的影响, 单位为h/a。时间越长, 代表该类型能源受机组故障的影响越大, 供能可靠性越低。以电能为例, 指标的计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="124"><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>A</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>Ι</mtext></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup><mo>=</mo><mfrac><mrow><mn>8</mn><mspace width="0.25em" /><mn>7</mn><mn>6</mn><mn>0</mn></mrow><mi>Τ</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>R</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>A</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>Ι</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="126">其中, 以燃气三联供系统的故障为例, 在故障时间段内系统供能不足持续时间为:</p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>A</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>Ι</mtext><mo>, </mo><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub></mrow></munder><mo stretchy="false"> (</mo></mstyle><mi>λ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>A</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>Ι</mtext><mo>, </mo><mtext>C</mtext><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext><mo>, </mo><mi>k</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>      (15) </p>
                </div>
                <div class="area_img" id="129">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910005_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="131">同理, 通过对式 (16) 的分析, 3.1节所介绍的不同储能设备的运行策略将会直接对<i>P</i><sup>ES</sup><sub>dischar</sub> (<i>t</i>) 的数值产生影响, 从而影响系统的供能可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>3.2.3</b> 平均释放深度</h4>
                <div class="p1">
                    <p id="133">平均释放深度是在评估时间段内储能设备平均每次释放能量与额定容量的比值<citation id="186" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 频繁的深度放电会影响储能设备的寿命。具体计算公式如下:</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>E</mi><msub><mrow></mrow><mtext>B</mtext></msub><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></munderover><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>E</i><sub>B</sub>为储能装置的容量;<i>N</i><sub>dish</sub>为储能装置的总释放次数;<i>E</i><sub>dish</sub> (<i>i</i>) 为每次释放的能量。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>3.2.4</b> 设备重要程度</h4>
                <div class="p1">
                    <p id="138">计算设备重要度指标, 首先引入“阀级”<citation id="187" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>概念, 表征当元件发生故障而失效时对综合能源系统供能量的影响, 其计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><mo stretchy="false"> (</mo><mi>e</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>ψ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo stretchy="false"> (</mo><mi>e</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mi>ψ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="141">式中:<i>T</i> (<i>e</i><sub><i>i</i></sub>) 为元件<i>e</i><sub><i>i</i></sub>的阀级;<i>ψ</i><sub>s, max</sub>为综合能源微网所能供给的最大总能量 (不考虑系统的随机故障, 所有元件完全可靠) , <i>ψ</i><sub>s, max</sub> (<i>e</i><sub><i>i</i></sub>) 为元件<i>e</i><sub><i>i</i></sub>故障后, 综合能源微网所能供给的最大总能量。</p>
                </div>
                <div class="p1">
                    <p id="142">基于“阀级”概念, 元件<i>e</i><sub><i>j</i></sub>的重要度可以定义如下。</p>
                </div>
                <div class="p1">
                    <p id="143"><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>o</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>e</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mn>1</mn><mo>-</mo><mi>Τ</mi><mo stretchy="false"> (</mo><mi>e</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ι</mi></munderover><mo stretchy="false"> (</mo></mstyle><mn>1</mn><mo>-</mo><mi>Τ</mi><mo stretchy="false"> (</mo><mi>e</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="145">式中:<i>I</i>为微网系统内的设备元件数。</p>
                </div>
                <div class="p1">
                    <p id="146">综合分析式 (18) 和式 (19) , 影响供能量越大的元件“阀级”越低, 其重要程度指标越大, 对综合能源微网可靠性的影响越大, 对整个系统也就越重要。</p>
                </div>
                <h3 id="147" name="147" class="anchor-tag"><b>4</b> 算例分析与对比</h3>
                <h4 class="anchor-tag" id="148" name="148"><b>4.1</b> 算例概况</h4>
                <div class="p1">
                    <p id="149">本文以中国南方典型工业园区为例, 物理结构与设备构成如图1所示。在终端能源需求方面, 冷负荷需求主要集中在4月至10月;热负荷需求包括生产工艺中包含的除湿、新风、热水等需求等, 虽然不存在明确的供应期, 但也具有一定的季节特性;全年均有电负荷需求, 微网系统内全年的电/热/冷负荷需求特性曲线如附录A图A1所示。机组的运行参数如附录A表A1所示, 综合考虑微网内面积、发电效率、最大负荷需求等因素, 风电集群的总装机容量为4.6 MW, 单台机组的年出力特性曲线如附录A图A2所示。各类设备机组的可靠性参数如附录A表A2所示, 其中, 风电机组及储能设备的参数可参考文献<citation id="188" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation>。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>4.2</b> 储能配置影响分析</h4>
                <div class="p1">
                    <p id="151">为充分分析储能设备对综合能源微网可靠性的影响, 本文设置如下4种场景, 基于文献<citation id="189" type="reference">[<a class="sup">9</a>]</citation>的方法, 并选取系统可靠性指标<i>R</i><sub>LOEE</sub>与<i>R</i><sub>SAIDI</sub>进行对比分析。另外, 假定储能设备按照3.1节策略3的方式运行。</p>
                </div>
                <div class="p1">
                    <p id="152">场景1:微网系统内未配置储电、储热设备。</p>
                </div>
                <div class="p1">
                    <p id="153">场景2:微网系统内配置1 MW·h储热设备, 未配置储电设备。</p>
                </div>
                <div class="p1">
                    <p id="154">场景3:微网系统内配置3 MW·h储电设备, 未配置储热设备。</p>
                </div>
                <div class="p1">
                    <p id="155">场景4:微网系统内配置3 MW·h储电设备以及1 MW·h储热设备。</p>
                </div>
                <div class="p1">
                    <p id="156">储能设备的参数如附录A表A3所示, 其中, 电储能设备的初始容量为额定容量的30%, 最大充放电功率为额定容量的7.5%<citation id="190" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 设备的效率参数可参考文献<citation id="191" type="reference">[<a class="sup">8</a>]</citation>。热储能设备的初始容量为额定容量的50%, 最大充放热功率为额定容量的80%<citation id="192" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="157">针对上述不同场景进行可靠性计算, 计算结果如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="158">对比不同场景的系统可靠性指标, 储能设备可以全面提升综合能源微网的供能可靠性。其中, 加入储电设备不但可以提升供电可靠性, 还可以在必要时刻通过电制冷机进行能源转换, 从而间接提升微网系统的供冷可靠性;而储热设备作为重要的后备资源, 对供热可靠性的提升起到了关键作用。</p>
                </div>
                <div class="area_img" id="159">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910005_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同场景下的系统可靠性指标对比" src="Detail/GetImg?filename=images/DLXT201910005_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同场景下的系统可靠性指标对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910005_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Comparison of system reliability indices in different scenarios</b></p>

                </div>
                <h4 class="anchor-tag" id="160" name="160"><b>4.3</b> 运行策略影响分析</h4>
                <div class="p1">
                    <p id="161">在4.2节场景4的基础上, 基于3.1节中的不同运行策略, 计算不同运行策略下系统及储能设备的可靠性指标, 计算结果分别如表1及图4所示。</p>
                </div>
                <div class="area_img" id="162">
                    <p class="img_tit"><b>表1 不同运行策略下的系统可靠性指标对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of system reliability indices with different operation strategies</b></p>
                    <p class="img_note"></p>
                    <table id="162" border="1"><tr><td rowspan="2"><br />运行<br />策略</td><td colspan="3"><br /><i>R</i><sub>LOEE</sub>/ ( (MW·h) ·a<sup>-1</sup>) </td><td colspan="3"><i>R</i><sub>SAIDI</sub>/ (h·a<sup>-1</sup>) </td></tr><tr><td><br />电</td><td>热</td><td>冷</td><td>电</td><td>热</td><td>冷</td></tr><tr><td><br /> 1</td><td>44.667 50</td><td>9.607 7</td><td>45.806 1</td><td>28.931 1</td><td>18.763 2</td><td>38.493 7</td></tr><tr><td><br />2</td><td>25.125 10</td><td>8.173 5</td><td>36.605 1</td><td>16.273 5</td><td>15.962 3</td><td>30.761 5</td></tr><tr><td><br />3</td><td>16.622 23</td><td>6.913 9</td><td>23.415 9</td><td>10.766 2</td><td>13.502 4</td><td>19.677 9</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="163">针对系统可靠性计算结果进行分析可知, 策略1中储电设备的主要目的是平抑可再生能源出力的不确定性, 但当负荷水平较高, 或者在风电机组或燃气三联供系统发生故障时, 容易造成负荷停电, 导致系统可靠性较差;策略2与策略3中储电设备的主要目的是提升微网系统的供能可靠性, 区别在于策略2中对于可再生能源的渗透提出了限制。相较于策略1, 储电设备运行在策略2与策略3条件下可以更加有效地提升微网系统的供电可靠性, 同时, 由于电能对冷能的转换以及对热能的后备作用, 合理的运行策略在直接提升微网系统供电可靠性的同时, 也间接提升了冷/热能源的供给可靠性。</p>
                </div>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910005_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同策略下的储能设备指标对比" src="Detail/GetImg?filename=images/DLXT201910005_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同策略下的储能设备指标对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910005_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Indices comparison of energy storage devices with different strategies</b></p>

                </div>
                <div class="p1">
                    <p id="165">对于储能设备的可靠性指标而言, 由于需要及时平抑可再生能源出力的不确定性, 因此, 策略1中储电设备的充放电循环次数更多、深度更大, 长时间下易造成设备损坏;而策略3由于充分发挥了风电机组的效力, 因此, 充放电循环次数较少。在重要程度方面, 由于储电设备对电/热/冷能源负荷的供给均会产生直接或间接的影响, 因此相较于储热设备的重要程度更高;而对比不同运行策略下的储能重要程度指标, 由于储能设备在策略2与策略3中通过调节供需平衡实现了系统可靠性的提升, 因此设备的重要程度更高。</p>
                </div>
                <h3 id="166" name="166" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="167">作为构建能源互联网的重要环节, 能源存储设备在平抑可再生能源出力、辅助供需平衡、提升系统功能可靠性的过程中发挥了至关重要的作用。本文以电孤岛式运行的综合能源微网为例, 量化分析了多元储能配置方案以及运行策略对系统供能可靠性的影响, 并通过相关指标分析了储能设备在综合能源微网中的作用, 为储能设备的科学配置以及运行策略的合理制定提供了指导。</p>
                </div>
                <div class="p1">
                    <p id="168">本文重点从可靠性的角度分析了不同运行策略下, 多元储能系统对综合能源微网能源供给产生的影响, 未来将会进一步结合经济性等目标对储能设备的选择进行分析, 从而为微网系统内储能设备的选址定容规划提供指导。</p>
                </div>
                <div class="p1">
                    <p id="169">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="198" name="198">附录A</h4>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910005_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 负荷需求曲线" src="Detail/GetImg?filename=images/DLXT201910005_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 负荷需求曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910005_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Load demand curve</p>

                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910005_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 风机出力曲线" src="Detail/GetImg?filename=images/DLXT201910005_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 风机出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910005_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Wind turbine output curve</p>

                </div>
                <div class="area_img" id="195">
                                            <p class="img_tit">
                                                表A1 主要设备及运行参数
                                                    <br />
                                                Table A1 Main equipment and operational factors
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910005_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910005_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910005_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 主要设备及运行参数" src="Detail/GetImg?filename=images/DLXT201910005_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="196">
                                            <p class="img_tit">
                                                表A2 机组设备可靠性参数
                                                    <br />
                                                Table A2 Reliability parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910005_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910005_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910005_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 机组设备可靠性参数" src="Detail/GetImg?filename=images/DLXT201910005_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="197">
                                            <p class="img_tit">
                                                表A3 储能设备及运行参数
                                                    <br />
                                                Table A3 Energy storage equipment and operational factors
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910005_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910005_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910005_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 储能设备及运行参数" src="Detail/GetImg?filename=images/DLXT201910005_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=Mjc0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVN3ZBSVNIVGVyRzRIOW5NcTQ5RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804005&amp;v=MjM4MDU3cWZadVpzRnkvZ1U3dkFJU0hUZXJHNEg5bk1xNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 崔明勇, 王楚通, 王玉翠, 等.独立模式下微网多能存储系统优化配置[J].电力系统自动化, 2018, 42 (4) :30-38.DOI:10.7500/AEPS20170825002.CUI Mingyong, WANG Chutong, WANG Yucui, et al.Optimal configuration of multi-energy storage system in standalone microgrid[J].Automation of Electric Power Systems, 2018, 42 (4) :30-38.DOI:10.7500/AEPS20170825002.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2017S1011&amp;v=MTU4OTBac0Z5L2dVN3ZBUHlyUGJiRzRIOWF2cm85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 孙玉树, 唐西胜, 孙晓哲, 等.风电波动平抑的储能容量配置方法研究[J].中国电机工程学报, 2017, 37 (增刊1) :88-97.SUN Yushu, TANG Xisheng, SUN Xiaozhe, et al.Research on energy storage capacity allocation method for smoothing wind power fluctuations[J].Proceedings of the CSEE, 2017, 37 (Supplement 1) :88-97.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723006&amp;v=MDY3Mjk5Yk9ySTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3dkFJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘洪, 范博宇, 唐翀, 等.基于博弈论的主动配电网扩展规划与光储选址定容交替优化[J].电力系统自动化, 2017, 41 (23) :38-45.DOI:10.7500/AEPS20170118013.LIU Hong, FAN Boyu, TANG Chong, et al.Game theory based alternate optimization between expansion planning of active distribution system and siting and sizing of photovoltaic and energy storage[J].Automation of Electric Power Systems, 2017, 41 (23) :38-45.DOI:10.7500/AEPS20170118013.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804016&amp;v=MjQzNzBuTXE0OUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTd2QUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘涤尘, 马恒瑞, 王波, 等.含冷热电联供及储能的区域综合能源系统运行优化[J].电力系统自动化, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.LIU Dichen, MA Hengrui, WANG Bo, et al.Operation optimization of regional integrated energy system with CCHP and energy storage system[J].Automation of Electric Power Systems, 2018, 42 (4) :113-120.DOI:10.7500/AEPS20170512002.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717004&amp;v=MTUzNTBac0Z5L2dVN3ZBSVNIVGVyRzRIOWJOcUk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 冯雷, 蔡泽祥, 王奕, 等.计及负荷储能特性的微网荷储协调联络线功率波动平抑策略[J].电力系统自动化, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001.FENG Lei, CAI Zexiang, WANG Yi, et al.Strategy for tie line power fluctuation suppressing of load-energy storage coordinated microgrid considering energy-storage characteristic of load[J].Automation of Electric Power Systems, 2017, 41 (17) :22-28.DOI:10.7500/AEPS20161225001.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709007&amp;v=MTUwMDZHNEg5Yk1wbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3dkFJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 黎静华, 汪赛.兼顾技术性和经济性的储能辅助调峰组合方案优化[J].电力系统自动化, 2017, 41 (9) :44-50.DOI:10.7500/AEPS20170121003.LI Jinghua, WANG Sai.Optimal combined peak-shaving scheme using energy storage for auxiliary considering both technology and economy[J].Automation of Electric Power Systems, 2017, 41 (9) :44-50.DOI:10.7500/AEPS20170121003.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706028&amp;v=MzExMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3dkFJU0hSZmJHNEg5Yk1xWTlIYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 刘洪, 陈星屹, 李吉峰, 等.基于改进CPSO算法的区域电热综合能源系统经济调度[J].电力自动化设备, 2017, 37 (6) :193-200.LIU Hong, CHEN Xingyi, LI Jifeng, et al.Economic dispatch based on improved CPSO algorithm for regional power-heat integrated energy system[J].Electric Power Automation Equipment, 2017, 37 (6) :193-200.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804023&amp;v=MjQzOTMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3dkFJU0hUZXJHNEg5bk1xNDlIWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 葛少云, 李吉峰, 刘洪, 等.考虑多能耦合及品位差异的含储能微网可靠性评估[J].电力系统自动化, 2018, 42 (4) :165-173.DOI:10.7500/AEPS20170903002.GE Shaoyun, LI Jifeng, LIU Hong, et al.Reliability evaluation of containing energy storage microgrid considering multi-energy coupling and grade difference[J].Automation of Electric Power Systems, 2018, 42 (4) :165-173.DOI:10.7500/AEPS20170903002.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201209005&amp;v=MDM1NDhIOVBNcG85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVN3ZBTHluYWViRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 谢开贵, 王岸, 胡博.计及储能设备运行策略的风/柴/储混合系统可靠性评估[J].电力系统保护与控制, 2012, 40 (9) :1-7.XIE Kaigui, WANG An, HU Bo.Reliability evaluation of wind-diesel-storage hybrid system considering energy storage system operating strategies[J].Power System Protection and Control, 2012, 40 (9) :1-7.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707022&amp;v=MTk2Mjk5Yk1xSTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3dkFJVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 闫涛, 唐巍, 王越, 等.基于储能多状态模型的含微网配电系统可靠性评估[J].电网技术, 2017, 41 (7) :2222-2228.YAN Tao, TANG Wei, WANG Yue, et al.Multi-state energy storage model based reliability evaluation of distribution network with microgrid[J].Power System Technology, 2017, 41 (7) :2222-2228.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201702019&amp;v=MTI2MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVN3ZBSVNIQmZiRzRIOWJNclk5RWJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 徐科, 刘洪, 田喆, 等.区域分布式供能系统经济性概率分析[J].电力建设, 2017, 38 (2) :138-146.XU Ke, LIU Hong, TIAN Zhe, et al.Economic probability analysis of urban distributed energy supply system[J].Electric Power Construction, 2017, 38 (2) :138-146.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" >
                                    <b>[13]</b>
                                 赵波.微电网优化配置关键技术及应用[M].北京:科学出版社, 2015.ZHAO Bo.Key technology and application of microgrid optimal configuration[M].Beijing:Science Press, 2015.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201707011&amp;v=MjQwODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1U3dkFJU0hSZmJHNEg5Yk1xSTlFWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 陈丽丽, 牟龙华, 许旭锋, 等.储能装置运行策略及运行特性对微电网可靠性的影响[J].电力自动化设备, 2017, 37 (7) :70-76.CHEN Lili, MOU Longhua, XU Xufeng, et al.Influences of energy storage operational strategy and characteristic on microgrid reliability[J].Electric Power Automation Equipment, 2017, 37 (7) :70-76.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701016&amp;v=MTk5NTR6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTd2QUlpblNaTEc0SDliTXJvOUVZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李更丰, 别朝红, 王睿豪, 等.综合能源系统可靠性评估的研究现状及展望[J].高电压技术, 2017, 43 (1) :114-121.LI Gengfeng, BIE Zhaohong, WANG Ruihao, et al.Research status and prospects on reliability evaluation of integrated energy system[J].High Voltage Engineering, 2017, 43 (1) :114-121.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201315006&amp;v=MTg3NTZxQnRHRnJDVVI3cWZadVpzRnkvZ1U3dkFMeW5hZWJHNEg5TE5xbzlGWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 任磊, 谢开贵, 胡博, 等.计及运行策略的微电网可靠性评估[J].电力系统保护与控制, 2013, 41 (15) :21-29.REN Lei, XIE Kaigui, HU Bo, et al.Reliability evaluation of microgrid considering operating strategy[J].Power System Protection and Control, 2013, 41 (15) :21-29.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409012&amp;v=MTE4NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVN3ZBSVRyQmZiRzRIOVhNcG85RVpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王杨, 万凌云, 胡博, 等.基于孤岛运行特性的微电网可靠性分析[J].电网技术, 2014, 38 (9) :2379-2385.WANG Yang, WAN Lingyun, HU Bo, et al.Isolated island operating characteristics based analysis on reliability of microgrid[J].Power System Technology, 2014, 38 (9) :2379-2385.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal sizing and management of a smart microgrid for prevailing selfconsumption">

                                <b>[18]</b> GHIANI E, VERTUCCIO C, PILO F.Optimal sizing and management of a smart microgrid for prevailing self-consumption[C]// 2015 IEEE Eindhoven PowerTech, June 29-July 2, 2015, Eindhoven, Netherlands:639-645.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061700149682&amp;v=MDQ5NjZmT2ZiSzhIdGZOcUk5RlplOEdDblE3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjFzVWJobz1OaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> ERDINC O.Economic impacts of small-scale own generating and storage units, and electric vehicles under different demand response strategies for smart households[J].Applied Energy, 2014, 126:142-150.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910005" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910005&amp;v=MzI2NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVTd2QUlTSFRlckc0SDlqTnI0OUZZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="3" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

