

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136665354943750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910006%26RESULT%3d1%26SIGN%3deU95Bteo7kHqj5p1k1Og4A%252brtZk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910006&amp;v=MTU4OTlBSVNIVGVyRzRIOWpOcjQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTC8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#69" data-title="&lt;b&gt;1 不确定性环境下的孤岛微电网潮流模型&lt;/b&gt; "><b>1 不确定性环境下的孤岛微电网潮流模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#71" data-title="&lt;b&gt;1.1&lt;/b&gt; 孤岛微电网的不确定性因素"><b>1.1</b> 孤岛微电网的不确定性因素</a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;1.2&lt;/b&gt; 孤岛微电网概率潮流模型"><b>1.2</b> 孤岛微电网概率潮流模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#128" data-title="&lt;b&gt;2 GSA&lt;/b&gt;方法 "><b>2 GSA</b>方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#163" data-title="&lt;b&gt;3&lt;/b&gt; 基于&lt;b&gt;SPCE&lt;/b&gt;的孤岛微电网&lt;b&gt;GSA&lt;/b&gt; "><b>3</b> 基于<b>SPCE</b>的孤岛微电网<b>GSA</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#165" data-title="&lt;b&gt;3.1&lt;/b&gt; 多项式混沌展开理论"><b>3.1</b> 多项式混沌展开理论</a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;3.2&lt;/b&gt; 基于&lt;b&gt;SPCE&lt;/b&gt;的孤岛微电网&lt;b&gt;GSA&lt;/b&gt;流程"><b>3.2</b> 基于<b>SPCE</b>的孤岛微电网<b>GSA</b>流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#196" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#197" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例数据"><b>4.1</b> 算例数据</a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;4.2&lt;/b&gt; 基于&lt;b&gt;SPCE&lt;/b&gt;的全局灵敏度指标计算"><b>4.2</b> 基于<b>SPCE</b>的全局灵敏度指标计算</a></li>
                                                <li><a href="#207" data-title="&lt;b&gt;4.3&lt;/b&gt; 电源侧的&lt;b&gt;GSA&lt;/b&gt;"><b>4.3</b> 电源侧的<b>GSA</b></a></li>
                                                <li><a href="#214" data-title="&lt;b&gt;4.4&lt;/b&gt; 计及源荷不确定性的&lt;b&gt;GSA&lt;/b&gt;"><b>4.4</b> 计及源荷不确定性的<b>GSA</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#217" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#270" data-title="附录A">附录A</a></li>
                                                <li><a href="#271" data-title="附录B">附录B</a></li>
                                                <li><a href="#278" data-title="附录C">附录C</a></li>
                                                <li><a href="#282" data-title="附录D">附录D</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#195" data-title="&lt;b&gt;图1 基于SPCE的孤岛微电网潮流GSA流程&lt;/b&gt;"><b>图1 基于SPCE的孤岛微电网潮流GSA流程</b></a></li>
                                                <li><a href="#201" data-title="&lt;b&gt;图2 三种方法下&lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;WT1&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;对系统频率FSI的收敛过程&lt;/b&gt;"><b>图2 三种方法下<i>P</i></b><sub><b>WT1</b></sub><b>对系统频率FSI的收敛过程</b></a></li>
                                                <li><a href="#202" data-title="&lt;b&gt;图3 三种方法下&lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;WT1&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;对系统频率TSI的收敛过程&lt;/b&gt;"><b>图3 三种方法下<i>P</i></b><sub><b>WT1</b></sub><b>对系统频率TSI的收敛过程</b></a></li>
                                                <li><a href="#203" data-title="&lt;b&gt;表1 FSI和TSI计算时间对比&lt;/b&gt;"><b>表1 FSI和TSI计算时间对比</b></a></li>
                                                <li><a href="#212" data-title="&lt;b&gt;图4 不同ESS装置配置方式下&lt;i&gt;V&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;15&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的PDFs&lt;/b&gt;"><b>图4 不同ESS装置配置方式下<i>V</i></b><sub><b>15</b></sub><b>的PDFs</b></a></li>
                                                <li><a href="#257" data-title="图A1 配置ESS前后RDG出力的PDFs示意图">图A1 配置ESS前后RDG出力的PDFs示意图</a></li>
                                                <li><a href="#272" data-title="图B1 40节点孤岛微电网结构图">图B1 40节点孤岛微电网结构图</a></li>
                                                <li><a href="#273" data-title="图B2 RDG出力对系统频率的FSI和TSI">图B2 RDG出力对系统频率的FSI和TSI</a></li>
                                                <li><a href="#274" data-title="表B1 风电机组和光伏电池参数">表B1 风电机组和光伏电池参数</a></li>
                                                <li><a href="#275" data-title="表B2 新增节点的线路参数">表B2 新增节点的线路参数</a></li>
                                                <li><a href="#276" data-title="表B3 下垂控制DG参数">表B3 下垂控制DG参数</a></li>
                                                <li><a href="#277" data-title="表B4 电动汽车快充站有功功率分布参数">表B4 电动汽车快充站有功功率分布参数</a></li>
                                                <li><a href="#279" data-title="图C1 RDG出力对节点电压幅值的FSIs">图C1 RDG出力对节点电压幅值的FSIs</a></li>
                                                <li><a href="#280" data-title="图C2 配置ESS装置下RDG机组有功出力的PDFs">图C2 配置ESS装置下RDG机组有功出力的PDFs</a></li>
                                                <li><a href="#281" data-title="表C1 ESS参数">表C1 ESS参数</a></li>
                                                <li><a href="#283" data-title="表D1 基于FSI的重要输入变量排序">表D1 基于FSI的重要输入变量排序</a></li>
                                                <li><a href="#284" data-title="图D1 各分区内的输入随机变量对联络线有功功率的FSIs">图D1 各分区内的输入随机变量对联络线有功功率的FSIs</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=Mjg1ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUx6SklTSFRlckc0SDliTXBvOUZab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (一) 转型要素及研究范式[J].电力系统自动化, 2018, 42 (9) :1-15.DOI:10.7500/AEPS20180417008.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part one elements and paradigms[J].Automation of Electric Power Systems, 2018, 42 (9) :1-15.DOI:10.7500/AEPS20180417008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809001&amp;v=MzA4MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHpKSVNIVGVyRzRIOW5NcG85RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (一) 转型要素及研究范式[J].电力系统自动化, 2018, 42 (9) :1-15.DOI:10.7500/AEPS20180417008.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part one elements and paradigms[J].Automation of Electric Power Systems, 2018, 42 (9) :1-15.DOI:10.7500/AEPS20180417008.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" LI Z, SHAHIDEHPOUR M.Small-signal modeling and stability analysis of hybrid AC/DC microgrids[J].IEEE Transactions on Smart Grid, 2019, 10 (2) :2080-2095." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Small-signal modeling and stability analysis of hybrid AC/DC microgrids">
                                        <b>[3]</b>
                                         LI Z, SHAHIDEHPOUR M.Small-signal modeling and stability analysis of hybrid AC/DC microgrids[J].IEEE Transactions on Smart Grid, 2019, 10 (2) :2080-2095.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 彭寒梅, 曹一家, 黄小庆, 等.无平衡节点孤岛运行微电网的连续潮流计算[J].中国电机工程学报, 2016, 36 (8) :2057-2067.PENG Hanmei, CAO Yijia, HUANG Xiaoqing, et al.Continuous power flow for islanding microgrid without balance nodes[J].Proceedings of the CSEE, 2016, 36 (8) :2057-2067." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201608004&amp;v=MDYwNTlKUHlyUGJiRzRIOWZNcDQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         彭寒梅, 曹一家, 黄小庆, 等.无平衡节点孤岛运行微电网的连续潮流计算[J].中国电机工程学报, 2016, 36 (8) :2057-2067.PENG Hanmei, CAO Yijia, HUANG Xiaoqing, et al.Continuous power flow for islanding microgrid without balance nodes[J].Proceedings of the CSEE, 2016, 36 (8) :2057-2067.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" OUREILIDIS K O, BAKIRTZIS E A, DEMOULIAS C S.Frequency-based control of islanded microgrid with renewable energy sources and energy storage[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) :54-62." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Frequency-based control of islanded microgrid with renewable energy sources and energy storage">
                                        <b>[5]</b>
                                         OUREILIDIS K O, BAKIRTZIS E A, DEMOULIAS C S.Frequency-based control of islanded microgrid with renewable energy sources and energy storage[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) :54-62.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 丁明, 楚明娟, 潘浩, 等.交直流混合微电网运行优化建模与不确定性分析[J].电力系统自动化, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.DING Ming, CHU Mingjuan, PAN Hao, et al.Operation optimization modeling and uncertainty analysis for hybrid AC/DC microgrids[J].Automation of Electric Power Systems, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705001&amp;v=MDY0MzJxbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMekpJU0hUZXJHNEg5Yk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         丁明, 楚明娟, 潘浩, 等.交直流混合微电网运行优化建模与不确定性分析[J].电力系统自动化, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.DING Ming, CHU Mingjuan, PAN Hao, et al.Operation optimization modeling and uncertainty analysis for hybrid AC/DC microgrids[J].Automation of Electric Power Systems, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" ZHOU Q, LI Z, WU Q, et al.Two-stage load shedding for secondary control in hierarchical operation of islanded microgrids[J/OL].IEEE Transactions on Smart Grid[2018-03-23].DOI:10.1109/TSG.2018.2817738." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Two-stage load shedding for secondary control in hierarchical operation of islanded microgrids">
                                        <b>[7]</b>
                                         ZHOU Q, LI Z, WU Q, et al.Two-stage load shedding for secondary control in hierarchical operation of islanded microgrids[J/OL].IEEE Transactions on Smart Grid[2018-03-23].DOI:10.1109/TSG.2018.2817738.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 赵婵娟, 王建平, 孙伟, 等.基于分布式两级控制的孤岛微网网络化控制策略[J].电力系统自动化, 2018, 42 (3) :32-39.DOI:10.7500/AEPS20170609012.ZHAO Chanjuan, WANG Jianping, SUN Wei, et al.Networked control strategy of islanded microgrid based on distributed secondary control[J].Automation of Electric Power Systems, 2018, 42 (3) :32-39.DOI:10.7500/AEPS20170609012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803005&amp;v=MDUwMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMekpJU0hUZXJHNEg5bk1ySTlGWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         赵婵娟, 王建平, 孙伟, 等.基于分布式两级控制的孤岛微网网络化控制策略[J].电力系统自动化, 2018, 42 (3) :32-39.DOI:10.7500/AEPS20170609012.ZHAO Chanjuan, WANG Jianping, SUN Wei, et al.Networked control strategy of islanded microgrid based on distributed secondary control[J].Automation of Electric Power Systems, 2018, 42 (3) :32-39.DOI:10.7500/AEPS20170609012.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" LI Yang, YANG Zhen, LI Guoqing, et al.Optimal scheduling of an isolated microgrid with battery storage considering load and renewable generation uncertainties[J].IEEE Transactions on Industrial Electronics, 2019, 66 (2) :1565-1575." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling of an isolated microgrid with battery storage considering load and renewable generation uncertainties">
                                        <b>[9]</b>
                                         LI Yang, YANG Zhen, LI Guoqing, et al.Optimal scheduling of an isolated microgrid with battery storage considering load and renewable generation uncertainties[J].IEEE Transactions on Industrial Electronics, 2019, 66 (2) :1565-1575.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" PAN Z, SHI M, WU Y, et al.Probabilistic load flow of islanded microgrid with droop-controlled distributed generations[C]// IEEE PES Asia-Pacific Power and Energy Engineering Conference, October 25-28, 2016, Xi’an, China:536-540." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic load flow of islanded microgrid with droop-controlled distributed generations">
                                        <b>[10]</b>
                                         PAN Z, SHI M, WU Y, et al.Probabilistic load flow of islanded microgrid with droop-controlled distributed generations[C]// IEEE PES Asia-Pacific Power and Energy Engineering Conference, October 25-28, 2016, Xi’an, China:536-540.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 刘明波, 简淦杨, 董萍.孤岛微电网的随机潮流计算[J].华南理工大学学报 (自然科学版) , 2014, 42 (4) :13-18.LIU Mingbo, JIAN Ganyang, DONG Ping.Stochastic power flow calculation of islanded microgrids[J].Journal of South China University of Technology (Natural Science Edition) , 2014, 42 (4) :13-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HNLG201404004&amp;v=MDQzODhIOVhNcTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHpKTFNQSGFiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘明波, 简淦杨, 董萍.孤岛微电网的随机潮流计算[J].华南理工大学学报 (自然科学版) , 2014, 42 (4) :13-18.LIU Mingbo, JIAN Ganyang, DONG Ping.Stochastic power flow calculation of islanded microgrids[J].Journal of South China University of Technology (Natural Science Edition) , 2014, 42 (4) :13-18.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" VEZZARO L, MIKKELSEN P S.Application of global sensitivity analysis and uncertainty quantification in dynamic modelling of micropollutants in stormwater runoff[J].Environmental Modelling &amp;amp; Software, 2012, 27-28 (1) :40-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300696325&amp;v=MjIwODBaZVp0RmlubFVyM0lKMXNYYVJNPU5pZk9mYks3SHRETnJJOUZZdUlKRDM0OG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1udw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         VEZZARO L, MIKKELSEN P S.Application of global sensitivity analysis and uncertainty quantification in dynamic modelling of micropollutants in stormwater runoff[J].Environmental Modelling &amp;amp; Software, 2012, 27-28 (1) :40-51.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (二) 不确定性及其应对[J].电力系统自动化, 2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part two uncertainties and approaches[J].Automation of Electric Power Systems, 2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810001&amp;v=MzI3MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMekpJU0hUZXJHNEg5bk5yNDlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (二) 不确定性及其应对[J].电力系统自动化, 2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part two uncertainties and approaches[J].Automation of Electric Power Systems, 2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" XU Xiaoyuan, YAN Zheng, SHAHIDEHPOUR M, et al.Power system voltage stability evaluation considering renewable energy with correlated variabilities[J].IEEE Transactions on Power Systems, 2018, 33 (3) :3236-3245." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system voltage stability evaluation considering renewable energy with correlated variabilities">
                                        <b>[14]</b>
                                         XU Xiaoyuan, YAN Zheng, SHAHIDEHPOUR M, et al.Power system voltage stability evaluation considering renewable energy with correlated variabilities[J].IEEE Transactions on Power Systems, 2018, 33 (3) :3236-3245.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王丰华, 王劭菁, 苏磊, 等.采用Sobol’算法分析变电站接地网关键参数的灵敏度[J].高电压技术, 2017, 43 (1) :300-306.WANG Fenghua, WANG Shaojing, SU Lei, et al.Sensitivity analysis of substation grounding grid parameters based on Sobol’ method[J].High Voltage Engineering, 2017, 43 (1) :300-306." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701039&amp;v=MTY0NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHpKSWluU1pMRzRIOWJNcm85R2JZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王丰华, 王劭菁, 苏磊, 等.采用Sobol’算法分析变电站接地网关键参数的灵敏度[J].高电压技术, 2017, 43 (1) :300-306.WANG Fenghua, WANG Shaojing, SU Lei, et al.Sensitivity analysis of substation grounding grid parameters based on Sobol’ method[J].High Voltage Engineering, 2017, 43 (1) :300-306.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" PREECE R, MILANOVIC J V.Assessing the applicability of uncertainty importance measures for power system studies[J].IEEE Transactions on Power Systems, 2016, 31 (3) :2076-2084." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assessing the applicability of uncertainty importance measures for power system studies">
                                        <b>[16]</b>
                                         PREECE R, MILANOVIC J V.Assessing the applicability of uncertainty importance measures for power system studies[J].IEEE Transactions on Power Systems, 2016, 31 (3) :2076-2084.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" HASAN K N, PREECE R.Influence of stochastic dependence on small-disturbance stability and ranking uncertainties[J].IEEE Transactions on Power Systems, 2018, 33 (3) :3227-3235." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Influence of stochastic dependence on small-disturbance stability and ranking uncertainties">
                                        <b>[17]</b>
                                         HASAN K N, PREECE R.Influence of stochastic dependence on small-disturbance stability and ranking uncertainties[J].IEEE Transactions on Power Systems, 2018, 33 (3) :3227-3235.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 胡丽娟, 刘科研, 盛万兴, 等.含随机出力分布式电源的配电网静态电压稳定快速概率评估方法[J].电网技术, 2014, 38 (10) :2766-2771.HU Lijuan, LIU Keyan, SHENG Wanxing, et al.Fast probabilistic evaluation of static voltage stability in active distribution network considering random output from distributed generations[J].Power System Technology, 2014, 38 (10) :2766-2771." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201410023&amp;v=MDM5NjFUckJmYkc0SDlYTnI0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUx6Skk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         胡丽娟, 刘科研, 盛万兴, 等.含随机出力分布式电源的配电网静态电压稳定快速概率评估方法[J].电网技术, 2014, 38 (10) :2766-2771.HU Lijuan, LIU Keyan, SHENG Wanxing, et al.Fast probabilistic evaluation of static voltage stability in active distribution network considering random output from distributed generations[J].Power System Technology, 2014, 38 (10) :2766-2771.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" XU Xiaoyuan, YAN Zheng, XU Shaolun.Estimating wind speed probability distribution by diffusion-based kernel density method[J].Electric Power Systems Research, 2015, 121:28-37." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600721271&amp;v=MjI0NDFpZk9mYks5SDlQT3FZOUZZK2tPRG5zNG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxc1hhUk09Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         XU Xiaoyuan, YAN Zheng, XU Shaolun.Estimating wind speed probability distribution by diffusion-based kernel density method[J].Electric Power Systems Research, 2015, 121:28-37.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 张喆, 李庚银, 魏军强.考虑分布式电源随机特性的配电网电压质量概率评估[J].中国电机工程学报, 2013, 33 (13) :150-156.ZHANG Zhe, LI Gengyin, WEI Junqiang.Probabilistic evaluation of voltage quality in distribution networks considering the stochastic characteristic of distributed generators[J].Proceedings of the CSEE, 2013, 33 (13) :150-156." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313020&amp;v=MjY1MzJySTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMekpQeXJQYmJHNEg5TE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         张喆, 李庚银, 魏军强.考虑分布式电源随机特性的配电网电压质量概率评估[J].中国电机工程学报, 2013, 33 (13) :150-156.ZHANG Zhe, LI Gengyin, WEI Junqiang.Probabilistic evaluation of voltage quality in distribution networks considering the stochastic characteristic of distributed generators[J].Proceedings of the CSEE, 2013, 33 (13) :150-156.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 赵建伟, 李禹鹏, 杨增辉, 等.基于拟蒙特卡罗模拟和核密度估计的概率静态电压稳定计算方法[J].电网技术, 2016, 40 (12) :3833-3839.ZHAO Jianwei, LI Yupeng, YANG Zenghui, et al.Probabilistic static voltage stability calculation based on quasi-Monte Carlo and kernel density estimation[J].Power System Technology, 2016, 40 (12) :3833-3839." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612028&amp;v=MDg0NDdmWnVac0Z5L2dVTHpKSVRyQmZiRzRIOWZOclk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         赵建伟, 李禹鹏, 杨增辉, 等.基于拟蒙特卡罗模拟和核密度估计的概率静态电压稳定计算方法[J].电网技术, 2016, 40 (12) :3833-3839.ZHAO Jianwei, LI Yupeng, YANG Zenghui, et al.Probabilistic static voltage stability calculation based on quasi-Monte Carlo and kernel density estimation[J].Power System Technology, 2016, 40 (12) :3833-3839.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 于晗, 钟志勇, 黄杰波, 等.采用拉丁超立方采样的电力系统概率潮流计算方法[J].电力系统自动化, 2009, 33 (21) :32-35.YU Han, ZHONG Zhiyong, HUANG Jiebo, et al.A probabilistic load flow calculation method with Latin hypercube sampling[J].Automation of Electric Power Systems, 2009, 33 (21) :32-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200921009&amp;v=MDQxNTNvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUx6SklTSFRlckc0SHRqT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         于晗, 钟志勇, 黄杰波, 等.采用拉丁超立方采样的电力系统概率潮流计算方法[J].电力系统自动化, 2009, 33 (21) :32-35.YU Han, ZHONG Zhiyong, HUANG Jiebo, et al.A probabilistic load flow calculation method with Latin hypercube sampling[J].Automation of Electric Power Systems, 2009, 33 (21) :32-35.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 何琨, 严正, 徐潇源, 等.基于Sobol’法的孤岛微电网潮流全局灵敏度分析[J].电力系统自动化, 2018, 42 (14) :99-106.DOI:10.7500/AEPS20171011010.HE Kun, YAN Zheng, XU Xiaoyuan, et al.Sobol’ method based global sensitivity analysis of power flow in islanded microgrid[J].Automation of Electric Power Systems, 2018, 42 (14) :99-106.DOI:10.7500/AEPS20171011010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814014&amp;v=MTEwMzJGeS9nVUx6SklTSFRlckc0SDluTnE0OUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         何琨, 严正, 徐潇源, 等.基于Sobol’法的孤岛微电网潮流全局灵敏度分析[J].电力系统自动化, 2018, 42 (14) :99-106.DOI:10.7500/AEPS20171011010.HE Kun, YAN Zheng, XU Xiaoyuan, et al.Sobol’ method based global sensitivity analysis of power flow in islanded microgrid[J].Automation of Electric Power Systems, 2018, 42 (14) :99-106.DOI:10.7500/AEPS20171011010.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" LI Gan, ZHANG Xiaoping.Modeling of plug-in hybrid electric vehicle charging demand in probabilistic power flow calculations[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :492-499." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of plug-in hybrid electric vehicle charging demand in probabilistic power flow calculations">
                                        <b>[24]</b>
                                         LI Gan, ZHANG Xiaoping.Modeling of plug-in hybrid electric vehicle charging demand in probabilistic power flow calculations[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :492-499.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 李培帅, 施烨, 吴在军, 等.孤岛微电网潮流的类奔德斯分解算法[J].电力系统自动化, 2017, 41 (14) :119-125.DOI:10.7500/AEPS20160627002.LI Peishuai, SHI Ye, WU Zaijun, et al.Power flow calculation method similar to Benders decomposition for islanded microgrid[J].Automation of Electric Power Systems, 2017, 41 (14) :119-125.DOI:10.7500/AEPS20160627002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714017&amp;v=MTI2NzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUx6SklTSFRlckc0SDliTnE0OUVZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         李培帅, 施烨, 吴在军, 等.孤岛微电网潮流的类奔德斯分解算法[J].电力系统自动化, 2017, 41 (14) :119-125.DOI:10.7500/AEPS20160627002.LI Peishuai, SHI Ye, WU Zaijun, et al.Power flow calculation method similar to Benders decomposition for islanded microgrid[J].Automation of Electric Power Systems, 2017, 41 (14) :119-125.DOI:10.7500/AEPS20160627002.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 王晗, 严正, 徐潇源, 等.计及可再生能源不确定性的孤岛微电网概率潮流计算[J].电力系统自动化, 2018, 42 (15) :110-117.DOI:10.7500/AEPS20170813001.WANG Han, YAN Zheng, XU Xiaoyuan, et al.Probabilistic power flow calculation of islanded microgrid considering uncertainty of renewable energy[J].Automation of Electric Power Systems, 2018, 42 (15) :110-117.DOI:10.7500/AEPS20170813001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815016&amp;v=MDk5OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHpKSVNIVGVyRzRIOW5OcW85RVlvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         王晗, 严正, 徐潇源, 等.计及可再生能源不确定性的孤岛微电网概率潮流计算[J].电力系统自动化, 2018, 42 (15) :110-117.DOI:10.7500/AEPS20170813001.WANG Han, YAN Zheng, XU Xiaoyuan, et al.Probabilistic power flow calculation of islanded microgrid considering uncertainty of renewable energy[J].Automation of Electric Power Systems, 2018, 42 (15) :110-117.DOI:10.7500/AEPS20170813001.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" SOBOL’I M.Global sensitivity indices for nonlinear mathematical models and their Monte Carlo estimates[J].Mathematics &amp;amp; Computers in Simulation, 2001, 55 (1/2/3) :271-280." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100528018&amp;v=MTY5NjVIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMXNYYVJNPU5pZk9mYks3SHRET3JvOUZZZWtIREgweG9CTVQ2VDRQUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         SOBOL’I M.Global sensitivity indices for nonlinear mathematical models and their Monte Carlo estimates[J].Mathematics &amp;amp; Computers in Simulation, 2001, 55 (1/2/3) :271-280.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" KUCHERENKO S, TARANTOLA S, ANNONI P.Estimation of global sensitivity indices for models with dependent variables[J].Computer Physics Communications, 2012, 183 (4) :937-946." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011701759187&amp;v=MzE0MjJLN0h0RE5xSTlFWSs0R0RYUStvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMXNYYVJNPU5pZk9mYg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         KUCHERENKO S, TARANTOLA S, ANNONI P.Estimation of global sensitivity indices for models with dependent variables[J].Computer Physics Communications, 2012, 183 (4) :937-946.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 孙鑫, 陈金富, 段献忠, 等.计及高维随机变量的随机响应面法概率潮流计算[J].中国电机工程学报, 2018, 38 (9) :2551-2560.SUN Xin, CHEN Jinfu, DUAN Xianzhong, et al.Probabilistic load flow calculation based on stochastic response surface method considering high-dimension stochastic variables[J].Proceedings of the CSEE, 2018, 38 (9) :2551-2560." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201809003&amp;v=MzEzNTMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMekpQeXJQYmJHNEg5bk1wbzlGWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         孙鑫, 陈金富, 段献忠, 等.计及高维随机变量的随机响应面法概率潮流计算[J].中国电机工程学报, 2018, 38 (9) :2551-2560.SUN Xin, CHEN Jinfu, DUAN Xianzhong, et al.Probabilistic load flow calculation based on stochastic response surface method considering high-dimension stochastic variables[J].Proceedings of the CSEE, 2018, 38 (9) :2551-2560.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" BLATMAN G, SUDRET B.Adaptive sparse polynomial chaos expansion based on least angle regression[J].Journal of Computational Physics, 2011, 230 (6) :2345-2367." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011601259457&amp;v=MjY4MjI0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMXNYYVJNPU5pZk9mYks3SHRETnFZOUVadTRHQ0hrK29CTVQ2VA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         BLATMAN G, SUDRET B.Adaptive sparse polynomial chaos expansion based on least angle regression[J].Journal of Computational Physics, 2011, 230 (6) :2345-2367.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" MARELLI S, SUDRET B.UQLab:a framework for uncertainty quantification in MATLAB[C]// 2nd International Conference on Vulnerability, Risk Analysis and Management (ICVRAM2014) , July 13-16, 2014, Liverpool, UK:2554-2563." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=UQLab:a framework for uncertainty quantification in MATLAB">
                                        <b>[31]</b>
                                         MARELLI S, SUDRET B.UQLab:a framework for uncertainty quantification in MATLAB[C]// 2nd International Conference on Vulnerability, Risk Analysis and Management (ICVRAM2014) , July 13-16, 2014, Liverpool, UK:2554-2563.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-14 11:53</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),44-57 DOI:10.7500/AEPS20180625006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于稀疏多项式混沌展开的孤岛微电网全局灵敏度分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%99%97&amp;code=10657802&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王晗</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%A5%E6%AD%A3&amp;code=08541049&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">严正</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%BD%87%E6%BA%90&amp;code=30825494&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐潇源</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E7%90%A8&amp;code=08518984&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何琨</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E4%BC%A0%E8%BE%93%E4%B8%8E%E5%8A%9F%E7%8E%87%E5%8F%98%E6%8D%A2%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%8A%E6%B5%B7%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6)&amp;code=0054402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力传输与功率变换控制教育部重点实验室(上海交通大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着可再生能源的渗透率和电动汽车的接入比例不断提高, 微电网运行的不确定性因素显著增加, 准确评估不确定性因素对微电网状态的影响, 有利于提高系统的安全稳定运行水平。计及孤岛微电网中的源荷不确定性, 构建了孤岛微电网的概率潮流模型, 引入了全局灵敏度分析指标, 提出了基于稀疏多项式混沌展开的孤岛微电网全局灵敏度分析方法, 用于准确、快速地辨识影响系统运行状态的关键输入随机变量。通过对含分布式电源的40节点孤岛微电网系统进行仿真, 验证了所提方法的准确性和高效性, 分析了源荷不确定性对微电网潮流的影响, 获得了输入随机变量的重要性排序结果。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AD%A4%E5%B2%9B%E5%BE%AE%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孤岛微电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E7%A1%AE%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不确定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A8%80%E7%96%8F%E5%A4%9A%E9%A1%B9%E5%BC%8F%E6%B7%B7%E6%B2%8C%E5%B1%95%E5%BC%80&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">稀疏多项式混沌展开;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%A8%E5%B1%80%E7%81%B5%E6%95%8F%E5%BA%A6%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">全局灵敏度分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD%E7%B3%BB%E7%BB%9F%E9%85%8D%E7%BD%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能系统配置;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    王晗 (1993—) , 男, 博士研究生, 主要研究方向:电力系统不确定性分析、电力系统概率潮流计算。E-mail:wanghan9894@sjtu.edu.cn;
                                </span>
                                <span>
                                    严正 (1964—) , 男, 教授, 博士生导师, 主要研究方向:电力系统优化运行、电力系统稳定分析及智能电网。E-mail:yanz@sjtu.edu.cn;
                                </span>
                                <span>
                                    *徐潇源 (1989—) , 男, 通信作者, 助理教授, 主要研究方向:电力系统不确定性分析、电力系统优化。E-mail:xuxiaoyuansjtu@gmail.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-25</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902800);</span>
                    </p>
            </div>
                    <h1><b>Global Sensitivity Analysis for Islanded Microgrid Based on Sparse Polynomial Chaos Expansion</b></h1>
                    <h2>
                    <span>WANG Han</span>
                    <span>YAN Zheng</span>
                    <span>XU Xiaoyuan</span>
                    <span>HE Kun</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Control of Power Transmission and Conversion, Ministry of Education (Shanghai Jiao Tong University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>As the penetration rate of renewable energy sources and the proportion of electric vehicles continue to increase, the uncertainties in the operation of microgrids have increased significantly. Accurate assessment of the influence of uncertainties on the status of microgrids will help improve the safe and stable operation of the system. Considering the uncertainties of source and loads, the probabilistic power flow model of islanded microgrids is established and the global sensitivity analysis indices are introduced. Then, the global sensitivity analysis of islanded microgrids based on sparse polynomial chaos expansion is proposed. The proposed method is used to accurately and quickly identify critical input random variables that affect the operation status of the system. Through the simulation of a 40-bus islanded microgrid with distributed generators, the accuracy and efficiency of the proposed method are verified. The effect of the source and load uncertainty on the power flow of islanded microgrid is analyzed and the importance ranking of input random variables is given. </p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=islanded%20microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">islanded microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=uncertainty&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">uncertainty;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=sparse%20polynomial%20chaos%20expansion&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">sparse polynomial chaos expansion;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=global%20sensitivity%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">global sensitivity analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage%20system%20configuration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage system configuration;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-25</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No. 2017 YFB0902800);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="64" name="64" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="65">为应对全球能源危机与环境污染问题, 大力发展清洁能源是全球各国的共同举措<citation id="225" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。微电网作为一种集成分布式电源 (distributed generator, DG) 、储能系统 (energy storage system, ESS) , 以及负荷的发配用电系统<citation id="226" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>, 能够有效消纳清洁能源, 具有广阔的发展前景。然而, 随着可再生能源的渗透率不断提高, 以风电和太阳能为代表的间歇性能源所带来的不确定性因素增多, 微电网的稳定运行受到挑战<citation id="224" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。因此, 研究不确定性因素对微电网稳定运行的影响具有重要价值。</p>
                </div>
                <div class="p1">
                    <p id="66">微电网既可与主网相连并网运行, 又可运行于孤岛状态<citation id="230" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。在孤岛运行状态下, 系统的频率和电压主要由下垂控制的DG维持, 这使得源荷不确定性对微电网稳定运行的影响显著。目前, 国内外文献中主要以建立概率模型作为不确定性分析手段, 文献<citation id="227" type="reference">[<a class="sup">9</a>]</citation>对风电、光电以及负荷建立了概率模型, 研究源荷不确定性对孤岛微电网运行的影响;文献<citation id="228" type="reference">[<a class="sup">10</a>]</citation>计及孤岛微电网的源荷不确定性, 通过概率潮流计算获得了节点电压的概率密度函数 (probability density function, PDF) 和累积分布函数 (cumulative distribution function, CDF) ;文献<citation id="229" type="reference">[<a class="sup">11</a>]</citation>利用概率潮流计算研究了ESS配置对节点电压概率分布的影响。然而, 上述针对孤岛微电网的不确定性分析主要存在两方面问题:①仅以获得系统状态变量的PDF, CDF或数据统计量 (期望、方差等) 为目标, 未能深入研究不确定性输入变量的影响及其重要性;②不确定性分析结果缺乏应用性。由于上述问题, 系统运行者仅能了解输出变量 (如频率或电压) 的分布范围, 而缺乏对输入不确定性因素 (DG间歇性出力或负荷随机波动) 影响程度的判断, 更无法辨识具有重要影响的输入随机变量, 也就无法准确配置ESS用以平抑关键DG的出力波动。</p>
                </div>
                <div class="p1">
                    <p id="67">为解决上述问题, 全局灵敏度分析 (global sensitivity analysis, GSA) 作为一种用于评估不确定性因素对系统输出影响的不确定性量化方法<citation id="231" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 逐渐引起国内外学者的关注。文献<citation id="232" type="reference">[<a class="sup">13</a>]</citation>指出GSA能够弥补局部灵敏度方法的不足, 识别系统关键的不确定性参数;文献<citation id="233" type="reference">[<a class="sup">14</a>]</citation>研究了GSA方法在电力系统静态电压稳定分析中的应用。目前, Sobol’法作为一种基于方差的GSA方法, 逐渐应用于电力系统的关键参数辨识<citation id="234" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>和小干扰稳定分析中<citation id="235" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 但其计算过程中需要进行大量的蒙特卡洛模拟 (Monte Carlo simulation, MCS) , 计算效率低, 不利于GSA在电力系统中的进一步应用。</p>
                </div>
                <div class="p1">
                    <p id="68">本文为克服传统MCS计算效率低下的问题, 提出了基于稀疏多项式混沌展开 (sparse polynomial chaos expansion, SPCE) 的孤岛微电网GSA方法, 用于准确、快速地辨识影响系统运行状态的关键输入随机变量。进一步, 通过40节点孤岛微电网的算例分析, 验证了所提方法的准确性和高效性。</p>
                </div>
                <h3 id="69" name="69" class="anchor-tag"><b>1 不确定性环境下的孤岛微电网潮流模型</b></h3>
                <div class="p1">
                    <p id="70">综合控制下的孤岛交流微电网中, 不包含平衡节点, 主要由下垂控制的DG调节系统的频率和电压。在考虑孤岛微电网中电源侧和负荷侧的不确定性因素时, 本文建立了孤岛交流微电网的概率潮流模型。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>1.1</b> 孤岛微电网的不确定性因素</h4>
                <div class="p1">
                    <p id="72">孤岛微电网中不确定性因素的来源可分为电源侧和负荷侧。本文中电源侧考虑可再生分布式电源 (renewable distributed generator, RDG) 出力的间歇性, 采用核密度估计 (kernel density estimation, KDE) 获得其概率分布;负荷侧计及电动汽车在内的负荷的波动性, 利用正态分布或威布尔分布描述其不确定性。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>1.1.1</b> 电源侧</h4>
                <div class="p1">
                    <p id="74">在微电网的运行中, 可再生能源发电易受地区性的天气、环境等因素的影响, 导致RDG出力具有间歇性。一般情况下, 风电机组和光伏电池出力的随机性常借助参数模型 (如威布尔分布和Beta分布) <citation id="236" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>描述, 然而参数模型对参数选取的依赖性较高, 当实际运行地区风速或光照强度的概率分布与选定的参数模型偏离较大时, 参数模型的准确性变差。因此, 本文采用非参数KDE方法<citation id="237" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>来获得RDG出力的概率分布, 可更为准确地描述系统输入随机变量的分布特性。</p>
                </div>
                <div class="p1">
                    <p id="75">首先, 根据风速和光照强度的历史数据以及RDG的参数, 计算得到RDG的出力<citation id="238" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 进而利用KDE得到各RDG出力的PDF或CDF, 最后采用常用的Sobol序列<citation id="239" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>或拉丁超立方采样<citation id="240" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation> (Latin hypercube sampling, LHS) 获得RDG出力的样本。基于Sobol序列或LHS所得的RDG出力样本是后续孤岛微电网概率潮流计算及GSA的基础。</p>
                </div>
                <div class="p1">
                    <p id="76">在本文中, 进一步考虑ESS对风电机组和光伏电池出力不确定性的平抑作用, 可以在电源侧配置一定容量的ESS形成风—储或光—储联合系统, 进而利用ESS的充放电过程降低RDG出力的波动程度。如附录A图A1所示, 配置ESS后, RDG出力的PDF方差变小, 表明ESS的充放电过程减小了RDG出力的波动范围。</p>
                </div>
                <div class="p1">
                    <p id="77">本文中所配置的ESS具有如下运行特性。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78">1) 风—储/光—储联合系统输出功率:</h4>
                <div class="p1">
                    <p id="79"><i>P</i><sub>G<i>i</i></sub>=<i>P</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>+<i>P</i><sub>disc</sub>-<i>P</i><sub>c</sub>      (1) </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>P</i><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>为节点<i>i</i>处RDG装置原始输出的有功功率;<i>P</i><sub>G<i>i</i></sub>为节点<i>i</i>处流入微电网的有功功率;<i>P</i><sub>disc</sub>为ESS的放电功率;<i>P</i><sub>c</sub>为ESS的充电功率。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83">2) 荷电状态 (state of charge, SOC) :</h4>
                <div class="p1">
                    <p id="84"><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mfrac><mrow><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>c</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>S</i><sub><i>t</i></sub>为<i>t</i>时刻的荷电状态;<i>η</i><sub>c</sub>和<i>η</i><sub>disc</sub>分别为充电和放电效率;Δ<i>t</i>为充电或放电时长;<i>E</i><sub>r</sub>为ESS额定容量。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87">3) 荷电状态约束:</h4>
                <div class="p1">
                    <p id="88"><i>S</i><sub>min</sub>≤<i>S</i><sub><i>t</i></sub>≤<i>S</i><sub>max</sub>      (3) </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>S</i><sub>max</sub>和<i>S</i><sub>min</sub>分别为荷电状态的上限和下限。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90">4) 充电功率约束:</h4>
                <div class="p1">
                    <p id="91"><i>P</i><sub>c</sub>=min{max (<i>P</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>-<i>P</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>, 0) , <i>P</i><sub>c, max</sub>}      (4) </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>P</i><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>为设定的充电功率限制, 当<i>P</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>超过该限制时, ESS充电;<i>P</i><sub>c, max</sub>为最大充电功率。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97">5) 放电功率约束:</h4>
                <div class="p1">
                    <p id="98"><i>P</i><sub>disc</sub>=min{max (<i>P</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mn>2</mn></mrow></msubsup></mrow></math></mathml>-<i>P</i><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>, 0) , <i>P</i><sub>disc, max</sub>}      (5) </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>P</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mn>2</mn></mrow></msubsup></mrow></math></mathml>为设定的放电功率限制 (<i>P</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mn>2</mn></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>) , 当<i>P</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>低于该限制时, ESS放电;<i>P</i><sub>disc, max</sub>为最大放电功率。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>1.1.2</b> 负荷侧</h4>
                <div class="p1">
                    <p id="107">本文中假定负荷侧的功率因数均保持恒定, 一般负荷节点有功功率的波动采用正态分布描述<citation id="241" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。同时, 进一步考虑电动汽车 (electric vehicles, EVs) 快充站负荷需求的随机性, 采用文献<citation id="242" type="reference">[<a class="sup">24</a>]</citation>中的威布尔分布表示电动汽车快充站有功负荷的波动:</p>
                </div>
                <div class="p1">
                    <p id="108"><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mi>k</mi><mi>c</mi></mfrac><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mi>i</mi></mrow></msub></mrow><mi>c</mi></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msup><mrow><mi>exp</mi></mrow><mrow><mo> (</mo><mrow><mo>-</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mi>i</mi></mrow></msub></mrow><mi>c</mi></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mi>k</mi></msup></mrow><mo>) </mo></mrow></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>P</i><sub>E<i>i</i></sub>为EVs快充站负荷节点<i>i</i>处实际的有功负荷;<i>k</i>和<i>c</i>分别为威布尔分布的形状参数和尺度参数。</p>
                </div>
                <div class="p1">
                    <p id="111">不同负荷节点的波动性存在差异, 通过设置不同的分布参数可构造不同程度的负荷波动, 并利用Sobol序列采样或LHS得到具有不确定性的负荷样本。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>1.2</b> 孤岛微电网概率潮流模型</h4>
                <h4 class="anchor-tag" id="113" name="113">1) 下垂控制DG装置模型</h4>
                <div class="p1">
                    <p id="114">在综合控制下的孤岛交流微电网潮流模型中, DG装置通常处理为3种节点类型:<i>PQ</i>节点、<i>PV</i>节点和下垂控制节点<citation id="243" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。一般考虑变压器、滤波器等感性原件以及虚拟阻抗方法的应用, 线路的等效阻抗呈感性<citation id="244" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 下垂控制节点常采用<i>Pf</i>/<i>QU</i>的控制策略, 此时孤岛微电网中下垂控制节点<i>i</i>的功率方程为:</p>
                </div>
                <div class="area_img" id="115">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910006_11500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="117">式中:<i>P</i><sub>D<i>i</i></sub>和<i>Q</i><sub>D<i>i</i></sub>分别为下垂控制节点<i>i</i>流入系统的有功和无功功率;<i>m</i><sub>p<i>i</i></sub>和<i>n</i><sub>q<i>i</i></sub>分别为下垂控制节点<i>i</i>有功和无功功率的下垂增益;<i>w</i><sub>0</sub>和<i>U</i><sub>0<i>i</i></sub>分别为系统空载角频率和节点<i>i</i>的空载输出电压幅值;<i>w</i>和<i>U</i><sub><i>i</i></sub>分别为实际运行时系统的角频率和节点<i>i</i>的输出电压幅值。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118">2) 孤岛微电网的概率潮流方程</h4>
                <div class="p1">
                    <p id="119">在孤岛交流微电网运行中, 系统频率一般不稳定在工频, 因此, 需要考虑节点电压和频率对负荷静态模型的影响, 此时负荷模型如文献<citation id="245" type="reference">[<a class="sup">25</a>]</citation>所示。</p>
                </div>
                <div class="p1">
                    <p id="120">综合孤岛交流微电网中的<i>PQ</i>节点、<i>PV</i>节点、下垂控制节点以及负荷模型, 首先建立孤岛交流微电网的潮流方程如下:</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>g</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>i</mi></mrow><mtext>Ρ</mtext></msubsup><mo stretchy="false"> (</mo><mi>w</mi><mo>, </mo><mi mathvariant="bold-italic">U</mi><mo>, </mo><mi mathvariant="bold-italic">θ</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>g</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>i</mi></mrow><mtext>Q</mtext></msubsup><mo stretchy="false"> (</mo><mi>w</mi><mo>, </mo><mi mathvariant="bold-italic">U</mi><mo>, </mo><mi mathvariant="bold-italic">θ</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>g</mi><msubsup><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>i</mi></mrow><mtext>Ρ</mtext></msubsup><mo stretchy="false"> (</mo><mi>w</mi><mo>, </mo><mi mathvariant="bold-italic">U</mi><mo>, </mo><mi mathvariant="bold-italic">θ</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>V</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>g</mi><msubsup><mrow></mrow><mrow><mn>3</mn><mo>, </mo><mi>i</mi></mrow><mtext>Ρ</mtext></msubsup><mo stretchy="false"> (</mo><mi>w</mi><mo>, </mo><mi mathvariant="bold-italic">U</mi><mo>, </mo><mi mathvariant="bold-italic">θ</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>w</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>w</mi></mrow><mrow><mi>m</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mi>i</mi></mrow></msub></mrow></mfrac><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>D</mtext></msub></mtd></mtr><mtr><mtd><mi>g</mi><msubsup><mrow></mrow><mrow><mn>3</mn><mo>, </mo><mi>i</mi></mrow><mtext>Q</mtext></msubsup><mo stretchy="false"> (</mo><mi>w</mi><mo>, </mo><mi mathvariant="bold-italic">U</mi><mo>, </mo><mi mathvariant="bold-italic">θ</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mn>0</mn><mi>i</mi></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>q</mtext><mi>i</mi></mrow></msub></mrow></mfrac><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>D</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<b><i>U</i></b>和<i>θ</i>分别为待求节点电压幅值和相角向量;<i>Q</i><sub>G<i>i</i></sub>为节点<i>i</i>处RDG输出的无功功率;<i>P</i><sub>L<i>i</i></sub>和<i>Q</i><sub>L<i>i</i></sub>分别为节点<i>i</i>处的有功和无功负荷, 当该节点为EVs快充站时, 有功和无功负荷分别对应<i>P</i><sub>E<i>i</i></sub>和<i>Q</i><sub>E<i>i</i></sub>;<i>P</i><sub><i>i</i></sub>和<i>Q</i><sub><i>i</i></sub>分别为节点<i>i</i>注入的有功和无功功率;<i>Ω</i><sub><i>PQ</i></sub>, <i>Ω</i><sub><i>PV</i></sub>和<i>Ω</i><sub>D</sub>分别为孤岛微电网中<i>PQ</i>, <i>PV</i>和下垂控制节点的集合。</p>
                </div>
                <div class="p1">
                    <p id="123">需要注意的是, 当<i>PV</i>节点或下垂控制节点的输出功率超过限定值时, 该节点类型将转化为<i>PQ</i>节点, 流入微电网的功率保持在限定值。同时, 由于频率变化对线路参数模型的影响较小, 本文设定在孤岛交流微电网潮流计算过程中, 线路参数保持不变。</p>
                </div>
                <div class="p1">
                    <p id="124">当计及1.1节中所述的不确定性因素时, 孤岛微电网中RDG的有功和无功功率、负荷节点的有功和无功功率为系统的输入随机变量。式 (8) 可进一步表示为:</p>
                </div>
                <div class="p1">
                    <p id="125"><b><i>G</i></b> (<b><i>x</i></b>, <i>ξ</i>) =<b>0</b>      (9) </p>
                </div>
                <div class="p1">
                    <p id="126">式中:<b><i>x</i></b>=[<i>w</i>, <b><i>U</i></b><sup>T</sup>, <i>θ</i><sup>T</sup>]<sup>T</sup>;<i>ξ</i>为输入随机变量组成的向量。</p>
                </div>
                <div class="p1">
                    <p id="127">式 (9) 即为孤岛交流微电网的概率潮流方程, 待求量<b><i>x</i></b>为系统的输出随机变量, 包括系统频率、节点电压和相角。在获得输入随机变量<i>ξ</i> (包括RDG出力和负荷) 的样本后, 输出随机变量<b><i>x</i></b>的概率分布特性常采用MCS进行多次确定性的潮流计算获得, 其中确定性的孤岛微电网潮流计算可采用Levenberg-Marquardt (LM) 方法<citation id="246" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>求解。</p>
                </div>
                <h3 id="128" name="128" class="anchor-tag"><b>2 GSA</b>方法</h3>
                <div class="p1">
                    <p id="129">基于方差分析 (ANOVA) 理论, 数学家Sobol提出了一种GSA方法, 并定义了全局灵敏度的各阶指标<citation id="247" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>, 用于评估单个输入变量或多个输入变量共同作用对系统输出的影响。其中, 一阶灵敏度指标 (first-order sensitivity index, FSI) 和总灵敏度指标 (total sensitivity index, TSI) 为常用的GSA指标。一般性的FSI和TSI表达式可由条件方差公式获得。</p>
                </div>
                <div class="p1">
                    <p id="130">在空间<b>R</b><sup><i>k</i></sup>上定义函数<i>Y</i>=<i>g</i> (<i>ξ</i>) , 其中, 输入随机变量<i>ξ</i>=[<i>ξ</i><sub>1</sub>, <i>ξ</i><sub>2</sub>, …, <i>ξ</i><sub><i>k</i></sub>]。根据条件方差公式, <i>Y</i>=<i>g</i> (<i>ξ</i>) 的方差<i>D</i> (<i>Y</i>) 可表示为<citation id="248" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="131"><i>D</i> (<i>Y</i>) =<i>D</i><sub><i>ξ</i><sub><i>i</i></sub></sub> (<i>E</i><sub><i>ξ</i><sub> (～<i>i</i>) </sub></sub> (<i>Y</i>|<i>ξ</i><sub><i>i</i></sub>) ) +<i>E</i><sub><i>ξ</i><sub><i>i</i></sub></sub> (<i>D</i><sub><i>ξ</i><sub> (～<i>i</i>) </sub></sub> (<i>Y</i>|<i>ξ</i><sub><i>i</i></sub>) )      (10) </p>
                </div>
                <div class="p1">
                    <p id="132">式中:<i>ξ</i><sub> (～<i>i</i>) </sub>为除<i>ξ</i><sub><i>i</i></sub>以外的其他输入随机变量向量;<i>E</i><sub><i>ξ</i><sub> (～<i>i</i>) </sub></sub> (<i>Y</i>|<i>ξ</i><sub><i>i</i></sub>) 为基于<i>ξ</i><sub><i>i</i></sub>的条件期望;<i>D</i><sub><i>ξ</i><sub> (～<i>i</i>) </sub></sub> (<i>Y</i>|<i>ξ</i><sub><i>i</i></sub>) 为基于<i>ξ</i><sub><i>i</i></sub>的条件方差;<i>D</i><sub><i>ξ</i><sub><i>i</i></sub></sub> (·) 为有关<i>ξ</i><sub><i>i</i></sub>的内部函数“·”的方差;<i>E</i><sub><i>ξ</i><sub><i>i</i></sub></sub> (·) 为有关<i>ξ</i><sub><i>i</i></sub>的内部函数“·”的期望。</p>
                </div>
                <div class="p1">
                    <p id="133">将式 (10) 进行变换得:</p>
                </div>
                <div class="p1">
                    <p id="134" class="code-formula">
                        <mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mspace width="0.25em" /><mn>1</mn><mo>=</mo><mfrac><mrow><mi>D</mi><msub><mrow></mrow><mrow><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo stretchy="false"> (</mo><mi>E</mi><msub><mrow></mrow><mrow><mi mathvariant="bold-italic">ξ</mi><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mo>∼</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></msub></mrow></msub><mo stretchy="false"> (</mo><mi>Y</mi><mo stretchy="false">|</mo><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mrow><mi>D</mi><mo stretchy="false"> (</mo><mi>Y</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo stretchy="false"> (</mo><mi>D</mi><msub><mrow></mrow><mrow><mi mathvariant="bold-italic">ξ</mi><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mo>∼</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></msub></mrow></msub><mo stretchy="false"> (</mo><mi>Y</mi><mo stretchy="false">|</mo><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mrow><mi>D</mi><mo stretchy="false"> (</mo><mi>Y</mi><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="135">则式 (11) 右侧两项分别为<i>ξ</i><sub><i>i</i></sub>的FSI:</p>
                </div>
                <div class="p1">
                    <p id="136"><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mi>D</mi><msub><mrow></mrow><mrow><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo stretchy="false"> (</mo><mi>E</mi><msub><mrow></mrow><mrow><mi mathvariant="bold-italic">ξ</mi><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mo>∼</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></msub></mrow></msub><mo stretchy="false"> (</mo><mi>Y</mi><mo stretchy="false">|</mo><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mrow><mi>D</mi><mo stretchy="false"> (</mo><mi>Y</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="138">以及<i>ξ</i><sub> (～<i>i</i>) </sub>的TSI:</p>
                </div>
                <div class="p1">
                    <p id="139" class="code-formula">
                        <mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo stretchy="false"> (</mo><mo>∼</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></msub><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mi>D</mi><msub><mrow></mrow><mrow><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo stretchy="false"> (</mo><mi>E</mi><msub><mrow></mrow><mrow><mi mathvariant="bold-italic">ξ</mi><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mo>∼</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></msub></mrow></msub><mo stretchy="false"> (</mo><mi>Y</mi><mo stretchy="false">|</mo><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mrow><mi>D</mi><mo stretchy="false"> (</mo><mi>Y</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo stretchy="false"> (</mo><mi>D</mi><msub><mrow></mrow><mrow><mi mathvariant="bold-italic">ξ</mi><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mo>∼</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></msub></mrow></msub><mo stretchy="false"> (</mo><mi>Y</mi><mo stretchy="false">|</mo><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mrow><mi>D</mi><mo stretchy="false"> (</mo><mi>Y</mi><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="140">同理, 可得<i>ξ</i><sub><i>i</i></sub>的TSI:</p>
                </div>
                <div class="p1">
                    <p id="141"><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi mathvariant="bold-italic">ξ</mi><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mo>∼</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></msub></mrow></msub><mo stretchy="false"> (</mo><mi>D</mi><msub><mrow></mrow><mrow><mi>ξ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo stretchy="false"> (</mo><mi>Y</mi><mo stretchy="false">|</mo><mi mathvariant="bold-italic">ξ</mi><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mo>∼</mo><mi>i</mi><mo stretchy="false">) </mo></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mrow><mi>D</mi><mo stretchy="false"> (</mo><mi>Y</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="143">FSI反映了输入随机变量<i>ξ</i><sub><i>i</i></sub>对系统输出的影响, <i>S</i><sub><i>i</i></sub>越大, 表明<i>ξ</i><sub><i>i</i></sub>的不确定性对系统输出的影响越大;TSI反映了输入随机变量<i>ξ</i><sub><i>i</i></sub>以及<i>ξ</i><sub><i>i</i></sub>与其他所有输入随机变量的交互作用对系统输出的共同影响, 可用于体现输入对输出影响的非叠加特性 (系统输出变量的波动性并非由每个输入随机变量单独影响的简单叠加所致, 存在输入随机变量之间交互作用的影响) 。当输入变量之间相互独立时, 输入随机变量<i>ξ</i><sub><i>i</i></sub>的TSI始终大于FSI;若二者相差较大, 可认为变量<i>ξ</i><sub><i>i</i></sub>与其他输入变量之间的交互作用对系统输出的影响显著。</p>
                </div>
                <div class="p1">
                    <p id="144">在实际工程应用中, 通常采用MCS计算FSI和TSI, 假设<i>ξ</i><sup> (<i>a</i>) </sup>:{<i>ξ</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>s</mi><mrow><mo stretchy="false"> (</mo><mi>a</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>|<i>ξ</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>s</mi><mrow><mo stretchy="false"> (</mo><mi>a</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>= (<i>ξ</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>s</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>a</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>, <i>ξ</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mo>∼</mo><mi>i</mi><mo stretchy="false">) </mo><mi>s</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>a</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>) }和<i>ξ</i><sup> (<i>b</i>) </sup>:{<i>ξ</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>s</mi><mrow><mo stretchy="false"> (</mo><mi>b</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>|<i>ξ</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>s</mi><mrow><mo stretchy="false"> (</mo><mi>b</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>= (<i>ξ</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>s</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>b</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>, <i>ξ</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mo>∼</mo><mi>i</mi><mo stretchy="false">) </mo><mi>s</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>b</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>) }为两组相互独立的采样规模为<i>N</i><sub>0</sub>的输入随机变量样本 (<i>s</i>=1, 2, …, <i>N</i><sub>0</sub>) , 则FSI和TSI的估计公式如下<citation id="249" type="reference"><link href="30" rel="bibliography" /><link href="46" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">23</a>,<a class="sup">27</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="153"><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>g</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></munderover><mi>g</mi></mstyle><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">ξ</mi><msubsup><mrow></mrow><mi>s</mi><mrow><mo stretchy="false"> (</mo><mi>a</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="155"><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>D</mi><mo>^</mo></mover><mo stretchy="false"> (</mo><mi>Y</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></munderover><mi>g</mi></mstyle><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">ξ</mi><msubsup><mrow></mrow><mi>s</mi><mrow><mo stretchy="false"> (</mo><mi>a</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>g</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="157" class="code-formula">
                        <mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Y</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></munderover><mi>g</mi></mstyle><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">ξ</mi><msubsup><mrow></mrow><mi>s</mi><mrow><mo stretchy="false"> (</mo><mi>a</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo><mi>g</mi><mo stretchy="false"> (</mo><mi>ξ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>s</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>a</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>, </mo><mi mathvariant="bold-italic">ξ</mi><msubsup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mo>∼</mo><mi>i</mi><mo stretchy="false">) </mo><mi>s</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>b</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>g</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="158" class="code-formula">
                        <mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>D</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mo>∼</mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Y</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></munderover><mi>g</mi></mstyle><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">ξ</mi><msubsup><mrow></mrow><mi>s</mi><mrow><mo stretchy="false"> (</mo><mi>a</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo><mi>g</mi><mo stretchy="false"> (</mo><mi>ξ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>s</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>b</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>, </mo><mi mathvariant="bold-italic">ξ</mi><msubsup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mo>∼</mo><mi>i</mi><mo stretchy="false">) </mo><mi>s</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>a</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>g</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="256">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910006_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="161">式中: (<i>a</i>) 和 (<i>b</i>) 为两组样本的标识;<i>ξ</i><sub><i>s</i></sub>为所有输入随机变量的第<i>s</i>次采样值;<i>ξ</i><sub><i>is</i></sub>为输入随机变量<i>ξ</i><sub><i>i</i></sub>的第<i>s</i>次采样值;<i>ξ</i><sub> (～<i>i</i>) <i>s</i></sub>为除<i>ξ</i><sub><i>i</i></sub>以外的其他输入随机变量<i>ξ</i><sub> (～<i>i</i>) </sub>的第<i>s</i>次采样值。</p>
                </div>
                <div class="p1">
                    <p id="162">FSI和TSI的估计公式为GSA方法的实际应用提供了便利, 其计算过程只需要获得系统输入随机变量和输出结果的样本, 并不需要得到系统传递函数的解析形式, 对<i>g</i> (<i>ξ</i>) 较为复杂的系统也具有适用性。然而, 基于MCS的估计过程只有当采样规模<i>N</i><sub>0</sub>足够大时 (通常至少大于10 000) , FSI和TSI的估计结果才较为准确。在孤岛微电网潮流的GSA过程中, 大量的MCS会导致GSA指标计算耗时严重, 并且常用的Sobol序列或LHS采样对提高GSA指标计算效率不明显<citation id="250" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。</p>
                </div>
                <h3 id="163" name="163" class="anchor-tag"><b>3</b> 基于<b>SPCE</b>的孤岛微电网<b>GSA</b></h3>
                <div class="p1">
                    <p id="164">为提高FSI和TSI的计算效率, 本文提出了基于SPCE的孤岛微电网潮流代理模型, 将系统的输出结果用含随机变量的稀疏混沌多项式表示, 并利用少量的输入和输出样本确定多项式系数, 进而以混沌多项式作为代理模型, 实现GSA指标的快速计算。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165"><b>3.1</b> 多项式混沌展开理论</h4>
                <div class="p1">
                    <p id="166">设函数模型为<i>Y</i>=<i>u</i> (<b><i>z</i></b>) , 其中<b><i>z</i></b>=[<i>z</i><sub>1</sub>, <i>z</i><sub>2</sub>, …, <i>z</i><sub><i>m</i></sub>]为<i>m</i>维独立输入随机变量, 则函数的输出响应<i>Y</i>可用一组关于输入随机变量<b><i>z</i></b>的多项式混沌展开 (polynomial chaos expansion, PCE) 表示<citation id="251" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="167"><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Y</mi><mo>=</mo><mi>u</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">z</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi mathvariant="bold-italic">j</mi><mo>∈</mo><mi mathvariant="bold">Ν</mi><msup><mrow></mrow><mi>m</mi></msup></mrow></munder><mi>a</mi></mstyle><msub><mrow></mrow><mi mathvariant="bold-italic">j</mi></msub><mi>ψ</mi><msub><mrow></mrow><mi mathvariant="bold-italic">j</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">z</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="169">式中:<b><i>j</i></b>=[<i>j</i><sub>1</sub>, <i>j</i><sub>2</sub>, …, <i>j</i><sub><i>m</i></sub>]为多维指标向量;<b>N</b><sup><i>m</i></sup>为<i>m</i>维自然数空间;<i>ψ</i><sub><b><i>j</i></b></sub> (<b><i>z</i></b>) 为多变量标准正交多项式基函数;<i>a</i><sub><b><i>j</i></b></sub>为对应基函数的待求系数。</p>
                </div>
                <div class="p1">
                    <p id="170">在实际工程应用中, 一般设定展开式中多项式基的最高阶数为<i>t</i>, 从而使得式 (20) 中共保留<i>F</i>个子项, 以此作为代理模型逼近原输出响应:</p>
                </div>
                <div class="p1">
                    <p id="171" class="code-formula">
                        <mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Y</mi><mo>≈</mo><mi>u</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">z</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">|</mo><mi mathvariant="bold-italic">j</mi><mo stretchy="false">|</mo><mo>≤</mo><mi>t</mi></mrow></munder><mi>a</mi></mstyle><msub><mrow></mrow><mi mathvariant="bold-italic">j</mi></msub><mi>ψ</mi><msub><mrow></mrow><mi mathvariant="bold-italic">j</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">z</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">a</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">ψ</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">z</mi><mo stretchy="false">) </mo><mtext> </mtext><mo stretchy="false">|</mo><mi mathvariant="bold-italic">j</mi><mo stretchy="false">|</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>j</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="172">式中:<b><i>a</i></b>=[<i>a</i><sub>0</sub>, <i>a</i><sub>1</sub>, …, <i>a</i><sub><i>F</i>-1</sub>]<sup>T</sup>为系数向量, 包含<i>F</i>个待求系数。</p>
                </div>
                <div class="p1">
                    <p id="173">当多项式基函数的最高阶数为<i>t</i>, 输入随机变量维度为<i>m</i>时, 式 (21) 中的总项数<i>F</i>为:</p>
                </div>
                <div class="p1">
                    <p id="174"><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>m</mi><mo>+</mo><mi>t</mi><mo stretchy="false">) </mo><mo>!</mo></mrow><mrow><mi>m</mi><mo>!</mo><mi>t</mi><mo>!</mo></mrow></mfrac></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="176">当输入随机变量为独立标准正态分布变量, 基函数为Hermite正交多项式时, 式 (21) 即转换为电力系统中常用的随机响应面法 (stochastic response surface method, SRSM) <citation id="252" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。然而, 随着输入变量维度<i>m</i>的增加, SRSM展开式中的项数<i>F</i>会急剧增多, 导致求解多项式系数<b><i>a</i></b>所需的样本规模很大 (一般为<i>F</i>的2～3倍) , 大量的输入和输出样本生成过程严重降低了建立代理模型的效率, 这就是所谓的“维数灾”问题。为解决上述问题, 本文引入SPCE建立所需的孤岛微电网潮流代理模型, 通过选取较少数量的关键多项式子项, 并采用交叉验证的方式保证拟合精度, 克服PCE的“维数灾”问题。</p>
                </div>
                <div class="p1">
                    <p id="177">SPCE的主要思想是:首先将PCE的<i>F</i>个多项式基 (最高阶数为<i>t</i>) 组成基的候选集, 然后利用最小角回归 (least angle regression, LAR) <citation id="253" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>方法, 不断选取对降低模型拟合残差影响最大的多项式基加入有效集, 并形成稀疏多项式混沌表达, 最后利用交叉验证选取LOO (leave one out) 误差最小的SPCE作为原函数模型的代理模型。SPCE算法的具体流程参见附录A, 该过程中LOO误差最小值所对应的有效集<b><i>A</i></b><sup>#</sup>构成最终的SPCE表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="178"><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mi mathvariant="bold-italic">A</mi><msup><mrow></mrow><mo>#</mo></msup></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">z</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>ψ</mi><msub><mrow></mrow><mi mathvariant="bold-italic">j</mi></msub><mo>∈</mo><mi mathvariant="bold-italic">A</mi><msup><mrow></mrow><mo>#</mo></msup></mrow></munder><mi>a</mi></mstyle><msub><mrow></mrow><mi mathvariant="bold-italic">j</mi></msub><mi>ψ</mi><msub><mrow></mrow><mi mathvariant="bold-italic">j</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">z</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="180">其中, LOO误差用于混沌多项式拟合误差的评估, 计算过程参见附录A。针对含高维输入变量的系统, SPCE能够从大量候选基函数中, 实现关键多项式基函数的选取, 使得式 (23) 中的待求系数个数远小于同阶的PCE, 因而, 待求系数求解过程所需的样本规模也显著降低, 主要体现为输入变量和输出响应的样本规模<i>K</i>不需要且可远小于2～3倍的<i>F</i>。因此, 当不确定性因素较多时, SPCE只需较少的样本量即可获得孤岛微电网潮流的代理模型, 解决了含高维输入变量时PCE所遇到的“维数灾”问题, 所建立的代理模型为GSA指标的快速计算奠定了基础。</p>
                </div>
                <h4 class="anchor-tag" id="181" name="181"><b>3.2</b> 基于<b>SPCE</b>的孤岛微电网<b>GSA</b>流程</h4>
                <div class="p1">
                    <p id="182">基于SPCE的孤岛微电网GSA主要包括两个过程。</p>
                </div>
                <div class="p1">
                    <p id="183">1) 基于SPCE方法以较少量的输入随机变量和输出响应样本, 建立孤岛微电网潮流的代理模型, 具体包括以下步骤。</p>
                </div>
                <div class="p1">
                    <p id="184">步骤1:选取源荷不确定性因素组成<i>m</i>维输入随机变量<i>ξ</i>, 用于孤岛微电网的GSA, 设定用于建立孤岛微电网代理模型的采样规模<i>K</i>。</p>
                </div>
                <div class="p1">
                    <p id="185">步骤2:基于Sobol序列采样或LHS获得<i>K</i>组输入随机变量的样本<i>Γ</i>=[<i>ξ</i><sup> (1) </sup>, <i>ξ</i><sup> (2) </sup>, …, <i>ξ</i><sup> (<i>K</i>) </sup>], 本文在建立孤岛微电网代理模型时采用Sobol序列采样。</p>
                </div>
                <div class="p1">
                    <p id="186">步骤3:通过累积分布函数变换 (cumulative distribution function transformation, CDFT) 建立输入随机变量样本<i>Γ</i>与标准正态分布变量样本<b><i>Z</i></b>之间的转换关系, 所得样本<b><i>Z</i></b>用于建立基于SPCE的孤岛微电网潮流的代理模型。</p>
                </div>
                <div class="p1">
                    <p id="187">步骤4:利用LM算法计算每组样本<i>ξ</i><sup> (<i>i</i>) </sup>对应的潮流输出结果<i>Y</i><sup> (<i>i</i>) </sup>, 进而形成标准正态分布变量样本<b><i>Z</i></b>和输出随机变量样本<b><i>Y</i></b>的对应关系。</p>
                </div>
                <div class="p1">
                    <p id="188">步骤5:选取基函数为Hermite多项式, 基于SPCE方法获得孤岛微电网的代理模型表示<i>Y</i>=<i>u</i><sub><b><i>A</i></b><sup>#</sup></sub> (<b><i>z</i></b>) 。</p>
                </div>
                <div class="p1">
                    <p id="189">2) 利用所得代理模型实现FSI和TSI的快速计算, 辨识影响系统频率、节点电压以及线路潮流的关键输入随机变量, 进而为ESS和监测装置的配置提供依据, 具体包括以下步骤。</p>
                </div>
                <div class="p1">
                    <p id="190">步骤1:设定GSA指标计算所需的采样规模<i>N</i><sub>0</sub>, 且所得代理模型的输入变量<b><i>z</i></b>=[<i>z</i><sub>1</sub>, <i>z</i><sub>2</sub>, …, <i>z</i><sub><i>m</i></sub>]与原输入随机变量<i>ξ</i>=[<i>ξ</i><sub>1</sub>, <i>ξ</i><sub>2</sub>, …, <i>ξ</i><sub><i>m</i></sub>]的GSA指标分别对应。</p>
                </div>
                <div class="p1">
                    <p id="191">步骤2:基于代理模型<i>Y</i>=<i>u</i><sub><b><i>A</i></b><sup>#</sup></sub> (<b><i>z</i></b>) 分别获得两组输入和输出变量的样本 (<b><i>z</i></b><sup> (<i>a</i>) </sup>, <b><i>Y</i></b><sup> (<i>a</i>) </sup>) 和 (<b><i>z</i></b><sup> (<i>b</i>) </sup>, <b><i>Y</i></b><sup> (<i>b</i>) </sup>) 。</p>
                </div>
                <div class="p1">
                    <p id="192">步骤3:由式 (15) 至式 (19) , 计算各个输入随机变量<i>ξ</i><sub>1</sub>, <i>ξ</i><sub>2</sub>, …, <i>ξ</i><sub><i>m</i></sub>的FSI和TSI。</p>
                </div>
                <div class="p1">
                    <p id="193">步骤4:比较各个输入随机变量GSA指标的大小, 辨识系统的关键输入随机变量, 并为ESS和监测装置的配置提供指导。</p>
                </div>
                <div class="p1">
                    <p id="194">进一步, 给出上述两个过程的流程如图1所示。</p>
                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于SPCE的孤岛微电网潮流GSA流程" src="Detail/GetImg?filename=images/DLXT201910006_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于SPCE的孤岛微电网潮流GSA流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of GSA for power flow of islanded microgrids based on SPCE</b></p>

                </div>
                <h3 id="196" name="196" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="197" name="197"><b>4.1</b> 算例数据</h4>
                <div class="p1">
                    <p id="198">本文以IEEE 33节点系统的网架结构为基础, 断开其与上游电网的电气连接, 并接入7个DG装置构成40节点孤岛交流微电网如附录B图B1所示。其中, 当RDG节点配置ESS时, 构成风—储或光—储联合系统如图B1中虚线框所示。该孤岛微电网的基准电压为12.66 kV, 基准容量为1 MVA, 频率的安全运行范围为0.996～1.004 (标幺值) , 电压的安全稳定范围为0.94～1.06 (标幺值) , <i>w</i><sub>0</sub>=1.004 (标幺值) , <i>U</i><sub>0<i>i</i></sub>=1.06 (标幺值) 。电源侧7个DG包括5个RDG机组 (3个风机和2个光伏) 以及2个下垂控制DG。其中, 风电机组和光伏电池的参数如附录B表B1所示, 增设线路的参数如附录B表B2所示;下垂控制DG参数如附录B表B3所示。风速和光照强度的原始数据为中国西部某地一年的统计数据, 风电机组和光伏电池有功出力计算参见文献<citation id="254" type="reference">[<a class="sup">20</a>]</citation>, 且采用就地无功补偿的方式保持功率因数恒定。负荷侧的节点5, 15和31为电动汽车快充站, 其有功功率的威布尔分布参数如附录B表B4所示, 其余节点的负荷需求波动满足正态分布, 期望为原系统数据, 标准差为期望的15%。本文测试环境为Intel Xeon E5-2620 v3六核CPU, 16 GB内存, 使用MATLAB R2016a编译和测试。</p>
                </div>
                <h4 class="anchor-tag" id="199" name="199"><b>4.2</b> 基于<b>SPCE</b>的全局灵敏度指标计算</h4>
                <div class="p1">
                    <p id="200">基于上述算例数据, 本文利用UQLab<citation id="255" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>构建孤岛微电网潮流的SPCE代理模型并求解待求系数, 进一步计算FSI和TSI, 并与传统的基于Sobol序列采样的MCS (Sobol-MCS) 、基于LHS采样的MCS (LHS-MCS) 进行对比。SPCE代理模型最高阶数<i>t</i>=5, 模型建立所需的样本量<i>K</i>=1 000。首先, 仅考虑电源侧未配置ESS的5个RDG出力的不确定性, 负荷设定为其期望值, 暂不考虑输入随机变量的相关性。以系统频率为输出变量, 全局灵敏度指标计算的采样规模<i>N</i><sub>0</sub>=30 000, 三种方法计算WT1出力 (<i>P</i><sub>WT1</sub>) 的FSI和TSI的收敛情况分别见图2和图3;进一步, 附录B图B2给出了三种方法下各RDG有功出力对系统频率的FSI和TSI结果;最后, 表1对比了上述三种方法计算所有RDG有功出力对系统频率的FSI和TSI的仿真时间。</p>
                </div>
                <div class="area_img" id="201">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 三种方法下PWT1对系统频率FSI的收敛过程" src="Detail/GetImg?filename=images/DLXT201910006_201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 三种方法下<i>P</i></b><sub><b>WT1</b></sub><b>对系统频率FSI的收敛过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Convergence for FSI of system frequency of <i>P</i></b><sub><b>WT1</b></sub><b>by three methods</b></p>

                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 三种方法下PWT1对系统频率TSI的收敛过程" src="Detail/GetImg?filename=images/DLXT201910006_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 三种方法下<i>P</i></b><sub><b>WT1</b></sub><b>对系统频率TSI的收敛过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Convergence for TSI of system frequency of <i>P</i></b><sub><b>WT1</b></sub><b>by three methods</b></p>

                </div>
                <div class="area_img" id="203">
                                            <p class="img_tit">
                                                <b>表1 FSI和TSI计算时间对比</b>
                                                    <br />
                                                <b>Table 1 Comparison of computation time for FSI and TSI</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910006_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表1 FSI和TSI计算时间对比" src="Detail/GetImg?filename=images/DLXT201910006_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:T<sub>1</sub>, T<sub>2</sub>和T<sub>3</sub>分别为SPCE建立代理模型的计算时间、FSI或TSI求解的计算时间, 以及总计算时间。</p>

                </div>
                <div class="p1">
                    <p id="204">由图2和图3可知, 随着样本规模增大, FSI和TSI逐渐趋于稳定, 其收敛过程大致分为三个阶段:①在第Ⅰ阶段及其之前, 由于样本容量小 (采样规模小于5 000次) , FSI和TSI计算结果波动大, 并且LHS-MCS方法计算过程的波动幅度相较于其他两种方法更大;②在第Ⅱ阶段, 采样规模逐渐增大 (5 000～10 000次) , FSI和TSI逐渐收敛于真实值附近, 其中SPCE方法和Sobol-MCS方法的计算结果基本稳定;③在第Ⅲ阶段, 三种方法所得FSI和TSI计算结果均收敛于其真实值附近, 可作为工程应用的参考值。因此, 上述三种方法均需要较多的样本量才能获得较为准确的FSI和TSI, 并且LHS-MCS方法相对于其他两种方法收敛速度较慢。</p>
                </div>
                <div class="p1">
                    <p id="205">进一步, 由附录B图B2对比三种方法下RDG出力对系统频率的FSI和TSI结果可知, 三种方法下所得各输入随机变量的FSI和TSI结果一致, 验证了本文所提SPCE方法计算GSA指标的准确性。并且, 由FSI和TSI的对比可知, 在输入随机变量相互独立时, FSI和TSI相差不大, 说明各RDG有功出力在孤岛微电网潮流计算过程中的相互作用对系统频率的概率分布影响不大, 系统频率分布的变化主要受各RDG机组出力的单独影响, 因此, 一般选用FSI或TSI其中之一即可作为辨识系统重要输入变量的指标, 本文后续分析以FSI为依据。同时, 表1中对比了上述过程中不同方法的仿真时间, 尽管SPCE方法在建立代理模型的过程中耗费了多余的时间, 但基于代理模型计算FSI和TSI能够极大地提高计算效率, 总计算时间由Sobol-MCS方法或LHS-MCS方法的8 000 s左右减少为33.5 s。</p>
                </div>
                <div class="p1">
                    <p id="206">综上所述, 基于SPCE方法的GSA指标计算收敛速度快, 计算结果准确, 相较于Sobol-MCS方法和LHS-MCS方法具有高效性。</p>
                </div>
                <h4 class="anchor-tag" id="207" name="207"><b>4.3</b> 电源侧的<b>GSA</b></h4>
                <div class="p1">
                    <p id="208">基于SPCE建立的代理模型, 可高效准确地计算RDG出力对其他输出变量的GSA指标。以节点电压幅值为例, 分别选取节点15, 26和32的电压幅值 (<i>V</i><sub>15</sub>, <i>V</i><sub>26</sub>和<i>V</i><sub>32</sub>) 为输出变量, 各RDG机组出力的FSI如附录C图C1所示。FSI的大小体现了输入随机变量的波动对输出变量概率分布的影响程度, 可作为辨识系统重要输入随机变量的依据。因此, 附录C图C1中进一步根据FSI的大小给出了输入变量重要性的排序结果。</p>
                </div>
                <div class="p1">
                    <p id="209">以输出变量<i>V</i><sub>15</sub>为例, <i>P</i><sub>WT3</sub>的波动对<i>V</i><sub>15</sub>概率分布的影响最大, 而<i>P</i><sub>WT2</sub>和<i>P</i><sub>PV1</sub>的波动对<i>V</i><sub>15</sub>概率分布的影响很小。故在系统运行中若需调控<i>V</i><sub>15</sub>的概率分布情况, 应优先对WT3的出力波动进行控制。以配置ESS作为平抑RDG出力波动的方式, 其中ESS参数见附录C表C1, <i>P</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mn>1</mn></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mn>2</mn></mrow></msubsup></mrow></math></mathml>分别为RDG机组最大出力的60%和40%。单独对每个RDG配置ESS后, 其有功出力的PDF分别如附录C图C2所示, 对应<i>V</i><sub>15</sub>的概率分布如图4所示。</p>
                </div>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同ESS装置配置方式下V15的PDFs" src="Detail/GetImg?filename=images/DLXT201910006_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同ESS装置配置方式下<i>V</i></b><sub><b>15</b></sub><b>的PDFs</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 PDFs of <i>V</i></b><sub><b>15</b></sub><b>with different ESS configurations</b></p>

                </div>
                <div class="p1">
                    <p id="213">在配置ESS装置后, 各RDG机组出力的方差均减小, 其有功出力的波动范围变小。而对应<i>V</i><sub>15</sub>的PDF中, WT3配置ESS后的影响最大, <i>V</i><sub>15</sub>的概率分布更集中于1 (标幺值) 附近, 电压波动程度降低;其次配置ESS后对<i>V</i><sub>15</sub>影响较大的为WT1, 对应于附录C图C1中重要性排序的第2位;而FSI最小的<i>P</i><sub>WT2</sub>和<i>P</i><sub>PV1</sub>的RDG配置ESS后, 输出变量<i>V</i><sub>15</sub>的概率分布基本不变。因此, FSI为储能装置的配置点选择提供了定量的指标参考, 在实际孤岛微电网运行时, 可选择运行者关心的状态变量 (包括系统频率、节点电压幅值和相角及线路功率) 作为输出变量, 根据FSI得到的重要性排序结果, 对关键的输入随机变量接入点处优先配置ESS装置, 以达到降低输出变量波动、提高系统运行稳定性的目的。并且, 当ESS装置数量有限时, 基于FSI的输入变量重要性排序结果也对配置点选取的优先性给予了指导。另一方面, 可忽略FSI很小的输入变量对系统输出变量概率分布的影响, 仅保留关键输入变量的集合, 从而降低了问题分析的规模。</p>
                </div>
                <h4 class="anchor-tag" id="214" name="214"><b>4.4</b> 计及源荷不确定性的<b>GSA</b></h4>
                <div class="p1">
                    <p id="215">进一步, 同时考虑电源侧5个RDG机组和负荷侧33个负荷节点有功功率的不确定性, 孤岛微电网的输入随机变量增加为38个, 基于SPCE方法仍能高效、准确地获得输入随机变量的FSI。选取不同输出变量得到前7个重要输入变量 (FSI均大于0.01) 的排序如附录D表D1所示。由表D1可知, 电源侧RDG机组有功出力的不确定性是影响系统频率<i>w</i>、节点31电压幅值<i>V</i><sub>31</sub>, 以及线路6-26有功功率<i>P</i><sub>6-26</sub>波动的主要因素, 其重要性均超过大多数负荷随机变量;但部分节点如18, 24和32的有功负荷 (<i>P</i><sub>L18</sub>, <i>P</i><sub>L24</sub>和<i>P</i><sub>L32</sub>) 波动性也会不同程度地对<i>w</i>, <i>V</i><sub>31</sub>和<i>P</i><sub>6-26</sub>的概率分布产生影响, 尤其是<i>P</i><sub>L32</sub>对<i>V</i><sub>31</sub>的重要性排在第二位, 仅次于<i>P</i><sub>PV2</sub>。在实际运行中, 当<i>V</i><sub>31</sub>是系统运行者重点关注的输出变量时, 应按照输入随机变量的重要性排序结果, 优先在电源侧PV2和负荷侧节点32处增加监测装置, 以便对系统重要输入变量的波动进行监控, 保证重要负荷节点 (如重点关注的节点31) 的供电质量。</p>
                </div>
                <div class="p1">
                    <p id="216">同时, GSA还能够考虑多个输入随机变量对系统输出变量的共同影响。如附录B图B1所示, 本文以线路6-7和6-26作为区域间的联络线, 将孤岛微电网分为A<sub>1</sub>, A<sub>2</sub>和A<sub>3</sub>三个分区, 基于SPCE方法可获得各分区内电源侧和负荷侧的所有输入随机变量对区域联络线传输功率 (<i>P</i><sub>A<sub>1</sub>-A<sub>2</sub></sub>和<i>P</i><sub>A<sub>1</sub>-A<sub>3</sub></sub>) 的FSI如附录D图D1所示。由FSI的对比可知, 两条区域联络线传输的有功功率波动主要受A<sub>1</sub>和A<sub>2</sub>分区内源荷不确定的影响, 而受到A<sub>3</sub>分区内输入随机变量的影响较小。</p>
                </div>
                <h3 id="217" name="217" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="218">本文考虑孤岛微电网电源侧和负荷侧的不确定性, 建立了孤岛微电网的概率潮流模型, 提出了基于SPCE的GSA方法, 用以辨识孤岛微电网中的关键输入随机变量。主要结论如下。</p>
                </div>
                <div class="p1">
                    <p id="219">1) 基于SPCE方法的FSI和TSI计算过程收敛速度快, 所得计算结果准确, 相较于Sobol-MCS方法和LHS-MCS方法具有更高的计算效率。</p>
                </div>
                <div class="p1">
                    <p id="220">2) GSA方法能够辨识影响孤岛微电网运行状态 (系统频率、节点电压及线路潮流) 的关键因素, 获得输入随机变量的重要性排序结果, 为孤岛微电网中ESS和监测装置的优先配置提供依据。</p>
                </div>
                <div class="p1">
                    <p id="221">3) 对于研究多个输入随机变量对系统输出变量的共同影响, GSA方法也具有适用性。</p>
                </div>
                <div class="p1">
                    <p id="222">下一步工作是研究计及输入随机变量相关性的GSA方法, 并进一步拓展GSA方法的应用场景。</p>
                </div>
                <div class="p1">
                    <p id="223">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="270" name="270">附录A</h4>
                <div class="area_img" id="257">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 配置ESS前后RDG出力的PDFs示意图" src="Detail/GetImg?filename=images/DLXT201910006_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 配置ESS前后RDG出力的PDFs示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 PDFs of RDG output before and after installing ESS</p>

                </div>
                <h4 class="anchor-tag" id="258" name="258">A1 SPCE算法流程</h4>
                <div class="p1">
                    <p id="259">1) 获得K×m维输入变量样本Z= (z<sup> (1) </sup>, z<sup> (2) </sup>, …, z<sup> (K) </sup>) <sup>T</sup>和对应的K维输出响应向量Y= (y<sup> (1) </sup>, y<sup> (2) </sup>, …, y<sup> (K) </sup>) <sup>T</sup>;</p>
                </div>
                <div class="p1">
                    <p id="260">2) 设正交多项式基的最高阶数为t, 初始化待求系数<image id="285" type="formula" href="images/DLXT201910006_28500.jpg" display="inline" placement="inline"><alt></alt></image>, 初始输出响应向量Y<sub>0</sub>=0, 初始残差r<sub>0</sub>=Y-Y<sub>0</sub>=Y, 候选集A包含F个正交多项式基函数 (ψ<sub>1</sub> (z) , …, ψ<sub>F</sub> (z) ) , 有效集A<sup>*</sup>为空集;</p>
                </div>
                <div class="p1">
                    <p id="261">3) 选择与当前残差r<sub>0</sub>相关度最大的基ψ<sub>j</sub> (z) , 并将其从候选集A移入有效集A<sup>*</sup>, 其中, ψ<sub>j</sub> (z) 与r<sub>0</sub>的相关度函数为<image id="286" type="formula" href="images/DLXT201910006_28600.jpg" display="inline" placement="inline"><alt></alt></image>, 当其相关度最大时满足对任意i≠j, C (ψ<sub>j</sub> (z) ) ≥C (ψ<sub>i</sub> (z) ) 恒成立;</p>
                </div>
                <div class="p1">
                    <p id="262">4) 将<image id="287" type="formula" href="images/DLXT201910006_28700.jpg" display="inline" placement="inline"><alt></alt></image>对应的待求系数a<sub>j</sub>从0开始沿残差对于<image id="288" type="formula" href="images/DLXT201910006_28800.jpg" display="inline" placement="inline"><alt></alt></image>的最小二乘估计 (投影) 方向增加, 直至出现某个基函数ψ<sub>d</sub> (z) 与当前残差的相关度与C (ψ<sub>j</sub> (z) ) 相等时, 将ψ<sub>d</sub> (z) 也移入<image id="289" type="formula" href="images/DLXT201910006_28900.jpg" display="inline" placement="inline"><alt></alt></image>;</p>
                </div>
                <div class="p1">
                    <p id="263">5) 将a<sub>j</sub>和a<sub>d</sub>沿当前残差对于A<sup>*</sup>={ψ<sub>j</sub> (z) , ψ<sub>d</sub> (z) }的投影方向增加, 直至某个新的基函数ψ<sub>l</sub> (z) 与当前残差的相关度等于A<sup>*</sup>中基函数的相关度, 则将ψ<sub>l</sub> (z) 移入A<sup>*</sup>, 并计算当前A<sup>*</sup>中基函数构成的多项式混沌表达的LOO误差;</p>
                </div>
                <div class="p1">
                    <p id="264">6) 重复5) 的过程, 直至有效集A<sup>*</sup>中的元素个数L=min{F, K-1}, 进而选择该过程中LOO误差最小值所对应的有效集A<sup>#</sup>构成最终的SPCE表达式。</p>
                </div>
                <h4 class="anchor-tag" id="265" name="265">A2 LOO误差计算</h4>
                <div class="p1">
                    <p id="266">相比经验误差 (指采样值与拟合多项式在该点的计算值之间的差值) , 基于交叉验证的LOO误差能够表征混沌多项式在单个采样点的过拟合程度。当有K个样本点Z= (z<sup> (1) </sup>, z<sup> (2) </sup>, …, z<sup> (K) </sup>) 时, 分别构造K个输出响应检验模型{u<sup>～i</sup> (z) , i=1, …, K}, 其相应用于待求系数计算的样本为Z<sup>～i</sup>= (z<sup> (1) </sup>, …, z<sup> (i-1) </sup>, z<sup> (i+1) </sup>, …, z<sup> (K) </sup>) , 分别对比检验模型在样本点z<sup>i</sup>处的计算值和采样输出响应y<sup> (i) </sup>之间的差值并累加, 即为LOO误差值:</p>
                </div>
                <div class="area_img" id="267">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910006_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="268">式中:输出变量的经验方差为:</p>
                </div>
                <div class="area_img" id="269">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910006_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="271" name="271">附录B</h4>
                <div class="area_img" id="272">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 40节点孤岛微电网结构图" src="Detail/GetImg?filename=images/DLXT201910006_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 40节点孤岛微电网结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Structure of the 40-bus islanded microgrid</p>

                </div>
                <div class="area_img" id="273">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 RDG出力对系统频率的FSI和TSI" src="Detail/GetImg?filename=images/DLXT201910006_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 RDG出力对系统频率的FSI和TSI  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 FSI and TSI of RDG output for system frequency</p>

                </div>
                <div class="area_img" id="274">
                                            <p class="img_tit">
                                                表B1 风电机组和光伏电池参数
                                                    <br />
                                                Table B1 Parameters of wind turbine generators and photovoltaic cells
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910006_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 风电机组和光伏电池参数" src="Detail/GetImg?filename=images/DLXT201910006_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:P<sub>wind</sub>为风电机组的额定功率;v<sub>in</sub>、v<sub>r</sub>、v<sub>out</sub>分别为切入风速、额定风速和切出风速;A为光伏阵列总面积;η为能量转换率。</p>

                </div>
                <div class="area_img" id="275">
                                            <p class="img_tit">
                                                表B2 新增节点的线路参数
                                                    <br />
                                                Table B2 Parameters of new lines
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910006_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 新增节点的线路参数" src="Detail/GetImg?filename=images/DLXT201910006_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="276">
                                            <p class="img_tit">
                                                表B3 下垂控制DG参数
                                                    <br />
                                                Table B3 Parameters of droop-controlled DG units
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910006_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3 下垂控制DG参数" src="Detail/GetImg?filename=images/DLXT201910006_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="277">
                                            <p class="img_tit">
                                                表B4 电动汽车快充站有功功率分布参数
                                                    <br />
                                                Table B4 Parameters of probability models for active power of EV charging stations
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910006_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4 电动汽车快充站有功功率分布参数" src="Detail/GetImg?filename=images/DLXT201910006_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h4 class="anchor-tag" id="278" name="278">附录C</h4>
                <div class="area_img" id="279">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 RDG出力对节点电压幅值的FSIs" src="Detail/GetImg?filename=images/DLXT201910006_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 RDG出力对节点电压幅值的FSIs  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 FSIs of RDG power output for voltage magnitude</p>

                </div>
                <div class="area_img" id="280">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 配置ESS装置下RDG机组有功出力的PDFs" src="Detail/GetImg?filename=images/DLXT201910006_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 配置ESS装置下RDG机组有功出力的PDFs  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 PDFs of active power of RDG units with ESS configuration</p>

                </div>
                <div class="area_img" id="281">
                                            <p class="img_tit">
                                                表C1 ESS参数
                                                    <br />
                                                Table C1 Parameters of ESS
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910006_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 ESS参数" src="Detail/GetImg?filename=images/DLXT201910006_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h4 class="anchor-tag" id="282" name="282">附录D</h4>
                <div class="area_img" id="283">
                                            <p class="img_tit">
                                                表D1 基于FSI的重要输入变量排序
                                                    <br />
                                                Table D1 Ranking of important input variables based on FSI
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910006_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1 基于FSI的重要输入变量排序" src="Detail/GetImg?filename=images/DLXT201910006_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="284">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910006_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1 各分区内的输入随机变量对联络线有功功率的FSIs" src="Detail/GetImg?filename=images/DLXT201910006_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1 各分区内的输入随机变量对联络线有功功率的FSIs  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910006_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 FSIs of input random variables in different zones for the active power of tie lines</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MjMxODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMekpJU0hUZXJHNEg5Yk1wbzlGWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :1-11.DOI:10.7500/AEPS20170120004.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809001&amp;v=MzI2NTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUx6SklTSFRlckc0SDluTXBvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (一) 转型要素及研究范式[J].电力系统自动化, 2018, 42 (9) :1-15.DOI:10.7500/AEPS20180417008.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part one elements and paradigms[J].Automation of Electric Power Systems, 2018, 42 (9) :1-15.DOI:10.7500/AEPS20180417008.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Small-signal modeling and stability analysis of hybrid AC/DC microgrids">

                                <b>[3]</b> LI Z, SHAHIDEHPOUR M.Small-signal modeling and stability analysis of hybrid AC/DC microgrids[J].IEEE Transactions on Smart Grid, 2019, 10 (2) :2080-2095.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201608004&amp;v=MjA1MjNQYmJHNEg5Zk1wNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMekpQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 彭寒梅, 曹一家, 黄小庆, 等.无平衡节点孤岛运行微电网的连续潮流计算[J].中国电机工程学报, 2016, 36 (8) :2057-2067.PENG Hanmei, CAO Yijia, HUANG Xiaoqing, et al.Continuous power flow for islanding microgrid without balance nodes[J].Proceedings of the CSEE, 2016, 36 (8) :2057-2067.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Frequency-based control of islanded microgrid with renewable energy sources and energy storage">

                                <b>[5]</b> OUREILIDIS K O, BAKIRTZIS E A, DEMOULIAS C S.Frequency-based control of islanded microgrid with renewable energy sources and energy storage[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (1) :54-62.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705001&amp;v=MjEzNjVyRzRIOWJNcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHpKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 丁明, 楚明娟, 潘浩, 等.交直流混合微电网运行优化建模与不确定性分析[J].电力系统自动化, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.DING Ming, CHU Mingjuan, PAN Hao, et al.Operation optimization modeling and uncertainty analysis for hybrid AC/DC microgrids[J].Automation of Electric Power Systems, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Two-stage load shedding for secondary control in hierarchical operation of islanded microgrids">

                                <b>[7]</b> ZHOU Q, LI Z, WU Q, et al.Two-stage load shedding for secondary control in hierarchical operation of islanded microgrids[J/OL].IEEE Transactions on Smart Grid[2018-03-23].DOI:10.1109/TSG.2018.2817738.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803005&amp;v=MDM3MDFyQ1VSN3FmWnVac0Z5L2dVTHpKSVNIVGVyRzRIOW5Nckk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 赵婵娟, 王建平, 孙伟, 等.基于分布式两级控制的孤岛微网网络化控制策略[J].电力系统自动化, 2018, 42 (3) :32-39.DOI:10.7500/AEPS20170609012.ZHAO Chanjuan, WANG Jianping, SUN Wei, et al.Networked control strategy of islanded microgrid based on distributed secondary control[J].Automation of Electric Power Systems, 2018, 42 (3) :32-39.DOI:10.7500/AEPS20170609012.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling of an isolated microgrid with battery storage considering load and renewable generation uncertainties">

                                <b>[9]</b> LI Yang, YANG Zhen, LI Guoqing, et al.Optimal scheduling of an isolated microgrid with battery storage considering load and renewable generation uncertainties[J].IEEE Transactions on Industrial Electronics, 2019, 66 (2) :1565-1575.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic load flow of islanded microgrid with droop-controlled distributed generations">

                                <b>[10]</b> PAN Z, SHI M, WU Y, et al.Probabilistic load flow of islanded microgrid with droop-controlled distributed generations[C]// IEEE PES Asia-Pacific Power and Energy Engineering Conference, October 25-28, 2016, Xi’an, China:536-540.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HNLG201404004&amp;v=MjUxNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHpKTFNQSGFiRzRIOVhNcTQ5RllJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘明波, 简淦杨, 董萍.孤岛微电网的随机潮流计算[J].华南理工大学学报 (自然科学版) , 2014, 42 (4) :13-18.LIU Mingbo, JIAN Ganyang, DONG Ping.Stochastic power flow calculation of islanded microgrids[J].Journal of South China University of Technology (Natural Science Edition) , 2014, 42 (4) :13-18.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300696325&amp;v=MDc2NzNyM0lKMXNYYVJNPU5pZk9mYks3SHRETnJJOUZZdUlKRDM0OG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> VEZZARO L, MIKKELSEN P S.Application of global sensitivity analysis and uncertainty quantification in dynamic modelling of micropollutants in stormwater runoff[J].Environmental Modelling &amp; Software, 2012, 27-28 (1) :40-51.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810001&amp;v=MTMzOTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHpKSVNIVGVyRzRIOW5OcjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (二) 不确定性及其应对[J].电力系统自动化, 2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part two uncertainties and approaches[J].Automation of Electric Power Systems, 2018, 42 (10) :1-12.DOI:10.7500/AEPS20180417009.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system voltage stability evaluation considering renewable energy with correlated variabilities">

                                <b>[14]</b> XU Xiaoyuan, YAN Zheng, SHAHIDEHPOUR M, et al.Power system voltage stability evaluation considering renewable energy with correlated variabilities[J].IEEE Transactions on Power Systems, 2018, 33 (3) :3236-3245.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201701039&amp;v=MDIxMjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHpKSWluU1pMRzRIOWJNcm85R2JZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王丰华, 王劭菁, 苏磊, 等.采用Sobol’算法分析变电站接地网关键参数的灵敏度[J].高电压技术, 2017, 43 (1) :300-306.WANG Fenghua, WANG Shaojing, SU Lei, et al.Sensitivity analysis of substation grounding grid parameters based on Sobol’ method[J].High Voltage Engineering, 2017, 43 (1) :300-306.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assessing the applicability of uncertainty importance measures for power system studies">

                                <b>[16]</b> PREECE R, MILANOVIC J V.Assessing the applicability of uncertainty importance measures for power system studies[J].IEEE Transactions on Power Systems, 2016, 31 (3) :2076-2084.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Influence of stochastic dependence on small-disturbance stability and ranking uncertainties">

                                <b>[17]</b> HASAN K N, PREECE R.Influence of stochastic dependence on small-disturbance stability and ranking uncertainties[J].IEEE Transactions on Power Systems, 2018, 33 (3) :3227-3235.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201410023&amp;v=MTE3MDFUckJmYkc0SDlYTnI0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUx6Skk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 胡丽娟, 刘科研, 盛万兴, 等.含随机出力分布式电源的配电网静态电压稳定快速概率评估方法[J].电网技术, 2014, 38 (10) :2766-2771.HU Lijuan, LIU Keyan, SHENG Wanxing, et al.Fast probabilistic evaluation of static voltage stability in active distribution network considering random output from distributed generations[J].Power System Technology, 2014, 38 (10) :2766-2771.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600721271&amp;v=MjYxNDA2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxc1hhUk09TmlmT2ZiSzlIOVBPcVk5Rlkra09EbnM0b0JNVA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> XU Xiaoyuan, YAN Zheng, XU Shaolun.Estimating wind speed probability distribution by diffusion-based kernel density method[J].Electric Power Systems Research, 2015, 121:28-37.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313020&amp;v=MjM4MDdmWnVac0Z5L2dVTHpKUHlyUGJiRzRIOUxOckk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 张喆, 李庚银, 魏军强.考虑分布式电源随机特性的配电网电压质量概率评估[J].中国电机工程学报, 2013, 33 (13) :150-156.ZHANG Zhe, LI Gengyin, WEI Junqiang.Probabilistic evaluation of voltage quality in distribution networks considering the stochastic characteristic of distributed generators[J].Proceedings of the CSEE, 2013, 33 (13) :150-156.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612028&amp;v=MDI2MjZxZlp1WnNGeS9nVUx6SklUckJmYkc0SDlmTnJZOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 赵建伟, 李禹鹏, 杨增辉, 等.基于拟蒙特卡罗模拟和核密度估计的概率静态电压稳定计算方法[J].电网技术, 2016, 40 (12) :3833-3839.ZHAO Jianwei, LI Yupeng, YANG Zenghui, et al.Probabilistic static voltage stability calculation based on quasi-Monte Carlo and kernel density estimation[J].Power System Technology, 2016, 40 (12) :3833-3839.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200921009&amp;v=MTM4NjJIVGVyRzRIdGpPcm85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHpKSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 于晗, 钟志勇, 黄杰波, 等.采用拉丁超立方采样的电力系统概率潮流计算方法[J].电力系统自动化, 2009, 33 (21) :32-35.YU Han, ZHONG Zhiyong, HUANG Jiebo, et al.A probabilistic load flow calculation method with Latin hypercube sampling[J].Automation of Electric Power Systems, 2009, 33 (21) :32-35.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814014&amp;v=MDY5NDU3cWZadVpzRnkvZ1VMekpJU0hUZXJHNEg5bk5xNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 何琨, 严正, 徐潇源, 等.基于Sobol’法的孤岛微电网潮流全局灵敏度分析[J].电力系统自动化, 2018, 42 (14) :99-106.DOI:10.7500/AEPS20171011010.HE Kun, YAN Zheng, XU Xiaoyuan, et al.Sobol’ method based global sensitivity analysis of power flow in islanded microgrid[J].Automation of Electric Power Systems, 2018, 42 (14) :99-106.DOI:10.7500/AEPS20171011010.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of plug-in hybrid electric vehicle charging demand in probabilistic power flow calculations">

                                <b>[24]</b> LI Gan, ZHANG Xiaoping.Modeling of plug-in hybrid electric vehicle charging demand in probabilistic power flow calculations[J].IEEE Transactions on Smart Grid, 2012, 3 (1) :492-499.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714017&amp;v=MjY0MDhIOWJOcTQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHpKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 李培帅, 施烨, 吴在军, 等.孤岛微电网潮流的类奔德斯分解算法[J].电力系统自动化, 2017, 41 (14) :119-125.DOI:10.7500/AEPS20160627002.LI Peishuai, SHI Ye, WU Zaijun, et al.Power flow calculation method similar to Benders decomposition for islanded microgrid[J].Automation of Electric Power Systems, 2017, 41 (14) :119-125.DOI:10.7500/AEPS20160627002.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815016&amp;v=MTMxNTBuTnFvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUx6SklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 王晗, 严正, 徐潇源, 等.计及可再生能源不确定性的孤岛微电网概率潮流计算[J].电力系统自动化, 2018, 42 (15) :110-117.DOI:10.7500/AEPS20170813001.WANG Han, YAN Zheng, XU Xiaoyuan, et al.Probabilistic power flow calculation of islanded microgrid considering uncertainty of renewable energy[J].Automation of Electric Power Systems, 2018, 42 (15) :110-117.DOI:10.7500/AEPS20170813001.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100528018&amp;v=MDY3MjhhUk09TmlmT2ZiSzdIdERPcm85Rllla0hESDB4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjFzWA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> SOBOL’I M.Global sensitivity indices for nonlinear mathematical models and their Monte Carlo estimates[J].Mathematics &amp; Computers in Simulation, 2001, 55 (1/2/3) :271-280.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011701759187&amp;v=MTE2NzNNbndaZVp0RmlubFVyM0lKMXNYYVJNPU5pZk9mYks3SHRETnFJOUVZKzRHRFhRK29CTVQ2VDRQUUgvaXJSZEdlcnFRVA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> KUCHERENKO S, TARANTOLA S, ANNONI P.Estimation of global sensitivity indices for models with dependent variables[J].Computer Physics Communications, 2012, 183 (4) :937-946.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201809003&amp;v=MjMzOTlKUHlyUGJiRzRIOW5NcG85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 孙鑫, 陈金富, 段献忠, 等.计及高维随机变量的随机响应面法概率潮流计算[J].中国电机工程学报, 2018, 38 (9) :2551-2560.SUN Xin, CHEN Jinfu, DUAN Xianzhong, et al.Probabilistic load flow calculation based on stochastic response surface method considering high-dimension stochastic variables[J].Proceedings of the CSEE, 2018, 38 (9) :2551-2560.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011601259457&amp;v=MDY4ODdHQ0hrK29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxc1hhUk09TmlmT2ZiSzdIdEROcVk5RVp1NA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> BLATMAN G, SUDRET B.Adaptive sparse polynomial chaos expansion based on least angle regression[J].Journal of Computational Physics, 2011, 230 (6) :2345-2367.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=UQLab:a framework for uncertainty quantification in MATLAB">

                                <b>[31]</b> MARELLI S, SUDRET B.UQLab:a framework for uncertainty quantification in MATLAB[C]// 2nd International Conference on Vulnerability, Risk Analysis and Management (ICVRAM2014) , July 13-16, 2014, Liverpool, UK:2554-2563.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910006" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910006&amp;v=MTU4OTlBSVNIVGVyRzRIOWpOcjQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTC8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

