

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136665513537500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910007%26RESULT%3d1%26SIGN%3d7a220mdKnOy7qzWcNyT%252fkGZjBGs%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910007&amp;v=MjIwMTgzTUlTSFRlckc0SDlqTnI0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#40" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#45" data-title="&lt;b&gt;1&lt;/b&gt; 应急微电网及控制要求 "><b>1</b> 应急微电网及控制要求</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#46" data-title="&lt;b&gt;1.1&lt;/b&gt; 应急微电网与应急电源"><b>1.1</b> 应急微电网与应急电源</a></li>
                                                <li><a href="#51" data-title="&lt;b&gt;1.2&lt;/b&gt; 配电网应急环境对控制的要求"><b>1.2</b> 配电网应急环境对控制的要求</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;2&lt;/b&gt; 应急微电网控制策略 "><b>2</b> 应急微电网控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;2.1&lt;/b&gt; 一次与二次控制"><b>2.1</b> 一次与二次控制</a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;2.2&lt;/b&gt; 柴油发电机均衡控制"><b>2.2</b> 柴油发电机均衡控制</a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;2.3&lt;/b&gt; 储能机组均衡控制"><b>2.3</b> 储能机组均衡控制</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;2.4&lt;/b&gt; 协调控制策略及特性分析"><b>2.4</b> 协调控制策略及特性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#96" data-title="&lt;b&gt;3&lt;/b&gt; 仿真验证 "><b>3</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#99" data-title="&lt;b&gt;3.1&lt;/b&gt; 负荷投切仿真"><b>3.1</b> 负荷投切仿真</a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;3.2&lt;/b&gt; 应急微电网控制效果对比测试"><b>3.2</b> 应急微电网控制效果对比测试</a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;3.3&lt;/b&gt; 应急电源投切仿真"><b>3.3</b> 应急电源投切仿真</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#116" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#146" data-title="附录A">附录A</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;图1 应急电源控制策略的控制框图&lt;/b&gt;"><b>图1 应急电源控制策略的控制框图</b></a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;图2 均衡控制原理示意图&lt;/b&gt;"><b>图2 均衡控制原理示意图</b></a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;图3 负荷投切仿真测试结果&lt;/b&gt;"><b>图3 负荷投切仿真测试结果</b></a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;图4 两种控制方案仿真结果对比&lt;/b&gt;"><b>图4 两种控制方案仿真结果对比</b></a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;图5 应急电源的仿真结果&lt;/b&gt;"><b>图5 应急电源的仿真结果</b></a></li>
                                                <li><a href="#147" data-title="图A1 柴油发电机测量误差形成机理">图A1 柴油发电机测量误差形成机理</a></li>
                                                <li><a href="#148" data-title="图A2 仿真算例示意图">图A2 仿真算例示意图</a></li>
                                                <li><a href="#149" data-title="表A1 仿真系统主要参数">表A1 仿真系统主要参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao.Development and characteristic analysis of flexibility in smart distribution network[J].Automation of Electric Power Systems, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810002&amp;v=MjMzOTFzRnkvZ1VMM1BJU0hUZXJHNEg5bk5yNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao.Development and characteristic analysis of flexibility in smart distribution network[J].Automation of Electric Power Systems, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" KWASINSKI A, KRISHNAMURTHY V, SONG J, et al.Availability evaluation of micro-grids for resistant power supply during natural disasters[J].IEEE Transactions on Smart Grid, 2012, 3 (4) :2007-2018." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Availability evaluation of micro-grids for resistant power supply during natural disasters">
                                        <b>[2]</b>
                                         KWASINSKI A, KRISHNAMURTHY V, SONG J, et al.Availability evaluation of micro-grids for resistant power supply during natural disasters[J].IEEE Transactions on Smart Grid, 2012, 3 (4) :2007-2018.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 曾辉, 孙峰, 李铁, 等.澳大利亚“9&#183;28”大停电事故分析及对中国启示[J].电力系统自动化, 2017, 41 (13) :1-6.DOI:10.7500/AEPS20170120002.ZENG Hui, SUN Feng, LI Tie, et al.Analysis of “9&#183;28” blackout in South Australia and its enlightenment to China[J].Automation of Electric Power Systems, 2017, 41 (13) :1-6.DOI:10.7500/AEPS20170120002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713001&amp;v=MTkxOTZVTDNQSVNIVGVyRzRIOWJOckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         曾辉, 孙峰, 李铁, 等.澳大利亚“9&#183;28”大停电事故分析及对中国启示[J].电力系统自动化, 2017, 41 (13) :1-6.DOI:10.7500/AEPS20170120002.ZENG Hui, SUN Feng, LI Tie, et al.Analysis of “9&#183;28” blackout in South Australia and its enlightenment to China[J].Automation of Electric Power Systems, 2017, 41 (13) :1-6.DOI:10.7500/AEPS20170120002.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 王志奎, 孙磊, 林振智, 等.计及负荷和调配时间不确定性的防灾应急电源优化配置[J].电力系统自动化, 2018, 42 (2) :34-41.DOI:10.7500/AEPS2017083000.WANG Zhikui, SUN Lei, LIN Zhenzhi, et al.Optimal allocation of emergency power sources considering uncertainties of loads and dispatching time periods[J].Automation of Electric Power Systems, 2018, 42 (2) :34-41.DOI:10.7500/AEPS 2017083000." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802005&amp;v=MDM2NDRSN3FmWnVac0Z5L2dVTDNQSVNIVGVyRzRIOW5Nclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王志奎, 孙磊, 林振智, 等.计及负荷和调配时间不确定性的防灾应急电源优化配置[J].电力系统自动化, 2018, 42 (2) :34-41.DOI:10.7500/AEPS2017083000.WANG Zhikui, SUN Lei, LIN Zhenzhi, et al.Optimal allocation of emergency power sources considering uncertainties of loads and dispatching time periods[J].Automation of Electric Power Systems, 2018, 42 (2) :34-41.DOI:10.7500/AEPS 2017083000.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 周莉梅, 范明天, 张祖平.基于重要用户的应急电源优化配置[J].电力系统自动化, 2007, 31 (6) :99-102.ZHOU Limei, FAN Mingtian, ZHANG Zuping.Optimal allocation of emergency power supplies for urban important customers[J].Automation of Electric Power Systems, 2007, 31 (6) :99-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200706021&amp;v=MDY4MjBGckNVUjdxZlp1WnNGeS9nVUwzUElTSFRlckc0SHRiTXFZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         周莉梅, 范明天, 张祖平.基于重要用户的应急电源优化配置[J].电力系统自动化, 2007, 31 (6) :99-102.ZHOU Limei, FAN Mingtian, ZHANG Zuping.Optimal allocation of emergency power supplies for urban important customers[J].Automation of Electric Power Systems, 2007, 31 (6) :99-102.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 周康, 唐昊, 江琦, 等.基于SMDP的光柴储独立微网能量控制策略优化[J].电力系统自动化, 2016, 40 (21) :154-160.ZHOU Kang, TANG Hao, JIANG Qi, et al.SMDP based optimization of energy control strategy for photovoltaic-diesel-battery stand-alone microgrid[J].Automation of Electric Power Systems, 2016, 40 (21) :154-160." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621024&amp;v=MDM0OTVIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMM1BJU0hUZXJHNEg5Zk9ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         周康, 唐昊, 江琦, 等.基于SMDP的光柴储独立微网能量控制策略优化[J].电力系统自动化, 2016, 40 (21) :154-160.ZHOU Kang, TANG Hao, JIANG Qi, et al.SMDP based optimization of energy control strategy for photovoltaic-diesel-battery stand-alone microgrid[J].Automation of Electric Power Systems, 2016, 40 (21) :154-160.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" ZHU B, TAZVINGA H, XIA X.Switched model predictive control for energy dispatching of a photovoltaic-diesel-battery hybrid power system[J].IEEE Transactions on Control Systems Technology, 2015, 23 (3) :1229-1236." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Switched model predictive control for energy dispatching of a photovoltaic-diesel-battery hybrid power system">
                                        <b>[7]</b>
                                         ZHU B, TAZVINGA H, XIA X.Switched model predictive control for energy dispatching of a photovoltaic-diesel-battery hybrid power system[J].IEEE Transactions on Control Systems Technology, 2015, 23 (3) :1229-1236.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" MAHARJAN R, GUO F, SHARMA R.Control strategy for islanded microgrid integrating renewable energy with storage and diesel generator[C]// IEEE Industry Applications Society Annual Meeting, October 2-6, 2016, Portland, USA:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control strategy for islanded microgrid integrating renewable energy with storage and diesel generator">
                                        <b>[8]</b>
                                         MAHARJAN R, GUO F, SHARMA R.Control strategy for islanded microgrid integrating renewable energy with storage and diesel generator[C]// IEEE Industry Applications Society Annual Meeting, October 2-6, 2016, Portland, USA:1-7.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" GUO L, FU X, LI X, et al.Coordinated control of battery storage system and diesel generators in AC island microgrid[C]// Proceedings of the 7th International Power Electronics and Motion Control Conference, June 2-5, 2012, Harbin, China:112-117." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated control of battery storage system and diesel generators in AC island microgrid">
                                        <b>[9]</b>
                                         GUO L, FU X, LI X, et al.Coordinated control of battery storage system and diesel generators in AC island microgrid[C]// Proceedings of the 7th International Power Electronics and Motion Control Conference, June 2-5, 2012, Harbin, China:112-117.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 毕锐, 吴建锋, 丁明, 等.孤立微网多元储能与柴油发电机协调控制策略[J].电力系统自动化, 2014, 38 (17) :73-79.BI Rui, WU Jianfeng, DING Ming, et al.A cooperative control strategy for standalone microgrid consisting of multi-storage and diesel generator[J].Automation of Electric Power Systems, 2014, 38 (17) :73-79." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201417014&amp;v=MjM1MTZVTDNQSVNIVGVyRzRIOVhOcUk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         毕锐, 吴建锋, 丁明, 等.孤立微网多元储能与柴油发电机协调控制策略[J].电力系统自动化, 2014, 38 (17) :73-79.BI Rui, WU Jianfeng, DING Ming, et al.A cooperative control strategy for standalone microgrid consisting of multi-storage and diesel generator[J].Automation of Electric Power Systems, 2014, 38 (17) :73-79.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 马艺玮, 杨苹, 吴捷.含多分布式电源独立微电网的混合控制策略[J].电力系统自动化, 2015, 39 (11) :103-109.MA Yiwei, YANG Ping, WU Jie.Hybrid control strategy of islanded microgrid with numerous distributed generators[J].Automation of Electric Power Systems, 2015, 39 (11) :103-109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201511016&amp;v=Mjc1NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUwzUElTSFRlckc0SDlUTnJvOUVZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         马艺玮, 杨苹, 吴捷.含多分布式电源独立微电网的混合控制策略[J].电力系统自动化, 2015, 39 (11) :103-109.MA Yiwei, YANG Ping, WU Jie.Hybrid control strategy of islanded microgrid with numerous distributed generators[J].Automation of Electric Power Systems, 2015, 39 (11) :103-109.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 何小良, 章雷其, 张俊峰, 等.灾害条件下移动应急电源组网和分散控制策略[J].电力系统自动化, 2017, 41 (15) :107-112.DOI:10.7500/AEPS20161008011.HE Xiaoliang, ZHANG Leiqi, ZHANG Junfeng, et al.Formation scheme and decentralized control of microgrids consisting of mobile emergency power sources during natural disaster[J].Automation of Electric Power Systems, 2017, 41 (15) :107-112.DOI:10.7500/AEPS20161008011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715015&amp;v=MTU0MjFTSFRlckc0SDliTnFvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUwzUEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         何小良, 章雷其, 张俊峰, 等.灾害条件下移动应急电源组网和分散控制策略[J].电力系统自动化, 2017, 41 (15) :107-112.DOI:10.7500/AEPS20161008011.HE Xiaoliang, ZHANG Leiqi, ZHANG Junfeng, et al.Formation scheme and decentralized control of microgrids consisting of mobile emergency power sources during natural disaster[J].Automation of Electric Power Systems, 2017, 41 (15) :107-112.DOI:10.7500/AEPS20161008011.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 张利, 杨建, 菅学辉, 等.考虑次小时尺度运行灵活性的含储能机组组合[J].电力系统自动化, 2018, 42 (16) :48-56.DOI:10.7500/AEPS20170930007.ZHANG Li, YANG Jian, JIAN Xuehui, et al.Unit commitment with energy storage considering sub-hourly operational flexibility[J].Automation of Electric Power Systems, 2018, 42 (16) :48-56.DOI:10.7500/AEPS 20170930007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816006&amp;v=MTUzODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTDNQSVNIVGVyRzRIOW5OcVk5RllvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         张利, 杨建, 菅学辉, 等.考虑次小时尺度运行灵活性的含储能机组组合[J].电力系统自动化, 2018, 42 (16) :48-56.DOI:10.7500/AEPS20170930007.ZHANG Li, YANG Jian, JIAN Xuehui, et al.Unit commitment with energy storage considering sub-hourly operational flexibility[J].Automation of Electric Power Systems, 2018, 42 (16) :48-56.DOI:10.7500/AEPS 20170930007.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 孙冰莹, 杨水丽, 刘宗歧, 等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.SUN Bingying, YANG Shuili, LIU Zongqi, et al.Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J].Automation of Electric Power Systems, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711002&amp;v=MjEyMzVnVUwzUElTSFRlckc0SDliTnJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         孙冰莹, 杨水丽, 刘宗歧, 等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.SUN Bingying, YANG Shuili, LIU Zongqi, et al.Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J].Automation of Electric Power Systems, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" SACHS J, SAWODNY O.A two-stage model predictive control strategy for economic diesel-PV-battery island microgrid operation in rural areas[J].IEEE Transactions on Sustainable Energy, 2016, 7 (3) :903-913." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Two-Stage Model Predictive Control Strategy for Economic Diesel-PV-Battery Island Microgrid Operation in Rural Areas">
                                        <b>[15]</b>
                                         SACHS J, SAWODNY O.A two-stage model predictive control strategy for economic diesel-PV-battery island microgrid operation in rural areas[J].IEEE Transactions on Sustainable Energy, 2016, 7 (3) :903-913.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 乐程毅, 徐开, 赵睿, 等.基于全分散理念的F-P型分布式电源自趋优控制方法[J].电力系统自动化, 2016, 40 (9) :35-39.LE Chengyi, XU Kai, ZHAO Rui, et al.Decentralized idea based self-optimizing control strategy for F-P type DGs[J].Automation of Electric Power Systems, 2016, 40 (9) :35-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609006&amp;v=MTkwMDhadVpzRnkvZ1VMM1BJU0hUZXJHNEg5Zk1wbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         乐程毅, 徐开, 赵睿, 等.基于全分散理念的F-P型分布式电源自趋优控制方法[J].电力系统自动化, 2016, 40 (9) :35-39.LE Chengyi, XU Kai, ZHAO Rui, et al.Decentralized idea based self-optimizing control strategy for F-P type DGs[J].Automation of Electric Power Systems, 2016, 40 (9) :35-39.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 王成山, 于波, 肖峻, 等.平滑可再生能源发电系统输出波动的储能系统容量优化方法[J].中国电机工程学报, 2012, 32 (16) :1-8.WANG Chengshan, YU Bo, XIAO Jun, et al.Sizing of energy storage systems for output smoothing of renewable energy systems[J].Proceedings of the CSEE, 2012, 32 (16) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201216001&amp;v=Mjk1MzQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTDNQUHlyUGJiRzRIOVBOcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王成山, 于波, 肖峻, 等.平滑可再生能源发电系统输出波动的储能系统容量优化方法[J].中国电机工程学报, 2012, 32 (16) :1-8.WANG Chengshan, YU Bo, XIAO Jun, et al.Sizing of energy storage systems for output smoothing of renewable energy systems[J].Proceedings of the CSEE, 2012, 32 (16) :1-8.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 王冠中, 陈荧, 王蕾, 等.应用切比雪夫多项式滤波的高渗透率光伏分布式控制策略[J].电力系统自动化, 2017, 41 (21) :133-139.DOI:10.7500/AEPS20170405007.WANG Guanzhong, CHEN Ying, WANG Lei, et al.Distributed control strategy for photovoltaic units with high permeability using Chebyshev polynomials filtering[J].Automation of Electric Power Systems, 2017, 41 (21) :133-139.DOI:10.7500/AEPS20170405007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721019&amp;v=MTczMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTDNQSVNIVGVyRzRIOWJPcm85RWJZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         王冠中, 陈荧, 王蕾, 等.应用切比雪夫多项式滤波的高渗透率光伏分布式控制策略[J].电力系统自动化, 2017, 41 (21) :133-139.DOI:10.7500/AEPS20170405007.WANG Guanzhong, CHEN Ying, WANG Lei, et al.Distributed control strategy for photovoltaic units with high permeability using Chebyshev polynomials filtering[J].Automation of Electric Power Systems, 2017, 41 (21) :133-139.DOI:10.7500/AEPS20170405007.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" XIN H, ZHANG L, WANG Z, et al.Control of island AC microgrids using a fully distributed approach[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :943-945." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control of island AC microgrids using a fully distributed approach">
                                        <b>[19]</b>
                                         XIN H, ZHANG L, WANG Z, et al.Control of island AC microgrids using a fully distributed approach[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :943-945.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 15:47</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),53-60+141 DOI:10.7500/AEPS20180730011            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">应急微电网中柴储移动电源的协调及均衡控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%A2%93%E6%9D%89&amp;code=40219441&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵梓杉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%92%99%E5%BF%97%E5%85%A8&amp;code=32720871&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蒙志全</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E4%BF%8A%E5%B3%B0&amp;code=32918854&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张俊峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E5%B0%8F%E8%89%AF&amp;code=41796717&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何小良</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%9F%E5%B3%B0&amp;code=09375387&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%BE%9B%E7%84%95%E6%B5%B7&amp;code=10282651&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">辛焕海</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0792639&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东电网有限责任公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E6%9D%AD%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0878587&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司杭州供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>配电网发生停电事故时, 可组建应急微电网来应急供应电力。由于应急微电网存在临时建立、通信条件差、工况多变及电源车频繁插拔等问题, 提出了应急微电网中柴储移动电源的协调及均衡控制策略, 同时将储能与柴油发电机作为主电源供电。所提控制在一次下垂控制与二次频率及电压恢复控制的基础上加入均衡控制, 并基于不同时间尺度解耦。其中, 柴油发电机的均衡控制通过反馈频率控制信号来修正稳定运行点, 以补偿调速器测量误差实现出力均衡;储能的均衡控制根据荷电状态偏差动态调节下垂斜率, 以实现荷电状态的均衡。所提控制策略不依赖于中央控制器, 有利于应急供电的迅速开展。最后, 仿真验证了控制策略的可行性与有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BA%94%E6%80%A5%E5%BE%AE%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">应急微电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%B4%E6%B2%B9%E5%8F%91%E7%94%B5%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柴油发电机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E6%BA%90%E5%8D%8F%E8%B0%83%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多源协调控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    赵梓杉 (1992—) , 女, 硕士研究生, 主要研究方向:配电网/微网控制及优化。E-mail:zhaozishan@zju.edu.cn;
                                </span>
                                <span>
                                    蒙志全 (1995—) , 男, 硕士研究生, 主要研究方向:新能源并网稳定分析与控制。E-mail:21610060@zju.edu.cn;
                                </span>
                                <span>
                                    张俊峰 (1978—) , 男, 高级工程师, 主要研究方向:发电机励磁系统及电力系统稳定器控制技术。E-mail:flyleaf170@126.com;
                                </span>
                                <span>
                                    *辛焕海 (1981—) , 男, 通信作者, 教授, 主要研究方向:高比例电力电子装备电力系统稳定性分析和控制、主动配电网/微网分布式控制。E-mail:xinhh@zju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0900605);</span>
                                <span>国家自然科学基金资助项目 (51577168);</span>
                                <span>广东电网公司科技项目“灾害条件下多应急电源自动组网技术”的资助;</span>
                    </p>
            </div>
                    <h1><b>Control Strategy of Coordination and Equalization for Diesel Generator and Energy Storage System in Emergency Microgrid</b></h1>
                    <h2>
                    <span>ZHAO Zishan</span>
                    <span>MENG Zhiquan</span>
                    <span>ZHANG Junfeng</span>
                    <span>HE Xiaoliang</span>
                    <span>JIANG Feng</span>
                    <span>XIN Huanhai</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>Electric Power Research Institute of Guangdong Power Grid Corporation</span>
                    <span>Hangzhou Power Supply Company of State Grid Zhejiang Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The emergency microgrid can provide emergency power supply to the distribution networks when large-area blackout occurs. But the emergency microgrid is temporarily established, with poor communication conditions, changeable working conditions and frequently plugged and unplugged mobile emergency power sources. The coordination and equalization control strategy for the emergency microgrid is proposed, in which energy storage systems and diesel generators are used as the main power supply. Besides the primary droop control and the secondary control for frequency and voltage recovery, the control strategy adds the auxiliary equalization control based on multiple time scales. The equalization control of diesel generators can adjust the stable operation point based on the feedback frequency control signal in order to correct the speed measurement error and equalize the output of each power source. And the equalization control of energy storage systems can realize state of charge (SOC) balance by dynamically adjusting the droop slope based on the deviation of SOC. The control strategy does not rely on central controller of microgrid to facilitate quick emergency power supply. Finally, simulation results verify the feasibility and effectiveness of the proposed control strategy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=emergency%20microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">emergency microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=diesel%20generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">diesel generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-source%20coordination%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-source coordination control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No. 2016 YFB0900605);</span>
                                <span>National Natural Science Foundation of China (No. 51577168);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="40" name="40" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="41">配电网的可靠性和安全性对用户侧的供电质量产生直接影响<citation id="121" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。而大面积停电事故将会造成严重的社会经济损失<citation id="122" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。为了直接减少停电时间、降低停电成本, 从应急供电角度为配电网设计应急供电策略是提升其可靠性和安全性的必要手段。</p>
                </div>
                <div class="p1">
                    <p id="42">城市配电网发生短时间无法恢复的停电事故时, 常采用移动应急电源进行临时供电。应急电源主要包括柴油发电机 (diesel generator, DS) 、储能系统 (energy storage system, ESS) 等<citation id="125" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。柴油发电机容量大、续航久、燃料补充容易, 但负荷响应速度慢;储能容量小, 但响应快、调频表现出色。柴储应急电源可优势互补, 协调运行。然而, 储能通过变流器并网, 柴油机组为同步机, 二者控制结构并不相同。目前, 围绕柴储同时供电的研究主要分为能量管理优化和辅助运行两个方面。其中文献<citation id="126" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>从长时间尺度设计了柴储的能量管理策略, 主要目的是提高运行经济性。文献<citation id="127" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>分析了储能与柴油发电机分别作为主电源的微电网运行模式, 并提出了主电源在储能和柴油发电机间的切换策略。文献<citation id="123" type="reference">[<a class="sup">10</a>]</citation>利用储能承担微电网功率偏差, 而柴油发电机为储能提供能量供给。文献<citation id="124" type="reference">[<a class="sup">11</a>]</citation>利用储能提供超出柴油发电机功率限制的功率。上述研究在一般的微电网中是可行的, 然而配电网停电区域工况经常变化, 应急电源车不断投入与退出, 若单以一种应急电源作为主电源, 会存在主电源无法调度或能量耗尽全部切除的情况, 导致系统无法运行。因此, 系统中储能与柴油发电机均需作为主控电源, 共同支撑系统的频率和电压。</p>
                </div>
                <div class="p1">
                    <p id="43">对于供电方案而言, 目前常采用的移动应急电源与负荷一对一或多对一的供电方式缺乏灵活性, 难以应对停电现场的复杂工况。文献<citation id="128" type="reference">[<a class="sup">12</a>]</citation>提出应急微电网的概念, 利用多台柴油发电机自组网开展应急供电, 有效提高供电效率与可靠性。但文献<citation id="129" type="reference">[<a class="sup">12</a>]</citation>仅考虑了柴油发电机为代表的应急电源, 却并未考虑需实现荷电状态 (state of charge, SOC) 均衡的储能机组。事实上, 储能快速响应的能力能够有效改善系统的动态特性和响应速度<citation id="130" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。此外, 工程实践中柴油发电机调速器测量的转速信号往往与实际值存在误差, 该误差导致柴油发电机无法正确响应控制信号, 影响其控制性能。</p>
                </div>
                <div class="p1">
                    <p id="44">为此, 本文基于文献<citation id="131" type="reference">[<a class="sup">12</a>]</citation>, 提出了应急微电网中柴储移动电源的协调及均衡控制策略。综合应急微电网要求与应急电源特性, 在一次下垂控制和二次恢复控制的架构基础上, 增加一层均衡控制:柴油发电机通过合理修正稳定运行点以补偿调速器测量误差, 储能通过动态调整下垂斜率以实现SOC的均衡。本文所提控制不需要借助中央控制器, 能够实现应急电源 “即插即稳”和“即插即优”, 有利于应急供电的迅速开展。</p>
                </div>
                <h3 id="45" name="45" class="anchor-tag"><b>1</b> 应急微电网及控制要求</h3>
                <h4 class="anchor-tag" id="46" name="46"><b>1.1</b> 应急微电网与应急电源</h4>
                <div class="p1">
                    <p id="47">当城市配电网发生无法短时间修复的停电事故时, 可对停电区域进行区域划分, 并在各区域利用移动应急电源组成应急微电网对其中的重要负荷供电<citation id="132" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。与传统的一对一供电模式相比, 应急微电网可扩大供电范围, 改善电能质量, 同时增强供电灵活性。</p>
                </div>
                <div class="p1">
                    <p id="48">应急微电网中的电源主要包括储能、柴油发电机组。对于柴油机组而言, 最低负载要求通常在30%左右, 否则将会导致高燃料成本与环境成本, 甚至可能影响其运行寿命<citation id="133" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。因此, 当应急微电网中负荷突然降低至柴油机组最低负载要求以下时, 储能机组应当进入充电模式, 吸收柴油机组多余功率。</p>
                </div>
                <div class="p1">
                    <p id="49">对于储能机组而言, 充电过程一般于接入应急微电网前完成, 应急微电网中储能主要进行放电。但当储能电量达到下限临界值的20%时, 需要及时退出并进行充电, 避免因过度放电导致电池损伤。</p>
                </div>
                <div class="p1">
                    <p id="50">另一方面, 城市配电网应急情况下难以搭建完善的通信系统, 且存在电源车不断投切的情况, 由于不同供电所的移动应急电源到达时间可能不同, 为使停电损失最小, 先抵达的移动应急电源应立即组网供电, 后续抵达的移动应急电源需要灵活地接入应急微电网而不影响负荷的供电。这就对控制策略提出了更高的要求。</p>
                </div>
                <h4 class="anchor-tag" id="51" name="51"><b>1.2</b> 配电网应急环境对控制的要求</h4>
                <div class="p1">
                    <p id="52">与普通微电网不同, 应急微电网是微电网技术应用于配电网故障的特例, 存在临时建立、通信条件差、工况多变及电源车频繁插拔等难题, 其控制策略需要满足停电区域的实际运行要求, 应具备以下特点:①同时适用于柴油发电机或储能机组形式的应急电源, 各应急电源协调出力;②应急电源均需作为主控电源, 共同参与调频、调压, 维持微电网频率与电压稳定;③能够补偿柴油发电机测速误差, 实现储能机组SOC均衡;④尽可能地减少对通信的需求;⑤应急电源投切时能够保证系统稳定, 并快速达到最优出力, 即达到“即插即稳”与“即插即优”的控制要求。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>2</b> 应急微电网控制策略</h3>
                <div class="p1">
                    <p id="54">基于前文要求, 本文在文献<citation id="134" type="reference">[<a class="sup">12</a>]</citation>基础上, 针对含柴储的应急微电网, 提出协调及均衡控制策略, 包括两层常规控制和一层均衡控制 (equalization control, EC) 。两层常规控制包括较快时间尺度的频率一次控制 (frequency primary control, FPC) 与电压一次控制 (voltage primary control, VPC) , 以及较慢时间尺度的频率二次控制 (frequency secondary control, FSC) 与电压二次控制 (voltage secondary control, VSC) 。</p>
                </div>
                <div class="p1">
                    <p id="55">其中, FPC与VPC为常规线性下垂控制;FSC与VSC环节可恢复系统频率与电压;均衡控制用于实现储能SOC的均衡与柴油发电机调速器测量误差的修正, 此外柴油发电机还加入了功率限制环节。多层控制间通过低通滤波器进行解耦, 以保证控制策略具有良好的动态特性。</p>
                </div>
                <div class="p1">
                    <p id="56">所提控制如图1所示。橙色框内为两类机组共有的控制结构, 蓝色框内为柴油发电机独有的功率限制环节。图中:<i>P</i><sub><i>i</i></sub>和<i>Q</i><sub><i>i</i></sub>分别为第<i>i</i>台应急电源的有功和无功出力;<i>f</i><sub>0</sub>和<i>V</i><sub>0</sub>分别为额定频率和电压;<i>f</i><sub><i>i</i></sub>和<i>V</i><sub><i>i</i></sub>分别为实际频率和电压;<i>f</i><sub><i>i</i></sub><sub>, ref</sub>和<i>V</i><sub><i>i</i></sub><sub>, ref</sub>分别为频率和电压的控制信号;<i>P</i><sub><i>i</i></sub><sub>, max</sub>和<i>P</i><sub><i>i</i></sub><sub>, min</sub>分别为柴油发电机组运行功率的上、下限;<i>T</i><sub>1</sub>, <i>T</i><sub>2</sub>, <i>T</i><sub>3</sub>为低通滤波器时间常数;<i>f</i><sub>lim</sub>为功率限制环节的输出量;<i>f</i><sub>pri</sub>, <i>f</i><sub>sec</sub>, <i>f</i><sub>EC</sub>, <i>V</i><sub>pri</sub>, <i>V</i><sub>sec</sub>分别为各层控制的输出量;PI为比例—积分控制环节。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910007_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 应急电源控制策略的控制框图" src="Detail/GetImg?filename=images/DLXT201910007_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 应急电源控制策略的控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910007_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Block diagram of control strategy for emergency power source</b></p>

                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>2.1</b> 一次与二次控制</h4>
                <div class="p1">
                    <p id="59">两种类型应急电源的一次与二次控制具有相似结构。其中, FPC和VPC环节设计频率与有功功率、电压幅值与无功功率之间的下垂关系, 以提高响应速度。其表达式分别如下所示<citation id="135" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="60" class="code-formula">
                        <mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>m</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>V</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>m</i><sub><i>i</i></sub>和<i>n</i><sub><i>i</i></sub>为一次控制中的线性下垂系数;<i>P</i><sub>0</sub>和<i>Q</i><sub>0</sub>为电源额定功率。</p>
                </div>
                <div class="p1">
                    <p id="62">该策略的FSC和VSC环节表达式分别如下<citation id="136" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mi>sec</mi></mrow></msub><mo stretchy="false"> (</mo><mi>α</mi><mo>, </mo><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>α</mi><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>sec</mi></mrow></msub><mo stretchy="false"> (</mo><mi>β</mi><mo>, </mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>β</mi><mo stretchy="false"> (</mo><mi>V</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>α</i>和<i>β</i>为增益系数。</p>
                </div>
                <div class="p1">
                    <p id="65">二次控制将额定频率、电压信号与输出信号的偏差作为反馈系统输入, 通过合适选择<i>α</i>和<i>β</i>, 可以有效减小稳态时频率、电压的静态偏差。二次控制可在无通信的环境下实现频率与电压的恢复, 当发生应急电源投切时能迅速将频率和电压稳定于参考值附近, 具有一定的即插即稳效果。</p>
                </div>
                <div class="p1">
                    <p id="66">有必要指出, 式 (3) 中的<i>f</i><sub><i>i</i></sub>表示机端实际频率, 考虑到柴油发电机测速装置存在误差, 不能保证机组输出的<i>f</i><sub><i>i</i></sub>与<i>f</i><sub><i>i</i></sub><sub>, ref</sub>一致, 本文拟在柴油发电机控制结构中增加锁相环, 以获得实际频率。由于二次控制加入了滤波器, 该锁相环并不会导致弱网环境下系统不稳定。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>2.2</b> 柴油发电机均衡控制</h4>
                <div class="p1">
                    <p id="68">工程实践中发现, 柴油发电机形式的应急电源, 其调速器测速装置测得的频率信号往往会与实际频率存在静态误差 (Δ<i>e</i>) , 其产生原理如附录A图A1所示。该测量误差会导致转速控制响应不准确, 进而影响柴油发电机控制性能。</p>
                </div>
                <div class="p1">
                    <p id="69">为避免调速器测量误差造成柴油发电机功率控制偏差, 引入如下均衡控制:</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>m</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">该控制通过平移下垂曲线, 以抵消测量误差对于功率分配的影响。下面以两台容量相同的柴油机组为例介绍其均衡控制环节的运行原理, 如图2 (a) 所示。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910007_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 均衡控制原理示意图" src="Detail/GetImg?filename=images/DLXT201910007_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 均衡控制原理示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910007_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of equalization control principle</b></p>

                </div>
                <div class="p1">
                    <p id="73">假设机组1存在测量误差Δ<i>e</i>, 机组2存在测量误差-Δ<i>e</i>, 则满足:</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>e</mi></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>e</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">未加入均衡控制环节时, 虽然两台机组实际输出频率相同即<i>f</i><sub>1</sub>= <i>f</i><sub>2</sub>=<i>f</i><sub>real</sub>, 然而由于测量误差的存在, 两台机组控制输出的指令频率分别为<i>f</i><sub>1, ref</sub> 和<i>f</i><sub>2, ref</sub> (见式 (6) ) , 通过下垂控制后, 两台机组分别运行于点1与点2, 其出力存在较大偏差, 机组1出力为<i>P</i><sub>1</sub>低于平均功率<i>P</i><sub>avr</sub>, 机组2出力为<i>P</i><sub>2</sub>高于<i>P</i><sub>avr</sub>。</p>
                </div>
                <div class="p1">
                    <p id="76">均衡控制引入<i>f</i><sub><i>i</i>, ref</sub>反馈后, 机组1下垂曲线会相应向上平移, 机组2下垂曲线会相应向下平移, 平移的距离为 (<i>f</i><sub><i>i</i>, ref</sub>-<i>f</i><sub>0</sub>) 。由于二次控制的作用, 稳态时<i>f</i><sub><i>i</i></sub>和<i>f</i><sub>0</sub>偏差很小, 可认为下垂曲线平移的距离近似为 (<i>f</i><sub><i>i</i>, ref</sub>-<i>f</i><sub><i>i</i></sub>) 即Δ<i>e</i>。当再次达到稳态时, 两台机组运行点分别移至点3与点4, 尽管机组的测量误差仍然存在, 但通过对下垂曲线起点进行合理修正, 能够消除误差的影响, 实现输出功率均分。因此, 均衡控制能够准确补偿调速器测速装置误差导致的输出功率偏差。</p>
                </div>
                <div class="p1">
                    <p id="77">此外, 柴油发电机最低负荷不应低于容量的30%, 故设计柴油发电机功率限制环节, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mi>lim</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mstyle displaystyle="true"><mrow><mo>∫</mo><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>&gt;</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mstyle displaystyle="true"><mrow><mo>∫</mo><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>K</i><sub>P</sub>和<i>K</i><sub>I</sub>为PI控制器的参数。</p>
                </div>
                <div class="p1">
                    <p id="80">当柴油发电机的输出功率超过运行的限制范围时, 通过改变控制指令<i>f</i><sub><i>i</i>, ref</sub>, 将输出功率重新调整到<i>P</i><sub><i>i</i>, max</sub>与<i>P</i><sub><i>i</i>, min</sub>之间。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>2.3</b> 储能机组均衡控制</h4>
                <div class="p1">
                    <p id="82">储能形式的应急电源车, 应协调储能SOC一致, 避免低SOC储能过度放电, 损坏设备<citation id="137" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。故引入储能机组的均衡控制, 表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>m</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mi>λ</mi><mo stretchy="false"> (</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>r</mtext></mrow></msubsup><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo></mrow></msup><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>&gt;</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>m</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mi>λ</mi><mo stretchy="false"> (</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>r</mtext></mrow></msubsup><mo stretchy="false">) </mo></mrow></msup><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>S</i><sub>oc, <i>i</i></sub>为储能<i>i</i>的SOC;<i>S</i><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>为所有储能SOC的算数平均值, 可通过分布式的信息交互获得<citation id="138" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>;<i>λ</i>为决定储能SOC收敛速度的常数。</p>
                </div>
                <div class="p1">
                    <p id="86">均衡环节通过动态改变下垂控制曲线的斜率, 调节不同SOC储能的出力。以储能放电为例, 均衡环节的作用原理如图2 (b) 所示。当储能放电时, SOC高的储能下垂斜率小于标准下垂斜率<i>m</i><sub><i>i</i></sub>, 运行于点1, 输出有功<i>P</i><sub>1</sub>高于平均功率<i>P</i><sub>avr</sub>, SOC下降更快;SOC低的储能下垂斜率小于标准下垂斜率<i>m</i><sub><i>i</i></sub>, 运行于点2, 输出有功<i>P</i><sub>2</sub>低于平均功率<i>P</i><sub>avr</sub>, SOC下降更慢。随着放电过程的进行, 不同储能的SOC逐渐趋于一致, 下垂曲线的斜率也逐渐趋于一致, 直至各储能相等, 均运行于点3。当各储能系统SOC相同时, 下垂斜率均为<i>m</i><sub><i>i</i></sub>, 式 (8) 可简化为一般的下垂表达式, 即</p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>m</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.4</b> 协调控制策略及特性分析</h4>
                <div class="p1">
                    <p id="89">由上文可得, 当电源输出功率在允许范围之内时, 储能、柴油发电机控制策略分别如式 (10) 、式 (11) 所示。其中, 在VSC, FSC和均衡控制中各引入时间常数不同的低通滤波器, 将频率和电压的分层控制解耦, 以保证系统良好的动态特性<citation id="139" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>sec</mi></mrow></msub><mo stretchy="false"> (</mo><mi>α</mi><mo>, </mo><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>s</mi></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>-</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mn>3</mn></msub><mi>s</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>sec</mi></mrow></msub><mo stretchy="false"> (</mo><mi>β</mi><mo>, </mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>s</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">由式 (10) 、式 (11) 可得, 柴油发电机与储能放电时有功功率的静态特性方程分别如式 (12) 、式 (13) 所示。</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mfrac><mrow><mi>m</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mi>α</mi></mfrac><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mfrac><mrow><mi>m</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>α</mi></mrow></mfrac><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mi>λ</mi><mo stretchy="false"> (</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>r</mtext></mrow></msubsup><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo></mrow></msup><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">由于<i>α</i>远大于1, 可认为<i>m</i><sub><i>i</i></sub>/<i>α</i>≈<i>m</i><sub><i>i</i></sub>/ (<i>α</i>+1) 。因此, 可设置各台应急电源机组额定运行点 (<i>f</i><sub>0</sub>, <i>V</i><sub>0</sub>, <i>P</i><sub>0</sub>, <i>Q</i><sub>0</sub>) 与下垂斜率 (<i>m</i><sub><i>i</i></sub>, <i>n</i><sub><i>i</i></sub>) 相同。储能将会在实现SOC均衡的同时, 平滑地趋近于柴油发电机有功出力。当各台储能SOC相同时, 储能与柴油发电机出力将会被均分。而对于容量不同的应急电源, 可通过设置和容量相对应的标幺化基准值, 实现出力按容量大小成比例分配。因而控制具有一定的即插即优效果。另外, 在低通滤波器的作用下, 两种应急电源控制均保留了线性下垂控制良好的动态特性, 并优化了暂态下的负荷分配性能<citation id="140" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="94">综上所述, 本文提出的控制策略能够满足应急微电网的控制要求, 实现柴储应急电源的协调运行与出力的合理分配, 共同实现频率与电压恢复;均衡控制能够补偿柴油发电机组调速器测量误差, 同时储能机组考虑SOC均衡出力。分层控制间的低通滤波器使控制具有良好的动态性能。</p>
                </div>
                <div class="p1">
                    <p id="95">此外, 本文控制策略无须依赖中央控制器进行集中控制, 储能与柴油发电机之间以及柴油发电机内部均不需要通信。应急电源具有“即插即稳”与“即插即优”的特点, 有助于提升应急微电网的可靠性与灵活性。</p>
                </div>
                <h3 id="96" name="96" class="anchor-tag"><b>3</b> 仿真验证</h3>
                <div class="p1">
                    <p id="97">为了验证所提控制策略的有效性, 本文基于MATLAB/Simulink建立了一个由5台应急电源车 (储能2台、柴油发电机3台) 与含有9条线路的配电网停电区域组成的应急微电网系统。系统结构如附录A图A2所示, 基于该系统进行控制策略效果验证。</p>
                </div>
                <div class="p1">
                    <p id="98">系统中初始有功负荷为1.2 MW, 初始无功负荷为0.6 Mvar。柴油发电机应急电源的测速装置和励磁系统分别采用伍德沃德调速器和IEEE Type AC1A励磁系统。其中, DS1的测速装置存在0.1%的正偏差, DS2的测速装置存在0.1%的负偏差。柴油发电机组功率限制环节中有功功率最小值<i>P</i><sub><i>i</i>, min</sub>设为0.3 MW。2台储能机组的初始SOC值分别为89.5%和73%。系统其余参数参见附录A表A1。另外, 为了明显地体现出储能SOC的变化, 储能容量设置小于实际值。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>3.1</b> 负荷投切仿真</h4>
                <div class="p1">
                    <p id="100"><i>t</i>=30 s时, 投入0.5 MW的有功负荷和0.4 Mvar的无功负荷;<i>t</i>=50 s时, 切除0.5 MW有功负荷和0.4 Mvar的无功负荷;<i>t</i>=70 s时, 切除0.8 MW的有功负荷和0.1 Mvar的无功负荷;<i>t</i>=90 s时, 重新投入0.8 MW的有功负荷和0.1 Mvar的无功负荷。所得的仿真结果如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="101">图3 (a) 为应急电源输出有功功率, 图3 (b) 为2台储能SOC值。由图3 (a) 和 (b) 可知:①柴储应急电源均能够迅速响应突变负荷, 及时调整出力;②储能机组能够考虑SOC均衡放电, SOC高的储能机组放电功率高, SOC低的储能机组放电功率低;③在储能SOC趋于一致的过程中, 微电网系统始终保持平稳运行, 当各台储能SOC相同时, 储能与柴油发电机有功出力将会被均分;④70 s后, 柴油发电机达到运行功率下限, 此时功率限制环节发挥作用, 柴油机组将按照最小运行功率输出有功功率, 储能机组进入充电状态以吸收多余功率。充电过程中, 储能机组仍能考虑SOC均衡。90 s重新投入负荷后, 储能恢复放电。</p>
                </div>
                <div class="p1">
                    <p id="102">图3 (c) 为系统频率变化曲线, 图3 (d) 为各台应急电源端电压 (该量在本文中均使用标幺值) 变化曲线。由图3 (c) 和 (d) 可以看出, 当微电网中投切有功负荷及无功负荷时, 系统的频率以及机端电压会发生短暂的波动, 但会迅速恢复至正常水平, 且恢复后的频率及机端电压能够维持在参考值附近, 静态偏差控制在允许范围内 (稳态时频率与参考值偏差小于0.01 Hz, 机端电压与参考值偏差小于0.005) 。图3 (e) 为应急电源输出无功功率, 可以看出, 本文提出的控制策略, 同样能够协调各台机组无功出力。</p>
                </div>
                <div class="area_img" id="103">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910007_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 负荷投切仿真测试结果" src="Detail/GetImg?filename=images/DLXT201910007_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 负荷投切仿真测试结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910007_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Simulation results when load switches</b></p>

                </div>
                <div class="p1">
                    <p id="104">因此, 该策略能够应对停电区域负荷的波动, 在保证系统频率、电压稳定性的同时具有对负荷的快速响应特性。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>3.2</b> 应急微电网控制效果对比测试</h4>
                <div class="p1">
                    <p id="106">为了比较本文与文献<citation id="141" type="reference">[<a class="sup">12</a>]</citation>的控制效果, 本节针对附录A图A2所示的算例, 测试了以下两种控制方案:方案1, 即应急微电网采用本文控制策略;方案2, 即应急微电网采用文献<citation id="142" type="reference">[<a class="sup">12</a>]</citation>控制策略。方案1与方案2的初始SOC值相同, 均在30 s时投入0.5 MW的有功功率, 仿真结果见图4。</p>
                </div>
                <div class="area_img" id="107">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910007_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 两种控制方案仿真结果对比" src="Detail/GetImg?filename=images/DLXT201910007_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 两种控制方案仿真结果对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910007_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation results comparison of two different control strategies</b></p>

                </div>
                <div class="p1">
                    <p id="108">由图4 (c) 可以看出, 由于柴油发电机测量误差的存在, 3台柴油发电机实际出力与控制指令存在偏差, 说明文献<citation id="143" type="reference">[<a class="sup">12</a>]</citation>方法对柴油发电机功率控制效果不佳;而图4 (b) 中加入柴油发电机的均衡控制, 能够补偿测速装置误差, 实现均衡出力。由图4 (a) 和 (c) 可看出, 文献<citation id="144" type="reference">[<a class="sup">12</a>]</citation>方法未考虑SOC, 储能出力均相同, 这有可能造成SOC值低的变流器过度放电的问题;而本文控制策略能够实现多储能均衡放电, 充分利用储能电源车能量。</p>
                </div>
                <div class="p1">
                    <p id="109">由此可见, 本文所提控制策略相比文献<citation id="145" type="reference">[<a class="sup">12</a>]</citation>的控制策略, 能够更好地用于含柴储应急电源的微电网, 协调不同电源特性, 同时实现对柴油发电机误差的补偿和储能SOC的均衡, 具有一定的优越性。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>3.3</b> 应急电源投切仿真</h4>
                <div class="p1">
                    <p id="111"><i>t</i>=30 s时, 柴油发电机DS2退出微电网单独运行;<i>t</i>=50 s时, 向DS2发出投入运行信号, 满足同期要求后重新投入微电网;<i>t</i>=70 s时, 储能机组ESS1退出微电网单独运行;<i>t</i>=90 s时, 将ESS1重新投入微电网。系统仿真结果如图5所示。</p>
                </div>
                <div class="area_img" id="112">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910007_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 应急电源的仿真结果" src="Detail/GetImg?filename=images/DLXT201910007_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 应急电源的仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910007_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Simulation results of emergency power source</b></p>

                </div>
                <div class="p1">
                    <p id="113">由图5 (a) 可知, 不论是柴油发电机组还是储能机组被投切, 系统中其余应急电源均能够快速应对, 迅速调整有功出力, 达到新的稳定状态。由图5 (b) 可知, ESS1退出微电网单独运行后, 主、子系统储能的SOC不再趋于均衡, 再次投入后会重新恢复均衡效果。</p>
                </div>
                <div class="p1">
                    <p id="114">由图5 (c) 和 (d) 可知, 当应急电源被投切时, 主系统与子系统的频率与机端电压会出现短暂的波动, 但能够迅速恢复至稳态运行。由图5 (e) 可知, 当应急电源投切时, 其余应急电源的无功出力同样能够快速调整以满足负荷需求。</p>
                </div>
                <div class="p1">
                    <p id="115">由此可见, 该控制策略充分适用于存在电源车频繁插拔情况的应急微电网, 能够实现应急电源“即插即稳”和“即插即优”, 有利于应急供电的迅速开展。</p>
                </div>
                <h3 id="116" name="116" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="117">本文提出了应急微电网中柴储应急电源的协调及均衡控制策略, 在配电网停电时同时使用储能与柴油发电机作为主电源进行应急供电。控制策略中的一次、二次控制用于实现应急电源的协调出力以及频率、电压的恢复, 均衡控制通过修正柴油发电机的稳定运行点以补偿调速器测量误差, 并根据储能SOC的偏差动态调节下垂斜率以实现SOC均衡。该控制策略无须中央控制器与复杂的通信网络, 具有良好的动静态性能, 有效地保证了应急电源的“即插即稳”与“即插即优”, 有利于应急供电的迅速开展。柴储应急电源组成的应急微电网仿真验证了所提策略的有效性和可行性。</p>
                </div>
                <div class="p1">
                    <p id="118">此外, 在本文基础上还可进一步提升储能SOC状态估计的精度, 以获得更优的控制效果。这也将是未来需要研究的又一重要内容。</p>
                </div>
                <div class="p1">
                    <p id="119">本文得到了广东电网公司科技项目“灾害条件下多应急电源自动组网技术”的资助, 特此感谢!</p>
                </div>
                <div class="p1">
                    <p id="120">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146">附录A</h4>
                <div class="area_img" id="147">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910007_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 柴油发电机测量误差形成机理" src="Detail/GetImg?filename=images/DLXT201910007_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 柴油发电机测量误差形成机理  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910007_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Formation mechanism of diesel generator measurement error</p>

                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910007_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 仿真算例示意图" src="Detail/GetImg?filename=images/DLXT201910007_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 仿真算例示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910007_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Diagram of the simulation case</p>

                </div>
                <div class="area_img" id="149">
                                            <p class="img_tit">
                                                表A1 仿真系统主要参数
                                                    <br />
                                                Table A1 Main parameters of simulation system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910007_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910007_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910007_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 仿真系统主要参数" src="Detail/GetImg?filename=images/DLXT201910007_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810002&amp;v=MTc5MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTDNQSVNIVGVyRzRIOW5OcjQ5RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 王成山, 李鹏, 于浩.智能配电网的新形态及其灵活性特征分析与应用[J].电力系统自动化, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.WANG Chengshan, LI Peng, YU Hao.Development and characteristic analysis of flexibility in smart distribution network[J].Automation of Electric Power Systems, 2018, 42 (10) :13-21.DOI:10.7500/AEPS20171012002.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Availability evaluation of micro-grids for resistant power supply during natural disasters">

                                <b>[2]</b> KWASINSKI A, KRISHNAMURTHY V, SONG J, et al.Availability evaluation of micro-grids for resistant power supply during natural disasters[J].IEEE Transactions on Smart Grid, 2012, 3 (4) :2007-2018.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713001&amp;v=MDkxNzZVTDNQSVNIVGVyRzRIOWJOckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 曾辉, 孙峰, 李铁, 等.澳大利亚“9·28”大停电事故分析及对中国启示[J].电力系统自动化, 2017, 41 (13) :1-6.DOI:10.7500/AEPS20170120002.ZENG Hui, SUN Feng, LI Tie, et al.Analysis of “9·28” blackout in South Australia and its enlightenment to China[J].Automation of Electric Power Systems, 2017, 41 (13) :1-6.DOI:10.7500/AEPS20170120002.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802005&amp;v=MjQ4MjRSN3FmWnVac0Z5L2dVTDNQSVNIVGVyRzRIOW5Nclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王志奎, 孙磊, 林振智, 等.计及负荷和调配时间不确定性的防灾应急电源优化配置[J].电力系统自动化, 2018, 42 (2) :34-41.DOI:10.7500/AEPS2017083000.WANG Zhikui, SUN Lei, LIN Zhenzhi, et al.Optimal allocation of emergency power sources considering uncertainties of loads and dispatching time periods[J].Automation of Electric Power Systems, 2018, 42 (2) :34-41.DOI:10.7500/AEPS 2017083000.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200706021&amp;v=MjE3NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMM1BJU0hUZXJHNEh0Yk1xWTlIWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 周莉梅, 范明天, 张祖平.基于重要用户的应急电源优化配置[J].电力系统自动化, 2007, 31 (6) :99-102.ZHOU Limei, FAN Mingtian, ZHANG Zuping.Optimal allocation of emergency power supplies for urban important customers[J].Automation of Electric Power Systems, 2007, 31 (6) :99-102.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621024&amp;v=MTAyMjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMM1BJU0hUZXJHNEg5Zk9ybzlIWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 周康, 唐昊, 江琦, 等.基于SMDP的光柴储独立微网能量控制策略优化[J].电力系统自动化, 2016, 40 (21) :154-160.ZHOU Kang, TANG Hao, JIANG Qi, et al.SMDP based optimization of energy control strategy for photovoltaic-diesel-battery stand-alone microgrid[J].Automation of Electric Power Systems, 2016, 40 (21) :154-160.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Switched model predictive control for energy dispatching of a photovoltaic-diesel-battery hybrid power system">

                                <b>[7]</b> ZHU B, TAZVINGA H, XIA X.Switched model predictive control for energy dispatching of a photovoltaic-diesel-battery hybrid power system[J].IEEE Transactions on Control Systems Technology, 2015, 23 (3) :1229-1236.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control strategy for islanded microgrid integrating renewable energy with storage and diesel generator">

                                <b>[8]</b> MAHARJAN R, GUO F, SHARMA R.Control strategy for islanded microgrid integrating renewable energy with storage and diesel generator[C]// IEEE Industry Applications Society Annual Meeting, October 2-6, 2016, Portland, USA:1-7.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated control of battery storage system and diesel generators in AC island microgrid">

                                <b>[9]</b> GUO L, FU X, LI X, et al.Coordinated control of battery storage system and diesel generators in AC island microgrid[C]// Proceedings of the 7th International Power Electronics and Motion Control Conference, June 2-5, 2012, Harbin, China:112-117.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201417014&amp;v=MjAzMjU3cWZadVpzRnkvZ1VMM1BJU0hUZXJHNEg5WE5xSTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 毕锐, 吴建锋, 丁明, 等.孤立微网多元储能与柴油发电机协调控制策略[J].电力系统自动化, 2014, 38 (17) :73-79.BI Rui, WU Jianfeng, DING Ming, et al.A cooperative control strategy for standalone microgrid consisting of multi-storage and diesel generator[J].Automation of Electric Power Systems, 2014, 38 (17) :73-79.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201511016&amp;v=MTIzMTZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUwzUElTSFRlckc0SDlUTnJvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 马艺玮, 杨苹, 吴捷.含多分布式电源独立微电网的混合控制策略[J].电力系统自动化, 2015, 39 (11) :103-109.MA Yiwei, YANG Ping, WU Jie.Hybrid control strategy of islanded microgrid with numerous distributed generators[J].Automation of Electric Power Systems, 2015, 39 (11) :103-109.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715015&amp;v=MDgwMzgzUElTSFRlckc0SDliTnFvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 何小良, 章雷其, 张俊峰, 等.灾害条件下移动应急电源组网和分散控制策略[J].电力系统自动化, 2017, 41 (15) :107-112.DOI:10.7500/AEPS20161008011.HE Xiaoliang, ZHANG Leiqi, ZHANG Junfeng, et al.Formation scheme and decentralized control of microgrids consisting of mobile emergency power sources during natural disaster[J].Automation of Electric Power Systems, 2017, 41 (15) :107-112.DOI:10.7500/AEPS20161008011.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816006&amp;v=MDY0NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMM1BJU0hUZXJHNEg5bk5xWTlGWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 张利, 杨建, 菅学辉, 等.考虑次小时尺度运行灵活性的含储能机组组合[J].电力系统自动化, 2018, 42 (16) :48-56.DOI:10.7500/AEPS20170930007.ZHANG Li, YANG Jian, JIAN Xuehui, et al.Unit commitment with energy storage considering sub-hourly operational flexibility[J].Automation of Electric Power Systems, 2018, 42 (16) :48-56.DOI:10.7500/AEPS 20170930007.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711002&amp;v=MDg0NzJybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMM1BJU0hUZXJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 孙冰莹, 杨水丽, 刘宗歧, 等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.SUN Bingying, YANG Shuili, LIU Zongqi, et al.Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J].Automation of Electric Power Systems, 2017, 41 (11) :8-16.DOI:10.7500/AEPS20161225003.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Two-Stage Model Predictive Control Strategy for Economic Diesel-PV-Battery Island Microgrid Operation in Rural Areas">

                                <b>[15]</b> SACHS J, SAWODNY O.A two-stage model predictive control strategy for economic diesel-PV-battery island microgrid operation in rural areas[J].IEEE Transactions on Sustainable Energy, 2016, 7 (3) :903-913.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609006&amp;v=MDEyODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMM1BJU0hUZXJHNEg5Zk1wbzlGWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 乐程毅, 徐开, 赵睿, 等.基于全分散理念的F-P型分布式电源自趋优控制方法[J].电力系统自动化, 2016, 40 (9) :35-39.LE Chengyi, XU Kai, ZHAO Rui, et al.Decentralized idea based self-optimizing control strategy for F-P type DGs[J].Automation of Electric Power Systems, 2016, 40 (9) :35-39.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201216001&amp;v=MDUwOTBac0Z5L2dVTDNQUHlyUGJiRzRIOVBOcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王成山, 于波, 肖峻, 等.平滑可再生能源发电系统输出波动的储能系统容量优化方法[J].中国电机工程学报, 2012, 32 (16) :1-8.WANG Chengshan, YU Bo, XIAO Jun, et al.Sizing of energy storage systems for output smoothing of renewable energy systems[J].Proceedings of the CSEE, 2012, 32 (16) :1-8.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721019&amp;v=MjgyNDdmWnVac0Z5L2dVTDNQSVNIVGVyRzRIOWJPcm85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 王冠中, 陈荧, 王蕾, 等.应用切比雪夫多项式滤波的高渗透率光伏分布式控制策略[J].电力系统自动化, 2017, 41 (21) :133-139.DOI:10.7500/AEPS20170405007.WANG Guanzhong, CHEN Ying, WANG Lei, et al.Distributed control strategy for photovoltaic units with high permeability using Chebyshev polynomials filtering[J].Automation of Electric Power Systems, 2017, 41 (21) :133-139.DOI:10.7500/AEPS20170405007.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control of island AC microgrids using a fully distributed approach">

                                <b>[19]</b> XIN H, ZHANG L, WANG Z, et al.Control of island AC microgrids using a fully distributed approach[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :943-945.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910007" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910007&amp;v=MjIwMTgzTUlTSFRlckc0SDlqTnI0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

