

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136665737443750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910008%26RESULT%3d1%26SIGN%3d4f6uOAEQBVbRtk5mYYRj5m3pM5Q%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910008&amp;v=MzA3ODJIVGVyRzRIOWpOcjQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHZCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;1 MPC&lt;/b&gt;理论基础 "><b>1 MPC</b>理论基础</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;2&lt;/b&gt; 基于二次调节策略的&lt;b&gt;DG&lt;/b&gt;空间模型 "><b>2</b> 基于二次调节策略的<b>DG</b>空间模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#84" data-title="&lt;b&gt;3&lt;/b&gt; 基于&lt;b&gt;MPC&lt;/b&gt;的二次调节策略 "><b>3</b> 基于<b>MPC</b>的二次调节策略</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#135" data-title="&lt;b&gt;4&lt;/b&gt; 仿真分析 "><b>4</b> 仿真分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#138" data-title="&lt;b&gt;4.1&lt;/b&gt; 有效性及负载扰动分析"><b>4.1</b> 有效性及负载扰动分析</a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;4.2&lt;/b&gt; 频率的瞬态过程分析"><b>4.2</b> 频率的瞬态过程分析</a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;4.3&lt;/b&gt; 不同线路阻抗下无功功率瞬态过程分析"><b>4.3</b> 不同线路阻抗下无功功率瞬态过程分析</a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;4.4&lt;/b&gt; 通信时延影响分析"><b>4.4</b> 通信时延影响分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#156" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#181" data-title="附录A">附录A</a></li>
                                                <li><a href="#215" data-title="附录B">附录B</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#117" data-title="&lt;b&gt;图1 角频率二次调节策略&lt;/b&gt;"><b>图1 角频率二次调节策略</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;图2 系统仿真波形&lt;/b&gt;"><b>图2 系统仿真波形</b></a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;图3 PI控制策略的频率响应&lt;/b&gt;"><b>图3 PI控制策略的频率响应</b></a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;图4 本文所提策略的频率响应&lt;/b&gt;"><b>图4 本文所提策略的频率响应</b></a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;图5 PI控制策略在线路阻抗组1和组2下的无功功率响应&lt;/b&gt;"><b>图5 PI控制策略在线路阻抗组1和组2下的无功功率响应</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图6 MPC策略在线路阻抗组1和组2下的无功功率响应&lt;/b&gt;"><b>图6 MPC策略在线路阻抗组1和组2下的无功功率响应</b></a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;图7 MPC策略在不同通信时延下的频率响应&lt;/b&gt;"><b>图7 MPC策略在不同通信时延下的频率响应</b></a></li>
                                                <li><a href="#182" data-title="图A1 分布式电源控制结构">图A1 分布式电源控制结构</a></li>
                                                <li><a href="#183" data-title="图A2 电压二次调节策略">图A2 电压二次调节策略</a></li>
                                                <li><a href="#184" data-title="图A3 孤岛微电网结构">图A3 孤岛微电网结构</a></li>
                                                <li><a href="#185" data-title="表A1 模型参数">表A1 模型参数</a></li>
                                                <li><a href="#257" data-title="图B1 随着k&lt;sub&gt;fp&lt;/sub&gt;增系统低频域特征根轨迹">图B1 随着k<sub>fp</sub>增系统低频域特征根轨迹</a></li>
                                                <li><a href="#258" data-title="图B2 随着k&lt;sub&gt;fi&lt;/sub&gt;增系统低频域特征根轨迹">图B2 随着k<sub>fi</sub>增系统低频域特征根轨迹</a></li>
                                                <li><a href="#259" data-title="图B3 随着k&lt;sub&gt;Qp&lt;/sub&gt;增系统低频域特征根轨迹">图B3 随着k<sub>Qp</sub>增系统低频域特征根轨迹</a></li>
                                                <li><a href="#260" data-title="图B4 随着k&lt;sub&gt;Qi&lt;/sub&gt;增系统低频域特征根轨迹">图B4 随着k<sub>Qi</sub>增系统低频域特征根轨迹</a></li>
                                                <li><a href="#264" data-title="图B5 随着k&lt;sub&gt;Up&lt;/sub&gt;增系统低频域特征根轨迹">图B5 随着k<sub>Up</sub>增系统低频域特征根轨迹</a></li>
                                                <li><a href="#265" data-title="图B6 随着k&lt;sub&gt;Ui&lt;/sub&gt;增系统低频域特征根轨迹">图B6 随着k<sub>Ui</sub>增系统低频域特征根轨迹</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="4">


                                    <a id="bibliography_1" title=" 梁英, 盛万兴, 钟庆昌, 等.基于同步逆变器的微电网二次调频策略及特性分析[J].中国电机工程学报, 2017, 37 (2) :391-402.LIANG Ying, SHENG Wanxing, ZHONG Qingchang, et al.Secondary frequency regulation strategies and characteristic analysis of synchronverter-based microgrids[J].Proceedings of the CSEE, 2017, 37 (2) :391-402." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702007&amp;v=MjAzNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMdkJQeXJQYmJHNEg5Yk1yWTlGWTRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         梁英, 盛万兴, 钟庆昌, 等.基于同步逆变器的微电网二次调频策略及特性分析[J].中国电机工程学报, 2017, 37 (2) :391-402.LIANG Ying, SHENG Wanxing, ZHONG Qingchang, et al.Secondary frequency regulation strategies and characteristic analysis of synchronverter-based microgrids[J].Proceedings of the CSEE, 2017, 37 (2) :391-402.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_2" title=" 李斌, 周林, 余希瑞, 等.基于改进虚拟同步发电机算法的微网逆变器二次调频方案[J].电网技术, 2017, 41 (8) :2680-2687.LI Bin, ZHOU Lin, XU Xirui, et al.Secondary frequency regulation for microgrid inverters based on improving virtual synchronous generator[J].Power System Technology, 2017, 41 (8) :2680-2687." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708037&amp;v=MzI3MDhIOWJNcDQ5R1k0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHZCSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李斌, 周林, 余希瑞, 等.基于改进虚拟同步发电机算法的微网逆变器二次调频方案[J].电网技术, 2017, 41 (8) :2680-2687.LI Bin, ZHOU Lin, XU Xirui, et al.Secondary frequency regulation for microgrid inverters based on improving virtual synchronous generator[J].Power System Technology, 2017, 41 (8) :2680-2687.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_3" title=" 张野, 郭力, 贾宏杰.基于附加阻尼的微网改进下垂控制方法[J].电力系统自动化, 2015, 39 (18) :25-30.ZHANG Ye, GUO Li, JIA Hongjie.Improved droop control method for microgrid based on additional damping [J].Automation of Electric Power Systems, 2015, 39 (18) :25-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518005&amp;v=MDU2NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHZCSVNIVGVyRzRIOVROcDQ5RllZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         张野, 郭力, 贾宏杰.基于附加阻尼的微网改进下垂控制方法[J].电力系统自动化, 2015, 39 (18) :25-30.ZHANG Ye, GUO Li, JIA Hongjie.Improved droop control method for microgrid based on additional damping [J].Automation of Electric Power Systems, 2015, 39 (18) :25-30.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_4" title=" GUERRERO J M, DE VICUNA L G, MATAS J, et al.Out impedance design of parallel-connected UPS inverters with wireless load-sharing control[J].IEEE Transactions on Industrial Electronics, 2005, 52, 1126-1135." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Output impedance design of parallel-connected UPS inverters with wireless load-sharing control">
                                        <b>[4]</b>
                                         GUERRERO J M, DE VICUNA L G, MATAS J, et al.Out impedance design of parallel-connected UPS inverters with wireless load-sharing control[J].IEEE Transactions on Industrial Electronics, 2005, 52, 1126-1135.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_5" title=" 于玮, 徐德鸿.基于虚拟阻抗的不间断电源并联系统均流控制[J].中国电机工程学报, 2009, 29 (24) :32-39.YU Wei, XU Dehong.Control scheme of paralleled UPS system based on output virtual resistance[J].Proceedings of the CSEE, 2009, 29 (24) :32-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200924007&amp;v=MTY4MDl0ak9xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMdkJQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         于玮, 徐德鸿.基于虚拟阻抗的不间断电源并联系统均流控制[J].中国电机工程学报, 2009, 29 (24) :32-39.YU Wei, XU Dehong.Control scheme of paralleled UPS system based on output virtual resistance[J].Proceedings of the CSEE, 2009, 29 (24) :32-39.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_6" title=" 刘尧, 陈建福, 侯小超, 等.基于自适应虚拟惯性的微电网动态频率稳定控制策略[J].电力系统自动化, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.LIU Yao, CHEN Jianfu, HOU Xiaochao, et al.Dynamic frequency stability control strategy of microgrid based on adaptive virtual inertia [J].Automation of Electric Power Systems, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809010&amp;v=MDIwODJDVVI3cWZadVpzRnkvZ1VMdkJJU0hUZXJHNEg5bk1wbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         刘尧, 陈建福, 侯小超, 等.基于自适应虚拟惯性的微电网动态频率稳定控制策略[J].电力系统自动化, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.LIU Yao, CHEN Jianfu, HOU Xiaochao, et al.Dynamic frequency stability control strategy of microgrid based on adaptive virtual inertia [J].Automation of Electric Power Systems, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_7" title=" 刘尧, 林超, 陈滔, 等.基于自适应虚拟阻抗的交流微电网无功功率-电压控制策略[J].电力系统自动化, 2017, 41 (5) :16-21.DOI:10.7500/AEPS20160428017.LIU Yao, LIN Chao, CHEN Tao, et al.Reactive power-voltage control strategy of AC microgrid based on adaptive virtual impedance[J].Automation of Electric Power Systems, 2017, 41 (5) :16-21.DOI:10.7500/AEPS20160428017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705003&amp;v=MjMyMjZHNEg5Yk1xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMdkJJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         刘尧, 林超, 陈滔, 等.基于自适应虚拟阻抗的交流微电网无功功率-电压控制策略[J].电力系统自动化, 2017, 41 (5) :16-21.DOI:10.7500/AEPS20160428017.LIU Yao, LIN Chao, CHEN Tao, et al.Reactive power-voltage control strategy of AC microgrid based on adaptive virtual impedance[J].Automation of Electric Power Systems, 2017, 41 (5) :16-21.DOI:10.7500/AEPS20160428017.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_8" title=" LU X N, GUERRERO J M, SUN K, et al.An improved droop control method for DC microgrids based on low bandwidth communication with DC bus voltage restoration and enhanced current sharing accuracy[J].IEEE Transactions on Power Electronics, 2014, 29 (4) :1800-1812." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An improved droop control method for DC microgrids based on low bandwidth communication with DC bus voltage restoration and enhanced current sharing accuracy">
                                        <b>[8]</b>
                                         LU X N, GUERRERO J M, SUN K, et al.An improved droop control method for DC microgrids based on low bandwidth communication with DC bus voltage restoration and enhanced current sharing accuracy[J].IEEE Transactions on Power Electronics, 2014, 29 (4) :1800-1812.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_9" title=" 周烨, 汪可友, 李国杰, 等.基于多智能体一致性算法的微电网分布式分层控制策略[J].电力系统自动化, 2017, 41 (11) :142-149.DOI:10.7500/AEPS20160920004.ZHOU Ye, WANG Keyou, LI Guojie, et al.Distributed hierarchical control for microgrid based on multi-agent consensus algorithm[J].Automation of Electric Power Systems, 2017, 41 (11) :142-149.DOI:10.7500/AEPS20160920004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711020&amp;v=MTE2MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHZCSVNIVGVyRzRIOWJOcm85SFpJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         周烨, 汪可友, 李国杰, 等.基于多智能体一致性算法的微电网分布式分层控制策略[J].电力系统自动化, 2017, 41 (11) :142-149.DOI:10.7500/AEPS20160920004.ZHOU Ye, WANG Keyou, LI Guojie, et al.Distributed hierarchical control for microgrid based on multi-agent consensus algorithm[J].Automation of Electric Power Systems, 2017, 41 (11) :142-149.DOI:10.7500/AEPS20160920004.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_10" title=" XU Y L, LIU W X.Novel multiagent based load restoration algorithm for microgrids[J].IEEE Transactions on Smart Grid, 2011, 2 (1) :152-161." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Novel Multiagent Based Load Restoration Algorithm for Microgrids">
                                        <b>[10]</b>
                                         XU Y L, LIU W X.Novel multiagent based load restoration algorithm for microgrids[J].IEEE Transactions on Smart Grid, 2011, 2 (1) :152-161.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_11" title=" 吕振宇, 苏晨, 吴在军, 等.孤岛型微电网分布式二次调节策略及通信拓扑优化[J].电工技术学报, 2017, 32 (6) :209-219.L&#220; Zhenyu, SU Chen, WU Zaijun, et al.Distributed secondary control strategy and its communication topology optimization for islanded microgrid[J].Transactions of China Electrotechnical Society, 2017, 32 (6) :209-219." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201706025&amp;v=MjQ4NDBJU3JCZmJHNEg5Yk1xWTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMdkI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         吕振宇, 苏晨, 吴在军, 等.孤岛型微电网分布式二次调节策略及通信拓扑优化[J].电工技术学报, 2017, 32 (6) :209-219.L&#220; Zhenyu, SU Chen, WU Zaijun, et al.Distributed secondary control strategy and its communication topology optimization for islanded microgrid[J].Transactions of China Electrotechnical Society, 2017, 32 (6) :209-219.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_12" title=" 苏晨, 吴在军, 吕振宇, 等.孤立微电网分布式二级功率优化控制[J].电网技术, 2016, 40 (9) :2689-2697.SU Chen, WU Zaijun, L&#220; Zhenyu, et al.Distributed secondary power optimization control for islanded microgrid[J].Power System Technology, 2016, 40 (9) :2689-2697." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201609016&amp;v=MjU0MjBGckNVUjdxZlp1WnNGeS9nVUx2QklUckJmYkc0SDlmTXBvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         苏晨, 吴在军, 吕振宇, 等.孤立微电网分布式二级功率优化控制[J].电网技术, 2016, 40 (9) :2689-2697.SU Chen, WU Zaijun, L&#220; Zhenyu, et al.Distributed secondary power optimization control for islanded microgrid[J].Power System Technology, 2016, 40 (9) :2689-2697.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_13" title=" SHAFIEE Q, GUERRERO J M, VASQUEZ J C.Distributed secondary control for islanded microgrids—a novel approach[J].IEEE Transactions on Power Electronics, 2013, 29 (2) :1018-1031." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed secondary control for islanded microgrids:a novel approach">
                                        <b>[13]</b>
                                         SHAFIEE Q, GUERRERO J M, VASQUEZ J C.Distributed secondary control for islanded microgrids—a novel approach[J].IEEE Transactions on Power Electronics, 2013, 29 (2) :1018-1031.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_14" title=" WU Xiangyu, SHEN Chen.Distributed optimal control for stability enhancement of microgrids with multiple distributed generators[J].IEEE Transactions on Power Systems, 2017, 32 (5) :4045-4059." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed optimal control for stability enhancement of microgrids with multiple distributed generators">
                                        <b>[14]</b>
                                         WU Xiangyu, SHEN Chen.Distributed optimal control for stability enhancement of microgrids with multiple distributed generators[J].IEEE Transactions on Power Systems, 2017, 32 (5) :4045-4059.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_15" title=" 窦晓波, 晓宇, 袁晓冬, 等.基于改进模型预测控制的微电网能量管理策略[J].电力系统自动化, 2017, 41 (22) :56-65.DOI:10.7500/AEPS20170501001.DOU Xiaobo, XIAO Yu, YUAN Xiaodong, et al.Energy management strategy based on improved model predictive control for microgrid[J].Automation of Electric Power Systems, 2017, 41 (22) :56-65.DOI:10.7500/AEPS20170501001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722008&amp;v=MjU3NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUx2QklTSFRlckc0SDliT3JZOUZiSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         窦晓波, 晓宇, 袁晓冬, 等.基于改进模型预测控制的微电网能量管理策略[J].电力系统自动化, 2017, 41 (22) :56-65.DOI:10.7500/AEPS20170501001.DOU Xiaobo, XIAO Yu, YUAN Xiaodong, et al.Energy management strategy based on improved model predictive control for microgrid[J].Automation of Electric Power Systems, 2017, 41 (22) :56-65.DOI:10.7500/AEPS20170501001.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_16" title=" AZAD S P, IRAVANI R, TATE J E.Damping inter-area oscillations based on a model predictive control (MPC) HVDC supplementary controller[J].IEEE Transactions on Power Systems, 2013, 28 (3) :3174-3183." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Damping Inter-Area Oscillations Based on a Model Predictive Control (MPC)HVDC Supplementary Controller">
                                        <b>[16]</b>
                                         AZAD S P, IRAVANI R, TATE J E.Damping inter-area oscillations based on a model predictive control (MPC) HVDC supplementary controller[J].IEEE Transactions on Power Systems, 2013, 28 (3) :3174-3183.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_17" title=" 张伯明, 陈建华, 吴文传.大规模风电接入电网的有功分层模型预测控制方法[J].电力系统自动化, 2014, 38 (9) :6-14.ZHANG Boming, CHEN Jianhua, WU Wenchuan.A hierarchical model predictive control method of active power for accommodating large-scale wind power integration[J].Automation of Electric Power Systems, 2014, 38 (9) :6-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409002&amp;v=MjY1NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHZCSVNIVGVyRzRIOVhNcG85RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         张伯明, 陈建华, 吴文传.大规模风电接入电网的有功分层模型预测控制方法[J].电力系统自动化, 2014, 38 (9) :6-14.ZHANG Boming, CHEN Jianhua, WU Wenchuan.A hierarchical model predictive control method of active power for accommodating large-scale wind power integration[J].Automation of Electric Power Systems, 2014, 38 (9) :6-14.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_18" title=" OJAGHI P, RAHMANI M.LMI-based robust predictive load frequency control for power systems with communication delays[J].IEEE Transactions on Power systems, 2017, 32 (5) :4091-4100." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=LMI-based robust predictive load frequency control for power systems with communication delays">
                                        <b>[18]</b>
                                         OJAGHI P, RAHMANI M.LMI-based robust predictive load frequency control for power systems with communication delays[J].IEEE Transactions on Power systems, 2017, 32 (5) :4091-4100.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_19" title=" LI Guiyuan, DU Zhengchun, SHEN Chen, et al.Coordinated design of droop control in MTDC grid based on model predictive control[J].IEEE Transactions on Power Systems, 2018, 33 (3) :2816-2828." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated design of droop control in MTDC grid based on model predictive control">
                                        <b>[19]</b>
                                         LI Guiyuan, DU Zhengchun, SHEN Chen, et al.Coordinated design of droop control in MTDC grid based on model predictive control[J].IEEE Transactions on Power Systems, 2018, 33 (3) :2816-2828.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_20" title=" SULTANA W R, SAHOO S K, SUKCHAI S, et al.A review on state of art development of model predictive control for renewable energy applications[J].Renewable &amp;amp; Sustainable Energy Reviews, 2017, 76:391-406." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13CB9A2D7D19E067473AB398EFE8E274&amp;v=MTEwMjVMVTA1dHBodzcyOHhLRT1OaWZPZmJLN2JhUEYzbzB4WTU4T0JRazV5UkVYN1R3TU9uenJwR2RERExyaFI3MmJDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         SULTANA W R, SAHOO S K, SUKCHAI S, et al.A review on state of art development of model predictive control for renewable energy applications[J].Renewable &amp;amp; Sustainable Energy Reviews, 2017, 76:391-406.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_21" title=" ERSDAL A M, IMSLAND L, UHLEN K.Model predictive load-frequency control[J].IEEE Transactions on Power Systems, 2017, 31 (1) :777-785." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Model predictive load-frequency control">
                                        <b>[21]</b>
                                         ERSDAL A M, IMSLAND L, UHLEN K.Model predictive load-frequency control[J].IEEE Transactions on Power Systems, 2017, 31 (1) :777-785.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_22" title=" 吕振宇, 吴在军, 窦晓波, 等.自治直流微电网分布式经济下垂控制策略[J].中国电机工程学报, 2016, 36 (4) :900-910.L&#220; Zhenyu, WU Zaijun, DOU Xiaobo, et al.A distributed droop control scheme for islanded DC microgrid considering operation costs[J].Proceedings of the CSEE, 2016, 36 (4) :900-910." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201604002&amp;v=MDU2OTJGeS9nVUx2QlB5clBiYkc0SDlmTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         吕振宇, 吴在军, 窦晓波, 等.自治直流微电网分布式经济下垂控制策略[J].中国电机工程学报, 2016, 36 (4) :900-910.L&#220; Zhenyu, WU Zaijun, DOU Xiaobo, et al.A distributed droop control scheme for islanded DC microgrid considering operation costs[J].Proceedings of the CSEE, 2016, 36 (4) :900-910.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-01 15:08</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),60-75 DOI:10.7500/AEPS20180710002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于模型预测控制的孤岛微电网二次调节策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%BE%97%E6%B0%91&amp;code=41796718&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李得民</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E5%9C%A8%E5%86%9B&amp;code=06604571&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴在军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%B3%A2&amp;code=28403992&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵波</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E9%9B%AA%E6%9D%BE&amp;code=32435145&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张雪松</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AB%A0%E9%9B%B7%E5%85%B6&amp;code=38478783&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">章雷其</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>受线路阻抗的影响, 传统的<i>P</i>-<i>f</i>和<i>Q</i>-<i>V</i>下垂控制无法实现无功功率按比例精确分配, 且所有分布式电源输出电压的幅值偏离电压基准值;负荷波动时, 频率无法维持在额定频率值。提出一种基于模型预测控制 (MPC) 的二次调节策略, 通过优化下垂控制的频率和电压参考值, 将频率和平均电压维持在各自的基准值, 实现无功功率按额定容量比例精确分配的目标, 并减小了输出电压与基准电压间的偏移量。该策略以一定的采样周期将分布式电源的状态空间模型离散化, 经滚动优化和反馈校正获得频率和电压的控制变量, 分别添加到<i>P</i>-<i>f</i>和<i>Q</i>-<i>V</i>初级控制中, 实现优化频率与电压的二次调节, 且减少了比例—积分 (PI) 控制参数, 降低了对系统参数的敏感度。MATLAB/Simulink仿真验证了所提策略与基于PI控制的二次调节策略相比, 在负荷波动时具有更快的瞬态响应特性, 同时具有较强的鲁棒性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E5%9E%8B%E9%A2%84%E6%B5%8B%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模型预测控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%8C%E6%AC%A1%E8%B0%83%E8%8A%82%E7%AD%96%E7%95%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">二次调节策略;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8A%B6%E6%80%81%E7%A9%BA%E9%97%B4%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">状态空间模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%BB%9A%E5%8A%A8%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">滚动优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8D%E9%A6%88%E6%A0%A1%E6%AD%A3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">反馈校正;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李得民 (1990—) , 男, 博士研究生, 主要研究方向:分布式发电与微网。E-mail:2360534795@qq.com;
                                </span>
                                <span>
                                    *吴在军 (1975—) , 男, 通信作者, 博士, 教授, 博士生导师, 主要研究方向:分布式发电与微网、变电站自动化、电能质量等。E-mail:zjwu@seu.edu.cn;
                                </span>
                                <span>
                                    赵波 (1977—) , 男, 博士, 高级工程师, 主要研究方向:分布式电源及微电网关键技术。E-mail:zhaobozju@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-10</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51877039);</span>
                                <span>江苏省“六大人才高峰”项目 (XNY-005);</span>
                    </p>
            </div>
                    <h1><b>Secondary Regulation Strategy for Islanded Microgrid Based on Model Predictive Control</b></h1>
                    <h2>
                    <span>LI Demin</span>
                    <span>WU Zaijun</span>
                    <span>ZHAO Bo</span>
                    <span>ZHANG Xuesong</span>
                    <span>ZHANG Leiqi</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Southeast University</span>
                    <span>Electric Power Research Institute of State Grid Zhejiang Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Due to the influence of line impedance, the conventional P-f and Q-V droop control cannot realize the target of accurate reactive power sharing proportional to their rated capacity and the output voltage amplitudes of all distributed generators (DGs) deviate from nominal voltage. The frequency cannot be maintained at the rated frequency value when load fluctuates. A secondary regulation strategy based on model predictive control (MPC) is proposed. By optimizing the frequency and voltage references of droop control, respectively, the frequency and average system voltage are always maintained at their respective nominal values. Meanwhile, the target of accurate reactive power sharing proportional to their rated capacity is realized and the output voltage amplitude deviation from nominal voltage is reduced. The state-space model of DG is discretized with a certain sampling period in this strategy. The control variables of frequency and voltage are obtained by rolling optimization and feedback correction and then added to P-f and Q-V primary controls, respectively, to realize the secondary regulation for frequency and voltage optimization. The number of proportional-integral (PI) control parameters decreases and the sensitivity to the system parameters is reduced. The MATLAB/Simulink simulation verifies that the proposed strategy has faster transient response characteristics and stronger robustness when load fluctuates compared with the PI based secondary regulation strategy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=model%20predictive%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">model predictive control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=secondary%20regulation%20strategy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">secondary regulation strategy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=state-space%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">state-space model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=rolling%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">rolling optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=feedback%20correction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">feedback correction;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-10</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No. 51877039);</span>
                                <span>Jiangsu Provincial Six Talent Peaks (No. XNY-005);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">微电网由分布式电源 (distributed generator, DG) 、功率变换器和负载等设备构成<citation id="159" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 通过与大电网的交互补充可缓解DG接入电网时造成的冲击<citation id="160" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。DG通常采用具有“即插即用”特性的下垂控制为负荷提供功率。传统的<i>P</i>-<i>f</i>下垂特性在负荷变化时无法将频率稳定在额定值。由于线路阻抗分布不均, 传统的<i>Q</i>-<i>V</i>下垂控制无法实现无功功率按比例分配, 并导致电压偏差。</p>
                </div>
                <div class="p1">
                    <p id="50">为提高下垂控制在低压微电网中的适应性, 文献<citation id="161" type="reference">[<a class="sup">3</a>]</citation>在下垂控制中引入附加阻尼环节, 在不改变稳态频率和有功功率的前提下提高了系统稳定性, 但引入附加阻尼导致线路压降增加。文献<citation id="162" type="reference">[<a class="sup">4</a>]</citation>提出在逆变器输出端引入虚拟阻抗, 提高逆变器的功率分配精度, 但虚拟阻抗不能解决输出线路不同对系统均流的影响<citation id="163" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。文献<citation id="164" type="reference">[<a class="sup">6</a>]</citation>提出一种基于自适应虚拟惯性的同步发电机的控制策略, 有效提高了微电网频率的动态稳定性, 但未考虑无功功率与电压的优化。文献<citation id="165" type="reference">[<a class="sup">7</a>]</citation>在传统的虚拟阻抗基础上叠加自适应项, 通过修改电压参考值补偿输出电压, 但并未考虑虚拟阻抗的变化对系统稳定性的影响。一些学者在下垂控制中加入二次调节量以提高功率分配精度。文献<citation id="166" type="reference">[<a class="sup">8</a>]</citation>提出基于低带宽通信的分布式控制策略获取全网信息, 无需中心节点, 但通信量过大。文献<citation id="167" type="reference">[<a class="sup">9</a>]</citation>采用分层控制, 通过一致性算法调节下垂系数, 提高了功率分配精度, 但未给出使系统保持稳定的下垂系数的取值范围。文献<citation id="168" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</citation>利用稀疏通信网络获取全网电压、频率信息进行功率优化, 需给所有DG和负载分配控制器, 提高了系统成本且对通信系统的要求较高。文献<citation id="169" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>]</citation>通过获得电压和频率的平均值, 采用比例—积分 (PI) 控制调节电压和频率的参考值进行二次调节。</p>
                </div>
                <div class="p1">
                    <p id="51">PI控制器根据当前和过去的测量值, 计算与期望值的偏差确定当前的控制输入, 应用于二次调节时, 瞬态特性易受影响, 且过多的PI控制参数易增加PI调节方法对系统参数的敏感性。文献<citation id="170" type="reference">[<a class="sup">14</a>]</citation>通过对各DG输出电压与参考电压的偏差进行积分, 将积分量作为调节量对电压进行补偿, 实现无功功率的精确分配, 与PI控制器类似, 积分控制器仅利用当前和过去的测量值, 影响了电压二次调节的瞬时特性。模型预测控制 (MPC) 在考虑受控对象相关约束的条件下, 不仅利用过去和当前的测量值, 还利用预测模型对未来信息进行预测, 通过使目标函数极小化, 得到当前和未来时段的最优控制, 即通过滚动优化调整控制变量, 并对预测输出进行反馈校正<citation id="172" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>, 将输出维持在期望值。文献<citation id="171" type="reference">[<a class="sup">19</a>]</citation>提出一种基于MPC的多端直流微电网控制器, 通过调节下垂系数协调控制不同的DG, 但下垂系数的改变影响到功率分配精度和稳定性。本文根据MPC能够对未来过程进行预测, 使输出值与期望值的偏差最小的特性, 将MPC应用于频率和电压的二次调节上, 将DG的状态空间模型作为精确的预测模型, 获得电压和频率的控制变量, 作为二次调节量补偿到电压和频率中, 实现无功功率的精确分配, 减小电压偏差, 并将频率始终维持在额定值。与基于PI控制的二次调节策略相比, 本文所提策略减少了PI控制参数的数量, 降低了对系统参数的敏感度。仿真表明, 本文所提策略在负荷变化时具有更快的瞬态响应, 且在线路参数变化的情况下, 负荷波动时无功功率的瞬态波动更小, 说明本文所提策略具有较强的鲁棒性。</p>
                </div>
                <h3 id="52" name="52" class="anchor-tag"><b>1 MPC</b>理论基础</h3>
                <div class="p1">
                    <p id="53">MPC包括预测模型、滚动优化和反馈校正三部分。根据受控对象获得状态空间模型作为MPC的预测模型, 并将其离散化得到:</p>
                </div>
                <div class="p1">
                    <p id="54" class="code-formula">
                        <mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">B</mi><mi mathvariant="bold-italic">u</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">y</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">C</mi><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">D</mi><mi mathvariant="bold-italic">u</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="55">式中:<b><i>x</i></b> (<i>k</i>) 为<i>k</i>时刻状态量;<b><i>u</i></b> (<i>k</i>) 为控制变量;<b><i>y</i></b> (<i>k</i>) 为输出量;<b><i>A</i></b>和<b><i>B</i></b>分别为与状态量和控制变量相关的矩阵;<b><i>C</i></b>和<b><i>D</i></b>分别为与输出相关的状态量矩阵和控制量矩阵。</p>
                </div>
                <div class="p1">
                    <p id="56">由式 (1) 可知, 若在<i>k</i>时刻预测未来<i>S</i>个时刻的输出值, 即<i>y</i> (<i>k</i>+<i>i</i>|<i>k</i>) (<i>i</i>=1, 2, …, <i>S</i>) , 表示在第<i>k</i>时刻预测<i>k</i>+<i>i</i>时刻的输出值, 需获得<b><i>u</i></b> (<i>k</i>) 。设<i>k</i>时刻期望值为<b><i>r</i></b> (<i>k</i>) , MPC通过对目标函数 (式 (2) ) 滚动优化, 获得使<i>J</i> (<i>k</i>) 取极小值时的<i>M</i> (1≤<i>M</i>≤<i>S</i>) 个控制增量<citation id="173" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, Δ<b><i>u</i></b><sub>M</sub> (<i>k</i>) =[Δ<i>u</i> (<i>k</i>) , Δ<i>u</i> (<i>k</i>+1) , …, Δ<i>u</i> (<i>k</i>+<i>M</i>-1) ]<sup>T</sup>, 取即时控制增量Δ<i>u</i> (<i>k</i>) 构成实际控制变量, 即<i>u</i> (<i>k</i>) =<i>u</i> (<i>k</i>-1) +Δ<i>u</i> (<i>k</i>) , 在<i>k</i>+<i>i</i> (<i>i</i>=1, 2, …, <i>S</i>) 时刻重复上述过程, 直至算法结束。</p>
                </div>
                <div class="p1">
                    <p id="57" class="code-formula">
                        <mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mi>J</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi>f</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">y</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>, </mo><mi mathvariant="bold-italic">r</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>, </mo><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="58">实际可能存在模型失配、未知干扰等因素, 式 (1) 和式 (2) 算出的输出预测值可能偏离实际值, 需进行反馈校正, 在计算下一采样时刻的输出预测值前, 检测实际输出值, 与<i>k</i>时刻的预测输出值比较获得误差<b><i>e</i></b> (<i>k</i>) , 以加权的方式将该误差用于修正未来的输出预测值:</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">y</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">h</mi><mi mathvariant="bold-italic">e</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">式中:<b><i>y</i></b><sub>m</sub> (<i>k</i>) 为由式 (1) 计算出的<i>k</i>时刻的输出预测值;<b><i>h</i></b>为误差系数矩阵, 将修正后的输出预测值<b><i>y</i></b><sub>cor</sub> (<i>k</i>) 作为下一时刻的初始预测值, 并作为输出变量<b><i>y</i></b> (<i>k</i>) 代入式 (2) 进行滚动优化。MPC的相关结构框图可见文献<citation id="174" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">19</a>]</citation>等。</p>
                </div>
                <h3 id="61" name="61" class="anchor-tag"><b>2</b> 基于二次调节策略的<b>DG</b>空间模型</h3>
                <div class="p1">
                    <p id="62">本文利用<i>DG</i>的状态空间模型作为<i>MPC</i>的预测模型, 将<i>MPC</i>输出的优化变量添加到下垂控制中。直流电源经逆变器、<i>LC</i>滤波器和线路连接到公共连接点 (<i>PCC</i>) , 其控制环节包括功率测量模块、基于二次调节的下垂控制模块和电压电流双环控制模块等, 该结构图见附录<i>A</i>图<i>A</i>1。设逆变器输出电压、电流分别为u<sub><i>i</i></sub>和i<sub><i>i</i></sub>;滤波器输出电压、电流分别为u<sub><i>o</i></sub>和i<sub><i>o</i></sub>;<b><i>u</i></b><mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mi>d</mi><mi>q</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>为下垂控制产生的电压外环参考值, <b><i>u</i></b><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mi>d</mi><mi>q</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>为电压电流控制环产生的逆变器控制信号, 其中电压外环产生的参考信号为<b><i>i</i></b><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mi>d</mi><mi>q</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>;滤波电感、电容和电阻分别为<i>L</i><sub>f</sub>, <i>C</i><sub>f</sub>和<i>R</i><sub>f</sub>;线路电感、电阻分别为<i>L</i>和<i>R</i>;PCC电压为<i>V</i><sub>s</sub>。</p>
                </div>
                <div class="p1">
                    <p id="66">当负荷波动时, 频率与电压均偏离基准值, 为减小频率和电压的偏移, 在初级下垂控制上分别添加频率和电压的优化量。设LC端输出的瞬时功率分别为<i>p</i>和<i>q</i>, <i>p</i>=<i>u</i><sub>o<i>d</i></sub><i>i</i><sub>o<i>d</i></sub>+<i>u</i><sub>o<i>q</i></sub><i>i</i><sub>o<i>q</i></sub>, <i>q</i>=<i>u</i><sub>o<i>q</i></sub><i>i</i><sub>o<i>d</i></sub>-<i>u</i><sub>o<i>d</i></sub><i>i</i><sub>o<i>q</i></sub>, 经过截止频率为<i>ω</i><sub>c</sub>的低通滤波器得到平均功率为<i>P</i>和<i>Q</i>分别为:</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><mo>=</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>s</mi><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mi>p</mi></mtd></mtr><mtr><mtd><mi>Q</mi><mo>=</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>s</mi><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mi>q</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">其小信号模型为:</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext>Δ</mtext><mi>Ρ</mi><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext>Δ</mtext><mi>p</mi></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext>Δ</mtext><mi>Q</mi><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext>Δ</mtext><mi>q</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">基于二次调节的下垂控制方程为:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>ω</mi><mo>=</mo><mi>ω</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>m</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>-</mo><mi>Ρ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub></mtd></mtr><mtr><mtd><mi>U</mi><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>n</mi><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>-</mo><mi>Q</mi><mo stretchy="false">) </mo><mo>+</mo><mi>u</mi><msub><mrow></mrow><mtext>Μ</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>ω</i>=2π<i>f</i>, 其中<i>f</i>为频率;<i>ω</i><sub>n</sub>=2π<i>f</i><sub>n</sub>, 其中<i>f</i><sub>n</sub>为频率基准值;<i>U</i><sub>n</sub>为电压的基准值;<i>P</i><sub>n</sub>和<i>Q</i><sub>n</sub>分别为频率、电压在基准值时对应的有功功率和无功功率;<i>m</i>和<i>n</i>分别为<i>P</i>-<i>f</i>和<i>Q</i>-<i>V</i>下垂系数;<i>ω</i><sub>s</sub>和<i>u</i><sub>M</sub>分别为添加的角频率变量和电压变量。</p>
                </div>
                <div class="p1">
                    <p id="73">将式 (6) 产生的电压作为电压外环的参考信号, 即<i>u</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mi>d</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>=U<sub><i>n</i></sub>+n (Q<sub><i>n</i></sub>-Q) +u<sub><i>M</i></sub>和u<mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>o</mtext><mi>q</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>=0, 小信号模型为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>ω</mi></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mi>d</mi><mi>q</mi></mrow><mo>*</mo></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mi>ω</mi></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mi>U</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>δ</mi></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Q</mi></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mi>ω</mi></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mi>U</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mtext>Μ</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>δ</i>=∫<i>ω</i>d<i>t</i>;<b><i>A</i></b><sub><i>ω</i></sub>, <b><i>A</i></b><sub><i>U</i></sub>, <b><i>B</i></b><sub><i>ω</i></sub>, <b><i>B</i></b><sub><i>U</i></sub>的表达式见附录A。</p>
                </div>
                <div class="p1">
                    <p id="78"><i>δ</i>, <i>P</i>和<i>Q</i>的小信号模型为:</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>δ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mtext>p</mtext></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>δ</mi></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Q</mi></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>p</mtext></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">i</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mi>d</mi><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mtext>s</mtext></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mtext>Μ</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<b><i>A</i></b><sub>p</sub>, <b><i>B</i></b><sub>p</sub>, <b><i>B</i></b><sub>s</sub>的表达式见附录A。</p>
                </div>
                <div class="p1">
                    <p id="81">附录A图A1中逆变器输出环节、电压电流双环控制环节及公共母线电压状态空间模型的推导过程见附录A。含二次调节的DG状态空间模型为:</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:Δ<b><i>x</i></b>=[Δ<i>δ</i>, Δ<i>P</i>, Δ<i>Q</i>, Δ<i>φ</i><sub><i>dq</i></sub>, Δ<i>γ</i><sub><i>dq</i></sub>, Δ<b><i>i</i></b><sub>i<i>dq</i></sub>, Δ<b><i>u</i></b><sub>o<i>dq</i></sub>, Δ<b><i>i</i></b><sub>o<i>dq</i></sub>]<sup>T</sup>为状态变量;Δ<b><i>u</i></b>=[Δ<i>ω</i><sub>s</sub>, Δ<i>u</i><sub>M</sub>, Δ<i>V</i><sub><i>d</i></sub>, Δ<i>V</i><sub><i>q</i></sub>]<sup>T</sup>为控制变量;<b><i>A</i></b><sub>DG</sub>和<b><i>B</i></b><sub>DG</sub>分别为DG的状态矩阵和输入矩阵, 见附录A。</p>
                </div>
                <h3 id="84" name="84" class="anchor-tag"><b>3</b> 基于<b>MPC</b>的二次调节策略</h3>
                <div class="p1">
                    <p id="85">根据式 (1) 、式 (6) 、式 (7) 、式 (9) 分别建立输出量为角频率 (式 (10) ) 和电压 (式 (11) ) 的预测模型。</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>ω</mi></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>ω</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mi>ω</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mi>ω</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>ω</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>U</mi></mrow></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>U</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mi>U</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo>+</mo><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mi>U</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>U</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">式中:<b><i>B</i></b><sub>DG<i>ω</i></sub>, <b><i>C</i></b><sub><i>ω</i></sub>, <b><i>D</i></b><sub><i>ω</i></sub>, Δ<b><i>u</i></b><sub><i>ω</i></sub>, <b><i>B</i></b><sub>DG<i>U</i></sub>, <b><i>C</i></b><sub><i>U</i></sub>, <b><i>D</i></b><sub><i>U</i></sub>, Δ<b><i>u</i></b><sub><i>U</i></sub>的表达式见附录A。</p>
                </div>
                <div class="p1">
                    <p id="88">以采样周期<i>T</i><sub>s</sub>将预测模型 (式 (10) 和式 (11) ) 离散化, 获得相应的离散状态矩阵为:</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">A</mi><mo>=</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></msup></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mi>ω</mi></msub><mo>=</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>ω</mi></mrow></msub><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></msubsup><mtext>e</mtext></mrow></mstyle><msup><mrow></mrow><mrow><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub><mi>τ</mi></mrow></msup><mtext>d</mtext><mi>τ</mi></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mi>U</mi></msub><mo>=</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>U</mi></mrow></msub><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></msubsup><mtext>e</mtext></mrow></mstyle><msup><mrow></mrow><mrow><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub><mi>τ</mi></mrow></msup><mtext>d</mtext><mi>τ</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">离散状态预测模型分别为:</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi mathvariant="bold-italic">A</mi><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mi>ω</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>ω</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mi>ω</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mi>ω</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>ω</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi mathvariant="bold-italic">A</mi><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mi>U</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>U</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mi>U</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mi>U</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>U</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">其中</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>ω</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>ω</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>ω</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>U</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>U</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>U</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">多台并联DG稳定运行时, 全网频率保持一致, 但在扰动的瞬态过程中, 各DG输出频率可能因变化不同步出现偏差, 若利用式 (13) 对每台DG的频率进行优化, 频率在瞬态过程中可能发生不同步现象。本文采用全网平均频率<mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>f</mi><mo>¯</mo></mover></math></mathml>求取角频率增量, 即将式 (13) 改为:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi mathvariant="bold-italic">A</mi><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mi>ω</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>ω</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mi>ω</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mi>ω</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>ω</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></math></mathml>为预测值。</p>
                </div>
                <div class="p1">
                    <p id="99">为使各DG的频率稳定在<i>f</i><sub>n</sub>, <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>f</mi><mo>¯</mo></mover></math></mathml>需稳定于<i>f</i><sub>n</sub>。给定期望值<i>ω</i><sub>n</sub>, 角频率的目标优化函数为:</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>J</mi><msub><mrow></mrow><mi>ω</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>S</mi></munderover><mo stretchy="false">∥</mo></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mi>i</mi><mo stretchy="false">|</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mi>i</mi><mo stretchy="false">) </mo><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mrow><mi>W</mi><msub><mrow></mrow><mi>ω</mi></msub></mrow><mn>2</mn></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mo stretchy="false">∥</mo></mstyle><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mi>i</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><msubsup><mrow></mrow><mrow><mi>W</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mi>i</mi><mo stretchy="false">|</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></math></mathml>为利用式 (3) 反馈校正后, 在<i>k</i>时刻对<i>k</i>+<i>i</i>时刻的平均角频率预测值;<i>ω</i><sub>n</sub> (<i>k</i>+<i>i</i>) =2π<i>f</i><sub>n</sub>为<i>k</i>+<i>i</i>时刻的角频率期望值;Δ<i>ω</i><sub>s</sub> (<i>k</i>+<i>i</i>-1) 为在<i>k</i>时刻预测的<i>k</i>+<i>i</i>-1时刻的控制增量;<i>W</i><sub><i>ω</i></sub>和<i>W</i><sub>s</sub>分别为对跟踪误差和控制增量变化进行抑制的权系数。</p>
                </div>
                <div class="p1">
                    <p id="104">考虑约束的情况下, 设<i>ω</i><sub>s</sub> (<i>k</i>) 的上、下限分别为<i>ω</i><sub>smax</sub>和<i>ω</i><sub>smin</sub>, 取<i>ω</i><sub>smax</sub>=2π×0.5 rad/s, <i>ω</i><sub>smin</sub>=-2π×0.5 rad/s;控制增量Δ<i>ω</i><sub>s</sub> (<i>k</i>) 的上、下限分别为Δ<i>ω</i><sub>smax</sub>和Δ<i>ω</i><sub>smin</sub>;预测输出量的上、下限分别为<mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></math></mathml>和<mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub></mrow></math></mathml>, 取<mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>=</mo><mn>2</mn><mtext>π</mtext><mo>×</mo><mn>5</mn><mn>0</mn><mo>.</mo><mn>5</mn><mspace width="0.25em" /><mtext>r</mtext><mtext>a</mtext><mtext>d</mtext><mo>/</mo><mtext>s</mtext><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>=</mo><mn>2</mn><mtext>π</mtext><mo>×</mo><mn>4</mn><mn>9</mn><mo>.</mo><mn>5</mn><mspace width="0.25em" /><mtext>r</mtext><mtext>a</mtext><mtext>d</mtext><mo>/</mo><mtext>s</mtext></mrow></math></mathml>, 满足</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>≤</mo><mi>ω</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mi>i</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>i</mi><mo>=</mo><mn>0</mn><mo>, </mo><mn>1</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Μ</mi><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>≤</mo><mtext>Δ</mtext><mi>ω</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mi>i</mi><mo stretchy="false">) </mo><mo>≤</mo><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>=</mo><mn>0</mn><mo>, </mo><mn>1</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Μ</mi><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mi>i</mi><mo stretchy="false">|</mo><mi>k</mi><mo stretchy="false">) </mo><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>S</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">文献<citation id="175" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>提出基于PI控制的频率二次调节, 其结构与基于MPC的二次调节的结构如图1所示。图1 (a) 中, 将平均角频率与<i>ω</i><sub>n</sub>之差的PI调节量用于二次控制。图1 (b) 中, 将式 (15) 获得的<mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></math></mathml>与实际值<mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></math></mathml>进行反馈校正, 由式 (3) 获得校正值<mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></math></mathml>, 由式 (16) 进行滚动优化, 获得控制变量<i>ω</i><sub>s</sub>, 用于下垂控制的二次调节, 当控制增量Δ<i>ω</i><sub>s</sub> (<i>k</i>) 为零时, 预测值到达<i>ω</i><sub>n</sub>, 此时控制变量<i>ω</i><sub>s</sub>不再变化, 目标函数达到最优。</p>
                </div>
                <div class="p1">
                    <p id="113">二次调节后, 所有DG输出频率均维持在<i>f</i><sub>n</sub>。受线路阻抗分布不均的影响, 所有DG输出电压并不相等, 由<i>U</i>=<i>U</i><sub>n</sub>+<i>nQ</i><sub>n</sub>-<i>nQ</i>可知, 当<i>U</i>不相等时, 即使满足<i>n</i><sub><i>i</i></sub><i>Q</i><sub>n<i>i</i></sub>=<i>n</i><sub><i>j</i></sub><i>Q</i><sub>n<i>j</i></sub> (<i>i</i>≠<i>j</i>) , <i>n</i><sub><i>i</i></sub><i>Q</i><sub><i>i</i></sub>≠<i>n</i><sub><i>j</i></sub><i>Q</i><sub><i>j</i></sub>, 无功功率未能按一定的比例分配。文献<citation id="176" type="reference">[<a class="sup">13</a>]</citation>利用平均电压对各输出电压进行PI调节, 使<i>nQ</i>=<i>U</i><sub>n</sub>+<i>nQ</i><sub>n</sub>-<i>U</i>对所有DG均相等, 如式 (18) 所示, 在电压下垂控制上加电压调节量, 即<i>U</i>+Δ<i>U</i><sub><i>Q</i></sub>, 抑制线路阻抗对电压降落的影响, 实现各DG输出无功功率的精确比例分配。为抑制负荷变化对电压偏离基准值的影响, 再加上式 (19) 所示的电压优化量Δ<i>U</i><sub><i>U</i></sub>。式 (18) 和式 (19) 用到两组比例、积分参数 (<i>k</i><sub><i>Q</i>p</sub>, <i>k</i><sub><i>Q</i>i</sub>和<i>k</i><sub><i>U</i>p</sub>, <i>k</i><sub><i>U</i>i</sub>) , 且两组PI调节在扰动等瞬态过程中均需一定的反应时间, 影响了电压二次调节的瞬态响应。式 (19) 类似于MPC中某变量<mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mover accent="true"><mi>U</mi><mo>¯</mo></mover><mo stretchy="false">) </mo></mrow></math></mathml>对期望值 (<i>U</i><sub>n</sub>) 的跟踪, 可利用MPC实现<mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>U</mi><mo>¯</mo></mover></math></mathml>对U<sub><i>n</i></sub>的快速跟踪。而式 (18) 类似于两变量<mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mover accent="true"><mi>U</mi><mo>¯</mo></mover></mrow></math></mathml>和<i>U</i>) 的渐进一致性问题, 若设计其MPC算法必然增加策略的复杂性, 本文直接利用PI算法使<i>U</i>跟踪平均电压。</p>
                </div>
                <div class="area_img" id="117">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 角频率二次调节策略" src="Detail/GetImg?filename=images/DLXT201910008_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 角频率二次调节策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Secondary control strategy of angular frequency</b></p>

                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mi>Q</mi></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mrow><mi>Q</mi><mtext>p</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mrow><mi>Q</mi><mtext>i</mtext></mrow></msub></mrow><mi>s</mi></mfrac><mo stretchy="false">) </mo><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>n</mi><mi>Q</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>-</mo><mover accent="true"><mi>U</mi><mo>¯</mo></mover><mo stretchy="false">) </mo><mo>-</mo><mi>n</mi><mi>Q</mi><mo stretchy="false">]</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mrow><mi>Q</mi><mtext>p</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mrow><mi>Q</mi><mtext>i</mtext></mrow></msub></mrow><mi>s</mi></mfrac><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>U</mi><mo>-</mo><mover accent="true"><mi>U</mi><mo>¯</mo></mover><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119"> (18) </p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mi>U</mi></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mrow><mi>U</mi><mtext>p</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mrow><mi>U</mi><mtext>i</mtext></mrow></msub></mrow><mi>s</mi></mfrac><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>-</mo><mover accent="true"><mi>U</mi><mo>¯</mo></mover><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121">将式 (14) 改为式 (20) :</p>
                </div>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi mathvariant="bold-italic">A</mi><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mi>U</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>U</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover accent="true"><mi>U</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mi>U</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mi>U</mi></msub><mtext>Δ</mtext><mi mathvariant="bold-italic">u</mi><msub><mrow></mrow><mi>U</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mover accent="true"><mi>U</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123">式中:<mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mtext>U</mtext><mo>¯</mo></mover><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false"> (</mo><mtext>k</mtext><mo stretchy="false">) </mo></mrow></math></mathml>为预测电压值, 经反馈校正后获得<mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mtext>U</mtext><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>c</mi><mi>o</mi><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mtext>k</mtext><mo stretchy="false">) </mo></mrow></math></mathml>用于电压增量的滚动优化, 即</p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>J</mi><msub><mrow></mrow><mi>U</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>S</mi></munderover><mo stretchy="false">∥</mo></mstyle><mover accent="true"><mi>U</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mi>i</mi><mo stretchy="false">|</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mi>i</mi><mo stretchy="false">) </mo><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mrow><mi>W</mi><msub><mrow></mrow><mi>U</mi></msub></mrow><mn>2</mn></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mo stretchy="false">∥</mo></mstyle><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mtext>Μ</mtext></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mi>i</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mrow><mi>W</mi><msub><mrow></mrow><mi>u</mi></msub></mrow><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="127">式中:W<sub>U</sub>和W<sub>u</sub>分别为跟踪误差和控制增量变化进行抑制的权系数。</p>
                </div>
                <div class="p1">
                    <p id="128">式 (21) 中控制变量u<sub><i>M</i></sub> (k) 、控制增量<i>Δ</i>u<sub><i>M</i></sub> (k) 和<mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mtext>U</mtext><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>c</mi><mi>o</mi><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mtext>k</mtext><mo stretchy="false">) </mo></mrow></math></mathml>满足:</p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>u</mtext><msub><mrow></mrow><mrow><mi>Μ</mi><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub><mo>≤</mo><mtext>u</mtext><msub><mrow></mrow><mi>Μ</mi></msub><mo stretchy="false"> (</mo><mtext>k</mtext><mo>+</mo><mtext>i</mtext><mo stretchy="false">) </mo><mo>≤</mo><mtext>u</mtext><msub><mrow></mrow><mrow><mi>Μ</mi><mi>m</mi><mi>a</mi><mi>x</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>i</mtext><mo>=</mo><mn>0</mn><mo>, </mo><mn>1</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mtext>Μ</mtext><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>Δ</mi><mtext>u</mtext><msub><mrow></mrow><mrow><mi>Μ</mi><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub><mo>≤</mo><mi>Δ</mi><mtext>u</mtext><mo stretchy="false"> (</mo><mtext>k</mtext><mo>+</mo><mtext>i</mtext><mo stretchy="false">) </mo><mo>≤</mo><mi>Δ</mi><mtext>u</mtext><msub><mrow></mrow><mrow><mi>Μ</mi><mi>m</mi><mi>a</mi><mi>x</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>i</mtext><mo>=</mo><mn>0</mn><mo>, </mo><mn>1</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mtext>Μ</mtext><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mover accent="true"><mtext>U</mtext><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub><mo>≤</mo><mover accent="true"><mtext>U</mtext><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>c</mi><mi>o</mi><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mtext>k</mtext><mo>+</mo><mtext>i</mtext><mo stretchy="false">|</mo><mtext>k</mtext><mo stretchy="false">) </mo><mo>≤</mo><mover accent="true"><mtext>U</mtext><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>m</mi><mi>a</mi><mi>x</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>i</mtext><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mtext>Ρ</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131">输出电压允许的最大偏差量通常为基准值的5%, 取u<sub><i>Mmin</i></sub>=-15 <i>V</i>, u<sub><i>Mmax</i></sub>=15 <i>V</i>, 则<mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mtext>U</mtext><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>m</mi><mi>i</mi><mi>n</mi></mrow></msub><mo>=</mo><mrow><mn>2</mn><mn>9</mn><mn>6</mn><mspace width="0.25em" /><mi>V</mi></mrow><mo>, </mo><mover accent="true"><mtext>U</mtext><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>m</mi><mi>a</mi><mi>x</mi></mrow></msub><mo>=</mo><mn>3</mn><mn>2</mn><mn>6</mn><mspace width="0.25em" /><mi>V</mi><mo>, </mo><mover accent="true"><mtext>U</mtext><mo>¯</mo></mover><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false"> (</mo><mtext>k</mtext><mo stretchy="false">) </mo></mrow></math></mathml>与实际测量的<mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mtext>U</mtext><mo>¯</mo></mover><mo stretchy="false"> (</mo><mtext>k</mtext><mo stretchy="false">) </mo></mrow></math></mathml>经反馈校正, 修正后得<mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mtext>U</mtext><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>c</mi><mi>o</mi><mi>r</mi></mrow></msub><mo stretchy="false"> (</mo><mtext>k</mtext><mo stretchy="false">) </mo></mrow></math></mathml>, 在每个采样周期内进行滚动优化后, 得到<i>Δ</i>u<sub><i>M</i></sub> (k) 和u<sub><i>M</i></sub> (k) , 每个周期结束时, 将u<sub><i>M</i></sub> (k) 加到下垂控制上以抑制负荷变化时输出电压对基准值的偏离 (与式 (19) 作用相似) , 从此时刻开始的一个采样周期内, 以式 (18) 对合成的电压U (U=U<sub><i>n</i></sub>+nQ<sub><i>n</i></sub>-nQ+u<sub><i>M</i></sub>) 进行<i>PI</i>调节, 将生成的调节量再加到下垂控制中, 实现无功功率按比例精确分配。直到下一个采样时刻到来, 更新<i>Δ</i>u<sub><i>M</i></sub> (k) 和u<sub><i>M</i></sub> (k) , 重复上述过程, 当<i>Δ</i>u<sub><i>M</i></sub> (k) =0时, u<sub><i>M</i></sub> (k) 达到恒定。本文设计的电压二次调节结构见附录<i>A</i>图<i>A</i>2。</p>
                </div>
                <h3 id="135" name="135" class="anchor-tag"><b>4</b> 仿真分析</h3>
                <div class="p1">
                    <p id="136">在<i>MATLAB</i>/<i>Simulink</i>仿真平台上搭建三台<i>DG</i>并联运行的微电网模型, 见附录<i>A</i>图<i>A</i>3。文献<citation id="177" type="reference">[<a class="sup">21</a>]</citation>利用调节精度较高的中心控制器获取全网信息, 本文亦采用中心控制器获取频率和电压信息以计算平均值。</p>
                </div>
                <div class="p1">
                    <p id="137">设三台<i>DG</i>输出的线路阻抗为Z<sub>i</sub>=R<sub>i</sub>+<i>j</i>X<sub>i</sub> (i=1, 2, 3) ;公共线路阻抗分别为Z<sub>12</sub>=R<sub>12</sub>+<i>j</i>X<sub>12</sub>, Z<sub>23</sub>=R<sub>23</sub>+<i>j</i>X<sub>23</sub>;P<sub><i>n</i>1</sub>∶P<sub><i>n</i>2</sub>∶P<sub><i>n</i>3</sub>=2∶1∶1, Q<sub><i>n</i>1</sub>∶Q<sub><i>n</i>2</sub>∶Q<sub><i>n</i>3</sub>=1∶1∶1。基准电压为相电压峰值, U<sub><i>n</i></sub>=311 <i>V</i>;ω<sub><i>n</i></sub>=2<i>π</i>f<sub><i>n</i></sub>, f<sub><i>n</i></sub>=50 <i>Hz</i>;截止频率ω<sub><i>c</i></sub>=45 <i>rad</i>/<i>s</i>;电压电流双环控制参数k<sub><i>vp</i></sub>=1.6, k<sub><i>vi</i></sub>=5, k<sub><i>ip</i></sub>=10, k<sub><i>ii</i></sub>=600。<i>MPC</i>算法的采样周期T<sub><i>s</i></sub>=0.01 <i>s</i>, 预测时域S和控制时域M满足M≤S, 且M对应于矩阵维数, 本文推导的预测模型中, 状态矩阵<b><i>A</i></b><sub>DG</sub>为13×13阶矩阵, 故<i>M</i>取13, <i>S</i>的增大会降低系统动态特性, 并增加计算量, 取<i>S</i>=13。系统参数见附录A表A1。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>4.1</b> 有效性及负载扰动分析</h4>
                <div class="p1">
                    <p id="139"><i>t</i>=0 s投入负载1和3, 采用传统的下垂控制对DG1、DG2和DG3进行控制。<i>t</i>=1 s时启动本文所提基于MPC的二次调节策略。<i>t</i>=2 s时投入负载2, 仿真结果如图2所示, 其中频率由<i>f</i>=<i>ω</i>/ (2π) 获得。</p>
                </div>
                <div class="area_img" id="140">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 系统仿真波形" src="Detail/GetImg?filename=images/DLXT201910008_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 系统仿真波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Simulation waveforms of system</b></p>

                </div>
                <div class="p1">
                    <p id="141">0～1 s时, 采用传统的下垂控制, 由图2 (a) 和 (c) 可知, 各DG的频率相等, 有功功率按2∶1∶1分配, 但频率偏离50 Hz;由图2 (b) 和 (d) 可知, 无功功率未按照1∶1∶1分配, 输出电压幅值分别为318.8, 322.2, 321.9 V, 均大幅偏离311 V, 此时平均电压为320.97 V。1 s时启动MPC策略, 图2 (c) 显示频率恢复至50 Hz;由图2 (b) 和 (d) 可知, 无功功率分别为2.993, 2.992, 2.992 kvar, 实现了按1∶1∶1分配, 各输出电压幅值分别为309.2, 311.9, 311.9 V, 电压偏差减小, 平均电压为311 V。2 s时, 投入负载2, 由图 2 (b) 和 (c) 可知, 无功功率仍按1∶1∶1分配, 频率在负载2投入的瞬态波动后, 大约在2.2 s重新稳定在50 Hz;由图2 (d) 可知, 电压幅值分别为310, 310.9, 312.1 V, 平均电压仍维持在311 V。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>4.2</b> 频率的瞬态过程分析</h4>
                <div class="p1">
                    <p id="143">本节用文献<citation id="178" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>提出的基于PI控制的二次调节策略 (以下简称PI策略, 其基本原理如图1 (a) 及式 (18) 和式 (19) 所示) , 与本文所提基于MPC的二次调节策略 (以下简称MPC策略) 用负荷突增的方式做仿真对比。考虑到PI策略的不同PI参数对输出结果产生影响, 在附录B中详细推导PI策略的小信号状态间模型, 利用根轨迹法获得一组最优的PI参数, 使PI策略输出波形的特性最佳, 本文选择<i>k</i><sub><i>f</i>p</sub>=5, <i>k</i><sub><i>f</i>i</sub>=50, <i>k</i><sub><i>Q</i>p</sub>=2, <i>k</i><sub><i>Q</i>i</sub>=9.3, <i>k</i><sub><i>U</i>p</sub>=5, <i>k</i><sub><i>U</i>i</sub>=25, 以下对比实验均在此组参数下进行。</p>
                </div>
                <div class="p1">
                    <p id="144">图3为利用PI策略得到的频率波形。由图3 (c) 可知, 负荷变化时, PI策略需要一定的调节时间将频率恢复至50 Hz, 该调节时间约为0.3 s。</p>
                </div>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 PI控制策略的频率响应" src="Detail/GetImg?filename=images/DLXT201910008_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 PI控制策略的频率响应</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Frequency responses based on PI control strategy</b></p>

                </div>
                <div class="p1">
                    <p id="146">图4为利用MPC策略得到的频率波形。与PI策略仅利用当前采样周期内的频率信息进行调节而独立于系统的状态信息<citation id="179" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>不同的是, MPC策略利用过去和当前的系统状态信息, 结合与系统相关的预测模型, 利用系统整体的状态信息, 在每个采样周期<i>T</i><sub>s</sub>内将输出的预测频率经反馈校正后进行滚动优化, 即对目标函数<i>J</i><sub><i>ω</i></sub> (式 (16) ) 极小化, 输出优化的控制增量 (Δ<i>ω</i><sub>s</sub>/ (2π) ) 和控制变量 (<i>ω</i><sub>s</sub>/ (2π) ) 。1 s时负荷突增, 由图4 (d) 可知频率瞬间偏离50 Hz, 由图4 (b) 和 (c) 可知, 一个<i>T</i><sub>s</sub>后输出的Δ<i>ω</i><sub>s</sub>/ (2π) 使<i>ω</i><sub>s</sub>/ (2π) 迅速补偿频率的偏移, 之后的每个<i>T</i><sub>s</sub>内均重复进行<i>J</i><sub><i>ω</i></sub>的极小化, 不断更新Δ<i>ω</i><sub>s</sub>/ (2π) 和<i>ω</i><sub>s</sub>/ (2π) , 直到Δ<i>ω</i><sub>s</sub>/ (2π) =0, <i>ω</i><sub>s</sub>/ (2π) 不再变化且完全补偿频率的偏移, 此时频率恢复至50 Hz, 如图4 (d) 所示, 从1 s时频率偏离额定值, 约1.2 s时频率稳定在50 Hz, MPC策略的调节时间 (约0.2 s) 小于PI控制策略, 说明MPC策略通过对目标函数的滚动优化, 每个<i>T</i><sub>s</sub>内输出的最优化的控制变量能够迅速补偿频率的偏移, 达到校正后的预测输出值迅速跟踪期望值的目的, 使本文所提策略具有更快的频率瞬态响应。电压的瞬态响应与频率类似, 本文不再详述。</p>
                </div>
                <div class="area_img" id="147">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 本文所提策略的频率响应" src="Detail/GetImg?filename=images/DLXT201910008_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 本文所提策略的频率响应</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Frequency responses based on strategy proposed in this paper</b></p>

                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>4.3</b> 不同线路阻抗下无功功率瞬态过程分析</h4>
                <div class="p1">
                    <p id="149">设附录A表A1中的阻抗为线路阻抗组1, 设一组新的阻抗<i>Z</i><sub>1</sub>=<i>Z</i><sub>3</sub>=0.3+j0.063 Ω, <i>Z</i><sub>2</sub>=0.2+j0.031 Ω, <i>Z</i><sub>12</sub>=0.4+j0.063 Ω和<i>Z</i><sub>23</sub>=0.5+j0.094 Ω为线路阻抗组2。分析MPC策略和PI策略在不同线路阻抗下负荷变化时无功功率的波动情况。设0 s时投入负载1和3, 1 s时投入负载2, 以PI策略获得的无功功率如图5 (a) 和 (b) 所示, MPC策略获得的无功功率如图6 (a) 和 (b) 所示。</p>
                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 PI控制策略在线路阻抗组1和组2下的无功功率响应" src="Detail/GetImg?filename=images/DLXT201910008_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 PI控制策略在线路阻抗组1和组2下的无功功率响应</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Reactive power responses based on PI control strategy with line impedance group 1 and group 2</b></p>

                </div>
                <div class="p1">
                    <p id="151">1 s时投入负载2, 对比图5 (a) 可知, 1～1.3 s时, 图5 (b) 中DG2输出的无功功率的波动较大, 说明线路阻抗变化对PI策略输出的无功功率的瞬态特性影响较大。对比图6 (a) 可知, 1～1.3 s时, 图6 (b) 中DG2的无功功率未产生明显波动。对比图5 (b) 和图6 (b) 可知, 1～1.3 s时图6 (b) 中DG2的无功功率更平稳地过渡至新的稳定值, DG1和DG3也未出现明显波动;而图6 (b) 中DG1, DG2和DG3的无功功率均出现明显波动。综上说明, 线路参数变化时, 按某组线路参数进行根轨迹法获得的的PI参数, 在线路阻抗变化后的系统中, 未必是最优控制参数, 而本文所提策略在线路阻抗发生一定变化时, 功率输出特性受到的影响较小, 说明本文所提策略具有较强的鲁棒性。</p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 MPC策略在线路阻抗组1和组2下的无功功率响应" src="Detail/GetImg?filename=images/DLXT201910008_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 MPC策略在线路阻抗组1和组2下的无功功率响应</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Reactive power responses based on MPC strategy with line impedance group 1 and group 2</b></p>

                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>4.4</b> 通信时延影响分析</h4>
                <div class="p1">
                    <p id="154">本文所提策略需要用到中心控制器获取各DG的频率、电压, 要求有高速同步采样并对通信有一定要求, 但实际工程中通常存在通信时延, 为探讨通信时延对所提策略的影响, 设中心控制器与各DG间存在<i>t</i><sub>d</sub>的时延, 此时MPC利用相关状态信息的时间间隔相当于<i>T</i><sub>s</sub>+<i>t</i><sub>d</sub>, 导致MPC策略无法及时输出控制变量, 设<i>t</i><sub>d</sub>分别为10, 20, 30 ms。0 s时投入负载1和3, 7 s时投入负载2, 各DG在不同<i>t</i><sub>d</sub>下的输出频率如图7所示。图7 (a) 为<i>t</i><sub>d</sub>=10 ms时的频率响应, 可知负载2投入后, 频率经短暂的波动迅速恢复至50 Hz, 可知所提策略具有一定的通信时延容忍度;图7 (b) 为<i>t</i><sub>d</sub>=20 ms时的频率响应, 由图7 (b) 可知, 负载2投入后的瞬态过程中, 频率波动变大, 约0.5 s后频率恢复至50 Hz;图7 (c) 为<i>t</i><sub>d</sub>=30 ms时的频率响应, 虽然频率最终收敛至50 Hz, 但存在较长时间的波动, 可知较大的通信时延会影响系统的动态响应特性, 实际工程中可采用高速、可靠的通信介质以减少通信时延, 也可采用用户数据报协议 (UDP) 或面向通用对象的变电站事件 (GOOSE) 等快速报文服务, 减少时延的影响<citation id="180" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 MPC策略在不同通信时延下的频率响应" src="Detail/GetImg?filename=images/DLXT201910008_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 MPC策略在不同通信时延下的频率响应</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Frequency responses based on MPC strategy with different communication delays</b></p>

                </div>
                <h3 id="156" name="156" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="157">本文根据逆变器及其控制结构的状态方程建立频率和电压的预测模型, 在下垂控制中加MPC输出的控制变量, 并考虑线路阻抗对无功功率分配的影响, 结合PI调节提出了一种基于MPC的频率、电压二次调节策略。应用MPC算法对期望值进行精确跟踪的特性, 本文所提策略将频率始终稳定在50 Hz, 并实现无功功率的精确分配。由于MPC具有对未来信息预测的特性, 并利用系统状态信息对目标函数最优化, 实时输出优化的控制变量以抑制状态量的偏移, 负荷变化时, 本文所提策略具有更快的瞬态响应特性。与基于传统的PI控制二次调节策略相比, 本文所提策略减少了PI参数的数量, 降低了对系统参数的敏感性, 在系统线路阻抗变化的情况下, 负荷波动时功率的瞬态波动较小, 说明本文所提策略具有较强的鲁棒性。本文通过仿真实验探讨了所提策略在不同通信时延下的输出响应特性, 但未在理论上推导分析通信时延对系统暂态特性和稳定性的影响, 下一步的工作重点是将通信时延添加到系统状态空间模型中, 利用小信号分析法进行不同通信时延对所提策略的影响的理论研究, 并将所提策略嵌入硬件设备中, 以便于工程实现。</p>
                </div>
                <div class="p1">
                    <p id="158">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="181" name="181">附录A</h4>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 分布式电源控制结构" src="Detail/GetImg?filename=images/DLXT201910008_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 分布式电源控制结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Control structure of DG</p>

                </div>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 电压二次调节策略" src="Detail/GetImg?filename=images/DLXT201910008_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 电压二次调节策略  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Secondary control strategy of voltage</p>

                </div>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 孤岛微电网结构" src="Detail/GetImg?filename=images/DLXT201910008_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 孤岛微电网结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Structure of islanded microgrid</p>

                </div>
                <div class="area_img" id="185">
                                            <p class="img_tit">
                                                表A1 模型参数
                                                    <br />
                                                Table A1 Parameters of model
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910008_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 模型参数" src="Detail/GetImg?filename=images/DLXT201910008_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="186">文中式 (7) 和式 (8) 中, <image id="266" type="formula" href="images/DLXT201910008_26600.jpg" display="inline" placement="inline"><alt></alt></image><image id="266" type="formula" href="images/DLXT201910008_26601.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="187">文中图2, LC滤波器输出电压u<sub>o</sub>经park变换得dq轴变量u<sub>odq</sub>, 同理得i<sub>o</sub>、u<sub>i</sub>、i<sub>i</sub>和V<sub>s</sub>的dq轴变量。设逆变器稳定运行时输出电压的角频率为ω<sub>0</sub>, 较高频率下忽略开关部分的动态影响, 认为u<sub>i</sub>=u<sup>*</sup><sub>i</sub>, 则有</p>
                </div>
                <div class="area_img" id="188">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="189">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="190">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="191">由式 (A1) 至式 (A3) 得逆变器输出部分的小信号状态模型为:</p>
                </div>
                <div class="area_img" id="192">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="193">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="193">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_19301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="194">定义电压差状态变量<image id="267" type="formula" href="images/DLXT201910008_26700.jpg" display="inline" placement="inline"><alt></alt></image>。电压外环产生内环的参考信号, 分别为i<sup>*</sup><sub>id</sub>和i<sup>*</sup><sub>iq</sub>:</p>
                </div>
                <div class="area_img" id="195">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="196">式中:k<sub>vp</sub>和k<sub>vi</sub>分别为电压外环的比例、积分参数颡, H为前馈系数, 则φ<sub>dq</sub>和i<sup>*</sup><sub>idq</sub>的小信号模型分别为:</p>
                </div>
                <div class="area_img" id="197">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="198">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="199">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="200">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="201">定义电流差状态变量<image id="268" type="formula" href="images/DLXT201910008_26800.jpg" display="inline" placement="inline"><alt></alt></image>。电流内环产生逆变器控制信号, 其方程为:</p>
                </div>
                <div class="area_img" id="202">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="203">式中:k<sub>ip</sub>和k<sub>ii</sub>分别为内环的比例、积分参数。则γ<sub>dq</sub>和u<sup>*</sup><sub>idq</sub>的小信号模型分别为:</p>
                </div>
                <div class="area_img" id="204">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="205">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="206">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="207">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="208">微电网中某台DG根据式 (6) 获得角频率ω, 经积分得该DG定义的dq轴坐标的角度δ, 所有变量均定义在该dq轴坐标系下。设公共连接母线电压为 (V<sub>d</sub>, V<sub>q</sub>) , 需要将 (V<sub>d</sub>, V<sub>q</sub>) 变换到该台DG定义的dq轴坐标系下, 经坐标变换得此坐标系下的电压为 (V<sub>sd</sub>, V<sub>sq</sub>) </p>
                </div>
                <div class="area_img" id="209">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="210">由式 (A11) 得:</p>
                </div>
                <div class="area_img" id="211">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="212">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="213">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="214">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="215" name="215">附录B</h4>
                <div class="p1">
                    <p id="216">由式 (6) 和式 (7) , 得角频率和电压的小信号模型为:</p>
                </div>
                <div class="area_img" id="217">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="218">根据PI控制方法获得角频率二次调节量的结构图3 (a) , 得角频率的二次调节量及其小信号状态变量为:</p>
                </div>
                <div class="area_img" id="219">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="220">式中:k<sub>fp</sub>和k<sub>fi</sub>分别为比例、积分参数。令<image id="269" type="formula" href="images/DLXT201910008_26900.jpg" display="inline" placement="inline"><alt></alt></image>, 则式 (B2) 中ω<sub>s</sub>的小信号状态变量为<image id="270" type="formula" href="images/DLXT201910008_27000.jpg" display="inline" placement="inline"><alt></alt></image>。</p>
                </div>
                <div class="p1">
                    <p id="221">稳定状态下, 各DG按照额定容量比例输出有功功率, 即满足m<sub>i</sub>P<sub>ni</sub>=m<sub>j</sub>P<sub>nj</sub> (i≠j) 时, 有m<sub>i</sub>P<sub>i</sub>=m<sub>j</sub>P<sub>j</sub>, 对N台DG, 令m<sub>i</sub>P<sub>ni</sub>=m<sub>j</sub>P <sub>nj</sub>=mP<sub>n</sub>, m<sub>i</sub>P<sub>i</sub>=m<sub>j</sub>P <sub>j</sub>=mP, (i, j=1, 2, ……, N) , 则平均角频率及小信号模型分别为</p>
                </div>
                <div class="area_img" id="222">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="223">由式 (B3) 得:</p>
                </div>
                <div class="area_img" id="224">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="225">将式 (B4) 分别代入ζ<sub>1</sub>、Δω<sub>s</sub>等变量的表达式, 有</p>
                </div>
                <div class="area_img" id="226">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="227">为抑制线路阻抗对无功功率分配不均和负荷变化对电压偏离基准值的影响, 在无功/电压下垂控制中加式 (18) 、式 (19) 所示调节量ΔU<sub>Q</sub>、ΔU<sub>U</sub>, 两个调节量均利用平均电压<image id="271" type="formula" href="images/DLXT201910008_27100.jpg" display="inline" placement="inline"><alt></alt></image>进行PI调节, 合并式 (18) 、式 (19) , 得电压的二次调节量u<sub>M</sub>及其小信号状态变量分别为:</p>
                </div>
                <div class="area_img" id="228">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="229">令<image id="276" type="formula" href="images/DLXT201910008_27600.jpg" display="inline" placement="inline"><alt></alt></image>, 将式 (B6) 中Δu<sub>M</sub>改为:</p>
                </div>
                <div class="area_img" id="230">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="273">令式 (B7) 中<image id="274" type="formula" href="images/DLXT201910008_27400.jpg" display="inline" placement="inline"><alt></alt></image>, 将式 (B7) 改为:</p>
                </div>
                <div class="area_img" id="232">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="233">由于电压二次调节的作用, 稳定状态下所有DG输出的无功功率满足n<sub>i</sub>Q<sub>i</sub>=n<sub>j</sub>Q <sub>j</sub> (i≠j) , 即<image id="277" type="formula" href="images/DLXT201910008_27700.jpg" display="inline" placement="inline"><alt></alt></image><image id="277" type="formula" href="images/DLXT201910008_27701.jpg" display="inline" placement="inline"><alt></alt></image>对所有DG均相等。对N台DG, 令n<sub>i</sub>Q<sub>ni</sub>=n<sub>j</sub>Q <sub>nj</sub>=nQ <sub>n</sub>, n<sub>i</sub>Q<sub>i</sub>=n<sub>j</sub>Q <sub>j</sub>=nQ, (i, j=1, 2, ……, N) , 则有</p>
                </div>
                <div class="area_img" id="234">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="235">将Δω<sub>s</sub>代入Δω, 将<image id="275" type="formula" href="images/DLXT201910008_27500.jpg" display="inline" placement="inline"><alt></alt></image>分别代入ζ<sub>2</sub>、ζ<sub>3</sub>、Δu<sub>M</sub>, 并将Δu<sub>M</sub>代入ΔU, 令Δu<sup>*</sup><sub>od</sub>=ΔU, Δu<sup>*</sup><sub>oq</sub>=0, 结合式 (B5) 中关于ζ<sub>1</sub>的状态方程和δ=∫ωdt, 分别得ω、u<sup>*</sup><sub>odq</sub>和ζ<sub>1</sub>、ζ<sub>2</sub>、ζ<sub>3</sub>、δ、P、Q的小信号模型为:</p>
                </div>
                <div class="area_img" id="236">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="237">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="238">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="239">其中</p>
                </div>
                <div class="area_img" id="240">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="241">根据附录A中定义的电压差状态变量, 和电流差状态变量, 结合式 (A7) 、 (A8) 和式 (A11) , 分别得:</p>
                </div>
                <div class="area_img" id="242">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="243">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="244">结合附录A式 (A8) 、 (A12) , 电压电流双环控制环节生成的u<sup>*</sup><sub>idq</sub>的小信号模型为:</p>
                </div>
                <div class="area_img" id="245">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="246">结合式 (A13) , 公共连接母线处的电压的小信号模型为:</p>
                </div>
                <div class="area_img" id="247">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="248">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="249">结合式 (A4) 、式 (A8) 、式 (B14) 、式 (B15) 得i<sub>idq</sub>, u<sub>odq</sub>和i<sub>odq</sub>的小信号模型为:</p>
                </div>
                <div class="area_img" id="250">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="251">由式 (B11) 至式 (B16) 得基于PI控制二次调节策略的DG小信号状态空间模型为式 (B17) , 式中Δx=[ζ<sub>1</sub>ζ<sub>2</sub>ζ<sub>3</sub>ΔδΔPΔQΔφ<sub>dq</sub>Δγ<sub>dq</sub>Δi<sub>idq</sub>Δu<sub>odq</sub>Δi<sub>odq</sub>]<sup>T</sup>为状态变量, Δu=[ΔV<sub>d</sub>ΔV<sub>q</sub>]<sup>T</sup>为控制变量。</p>
                </div>
                <div class="area_img" id="252">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="254">其中</p>
                </div>
                <div class="area_img" id="255">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910008_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="256">根据式 (B17) 中的状态矩阵E<sub>DG</sub>, 利用小信号分析法, 选择基于PI控制二次调节策略的比例、积分参数如下。图B1为k<sub>fp</sub>从1增加到10时的系统低频域特征根轨迹图。特征根λ<sub>1</sub>与λ<sub>2</sub>关于实轴对称, λ<sub>3</sub>与λ<sub>4</sub>关于实轴对称, 当k<sub>fp</sub>小于5时, λ<sub>1</sub> (或λ<sub>2</sub>) 比λ<sub>3</sub> (或λ<sub>4</sub>) 更接近虚轴, 此时λ<sub>1</sub> (或λ<sub>2</sub>) 为主导极点, λ<sub>1</sub> (或λ<sub>2</sub>) 虚部的绝对值大于λ<sub>3</sub> (或λ<sub>4</sub>) , 系统具有较快的动态响应, 随着k<sub>fp</sub>增大, λ<sub>1</sub> (或λ<sub>2</sub>) 远离虚轴, 系统稳定性增强。当k<sub>fp</sub>等于5.2时, λ<sub>3</sub> (或λ<sub>4</sub>, 如图中蓝色方框所示) 成为主导极点, k<sub>fp</sub>继续增大, λ<sub>3</sub> (或λ<sub>4</sub>) 接近虚轴, 系统稳定性降低。本文取k<sub>fp</sub>=5, 此时λ<sub>1</sub> (或λ<sub>2</sub>) 为主导极点, 系统具有较快的动态响应, 且远离虚轴, 稳定性较好。图B2为k<sub>fi</sub>从0.1到50时的根轨迹图。随着k<sub>fi</sub>的增大, λ<sub>1</sub> (或λ<sub>2</sub>, 均为主导极点) 逐渐远离虚轴, 系统稳定性增强, 同时λ<sub>3</sub>接近虚轴, 若继续增加k<sub>fi</sub>, λ<sub>3</sub>的实部绝对值继续减小, 使系统稳定性降低。文本取k<sub>fi</sub>=50, 此时系统具有较好的稳定性和较快的动态响应特性。</p>
                </div>
                <div class="area_img" id="257">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 随着kfp增系统低频域特征根轨迹" src="Detail/GetImg?filename=images/DLXT201910008_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 随着k<sub>fp</sub>增系统低频域特征根轨迹  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Dominant locus of eigenvalue as k<sub>fp</sub> increases</p>

                </div>
                <div class="area_img" id="258">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 随着kfi增系统低频域特征根轨迹" src="Detail/GetImg?filename=images/DLXT201910008_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 随着k<sub>fi</sub>增系统低频域特征根轨迹  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Dominant locus of eigenvalue as k<sub>fi</sub> increases</p>

                </div>
                <div class="area_img" id="259">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 随着kQp增系统低频域特征根轨迹" src="Detail/GetImg?filename=images/DLXT201910008_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 随着k<sub>Qp</sub>增系统低频域特征根轨迹  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Dominant locus of eigenvalue as k<sub>Qp</sub> increases</p>

                </div>
                <div class="area_img" id="260">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4 随着kQi增系统低频域特征根轨迹" src="Detail/GetImg?filename=images/DLXT201910008_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4 随着k<sub>Qi</sub>增系统低频域特征根轨迹  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Dominant locus of eigenvalue as k<sub>Qi</sub> increases</p>

                </div>
                <div class="p1">
                    <p id="261">图B3为k<sub>Qp</sub>从0.01增加到6时的低频域根轨迹图。k<sub>Qp</sub>从0.01增加到2时, λ<sub>1</sub> (或λ<sub>2</sub>) 虚部绝对值增大, 系统动态特性增强, k<sub>Qp</sub>从2继续增加, 系统动态特性降低, 若k<sub>Qp</sub>太大, λ<sub>1</sub>逐渐接近虚轴, 系统稳定性降低, 文本取k<sub>Qp</sub>=2, 此时系统具有较好的动态特性和稳定性。图B4为k<sub>Qi</sub>从1增加到100时的低频域根轨迹图, 当k<sub>Qi</sub>小于9时, λ<sub>3</sub> (或λ<sub>4</sub>) 为主导极点, 其虚部绝对值较小, 系统动态响应较慢, k<sub>Qi</sub>增加到9.3时, λ<sub>1</sub> (或λ<sub>2</sub>) 成为主导极点, 其虚部绝对值增大, 系统动态特性增强, 若k<sub>Qi</sub>继续增大, λ<sub>1</sub> (或λ<sub>2</sub>) 向虚轴靠近, 系统稳定性降低, k<sub>Qi</sub>太大时λ<sub>1</sub>的实部大于零, 系统振荡。本文取k<sub>Qi</sub>=9.3, 此时系统稳定, 同时具有较快的动态响应特性。</p>
                </div>
                <div class="p1">
                    <p id="263">图B5为k<sub>Up</sub>从0.1增加到100时的低频域根轨迹图。k<sub>Up</sub>小于5时, 随着k<sub>Up</sub>的增大, λ<sub>1</sub> (或λ<sub>2</sub>) 远离虚轴, 且虚部的绝对值增大, 系统动态性和稳定性均增强, k<sub>Up</sub>大于5时, 随着k<sub>Up</sub>的增大, λ<sub>3</sub>成为主导极点且向虚轴靠近, 系统稳定性降低, 本文取k<sub>Up</sub>=5, 此时系统稳定, 且具有较快的动态响应。图B6为k <sub>Ui</sub>从1增加到200时的低频域根轨迹图, 随着k<sub>Ui</sub>的增大, λ<sub>1</sub> (或λ<sub>2</sub>) 远离虚轴, 当k<sub>Ui</sub>大于25时, λ<sub>1</sub> (或λ<sub>2</sub>) 实部的绝对值减小, 系统稳定性降低, 本文取k<sub>Ui</sub>=25, 此时系统具有较好的稳定性, 同时具有较快的动态响应。</p>
                </div>
                <div class="area_img" id="264">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5 随着kUp增系统低频域特征根轨迹" src="Detail/GetImg?filename=images/DLXT201910008_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5 随着k<sub>Up</sub>增系统低频域特征根轨迹  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Dominant locus of eigenvalue as k<sub>Up</sub> increases</p>

                </div>
                <div class="area_img" id="265">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910008_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6 随着kUi增系统低频域特征根轨迹" src="Detail/GetImg?filename=images/DLXT201910008_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6 随着k<sub>Ui</sub>增系统低频域特征根轨迹  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910008_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Dominant locus of eigenvalue as k<sub>Ui</sub> increases</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="4">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702007&amp;v=MDkyMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMdkJQeXJQYmJHNEg5Yk1yWTlGWTRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 梁英, 盛万兴, 钟庆昌, 等.基于同步逆变器的微电网二次调频策略及特性分析[J].中国电机工程学报, 2017, 37 (2) :391-402.LIANG Ying, SHENG Wanxing, ZHONG Qingchang, et al.Secondary frequency regulation strategies and characteristic analysis of synchronverter-based microgrids[J].Proceedings of the CSEE, 2017, 37 (2) :391-402.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708037&amp;v=MzI2NTZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUx2QklUckJmYkc0SDliTXA0OUc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李斌, 周林, 余希瑞, 等.基于改进虚拟同步发电机算法的微网逆变器二次调频方案[J].电网技术, 2017, 41 (8) :2680-2687.LI Bin, ZHOU Lin, XU Xirui, et al.Secondary frequency regulation for microgrid inverters based on improving virtual synchronous generator[J].Power System Technology, 2017, 41 (8) :2680-2687.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518005&amp;v=MTgyMTMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMdkJJU0hUZXJHNEg5VE5wNDlGWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 张野, 郭力, 贾宏杰.基于附加阻尼的微网改进下垂控制方法[J].电力系统自动化, 2015, 39 (18) :25-30.ZHANG Ye, GUO Li, JIA Hongjie.Improved droop control method for microgrid based on additional damping [J].Automation of Electric Power Systems, 2015, 39 (18) :25-30.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Output impedance design of parallel-connected UPS inverters with wireless load-sharing control">

                                <b>[4]</b> GUERRERO J M, DE VICUNA L G, MATAS J, et al.Out impedance design of parallel-connected UPS inverters with wireless load-sharing control[J].IEEE Transactions on Industrial Electronics, 2005, 52, 1126-1135.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200924007&amp;v=MjYzOTQvZ1VMdkJQeXJQYmJHNEh0ak9xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 于玮, 徐德鸿.基于虚拟阻抗的不间断电源并联系统均流控制[J].中国电机工程学报, 2009, 29 (24) :32-39.YU Wei, XU Dehong.Control scheme of paralleled UPS system based on output virtual resistance[J].Proceedings of the CSEE, 2009, 29 (24) :32-39.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809010&amp;v=MjA4MTFzRnkvZ1VMdkJJU0hUZXJHNEg5bk1wbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 刘尧, 陈建福, 侯小超, 等.基于自适应虚拟惯性的微电网动态频率稳定控制策略[J].电力系统自动化, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.LIU Yao, CHEN Jianfu, HOU Xiaochao, et al.Dynamic frequency stability control strategy of microgrid based on adaptive virtual inertia [J].Automation of Electric Power Systems, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705003&amp;v=MjcxMzNvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUx2QklTSFRlckc0SDliTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 刘尧, 林超, 陈滔, 等.基于自适应虚拟阻抗的交流微电网无功功率-电压控制策略[J].电力系统自动化, 2017, 41 (5) :16-21.DOI:10.7500/AEPS20160428017.LIU Yao, LIN Chao, CHEN Tao, et al.Reactive power-voltage control strategy of AC microgrid based on adaptive virtual impedance[J].Automation of Electric Power Systems, 2017, 41 (5) :16-21.DOI:10.7500/AEPS20160428017.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An improved droop control method for DC microgrids based on low bandwidth communication with DC bus voltage restoration and enhanced current sharing accuracy">

                                <b>[8]</b> LU X N, GUERRERO J M, SUN K, et al.An improved droop control method for DC microgrids based on low bandwidth communication with DC bus voltage restoration and enhanced current sharing accuracy[J].IEEE Transactions on Power Electronics, 2014, 29 (4) :1800-1812.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711020&amp;v=MTQ3OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHZCSVNIVGVyRzRIOWJOcm85SFpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 周烨, 汪可友, 李国杰, 等.基于多智能体一致性算法的微电网分布式分层控制策略[J].电力系统自动化, 2017, 41 (11) :142-149.DOI:10.7500/AEPS20160920004.ZHOU Ye, WANG Keyou, LI Guojie, et al.Distributed hierarchical control for microgrid based on multi-agent consensus algorithm[J].Automation of Electric Power Systems, 2017, 41 (11) :142-149.DOI:10.7500/AEPS20160920004.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Novel Multiagent Based Load Restoration Algorithm for Microgrids">

                                <b>[10]</b> XU Y L, LIU W X.Novel multiagent based load restoration algorithm for microgrids[J].IEEE Transactions on Smart Grid, 2011, 2 (1) :152-161.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201706025&amp;v=MjM5NzR6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUx2QklTckJmYkc0SDliTXFZOUhZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 吕振宇, 苏晨, 吴在军, 等.孤岛型微电网分布式二次调节策略及通信拓扑优化[J].电工技术学报, 2017, 32 (6) :209-219.LÜ Zhenyu, SU Chen, WU Zaijun, et al.Distributed secondary control strategy and its communication topology optimization for islanded microgrid[J].Transactions of China Electrotechnical Society, 2017, 32 (6) :209-219.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201609016&amp;v=MjE4NzZxQnRHRnJDVVI3cWZadVpzRnkvZ1VMdkJJVHJCZmJHNEg5Zk1wbzlFWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 苏晨, 吴在军, 吕振宇, 等.孤立微电网分布式二级功率优化控制[J].电网技术, 2016, 40 (9) :2689-2697.SU Chen, WU Zaijun, LÜ Zhenyu, et al.Distributed secondary power optimization control for islanded microgrid[J].Power System Technology, 2016, 40 (9) :2689-2697.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed secondary control for islanded microgrids:a novel approach">

                                <b>[13]</b> SHAFIEE Q, GUERRERO J M, VASQUEZ J C.Distributed secondary control for islanded microgrids—a novel approach[J].IEEE Transactions on Power Electronics, 2013, 29 (2) :1018-1031.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed optimal control for stability enhancement of microgrids with multiple distributed generators">

                                <b>[14]</b> WU Xiangyu, SHEN Chen.Distributed optimal control for stability enhancement of microgrids with multiple distributed generators[J].IEEE Transactions on Power Systems, 2017, 32 (5) :4045-4059.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722008&amp;v=MTEzNTZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVUx2QklTSFRlckc0SDliT3JZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 窦晓波, 晓宇, 袁晓冬, 等.基于改进模型预测控制的微电网能量管理策略[J].电力系统自动化, 2017, 41 (22) :56-65.DOI:10.7500/AEPS20170501001.DOU Xiaobo, XIAO Yu, YUAN Xiaodong, et al.Energy management strategy based on improved model predictive control for microgrid[J].Automation of Electric Power Systems, 2017, 41 (22) :56-65.DOI:10.7500/AEPS20170501001.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Damping Inter-Area Oscillations Based on a Model Predictive Control (MPC)HVDC Supplementary Controller">

                                <b>[16]</b> AZAD S P, IRAVANI R, TATE J E.Damping inter-area oscillations based on a model predictive control (MPC) HVDC supplementary controller[J].IEEE Transactions on Power Systems, 2013, 28 (3) :3174-3183.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409002&amp;v=Mjk1MzJwbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1VMdkJJU0hUZXJHNEg5WE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 张伯明, 陈建华, 吴文传.大规模风电接入电网的有功分层模型预测控制方法[J].电力系统自动化, 2014, 38 (9) :6-14.ZHANG Boming, CHEN Jianhua, WU Wenchuan.A hierarchical model predictive control method of active power for accommodating large-scale wind power integration[J].Automation of Electric Power Systems, 2014, 38 (9) :6-14.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=LMI-based robust predictive load frequency control for power systems with communication delays">

                                <b>[18]</b> OJAGHI P, RAHMANI M.LMI-based robust predictive load frequency control for power systems with communication delays[J].IEEE Transactions on Power systems, 2017, 32 (5) :4091-4100.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated design of droop control in MTDC grid based on model predictive control">

                                <b>[19]</b> LI Guiyuan, DU Zhengchun, SHEN Chen, et al.Coordinated design of droop control in MTDC grid based on model predictive control[J].IEEE Transactions on Power Systems, 2018, 33 (3) :2816-2828.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13CB9A2D7D19E067473AB398EFE8E274&amp;v=MjYzOTgyOHhLRT1OaWZPZmJLN2JhUEYzbzB4WTU4T0JRazV5UkVYN1R3TU9uenJwR2RERExyaFI3MmJDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3Nw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> SULTANA W R, SAHOO S K, SUKCHAI S, et al.A review on state of art development of model predictive control for renewable energy applications[J].Renewable &amp; Sustainable Energy Reviews, 2017, 76:391-406.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Model predictive load-frequency control">

                                <b>[21]</b> ERSDAL A M, IMSLAND L, UHLEN K.Model predictive load-frequency control[J].IEEE Transactions on Power Systems, 2017, 31 (1) :777-785.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201604002&amp;v=MjgxMDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHZCUHlyUGJiRzRIOWZNcTQ5RlpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 吕振宇, 吴在军, 窦晓波, 等.自治直流微电网分布式经济下垂控制策略[J].中国电机工程学报, 2016, 36 (4) :900-910.LÜ Zhenyu, WU Zaijun, DOU Xiaobo, et al.A distributed droop control scheme for islanded DC microgrid considering operation costs[J].Proceedings of the CSEE, 2016, 36 (4) :900-910.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910008" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910008&amp;v=MzA3ODJIVGVyRzRIOWpOcjQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVTHZCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

