

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136665932600000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910009%26RESULT%3d1%26SIGN%3dPPk7HS6fVIKoW7teutt7PxKOVNw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910009&amp;v=MjU3MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVYi9PSVNIVGVyRzRIOWpOcjQ5RmJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;1&lt;/b&gt; 链式储能变换器的数学模型 "><b>1</b> 链式储能变换器的数学模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;1.1&lt;/b&gt; 各相功率的数学模型"><b>1.1</b> 各相功率的数学模型</a></li>
                                                <li><a href="#60" data-title="&lt;b&gt;1.2&lt;/b&gt; 注入零序电压后的功率模型"><b>1.2</b> 注入零序电压后的功率模型</a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;1.3&lt;/b&gt; 注入负序电压后的功率模型"><b>1.3</b> 注入负序电压后的功率模型</a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;1.4&lt;/b&gt; 零序电压和负序电压注入量的计算方法"><b>1.4</b> 零序电压和负序电压注入量的计算方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="&lt;b&gt;2&lt;/b&gt; 复合&lt;b&gt;SOC&lt;/b&gt;均衡控制策略 "><b>2</b> 复合<b>SOC</b>均衡控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#116" data-title="&lt;b&gt;2.1&lt;/b&gt; 零序电压与负序电压注入分析比较"><b>2.1</b> 零序电压与负序电压注入分析比较</a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;2.2&lt;/b&gt; 复合&lt;b&gt;SOC&lt;/b&gt;均衡控制策略实现"><b>2.2</b> 复合<b>SOC</b>均衡控制策略实现</a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;2.3 复合SOC均衡控制策略下系统的整体控制框图&lt;/b&gt;"><b>2.3 复合SOC均衡控制策略下系统的整体控制框图</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#169" data-title="&lt;b&gt;3&lt;/b&gt; 复合&lt;b&gt;SOC&lt;/b&gt;均衡控制策略实验验证 "><b>3</b> 复合<b>SOC</b>均衡控制策略实验验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#170" data-title="&lt;b&gt;3.1&lt;/b&gt; 实验样机"><b>3.1</b> 实验样机</a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;3.2&lt;/b&gt; 实验结果"><b>3.2</b> 实验结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#184" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#211" data-title="附录A">附录A</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;图1 大容量高压直挂链式BESS&lt;/b&gt;"><b>图1 大容量高压直挂链式BESS</b></a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;图2 链式BESS单相等效电路模型&lt;/b&gt;"><b>图2 链式BESS单相等效电路模型</b></a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;图3 零序电压注入法相量图&lt;/b&gt;"><b>图3 零序电压注入法相量图</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;图4 负序电压注入法下三相电流相量图&lt;/b&gt;"><b>图4 负序电压注入法下三相电流相量图</b></a></li>
                                                <li><a href="#212" data-title="图A1 复合SOC均衡控制策略下j相均衡框图">图A1 复合SOC均衡控制策略下j相均衡框图</a></li>
                                                <li><a href="#213" data-title="图A2 复合SOC均衡控制策略下系统的整体控制框图">图A2 复合SOC均衡控制策略下系统的整体控制框图</a></li>
                                                <li><a href="#214" data-title="图A3 实验样机控制系统结构">图A3 实验样机控制系统结构</a></li>
                                                <li><a href="#215" data-title="图A4 实验设备运行过程中的照片">图A4 实验设备运行过程中的照片</a></li>
                                                <li><a href="#216" data-title="图A5 链式BESS输出三相电流波形">图A5 链式BESS输出三相电流波形</a></li>
                                                <li><a href="#217" data-title="图A6 链式变换器输出三相电压波形">图A6 链式变换器输出三相电压波形</a></li>
                                                <li><a href="#218" data-title="图A7 链式BESS电池模块电流及电压波形">图A7 链式BESS电池模块电流及电压波形</a></li>
                                                <li><a href="#219" data-title="图A8 链式BESS启动0.35s后充放电状态切换前后输出三相电流波形">图A8 链式BESS启动0.35s后充放电状态切换前后输出三相电流波形</a></li>
                                                <li><a href="#220" data-title="图A9 链式BESS启动0.35s后充放电状态切换前后输出三相电压波形">图A9 链式BESS启动0.35s后充放电状态切换前后输出三相电压波形</a></li>
                                                <li><a href="#221" data-title="图A10 启动复合SOC均衡控制策略前后链式BESS三相功率分配">图A10 启动复合SOC均衡控制策略前后链式BESS三相功率分配</a></li>
                                                <li><a href="#222" data-title="图A11 链式BESS启动6.5min后充放电状态切换前后输出三相电流波形">图A11 链式BESS启动6.5min后充放电状态切换前后输出三相电流波形</a></li>
                                                <li><a href="#223" data-title="图A12 链式BESS启动6.5min后充放电状态切换前后输出三相电压波形">图A12 链式BESS启动6.5min后充放电状态切换前后输出三相电压波形</a></li>
                                                <li><a href="#224" data-title="图A13 均衡过程三相SOC变化情况">图A13 均衡过程三相SOC变化情况</a></li>
                                                <li><a href="#225" data-title="图A14 均衡过程SOC不均衡度 (35) S变化情况">图A14 均衡过程SOC不均衡度 (35) S变化情况</a></li>
                                                <li><a href="#226" data-title="图A15 均衡过程中均衡系数变化曲线">图A15 均衡过程中均衡系数变化曲线</a></li>
                                                <li><a href="#227" data-title="表A1 低压实验样机主要参数">表A1 低压实验样机主要参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 王承民, 孙伟卿, 衣涛, 等.智能电网中储能技术应用规划及其效益评估方法综述[J].中国电机工程学报, 2013, 33 (7) :33-41.WANG Chengmin, SUN Weiqing, YI Tao, et al.Review on energy storage application planning and benefit evaluation methods in smart grid[J].Proceedings of the CSEE, 2013, 33 (7) :33-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201307004&amp;v=MTc3NDFyQ1VSN3FmWnVac0Z5L2dVYi9CUHlyUGJiRzRIOUxNcUk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         王承民, 孙伟卿, 衣涛, 等.智能电网中储能技术应用规划及其效益评估方法综述[J].中国电机工程学报, 2013, 33 (7) :33-41.WANG Chengmin, SUN Weiqing, YI Tao, et al.Review on energy storage application planning and benefit evaluation methods in smart grid[J].Proceedings of the CSEE, 2013, 33 (7) :33-41.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" LI Xiangjun, YAO Liangzhong, HUI Dong.Optimal control and management of a large-scale battery energy storage system to mitigate fluctuation and intermittence of renewable generations[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (4) :593-603." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal control and management of large-scale battery energy storage system to mitigate the fluctuation and intermittence of renewable generations">
                                        <b>[2]</b>
                                         LI Xiangjun, YAO Liangzhong, HUI Dong.Optimal control and management of a large-scale battery energy storage system to mitigate fluctuation and intermittence of renewable generations[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (4) :593-603.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 朱瑛, 高云波, 臧海祥, 等.风电机组输出功率平滑技术综述[J].电力系统自动化, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.ZHU Ying, GAO Yunbo, ZANG Haixiang, et al.Review of output power smoothing technologies for wind turbine[J].Automation of Electric Power Systems, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818026&amp;v=MjEzNjFTSFRlckc0SDluTnA0OUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVWIvQkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         朱瑛, 高云波, 臧海祥, 等.风电机组输出功率平滑技术综述[J].电力系统自动化, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.ZHU Ying, GAO Yunbo, ZANG Haixiang, et al.Review of output power smoothing technologies for wind turbine[J].Automation of Electric Power Systems, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" FEEHALL T.Battery energy storage systems for the electricity grid:UK research facilities[C]// Proceedings of 8th IET International Conference on Power Electronics, Machine, Drives, April 19-21, 2016, Glasgow, UK:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Battery energy storage systems for the electricity grid:UK research facilities">
                                        <b>[4]</b>
                                         FEEHALL T.Battery energy storage systems for the electricity grid:UK research facilities[C]// Proceedings of 8th IET International Conference on Power Electronics, Machine, Drives, April 19-21, 2016, Glasgow, UK:1-6.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" DEEBA S R, SHARMA R, SAHA T K, et al.Evaluation of technical and financial benefits of battery-based energy storage systems in distribution networks[J].IET Renewable Power Generation, 2016, 10 (8) :1149-1160." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evaluation of technical and financial benefits of battery-based energy storage systems in distribution networks">
                                        <b>[5]</b>
                                         DEEBA S R, SHARMA R, SAHA T K, et al.Evaluation of technical and financial benefits of battery-based energy storage systems in distribution networks[J].IET Renewable Power Generation, 2016, 10 (8) :1149-1160.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" HIDALGO-LEON R, SIGUENZA D, SANCHEZ C, et al.A survey of battery energy storage system (BESS) , applications and environmental impacts in power systems[C]// 2017 IEEE Second Ecuador Technical Chapters Meeting, October 16-20, 2017, Salinas, USA:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A survey of battery energy storage system (BESS),applications and environmental impacts in power systems">
                                        <b>[6]</b>
                                         HIDALGO-LEON R, SIGUENZA D, SANCHEZ C, et al.A survey of battery energy storage system (BESS) , applications and environmental impacts in power systems[C]// 2017 IEEE Second Ecuador Technical Chapters Meeting, October 16-20, 2017, Salinas, USA:1-6.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" DUNN B, KAMATH H, TARASCON J M.Electrical energy storage for the grid:a battery of choices[J].Science, 2011, 334 (6058) :928-935." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Electrical Energy Storage for the Grid:A Battery of Choices">
                                        <b>[7]</b>
                                         DUNN B, KAMATH H, TARASCON J M.Electrical energy storage for the grid:a battery of choices[J].Science, 2011, 334 (6058) :928-935.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 李新, 杨苒晨, 邵雨亭, 等.级联型储能系统中虚拟同步发电机控制及电池自均衡策略[J].电力系统自动化, 2018, 42 (9) :180-187.DOI:10.7500/AEPS20171115001.LI Xin, YANG Ranchen, SHAO Yuting, et al.Strategy of virtual synchronous generator control and battery balancing in cascaded H-bridge based energy storage system[J].Automation of Electric Power Systems, 2018, 42 (9) :180-187.DOI:10.7500/AEPS20171115001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809024&amp;v=MjA3NTN5L2dVYi9CSVNIVGVyRzRIOW5NcG85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         李新, 杨苒晨, 邵雨亭, 等.级联型储能系统中虚拟同步发电机控制及电池自均衡策略[J].电力系统自动化, 2018, 42 (9) :180-187.DOI:10.7500/AEPS20171115001.LI Xin, YANG Ranchen, SHAO Yuting, et al.Strategy of virtual synchronous generator control and battery balancing in cascaded H-bridge based energy storage system[J].Automation of Electric Power Systems, 2018, 42 (9) :180-187.DOI:10.7500/AEPS20171115001.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" >
                                        <b>[9]</b>
                                     MAHARJAN L, YAMAGISHI T, AKAGI H.Active-power control of individual converter cells for a battery energy storage system based on a multilevel cascade PWM converter[J].IEEE Transactions on Power Electronics, 2012, 27 (3) :1099-1107.</a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" CHEN M, ZHANG B, LI Y, et al.Design of a multi-level battery management system for a cascade H-bridge energy storage system[C]// 2014 IEEE PES Asia-Pacific, December 7-10, 2014, Hong Kong, China:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design of a multi-level battery management system for a cascade H-bridge energy storage system">
                                        <b>[10]</b>
                                         CHEN M, ZHANG B, LI Y, et al.Design of a multi-level battery management system for a cascade H-bridge energy storage system[C]// 2014 IEEE PES Asia-Pacific, December 7-10, 2014, Hong Kong, China:1-5.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" SONG W, HUANG A Q.Fault-tolerant design and control strategy for cascaded H-bridge multilevel converter-based STATCOM[J].IEEE Transactions on Industrial Electronics, 2010, 57 (8) :2700-2708." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fault-tolerant design and control strategy for cascaded H-bridge multilevel converter-based STATCOM">
                                        <b>[11]</b>
                                         SONG W, HUANG A Q.Fault-tolerant design and control strategy for cascaded H-bridge multilevel converter-based STATCOM[J].IEEE Transactions on Industrial Electronics, 2010, 57 (8) :2700-2708.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" OTA J I Y, SATO T, AKAGI H.Enhancement of performance, availability, and flexibility of a battery energy storage system based on a modular multilevel cascaded converter (MMCC-SSBC) [J].IEEE Transactions on Power Electronics, 2015, 31 (4) :2791-2799." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enhancement of performance,availability,and flexibility of a battery energy storage system based on a modular multilevel cascaded converter (MMCC-SSBC)">
                                        <b>[12]</b>
                                         OTA J I Y, SATO T, AKAGI H.Enhancement of performance, availability, and flexibility of a battery energy storage system based on a modular multilevel cascaded converter (MMCC-SSBC) [J].IEEE Transactions on Power Electronics, 2015, 31 (4) :2791-2799.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" ALAAS Z, WANG C, JIANG C, et al.Improved cascaded multilevel battery inverters with phase-to-phase SOC balancing capability[C]// 2017 IEEE Transportation Electrification Conference and Expostion, June 22-24, 2017, Chicago:323-327." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improved cascaded multilevel battery inverters with phase-to-phase SOC balancing capability">
                                        <b>[13]</b>
                                         ALAAS Z, WANG C, JIANG C, et al.Improved cascaded multilevel battery inverters with phase-to-phase SOC balancing capability[C]// 2017 IEEE Transportation Electrification Conference and Expostion, June 22-24, 2017, Chicago:323-327.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" MAHARJAN L, INOUE S, AKAGI H, et al.State-of-charge (SOC) -balancing control of a battery energy storage system based on a cascade PWM converter[J].IEEE Transactions on Power Electronics, 2009, 24 (6) :1628-1636." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=State-of-Charge (SOC)-Balancing Control of a Battery Energy Storage System Based on a Cascade PWM Converter">
                                        <b>[14]</b>
                                         MAHARJAN L, INOUE S, AKAGI H, et al.State-of-charge (SOC) -balancing control of a battery energy storage system based on a cascade PWM converter[J].IEEE Transactions on Power Electronics, 2009, 24 (6) :1628-1636.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" MAO S, CHEN Q, LI R, et al.Control of a cascaded STATCOM with battery energy storage system under unbalanced and distorted grid voltage conditions[J].Journal of Renewable &amp;amp; Sustainable Energy, 2017, 9 (4) :044104." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control of a cascaded STATCOM with battery energy storage system under unbalanced and distorted grid voltage conditions">
                                        <b>[15]</b>
                                         MAO S, CHEN Q, LI R, et al.Control of a cascaded STATCOM with battery energy storage system under unbalanced and distorted grid voltage conditions[J].Journal of Renewable &amp;amp; Sustainable Energy, 2017, 9 (4) :044104.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 毛苏闽, 蔡旭.大容量链式电池储能功率调节系统控制策略[J].电网技术, 2012, 36 (9) :226-231.MAO Sumin, CAI Xu.Control strategy for power conditioning system of large capacity cascaded battery energy storage system[J].Power System Technology, 2012, 36 (9) :226-231." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201209037&amp;v=Mjg4NTgvQklUckJmYkc0SDlQTXBvOUdZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         毛苏闽, 蔡旭.大容量链式电池储能功率调节系统控制策略[J].电网技术, 2012, 36 (9) :226-231.MAO Sumin, CAI Xu.Control strategy for power conditioning system of large capacity cascaded battery energy storage system[J].Power System Technology, 2012, 36 (9) :226-231.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 孙玉巍, 付超, 李永刚, 等.用于电池储能系统的级联式电力电子变压器均衡及协调控制[J].电力系统自动化, 2018, 42 (18) :123-135.DOI:10.7500/AEPS20171002002.SUN Yuwei, FU Chao, LI Yonggang, et al.Balancing and coordinated control of cascaded power electronic transformers for battery energy storage system[J].Automation of Electric Power Systems, 2018, 42 (18) :123-135.DOI:10.7500/AEPS20171002002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818017&amp;v=MjIwMzJwNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ViL0JJU0hUZXJHNEg5bk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         孙玉巍, 付超, 李永刚, 等.用于电池储能系统的级联式电力电子变压器均衡及协调控制[J].电力系统自动化, 2018, 42 (18) :123-135.DOI:10.7500/AEPS20171002002.SUN Yuwei, FU Chao, LI Yonggang, et al.Balancing and coordinated control of cascaded power electronic transformers for battery energy storage system[J].Automation of Electric Power Systems, 2018, 42 (18) :123-135.DOI:10.7500/AEPS20171002002.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" MITRA P, ZHANG L, HARNEFORS L.Offshore wind integration to a weak grid by VSC-HVDC links using power-synchronization control:a case study[J].IEEE Transactions on Power Delivery, 2014, 29 (1) :453-461." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Offshore Wind Integration to a Weak Grid byVSC-HVDC Links Using Power-Synchronization Control: A Case Study">
                                        <b>[18]</b>
                                         MITRA P, ZHANG L, HARNEFORS L.Offshore wind integration to a weak grid by VSC-HVDC links using power-synchronization control:a case study[J].IEEE Transactions on Power Delivery, 2014, 29 (1) :453-461.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" MAHARJAN L, YAMAGISHI T, AKAGI H.Active-power control of individual converter cells for a battery energy storage system based on a multi-level cascade PWM converter[J].IEEE Transactions on Power Electronics, 2012, 27 (3) :1099-1107." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Active-Power Control of Individual Converter Cells for a Battery Energy Storage System Based on a Multilevel Cascade PWM Converter">
                                        <b>[19]</b>
                                         MAHARJAN L, YAMAGISHI T, AKAGI H.Active-power control of individual converter cells for a battery energy storage system based on a multi-level cascade PWM converter[J].IEEE Transactions on Power Electronics, 2012, 27 (3) :1099-1107.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 范刘洋, 汪可友, 张宝群, 等.考虑电池组不一致性的储能系统建模及仿真[J].电力系统自动化, 2016, 40 (3) :110-115.FAN Liuyang, WANG Keyou, ZHANG Baoqun, et al.Modeling and simulation of battery energy storage system considering intrinsic inconsistency[J].Automation of Electric Power Systems, 2016, 40 (3) :110-115." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603017&amp;v=Mjg0OTN5L2dVYi9CSVNIVGVyRzRIOWZNckk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         范刘洋, 汪可友, 张宝群, 等.考虑电池组不一致性的储能系统建模及仿真[J].电力系统自动化, 2016, 40 (3) :110-115.FAN Liuyang, WANG Keyou, ZHANG Baoqun, et al.Modeling and simulation of battery energy storage system considering intrinsic inconsistency[J].Automation of Electric Power Systems, 2016, 40 (3) :110-115.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" >
                                        <b>[21]</b>
                                     电能质量:三相电压不平衡:GB/T 15543—2008[S].北京:中国国家标准化管理委员会, 2008.Power quality:three-phase voltage unbalance:GB/T 15543—2008[S].Beijing:China National Standardization Management Committee, 2008.</a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" MAHARJAN L, YOSHII T, INOUE S, et al.A transformerless energy storage system based on a cascade PWM converter with star-configuration[C]// IEEE Power Conversion Conference-Nagoya, 2007, Nagoya, Japan:751-757." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A transformer energy storage system based on a cascade multilevel PWM converter with star configuration">
                                        <b>[22]</b>
                                         MAHARJAN L, YOSHII T, INOUE S, et al.A transformerless energy storage system based on a cascade PWM converter with star-configuration[C]// IEEE Power Conversion Conference-Nagoya, 2007, Nagoya, Japan:751-757.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-22 13:52</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),68-82 DOI:10.7500/AEPS20180917002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">链式电池储能系统的荷电状态复合均衡控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%95%85&amp;code=10996811&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘畅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%94%A1%E6%97%AD&amp;code=08516295&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蔡旭</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%BC%BA&amp;code=08514214&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈强</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%A3%8E%E5%8A%9B%E5%8F%91%E7%94%B5%E7%A0%94%E7%A9%B6%E4%B8%AD%E5%BF%83%E4%B8%8A%E6%B5%B7%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%AD%90%E4%BF%A1%E6%81%AF%E4%B8%8E%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0054402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风力发电研究中心上海交通大学电子信息与电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对链式电池储能系统相间荷电状态 (SOC) 不均衡问题, 在详细分析链式储能系统功率模型的基础上, 提出了一种结合零序电压和负序电压注入的新型复合SOC均衡控制策略。此控制策略兼顾了储能装置的输出性能、相间SOC均衡能力和电能质量, 均衡过程能够实现平滑过渡, 对系统无扰动。实验样机的运行结果证明了所提控制策略的正确性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%93%BE%E5%BC%8F%E5%8F%98%E6%8D%A2%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">链式变换器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B1%A0%E5%82%A8%E8%83%BD%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电池储能系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%8D%B7%E7%94%B5%E7%8A%B6%E6%80%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">荷电状态;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%8D%E5%90%88%E5%9D%87%E8%A1%A1%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">复合均衡控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9B%B6%E5%BA%8F%E7%94%B5%E5%8E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">零序电压;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B4%9F%E5%BA%8F%E7%94%B5%E5%8E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">负序电压;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    刘畅 (1992—) , 男, 博士研究生, 主要研究方向:大容量电池储能系统和大功率电力电子与新能源接入。E-mail:liuchangzm@sjtu.edu.cn;
                                </span>
                                <span>
                                    *蔡旭 (1964—) , 男, 通信作者, 教授, 博士生导师, 主要研究方向:大功率电力电子与新能源接入、柔性直流系统与装备、储能系统接入技术。E-mail:xucai@sjtu.edu.cn;
                                </span>
                                <span>
                                    陈强 (1989—) , 男, 博士, 主要研究方向:大容量电池储能系统和大功率电力电子与新能源接入。E-mail:chenqianghappy2008@126.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-17</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51677117);</span>
                                <span>国家电网上海公司委托研究项目 (18H100000203);</span>
                    </p>
            </div>
                    <h1><b>Compound Balancing Control Strategy of SOC for Battery Energy Storage System Based on Cascaded H-bridge Converter</b></h1>
                    <h2>
                    <span>LIU Chang</span>
                    <span>CAI Xu</span>
                    <span>CHEN Qiang</span>
            </h2>
                    <h2>
                    <span>Wind Power Research Center, School of Electronic Information and Electrical Engineering, Shanghai Jiao Tong University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A novel compound balancing control strategy of state of charge (SOC) combining injection of zero sequence voltage and negative sequence voltage is proposed to address the issue of SOC unbalance between phases in battery energy storage system based on cascaded H-bridge converter, which is on the basis of detailed analysis of the power model of the system. The output performance of the device, interphase SOC balancing capability and power quality are all taken into account in this strategy. The process of SOC balancing can achieve smooth transition and has no disturbance to the system. The operation results of experimental prototype verify the validity and effectiveness of the proposed control strategy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cascaded%20H-bridge%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cascaded H-bridge converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=battery%20energy%20storage%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">battery energy storage system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=state%20of%20charge&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">state of charge;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=compound%20balancing%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">compound balancing control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=zero%20sequence%20voltage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">zero sequence voltage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=negative%20sequence%20voltage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">negative sequence voltage;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-17</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No. 51677117);</span>
                                <span>State Grid Shanghai Municipal Electric Power Company (No. 18 H100000203);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">随着智能电网的发展, 储能技术已经成为其发展过程中的重要环节<citation id="189" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。其可有效解决风光等可再生能源发电的间歇性和波动性等问题, 提高电网中新能源发电的消纳能力<citation id="190" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。在各类储能技术中, 电池储能系统 (battery energy storage system, BESS) 因具有功率密度高、响应速度快、占地面积小、对安装地点无特殊要求等优点而得到优先发展<citation id="191" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。储能变换器是储能系统中的关键部件, 由于储能功率双向循环的要求, 转换效率成为变换器的技术关键。链式变换器 (cascaded H-bridge converter, CHBC) 将电池单元分散接入各级联H桥模块的直流侧, 不但提升了电池系统的容量, 而且解决了电池单元间的环流问题。链式变换器本身可以直接接入中高压电网, 省去了工频变压器, 转换效率高, 尤其适用于大容量应用场合, 已引起广泛关注<citation id="192" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="48">均衡各电池单元的荷电状态 (state of charge, SOC) 是BESS的共性问题, 关于链式BESS中电池单元的均衡问题, 文献<citation id="193" type="reference">[<a class="sup">13</a>]</citation>通过附加均衡电路来均衡相间与相内SOC, 此为硬件均衡方式, 在增加了系统的成本和复杂性的同时也降低了系统的可靠性, 目前使用较少。目前使用较多的链式BESS相间SOC均衡控制策略大多通过注入零序电压的方法实现相间SOC均衡, 同时通过改变相内各储能单元的调制信号实现相内SOC均衡<citation id="198" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。零序电压注入法在三相星形连接电路中不会产生零序电流, 不影响储能系统的输出性能。此方法为软件均衡方式, 虽然不增加系统成本, 易于实现, 但其均衡能力较弱, 仅适用于相间SOC不均衡度Δ<i>S</i>较小的情况, 在Δ<i>S</i>较大时, 所需注入零序电压幅值较大, 容易引起功率模块输出电压超调, 失去均衡作用。链式BESS通常布置在分布式可再生能源附近, 而分布式可再生能源大量分布于沙漠、海岛等偏远地区, 这些地区与主网间的输电线路较长, 使电网呈现高阻抗弱电网特性<citation id="194" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 因此容易导致电网电压不平衡或畸变, 从而使链式BESS各相充放电功率差异较大, 进而导致各相SOC产生较大差异<citation id="195" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。现有的注入零序电压均衡相间SOC的均衡策略均衡能力较弱, 无法有效应对上述情况的发生, 若相间SOC不均衡状况不能得到及时改善, 则最终会影响储能装置的输出性能和电池使用寿命<citation id="196" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。此外, 随着储能装置的持续循环运行, 各相电池组老化程度不一致也会逐渐加剧相间SOC不一致程度<citation id="197" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。因此, 寻找一种均衡能力较强的相间SOC均衡方法具有实际意义。</p>
                </div>
                <div class="p1">
                    <p id="49">通过注入负序电压 (与注入负序电流本质相同) 同样可以改变链式BESS相间功率分配, 以均衡相间SOC。且其均衡能力远大于零序电压注入, 即相同情况下所需注入负序电压幅值远小于零序电压幅值, 不易引起功率模块超调。但是注入负序电压会引入负序电流, 影响系统电能质量及储能装置的输出性能。为此可以考虑将零序电压与负序电压均衡方法相结合, 在Δ<i>S</i>较小时使用零序电压均衡, 反之使用负序电压均衡, 此方法同样存在负序电流对电能质量影响较大的问题, 且两种均衡模式不能平滑过渡, 来回切换会对系统造成较大扰动, 不利于装置稳定运行。</p>
                </div>
                <div class="p1">
                    <p id="50">针对上述问题, 本文提出一种新型复合式SOC均衡控制策略, 引入零序电压注入系数和负序电压注入系数, 将零序电压注入和负序电压注入有机结合, 既解决了不同均衡策略模式切换的平滑过渡问题, 也很好地兼顾了储能系统的输出性能、相间SOC均衡能力及电能质量。在每相10个链节的样机上进行实验研究, 验证了所提复合SOC均衡控制策略的正确性和有效性。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>1</b> 链式储能变换器的数学模型</h3>
                <h4 class="anchor-tag" id="52" name="52"><b>1.1</b> 各相功率的数学模型</h4>
                <div class="p1">
                    <p id="53">三相三线制星形连接的高压直挂链式BESS的系统结构如图1所示, 每一相由<i>N</i>个功率模块级联而成, 每个功率模块主要由H桥功率器件及其驱动电路、母线电容、直流熔断器、电池侧预充电装置组成。在H桥功率模块直流侧通过高压电缆与电池模块进行连接。链式变换器在交流侧通过滤波电感<i>L</i>、交流熔断器直接接入中高压电网。图中:<i>v</i><sub>sa</sub>, <i>v</i><sub>sb</sub>, <i>v</i><sub>sc</sub>为三相电网电压;<i>v</i><sub>a</sub>, <i>v</i><sub>b</sub>, <i>v</i><sub>c</sub>为变换器输出电压;<i>i</i><sub>a</sub>, <i>i</i><sub>b</sub>, <i>i</i><sub>c</sub>为变换器输出电流。</p>
                </div>
                <div class="area_img" id="54">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 大容量高压直挂链式BESS" src="Detail/GetImg?filename=images/DLXT201910009_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 大容量高压直挂链式BESS</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Large-scale BESS based on CHBC connected to high voltage grid without transformer</b></p>

                </div>
                <div class="p1">
                    <p id="55">链式BESS的相间SOC均衡控制是在保持三相总功率不变的基础上, 通过注入零序电压或者负序电压的方式来调节各相有功功率。假设电网电压三相对称, 变换器输出电压及电流分别如式 (1) 和式 (2) 所示。</p>
                </div>
                <div class="p1">
                    <p id="56" class="code-formula">
                        <mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>v</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo><mo>+</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo><mspace width="0.25em" /></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>i</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">) </mo><mo>+</mo><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="57">式中:<i>U</i><sub>p</sub>为变换器输出基波电压正序分量有效值;<i>U</i><sub>n</sub>和<i>θ</i><sub>n</sub>分别为注入基波负序电压的有效值及相位;<i>U</i><sub>0</sub>和<i>θ</i><sub>0</sub>分别为注入基波零序电压有效值及相位;<i>I</i><sub>p</sub>和<i>φ</i><sub>p</sub>分别为变换器输出正序基波电流有效值及相位;<i>I</i><sub>n</sub>和<i>φ</i><sub>n</sub>分别为变换器输出负序基波电流有效值及相位。</p>
                </div>
                <div class="p1">
                    <p id="58">由于链式BESS为三相星形连接, 因此在注入零序电压后, 不会产生零序电流。由变换器输出电压及电流表达式可以求出三相的有功功率分别为:</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">) </mo><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">) </mo><mo>+</mo><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mi>n</mi></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>1.2</b> 注入零序电压后的功率模型</h4>
                <div class="p1">
                    <p id="61">在单独注入零序电压时, <i>U</i><sub>n</sub>=0, <i>I</i><sub>n</sub>=0, 此时式 (3) 可以简化为:</p>
                </div>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">由式 (4) 可知, 此时各相上产生的有功功率由恒定分量<mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></math></mathml>和波动分量<i>Δ</i>P<sub>j</sub> (j=a, b, c) 组成, 注入零序电压后在三相上产生的波动分量之和为0, 因此注入零序电压只会影响有功功率在三相之间的分配而不会影响储能系统总功率。通过改变注入零序电压的幅值和相位可以调节在各相上产生的波动功率大小, 以均衡各相SOC。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>1.3</b> 注入负序电压后的功率模型</h4>
                <div class="p1">
                    <p id="66">在单独注入负序电压时, <i>U</i><sub>0</sub>=0, 此时可将电路分解为正序电路和负序电路分别进行分析, 以A相为例, 等效电路模型如图2所示, <i>v</i><sub>sap</sub>和<i>v</i><sub>san</sub>分别为A相电网电压的正、负序分量, <i>v</i><sub>ap</sub>和<i>v</i><sub>an</sub>分别为变换器A相输出电压正、负序分量, <i>i</i><sub>ap</sub>和<i>i</i><sub>an</sub>分别为变换器A相输出电流正负序分量, <i>L</i><sub>s</sub>为滤波电感和电网内部电感之和。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 链式BESS单相等效电路模型" src="Detail/GetImg?filename=images/DLXT201910009_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 链式BESS单相等效电路模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Equivalent circuit model for single phase of BESS based on CHBC</b></p>

                </div>
                <div class="p1">
                    <p id="68">假设电网电压三相对称, 则电网电压中负序分量<i>v</i><sub>san</sub>=0, 即系统中的负序电流均由注入的负序电压产生。对A相负序电路等效模型进行分析, 忽略电感电阻, 则有式 (5) 成立。</p>
                </div>
                <div class="p1">
                    <p id="69"><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>n</mtext></mrow></msub></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="71">由式 (5) 可得:</p>
                </div>
                <div class="area_img" id="203">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910009_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="74">将式 (6) 代入式 (3) 中, 并且<i>U</i><sub>0</sub>=0, 可将式 (3) 化简得到:</p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo></mrow></mstyle><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></munder><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mi>cos</mi><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>2</mn></mfrac><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">) </mo></mrow></mstyle><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></munder></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mi>cos</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mn>7</mn><mtext>π</mtext></mrow><mn>6</mn></mfrac><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mrow></mstyle><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></munder></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mi>cos</mi><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mtext>π</mtext><mn>6</mn></mfrac><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mrow></mstyle><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></munder></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">由式 (7) 可知, 此时各相上产生的有功功率由恒定分量<mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo></mrow></math></mathml>和波动分量Δ<i>P</i><sub><i>j</i></sub> (<i>j</i>=a, b, c) 组成, 其中功率波动分量由两部分组成, 分别由负序电压和正序电流以及正序电压和负序电流产生, 且三相上产生的功率波动分量之和为0, 即注入负序电压后同样只影响三相之间的功率分配而不会影响储能系统总功率。通过改变注入负序电压的幅值和相位可以调节在各相上产生的波动功率大小, 以均衡各相SOC。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>1.4</b> 零序电压和负序电压注入量的计算方法</h4>
                <div class="p1">
                    <p id="79">电池组SOC的定义为电池组剩余容量与额定容量的比值, SOC的大小是由充放电电流与所持续时长<i>t</i>共同决定的, 则用安时法描述的SOC数学模型如式 (8) 所示。</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msub><mo>+</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>t</mi></msubsup><mi>i</mi></mrow></mstyle><msub><mrow></mrow><mtext>b</mtext></msub><mtext>d</mtext><mi>t</mi></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>S</i><sub> (0) </sub>为该电池组SOC初始值;<i>S</i><sub> (<i>t</i>) </sub>为<i>t</i>时刻后电池组SOC值;<i>i</i><sub>b</sub>为电池组充放电电流瞬时值;<i>Q</i><sub>nom</sub>为电池组的额定容量。</p>
                </div>
                <div class="p1">
                    <p id="83">链式BESS在进行相间SOC均衡控制时各相所需均衡的功率大小由各相SOC偏差决定, 现将各相SOC偏差Δ<i>S</i><sub><i>j</i></sub> (<i>j</i>=a, b, c) 定义如下:</p>
                </div>
                <div class="area_img" id="204">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910009_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="205">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910009_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="87">式中:<i>S</i><sub>BESS</sub>为BESS三相间SOC的平均值;<i>S</i><sub><i>j</i></sub>为各相SOC平均值;<i>S</i><sub><i>ji</i></sub>为第<i>j</i>相第<i>i</i>个电池模块SOC值。</p>
                </div>
                <div class="p1">
                    <p id="88">式 (11) 给出了链式BESS的相间SOC不均衡度Δ<i>S</i>的定义。</p>
                </div>
                <div class="p1">
                    <p id="89"><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>S</mi><mo>=</mo><msqrt><mrow><mtext>Δ</mtext><mi>S</mi><msubsup><mrow></mrow><mtext>a</mtext><mn>2</mn></msubsup><mo>+</mo><mtext>Δ</mtext><mi>S</mi><msubsup><mrow></mrow><mtext>b</mtext><mn>2</mn></msubsup><mo>+</mo><mtext>Δ</mtext><mi>S</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup></mrow></msqrt></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="91">式 (12) 给出了在进行相间SOC均衡控制时在各相需要均衡的有功功率。</p>
                </div>
                <div class="area_img" id="206">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910009_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="94">式中:<i>P</i><sub>nom</sub>为级联式BESS的额定功率;<i>λ</i>为相间SOC均衡系数。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>1.4.1</b> 注入零序电压计算</h4>
                <div class="p1">
                    <p id="96">联立式 (4) 和式 (12) 可得式 (13) 成立。</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><mfrac><mrow><mi>λ</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mtext>Δ</mtext><mi>S</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow><mn>3</mn></mfrac><mo>=</mo><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><mfrac><mrow><mi>λ</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mtext>Δ</mtext><mi>S</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mn>3</mn></mfrac><mo>=</mo><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mfrac><mrow><mi>λ</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mtext>Δ</mtext><mi>S</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mn>3</mn></mfrac><mo>=</mo><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">为了计算简便可将式 (13) 从三相静止坐标系变换到<i>αβ</i>坐标系可得:</p>
                </div>
                <div class="area_img" id="207">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910009_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="101">由式 (14) 可求得所需注入的零序电压的有效值和相位分别为:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac><msqrt><mrow><mfrac><mn>2</mn><mn>3</mn></mfrac><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>α</mi><mn>2</mn></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>β</mi><mn>2</mn></msubsup><mo stretchy="false">) </mo></mrow></msqrt><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac><msqrt><mrow><mfrac><mn>2</mn><mn>3</mn></mfrac><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mtext>a</mtext><mn>2</mn></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mtext>b</mtext><mn>2</mn></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup><mo stretchy="false">) </mo></mrow></msqrt><mo>=</mo><msqrt><mrow><mfrac><mn>2</mn><mn>3</mn></mfrac></mrow></msqrt><mfrac><mrow><mi>λ</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub></mrow><mrow><mn>3</mn><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac><mtext>Δ</mtext><mi>S</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="208">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910009_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>1.4.2</b> 注入负序电压计算</h4>
                <div class="p1">
                    <p id="106">联立式 (7) 和式 (12) 可得式 (17) 成立。</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><mfrac><mrow><mi>λ</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mtext>Δ</mtext><mi>S</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow><mn>3</mn></mfrac><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mi>cos</mi><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>2</mn></mfrac><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><mfrac><mrow><mi>λ</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mtext>Δ</mtext><mi>S</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mn>3</mn></mfrac><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mi>cos</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mn>7</mn><mtext>π</mtext></mrow><mn>6</mn></mfrac><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mfrac><mrow><mi>λ</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub><mtext>Δ</mtext><mi>S</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mn>3</mn></mfrac><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mi>cos</mi><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mtext>π</mtext><mn>6</mn></mfrac><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">为了计算简便可将式 (17) 从三相静止坐标系变换到<i>αβ</i>坐标系得到:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mspace width="0.25em" /><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>α</mi></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>β</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><msqrt><mrow><mfrac><mn>3</mn><mn>2</mn></mfrac></mrow></msqrt><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mi>cos</mi><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>2</mn></mfrac><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mo>-</mo><msqrt><mrow><mfrac><mn>3</mn><mn>2</mn></mfrac></mrow></msqrt><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mi>sin</mi><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>2</mn></mfrac><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow></mtd></mtr></mtable><mo>]</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><msqrt><mrow><mfrac><mn>3</mn><mn>2</mn></mfrac></mrow></msqrt><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><msqrt><mrow><mfrac><mn>3</mn><mn>2</mn></mfrac></mrow></msqrt><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">) </mo></mtd></mtr></mtable><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">由式 (18) 可求得所需注入的负序电压的有效值和相位分别如式 (19) 和式 (20) 所示。</p>
                </div>
                <div class="p1">
                    <p id="111"><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>=</mo><msqrt><mrow><mfrac><mrow><mn>2</mn><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>α</mi><mn>2</mn></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>β</mi><mn>2</mn></msubsup><mo stretchy="false">) </mo></mrow><mrow><mn>3</mn><mo stretchy="false"> (</mo><mi>X</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>Y</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">) </mo></mrow></mfrac></mrow></msqrt><mo>=</mo><msqrt><mrow><mfrac><mn>2</mn><mrow><mn>3</mn><mo stretchy="false"> (</mo><mi>X</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>Y</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">) </mo></mrow></mfrac></mrow></msqrt><mfrac><mrow><mi>λ</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub></mrow><mn>3</mn></mfrac><mtext>Δ</mtext><mi>S</mi></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>arctan</mi><mspace width="0.25em" /><mfrac><mrow><mi>X</mi><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>α</mi></msub><mo>+</mo><mi>Y</mi><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>β</mi></msub></mrow><mrow><mi>Y</mi><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>α</mi></msub><mo>-</mo><mi>X</mi><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>β</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>Y</mi><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>α</mi></msub><mo>-</mo><mi>X</mi><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>β</mi></msub><mo>≠</mo><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mtext>π</mtext><mn>2</mn></mfrac><mi>sgn</mi><mo stretchy="false"> (</mo><mi>X</mi><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>α</mi></msub><mo>+</mo><mi>Y</mi><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>β</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Y</mi><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>α</mi></msub><mo>-</mo><mi>X</mi><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>β</mi></msub><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>Y</i>=<i>I</i><sub>p</sub>cos <i>φ</i><sub>p</sub>;<i>X</i>=<i>U</i><sub>p</sub>/ (<i>ωL</i><sub>s</sub>) -<i>I</i><sub>p</sub>cos <i>φ</i><sub>p</sub>。</p>
                </div>
                <h3 id="115" name="115" class="anchor-tag"><b>2</b> 复合<b>SOC</b>均衡控制策略</h3>
                <h4 class="anchor-tag" id="116" name="116"><b>2.1</b> 零序电压与负序电压注入分析比较</h4>
                <div class="p1">
                    <p id="117">由式 (15) 和式 (19) 可得:</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></mfrac><mo>=</mo><msqrt><mrow><mfrac><mrow><mi>X</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>Y</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac></mrow></msqrt><mo>=</mo><msqrt><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac><mo>-</mo><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">链式变换器的并网电抗器取值较小, 工程应用中电抗器上的压降一般不超过系统电压的10%, 可以近似为<i>U</i><sub>p</sub>/ (<i>ωL</i><sub>s</sub><i>I</i><sub>p</sub>) ≥10, 则</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></mfrac><mo>=</mo><msqrt><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac><mo>-</mo><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt><mo>&gt;</mo><mn>9</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121">因此, 在单独使用零序或者负序电压注入均衡相间SOC时, 在相同情况下, 所需注入的负序电压幅值远小于零序电压幅值, 即注入负序电压的均衡能力远大于注入零序电压的均衡能力。</p>
                </div>
                <div class="p1">
                    <p id="122">图3为零序电压注入法的相量图, 在星形连接中注入零序电压不会产生零序电流, 三相电流仍保持对称, 因此不会对系统电能质量造成影响, 但在Δ<i>S</i>较大时所需注入的零序电压幅值较大, 在链式变换器中, 为保证不出现超调, 注入零序电压后的各相电压必须小于该相各电池模块电压之和, 因此需要对注入零序电压幅值进行限制。若忽略电感压降, 则允许注入的最大零序电压幅值需要满足以下条件:</p>
                </div>
                <div class="p1">
                    <p id="123" class="code-formula">
                        <mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mrow><mn>0</mn><mi>max</mi></mrow></msub><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false"> (</mo><msqrt><mrow><mo stretchy="false"> (</mo><mi>Ν</mi><mi>E</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mn>2</mn><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mi>j</mi></mrow><mn>2</mn></msubsup><mspace width="0.25em" /><mi>sin</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>φ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>j</mi></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mrow></msqrt><mo>-</mo></mtd></mtr><mtr><mtd><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>j</mi></mrow></msub><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mi>φ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mi>j</mi></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>j</i>=a, b, c;<i>U</i><sub>0max</sub>为所允许注入的最大零序电压有效值;<i>U</i><sub>s<i>j</i></sub>为电网电压有效值;<i>φ</i><sub>s<i>j</i></sub>为电网电压相位;<i>E</i>为电池模块电压。</p>
                </div>
                <div class="area_img" id="125">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 零序电压注入法相量图" src="Detail/GetImg?filename=images/DLXT201910009_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 零序电压注入法相量图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Phase diagram of injecting zero sequence voltage</b></p>

                </div>
                <div class="p1">
                    <p id="126">负序电压注入法虽然均衡能力强, 但是由于负序电压的注入会产生负序电流, 影响储能装置的输出性能和电能质量。由图2所示的链式BESS等效电路模型可知, 注入的负序电压通过滤波电抗器和电网电抗之和<i>L</i><sub>s</sub>产生负序电流, 虽然所需注入的负序电压幅值较小, 但是由于滤波电抗器和电网电抗通常为毫亨量级, 所以产生的负序电流较大, 因此负序电流对系统的影响不可忽略, 下面将分析其影响。</p>
                </div>
                <div class="p1">
                    <p id="127">注入负序电压后, 系统的输出电流为正负序电流相量之和。假设在充电状态下, 正序电流相量和电网电压相量同相, 图4 (a) 和 (b) 所示分别为在负序电压注入法下链式BESS充电状态和放电状态三相电流相量图。图中<i>φ</i><sub>n</sub>为A相负序电流相位, <mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>j</mi><mtext>n</mtext></mrow></msub></mrow></math></mathml>为负序电流相量, <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>j</mi><mtext>p</mtext></mrow></msub></mrow></math></mathml>为正序电流相量, <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>为输出电流相量 (<i>j</i>=a, b, c) 。由图4可知, 注入负序电流后会使系统某相电流增大, 要使系统能够正常工作, 则要保证系统输出最大电流小于装置的额定电流。</p>
                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 负序电压注入法下三相电流相量图" src="Detail/GetImg?filename=images/DLXT201910009_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 负序电压注入法下三相电流相量图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Phase diagram of three-phase current with injection of injecting negative sequence voltage</b></p>

                </div>
                <div class="p1">
                    <p id="132">在充电状态下, 对相量图中A相电流进行分析, 根据余弦定理有:</p>
                </div>
                <div class="p1">
                    <p id="133" class="code-formula">
                        <mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><msubsup><mrow></mrow><mtext>a</mtext><mn>2</mn></msubsup><mo>=</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>n</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>p</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mn>2</mn><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>n</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>p</mtext></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mtext>π</mtext><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><msqrt><mrow><mi>Ι</mi><msubsup><mrow></mrow><mtext>a</mtext><mn>2</mn></msubsup><mo>-</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>p</mtext></mrow><mn>2</mn></msubsup><mi>sin</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mtext>π</mtext><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo></mrow></msqrt><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>p</mtext></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mtext>π</mtext><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>n</mtext></mrow></msub><mo>≤</mo><msqrt><mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>Ν</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>p</mtext></mrow><mn>2</mn></msubsup><mi>sin</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mtext>π</mtext><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo></mrow></msqrt><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>p</mtext></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mtext>π</mtext><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>I</i><sub>aN</sub>为系统A相额定电流。</p>
                </div>
                <div class="p1">
                    <p id="135">对B, C两相进行分析, 同样可得式 (25) 和式 (26) 成立:</p>
                </div>
                <div class="p1">
                    <p id="136"><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>n</mtext></mrow></msub><mo>≤</mo><msqrt><mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>Ν</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>p</mtext></mrow><mn>2</mn></msubsup><mi>sin</mi><msup><mrow></mrow><mn>2</mn></msup><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>3</mn></mfrac><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow></mrow></msqrt><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>p</mtext></mrow></msub><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>3</mn></mfrac><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow></mrow></math></mathml>      (25) </p>
                </div>
                <div class="p1">
                    <p id="138"><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>n</mtext></mrow></msub><mo>≤</mo><msqrt><mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>p</mtext></mrow><mn>2</mn></msubsup><mi>sin</mi><msup><mrow></mrow><mn>2</mn></msup><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>3</mn></mfrac><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow></mrow></msqrt><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>p</mtext></mrow></msub><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>3</mn></mfrac><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow></mrow></math></mathml>      (26) </p>
                </div>
                <div class="p1">
                    <p id="140">结合式 (24) 至式 (26) 可知, 在充电状态下为使储能系统够正常工作, 则注入负序电压所产生的负序电流最大值应该满足以下条件:</p>
                </div>
                <div class="p1">
                    <p id="141" class="code-formula">
                        <mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow></msub><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false"> (</mo><msqrt><mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>Ν</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>p</mtext></mrow><mn>2</mn></msubsup><mi>sin</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mtext>π</mtext><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo></mrow></msqrt><mo>+</mo></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>p</mtext></mrow></msub><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mtext>π</mtext><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo><mo>, </mo><msqrt><mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>Ν</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>p</mtext></mrow><mn>2</mn></msubsup><mi>sin</mi><msup><mrow></mrow><mn>2</mn></msup><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>3</mn></mfrac><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow></mrow></msqrt><mo>+</mo></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>p</mtext></mrow></msub><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>3</mn></mfrac><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow><mo>, </mo><msqrt><mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>p</mtext></mrow><mn>2</mn></msubsup><mi>sin</mi><msup><mrow></mrow><mn>2</mn></msup><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>3</mn></mfrac><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow></mrow></msqrt><mo>+</mo></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>p</mtext></mrow></msub><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mtext>π</mtext><mn>3</mn></mfrac><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="142">同理可推出在放电状态下注入负序电压所产生的负序电流最大值应该满足以下条件:</p>
                </div>
                <div class="p1">
                    <p id="143" class="code-formula">
                        <mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow></msub><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false"> (</mo><msqrt><mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>Ν</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>p</mtext></mrow><mn>2</mn></msubsup><mi>sin</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo></mrow></msqrt><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>p</mtext></mrow></msub><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo><mo>, </mo></mtd></mtr><mtr><mtd><msqrt><mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>Ν</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>p</mtext></mrow><mn>2</mn></msubsup><mi>sin</mi><msup><mrow></mrow><mn>2</mn></msup><mrow><mo> (</mo><mrow><mfrac><mrow><mn>4</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow></mrow></msqrt><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>p</mtext></mrow></msub><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mn>4</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow><mo>) </mo></mrow><mo>, </mo></mtd></mtr><mtr><mtd><msqrt><mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>Ν</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>p</mtext></mrow><mn>2</mn></msubsup><mi>sin</mi><msup><mrow></mrow><mn>2</mn></msup><mrow><mo> (</mo><mrow><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mrow></msqrt><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>p</mtext></mrow></msub><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="144">另一方面由于电网阻抗的存在, 负序电流引入电网会在电网中产生负序电压, 引起电网电压不平衡, 国家标准规定, 电网正常运行时, 负序电压不平衡度不超过2%<citation id="199" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。负序电压不平衡度允许值一般可根据连接点的正常最小短路容量换算为相应的负序电流值来测算。式 (29) 给出了电网中负序电压不平衡度的近似计算公式:</p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ε</mi><msub><mrow></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></msub><mo>=</mo><mfrac><mrow><msqrt><mn>3</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>U</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mtext>k</mtext></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo>≤</mo><mn>2</mn><mi>%</mi></mrow></math></mathml>      (29) </p>
                </div>
                <div class="p1">
                    <p id="147">式中:<i>I</i><sub>n</sub>为电网中负序电流值;<i>U</i><sub>L</sub>为电网线电压;<i>S</i><sub>k</sub>为公共连接点的三相短路容量。</p>
                </div>
                <div class="p1">
                    <p id="148">为了使系统能够正常运行, 负序电压注入法所引起的负序电流值除了应该满足式 (27) 或式 (28) 所示条件外还应使<i>ε</i><sub><i>U</i><sub>n</sub></sub>≤2%。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>2.2</b> 复合<b>SOC</b>均衡控制策略实现</h4>
                <div class="p1">
                    <p id="150">基于2.1节分析可知, 单纯的零序电压或负序电压注入法存在诸多问题需要改进。本节在前文分析零序和负序电压注入法特点的基础上, 结合零序电压和负序电压注入法提出了一种复合SOC均衡控制略。此控制策略是通过各相功率差值Δ<i>P</i><sub><i>j</i></sub>来分别计算均衡相间SOC所需的零序电压和负序电压, 零序电压和负序电压的计算相互独立, 可同时计算。然后引入零序电压注入系数<i>m</i>和负序电压注入系数<i>n</i>, 将计算后的零序电压和负序电压分别与各自注入系数相乘后同时注入。引入注入系数后, 变换器输出电压及输出电流可分别根据式 (1) 、式 (2) 改写为:</p>
                </div>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>v</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>n</mi><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>m</mi><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mi>n</mi><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo stretchy="false">) </mo><mo>+</mo><mi>m</mi><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mi>n</mi><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo stretchy="false">) </mo><mo>+</mo><mi>m</mi><msqrt><mn>2</mn></msqrt><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>i</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">) </mo><mo>+</mo><mi>n</mi><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>n</mi><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>n</mi><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="152">此复合控制策略下的功率模型如式 (32) 所示。</p>
                </div>
                <div class="p1">
                    <p id="153" class="code-formula">
                        <mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>n</mi><msup><mrow></mrow><mn>2</mn></msup><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>n</mi><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>n</mi><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">) </mo></mrow></mstyle><mrow><mi>n</mi><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></munder><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>m</mi><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">) </mo></mrow></mstyle><mrow><mi>m</mi><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></munder><mo>+</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>m</mi><mi>n</mi><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo></mrow></mstyle><mrow><mtext>可</mtext><mtext>忽</mtext><mtext>略</mtext></mrow></munder></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>n</mi><msup><mrow></mrow><mn>2</mn></msup><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>n</mi><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mi>n</mi><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>m</mi><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>m</mi><mi>n</mi><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>n</mi><msup><mrow></mrow><mn>2</mn></msup><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>n</mi><mi>U</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mi>n</mi><mi>U</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>m</mi><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>m</mi><mi>n</mi><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mi>Ι</mi><msub><mrow></mrow><mtext>n</mtext></msub><mi>cos</mi><mrow><mo> (</mo><mrow><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="154">为了保证在同时注入零序电压和负序电压以后链式BESS输出电压和电流仍在合理范围之内, <i>m</i>和<i>n</i>的取值范围应该分别满足0≤<i>m</i>≤1和0≤<i>n</i>≤1, 另外为保证复合SOC均衡控制策略与单独注入零序电压或者负序电压所产生的功率波动值Δ<i>P</i><sub><i>j</i></sub>相同, 则注入系数应满足<i>m</i>+<i>n</i>=1, 则0≤<i>mn</i>≤0.25, 因此在式 (32) 中零序电压和负序电流耦合产生的功率可忽略不计。</p>
                </div>
                <div class="p1">
                    <p id="155">在复合SOC均衡控制策略中, 注入系数的取值由式 (11) 定义的相间SOC不均衡度Δ<i>S</i>大小决定。零序电压注入法虽然调节能力较弱, 但不会对电能质量和装置输出性能产生任何影响, 因此在Δ<i>S</i>较小时, 若此时根据式 (15) 计算所得零序电压有效值<i>U</i><sub>0</sub>和根据式 (23) 计算得到的在保证链式变换器不出现超调的情况下所允许注入的零序电压有效值的最大值<i>U</i><sub>0max</sub>满足<i>U</i><sub>0</sub>&lt;<i>U</i><sub>0max</sub>, 则在零序电压均衡能力范围之内, 为了不影响装置的输出性能和电能质量, 则可选择只注入零序电压进行均衡, 此时注入系数<i>m</i>=1, <i>n</i>=0。</p>
                </div>
                <div class="p1">
                    <p id="156">在Δ<i>S</i>较大时, 若此时计算所得零序电压有效值<i>U</i><sub>0</sub>&gt;<i>U</i><sub>0max</sub>, 为了可以充分利用零序电压进行均衡, 则此时可以注入能够允许注入的最大零序电压, 显然如果只注入零序电压, 由于注入零序电压幅值受到限制, 均衡能力较弱, 满足不了系统要求, 则可以通过配合注入负序电压来增强相间SOC均衡能力。注入负序电压的幅值较小, 其对变换器输出电压的影响基本可忽略不计。此时均衡系数的选取原则如式 (33) 所示。</p>
                </div>
                <div class="area_img" id="209">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910009_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="159">此时<i>U</i><sub>0</sub>&gt;<i>U</i><sub>0max</sub>。在此种均衡模式下, 系统中所产生的负序电流仍需满足式 (27) 至式 (29) 所示条件。由于注入系数的引入, 在此种均衡模式下产生的负序电流值较单纯的负序电压注入法小。因此, 复合SOC均衡控制策略对电能质量和系统输出性能的影响更小, 且均衡能力更强。若此时的负序电流值不满足式 (27) 至式 (29) 所示条件, 则应适当减小均衡系数<i>λ</i>, 并重复上述计算步骤。此处需要说明均衡系数的选取与SOC不均衡度、各相SOC值、充放电状态、电网不平衡、电池类型等因素均相关。尤其在电网电压不平衡时, 零序电压和负序电压在不同的角度时, 其幅值的限制差别非常大。因此想要寻求一种定量描述均衡系数与上述因素关系的方法将十分困难。均衡系数的选取同时影响均衡速度及均衡策略可均衡范围, 选取时应综合考虑上述因素做出最优选取。</p>
                </div>
                <div class="p1">
                    <p id="160">附录A图A1所示为复合SOC均衡控制策略下第<i>j</i>相的相间SOC均衡控制框图, 相间均衡是以BESS的SOC为参考值, 通过复合注入零序电压和负序电压调节三相的功率分配, 从而对三相SOC进行均衡控制。由此可以得到相应的均衡时间常数<i>T</i><sub>ph</sub>如式 (34) 所示, 此时整个SOC均衡过程的时间可以用3倍的时间常数来估计。</p>
                </div>
                <div class="p1">
                    <p id="161"><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub></mrow><mrow><mi>λ</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>m</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (34) </p>
                </div>
                <div class="p1">
                    <p id="163">式中:<i>W</i><sub>nom</sub>为链式BESS的额定能量。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>2.3 复合SOC均衡控制策略下系统的整体控制框图</b></h4>
                <div class="p1">
                    <p id="165">附录A图A2所示为复合SOC均衡控制策略下系统的整体控制框图。图中:<i>θ</i>为锁相环输出角度;<i>P</i><sub>0</sub>和<i>Q</i><sub>0</sub>分别为系统有功功率及无功功率给定值;<i>i</i><sup>p</sup><sub><i>d</i></sub>, <i>i</i><sup>p</sup><sub><i>q</i></sub>和<i>i</i><sup>n</sup><sub><i>d</i></sub>, <i>i</i><sup>n</sup><sub><i>q</i></sub>分别为系统输出三相电流正序分量和负序分量在<i>dq</i>旋转坐标系下的分解值;<i>v</i><sub>s<i>d</i></sub>和<i>v</i><sub>s<i>q</i></sub>分别为电网电压在<i>dq</i>旋转坐标系下的分解值;<i>i</i><sup>p</sup><sub><i>d</i>ref</sub>和<i>i</i><sup>p</sup><sub><i>q</i>ref</sub>分别为在<i>dq</i>旋转坐标系下电流正序分量给定参考值, 其值由式 (35) 给出。</p>
                </div>
                <div class="area_img" id="210">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910009_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="168">在电网电压正常时, 在<i>dq</i>旋转坐标系下使用比例—积分 (PI) 控制器对功率进行解耦控制<citation id="200" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 而文献<citation id="201" type="reference">[<a class="sup">16</a>]</citation>则在<i>αβ</i>静止坐标系下使用比例—谐振 (PR) 控制器对功率进行控制, 均可实现有功与无功功率的无静差控制。链式BESS的相间SOC均衡通过复合SOC均衡控制策略实现, 相内SOC均衡控制采用文献<citation id="202" type="reference">[<a class="sup">16</a>]</citation>所述均衡方法, 此处不再赘述。由于相内均衡控制在同一相内各功率单元叠加的电压之和为0, 且叠加电压幅值较小, 因此其对相间SOC均衡控制产生的影响可忽略不计, 也不会影响瞬时功率控制。将进行相间与相内均衡控制所产生的电压信号叠加在各相调制波上, 然后与载波信号进行比较, 产生功率器件的开关信号。</p>
                </div>
                <h3 id="169" name="169" class="anchor-tag"><b>3</b> 复合<b>SOC</b>均衡控制策略实验验证</h3>
                <h4 class="anchor-tag" id="170" name="170"><b>3.1</b> 实验样机</h4>
                <div class="p1">
                    <p id="171">附录A表A1所示为实验样机的主要参数, 每相有10个H桥功率模块, 每个功率模块直流侧接一个电池组, 电池组采用钛酸锂电池, 额定电压为24 V, 额定容量为10 Ah, 可进行长时3C充放电。采用载波移相调制, 功率器件的开关频率为1 kHz, 变换器等效开关频率为20 kHz。</p>
                </div>
                <div class="p1">
                    <p id="172">附录A图A3为实验样机分布式控制系统结构, 主控制器采用数字信号处理器 (DSP) +现场可编程门阵列 (FPGA) 的架构, 其中DSP为OMAP-L138工业处理器, 主要完成以下功能:①与上位PC机进行通信, 接收有功与无功功率等指令;②与电池管理系统 (BMS) 进行通信, 通过控制器局域网 (CAN) 接收BMS信息, 并对电池系统发送指令;③从FPGA读取系统各部分采样信息, 完成主要控制算法, 生成变换器相电压参考指令。FPGA为XC6SLX35, 主要负责与各子控制器以及采样板进行通信, 获取各子控制器状态及主电路电压电流信息, 等待DSP读取。子控制器主要功能在FPGA上完成, 即将接收到的电压参考指令转换为载波移相脉宽调制 (PWM) 信号, 同时经过光纤通信确保各H桥的PWM信号的同步, 以保证载波移相PWM的性能。</p>
                </div>
                <div class="p1">
                    <p id="173">附录A图A4为实验设备运行过程中的照片, 实验中采用RS90可编程电源来模拟交流电网。NI虚拟示波器主要用于各电池模块电压与电流信息的测量与显示。每个电池模块柜中均含有两个电池模块, 同样每个功率模块柜中也含有两个功率模块。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>3.2</b> 实验结果</h4>
                <h4 class="anchor-tag" id="175" name="175"><b>3.2.1</b> 链式BESS充放电实验</h4>
                <div class="p1">
                    <p id="176">实验中给定储能装置充放电有功功率均为10 kW, 无功功率为0。此时各相SOC均为60%, 复合SOC均衡控制策略不工作。系统先放电, 0.12 s后切换为充电状态。附录A图A5为链式BESS输出三相电流及变换器输出A相电压波形, 图中可知充放电状态的动态切换在5 ms左右就可完成, 响应速度快。附录A图A6为链式变换器输出三相电压波形。附录A图A7为A相第一个电池模块电流和电压波形, 由NI虚拟示波器进行电池电压和电流波形数据的采集与读取, 并在MATLAB中完成绘制。由图可知, 电池模块的电流包含二次脉动, 这是H桥为单相变换器的本质决定的, 且由于电池内阻以及模块侧电容的等效串联电阻的原因, 电池侧电压也存在波动。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177"><b>3.2.2</b> 链式BESS复合SOC均衡控制策略验证</h4>
                <div class="p1">
                    <p id="178">为验证所提复合SOC均衡控制策略的正确性, 首先通过交流电源模拟电网电压不对称, 使储能装置在此种条件下运行一段时间, 则各相SOC会因交流电源电压不对称而产生较大偏差。一段时间后使储能装置停止运行, 此时从BMS中监测得到三相SOC分别为57%, 53%, 67%。然后重新设置交流电源三相对称, 并重新启动储能装置, 装置启动0.15 s后启用复合SOC均衡控制策略, 启动初始时刻储能系统工作在放电状态, 0.35 s后切换为充电状态。0.6 s后再切换为放电状态, 然后使储能装置持续放电, 6.5 min后再切换为充电状态。13 min后使储能装置停止运行。</p>
                </div>
                <div class="p1">
                    <p id="179">附录A图A8和图A9分别为装置启动0.35 s后, 由放电状态切换为充电状态前后链式BESS的三相输出电流及电压波形。此时因Δ<i>S</i>较大, 所需注入零序电压有效值<i>U</i><sub>0</sub>&gt;<i>U</i><sub>0max</sub>, 零序电压均衡能力满足不了系统要求, 因此需同时注入零序和负序电压。此时由于负序电流的引入, 三相输出电流不对称, 将输出电流进行正负序分解后, 将电流正负序分量代入式 (27) 至式 (29) 进行验证, 此时电流值满足约束条件。同时由于零序电压的注入链式BESS三相输出电压不对称。</p>
                </div>
                <div class="p1">
                    <p id="180">附录A图A10为0.15 s时加入均衡策略前后以及0.35 s时发生充放电切换前后三相间的功率分配, 在未启动复合均衡控制策略前三相的放电功率相同, 均为3.33 kW。启动复合均衡控制策略后, 三相间功率重新分配, 三相放电功率分别变为2.67, 1.38, 5.95 kW;由放电状态切换为充电状态后三相充电功率分别变为3.95, 5.30, 0.75 kW。由此可知无论是链式BESS工作在充电状态还是放电状态, 复合SOC均衡控制策略都能正常工作, 使三相间SOC趋于一致, 且不会改变系统三相总功率, 仅会对相间的功率分配产生影响。</p>
                </div>
                <div class="p1">
                    <p id="181">附录A图A11和图A12分别为装置运行6.5 min后, 由放电状态切换为充电状态前后链式BESS的三相输出电流及电压波形。由图可知, 链式BESS三相输出电流对称, 输出电压不对称。由于均衡控制策略的持续作用, Δ<i>S</i>逐渐减小, 此时从BMS中观测得到各相SOC分别为43%, 42%, 47%, 则通过式 (15) 计算得到的零序电压有效值满足<i>U</i><sub>0</sub>&lt;<i>U</i><sub>0max</sub>, 此时零序电压均衡能力可以满足系统要求, 因此只需注入零序电压进行相间SOC均衡, 不再注入负序电压, 因此链式BESS三相输出电流对称而输出电压不对称。</p>
                </div>
                <div class="p1">
                    <p id="182">附录A图A13为整个均衡过程三相SOC的变化情况, 均衡过程中链式BESS首先工作在放电状态, 6.5 min后切换为充电状态, 图中可知在启动复合SOC均衡控制策略13 min后三相间SOC基本达到一致。而根据式 (34) 计算可得均衡时间常数<i>T</i><sub>ph</sub>为4.32 min, 整个均衡过程的时间可以用3倍的时间常数估计, 理论计算结果与实验结果相符合。附录A图A14为整个均衡过程中Δ<i>S</i>的变化曲线, 随着复合SOC均衡控制策略的持续作用, Δ<i>S</i>逐渐较小。</p>
                </div>
                <div class="p1">
                    <p id="183">附录A图A15为整个均衡过程中零序电压注入系数<i>m</i>和负序电压注入系数<i>n</i>的变化曲线, 图中可知整个均衡过程系数<i>m</i>, <i>n</i>连续变化。在复合SOC均衡控制策略下, 整个均衡过程可以平滑过渡, 避免了因均衡模式来回切换对系统造成的扰动。对比附录A图A14和图A15可知在Δ<i>S</i>较大时, 同时注入负序电压和零序电压, 且随着Δ<i>S</i>变小, 零序电压注入系数逐渐增大, 负序电压注入系数逐渐减小, 直至最后只有零序电压注入。</p>
                </div>
                <h3 id="184" name="184" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="185">本文对链式BESS的相间SOC均衡问题进行了详细研究, 分析了链式BESS分别在零序电压注入和负序电压注入均衡法下的功率模型。在此基础上提出了一种通过引入均衡系数将零序电压和负序电压注入有机结合的复合SOC均衡控制策略, 得出结论如下。</p>
                </div>
                <div class="p1">
                    <p id="186">1) 所提复合SOC均衡控制策略在Δ<i>S</i>较小的情况下仅使用零序电压注入法, 保证了装置的输出性能和电能质量不受影响;在Δ<i>S</i>较大的情况下使用零序电压和负序电压相结合的注入方法, 并给出了均衡系数的选取方法。此控制策略不仅均衡能力强, 还兼顾了储能系统的输出性能和电能质量, 且均衡过程能够平滑过渡, 不会对系统造成扰动。在实验室中搭建了10链节的小比例实验样机, 其运行结果证明了该方法的正确性和有效性。</p>
                </div>
                <div class="p1">
                    <p id="187">2) 链式变换器本身具有主动SOC均衡能力, 可对相内和相间电池单元SOC进行均衡, 因此链式变换器中各电池单元的BMS承担功能可被简化, 可大幅降低BMS成本。在此基础上后续可继续研究在链式BESS中如何将BMS与变换器控制器进行一体化设计, 进而进一步降低链式BESS的整体成本, 这将对BESS在电网中的规模化应用具有实际意义。</p>
                </div>
                <div class="p1">
                    <p id="188">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="211" name="211">附录A</h4>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 复合SOC均衡控制策略下j相均衡框图" src="Detail/GetImg?filename=images/DLXT201910009_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 复合SOC均衡控制策略下j相均衡框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The control block diagram of phase j under compound SOC balancing control strategy</p>

                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 复合SOC均衡控制策略下系统的整体控制框图" src="Detail/GetImg?filename=images/DLXT201910009_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 复合SOC均衡控制策略下系统的整体控制框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Whole control block diagram of CHBC-BESS with compound SOC balancing control strategy</p>

                </div>
                <div class="area_img" id="214">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 实验样机控制系统结构" src="Detail/GetImg?filename=images/DLXT201910009_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 实验样机控制系统结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Structure diagram of experimental prototype for CHBC-BESS</p>

                </div>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 实验设备运行过程中的照片" src="Detail/GetImg?filename=images/DLXT201910009_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 实验设备运行过程中的照片  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 The photo of the experimental prototype during operation</p>

                </div>
                <div class="area_img" id="216">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 链式BESS输出三相电流波形" src="Detail/GetImg?filename=images/DLXT201910009_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 链式BESS输出三相电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 The three-phase output current waveforms of CHBC-BESS</p>

                </div>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 链式变换器输出三相电压波形" src="Detail/GetImg?filename=images/DLXT201910009_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 链式变换器输出三相电压波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 The three-phase output voltage waveforms of CHBC-BESS</p>

                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 链式BESS电池模块电流及电压波形" src="Detail/GetImg?filename=images/DLXT201910009_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 链式BESS电池模块电流及电压波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 The output voltage and current waveforms of the batteries in CHBC-BESS</p>

                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 链式BESS启动0.35s后充放电状态切换前后输出三相电流波形" src="Detail/GetImg?filename=images/DLXT201910009_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 链式BESS启动0.35s后充放电状态切换前后输出三相电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 The three-phase output current waveforms of CHBC-BESS before and after switching from charging to discharging at 0.35s</p>

                </div>
                <div class="area_img" id="220">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 链式BESS启动0.35s后充放电状态切换前后输出三相电压波形" src="Detail/GetImg?filename=images/DLXT201910009_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 链式BESS启动0.35s后充放电状态切换前后输出三相电压波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 The three-phase output voltage waveforms of CHBC-BESS before and after switching from charging to discharging at 0.35s</p>

                </div>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10 启动复合SOC均衡控制策略前后链式BESS三相功率分配" src="Detail/GetImg?filename=images/DLXT201910009_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10 启动复合SOC均衡控制策略前后链式BESS三相功率分配  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 The power distribution of CHBC-BESS befoe and after the adoption of compound SOC balancing control strategy</p>

                </div>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11 链式BESS启动6.5min后充放电状态切换前后输出三相电流波形" src="Detail/GetImg?filename=images/DLXT201910009_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11 链式BESS启动6.5min后充放电状态切换前后输出三相电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 The three-phase output current waveforms of CHBC-BESS before and after switching from charging to discharging at 6.5min</p>

                </div>
                <div class="area_img" id="223">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A12 链式BESS启动6.5min后充放电状态切换前后输出三相电压波形" src="Detail/GetImg?filename=images/DLXT201910009_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A12 链式BESS启动6.5min后充放电状态切换前后输出三相电压波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A12 The three-phase output voltage waveforms of CHBC-BESS before and after switching from charging to discharging at 6.5min</p>

                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A13 均衡过程三相SOC变化情况" src="Detail/GetImg?filename=images/DLXT201910009_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A13 均衡过程三相SOC变化情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A13 The changing situation of the three-phase SOC during balancing process</p>

                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A14 均衡过程SOC不均衡度 (35) S变化情况" src="Detail/GetImg?filename=images/DLXT201910009_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A14 均衡过程SOC不均衡度 (35) S变化情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A14 The changing situation of the degree of SOC imbalance among the three phases during balancing process</p>

                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A15 均衡过程中均衡系数变化曲线" src="Detail/GetImg?filename=images/DLXT201910009_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A15 均衡过程中均衡系数变化曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A15 The curve of balancing coefficient during balancing process</p>

                </div>
                <div class="area_img" id="227">
                                            <p class="img_tit">
                                                表A1 低压实验样机主要参数
                                                    <br />
                                                Table A1 Main parameters of CHBC-BESS
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910009_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910009_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910009_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 低压实验样机主要参数" src="Detail/GetImg?filename=images/DLXT201910009_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201307004&amp;v=MTc3MzR6cXFCdEdGckNVUjdxZlp1WnNGeS9nVWIvQlB5clBiYkc0SDlMTXFJOUZZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 王承民, 孙伟卿, 衣涛, 等.智能电网中储能技术应用规划及其效益评估方法综述[J].中国电机工程学报, 2013, 33 (7) :33-41.WANG Chengmin, SUN Weiqing, YI Tao, et al.Review on energy storage application planning and benefit evaluation methods in smart grid[J].Proceedings of the CSEE, 2013, 33 (7) :33-41.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal control and management of large-scale battery energy storage system to mitigate the fluctuation and intermittence of renewable generations">

                                <b>[2]</b> LI Xiangjun, YAO Liangzhong, HUI Dong.Optimal control and management of a large-scale battery energy storage system to mitigate fluctuation and intermittence of renewable generations[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (4) :593-603.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818026&amp;v=MDk3MjhIOW5OcDQ5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVYi9CSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 朱瑛, 高云波, 臧海祥, 等.风电机组输出功率平滑技术综述[J].电力系统自动化, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.ZHU Ying, GAO Yunbo, ZANG Haixiang, et al.Review of output power smoothing technologies for wind turbine[J].Automation of Electric Power Systems, 2018, 42 (18) :182-191.DOI:10.7500/AEPS20180105004.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Battery energy storage systems for the electricity grid:UK research facilities">

                                <b>[4]</b> FEEHALL T.Battery energy storage systems for the electricity grid:UK research facilities[C]// Proceedings of 8th IET International Conference on Power Electronics, Machine, Drives, April 19-21, 2016, Glasgow, UK:1-6.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evaluation of technical and financial benefits of battery-based energy storage systems in distribution networks">

                                <b>[5]</b> DEEBA S R, SHARMA R, SAHA T K, et al.Evaluation of technical and financial benefits of battery-based energy storage systems in distribution networks[J].IET Renewable Power Generation, 2016, 10 (8) :1149-1160.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A survey of battery energy storage system (BESS),applications and environmental impacts in power systems">

                                <b>[6]</b> HIDALGO-LEON R, SIGUENZA D, SANCHEZ C, et al.A survey of battery energy storage system (BESS) , applications and environmental impacts in power systems[C]// 2017 IEEE Second Ecuador Technical Chapters Meeting, October 16-20, 2017, Salinas, USA:1-6.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Electrical Energy Storage for the Grid:A Battery of Choices">

                                <b>[7]</b> DUNN B, KAMATH H, TARASCON J M.Electrical energy storage for the grid:a battery of choices[J].Science, 2011, 334 (6058) :928-935.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809024&amp;v=MTc2MTdCdEdGckNVUjdxZlp1WnNGeS9nVWIvQklTSFRlckc0SDluTXBvOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 李新, 杨苒晨, 邵雨亭, 等.级联型储能系统中虚拟同步发电机控制及电池自均衡策略[J].电力系统自动化, 2018, 42 (9) :180-187.DOI:10.7500/AEPS20171115001.LI Xin, YANG Ranchen, SHAO Yuting, et al.Strategy of virtual synchronous generator control and battery balancing in cascaded H-bridge based energy storage system[J].Automation of Electric Power Systems, 2018, 42 (9) :180-187.DOI:10.7500/AEPS20171115001.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" >
                                    <b>[9]</b>
                                 MAHARJAN L, YAMAGISHI T, AKAGI H.Active-power control of individual converter cells for a battery energy storage system based on a multilevel cascade PWM converter[J].IEEE Transactions on Power Electronics, 2012, 27 (3) :1099-1107.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design of a multi-level battery management system for a cascade H-bridge energy storage system">

                                <b>[10]</b> CHEN M, ZHANG B, LI Y, et al.Design of a multi-level battery management system for a cascade H-bridge energy storage system[C]// 2014 IEEE PES Asia-Pacific, December 7-10, 2014, Hong Kong, China:1-5.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fault-tolerant design and control strategy for cascaded H-bridge multilevel converter-based STATCOM">

                                <b>[11]</b> SONG W, HUANG A Q.Fault-tolerant design and control strategy for cascaded H-bridge multilevel converter-based STATCOM[J].IEEE Transactions on Industrial Electronics, 2010, 57 (8) :2700-2708.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enhancement of performance,availability,and flexibility of a battery energy storage system based on a modular multilevel cascaded converter (MMCC-SSBC)">

                                <b>[12]</b> OTA J I Y, SATO T, AKAGI H.Enhancement of performance, availability, and flexibility of a battery energy storage system based on a modular multilevel cascaded converter (MMCC-SSBC) [J].IEEE Transactions on Power Electronics, 2015, 31 (4) :2791-2799.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improved cascaded multilevel battery inverters with phase-to-phase SOC balancing capability">

                                <b>[13]</b> ALAAS Z, WANG C, JIANG C, et al.Improved cascaded multilevel battery inverters with phase-to-phase SOC balancing capability[C]// 2017 IEEE Transportation Electrification Conference and Expostion, June 22-24, 2017, Chicago:323-327.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=State-of-Charge (SOC)-Balancing Control of a Battery Energy Storage System Based on a Cascade PWM Converter">

                                <b>[14]</b> MAHARJAN L, INOUE S, AKAGI H, et al.State-of-charge (SOC) -balancing control of a battery energy storage system based on a cascade PWM converter[J].IEEE Transactions on Power Electronics, 2009, 24 (6) :1628-1636.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control of a cascaded STATCOM with battery energy storage system under unbalanced and distorted grid voltage conditions">

                                <b>[15]</b> MAO S, CHEN Q, LI R, et al.Control of a cascaded STATCOM with battery energy storage system under unbalanced and distorted grid voltage conditions[J].Journal of Renewable &amp; Sustainable Energy, 2017, 9 (4) :044104.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201209037&amp;v=MTA4OTZxQnRHRnJDVVI3cWZadVpzRnkvZ1ViL0JJVHJCZmJHNEg5UE1wbzlHWTRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 毛苏闽, 蔡旭.大容量链式电池储能功率调节系统控制策略[J].电网技术, 2012, 36 (9) :226-231.MAO Sumin, CAI Xu.Control strategy for power conditioning system of large capacity cascaded battery energy storage system[J].Power System Technology, 2012, 36 (9) :226-231.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818017&amp;v=MjUzOTFOcDQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVYi9CSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 孙玉巍, 付超, 李永刚, 等.用于电池储能系统的级联式电力电子变压器均衡及协调控制[J].电力系统自动化, 2018, 42 (18) :123-135.DOI:10.7500/AEPS20171002002.SUN Yuwei, FU Chao, LI Yonggang, et al.Balancing and coordinated control of cascaded power electronic transformers for battery energy storage system[J].Automation of Electric Power Systems, 2018, 42 (18) :123-135.DOI:10.7500/AEPS20171002002.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Offshore Wind Integration to a Weak Grid byVSC-HVDC Links Using Power-Synchronization Control: A Case Study">

                                <b>[18]</b> MITRA P, ZHANG L, HARNEFORS L.Offshore wind integration to a weak grid by VSC-HVDC links using power-synchronization control:a case study[J].IEEE Transactions on Power Delivery, 2014, 29 (1) :453-461.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Active-Power Control of Individual Converter Cells for a Battery Energy Storage System Based on a Multilevel Cascade PWM Converter">

                                <b>[19]</b> MAHARJAN L, YAMAGISHI T, AKAGI H.Active-power control of individual converter cells for a battery energy storage system based on a multi-level cascade PWM converter[J].IEEE Transactions on Power Electronics, 2012, 27 (3) :1099-1107.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603017&amp;v=MTA4NjNUZXJHNEg5Zk1ySTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ViL0JJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 范刘洋, 汪可友, 张宝群, 等.考虑电池组不一致性的储能系统建模及仿真[J].电力系统自动化, 2016, 40 (3) :110-115.FAN Liuyang, WANG Keyou, ZHANG Baoqun, et al.Modeling and simulation of battery energy storage system considering intrinsic inconsistency[J].Automation of Electric Power Systems, 2016, 40 (3) :110-115.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" >
                                    <b>[21]</b>
                                 电能质量:三相电压不平衡:GB/T 15543—2008[S].北京:中国国家标准化管理委员会, 2008.Power quality:three-phase voltage unbalance:GB/T 15543—2008[S].Beijing:China National Standardization Management Committee, 2008.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A transformer energy storage system based on a cascade multilevel PWM converter with star configuration">

                                <b>[22]</b> MAHARJAN L, YOSHII T, INOUE S, et al.A transformerless energy storage system based on a cascade PWM converter with star-configuration[C]// IEEE Power Conversion Conference-Nagoya, 2007, Nagoya, Japan:751-757.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910009" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910009&amp;v=MjU3MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dVYi9PSVNIVGVyRzRIOWpOcjQ5RmJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

