

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136666380256250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910010%26RESULT%3d1%26SIGN%3dZWYZQtiQJ0AZL7OFXUjT1FP1JHo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910010&amp;v=MzIwNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnI3TElTSFRlckc0SDlqTnI0OUVaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#76" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;1 SLB&lt;/b&gt;功率输出特性 "><b>1 SLB</b>功率输出特性</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#83" data-title="&lt;b&gt;1.1 SLB&lt;/b&gt;充放电特性"><b>1.1 SLB</b>充放电特性</a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;1.2 SLB&lt;/b&gt;的荷电状态特性"><b>1.2 SLB</b>的荷电状态特性</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#96" data-title="&lt;b&gt;2 考虑SLBFL和风机故障风险的电力系统调度模型&lt;/b&gt; "><b>2 考虑SLBFL和风机故障风险的电力系统调度模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#97" data-title="&lt;b&gt;2.1&lt;/b&gt; 风电随机模型描述与求解"><b>2.1</b> 风电随机模型描述与求解</a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;2.2 SLBFL&lt;/b&gt;及风机故障风险模型"><b>2.2 SLBFL</b>及风机故障风险模型</a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;2.3&lt;/b&gt; 含&lt;b&gt;SLBFL&lt;/b&gt;和分布式电源的调度模型"><b>2.3</b> 含<b>SLBFL</b>和分布式电源的调度模型</a></li>
                                                <li><a href="#289" data-title="&lt;b&gt;2.4&lt;/b&gt; 求解流程"><b>2.4</b> 求解流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#291" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#298" data-title="&lt;b&gt;3.1&lt;/b&gt; 场景&lt;b&gt;1&lt;/b&gt;和场景&lt;b&gt;2&lt;/b&gt;结果对比分析"><b>3.1</b> 场景<b>1</b>和场景<b>2</b>结果对比分析</a></li>
                                                <li><a href="#313" data-title="&lt;b&gt;3.2&lt;/b&gt; 场景&lt;b&gt;3&lt;/b&gt;中调度结果分析比较"><b>3.2</b> 场景<b>3</b>中调度结果分析比较</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#318" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#360" data-title="附录A">附录A</a></li>
                                                <li><a href="#373" data-title="附录B">附录B</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#297" data-title="&lt;b&gt;图1 优化调度流程图&lt;/b&gt;"><b>图1 优化调度流程图</b></a></li>
                                                <li><a href="#301" data-title="&lt;b&gt;图2 场景1和场景2负荷曲线&lt;/b&gt;"><b>图2 场景1和场景2负荷曲线</b></a></li>
                                                <li><a href="#307" data-title="&lt;b&gt;表1 场景1和场景2结果对比分析&lt;/b&gt;"><b>表1 场景1和场景2结果对比分析</b></a></li>
                                                <li><a href="#310" data-title="&lt;b&gt;图3 SLB作为柔性负荷参与调度及被回收处理机会成本对比&lt;/b&gt;"><b>图3 SLB作为柔性负荷参与调度及被回收处理机会成本对比</b></a></li>
                                                <li><a href="#315" data-title="&lt;b&gt;表2 场景3不同置信度下调度结果对比&lt;/b&gt;"><b>表2 场景3不同置信度下调度结果对比</b></a></li>
                                                <li><a href="#361" data-title="图A1 不同温度和电流下电池放电曲线">图A1 不同温度和电流下电池放电曲线</a></li>
                                                <li><a href="#362" data-title="图A2 放电过程, 电池容量及温度分别与荷电状态之间关系曲线">图A2 放电过程, 电池容量及温度分别与荷电状态之间关系曲线</a></li>
                                                <li><a href="#363" data-title="图A3 充电过程, 电池容量及温度分别与荷电状态之间关系曲线">图A3 充电过程, 电池容量及温度分别与荷电状态之间关系曲线</a></li>
                                                <li><a href="#363" data-title="图A3 充电过程, 电池容量及温度分别与荷电状态之间关系曲线">图A3 充电过程, 电池容量及温度分别与荷电状态之间关系曲线</a></li>
                                                <li><a href="#364" data-title="图A4 Beta分布密度函数曲线">图A4 Beta分布密度函数曲线</a></li>
                                                <li><a href="#365" data-title="图A5 场景 (1) 及场景 (2) Unit 2, Unit 4及Units 7-10机组有功出力曲线">图A5 场景 (1) 及场景 (2) Unit 2, Unit 4及Units 7-10机组有功出力......</a></li>
                                                <li><a href="#366" data-title="图A6 SLBFL功率输出">图A6 SLBFL功率输出</a></li>
                                                <li><a href="#367" data-title="图A7 分时电价及充电服务费">图A7 分时电价及充电服务费</a></li>
                                                <li><a href="#368" data-title="图A8 不同置信度下风功率预测及上下边界曲线">图A8 不同置信度下风功率预测及上下边界曲线</a></li>
                                                <li><a href="#369" data-title="表A1 风电场及SLBFL容量参数">表A1 风电场及SLBFL容量参数</a></li>
                                                <li><a href="#370" data-title="表A2 十机组系统数据">表A2 十机组系统数据</a></li>
                                                <li><a href="#371" data-title="表A3 USGS电池材料回收率">表A3 USGS电池材料回收率</a></li>
                                                <li><a href="#372" data-title="表A4 风机及电池故障概率">表A4 风机及电池故障概率</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     国家发展和改革委员会.到2020年智能汽车新车占比将达到50%[EB/OL].[2018-01-05].https://www.d1ev.com/news/zhengce/60696.National Development and Reform Commission.By 2020, the proportion of new smart cars will reach 50% of vehicles[EB/OL].[2018-01-05].https://www.d1ev.com/news/zhengce/60696.</a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" Development status and tendency of EV battery recycling and utilization[EB/OL].[2018-01-12].http://shupeidian.bjx.com.cn/news/20180112/873651.shtml." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Development status and tendency of EV battery recycling and utilization">
                                        <b>[2]</b>
                                         Development status and tendency of EV battery recycling and utilization[EB/OL].[2018-01-12].http://shupeidian.bjx.com.cn/news/20180112/873651.shtml.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" VISWANATHAN V V, KINTNER-MEYER M.Energy efficiency evaluation of a stationary lithium-ion battery container storage system via electro-thermal modeling and detailed component analysis[J].Applied Energy, 2018, 210:211-229." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES7B61EB415C5636FEFA10AA13638EA09E&amp;v=MDg0MTVsUmJQcUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3MjZ3YXM9TmlmT2ZiVEtHTkM1M1l0RVlaZ0tDbjgvdVdObG16NTlPUTdqcnhRMmNjZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         VISWANATHAN V V, KINTNER-MEYER M.Energy efficiency evaluation of a stationary lithium-ion battery container storage system via electro-thermal modeling and detailed component analysis[J].Applied Energy, 2018, 210:211-229.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 李然.锂动力电池健康度评价与估算方法的研究[D].哈尔滨:哈尔滨理工大学, 2016.LI Ran.Research on evaluation and estimation methods for state of health of power lithium iron battery[D].Harbin:Harbin University of Science and Technology, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016160540.nh&amp;v=MjU1ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcjdMVkYyNkdMSytIdFRJcjVFYlBJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         李然.锂动力电池健康度评价与估算方法的研究[D].哈尔滨:哈尔滨理工大学, 2016.LI Ran.Research on evaluation and estimation methods for state of health of power lithium iron battery[D].Harbin:Harbin University of Science and Technology, 2016.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 刘坚.电动汽车退役电池储能应用潜力及成本分析[J].储能科学与技术, 2017, 6 (2) :243-249.LIU Jian.Second use potential of retired EV batteries in power system and associated cost analysis[J].Energy Storage Science &amp;amp; Technology, 2017, 6 (2) :243-249." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CNKX201702008&amp;v=MzAyNzh0R0ZyQ1VSN3FmWnVac0Z5L2dWcjdMSmlQQWRyRzRIOWJNclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘坚.电动汽车退役电池储能应用潜力及成本分析[J].储能科学与技术, 2017, 6 (2) :243-249.LIU Jian.Second use potential of retired EV batteries in power system and associated cost analysis[J].Energy Storage Science &amp;amp; Technology, 2017, 6 (2) :243-249.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 刘新天, 何耀, 曾国建, 等.考虑温度影响的锂电池功率状态估计[J].电工技术学报, 2016, 31 (13) :155-163.LIU Xintian, HE Yao, ZENG Guojian, et al.State-of-power estimation for li-ion battery considering the effect of temperature[J].Transactions of China Electrotechnical Society, 2016, 31 (13) :155-163." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201613018&amp;v=MTU0NjNVUjdxZlp1WnNGeS9nVnI3TElTckJmYkc0SDlmTnJJOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         刘新天, 何耀, 曾国建, 等.考虑温度影响的锂电池功率状态估计[J].电工技术学报, 2016, 31 (13) :155-163.LIU Xintian, HE Yao, ZENG Guojian, et al.State-of-power estimation for li-ion battery considering the effect of temperature[J].Transactions of China Electrotechnical Society, 2016, 31 (13) :155-163.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" CIOBOTARU C K, SAEZ-DE-IBARRA A, LASERNA E M, et al.Second life battery energy storage system for enhancing renewable energy grid integration[C]// Proceedings of the Energy Conversion Congress &amp;amp; Exposition, September 20-24, 2015, Montreal, Canada:78-84." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Second life battery energy storage system for enhancing renewable energy grid integration">
                                        <b>[7]</b>
                                         CIOBOTARU C K, SAEZ-DE-IBARRA A, LASERNA E M, et al.Second life battery energy storage system for enhancing renewable energy grid integration[C]// Proceedings of the Energy Conversion Congress &amp;amp; Exposition, September 20-24, 2015, Montreal, Canada:78-84.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 邹幽兰.基于退役锂动力电池容量、内阻和荷电状态的建模与参数估计[D].长沙:中南大学, 2014.ZOU Youlan.Modeling and parameter estimation of retired lithium-ion power battery based on capacity, resistance and the state of charge[D].Changsha:Central South University, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014403393.nh&amp;v=MDA4NzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZyN0xWRjI2R3JlNEhkTEZySkViUElRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         邹幽兰.基于退役锂动力电池容量、内阻和荷电状态的建模与参数估计[D].长沙:中南大学, 2014.ZOU Youlan.Modeling and parameter estimation of retired lithium-ion power battery based on capacity, resistance and the state of charge[D].Changsha:Central South University, 2014.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 兰汉金.蓄电池失效概率分析[J].船电技术, 2007, 27 (5) :321-324.LAN Hanjin.Analysis on the invalidation probability of the storage battery[J].Marine Electric &amp;amp; Electronic Engineering, 2007, 27 (5) :321-324." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CDJI200705019&amp;v=Mjg1MzMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZyN0xKaW5CWjdHNEh0Yk1xbzlFYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         兰汉金.蓄电池失效概率分析[J].船电技术, 2007, 27 (5) :321-324.LAN Hanjin.Analysis on the invalidation probability of the storage battery[J].Marine Electric &amp;amp; Electronic Engineering, 2007, 27 (5) :321-324.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王其钰, 王朔, 张杰男, 等.锂离子电池失效分析概述[J].储能科学与技术, 2017, 6 (5) :1008-1025.WANG Qiyu, WANG Shuo, ZHANG Jienan, et al.Overview of the failure analysis of lithium-ion batteries[J].Energy Storage Science &amp;amp; Technology, 2017, 6 (5) :1008-1025." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CNKX201705023&amp;v=MDAxNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcjdMSmlQQWRyRzRIOWJNcW85SFo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王其钰, 王朔, 张杰男, 等.锂离子电池失效分析概述[J].储能科学与技术, 2017, 6 (5) :1008-1025.WANG Qiyu, WANG Shuo, ZHANG Jienan, et al.Overview of the failure analysis of lithium-ion batteries[J].Energy Storage Science &amp;amp; Technology, 2017, 6 (5) :1008-1025.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" KAZAKOS S S, DANIEL S, BUCKLEY S.Distributed energy storage using second-life electric vehicle batteries[C]// IET Conference on Power in Unity:a Whole System Approach, October 16-17, 2013, London, UK:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed energy storage using second-life electric vehicle batteries">
                                        <b>[11]</b>
                                         KAZAKOS S S, DANIEL S, BUCKLEY S.Distributed energy storage using second-life electric vehicle batteries[C]// IET Conference on Power in Unity:a Whole System Approach, October 16-17, 2013, London, UK:1-6.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" TONG SHIJIE, FUNG T, PARK J W.Reusing electric vehicle battery for demand side management integrating dynamic pricing[C]// IEEE International Conference on Smart Grid Communications, November 2-5, 2015, Miami, USA:325-330." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reusing electric vehicle battery for demand side management integrating dynamic pricing">
                                        <b>[12]</b>
                                         TONG SHIJIE, FUNG T, PARK J W.Reusing electric vehicle battery for demand side management integrating dynamic pricing[C]// IEEE International Conference on Smart Grid Communications, November 2-5, 2015, Miami, USA:325-330.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 白恺, 李娜, 范茂松, 等.大容量梯次利用电池储能系统工程技术路线研究[J].华北电力技术, 2017 (3) :39-45.BAI Kai, LI Na, FAN Maosong, et al.Research on the technical roadmap for engineering application of large-scale echelon use battery energy storage system[J].North China Electric Power, 2017 (3) :39-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDJ201703006&amp;v=MTc0MDNQWkxHNEg5Yk1ySTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZyN0xMUy8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         白恺, 李娜, 范茂松, 等.大容量梯次利用电池储能系统工程技术路线研究[J].华北电力技术, 2017 (3) :39-45.BAI Kai, LI Na, FAN Maosong, et al.Research on the technical roadmap for engineering application of large-scale echelon use battery energy storage system[J].North China Electric Power, 2017 (3) :39-45.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" CALVO J L, TINDEMANS S H, STRBAC G.Risk-based method to secure power systems against cyber-physical faults with cascading impacts:a system protection scheme application[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :930-943." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805009&amp;v=MjkwMzFzRnkvZ1ZyN0xLRDNJYTdHNEg5bk1xbzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         CALVO J L, TINDEMANS S H, STRBAC G.Risk-based method to secure power systems against cyber-physical faults with cascading impacts:a system protection scheme application[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :930-943.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" GOLMOHAMADI H, KEYPOUR R.Stochastic optimization for retailers with distributed wind generation considering demand response[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) :733-748." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804011&amp;v=MTE4OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnI3TEtEM0lhN0c0SDluTXE0OUVaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         GOLMOHAMADI H, KEYPOUR R.Stochastic optimization for retailers with distributed wind generation considering demand response[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) :733-748.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 王海冰, 王承民, 张庚午, 等.考虑条件风险价值的两阶段发电调度随机规划模型和方法[J].中国电机工程学报, 2016, 36 (24) :6838-6848.WANG Haibing, WANG Chengmin, ZHANG Gengwu, et al.Two-stage stochastic generation dispatching model and method considering conditional value-at-risk[J].Proceedings of the CSEE, 2016, 36 (24) :6838-6848." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201624030&amp;v=MjUyNTQvZ1ZyN0xQeXJQYmJHNEg5Zk9xNDlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         王海冰, 王承民, 张庚午, 等.考虑条件风险价值的两阶段发电调度随机规划模型和方法[J].中国电机工程学报, 2016, 36 (24) :6838-6848.WANG Haibing, WANG Chengmin, ZHANG Gengwu, et al.Two-stage stochastic generation dispatching model and method considering conditional value-at-risk[J].Proceedings of the CSEE, 2016, 36 (24) :6838-6848.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 刘怀东, 冯志强, 王锦桥, 等.计及条件风险价值的综合能源系统经济调度[J].电网技术, 2018, 42 (5) :1385-1392.LIU Huaidong, FENG Zhiqiang, WANG Jinqiao, et al.Economic dispatch of integrated energy systems considering conditional value-at-risk[J].Power System Technology, 2018, 42 (5) :1385-1392." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805004&amp;v=MDQ1MTJxbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZyN0xJVHJCZmJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         刘怀东, 冯志强, 王锦桥, 等.计及条件风险价值的综合能源系统经济调度[J].电网技术, 2018, 42 (5) :1385-1392.LIU Huaidong, FENG Zhiqiang, WANG Jinqiao, et al.Economic dispatch of integrated energy systems considering conditional value-at-risk[J].Power System Technology, 2018, 42 (5) :1385-1392.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 蒋程, 刘文霞, 张建华.含电池储能风电场的电力系统风险评估[J].电网技术, 2014, 38 (8) :2087-2094.JIANG Cheng, LIU Wenxia, ZHANG Jianhua.Risk assessment for power system with wind farm and battery energy storage[J].Power System Technology, 2014, 38 (8) :2087-2094." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408011&amp;v=MTQ2NDZHNEg5WE1wNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZyN0xJVHJCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         蒋程, 刘文霞, 张建华.含电池储能风电场的电力系统风险评估[J].电网技术, 2014, 38 (8) :2087-2094.JIANG Cheng, LIU Wenxia, ZHANG Jianhua.Risk assessment for power system with wind farm and battery energy storage[J].Power System Technology, 2014, 38 (8) :2087-2094.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 孙辉, 刘鑫, 贲驰, 等.含风储一体化电站的电力系统多目标风险调度模型[J].电力系统自动化, 2018, 42 (5) :94-101.DOI:10.7500/AEPS20170910002.SUN Hui, LIU Xin, BEN Chi, et al.Multi-objective risk scheduling model of power system containing power station with integrated wind power and energy storage[J].Automation of Electric Power Systems, 2018, 42 (5) :94-101.DOI:10.7500/AEPS20170910002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805014&amp;v=MDgyMTN5L2dWcjdMSVNIVGVyRzRIOW5NcW85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         孙辉, 刘鑫, 贲驰, 等.含风储一体化电站的电力系统多目标风险调度模型[J].电力系统自动化, 2018, 42 (5) :94-101.DOI:10.7500/AEPS20170910002.SUN Hui, LIU Xin, BEN Chi, et al.Multi-objective risk scheduling model of power system containing power station with integrated wind power and energy storage[J].Automation of Electric Power Systems, 2018, 42 (5) :94-101.DOI:10.7500/AEPS20170910002.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" LIU Kailong, ZOU Changfu, LI Kang, et al.Charging pattern optimization for lithium-ion batteries with an electrothermal-aging model[J].IEEE Transactions on Industrial Informatics, 2018, 14 (12) :5463-5474." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Charging pattern optimization for lithium-ion batteries with an electrothermal-aging model">
                                        <b>[20]</b>
                                         LIU Kailong, ZOU Changfu, LI Kang, et al.Charging pattern optimization for lithium-ion batteries with an electrothermal-aging model[J].IEEE Transactions on Industrial Informatics, 2018, 14 (12) :5463-5474.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" HU Shubo, SUN Hui, PENG Feixiang, et al.Optimization strategy for economic power dispatch utilizing retired EV batteries as flexible loads[J].Energies, 2018, 11 (7) :1657." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimization strategy for economic power dispatch utilizing retired EV batteries as flexible loads">
                                        <b>[21]</b>
                                         HU Shubo, SUN Hui, PENG Feixiang, et al.Optimization strategy for economic power dispatch utilizing retired EV batteries as flexible loads[J].Energies, 2018, 11 (7) :1657.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" SAHA B, GOEBEL K.NASA Ames prognostics data repository [EB/OL].[2018-10-10].http://ti.arc.nasa.gov/project/prognostic-data-repository." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=NASA Ames prognostics data repository">
                                        <b>[22]</b>
                                         SAHA B, GOEBEL K.NASA Ames prognostics data repository [EB/OL].[2018-10-10].http://ti.arc.nasa.gov/project/prognostic-data-repository.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 吴问足, 乔颖, 鲁宗相, 等.风电功率概率预测方法及展望[J].电力系统自动化, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.WU Wenzu, QIAO Ying, LU Zongxiang, et al.Methods and prospects for probabilistic forecasting of wind power[J].Automation of Electric Power Systems, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718024&amp;v=MDg0NTN5L2dWcjdMSVNIVGVyRzRIOWJOcDQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         吴问足, 乔颖, 鲁宗相, 等.风电功率概率预测方法及展望[J].电力系统自动化, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.WU Wenzu, QIAO Ying, LU Zongxiang, et al.Methods and prospects for probabilistic forecasting of wind power[J].Automation of Electric Power Systems, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 曾鸣, 杨雍琦, 向红伟, 等.兼容需求侧资源的“源-网-荷-储”协调优化调度模型[J].电力自动化设备, 2016, 36 (2) :102-111.ZENG Ming, YANG Yongqi, XIANG Hongwei, et al.Optimal dispatch model based on coordination between “generation-grid-load-energy storage” and demand-side resource[J].Electric Power Automation Equipment, 2016, 36 (2) :102-111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201602018&amp;v=MjEwNTQvZ1ZyN0xJU0hSZmJHNEg5Zk1yWTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         曾鸣, 杨雍琦, 向红伟, 等.兼容需求侧资源的“源-网-荷-储”协调优化调度模型[J].电力自动化设备, 2016, 36 (2) :102-111.ZENG Ming, YANG Yongqi, XIANG Hongwei, et al.Optimal dispatch model based on coordination between “generation-grid-load-energy storage” and demand-side resource[J].Electric Power Automation Equipment, 2016, 36 (2) :102-111.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 盛骤, 谢式千, 潘承毅.概率论与数理统计[M].4版.南京:高等教育出版社, 2008.SHENG Zhou, XIE Shiqian, PAN Chengyi.Probability and statistics[M].4th ed.Nanjing:High Education Press, 2008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787040238969001&amp;v=MjU3MDduS3JpZlplWnZGeW5uVTdqTkpWOFhYRnF6R2JPOEh0UFBwNFpEYmVzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         盛骤, 谢式千, 潘承毅.概率论与数理统计[M].4版.南京:高等教育出版社, 2008.SHENG Zhou, XIE Shiqian, PAN Chengyi.Probability and statistics[M].4th ed.Nanjing:High Education Press, 2008.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 戴海峰, 王楠, 魏学哲, 等.车用动力锂离子电池单体不一致性问题研究综述[J].汽车工程, 2014, 36 (2) :181-188.DAI Haifeng, WANG Nan, WEI Xuezhe, et al.A research review on the cell inconsistency of li-ion traction batteries in electric vehicles[J].Automotive Engineering, 2014, 36 (2) :181-188." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QCGC201402012&amp;v=MTM5NjFyQ1VSN3FmWnVac0Z5L2dWcjdMTkM3TWJiRzRIOVhNclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         戴海峰, 王楠, 魏学哲, 等.车用动力锂离子电池单体不一致性问题研究综述[J].汽车工程, 2014, 36 (2) :181-188.DAI Haifeng, WANG Nan, WEI Xuezhe, et al.A research review on the cell inconsistency of li-ion traction batteries in electric vehicles[J].Automotive Engineering, 2014, 36 (2) :181-188.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 瞿凯平, 张孝顺, 余涛, 等.基于知识迁移&lt;i&gt;Q&lt;/i&gt;学习算法的多能源系统联合优化调度[J].电力系统自动化, 2017, 41 (15) :18-25.DOI:10.7500/AEPS20170103003.QU Kaiping, ZHANG Xiaoshun, YU Tao, et al.Knowledge transfer based &lt;i&gt;Q&lt;/i&gt;-learning algorithm for optimal dispatch of multi-energy system[J].Automation of Electric Power Systems, 2017, 41 (15) :18-25.DOI:10.7500/AEPS20170103003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715003&amp;v=MzA2MzlHRnJDVVI3cWZadVpzRnkvZ1ZyN0xJU0hUZXJHNEg5Yk5xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         瞿凯平, 张孝顺, 余涛, 等.基于知识迁移&lt;i&gt;Q&lt;/i&gt;学习算法的多能源系统联合优化调度[J].电力系统自动化, 2017, 41 (15) :18-25.DOI:10.7500/AEPS20170103003.QU Kaiping, ZHANG Xiaoshun, YU Tao, et al.Knowledge transfer based &lt;i&gt;Q&lt;/i&gt;-learning algorithm for optimal dispatch of multi-energy system[J].Automation of Electric Power Systems, 2017, 41 (15) :18-25.DOI:10.7500/AEPS20170103003.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 周玮, 彭昱, 孙辉, 等.含风电场的电力系统动态经济调度[J].中国电机工程学报, 2009, 29 (25) :13-18.ZHOU Wei, PENG Yu, SUN, Hui, et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE, 2009, 29 (25) :13-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925006&amp;v=MjI4OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcjdMUHlyUGJiRzRIdGpPcW85RllvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         周玮, 彭昱, 孙辉, 等.含风电场的电力系统动态经济调度[J].中国电机工程学报, 2009, 29 (25) :13-18.ZHOU Wei, PENG Yu, SUN, Hui, et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE, 2009, 29 (25) :13-18.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" REBOURS Y, KIRSCHEN D, TROTIGNON M.Fundamental design issues in markets for ancillary services[J].Electricity Journal, 2007, 20:26-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501315709&amp;v=MDg1ODUrb0tDM3d3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjFzUmF4RT1OaWZPZmJLN0h0RE5xbzlFWg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         REBOURS Y, KIRSCHEN D, TROTIGNON M.Fundamental design issues in markets for ancillary services[J].Electricity Journal, 2007, 20:26-34.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 代兵琪, 王哲, 李春生.基于改进粒子群算法的风储联合系统多目标协同调度[J].电气技术, 2015 (12) :22-25.DAI Bingqi, WANG Zhe, LI Chunsheng.Multi-objective coordinated scheduling of wind-storage hybrid system based on improved particle swam optimization algorithm [J].Electrical Engineering, 2015 (12) :22-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQJS201512013&amp;v=MTA4NDl1WnNGeS9nVnI3TElUekJmYkc0SDlUTnJZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         代兵琪, 王哲, 李春生.基于改进粒子群算法的风储联合系统多目标协同调度[J].电气技术, 2015 (12) :22-25.DAI Bingqi, WANG Zhe, LI Chunsheng.Multi-objective coordinated scheduling of wind-storage hybrid system based on improved particle swam optimization algorithm [J].Electrical Engineering, 2015 (12) :22-25.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 达维德安德里亚.大规模锂离子电池管理系统[M].北京:机械工业出版社, 2017.ANDREA D.Battery management systems for large lithium-ion battery packs[M].Beijing:China Machine Press, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111550570000&amp;v=MTI1MDFCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3ak5KVjhYWEZxekdiSzVIOVRKcjRwQ1pPc1BE&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         达维德安德里亚.大规模锂离子电池管理系统[M].北京:机械工业出版社, 2017.ANDREA D.Battery management systems for large lithium-ion battery packs[M].Beijing:China Machine Press, 2017.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" 孙辉, 沈钟浩, 周玮, 等.电动汽车群响应的主动配电网阻塞调度研究[J].中国电机工程学报, 2017, 37 (19) :5549-5559.SUN Hui, SHEN Zhonghao, ZHOU Wei, et al.Congestion dispatch research of active distribution network with electric vehicle group response[J].Proceedings of the CSEE, 2017, 37 (19) :5549-5559." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201719004&amp;v=MTE1NzFzRnkvZ1ZyN0xQeXJQYmJHNEg5Yk5wbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         孙辉, 沈钟浩, 周玮, 等.电动汽车群响应的主动配电网阻塞调度研究[J].中国电机工程学报, 2017, 37 (19) :5549-5559.SUN Hui, SHEN Zhonghao, ZHOU Wei, et al.Congestion dispatch research of active distribution network with electric vehicle group response[J].Proceedings of the CSEE, 2017, 37 (19) :5549-5559.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" LIU Xian.Impact of Beta-distributed wind power on economic load dispatch[J].Electric Power Components and Systems, 2011, 39 (8) :768-779." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD120604015618&amp;v=Mjg4OTNEZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pOSlY4WE5qbkJhcks2SHRmTXE0OUVZZTBPQkJNOHp4VVNt&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         LIU Xian.Impact of Beta-distributed wind power on economic load dispatch[J].Electric Power Components and Systems, 2011, 39 (8) :768-779.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" ATTAVIRIYANUPAP P, KITA H, TANAKA E, et al.A hybrid EP and SQP for dynamic economic dispatch with nonsmooth fuel cost function[J].IEEE Transactions on Power Systems, 2002, 17:411-416." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A hybrid EP and SQP for dynamic economic dispatch with nonsmooth fuel cost function">
                                        <b>[34]</b>
                                         ATTAVIRIYANUPAP P, KITA H, TANAKA E, et al.A hybrid EP and SQP for dynamic economic dispatch with nonsmooth fuel cost function[J].IEEE Transactions on Power Systems, 2002, 17:411-416.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" 张晓花, 赵晋泉, 陈星莺.节能减排多目标机组组合问题的模糊建模及优化[J].中国电机工程学报, 2010, 30 (22) :71-76.ZHANG Xiaohua, ZHAO Jinquan, CHEN Xingying.Multi-objective unit commitment fuzzy modeling and optimization for energy-saving and emission reduction[J].Proceedings of the CSEE, 2010, 30 (22) :71-76." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201022013&amp;v=MDA5NjF5clBiYkc0SDlIT3JZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnI3TFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                         张晓花, 赵晋泉, 陈星莺.节能减排多目标机组组合问题的模糊建模及优化[J].中国电机工程学报, 2010, 30 (22) :71-76.ZHANG Xiaohua, ZHAO Jinquan, CHEN Xingying.Multi-objective unit commitment fuzzy modeling and optimization for energy-saving and emission reduction[J].Proceedings of the CSEE, 2010, 30 (22) :71-76.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" WANG X, GAUSTAD G, BABBITT C W, et al.Economies of scale for future lithium-ion battery recycling infrastructure[J].Resources, Conservation and Recycling, 2014, 83:53-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14021300033210&amp;v=MjI3NDlSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxc1JheEU9TmlmT2ZiSzhIdFBOckk5RlpPZ01EbjA1b0JNVDZUNFBRSC9pcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         WANG X, GAUSTAD G, BABBITT C W, et al.Economies of scale for future lithium-ion battery recycling infrastructure[J].Resources, Conservation and Recycling, 2014, 83:53-62.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" 靳起浩.基于产品生命周期的电动汽车动力电池回收模式研究[D].武汉:华中科技大学, 2016.JIN Qihao.Recycling modes of power batteries of electric vehicles based on product life cycle[D].Wuhan:Huazhong University of Science and Technology, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016780087.nh&amp;v=MzEyMDVMU3dIdEhFcUpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcjdMVkYyNkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[37]</b>
                                         靳起浩.基于产品生命周期的电动汽车动力电池回收模式研究[D].武汉:华中科技大学, 2016.JIN Qihao.Recycling modes of power batteries of electric vehicles based on product life cycle[D].Wuhan:Huazhong University of Science and Technology, 2016.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 15:47</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),78-92 DOI:10.7500/AEPS20180806010            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑退役电池柔性负荷的电力系统风险调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E5%A7%9D%E5%8D%9A&amp;code=31702855&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡姝博</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E8%BE%89&amp;code=06522657&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%90%AF%E5%BF%A0&amp;code=37578262&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙启忠</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BD%AD%E9%A3%9E%E7%BF%94&amp;code=31493604&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">彭飞翔</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E7%8E%AE&amp;code=06509266&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周玮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%A9%A7%E6%8D%B7&amp;code=41797550&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙婧捷</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%A4%A7%E8%BF%9E%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0222286&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">大连理工大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E8%BE%BD%E5%AE%81%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E6%A3%80%E4%BF%AE%E5%88%86%E5%85%AC%E5%8F%B8&amp;code=0120688&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网辽宁省电力有限公司检修分公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%A4%A7%E8%BF%9E%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8%E5%AE%A2%E6%88%B7%E6%9C%8D%E5%8A%A1%E4%B8%AD%E5%BF%83%E8%90%A5%E4%B8%9A%E5%8F%8A%E7%94%B5%E8%B4%B9%E5%AE%A4&amp;code=0232355&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网大连供电公司客户服务中心营业及电费室</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电动汽车退役动力电池再利用, 可以作为一种新型柔性负荷参与系统运行。基于实验数据, 研究退役动力电池组运行和出力特性, 在考虑退役电池及风机的故障风险以及退役电池组不一致性风险的前提下, 建立了考虑退役电池柔性负荷的电力系统风险调度模型。模型中利用退役电池组参与系统负荷的调整, 响应电源的随机波动, 降低负荷侧峰谷差及火电机组出力的波动性, 减少能源浪费。最后, 以十机组系统为例, 验证了该调度模型的有效性和应用价值。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%80%E5%BD%B9%E7%94%B5%E6%B1%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">退役电池;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%A8%E6%B1%BD%E8%BD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电动汽车;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%94%E6%80%A7%E8%B4%9F%E8%8D%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柔性负荷;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E9%99%A9%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风险调度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    胡姝博 (1989—) , 女, 博士研究生, 主要研究方向:新能源电力系统优化调度。E-mail:shubo_hu@hotmail.com;
                                </span>
                                <span>
                                    *孙辉 (1964—) , 女, 通信作者, 教授, 博士生导师, 主要研究方向:现代电力系统运行分析与控制。E-mail:dutshui@dlut.edu.cn;
                                </span>
                                <span>
                                    孙启忠 (1962—) , 男, 高级工程师, 主要研究方向:电力系统运行与监控。E-mail:365181515@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-06</p>

                    <p>

                            <b>基金：</b>
                                                        <span>中国博士后科学基金面上项目 (2012M510805);</span>
                                <span>辽宁省博士启动基金资助项目 (20121023);</span>
                    </p>
            </div>
                    <h1><b>Risk Dispatch of Power System Considering Second-life Batteries as Flexible Loads</b></h1>
                    <h2>
                    <span>HU Shubo</span>
                    <span>SUN Hui</span>
                    <span>SUN Qizhong</span>
                    <span>PENG Feixiang</span>
                    <span>ZHOU Wei</span>
                    <span>SUN Jingjie</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering of Dalian University of Technology</span>
                    <span>Maintenance Branch of State Grid Liaoning Electric Power Supply Co.Ltd.</span>
                    <span>Customer Service Center Business & Electricity Department of State Grid Dalian Electric Power Supply Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The centralized utilization of batteries retired from electric vehicles (EVs) can be a new kind of flexible loads participating in power dispatch. The operation and output characteristics of second-life batteries are studied based on the experiment data. A risk power dispatch model with second-life batteries as flexible loads considering the discordance risk of retired batteries and the error risk of second-life batteries and wind generators is built. The model aims at the minimum operation cost and risk of the system and the second-life batteries is utilized to reduce the peak valley difference of power load and the fluctuation of the power system and save energy. The simulation results on a ten-unit test system have certified the effectiveness of the proposed dispatch model and the economic benefit of utilizing second-life batteries as flexible loads.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=second-life%20battery&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">second-life battery;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20vehicle&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric vehicle;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20load&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible load;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=risk%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">risk dispatch;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-06</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Post-doctoral Science Foundation of China (No. 2012 M510805);</span>
                                <span>Liaoning Province Doctor Startup Fund (No. 20121023);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="76" name="76" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="77">随着电力系统的快速发展, 供需双方逐步平等使用输配网络, 电能输送通道中功率流动随机性增大, 利用需求侧响应资源提高电网调度灵活性已成为一种有效途径。</p>
                </div>
                <div class="p1">
                    <p id="78">近年来, 中国电动汽车 (electric vehicle, EV) 发展快速, 预计到2020年, 其比例将达到世界的50%<citation id="325" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。统计表明, 电动汽车电池剩余容量降低至70%到80%时其动力作用失效, 5～8年后进入报废期<citation id="326" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。目前, 中国电动汽车退役动力电池 (second life battery, SLB) 回收率低于2%, 且回收后的处理成本很高<citation id="327" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。在电力系统运行中, SLB无论是规模化, 还是可靠性均无法与大规模新电池组构成的充电站相媲美。然而, SLB廉价, 具有较好的经济性, 重组后通过针对其特性的管理, 作为电网需求侧的一种新型柔性资源, 可灵活应用于负荷侧较低的电压等级, 快速地响应系统调整要求<citation id="328" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="79">为避免电池资源浪费, 再利用电动汽车退役电池的剩余容量, 使其变为可用的电力资源, 最大化其充放电价值, 已经成为业界关注的热点。学者们已针对SLB的荷电状态 (state of charge, SOC) 、电池健康状态、放电深度、失效概率及故障风险等特性进行了大量研究<citation id="332" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。文献<citation id="333" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>分析了电池失效机理, 通过实验数据给出了电池的失效概率。文献<citation id="329" type="reference">[<a class="sup">11</a>]</citation>针对电动汽车电池的成分组成、回收成本及技术进行分析, 研究并评估SLB作为储能的潜力。文献<citation id="330" type="reference">[<a class="sup">12</a>]</citation>考虑将SLB作为光伏电源补充能源, 在负荷低谷时充电高峰时放电, 并引入电池管理系统 (battery management system, BMS) 对其充放电行为进行监控。文献<citation id="331" type="reference">[<a class="sup">13</a>]</citation>从工程角度对大容量梯次利用电池的技术和发展趋势进行分析。上述研究成果虽未直接针对SLB接入电网参与优化调度进行研究, 但为其在电网中应用奠定了基础。</p>
                </div>
                <div class="p1">
                    <p id="80">然而, 为保证电力系统安全稳定运行, 需同时考虑退役电池组的故障风险和不确定能源给系统带来的风险<citation id="336" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。文献<citation id="337" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>]</citation>以条件风险价值为指标, 将风险限制在可接受的条件下, 建立优化模型。除了采用条件风险价值<citation id="338" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>作为风险评价指标, 文献<citation id="334" type="reference">[<a class="sup">18</a>]</citation>考虑电池储能故障, 以及风机尾流效应和降额运行给电网运行带来的风险。文献<citation id="335" type="reference">[<a class="sup">19</a>]</citation>建立了风储一体化模型, 模型中针对新电池储能系统长期运行特性及其失效概率和故障风险以及风机故障机理进行了分析。</p>
                </div>
                <div class="p1">
                    <p id="81">本文针对重组后的退役电池组根据实际运行数据拟合退役电池的荷电状态与容量、荷电状态与温度之间的非线性曲线, 考虑退役电池不一致性, 计算电池组的离散度。在此基础上, 将退役电池集中利用, 参与系统负荷的调整, 建立考虑退役电池柔性负荷 (second life battery flexible loads, SLBFL) 的电力系统风险调度模型, 缓解分布式电源随机性给系统负荷带来的不确定性, 增强负荷侧的响应能力, 最小化系统运行风险, 保证系统安全稳定地运行。</p>
                </div>
                <h3 id="82" name="82" class="anchor-tag"><b>1 SLB</b>功率输出特性</h3>
                <h4 class="anchor-tag" id="83" name="83"><b>1.1 SLB</b>充放电特性</h4>
                <div class="p1">
                    <p id="84">实验研究表明, SLB在结束了作为电动汽车动力电池的使命后, 本身特性发生了一定的改变, 电池的出厂特性曲线及性能指标不再适用<citation id="340" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。为了获得SLB的充放电运行特性, 本文结合实际运行工况研究温度及放电电流等因素对SLB的出力特性的影响。以NASA<citation id="339" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>锂离子电池 (型号为18650, 容量为2 Ah) 反复充放电实验为例, 实验温度分别设为4, 24, 44 ℃, 基本流程如下。</p>
                </div>
                <div class="p1">
                    <p id="85">1) 电池充电实验首先在1.5A恒流模式下进行, 直到电池电压达到4.2 V, 然后持续在恒压模式下充电, 直到电池电流降到20 mA。</p>
                </div>
                <div class="p1">
                    <p id="87">2) 放电实验分别在1, 2, 4A的恒流模式下展开, 直到电池电压分别降到2.0, 2.2, 2.7 V。</p>
                </div>
                <div class="p1">
                    <p id="89">3) 上述充放电实验反复交替进行, 直至电池容量降低到1.4Ah (70%剩余) 。</p>
                </div>
                <div class="p1">
                    <p id="91">本文选用剩余容量小于80%的旧电池实验数据来模拟退役电池的特性, 进行相关分析。在不同温度和电流下, 实验电池的放电特性如附录A图A1所示, 其中, 24 ℃为放电温度, 1 A放电电流的实验NASA实验数据库中并没有提供, 文中对另外8种放电条件组合下的实验数据进行分析。结果表明:各种放电电流条件下, 电池在44 ℃放电温度下的放电持续时间均为最长;在4 A的放电电流下, 电池的放电功率相对最高, 但是在同等条件下持续时间最短;在1 A和2 A的放电电流下, 电池具有较为稳定和持续的放电时间和放电功率, 对于容量恒定的电池组来说, 更高的单体电池输出功率意味着需要更少的电池单元串并联。</p>
                </div>
                <div class="p1">
                    <p id="92">本文调度模型以15 min为一个调度周期, 要求电池的充电或放电持续运行时间至少要覆盖一个调度周期。附录A图A1所示的实验结果中, 在放电电流1 A和2 A条件下, 放电持续时间均能满足调度周期要求。综合考虑电池的放电功率及放电持续时间, 在BMS能量平衡控制下, 设定电池的放电温度为44 ℃, 放电电流为2 A, 可得到放电功率为8 W, 放电时间可持续3个调度周期。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>1.2 SLB</b>的荷电状态特性</h4>
                <div class="p1">
                    <p id="94">影响电池出力的关键性因素是荷电状态和运行温度。附录A图A2和图A3为以NASA中B0006及B0039电池为例的实际运行中电池出力与荷电状态关系曲线以及温度与荷电状态关系曲线。</p>
                </div>
                <div class="p1">
                    <p id="95">随着电池充放电过程中荷电状态的改变, 电池的实际充放电能力也随之改变, 荷电状态作为电池的直观关键参数, 实际反映电池当前时刻充放电能力。温度是影响电池特性的另一重要参数, 电池的温度直接影响电池内阻进而影响放电特性。由附录A图A2可以看出, 放电过程中, 随着荷电状态的减少, 电池的剩余容量随之减少, 同时温度随之增加。由附录A图A3可以看出, 充电过程中, 荷电状态随着充电增加, 电池的剩余容量随之增加, 同时温度随之增加, 因为充电过程是在1.5 A恒流模式下进行, 直到电池电压达到4.2 V, 然后持续在恒压模式下充电, 直到电池电流降到20 mA, 所以充电功率在充点后续阶段出现衰减, 如附录A图A3 (a) 中蓝色曲线所示。充电过程的温度变化如附录A图A3 (b) 所示, 出现不规律的非线性变化。综上所述, 退役电池的相应关系函数不能以常规线性方式表达, 对于退役的电池需通过BMS实时监测, 根据实际运行参数进行预估。本文采用MATLAB (R2018a, MathWorks) Toolbox中曲线拟合工具箱中Curve Fitting Tool中的多项式拟合得到。</p>
                </div>
                <h3 id="96" name="96" class="anchor-tag"><b>2 考虑SLBFL和风机故障风险的电力系统调度模型</b></h3>
                <h4 class="anchor-tag" id="97" name="97"><b>2.1</b> 风电随机模型描述与求解</h4>
                <div class="p1">
                    <p id="98">文中分布式电源以风电为例。假设风电出力随机特性满足Beta分布<citation id="341" type="reference"><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>, 则风功率的随机分布的概率密度函数如式 (1) 所示。</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false"> (</mo><mi>p</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>p</mi><msubsup><mrow></mrow><mtext>w</mtext><mrow><mi>α</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>β</mi><mo>-</mo><mn>1</mn></mrow></msup></mrow><mrow><mi>B</mi><mo stretchy="false"> (</mo><mi>α</mi><mo>, </mo><mi>β</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>p</i><sub>w</sub>为归一化的风电出力;<i>B</i> (<i>α</i>, <i>β</i>) 为Beta分布函数;<i>α</i>和<i>β</i>为分布函数的形状参数, 可由下列公式求得。</p>
                </div>
                <div class="p1">
                    <p id="102"><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>w</mtext><mrow><mi>min</mi></mrow></msubsup></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>w</mtext><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>w</mtext><mrow><mi>min</mi></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>p</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>∈</mo><mo stretchy="false">[</mo><mn>0</mn><mo>, </mo><mn>1</mn><mo stretchy="false">]</mo></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="104"><i>B</i> (<i>α</i>, <i>β</i>) =∫<mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mn>1</mn></msubsup></mrow></math></mathml><i>p</i><sup><i>α</i>-1</sup><sub>w</sub> (1-<i>p</i><sub>w</sub>) <sup><i>β</i>-1</sup>d<i>p</i><sub>w</sub>      (3) </p>
                </div>
                <div class="p1">
                    <p id="106"><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mtext>w</mtext><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo>=</mo><mi>E</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>w</mtext><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>w</mtext><mrow><mi>max</mi></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow><mo>) </mo></mrow><mo>=</mo><mfrac><mi>α</mi><mrow><mi>α</mi><mo>+</mo><mi>β</mi></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mi>D</mi><mo stretchy="false"> (</mo><mi>p</mi><msubsup><mrow></mrow><mtext>w</mtext><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo>=</mo><mi>D</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>w</mtext><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mtext>w</mtext><mrow><mi>max</mi></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow><mo>) </mo></mrow><mo>=</mo><mfrac><mrow><mi>α</mi><mi>β</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>α</mi><mo>+</mo><mi>β</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false"> (</mo><mi>α</mi><mo>+</mo><mi>β</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>P</i><sub>w</sub>为风电实际出力;<i>P</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>w</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和P<mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>w</mtext><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>为风电出力的上下限;<i>P</i><sup>pre</sup><sub>w</sub>为风电出力预测值;<i>E</i> (<i>p</i><sup>pre</sup><sub>w</sub>) 为<i>P</i><sup>pre</sup><sub>w</sub>的期望; <i>D</i> (<i>p</i><sup>pre</sup><sub>w</sub>) 为<i>P</i><sup>pre</sup><sub>w</sub>的方差。</p>
                </div>
                <div class="p1">
                    <p id="112">由风电随机性引起的风电不足及风电过剩由系统的火电机组备用来补足, 即系统备用满足一定置信度下的风电随机波动, 如式 (6) 所示。</p>
                </div>
                <div class="p1">
                    <p id="113">Pr{<i>X</i>≥<i>X</i><sub><i>ρ</i></sub>}≥<i>ρ</i>      (6) </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>X</i>为随机变量;<i>X</i><sub><i>ρ</i></sub>为约束条件;<i>ρ</i>为置信度。</p>
                </div>
                <div class="p1">
                    <p id="115">式 (6) 为机会约束问题<citation id="342" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 采用分位点的概念求解, 如式 (7) 所示。</p>
                </div>
                <div class="p1">
                    <p id="116">Pr (<i>Y</i>≥<i>Y</i><sub><i>ρ</i></sub>) =<i>ρ ρ</i>∈ (0, 1)      (7) </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>Y</i>为随机变量;<i>Y</i><sub><i>ρ</i></sub>为置信度<i>ρ</i>下的分位点。</p>
                </div>
                <div class="p1">
                    <p id="118">结合附录A图A4及式 (6) 和式 (7) 可得, 当<i>X</i><sub><i>ρ</i></sub>≤<i>Y</i><sub><i>ρ</i></sub>时, 式 (6) 条件满足。图中, <i>f</i> (<i>Y</i>) 为<i>Y</i>的密度函数。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>2.2 SLBFL</b>及风机故障风险模型</h4>
                <div class="p1">
                    <p id="120">广义上, 风险是用来衡量一个不确定不利因素发生的可能性及严重性。数学表达式为:</p>
                </div>
                <div class="p1">
                    <p id="121"><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ι</mi></munderover><mrow><mtext>Ρ</mtext><mtext>r</mtext></mrow></mstyle><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mi>S</mi><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="123">式中:<i>x</i>为系统状态量;<i>R</i> (<i>x</i>) 为<i>x</i>的风险;<i>U</i><sub><i>i</i></sub>为第<i>i</i>个不确定因素;<i>I</i>为不确定因素总数;Pr (<i>U</i><sub><i>i</i></sub>) 和<i>S</i> (<i>U</i><sub><i>i</i></sub>) 分别为<i>U</i><sub><i>i</i></sub>发生的可能性和严重性。</p>
                </div>
                <div class="p1">
                    <p id="124">在含风电及SLBFL的电力系统风险调度中, 考虑了退役电池组故障以及风机故障。故障风险体现为失负荷和弃风, 如式 (9) 和式 (10) 所示。</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>L</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mrow><mi>max</mi></mrow><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow><mtext>R</mtext></msubsup><mo>-</mo><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>w</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>R</mtext></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mtext>R</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>U</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>U</mtext><mtext>E</mtext><mtext>R</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>, </mo><mn>0</mn><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mrow><mi>max</mi></mrow><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>w</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>R</mtext></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mtext>R</mtext></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow><mtext>R</mtext></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>E</mtext><mtext>R</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mn>0</mn><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="127"><i>P</i><sub>R, <i>t</i></sub>=<i>P</i><sub>LL, <i>t</i></sub>+<i>P</i><sub>WC, <i>t</i></sub>      (11) </p>
                </div>
                <div class="p1">
                    <p id="128">式中:<i>P</i><sub>LL, <i>t</i></sub>, <i>P</i><sub>WC, <i>t</i></sub>和<i>P</i><sub>R, <i>t</i></sub>分别为系统在<i>t</i>时刻的失负荷、弃风以及风险;<i>w</i>为风电场总数;<i>P</i><sub><i>i</i>, <i>t</i></sub>为机组有功出力;<i>P</i><sub>D, <i>t</i></sub>为系统负荷需求量;<i>P</i><sub>UR, <i>i</i>, <i>t</i></sub>和<i>P</i><sub>DR, <i>i</i>, <i>t</i></sub>分别为机组<i>i</i>在<i>t</i>时刻的实际上、下备用;<i>P</i><sub>UERR, <i>i</i>, <i>t</i></sub>和<i>P</i><sub>DERR, <i>i</i>, <i>t</i></sub>分别为机组<i>i</i>在<i>t</i>时刻的实际上、下风险备用;<i>P</i><sup>R</sup><sub>w, <i>i</i>, <i>t</i></sub>为考虑风机故障风险下的风电出力;<i>P</i><sup>R</sup><sub>ch, <i>t</i></sub>和<i>P</i><sup>R</sup><sub>dis, <i>t</i></sub>分别为考虑退役电池组故障风险下的SLBFL充电功率及放电功率;<i>n</i>为可调度机组数。</p>
                </div>
                <div class="p1">
                    <p id="129">系统风险值的表达式为:</p>
                </div>
                <div class="area_img" id="356">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910010_35600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="357">
                                <img alt="" src="Detail/GetImg?filename=images/DLXT201910010_35700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                            <p class="img_tit"></p>

                </div>
                <div class="area_img" id="358">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910010_35800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="141">式中:<i>R</i><sub>sys, <i>t</i></sub>为系统风险值;<i>φ</i><sub>w</sub>, <i>φ</i><sub>slb</sub>和<i>φ</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></math></mathml>分别为风机故障、退役电池组故障及退役电池组部分故障概率;<i>N</i><sub>slb</sub>为电池组模块总数;<i>j</i>为电池组故障模块数;<i>φ</i><sub>slb, one</sub>为一块电池模块故障概率;<i>P</i><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为风电场<i>i</i>在<i>t</i>时段的风电预测出力;<i>P</i><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></math></mathml>为电池组部分故障、风机正常运行状况下的整体输出功率;<i>P</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mo>, </mo><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></math></mathml>为电池组部分和风机同时故障状况下的整体输出功率;<i>P</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext></mrow></msubsup></mrow></math></mathml>为电池全部故障且风机正常运行状况下的整体输出功率;<i>P</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>R</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mo>, </mo><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext></mrow></msubsup></mrow></math></mathml>为电池组和风机同时故障状况下的整体输出功率;<i>P</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></math></mathml>分别为SLBFL部分故障时的充电功率和放电功率;<i>P</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>f</mtext><mtext>a</mtext><mtext>u</mtext><mtext>l</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为风机故障时的风电输出功率;<i>P</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mi>t</mi></mrow><mi>R</mi></msubsup></mrow></math></mathml>为发生故障后的电池组可用功率。</p>
                </div>
                <div class="p1">
                    <p id="152">SLBFL发生故障后, 其整体电池组剩余部分的不一致性也随之改变, 充电功率和放电功率及剩余电池组的不一致性计算如下式所示。</p>
                </div>
                <div class="p1">
                    <p id="153"><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mo>=</mo><mi>n</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>m</mi><msubsup><mrow></mrow><mtext>B</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></munderover><mo stretchy="false">[</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>ξ</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="155"><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mo>=</mo><mi>n</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>m</mi><msubsup><mrow></mrow><mtext>B</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></munderover><mo stretchy="false">[</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>ξ</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="157"><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ξ</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mo>=</mo><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>u</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></munderover><mrow><mfrac><mrow><mo stretchy="false">[</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>u</mi></mrow><mrow><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mo>-</mo><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mi>n</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></mfrac></mrow></mstyle></mrow></msqrt></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="159"><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>u</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></munderover><mi>S</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>u</mi></mrow><mrow><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow><mrow><mi>n</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="161">式中:<i>n</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></math></mathml>和 m<mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>B</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></math></mathml>分别为发生故障后串联支路和并联支路中电池单元数;<i>P</i><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为支路<i>l</i>在时刻<i>t</i>的电池单元充放电功率;<i>ξ</i><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></math></mathml>为电池组中串联支路电池离散度<citation id="343" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>;<i>S</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>u</mi></mrow><mrow><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></math></mathml>为发生故障后支路<i>l</i>剩余正常工作的电池单元中第<i>u</i>个电池单元在时刻<i>t</i>的荷电状态;<mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></math></mathml>为发生故障后支路<i>l</i>剩余正常工作的电池单元平均荷电状态。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>2.3</b> 含<b>SLBFL</b>和分布式电源的调度模型</h4>
                <h4 class="anchor-tag" id="170" name="170"><b>2.3.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="171">目标函数中考虑了火电机组的运行成本<i>F</i><sub>th</sub>、环境成本<i>F</i><sub>po</sub>、火电机组的爬坡成本<i>F</i><sub>ra</sub>、系统的备用成本<i>F</i><sub>re</sub>以及系统中退役电池和风电的风险<i>F</i><sub>R</sub>, 火电机组运行成本和环境成本如式 (19) 至式 (27) 所示。</p>
                </div>
                <div class="p1">
                    <p id="172" class="code-formula">
                        <mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>a</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mi>i</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mi>i</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mo stretchy="false">|</mo><mi>e</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mi>i</mi></mrow></msub><mrow><mi>sin</mi></mrow><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="173" class="code-formula">
                        <mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>o</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mi>a</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mi>i</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mi>i</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="174" class="code-formula">
                        <mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mtext>R</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mtext>E</mtext><mtext>R</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="175"><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>E</mtext><mtext>R</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="177"><i>F</i><sub>3</sub>=<i>F</i><sub>re</sub>=<i>F</i><sub>UR</sub>+<i>F</i><sub>DR</sub>      (23) </p>
                </div>
                <div class="p1">
                    <p id="178" class="code-formula">
                        <mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>u</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>u</mtext><mo>, </mo><mi>i</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mi>max</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>, </mo><mn>0</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="179" class="code-formula">
                        <mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mi>max</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mn>0</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="180"><i>F</i><sub>4</sub>=<i>F</i><sub>ra</sub>=<i>F</i><sub>ru</sub>+<i>F</i><sub>rd</sub>      (26) </p>
                </div>
                <div class="p1">
                    <p id="181"><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mn>5</mn></msub><mo>=</mo><mi>F</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>R</mi></mstyle><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>y</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (27) </p>
                </div>
                <div class="p1">
                    <p id="183">式中:<i>T</i>为调度时段总数;<i>a</i><sub>p<i>i</i></sub>, <i>b</i><sub>p<i>i</i></sub>, <i>c</i><sub>p<i>i</i></sub>, <i>e</i><sub>p<i>i</i></sub>, <i>f</i><sub>p<i>i</i></sub>为机组<i>i</i>的成本系数;<i>a</i><sub>c<i>i</i></sub>, <i>b</i><sub>c<i>i</i></sub>, <i>c</i><sub>c<i>i</i></sub>为环境成本系数;<i>F</i><sub>ru</sub>和<i>F</i><sub>rd</sub>分别为机组的上、下爬坡成本;<i>C</i><sub>ru, <i>i</i></sub>和<i>C</i><sub>rd, <i>i</i></sub>分别为上、下爬坡成本系数;<i>F</i><sub>UR</sub>和<i>F</i><sub>DR</sub>分别为上、下备用对应的成本;<i>C</i><sub>UR, <i>i</i></sub>和<i>C</i><sub>DR, <i>i</i></sub>分别为风电场<i>i</i>对应的风电不足及风电过剩对应的成本系数;<i>P</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>为机组<i>i</i>的最小出力约束。</p>
                </div>
                <div class="p1">
                    <p id="185">在机组运行成本目标函数中考虑了阀点效应<citation id="344" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>, 因含有绝对值参数, 为分段函数, 采用凝聚函数对其进行平滑处理<citation id="345" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>, 得到的目标函数如式 (28) 所示, 其中, <i>p</i>为正控制参数, 只要<i>p</i>取得足够达, 就可以认为凝聚函数与原函数等价, 本文中<i>p</i>取10。平滑后的目标函数为连续可导函数, 通用的优化算法均可求解。</p>
                </div>
                <div class="p1">
                    <p id="186" class="code-formula">
                        <mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">[</mo></mstyle></mrow></mstyle><mi>a</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mi>i</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mi>i</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mi>i</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mi>p</mi></mfrac><mrow><mi>ln</mi></mrow><mo stretchy="false"> (</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mi>p</mi><mi>e</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mi>i</mi></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></msup><mo>+</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mi>p</mi><mo stretchy="false"> (</mo><mo>-</mo><mi>e</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mi>i</mi></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="187">调度中, SLB参与调度的成本用“机会成本”来描述。机会成本又称为选择性成本, 描述了在决策过程中, 当一个选项被选定时所放弃的其他选项中可获得的最大利益。在电力市场中, 机会成本被定义为:如果不做当前选择, 选择其他选项可获得的利益补偿<citation id="346" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。SLB作为柔性负荷参与调度的机会成本则是它所放弃的作为金属材料被回收所获得的最大利润 (<i>F</i><sub>OCFL</sub>) 。相对应的, SLB被处理回收的机会成本则是其放弃的参与系统调度所获得的最大利益, 即所替代火电机组出力节省的最大成本。</p>
                </div>
                <div class="p1">
                    <p id="188">对于上述多目标问题, 采用理想点法来进行归一化及转换求解<citation id="347" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>, 如式 (29) 和式 (30) 所示。</p>
                </div>
                <div class="p1">
                    <p id="189"><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mrow><mo>|</mo><mrow><mfrac><mrow><mi>F</mi><msub><mrow></mrow><mi>j</mi></msub><mo>-</mo><mi>F</mi><msubsup><mrow></mrow><mi>j</mi><mo>*</mo></msubsup></mrow><mrow><mi>F</mi><msubsup><mrow></mrow><mi>j</mi><mo>*</mo></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow><mo>|</mo></mrow></mrow></math></mathml>      (29) </p>
                </div>
                <div class="p1">
                    <p id="191"><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mn>5</mn></munderover><mi>f</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>      (30) </p>
                </div>
                <div class="p1">
                    <p id="193">式中:<i>F</i><sub><i>j</i></sub>为第<i>j</i>个目标函数;<i>F</i><sup>*</sup><sub><i>j</i></sub>为<i>F</i><sub><i>j</i></sub>单目标下最优解;<i>f</i><sub><i>j</i></sub>为归一化后的单目标函数, 其最小值为0, 求取目标<i>F</i>最小即追求每个单目标均接近其最优解。</p>
                </div>
                <h4 class="anchor-tag" id="194" name="194"><b>2.3.2</b> 能量平衡方程与火电机组出力约束条件</h4>
                <h4 class="anchor-tag" id="195" name="195">1) 能量平衡方程</h4>
                <div class="p1">
                    <p id="196">系统能量平衡的等式约束如式 (31) 至式 (33) 所示。</p>
                </div>
                <div class="p1">
                    <p id="197"><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>e</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>w</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>      (31) </p>
                </div>
                <div class="p1">
                    <p id="199"><i>P</i><sub>L, <i>t</i></sub>=<i>P</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><sub>D, <i>t</i></sub>-<i>P</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext></mrow></msubsup></mrow></math></mathml>      (32) </p>
                </div>
                <div class="p1">
                    <p id="202"><i>P</i><sub>Gen, <i>t</i></sub>-<i>P</i><sub>L, <i>t</i></sub>=0      (33) </p>
                </div>
                <div class="p1">
                    <p id="203">式中:<i>P</i><sub>Gen, <i>t</i></sub>和<i>P</i><sub>L, <i>t</i></sub>分别为<i>t</i>时段系统电源总发电量及等效的负荷总需求量;<mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow></math></mathml>为火电机组总发电量;<mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>w</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时段风电总预测值;<i>P</i><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext></mrow></msubsup></mrow></math></mathml>为SLBFL作为负荷从电网吸收电量;<i>P</i><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext></mrow></msubsup></mrow></math></mathml>为SLBFL作为电源向电网输送电量。</p>
                </div>
                <h4 class="anchor-tag" id="208" name="208">2) 火电机组出力约束条件</h4>
                <div class="p1">
                    <p id="209">火电机组的出力约束如式 (34) 所示。</p>
                </div>
                <div class="p1">
                    <p id="210"><i>P</i><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sub><i>i</i>, <i>t</i></sub>≤<i>P</i><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (34) </p>
                </div>
                <div class="p1">
                    <p id="213">式中:<i>P</i><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为火电机组<i>i</i>的最大出力约束。</p>
                </div>
                <div class="p1">
                    <p id="215">火电机组的爬坡率约束如式 (35) 所示。</p>
                </div>
                <div class="area_img" id="359">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910010_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="218">式中:<i>P</i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>U</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为火电机组<i>i</i>上、下爬坡限制。</p>
                </div>
                <div class="p1">
                    <p id="221">系统旋转备用的机会约束模型如式 (36) 至式 (41) 所示。</p>
                </div>
                <div class="p1">
                    <p id="222" class="code-formula">
                        <mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mtext>Ρ</mtext><mtext>r</mtext></mrow><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>U</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>w</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">}</mo><mo>≥</mo><mi>ρ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="223" class="code-formula">
                        <mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mtext>Ρ</mtext><mtext>r</mtext></mrow><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>w</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo stretchy="false">}</mo><mo>≥</mo><mi>ρ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="224"><i>P</i><sub>UR, <i>i</i>, <i>t</i></sub>≤min (<i>P</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>-<i>P</i><sub><i>i</i>, <i>t</i></sub>, <i>P</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>U</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>)      (38) </p>
                </div>
                <div class="p1">
                    <p id="227"><i>P</i><sub>DR, <i>i</i>, <i>t</i></sub>≤min (<i>P</i><sub><i>i</i>, <i>t</i></sub>-<i>P</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>)      (39) </p>
                </div>
                <div class="p1">
                    <p id="230"><i>P</i><sub>UERR, <i>i</i>, <i>t</i></sub>≤min (<i>P</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>-<i>P</i><sub><i>i</i>, <i>t</i></sub>-<i>P</i><sub>UR, <i>i</i>, <i>t</i></sub>, <i>P</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>U</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>)      (40) </p>
                </div>
                <div class="p1">
                    <p id="233"><i>P</i><sub>DERR, <i>i</i>, <i>t</i></sub>≤min (<i>P</i><sub><i>i</i>, <i>t</i></sub>-<i>P</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>-<i>P</i><sub>DR, <i>i</i>, <i>t</i></sub>, <i>P</i><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>)      (41) </p>
                </div>
                <div class="p1">
                    <p id="236">式中:<i>P</i><sub>w, <i>i</i>, <i>t</i></sub>为风电场<i>i</i>在<i>t</i>时刻的实际出力。</p>
                </div>
                <h4 class="anchor-tag" id="237" name="237">3) 旋转备用随机性转换及求解</h4>
                <div class="p1">
                    <p id="238">由2.1节所示机会约束及分位点的概念可得, 式 (36) 和式 (37) 可以转换为式 (42) 和式 (43) 所示形式。系统旋转备用约束式 (42) 和式 (43) 的求解关键为满足式 (44) 和式 (45) 所示不等式。</p>
                </div>
                <div class="p1">
                    <p id="239" class="code-formula">
                        <mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mtext>Ρ</mtext><mtext>r</mtext></mrow><mrow><mo>{</mo><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>w</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>U</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>w</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow><mo>}</mo></mrow><mo>≥</mo><mi>ρ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="240" class="code-formula">
                        <mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mtext>Ρ</mtext><mtext>r</mtext></mrow><mrow><mo>{</mo><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>w</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>w</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow><mo>}</mo></mrow><mo>≥</mo><mi>ρ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="241"><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>U</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>w</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>w</mi></munderover><mi>Y</mi></mstyle><msub><mrow></mrow><mrow><mi>ρ</mi><mi>i</mi></mrow></msub></mrow></math></mathml>      (44) </p>
                </div>
                <div class="p1">
                    <p id="243"><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>w</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo>≥</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>w</mi></munderover><mi>Y</mi></mstyle><msub><mrow></mrow><mrow><mn>1</mn><mo>-</mo><mi>ρ</mi><mi>i</mi></mrow></msub></mrow></math></mathml>      (45) </p>
                </div>
                <h4 class="anchor-tag" id="245" name="245">4) SLBFL约束条件</h4>
                <div class="p1">
                    <p id="246">设退役电池组容量为<i>E</i>, 由 <i>n</i><sub>s, pack</sub>个电池单元串联、<i>m</i><sub>B, pack</sub>个串联支路并联组成。电池组中电池不一致性主要体现在串联支路中, 充放电能力最小的电池单元对整体放电能力影响最大<citation id="348" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>, 以放电能力最小电池单元为基准进行曲线拟合, 计算各支路的电池离散度, 考虑电池不一致性, 进而得到退役电池组的整体出力。SLBFL相关约束如下:</p>
                </div>
                <div class="p1">
                    <p id="247"><i>S</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>S</i><sub><i>l</i>, <i>u</i>, <i>t</i></sub>≤<i>S</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (46) </p>
                </div>
                <div class="p1">
                    <p id="250"><i>T</i><sub>dis, <i>t</i>, <i>u</i></sub>=max (<i>k</i><sub>dis</sub> (<i>S</i><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>) )      (47) </p>
                </div>
                <div class="p1">
                    <p id="252"><i>T</i><sub>ch, <i>t</i>, <i>u</i></sub>=max (<i>k</i><sub>ch</sub> (<i>S</i><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>) )      (48) </p>
                </div>
                <div class="p1">
                    <p id="254"><i>T</i><sub>ch, <i>t</i>, <i>u</i></sub>≤<i>T</i><mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (49) </p>
                </div>
                <div class="p1">
                    <p id="256">T<sub><i>dis</i>, t, u</sub>≤T<mathml id="257"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (50) </p>
                </div>
                <div class="p1">
                    <p id="258"><i>E</i><sub>Cap, 0</sub>=<i>E</i><sub>Cap, <i>T</i></sub>      (51) </p>
                </div>
                <div class="p1">
                    <p id="259"><i>P</i><mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>=<i>g</i><sub>ch</sub> (<i>S</i><mathml id="261"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>)      (52) </p>
                </div>
                <div class="p1">
                    <p id="262"><i>P</i><mathml id="263"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>=<i>g</i><sub>dis</sub> (<i>S</i><mathml id="264"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>)      (53) </p>
                </div>
                <div class="p1">
                    <p id="265"><mathml id="266"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext></mrow></msubsup><mo>=</mo><mi>n</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>m</mi><msubsup><mrow></mrow><mtext>B</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></munderover><mo stretchy="false">[</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>ξ</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mrow></math></mathml>      (54) </p>
                </div>
                <div class="p1">
                    <p id="267"><mathml id="268"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext></mrow></msubsup><mo>=</mo><mi>n</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>m</mi><msubsup><mrow></mrow><mtext>B</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></munderover><mo stretchy="false">[</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>u</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>ξ</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mrow></math></mathml>      (55) </p>
                </div>
                <div class="p1">
                    <p id="269"><mathml id="270"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ξ</mi><msub><mrow></mrow><mi>l</mi></msub><mo>=</mo><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>u</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></munderover><mrow><mfrac><mrow><mo stretchy="false">[</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>u</mi></mrow><mrow><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mo>-</mo><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mi>n</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></mstyle></mrow></msqrt></mrow></math></mathml>      (56) </p>
                </div>
                <div class="p1">
                    <p id="271"><mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mi>l</mi><mrow><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>u</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow></munderover><mi>S</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>u</mi></mrow><mrow><mtext>p</mtext><mtext>a</mtext></mrow></msubsup></mrow><mrow><mi>n</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext><mo>, </mo><mtext>p</mtext><mtext>a</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (57) </p>
                </div>
                <div class="p1">
                    <p id="273"><i>P</i><sup>slb</sup><sub>ch, <i>t</i></sub><i>P</i><sup>slb</sup><sub>dis, <i>t</i></sub>=0      (58) </p>
                </div>
                <div class="p1">
                    <p id="274"><i>E</i><sub>Cap, <i>t</i></sub>=<i>E</i><sub>Cap, <i>t</i>-1</sub>+ (<i>P</i><sup>slb</sup><sub>ch, <i>t</i></sub>-<i>P</i><sup>slb</sup><sub>dis, <i>t</i></sub>) Δ<i>t</i>      (59) </p>
                </div>
                <div class="p1">
                    <p id="275">式中:<i>S</i><sub><i>l</i>, <i>u</i>, <i>t</i></sub>为支路<i>l</i>上第<i>u</i>个电池单元在时刻<i>t</i>的荷电状态;<i>S</i><mathml id="276"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>S</i><mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为支路<i>l</i>的SLB荷电状态的最小值及最大值;<i>E</i><sub>Cap, 0</sub>为SLBFL初始容量;<i>E</i><sub>Cap, <i>T</i></sub>为SLBFL末时段容量;<i>E</i><sub>Cap, <i>t</i></sub>为SLB在<i>t</i>时刻的放电容量;Δ<i>t</i>为时段间隔;<i>P</i><mathml id="278"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext></mrow></msubsup></mrow></math></mathml><i>P</i><mathml id="279"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext></mrow></msubsup></mrow></math></mathml>=0表示SLBFLS的充电及放电不会发生在同一时刻;<i>S</i><mathml id="280"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>为支路<i>l</i>在时刻<i>t</i>的放电和充电能力最小的电池单元的荷电状态;<i>k</i><sub>ch</sub> (<i>S</i><mathml id="281"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>) , <i>k</i><sub>dis</sub> (<i>S</i><mathml id="282"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>) , <i>g</i><sub>ch</sub> (<i>S</i><sup>cell, min</sup><sub><i>l</i>, <i>t</i></sub>) 和<i>g</i><sub>dis</sub> (<i>S</i><mathml id="283"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>) 分别为支路<i>l</i>在时刻<i>t</i>电池单元充电过程温度和荷电状态、放电过程温度和荷电状态、充电过程功率和荷电状态、放电过程功率和荷电状态之间的关系函数;<i>T</i><mathml id="284"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为电池组温度上限;P<sup><i>slb</i></sup><sub><i>dis</i>, t</sub>和P<mathml id="285"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>l</mtext><mtext>b</mtext></mrow></msubsup></mrow></math></mathml>分别为l在时刻t电池组的充放电功率;ξ<sub>l</sub>为电池组中串联支路电池离散度;<mathml id="286"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>l</mi></msub></mrow></math></mathml>为支路l的平均荷电状态。</p>
                </div>
                <div class="p1">
                    <p id="287">根据第2节所述, 电池组的实际电池温度—荷电状态公式以及容量—荷电状态公式由MATLAB曲线拟合工具箱根据BMS监测到的电池实际运行参数拟合得到。</p>
                </div>
                <div class="p1">
                    <p id="288">本文以NASA电池实际运行参数为例, 具体的温度—荷电状态和功率—荷电状态公式见附录B式 (B1) 至式 (B4) 。电池的温度上限设为70 ℃。</p>
                </div>
                <h4 class="anchor-tag" id="289" name="289"><b>2.4</b> 求解流程</h4>
                <div class="p1">
                    <p id="290">含分布式电源及电动汽车退役电池的风险调度的优化主要分为三部分。首先, 根据风电出力历史数据采用基于局部误差的Beta分布模型<citation id="349" type="reference"><link href="64" rel="bibliography" /><link href="66" rel="bibliography" /><sup>[<a class="sup">32</a>,<a class="sup">33</a>]</sup></citation>对得到风功率出力曲线, 选取相应置信度;其次, 基于BMS实时监控退役电池运行状态, 利用大量历史数据拟合SLB的功率—荷电状态及温度—荷电状态运行曲线, 得到相应关系函数;再次, 针对退役电池故障风险及风机故障风险进行电力系统调度风险分析。该风险调度的具体步骤流程图如图1所示。</p>
                </div>
                <h3 id="291" name="291" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="292">本文以改进的十机组系统<citation id="350" type="reference"><link href="68" rel="bibliography" /><sup>[<a class="sup">34</a>]</sup></citation>为例进行仿真计算, 验证所提出的SLB作为柔性负荷参与调度的策略的有效性和经济性。以15 min为一个调度时段, 即日负荷曲线分为96个时间段, 系统中风场及SLBFL相关参数见附录A表A1。SLBFL中以Tesla Model S的18650Lithium-Ion电池为例, 三个电池组的各串联支路电池单元初始荷电状态分别以70%～80%, 65%～75%和75%～82%均匀分布为例。系统中机组参数与成本系数参考文献<citation id="351" type="reference"><link href="68" rel="bibliography" /><link href="70" rel="bibliography" /><sup>[<a class="sup">34</a>,<a class="sup">35</a>]</sup></citation>, 如附录A表A2所示。负荷曲线如附录A图A5中场景1负荷曲线所示。</p>
                </div>
                <div class="p1">
                    <p id="293">为证明所提调度策略的合理性及有效性, 本文选取以下三种调度场景进行对比分析。</p>
                </div>
                <div class="p1">
                    <p id="294">1) 场景1:风电出力置信度为0.9条件下, 不含SLB计及风电随机性的电力系统优化调度。</p>
                </div>
                <div class="p1">
                    <p id="295">2) 场景2:风电出力置信度为0.9条件下, 计及SLBFL及风电随机性的电力系统优化调度。</p>
                </div>
                <div class="p1">
                    <p id="296">3) 场景3:计及SLBFL及风电随机性的电力系统风险调度, 风电出力置信度分别设为0.9, 0.98。</p>
                </div>
                <div class="area_img" id="297">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_297.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 优化调度流程图" src="Detail/GetImg?filename=images/DLXT201910010_297.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 优化调度流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_297.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of dispatch optimization</b></p>

                </div>
                <h4 class="anchor-tag" id="298" name="298"><b>3.1</b> 场景<b>1</b>和场景<b>2</b>结果对比分析</h4>
                <h4 class="anchor-tag" id="299" name="299"><b>3.1.1</b> 负荷峰谷差对比及分析</h4>
                <div class="p1">
                    <p id="300">两种场景下负荷优化曲线如图2所示, 在同一置信度下, 含SLBFL的负荷曲线峰值从2 220 MW降低到2 146.71 MW, 谷值从1 036 MW增加到1 087.53 MW, 峰谷差由1 184 MW缩减为1 059.18 MW。场景1中风电的随机性和间歇性使得火电机组的出力存在波动, 影响了机组出力的稳定性, 负荷侧缺少平衡此波动性的调整手段。在场景2中, SLBFL可以提高负荷侧随电源侧波动的调节能力, 代替了部分火电机组出力变化来抵消风电不确定性带来的波动, 同时, SLBFL对功率的响应速度远高于火电机组的爬坡速度。</p>
                </div>
                <div class="area_img" id="301">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 场景1和场景2负荷曲线" src="Detail/GetImg?filename=images/DLXT201910010_301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 场景1和场景2负荷曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Load curves of case 1 and case 2</b></p>

                </div>
                <h4 class="anchor-tag" id="302" name="302"><b>3.1.2</b> 火电机组出力波动性对比及分析</h4>
                <div class="p1">
                    <p id="303">如附录A图A5所示, 以Unit 1, Unit 4以及Unit 7至Unit 10火电机组为例, 在整个调度周期内, 场景2中的火电机组出力的波动性相较于场景1更小, SLBFL增强了负荷侧对电源侧随机性的响应能力, 降低了火电机组因不确定性电源引起的波动, 使得火电机组出力更加稳定, 同时降低了火电爬坡功率。</p>
                </div>
                <h4 class="anchor-tag" id="304" name="304"><b>3.1.3</b> 成本对比及分析</h4>
                <h4 class="anchor-tag" id="305" name="305">1) 系统运行成本</h4>
                <div class="p1">
                    <p id="306">负荷峰谷差、系统总运行成本、火电机组运行成本以及机组爬坡成本结果如表1所示。SLB电池组作为柔性负荷后, 火电机组的爬坡成本从2.056万元降为1.144万元, 火电机组运行成本由100.8万元降到100.4万元。与场景1相比, 场景2系统的总体运行成本降低了5.22%。</p>
                </div>
                <div class="area_img" id="307">
                    <p class="img_tit"><b>表1 场景1和场景2结果对比分析</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Result comparison of case 1 and case 2</b></p>
                    <p class="img_note"></p>
                    <table id="307" border="1"><tr><td><br />场景</td><td>系统运行<br />成本/万元</td><td>火电机组运行<br />成本/万元</td><td>火电机组爬坡<br />成本/万元</td><td>负荷峰谷<br />差/MW</td></tr><tr><td><br />1</td><td>141</td><td>128</td><td>2.056</td><td>1 184.00</td></tr><tr><td><br />2</td><td>134</td><td>127</td><td>1.144</td><td>1 059.18</td></tr><tr><td><br />优化百<br />分比/%</td><td>5.22</td><td>0.78</td><td>44.66</td><td>5.90</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="308" name="308">2) 退役电池成本</h4>
                <div class="p1">
                    <p id="309">金属价格及回收率如附录A表A3所示<citation id="353" type="reference"><link href="72" rel="bibliography" /><link href="74" rel="bibliography" /><sup>[<a class="sup">36</a>,<a class="sup">37</a>]</sup></citation>, 中国电动汽车SLB的回收率低于2%<citation id="352" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, SLB的机会成本如图3所示。</p>
                </div>
                <div class="area_img" id="310">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_310.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 SLB作为柔性负荷参与调度及被回收处理机会成本对比" src="Detail/GetImg?filename=images/DLXT201910010_310.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 SLB作为柔性负荷参与调度及被回收处理机会成本对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_310.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Opportunity cost comparison of SLBs to be disposed and used as flexible loads</b></p>

                </div>
                <div class="p1">
                    <p id="311">在场景1中, SLB的机会成本为其舍弃的最大利益, 即作为柔性负荷替代火电机组过程中节省的最大成本, 在本文的调度模型中, 考虑SLB的一次收益, 相应的SLB出力对应Unit 2所节省的成本最多, 为43万元。在场景2中SLB作为柔性负荷的机会成本为其舍弃的被处理及金属回收所得最大利润34万元。综上所述, 计及系统总运行成本和机会成本总和, 含SLBFL的调度总成本比不含SLBFL的调度降低了20.9%。</p>
                </div>
                <div class="p1">
                    <p id="312">场景2中SLBFL的功率变化如附录A图A6示。在不考虑对于电动汽车的充电行为管理所需要的激励与惩罚情况下, 只考虑基本的电力市场的分时电价以及电动汽车充放电服务费<citation id="354" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>, 如附录A图A7所示, 对比SLB作为柔性负荷和以电动汽车作为柔性负荷的电力系统调度 (电动汽车目前不具备向电网大功率放电能力) 。假设电动汽车也可以集中调控, 若以电动汽车作为柔性负荷替代SLB在对应时段充电相同功率, 则需要多余的7.11万元充电服务费, 进而增加了系统总体运行成本。</p>
                </div>
                <h4 class="anchor-tag" id="313" name="313"><b>3.2</b> 场景<b>3</b>中调度结果分析比较</h4>
                <div class="p1">
                    <p id="314">场景3中风电出力置信度分别设为0.9, 0.98。附录A图A8给出了风电预测曲线及其在不同置信度下的上下边界曲线。本文只考虑一台风机故障的状况, 一台风机故障概率为0.05, 风电场无故障概率为0.814 5, 风电场发生故障概率为0.185 5。退役电池组故障概率如附录A表A4所示<citation id="355" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。场景3中不同置信度下调度结果如表2所示。</p>
                </div>
                <div class="area_img" id="315">
                    <p class="img_tit"><b>表2 场景3不同置信度下调度结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Dispatching results comparison of case 3 with different confidences</b></p>
                    <p class="img_note"></p>
                    <table id="315" border="1"><tr><td><br />置信度</td><td>风电上备用/MW</td><td>风电下备用/MW</td><td>上故障备用/MW</td><td>下故障备用/MW</td><td>系统风险/MW</td><td>备用成本/万元</td><td>SLB吞吐量/MW</td></tr><tr><td><br />0.90</td><td>842.85</td><td>907.58</td><td>76.62</td><td>71.29</td><td>1 036.82</td><td>3.690</td><td>1 425.23</td></tr><tr><td><br />0.98</td><td>1 009.62</td><td>1 133.91</td><td>127.14</td><td>81.20</td><td>1 698.03</td><td>3.856</td><td>1 699.16</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="316">系统的风电上下备用以及风电的备用成本在置信度为0.9时均小于置信度为0.98时的结果。随着风电出力置信度的升高, 系统中风电随机性越明显, 越贴近风电实际出力状态, 所以系统预留出更多的备用, 备用成本也随之增加。风电的不确定性给系统的能量平衡带来了困难, 负荷侧柔性负荷的参与在一定程度上补足了风电预测的误差。随着置信度的升高, 系统不确定性的增大, 为了平滑负荷曲线及火电机组波动, 系统中SLBFL的吞吐总量随之增加。</p>
                </div>
                <div class="p1">
                    <p id="317">同时, 为保证系统故障风险最小, 系统预留了上、下故障备用, 很好地提高了系统的安全性, 降低了失负荷和弃风风险, 但是使得系统的备用成本增加。</p>
                </div>
                <h3 id="318" name="318" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="319">本文研究了电动汽车退役电池的充放电特性, 提出了一个考虑风电及SLBFL的电力系统风险调度模型, 考虑了退役电池组及风机故障风险, 保障了系统的安全性, 算例验证了电动汽车SLB作为柔性负荷参与电力调度的有效性及经济性。通过算例分析得到如下结论。</p>
                </div>
                <div class="p1">
                    <p id="320">1) 退役电池特性与新电池不同, 标准特性曲线不再适用, 可通过BMS监测得到退役电池实际运行参数, 估计温度—荷电状态和容量—荷电状态之间的特性曲线及函数。</p>
                </div>
                <div class="p1">
                    <p id="321">2) 电动汽车退役电池具有重组再利用的价值, 作为柔性负荷参与调度可以在避免能源浪费的同时, 降低负荷峰谷差, 进而减少电源侧火电机组的出力波动;在节约系统运行成本提高经济性的同时, 随着系统中风电置信度的改变, 响应不确定电源的随机性。本文算例中, 系统运行总成本降低了5.22%, 火电机组运行成本降低了0.78%的爬坡成本, 火电机组的爬坡成本降低了44.66%, 且在负荷侧, 退役电池作为柔性负荷降低了5.9%的负荷峰谷差。</p>
                </div>
                <div class="p1">
                    <p id="322">3) 考虑退役电池不一致性及其故障概率, 同时计及风机故障风险的电力系统风险调度, 降低了失负荷和弃风风险, 保障了电力系统安全稳定运行, 但是使得系统的备用成本较高。</p>
                </div>
                <div class="p1">
                    <p id="323">未来, 大量的电动汽车退役电池将涌入市场, 如何充分发挥其剩余价值, 节约能源, 具有重大意义。而退役电池、电动汽车及分布式能源共同参与系统调度, 将是后续主要研究内容。</p>
                </div>
                <div class="p1">
                    <p id="324">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="360" name="360">附录A</h4>
                <div class="area_img" id="361">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_36100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 不同温度和电流下电池放电曲线" src="Detail/GetImg?filename=images/DLXT201910010_36100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 不同温度和电流下电池放电曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_36100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Battery discharging characteristics at different temperatures and currents</p>

                </div>
                <div class="area_img" id="362">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 放电过程, 电池容量及温度分别与荷电状态之间关系曲线" src="Detail/GetImg?filename=images/DLXT201910010_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 放电过程, 电池容量及温度分别与荷电状态之间关系曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_36200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Battery capacity-SOC curve and temperature-SOC curve during discharging period</p>

                </div>
                <div class="area_img" id="363">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 充电过程, 电池容量及温度分别与荷电状态之间关系曲线" src="Detail/GetImg?filename=images/DLXT201910010_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 充电过程, 电池容量及温度分别与荷电状态之间关系曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Battery capacity-SOC curve and temperature-SOC curve during charging period</p>

                </div>
                <div class="area_img" id="363">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_36301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 充电过程, 电池容量及温度分别与荷电状态之间关系曲线" src="Detail/GetImg?filename=images/DLXT201910010_36301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 充电过程, 电池容量及温度分别与荷电状态之间关系曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_36301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Battery capacity-SOC curve and temperature-SOC curve during charging period</p>

                </div>
                <div class="area_img" id="364">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 Beta分布密度函数曲线" src="Detail/GetImg?filename=images/DLXT201910010_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 Beta分布密度函数曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Beta distribution density function curve</p>

                </div>
                <div class="area_img" id="365">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 场景 (1) 及场景 (2) Unit 2, Unit 4及Units 7-10机组有功出力曲线" src="Detail/GetImg?filename=images/DLXT201910010_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 场景 (1) 及场景 (2) Unit 2, Unit 4及Units 7-10机组有功出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Active power generating curves of Unit2, Unit4 and Units 7-10 in Case (1) and Case (2) </p>

                </div>
                <div class="area_img" id="366">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 SLBFL功率输出" src="Detail/GetImg?filename=images/DLXT201910010_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 SLBFL功率输出  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 SLBFL power outputs</p>

                </div>
                <div class="area_img" id="367">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 分时电价及充电服务费" src="Detail/GetImg?filename=images/DLXT201910010_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 分时电价及充电服务费  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_36700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Time-of-use electricity price and charging service fee</p>

                </div>
                <div class="area_img" id="368">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 不同置信度下风功率预测及上下边界曲线" src="Detail/GetImg?filename=images/DLXT201910010_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 不同置信度下风功率预测及上下边界曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_36800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Predicted wind power and wind power bounds at different confidences</p>

                </div>
                <div class="area_img" id="369">
                                            <p class="img_tit">
                                                表A1 风电场及SLBFL容量参数
                                                    <br />
                                                Table A1 Data for wind farms and SLBFLs
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910010_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 风电场及SLBFL容量参数" src="Detail/GetImg?filename=images/DLXT201910010_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="370">
                                            <p class="img_tit">
                                                表A2 十机组系统数据
                                                    <br />
                                                Table A2 Data for the ten-unit system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910010_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 十机组系统数据" src="Detail/GetImg?filename=images/DLXT201910010_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="371">
                                            <p class="img_tit">
                                                表A3 USGS电池材料回收率
                                                    <br />
                                                Table A3 Recycling rates from USGS for battery materials
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910010_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 USGS电池材料回收率" src="Detail/GetImg?filename=images/DLXT201910010_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="372">
                                            <p class="img_tit">
                                                表A4 风机及电池故障概率
                                                    <br />
                                                Table A4 Failure probability of wind farms and SLBFLs
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910010_37200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910010_37200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910010_37200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 风机及电池故障概率" src="Detail/GetImg?filename=images/DLXT201910010_37200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h4 class="anchor-tag" id="373" name="373">附录B</h4>
                <div class="area_img" id="374">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910010_37400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="375">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910010_37500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="376">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910010_37600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="377">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910010_37700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 国家发展和改革委员会.到2020年智能汽车新车占比将达到50%[EB/OL].[2018-01-05].https://www.d1ev.com/news/zhengce/60696.National Development and Reform Commission.By 2020, the proportion of new smart cars will reach 50% of vehicles[EB/OL].[2018-01-05].https://www.d1ev.com/news/zhengce/60696.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Development status and tendency of EV battery recycling and utilization">

                                <b>[2]</b> Development status and tendency of EV battery recycling and utilization[EB/OL].[2018-01-12].http://shupeidian.bjx.com.cn/news/20180112/873651.shtml.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES7B61EB415C5636FEFA10AA13638EA09E&amp;v=MDYzMTNyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3NzI2d2FzPU5pZk9mYlRLR05DNTNZdEVZWmdLQ244L3VXTmxtejU5T1E3anJ4UTJjY2ZsUmJQcUNPTnZGU2lXVw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> VISWANATHAN V V, KINTNER-MEYER M.Energy efficiency evaluation of a stationary lithium-ion battery container storage system via electro-thermal modeling and detailed component analysis[J].Applied Energy, 2018, 210:211-229.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016160540.nh&amp;v=MTk5NTlHRnJDVVI3cWZadVpzRnkvZ1ZyN0xWRjI2R0xLK0h0VElyNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 李然.锂动力电池健康度评价与估算方法的研究[D].哈尔滨:哈尔滨理工大学, 2016.LI Ran.Research on evaluation and estimation methods for state of health of power lithium iron battery[D].Harbin:Harbin University of Science and Technology, 2016.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CNKX201702008&amp;v=Mjk2MTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZyN0xKaVBBZHJHNEg5Yk1yWTlGYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘坚.电动汽车退役电池储能应用潜力及成本分析[J].储能科学与技术, 2017, 6 (2) :243-249.LIU Jian.Second use potential of retired EV batteries in power system and associated cost analysis[J].Energy Storage Science &amp; Technology, 2017, 6 (2) :243-249.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201613018&amp;v=MDA2MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZyN0xJU3JCZmJHNEg5Zk5ySTlFYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 刘新天, 何耀, 曾国建, 等.考虑温度影响的锂电池功率状态估计[J].电工技术学报, 2016, 31 (13) :155-163.LIU Xintian, HE Yao, ZENG Guojian, et al.State-of-power estimation for li-ion battery considering the effect of temperature[J].Transactions of China Electrotechnical Society, 2016, 31 (13) :155-163.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Second life battery energy storage system for enhancing renewable energy grid integration">

                                <b>[7]</b> CIOBOTARU C K, SAEZ-DE-IBARRA A, LASERNA E M, et al.Second life battery energy storage system for enhancing renewable energy grid integration[C]// Proceedings of the Energy Conversion Congress &amp; Exposition, September 20-24, 2015, Montreal, Canada:78-84.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014403393.nh&amp;v=MDkzNDZxZlp1WnNGeS9nVnI3TFZGMjZHcmU0SGRMRnJKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 邹幽兰.基于退役锂动力电池容量、内阻和荷电状态的建模与参数估计[D].长沙:中南大学, 2014.ZOU Youlan.Modeling and parameter estimation of retired lithium-ion power battery based on capacity, resistance and the state of charge[D].Changsha:Central South University, 2014.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CDJI200705019&amp;v=MTA1ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcjdMSmluQlo3RzRIdGJNcW85RWJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 兰汉金.蓄电池失效概率分析[J].船电技术, 2007, 27 (5) :321-324.LAN Hanjin.Analysis on the invalidation probability of the storage battery[J].Marine Electric &amp; Electronic Engineering, 2007, 27 (5) :321-324.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CNKX201705023&amp;v=MDU5MTdCdEdGckNVUjdxZlp1WnNGeS9nVnI3TEppUEFkckc0SDliTXFvOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王其钰, 王朔, 张杰男, 等.锂离子电池失效分析概述[J].储能科学与技术, 2017, 6 (5) :1008-1025.WANG Qiyu, WANG Shuo, ZHANG Jienan, et al.Overview of the failure analysis of lithium-ion batteries[J].Energy Storage Science &amp; Technology, 2017, 6 (5) :1008-1025.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed energy storage using second-life electric vehicle batteries">

                                <b>[11]</b> KAZAKOS S S, DANIEL S, BUCKLEY S.Distributed energy storage using second-life electric vehicle batteries[C]// IET Conference on Power in Unity:a Whole System Approach, October 16-17, 2013, London, UK:1-6.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reusing electric vehicle battery for demand side management integrating dynamic pricing">

                                <b>[12]</b> TONG SHIJIE, FUNG T, PARK J W.Reusing electric vehicle battery for demand side management integrating dynamic pricing[C]// IEEE International Conference on Smart Grid Communications, November 2-5, 2015, Miami, USA:325-330.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDJ201703006&amp;v=MjQ3NjBGckNVUjdxZlp1WnNGeS9nVnI3TExTL1BaTEc0SDliTXJJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 白恺, 李娜, 范茂松, 等.大容量梯次利用电池储能系统工程技术路线研究[J].华北电力技术, 2017 (3) :39-45.BAI Kai, LI Na, FAN Maosong, et al.Research on the technical roadmap for engineering application of large-scale echelon use battery energy storage system[J].North China Electric Power, 2017 (3) :39-45.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805009&amp;v=Mjk2ODdmWnVac0Z5L2dWcjdMS0QzSWE3RzRIOW5NcW85RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> CALVO J L, TINDEMANS S H, STRBAC G.Risk-based method to secure power systems against cyber-physical faults with cascading impacts:a system protection scheme application[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (5) :930-943.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804011&amp;v=MTIwOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZyN0xLRDNJYTdHNEg5bk1xNDlFWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> GOLMOHAMADI H, KEYPOUR R.Stochastic optimization for retailers with distributed wind generation considering demand response[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (4) :733-748.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201624030&amp;v=MDM4MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcjdMUHlyUGJiRzRIOWZPcTQ5R1pJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 王海冰, 王承民, 张庚午, 等.考虑条件风险价值的两阶段发电调度随机规划模型和方法[J].中国电机工程学报, 2016, 36 (24) :6838-6848.WANG Haibing, WANG Chengmin, ZHANG Gengwu, et al.Two-stage stochastic generation dispatching model and method considering conditional value-at-risk[J].Proceedings of the CSEE, 2016, 36 (24) :6838-6848.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805004&amp;v=MTA4NTN5L2dWcjdMSVRyQmZiRzRIOW5NcW85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 刘怀东, 冯志强, 王锦桥, 等.计及条件风险价值的综合能源系统经济调度[J].电网技术, 2018, 42 (5) :1385-1392.LIU Huaidong, FENG Zhiqiang, WANG Jinqiao, et al.Economic dispatch of integrated energy systems considering conditional value-at-risk[J].Power System Technology, 2018, 42 (5) :1385-1392.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408011&amp;v=MDcyODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcjdMSVRyQmZiRzRIOVhNcDQ5RVpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 蒋程, 刘文霞, 张建华.含电池储能风电场的电力系统风险评估[J].电网技术, 2014, 38 (8) :2087-2094.JIANG Cheng, LIU Wenxia, ZHANG Jianhua.Risk assessment for power system with wind farm and battery energy storage[J].Power System Technology, 2014, 38 (8) :2087-2094.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805014&amp;v=MjM2NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnI3TElTSFRlckc0SDluTXFvOUVZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 孙辉, 刘鑫, 贲驰, 等.含风储一体化电站的电力系统多目标风险调度模型[J].电力系统自动化, 2018, 42 (5) :94-101.DOI:10.7500/AEPS20170910002.SUN Hui, LIU Xin, BEN Chi, et al.Multi-objective risk scheduling model of power system containing power station with integrated wind power and energy storage[J].Automation of Electric Power Systems, 2018, 42 (5) :94-101.DOI:10.7500/AEPS20170910002.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Charging pattern optimization for lithium-ion batteries with an electrothermal-aging model">

                                <b>[20]</b> LIU Kailong, ZOU Changfu, LI Kang, et al.Charging pattern optimization for lithium-ion batteries with an electrothermal-aging model[J].IEEE Transactions on Industrial Informatics, 2018, 14 (12) :5463-5474.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimization strategy for economic power dispatch utilizing retired EV batteries as flexible loads">

                                <b>[21]</b> HU Shubo, SUN Hui, PENG Feixiang, et al.Optimization strategy for economic power dispatch utilizing retired EV batteries as flexible loads[J].Energies, 2018, 11 (7) :1657.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=NASA Ames prognostics data repository">

                                <b>[22]</b> SAHA B, GOEBEL K.NASA Ames prognostics data repository [EB/OL].[2018-10-10].http://ti.arc.nasa.gov/project/prognostic-data-repository.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718024&amp;v=Mjc5ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnI3TElTSFRlckc0SDliTnA0OUhZSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 吴问足, 乔颖, 鲁宗相, 等.风电功率概率预测方法及展望[J].电力系统自动化, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.WU Wenzu, QIAO Ying, LU Zongxiang, et al.Methods and prospects for probabilistic forecasting of wind power[J].Automation of Electric Power Systems, 2017, 41 (18) :167-175.DOI:10.7500/AEPS20160914002.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201602018&amp;v=MTk5MDU3cWZadVpzRnkvZ1ZyN0xJU0hSZmJHNEg5Zk1yWTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 曾鸣, 杨雍琦, 向红伟, 等.兼容需求侧资源的“源-网-荷-储”协调优化调度模型[J].电力自动化设备, 2016, 36 (2) :102-111.ZENG Ming, YANG Yongqi, XIANG Hongwei, et al.Optimal dispatch model based on coordination between “generation-grid-load-energy storage” and demand-side resource[J].Electric Power Automation Equipment, 2016, 36 (2) :102-111.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787040238969001&amp;v=MDg4MDV4RTlmYnZuS3JpZlplWnZGeW5uVTdqTkpWOFhYRnF6R2JPOEh0UFBwNFpEYmVzUERSTTh6eFVTbURkOVNIN24z&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 盛骤, 谢式千, 潘承毅.概率论与数理统计[M].4版.南京:高等教育出版社, 2008.SHENG Zhou, XIE Shiqian, PAN Chengyi.Probability and statistics[M].4th ed.Nanjing:High Education Press, 2008.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QCGC201402012&amp;v=MzAxNjFyQ1VSN3FmWnVac0Z5L2dWcjdMTkM3TWJiRzRIOVhNclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 戴海峰, 王楠, 魏学哲, 等.车用动力锂离子电池单体不一致性问题研究综述[J].汽车工程, 2014, 36 (2) :181-188.DAI Haifeng, WANG Nan, WEI Xuezhe, et al.A research review on the cell inconsistency of li-ion traction batteries in electric vehicles[J].Automotive Engineering, 2014, 36 (2) :181-188.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715003&amp;v=MTE3NjZHNEg5Yk5xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZyN0xJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 瞿凯平, 张孝顺, 余涛, 等.基于知识迁移<i>Q</i>学习算法的多能源系统联合优化调度[J].电力系统自动化, 2017, 41 (15) :18-25.DOI:10.7500/AEPS20170103003.QU Kaiping, ZHANG Xiaoshun, YU Tao, et al.Knowledge transfer based <i>Q</i>-learning algorithm for optimal dispatch of multi-energy system[J].Automation of Electric Power Systems, 2017, 41 (15) :18-25.DOI:10.7500/AEPS20170103003.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925006&amp;v=MTUwOTR6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnI3TFB5clBiYkc0SHRqT3FvOUZZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 周玮, 彭昱, 孙辉, 等.含风电场的电力系统动态经济调度[J].中国电机工程学报, 2009, 29 (25) :13-18.ZHOU Wei, PENG Yu, SUN, Hui, et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE, 2009, 29 (25) :13-18.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501315709&amp;v=MTk4NjlvOUVaK29LQzN3d29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxc1JheEU9TmlmT2ZiSzdIdEROcQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> REBOURS Y, KIRSCHEN D, TROTIGNON M.Fundamental design issues in markets for ancillary services[J].Electricity Journal, 2007, 20:26-34.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQJS201512013&amp;v=MDY4ODJDVVI3cWZadVpzRnkvZ1ZyN0xJVHpCZmJHNEg5VE5yWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 代兵琪, 王哲, 李春生.基于改进粒子群算法的风储联合系统多目标协同调度[J].电气技术, 2015 (12) :22-25.DAI Bingqi, WANG Zhe, LI Chunsheng.Multi-objective coordinated scheduling of wind-storage hybrid system based on improved particle swam optimization algorithm [J].Electrical Engineering, 2015 (12) :22-25.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111550570000&amp;v=MTk2NjRaT3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqTkpWOFhYRnF6R2JLNUg5VEpyNHBD&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 达维德安德里亚.大规模锂离子电池管理系统[M].北京:机械工业出版社, 2017.ANDREA D.Battery management systems for large lithium-ion battery packs[M].Beijing:China Machine Press, 2017.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201719004&amp;v=MTE2NDc0SDliTnBvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnI3TFB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 孙辉, 沈钟浩, 周玮, 等.电动汽车群响应的主动配电网阻塞调度研究[J].中国电机工程学报, 2017, 37 (19) :5549-5559.SUN Hui, SHEN Zhonghao, ZHOU Wei, et al.Congestion dispatch research of active distribution network with electric vehicle group response[J].Proceedings of the CSEE, 2017, 37 (19) :5549-5559.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD120604015618&amp;v=MDc0MTc3ak5KVjhYTmpuQmFySzZIdGZNcTQ5RVllME9CQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5V&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> LIU Xian.Impact of Beta-distributed wind power on economic load dispatch[J].Electric Power Components and Systems, 2011, 39 (8) :768-779.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A hybrid EP and SQP for dynamic economic dispatch with nonsmooth fuel cost function">

                                <b>[34]</b> ATTAVIRIYANUPAP P, KITA H, TANAKA E, et al.A hybrid EP and SQP for dynamic economic dispatch with nonsmooth fuel cost function[J].IEEE Transactions on Power Systems, 2002, 17:411-416.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201022013&amp;v=MzE1MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZyN0xQeXJQYmJHNEg5SE9yWTlFWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b> 张晓花, 赵晋泉, 陈星莺.节能减排多目标机组组合问题的模糊建模及优化[J].中国电机工程学报, 2010, 30 (22) :71-76.ZHANG Xiaohua, ZHAO Jinquan, CHEN Xingying.Multi-objective unit commitment fuzzy modeling and optimization for energy-saving and emission reduction[J].Proceedings of the CSEE, 2010, 30 (22) :71-76.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14021300033210&amp;v=MzA1MjIzSUoxc1JheEU9TmlmT2ZiSzhIdFBOckk5RlpPZ01EbjA1b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> WANG X, GAUSTAD G, BABBITT C W, et al.Economies of scale for future lithium-ion battery recycling infrastructure[J].Resources, Conservation and Recycling, 2014, 83:53-62.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016780087.nh&amp;v=MTA3MTlHRnJDVVI3cWZadVpzRnkvZ1ZyN0xWRjI2R0xTd0h0SEVxSkViUElRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[37]</b> 靳起浩.基于产品生命周期的电动汽车动力电池回收模式研究[D].武汉:华中科技大学, 2016.JIN Qihao.Recycling modes of power batteries of electric vehicles based on product life cycle[D].Wuhan:Huazhong University of Science and Technology, 2016.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910010" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910010&amp;v=MzIwNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnI3TElTSFRlckc0SDlqTnI0OUVaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

