

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136666612443750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910011%26RESULT%3d1%26SIGN%3dDg5deHI7a2%252bt7HQ98fqmN71IpDw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910011&amp;v=MDkxMTdyek1JU0hUZXJHNEg5ak5yNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;1&lt;/b&gt; 双级式光伏发电系统架构 "><b>1</b> 双级式光伏发电系统架构</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#74" data-title="&lt;b&gt;2&lt;/b&gt; 各变流器拓扑结构与控制策略 "><b>2</b> 各变流器拓扑结构与控制策略</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#78" data-title="&lt;b&gt;3&lt;/b&gt; 虚拟惯量控制策略 "><b>3</b> 虚拟惯量控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#79" data-title="&lt;b&gt;3.1&lt;/b&gt; 常规虚拟惯量控制"><b>3.1</b> 常规虚拟惯量控制</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;3.2&lt;/b&gt; 基于低压直流电容动态的虚拟惯量控制"><b>3.2</b> 基于低压直流电容动态的虚拟惯量控制</a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;3.3&lt;/b&gt; 基于高压直流电容动态的虚拟惯量控制"><b>3.3</b> 基于高压直流电容动态的虚拟惯量控制</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#122" data-title="&lt;b&gt;4&lt;/b&gt; 仿真算例验证 "><b>4</b> 仿真算例验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#124" data-title="&lt;b&gt;4.1&lt;/b&gt; 常规虚拟惯量控制仿真分析"><b>4.1</b> 常规虚拟惯量控制仿真分析</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;4.2 基于低压直流电容动态的虚拟惯量控制仿真分析&lt;/b&gt;"><b>4.2 基于低压直流电容动态的虚拟惯量控制仿真分析</b></a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;4.3 基于高压直流电容动态的虚拟惯量控制仿真分析&lt;/b&gt;"><b>4.3 基于高压直流电容动态的虚拟惯量控制仿真分析</b></a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;4.4&lt;/b&gt; 外界光照强度变化时虚拟惯量控制仿真分析"><b>4.4</b> 外界光照强度变化时虚拟惯量控制仿真分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#141" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#169" data-title="附录A">附录A</a></li>
                                                <li><a href="#181" data-title="附录B">附录B</a></li>
                                                <li><a href="#186" data-title="附录C">附录C</a></li>
                                                <li><a href="#190" data-title="附录D">附录D</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#86" data-title="&lt;b&gt;图1 双级式光伏发电的常规虚拟惯量控制策略&lt;/b&gt;"><b>图1 双级式光伏发电的常规虚拟惯量控制策略</b></a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;图2 Boost变换器控制策略&lt;/b&gt;"><b>图2 Boost变换器控制策略</b></a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;图3 各变换器控制策略&lt;/b&gt;"><b>图3 各变换器控制策略</b></a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;图4 不同虚拟惯性时间常数下负荷增加时的系统响应曲线&lt;/b&gt;"><b>图4 不同虚拟惯性时间常数下负荷增加时的系统响应曲线</b></a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;图5 不同Boost变换器积分系数下负荷增加时的系统响应曲线&lt;/b&gt;"><b>图5 不同Boost变换器积分系数下负荷增加时的系统响应曲线</b></a></li>
                                                <li><a href="#170" data-title="图A1 双级式光伏发电系统结构">图A1 双级式光伏发电系统结构</a></li>
                                                <li><a href="#171" data-title="图A2 光伏阵列结构">图A2 光伏阵列结构</a></li>
                                                <li><a href="#172" data-title="图A3 ΔP、S、σ三者关系">图A3 ΔP、S、σ三者关系</a></li>
                                                <li><a href="#173" data-title="图A4 Boost变换器控制策略">图A4 Boost变换器控制策略</a></li>
                                                <li><a href="#174" data-title="图5 网侧逆变器拓扑结构">图5 网侧逆变器拓扑结构</a></li>
                                                <li><a href="#175" data-title="图A6 网侧逆变器控制策略">图A6 网侧逆变器控制策略</a></li>
                                                <li><a href="#176" data-title="图A7 锁相环工作原理">图A7 锁相环工作原理</a></li>
                                                <li><a href="#177" data-title="图A8 锁相环控制策略">图A8 锁相环控制策略</a></li>
                                                <li><a href="#178" data-title="图A9 不同锁相环积分系数下ΔP&lt;sub&gt;PV&lt;/sub&gt;、H&lt;sub&gt;pv&lt;/sub&gt;、U&lt;sub&gt;tq&lt;/sub&gt;三者关系">图A9 不同锁相环积分系数下ΔP<sub>PV</sub>、H<sub>pv</sub>、U<sub>tq</sub>三者关系</a></li>
                                                <li><a href="#178" data-title="图A9 不同锁相环积分系数下ΔP&lt;sub&gt;PV&lt;/sub&gt;、H&lt;sub&gt;pv&lt;/sub&gt;、U&lt;sub&gt;tq&lt;/sub&gt;三者关系">图A9 不同锁相环积分系数下ΔP<sub>PV</sub>、H<sub>pv</sub>、U<sub>tq</sub>三者关系</a></li>
                                                <li><a href="#179" data-title="图A10 不同锁相环控制带宽下U&lt;sub&gt;tq&lt;/sub&gt;动态响应">图A10 不同锁相环控制带宽下U<sub>tq</sub>动态响应</a></li>
                                                <li><a href="#180" data-title="图A11低压电容值C&lt;sub&gt;b1&lt;/sub&gt;已知下ΔU&lt;sub&gt;PV&lt;/sub&gt;、H&lt;sub&gt;dc&lt;/sub&gt;、Δf三者关系">图A11低压电容值C<sub>b1</sub>已知下ΔU<sub>PV</sub>、H<sub>dc</sub>、Δf三者关系</a></li>
                                                <li><a href="#182" data-title="图B1 P-U曲线">图B1 P-U曲线</a></li>
                                                <li><a href="#183" data-title="表B1 S=1000W/m拟合结果">表B1 S=1000W/m拟合结果</a></li>
                                                <li><a href="#184" data-title="表B2 S=800W/m拟合结果">表B2 S=800W/m拟合结果</a></li>
                                                <li><a href="#185" data-title="图B2 拟合流程">图B2 拟合流程</a></li>
                                                <li><a href="#187" data-title="图C1 两区四机仿真模型">图C1 两区四机仿真模型</a></li>
                                                <li><a href="#188" data-title="表C1 双级式光伏发电参数">表C1 双级式光伏发电参数</a></li>
                                                <li><a href="#189" data-title="表C2 同步发电机组参数">表C2 同步发电机组参数</a></li>
                                                <li><a href="#191" data-title="图D1 不同锁相环控制带宽下负荷增加时系统响应曲线">图D1 不同锁相环控制带宽下负荷增加时系统响应曲线</a></li>
                                                <li><a href="#192" data-title="图D2 不同控制增益下负荷增加时系统响应曲线">图D2 不同控制增益下负荷增加时系统响应曲线</a></li>
                                                <li><a href="#193" data-title="图D3 不同时间常数下负荷增加时系统响应曲线">图D3 不同时间常数下负荷增加时系统响应曲线</a></li>
                                                <li><a href="#194" data-title="图D4 不同虚拟惯性时间常数下负荷增加时低压直流电压响应">图D4 不同虚拟惯性时间常数下负荷增加时低压直流电压响应</a></li>
                                                <li><a href="#195" data-title="图D5 不同Boost变换器积分系数下负荷增加时低压直流电压、高压直流电压、占空比动态响应">图D5 不同Boost变换器积分系数下负荷增加时低压直流电压、高压直流电压、占空比动态响应</a></li>
                                                <li><a href="#196" data-title="图D6 光照度扰动下电网频率响应曲线">图D6 光照度扰动下电网频率响应曲线</a></li>
                                                <li><a href="#197" data-title="图D7 光照度扰动下光伏发电输出功率">图D7 光照度扰动下光伏发电输出功率</a></li>
                                                <li><a href="#198" data-title="图D8 光照度扰动">图D8 光照度扰动</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="4">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     国家能源局.2017年光伏发电相关统计数据[EB/OL].[2018-08-01].www.nea.gov.cn/2018-01/24/c_136921015.htm.National Energy Administration.Statistical data on photovoltatic power generation in 2017 [EB/OL].[2018-01-24].www.nea.gov.cn/2018-01/24/c_136921015.htm.</a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     国家发展和改革委员会能源研究所.中国 2050 高比例可再生能源发展情景暨路径研究[R/OL].[2018-08-01].http://news.163.com/15/0417/14/ANDL6FC300014JB6.html.Energy Research Institute of National Development and Reform Commission.China 2050 high renewable energy penetration scenario and roadmap study[R/OL].[2018-08-01].http://news.163.com/15/0417/14/ANDL6FC300014JB6.html.</a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_3" title=" 陈国平, 李明节, 许涛, 等.关于新能源发展的技术瓶颈研究[J].中国电机工程学报, 2017, 37 (1) :20-27.CHEN Guoping, LI Mingjie, XU Tao, et al.Study on technical bottleneck of new energy development[J].Proceedings of the CSEE, 2017, 37 (1) :20-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701003&amp;v=MzAwNDBGckNVUjdxZlp1WnNGeS9nVnJ6UFB5clBiYkc0SDliTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         陈国平, 李明节, 许涛, 等.关于新能源发展的技术瓶颈研究[J].中国电机工程学报, 2017, 37 (1) :20-27.CHEN Guoping, LI Mingjie, XU Tao, et al.Study on technical bottleneck of new energy development[J].Proceedings of the CSEE, 2017, 37 (1) :20-27.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_4" title=" 陈国平, 李明节, 许涛, 等.我国电网支撑可再生能源发展的实践与挑战[J].电网技术, 2017, 41 (10) :3095-3103.CHEN Guoping, LI Mingjie, XU Tao, et al.Practise and challenge of renewable energy development based on interconnected power grids[J].Power System Technology, 2017, 41 (10) :3095-3103." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710001&amp;v=MjAwMjNVUjdxZlp1WnNGeS9nVnJ6UElUckJmYkc0SDliTnI0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         陈国平, 李明节, 许涛, 等.我国电网支撑可再生能源发展的实践与挑战[J].电网技术, 2017, 41 (10) :3095-3103.CHEN Guoping, LI Mingjie, XU Tao, et al.Practise and challenge of renewable energy development based on interconnected power grids[J].Power System Technology, 2017, 41 (10) :3095-3103.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_5" title=" 周孝信, 陈树勇, 鲁宗相, 等.能源转型中我国新一代电力系统的技术特征[J].中国电机工程学报, 2018, 38 (7) :1893-1904.ZHOU Xiaoxin, CHEN Shuyong, LU Zongxiang, et al.Technology features of the new generation power system in China[J].Proceedings of the CSEE, 2018, 38 (7) :1893-1904." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807001&amp;v=MDExNzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcnpQUHlyUGJiRzRIOW5NcUk5RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         周孝信, 陈树勇, 鲁宗相, 等.能源转型中我国新一代电力系统的技术特征[J].中国电机工程学报, 2018, 38 (7) :1893-1904.ZHOU Xiaoxin, CHEN Shuyong, LU Zongxiang, et al.Technology features of the new generation power system in China[J].Proceedings of the CSEE, 2018, 38 (7) :1893-1904.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_6" title=" DATTA M, SENJYU T, YONA A, et al.A frequency-control approach by photovoltaic generator in a PV-diesel hybrid power system[J].IEEE Transactions on Energy Conversion, 2011, 26 (2) :559-571." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Frequency-Control Approach by Photovoltaic Generator in a PV–Diesel Hybrid Power System">
                                        <b>[6]</b>
                                         DATTA M, SENJYU T, YONA A, et al.A frequency-control approach by photovoltaic generator in a PV-diesel hybrid power system[J].IEEE Transactions on Energy Conversion, 2011, 26 (2) :559-571.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_7" title=" 孙骁强, 程松, 刘鑫, 等.西北送端大电网频率特性试验方法[J].电力系统自动化, 2018, 42 (2) :148-153.DOI:10.7500/AEPS20170418006.SUN Xiaoqiang, CHENG Song, LIU Xin, et al.Test method for frequency characteristics of northwest sending-end power grid[J].Automation of Electric Power Systems, 2018, 42 (2) :148-153.DOI:10.7500/AEPS20170418006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802021&amp;v=MjM3OTMzenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZyelBJU0hUZXJHNEg5bk1yWTlIWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         孙骁强, 程松, 刘鑫, 等.西北送端大电网频率特性试验方法[J].电力系统自动化, 2018, 42 (2) :148-153.DOI:10.7500/AEPS20170418006.SUN Xiaoqiang, CHENG Song, LIU Xin, et al.Test method for frequency characteristics of northwest sending-end power grid[J].Automation of Electric Power Systems, 2018, 42 (2) :148-153.DOI:10.7500/AEPS20170418006.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_8" title=" 孙骁强, 刘鑫, 程松, 等.光伏逆变器参与西北送端大电网快速频率响应能力实测分析[J].电网技术, 2017, 41 (9) :2792-2798.SUN Xiaoqiang, LIU Xin, CHENG Song, et al.Actual measurement and analysis of fast frequency response capability of PV-inverters in northwest power grid[J].Power System Technology, 2017, 41 (9) :2792-2798." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201709008&amp;v=MjYxNTFzRnkvZ1ZyelBJVHJCZmJHNEg5Yk1wbzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         孙骁强, 刘鑫, 程松, 等.光伏逆变器参与西北送端大电网快速频率响应能力实测分析[J].电网技术, 2017, 41 (9) :2792-2798.SUN Xiaoqiang, LIU Xin, CHENG Song, et al.Actual measurement and analysis of fast frequency response capability of PV-inverters in northwest power grid[J].Power System Technology, 2017, 41 (9) :2792-2798.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_9" title=" KAKIMOTO N, TAKAYAMA S, SATOH H, et al.Power modulation of photovoltaic generator for frequency control of power system[J].IEEE Transactions on Energy Conversion, 2009, 24 (4) :943-949." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power modulation of photovoltaic generator for frequency control of power system">
                                        <b>[9]</b>
                                         KAKIMOTO N, TAKAYAMA S, SATOH H, et al.Power modulation of photovoltaic generator for frequency control of power system[J].IEEE Transactions on Energy Conversion, 2009, 24 (4) :943-949.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_10" title=" 钟诚, 周顺康, 严干贵, 等.基于变减载率的光伏发电参与电网频率控制策略研究[J/OL].电工技术学报.[2018-08-08].http://www.cnki.com.cn/Article/CJFD Total-DGJS20180806005.htm.ZHONG Cheng, ZHOU Shunkang, YAN Gangui, et al.A new frequency regulation control strategy for photovoltaic power plant based on variable power reserve level control[J/OL].Transaction of China Electrotechnical Society.[2018-08-08].http://www.cnki.com.cn/Article/CJFD Total-DGJS20180806005.htm." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201905014&amp;v=MTc4MzNvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnJ6UElTckJmYkc0SDlqTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         钟诚, 周顺康, 严干贵, 等.基于变减载率的光伏发电参与电网频率控制策略研究[J/OL].电工技术学报.[2018-08-08].http://www.cnki.com.cn/Article/CJFD Total-DGJS20180806005.htm.ZHONG Cheng, ZHOU Shunkang, YAN Gangui, et al.A new frequency regulation control strategy for photovoltaic power plant based on variable power reserve level control[J/OL].Transaction of China Electrotechnical Society.[2018-08-08].http://www.cnki.com.cn/Article/CJFD Total-DGJS20180806005.htm.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_11" title=" 葛俊, 宋鹏, 刘汉民, 等.新能源场站虚拟同步发电机技术研究及示范应用[J].全球能源互联网, 2018, 1 (1) :39-47.GE Jun, SONG Peng, LIU Hanmin, et al.Research and demonstration application of virtual synchronous generator technology in renewable energy power station[J].Journal of Global Energy Interconnection, 2018, 1 (1) :39-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QNYW201801006&amp;v=MjQ1NDc0SDluTXJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnJ6UE5DUFNlYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         葛俊, 宋鹏, 刘汉民, 等.新能源场站虚拟同步发电机技术研究及示范应用[J].全球能源互联网, 2018, 1 (1) :39-47.GE Jun, SONG Peng, LIU Hanmin, et al.Research and demonstration application of virtual synchronous generator technology in renewable energy power station[J].Journal of Global Energy Interconnection, 2018, 1 (1) :39-47.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_12" title=" 巩宇, 王阳, 李智, 等.光伏虚拟同步发电机工程应用效果分析及优化[J].电力系统自动化, 2018, 42 (9) :1-8.DOI:10.7500/AEPS20171106012.GONG Yu, WANG Yang, LI Zhi, et al.Photovoltaic virtual synchronous generator engineering application effects analysis and optimization[J].Automation of Electric Power Systems, 2018, 42 (9) :1-8.DOI:10.7500/AEPS20171106012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809020&amp;v=MTAzMzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcnpQSVNIVGVyRzRIOW5NcG85SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         巩宇, 王阳, 李智, 等.光伏虚拟同步发电机工程应用效果分析及优化[J].电力系统自动化, 2018, 42 (9) :1-8.DOI:10.7500/AEPS20171106012.GONG Yu, WANG Yang, LI Zhi, et al.Photovoltaic virtual synchronous generator engineering application effects analysis and optimization[J].Automation of Electric Power Systems, 2018, 42 (9) :1-8.DOI:10.7500/AEPS20171106012.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_13" title=" 葛俊, 刘辉, 江浩, 等.虚拟同步发电机并网适应性分析及探讨[J].电力系统自动化, 2018, 42 (9) :26-35.DOI:10.7500/AEPS20171031013.GE Jun, LIU Hui, JIANG Hao, et al.Analysis and investigation on grid-connected operation adaptability of virtual synchronous generators[J].Automation of Electric Power Systems, 2018, 42 (9) :26-35.DOI:10.7500/AEPS20171031013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809004&amp;v=MDEzMDFyQ1VSN3FmWnVac0Z5L2dWcnpQSVNIVGVyRzRIOW5NcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         葛俊, 刘辉, 江浩, 等.虚拟同步发电机并网适应性分析及探讨[J].电力系统自动化, 2018, 42 (9) :26-35.DOI:10.7500/AEPS20171031013.GE Jun, LIU Hui, JIANG Hao, et al.Analysis and investigation on grid-connected operation adaptability of virtual synchronous generators[J].Automation of Electric Power Systems, 2018, 42 (9) :26-35.DOI:10.7500/AEPS20171031013.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_14" title=" 徐华电, 苏建徽, 施永, 等.具有同步发电机特性的储能型光伏并网发电系统研究[J].控制理论与应用, 2018, 35 (7) :1021-1028.XU Huadian, SU Jianhui, SHI Yong, et al.Research on grid-connected photovoltaics-energy storage system with synchronous generator characteristics[J].Control Theory &amp;amp; Applications, 2018, 35 (7) :1021-1028." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KZLY201807015&amp;v=MDY0OTVFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZyelBMamZIZDdHNEg5bk1xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         徐华电, 苏建徽, 施永, 等.具有同步发电机特性的储能型光伏并网发电系统研究[J].控制理论与应用, 2018, 35 (7) :1021-1028.XU Huadian, SU Jianhui, SHI Yong, et al.Research on grid-connected photovoltaics-energy storage system with synchronous generator characteristics[J].Control Theory &amp;amp; Applications, 2018, 35 (7) :1021-1028.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_15" title=" 吕志鹏, 盛万兴, 刘海涛, 等.虚拟同步机技术在电力系统中的应用与挑战[J].中国电机工程学报, 2017, 37 (2) :349-360.L&#220; Zhipeng, SHENG Wanxing, LIU Haitao, et al.Application and challenge of virtual synchronous machine technology in power system[J].Proceedings of the CSEE, 2017, 37 (2) :349-360." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702003&amp;v=MTM5NTR6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnJ6UFB5clBiYkc0SDliTXJZOUZaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         吕志鹏, 盛万兴, 刘海涛, 等.虚拟同步机技术在电力系统中的应用与挑战[J].中国电机工程学报, 2017, 37 (2) :349-360.L&#220; Zhipeng, SHENG Wanxing, LIU Haitao, et al.Application and challenge of virtual synchronous machine technology in power system[J].Proceedings of the CSEE, 2017, 37 (2) :349-360.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_16" title=" 王振雄, 易皓, 卓放, 等.应用于光伏微网的一种虚拟同步发电机结构及其动态性能分析[J].中国电机工程学报, 2017, 37 (2) :444-454.WANG Zhenxiong, YI Hao, ZHUO Fang, et al.A hardware structure of virtual synchronous generator in photovoltaic microgrid and its dynamic performance analysis[J].Proceedings of the CSEE, 2017, 37 (2) :444-454." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702012&amp;v=MDE0MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnJ6UFB5clBiYkc0SDliTXJZOUVab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         王振雄, 易皓, 卓放, 等.应用于光伏微网的一种虚拟同步发电机结构及其动态性能分析[J].中国电机工程学报, 2017, 37 (2) :444-454.WANG Zhenxiong, YI Hao, ZHUO Fang, et al.A hardware structure of virtual synchronous generator in photovoltaic microgrid and its dynamic performance analysis[J].Proceedings of the CSEE, 2017, 37 (2) :444-454.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_17" title=" 郑天文, 陈来军, 刘炜, 等.考虑源端动态特性的光伏虚拟同步机多模式运行控制[J].中国电机工程学报, 2017, 37 (2) :454- 464.ZHENG Tianwen, CHEN Laijun, LIU Wei, et al.Multi-mode operation control for photovoltaic virtual synchronous generator considering the dynamic characteristics of primary source[J].Proceedings of the CSEE, 2017, 37 (2) :454- 464." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702013&amp;v=MTg0MjJyUGJiRzRIOWJNclk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcnpQUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         郑天文, 陈来军, 刘炜, 等.考虑源端动态特性的光伏虚拟同步机多模式运行控制[J].中国电机工程学报, 2017, 37 (2) :454- 464.ZHENG Tianwen, CHEN Laijun, LIU Wei, et al.Multi-mode operation control for photovoltaic virtual synchronous generator considering the dynamic characteristics of primary source[J].Proceedings of the CSEE, 2017, 37 (2) :454- 464.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_18" title=" LYU X, XU Zhao, ZHAO Jian, et al.Advanced frequency support strategy of photovoltaic system considering changing working conditions[J].IET Generation, Transmission &amp;amp; Distribution, 2018, 12 (2) :363-370." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Advanced frequency support strategy of photovoltaic system considering changing working conditions">
                                        <b>[18]</b>
                                         LYU X, XU Zhao, ZHAO Jian, et al.Advanced frequency support strategy of photovoltaic system considering changing working conditions[J].IET Generation, Transmission &amp;amp; Distribution, 2018, 12 (2) :363-370.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_19" title=" SANGWONGWANICH A, YANG Yongheng, BLAABJERG F, et al.Delta power control strategy for multi-string grid-connected PV inverters[J].IEEE Transactions on Industry Applications, 2017, 53 (4) :3862-3870." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Delta power control strategy for multi-string grid-connected PV inverters">
                                        <b>[19]</b>
                                         SANGWONGWANICH A, YANG Yongheng, BLAABJERG F, et al.Delta power control strategy for multi-string grid-connected PV inverters[J].IEEE Transactions on Industry Applications, 2017, 53 (4) :3862-3870.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_20" title=" NANOU S I, PAPAKONSTANTINOU A G.A generic model of two-stage grid-connected PV systems with primary frequency response and inertia emulation[J].Electric Power Systems Research, 2015, 127:186-196." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600721436&amp;v=MTg5ODdGWStrT0NIOC9vQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMXNSYVJVPU5pZk9mYks5SDlQT3FZOQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         NANOU S I, PAPAKONSTANTINOU A G.A generic model of two-stage grid-connected PV systems with primary frequency response and inertia emulation[J].Electric Power Systems Research, 2015, 127:186-196.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_21" title=" FANG Jingyang, LI Hongchang, TANG Yi, et al.Distributed power system virtual inertia implemented by grid-connected power converters[J].IEEE Transactions on Power Electronics, 2018, 33 (10) :8488-8499." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed power system virtual inertia implemented by grid-connected power converters">
                                        <b>[21]</b>
                                         FANG Jingyang, LI Hongchang, TANG Yi, et al.Distributed power system virtual inertia implemented by grid-connected power converters[J].IEEE Transactions on Power Electronics, 2018, 33 (10) :8488-8499.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_22" title=" 贾祺, 严干贵, 李泳霖, 等.多光伏发电单元并联接入弱交流系统的稳定性分析[J].电力系统自动化, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002.JIA Qi, YAN Gangui, LI Yonglin, et al.Stability analysis of multiple paralleled photovoltaic power generation units connected to weak AC system[J].Automation of Electric Power Systems, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803003&amp;v=MDc5NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZyelBJU0hUZXJHNEg5bk1ySTlGWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         贾祺, 严干贵, 李泳霖, 等.多光伏发电单元并联接入弱交流系统的稳定性分析[J].电力系统自动化, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002.JIA Qi, YAN Gangui, LI Yonglin, et al.Stability analysis of multiple paralleled photovoltaic power generation units connected to weak AC system[J].Automation of Electric Power Systems, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_23" title=" 熊连松, 刘小康, 卓放, 等.光伏发电系统的小信号建模及其控制器参数的全局优化设计方法[J].电网技术, 2014, 38 (5) :1234-1241.XIONG Liansong, LIU Xiaokang, ZHUO Fang, et al.Small-signal modeling of photovoltaic power generation system and global optimal design for its controller parameters[J].Power System Technology, 2014, 38 (5) :1234-1241." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201405018&amp;v=MDk1NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZyelBJVHJCZmJHNEg5WE1xbzlFYklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         熊连松, 刘小康, 卓放, 等.光伏发电系统的小信号建模及其控制器参数的全局优化设计方法[J].电网技术, 2014, 38 (5) :1234-1241.XIONG Liansong, LIU Xiaokang, ZHUO Fang, et al.Small-signal modeling of photovoltaic power generation system and global optimal design for its controller parameters[J].Power System Technology, 2014, 38 (5) :1234-1241.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_24" title=" 张磊, 朱凌志, 陈宁, 等.新能源发电模型统一化研究[J].电力系统自动化, 2015, 39 (24) :129-138.ZHANG Lei, ZHU Lingzhi, CHEN Ning, et al.Review on generic model for renewable energy generation[J].Automation of Electric Power Systems, 2015, 39 (24) :129-138." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201524019&amp;v=MzIwNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1ZyelBJU0hUZXJHNEg5VE9xNDlFYlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         张磊, 朱凌志, 陈宁, 等.新能源发电模型统一化研究[J].电力系统自动化, 2015, 39 (24) :129-138.ZHANG Lei, ZHU Lingzhi, CHEN Ning, et al.Review on generic model for renewable energy generation[J].Automation of Electric Power Systems, 2015, 39 (24) :129-138.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_25" title=" 秦晓晖, 苏丽宁, 迟永宁, 等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui, SU Lining, CHI Yongning, et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809005&amp;v=MDIwNjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcnpQSVNIVGVyRzRIOW5NcG85RllZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         秦晓晖, 苏丽宁, 迟永宁, 等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui, SU Lining, CHI Yongning, et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),87-102 DOI:10.7500/AEPS20180812001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">双级式光伏发电虚拟惯量控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%85%A7%E5%BD%AA&amp;code=36957369&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨慧彪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E7%A5%BA&amp;code=35552125&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾祺</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A1%B9%E4%B8%BD&amp;code=10752837&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">项丽</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%A5%E5%B9%B2%E8%B4%B5&amp;code=10549474&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">严干贵</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%96%84%E5%B3%B0&amp;code=41797552&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张善峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%97%AD%E6%B6%9B&amp;code=32231638&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李旭涛</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%AE%81%E5%A4%8F%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=1654787&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网宁夏电力有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%AE%81%E5%A4%8F%E7%94%B5%E5%8A%9B%E8%83%BD%E6%BA%90%E5%AE%89%E5%85%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%9B%BD%E7%BD%91%E5%AE%81%E5%A4%8F%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2)&amp;code=0263147&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宁夏电力能源安全重点实验室(国网宁夏电力有限公司电力科学研究院)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0660137&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东北电力大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%AE%81%E5%A4%8F%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网宁夏电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>大规模光伏发电并网挤占了具有转动惯量的同步发电机组空间, 导致惯量减小与调频能力不足的问题, 迫切需要光伏发电主动参与电网频率调节。以双级式光伏发电为研究对象, 在研究基于锁相环动态的常规虚拟惯量控制的同时, 提出基于低压直流电容动态的虚拟惯量控制和基于高压直流电容动态的虚拟惯量控制, 并分析控制参数对虚拟惯量控制的影响。研究结果表明:①对于常规虚拟惯量控制, 锁相环控制带宽越小, 频率跌落过程中光伏发电可提供支撑的功率越多;②对于低压直流电容动态的虚拟惯量控制, 由于电压环中引入电网频率—低压侧直流电压 (<i>f</i>-<i>U</i><sub>PV</sub>) 补偿环节, 低压直流电压的改变不仅影响频率的暂态过程, 还影响频率的稳态偏差;③对于高压直流电容动态的虚拟惯量控制, 减小Boost变换器的电压环积分系数, 减缓直流电压的动态过程, 频率跌落过程中光伏发电可提供支撑的功率越多。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E7%BA%A7%E5%BC%8F%E5%85%89%E4%BC%8F%E5%B9%B6%E7%BD%91%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双级式光伏并网发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%91%E7%8E%87%E8%B0%83%E8%8A%82&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">频率调节;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E6%83%AF%E9%87%8F%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟惯量控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Boost%E5%8F%98%E6%8D%A2%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Boost变换器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BD%91%E4%BE%A7%E9%80%86%E5%8F%98%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">网侧逆变器;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    杨慧彪 (1992—) , 男, 硕士, 工程师, 主要研究方向:电力系统调控运行技术。E-mail:huibiaoyang@163.com;
                                </span>
                                <span>
                                    *贾祺 (1991—) , 男, 通信作者, 博士研究生, 主要研究方向:新能源联网运行控制与稳定性分析。E-mail:15948692960@163.com;
                                </span>
                                <span>
                                    项丽 (1977—) , 女, 硕士, 高级工程师, 主要研究方向:电力调度运行管理。E-mail:xiangli@nx.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-12</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902000);</span>
                                <span>国家电网有限公司科技项目 (5229DK17000W);</span>
                    </p>
            </div>
                    <h1><b>Virtual Inertia Control Strategies for Double-stage Photovoltaic Power Generation</b></h1>
                    <h2>
                    <span>YANG Huibiao</span>
                    <span>JIA Qi</span>
                    <span>XIANG Li</span>
                    <span>YAN Gangui</span>
                    <span>ZHANG Shanfeng</span>
                    <span>LI Xutao</span>
            </h2>
                    <h2>
                    <span>Electric Power Research Institute of State Grid Ningxia Electric Power Company</span>
                    <span>Ningxia Key Laboratory of Electrical Energy Security (Electric Power Research Institute of State Grid Ningxia Electric Power Company)</span>
                    <span>School of Electrical Engineering, Northeast Electric Power University</span>
                    <span>State Grid Ningxia Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Large-scale grid-connected photovoltaic (PV) generation has an important effect on synchronous generators with rotational inertia, which causes the problem of insufficient inertia and insufficient frequency modulation capability. Therefore, there is an urgent need for PV generation to take part in frequency regulation. Taking the two-stage PV power generation as the research object, the conventional virtual inertia control based on the dynamics of the phase locked loop (PLL) is studied. At the same time, the virtual inertia control based on the dynamics of the low-voltage DC capacitor and the virtual inertia control based on the dynamics of the high-voltage DC capacitor are proposed, and the influence of control parameters of virtual inertia control is analyzed. The results show that: ① in the case of conventional virtual inertia control, the narrower PLL control bandwidth is, the more PV power can be provided during the process of frequency sag; ② in the case of virtual inertia control based on low-voltage DC capacitor dynamics, owing to the introduction of f-U<sub>PV</sub> compensation in the voltage control loop, the change of low DC voltage affects not only the frequency dynamic process but also the steady-state frequency deviation; ③ in the case of virtual inertia control based on high-voltage DC capacitor dynamics, PV generation can provide more power in the case of frequency sag, when the integral coefficient of the Boost converter voltage control loop rises to slow down the dynamic response of the DC voltage.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grid-connected%20double-stage%20photovoltaic%20power%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grid-connected double-stage photovoltaic power generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=frequency%20regulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">frequency regulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20inertia%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual inertia control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Boost%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Boost converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grid-side%20inverter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grid-side inverter;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-12</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No. 2017 YFB0902000);</span>
                                <span>State Grid Corporation of China (No. 5229 DK17000 W);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">大规模开发利用光伏发电是推进能源转型和应对环境挑战的重要途径。截至2017年底, 中国光伏发电装机容量达130 GW<citation id="148" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 预计到2030年, 光伏发电装机容量将达1 050 GW<citation id="149" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">随着光伏发电的快速发展, 其大规模接入电网给电力系统安全稳定运行带来了不容忽视的影响<citation id="150" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。光伏发电逐渐替代同步发电机组的过程中, 系统的转动惯量逐渐减少, 电网调节能力严重下降, 为此, 迫切需要光伏发电主动参与电网频率调节<citation id="151" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="57">目前, 国内外学者围绕光伏发电的减载控制<citation id="154" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>、虚拟同步机技术<citation id="155" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>等已展开研究。其中, 光伏虚拟同步机按拓扑结构与虚拟同步实现方式大致可分为4类。第1类虚拟同步机<citation id="156" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>在光伏阵列的直流侧配置储能电池和DC/DC变换器, 通过控制DC/DC变换器来实现虚拟同步, 其控制方式可分为模拟转子运动方程和改变功率给定值两种。第2类虚拟同步机的拓扑结构与第1类虚拟同步机相同<citation id="157" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>, 但DC/DC变换器的控制目标在于维持直流母线电压稳定, 逆变器采用电压型虚拟同步控制。第3类虚拟同步机<citation id="152" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>的储能单元通过独立的逆变器输出功率并实现虚拟同步, 与光伏发电呈现并联结构。第4类虚拟同步机不依赖于储能电池, 以光伏阵列作为虚拟原动机<citation id="153" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 提出计及光伏电源动态特征的虚拟同步控制策略。</p>
                </div>
                <div class="p1">
                    <p id="58">上述研究工作主要围绕单级式光伏发电展开, 对于双级式光伏发电来说, 由于其拓扑结构、控制系统与单级式光伏发电的不一致, 导致其参与电网频率调节的控制策略也存在差异性<citation id="158" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。文献<citation id="159" type="reference">[<a class="sup">19</a>]</citation>提出一种双级式光伏发电Delta减载控制, 将多个光伏阵列分为主从阵列, 主光伏阵列采用最大功率点跟踪 (maximum power point tracking, MPPT) 控制模式, 并估算系统总输出功率, 从光伏阵列根据估算的总输出功率来计算其限功率运行点, 进而实现光伏发电的减载运行。文献<citation id="160" type="reference">[<a class="sup">20</a>]</citation>以双级式光伏发电、柴油发电机构成的微电网为研究场景, 提出光伏发电的虚拟惯量控制与下垂控制, 分析了功率控制环路的运行稳定性, 然而并未考虑锁相环的控制带宽对其运行控制的影响。</p>
                </div>
                <div class="p1">
                    <p id="59">本文在现有研究基础上, 以双级式光伏发电为研究对象, 为实现其主动参与电网频率调节且不依赖于储能电池, 充分考虑了光伏发电的“电源”属性来研究3种虚拟惯量控制策略, 分别为:①基于锁相环动态的常规虚拟惯量控制, 该策略分析锁相环控制带宽、控制增益等参数对虚拟惯量控制的影响;②基于低压直流电容动态的虚拟惯量控制, 该策略在低压直流电压控制环中引入电网频率—低压侧直流电压 (<i>f</i>-<i>U</i><sub>PV</sub>) 补偿环节, 通过检测电网频率扰动来修正低压直流电压, 直接控制光伏发电的输出功率, 并分析频率偏差、虚拟惯性时间常数对虚拟惯量控制的影响;③基于高压直流电容动态的虚拟惯量控制, 该策略在高压直流电压控制环中引入电网频率—高压直流电压 (<i>f</i>-<i>U</i><sub>dc</sub>) 补偿环节, 通过检测电网频率扰动来修正高压直流电压, 间接控制光伏发电的输出功率, 并分析Boost变换器的控制参数对虚拟惯量控制的影响。</p>
                </div>
                <div class="p1">
                    <p id="60">相比于虚拟同步机<citation id="161" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">21</a>]</sup></citation>, 本文虽建立电网频率偏差与直流电压扰动的关系来修正Boost变换器或者网侧逆变器的直流电压环控制, 但本质工作是在调控光伏阵列的输出功率, 使电网频率扰动过程中, 支撑电网频率的能量来源于光伏阵列。</p>
                </div>
                <h3 id="61" name="61" class="anchor-tag"><b>1</b> 双级式光伏发电系统架构</h3>
                <div class="p1">
                    <p id="62">双级式光伏发电系统结构如附录A图A1所示, 主要由光伏阵列、Boost变换器、网侧逆变器、变压器、线路、负荷和交流电网构成。光伏阵列输出的直流电通过前级Boost变换器升压后输出给后级网侧逆变器, 通过控制将网侧逆变器输出的交流电并入电网。</p>
                </div>
                <div class="p1">
                    <p id="63">一个并联串数为<i>N</i><sub>p</sub>, 每串由<i>N</i><sub>s</sub>个光伏电池组成的光伏阵列如附录A图A2所示, 其中, <i>U</i><sub>PV</sub>和<i>I</i><sub>PV</sub>分别为光伏阵列低压侧直流电压与电流。</p>
                </div>
                <div class="p1">
                    <p id="64">基于光伏阵列中各光伏电池运行特性的一致性, 得到光伏阵列的<i>U</i><sub>PV</sub>/<i>I</i><sub>PV</sub>特性方程以及输出功率<i>P</i><sub>PV</sub>为<citation id="162" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>C</mtext></mrow></msub><mrow><mo>[</mo><mrow><mn>1</mn><mo>-</mo><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac></mrow></msup><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>C</mtext></mrow></msub><mrow><mo>[</mo><mrow><mn>1</mn><mo>-</mo><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac></mrow></msup><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mo>]</mo></mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<i>I</i><sub>SC</sub>为光伏电池短路电流;<i>U</i><sub>oc</sub>为光伏电池开路电压;<i>C</i><sub>1</sub>和<i>C</i><sub>2</sub>为常数<citation id="163" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="67">由于式 (1) 与式 (2) 属于超越方程, 给光伏阵列的建模与求解带来困难, 因此, 文献<citation id="164" type="reference">[<a class="sup">24</a>]</citation>提出光伏阵列输出功率的简化模型, 如式 (3) 所示。</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mfrac><mi>S</mi><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mn>1</mn><mo>+</mo><mfrac><mi>b</mi><mtext>e</mtext></mfrac><mo stretchy="false"> (</mo><mtext>S</mtext><mo>-</mo><mtext>S</mtext><msub><mrow></mrow><mrow><mi>r</mi><mi>e</mi><mi>f</mi></mrow></msub><mo stretchy="false">) </mo></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>U</i><sub>m</sub>为光伏电池最大功率点电压;<i>I</i><sub>m</sub>为光伏电池最大功率点电流;<i>S</i><sub>ref</sub>和<i>S</i>分别为额定光照度和实际光照度;<i>b</i>为电池材料相关常数, 对于硅材料构成的光伏组件, 典型值为0.000 5 m<sup>2</sup>/W。</p>
                </div>
                <div class="p1">
                    <p id="70">当光伏发电限功率运行时, 其备用有功功率Δ<i>P</i>为:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><mo>=</mo><mi>σ</mi><mi>Ν</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>U</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>m</mtext></msub><mfrac><mi>S</mi><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mn>1</mn><mo>+</mo><mfrac><mi>b</mi><mtext>e</mtext></mfrac><mo stretchy="false"> (</mo><mi>S</mi><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>σ</i>为备用功率百分比。</p>
                </div>
                <div class="p1">
                    <p id="73">基于式 (4) , 当光照度变化时, 光伏发电的备用功率Δ<i>P</i>响应如附录A图A3所示。由附录A图A3可知, 备用功率百分比一定时, 随着光照度的降低, 其备用功率逐渐降低。</p>
                </div>
                <h3 id="74" name="74" class="anchor-tag"><b>2</b> 各变流器拓扑结构与控制策略</h3>
                <div class="p1">
                    <p id="75">Boost变换器作为分布式电源的接口电路应用广泛, 其优点在于结构简单、效率高等, 其拓扑结构参考文献<citation id="165" type="reference">[<a class="sup">18</a>]</citation>, 其控制策略如附录A图A4所示, 本文不再详述。</p>
                </div>
                <div class="p1">
                    <p id="76">网侧逆变器的拓扑结构如附录A图A5所示, 网侧逆变器一般采用基于电网电压矢量定向控制策略, 如附录A图A6所示。功率外环控制根据有功和无功功率的需求分别生成<i>d</i>轴和<i>q</i>轴电流指令值, 通过调节<i>d</i>轴和<i>q</i>轴电流值来调节注入电网的有功和无功功率。其中, 有功功率控制采用定直流电压控制方式, 无功功率控制采用定无功功率控制方式。</p>
                </div>
                <div class="p1">
                    <p id="77">附录A图A6中锁相环控制模块的基本工作原理如附录A图A7所示, 锁相环用来跟踪并网点电压矢量的相位, 并保持并网点电压矢量与<i>d</i>轴重合, 其控制策略如附录A图A8所示。</p>
                </div>
                <h3 id="78" name="78" class="anchor-tag"><b>3</b> 虚拟惯量控制策略</h3>
                <h4 class="anchor-tag" id="79" name="79"><b>3.1</b> 常规虚拟惯量控制</h4>
                <div class="p1">
                    <p id="80">由式 (5) 所示的光伏发电输出功率<i>P</i><sub>g</sub>可知, 当电网频率跌落, 如果锁相环快速锁相, 动态过程中光伏发电输出功率<i>P</i><sub>g</sub>主要取决于并网点电压矢量<i>d</i>轴分量<i>U</i><sub>t, <i>d</i></sub> (并网点电压矢量<i>q</i>轴分量<i>U</i><sub>t, <i>q</i></sub>=0) ;如果降低锁相环锁相速度, 相位不能及时跟踪, 则动态过程中光伏发电输出功率由<i>U</i><sub>t, <i>d</i></sub>和<i>U</i><sub>t, <i>q</i></sub>共同决定。</p>
                </div>
                <div class="p1">
                    <p id="81">由附录A图A8可知, 基于锁相环控制环节得到的电网频率<i>f</i>, 如式 (6) 所示。对式 (6) 求导得到电网频率变化率如式 (7) 所式, 进一步求得如式 (8) 所示的有功功率增量Δ<i>P</i><sub>PV</sub>。</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mi>d</mi></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mi>d</mi></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mi>q</mi></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mi>q</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>f</mi><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mi>q</mi></mrow></msub></mrow><mrow><mn>2</mn><mtext>π</mtext></mrow></mfrac><mrow><mo> (</mo><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mn>4</mn></mrow></msub><mo>+</mo><mstyle displaystyle="true"><mrow><mo>∫</mo><mi>k</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>i</mtext><mn>4</mn></mrow></msub><mtext>d</mtext><mi>t</mi></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mfrac><mrow><mtext>d</mtext><mi>f</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mi>q</mi></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mn>4</mn></mrow></msub></mrow><mrow><mn>2</mn><mtext>π</mtext></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>=</mo><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>f</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>, </mo><mi>q</mi></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mn>4</mn></mrow></msub></mrow><mrow><mn>2</mn><mtext>π</mtext></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>I</i><sub><i>d</i></sub>和<i>I</i><sub><i>q</i></sub>分别为网侧逆变器输出的<i>d</i>轴和<i>q</i>轴电流;<i>H</i><sub>PV</sub>为虚拟惯性时间常数;<i>k</i><sub>p4</sub>和<i>k</i><sub>i4</sub>为锁相环控制参数。</p>
                </div>
                <div class="p1">
                    <p id="84">为此, 本文基于网侧逆变器的锁相环控制来实现光伏发电的常规虚拟惯量控制。当锁相环积分系数一定时, 有功功率增量Δ<i>P</i><sub>PV</sub>、虚拟惯性时间常数<i>H</i><sub>PV</sub>以及并网点电压矢量<i>q</i>轴分量<i>U</i><sub>t, <i>q</i></sub>三者之间的关系如附录A图A9所示。由附录A图A9可知, 虚拟惯性时间常数<i>H</i><sub>PV</sub>和并网点电压矢量<i>q</i>轴分量<i>U</i><sub>t, <i>q</i></sub>越大, 光伏发电瞬间可提供支撑的有功功率越多, 但要受限于光伏发电的备用功率。此外, <i>U</i><sub>t, <i>q</i></sub>的动态过程又取决于锁相环的控制带宽, 不同锁相环控制带宽下<i>U</i><sub>t, <i>q</i></sub>的动态响应如附录A图A10所示。由附录A图A10可知, 锁相环控制带宽越小, <i>U</i><sub>t, <i>q</i></sub>动态过程的持续时间越长, 光伏发电可提供的虚拟惯量越大。</p>
                </div>
                <div class="p1">
                    <p id="85">综上所述, 双级式光伏发电的常规虚拟惯量控制策略如图1所示, 在光伏发电备用一定有功功率的基础上, 实时检测<i>U</i><sub>t, <i>q</i></sub>的变化, 并将扰动的<i>U</i><sub>t, <i>q</i></sub>送至惯量控制环节 (引入低通滤波器, 其中, <i>K</i><sub>1</sub>为增益系数, <i>T</i><sub>1</sub>为时间常数, <i>P</i><sub>g, ref</sub>为功率参考值) 用以修正功率参考值, 功率误差信号经比例—积分 (PI) 控制器后生成占空比<i>d</i>, 驱动Boost变换器工作。</p>
                </div>
                <div class="area_img" id="86">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 双级式光伏发电的常规虚拟惯量控制策略" src="Detail/GetImg?filename=images/DLXT201910011_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 双级式光伏发电的常规虚拟惯量控制策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Conventional virtual inertia control strategy of double-stage grid photovoltaic generation</b></p>

                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>3.2</b> 基于低压直流电容动态的虚拟惯量控制</h4>
                <div class="p1">
                    <p id="88">电网频率的变化往往由系统的功率不平衡引起 (输入、输出功率不平衡) , 在此过程中, 系统内各同步发电机组都将感受到不平衡功率的作用, 在不平衡功率的作用下, 同步发电机组的状态变量响应可由式 (9) 的转子运动方程描述<citation id="166" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>d</mtext><mi>δ</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mo stretchy="false"> (</mo><mi>ω</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mtd></mtr><mtr><mtd><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>ω</mi><mfrac><mrow><mtext>d</mtext><mi>ω</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>G</mtext></mrow></msub><mi>f</mi><mfrac><mrow><mtext>d</mtext><mi>f</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>δ</i>为转子功角;<i>ω</i>为转子电角速度, <i>ω</i><sub>0</sub>为系统额定电角速度;<i>H</i><sub>SG</sub>为转子惯性时间常数;<i>P</i><sub>m</sub>和<i>P</i><sub>e</sub>分别为机械功率和电磁功率。</p>
                </div>
                <div class="p1">
                    <p id="91">由附录A图A1可知, 双级式光伏发电的低压直流电容电压方程为:</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mn>1</mn></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>C</i><sub>b1</sub>为低压直流滤波电容。</p>
                </div>
                <div class="p1">
                    <p id="94">若利用光伏发电低压直流电容动态模拟同步发电机组的惯量响应, 则有</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mn>1</mn></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>f</mi><mfrac><mrow><mtext>d</mtext><mi>f</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mn>0</mn></mrow></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mrow></msubsup><mi>C</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>b</mtext><mn>1</mn></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mtext>d</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>=</mo><mn>2</mn><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mi>f</mi></msubsup><mi>Η</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>f</mi><mtext>d</mtext><mi>f</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mn>0</mn></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><mo>=</mo><mi>Η</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>f</mi><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mi>f</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>H</i><sub>dc</sub>为虚拟惯性时间常数;<i>U</i><sub>PV0</sub>为低压直流电压初始值;<i>f</i><sub>0</sub>为额定电网频率, 取值为50 Hz。将式 (13) 进行线性化处理得到式 (14) 和式 (15) 。</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mrow><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mn>1</mn></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mn>0</mn></mrow></msub><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>=</mo><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>Δ</mtext><mi>f</mi></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>f</mi><mo>=</mo><mi>f</mi><mo>-</mo><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub></mtd></mtr></mtable></mrow></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mn>1</mn></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mn>0</mn></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>f</mi><mo>-</mo><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mn>0</mn></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>k</mi><mo stretchy="false"> (</mo><mi>f</mi><mo>-</mo><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>=</mo><mi>k</mi><mtext>Δ</mtext><mi>f</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>k</i>为参数。</p>
                </div>
                <div class="p1">
                    <p id="99">低压电容值<i>C</i><sub>b1</sub>已知, Δ<i>U</i><sub>PV</sub>, <i>H</i><sub>dc</sub>和Δ<i>f</i>三者关系如附录A图A11所示。由附录A图A11可知, 虚拟惯性时间常数<i>H</i><sub>dc</sub>和频率偏差Δ<i>f</i>越大, Δ<i>U</i><sub>PV</sub>越大, 频率动态过程中光伏发电可提供支撑的功率越多。</p>
                </div>
                <div class="p1">
                    <p id="100">基于上述分析, 在光伏发电备用一定有功功率的基础上, Boost变换器的直流电压控制器中引入<i>f</i>-<i>U</i><sub>PV</sub>线性补偿环节, 通过检测电网频率的波动来修正低压直流电压参考值<i>U</i><sub>PV, ref</sub>。由于光伏阵列与低压侧直流电容直接连接, 通过调节低压直流电容电压就可以改变光伏阵列输出功率 (光伏发电所特有的“电源”属性) , 进而实现Boost变换器响应电网频率扰动, 其控制策略如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="101">图2中, 为了备用一定有功功率, 通常将低压直流电压控制在恒定值<i>U</i><sub>PV, ref</sub>。然而, 由于外界环境的随机性以及光伏阵列输出功率与低压电容电压的非线性关系, 导致<i>U</i><sub>PV, ref</sub>难以确定。为此, 本文设计光伏阵列运行工作点在最大功率点左侧, 同时利用线性拟合手段对光伏阵列<i>P</i>-<i>U</i>曲线的左半部分进行拟合 (拟合部分结果见附录B图B1、表B1和表B2) , 其拟合流程如图B2所示。基于求取的拟合<i>P</i>-<i>U</i>曲线与光伏发电备用功率比, 便可确定不同环境条件下低压侧直流电压参考值<i>U</i><sub>PV, ref</sub>。</p>
                </div>
                <div class="area_img" id="102">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 Boost变换器控制策略" src="Detail/GetImg?filename=images/DLXT201910011_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 Boost变换器控制策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Control strategy of Boost converter</b></p>

                </div>
                <div class="p1">
                    <p id="103">当光伏发电采用图2的控制策略后, 频率跌落过程中光伏发电虽可提供功率支撑, 但要受限于光伏发电的备用功率, 即</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>≤</mo><mi>σ</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">将附录B图B2中的<i>P</i>=<i>aU</i><sub>PV</sub>+<i>b</i>线性化处理, 并代入式 (16) 中有</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>a</mi><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>≤</mo><mi>σ</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">将式 (15) 代入式 (17) 中, 进一步整理得:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mrow><mtable columnalign="left"><mtr><mtd><mi>a</mi><mi>k</mi><mtext>Δ</mtext><mi>f</mi><mo>≤</mo><mi>σ</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>a</mi><mfrac><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mn>1</mn></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mn>0</mn></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>f</mi><mo>≤</mo><mi>σ</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub></mtd></mtr></mtable></mrow></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">基于式 (18) 可确定参数<i>k</i>或者虚拟惯性时间常数<i>H</i><sub>dc</sub>的取值范围。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>3.3</b> 基于高压直流电容动态的虚拟惯量控制</h4>
                <div class="p1">
                    <p id="111">由附录A图A1可知, 双级式光伏发电中存在两个直流滤波电容<i>C</i><sub>b1</sub>和<i>C</i><sub>b2</sub>, 同样也可以利用高压直流电容<i>C</i><sub>b2</sub>动态来模拟同步发电机组的惯量响应, 即在网侧逆变器的直流电压外环控制器中引入<i>f</i>-<i>U</i><sub>dc</sub>补偿环节, 其控制策略如图3 (a) 所示, 其中<i>i</i><sub><i>d</i>, ref</sub>为网侧逆变器输出的<i>d</i>轴电流参考值。</p>
                </div>
                <div class="p1">
                    <p id="112">不同于3.2节提出的控制策略, 本节主要利用Boost变换器低压直流电压<i>U</i><sub>PV</sub>和高压直流电压<i>U</i><sub>dc</sub>的关联关系 (<i>U</i><sub>PV</sub>=<i>dU</i><sub>dc</sub>) 来实现光伏发电的虚拟惯量控制。当电网频率存在扰动时, 基于<i>f</i>-<i>U</i><sub>dc</sub>补偿环节来修正高压直流电压参考值<i>U</i><sub>dc, ref</sub>, 并将高压直流电压<i>U</i><sub>dc</sub>的波动传导至低压直流电压<i>U</i><sub>PV</sub>, 波动的低压直流电压便会影响光伏阵列的输出功率。同时, 通过调节Boost变换器的控制带宽, 减缓低压直流电压的动态过程, 暂态过程中光伏阵列可提供支撑的功率越多。</p>
                </div>
                <div class="p1">
                    <p id="113">Boost变换器的控制策略如图3 (b) 所示, 同样需要将低压直流电压控制在恒定值, 不同于3.2节中光伏阵列运行工作点, 为保证该虚拟惯量控制策略的可行性, 本节中光伏阵列运行工作点需运行于最大功率点右侧 (仿真算例部分给出解释) 。由附录B图B1的<i>P</i>-<i>U</i>曲线可知, <i>P</i>-<i>U</i>曲线的右半部分难以进行线性拟合。因此, 为确定低压电容电压参考值<i>U</i><sub>PV, ref</sub>, 可采用文献<citation id="167" type="reference">[<a class="sup">18</a>]</citation>中提到的查表法来整定。</p>
                </div>
                <div class="area_img" id="114">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 各变换器控制策略" src="Detail/GetImg?filename=images/DLXT201910011_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 各变换器控制策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Control strategies of different converters</b></p>

                </div>
                <div class="p1">
                    <p id="115">当光伏发电采用图3的控制策略后, 频率跌落过程中光伏发电的输出功率同样也要受限于光伏发电的备用功率。由于光伏阵列运行工作点处于<i>P</i>-<i>U</i>曲线的右半部分, 难以根据扰动的低压直流电压来量化光伏发电增发的功率, 式 (18) 的参数整定原则不再适用于图3中参数<i>k</i>的整定。为此, 本文以低压直流电压的波动范围来整定图3中的参数<i>k</i>, 将<i>U</i><sub>PV</sub>=<i>dU</i><sub>dc</sub>进行线性化处理得:</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>=</mo><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>d</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>0</mn></mrow></msub><mtext>Δ</mtext><mi>d</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>U</i><sub>dc0</sub>为高压直流电压初始值;<i>d</i><sub>0</sub>为Boost变换器的占空比初始值。将图3中的<i>f</i>-<i>U</i><sub>dc</sub>补偿环节代入式 (19) 得到式 (20) 。</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>=</mo><mi>k</mi><mtext>Δ</mtext><mi>f</mi><mi>d</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>0</mn></mrow></msub><mtext>Δ</mtext><mi>d</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">频率跌落过程中, 低压直流电压的扰动Δ<i>U</i><sub>PV</sub>应不大于光伏发电限功率运行工作点<i>U</i><sub>PV</sub>与最大功率点电压<i>U</i><sub>MPPT</sub>的偏差, 进一步整理得:</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>k</mi><mtext>Δ</mtext><mi>f</mi><mi>d</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>0</mn></mrow></msub><mtext>Δ</mtext><mi>d</mi><mo>≤</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Ρ</mtext><mtext>Ρ</mtext><mtext>Τ</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>k</mi><mtext>Δ</mtext><mi>f</mi><mo>≤</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Ρ</mtext><mtext>Ρ</mtext><mtext>Τ</mtext></mrow></msub><mo stretchy="false">) </mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mn>0</mn></mrow></msub><mtext>Δ</mtext><mi>d</mi></mrow><mrow><mi>d</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121">基于式 (22) 可确定图3中参数<i>k</i>的取值范围。</p>
                </div>
                <h3 id="122" name="122" class="anchor-tag"><b>4</b> 仿真算例验证</h3>
                <div class="p1">
                    <p id="123">在EMTDC/PSCAD中搭建如附录C图C1所示的两区四机仿真模型, 其中, 光伏发电采用单机等值模型且容量为800 MW, 各同步发电机组容量均为900 MW, 负载消耗有功功率为2 000 MW, 仿真系统主要参数如附录C表C1和表C2所示。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>4.1</b> 常规虚拟惯量控制仿真分析</h4>
                <div class="p1">
                    <p id="125">光伏发电额定输出功率为800 MW, 限功率运行 (<i>σ</i>=10%) , 负荷消耗有功功率为2 000 MW, <i>t</i>=40 s时, 负荷增加200 MW, 不同锁相环控制带宽下 (增益系数<i>K</i><sub>1</sub>=10, 时间常数<i>T</i><sub>1</sub>=1) , 电网频率<i>f</i>、光伏发电输出功率<i>P</i><sub>PV</sub>以及同步发电机组输出功率<i>P</i><sub>SG1</sub>如附录D图D1所示。</p>
                </div>
                <div class="p1">
                    <p id="126">由附录D图D1可知, 光伏发电不参与电网频率调节, 当负荷突增200 MW时, 电网最低频率低于49.6 Hz, 严重危及系统安全稳定运行;当光伏发电采用常规惯量控制时, 由于并网点电压矢量<i>q</i>轴分量<i>U</i><sub>t, <i>q</i></sub>的动态作用, 动态过程中可诱发光伏发电增发功率来抑制电网频率跌落;锁相环控制带宽越小, 动态过程中光伏发电可提供支撑的功率越多, 降低了系统的最低频率跌落和频率变化率。</p>
                </div>
                <div class="p1">
                    <p id="127">当锁相环控制器参数<i>k</i><sub>p4</sub>=7.1, <i>k</i><sub>i4</sub>=200, 低通滤波器时间常数<i>T</i><sub>1</sub>=1时, 不同增益系数下电网频率、光伏发电输出功率以及同步发电机组输出功率如附录D图D2所示。低通滤波器增益系数<i>K</i><sub>1</sub>=10, 不同时间常数下电网频率、光伏发电输出功率以及同步发电机组输出功率如附录D图D3所示。</p>
                </div>
                <div class="p1">
                    <p id="128">由附录D图D2和图D3可知, 随着增益系数<i>K</i><sub>1</sub>的增加或者时间常数<i>T</i><sub>1</sub>的减小, 动态过程中光伏发电可提供支撑的功率越多, 系统最低频率跌落越小、频率变化率越小, 但均不影响电网频率的稳态偏差。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>4.2 基于低压直流电容动态的虚拟惯量控制仿真分析</b></h4>
                <div class="p1">
                    <p id="130">光伏发电额定输出功率为800 MW, 限功率运行 (<i>σ</i>=10%) , 基于3.2节的曲线拟合方法, 确定当前运行工况下低压直流电压初始参考值<i>U</i><sub>PV, ref</sub>为505 V。<i>t</i>=40 s时, 负荷增加200 MW, 不同虚拟惯性时间常数<i>H</i><sub>dc</sub>下电网频率、光伏发电输出功率以及同步发电机组输出功率如图4所示, 光伏发电低压直流电压<i>U</i><sub>PV</sub>如附录D图D4所示。</p>
                </div>
                <div class="p1">
                    <p id="131">由图4和附录D图D4可知, 相同负荷扰动下虚拟惯性时间常数<i>H</i><sub>dc</sub>越大, Boost变换器控制系统中<i>f</i>-<i>U</i><sub>PV</sub>补偿环节产生的Δ<i>U</i><sub>PV</sub>越大, 光伏发电可增发的功率越多。由于系统频率偏差导致低压直流电压<i>U</i><sub>PV</sub>的改变, 不仅会影响系统频率的动态过程, 同样也会影响系统稳态频率偏差, 相比于常规虚拟惯量控制, 基于低压直流电容动态的虚拟惯量控制更有利于系统安全稳定运行。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>4.3 基于高压直流电容动态的虚拟惯量控制仿真分析</b></h4>
                <div class="p1">
                    <p id="133">光伏发电额定输出功率为800 MW, 限功率运行 (<i>σ</i>=10%) , 基于文献<citation id="168" type="reference">[<a class="sup">18</a>]</citation>中提到的查表法, 确定当前运行工况下低压直流电压参考值<i>U</i><sub>PV, ref</sub>为660 V。<i>t</i>=40 s时, 负荷增加200 MW, 不同Boost变换器控制参数<i>k</i><sub>p</sub>和<i>k</i><sub>i</sub>下的电网频率、光伏发电输出功率以及同步发电机组输出功率如图5所示。光伏发电低压直流电压<i>U</i><sub>PV</sub>、高压直流电压<i>U</i><sub>dc</sub>以及Boost变换器的占空比<i>d</i>如附录D图D5所示。</p>
                </div>
                <div class="area_img" id="134">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_134.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同虚拟惯性时间常数下负荷增加时的系统响应曲线" src="Detail/GetImg?filename=images/DLXT201910011_134.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同虚拟惯性时间常数下负荷增加时的系统响应曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_134.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 System response curves when load increases with different virtual inertia time constants</b></p>

                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同Boost变换器积分系数下负荷增加时的系统响应曲线" src="Detail/GetImg?filename=images/DLXT201910011_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同Boost变换器积分系数下负荷增加时的系统响应曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 System response curves when load increases with different integral coefficients of Boost converter</b></p>

                </div>
                <div class="p1">
                    <p id="136">由图5可知, 减小Boost变换器积分系数, 动态过程中光伏发电可提供支撑的功率越多, 电网频率变化率越小, 有利于系统安全稳定运行。由附录D图D5可知, 当电网频率存在扰动时, 网侧逆变器通过<i>f</i>-<i>U</i><sub>dc</sub>补偿环节来调节高压直流电压<i>U</i><sub>dc</sub>, 由于<i>U</i><sub>PV</sub>=<i>dU</i><sub>dc</sub>, 高压直流电压<i>U</i><sub>dc</sub>的扰动会传导至低压直流电压<i>U</i><sub>PV</sub>, 通过调节低压直流电压的动态响应可诱发光伏阵列增发功率, 但并不影响低压直流电压<i>U</i><sub>PV</sub>的稳态值。</p>
                </div>
                <div class="p1">
                    <p id="137">此外, 值得注意的是当系统频率跌落瞬间会诱发低压直流电压<i>U</i><sub>PV</sub>跌落, 若此时光伏阵列运行工作点在最大功率点左侧, 光伏发电反而会降低其输出功率, 进一步恶化系统频率特性。因此, 该控制策略下光伏阵列的运行工作点需运行在最大功率点右侧。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>4.4</b> 外界光照强度变化时虚拟惯量控制仿真分析</h4>
                <div class="p1">
                    <p id="139">为验证光照度扰动下3种虚拟惯量控制策略的可行性, 在仿真中设置光照度扰动、电网频率、光伏发电输出功率如附录D图D6和图D7所示。光照度扰动曲线见附录D图D8, 初始光照强度为800 W/m<sup>2</sup>, 对于第2种虚拟惯量控制策略, 低压直流电压初始参考值<i>U</i><sub>PV, ref</sub>为505 V;对于第3种虚拟惯量控制策略, 低压直流电压初始参考值<i>U</i><sub>PV, ref</sub>为660 V (由于光照强度与4.2节和4.3节的不一致性, 导致光伏发电的初始输出功率存在差异性) 。</p>
                </div>
                <div class="p1">
                    <p id="140">由附录D图D6和图D7可知, 由于光伏发电的输出功率随光照度的变化呈现波动特征, 导致电网频率存在波动, 且光伏发电输出功率波动所带来的功率缺额由同步发电机组来承担;光伏发电参与电网频率调节时, 频率动态过程中, 光伏发电可按照所采用的虚拟惯量控制策略来延缓其输出功率的变化速度, 抑制系统频率波动、增强其稳定性。</p>
                </div>
                <h3 id="141" name="141" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="142">本文以双级式光伏发电为例, 研究3种虚拟惯量控制策略, 通过修改Boost变换器或者网侧逆变器的控制策略, 实现光伏发电主动参与电网频率调节, 并分析控制参数对虚拟惯量控制的影响, 得到如下结论。</p>
                </div>
                <div class="p1">
                    <p id="143">1) 对于常规虚拟惯量控制, 由于锁相环控制带宽的降低, 致使并网点电压矢量<i>q</i>轴分量<i>U</i><sub>t, <i>q</i></sub>动态响应过程的持续时间增加, 进而诱发光伏发电增发功率来抑制电网频率跌落, 且随着锁相环控制带宽的减少、控制增益系数<i>K</i><sub>1</sub>的增加 (或者时间常数<i>T</i><sub>1</sub>的减少) , 频率跌落过程中光伏发电可提供支撑的功率越多, 系统最低频率跌落越小、频率变化率越小。</p>
                </div>
                <div class="p1">
                    <p id="144">2) 对于低压直流电容动态的虚拟惯量控制, 由于低压直流电压控制环中引入<i>f</i>-<i>U</i><sub>PV</sub>补偿环节, 低压直流电压随电网频率的改变而变化, 直接控制光伏发电输出功率, 虚拟惯性时间常数越大, <i>f</i>-<i>U</i><sub>PV</sub>补偿环节产生的Δ<i>U</i><sub>PV</sub>越大, 光伏发电可增发的功率越多, 且该控制策略下不仅影响系统频率的暂态过程, 同样也影响系统稳态频率偏差。相比于其他两种控制策略, 基于低压直流电容的虚拟惯量控制更有利于光伏发电的安全稳定运行。</p>
                </div>
                <div class="p1">
                    <p id="145">3) 对于高压直流电容动态的虚拟惯量控制, 在高压直流电压控制环中引入<i>f</i>-<i>U</i><sub>dc</sub>补偿环节, 高压直流电压随电网频率的改变而变化, 并将高压直流电压扰动传导至低压直流电压, 间接控制光伏发电输出功率, 且随着Boost变换器积分系数的降低, 暂态过程中光伏发电可提供支撑的功率越多, 电网频率变化率越小。</p>
                </div>
                <div class="p1">
                    <p id="146">此外, 本文仍存在以下不足:①虚拟惯量控制对系统运行稳定性的影响有待于进一步完善;②如何计算光伏发电参与电网频率调节的成本, 确定合理的光伏发电备用功率比, 有待于进一步提高。</p>
                </div>
                <div class="p1">
                    <p id="147">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169">附录A</h4>
                <div class="area_img" id="170">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 双级式光伏发电系统结构" src="Detail/GetImg?filename=images/DLXT201910011_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 双级式光伏发电系统结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Configuration of double-stage grid-connected PV generation</p>

                </div>
                <div class="area_img" id="171">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 光伏阵列结构" src="Detail/GetImg?filename=images/DLXT201910011_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 光伏阵列结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Configuration of PV array</p>

                </div>
                <div class="area_img" id="172">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 ΔP、S、σ三者关系" src="Detail/GetImg?filename=images/DLXT201910011_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 ΔP、S、σ三者关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Relationship betweenΔP, S andσ</p>

                </div>
                <div class="area_img" id="173">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 Boost变换器控制策略" src="Detail/GetImg?filename=images/DLXT201910011_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 Boost变换器控制策略  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Control strategy of Boost converter</p>

                </div>
                <div class="area_img" id="174">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 网侧逆变器拓扑结构" src="Detail/GetImg?filename=images/DLXT201910011_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图5 网侧逆变器拓扑结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Control strategy of grid-side inverter</p>

                </div>
                <div class="area_img" id="175">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 网侧逆变器控制策略" src="Detail/GetImg?filename=images/DLXT201910011_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 网侧逆变器控制策略  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Control strategy of grid-side inverter</p>

                </div>
                <div class="area_img" id="176">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 锁相环工作原理" src="Detail/GetImg?filename=images/DLXT201910011_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 锁相环工作原理  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Working principle of PLL</p>

                </div>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 锁相环控制策略" src="Detail/GetImg?filename=images/DLXT201910011_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 锁相环控制策略  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Control strategy of PLL</p>

                </div>
                <div class="area_img" id="178">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 不同锁相环积分系数下ΔPPV、Hpv、Utq三者关系" src="Detail/GetImg?filename=images/DLXT201910011_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 不同锁相环积分系数下ΔP<sub>PV</sub>、H<sub>pv</sub>、U<sub>tq</sub>三者关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Relationship between ΔP<sub>PV</sub>, H<sub>pv</sub> and U<sub>tq</sub> with varied integral coefficient of PLL</p>

                </div>
                <div class="area_img" id="178">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_17801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 不同锁相环积分系数下ΔPPV、Hpv、Utq三者关系" src="Detail/GetImg?filename=images/DLXT201910011_17801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 不同锁相环积分系数下ΔP<sub>PV</sub>、H<sub>pv</sub>、U<sub>tq</sub>三者关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_17801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Relationship between ΔP<sub>PV</sub>, H<sub>pv</sub> and U<sub>tq</sub> with varied integral coefficient of PLL</p>

                </div>
                <div class="area_img" id="179">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10 不同锁相环控制带宽下Utq动态响应" src="Detail/GetImg?filename=images/DLXT201910011_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10 不同锁相环控制带宽下U<sub>tq</sub>动态响应  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Dynamic response of U<sub>tq</sub> with different PLL control bandwidth</p>

                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11低压电容值Cb1已知下ΔUPV、Hdc、Δf三者关系" src="Detail/GetImg?filename=images/DLXT201910011_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11低压电容值C<sub>b1</sub>已知下ΔU<sub>PV</sub>、H<sub>dc</sub>、Δf三者关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Relationship betweenΔP<sub>PV</sub>, H<sub>dc</sub> andΔf with the fixed low-voltage DC capacitor C<sub>b1</sub></p>

                </div>
                <h4 class="anchor-tag" id="181" name="181">附录B</h4>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 P-U曲线" src="Detail/GetImg?filename=images/DLXT201910011_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 P-U曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 P-U curves</p>

                </div>
                <div class="area_img" id="183">
                                            <p class="img_tit">
                                                表B1 S=1000W/m<sup>2</sup>拟合结果
                                                    <br />
                                                Table B1 Results of S=1000W/m<sup>2</sup>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910011_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 S=1000W/m2拟合结果" src="Detail/GetImg?filename=images/DLXT201910011_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="184">
                                            <p class="img_tit">
                                                表B2 S=800W/m<sup>2</sup>拟合结果
                                                    <br />
                                                Table B2 Results of S=800W/m<sup>2</sup>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910011_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 S=800W/m2拟合结果" src="Detail/GetImg?filename=images/DLXT201910011_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 拟合流程" src="Detail/GetImg?filename=images/DLXT201910011_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 拟合流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Fitting process</p>

                </div>
                <h4 class="anchor-tag" id="186" name="186">附录C</h4>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 两区四机仿真模型" src="Detail/GetImg?filename=images/DLXT201910011_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 两区四机仿真模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Four-machine two-area simulation model</p>

                </div>
                <div class="area_img" id="188">
                                            <p class="img_tit">
                                                表C1 双级式光伏发电参数
                                                    <br />
                                                Table C1 Main parameters of double-stage grid-connected PV generation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910011_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 双级式光伏发电参数" src="Detail/GetImg?filename=images/DLXT201910011_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="189">
                                            <p class="img_tit">
                                                表C2 同步发电机组参数
                                                    <br />
                                                Table C2 Main parameters of synchronous generator
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201910011_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2 同步发电机组参数" src="Detail/GetImg?filename=images/DLXT201910011_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h4 class="anchor-tag" id="190" name="190">附录D</h4>
                <div class="area_img" id="191">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1 不同锁相环控制带宽下负荷增加时系统响应曲线" src="Detail/GetImg?filename=images/DLXT201910011_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1 不同锁相环控制带宽下负荷增加时系统响应曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 System responses for a load increased with different PLL control bandwidths</p>

                </div>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2 不同控制增益下负荷增加时系统响应曲线" src="Detail/GetImg?filename=images/DLXT201910011_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2 不同控制增益下负荷增加时系统响应曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 System responses for a load increased with different control gains</p>

                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D3 不同时间常数下负荷增加时系统响应曲线" src="Detail/GetImg?filename=images/DLXT201910011_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D3 不同时间常数下负荷增加时系统响应曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D3 System responses for a load increased with different time constants</p>

                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D4 不同虚拟惯性时间常数下负荷增加时低压直流电压响应" src="Detail/GetImg?filename=images/DLXT201910011_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D4 不同虚拟惯性时间常数下负荷增加时低压直流电压响应  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D4 Low DC voltage responses for a load increased with different bandwidth virtual inertia time constants</p>

                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D5 不同Boost变换器积分系数下负荷增加时低压直流电压、高压直流电压、占空比动态响应" src="Detail/GetImg?filename=images/DLXT201910011_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D5 不同Boost变换器积分系数下负荷增加时低压直流电压、高压直流电压、占空比动态响应  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D5 Low DC voltage, the high DC voltage and d responses for a load increased with different integral coefficients of Boost converter</p>

                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D6 光照度扰动下电网频率响应曲线" src="Detail/GetImg?filename=images/DLXT201910011_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D6 光照度扰动下电网频率响应曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D6 Frequency responses under illumination disturbance</p>

                </div>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D7 光照度扰动下光伏发电输出功率" src="Detail/GetImg?filename=images/DLXT201910011_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D7 光照度扰动下光伏发电输出功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D7 Output power of PV generation under illumination disturbance</p>

                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910011_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D8 光照度扰动" src="Detail/GetImg?filename=images/DLXT201910011_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D8 光照度扰动  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910011_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D8 Illumination disturbance</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="4">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 国家能源局.2017年光伏发电相关统计数据[EB/OL].[2018-08-01].www.nea.gov.cn/2018-01/24/c_136921015.htm.National Energy Administration.Statistical data on photovoltatic power generation in 2017 [EB/OL].[2018-01-24].www.nea.gov.cn/2018-01/24/c_136921015.htm.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 国家发展和改革委员会能源研究所.中国 2050 高比例可再生能源发展情景暨路径研究[R/OL].[2018-08-01].http://news.163.com/15/0417/14/ANDL6FC300014JB6.html.Energy Research Institute of National Development and Reform Commission.China 2050 high renewable energy penetration scenario and roadmap study[R/OL].[2018-08-01].http://news.163.com/15/0417/14/ANDL6FC300014JB6.html.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701003&amp;v=MzA1OTN5L2dWcnpQUHlyUGJiRzRIOWJNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 陈国平, 李明节, 许涛, 等.关于新能源发展的技术瓶颈研究[J].中国电机工程学报, 2017, 37 (1) :20-27.CHEN Guoping, LI Mingjie, XU Tao, et al.Study on technical bottleneck of new energy development[J].Proceedings of the CSEE, 2017, 37 (1) :20-27.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710001&amp;v=MjU1MzR6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnJ6UElUckJmYkc0SDliTnI0OUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 陈国平, 李明节, 许涛, 等.我国电网支撑可再生能源发展的实践与挑战[J].电网技术, 2017, 41 (10) :3095-3103.CHEN Guoping, LI Mingjie, XU Tao, et al.Practise and challenge of renewable energy development based on interconnected power grids[J].Power System Technology, 2017, 41 (10) :3095-3103.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807001&amp;v=Mjg3MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcnpQUHlyUGJiRzRIOW5NcUk5RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 周孝信, 陈树勇, 鲁宗相, 等.能源转型中我国新一代电力系统的技术特征[J].中国电机工程学报, 2018, 38 (7) :1893-1904.ZHOU Xiaoxin, CHEN Shuyong, LU Zongxiang, et al.Technology features of the new generation power system in China[J].Proceedings of the CSEE, 2018, 38 (7) :1893-1904.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Frequency-Control Approach by Photovoltaic Generator in a PV–Diesel Hybrid Power System">

                                <b>[6]</b> DATTA M, SENJYU T, YONA A, et al.A frequency-control approach by photovoltaic generator in a PV-diesel hybrid power system[J].IEEE Transactions on Energy Conversion, 2011, 26 (2) :559-571.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802021&amp;v=MDU1NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcnpQSVNIVGVyRzRIOW5Nclk5SFpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 孙骁强, 程松, 刘鑫, 等.西北送端大电网频率特性试验方法[J].电力系统自动化, 2018, 42 (2) :148-153.DOI:10.7500/AEPS20170418006.SUN Xiaoqiang, CHENG Song, LIU Xin, et al.Test method for frequency characteristics of northwest sending-end power grid[J].Automation of Electric Power Systems, 2018, 42 (2) :148-153.DOI:10.7500/AEPS20170418006.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201709008&amp;v=MTkyMzlHRnJDVVI3cWZadVpzRnkvZ1ZyelBJVHJCZmJHNEg5Yk1wbzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 孙骁强, 刘鑫, 程松, 等.光伏逆变器参与西北送端大电网快速频率响应能力实测分析[J].电网技术, 2017, 41 (9) :2792-2798.SUN Xiaoqiang, LIU Xin, CHENG Song, et al.Actual measurement and analysis of fast frequency response capability of PV-inverters in northwest power grid[J].Power System Technology, 2017, 41 (9) :2792-2798.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power modulation of photovoltaic generator for frequency control of power system">

                                <b>[9]</b> KAKIMOTO N, TAKAYAMA S, SATOH H, et al.Power modulation of photovoltaic generator for frequency control of power system[J].IEEE Transactions on Energy Conversion, 2009, 24 (4) :943-949.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201905014&amp;v=MjYwMjFyQ1VSN3FmWnVac0Z5L2dWcnpQSVNyQmZiRzRIOWpNcW85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 钟诚, 周顺康, 严干贵, 等.基于变减载率的光伏发电参与电网频率控制策略研究[J/OL].电工技术学报.[2018-08-08].http://www.cnki.com.cn/Article/CJFD Total-DGJS20180806005.htm.ZHONG Cheng, ZHOU Shunkang, YAN Gangui, et al.A new frequency regulation control strategy for photovoltaic power plant based on variable power reserve level control[J/OL].Transaction of China Electrotechnical Society.[2018-08-08].http://www.cnki.com.cn/Article/CJFD Total-DGJS20180806005.htm.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QNYW201801006&amp;v=MDc0NTNvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnJ6UE5DUFNlYkc0SDluTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 葛俊, 宋鹏, 刘汉民, 等.新能源场站虚拟同步发电机技术研究及示范应用[J].全球能源互联网, 2018, 1 (1) :39-47.GE Jun, SONG Peng, LIU Hanmin, et al.Research and demonstration application of virtual synchronous generator technology in renewable energy power station[J].Journal of Global Energy Interconnection, 2018, 1 (1) :39-47.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809020&amp;v=MzE0MzlQSVNIVGVyRzRIOW5NcG85SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcno=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 巩宇, 王阳, 李智, 等.光伏虚拟同步发电机工程应用效果分析及优化[J].电力系统自动化, 2018, 42 (9) :1-8.DOI:10.7500/AEPS20171106012.GONG Yu, WANG Yang, LI Zhi, et al.Photovoltaic virtual synchronous generator engineering application effects analysis and optimization[J].Automation of Electric Power Systems, 2018, 42 (9) :1-8.DOI:10.7500/AEPS20171106012.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809004&amp;v=MTkwOTNvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnJ6UElTSFRlckc0SDluTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 葛俊, 刘辉, 江浩, 等.虚拟同步发电机并网适应性分析及探讨[J].电力系统自动化, 2018, 42 (9) :26-35.DOI:10.7500/AEPS20171031013.GE Jun, LIU Hui, JIANG Hao, et al.Analysis and investigation on grid-connected operation adaptability of virtual synchronous generators[J].Automation of Electric Power Systems, 2018, 42 (9) :26-35.DOI:10.7500/AEPS20171031013.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KZLY201807015&amp;v=MDAyODRSN3FmWnVac0Z5L2dWcnpQTGpmSGQ3RzRIOW5NcUk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 徐华电, 苏建徽, 施永, 等.具有同步发电机特性的储能型光伏并网发电系统研究[J].控制理论与应用, 2018, 35 (7) :1021-1028.XU Huadian, SU Jianhui, SHI Yong, et al.Research on grid-connected photovoltaics-energy storage system with synchronous generator characteristics[J].Control Theory &amp; Applications, 2018, 35 (7) :1021-1028.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702003&amp;v=MDI3MzdCdEdGckNVUjdxZlp1WnNGeS9nVnJ6UFB5clBiYkc0SDliTXJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 吕志鹏, 盛万兴, 刘海涛, 等.虚拟同步机技术在电力系统中的应用与挑战[J].中国电机工程学报, 2017, 37 (2) :349-360.LÜ Zhipeng, SHENG Wanxing, LIU Haitao, et al.Application and challenge of virtual synchronous machine technology in power system[J].Proceedings of the CSEE, 2017, 37 (2) :349-360.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702012&amp;v=MTkwNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcnpQUHlyUGJiRzRIOWJNclk5RVpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 王振雄, 易皓, 卓放, 等.应用于光伏微网的一种虚拟同步发电机结构及其动态性能分析[J].中国电机工程学报, 2017, 37 (2) :444-454.WANG Zhenxiong, YI Hao, ZHUO Fang, et al.A hardware structure of virtual synchronous generator in photovoltaic microgrid and its dynamic performance analysis[J].Proceedings of the CSEE, 2017, 37 (2) :444-454.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702013&amp;v=MDI1NzJGeS9nVnJ6UFB5clBiYkc0SDliTXJZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 郑天文, 陈来军, 刘炜, 等.考虑源端动态特性的光伏虚拟同步机多模式运行控制[J].中国电机工程学报, 2017, 37 (2) :454- 464.ZHENG Tianwen, CHEN Laijun, LIU Wei, et al.Multi-mode operation control for photovoltaic virtual synchronous generator considering the dynamic characteristics of primary source[J].Proceedings of the CSEE, 2017, 37 (2) :454- 464.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Advanced frequency support strategy of photovoltaic system considering changing working conditions">

                                <b>[18]</b> LYU X, XU Zhao, ZHAO Jian, et al.Advanced frequency support strategy of photovoltaic system considering changing working conditions[J].IET Generation, Transmission &amp; Distribution, 2018, 12 (2) :363-370.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Delta power control strategy for multi-string grid-connected PV inverters">

                                <b>[19]</b> SANGWONGWANICH A, YANG Yongheng, BLAABJERG F, et al.Delta power control strategy for multi-string grid-connected PV inverters[J].IEEE Transactions on Industry Applications, 2017, 53 (4) :3862-3870.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600721436&amp;v=MjEwNDNQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxc1JhUlU9TmlmT2ZiSzlIOVBPcVk5Rlkra09DSDgvb0JNVDZUNA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> NANOU S I, PAPAKONSTANTINOU A G.A generic model of two-stage grid-connected PV systems with primary frequency response and inertia emulation[J].Electric Power Systems Research, 2015, 127:186-196.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed power system virtual inertia implemented by grid-connected power converters">

                                <b>[21]</b> FANG Jingyang, LI Hongchang, TANG Yi, et al.Distributed power system virtual inertia implemented by grid-connected power converters[J].IEEE Transactions on Power Electronics, 2018, 33 (10) :8488-8499.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803003&amp;v=MDY3MTJGeS9nVnJ6UElTSFRlckc0SDluTXJJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 贾祺, 严干贵, 李泳霖, 等.多光伏发电单元并联接入弱交流系统的稳定性分析[J].电力系统自动化, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002.JIA Qi, YAN Gangui, LI Yonglin, et al.Stability analysis of multiple paralleled photovoltaic power generation units connected to weak AC system[J].Automation of Electric Power Systems, 2018, 42 (3) :14-20.DOI:10.7500/AEPS20170610002.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201405018&amp;v=MzI2ODJDVVI3cWZadVpzRnkvZ1ZyelBJVHJCZmJHNEg5WE1xbzlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 熊连松, 刘小康, 卓放, 等.光伏发电系统的小信号建模及其控制器参数的全局优化设计方法[J].电网技术, 2014, 38 (5) :1234-1241.XIONG Liansong, LIU Xiaokang, ZHUO Fang, et al.Small-signal modeling of photovoltaic power generation system and global optimal design for its controller parameters[J].Power System Technology, 2014, 38 (5) :1234-1241.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201524019&amp;v=MzEyMzlHRnJDVVI3cWZadVpzRnkvZ1ZyelBJU0hUZXJHNEg5VE9xNDlFYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 张磊, 朱凌志, 陈宁, 等.新能源发电模型统一化研究[J].电力系统自动化, 2015, 39 (24) :129-138.ZHANG Lei, ZHU Lingzhi, CHEN Ning, et al.Review on generic model for renewable energy generation[J].Automation of Electric Power Systems, 2015, 39 (24) :129-138.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809005&amp;v=MDg1MTlQSVNIVGVyRzRIOW5NcG85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcno=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 秦晓晖, 苏丽宁, 迟永宁, 等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui, SU Lining, CHI Yongning, et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910011" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910011&amp;v=MDkxMTdyek1JU0hUZXJHNEg5ak5yNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

