

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136666811193750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201910012%26RESULT%3d1%26SIGN%3dnzbz9SeBrjz3ogEfYEi%252bCTiPW%252fo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201910012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910012&amp;v=MjYyOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnJyTUlTSFRlckc0SDlqTnI0OUVab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;1&lt;/b&gt; 电网量测系统&lt;b&gt;FDI&lt;/b&gt;攻击双层优化模型 "><b>1</b> 电网量测系统<b>FDI</b>攻击双层优化模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#48" data-title="&lt;b&gt;1.1&lt;/b&gt; 上层模型"><b>1.1</b> 上层模型</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;1.2&lt;/b&gt; 下层模型"><b>1.2</b> 下层模型</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;1.3&lt;/b&gt; 利用&lt;b&gt;KKT&lt;/b&gt;条件转化下层模型"><b>1.3</b> 利用<b>KKT</b>条件转化下层模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#147" data-title="&lt;b&gt;2 算例分析&lt;/b&gt; "><b>2 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#150" data-title="&lt;b&gt;2.1 3&lt;/b&gt;节点算例"><b>2.1 3</b>节点算例</a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;2.2 IEEE 118&lt;/b&gt;节点算例"><b>2.2 IEEE 118</b>节点算例</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#164" data-title="&lt;b&gt;3&lt;/b&gt; 结语 "><b>3</b> 结语</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#201" data-title="附录A 状态估计加权残差和的展开">附录A 状态估计加权残差和的展开</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#152" data-title="&lt;b&gt;图1 3节点电力系统&lt;/b&gt;"><b>图1 3节点电力系统</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;表1 FDI单双层优化攻击结果&lt;/b&gt;"><b>表1 FDI单双层优化攻击结果</b></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;图2 不同检验阈值下FDI单双层优化攻击与随机攻击对比&lt;/b&gt;"><b>图2 不同检验阈值下FDI单双层优化攻击与随机攻击对比</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;图3 FDI单双层优化攻击结果&lt;/b&gt;"><b>图3 FDI单双层优化攻击结果</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 李田, 苏盛, 杨洪明, 等.电力信息物理系统的攻击行为与安全防护[J].电力系统自动化, 2017, 41 (22) :162-167.DOI:10.7500/AEPS20170806003.LI Tian, SU Sheng, YANG Hongming, et al.Attacks and cyber security defense in cyber-physical power system[J].Automation of Electric Power Systems, 2017, 41 (22) :162-167.DOI:10.7500/AEPS20170806003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722022&amp;v=MTA3MjNVUjdxZlp1WnNGeS9nVnJyTUlTSFRlckc0SDliT3JZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李田, 苏盛, 杨洪明, 等.电力信息物理系统的攻击行为与安全防护[J].电力系统自动化, 2017, 41 (22) :162-167.DOI:10.7500/AEPS20170806003.LI Tian, SU Sheng, YANG Hongming, et al.Attacks and cyber security defense in cyber-physical power system[J].Automation of Electric Power Systems, 2017, 41 (22) :162-167.DOI:10.7500/AEPS20170806003.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 汤奕, 王琦, 倪明, 等.电力信息物理融合系统中的网络攻击分析[J].电力系统自动化, 2016, 40 (6) :1-4.TANG Yi, WANG Qi, NI Ming, et al.Analysis of cyber attacks in cyber physical power system[J].Automation of Electric Power Systems, 2016, 40 (6) :1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606024&amp;v=MTQyMDZxZlp1WnNGeS9nVnJyTUlTSFRlckc0SDlmTXFZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         汤奕, 王琦, 倪明, 等.电力信息物理融合系统中的网络攻击分析[J].电力系统自动化, 2016, 40 (6) :1-4.TANG Yi, WANG Qi, NI Ming, et al.Analysis of cyber attacks in cyber physical power system[J].Automation of Electric Power Systems, 2016, 40 (6) :1-4.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 汤奕, 陈倩, 李梦雅, 等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化, 2016, 40 (17) :59-69.TANG Yi, CHEN Qian, LI Mengya, et al.Overview on cyber-attacks against cyber physical power system[J].Automation of Electric Power Systems, 2016, 40 (17) :59-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617009&amp;v=MTI4MzlNSVNIVGVyRzRIOWZOcUk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         汤奕, 陈倩, 李梦雅, 等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化, 2016, 40 (17) :59-69.TANG Yi, CHEN Qian, LI Mengya, et al.Overview on cyber-attacks against cyber physical power system[J].Automation of Electric Power Systems, 2016, 40 (17) :59-69.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 舒隽, 郭志锋, 韩冰.电网虚假数据注入攻击的非线性分析模型[J].华北电力大学学报 (自然科学版) , 2018, 45 (2) :75-81.SHU Jun, GUO Zhifeng, HAN Bing.The nonlinear analysis model of the false data injection attack for power grid[J].Journal of North China Electric Power University (Natural Science Edition) , 2018, 45 (2) :75-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201802011&amp;v=MDc2MDJDVVI3cWZadVpzRnkvZ1Zyck1MUy9QWXJHNEg5bk1yWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         舒隽, 郭志锋, 韩冰.电网虚假数据注入攻击的非线性分析模型[J].华北电力大学学报 (自然科学版) , 2018, 45 (2) :75-81.SHU Jun, GUO Zhifeng, HAN Bing.The nonlinear analysis model of the false data injection attack for power grid[J].Journal of North China Electric Power University (Natural Science Edition) , 2018, 45 (2) :75-81.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" LIU X, LI Z.False data attacks against AC state estimation with incomplete network information[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2239-2248." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=False data attacks against AC state estimation with incomplete network information">
                                        <b>[5]</b>
                                         LIU X, LI Z.False data attacks against AC state estimation with incomplete network information[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2239-2248.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" RAHMAN M A, MOHSENIAN-RAD H.False data injection attacks against nonlinear state estimation in smart power grids[C]// 2013 IEEE Power and Energy Society General Meeting, July 21-25, 2013, Vancouver, Canada:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=False data injection attacks against nonlinear state estimation in smart power grids">
                                        <b>[6]</b>
                                         RAHMAN M A, MOHSENIAN-RAD H.False data injection attacks against nonlinear state estimation in smart power grids[C]// 2013 IEEE Power and Energy Society General Meeting, July 21-25, 2013, Vancouver, Canada:1-5.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" DENG R, XIAO G, LU R, et al.False data injection on state estimation in power systems-attacks, impacts and defense:a survey[J].IEEE Transactions on Industrial Informatics, 2016, 13 (2) :411-423." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=False data injection on state estimation in power systems-attacks impacts and defense:a survey">
                                        <b>[7]</b>
                                         DENG R, XIAO G, LU R, et al.False data injection on state estimation in power systems-attacks, impacts and defense:a survey[J].IEEE Transactions on Industrial Informatics, 2016, 13 (2) :411-423.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" KONSTANTINOU C, MANIATAKOS M.A case study on implementing false data injection attacks against nonlinear state estimation[C]// Proceedings of the 2nd ACM Workshop on Cyber-Physical Systems Security and Privacy, October 28, 2016, Vienna, Austria:81-92." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A case study on implementing false data injection attacks against nonlinear state estimation">
                                        <b>[8]</b>
                                         KONSTANTINOU C, MANIATAKOS M.A case study on implementing false data injection attacks against nonlinear state estimation[C]// Proceedings of the 2nd ACM Workshop on Cyber-Physical Systems Security and Privacy, October 28, 2016, Vienna, Austria:81-92.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 赵俊华, 梁高琪, 文福拴, 等.乌克兰事件的启示:防范针对电网的虚假数据注入攻击[J].电力系统自动化, 2016, 40 (7) :149-151.ZHAO Junhua, LIANG Gaoqi, WEN Fushuan, et al.Lessons learnt from the Ukrainian blackout:protecting power grids against false data injection attacks[J].Automation of Electric Power Systems, 2016, 40 (7) :149-151." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607022&amp;v=MTM5OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Zyck1JU0hUZXJHNEg5Zk1xSTlIWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         赵俊华, 梁高琪, 文福拴, 等.乌克兰事件的启示:防范针对电网的虚假数据注入攻击[J].电力系统自动化, 2016, 40 (7) :149-151.ZHAO Junhua, LIANG Gaoqi, WEN Fushuan, et al.Lessons learnt from the Ukrainian blackout:protecting power grids against false data injection attacks[J].Automation of Electric Power Systems, 2016, 40 (7) :149-151.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王以良.智能电网虚假数据攻击检测及防范研究[D].北京:华北电力大学, 2014.WANG Yiliang.A detection and prevention study on false data injection attack for power grid[D].Beijing:North China Electric Power University, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014363320.nh&amp;v=MjAwNDhIZExPcjVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcnJNVkYyNkdyQys=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王以良.智能电网虚假数据攻击检测及防范研究[D].北京:华北电力大学, 2014.WANG Yiliang.A detection and prevention study on false data injection attack for power grid[D].Beijing:North China Electric Power University, 2014.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" HUG G, GIAMPAPA J A.Vulnerability assessment of AC state estimation with respect to false data injection cyber-attacks[J].IEEE Transactions on Smart Grid, 2012, 3 (3) :1362-1370." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Vulnerability Assessment of AC State Estimation With Respect to False Data Injection Cyber-Attacks">
                                        <b>[11]</b>
                                         HUG G, GIAMPAPA J A.Vulnerability assessment of AC state estimation with respect to false data injection cyber-attacks[J].IEEE Transactions on Smart Grid, 2012, 3 (3) :1362-1370.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" ASHOK A, GOVINDARASU M, AJJARAPU V.Online detection of stealthy false data injection attacks in power system state estimation[J].IEEE Transactions on Smart Grid, 2016, 99:1-11." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Online detection of stealthy false data injection attacks in power system state estimation">
                                        <b>[12]</b>
                                         ASHOK A, GOVINDARASU M, AJJARAPU V.Online detection of stealthy false data injection attacks in power system state estimation[J].IEEE Transactions on Smart Grid, 2016, 99:1-11.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" YUAN Y, LI Z, REN K.Modeling load redistribution attacks in power systems[J].IEEE Transactions on Smart Grid, 2011, 2 (2) :382-390." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling load redistribution attacks in power systems">
                                        <b>[13]</b>
                                         YUAN Y, LI Z, REN K.Modeling load redistribution attacks in power systems[J].IEEE Transactions on Smart Grid, 2011, 2 (2) :382-390.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" YUAN Y, LI Z, REN K.Quantitative analysis of load redistribution attacks in power systems[J].IEEE Transactions on Parallel and Distributed Systems, 2012, 23 (9) :1731-1738." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quantitative Analysis of Load Redistribution Attacks in Power Systems">
                                        <b>[14]</b>
                                         YUAN Y, LI Z, REN K.Quantitative analysis of load redistribution attacks in power systems[J].IEEE Transactions on Parallel and Distributed Systems, 2012, 23 (9) :1731-1738.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 樊磊.网络攻击威胁下电力系统脆弱性分析模型与方法[D].北京:华北电力大学, 2015.FAN Lei.Analysis of power system vulnerability under cyber attack threat[D].Beijing:North China Electric Power University, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015643746.nh&amp;v=MTYyMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Zyck1WRjI2RzdXOEhkYklxWkViUElRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         樊磊.网络攻击威胁下电力系统脆弱性分析模型与方法[D].北京:华北电力大学, 2015.FAN Lei.Analysis of power system vulnerability under cyber attack threat[D].Beijing:North China Electric Power University, 2015.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" CHIN W L, LEE C H, JIANG T.Blind false data attacks against AC state estimation based on geometric approach in smart grid communications[J].IEEE Transactions on Smart Grid, 2018, 9 (6) :6298-6306." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Blind false data attacks against AC state estimation based on geometric approach in smart grid communications">
                                        <b>[16]</b>
                                         CHIN W L, LEE C H, JIANG T.Blind false data attacks against AC state estimation based on geometric approach in smart grid communications[J].IEEE Transactions on Smart Grid, 2018, 9 (6) :6298-6306.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" ANWAR A, MAHMOOD A N, PICKERING M.Modeling and performance evaluation of stealthy false data injection attacks on smart grid in the presence of corrupted measurements[J].Journal of Computer and System Sciences, 2017, 83 (1) :58-72." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and performance evaluation of stealthy false data injection attacks on smart grid in the presence of corrupted measurements">
                                        <b>[17]</b>
                                         ANWAR A, MAHMOOD A N, PICKERING M.Modeling and performance evaluation of stealthy false data injection attacks on smart grid in the presence of corrupted measurements[J].Journal of Computer and System Sciences, 2017, 83 (1) :58-72.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 田猛, 王先培, 董政呈, 等.基于拉格朗日乘子法的虚假数据攻击策略[J].电力系统自动化, 2017, 41 (11) :26-32.DOI:10.7500/AEPS20161225004.TIAN Meng, WANG Xianpei, DONG Zhengcheng, et al.Injected attack strategy for false data based on Lagrange multipliers method[J].Automation of Electric Power Systems, 2017, 41 (11) :26-32.DOI:10.7500/AEPS20161225004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711004&amp;v=MjU5MzFOcm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcnJNSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         田猛, 王先培, 董政呈, 等.基于拉格朗日乘子法的虚假数据攻击策略[J].电力系统自动化, 2017, 41 (11) :26-32.DOI:10.7500/AEPS20161225004.TIAN Meng, WANG Xianpei, DONG Zhengcheng, et al.Injected attack strategy for false data based on Lagrange multipliers method[J].Automation of Electric Power Systems, 2017, 41 (11) :26-32.DOI:10.7500/AEPS20161225004.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" TAWARMALANI M, SAHINIDIS N V.GAMS/BARON:a tutorial and empirical performance analysis[M].New York:Springer, 2002." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=GAMS/BARON:a tutorial and empirical performance analysis">
                                        <b>[19]</b>
                                         TAWARMALANI M, SAHINIDIS N V.GAMS/BARON:a tutorial and empirical performance analysis[M].New York:Springer, 2002.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" ZIMMERMAN R D, MURILLO-SANCHEZ C E, GAN D.MATPOWER:a MATLAB power system simulation package[M].New York:Cornell University PSERC, 1997." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=MATPOWER:a MATLAB power system simulation package">
                                        <b>[20]</b>
                                         ZIMMERMAN R D, MURILLO-SANCHEZ C E, GAN D.MATPOWER:a MATLAB power system simulation package[M].New York:Cornell University PSERC, 1997.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-26 16:03</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(10),95-101 DOI:10.7500/AEPS20180420001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电网虚假数据注入攻击的双层优化模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%88%92%E9%9A%BD&amp;code=07510585&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">舒隽</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E5%BF%97%E9%94%8B&amp;code=41796722&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭志锋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A9%E5%86%B0&amp;code=29059489&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韩冰</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%B3%E5%8D%97%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E6%B4%9B%E9%98%B3%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0266676&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网河南省电力公司洛阳供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E9%95%BF%E6%B1%9F%E4%B8%89%E5%B3%A1%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1648960&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国长江三峡集团有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>近年来随着智能电网技术和信息技术的发展, 电力系统受到网络攻击的可能性越来越大。基于状态估计原理提出了虚假数据注入 (FDI) 攻击双层非线性优化模型。上层模型中, 网络攻击方对电力系统测量数据展开攻击, 其目的是寻找最优攻击方案使电力系统的经济损失最大化, 以量测攻击范围和状态估计残差为约束条件, 而下层模型采用安全约束经济调度模型, 调度运行人员根据状态估计处理后的负荷数据优化调度电力系统的运行。针对双层优化模型的复杂性, 利用KKT (Karush-Kuhn-Tucker) 条件将其转化为单层非线性规划模型后求解。在GAMS上实现所提出虚假数据注入攻击非线性规划模型的编程仿真, 并调用非线性规划求解器BARON进行求解。算例分析结果表明FDI双层优化攻击可能严重危害电力系统安全和经济运行, 验证了所提出模型和方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E5%B1%82%E4%BC%98%E5%8C%96%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双层优化模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E5%81%87%E6%95%B0%E6%8D%AE%E6%B3%A8%E5%85%A5%E6%94%BB%E5%87%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚假数据注入攻击;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8A%B6%E6%80%81%E4%BC%B0%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">状态估计;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%89%E5%85%A8%E7%BA%A6%E6%9D%9F%E7%BB%8F%E6%B5%8E%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">安全约束经济调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=KKT%E6%9D%A1%E4%BB%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">KKT条件;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    舒隽 (1974—) , 男, 博士, 副教授, 主要研究方向:电力经济与电力系统规划。;
                                </span>
                                <span>
                                    *郭志锋 (1992—) , 男, 通信作者, 硕士研究生, 主要研究方向:电力经济。E-mail:guozhifeng2@163.com;
                                </span>
                                <span>
                                    韩冰 (1982—) , 女, 博士, 主要研究方向:电力市场与电价机制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-20</p>

            </div>
                    <h1><b>Bi-level Optimization Model of False Data Injection Attack for Power Grid</b></h1>
                    <h2>
                    <span>SHU Jun</span>
                    <span>GUO Zhifeng</span>
                    <span>HAN Bing</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
                    <span>State Grid Luoyang Power Supply Company</span>
                    <span>China Three Gorges Corporation</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the development of smart grid technology and information technology in recent years, the possibility of cyber attacks in power system increases. A bi-level nonlinear optimization model of false data injection (FDI) attack is proposed based on the state estimation. In the upper level, the cyber attackers hack the measurement data of the power system with the purpose of finding the optimal attack strategy to maximize the economic loss of the power system while subjected to a list of constraints including the measuring attack range and state estimation residual error. The security-constrained economic dispatch model is used in the lower level and the power system operators perform the optimization dispatch of power system based on the load data disposed by the state estimation. In order to handle the complexity of the bi-level optimization model, the proposed model is transformed to single-level nonlinear planning model with KKT (Karush-Kuhn-Tucker) conditions. The programming simulation of nonlinear FDI attack model is implemented in GAMS and solved by using the nonlinear planning solver of BARON. The numerical results indicate that the bi-level FDI optimization attack could seriously deteriorate the secure and economic operation of power systems, and the effectiveness of the proposed approach is consequently validated.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bi-level%20optimization%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bi-level optimization model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=false%20data%20injection%20attacks&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">false data injection attacks;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=state%20estimation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">state estimation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=security-constrained%20economic%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">security-constrained economic dispatch;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=KKT%20conditions&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">KKT conditions;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-20</p>
                            </div>


        <!--brief start-->
                        <h3 id="42" name="42" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="43">面对电力系统网络结构的复杂化和网络规模的增加, 电力信息系统网络安全问题逐渐成为关注的焦点<citation id="171" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。针对电力系统的网络攻击是指以降低电力系统运行的经济性或者破坏电力系统运行的稳定可靠性为目的, 通过网络连接对电力系统展开的攻击<citation id="172" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。文献<citation id="173" type="reference">[<a class="sup">3</a>]</citation>把针对电力系统的攻击方式分为中间人攻击, 重放攻击和虚假数据注入 (false data injection, FDI) 攻击。其中, FDI攻击是指攻击方通过入侵仪表和传感器注入虚假的测量数据集合从而干扰电力系统的正常运行。目前, 学者们针对电网量测系统的FDI攻击的研究大致可以分为3类<citation id="174" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>:第一类, FDI攻击的可行性分析、实现路径和方法研究<citation id="175" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>;第二类, 从电网工作人员的角度出发研究如何削弱FDI攻击的攻击效果<citation id="176" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>;第三类, 从网络攻击方的角度出发, 研究攻击方如何攻击才能使攻击效果最好<citation id="177" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>, 这类研究的目的是揭示网络攻击方的行为特征及量测系统的脆弱点, 为量测系统的信息安全防护工作提供参考依据。本文针对第三类展开研究。</p>
                </div>
                <div class="p1">
                    <p id="44">文献<citation id="178" type="reference">[<a class="sup">13</a>]</citation>研究了一种负荷再分配的线性化双层网络攻击模型。文献<citation id="179" type="reference">[<a class="sup">14</a>]</citation>是对负荷再分配双层网络攻击模型的定量分析。文献<citation id="180" type="reference">[<a class="sup">15</a>]</citation>基于非线性状态估计建立了FDI攻击的双层分析模型, 采用混合算法进行求解。文献<citation id="181" type="reference">[<a class="sup">16</a>]</citation>在未知电网拓扑和线路参数的前提下, 提出了一种基于几何法的非线性状态估计攻击方法。文献<citation id="182" type="reference">[<a class="sup">17</a>]</citation>提出了一种近似稀疏优化隐形攻击策略, 解决了由于设备故障或通讯错误导致量测信息严重偏差而被检测出来的问题。文献<citation id="183" type="reference">[<a class="sup">18</a>]</citation>在攻击方面临电气参数不完整的情况下, 提出了一种基于拉格朗日乘子法的FDI攻击策略。</p>
                </div>
                <div class="p1">
                    <p id="45">上述研究中, 文献<citation id="187" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>和文献<citation id="184" type="reference">[<a class="sup">18</a>]</citation>的研究都是基于线性状态估计的, 计算误差大。文献<citation id="185" type="reference">[<a class="sup">15</a>]</citation>虽然提出了基于非线性状态估计的考虑网络攻击方和调度人员行为的双层攻击模型, 但其采用混合智能算法进行求解, 所得解的质量不理想。文献<citation id="188" type="reference">[<a class="sup">4</a>,<a class="sup">16</a>,<a class="sup">17</a>]</citation>提出的FDI攻击模型没有考虑电网调度工作人员的行为特点。本文针对以上问题提出了一个分析电网量测系统FDI攻击的双层非线性规划模型, 上层模型中, 网络攻击方以量测值攻击范围约束和状态估计残差约束为约束条件, 寻找最优的FDI攻击方案最大化电力系统的损失, 而下层模型采用安全约束经济调度 (security constrained economic dispatch, SCED) 模型, 调度运行人员根据经过状态估计处理后的受攻击量测数据进行电力系统优化调度。针对双层优化模型的复杂性, 本文利用KKT (Karush-Kuhn-Tucker) 条件将其转化为单层非线性规划模型后求解, 最后在GAMS上实现编程仿真, 并调用非线性规划求解器BARON进行求解。通过与FDI单层优化攻击模型<citation id="186" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>的计算结果进行对比, 验证本文所提出的模型的有效性。</p>
                </div>
                <h3 id="46" name="46" class="anchor-tag"><b>1</b> 电网量测系统<b>FDI</b>攻击双层优化模型</h3>
                <div class="p1">
                    <p id="47">从电网量测系统FDI攻击过程来看, 首先是网络攻击方通过攻击电网数据采集系统把虚假数据注入测量值集合中。然后, 状态估计器试图检测出坏数据。最后, 调度人员根据状态估计的结果制定SCED方案并实施。显然, 网络攻击方与电网调度人员的行为存在相互制约、相互博弈的关系<citation id="191" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。为了简化问题并突出重点, 与文献<citation id="189" type="reference">[<a class="sup">4</a>]</citation>类似, 本文研究基于如下假设条件:①电力系统状态估计和不良数据检测技术是公开成熟的, 可以假设攻击方了解这些技术;②电力系统内部人员可能泄漏电力系统基本信息, 同时, 公开资料上也可能暴露这些信息, 假设攻击方了解电力系统的结构和参数;③电力系统量测表计分布广泛, 部分量测表计能够被攻击。与文献<citation id="190" type="reference">[<a class="sup">4</a>]</citation>不同的是, 本文计及电网调度员的行为, 鉴于电力系统经济调度已经为人所熟知, 可以假设攻击方了解电力系统经济调度相关模型和方法<citation id="192" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="48" name="48"><b>1.1</b> 上层模型</h4>
                <div class="p1">
                    <p id="49">攻击方在保证攻击方案不被状态估计器检测出来的条件下, 最大化电力系统运行损失。本文采用电力系统经济调度后发电成本和切负荷成本之和表示电力系统运行成本, 如式 (1) 所示。显然, 电力系统运行成本越高, 电力系统的损失越大<citation id="193" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="50" name="50"><b>1.1.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="51"><mathml id="52"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>c</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mi>c</mi></mstyle><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>s</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="53">式中:<i>I</i><sub>1</sub>和<i>I</i><sub>2</sub>分别为机组所在节点集合和负荷所在节点集合;<mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>为节点<i>i</i>上经SCED后的机组出力;<i>s</i><sup>*</sup><sub><i>i</i></sub>为节点<i>i</i>上经SCED优化后的负荷切除量;<i>c</i><sub><i>i</i></sub>和<i>c</i><sub>s, <i>i</i></sub>分别为机组发电单位成本和失负荷价值。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>1.1.2</b> 上层约束条件</h4>
                <h4 class="anchor-tag" id="56" name="56">1) 残差约束条件</h4>
                <div class="p1">
                    <p id="57">攻击方实施FDI, 受攻击的量测量向量作为生数据被送到状态估计器, 状态估计器通过状态估计加权残差和来检测是否存在不良数据, 攻击方实施有效攻击的前提是能够成功欺骗状态估计的不良数据检测, 如式 (2) 所示。</p>
                </div>
                <div class="p1">
                    <p id="58"><i>J</i> (<b><i>x</i></b>) =[<b><i>Z</i></b>-<b><i>H</i></b> (<b><i>x</i></b>) ]<sup>T</sup><b><i>R</i></b><sup>-1</sup>[<b><i>Z</i></b>-<b><i>H</i></b> (<b><i>x</i></b>) ]≤<i>ε</i>      (2) </p>
                </div>
                <div class="p1">
                    <p id="59">式中:<b><i>x</i></b>为状态估计矢量;<b><i>H</i></b> (<b><i>x</i></b>) 为各量测量的计算式;<b><i>Z</i></b>为受攻击的量测量向量, 具体如式 (3) 所示;<b><i>R</i></b><sup>-1</sup>为加权矩阵;<i>J</i> (<b><i>x</i></b>) 为状态估计加权残差和;<i>ε</i>为检验阈值。</p>
                </div>
                <div class="p1">
                    <p id="60"><i>J</i> (<b><i>x</i></b>) 与常规加权最小二乘状态估计模型相同, 这里不再赘述, 具体展开式见附录A。</p>
                </div>
                <div class="p1">
                    <p id="61"><b><i>Z</i></b>=[<i>P</i><sub>g, <i>i</i></sub><i>Q</i><sub>g, <i>i</i></sub><i>P</i><sub>d, <i>i</i></sub><i>Q</i><sub>d, <i>i</i></sub><i>P</i><sub><i>i</i>, <i>j</i></sub><i>Q</i><sub><i>i</i>, <i>j</i></sub><i>V</i><sub><i>i</i></sub>]<sup>T</sup>      (3) </p>
                </div>
                <div class="p1">
                    <p id="62">式中:<i>P</i><sub>g, <i>i</i></sub>和<i>Q</i><sub>g, <i>i</i></sub>分别为节点<i>i</i>上发电机有功功率和无功功率测量的攻击值;<i>P</i><sub>d, <i>i</i></sub>和<i>Q</i><sub>d, <i>i</i></sub>分别为节点<i>i</i>上负荷有功功率和无功功率测量的攻击值;<i>P</i><sub><i>i</i>, <i>j</i></sub>和<i>Q</i><sub><i>i</i>, <i>j</i></sub>分别为节点<i>i</i>和<i>j</i>之间线路有功功率和无功功率测量的攻击值;<i>V</i><sub><i>i</i></sub>为节点<i>i</i>电压测量的攻击值。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63">2) 量测值攻击范围约束</h4>
                <div class="p1">
                    <p id="64">如果攻击方篡改的测量值偏离正常值太远, 会被电力系统状态估计的预处理程序轻易地检测出来, 因此, 篡改的数据取值应该在一定范围内, 如式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="65"><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi mathvariant="bold-italic">Ζ</mi><mo>¯</mo></munder><mo>≤</mo><mi mathvariant="bold-italic">Ζ</mi><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="67">式中:<mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><munder accentunder="true"><mi mathvariant="bold-italic">Ζ</mi><mo>¯</mo></munder></math></mathml>和<mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>分别为受攻击量测量向量的下限和上限, 其表达式分别如式 (5) 和 (6) 所示。</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi mathvariant="bold-italic">Ζ</mi><mo>¯</mo></munder><mo>=</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><munder><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><munder><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mtext> </mtext><munder><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mtext> </mtext><munder accentunder="true"><mi>V</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="72"><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>=</mo><mo stretchy="false">[</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>和<mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>分别为节点i上发电机有功功率测量攻击值的上下限;<mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>和<mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>分别为节点i上发电机无功功率测量攻击值的上下限;<mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>和<mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>分别为节点i上负荷有功功率测量攻击值的上下限;<mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>和<mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>分别为节点i上负荷无功功率测量攻击值的上下限;<mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mrow></math></mathml>和<mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mrow></math></mathml>分别为节点i和j之间线路潮流有功功率测量攻击值的上下限;<mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mrow></math></mathml>和<mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mrow></math></mathml>分别为节点i和j之间线路潮流无功功率测量攻击值的上下限;<mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>和<mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>V</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>分别为节点i电压测量攻击值的上下限。</p>
                </div>
                <div class="p1">
                    <p id="89">同时, 并非所有量测表计都能被攻击, 如果某个量测表计不能被攻击, 则将对应受攻击量测量的上限和下限均设置为其实际量测量, 实际量测量如式 (7) 所示。</p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><mo>=</mo><mo stretchy="false">[</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>和<mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>分别为节点i上发电机有功功率和无功功率的实测攻击值;<mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>和<mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>分别为节点i上负荷有功功率和无功功率的实测攻击值;<mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mrow></math></mathml>和<mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>j</mi></mrow></msub></mrow></math></mathml>分别为节点i和j之间线路有功功率和无功功率的实测攻击值;<mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>为节点i电压的实测攻击值。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>1.2</b> 下层模型</h4>
                <div class="p1">
                    <p id="101">电网调度人员将在满足电力系统负荷平衡、机组运行约束以及电网安全约束条件下调整机组出力, 以实现系统安全经济运行, 因此, 下层模型实际上是一个SCED模型。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>1.2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="103"><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mo>*</mo></msubsup><mo>, </mo><mi>s</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo stretchy="false">) </mo><mo>=</mo><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext></mrow></math></mathml><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mi>c</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mi>c</mi></mstyle><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<i>M</i><sub>1</sub>和<i>M</i><sub>2</sub>分别为节点所在集合;<mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>为节点<i>i</i>上的机组出力;<i>s</i><sub><i>i</i></sub>为节点<i>i</i>上的负荷切除量。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>1.2.2</b> 下层约束条件</h4>
                <h4 class="anchor-tag" id="109" name="109">1) 功率平衡约束</h4>
                <div class="p1">
                    <p id="110"><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Κ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow></msub><mi>L</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>      (9) </p>
                </div>
                <h4 class="anchor-tag" id="112" name="112">2) 线路传输容量约束</h4>
                <div class="p1">
                    <p id="113"><i>L</i><sub>min, <i>k</i></sub>≤<i>L</i><sub><i>k</i></sub>≤<i>L</i><sub>max, <i>k</i></sub>      (10) </p>
                </div>
                <div class="p1">
                    <p id="114"><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Κ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow></msub><mi>θ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>      (11) </p>
                </div>
                <h4 class="anchor-tag" id="116" name="116">3) 机组出力约束</h4>
                <div class="p1">
                    <p id="117"><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>min</mi><mo>, </mo><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (12) </p>
                </div>
                <h4 class="anchor-tag" id="119" name="119">4) 节点相角约束</h4>
                <div class="p1">
                    <p id="120"><i>θ</i><sub>min, <i>i</i></sub>≤<i>θ</i><sub><i>i</i></sub>≤<i>θ</i><sub>max, <i>i</i></sub>      (13) </p>
                </div>
                <h4 class="anchor-tag" id="121" name="121">5) 参考节点相角约束</h4>
                <div class="p1">
                    <p id="122"><i>θ</i><sub>ref</sub>=0      (14) </p>
                </div>
                <h4 class="anchor-tag" id="123" name="123">6) 负荷切除量约束:</h4>
                <div class="p1">
                    <p id="124">0≤<i>s</i><sub><i>i</i></sub>≤<i>P</i><sub>d, <i>i</i></sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>N</i>为节点集合;<i>M</i>为线路集合;<i>K</i><sub><i>i</i>, <i>k</i></sub>为节点线路关联矩阵中的元素;<i>L</i><sub><i>k</i></sub>为线路<i>k</i>有功潮流;<i>L</i><sub>min, <i>k</i></sub>和<i>L</i><sub>max, <i>k</i></sub>分别为线路<i>k</i>有功潮流的下限和上限;<i>b</i><sub><i>k</i></sub>为线路<i>k</i>的电纳;<mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>min</mi><mo>, </mo><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>和<mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>分别为节点<i>i</i>机组出力的下限和上限;<i>θ</i><sub><i>i</i></sub>为节点<i>i</i>相角;<i>θ</i><sub>min, <i>i</i></sub>和<i>θ</i><sub>max, <i>i</i></sub>分别为节点<i>i</i>相角的下限和上限;<i>θ</i><sub>ref</sub>为参考节点相角。</p>
                </div>
                <div class="p1">
                    <p id="128">由于文献<citation id="194" type="reference">[<a class="sup">4</a>]</citation>不考虑电网调度员的行为, 数学模型不含本文中如式 (8) —式 (15) 所示的下层模型, 也就无法合理计算SCED后的发电成本和负荷损失, 因此, 文献<citation id="195" type="reference">[<a class="sup">4</a>]</citation>中的FDI单层优化攻击模型的目标函数是最大化攻击前后量测值之差的平方和。然而, 该目标函数并不能实现电力系统损失最大化。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>1.3</b> 利用<b>KKT</b>条件转化下层模型</h4>
                <div class="p1">
                    <p id="130">考虑到双层模型求解的复杂性, 本文利用KKT条件将双层非线性规划模型转化为单层非线性规划模型进行求解, 具体转化如下。</p>
                </div>
                <div class="p1">
                    <p id="131">1) 目标函数如式 (1) 所示。</p>
                </div>
                <div class="p1">
                    <p id="132">2) 约束条件</p>
                </div>
                <div class="p1">
                    <p id="133" class="code-formula">
                        <mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>式</mtext><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo><mo>、</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo><mo>、</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo><mo>、</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo><mo>、</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Κ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>μ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Κ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>μ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>b</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mi>Κ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>k</mi></mrow></msub><mi>μ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mi>θ</mi><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mi>θ</mi><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>b</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext><mo>, </mo><mi>k</mi></mrow></msub><mi>μ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>min</mi><mo>, </mo><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>⊥</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mi>g</mi><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>⊥</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mrow><mi>min</mi><mo>, </mo><mi>k</mi></mrow></msub><mo stretchy="false">) </mo><mo>⊥</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mo stretchy="false"> (</mo><mi>L</mi><msub><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mi>k</mi></mrow></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo><mo>⊥</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>min</mi><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>⊥</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mi>θ</mi><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>max</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>⊥</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mi>θ</mi><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo>⊥</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>⊥</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>≥</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>λ</i><sub><i>i</i></sub>, <i>μ</i><sub><i>k</i></sub>和<i>δ</i><sub>ref</sub>分别为约束式 (9) 、式 (11) 和式 (14) 的拉格朗日乘子;<i>μ</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>, <i>μ</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>, <i>μ</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>θ</mi><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>μ</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为约束式 (10) 、式 (12) 、式 (13) 和式 (15) 左侧不等式对应的拉格朗日乘子;<i>μ</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>, <i>μ</i><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>, <i>μ</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>θ</mi><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>μ</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为约束式 (10) 、式 (12) 、式 (13) 和式 (15) 右侧不等式对应的拉格朗日乘子;符号⊥表示两个表达式乘积等于0, 因此, 0≤<i>a</i>⊥<i>b</i>≥0等价于式 (17) —式 (19) 。</p>
                </div>
                <div class="p1">
                    <p id="143"><i>a</i>≥0      (17) </p>
                </div>
                <div class="p1">
                    <p id="144"><i>b</i>≥0      (18) </p>
                </div>
                <div class="p1">
                    <p id="145"><i>ab</i>=0       (19) </p>
                </div>
                <div class="p1">
                    <p id="146">式 (1) 和式 (16) 是一个单层非线性规划问题, 可采用任意非线性规划算法求解。本文不讨论非线性规划算法的具体实现。因此, 本文在GAMS上实现模型编程, 并调用求解器BARON进行求解。BARON求解器的具体参数见文献<citation id="196" type="reference">[<a class="sup">19</a>]</citation>。需要注意的是, 本文中的单层非线性规划问题是双层优化模型的等价形式, 不可与文献<citation id="197" type="reference">[<a class="sup">4</a>]</citation>中的FDI单层优化攻击模型相混淆。</p>
                </div>
                <h3 id="147" name="147" class="anchor-tag"><b>2 算例分析</b></h3>
                <div class="p1">
                    <p id="148">本文采用的计算机硬件平台为Intel酷睿4核, 主频为2.50 GHz, 内存为4 GB。</p>
                </div>
                <div class="p1">
                    <p id="149">为了将FDI双层优化攻击模型与文献<citation id="198" type="reference">[<a class="sup">4</a>]</citation>中FDI单层优化攻击模型进行对比, 基于FDI攻击单层优化攻击模型得到的攻击方案, 进行SCED计算, 得到该攻击方案所导致的电力系统运行损失。这里, 假设发电机出力量测表计和线路潮流量测表计不能被攻击。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>2.1 3</b>节点算例</h4>
                <div class="p1">
                    <p id="151">3节点系统采用MATPOWER5.1工具包中3节点状态估计量测数据, 系统包含了3条线路, 3个发电厂和2个负荷, 8个测量值。其拓扑结构如图1所示, 具体参数见文献<citation id="199" type="reference">[<a class="sup">20</a>]</citation>。取节点注入功率、节点电压和线路潮流量的测量值方差分别为0.015, 0.010和0.020, 取置信区间为95%, 检验阈值为7.815。</p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910012_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 3节点电力系统" src="Detail/GetImg?filename=images/DLXT201910012_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 3节点电力系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910012_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Three-node power system</b></p>

                </div>
                <div class="p1">
                    <p id="153">通过优化计算, 得到FDI单层和双层优化攻击模型的攻击结果, 具体如表1所示。</p>
                </div>
                <div class="area_img" id="154">
                    <p class="img_tit"><b>表1 FDI单双层优化攻击结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Results of FDI single and bi-level optimization attack</b></p>
                    <p class="img_note"></p>
                    <table id="154" border="1"><tr><td><br />调度结果</td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mn>1</mn></mrow></msub><mo>/</mo><mtext>Μ</mtext><mtext>W</mtext></mrow></math></td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mn>2</mn></mrow></msub><mo>/</mo><mtext>Μ</mtext><mtext>W</mtext></mrow></math></td><td><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mn>3</mn></mrow></msub><mo>/</mo><mtext>Μ</mtext><mtext>W</mtext></mrow></math></td><td><i>s</i><sub>1</sub>/MW</td><td><i>s</i><sub>2</sub>/MW</td><td><i>s</i><sub>3</sub>/MW</td></tr><tr><td><br /> 单层</td><td>423</td><td>50</td><td>200</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br /> 双层</td><td>500</td><td>300</td><td>200</td><td>0</td><td>0</td><td>92</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="155">FDI双层优化攻击模型所导致的运行损失为3.466万美元/h, 比FDI单层优化攻击效果1.607万美元/h增加了一倍多。这是因为FDI双层攻击模型中机组1出力比单层攻击产生的调度结果中机组1出力高77 MW、机组2出力高250 MW, 则系统发电成本明显增加, 另外FDI单层攻击模型的攻击方案并未导致切负荷, 而FDI双层优化攻击模型中节点3切除了92 MW的负荷, 这也会导致电力系统调度成本提高。</p>
                </div>
                <div class="p1">
                    <p id="156">进一步考察攻击方随机生成攻击方案的攻击效果。随机攻击是指在和FDI单层优化攻击模型相同的量测值约束范围内随机生成攻击数据, 并将随机攻击生成的攻击数据代入残差约束条件进行检验, 若满足条件则将该随机攻击方案带入SCED模型进行计算得出系统运行损失, 否则设该随机攻击方案所导致的系统运行损失为0。图2是100次随机攻击的平均损失与FDI单双层优化攻击结果的对比。</p>
                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910012_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不同检验阈值下FDI单双层优化攻击与随机攻击对比" src="Detail/GetImg?filename=images/DLXT201910012_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不同检验阈值下FDI单双层优化攻击与随机攻击对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910012_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Comparison of FDI single, bi-level optimization and random attacks with different thresholds</b></p>

                </div>
                <div class="p1">
                    <p id="158">从图2可以看出, 当检验阈值较小时, 随机生成的攻击方案很难躲过状态估计的检验, 这说明随机攻击对电力系统的危害并不大, 其所导致的损失远小于FDI单层优化攻击模型的攻击方案。同时, FDI单层优化攻击产生的系统运行损失小于FDI双层优化攻击。这表明一旦攻击方具备电力系统调度运行方面的理论和知识, 将可能对电力系统运行造成更加严重损失。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>2.2 IEEE 118</b>节点算例</h4>
                <div class="p1">
                    <p id="160">IEEE 118节点系统包含了179条线路、54个发电厂和99个负荷。具体参数见文献<citation id="200" type="reference">[<a class="sup">20</a>]</citation>。在原始潮流数据的基础上增加正态分布的测量误差, 从而模拟出节点电压、线路潮流和节点注入功率量测值。假设IEEE 118节点系统量测值一共393个, 取节点注入功率、节点电压和线路潮流的测量值方差分别为0.020, 0.002和0.020, 取置信区间为95%, 检验阈值为188.332。</p>
                </div>
                <div class="p1">
                    <p id="161">经过优化计算, 得到FDI单、双层优化攻击模型的效果对比结果, 具体如图3所示 (由于数据过多, 只展示了部分数据) 。</p>
                </div>
                <div class="p1">
                    <p id="162">从图3 (a) 可知, FDI双层优化攻击模型优化结果中节点25、节点61和节点111的机组出力大于FDI单层攻击模型的机组出力, 导致系统发电成本提高。同时, 图3 (b) 显示FDI双层优化攻击模型优化结果中节点负荷切除量多数情况下大于FDI单层攻击模型的负荷切除量, 但节点50、节点77和节点82的负荷切除量则出现了相反的情况。以相邻的节点77和节点82为例, FDI单层攻击模型得到的攻击方案导致节点77和节点82之间的线路阻塞, 经济调度程序切除了节点77和82的部分负荷以缓解阻塞, 而双层优化攻击模型的攻击方案并未导致节点77和节点82附近的线路阻塞, 因此, 不需要切除节点77和节点82上的负荷。从总体上看, FDI双层优化攻击模型调度结果多切除了124.800 MW的负荷, 故双层攻击产生的切负荷成本较高, 这同样会导致系统运行成本提高。综合发电成本和切负荷成本, FDI单层优化攻击模型运行损失为9.753万美元/h, 小于FDI双层优化攻击模型运行损失 (10.966万美元/h) 。</p>
                </div>
                <div class="area_img" id="163">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201910012_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 FDI单双层优化攻击结果" src="Detail/GetImg?filename=images/DLXT201910012_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 FDI单双层优化攻击结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201910012_163.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Results of the FDI single and bi-level optimization attack</b></p>

                </div>
                <h3 id="164" name="164" class="anchor-tag"><b>3</b> 结语</h3>
                <div class="p1">
                    <p id="165">本文从网络攻击方角度出发, 提出了FDI攻击双层非线性优化模型。利用3节点和IEEE 118节点算例分析得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="166">1) FDI双层优化攻击可能诱导调度员执行错误的经济调度策略, 造成系统偏离经济运行状态和负荷切除, 增加电力系统运行损失。</p>
                </div>
                <div class="p1">
                    <p id="167">2) 随机攻击对电力系统造成的损失并不大, 这说明如果网络攻击方不具备电力系统的专业知识, 即便成功注入虚假数据, 也不太可能成功欺骗状态估计的不良数据检测。</p>
                </div>
                <div class="p1">
                    <p id="168">3) FDI单层优化攻击对电力系统运行造成的危害程度远大于随机的网络攻击, 这说明电力系统结构参数信息很重要, 需要严格保密。而FDI双层优化攻击所导致的损失大于FDI单层优化攻击, 这说明出于网络安全考虑, 建议对电力系统的调度运行方法采取保密措施。</p>
                </div>
                <div class="p1">
                    <p id="169">4) 本文只考虑了FDI攻击对经济调度的影响, 今后可以研究FDI攻击对无功优化的影响。此外, 本文假设攻击方可以篡改所有量测资源, 将来应该考虑攻击方的攻击资源约束。</p>
                </div>
                <div class="p1">
                    <p id="170">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h4 class="anchor-tag" id="201" name="201">附录A 状态估计加权残差和的展开</h4>
                <div class="area_img" id="202">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910012_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="203">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910012_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="204">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910012_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="205">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910012_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="206">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910012_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="207">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910012_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="208">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201910012_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="211">式中:n<sub>1</sub>、n<sub>2</sub>、n<sub>3</sub>、n<sub>4</sub>和n<sub>5</sub>分别为节点有功注入、无功注入、电压模值、支路有功和无功功率量测集合;<image id="212" type="formula" href="images/DLXT201910012_21200.jpg" display="inline" placement="inline"><alt></alt></image>分别为节点i的有功注入和无功注入功率残差;<image id="213" type="formula" href="images/DLXT201910012_21300.jpg" display="inline" placement="inline"><alt></alt></image>分别为节点i和j之间线路有功潮流和无功潮流残差;<image id="214" type="formula" href="images/DLXT201910012_21400.jpg" display="inline" placement="inline"><alt></alt></image>为节点i电压的残差;e<sub>i</sub>和f<sub>i</sub>分别为节点i的电压实部和虚部;g <sub>i, j</sub>和b<sub>i, j</sub>分别为节点i和j之间线路的电导和电纳;g<sub>i, 0</sub>和b<sub>i, 0</sub>分别为节点i的对地电导和电纳;<image id="215" type="formula" href="images/DLXT201910012_21500.jpg" display="inline" placement="inline"><alt></alt></image><image id="215" type="formula" href="images/DLXT201910012_21501.jpg" display="inline" placement="inline"><alt></alt></image>分别为节点有功注入、无功注入、电压模值、支路有功和无功功率量测值对应的方差。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722022&amp;v=MjU5Njl1WnNGeS9nVnJyTUlTSFRlckc0SDliT3JZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李田, 苏盛, 杨洪明, 等.电力信息物理系统的攻击行为与安全防护[J].电力系统自动化, 2017, 41 (22) :162-167.DOI:10.7500/AEPS20170806003.LI Tian, SU Sheng, YANG Hongming, et al.Attacks and cyber security defense in cyber-physical power system[J].Automation of Electric Power Systems, 2017, 41 (22) :162-167.DOI:10.7500/AEPS20170806003.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606024&amp;v=MTQyNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcnJNSVNIVGVyRzRIOWZNcVk5SFlJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 汤奕, 王琦, 倪明, 等.电力信息物理融合系统中的网络攻击分析[J].电力系统自动化, 2016, 40 (6) :1-4.TANG Yi, WANG Qi, NI Ming, et al.Analysis of cyber attacks in cyber physical power system[J].Automation of Electric Power Systems, 2016, 40 (6) :1-4.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617009&amp;v=MDQwNjNVUjdxZlp1WnNGeS9nVnJyTUlTSFRlckc0SDlmTnFJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 汤奕, 陈倩, 李梦雅, 等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化, 2016, 40 (17) :59-69.TANG Yi, CHEN Qian, LI Mengya, et al.Overview on cyber-attacks against cyber physical power system[J].Automation of Electric Power Systems, 2016, 40 (17) :59-69.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HBDL201802011&amp;v=MDE3MTR6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnJyTUxTL1BZckc0SDluTXJZOUVaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 舒隽, 郭志锋, 韩冰.电网虚假数据注入攻击的非线性分析模型[J].华北电力大学学报 (自然科学版) , 2018, 45 (2) :75-81.SHU Jun, GUO Zhifeng, HAN Bing.The nonlinear analysis model of the false data injection attack for power grid[J].Journal of North China Electric Power University (Natural Science Edition) , 2018, 45 (2) :75-81.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=False data attacks against AC state estimation with incomplete network information">

                                <b>[5]</b> LIU X, LI Z.False data attacks against AC state estimation with incomplete network information[J].IEEE Transactions on Smart Grid, 2017, 8 (5) :2239-2248.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=False data injection attacks against nonlinear state estimation in smart power grids">

                                <b>[6]</b> RAHMAN M A, MOHSENIAN-RAD H.False data injection attacks against nonlinear state estimation in smart power grids[C]// 2013 IEEE Power and Energy Society General Meeting, July 21-25, 2013, Vancouver, Canada:1-5.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=False data injection on state estimation in power systems-attacks impacts and defense:a survey">

                                <b>[7]</b> DENG R, XIAO G, LU R, et al.False data injection on state estimation in power systems-attacks, impacts and defense:a survey[J].IEEE Transactions on Industrial Informatics, 2016, 13 (2) :411-423.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A case study on implementing false data injection attacks against nonlinear state estimation">

                                <b>[8]</b> KONSTANTINOU C, MANIATAKOS M.A case study on implementing false data injection attacks against nonlinear state estimation[C]// Proceedings of the 2nd ACM Workshop on Cyber-Physical Systems Security and Privacy, October 28, 2016, Vienna, Austria:81-92.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607022&amp;v=MDgxMTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnJyTUlTSFRlckc0SDlmTXFJOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 赵俊华, 梁高琪, 文福拴, 等.乌克兰事件的启示:防范针对电网的虚假数据注入攻击[J].电力系统自动化, 2016, 40 (7) :149-151.ZHAO Junhua, LIANG Gaoqi, WEN Fushuan, et al.Lessons learnt from the Ukrainian blackout:protecting power grids against false data injection attacks[J].Automation of Electric Power Systems, 2016, 40 (7) :149-151.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014363320.nh&amp;v=MTAxNTViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvZ1Zyck1WRjI2R3JDK0hkTE9yNUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王以良.智能电网虚假数据攻击检测及防范研究[D].北京:华北电力大学, 2014.WANG Yiliang.A detection and prevention study on false data injection attack for power grid[D].Beijing:North China Electric Power University, 2014.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Vulnerability Assessment of AC State Estimation With Respect to False Data Injection Cyber-Attacks">

                                <b>[11]</b> HUG G, GIAMPAPA J A.Vulnerability assessment of AC state estimation with respect to false data injection cyber-attacks[J].IEEE Transactions on Smart Grid, 2012, 3 (3) :1362-1370.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Online detection of stealthy false data injection attacks in power system state estimation">

                                <b>[12]</b> ASHOK A, GOVINDARASU M, AJJARAPU V.Online detection of stealthy false data injection attacks in power system state estimation[J].IEEE Transactions on Smart Grid, 2016, 99:1-11.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling load redistribution attacks in power systems">

                                <b>[13]</b> YUAN Y, LI Z, REN K.Modeling load redistribution attacks in power systems[J].IEEE Transactions on Smart Grid, 2011, 2 (2) :382-390.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quantitative Analysis of Load Redistribution Attacks in Power Systems">

                                <b>[14]</b> YUAN Y, LI Z, REN K.Quantitative analysis of load redistribution attacks in power systems[J].IEEE Transactions on Parallel and Distributed Systems, 2012, 23 (9) :1731-1738.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015643746.nh&amp;v=Mjk4MjU3VzhIZGJJcVpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2dWcnJNVkYyNkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 樊磊.网络攻击威胁下电力系统脆弱性分析模型与方法[D].北京:华北电力大学, 2015.FAN Lei.Analysis of power system vulnerability under cyber attack threat[D].Beijing:North China Electric Power University, 2015.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Blind false data attacks against AC state estimation based on geometric approach in smart grid communications">

                                <b>[16]</b> CHIN W L, LEE C H, JIANG T.Blind false data attacks against AC state estimation based on geometric approach in smart grid communications[J].IEEE Transactions on Smart Grid, 2018, 9 (6) :6298-6306.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and performance evaluation of stealthy false data injection attacks on smart grid in the presence of corrupted measurements">

                                <b>[17]</b> ANWAR A, MAHMOOD A N, PICKERING M.Modeling and performance evaluation of stealthy false data injection attacks on smart grid in the presence of corrupted measurements[J].Journal of Computer and System Sciences, 2017, 83 (1) :58-72.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711004&amp;v=MDE3MjFyQ1VSN3FmWnVac0Z5L2dWcnJNSVNIVGVyRzRIOWJOcm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 田猛, 王先培, 董政呈, 等.基于拉格朗日乘子法的虚假数据攻击策略[J].电力系统自动化, 2017, 41 (11) :26-32.DOI:10.7500/AEPS20161225004.TIAN Meng, WANG Xianpei, DONG Zhengcheng, et al.Injected attack strategy for false data based on Lagrange multipliers method[J].Automation of Electric Power Systems, 2017, 41 (11) :26-32.DOI:10.7500/AEPS20161225004.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=GAMS/BARON:a tutorial and empirical performance analysis">

                                <b>[19]</b> TAWARMALANI M, SAHINIDIS N V.GAMS/BARON:a tutorial and empirical performance analysis[M].New York:Springer, 2002.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=MATPOWER:a MATLAB power system simulation package">

                                <b>[20]</b> ZIMMERMAN R D, MURILLO-SANCHEZ C E, GAN D.MATPOWER:a MATLAB power system simulation package[M].New York:Cornell University PSERC, 1997.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201910012" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910012&amp;v=MjYyOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9nVnJyTUlTSFRlckc0SDlqTnI0OUVab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

