

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136656813381250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911001%26RESULT%3d1%26SIGN%3dDApdC15RZ1jhuB5vxbsAjr9z93s%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911001&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911001&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911001&amp;v=MTQzMjFyQ1VSN3FmWnVac0Z5L21XcjdNSVNIVGVyRzRIOWpOcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;1&lt;/b&gt; 多场景备用优化分析 "><b>1</b> 多场景备用优化分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;1.1&lt;/b&gt; 数学模型"><b>1.1</b> 数学模型</a></li>
                                                <li><a href="#59" data-title="&lt;b&gt;1.2&lt;/b&gt; 基于&lt;b&gt;CPR&lt;/b&gt;的优化方法"><b>1.2</b> 基于<b>CPR</b>的优化方法</a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;1.3&lt;/b&gt; 方法验证"><b>1.3</b> 方法验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#74" data-title="&lt;b&gt;2&lt;/b&gt; 考虑场景削减的优化方法 "><b>2</b> 考虑场景削减的优化方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#75" data-title="&lt;b&gt;2.1&lt;/b&gt; 直接对全场景集进行优化的不足"><b>2.1</b> 直接对全场景集进行优化的不足</a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;2.2&lt;/b&gt; 考虑场景削减的传统方法的不足"><b>2.2</b> 考虑场景削减的传统方法的不足</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;2.3&lt;/b&gt; 基于风险逐步筛选场景的&lt;b&gt;CPR&lt;/b&gt;优化方法"><b>2.3</b> 基于风险逐步筛选场景的<b>CPR</b>优化方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#91" data-title="&lt;b&gt;3 算例分析&lt;/b&gt; "><b>3 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#94" data-title="&lt;b&gt;3.1&lt;/b&gt; 两种场景集备用优化方法对比"><b>3.1</b> 两种场景集备用优化方法对比</a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;3.2&lt;/b&gt; 小概率高风险场景的识别"><b>3.2</b> 小概率高风险场景的识别</a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;3.3&lt;/b&gt; 不同规模场景集下&lt;b&gt;CPR&lt;/b&gt;方法的效果分析"><b>3.3</b> 不同规模场景集下<b>CPR</b>方法的效果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#111" data-title="&lt;b&gt;4 结语&lt;/b&gt; "><b>4 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#138" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#141" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;表1 CPR优化方法与MILP方法计算时间对比&lt;/b&gt;"><b>表1 CPR优化方法与MILP方法计算时间对比</b></a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;表2 CPR优化方法与MILP方法控制风险对比&lt;/b&gt;"><b>表2 CPR优化方法与MILP方法控制风险对比</b></a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;表3 CPR方法下全场景集优化计算时间&lt;/b&gt;"><b>表3 CPR方法下全场景集优化计算时间</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;图1 考虑场景削减的一般优化流程&lt;/b&gt;"><b>图1 考虑场景削减的一般优化流程</b></a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;图2 基于剩余风险进行场景筛选的CPR优化方法流程&lt;/b&gt;"><b>图2 基于剩余风险进行场景筛选的CPR优化方法流程</b></a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;表4 选取不同待优化场景数目下的优化结果对比&lt;/b&gt;"><b>表4 选取不同待优化场景数目下的优化结果对比</b></a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;表5 不同方法下场景&lt;i&gt;X&lt;/i&gt;的识别结果&lt;/b&gt;"><b>表5 不同方法下场景<i>X</i>的识别结果</b></a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;图3 场景&lt;i&gt;X&lt;/i&gt;的风险占比在前3轮迭代中的变化情况&lt;/b&gt;"><b>图3 场景<i>X</i>的风险占比在前3轮迭代中的变化情况</b></a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;图4 不同待优化场景数目下CPR优化结果&lt;/b&gt;"><b>图4 不同待优化场景数目下CPR优化结果</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;表6 不同待优化场景数目下相对全场景集CPR方法优化结果对比&lt;/b&gt;"><b>表6 不同待优化场景数目下相对全场景集CPR方法优化结果对比</b></a></li>
                                                <li><a href="#139" data-title="图A1风电功率预测曲线">图A1风电功率预测曲线</a></li>
                                                <li><a href="#140" data-title="表A1 RM竞标参数">表A1 RM竞标参数</a></li>
                                                <li><a href="#142" data-title="表B1 CPR方法下考虑风险的场景筛选过程">表B1 CPR方法下考虑风险的场景筛选过程</a></li>
                                                <li><a href="#143" data-title="表B2不同优化方法下RM的选取结果">表B2不同优化方法下RM的选取结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" CHEN C L.Optimal wind-thermal generating unit commitment[J].IEEE Transactions on Energy Conversion, 2008, 23 (1) :273-280." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal wind-thermal generating unit commitment">
                                        <b>[1]</b>
                                         CHEN C L.Optimal wind-thermal generating unit commitment[J].IEEE Transactions on Energy Conversion, 2008, 23 (1) :273-280.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 周玮, 彭昱, 孙辉, 等.含风电场的电力系统动态经济调度[J].中国电机工程学报, 2009, 29 (25) :13-18.ZHOU Wei, PENG Yu, SUN Hui, et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE, 2009, 29 (25) :13-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925006&amp;v=MjY0NDZxZlp1WnNGeS9tV3I3TVB5clBiYkc0SHRqT3FvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         周玮, 彭昱, 孙辉, 等.含风电场的电力系统动态经济调度[J].中国电机工程学报, 2009, 29 (25) :13-18.ZHOU Wei, PENG Yu, SUN Hui, et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE, 2009, 29 (25) :13-18.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 王彩霞, 鲁宗相, 乔颖, 等.基于非参数回归模型的短期风电功率预测[J].电力系统自动化, 2010, 34 (16) :78-82.WANG Caixia, LU Zongxiang, QIAO Ying, et al.Short-term wind power forecast based on non-parametric regression model[J].Automation of Electric Power Systems, 2010, 34 (16) :78-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201016015&amp;v=MjMyMTZXcjdNSVNIVGVyRzRIOUhOcVk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L20=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王彩霞, 鲁宗相, 乔颖, 等.基于非参数回归模型的短期风电功率预测[J].电力系统自动化, 2010, 34 (16) :78-82.WANG Caixia, LU Zongxiang, QIAO Ying, et al.Short-term wind power forecast based on non-parametric regression model[J].Automation of Electric Power Systems, 2010, 34 (16) :78-82.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 孙元章, 吴俊, 李国杰, 等.基于风速预测和随机规划的含风电场电力系统动态经济调度[J].中国电机工程学报, 2009, 29 (4) :41-47.SUN Yuanzhang, WU Jun, LI Guojie, et al.Dynamic economic dispatch considering wind power penetration based on wind speed forecasting and stochastic programming[J].Proceedings of the CSEE, 2009, 29 (4) :41-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200904008&amp;v=MTA4OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcjdNUHlyUGJiRzRIdGpNcTQ5RmJJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         孙元章, 吴俊, 李国杰, 等.基于风速预测和随机规划的含风电场电力系统动态经济调度[J].中国电机工程学报, 2009, 29 (4) :41-47.SUN Yuanzhang, WU Jun, LI Guojie, et al.Dynamic economic dispatch considering wind power penetration based on wind speed forecasting and stochastic programming[J].Proceedings of the CSEE, 2009, 29 (4) :41-47.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张放, 刘继春, 高红均, 等.基于风电不确定性的电力系统备用容量获取[J].电力系统保护与控制, 2013, 41 (13) :14-19.ZHANG Fang, LIU Jichun, GAO Hongjun, et al.Reserve capacity model based on the uncertainty of wind power in the power system[J].Power System Protection and Control, 2013, 41 (13) :14-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201313005&amp;v=MjkwNzMzenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyN01MeW5hZWJHNEg5TE5ySTlGWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张放, 刘继春, 高红均, 等.基于风电不确定性的电力系统备用容量获取[J].电力系统保护与控制, 2013, 41 (13) :14-19.ZHANG Fang, LIU Jichun, GAO Hongjun, et al.Reserve capacity model based on the uncertainty of wind power in the power system[J].Power System Protection and Control, 2013, 41 (13) :14-19.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" BOUFFARD F, GALIANA F D.Stochastic security for operations planning with significant wind power generation[J].IEEE Transactions on Power Systems, 2008, 23 (2) :306-316." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic Security for Operations Planning With Significant Wind Power Generation">
                                        <b>[6]</b>
                                         BOUFFARD F, GALIANA F D.Stochastic security for operations planning with significant wind power generation[J].IEEE Transactions on Power Systems, 2008, 23 (2) :306-316.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 薛禹胜, 刘强, DONG Zhaoyang, 等.关于暂态稳定不确定性分析的评述[J].电力系统自动化, 2007, 31 (14) :1-7.XUE Yusheng, LIU Qiang, DONG Zhaoyang, et al.A review of non-deterministic analysis for power system transient stability[J].Automation of Electric Power Systems, 2007, 31 (14) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200714002&amp;v=MDY4MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcjdNSVNIVGVyRzRIdGJOcTQ5RlpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         薛禹胜, 刘强, DONG Zhaoyang, 等.关于暂态稳定不确定性分析的评述[J].电力系统自动化, 2007, 31 (14) :1-7.XUE Yusheng, LIU Qiang, DONG Zhaoyang, et al.A review of non-deterministic analysis for power system transient stability[J].Automation of Electric Power Systems, 2007, 31 (14) :1-7.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 王彩霞, 鲁宗相.风电功率预测信息在日前机组组合中的应用[J].电力系统自动化, 2011, 35 (7) :13-18.WANG Caixia, LU Zongxiang.Unit commitment based on wind power forecast[J].Automation of Electric Power Systems, 2011, 35 (7) :13-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201107004&amp;v=MzI2MzJGeS9tV3I3TUlTSFRlckc0SDlETXFJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王彩霞, 鲁宗相.风电功率预测信息在日前机组组合中的应用[J].电力系统自动化, 2011, 35 (7) :13-18.WANG Caixia, LU Zongxiang.Unit commitment based on wind power forecast[J].Automation of Electric Power Systems, 2011, 35 (7) :13-18.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" WANG Jianhui, SHAHIDEHPOUR M, LI Zuyi.Security-constrained unit commitment with volatile wind power generation[J].IEEE Transactions on Power Systems, 2008, 23 (3) :1319-1327." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security-Constrained Unit Commitment With Volatile Wind Power Generation">
                                        <b>[9]</b>
                                         WANG Jianhui, SHAHIDEHPOUR M, LI Zuyi.Security-constrained unit commitment with volatile wind power generation[J].IEEE Transactions on Power Systems, 2008, 23 (3) :1319-1327.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" MEIBOM P, BARTH R, HASCHE B, et al.Stochastic optimization model to study the operational impacts of high wind penetrations in Ireland[J].IEEE Transactions on Power Systems, 2011, 26 (3) :1367-1379." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic Optimization Model to Study the Operational Impacts of High Wind Penetrations in Ireland">
                                        <b>[10]</b>
                                         MEIBOM P, BARTH R, HASCHE B, et al.Stochastic optimization model to study the operational impacts of high wind penetrations in Ireland[J].IEEE Transactions on Power Systems, 2011, 26 (3) :1367-1379.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" HOYLAND K, KAUT M, WALLACE S W.A heuristic for moment-matching scenario generation[J].Computational Optimization and Applications, 2003, 24 (2/3) :169-185." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00002014917&amp;v=MjUxODA0ajk5U1hxUnJ4b3hjTUg3UjdxZForWnVGaXJsVkx6QklWbz1OajdCYXJPNEh0SE9yNDVCYmVvSVkzazV6QmRo&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         HOYLAND K, KAUT M, WALLACE S W.A heuristic for moment-matching scenario generation[J].Computational Optimization and Applications, 2003, 24 (2/3) :169-185.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" HEITSCH H, ROMISCH W.Scenario reduction algorithms in stochastic program[J].Computational Optimization and Applications, 2003, 24 (2/3) :187-206." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00002014922&amp;v=MTI1Mzh6QklWbz1OajdCYXJPNEh0SE9yNDVCYmVrTlkzazV6QmRoNGo5OVNYcVJyeG94Y01IN1I3cWRaK1p1RmlybFZM&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         HEITSCH H, ROMISCH W.Scenario reduction algorithms in stochastic program[J].Computational Optimization and Applications, 2003, 24 (2/3) :187-206.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" RAZALI N M, HASHIM A H.Backward reduction application for minimizing wind power scenarios in stochastic programming[C]// Power Engineering and Optimization Conference, June 23-24, 2010, Shal Alam, Malaysia:430-434." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Backward reduction applicationfor minimizing wind power scenarios in stochastic programming">
                                        <b>[13]</b>
                                         RAZALI N M, HASHIM A H.Backward reduction application for minimizing wind power scenarios in stochastic programming[C]// Power Engineering and Optimization Conference, June 23-24, 2010, Shal Alam, Malaysia:430-434.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 颜拥, 文福拴, 杨首晖, 等.考虑风电出力波动性的发电调度[J].电力系统自动化, 2010, 34 (6) :79-88.YAN Yong, WEN Fushuan, YANG Shouhui, et al.Generation scheduling with fluctuating wind power[J].Automation of Electric Power Systems, 2010, 34 (6) :79-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201006019&amp;v=MDcyMTVFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyN01JU0hUZXJHNEg5SE1xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         颜拥, 文福拴, 杨首晖, 等.考虑风电出力波动性的发电调度[J].电力系统自动化, 2010, 34 (6) :79-88.YAN Yong, WEN Fushuan, YANG Shouhui, et al.Generation scheduling with fluctuating wind power[J].Automation of Electric Power Systems, 2010, 34 (6) :79-88.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 吴俊, 薛禹胜, 舒印彪, 等.大规模可再生能源接入下的充裕性优化: (一) 旋转级备用的优化[J].电力系统自动化, 2019, 43 (8) :109-116.DOI:10.7500/AEPS20181023001.WU Jun, XUE Yusheng, SHU Yinbiao, et al.Adequacy optimization for a large-scale renewable energy integrated power system:Part one spinning-grade reserve optimization[J].Automation of Electric Power Systems, 2019, 43 (8) :109-116.DOI:10.7500/AEPS20181023001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908014&amp;v=MjQyMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyN01JU0hUZXJHNEg5ak1wNDlFWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         吴俊, 薛禹胜, 舒印彪, 等.大规模可再生能源接入下的充裕性优化: (一) 旋转级备用的优化[J].电力系统自动化, 2019, 43 (8) :109-116.DOI:10.7500/AEPS20181023001.WU Jun, XUE Yusheng, SHU Yinbiao, et al.Adequacy optimization for a large-scale renewable energy integrated power system:Part one spinning-grade reserve optimization[J].Automation of Electric Power Systems, 2019, 43 (8) :109-116.DOI:10.7500/AEPS20181023001.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 吴俊, 薛禹胜, 舒印彪, 等.大规模可再生能源接入下的充裕性优化: (二) 多等级备用的协调优化[J].电力系统自动化, 2019, 43 (10) :19-26.DOI:10.7500/AEPS20181023002.WU Jun, XUE Yusheng, SHU Yinbiao, et al.Adequacy optimization for a large-scale renewable energy integrated power system:Part two multi-grade reserve collaborative optimization[J].Automation of Electric Power Systems, 2019, 43 (10) :19-26.DOI:10.7500/AEPS20181023002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910003&amp;v=MTIyNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcjdNSVNIVGVyRzRIOWpOcjQ5Rlo0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         吴俊, 薛禹胜, 舒印彪, 等.大规模可再生能源接入下的充裕性优化: (二) 多等级备用的协调优化[J].电力系统自动化, 2019, 43 (10) :19-26.DOI:10.7500/AEPS20181023002.WU Jun, XUE Yusheng, SHU Yinbiao, et al.Adequacy optimization for a large-scale renewable energy integrated power system:Part two multi-grade reserve collaborative optimization[J].Automation of Electric Power Systems, 2019, 43 (10) :19-26.DOI:10.7500/AEPS20181023002.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" WU Jun, XUE Yusheng, CAI Bin, et al.Unified optimization of generation and demand side reserves[C]// International Conference on Power System Technology, October 20-22, 2014, Chengdu, China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unified optimization of generation and demand side reserves">
                                        <b>[17]</b>
                                         WU Jun, XUE Yusheng, CAI Bin, et al.Unified optimization of generation and demand side reserves[C]// International Conference on Power System Technology, October 20-22, 2014, Chengdu, China.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 高红均, 刘俊勇, 魏震波, 等.考虑风储一体的多场景两阶段调度决策模型[J].电力自动化设备, 2014, 34 (1) :135-140.GAO Hongjun, LIU Junyong, WEI Zhenbo, et al.Multi-scenario two-stage dispatch decision-making model for wind farm with integrated energy storage[J].Electric Power Automation Equipment, 2014, 34 (1) :135-140." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201401023&amp;v=MTc3MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyN01JU0hSZmJHNEg5WE1ybzlIWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         高红均, 刘俊勇, 魏震波, 等.考虑风储一体的多场景两阶段调度决策模型[J].电力自动化设备, 2014, 34 (1) :135-140.GAO Hongjun, LIU Junyong, WEI Zhenbo, et al.Multi-scenario two-stage dispatch decision-making model for wind farm with integrated energy storage[J].Electric Power Automation Equipment, 2014, 34 (1) :135-140.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 黄杰, 薛禹胜, 许剑冰, 等.电力市场与电力系统的动态交互仿真平台: (一) 功能设计[J].电力系统自动化, 2011, 35 (10) :16-22.HUANG Jie, XUE Yusheng, XU Jianbing, et al.Dynamic simulation platform for power market and power system:Part one function design[J].Automation of Electric Power Systems, 2011, 35 (10) :16-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201110004&amp;v=MTI2MDZHNEg5RE5yNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyN01JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         黄杰, 薛禹胜, 许剑冰, 等.电力市场与电力系统的动态交互仿真平台: (一) 功能设计[J].电力系统自动化, 2011, 35 (10) :16-22.HUANG Jie, XUE Yusheng, XU Jianbing, et al.Dynamic simulation platform for power market and power system:Part one function design[J].Automation of Electric Power Systems, 2011, 35 (10) :16-22.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (二) 支撑层设计[J].电力系统自动化, 2011, 35 (11) :1-7.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part two support layer design[J].Automation of Electric Power Systems, 2011, 35 (11) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201111002&amp;v=MjA4MzJybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyN01JU0hUZXJHNEg5RE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (二) 支撑层设计[J].电力系统自动化, 2011, 35 (11) :1-7.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part two support layer design[J].Automation of Electric Power Systems, 2011, 35 (11) :1-7.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (三) 应用层设计[J].电力系统自动化, 2011, 35 (12) :7-14.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part three application layer design[J].Automation of Electric Power Systems, 2011, 35 (12) :7-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201112003&amp;v=MTkzODRlckc0SDlETnJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tV3I3TUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (三) 应用层设计[J].电力系统自动化, 2011, 35 (12) :7-14.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part three application layer design[J].Automation of Electric Power Systems, 2011, 35 (12) :7-14.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 娄素华, 胡斌, 吴耀武, 等.碳交易环境下含大规模光伏电源的电力系统优化调度[J].电力系统自动化, 2014, 38 (17) :91-97.LOU Suhua, HU Bin, WU Yaowu, et al.Optimal dispatch of power system integrated with large scale photovoltaic generation under carbon trading environment[J].Automation of Electric Power Systems, 2014, 38 (17) :91-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201417017&amp;v=MzAyNDVyRzRIOVhOcUk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcjdNSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         娄素华, 胡斌, 吴耀武, 等.碳交易环境下含大规模光伏电源的电力系统优化调度[J].电力系统自动化, 2014, 38 (17) :91-97.LOU Suhua, HU Bin, WU Yaowu, et al.Optimal dispatch of power system integrated with large scale photovoltaic generation under carbon trading environment[J].Automation of Electric Power Systems, 2014, 38 (17) :91-97.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" DUPACOVA J, GROWE-KUSKA N, ROMISCH W.Scenario reduction in stochastic programming:an approach using probability metrics[J].Mathematical Programming:Series A, 2003, 95 (3) :493-511." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001144372&amp;v=MjgwMTcrWnVGaXJsVkx6QklWbz1OajdCYXJPNEh0SE5yb3RCWit3TlkzazV6QmRoNGo5OVNYcVJyeG94Y01IN1I3cWRa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         DUPACOVA J, GROWE-KUSKA N, ROMISCH W.Scenario reduction in stochastic programming:an approach using probability metrics[J].Mathematical Programming:Series A, 2003, 95 (3) :493-511.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 15:47</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),1-9+76 DOI:10.7500/AEPS20181023003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">大规模可再生能源接入下的电力系统充裕性优化  (三) 多场景的备用优化</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E4%BF%8A&amp;code=17554974&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴俊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E7%A6%B9%E8%83%9C&amp;code=21787356&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛禹胜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%88%92%E5%8D%B0%E5%BD%AA&amp;code=10973883&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">舒印彪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E4%B8%9C%E4%BA%AE&amp;code=30951546&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢东亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E4%BF%8A%E5%8D%8E&amp;code=34655120&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵俊华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B2%B3%E4%B8%9C&amp;code=29435863&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">岳东</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0077991&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京理工大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%A6%99%E6%B8%AF%E4%B8%AD%E6%96%87%E5%A4%A7%E5%AD%A6(%E6%B7%B1%E5%9C%B3)%E7%90%86%E5%B7%A5%E5%AD%A6%E9%99%A2&amp;code=0077991&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">香港中文大学(深圳)理工学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E9%82%AE%E7%94%B5%E5%A4%A7%E5%AD%A6%E5%85%88%E8%BF%9B%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京邮电大学先进技术研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>场景分析法在用于描述可再生能源出力不确定性时, 不仅能表征预测风/光功率等随机变量在时间—功率空间上的概率分布, 还能进一步反映这些随机波动在时序上的相关性。多场景分析中普遍存在场景维数灾问题, 在备用优化中更遭遇控制措施组合爆炸问题, 加剧了求解的困难。场景削减有利于场景分析法的实用化, 然而现有场景削减方法不能确保小概率高风险场景不被剪除, 继而引发风险泄露问题。文中提出一种计及场景集剩余风险下逐步筛选场景的多场景备用优化方法, 将场景削减与优化过程融合于一体。相比于传统的“先场景削减、再优化”的思路, 所提出的方案能自适应地选取待优化场景集, 且能有效识别小概率高风险场景。通过与基于传统场景削减方法的混合整数线性规划方法的对比, 所提出的多场景优化方法在平衡优化效果与计算效率上具有显著优势。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可再生能源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9C%BA%E6%99%AF%E5%88%86%E6%9E%90%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">场景分析法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9C%BA%E6%99%AF%E5%89%8A%E5%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">场景削减;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E9%99%A9%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风险评估;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%87%E7%94%A8%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">备用优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    吴俊 (1988—) , 男, 博士研究生, 主要研究方向:电力系统充裕性。E-mail:wujun_njust@163.com;
                                </span>
                                <span>
                                    *薛禹胜 (1941—) , 男, 通信作者, 中国工程院院士, 博士生导师, 主要研究方向:电力系统自动化。E-mail:xueyusheng@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    舒印彪 (1958—) , 男, 博士, 教授级高级工程师, 现任中国华能集团有限公司董事长, 主要研究方向:特高压关键技术研发和工程建设、新能源发展、电力规划运行管理。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-23</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目“促进可再生能源消纳的风电/光伏发电功率预测技术及应用” (2018YFB0904200);</span>
                                <span>国家电网有限公司配套科技项目 (SGLNDKOOKJJS1800266);</span>
                    </p>
            </div>
                    <h1><b>Adequacy Optimization for a Large-scale Renewable Energy Integrated Power System Part Three Reserve Optimization in Multiple Scenarios</b></h1>
                    <h2>
                    <span>WU Jun</span>
                    <span>XUE Yusheng</span>
                    <span>SHU Yinbiao</span>
                    <span>XIE Dongliang</span>
                    <span>ZHAO Junhua</span>
                    <span>YUE Dong</span>
            </h2>
                    <h2>
                    <span>School of Automation, Nanjing University of Science & Technology</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Grid Corporation of China</span>
                    <span>School of Science and Engineering, The Chinese University of Hong Kong</span>
                    <span>Institute of Advanced Technology, Nanjing University of Posts and Telecommunications</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>When the scenario analysis method is used to describe the uncertainty of renewable energy, it can not only characterize the probability distribution of random variables (i.e.predicted wind/solar power) in time-power space, but also can further reflect the temporal correlation of these random fluctuations.The scenario dimension disaster is a common problem in scenario analysis.As it comes to reserve optimization, the combination explosion of control measures is also encountered, which exacerbates the difficulty of the solution.Scenario reduction is beneficial to the practical application of scenario analysis.However, traditional scenario reduction methods cannot ensure that low-probability and high-risk scenarios would not be cut off, and thus lead to risk leakage.A multi-scenario reserve optimization method of gradually filtering scenarios is proposed considering the residual risk of scene sets, which integrates the scenario reduction and optimization process.Compared with the traditional“scenario reduction first, and optimization second”approach, the proposed scheme can adaptively select the scenarios to be optimized, and can effectively identify low-probability and high-risk scenarios.Simulation results indicate that the proposed multi-scenario optimization method has significant advantages in balancing optimization effect and computational efficiency compared with the mixed-integer linear programming optimization method based on the traditional scenario reduction.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=scenario%20analysis%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">scenario analysis method;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=scenario%20reduction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">scenario reduction;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=risk%20assessment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">risk assessment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reserve%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reserve optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-23</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China “Technology and Application of Wind Power/Photovoltaic Power Prediction for Promoting Renewable Energy Consumption” (No.2018YFB0904200);</span>
                                <span>Eponymous Complement S&amp;T Program of State Grid Corporation of China (No.SGLNDKOOKJJS1800266);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">现有研究中, 针对可再生能源 (renewable energy, RE) 出力不确定性的描述和控制方法主要可分为以下3类:①通过点预测得到的确定性出力曲线为基准线, 然后附加RE出力 (或负荷) 固定比例大小的备用容量来平抑其不确定性<citation id="119" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>;②采用置信区间描述RE出力不确定性, 用户在划定的置信度水平上确定满足要求的备用容量大小<citation id="120" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>;③通过多场景描述RE出力不确定性, 并将预设开机计划放入各个场景中进行系统可靠性、经济性的校核, 并依据一定的方法确定系统最优备用容量大小<citation id="121" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。点预测方法强烈依赖于预测的准确性, 然而预测精度随预测期间的增长下降很快, 因此容易造成备用的浪费或不足。基于区间的方法希望安排开机覆盖置信区间内的各类工况;考虑经济性, 划入区间不宜过大;对区间外的风险缺乏量度和防范。多场景描述不仅可包括点预测和区间预测所携带的全部信息, 还进一步反映了RE随机波动在时序上的连续性, 令调度、备用成本更易量化, 但也存在场景构建不全面、场景数过多、停电损失不易评估等难题。文献<citation id="117" type="reference">[<a class="sup">7</a>]</citation>提出了利用主动停电防御控制成本取代停电损失评估, 用于电力系统可靠性量化分析。文献<citation id="118" type="reference">[<a class="sup">8</a>]</citation>比较了风电出力点预测、区间及多场景预测数据支撑下的机组组合优化结果, 表明多场景方法能找到经济上的更优方案。</p>
                </div>
                <div class="p1">
                    <p id="50">针对多场景构造问题, 国内外已有大量研究。文献<citation id="122" type="reference">[<a class="sup">9</a>]</citation>假设风电出力预测误差服从高斯分布, 采用拉丁超立方抽样生成风电出力预测多场景;文献<citation id="123" type="reference">[<a class="sup">8</a>]</citation>通过历史数据统计风电出力预测误差在不同功率水平、不同预测时间尺度上的经验分布函数, 然后根据当前预测值所处的功率水平、预测尺度进行场景构造;文献<citation id="124" type="reference">[<a class="sup">10</a>]</citation>考虑风电出力预测误差在时间序列上的相关性, 采用自回归移动平均模型生成随机风电出力多场景。</p>
                </div>
                <div class="p1">
                    <p id="51">无论选取何种场景构造模型, 都需要随机生成大量场景。场景数的增加令调度优化的计算复杂度呈几何级数增加, 由此产生维数灾问题。应用场景削减技术能大幅降低场景规模, 但通常做法是用概率大小、场景相似度等与控制优化无关的指标来完成筛选, 分割了场景筛选与控制优化步骤<citation id="125" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。这样的场景筛选方法应用于场景集的初选具有一定的合理性, 但由于无法判断可能导致控制效果突变的细微敏感因素, 在将初选集进一步缩减至适宜控制优化的更小规模过程中, 容易因漏、错判关键场景 (如将小概率高风险场景剪除掉) 而损失求解精度, 造成风险泄露<citation id="126" type="reference"><link href="16" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">14</a>]</sup></citation>。要保证场景集削减进程中不丧失优化效率与精度的平衡, 就必须在场景削减和控制优化2个过程之间建立有机协调甚至融合机制。</p>
                </div>
                <div class="p1">
                    <p id="52">本文在系列文章第1篇<citation id="127" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>及第2篇<citation id="128" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>基础上, 进一步研究了RE出力多场景下的备用合约优化问题。文章首先描述了多场景下备用合约优化问题的数学模型, 在比较其与单场景优化问题异同基础上, 分析了现有求解方法的局限性, 继而提出多场景下基于备用措施 (reserve measure, RM) 代价性能比 (cost-performance ratio, CPR) 的备用优化方法。随后, 进一步提出了基于风险的场景筛选方法:以场景剩余风险占全场景集总剩余风险的比例作为场景筛选的关键依据, 将风险高占比加入待聚类场景集, 逐步扩大保留的待优化场景集, 不断修订备用合约优化结果。最后, 通过算例详细比较了较大规模场景集下, 本文算法与常规算法在优化效率与精度上的差异, 以及对小概率高风险场景的识别效果。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>1</b> 多场景备用优化分析</h3>
                <h4 class="anchor-tag" id="54" name="54"><b>1.1</b> 数学模型</h4>
                <div class="p1">
                    <p id="55">针对大规模RE接入下的充裕性优化问题, 本系列文章第1篇针对旋转级备用, 提出了式 (1) 所示的优化目标。对于旋转级备用与非旋转级备用的混合优化问题, 系列文章第2篇进一步阐述了上述模型在多备用等级优化下的适用性。</p>
                </div>
                <div class="p1">
                    <p id="56" class="code-formula">
                        <mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munderover><mo stretchy="false">{</mo></mstyle></mrow></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>C</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>ε</mi><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="57">式中:<i>s</i>, <i>t</i>, <i>i</i>分别为场景编号、优化时段编号及RM编号;<i>N</i><sub>S</sub>, <i>N</i><sub>T</sub>, <i>N</i><sub>R</sub>分别为场景数、优化时段数及参与竞标的RM数目;<i>C</i><sub>R</sub> (<i>i</i>, <i>s</i>, <i>t</i>) 为第<i>i</i>个备用措施<i>R</i><sub><i>i</i></sub>在场景<i>s</i>下第<i>t</i>时段内的控制成本;<i>u</i><sub><i>i</i></sub>为表示<i>R</i><sub><i>i</i></sub>签约状态的0-1变量, 1表示签约, 0表示未签约;<i>ε</i>表示可中断负荷 (IL) 不足时的不受控停电损失。式 (1) 中相关展开形式及约束条件参见文献<citation id="129" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>]</citation>, 这里不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="58">式 (1) 显示, 调度部门应对不确定的RE出力扰动的最优调度/控制预案应使得各场景下调控成本与停电损失的概率加权和最小。其中, 调控措施包括:机组启停 (含升降级调度) 、机组功率分配、备用的配置及签约、可控负荷及储能的调控等;通过吸纳更多的需求侧及储能参与调控和备用服务, 将停电风险<i>ε</i>的评估误差给优化带来的影响降到最低程度。系列文章第1篇和第2篇讨论了上述模型在<i>N</i><sub>S</sub>=1时的优化求解过程, 本文将基于该优化模型, 进一步阐述<i>N</i><sub>S</sub>≫1时的备用合约优化问题。</p>
                </div>
                <h4 class="anchor-tag" id="59" name="59"><b>1.2</b> 基于<b>CPR</b>的优化方法</h4>
                <div class="p1">
                    <p id="60">针对在备用配置的签约阶段, 调度部门面临的式 (1) 所示的备用合约优化问题, 多场景下的优化需在文献<citation id="130" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>]</citation>提出的单一场景CPR优化方法基础上, 进一步解决以下2个问题:①改进RM的CPR指标以应用于多场景;②提出CPR修正流程中适应于多场景的分界线求取方法。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>1.2.1</b> 多场景下的CPR指标</h4>
                <div class="p1">
                    <p id="62">针对多场景下的RM选取, 需评估RM在场景集下的综合CPR。按照文献<citation id="131" type="reference">[<a class="sup">17</a>]</citation>中对CPR的定义, 场景集下RM的CPR可定义为:RM在目标场景集下的调度风险总成本与其提供的备用电量期望值的比值。综合考虑发需侧不同类型、旋转与非旋转不同等级RM在场景集下的CPR计算公式如下:</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>φ</mi><mo stretchy="false"> (</mo><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>q</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mi>p</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>Τ</mi><mo>+</mo><mi>ν</mi><msub><mrow></mrow><mi>i</mi></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munderover><mi>C</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mtext>R</mtext></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow></munderover><mi>q</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>s</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>ρ</mi><msub><mrow></mrow><mi>s</mi></msub><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>q</i><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为第<i>i</i>个备用措施<i>R</i><sub><i>i</i></sub>的最大备用出力;<i>p</i><sub>cap, <i>i</i></sub>为<i>R</i><sub><i>i</i></sub>的容量价格;<i>T</i>为优化总时长;<i>ν</i><sub><i>i</i></sub>表示<i>R</i><sub><i>i</i></sub>参与充裕控制形式的二元变量 (0表示紧急控制, 1表示预防控制) ;<i>p</i><sub>up, <i>i</i></sub>为<i>R</i><sub><i>i</i></sub>升级成本;<i>q</i><sub><i>i</i>, <i>s</i>, <i>t</i></sub>为<i>R</i><sub><i>i</i></sub>在场景<i>s</i>下第<i>t</i>时段的出力大小;<i>ρ</i><sub><i>s</i></sub>为场景<i>s</i>的概率;Δ<i>t</i>为每个时间段的时长。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>1.2.2</b> 多场景下分界线的选取方法</h4>
                <div class="p1">
                    <p id="67">RM在目标场景下的利用率发生显著变化时, 应该通过修正流程替代CPR的顺序选取, 避免陷入局部最优<citation id="132" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="68">与单场景下的修正寻优不同, 多场景下, 在确定筛选后的容量分界线时, 需将初始分界线间的功率缺额期望值替换为场景集下功率缺额期望值之和。这样, 优化步骤就可以继续沿用单场景下的做法。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>1.3</b> 方法验证</h4>
                <div class="p1">
                    <p id="70">混合整数线性规划 (MILP) 方法仍是多场景备用优化研究中采用较多的优化工具<citation id="133" type="reference"><link href="28" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">18</a>]</sup></citation><sup></sup>。作为对本文所提方法有效性的验证, 本节对比了本文方法与MILP方法在不同场景数 (≤15) 、参与RM数量 (≤30) 下的表现, 分别如表1和表2所示。</p>
                </div>
                <div class="p1">
                    <p id="71">由表1、表2可见, 典型MILP方法的计算时间随着RM数目及场景数的增大而呈指数级增加 (当RM数≥20、场景数≥10时已无法满足分钟级在线甚至小时级离线分析的要求) , 而本文方法则呈近似线性增加, 计算耗时在分钟级内;在少量场景、少量RM参与的系统中, 本文方法相比MILP方法快1～2个数量级以上。同时, 两者的精度却很接近, 本文方法相对MILP优化结果的相对误差最高3.1%。</p>
                </div>
                <div class="area_img" id="72">
                    <p class="img_tit"><b>表1 CPR优化方法与MILP方法计算时间对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of computation time between CPR optimization method and MILP method</b></p>
                    <p class="img_note"></p>
                    <table id="72" border="1"><tr><td rowspan="2">
RM数目</td><td rowspan="2">优化方法</td><td colspan="3">
各场景数目下的计算时间/s</td></tr><tr><td>5</td><td>
10</td><td>
15</td></tr><tr><td rowspan="2">
20</td><td>MILP</td><td>
288.8</td><td>1 400.1</td><td>2 123.4</td></tr><tr><td>CPR优化*</td><td>
5.3</td><td>
9.8</td><td>
7.8</td></tr><tr><td rowspan="2">
25</td><td>MILP</td><td>3 037.4</td><td>—</td><td>—</td></tr><tr><td>CPR优化*</td><td>
7.9</td><td>
16.5</td><td>
12</td></tr><tr><td rowspan="2">
30</td><td>MILP</td><td>26 352.7</td><td>—</td><td>—</td></tr><tr><td>CPR优化*</td><td>
12.1</td><td>
22.8</td><td>
15.2</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note">注:“*”表示未经场景削减的CPR优化方法;“—”表示无法在可接受的时间内求解。</p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="73">
                    <p class="img_tit"><b>表2 CPR优化方法与MILP方法控制风险对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of control risk between CPR optimization method and MILP method</b></p>
                    <p class="img_note"></p>
                    <table id="73" border="1"><tr><td rowspan="2">
RM数目</td><td rowspan="2">优化方法</td><td colspan="3">
各场景数目下的控制风险/万元</td></tr><tr><td>5</td><td>
10</td><td>
15</td></tr><tr><td rowspan="2">
20</td><td>MILP</td><td>
201.2</td><td>
222.3</td><td>
270.9</td></tr><tr><td>CPR优化*</td><td>
204.8</td><td>
227.3</td><td>
279.4</td></tr><tr><td rowspan="2">
25</td><td>MILP</td><td>
201.2</td><td>—</td><td>—</td></tr><tr><td>CPR优化*</td><td>
204.8</td><td>
227.3</td><td>
279.2</td></tr><tr><td rowspan="2">
30</td><td>MILP</td><td>
201.2</td><td>—</td><td>—</td></tr><tr><td>CPR优化*</td><td>
204.6</td><td>
227.3</td><td>
278.6</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note">注:“*”表示未经场景削减的CPR优化方法;“—”表示无法在可接受的时间内求解。</p>
                    <p class="img_note"></p>
                </div>
                <h3 id="74" name="74" class="anchor-tag"><b>2</b> 考虑场景削减的优化方法</h3>
                <h4 class="anchor-tag" id="75" name="75"><b>2.1</b> 直接对全场景集进行优化的不足</h4>
                <div class="p1">
                    <p id="76">由1.3节分析可知, 即使在少量场景、少量RM参与的系统中, MILP方法的求解时间也已无法满足要求, 而未经场景削减的CPR优化方法能够支持这一规模系统上的全场景集优化。但在中等规模的实际系统中, 考虑的场景数目可至数百个, RM数目也达上百个, 表3给出了中等规模系统中未经场景削减的CPR优化方法针对全场景集优化的计算时间。</p>
                </div>
                <div class="p1">
                    <p id="77">由表3可知, 当系统规模扩至中等水平时, 即使CPR优化方法也只能勉强支撑离线分析应用, 而无法满足分钟级的实时在线优化的要求。要解决上述组合爆炸问题, 当RM数过多时须求助于RM聚类, 当场景数过多时只能借助于场景削减。</p>
                </div>
                <div class="area_img" id="78">
                    <p class="img_tit"><b>表3 CPR方法下全场景集优化计算时间</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Computation time of CPR method without scenario reduction</b></p>
                    <p class="img_note"></p>
                    <table id="78" border="1"><tr><td rowspan="2"><br />RM数目</td><td colspan="3"><br />各场景数目下的优化计算时间/s</td></tr><tr><td><br />100</td><td>250</td><td>500</td></tr><tr><td><br />60</td><td>983.9</td><td>2 759.3</td><td>9 466.7</td></tr><tr><td><br />120</td><td>3 987.7</td><td>3 513.4</td><td>18 438.1</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>2.2</b> 考虑场景削减的传统方法的不足</h4>
                <div class="p1">
                    <p id="80">现有考虑场景削减的分析或优化方法中, 首先将全场景集削减到指定规模的场景子集, 然后在场景子集上完成分析或优化。削减指标通常选取为:令削减后的场景子集<i>S</i>′能最大限度地表征初始的全场景集<i>S</i>。其典型优化流程如图1所示。</p>
                </div>
                <div class="area_img" id="81">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911001_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 考虑场景削减的一般优化流程" src="Detail/GetImg?filename=images/DLXT201911001_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 考虑场景削减的一般优化流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911001_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Traditional optimization process with scenario reduction</b></p>

                </div>
                <div class="p1">
                    <p id="82">由图1可知, 在传统方法中, “场景削减”与“对削减后的场景子集上进行优化求解”2个步骤为顺序进行, 并不迭代 (称为过程“开环”) ;削减后保留的最终场景数全凭主观经验确定;优化过程不再能 (或也被认为无必要) 访问全场景集数据。这就带来以下几方面问题:①小概率高风险场景因与其他场景差异大且分布少, 容易漏选;②因控制成本分布极不均匀, 待控场景的微小变化也可能带来控制成本的重大变化, 开环的“场景削减”无法考虑这一点而容易错选关键场景;③可能因保留的场景数过少而将关键场景排除在外, 产生风险泄露;④也可能不必要地保留过多场景, 从而影响计算效率。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>2.3</b> 基于风险逐步筛选场景的<b>CPR</b>优化方法</h4>
                <div class="p1">
                    <p id="84">针对上述问题, 本文在CPR优化方法基础上提出了基于风险逐步筛选场景的方法, 不仅在CPR方法上加入了场景削减, 而且以剩余风险指标反过来影响场景削减步骤, 实现了按风险逐步筛选场景并自适应地根据剩余风险大小决定最终保留的场景数。该方法有效避免了风险在削减过程中的泄露, 并通过“少量场景下高效迭代、提前终止大量场景下的低效计算”的方式最大限度地提升了效率。其主要步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="85">步骤1:基于上一迭代轮次中优化选取的RM组合, 计算全场景集的总剩余风险值 (即各个场景的剩余风险之和) 。</p>
                </div>
                <div class="p1">
                    <p id="86">步骤2:若总剩余风险值小于设置的“总剩余风险阈值”, 则场景集下RM优化选取结束, 否则, 计算筛选余下各个未选中场景的剩余风险值, 将该值超过“单个场景剩余风险阈值” (本轮总剩余风险值的一个比例) 的场景子集设置为待聚合场景集。</p>
                </div>
                <div class="p1">
                    <p id="87">步骤3:针对待聚合场景集, 按场景概率距离聚类<citation id="134" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>为单个场景, 加入待优化场景集, 并对待优化场景集内的场景概率进行重新分配。</p>
                </div>
                <div class="p1">
                    <p id="88">步骤4:针对待优化场景集, 根据CPR优化算法选取RM, 返回步骤1。</p>
                </div>
                <div class="p1">
                    <p id="89">上述步骤的具体流程如图2所示。</p>
                </div>
                <div class="area_img" id="90">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911001_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 基于剩余风险进行场景筛选的CPR优化方法流程" src="Detail/GetImg?filename=images/DLXT201911001_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 基于剩余风险进行场景筛选的CPR优化方法流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911001_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of CPR optimization method with scenario reduction based on residual risk</b></p>

                </div>
                <h3 id="91" name="91" class="anchor-tag"><b>3 算例分析</b></h3>
                <div class="p1">
                    <p id="92">本文借助大能源系统动态仿真平台 (dynamic simulation platform for macro-energy systems, DSMES) <citation id="135" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>实现了上述基于风险逐步筛选场景的多场景CPR优化方法 (下文简称CPR方法) , 并通过MATLAB调用YALMIP解算器实现了基于传统场景削减的多场景MILP求解方法 (下文简称MILP方法) 。两者均选用Kantorovich概率距离法<citation id="136" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>作为单步场景削减方法。本节将针对不同场景及系统规模, 对比分析上述两种方法优化求解的效果及计算效率, 以验证所提优化方法的可行性与有效性。算例仿真计算环境为32位3.10 GHz主频4 GB内存Windows 7 PC。</p>
                </div>
                <div class="p1">
                    <p id="93">本算例以某区域电网日前风电出力预测 (24时段, 时段分辨率为1 h) 为基础构建待调控出力场景集。在以风电出力点预测曲线 (见附录A图A1) 制定日前发电计划基础上, 假设风电预测误差为均值为0、标准差为0.2的高斯分布。算例中, 将通过生成不同规模的场景集来验证所提算法的有效性。参与优化的竞标RM详细参数见附录A表A1, 对于更大规模系统的算例分析均基于此表扩展而成。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>3.1</b> 两种场景集备用优化方法对比</h4>
                <div class="p1">
                    <p id="95">在本文算例设计中, 针对场景集下的备用优化求解:对于场景筛选的处理, 存在传统的场景削减法与本文提出的基于风险的逐步筛选两种方法;对于备用的优化选取, 采用了MILP与CPR优化方法两种。那么对上述两个步骤中的方法进行组合, 能形成4种处理场景集下的备用优化求解方法。系列文章第1篇<citation id="137" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>已通过算例验证, MILP方法在求解效果上稍优于CPR优化方法, 但求解效率较差;尤其考虑场景数目、备用措施较多时, MILP方法很难在可接受的时间内进行求解。因此, 本文算例对比不考虑传统场景削减下的CPR优化 (优化效果不如传统场景削减下的MILP) 与基于风险逐步筛选场景的MILP方法 (通过多次迭代的MILP方法计算效率太差) 。</p>
                </div>
                <div class="p1">
                    <p id="96">取场景数为250, RM总数为30;原场景集削减 (筛选) 后待优化场景数分别取1, 5, 10的算例设置下, 对比基于传统场景削减的MILP方法与基于风险逐步筛选场景的CPR优化方法的计算时间与控制风险如表4所示。</p>
                </div>
                <div class="area_img" id="97">
                    <p class="img_tit"><b>表4 选取不同待优化场景数目下的优化结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Comparison of optimization results with different selected scenarios to be optimized</b></p>
                    <p class="img_note"></p>
                    <table id="97" border="1"><tr><td><br />场景筛选<br />方式</td><td>备用优化<br />方法</td><td>筛选后待优<br />化场景数目</td><td>计算时<br />间/s</td><td>控制风险/<br />万元</td></tr><tr><td rowspan="3"><br />传统场景削减<br />方法 (一次<br />削减) </td><td rowspan="3">MILP</td><td><br />1</td><td> 29.3</td><td>478.6</td></tr><tr><td><br />5</td><td>314.8</td><td>255.3</td></tr><tr><td><br />10</td><td>2 665.7</td><td>235.2</td></tr><tr><td rowspan="3"><br />基于风险逐步<br />筛选场景</td><td rowspan="3">CPR优化</td><td><br />1</td><td>17.4</td><td>281.4</td></tr><tr><td><br />5</td><td>97.1</td><td>195.6</td></tr><tr><td><br />10</td><td>275.3</td><td>183.1</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="98">由表4可知, 场景削减后, MILP方法达到的优化目标值 (即“控制风险”) 明显大于CPR优化方法, 说明削减引起的风险泄露问题将严重影响优化效果;显然, 保留的待优化场景数越少, 风险泄露引起的误差就越大, 间接证明随意指定场景削减数量给优化带来的负面影响;最终保留场景数越多, CPR优化方法的效率优势越明显:在场景数=10时, CPR计算时间只相当于MILP方法的1/10左右 (此时MILP方法相比于CPR方法的相对控制误差为28.5%) 。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>3.2</b> 小概率高风险场景的识别</h4>
                <div class="p1">
                    <p id="100">为进一步剖析传统场景削减方法中存在的风险泄露问题, 将3.1节所用场景集中某个场景变为小概率高风险场景 (下文称为场景<i>X</i>) :假定该场景<i>X</i>下风电出力突然降低1 000 MW, 导致功率缺额风险陡升。观察不同优化方法对该场景的识别情况, 如表5所示 (取削减后待优化场景数为10) 。</p>
                </div>
                <div class="area_img" id="101">
                    <p class="img_tit"><b>表5 不同方法下场景<i>X</i>的识别结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Recognition results of scenario <i>X</i> with different methods</b></p>
                    <p class="img_note"></p>
                    <table id="101" border="1"><tr><td><br />考虑场景削减的<br />多场景优化方法</td><td>选取待优化<br />场景数目</td><td>场景<i>X</i><br />筛选情况</td><td>控制风险/<br />万元</td></tr><tr><td><br />MILP方法</td><td>10</td><td>没有选中</td><td>260.1</td></tr><tr><td><br />CPR方法</td><td>10</td><td>在第3轮场景<br />抽取中选中</td><td>194.7</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="102">由表5可知:MILP方法下选取的10个待优化场景中并不包含场景<i>X</i>, 而CPR方法则在其第3轮场景筛选中就选中了场景<i>X</i>。附录B表B1为CPR方法下前3轮场景筛选情况;图3为场景<i>X</i>的风险占比在前3轮迭代中的变化情况。场景<i>X</i>由于概率小 (0.004) , 且与其他场景差异大, 通过包括概率距离法在内的典型场景削减法并不能识别其风险特征, 因此容易被忽视并在场景削减中落选。</p>
                </div>
                <div class="area_img" id="103">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911001_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 场景X的风险占比在前3轮迭代中的变化情况" src="Detail/GetImg?filename=images/DLXT201911001_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 场景<i>X</i>的风险占比在前3轮迭代中的变化情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911001_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Risk ratio variation of scenario <i>X</i> in the first 3 rounds</b></p>

                </div>
                <div class="p1">
                    <p id="104">由图3可知, 本文建立的基于风险的场景筛选方法, 在每轮筛选中都会重新扫描全场景集的总剩余风险, 并评估余下未选中场景在总剩余风险中的比例;小概率高风险场景即使在前序轮次未被筛选出, 其风险在总剩余风险中的比例也必然在后续轮次逐步上升 (图3中, 场景<i>X</i>的风险占比由第1轮的14.74%迅速升高到第3轮的83.17%) , 按照算法原理, 高风险占比的场景最终必然会被选中。</p>
                </div>
                <div class="p1">
                    <p id="105">对比3.1节中的算例结果可以发现:在保留相同的待优化场景数目下 (10个) , 由于传统场景削减方法不能有效识别小概率高风险场景, MILP方法相对CPR优化方法的控制风险误差从28.5%上升到33.6%。两种方法下优化选取的RM如附录B表B2所示:CPR方法因为考虑到了小概率高风险场景, 相比于MILP优化结果, CPR优化结果增加了容量成本相对较低的需求侧IL容量。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>3.3</b> 不同规模场景集下<b>CPR</b>方法的效果分析</h4>
                <div class="p1">
                    <p id="107">本节进一步比较了在随机生成场景数分别为100, 250, 500时, 基于风险逐步筛选场景的多场景CPR优化方法的优化效果;并与不进行场景削减的全场景集优化效果进行了对比, 如图4和表6所示。其中, 表6中红色数字所对应的最终保留场景数由CPR方法自适应确定。</p>
                </div>
                <div class="area_img" id="108">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911001_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同待优化场景数目下CPR优化结果" src="Detail/GetImg?filename=images/DLXT201911001_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同待优化场景数目下CPR优化结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911001_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Optimization results of CPR method different with scenarios to be optimized</b></p>

                </div>
                <div class="p1">
                    <p id="109">由图4可见, 在算法自适应确定的“筛选后保留场景数”达到后, 优化目标 (控制风险) 不再明显下降, 说明继续花费时间扩大待优化场景数已无必要。通过调整“总控制风险阈值”, 还可以对算法收敛的敏感性作进一步调整。表6还将上述算法与不削减场景的CPR优化结果进行了对比, 反映出基于风险逐步筛选场景的CPR方法在精度几无损失的前提下, 计算效率大大提高:在场景数为500时, 计算时间约255 s, 不到全场景集下优化的3%, 满足在线应用要求。</p>
                </div>
                <div class="area_img" id="110">
                                            <p class="img_tit">
                                                <b>表6 不同待优化场景数目下相对全场景集CPR方法优化结果对比</b>
                                                    <br />
                                                <b>Table 6 Comparison of optimization results between CPR method in different scenarios be optimized and without reduction</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911001_11000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911001_11000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911001_11000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表6 不同待优化场景数目下相对全场景集CPR方法优化结果对比" src="Detail/GetImg?filename=images/DLXT201911001_11000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:表中“—”表示存在剩余风险的场景数为0。</p>

                </div>
                <h3 id="111" name="111" class="anchor-tag"><b>4 结语</b></h3>
                <div class="p1">
                    <p id="112">相比考虑不确定RE出力极限值 (或高置信值) 的传统备用配置方法, 多场景的描述和分析更为详尽准确:不仅能表征风/光预测功率随时间变化的概率分布, 还能进一步反映时序上风/光波动的连续性。但在备用合约优化中应用多场景分析存在严重的维数灾问题。本文在系列文章第1篇和第2篇基础上, 分别提出了适应于小规模场景集的CPR优化方法, 以及适用于较大规模场景集、基于新型场景削减技术的CPR方法。相比于传统的场景削减优化方法, CPR方法能自适应地确定削减后最终保留的场景数, 解决了以往单凭主观经验确定场景削减幅度的弊端;CPR方法不仅在各类规模场景集下都具有同等甚至更好的优化效果, 而且计算效率大幅提高, 并且从原理上确保小概率高风险场景不会在场景筛选中落选, 避免了风险泄露问题。</p>
                </div>
                <div class="p1">
                    <p id="113">大规模间歇性RE接入下, 系统运行充裕性问题愈发重要。充分利用发需侧不同类型、旋转与非旋转不同等级RM在技术—经济层面的差异性和互补性, 完成RM的优化配置, 是实现高比例RE有效消纳的重要途径。本系列文章在提出旋转级、非旋转级RM备用合约优化的数学模型基础上, 设计了用于指导寻优的、基于风险概念的CPR指标;综合运用并实践了“按时机 (事前预防与事后紧急控制) 解耦与协调RM”、“基于CPR的顺序选取与基于容量分界线的修正寻优相结合”、“场景削减与优化过程相融合”等创新思路, 提出了以CPR为核心的备用合约优化求解的方法和算法体系。通过与现有主流方法的全方位比较, 验证了本系列文章所提方法、算法在兼顾高效率与高精度方面的优异性能, 显示了其在线实用化的前景。</p>
                </div>
                <div class="p1">
                    <p id="114">后续研究将着眼于算法的工程化实施, 以及充裕性与安全性的协调 (包括在数学模型中增加对网络安全性约束的考虑) 等问题。</p>
                </div>
                <div class="p1">
                    <p id="116">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="138" name="138" class="anchor-tag">附录A</h3>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911001_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1风电功率预测曲线" src="Detail/GetImg?filename=images/DLXT201911001_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1风电功率预测曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911001_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Prediction curve of wind power</p>

                </div>
                <div class="area_img" id="140">
                                            <p class="img_tit">
                                                表A1 RM竞标参数<sup>*</sup>
                                                    <br />
                                                Table A1 Parameters of RM
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911001_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911001_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911001_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 RM竞标参数*" src="Detail/GetImg?filename=images/DLXT201911001_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note"><sup>*</sup>G＿S表示发电侧旋转备用, L＿H表示需求侧高赔偿可中断负荷</p>

                </div>
                <h3 id="141" name="141" class="anchor-tag">附录B</h3>
                <div class="area_img" id="142">
                                            <p class="img_tit">
                                                表B1 CPR方法下考虑风险的场景筛选过程
                                                    <br />
                                                Table B1 Scenario screening process under CPR method
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911001_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911001_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911001_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 CPR方法下考虑风险的场景筛选过程" src="Detail/GetImg?filename=images/DLXT201911001_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="143">
                                            <p class="img_tit">
                                                表B2不同优化方法下RM的选取结果
                                                    <br />
                                                Table B2 Selected RMs under different methods
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911001_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911001_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911001_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2不同优化方法下RM的选取结果" src="Detail/GetImg?filename=images/DLXT201911001_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal wind-thermal generating unit commitment">

                                <b>[1]</b> CHEN C L.Optimal wind-thermal generating unit commitment[J].IEEE Transactions on Energy Conversion, 2008, 23 (1) :273-280.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200925006&amp;v=MDY5MTVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyN01QeXJQYmJHNEh0ak9xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 周玮, 彭昱, 孙辉, 等.含风电场的电力系统动态经济调度[J].中国电机工程学报, 2009, 29 (25) :13-18.ZHOU Wei, PENG Yu, SUN Hui, et al.Dynamic economic dispatch in wind power integrated system[J].Proceedings of the CSEE, 2009, 29 (25) :13-18.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201016015&amp;v=MTI4OTdyN01JU0hUZXJHNEg5SE5xWTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王彩霞, 鲁宗相, 乔颖, 等.基于非参数回归模型的短期风电功率预测[J].电力系统自动化, 2010, 34 (16) :78-82.WANG Caixia, LU Zongxiang, QIAO Ying, et al.Short-term wind power forecast based on non-parametric regression model[J].Automation of Electric Power Systems, 2010, 34 (16) :78-82.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200904008&amp;v=MTU1NDZHNEh0ak1xNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyN01QeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 孙元章, 吴俊, 李国杰, 等.基于风速预测和随机规划的含风电场电力系统动态经济调度[J].中国电机工程学报, 2009, 29 (4) :41-47.SUN Yuanzhang, WU Jun, LI Guojie, et al.Dynamic economic dispatch considering wind power penetration based on wind speed forecasting and stochastic programming[J].Proceedings of the CSEE, 2009, 29 (4) :41-47.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201313005&amp;v=MjMxMDk5TE5ySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyN01MeW5hZWJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张放, 刘继春, 高红均, 等.基于风电不确定性的电力系统备用容量获取[J].电力系统保护与控制, 2013, 41 (13) :14-19.ZHANG Fang, LIU Jichun, GAO Hongjun, et al.Reserve capacity model based on the uncertainty of wind power in the power system[J].Power System Protection and Control, 2013, 41 (13) :14-19.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic Security for Operations Planning With Significant Wind Power Generation">

                                <b>[6]</b> BOUFFARD F, GALIANA F D.Stochastic security for operations planning with significant wind power generation[J].IEEE Transactions on Power Systems, 2008, 23 (2) :306-316.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200714002&amp;v=MDA1MjZxZlp1WnNGeS9tV3I3TUlTSFRlckc0SHRiTnE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 薛禹胜, 刘强, DONG Zhaoyang, 等.关于暂态稳定不确定性分析的评述[J].电力系统自动化, 2007, 31 (14) :1-7.XUE Yusheng, LIU Qiang, DONG Zhaoyang, et al.A review of non-deterministic analysis for power system transient stability[J].Automation of Electric Power Systems, 2007, 31 (14) :1-7.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201107004&amp;v=MDk5NjBJU0hUZXJHNEg5RE1xSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyN00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王彩霞, 鲁宗相.风电功率预测信息在日前机组组合中的应用[J].电力系统自动化, 2011, 35 (7) :13-18.WANG Caixia, LU Zongxiang.Unit commitment based on wind power forecast[J].Automation of Electric Power Systems, 2011, 35 (7) :13-18.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security-Constrained Unit Commitment With Volatile Wind Power Generation">

                                <b>[9]</b> WANG Jianhui, SHAHIDEHPOUR M, LI Zuyi.Security-constrained unit commitment with volatile wind power generation[J].IEEE Transactions on Power Systems, 2008, 23 (3) :1319-1327.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic Optimization Model to Study the Operational Impacts of High Wind Penetrations in Ireland">

                                <b>[10]</b> MEIBOM P, BARTH R, HASCHE B, et al.Stochastic optimization model to study the operational impacts of high wind penetrations in Ireland[J].IEEE Transactions on Power Systems, 2011, 26 (3) :1367-1379.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00002014917&amp;v=MTkzMDN4Y01IN1I3cWRaK1p1RmlybFZMekJJVm89Tmo3QmFyTzRIdEhPcjQ1QmJlb0lZM2s1ekJkaDRqOTlTWHFScnhv&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> HOYLAND K, KAUT M, WALLACE S W.A heuristic for moment-matching scenario generation[J].Computational Optimization and Applications, 2003, 24 (2/3) :169-185.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00002014922&amp;v=MTE2OTcrWnVGaXJsVkx6QklWbz1OajdCYXJPNEh0SE9yNDVCYmVrTlkzazV6QmRoNGo5OVNYcVJyeG94Y01IN1I3cWRa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> HEITSCH H, ROMISCH W.Scenario reduction algorithms in stochastic program[J].Computational Optimization and Applications, 2003, 24 (2/3) :187-206.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Backward reduction applicationfor minimizing wind power scenarios in stochastic programming">

                                <b>[13]</b> RAZALI N M, HASHIM A H.Backward reduction application for minimizing wind power scenarios in stochastic programming[C]// Power Engineering and Optimization Conference, June 23-24, 2010, Shal Alam, Malaysia:430-434.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201006019&amp;v=MTU1MzQvbVdyN01JU0hUZXJHNEg5SE1xWTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 颜拥, 文福拴, 杨首晖, 等.考虑风电出力波动性的发电调度[J].电力系统自动化, 2010, 34 (6) :79-88.YAN Yong, WEN Fushuan, YANG Shouhui, et al.Generation scheduling with fluctuating wind power[J].Automation of Electric Power Systems, 2010, 34 (6) :79-88.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908014&amp;v=MTYwMjhIOWpNcDQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcjdNSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 吴俊, 薛禹胜, 舒印彪, 等.大规模可再生能源接入下的充裕性优化: (一) 旋转级备用的优化[J].电力系统自动化, 2019, 43 (8) :109-116.DOI:10.7500/AEPS20181023001.WU Jun, XUE Yusheng, SHU Yinbiao, et al.Adequacy optimization for a large-scale renewable energy integrated power system:Part one spinning-grade reserve optimization[J].Automation of Electric Power Systems, 2019, 43 (8) :109-116.DOI:10.7500/AEPS20181023001.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201910003&amp;v=MzE0NDZHNEg5ak5yNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyN01JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 吴俊, 薛禹胜, 舒印彪, 等.大规模可再生能源接入下的充裕性优化: (二) 多等级备用的协调优化[J].电力系统自动化, 2019, 43 (10) :19-26.DOI:10.7500/AEPS20181023002.WU Jun, XUE Yusheng, SHU Yinbiao, et al.Adequacy optimization for a large-scale renewable energy integrated power system:Part two multi-grade reserve collaborative optimization[J].Automation of Electric Power Systems, 2019, 43 (10) :19-26.DOI:10.7500/AEPS20181023002.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unified optimization of generation and demand side reserves">

                                <b>[17]</b> WU Jun, XUE Yusheng, CAI Bin, et al.Unified optimization of generation and demand side reserves[C]// International Conference on Power System Technology, October 20-22, 2014, Chengdu, China.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201401023&amp;v=MjE1MTR6cXFCdEdGckNVUjdxZlp1WnNGeS9tV3I3TUlTSFJmYkc0SDlYTXJvOUhaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 高红均, 刘俊勇, 魏震波, 等.考虑风储一体的多场景两阶段调度决策模型[J].电力自动化设备, 2014, 34 (1) :135-140.GAO Hongjun, LIU Junyong, WEI Zhenbo, et al.Multi-scenario two-stage dispatch decision-making model for wind farm with integrated energy storage[J].Electric Power Automation Equipment, 2014, 34 (1) :135-140.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201110004&amp;v=MjUzMzQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcjdNSVNIVGVyRzRIOUROcjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 黄杰, 薛禹胜, 许剑冰, 等.电力市场与电力系统的动态交互仿真平台: (一) 功能设计[J].电力系统自动化, 2011, 35 (10) :16-22.HUANG Jie, XUE Yusheng, XU Jianbing, et al.Dynamic simulation platform for power market and power system:Part one function design[J].Automation of Electric Power Systems, 2011, 35 (10) :16-22.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201111002&amp;v=MjMwNTVGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyN01JU0hUZXJHNEg5RE5ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (二) 支撑层设计[J].电力系统自动化, 2011, 35 (11) :1-7.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part two support layer design[J].Automation of Electric Power Systems, 2011, 35 (11) :1-7.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201112003&amp;v=MjgzNzg3TUlTSFRlckc0SDlETnJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 谢东亮, 薛禹胜, 薛峰, 等.电力市场与电力系统的动态交互仿真平台: (三) 应用层设计[J].电力系统自动化, 2011, 35 (12) :7-14.XIE Dongliang, XUE Yusheng, XUE Feng, et al.Dynamic simulation platform for power market and power system:Part three application layer design[J].Automation of Electric Power Systems, 2011, 35 (12) :7-14.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201417017&amp;v=MjA3NzJxSTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyN01JU0hUZXJHNEg5WE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 娄素华, 胡斌, 吴耀武, 等.碳交易环境下含大规模光伏电源的电力系统优化调度[J].电力系统自动化, 2014, 38 (17) :91-97.LOU Suhua, HU Bin, WU Yaowu, et al.Optimal dispatch of power system integrated with large scale photovoltaic generation under carbon trading environment[J].Automation of Electric Power Systems, 2014, 38 (17) :91-97.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00001144372&amp;v=MjM0MTRybFZMekJJVm89Tmo3QmFyTzRIdEhOcm90Qlord05ZM2s1ekJkaDRqOTlTWHFScnhveGNNSDdSN3FkWitadUZp&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> DUPACOVA J, GROWE-KUSKA N, ROMISCH W.Scenario reduction in stochastic programming:an approach using probability metrics[J].Mathematical Programming:Series A, 2003, 95 (3) :493-511.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911001" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911001&amp;v=MTQzMjFyQ1VSN3FmWnVac0Z5L21XcjdNSVNIVGVyRzRIOWpOcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

