

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136659607131250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911013%26RESULT%3d1%26SIGN%3d4db8optMo%252fqH5pAmANWpbndcwxU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911013&amp;v=MTUyNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMck1JU0hUZXJHNEg5ak5ybzlFWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;1&lt;/b&gt; 交直流混合微网优化运行模型 "><b>1</b> 交直流混合微网优化运行模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;1.1&lt;/b&gt; 随机变量"><b>1.1</b> 随机变量</a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;1.2&lt;/b&gt; 目标函数"><b>1.2</b> 目标函数</a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;1.3&lt;/b&gt; 约束条件"><b>1.3</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#139" data-title="&lt;b&gt;2&lt;/b&gt; 模型求解 "><b>2</b> 模型求解</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#164" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#165" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例设置"><b>3.1</b> 算例设置</a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;3.2&lt;/b&gt; 结果分析"><b>3.2</b> 结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#216" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#172" data-title="&lt;b&gt;图1 联络线功率和光伏出力分布曲线&lt;/b&gt;"><b>图1 联络线功率和光伏出力分布曲线</b></a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;图2 微燃机和燃料电池功率分布曲线&lt;/b&gt;"><b>图2 微燃机和燃料电池功率分布曲线</b></a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;图3 储能功率分布曲线&lt;/b&gt;"><b>图3 储能功率分布曲线</b></a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;图4 不同置信度下G1和G2的运行成本&lt;/b&gt;"><b>图4 不同置信度下G1和G2的运行成本</b></a></li>
                                                <li><a href="#217" data-title="图A1交直流混合微网简化模型">图A1交直流混合微网简化模型</a></li>
                                                <li><a href="#218" data-title="图A2负荷和光伏预测功率曲线">图A2负荷和光伏预测功率曲线</a></li>
                                                <li><a href="#219" data-title="图A3不同置信度下光伏最大功率曲线">图A3不同置信度下光伏最大功率曲线</a></li>
                                                <li><a href="#220" data-title="表A1微电源参数">表A1微电源参数</a></li>
                                                <li><a href="#221" data-title="表A2分时电价表">表A2分时电价表</a></li>
                                                <li><a href="#222" data-title="表A3不同置信度下G1、G2运行成本">表A3不同置信度下G1、G2运行成本</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 李鹏, 窦鹏冲, 李雨薇, 等.微电网技术在主动配电网中的应用[J].电力自动化设备, 2015, 35 (4) :8-16.LI Peng, DOU Pengchong, LI Yuwei, et al.Application of microgrid technology in active distribution network[J].Electric Power Automation Equipment, 2015, 35 (4) :8-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201504002&amp;v=MTE5MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VTHJNSVNIUmZiRzRIOVRNcTQ5RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李鹏, 窦鹏冲, 李雨薇, 等.微电网技术在主动配电网中的应用[J].电力自动化设备, 2015, 35 (4) :8-16.LI Peng, DOU Pengchong, LI Yuwei, et al.Application of microgrid technology in active distribution network[J].Electric Power Automation Equipment, 2015, 35 (4) :8-16.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" LI Peng, YU Xiaomeng, ZHANG Jing, et al.The &lt;i&gt;H&lt;/i&gt;&lt;sub&gt;∞&lt;/sub&gt; control method of grid-tied photovoltaic generation[J].IEEE Transactions on Smart Grid, 2015, 6 (4) :1670-1677." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The H∞control method of grid-tied photovoltaic generation">
                                        <b>[2]</b>
                                         LI Peng, YU Xiaomeng, ZHANG Jing, et al.The &lt;i&gt;H&lt;/i&gt;&lt;sub&gt;∞&lt;/sub&gt; control method of grid-tied photovoltaic generation[J].IEEE Transactions on Smart Grid, 2015, 6 (4) :1670-1677.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" LI P, WANG X, LEE W J, et al.Dynamic power conditioning method of microgrid via adaptive inverse control[J].IEEE Transactions on Power Delivery, 2015, 30 (2) :906-913." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic power conditioning method of microgrid via adaptive inverse control">
                                        <b>[3]</b>
                                         LI P, WANG X, LEE W J, et al.Dynamic power conditioning method of microgrid via adaptive inverse control[J].IEEE Transactions on Power Delivery, 2015, 30 (2) :906-913.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" LASSETER R H.Microgrids[C]// IEEE Power Engineering Society Winter Meeting, January 27-31, 2002, New York, USA:305-308." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Microgrids">
                                        <b>[4]</b>
                                         LASSETER R H.Microgrids[C]// IEEE Power Engineering Society Winter Meeting, January 27-31, 2002, New York, USA:305-308.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 丁明, 楚明娟, 潘浩, 等.交直流混合微电网运行优化建模与不确定性分析[J].电力系统自动化, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.DING Ming, CHU Mingjuan, PAN Hao, et al.Operation optimization modeling and uncertainty analysis for hybrid AC/DC microgrids[J].Automation of Electric Power Systems, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705001&amp;v=MDM2NzZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUxyTUlTSFRlckc0SDliTXFvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         丁明, 楚明娟, 潘浩, 等.交直流混合微电网运行优化建模与不确定性分析[J].电力系统自动化, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.DING Ming, CHU Mingjuan, PAN Hao, et al.Operation optimization modeling and uncertainty analysis for hybrid AC/DC microgrids[J].Automation of Electric Power Systems, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 邱海峰, 赵波, 林达, 等.计及储能损耗和换流成本的交直流混合微网区域协调调度[J].电力系统自动化, 2017, 41 (23) :29-37.DOI:10.7500/AEPS20161213012.QIU Haifeng, ZHAO Bo, LIN Da, et al.Regional coordinated dispatch in AC/DC hybrid microgrids considering energy storage loss and converter cost[J].Automation of Electric Power Systems, 2017, 41 (23) :29-37.DOI:10.7500/AEPS 20161213012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723005&amp;v=Mjk2NDNUZXJHNEg5Yk9ySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMck1JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         邱海峰, 赵波, 林达, 等.计及储能损耗和换流成本的交直流混合微网区域协调调度[J].电力系统自动化, 2017, 41 (23) :29-37.DOI:10.7500/AEPS20161213012.QIU Haifeng, ZHAO Bo, LIN Da, et al.Regional coordinated dispatch in AC/DC hybrid microgrids considering energy storage loss and converter cost[J].Automation of Electric Power Systems, 2017, 41 (23) :29-37.DOI:10.7500/AEPS 20161213012.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王守相, 王栋, 韩亮.考虑不确定性的微网日前经济优化调度区间线性规划方法[J].电力系统自动化, 2014, 38 (24) :5-11.WANG Shouxiang, WANG Dong, HAN Liang.Interval linear programming method for day-ahead optimal economic dispatching of microgrid considering uncertainty[J].Automation of Electric Power Systems, 2014, 38 (24) :5-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201424002&amp;v=MjY5MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VTHJNSVNIVGVyRzRIOVhPcTQ5RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王守相, 王栋, 韩亮.考虑不确定性的微网日前经济优化调度区间线性规划方法[J].电力系统自动化, 2014, 38 (24) :5-11.WANG Shouxiang, WANG Dong, HAN Liang.Interval linear programming method for day-ahead optimal economic dispatching of microgrid considering uncertainty[J].Automation of Electric Power Systems, 2014, 38 (24) :5-11.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" LI Peng, HAN Pengfei, HE Shuai, et al.Double-uncertainty optimal operation of hybrid AC/DC microgrids with high proportion of intermittent energy sources[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (6) :838-849." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD409B0E1521E18C64738F8750CBBAD2D1&amp;v=MTQ5MDJ3PU5qN0JhcmU0RjZQTTJvNUFadXA2RFhSS3lSSVU2VGNMUUhqbnJHRkhDOFBnUjg2ZUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3cTh4YQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         LI Peng, HAN Pengfei, HE Shuai, et al.Double-uncertainty optimal operation of hybrid AC/DC microgrids with high proportion of intermittent energy sources[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (6) :838-849.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 熊虎, 向铁元, 陈红坤, 等.含大规模间歇式电源的模糊机会约束机组组合研究[J].中国电机工程学报, 2013, 33 (13) :36-44.XIONG Hu, XIANG Tieyuan, CHEN Hongkun, et al.Research of fuzzy chance constrained unit commitment containing large-scale intermittent power[J].Proceedings of the CSEE, 2013, 33 (13) :36-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313007&amp;v=MDM1NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMck1QeXJQYmJHNEg5TE5ySTlGWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         熊虎, 向铁元, 陈红坤, 等.含大规模间歇式电源的模糊机会约束机组组合研究[J].中国电机工程学报, 2013, 33 (13) :36-44.XIONG Hu, XIANG Tieyuan, CHEN Hongkun, et al.Research of fuzzy chance constrained unit commitment containing large-scale intermittent power[J].Proceedings of the CSEE, 2013, 33 (13) :36-44.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王锐, 顾伟, 吴志.含可再生能源的热电联供型微网经济运行优化[J].电力系统自动化, 2011, 35 (8) :22-27.WANG Rui, GU Wei, WU Zhi.Economic and optimal operation of a combined heat and power microgrid with renewable energy resources[J].Automation of Electric Power Systems, 2011, 35 (8) :22-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201108003&amp;v=Mjg0ODl1WnNGeS9uVUxyTUlTSFRlckc0SDlETXA0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王锐, 顾伟, 吴志.含可再生能源的热电联供型微网经济运行优化[J].电力系统自动化, 2011, 35 (8) :22-27.WANG Rui, GU Wei, WU Zhi.Economic and optimal operation of a combined heat and power microgrid with renewable energy resources[J].Automation of Electric Power Systems, 2011, 35 (8) :22-27.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 刘方, 杨秀, 时珊珊, 等.基于序列运算的微网经济优化调度[J].电工技术学报, 2015, 30 (20) :227-237.LIU Fang, YANG Xiu, SHI Shanshan, et al.Economic operation of micro-grid based on sequence operation[J].Transactions of China Electrotechnical Society, 2015, 30 (20) :227-237." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201520028&amp;v=MjQ5NDhadVpzRnkvblVMck1JU3JCZmJHNEg5VE9yNDlIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘方, 杨秀, 时珊珊, 等.基于序列运算的微网经济优化调度[J].电工技术学报, 2015, 30 (20) :227-237.LIU Fang, YANG Xiu, SHI Shanshan, et al.Economic operation of micro-grid based on sequence operation[J].Transactions of China Electrotechnical Society, 2015, 30 (20) :227-237.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 陈皓勇, 王勇超, 禤培正, 等.含高渗透率风电的微网系统鲁棒经济调度方法[J].控制理论与应用, 2017, 34 (8) :1104-1111.CHEN Haoyong, WANG Yongchao, XUAN Peizheng, et al.Robust economic dispatch method of microgrid containing high proportion of wind power[J].Control Theory &amp;amp; Applications, 2017, 34 (8) :1104-1111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KZLY201708012&amp;v=MDEyODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUxyTUxqZkhkN0c0SDliTXA0OUVab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         陈皓勇, 王勇超, 禤培正, 等.含高渗透率风电的微网系统鲁棒经济调度方法[J].控制理论与应用, 2017, 34 (8) :1104-1111.CHEN Haoyong, WANG Yongchao, XUAN Peizheng, et al.Robust economic dispatch method of microgrid containing high proportion of wind power[J].Control Theory &amp;amp; Applications, 2017, 34 (8) :1104-1111.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 卢强, 陈来军, 梅生伟.博弈论在电力系统中典型应用及若干展望[J].中国电机工程学报, 2014, 34 (29) :5009-5017.LU Qiang, CHEN Laijun, MEI Shengwei.Typical applications and prospects of game theory in power system[J].Proceedings of the CSEE, 2014, 34 (29) :5009-5017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429003&amp;v=MTM2NTMzenFxQnRHRnJDVVI3cWZadVpzRnkvblVMck1QeXJQYmJHNEg5WE9wbzlGWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         卢强, 陈来军, 梅生伟.博弈论在电力系统中典型应用及若干展望[J].中国电机工程学报, 2014, 34 (29) :5009-5017.LU Qiang, CHEN Laijun, MEI Shengwei.Typical applications and prospects of game theory in power system[J].Proceedings of the CSEE, 2014, 34 (29) :5009-5017.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李晨迪, 陈渊睿, 曾君, 等.基于非合作博弈的微电网能量管理系统优化算法[J].电网技术, 2016, 40 (2) :387-395.LI Chendi, CHEN Yuanrui, ZENG Jun, et al.Research on optimization algorithm of microgrid energy management system based on non-cooperative game theory[J].Power System Technology, 2016, 40 (2) :387-395." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201602011&amp;v=MzA2NzQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VTHJNSVRyQmZiRzRIOWZNclk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李晨迪, 陈渊睿, 曾君, 等.基于非合作博弈的微电网能量管理系统优化算法[J].电网技术, 2016, 40 (2) :387-395.LI Chendi, CHEN Yuanrui, ZENG Jun, et al.Research on optimization algorithm of microgrid energy management system based on non-cooperative game theory[J].Power System Technology, 2016, 40 (2) :387-395.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王晶, 王宗礼, 陈骏宇, 等.基于萤火虫优化算法的微网源-荷博弈模型及分析[J].电力系统自动化, 2014, 38 (21) :7-12.WANG Jing, WANG Zongli, CHEN Junyu, et al.A game model for DGs-Loads in microgrid based on firefly algorithm and its analysis[J].Automation of Electric Power Systems, 2014, 38 (21) :7-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421002&amp;v=MDIyMjBJU0hUZXJHNEg5WE9ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMck0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王晶, 王宗礼, 陈骏宇, 等.基于萤火虫优化算法的微网源-荷博弈模型及分析[J].电力系统自动化, 2014, 38 (21) :7-12.WANG Jing, WANG Zongli, CHEN Junyu, et al.A game model for DGs-Loads in microgrid based on firefly algorithm and its analysis[J].Automation of Electric Power Systems, 2014, 38 (21) :7-12.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 杨晓东, 张有兵, 任帅杰, 等.含高渗透率光伏发电并网型微网中的电动汽车优化调度方法[J].电力系统自动化, 2016, 40 (18) :15-23.YANG Xiaodong, ZHANG Youbing, REN Shuaijie, et al.Optimal scheduling scheme of electric vehicles in grid-connected microgrid with high penetration photovoltaic power[J].Automation of Electric Power Systems, 2016, 40 (18) :15-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618003&amp;v=MDU0MDJIVGVyRzRIOWZOcDQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VTHJNSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         杨晓东, 张有兵, 任帅杰, 等.含高渗透率光伏发电并网型微网中的电动汽车优化调度方法[J].电力系统自动化, 2016, 40 (18) :15-23.YANG Xiaodong, ZHANG Youbing, REN Shuaijie, et al.Optimal scheduling scheme of electric vehicles in grid-connected microgrid with high penetration photovoltaic power[J].Automation of Electric Power Systems, 2016, 40 (18) :15-23.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" ZHANG Chun, WU Wei, HUANG Hantao, et al.Fair energy resource allocation by minority game algorithm for smart buildings[C]// Design, Automation &amp;amp; Test in Europe Conference &amp;amp; Exhibition (DATE) , March 12-16, 2012, Dresden, Germany:63-68." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fair energy resource allocation by minority game algorithm for smart buildings">
                                        <b>[17]</b>
                                         ZHANG Chun, WU Wei, HUANG Hantao, et al.Fair energy resource allocation by minority game algorithm for smart buildings[C]// Design, Automation &amp;amp; Test in Europe Conference &amp;amp; Exhibition (DATE) , March 12-16, 2012, Dresden, Germany:63-68.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 康重庆, 夏清, 徐玮.电力系统不确定性分析[M].北京:科学出版社, 2011.KANG Chongqing, XIA Qing, XU Wei.Uncertainty analysis of power system[M].Beijing:Science Press, 2011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030303837001&amp;v=MDY5MjNNcklkR1krc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pLSTFzUVhGcXpHYk83SHRM&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         康重庆, 夏清, 徐玮.电力系统不确定性分析[M].北京:科学出版社, 2011.KANG Chongqing, XIA Qing, XU Wei.Uncertainty analysis of power system[M].Beijing:Science Press, 2011.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" LI Peng, XU Duo, ZHOU Zeyuan, et al.Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :66-73." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization">
                                        <b>[19]</b>
                                         LI Peng, XU Duo, ZHOU Zeyuan, et al.Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :66-73.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" >
                                        <b>[20]</b>
                                     NASH JR J F.The bargaining problem[J].Econometrica, 1950, 18 (2) :155-162.</a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 罗超, 杨军, 孙元章, 等.考虑备用容量优化分配的含风电电力系统动态经济调度[J].中国电机工程学报, 2014, 34 (34) :6109-6118.LUO Chao, YANG Jun, SUN Yuanzhang, et al.Dynamic economic dispatch of wind integrated power system considering optimal scheduling of reserve capacity[J].Proceedings of the CSEE, 2014, 34 (34) :6109-6118." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434012&amp;v=MDM4MzFzRnkvblVMck1QeXJQYmJHNEg5WFBxNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         罗超, 杨军, 孙元章, 等.考虑备用容量优化分配的含风电电力系统动态经济调度[J].中国电机工程学报, 2014, 34 (34) :6109-6118.LUO Chao, YANG Jun, SUN Yuanzhang, et al.Dynamic economic dispatch of wind integrated power system considering optimal scheduling of reserve capacity[J].Proceedings of the CSEE, 2014, 34 (34) :6109-6118.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" WEI Wei, LIU Feng, MEI Shengwei.Nash bargain and complementarity approach based environmental/economic dispatch[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1548-1549." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Nash bargain and complementarity approach based environmental_economic dispatch">
                                        <b>[22]</b>
                                         WEI Wei, LIU Feng, MEI Shengwei.Nash bargain and complementarity approach based environmental/economic dispatch[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1548-1549.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" LOFBERG J Y.A toolbox for modeling and optimization in MATLAB[C]// IEEE International Conference on Robotics and Automation, September 2-4, 2004, New Orleans, USA:284-289." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=YALMIP:a toolbox for modeling and optimization in MATLAB">
                                        <b>[23]</b>
                                         LOFBERG J Y.A toolbox for modeling and optimization in MATLAB[C]// IEEE International Conference on Robotics and Automation, September 2-4, 2004, New Orleans, USA:284-289.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 许佳佳, 张敏, 是晨光, 等.电网友好型微网经济运行分析[J].陕西电力, 2016, 44 (1) :56-59.XU Jiajia, ZHANG Min, SHI Chenguang, et al.Analysis on grid-friendly based microgrid economic operation[J].Shaanxi Electric Power, 2016, 44 (1) :56-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XBDJ201601018&amp;v=MTkzNjl1WnNGeS9uVUxyTVBTL1BaTEc0SDlmTXJvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         许佳佳, 张敏, 是晨光, 等.电网友好型微网经济运行分析[J].陕西电力, 2016, 44 (1) :56-59.XU Jiajia, ZHANG Min, SHI Chenguang, et al.Analysis on grid-friendly based microgrid economic operation[J].Shaanxi Electric Power, 2016, 44 (1) :56-59.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-27 10:29</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),104-113 DOI:10.7500/AEPS20180215002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于谈判博弈的含高渗透率光伏微网不确定优化运行</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E9%B9%8F&amp;code=07497253&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E5%B8%85&amp;code=39905167&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何帅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%AE%89%E4%BC%9F&amp;code=23911942&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈安伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E7%BB%A7%E7%BA%A2&amp;code=20665139&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李继红</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AE%B7%E4%BA%91%E6%98%9F&amp;code=10646745&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">殷云星</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E6%95%8F&amp;code=07497583&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄敏</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着分布式光伏的发展, 其在微网内的渗透率逐年提升, 进而导致微网运行的不确定性和光伏消纳的难度日益增大。文中针对含高渗透率光伏的交直流混合微网内的不确定因素, 建立了交直流混合微网不确定优化运行模型, 其中目标函数采用期望值模型, 以获得较高的长期收益, 约束条件采用机会约束模型, 保证约束成立的置信度。同时, 针对微网运营商与用户自建光伏的博弈问题, 采用谈判博弈模型以平衡双方利益诉求。根据上述方法提出基于谈判博弈的含高渗透率光伏微网不确定优化运行模型, 并将其转化为单目标确定性可微非线性优化模型进行求解。最后, 通过算例仿真计算验证该模型及求解方法的有效性和可行性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E7%9B%B4%E6%B5%81%E6%B7%B7%E5%90%88%E5%BE%AE%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交直流混合微网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E6%B8%97%E9%80%8F%E7%8E%87%E5%85%89%E4%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高渗透率光伏;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%88%E5%88%A4%E5%8D%9A%E5%BC%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谈判博弈;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E7%A1%AE%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不确定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BC%98%E5%8C%96%E8%BF%90%E8%A1%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">优化运行;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李鹏 (1965—) , 男, 教授, 博士生导师, 主要研究方向:新能源并网发电与微网技术、电能质量分析与控制、主动配电网优化运行与协调控制等。E-mail:ncepulp@ncepu.edu.cn;
                                </span>
                                <span>
                                    *何帅 (1993—) , 男, 通信作者, 硕士研究生, 主要研究方向:新能源并网发电与微网技术。E-mail:ncepuair@163.com;
                                </span>
                                <span>
                                    陈安伟 (1966—) , 男, 博士, 教授级高级工程师, 主要研究方向:电力系统稳定及微网。E-mail:chen_anwei@zj.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-02-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51577068);</span>
                                <span>国家高技术研究发展计划 (863计划) 资助项目 (2015AA050104);</span>
                    </p>
            </div>
                    <h1><b>Bargain Game Based Optimal Operation of Microgrid with High Penetration of Photovoltaic Considering Uncertainty</b></h1>
                    <h2>
                    <span>LI Peng</span>
                    <span>HE Shuai</span>
                    <span>CHEN Anwei</span>
                    <span>LI Jihong</span>
                    <span>YIN Yunxing</span>
                    <span>HUANG Min</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
                    <span>State Grid Zhejiang Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the development of distributed photovoltaic (PV) , its penetration rate in the microgrid has increased year by year, which leads to the uncertainty of microgrid operation and the increasing difficulty of PV consumption. Aiming at the uncertain factors in the hybrid AC/DC microgrid with high penetration of PV, this paper develops an optimal operation model for hybrid AC/DC microgrid considering uncertainty. The objective function is built based on the expected value model to obtain higher long-term profits. The chance constrained model is adopted to guarantee the confidence level of constraint condition. At the same time, to solve the game problem between the microgrid operators and the self-consumed PV, the bargain game model is used to balance the interests of the two stakeholders. And then this paper proposes a bargain game based optimal operation model of microgrid with high penetration of PV considering uncertainty. The proposed model is transformed into a deterministic differentiable nonlinear optimization model with a single objective function. Finally, the validity and feasibility of the model and the solving method are verified by the results of a case study.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=hybrid%20AC%2FDC%20microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">hybrid AC/DC microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high%20penetration%20of%20photovoltaic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high penetration of photovoltaic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bargain%20game&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bargain game;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=uncertainty&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">uncertainty;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=optimal%20operation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">optimal operation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-02-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51577068);</span>
                                <span>National High Technology Research and Development Program of China (863Program) (No.2015AA050104);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">分布式可再生能源具有环境友好、资源丰富、分布广泛等优点, 成为近些年备受关注的发电方式<citation id="193" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>, 但是大量的分布式可再生能源并网会对电网的安全稳定运行造成较大影响<citation id="191" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, 因此, 文献<citation id="192" type="reference">[<a class="sup">4</a>]</citation>提出了微网技术。随着直流电源和负荷的增加, 交直流混合微网可有效减少换流装置的使用, 降低换流损耗, 提高运行稳定性, 日益成为微网领域的研究热点<citation id="194" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="52">微网的优化运行是微网领域的关键技术之一, 目前对同时考虑微网优化运行中不确定性因素和博弈问题的文献还很少。</p>
                </div>
                <div class="p1">
                    <p id="53">由于微网整合了大量的分布式能源, 因此微网系统内存在较大的不确定因素<citation id="195" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。随着可再生能源渗透率的日益增高, 微网运行的不确定性也日益增大。微网中不确定性因素的主流建模方法包括期望值模型<citation id="196" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、机会约束规划模型<citation id="201" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>、鲁棒优化模型<citation id="197" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>等, 其中, 期望值模型和机会约束规划模型一般采用确定性等价类转化方法<citation id="198" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>或随机 (模糊) 模拟技术<citation id="202" type="reference"><link href="16" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">10</a>]</sup></citation>、序列运算<citation id="199" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>与优化算法相结合的混合算法进行求解, 鲁棒优化模型一般采用不确定场景集<citation id="200" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>的方法进行求解。以上方法各有优缺点, 期望值模型可以获得较高的长期收益, 但是难以量化约束条件成立的置信度, 机会约束模型和鲁棒优化模型的优化运行结果置信度较高, 但是过于保守, 会导致微网运行成本上升, 更适用于安全性、可靠性等目标函数。本文所建立的交直流混合微网不确定优化运行模型中, 目标函数采用期望值模型, 以获得较高的长期收益, 约束条件采用机会约束模型, 保证约束条件成立的置信度, 并将该不确定性优化模型转化为确定性优化模型进行求解。</p>
                </div>
                <div class="p1">
                    <p id="54">同时, 随着智能电网的快速发展, 现代电力系统在发电、配电、用电等多个环节的参与者呈多样化特征<citation id="203" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。对于整合多种分布式能源、储能、负荷的交直流混合微网, 其内部参与者众多, 因此有必要考虑微网内部不同利益主体之间的合作竞争关系。博弈论作为一种先进的优化工具, 主要用于研究多个利益相关主体如何进行优化决策的问题。文献<citation id="204" type="reference">[<a class="sup">14</a>]</citation>将微网与用户作为博弈双方, 构建了微网为领导层, 用户为从属层的Stackelberg博弈模型。文献<citation id="205" type="reference">[<a class="sup">15</a>]</citation>建立了微源和负荷之间的博弈模型, 并通过算例证实了全联盟合作的效益最高。文献<citation id="206" type="reference">[<a class="sup">16</a>]</citation>构造了电动汽车集群的非合作充放电博弈模型。文献<citation id="207" type="reference">[<a class="sup">17</a>]</citation>提出了智能楼宇型微网中众多用户之间的少数者博弈模型。</p>
                </div>
                <div class="p1">
                    <p id="55">可知, 如何选择微网中的利益主体作为博弈的参与者应视具体情况而定。对于微网运营商与网内用户自建光伏的博弈问题, 研究较少。根据国家现行政策, 分布式光伏应予以全部消纳, 但限于微网的消纳能力, 这一目标可能暂时无法实现, 且随着分布式光伏的普及, 光伏的政策红利将逐步较少, 回归竞价上网。因此, 本文对于分布式光伏并不予以全部消纳的保证。由于微网运营商与自建光伏的决策变量均包括光伏功率, 双方策略空间存在部分重合, 则重合部分的策略空间应由双方谈判确定最终结果, 一般博弈论模型中不同决策者的策略空间没有重合, 无法解决该博弈问题, 需采用谈判博弈模型才可进行求解。</p>
                </div>
                <div class="p1">
                    <p id="56">综上所述, 本文针对含高渗透率光伏的交直流混合微网不确定性与多利益主体共存的特点, 提出基于谈判博弈的含高渗透率光伏交直流混合微网不确定优化运行方法, 将目标函数中的不确定因素处理为期望值, 以获得长期较高的经济收益, 将约束条件中的不确定因素处理为机会约束, 以保证约束成立的置信度, 基于谈判博弈理论对微网运营商与用户自建光伏之间的博弈问题进行建模, 平等考虑双方的利益, 以实现调度策略的公平性和稳定性。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>1</b> 交直流混合微网优化运行模型</h3>
                <h4 class="anchor-tag" id="58" name="58"><b>1.1</b> 随机变量</h4>
                <h4 class="anchor-tag" id="59" name="59"><b>1.1.1</b> 负荷不确定模型</h4>
                <div class="p1">
                    <p id="60">考虑负荷预测时, 负荷的真实值可用预测值和误差表示<citation id="208" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="61" class="code-formula">
                        <mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>e</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="62">式中:<i>P</i><sub>load</sub> (<i>t</i>) 为负荷的真实值;<i>P</i><sub>load, f</sub> (<i>t</i>) 为负荷的预测值;<i>e</i><sub>load</sub> (<i>t</i>) 为负荷相对误差, 服从正态分布<i>N</i> (0, <i>σ</i><sup>2</sup><sub>load</sub>) 。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.1.2</b> 光伏不确定模型</h4>
                <div class="p1">
                    <p id="64">考虑光伏预测时, 光伏最大功率的真实值可用预测值和误差表示, 如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>e</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<i>P</i><sub>pv, max</sub> (<i>t</i>) 为光伏最大功率的真实值;<i>P</i><sub>pv, f</sub> (<i>t</i>) 为光伏最大功率的预测值;<i>e</i><sub>pv</sub> (<i>t</i>) 为光伏相对误差, 服从正态分布<i>N</i> (0, <i>σ</i><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow><mn>2</mn></msubsup></mrow></math></mathml>) 。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>1.2</b> 目标函数</h4>
                <div class="p1">
                    <p id="69">交直流混合微网的优化运行是一个多目标、多约束的非线性不确定优化问题, 目标函数应根据优化目标进行选择。未采用博弈理论的优化模型通常将微网看做一个整体, 无法体现微网中不同主体对其自身利益的诉求。现实中微网类型有很多, 其内部的主体构成情况也不尽相同。本节讨论的交直流混合微网为单用户型微网, 其中, 微网网架结构拥有者与网内的微燃机、燃料电池、储能为同一主体, 下文简称为G1, 用户与其自建光伏为同一主体, 下文简称为G2。</p>
                </div>
                <div class="p1">
                    <p id="70">由于优化变量包含负荷、光伏功率等不确定变量, 且G1的目标是自身成本最低, 能够实现长期收益最高的期望值模型较为合适, G1的目标函数如下所示:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub><mo>=</mo><mi>E</mi><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>C</i><sub>mt</sub>为微燃机的运行成本;<i>C</i><sub>fc</sub>为燃料电池的运行成本;<i>C</i><sub>es</sub>为储能的运行成本;<i>C</i><sub>grid</sub>为微网向配电网的购电成本;<i>C</i><sub>mu</sub>为光伏用户与微网间的购售电成本。</p>
                </div>
                <div class="p1">
                    <p id="73">同理, G2的目标函数如下:</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mn>2</mn></mrow></msub><mo>=</mo><mi>E</mi><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>C</i><sub>pv</sub>为光伏的运行成本。</p>
                </div>
                <div class="p1">
                    <p id="76">光伏用户与微网间购售电成本:</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>T</i>为一天划分的时段数;Δ<i>t</i>为时间尺度;<i>P</i><sub>mu</sub> (<i>t</i>) 为微网向用户输送的功率;<i>P</i><sub>pm</sub> (<i>t</i>) 为光伏向微网输送的功率;<i>q</i><sub>mu</sub> (<i>t</i>) 为微网向用户的售电电价;<i>q</i><sub>pm</sub> (<i>t</i>) 为光伏向微网的售电电价。</p>
                </div>
                <div class="p1">
                    <p id="79">微网向配电网的购电成本:</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>P</i><sub>grid</sub> (<i>t</i>) 为时段<i>t</i>配电网与微网间联络线上的传输功率;<i>q</i><sub>grid</sub> (<i>t</i>) 为时段<i>t</i>的配电网电价。</p>
                </div>
                <div class="p1">
                    <p id="82">光伏运行成本:</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>-</mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mtext>s</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>P</i><sub>pv</sub> (<i>t</i>) 为光伏消纳功率;<i>q</i><sub>pv</sub>为光伏的综合度电成本;<i>q</i><sub>pv, sub</sub>为光伏补贴。</p>
                </div>
                <div class="p1">
                    <p id="85">微燃机运行成本:</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mrow><mo>[</mo><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>g</mtext></mrow></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>g</mtext></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub></mrow><mo>) </mo></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mrow><mo>]</mo></mrow></mrow></mstyle><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mo>, </mo><mtext>d</mtext><mtext>e</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mo>, </mo><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>3</mn><mn>6</mn><mn>5</mn></mrow></mfrac><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow></msub><mfrac><mrow><mi>r</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>Y</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub></mrow></msup></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>Y</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub></mrow></msup><mo>-</mo><mn>1</mn></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>c</i><sub>ng</sub>为燃料单价, 单位是元/m<sup>3</sup>;<i>L</i><sub>ng</sub>为燃料的低热值, 单位是 (kW·h) /m<sup>3</sup>;<i>P</i><sub>mt</sub> (<i>t</i>) 为微燃机在时段<i>t</i>的功率;<i>M</i><sub>mt</sub>为微燃机的运行维护成本系数, 单位是元/ (kW·h) ;<i>C</i><sub>mt, de</sub>为微燃机一天内的折旧费用;<i>C</i><sub>mt, in</sub>为微燃机的初始投资费用;<i>r</i>为年利率;<i>Y</i><sub>mt</sub>为微燃机的运行寿命;<i>η</i><sub>mt</sub> (<i>t</i>) 为时段<i>t</i>的微燃机效率, 表达式如式 (9) 所示<citation id="209" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>η</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>7</mn><mn>5</mn><mspace width="0.25em" /><mn>3</mn><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mn>6</mn><mn>5</mn></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>3</mn></msup><mo>-</mo><mn>0</mn><mo>.</mo><mn>3</mn><mn>0</mn><mn>9</mn><mspace width="0.25em" /><mn>5</mn><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mn>6</mn><mn>5</mn></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>.</mo><mn>4</mn><mn>1</mn><mn>7</mn><mspace width="0.25em" /><mn>4</mn><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mn>6</mn><mn>5</mn></mrow></mfrac><mo>+</mo><mn>0</mn><mo>.</mo><mn>1</mn><mn>0</mn><mn>6</mn><mspace width="0.25em" /><mn>8</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">燃料电池运行成本:</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mrow><mo>[</mo><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>g</mtext></mrow></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>g</mtext></mrow></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub></mrow><mo>) </mo></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mrow><mo>]</mo></mrow></mrow></mstyle><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mtext>d</mtext><mtext>e</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mn>3</mn><mn>6</mn><mn>5</mn></mrow></mfrac><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow></msub><mfrac><mrow><mi>r</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>Y</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub></mrow></msup></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>Y</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub></mrow></msup><mo>-</mo><mn>1</mn></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>M</i><sub>fc</sub>为燃料电池的运行维护成本系数, 单位是元/ (kW·h) ;<i>P</i><sub>fc</sub> (<i>t</i>) 为燃料电池在时段<i>t</i>的功率;<i>C</i><sub>fc, de</sub>为燃料电池一天内的折旧费用;<i>C</i><sub>fc, in</sub>为燃料电池的初始投资费用;<i>Y</i><sub>fc</sub>为燃料电池的运行寿命;<i>η</i><sub>fc</sub> (<i>t</i>) 为时段<i>t</i>的燃料电池效率, 如式 (11) 所示<citation id="210" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>0</mn><mn>2</mn><mspace width="0.25em" /><mn>3</mn><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mn>0</mn><mo>.</mo><mn>6</mn><mn>7</mn><mn>3</mn><mspace width="0.25em" /><mn>5</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">储能运行成本:</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>K</i><sub>es, in</sub>为储能初始投资成本折合后的系数;<i>M</i><sub>es</sub>为储能的运行维护成本系数;<i>P</i><sub>es</sub> (<i>t</i>) 为储能功率。</p>
                </div>
                <div class="p1">
                    <p id="96">初始投资成本需折算成一天内的成本, 每天的成本与完全充放电次数有关。因此, <i>K</i><sub>es, in</sub>可用下式描述:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>q</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mn>2</mn><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>y</mtext><mtext>c</mtext><mtext>l</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>q</i><sub>es</sub>为储能的综合度电投资成本, 单位是元/ (kW·h) ;<i>N</i><sub>cycle</sub>为储能寿命周期内的完全充放次数上限。</p>
                </div>
                <div class="p1">
                    <p id="99">由于考虑了G1与G2各自的利益, 因此上述模型为一个多目标优化模型, 与一般多目标优化模型不同的是该模型中的多个目标分属不同的利益主体, 因此, 在制定优化运行结果时应平等考虑双方的利益, 保持调度的公平性。G1与G2的决策变量均包括光伏功率, 双方策略空间存在部分重合, 则对于重合部分的策略空间应由双方谈判确定最终结果, 即双方共同进行调度策略的制定, 双方均以自身收益最大为目标, 从而得到双方均做出一定让步的调度策略, 且调度策略由双方共同操作执行, G2对分布式光伏进行操作, G1对其余的设备进行操作, 因此, 本文采用谈判博弈模型进行求解<citation id="211" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 其具体表述如下。</p>
                </div>
                <div class="p1">
                    <p id="100"> (<i>f</i><sub>G1</sub> (<i>x</i>) , <i>f</i><sub>G2</sub> (<i>x</i>) ) 为G1与G2的成本, <i>x</i>为双方采取的博弈策略。设<i>x</i><sub>1</sub>和<i>x</i><sub>2</sub>分别为min <i>f</i><sub>G1</sub>和min <i>f</i><sub>G2</sub>时的解, <i>d</i><sub>1</sub>=<i>f</i><sub>G1</sub> (<i>x</i><sub>2</sub>) , <i>d</i><sub>2</sub>=<i>f</i><sub>G2</sub> (<i>x</i><sub>1</sub>) , 则<i>d</i><sub>1</sub>和<i>d</i><sub>2</sub>为双方最劣解下的成本。均衡解应使双方与自身最劣解距离最远, 可用最大化效用函数来求解, 其函数值称为谈判函数值, 表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>x</mi><mo>∈</mo><mi>X</mi></mrow></munder><mo stretchy="false">{</mo><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>-</mo><mi>d</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>-</mo><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>X</i>为双方收益的帕累托前沿。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>1.3</b> 约束条件</h4>
                <h4 class="anchor-tag" id="104" name="104">1) 功率平衡约束</h4>
                <div class="p1">
                    <p id="105">可控微源和联络线功率应和光伏、负荷预测功率保持平衡<citation id="212" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 即</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="107" name="107">2) 联络线传输功率约束</h4>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:下标max和min分别表示上下限值, 下同。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110">3) 光伏出力约束</h4>
                <div class="p1">
                    <p id="111">Pr{0≤<i>P</i><sub>pv</sub> (<i>t</i>) ≤max{<i>P</i><sub>pv, max</sub> (<i>t</i>) , 0}}≥<i>α</i>      (17) </p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>α</i>为光伏出力约束成立的置信度。</p>
                </div>
                <div class="p1">
                    <p id="113">光伏的最大功率为随机变量, 因此光伏出力约束为含随机变量的约束, 采用机会约束模型进行处理, 以量化该约束条件成立的置信度。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114">4) 可控微源出力约束</h4>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="116" name="116">5) 可控微源爬坡率约束</h4>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mo>, </mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mo>, </mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Τ</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>t</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mspace width="0.25em" /><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Τ</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>c</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">式中:下标up和down分别表示向上和向下爬坡限值。</p>
                </div>
                <div class="p1">
                    <p id="119">式 (21) 和式 (23) 为微燃机和燃料电池在今天末时段的功率与明天初时段的功率的爬坡率约束, 以保持调度策略在相邻两天之间的连续性。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120">6) 储能约束</h4>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>S</mi><mrow><mo> (</mo><mi>t</mi><mo>) </mo></mrow><mo>=</mo><mi>S</mi><mrow><mo> (</mo><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mo>) </mo></mrow><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mi>S</mi><mrow><mo> (</mo><mi>t</mi><mo>) </mo></mrow><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>S</mi><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo><mo>=</mo><mi>S</mi><mo stretchy="false"> (</mo><mi>Τ</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>P</i><sub>es</sub> (<i>t</i>) &gt;0表示储能放电, <i>P</i><sub>es</sub> (<i>t</i>) &lt;0表示储能充电;<i>S</i> (<i>t</i>) 为荷电状态;<i>Q</i><sub>es</sub>为储能容量;<i>S</i> (0) 为第一个时段前的储能荷电状态;<i>S</i> (<i>T</i>) 为一天最后一个时段末的储能荷电状态。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123">7) 备用容量约束</h4>
                <div class="p1">
                    <p id="124">考虑光伏、负荷的预测误差, 会有一定的不平衡功率存在, 因此, 系统要保持一定的备用容量, 即备用容量应大于不平衡功率, 以保持系统稳定运行。</p>
                </div>
                <div class="p1">
                    <p id="125">Δ<i>P</i>=<i>P</i><sub>load</sub> (<i>t</i>) -<i>P</i><sub>grid</sub> (<i>t</i>) -<i>P</i><sub>pv</sub> (<i>t</i>) -<i>P</i><sub>mt</sub> (<i>t</i>) -<i>P</i><sub>fc</sub> (<i>t</i>) -<i>P</i><sub>es</sub> (<i>t</i>) =-<i>P</i><sub>load, f</sub> (<i>t</i>) <i>e</i><sub>load</sub> (<i>t</i>)      (28) </p>
                </div>
                <div class="p1">
                    <p id="127"><i>P</i><sub>u</sub>=<i>P</i><sub>grid, max</sub>-<i>P</i><sub>grid</sub> (<i>t</i>) +max{<i>P</i><sub>mt, max</sub>-<i>P</i><sub>mt</sub> (<i>t</i>) , <i>P</i><sub>mt, up</sub>}+max{<i>P</i><sub>fc, max</sub>-<i>P</i><sub>fc</sub> (<i>t</i>) , <i>P</i><sub>fc, up</sub>}+max{<i>P</i><sub>es, max</sub>-<i>P</i><sub>es</sub> (<i>t</i>) , <i>Q</i><sub>es</sub> (<i>S</i> (<i>t</i>) -<i>S</i><sub>min</sub>) }      (29) </p>
                </div>
                <div class="p1">
                    <p id="131"><i>P</i><sub>d</sub>=<i>P</i><sub>grid, min</sub>-<i>P</i><sub>grid</sub> (<i>t</i>) +min{<i>P</i><sub>mt, min</sub>-<i>P</i><sub>mt</sub> (<i>t</i>) , <i>P</i><sub>mt, down</sub>}+min{<i>P</i><sub>fc, min</sub>-<i>P</i><sub>fc</sub> (<i>t</i>) , <i>P</i><sub>fc, down</sub>}+min{<i>P</i><sub>es, min</sub>-<i>P</i><sub>es</sub> (<i>t</i>) , <i>Q</i><sub>es</sub> (<i>S</i> (<i>t</i>) -<i>S</i><sub>max</sub>) }      (30) </p>
                </div>
                <div class="p1">
                    <p id="135" class="code-formula">
                        <mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Ρ</mtext><mtext>r</mtext><mo stretchy="false">{</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo>≥</mo><mtext>Δ</mtext><mi>Ρ</mi><mo stretchy="false">}</mo><mo>≥</mo><mi>β</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>Ρ</mtext><mtext>r</mtext><mo stretchy="false">{</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><mo stretchy="false">}</mo><mo>≥</mo><mi>β</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="136">式中:Δ<i>P</i>为不平衡功率;<i>P</i><sub>u</sub>为正备用容量;<i>P</i><sub>d</sub>为负备用容量;<i>β</i>为备用容量约束成立的置信度。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137">8) 用户与微网交互功率约束</h4>
                <div class="p1">
                    <p id="138" class="code-formula">
                        <mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h3 id="139" name="139" class="anchor-tag"><b>2</b> 模型求解</h3>
                <div class="p1">
                    <p id="140">由于考虑了光伏、负荷的随机性, 因此, 该模型为不确定优化模型, 其中目标函数采取了期望值模型, 以得到成本的最低期望值, 实现长期经济效益最高, 约束条件采取了机会约束模型, 以提高约束满足的概率。</p>
                </div>
                <div class="p1">
                    <p id="141">目标函数中, 只有<i>C</i><sub>mu</sub>为随机变量, 其期望值求解如下:</p>
                </div>
                <div class="p1">
                    <p id="142" class="code-formula">
                        <mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><mo stretchy="false"> (</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>E</mi></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>E</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>E</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>E</mi><mo stretchy="false"> (</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>E</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>E</mi><mo stretchy="false"> (</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>E</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mtext>f</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>q</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="143">因此, 只需求出<i>P</i><sub>mu</sub>的期望值即可, 由前文可知, 负荷功率的真实值<i>P</i><sub>load</sub> (<i>t</i>) 服从正态分布, 光伏最大功率真实值<i>P</i><sub>pv, max</sub> (<i>t</i>) 服从正态分布, 而光伏消纳功率<i>P</i><sub>pv</sub> (<i>t</i>) 为非随机变量, 则</p>
                </div>
                <div class="p1">
                    <p id="144" class="code-formula">
                        <mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>∼</mo><mi>Ν</mi><mo stretchy="false"> (</mo><mi>μ</mi><mo>, </mo><mi>σ</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="145">式中:<i>μ</i>=<i>P</i><sub>load, f</sub> (<i>t</i>) -<i>P</i><sub>pv</sub> (<i>t</i>) ;<i>σ</i>=<i>P</i><sub>load, f</sub> (<i>t</i>) <i>σ</i><sub>load</sub>。</p>
                </div>
                <div class="p1">
                    <p id="146">式 (33) —式 (36) 与式 (39) 联立, 可得:</p>
                </div>
                <div class="p1">
                    <p id="147" class="code-formula">
                        <mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>且</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&gt;</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mtext>且</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>u</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mtext>且</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="148">因此, 当<i>P</i><sub>load</sub> (<i>t</i>) -<i>P</i><sub>pv</sub> (<i>t</i>) &gt;0时, <i>P</i><sub>mu</sub> (<i>t</i>) =<i>P</i><sub>load</sub> (<i>t</i>) -<i>P</i><sub>pv</sub> (<i>t</i>) , 则其概率密度函数的正半轴与<i>P</i><sub>load</sub> (<i>t</i>) -<i>P</i><sub>pv</sub> (<i>t</i>) 概率密度函数的正半轴相同, 当<i>P</i><sub>load</sub> (<i>t</i>) -<i>P</i><sub>pv</sub> (<i>t</i>) ≤0时, <i>P</i><sub>mu</sub> (<i>t</i>) =0, 则<i>P</i><sub>pv</sub> (<i>t</i>) =0的概率为<i>P</i><sub>load</sub> (<i>t</i>) -<i>P</i><sub>pv</sub> (<i>t</i>) ≤0的概率, 用<i>k</i>表示, 则<i>P</i><sub>mu</sub> (<i>t</i>) 概率密度函数的原点为冲激函数<i>kδ</i> (<i>t</i>) , 负半轴为0, 同理可得<i>P</i><sub>pm</sub> (<i>t</i>) 概率密度函数的正半轴与<i>P</i><sub>load</sub> (<i>t</i>) -<i>P</i><sub>pv</sub> (<i>t</i>) 概率密度函数的负半轴关于<i>y</i>轴对称, 负半轴为0, 原点为冲激函数 (1-<i>k</i>) <i>δ</i> (<i>t</i>) , 其中:</p>
                </div>
                <div class="p1">
                    <p id="149" class="code-formula">
                        <mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mo>-</mo><mi>∞</mi></mrow><mn>0</mn></msubsup><mrow><mfrac><mi>x</mi><mrow><msqrt><mrow><mn>2</mn><mtext>π</mtext></mrow></msqrt><mi>σ</mi></mrow></mfrac></mrow></mrow></mstyle><mi>exp</mi><mrow><mo> (</mo><mrow><mo>-</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>x</mi><mo>-</mo><mi>μ</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>σ</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow><mo>) </mo></mrow><mtext>d</mtext><mi>x</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="150">因此, <i>P</i><sub>mu</sub>的期望值为:</p>
                </div>
                <div class="area_img" id="151">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911013_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="153" class="code-formula">
                        <mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>e</mtext><mtext>r</mtext><mtext>f</mtext><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>2</mn><mrow><msqrt><mtext>π</mtext></msqrt></mrow></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>x</mi></msubsup><mtext>e</mtext></mrow></mstyle><mtext>x</mtext><mtext>p</mtext><mo stretchy="false"> (</mo><mo>-</mo><mi>η</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">) </mo><mtext>d</mtext><mi>η</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="154">对于含随机变量的约束条件, 可以转化为确定性的等价形式, 式 (17) 、式 (31) 、式 (32) 可转化为如下形式:</p>
                </div>
                <div class="p1">
                    <p id="155" class="code-formula">
                        <mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>≤</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>ξ</mi><mo>, </mo><mi>γ</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo>≥</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><mo>, </mo><mn>1</mn><mo>-</mo><mi>γ</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>≤</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><mo>, </mo><mi>γ</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="156">式中:<i>Z</i><sub><i>ξ</i>, <i>γ</i></sub>为随机变量<i>ξ</i>的上<i>γ</i>分位点, 其中<i>ξ</i>=max{<i>P</i><sub>pv, max</sub>, 0}。max{<i>P</i><sub>pv, max</sub>, 0}的概率密度与<i>P</i><sub>mu</sub> (<i>t</i>) 相似, 当上分位点落在正半轴时, max{<i>P</i><sub>pv, max</sub>, 0}与<i>P</i><sub>pv, max</sub> (<i>t</i>) 的分位点相同。</p>
                </div>
                <div class="p1">
                    <p id="157">通过上述步骤, 即可将不确定优化问题转化为确定性优化问题, 从而降低求解难度。</p>
                </div>
                <div class="p1">
                    <p id="158">前节建立模型时采用谈判博弈模型来平衡不同博弈主体的利益诉求, 而谈判博弈模型首先需求解帕累托前沿, 对于双目标优化问题min{<i>f</i><sub>G1</sub>, <i>f</i><sub>G2</sub>}的帕累托前沿, 可用如下方法进行求解<citation id="213" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="159" class="code-formula">
                        <mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mi>λ</mi><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>λ</mi><mo stretchy="false">) </mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mn>2</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="160">式中:<i>λ</i>为取值在[0, 1]区间上的系数。</p>
                </div>
                <div class="p1">
                    <p id="161">计以<i>λ</i>为参数的优化问题的最优解为<i>x</i> (<i>λ</i>) , 则min{<i>f</i><sub>G1</sub>, <i>f</i><sub>G2</sub>}的帕累托前沿为:</p>
                </div>
                <div class="p1">
                    <p id="162" class="code-formula">
                        <mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><mo>=</mo><mstyle displaystyle="true"><munder><mo>∪</mo><mrow><mi>λ</mi><mo>∈</mo><mo stretchy="false">[</mo><mn>0</mn><mo>, </mo><mn>1</mn><mo stretchy="false">]</mo></mrow></munder><mi>x</mi></mstyle><mo stretchy="false"> (</mo><mi>λ</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="163">该方法将帕累托前沿的求解转变为了普通的单目标优化问题, 降低了求解复杂度。通过上述两个步骤, 将不确定多目标优化模型转化为确定性单目标可微非线性优化模型, 之后可利用Yalmip<citation id="214" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>轻松地求解出帕累托前沿。最后, 采用遍历的方法即可从帕累托前沿中选出谈判值最高的优化运行策略。</p>
                </div>
                <h3 id="164" name="164" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="165" name="165"><b>3.1</b> 算例设置</h4>
                <div class="p1">
                    <p id="166">本文算例参考了浙江省某地交直流混合微网示范工程的网架结构, 构建了交直流混合微网的简化模型, 如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="167">微燃机、燃料电池、储能、光伏的参数见附录A表A1。表中, 光伏功率上限表示光伏装机的峰值功率。微燃机、燃料电池初始投资成本分别为10 000, 13 000元/ (kW·h) , 设备寿命为30年, 利率为4%, 则一天内的折旧成本分别为205.97元、247.16元, 燃料均为天然气, 单价为2.5元/m<sup>3</sup>, 热值为10.45 (kW·h) /m<sup>3</sup>。光伏综合度电成本为0.7元/ (kW·h) , 补贴为0.42元/ (kW·h) , 向微网的售电价格为0.42元/ (kW·h) 。储能选择为蓄电池, 其最大容量为800 kW·h, 综合投资成本为1 500元/ (kW·h) , 最大循环次数为4 200次, 则投资成本折合系数为0.178 6元/ (kW·h) , 荷电状态的上下限分别为0.9和0.3, 初始荷电状态为0.6。负荷相对预测误差的标准差为0.03, 光伏相对预测误差的标准差为0.17。</p>
                </div>
                <div class="p1">
                    <p id="168">对于目前的配电网而言, 受限于单向功率流动的设计, 难以接纳微网倒送至配电网的电能, 而且联络线功率具有较大随机性, 这也是禁止微网向配电网倒送电能的因素之一<citation id="215" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。因此, 本文算例只允许配电网向微网送电, 不允许倒送电, 即<i>P</i><sub>grid, min</sub>=0。</p>
                </div>
                <div class="p1">
                    <p id="169">交直流混合微网内的总负荷功率和光伏预测功率参考某示范工程的实际测量值, 见附录A图A2。本算例中配电网售电价和微网中的用户电价均采用分时电价, 数据参考浙江省一般工商业1～10 kV用电电价, 如附录A表A2所示。不同置信水平下, 光伏约束中光伏最大可调度功率如附录A图A3所示。</p>
                </div>
                <h4 class="anchor-tag" id="170" name="170"><b>3.2</b> 结果分析</h4>
                <div class="p1">
                    <p id="171">针对不同置信度<i>α</i>, 采用本文所提模型及求解方法得出交直流混合微网的日前调度策略, 联络线功率和光伏出力分布曲线如图1所示。</p>
                </div>
                <div class="area_img" id="172">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911013_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 联络线功率和光伏出力分布曲线" src="Detail/GetImg?filename=images/DLXT201911013_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 联络线功率和光伏出力分布曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911013_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Distribution curves of tie-line power and photovoltaic output</b></p>

                </div>
                <div class="p1">
                    <p id="173">由图1可知, 光伏和配电网是微网主要的供电来源, 一是因为微网内其他电源容量不足以满足负荷的需求, 二是因为光伏的发电成本低, 考虑补贴后的实际成本只有0.28元/ (kW·h) , 与配电网电价和微燃机、燃料电池的发电成本相比, 光伏发电具有明显的经济优势。</p>
                </div>
                <div class="p1">
                    <p id="174">在置信度<i>α</i>&lt;0.9时, 光伏出力相近, 且存在弃光现象。其中, 弃光的主要原因为消纳能力的不足, 次要原因为消纳成本较高。G1过多地消纳光伏会减少其售电收益, 降低微燃机、燃料电池运行效率, 增加储能运行成本, 而G2则希望系统消纳更多的光伏以增加其售电收益, 减少购电成本。因此, 在平等考虑双方利益的谈判博弈模型下, 光伏消纳功率会处于一个折中值, 存在一定的弃光现象。由于微网内光伏渗透率较高, 在置信度<i>α</i>&lt;0.9时, 光伏的调度功率仍无法达到光伏在该置信度下的出力上限, 因此其在不同置信度下的出力曲线相似。</p>
                </div>
                <div class="p1">
                    <p id="175">微燃机和燃料电池功率分布曲线如图2所示, 微燃机、燃料电池由于具有最小输出功率和爬坡率的限制, 因此为了在光伏出力较低时段具有较多的出力, 在光伏高峰时段也会保持一定的输出功率。光伏消纳功率越高, 微燃机、燃料电池的功率最低值也越小, 在爬坡能力的限制下其日内功率也越小, 运行效率也就越低, 从而导致运行成本的增加。</p>
                </div>
                <div class="area_img" id="176">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911013_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 微燃机和燃料电池功率分布曲线" src="Detail/GetImg?filename=images/DLXT201911013_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 微燃机和燃料电池功率分布曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911013_176.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Power distribution curves of micro-gas turbine and fuel cell</b></p>

                </div>
                <div class="p1">
                    <p id="177">随着置信度的提高, 光伏消纳功率逐渐减少, 因此微燃机、燃料电池的功率也就逐渐增高。</p>
                </div>
                <div class="p1">
                    <p id="178">储能功率分布曲线如图3所示, 储能的作用是实现能量在时间上的移动, 在本文中的作用包括两方面, 一方面是对光伏功率的平移, 在光伏消纳功率大于负荷功率时储存能量, 在光伏消纳功率小于负荷功率时释放能量, 另一方面是针对负荷特性和分时电价的削峰填谷, 从而实现提高光伏消纳率, 降低运行成本的作用。由于储能最大功率的限制, 用于光伏功率平移和削峰填谷的总体储能功率存在上限。由图1可知, 随着置信度的增加, 光伏消纳功率越来越低, 需要储能进行平移的光伏功率也随之降低, 即储能进行光伏功率平移的作用减弱, 从而储能可以用于削峰填谷的功率随之提高, 同时由于分时电价的差值大于储能的运行成本, 所以储能进行削峰填谷的作用增强。</p>
                </div>
                <div class="area_img" id="179">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911013_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 储能功率分布曲线" src="Detail/GetImg?filename=images/DLXT201911013_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 储能功率分布曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911013_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Power distribution curves of energy storage</b></p>

                </div>
                <div class="p1">
                    <p id="180">G1和G2不同置信度下的运行成本如图4所示, 其具体数值见附录A表A3。</p>
                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911013_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同置信度下G1和G2的运行成本" src="Detail/GetImg?filename=images/DLXT201911013_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同置信度下G1和G2的运行成本</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911013_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Operation costs of G1 and G2 withdifferent confidence levels</b></p>

                </div>
                <div class="p1">
                    <p id="182">由图4可以看出, G1和G2的成本并不是随着置信度的增加而增加的单调函数, 与不考虑微网内博弈关系以总体成本为目标函数的传统优化模型的结果不同。置信度<i>α</i>&lt;0.9时, 由前文分析可知光伏消纳功率相近, 因此, 成本变化较小, 主要由于G1和G2各自的最低收益发生了变化, 造成谈判博弈均衡点偏移, 从而导致G1和G2的成本有一定的波动。因为G1和G2的目标存在着一定的矛盾性, 因此G1和G2的成本变化一般是相反的。在该置信度区间内, 提高置信度并不会显著增加G1和G2的运行成本, 这是含高渗透率光伏微网相对于含低渗透率光伏微网的一个优势。置信度<i>α</i>&gt;0.9时, 光伏消纳功率开始显著减少, G2的成本开始上升, 这是因为G2的成本与光伏消纳功率呈负相关, G1则先上升后下降, 这是因为光伏消纳功率降低后, 缺少了储能消纳光伏再释放的过程, 提高了G1的供电成本, 而当光伏消纳功率大幅降低后, 向用户售电收益的增加部分大于供电成本的增加部分, 从而形成G1成本先上升后下降的趋势。一般微网调度策略的置信度要求在0.8以上, 因此, 在采用谈判博弈模型保证调度策略公平性的前提下, 建议选取置信度位于[0.85, 0.95]区间内, 在不显著提高G1和G2运行成本的情况下, 实现调度策略较高的置信度。</p>
                </div>
                <h3 id="183" name="183" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="184">本文对含高渗透率光伏的交直流混合微网优化运行问题进行了研究, 提出了基于谈判博弈的含高渗透率光伏微网不确定优化运行方法, 主要结论如下。</p>
                </div>
                <div class="p1">
                    <p id="185">1) 含高渗透率光伏的交直流混合微网内的不确定性较强, 需构造考虑不确定性的优化运行模型。目标函数采用期望值模型有利于获得较高的长期收益, 约束条件采用机会约束模型有利于量化约束成立的置信度。</p>
                </div>
                <div class="p1">
                    <p id="186">2) 对于G1, 消纳过多的光伏会减少其售电收益, 降低微燃机、燃料电池运行效率, 增加储能运行成本, 而G2则希望系统消纳更多的光伏以增加其售电收益, 减少购电成本, 双方利益存在冲突。</p>
                </div>
                <div class="p1">
                    <p id="187">3) 微网中博弈双方的决策变量部分重合, 即光伏消纳功率应由双方谈判协商决定, 不应将其决定权划归一方, 而一般的博弈模型中双方策略空间没有重合, 并不适用该问题, 需采用谈判博弈模型才可进行求解。</p>
                </div>
                <div class="p1">
                    <p id="188">4) G1和G2的成本不是随着置信度的增加而增加的单调函数, 置信度<i>α</i>&lt;0.9时, 提高置信度并不会显著增加G1和G2的运行成本, 置信度<i>α</i>&gt;0.9时, 提高置信度时, G1的运行成本先增加后减小, G2的运行成本单调增加。</p>
                </div>
                <div class="p1">
                    <p id="189">本文采用正态分布模型来描述光伏和负荷的不确定性, 与实际情况存在一定的误差, 仍需寻找更加准确的数学模型。由于不确定性的存在, 实际运行与日前决策可能会出现偏差, 对于偏差量的修正仍需进一步研究。仅对单个自建光伏用户与微网运营商之间的博弈问题进行了研究, 对于多个用户的博弈问题仍有待于进一步的研究。</p>
                </div>
                <div class="p1">
                    <p id="190">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="216" name="216" class="anchor-tag">附录A</h3>
                <div class="area_img" id="217">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911013_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1交直流混合微网简化模型" src="Detail/GetImg?filename=images/DLXT201911013_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1交直流混合微网简化模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911013_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Simplified structure of hybrid AC/DC microgrid</p>

                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911013_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2负荷和光伏预测功率曲线" src="Detail/GetImg?filename=images/DLXT201911013_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2负荷和光伏预测功率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911013_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Load and PV predictive power curve</p>

                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911013_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3不同置信度下光伏最大功率曲线" src="Detail/GetImg?filename=images/DLXT201911013_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3不同置信度下光伏最大功率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911013_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 PV max power curve under different confidence level</p>

                </div>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表A1微电源参数
                                                    <br />
                                                Table A1 Parameters of DGs
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911013_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911013_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911013_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1微电源参数" src="Detail/GetImg?filename=images/DLXT201911013_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="221">
                                            <p class="img_tit">
                                                表A2分时电价表
                                                    <br />
                                                Table A2 Time-of-use electricity price
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911013_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911013_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911013_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2分时电价表" src="Detail/GetImg?filename=images/DLXT201911013_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="222">
                                            <p class="img_tit">
                                                表A3不同置信度下G1、G2运行成本
                                                    <br />
                                                Table A3 Operating costs of G1/G2 under different confidence level
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911013_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911013_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911013_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3不同置信度下G1、G2运行成本" src="Detail/GetImg?filename=images/DLXT201911013_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201504002&amp;v=MDM4Nzh0R0ZyQ1VSN3FmWnVac0Z5L25VTHJNSVNIUmZiRzRIOVRNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李鹏, 窦鹏冲, 李雨薇, 等.微电网技术在主动配电网中的应用[J].电力自动化设备, 2015, 35 (4) :8-16.LI Peng, DOU Pengchong, LI Yuwei, et al.Application of microgrid technology in active distribution network[J].Electric Power Automation Equipment, 2015, 35 (4) :8-16.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The H∞control method of grid-tied photovoltaic generation">

                                <b>[2]</b> LI Peng, YU Xiaomeng, ZHANG Jing, et al.The <i>H</i><sub>∞</sub> control method of grid-tied photovoltaic generation[J].IEEE Transactions on Smart Grid, 2015, 6 (4) :1670-1677.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic power conditioning method of microgrid via adaptive inverse control">

                                <b>[3]</b> LI P, WANG X, LEE W J, et al.Dynamic power conditioning method of microgrid via adaptive inverse control[J].IEEE Transactions on Power Delivery, 2015, 30 (2) :906-913.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Microgrids">

                                <b>[4]</b> LASSETER R H.Microgrids[C]// IEEE Power Engineering Society Winter Meeting, January 27-31, 2002, New York, USA:305-308.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705001&amp;v=MjAyNTlHRnJDVVI3cWZadVpzRnkvblVMck1JU0hUZXJHNEg5Yk1xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 丁明, 楚明娟, 潘浩, 等.交直流混合微电网运行优化建模与不确定性分析[J].电力系统自动化, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.DING Ming, CHU Mingjuan, PAN Hao, et al.Operation optimization modeling and uncertainty analysis for hybrid AC/DC microgrids[J].Automation of Electric Power Systems, 2017, 41 (5) :1-7.DOI:10.7500/AEPS20160531012.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723005&amp;v=MTkwMDhadVpzRnkvblVMck1JU0hUZXJHNEg5Yk9ySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 邱海峰, 赵波, 林达, 等.计及储能损耗和换流成本的交直流混合微网区域协调调度[J].电力系统自动化, 2017, 41 (23) :29-37.DOI:10.7500/AEPS20161213012.QIU Haifeng, ZHAO Bo, LIN Da, et al.Regional coordinated dispatch in AC/DC hybrid microgrids considering energy storage loss and converter cost[J].Automation of Electric Power Systems, 2017, 41 (23) :29-37.DOI:10.7500/AEPS 20161213012.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201424002&amp;v=MjI2MTlNSVNIVGVyRzRIOVhPcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VTHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王守相, 王栋, 韩亮.考虑不确定性的微网日前经济优化调度区间线性规划方法[J].电力系统自动化, 2014, 38 (24) :5-11.WANG Shouxiang, WANG Dong, HAN Liang.Interval linear programming method for day-ahead optimal economic dispatching of microgrid considering uncertainty[J].Automation of Electric Power Systems, 2014, 38 (24) :5-11.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD409B0E1521E18C64738F8750CBBAD2D1&amp;v=MjM5NzF2RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N3E4eGF3PU5qN0JhcmU0RjZQTTJvNUFadXA2RFhSS3lSSVU2VGNMUUhqbnJHRkhDOFBnUjg2ZUNPTg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> LI Peng, HAN Pengfei, HE Shuai, et al.Double-uncertainty optimal operation of hybrid AC/DC microgrids with high proportion of intermittent energy sources[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (6) :838-849.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313007&amp;v=MzAwMDNQYmJHNEg5TE5ySTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMck1QeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 熊虎, 向铁元, 陈红坤, 等.含大规模间歇式电源的模糊机会约束机组组合研究[J].中国电机工程学报, 2013, 33 (13) :36-44.XIONG Hu, XIANG Tieyuan, CHEN Hongkun, et al.Research of fuzzy chance constrained unit commitment containing large-scale intermittent power[J].Proceedings of the CSEE, 2013, 33 (13) :36-44.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201108003&amp;v=MjE5NDU3cWZadVpzRnkvblVMck1JU0hUZXJHNEg5RE1wNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王锐, 顾伟, 吴志.含可再生能源的热电联供型微网经济运行优化[J].电力系统自动化, 2011, 35 (8) :22-27.WANG Rui, GU Wei, WU Zhi.Economic and optimal operation of a combined heat and power microgrid with renewable energy resources[J].Automation of Electric Power Systems, 2011, 35 (8) :22-27.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201520028&amp;v=MDk3ODFTckJmYkc0SDlUT3I0OUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUxyTUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘方, 杨秀, 时珊珊, 等.基于序列运算的微网经济优化调度[J].电工技术学报, 2015, 30 (20) :227-237.LIU Fang, YANG Xiu, SHI Shanshan, et al.Economic operation of micro-grid based on sequence operation[J].Transactions of China Electrotechnical Society, 2015, 30 (20) :227-237.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KZLY201708012&amp;v=MjY1MDRSN3FmWnVac0Z5L25VTHJNTGpmSGQ3RzRIOWJNcDQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 陈皓勇, 王勇超, 禤培正, 等.含高渗透率风电的微网系统鲁棒经济调度方法[J].控制理论与应用, 2017, 34 (8) :1104-1111.CHEN Haoyong, WANG Yongchao, XUAN Peizheng, et al.Robust economic dispatch method of microgrid containing high proportion of wind power[J].Control Theory &amp; Applications, 2017, 34 (8) :1104-1111.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429003&amp;v=MTIzOTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VTHJNUHlyUGJiRzRIOVhPcG85Rlo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 卢强, 陈来军, 梅生伟.博弈论在电力系统中典型应用及若干展望[J].中国电机工程学报, 2014, 34 (29) :5009-5017.LU Qiang, CHEN Laijun, MEI Shengwei.Typical applications and prospects of game theory in power system[J].Proceedings of the CSEE, 2014, 34 (29) :5009-5017.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201602011&amp;v=MzI2ODU3cWZadVpzRnkvblVMck1JVHJCZmJHNEg5Zk1yWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李晨迪, 陈渊睿, 曾君, 等.基于非合作博弈的微电网能量管理系统优化算法[J].电网技术, 2016, 40 (2) :387-395.LI Chendi, CHEN Yuanrui, ZENG Jun, et al.Research on optimization algorithm of microgrid energy management system based on non-cooperative game theory[J].Power System Technology, 2016, 40 (2) :387-395.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421002&amp;v=MjUzMTN5L25VTHJNSVNIVGVyRzRIOVhPcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王晶, 王宗礼, 陈骏宇, 等.基于萤火虫优化算法的微网源-荷博弈模型及分析[J].电力系统自动化, 2014, 38 (21) :7-12.WANG Jing, WANG Zongli, CHEN Junyu, et al.A game model for DGs-Loads in microgrid based on firefly algorithm and its analysis[J].Automation of Electric Power Systems, 2014, 38 (21) :7-12.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201618003&amp;v=MDY2OTh0R0ZyQ1VSN3FmWnVac0Z5L25VTHJNSVNIVGVyRzRIOWZOcDQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 杨晓东, 张有兵, 任帅杰, 等.含高渗透率光伏发电并网型微网中的电动汽车优化调度方法[J].电力系统自动化, 2016, 40 (18) :15-23.YANG Xiaodong, ZHANG Youbing, REN Shuaijie, et al.Optimal scheduling scheme of electric vehicles in grid-connected microgrid with high penetration photovoltaic power[J].Automation of Electric Power Systems, 2016, 40 (18) :15-23.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fair energy resource allocation by minority game algorithm for smart buildings">

                                <b>[17]</b> ZHANG Chun, WU Wei, HUANG Hantao, et al.Fair energy resource allocation by minority game algorithm for smart buildings[C]// Design, Automation &amp; Test in Europe Conference &amp; Exhibition (DATE) , March 12-16, 2012, Dresden, Germany:63-68.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030303837001&amp;v=MDU1ODlSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3aktJMXNRWEZxekdiTzdIdExNcklkR1krc1BE&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 康重庆, 夏清, 徐玮.电力系统不确定性分析[M].北京:科学出版社, 2011.KANG Chongqing, XIA Qing, XU Wei.Uncertainty analysis of power system[M].Beijing:Science Press, 2011.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization">

                                <b>[19]</b> LI Peng, XU Duo, ZHOU Zeyuan, et al.Stochastic optimal operation of microgrid based on chaotic binary particle swarm optimization[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :66-73.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" >
                                    <b>[20]</b>
                                 NASH JR J F.The bargaining problem[J].Econometrica, 1950, 18 (2) :155-162.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434012&amp;v=MTI3MjJyUGJiRzRIOVhQcTQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VTHJNUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 罗超, 杨军, 孙元章, 等.考虑备用容量优化分配的含风电电力系统动态经济调度[J].中国电机工程学报, 2014, 34 (34) :6109-6118.LUO Chao, YANG Jun, SUN Yuanzhang, et al.Dynamic economic dispatch of wind integrated power system considering optimal scheduling of reserve capacity[J].Proceedings of the CSEE, 2014, 34 (34) :6109-6118.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Nash bargain and complementarity approach based environmental_economic dispatch">

                                <b>[22]</b> WEI Wei, LIU Feng, MEI Shengwei.Nash bargain and complementarity approach based environmental/economic dispatch[J].IEEE Transactions on Power Systems, 2015, 30 (3) :1548-1549.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=YALMIP:a toolbox for modeling and optimization in MATLAB">

                                <b>[23]</b> LOFBERG J Y.A toolbox for modeling and optimization in MATLAB[C]// IEEE International Conference on Robotics and Automation, September 2-4, 2004, New Orleans, USA:284-289.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XBDJ201601018&amp;v=MDU5MzhyTVBTL1BaTEc0SDlmTXJvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 许佳佳, 张敏, 是晨光, 等.电网友好型微网经济运行分析[J].陕西电力, 2016, 44 (1) :56-59.XU Jiajia, ZHANG Min, SHI Chenguang, et al.Analysis on grid-friendly based microgrid economic operation[J].Shaanxi Electric Power, 2016, 44 (1) :56-59.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911013" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911013&amp;v=MTUyNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMck1JU0hUZXJHNEg5ak5ybzlFWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

