

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136659824787500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911014%26RESULT%3d1%26SIGN%3dHBZWo6wNdnI5vgAViZsdqnjDBn0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911014&amp;v=MTUwNjRlckc0SDlqTnJvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVWI3UElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;1 核电多相角形无刷励磁系统电枢电流的理论分析&lt;/b&gt; "><b>1 核电多相角形无刷励磁系统电枢电流的理论分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;1.1&lt;/b&gt; 旋转二极管正常运行时电枢电流分析"><b>1.1</b> 旋转二极管正常运行时电枢电流分析</a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;1.2&lt;/b&gt; 旋转二极管一管开路时电枢电流分析"><b>1.2</b> 旋转二极管一管开路时电枢电流分析</a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;1.3&lt;/b&gt; 旋转二极管一相开路时电枢电流分析"><b>1.3</b> 旋转二极管一相开路时电枢电流分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;2&lt;/b&gt; 励磁机定子励磁电流谐波特性理论分析 "><b>2</b> 励磁机定子励磁电流谐波特性理论分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;2.1 旋转二极管正常运行时定子励磁电流谐波特性理论分析&lt;/b&gt;"><b>2.1 旋转二极管正常运行时定子励磁电流谐波特性理论分析</b></a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;2.2 旋转二极管一管开路时定子励磁电流谐波特性理论分析&lt;/b&gt;"><b>2.2 旋转二极管一管开路时定子励磁电流谐波特性理论分析</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;2.3 旋转二极管一相开路时定子励磁电流谐波特性理论分析&lt;/b&gt;"><b>2.3 旋转二极管一相开路时定子励磁电流谐波特性理论分析</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#123" data-title="&lt;b&gt;3&lt;/b&gt; 旋转二极管故障实验 "><b>3</b> 旋转二极管故障实验</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#135" data-title="&lt;b&gt;4 二极管不同状态下励磁电流谐波特性差异的物理机理讨论&lt;/b&gt; "><b>4 二极管不同状态下励磁电流谐波特性差异的物理机理讨论</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#163" data-title="5 结语 ">5 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#164" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#166" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;图1 &lt;i&gt;m&lt;/i&gt;相角形无刷励磁机及其旋转整流系统示意图&lt;/b&gt;"><b>图1 <i>m</i>相角形无刷励磁机及其旋转整流系统示意图</b></a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;图2 旋转二极管正常运行时电枢电流波形&lt;/b&gt;"><b>图2 旋转二极管正常运行时电枢电流波形</b></a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;图3 旋转二极管一管开路时电枢电流波形&lt;/b&gt;"><b>图3 旋转二极管一管开路时电枢电流波形</b></a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;图4 旋转二极管一相开路时电枢电流波形&lt;/b&gt;"><b>图4 旋转二极管一相开路时电枢电流波形</b></a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;图5 旋转二极管不同运行状态下电枢电流稳态实验波形&lt;/b&gt;"><b>图5 旋转二极管不同运行状态下电枢电流稳态实验波形</b></a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;图6 旋转二极管不同运行状态下励磁电流稳态实验波形&lt;/b&gt;"><b>图6 旋转二极管不同运行状态下励磁电流稳态实验波形</b></a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;表1 励磁机定子励磁电流谐波分析结果&lt;/b&gt;"><b>表1 励磁机定子励磁电流谐波分析结果</b></a></li>
                                                <li><a href="#165" data-title="表A1 11相角形无刷励磁样机的基本参数">表A1 11相角形无刷励磁样机的基本参数</a></li>
                                                <li><a href="#167" data-title="图B1实验接线图">图B1实验接线图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 赵成昆.中国核电发展现状与展望[J].核动力工程, 2018, 39 (5) :1-3.ZHAO Chengkun.Development status and outlook for nuclear power in China[J].Nuclear Power Engineering, 2018, 39 (5) :1-3." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDLG201805001&amp;v=Mjc0MjZHNEg5bk1xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViN09MU25IYWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         赵成昆.中国核电发展现状与展望[J].核动力工程, 2018, 39 (5) :1-3.ZHAO Chengkun.Development status and outlook for nuclear power in China[J].Nuclear Power Engineering, 2018, 39 (5) :1-3.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 李刚, 张博, 赵文清, 等.状态评估中的数据科学问题:挑战与展望[J].电力系统自动化, 2018, 42 (21) :10-20.DOI:10.7500/AEPS20180331006.LI Gang, ZHANG Bo, ZHAO Wenqing, et al.Data science issues in state evaluation of power equipment:challenges and prospect[J].Automation of Electric Power Systems, 2018, 42 (21) :10-20.DOI:10.7500/AEPS20180331006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821002&amp;v=MzA5MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViN09JU0hUZXJHNEg5bk9ybzlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李刚, 张博, 赵文清, 等.状态评估中的数据科学问题:挑战与展望[J].电力系统自动化, 2018, 42 (21) :10-20.DOI:10.7500/AEPS20180331006.LI Gang, ZHANG Bo, ZHAO Wenqing, et al.Data science issues in state evaluation of power equipment:challenges and prospect[J].Automation of Electric Power Systems, 2018, 42 (21) :10-20.DOI:10.7500/AEPS20180331006.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" ZOUAGHI T, POLOUJADOFF M.Modeling of polyphase brushless exciter behavior for failing diode operation[J].IEEE Transactions on Energy Conversion, 1998, 13 (3) :214-220." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of polyphase brushless exciter behavior for failing diode operation">
                                        <b>[3]</b>
                                         ZOUAGHI T, POLOUJADOFF M.Modeling of polyphase brushless exciter behavior for failing diode operation[J].IEEE Transactions on Energy Conversion, 1998, 13 (3) :214-220.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" JIA Xiaochuan, LI Qingfu, LAI Jihsheng, et al.Analysis of polyphase brushless exciter[J].IEEE Transactions on Industry Applications, 2002, 37 (6) :1720-1726." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of polyphase brushless exciter">
                                        <b>[4]</b>
                                         JIA Xiaochuan, LI Qingfu, LAI Jihsheng, et al.Analysis of polyphase brushless exciter[J].IEEE Transactions on Industry Applications, 2002, 37 (6) :1720-1726.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" SALAH M, BACHA K, CHAARI A, et al.Brushless three-phase synchronous generator under rotating diode failure conditions[J].IEEE Transactions on Energy Conversion, 2014, 29 (3) :594-601." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Brushless Three-Phase Synchronous Generator Under Rotating Diode Failure Conditions&amp;quot;">
                                        <b>[5]</b>
                                         SALAH M, BACHA K, CHAARI A, et al.Brushless three-phase synchronous generator under rotating diode failure conditions[J].IEEE Transactions on Energy Conversion, 2014, 29 (3) :594-601.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" SALAH M, BACHA K, CHAARI A.Detection of brushless exciter rotating diodes failures by spectral analysis of main output voltage[C]// International Conference on Electrical Engineering and Software Applications, March 21-23, 2013, Hammamet, Tunisia:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detection of brushless exciter rotating diodes failures by spectral analysis of main output voltage">
                                        <b>[6]</b>
                                         SALAH M, BACHA K, CHAARI A.Detection of brushless exciter rotating diodes failures by spectral analysis of main output voltage[C]// International Conference on Electrical Engineering and Software Applications, March 21-23, 2013, Hammamet, Tunisia:1-6.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" RAHNAMA M, VAHEDI A, ALIKHANI A M, et al.Diode open-circuit fault detection in rectifier bridge of the brushless synchronous generator[C]// XIII International Conference on Electrical Machines (ICEM) , September 3-6, 2018, Alexandroupoli, Greece:1821-1826." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Diode open-circuit fault detection in rectifier bridge of the brushless synchronous generator">
                                        <b>[7]</b>
                                         RAHNAMA M, VAHEDI A, ALIKHANI A M, et al.Diode open-circuit fault detection in rectifier bridge of the brushless synchronous generator[C]// XIII International Conference on Electrical Machines (ICEM) , September 3-6, 2018, Alexandroupoli, Greece:1821-1826.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" LIU Jianying, GAO Kai, LIU Pengfei.Design and application for fault monitoring circuit of rotating rectifier in aviation brushless AC generator[C]// Proceedings of IEEE Chinese Guidance, Navigation and Control Conference, August 8-10, 2014, Yantai, China:1235-1239." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design and application for fault monitoring circuit of rotating rectifier in aviation brushless AC generator">
                                        <b>[8]</b>
                                         LIU Jianying, GAO Kai, LIU Pengfei.Design and application for fault monitoring circuit of rotating rectifier in aviation brushless AC generator[C]// Proceedings of IEEE Chinese Guidance, Navigation and Control Conference, August 8-10, 2014, Yantai, China:1235-1239.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 吴新振, 张伟玲, 董海涛, 等.十二相整流发电机二极管开路的故障运行分析[J].电工技术学报, 2017, 32 (3) :157-163.WU Xinzhen, ZHANG Weiling, DONG Haitao, et al.Analysis of diode-open fault operation for 12-phase rectifier generators[J].Transactions of China Electrotechnical Society, 2017, 32 (3) :157-163." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201703018&amp;v=MjU5OTJySTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViN09JU3JCZmJHNEg5Yk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         吴新振, 张伟玲, 董海涛, 等.十二相整流发电机二极管开路的故障运行分析[J].电工技术学报, 2017, 32 (3) :157-163.WU Xinzhen, ZHANG Weiling, DONG Haitao, et al.Analysis of diode-open fault operation for 12-phase rectifier generators[J].Transactions of China Electrotechnical Society, 2017, 32 (3) :157-163.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张伟玲, 吴新振, 魏锟, 等.十二相整流发电机缺桥故障运行分析[J].中国电机工程学报, 2016, 36 (6) :1724-1730.ZHANG Weiling, WU Xinzhen, WEI Kun, et al.Analysis of bridge-loss fault operation of 12-phase generators with rectifier-load[J].Proceedings of the CSEE, 2016, 36 (6) :1724-1730." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606030&amp;v=MTg4ODJDVVI3cWZadVpzRnkvblViN09QeXJQYmJHNEg5Zk1xWTlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张伟玲, 吴新振, 魏锟, 等.十二相整流发电机缺桥故障运行分析[J].中国电机工程学报, 2016, 36 (6) :1724-1730.ZHANG Weiling, WU Xinzhen, WEI Kun, et al.Analysis of bridge-loss fault operation of 12-phase generators with rectifier-load[J].Proceedings of the CSEE, 2016, 36 (6) :1724-1730.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 张艳辉, 吴新振, 郑晓钦, 等.十二相整流发电机系统二极管故障时场路耦合仿真分析[J/OL].电工电能新技术:1-7[2018-11-17].http://www.cnki.com.cn/Article/CJFDTotal.DGDN20180502003.htm.ZHANG Yanhui, WU Xinzhen, ZHENG Xiaoqin, et al.Field-circuit coupling simulation analysis of diode fault of 12-phase rectifier generators system[J/OL].Advanced Technology of Electrical Engineering and Energy:1-7[2018-11-17].http://www.cnki.com.cn/Article/CJFDTotal.DGDN20180502003.htm." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201904010&amp;v=MDY5MDBJU3JQWUxHNEg5ak1xNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViN08=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         张艳辉, 吴新振, 郑晓钦, 等.十二相整流发电机系统二极管故障时场路耦合仿真分析[J/OL].电工电能新技术:1-7[2018-11-17].http://www.cnki.com.cn/Article/CJFDTotal.DGDN20180502003.htm.ZHANG Yanhui, WU Xinzhen, ZHENG Xiaoqin, et al.Field-circuit coupling simulation analysis of diode fault of 12-phase rectifier generators system[J/OL].Advanced Technology of Electrical Engineering and Energy:1-7[2018-11-17].http://www.cnki.com.cn/Article/CJFDTotal.DGDN20180502003.htm.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 孙宇光, 黄子果, 王善铭, 等.十二相整流同步发电机同组星形连接绕组的相间短路故障[J].电力系统自动化, 2017, 41 (8) :153-158.DOI:10.7500/AEPS20160719007.SUN Yuguang, HUANG Ziguo, WANG Shanming, et al.Phase-to-phase short circuit fault between same group of star-connected phase winding in twelve-phase synchronous generator with rectifier load system[J].Automation of Electric Power Systems, 2017, 41 (8) :153-158.DOI:10.7500/AEPS 20160719007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708024&amp;v=MzA0NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VYjdPSVNIVGVyRzRIOWJNcDQ5SFlJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         孙宇光, 黄子果, 王善铭, 等.十二相整流同步发电机同组星形连接绕组的相间短路故障[J].电力系统自动化, 2017, 41 (8) :153-158.DOI:10.7500/AEPS20160719007.SUN Yuguang, HUANG Ziguo, WANG Shanming, et al.Phase-to-phase short circuit fault between same group of star-connected phase winding in twelve-phase synchronous generator with rectifier load system[J].Automation of Electric Power Systems, 2017, 41 (8) :153-158.DOI:10.7500/AEPS 20160719007.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 郝亮亮, 王善铭, 邱阿瑞, 等.多相无刷励磁系统旋转整流器故障的仿真与识别[J].电工技术学报, 2012, 27 (4) :138-144.HAO Liangliang, WANG Shanming, QIU Arui, et al.Simulation and recognition for rotary rectifier fault in multi-phase brushless excitation system[J].Transactions of China Electrotechnical Society, 2012, 27 (4) :138-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201204022&amp;v=MjI3MzFzRnkvblViN09JU3JCZmJHNEg5UE1xNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         郝亮亮, 王善铭, 邱阿瑞, 等.多相无刷励磁系统旋转整流器故障的仿真与识别[J].电工技术学报, 2012, 27 (4) :138-144.HAO Liangliang, WANG Shanming, QIU Arui, et al.Simulation and recognition for rotary rectifier fault in multi-phase brushless excitation system[J].Transactions of China Electrotechnical Society, 2012, 27 (4) :138-144.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 郝亮亮, 王善铭, 邱阿瑞, 等.多相无刷励磁系统励磁机定子电流谐波特性[J].清华大学学报 (自然科学版) , 2011, 51 (1) :58-62.HAO Liangliang, WANG Shanming, QIU Arui, et al.Exciter stator current harmonics of multi-phase brushless excitation system[J].Journal of Tsinghua University (Science and Technology) , 2011, 51 (1) :58-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QHXB201101011&amp;v=MjU3NDBOQ1hUYkxHNEg5RE1ybzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViN08=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         郝亮亮, 王善铭, 邱阿瑞, 等.多相无刷励磁系统励磁机定子电流谐波特性[J].清华大学学报 (自然科学版) , 2011, 51 (1) :58-62.HAO Liangliang, WANG Shanming, QIU Arui, et al.Exciter stator current harmonics of multi-phase brushless excitation system[J].Journal of Tsinghua University (Science and Technology) , 2011, 51 (1) :58-62.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" WU Yucai, CAI Bochong, MA Qianqian.An on-line diagnostic method for rotary diode open-circuit faults in brushless exciters[J].IEEE Transactions on Energy Conversion, 2018, 33 (4) :1677-1685." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An on-line diagnostic method for rotary diode open-circuit faults in brushless exciters">
                                        <b>[15]</b>
                                         WU Yucai, CAI Bochong, MA Qianqian.An on-line diagnostic method for rotary diode open-circuit faults in brushless exciters[J].IEEE Transactions on Energy Conversion, 2018, 33 (4) :1677-1685.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 蔡波冲, 武玉才, 赵艳军.基于定子电流谐波法的无刷励磁机旋转二极管开路故障检测[J].大电机技术, 2018 (4) :61-65.CAI Bochong, WU Yucai, ZHAO Yanjun.The detection of open-circuit fault of rotary diode in brushless exciter using stator current harmonic method[J].Large Electric Machine and Hydraulic Turbine, 2018 (4) :61-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DJDJ201804013&amp;v=MTM1OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViN09JU2ZQWkxHNEg5bk1xNDlFWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         蔡波冲, 武玉才, 赵艳军.基于定子电流谐波法的无刷励磁机旋转二极管开路故障检测[J].大电机技术, 2018 (4) :61-65.CAI Bochong, WU Yucai, ZHAO Yanjun.The detection of open-circuit fault of rotary diode in brushless exciter using stator current harmonic method[J].Large Electric Machine and Hydraulic Turbine, 2018 (4) :61-65.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 贾小川, 励庆孚, 陈世坤, 等.11相无刷励磁机故障工况数字仿真研究 (一) [J].中国电机工程学报, 1998, 18 (2) :77-81.JIA Xiaochuan, LI Qingfu, CHEN Shikun, et al.Analysis of fault cases of 11-phase brushless exciter (Part Ⅰ) [J].Proceedings of the CSEE, 1998, 18 (2) :77-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC802.015&amp;v=MDQxNjV4WVM3MHgrUUh2cjMzMDNlYkNVUmJ1ZlpPZHBGU3JrVlE9PVB5clBiYnU0SE0vTXJvb3FZZXNNRFE0eHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         贾小川, 励庆孚, 陈世坤, 等.11相无刷励磁机故障工况数字仿真研究 (一) [J].中国电机工程学报, 1998, 18 (2) :77-81.JIA Xiaochuan, LI Qingfu, CHEN Shikun, et al.Analysis of fault cases of 11-phase brushless exciter (Part Ⅰ) [J].Proceedings of the CSEE, 1998, 18 (2) :77-81.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 贾小川, 励庆孚, 陈世坤, 等.11相无刷励磁机故障工况数字仿真研究 (二) [J].中国电机工程学报, 1998, 18 (3) :212-216.JIA Xiaochuan, LI Qingfu, CHEN Shikun, et al.Analysis of fault cases of 11-phase brushless exciter (Part Ⅱ) [J].Proceedings of the CSEE, 1998, 18 (3) :212-216." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC803.013&amp;v=MjQ1MTczMDNlYkNVUmJ1ZlpPZHBGU3JrVlE9PVB5clBiYnU0SGMvTXJvd3FZZXNNRFE0eHp4WVM3MHgrUUh2cjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         贾小川, 励庆孚, 陈世坤, 等.11相无刷励磁机故障工况数字仿真研究 (二) [J].中国电机工程学报, 1998, 18 (3) :212-216.JIA Xiaochuan, LI Qingfu, CHEN Shikun, et al.Analysis of fault cases of 11-phase brushless exciter (Part Ⅱ) [J].Proceedings of the CSEE, 1998, 18 (3) :212-216.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 刘为群, 吴龙, 牟伟.多相无刷励磁系统旋转整流器故障检测新方法[J].大电机技术, 2010 (6) :61-65.LIU Weiqun, WU Long, MOU Wei.New fault detection method for rotary rectifier of multi-phase brushless excitation system[J].Large Electric Machine and Hydraulic Turbine, 2010 (6) :61-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DJDJ201006018&amp;v=MTQyODJmUFpMRzRIOUhNcVk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VYjdPSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         刘为群, 吴龙, 牟伟.多相无刷励磁系统旋转整流器故障检测新方法[J].大电机技术, 2010 (6) :61-65.LIU Weiqun, WU Long, MOU Wei.New fault detection method for rotary rectifier of multi-phase brushless excitation system[J].Large Electric Machine and Hydraulic Turbine, 2010 (6) :61-65.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 姚若苹, 余尤好, 陈培民, 等.11相无刷励磁机故障工况的谐波分析[J].华侨大学学报 (自然科学版) , 2007 (2) :127-130.YAO Ruoping, YU Youhao, CHEN Peimin, et al.Harmonic analysis of the fault cases in 11-phase brushless exciter based on FFT[J].Journal of Huaqiao University (Natural Science) , 2007 (2) :127-130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HQDB200702004&amp;v=MjQzNTBac0Z5L25VYjdPTFR6UGJMRzRIdGJNclk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         姚若苹, 余尤好, 陈培民, 等.11相无刷励磁机故障工况的谐波分析[J].华侨大学学报 (自然科学版) , 2007 (2) :127-130.YAO Ruoping, YU Youhao, CHEN Peimin, et al.Harmonic analysis of the fault cases in 11-phase brushless exciter based on FFT[J].Journal of Huaqiao University (Natural Science) , 2007 (2) :127-130.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),112-121 DOI:10.7500/AEPS20181213009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">核电多相角形无刷励磁系统旋转二极管开路故障特征分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%9D%E4%BA%AE%E4%BA%AE&amp;code=29145604&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郝亮亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E4%BD%B3%E6%85%A7&amp;code=41925943&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李佳慧</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%B4%AA%E5%AD%A6&amp;code=29035870&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李洪学</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%96%87%E6%AD%A6&amp;code=38073275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李文武</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E9%B9%8F&amp;code=38073276&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A1%82%E6%9E%97&amp;code=08821020&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">桂林</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0111847&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京交通大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%BE%BD%E5%AE%81%E7%BA%A2%E6%B2%BF%E6%B2%B3%E6%A0%B8%E7%94%B5%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0111847&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">辽宁红沿河核电有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=0742909&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6&amp;code=0742909&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室清华大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>多相无刷励磁系统是大容量核电机组的首选励磁方式, 其整流二极管处于高速旋转状态, 在实际运行中二极管故障时有发生, 对二极管故障特征的准确把握是实现对其可靠灵敏保护的前提。首先, 通过理论分析得到旋转二极管正常运行、一管开路及一相开路时励磁机转子电枢电流的解析表达式。进一步, 基于电枢反应磁势对定子励磁绕组作用的分析, 得到了3种运行情况下励磁机定子励磁电流的谐波特性。最后, 对某11相角形无刷励磁机样机进行了负载工况下二极管正常运行、一管开路及一相开路实验, 电枢电流和励磁电流的实验结果验证了理论分析的正确性。实验与理论分析均表明:旋转二极管正常运行时励磁机定子励磁电流主要含直流分量, 一管开路时出现基波和各次谐波分量, 一相开路时出现各偶数次谐波分量。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A0%E5%88%B7%E5%8A%B1%E7%A3%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">无刷励磁;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%9B%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多相;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%8B%E8%BD%AC%E4%BA%8C%E6%9E%81%E7%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">旋转二极管;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E7%89%B9%E5%BE%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障特征;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%B3%A2%E7%89%B9%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐波特性;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *郝亮亮 (1985—) , 男, 通信作者, 博士, 副教授, 博士生导师, 主要研究方向:电力系统主设备故障分析及保护、直流输电控制与保护、励磁控制。E-mail:llhao@bjtu.edu.cn;
                                </span>
                                <span>
                                    李佳慧 (1994—) , 女, 硕士研究生, 主要研究方向:多相无刷励磁系统故障分析及保护。E-mail:17121457@bjtu.edu.cn;
                                </span>
                                <span>
                                    李洪学 (1977—) , 男, 高级工程师, 主要研究方向:核电厂保护及励磁系统的运行和管理。E-mail:lihongxue@cgnpc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-13</p>

                    <p>

                            <b>基金：</b>
                                                        <span>中广核集团公司科技项目“百万千瓦级核电机组无刷励磁机故障特征分析和继电保护配置研究及实施”;</span>
                    </p>
            </div>
                    <h1><b>Characteristic Analysis of Open-circuit Fault of Rotating Diode in Nuclear Multi-phase Angular Brushless Excitation System</b></h1>
                    <h2>
                    <span>HAO Liangliang</span>
                    <span>LI Jiahui</span>
                    <span>LI Hongxue</span>
                    <span>LI Wenwu</span>
                    <span>HE Peng</span>
                    <span>GUI Lin</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Beijing Jiaotong University</span>
                    <span>Liaoning Hongyanhe Nuclear Power Co.Ltd.</span>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments, Tsinghua University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Multi-phase brushless excitation system is the preferred excitation mode for large-capacity nuclear power units. Its rectifier diode is in high-speed rotating state. Diode faults frequently occur in actual operation. Accurate grasp of the characteristics of diode faults is the premise to achieve reliable and sensitive protection. Firstly, the analytical expressions of armature current of the exciter rotor are obtained by theoretical analysis when the rotating diode is in normal operation, one-tube open circuit and one-phase open circuit. Furthermore, based on the analysis of the excitation effect of armature reaction on the stator excitation winding, the harmonic characteristics of excitation current of exciter stator under three operation conditions are obtained. Finally, experiments are carried out on an eleven-phase model machine with load when diode is in normal operation, one tube is open-circuit and one phase is open-circuit. Experimental results of armature current and excitation current verify the correctness of the theoretical analysis. Experiments and theoretical analysis show that the stator excitation current of the exciter mainly contains DC component when the rotating diode is in normal operation, fundamental and harmonics components appear when one tube is open-circuit, and even harmonics components occur when one phase is open-circuit.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=brushless%20excitation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">brushless excitation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-phase&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-phase;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=rotating%20diode&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">rotating diode;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20characteristic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault characteristic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=harmonic%20characteristic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">harmonic characteristic;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-13</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by China General Nuclear Power Group;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="42" name="42" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="43">核能发电高效、无污染, 能够满足经济社会高速发展对能源的需求。在“一带一路”战略下, 中国核电“走出去”的步伐明显加快<citation id="147" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。而机组运行的安全可靠性及相应的状态评价<citation id="148" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>是核电领域最为关注的。</p>
                </div>
                <div class="p1">
                    <p id="44">无刷励磁系统取消了发电机的碳刷和滑环, 显著提高了运行可靠性。而励磁机的多相结构不仅可以降低大功率无刷励磁系统对单个二极管容量的要求, 还能提高整流电压的品质, 增强系统的容错性。尤其是近年来出现的一种多相角形无刷励磁系统, 被广泛应用于红沿河、宁德、台山等电厂的大容量核电机组。</p>
                </div>
                <div class="p1">
                    <p id="45">二极管整流器是无刷励磁系统的重要组成部分, 由于整流二极管处于高速旋转状态且对操作过电压较为敏感, 在实际运行中由于二极管损坏导致的开路故障时有发生。在故障初期励磁机仍能给主发电机提供正常电流 (容错性的体现) , 但如果任由故障继续恶化将严重影响主发电机的正常运行, 造成严重后果<citation id="149" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">目前现场运行的核电多相角形无刷励磁系统普遍采用二极管非导通检测 (diode non-conduction detection, DNC) 系统对旋转二极管故障进行监测, 但因霍尔检测元件失效引起的误动和拒动频繁发生。近年来, 已发生多起由旋转二极管故障引起的事件案例。例如:2014年11月15日某电厂3号主动变压器C相单相接地, 引起励磁机旋转二极管断相故障和定子绕组接地故障, 并导致旋转二极管被误判出两相断相故障, 触发出励磁系统故障导致停机, 机组抢修近20天。旋转二极管未得到及时可靠的保护且发生了误判, 客观上恶化了此次事件的严重程度, 这使人们意识到亟需针对旋转二极管故障提出更为可靠灵敏的监测方法。</p>
                </div>
                <div class="p1">
                    <p id="47">近年来国内外专家学者对旋转二极管故障的监测方法进行了大量的研究。文献<citation id="151" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</citation>以三相机端电压作为故障特征量, 对三相无刷励磁系统整流二极管的开路或短路故障进行了研究。文献<citation id="150" type="reference">[<a class="sup">8</a>]</citation>采用励磁电流谐波法实现对三相无刷励磁系统二极管故障的在线监测。文献<citation id="152" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</citation>分别针对12相整流发电机系统缺桥故障、一管开路故障和一管短路故障进行了仿真和实验研究, 以直流侧整流电压作为故障诊断依据。</p>
                </div>
                <div class="p1">
                    <p id="48">核电多相角形无刷励磁系统拓扑结构复杂 (比如中国红沿河核电站采用39相无刷励磁系统) , 电枢绕组采用首尾相连的角形连接方式, 其整流二极管故障特征和理论分析方法与三相无刷励磁系统和12相整流发电系统<citation id="153" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>相比有很大不同。文献<citation id="154" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>基于定子励磁电流谐波法对某11相角形无刷励磁系统正常运行和旋转二极管一管开路故障进行了理论分析和仿真, 但未对电枢电流和旋转二极管一相开路故障进行详细的理论分析, 也未进行实验研究。文献<citation id="155" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>]</citation>与文献<citation id="156" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>分析思路类似, 对某39相角形无刷励磁系统正常运行和旋转二极管一管开路故障进行了研究。</p>
                </div>
                <div class="p1">
                    <p id="49">本文以核电多相角形无刷励磁系统为主要研究对象, 从一般<i>m</i>相无刷励磁系统旋转二极管正常运行、一管开路及一相开路时的电枢电流及其电枢反应磁势入手, 从理论上严格推导得出在定子励磁绕组中感应出的谐波电流特性;并在一台11相的动模样机上进行了实验验证, 实验结果与理论分析结果一致。本文的研究明确了核电多相角形无刷励磁系统旋转二极管故障的特征及其机理, 为故障的在线监测与保护提供了依据。</p>
                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>1 核电多相角形无刷励磁系统电枢电流的理论分析</b></h3>
                <h4 class="anchor-tag" id="51" name="51"><b>1.1</b> 旋转二极管正常运行时电枢电流分析</h4>
                <div class="p1">
                    <p id="52">核电<i>m</i>相角形无刷励磁机及其旋转整流系统如图1所示。励磁机励磁绕组位于定子侧, 电枢绕组与整流系统一起高速旋转, 负载为主发电机的励磁绕组。图中, r<sub><i>m</i></sub>表示各相转子电枢绕组;<i>U</i><sub>s</sub>为定子励磁电压;<i>L</i><sub>dc</sub>和<i>R</i><sub>dc</sub>分别为直流侧负载 (主发电机励磁绕组) 的电感和电阻;D表示二极管。</p>
                </div>
                <div class="area_img" id="53">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911014_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 m相角形无刷励磁机及其旋转整流系统示意图" src="Detail/GetImg?filename=images/DLXT201911014_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 <i>m</i>相角形无刷励磁机及其旋转整流系统示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911014_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of <i>m</i>-phase angular brushless exciter and its rotary rectification system</b></p>

                </div>
                <div class="p1">
                    <p id="54">理论分析中主要关注正常及各种故障时电枢电流的基本变化规律, 从而可以忽略二极管的实际换相过程。主发电机励磁绕组的电感很大, 因此可以认为负载侧电流为恒定直流<i>I</i><sub>dc</sub><citation id="157" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="55">转子各相电枢绕组内电势为正弦波, 但由于二极管的非线性, 励磁机的电枢电流将发生畸变, 不再是正弦波形。虽然二极管的导通情况及其形成的实际回路在不断发生变化, 但当某相电枢绕组开始流过正向电流时, 由于电枢回路电感的续流作用, 使该相电枢电流只有经过半个周期π以后才会出现反向。同时, 由于电枢回路电感对电流的滞后作用, 电枢绕组的内电势与电流之间还有一定的相位差。</p>
                </div>
                <div class="p1">
                    <p id="56"><i>m</i>相无刷励磁机电枢绕组相邻两相之间的电角度在空间上依次相差2<i>n</i>π/<i>m</i>, 因此各相电枢绕组感应电势和电流的电角度也分别依次相差2<i>n</i>π/<i>m</i>。假设电枢绕组感应电势超前电枢电流的电角度为<i>β</i>, 可以作出电枢绕组感应电势<i>e</i>和第1, 2相电枢电流 (<i>i</i><sub>1</sub>, <i>i</i><sub>2</sub>) 波形如图2所示。图2 (a) 中, 蓝色、红色、黑色正弦波形分别表示第1, 2, …相感应电动势, 下同;图2 (b) 和 (c) 中, 每一相电枢电流可近似认为是宽度为电角度π、高度为<i>I</i>的矩形波。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911014_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 旋转二极管正常运行时电枢电流波形" src="Detail/GetImg?filename=images/DLXT201911014_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 旋转二极管正常运行时电枢电流波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911014_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Waveform of armature current when rotating diode operates normally</b></p>

                </div>
                <div class="p1">
                    <p id="58">由图2可以写出第1, 2相电枢绕组的感应电势 (<i>e</i><sub>1</sub>, <i>e</i><sub>2</sub>) 和电流 (<i>i</i><sub>1</sub>, <i>i</i><sub>2</sub>) 的表达式分别为 (其他各相感应电势和电流的电角度依次错开2<i>n</i>π/<i>m</i>) :</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>e</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>E</mi><mtext>s</mtext><mtext>i</mtext><mtext>n</mtext><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>β</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>e</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>E</mi><mtext>s</mtext><mtext>i</mtext><mtext>n</mtext><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>+</mo><mi>β</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mtext>π</mtext></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ι</mi><mtext> </mtext><mtext> </mtext><mtext>π</mtext><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mn>2</mn><mtext>π</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mtext>π</mtext><mo>+</mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ι</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>, </mo><mtext>π</mtext><mo>+</mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mn>2</mn><mtext>π</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">式中:<i>E</i>为感应电势有效值;<i>ω</i>为转子角频率;<i>t</i>为时间。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>1.2</b> 旋转二极管一管开路时电枢电流分析</h4>
                <div class="p1">
                    <p id="62">对于<i>m</i>相角形无刷励磁系统, 其旋转整流器含有2<i>m</i>个二极管, 无论哪一管开路, 对电枢电流和定子谐波电流特性的分析都是类似的。不失一般性, 假设二极管D<sub>3</sub>发生开路故障, 此时只会影响第1, 2相的电枢电流, 而其余各相的电枢电流与正常时相同。D<sub>3</sub>开路后, 第1相电枢绕组通过与第2相绕组串联流过正向电流, 因此第1相电枢电流与第2相电枢电流正向导通时刻相同, 而负向导通时刻不受影响。</p>
                </div>
                <div class="p1">
                    <p id="63">故障后, 各相电枢绕组感应电势不变<citation id="158" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 第1相与第2相电枢绕组的合成电势为:</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>e</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mn>2</mn></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>E</mi><mtext>s</mtext><mtext>i</mtext><mtext>n</mtext><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>β</mi><mo stretchy="false">) </mo><mo>+</mo><msqrt><mn>2</mn></msqrt><mi>E</mi><mtext>s</mtext><mtext>i</mtext><mtext>n</mtext><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>+</mo><mi>β</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>2</mn><msqrt><mn>2</mn></msqrt><mi>E</mi><mtext>c</mtext><mtext>o</mtext><mtext>s</mtext><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>+</mo><mi>β</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">由式 (5) 可知, 故障后第1相电枢电流正向导通时刻电角度滞后<i>n</i>π/<i>m</i>, 第2相电枢电流正向导通时刻电角度超前<i>n</i>π/<i>m</i>。旋转二极管一管开路时的电枢感应电势和第1, 2相电枢电流<i>i</i><sub>1</sub>′, <i>i</i><sub>2</sub>′波形如图3所示。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911014_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 旋转二极管一管开路时电枢电流波形" src="Detail/GetImg?filename=images/DLXT201911014_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 旋转二极管一管开路时电枢电流波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911014_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Waveform of armature current when one tube of rotating diode is opened</b></p>

                </div>
                <div class="p1">
                    <p id="67">由图3可知, 旋转二极管一管开路故障时, 第1, 2相电枢电流表达式分别如式 (6) 和式 (7) 所示 (其余各相电枢电流表达式与正常运行时相同) 。</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo>´</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mtext>π</mtext></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ι</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>, </mo><mtext>π</mtext><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mn>2</mn><mtext>π</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo>´</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mtext>π</mtext><mo>+</mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ι</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>, </mo><mtext>π</mtext><mo>+</mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mn>2</mn><mtext>π</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>1.3</b> 旋转二极管一相开路时电枢电流分析</h4>
                <div class="p1">
                    <p id="70">核电中一般会在每相的整流桥臂与励磁机电枢连线间装设熔断器, 该熔断器的熔断将导致一相开路。对于<i>m</i>相角形无刷励磁系统, 其旋转整流器含有<i>m</i>相桥臂。不失一般性, 假设第2相桥臂发生开路故障, 只会影响到第1, 2相的电枢电流, 而其余各相的电枢电流与正常时相同。第2相桥臂开路后, 第1相电枢绕组与第2相电枢绕组串联<citation id="159" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>共同作用于第1桥臂使其导通, 从而故障后第1相和第2相电枢绕组始终流过相同电流。</p>
                </div>
                <div class="p1">
                    <p id="71">由式 (5) 可知, 故障后第1相电枢电流相比正常时电角度滞后<i>n</i>π/<i>m</i>, 第2相电枢电流相比正常时电角度超前<i>n</i>π/<i>m</i>。旋转二极管一相开路时的电枢感应电势和第1, 2相电枢电流<i>i</i><sub>1</sub>″, <i>i</i><sub>2</sub>″波形如图4所示。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911014_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 旋转二极管一相开路时电枢电流波形" src="Detail/GetImg?filename=images/DLXT201911014_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 旋转二极管一相开路时电枢电流波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911014_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Waveform of armature current when one phase of rotating diode is opened</b></p>

                </div>
                <div class="p1">
                    <p id="73">由图4可知, 旋转二极管一相开路故障时第1, 2相电枢电流表达式分别如式 (8) 和式 (9) 所示 (其余各相电枢电流表达式与正常运行时相同) 。</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo>˝</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mtext>π</mtext><mo>+</mo><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ι</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>, </mo><mtext>π</mtext><mo>+</mo><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mn>2</mn><mtext>π</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo>˝</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mtext>π</mtext><mo>+</mo><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ι</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>, </mo><mtext>π</mtext><mo>+</mo><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mn>2</mn><mtext>π</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>2</b> 励磁机定子励磁电流谐波特性理论分析</h3>
                <h4 class="anchor-tag" id="76" name="76"><b>2.1 旋转二极管正常运行时定子励磁电流谐波特性理论分析</b></h4>
                <div class="p1">
                    <p id="77">核电多相无刷励磁机为转枢式结构, 无法直接监测电枢电流并进行旋转二极管故障诊断, 但是电枢电流产生的电枢反应磁势会在定子励磁绕组中感应出谐波电势, 进而在定子励磁绕组中产生谐波电流<citation id="160" type="reference"><link href="26" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">19</a>]</sup></citation>。不同旋转二极管运行状态所引起的电枢电流不同, 则电枢反应磁势和定子谐波电流也就不同。</p>
                </div>
                <div class="p1">
                    <p id="78">对旋转二极管正常运行时的电枢电流进行傅里叶分析, 电枢电流只含基波和3, 5, …奇数次谐波电流。第<i>k</i>相电枢绕组的<i>μ</i>次谐波电流<i>i</i><sub><i>k</i>, <i>μ</i></sub> (<i>k</i>=1, 2, …, <i>m</i>;<i>μ</i>=1, 3, …) 可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>μ</mi></mrow></msub><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>Ι</mi><msub><mrow></mrow><mi>μ</mi></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>μ</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>I</i><sub><i>μ</i></sub>为谐波电流有效值。</p>
                </div>
                <div class="p1">
                    <p id="81">第<i>k</i>相电枢绕组的<i>μ</i>次谐波电流产生的<i>ν</i>次空间谐波磁势<i>f</i><sub><i>k</i>, <i>μ</i>, <i>ν</i></sub> (<i>ν</i>=1, 2, …) 为:</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mi>μ</mi><mo>, </mo><mi>ν</mi></mrow></msub><mo>=</mo><mi>F</mi><msub><mrow></mrow><mrow><mi>μ</mi><mo>, </mo><mi>ν</mi></mrow></msub><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mi>ν</mi><mo stretchy="false"> (</mo><mi>α</mi><mo>-</mo><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mi>μ</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>α</i>为沿电机转子圆周方向的电角度;<i>F</i><sub><i>μ</i>, <i>ν</i></sub>为谐波磁势幅值。</p>
                </div>
                <div class="p1">
                    <p id="84">各相电枢绕组产生的磁势均为脉振磁势, 可以分解为正转磁势和反转磁势, 把相同转向的磁势分别合成。正、反转合成磁势可以分别表示为:</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mi>ν</mi><mo>, </mo><mstyle displaystyle="true"><mo>∑</mo><mrow></mrow></mstyle></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>F</mi><msub><mrow></mrow><mrow><mi>μ</mi><mo>, </mo><mi>ν</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mrow><mi>cos</mi></mrow></mstyle><mo stretchy="false"> (</mo><mo stretchy="false"> (</mo><mi>ν</mi><mi>α</mi><mo>-</mo><mi>μ</mi><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mo stretchy="false"> (</mo><mi>ν</mi><mo>-</mo><mi>μ</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mfrac><mrow><mn>2</mn><mi>n</mi><mi>π</mi></mrow><mi>m</mi></mfrac><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>ν</mi><mo>, </mo><mstyle displaystyle="true"><mo>∑</mo><mrow></mrow></mstyle></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>F</mi><msub><mrow></mrow><mrow><mi>μ</mi><mo>, </mo><mi>ν</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mrow><mi>cos</mi></mrow></mstyle><mo stretchy="false"> (</mo><mo stretchy="false"> (</mo><mi>ν</mi><mi>α</mi><mo>-</mo><mi>μ</mi><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mo stretchy="false"> (</mo><mi>ν</mi><mo>-</mo><mi>μ</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mfrac><mrow><mn>2</mn><mi>n</mi><mi>π</mi></mrow><mi>m</mi></mfrac><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">对式 (12) 进行分析可知, 当且仅当<i>ν</i>=<i>mn</i><sub>1</sub>+<i>μ</i> (<i>n</i><sub>1</sub>∈<b>N</b>) 时<i>f</i><sub><i>ν</i>, ∑</sub>才不为零, 即电枢反应磁势中只存在<i>mn</i><sub>1</sub>+<i>μ</i>次正转分量;同理, 电枢反应磁势中也只存在<i>mn</i><sub>1</sub>-<i>μ</i>次反转分量。</p>
                </div>
                <div class="p1">
                    <p id="87">电枢电流产生的偶次空间谐波磁势在每个磁极下励磁绕组中感应的电势大小相等, 但在相邻极下由于励磁绕组绕向相反而方向相反, 故偶次电枢反应磁势在励磁绕组中感应电势之和为零<citation id="161" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。因此, 在以下讨论中均不再考虑偶数次电枢反应磁势。</p>
                </div>
                <div class="p1">
                    <p id="88">基波电流产生的基波磁动势, 与定子保持相对静止, 不在定子绕组感应电动势。基波电流还会产生谐波磁势, 其中<i>mn</i><sub>1</sub>+1次谐波磁势为正转磁势, 极对数是基波的<i>mn</i><sub>1</sub>+1倍, 转速为基波的1/ (<i>mn</i><sub>1</sub>+1) , 在定子绕组中感应出<i>mn</i><sub>1</sub>倍基频的电动势;<i>mn</i><sub>1</sub>-1次谐波磁势为反转磁势, 极对数是基波的<i>mn</i><sub>1</sub>-1倍, 转速为基波的1/ (<i>mn</i><sub>1</sub>-1) , 在定子绕组中感应出<i>mn</i><sub>1</sub>倍基频的电动势。</p>
                </div>
                <div class="p1">
                    <p id="89">谐波电流也会产生基波磁动势, 其中<i>mn</i><sub>1</sub>+1次的谐波电流产生正转基波磁动势, 转速为<i>mn</i><sub>1</sub>+1倍的同步转速, 因此相对定子为<i>mn</i><sub>1</sub>倍的同步转速, 在定子绕组中感应出<i>mn</i><sub>1</sub>倍基频的电动势。<i>mn</i><sub>1</sub>-1次的谐波电流产生反转基波磁动势, 转速为<i>mn</i><sub>1</sub>-1倍的同步转速, 因此相对定子为<i>mn</i><sub>1</sub>倍的同步转速, 在定子绕组中感应<i>mn</i><sub>1</sub>倍基频的电动势。</p>
                </div>
                <div class="p1">
                    <p id="90">谐波电流还会产生谐波磁动势, 其中<i>λ</i> (<i>λ</i>=3, 5, …) 次的谐波电流产生<i>mn</i><sub>1</sub>+<i>λ</i>次正转谐波磁动势, 极对数是基波的<i>mn</i><sub>1</sub>+<i>λ</i>倍, 转速为基波的<i>λ</i>/ (<i>mn</i><sub>1</sub>+<i>λ</i>) , 在定子绕组中感应<i>mn</i><sub>1</sub>倍基频的电动势;还会产生<i>mn</i><sub>1</sub>-<i>λ</i>次反转谐波磁动势, 极对数是基波的<i>mn</i><sub>1</sub>-<i>λ</i>倍, 转速为基波的<i>λ</i>/ (<i>mn</i><sub>1</sub>-<i>λ</i>) , 在定子绕组中感应<i>mn</i><sub>1</sub>倍基频的电动势。</p>
                </div>
                <div class="p1">
                    <p id="91">因此, <i>m</i>相角形无刷励磁系统正常运行时, 定子励磁电流除直流分量外主要含有2<i>m</i>及其倍数次谐波分量。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>2.2 旋转二极管一管开路时定子励磁电流谐波特性理论分析</b></h4>
                <div class="p1">
                    <p id="93">将D<sub>3</sub>开路故障后第1, 2相电枢电流看成正常运行时的第1, 2相电枢电流与其变化值Δ<i>i</i><sub>1</sub>′, Δ<i>i</i><sub>2</sub>′的叠加, 即</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo>´</mo><mo>=</mo><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo>´</mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo>´</mo><mo>=</mo><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo>´</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">一管开路时第1, 2相电枢电流产生的磁动势是正常运行时第1, 2相电枢电流产生的磁动势与Δ<i>i</i><sub>1</sub>′, Δ<i>i</i><sub>2</sub>′产生的磁动势的叠加。由于只有第1, 2两相的电枢电流有变化, 因此只需考虑Δ<i>i</i><sub>1</sub>′和Δ<i>i</i><sub>2</sub>′产生的合成磁动势即可完成D<sub>3</sub>开路故障下电枢反应磁动势的分析。由式 (3) 、式 (6) 和式 (14) 可得:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo>´</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo>-</mo><mn>2</mn><mi>Ι</mi><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mn>2</mn><mtext>π</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">由式 (4) 、式 (7) 和式 (14) 可得:</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo>´</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>2</mn><mi>Ι</mi><mtext> </mtext><mtext> </mtext><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>, </mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>≤</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mn>2</mn><mtext>π</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">对Δ<i>i</i><sub>1</sub>′进行傅里叶分析, 可得:</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo>´</mo><mo>=</mo><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mo>´</mo><mo>+</mo><mstyle displaystyle="true"><mo>∑</mo><mo stretchy="false"> (</mo></mstyle><mi>a</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>´</mo><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mi>ω</mi><mi>t</mi><mo>+</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>´</mo><mi>sin</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">其中</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mo>´</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mtext>π</mtext></mrow></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mrow><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mrow></msubsup><mo>-</mo></mrow></mstyle><mn>2</mn><mi>Ι</mi><mtext>d</mtext><mi>t</mi><mo>=</mo><mo>-</mo><mfrac><mrow><mi>n</mi><mi>Ι</mi></mrow><mi>m</mi></mfrac></mtd></mtr><mtr><mtd><mi>a</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>´</mo><mo>=</mo><mfrac><mn>1</mn><mtext>π</mtext></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mrow><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mrow></msubsup><mo>-</mo></mrow></mstyle><mn>2</mn><mi>Ι</mi><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mtext>d</mtext><mi>t</mi><mo>=</mo><mfrac><mrow><mo>-</mo><mn>2</mn><mi>Ι</mi></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mtext>π</mtext></mrow></mfrac><mi>sin</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mtd></mtr><mtr><mtd><mi>b</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>´</mo><mo>=</mo><mfrac><mn>1</mn><mtext>π</mtext></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mrow><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mrow></msubsup><mo>-</mo></mrow></mstyle><mn>2</mn><mi>Ι</mi><mi>sin</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mtext>d</mtext><mi>t</mi><mo>=</mo><mfrac><mrow><mn>2</mn><mi>Ι</mi></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mtext>π</mtext></mrow></mfrac><mo stretchy="false"> (</mo><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">对Δ<i>i</i><sub>2</sub>′进行傅里叶分析, 可得:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo>´</mo><mo>=</mo><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mo>´</mo><mo>+</mo><mstyle displaystyle="true"><mo>∑</mo><mo stretchy="false"> (</mo></mstyle><mi>a</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mi>ω</mi><mi>t</mi><mo>+</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">其中</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mo>´</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mtext>π</mtext></mrow></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mrow><mrow><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mrow></msubsup><mn>2</mn></mrow></mstyle><mi>Ι</mi><mtext>d</mtext><mi>t</mi><mo>=</mo><mfrac><mrow><mi>n</mi><mi>Ι</mi></mrow><mi>m</mi></mfrac></mtd></mtr><mtr><mtd><mi>a</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>´</mo><mo>=</mo><mfrac><mn>1</mn><mtext>π</mtext></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mrow><mrow><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mrow></msubsup><mn>2</mn></mrow></mstyle><mi>Ι</mi><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><mtext>d</mtext><mi>t</mi><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mn>2</mn><mi>Ι</mi></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mtext>π</mtext></mrow></mfrac><mo stretchy="false"> (</mo><mi>sin</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>-</mo><mi>sin</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>b</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>´</mo><mo>=</mo><mfrac><mn>1</mn><mtext>π</mtext></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mrow><mrow><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac></mrow></msubsup><mn>2</mn></mrow></mstyle><mi>Ι</mi><mi>sin</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><mtext>d</mtext><mi>t</mi><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mo>-</mo><mn>2</mn><mi>Ι</mi></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mtext>π</mtext></mrow></mfrac><mo stretchy="false"> (</mo><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>-</mo><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">对式 (17) 和式 (19) 分析可知, 电流Δ<i>i</i><sub>1</sub>′和Δ<i>i</i><sub>2</sub>′中同时存在直流分量和各次谐波分量。由于电枢电流不再对称, 电流Δ<i>i</i><sub>1</sub>′和Δ<i>i</i><sub>2</sub>′产生的合成电枢反应磁势存在各次谐波分量。</p>
                </div>
                <div class="p1">
                    <p id="108"><i>μ</i>′ (<i>μ</i>′=0, 1, …) 次电枢电流产生的<i>ν</i>′ (<i>ν</i>′=1, 3, …) 次空间磁动势的极对数是基波的<i>ν</i>′倍, 转速是同步转速的<i>μ</i>′/<i>ν</i>′, 其正转分量相对定子转速为同步转速的<i>μ</i>′/<i>ν</i>′-1, 在定子励磁绕组中感应的电动势频率为基波的<i>μ</i>′-<i>ν</i>′倍。同理可得, 其反转分量相对定子转速为同步转速的<i>μ</i>′/<i>ν</i>′+1, 在定子励磁绕组中感应的电动势频率为基波的<i>μ</i>′+<i>ν</i>′倍。电枢电流中的直流量和偶次谐波分量产生的磁动势会在定子励磁绕组中感应出基波和奇数次的谐波电势, 电枢电流中的基波和奇数次谐波分量产生的磁动势会在定子励磁绕组中感应出偶数次的谐波电势, 即会在定子励磁绕组中感应出基波和2, 3, 4, …次谐波电动势。</p>
                </div>
                <div class="p1">
                    <p id="109">因此, <i>m</i>相角形无刷励磁机旋转二极管一管开路时, 定子励磁电流中除含有正常运行时的直流量和2<i>m</i>倍次谐波分量外, 还含有基波和2, 3, 4, …次谐波分量。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>2.3 旋转二极管一相开路时定子励磁电流谐波特性理论分析</b></h4>
                <div class="p1">
                    <p id="111">同理, 第2相桥臂开路故障后第1, 2相电枢电流可看成正常运行时第1, 2相电枢电流与其变化值Δ<i>i</i><sub>1</sub>″和Δ<i>i</i><sub>2</sub>″的叠加。</p>
                </div>
                <div class="p1">
                    <p id="112">对Δ<i>i</i><sub>1</sub>″进行傅里叶分析, 由式 (3) 和式 (8) 可得:</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo>˝</mo><mo>=</mo><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mo>˝</mo><mo>+</mo><mstyle displaystyle="true"><mo>∑</mo><mo stretchy="false"> (</mo></mstyle><mi>a</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>˝</mo><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mi>ω</mi><mi>t</mi><mo>+</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>˝</mo><mi>sin</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">其中</p>
                </div>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mo>˝</mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>a</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>˝</mo><mo>=</mo><mfrac><mrow><mo>-</mo><mn>2</mn><mi>Ι</mi></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mtext>π</mtext></mrow></mfrac><mi>sin</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>+</mo><mfrac><mrow><mn>2</mn><mi>Ι</mi></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mtext>π</mtext></mrow></mfrac><mi>sin</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>+</mo><mtext>π</mtext><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>b</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>˝</mo><mo>=</mo><mfrac><mrow><mn>2</mn><mi>Ι</mi></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mtext>π</mtext></mrow></mfrac><mo stretchy="false"> (</mo><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mfrac><mrow><mn>2</mn><mi>Ι</mi></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mtext>π</mtext></mrow></mfrac><mo stretchy="false"> (</mo><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>+</mo><mtext>π</mtext><mo stretchy="false">) </mo><mo>-</mo><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>1</mn></msub><mtext>π</mtext><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="116">对Δ<i>i</i><sub>2</sub>″进行傅里叶分析, 由式 (4) 和式 (9) 可得:</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo>˝</mo><mo>=</mo><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mo>˝</mo><mo>+</mo><mstyle displaystyle="true"><mo>∑</mo><mo stretchy="false"> (</mo></mstyle><mi>a</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>˝</mo><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mi>ω</mi><mi>t</mi><mo>+</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>˝</mo><mi>sin</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">其中</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mo>˝</mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>a</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>˝</mo><mo>=</mo><mfrac><mrow><mn>2</mn><mi>Ι</mi></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mtext>π</mtext></mrow></mfrac><mo stretchy="false"> (</mo><mi>sin</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>-</mo><mi>sin</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mn>2</mn><mi>Ι</mi></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mtext>π</mtext></mrow></mfrac><mo stretchy="false"> (</mo><mi>sin</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>+</mo><mtext>π</mtext><mo stretchy="false">) </mo><mo>-</mo><mi>sin</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>+</mo><mi>π</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>b</mi><msub><mrow></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>˝</mo><mo>=</mo><mo>-</mo><mfrac><mrow><mn>2</mn><mi>Ι</mi></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mtext>π</mtext></mrow></mfrac><mo stretchy="false"> (</mo><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>-</mo><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mn>2</mn><mi>Ι</mi></mrow><mrow><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mtext>π</mtext></mrow></mfrac><mo stretchy="false"> (</mo><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>+</mo><mtext>π</mtext><mo stretchy="false">) </mo><mo>-</mo><mi>cos</mi><mspace width="0.25em" /><mi>j</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mfrac><mrow><mi>n</mi><mtext>π</mtext></mrow><mi>m</mi></mfrac><mo>+</mo><mtext>π</mtext><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">对式 (21) 和式 (23) 分析可知, 电流Δ<i>i</i><sub>1</sub>″和Δ<i>i</i><sub>2</sub>″中只含基波和奇数次谐波分量, 不含直流分量和偶数次谐波分量。对旋转二极管一相开路时定子励磁电流谐波特性分析同旋转二极管一管开路时的分析方法相似, 限于篇幅不再论述, 经分析可知:旋转二极管一相开路故障时, 电枢电流产生的空间磁动势会在定子励磁绕组中感应出2, 4, 6, …偶数次谐波电动势。</p>
                </div>
                <div class="p1">
                    <p id="121">由式 (17) 和式 (21) 可知, 当<i>j</i><sub>1</sub>取奇数且不考虑直流量时, 有Δ<i>i</i><sub>1</sub>″=2Δ<i>i</i><sub>1</sub>′;同理, 由式 (19) 和式 (23) 可知, 当<i>j</i><sub>2</sub>取奇数且不考虑直流分量时, 有Δ<i>i</i><sub>2</sub>″=2Δ<i>i</i><sub>2</sub>′。而由于电流和产生的磁动势之间的正比关系, 故一相开路故障时电枢电流的基波和奇数次谐波分量产生的空间磁动势是一管开路故障情况下电枢电流的基波和奇数次谐波分量产生的空间磁动势的2倍。相应的, 则一相开路故障时在励磁绕组上感应出的偶数次谐波电动势是一管开路故障时在励磁绕组上感应的偶数次谐波电动势的2倍。</p>
                </div>
                <div class="p1">
                    <p id="122">因此, <i>m</i>相角形无刷励磁机旋转二极管一相开路时, 定子励磁电流中除含有正常运行时的直流分量和2<i>m</i>倍数次谐波分量外, 还含有2, 4, 6, …偶数次谐波分量, 且为一管开路时励磁电流偶数次谐波分量的2倍。</p>
                </div>
                <h3 id="123" name="123" class="anchor-tag"><b>3</b> 旋转二极管故障实验</h3>
                <div class="p1">
                    <p id="124">为验证理论分析的正确性, 本文设计了一台11相角形无刷励磁动模样机, 并委托湘潭电机厂进行制造。样机的基本参数见附录<i>A</i>表<i>A</i>1。</p>
                </div>
                <div class="p1">
                    <p id="125">实验中用直流电动机拖动励磁机样机, 直流电动机由西门子6<i>RA</i>80直流调速驱动系统驱动, 引入转速闭环以控制励磁机样机故障前后的转速保持不变。由直流电源<i>SPS</i>120<i>VDC</i>1000<i>W</i>给励磁机励磁绕组施加电压, 每相电枢绕组的首端点用导线引出并连接二极管整流桥, 整流桥经过导线以及断路器连接到直流阻性负载。实验接线图见附录<i>B</i>图<i>B</i>1。</p>
                </div>
                <div class="p1">
                    <p id="126">为保证实验安全, 实验中给励磁机励磁绕组施加15 <i>V</i>直流电压, 励磁电流为3.86 <i>A</i>。直流侧连接2.2 <i>Ω</i>电阻负载, 转速为960 <i>r</i>/<i>min</i>, 电枢绕组感应电势的基波频率为80 <i>Hz</i>, 合上直流侧以及励磁侧断路器进行正常运行实验。在整流桥第2相上桥臂引出线上接断路器, 在故障时刻断开断路器进行一管开路实验, 在第2相电枢绕组引出线上接断路器, 在故障时刻断开断路器进行一相开路实验。然后用数字存储示波器记录下正常运行、一管开路及一相开路故障时的励磁机电流的稳态实验波形, 采样频率为20 <i>kHz</i>。</p>
                </div>
                <div class="p1">
                    <p id="127">图5是三种运行状态下的电枢电流波形。由图5 (<i>a</i>) 可以看出, 正常运行时, 实际电枢电流带有因实际换相过程产生的纹波, 但电流波形的宽度约为0.006 3 <i>s</i> (电角度为<i>π</i>) , 且第1相电枢电流整体超前于第2相约0.002 3 <i>s</i> (电角度为4<i>π</i>/11) 。而从图5 (<i>b</i>) 可以看出, 当第2相上桥臂二极管开路时, 电枢电流波形发生变化, 第1相电枢电流与第2相电枢电流正向导通时刻相同, 而第1相电枢电流负向导通时刻超前第2相电枢电流负向导通时刻约为0.002 3 <i>s</i> (电角度4<i>π</i>/11) , 与理论分析相符。从图5 (<i>c</i>) 可以看出, 当第2相桥臂开路时, 第1相电枢电流与第2相电枢电流基本相同, 也同理论分析相符。</p>
                </div>
                <div class="area_img" id="128">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911014_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 旋转二极管不同运行状态下电枢电流稳态实验波形" src="Detail/GetImg?filename=images/DLXT201911014_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 旋转二极管不同运行状态下电枢电流稳态实验波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911014_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Experimental waveforms of steady-state armature current of rotating diode under different operation conditions</b></p>

                </div>
                <div class="p1">
                    <p id="129">3种运行状态下的励磁电流波形如图6所示, 从图6 (<i>a</i>) 可以看出, 正常运行时定子励磁电流主要为直流分量;从图6 (<i>b</i>) 和 (<i>c</i>) 可以看出, 旋转二极管一管开路和一相开路时, 定子励磁电流出现了明显变化的纹波。</p>
                </div>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911014_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 旋转二极管不同运行状态下励磁电流稳态实验波形" src="Detail/GetImg?filename=images/DLXT201911014_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 旋转二极管不同运行状态下励磁电流稳态实验波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911014_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Experimental waveforms of steady-state exciting current of rotating diode under different operation conditions</b></p>

                </div>
                <div class="p1">
                    <p id="131">为进一步研究故障谐波特征, 对正常运行一个周期 (1.050 0～1.062 5 <i>s</i>) , 一管开路故障后一个周期 (4.050 0～4.062 5 <i>s</i>) 及一相开路故障后一个周期 (3.050 0～3.062 5 <i>s</i>) 的励磁电流做快速傅里叶变换, 选择基波频率为80 <i>Hz</i>, 实验波形谐波分析结果如表1所示。由于高次谐波电流幅值很小, 只表示出6次谐波以内的励磁电流。</p>
                </div>
                <div class="area_img" id="132">
                    <p class="img_tit"><b>表1 励磁机定子励磁电流谐波分析结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Harmonic analysis results of exciting current of exciter stator</b></p>
                    <p class="img_note"></p>
                    <table id="132" border="1"><tr><td rowspan="2"><br />谐波分量</td><td colspan="3"><br />谐波电流有效值/A</td><td rowspan="2">偶次谐波比值</td></tr><tr><td><br />正常运行</td><td>一管开路</td><td>一相开路</td></tr><tr><td><br />直流分量</td><td>3.837</td><td>3.841</td><td>3.825</td><td></td></tr><tr><td><br />基波</td><td>0.007</td><td>0.039</td><td>0.003</td><td></td></tr><tr><td><br />2次</td><td>0.010</td><td>0.044</td><td>0.097</td><td>2.20</td></tr><tr><td><br />3次</td><td>0.003</td><td>0.034</td><td>0.002</td><td></td></tr><tr><td><br />4次</td><td>0.005</td><td>0.029</td><td>0.062</td><td>2.14</td></tr><tr><td><br />5次</td><td>0.011</td><td>0.014</td><td>0.001</td><td></td></tr><tr><td><br />6次</td><td>0.006</td><td>0.005</td><td>0.009</td><td>1.80</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="133">由表1可见, 正常运行时励磁电流主要含有直流分量。需说明的是, 尽管理论分析得到11相角形无刷励磁系统正常运行时的励磁电流中除直流分量外还主要含有22次谐波分量, 但由于22次谐波电势的阻抗很大, 实际中测得的22次谐波励磁电流值很小, 因此不在表中单独表示。而当旋转二极管一管开路时, 定子励磁电流中各次谐波分量均有所增加, 其中基波、2次和3次谐波电流最为明显。当旋转二极管一相开路时, 定子励磁电流中出现明显增加的偶次谐波分量, 以2次和4次谐波电流为主。实验得到的故障谐波特征与理论分析结果一致。</p>
                </div>
                <div class="p1">
                    <p id="134">将一相开路故障与一管开路故障时定子励磁电流的偶数次谐波有效值相比, 其比值均在2左右, 这也与理论分析相符合。</p>
                </div>
                <h3 id="135" name="135" class="anchor-tag"><b>4 二极管不同状态下励磁电流谐波特性差异的物理机理讨论</b></h3>
                <div class="p1">
                    <p id="136">第3节通过理论分析和相应的动模实验得出了一致的结论, 表明了二极管不同状态下励磁电流的谐波特性存在较大的差异。下面结合实验结果反思整个理论分析过程的物理机理。</p>
                </div>
                <div class="p1">
                    <p id="137">正常运行时, <i>m</i>相电枢电流波形完全相同, 仅在时间上电角度依次错开2<i>n</i>π/<i>m</i>。正是电枢电流所具有的这种时间对称关系和电枢绕组本身的空间对称关系, 使其产生的合成电枢反应磁势中只存在与相数<i>m</i>有关的空间谐波分量, 故定子励磁绕组中也只感应出与<i>m</i>有关的时间谐波电流分量。</p>
                </div>
                <div class="p1">
                    <p id="138">当发生一管开路故障时, 与开路二极管相连的相邻两相电枢绕组的电流会受到影响。比如当发生上桥臂故障时, 虽然流过负向电流的时刻电角度依然相差2<i>n</i>π/<i>m</i>, 但流过正向电流的时刻不再具备这种对称关系。导致各相合成的电枢反应磁势中存在各次空间谐波分量, 故定子励磁绕组中也感应出了各次时间谐波电流分量。</p>
                </div>
                <div class="p1">
                    <p id="139">而当发生一相开路故障时, 与该相桥臂相连的相邻两相电枢绕组变成了串联关系, 二者流过同样的电流, 使得电流的故障分量具备了奇对称关系, 而不再含有一管开路时的偶数次谐波分量。正是该差异的存在使得虽然各相合成电枢反应磁势中仍然存在各次空间谐波分量, 但这些磁动势空间谐波仅会在定子励磁绕组中感应出偶数次时间谐波电流。</p>
                </div>
                <div class="p1">
                    <p id="140">以上讨论明确了二极管不同状态下励磁电流谐波特性差异的物理机理。而更多的理论分析和实验表明, 两相开路、三相开路等更多相开路时, 定子励磁绕组中也均感应出偶数次时间谐波电流 (只是幅值发生变化) <citation id="162" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。而只要发生桥臂不对称的一管开路, 励磁电流中就会存在奇数次时间谐波电流。</p>
                </div>
                <h3 id="163" name="163" class="anchor-tag">5 结语</h3>
                <div class="p1">
                    <p id="141">本文从理论分析和动模实验两个方面对核电多相角形无刷励磁系统旋转二极管正常运行、一管开路故障和一相开路故障时励磁机定子励磁电流的稳态特征进行了深入的研究, 并阐述了特征的物理机理。结论如下。</p>
                </div>
                <div class="p1">
                    <p id="142">1) 正常运行时, 定子励磁电流除直流分量外主要含相数的偶数倍次的谐波电流分量。</p>
                </div>
                <div class="p1">
                    <p id="143">2) 旋转二极管一管开路时, 定子励磁电流除含有直流分量外还含有基波和各次谐波电流分量, 以基波和2次谐波为主。</p>
                </div>
                <div class="p1">
                    <p id="144">3) 旋转二极管一相开路时, 定子励磁电流除含有直流分量外还含有各偶数次谐波电流分量, 以2次和4次谐波为主。</p>
                </div>
                <div class="p1">
                    <p id="145">本文的结论可为核电多相角形无刷励磁系统旋转二极管开路故障的监测和保护提供依据。但同时注意到故障后励磁电流中出现的各次特征谐波分量的幅值都较小, 对故障特征的提取是今后研究的重点。</p>
                </div>
                <div class="p1">
                    <p id="146">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="164" name="164" class="anchor-tag">附录A</h3>
                <div class="area_img" id="165">
                                            <p class="img_tit">
                                                表A1 11相角形无刷励磁样机的基本参数
                                                    <br />
                                                Tab.A1 parameters of 11 phase angular brushless exciter
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911014_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911014_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911014_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 11相角形无刷励磁样机的基本参数" src="Detail/GetImg?filename=images/DLXT201911014_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="166" name="166" class="anchor-tag">附录B</h3>
                <div class="area_img" id="167">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911014_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1实验接线图" src="Detail/GetImg?filename=images/DLXT201911014_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1实验接线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911014_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 experimental circuit</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDLG201805001&amp;v=MDQ2NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVWI3T0xTbkhhYkc0SDluTXFvOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 赵成昆.中国核电发展现状与展望[J].核动力工程, 2018, 39 (5) :1-3.ZHAO Chengkun.Development status and outlook for nuclear power in China[J].Nuclear Power Engineering, 2018, 39 (5) :1-3.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821002&amp;v=MDYyNTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VYjdPSVNIVGVyRzRIOW5Pcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李刚, 张博, 赵文清, 等.状态评估中的数据科学问题:挑战与展望[J].电力系统自动化, 2018, 42 (21) :10-20.DOI:10.7500/AEPS20180331006.LI Gang, ZHANG Bo, ZHAO Wenqing, et al.Data science issues in state evaluation of power equipment:challenges and prospect[J].Automation of Electric Power Systems, 2018, 42 (21) :10-20.DOI:10.7500/AEPS20180331006.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of polyphase brushless exciter behavior for failing diode operation">

                                <b>[3]</b> ZOUAGHI T, POLOUJADOFF M.Modeling of polyphase brushless exciter behavior for failing diode operation[J].IEEE Transactions on Energy Conversion, 1998, 13 (3) :214-220.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of polyphase brushless exciter">

                                <b>[4]</b> JIA Xiaochuan, LI Qingfu, LAI Jihsheng, et al.Analysis of polyphase brushless exciter[J].IEEE Transactions on Industry Applications, 2002, 37 (6) :1720-1726.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Brushless Three-Phase Synchronous Generator Under Rotating Diode Failure Conditions&amp;quot;">

                                <b>[5]</b> SALAH M, BACHA K, CHAARI A, et al.Brushless three-phase synchronous generator under rotating diode failure conditions[J].IEEE Transactions on Energy Conversion, 2014, 29 (3) :594-601.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detection of brushless exciter rotating diodes failures by spectral analysis of main output voltage">

                                <b>[6]</b> SALAH M, BACHA K, CHAARI A.Detection of brushless exciter rotating diodes failures by spectral analysis of main output voltage[C]// International Conference on Electrical Engineering and Software Applications, March 21-23, 2013, Hammamet, Tunisia:1-6.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Diode open-circuit fault detection in rectifier bridge of the brushless synchronous generator">

                                <b>[7]</b> RAHNAMA M, VAHEDI A, ALIKHANI A M, et al.Diode open-circuit fault detection in rectifier bridge of the brushless synchronous generator[C]// XIII International Conference on Electrical Machines (ICEM) , September 3-6, 2018, Alexandroupoli, Greece:1821-1826.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design and application for fault monitoring circuit of rotating rectifier in aviation brushless AC generator">

                                <b>[8]</b> LIU Jianying, GAO Kai, LIU Pengfei.Design and application for fault monitoring circuit of rotating rectifier in aviation brushless AC generator[C]// Proceedings of IEEE Chinese Guidance, Navigation and Control Conference, August 8-10, 2014, Yantai, China:1235-1239.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201703018&amp;v=MDYxNzJGeS9uVWI3T0lTckJmYkc0SDliTXJJOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 吴新振, 张伟玲, 董海涛, 等.十二相整流发电机二极管开路的故障运行分析[J].电工技术学报, 2017, 32 (3) :157-163.WU Xinzhen, ZHANG Weiling, DONG Haitao, et al.Analysis of diode-open fault operation for 12-phase rectifier generators[J].Transactions of China Electrotechnical Society, 2017, 32 (3) :157-163.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606030&amp;v=MjAzNDZHNEg5Zk1xWTlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViN09QeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张伟玲, 吴新振, 魏锟, 等.十二相整流发电机缺桥故障运行分析[J].中国电机工程学报, 2016, 36 (6) :1724-1730.ZHANG Weiling, WU Xinzhen, WEI Kun, et al.Analysis of bridge-loss fault operation of 12-phase generators with rectifier-load[J].Proceedings of the CSEE, 2016, 36 (6) :1724-1730.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201904010&amp;v=MzE4MzMzenFxQnRHRnJDVVI3cWZadVpzRnkvblViN09JU3JQWUxHNEg5ak1xNDlFWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 张艳辉, 吴新振, 郑晓钦, 等.十二相整流发电机系统二极管故障时场路耦合仿真分析[J/OL].电工电能新技术:1-7[2018-11-17].http://www.cnki.com.cn/Article/CJFDTotal.DGDN20180502003.htm.ZHANG Yanhui, WU Xinzhen, ZHENG Xiaoqin, et al.Field-circuit coupling simulation analysis of diode fault of 12-phase rectifier generators system[J/OL].Advanced Technology of Electrical Engineering and Energy:1-7[2018-11-17].http://www.cnki.com.cn/Article/CJFDTotal.DGDN20180502003.htm.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708024&amp;v=MjMxMDZHNEg5Yk1wNDlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViN09JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 孙宇光, 黄子果, 王善铭, 等.十二相整流同步发电机同组星形连接绕组的相间短路故障[J].电力系统自动化, 2017, 41 (8) :153-158.DOI:10.7500/AEPS20160719007.SUN Yuguang, HUANG Ziguo, WANG Shanming, et al.Phase-to-phase short circuit fault between same group of star-connected phase winding in twelve-phase synchronous generator with rectifier load system[J].Automation of Electric Power Systems, 2017, 41 (8) :153-158.DOI:10.7500/AEPS 20160719007.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201204022&amp;v=MTUwMTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VYjdPSVNyQmZiRzRIOVBNcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 郝亮亮, 王善铭, 邱阿瑞, 等.多相无刷励磁系统旋转整流器故障的仿真与识别[J].电工技术学报, 2012, 27 (4) :138-144.HAO Liangliang, WANG Shanming, QIU Arui, et al.Simulation and recognition for rotary rectifier fault in multi-phase brushless excitation system[J].Transactions of China Electrotechnical Society, 2012, 27 (4) :138-144.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QHXB201101011&amp;v=Mjk3MTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VYjdPTkNYVGJMRzRIOURNcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 郝亮亮, 王善铭, 邱阿瑞, 等.多相无刷励磁系统励磁机定子电流谐波特性[J].清华大学学报 (自然科学版) , 2011, 51 (1) :58-62.HAO Liangliang, WANG Shanming, QIU Arui, et al.Exciter stator current harmonics of multi-phase brushless excitation system[J].Journal of Tsinghua University (Science and Technology) , 2011, 51 (1) :58-62.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An on-line diagnostic method for rotary diode open-circuit faults in brushless exciters">

                                <b>[15]</b> WU Yucai, CAI Bochong, MA Qianqian.An on-line diagnostic method for rotary diode open-circuit faults in brushless exciters[J].IEEE Transactions on Energy Conversion, 2018, 33 (4) :1677-1685.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DJDJ201804013&amp;v=MDc0NzlHRnJDVVI3cWZadVpzRnkvblViN09JU2ZQWkxHNEg5bk1xNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 蔡波冲, 武玉才, 赵艳军.基于定子电流谐波法的无刷励磁机旋转二极管开路故障检测[J].大电机技术, 2018 (4) :61-65.CAI Bochong, WU Yucai, ZHAO Yanjun.The detection of open-circuit fault of rotary diode in brushless exciter using stator current harmonic method[J].Large Electric Machine and Hydraulic Turbine, 2018 (4) :61-65.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC802.015&amp;v=MTI3OTZZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkNVUmJ1ZlpPZHBGU3JrVlE9PVB5clBiYnU0SE0vTXJvb3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 贾小川, 励庆孚, 陈世坤, 等.11相无刷励磁机故障工况数字仿真研究 (一) [J].中国电机工程学报, 1998, 18 (2) :77-81.JIA Xiaochuan, LI Qingfu, CHEN Shikun, et al.Analysis of fault cases of 11-phase brushless exciter (Part Ⅰ) [J].Proceedings of the CSEE, 1998, 18 (2) :77-81.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC803.013&amp;v=MjA5MjhaT2RwRlNya1ZRPT1QeXJQYmJ1NEhjL01yb3dxWWVzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVJidWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 贾小川, 励庆孚, 陈世坤, 等.11相无刷励磁机故障工况数字仿真研究 (二) [J].中国电机工程学报, 1998, 18 (3) :212-216.JIA Xiaochuan, LI Qingfu, CHEN Shikun, et al.Analysis of fault cases of 11-phase brushless exciter (Part Ⅱ) [J].Proceedings of the CSEE, 1998, 18 (3) :212-216.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DJDJ201006018&amp;v=Mjc2ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VYjdPSVNmUFpMRzRIOUhNcVk5RWJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 刘为群, 吴龙, 牟伟.多相无刷励磁系统旋转整流器故障检测新方法[J].大电机技术, 2010 (6) :61-65.LIU Weiqun, WU Long, MOU Wei.New fault detection method for rotary rectifier of multi-phase brushless excitation system[J].Large Electric Machine and Hydraulic Turbine, 2010 (6) :61-65.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HQDB200702004&amp;v=MTMzMTVuVWI3T0xUelBiTEc0SHRiTXJZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 姚若苹, 余尤好, 陈培民, 等.11相无刷励磁机故障工况的谐波分析[J].华侨大学学报 (自然科学版) , 2007 (2) :127-130.YAO Ruoping, YU Youhao, CHEN Peimin, et al.Harmonic analysis of the fault cases in 11-phase brushless exciter based on FFT[J].Journal of Huaqiao University (Natural Science) , 2007 (2) :127-130.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911014" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911014&amp;v=MTUwNjRlckc0SDlqTnJvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVWI3UElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

