

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136659989787500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911015%26RESULT%3d1%26SIGN%3dXxt3hJJdiP250WAZ1GaI4DF1G5k%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911015&amp;v=MTk3OTN5L25VYnpLSVNIVGVyRzRIOWpOcm85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;1&lt;/b&gt; 柔性直流电网 "><b>1</b> 柔性直流电网</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;1.1&lt;/b&gt; 柔性直流电网模型"><b>1.1</b> 柔性直流电网模型</a></li>
                                                <li><a href="#60" data-title="&lt;b&gt;1.2&lt;/b&gt; 高压直流断路器"><b>1.2</b> 高压直流断路器</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;2&lt;/b&gt; 高压直流断路器的时序配合需求分析 "><b>2</b> 高压直流断路器的时序配合需求分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;2.1&lt;/b&gt; 选择性需求"><b>2.1</b> 选择性需求</a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;2.2&lt;/b&gt; 快速性需求"><b>2.2</b> 快速性需求</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#103" data-title="&lt;b&gt;3&lt;/b&gt; 高压直流断路器的新型时序配合方法 "><b>3</b> 高压直流断路器的新型时序配合方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#123" data-title="&lt;b&gt;4&lt;/b&gt; 适用于直流断路器配合的故障判断方法 "><b>4</b> 适用于直流断路器配合的故障判断方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#125" data-title="&lt;b&gt;4.1&lt;/b&gt; 电流突变检测"><b>4.1</b> 电流突变检测</a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;4.2&lt;/b&gt; 电流差值检测"><b>4.2</b> 电流差值检测</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#147" data-title="&lt;b&gt;5&lt;/b&gt; 仿真分析 "><b>5</b> 仿真分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#149" data-title="&lt;b&gt;5.1&lt;/b&gt; 直流断路器的时序配合方法验证"><b>5.1</b> 直流断路器的时序配合方法验证</a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;5.2&lt;/b&gt; 故障判断方法验证"><b>5.2</b> 故障判断方法验证</a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;5.3&lt;/b&gt; 故障判断方法灵敏度分析"><b>5.3</b> 故障判断方法灵敏度分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#166" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#187" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#69" data-title="&lt;b&gt;图1 线路14故障时的直流断路器配合&lt;/b&gt;"><b>图1 线路14故障时的直流断路器配合</b></a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;图2 传统时序配合方案下的线路故障电流&lt;/b&gt;"><b>图2 传统时序配合方案下的线路故障电流</b></a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;图3 直流断路器时序配合方法对比&lt;/b&gt;"><b>图3 直流断路器时序配合方法对比</b></a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;图4 故障判断方法的保护逻辑&lt;/b&gt;"><b>图4 故障判断方法的保护逻辑</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;表1 两种时序配合方法的对比&lt;/b&gt;"><b>表1 两种时序配合方法的对比</b></a></li>
                                                <li><a href="#188" data-title="图A1四端直流电网模型">图A1四端直流电网模型</a></li>
                                                <li><a href="#189" data-title="图A2高压直流断路器结构">图A2高压直流断路器结构</a></li>
                                                <li><a href="#190" data-title="图A3直流接地故障等值电路">图A3直流接地故障等值电路</a></li>
                                                <li><a href="#191" data-title="图A4故障判断方法的原理图">图A4故障判断方法的原理图</a></li>
                                                <li><a href="#193" data-title="图A5两种时序配合方法的对比">图A5两种时序配合方法的对比</a></li>
                                                <li><a href="#194" data-title="图A6两种情况下故障电流变化率差值对比">图A6两种情况下故障电流变化率差值对比</a></li>
                                                <li><a href="#195" data-title="图A7两种情况下故障电流幅值对比">图A7两种情况下故障电流幅值对比</a></li>
                                                <li><a href="#197" data-title="图A8灵敏度分析">图A8灵敏度分析</a></li>
                                                <li><a href="#198" data-title="表A2换流站参数">表A2换流站参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 刘吉臻.大规模新能源电力安全高效利用基础问题[J].中国电机工程学报, 2013, 33 (16) :1-8.LIU Jizhen.Basic issues of the utilization of large-scale renewable power with high security and efficiency[J].Proceedings of the CSEE, 2013, 33 (16) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316002&amp;v=MTg2MzR6cXFCdEdGckNVUjdxZlp1WnNGeS9uVWJ6S1B5clBiYkc0SDlMTnFZOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘吉臻.大规模新能源电力安全高效利用基础问题[J].中国电机工程学报, 2013, 33 (16) :1-8.LIU Jizhen.Basic issues of the utilization of large-scale renewable power with high security and efficiency[J].Proceedings of the CSEE, 2013, 33 (16) :1-8.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 姚良忠, 吴婧, 王志冰, 等.未来高压直流电网发展形态分析[J].中国电机工程学报, 2014, 34 (34) :6007-6020.YAO Liangzhong, WU Jing, WANG Zhibing, et al.Pattern analysis of future HVDC grid development[J].Proceedings of the CSEE, 2014, 34 (34) :6007-6020." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434001&amp;v=MjU0NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VYnpLUHlyUGJiRzRIOVhQcTQ5RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         姚良忠, 吴婧, 王志冰, 等.未来高压直流电网发展形态分析[J].中国电机工程学报, 2014, 34 (34) :6007-6020.YAO Liangzhong, WU Jing, WANG Zhibing, et al.Pattern analysis of future HVDC grid development[J].Proceedings of the CSEE, 2014, 34 (34) :6007-6020.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 范松丽, 苑仁峰, 艾芊, 等.欧洲超级电网计划及其对中国电网建设启示[J].电力系统自动化, 2015, 39 (10) :6-15.FAN Songli, YUAN Renfeng, AI Qian, et al.European supergrid project and its enlightenment to China’s power grid[J].Automation of Electric Power Systems, 2015, 39 (10) :6-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510002&amp;v=MjA5NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VYnpLSVNIVGVyRzRIOVROcjQ5RlpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         范松丽, 苑仁峰, 艾芊, 等.欧洲超级电网计划及其对中国电网建设启示[J].电力系统自动化, 2015, 39 (10) :6-15.FAN Songli, YUAN Renfeng, AI Qian, et al.European supergrid project and its enlightenment to China’s power grid[J].Automation of Electric Power Systems, 2015, 39 (10) :6-15.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" BUCHER M K, WIGET R, ANDERSSON G, et al.Multi-terminal HVDC networks—what is the preferred topology?[J].IEEE Transactions on Power Delivery, 2014, 29 (1) :406-413." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multiterminal HVDC networks—what is the preferred topology?">
                                        <b>[4]</b>
                                         BUCHER M K, WIGET R, ANDERSSON G, et al.Multi-terminal HVDC networks—what is the preferred topology?[J].IEEE Transactions on Power Delivery, 2014, 29 (1) :406-413.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 周孝信, 陈树勇, 鲁宗相.电网与电网技术的发展与展望——试论三代电网[J].中国电机工程学报, 2013, 33 (22) :1-11.ZHOU Xiaoxin, CHEN Shuyong, LU Zongxiang.Review and prospect for power system development and related technologies:a concept of three-generation power systems[J].Proceedings of the CSEE, 2013, 33 (22) :1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201322002&amp;v=MjI4MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViektQeXJQYmJHNEg5TE9yWTlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         周孝信, 陈树勇, 鲁宗相.电网与电网技术的发展与展望——试论三代电网[J].中国电机工程学报, 2013, 33 (22) :1-11.ZHOU Xiaoxin, CHEN Shuyong, LU Zongxiang.Review and prospect for power system development and related technologies:a concept of three-generation power systems[J].Proceedings of the CSEE, 2013, 33 (22) :1-11.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 温家良, 吴锐, 彭畅, 等.直流电网在中国的应用前景分析[J].中国电机工程学报, 2012, 32 (13) :7-12.WEN Jialiang, WU Rui, PENG Chang, et al.Analysis of DC grid prospects in China[J].Proceedings of the CSEE, 2012, 32 (13) :7-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201213001&amp;v=MjQ5MDF5clBiYkc0SDlQTnJJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVWJ6S1A=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         温家良, 吴锐, 彭畅, 等.直流电网在中国的应用前景分析[J].中国电机工程学报, 2012, 32 (13) :7-12.WEN Jialiang, WU Rui, PENG Chang, et al.Analysis of DC grid prospects in China[J].Proceedings of the CSEE, 2012, 32 (13) :7-12.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" XIAO L, XU Z, AN T, et al.Improved analytical model for the study of steady state performance of droop-controlled VSC-MTDC systems[J].IEEE Transactions on Power Systems, 2017, 32 (3) :2083-2093." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improved Analytical Model for the Study of Steady State Performance of Droop-Controlled VSC-MTDC Systems">
                                        <b>[7]</b>
                                         XIAO L, XU Z, AN T, et al.Improved analytical model for the study of steady state performance of droop-controlled VSC-MTDC systems[J].IEEE Transactions on Power Systems, 2017, 32 (3) :2083-2093.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 汤广福, 贺之渊, 庞辉.柔性直流输电工程技术研究、应用及发展[J].电力系统自动化, 2013, 37 (15) :3-14.TANG Guangfu, HE Zhiyuan, PANG Hui.Research, application and development of VSC-HVDC engineering technology[J].Automation of Electric Power Systems, 2013, 37 (15) :3-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315003&amp;v=Mjg0NDJIVGVyRzRIOUxOcW85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VYnpLSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         汤广福, 贺之渊, 庞辉.柔性直流输电工程技术研究、应用及发展[J].电力系统自动化, 2013, 37 (15) :3-14.TANG Guangfu, HE Zhiyuan, PANG Hui.Research, application and development of VSC-HVDC engineering technology[J].Automation of Electric Power Systems, 2013, 37 (15) :3-14.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 姬煜轲, 赵成勇, 李承昱, 等.含新能源接入的柔性直流电网启动策略及仿真[J].电力系统自动化, 2017, 41 (4) :98-104.DOI:10.7500/AEPS20160813009.JI Yuke, ZHAO Chengyong, LI Chengyu, et al.Start-up strategy and simulation of flexible DC grid with renewable energy source[J].Automation of Electric Power Systems, 2017, 41 (4) :98-104.DOI:10.7500/AEPS20160813009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704014&amp;v=MDUxNzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VYnpLSVNIVGVyRzRIOWJNcTQ5RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         姬煜轲, 赵成勇, 李承昱, 等.含新能源接入的柔性直流电网启动策略及仿真[J].电力系统自动化, 2017, 41 (4) :98-104.DOI:10.7500/AEPS20160813009.JI Yuke, ZHAO Chengyong, LI Chengyu, et al.Start-up strategy and simulation of flexible DC grid with renewable energy source[J].Automation of Electric Power Systems, 2017, 41 (4) :98-104.DOI:10.7500/AEPS20160813009.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 吴亚楠, 吕铮, 贺之渊, 等.基于架空线的直流电网保护方案研究[J].中国电机工程学报, 2016, 36 (14) :3726-3733.WU Yanan, L&#220; Zheng, HE Zhiyuan, et al.Study on the protection strategies of HVDC grid for overhead line application[J].Proceedings of the CSEE, 2016, 36 (14) :3726-3733." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614004&amp;v=MTM4NzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VYnpLUHlyUGJiRzRIOWZOcTQ5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         吴亚楠, 吕铮, 贺之渊, 等.基于架空线的直流电网保护方案研究[J].中国电机工程学报, 2016, 36 (14) :3726-3733.WU Yanan, L&#220; Zheng, HE Zhiyuan, et al.Study on the protection strategies of HVDC grid for overhead line application[J].Proceedings of the CSEE, 2016, 36 (14) :3726-3733.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 刘剑, 邰能灵, 范春菊, 等.柔性直流输电线路故障处理与保护技术评述[J].电力系统自动化, 2015, 39 (20) :158-167.LIU Jian, TAI Nengling, FAN Chunju, et al.Comments on fault handling and protection technology for VSC-HVDC transmission lines[J].Automation of Electric Power Systems, 2015, 39 (20) :158-167." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201520027&amp;v=MjU3NzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViektJU0hUZXJHNEg5VE9yNDlIWTRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘剑, 邰能灵, 范春菊, 等.柔性直流输电线路故障处理与保护技术评述[J].电力系统自动化, 2015, 39 (20) :158-167.LIU Jian, TAI Nengling, FAN Chunju, et al.Comments on fault handling and protection technology for VSC-HVDC transmission lines[J].Automation of Electric Power Systems, 2015, 39 (20) :158-167.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 魏晓光, 高冲, 罗湘, 等.柔性直流输电网用新型高压直流断路器设计方案[J].电力系统自动化, 2013, 37 (15) :95-102.WEI Xiaoguang, GAO Chong, LUO Xiang, et al.A novel design of high-voltage DC circuit breaker in HVDC flexible transmission grid[J].Automation of Electric Power Systems, 2013, 37 (15) :95-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315017&amp;v=MDA3MDJDVVI3cWZadVpzRnkvblViektJU0hUZXJHNEg5TE5xbzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         魏晓光, 高冲, 罗湘, 等.柔性直流输电网用新型高压直流断路器设计方案[J].电力系统自动化, 2013, 37 (15) :95-102.WEI Xiaoguang, GAO Chong, LUO Xiang, et al.A novel design of high-voltage DC circuit breaker in HVDC flexible transmission grid[J].Automation of Electric Power Systems, 2013, 37 (15) :95-102.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李斌, 何佳伟, 冯亚东, 等.多端柔性直流电网保护关键技术[J].电力系统自动化, 2016, 40 (21) :2-12.LI Bin, HE Jiawei, FENG Yadong, et al.Key techniques for protection of multi-terminal flexible DC grid[J].Automation of Electric Power Systems, 2016, 40 (21) :2-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621002&amp;v=MTQzNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViektJU0hUZXJHNEg5Zk9ybzlGWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李斌, 何佳伟, 冯亚东, 等.多端柔性直流电网保护关键技术[J].电力系统自动化, 2016, 40 (21) :2-12.LI Bin, HE Jiawei, FENG Yadong, et al.Key techniques for protection of multi-terminal flexible DC grid[J].Automation of Electric Power Systems, 2016, 40 (21) :2-12.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" LI Rui, XU Lie, HOLLIDAY D, et al.Continuous operation of radial multi-terminal HVDC systems under DC fault[J].IEEE Transactions on Power Delivery, 2016, 31 (1) :351-361." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Continuous operation of radial multitermianl HVDC systems under DC fault">
                                        <b>[14]</b>
                                         LI Rui, XU Lie, HOLLIDAY D, et al.Continuous operation of radial multi-terminal HVDC systems under DC fault[J].IEEE Transactions on Power Delivery, 2016, 31 (1) :351-361.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 药韬, 温家良, 李金元, 等.基于IGBT串联技术的混合式高压直流断路器方案[J].电网技术, 2015, 39 (9) :2484-2489.YAO Tao, WEN Jialiang, LI Jinyuan, et al.A hybrid high voltage DC circuit breaker design plan with series-connected IGBTs[J].Power System Technology, 2015, 39 (9) :2484-2489." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201509018&amp;v=MDEzODFUckJmYkc0SDlUTXBvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVWJ6S0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         药韬, 温家良, 李金元, 等.基于IGBT串联技术的混合式高压直流断路器方案[J].电网技术, 2015, 39 (9) :2484-2489.YAO Tao, WEN Jialiang, LI Jinyuan, et al.A hybrid high voltage DC circuit breaker design plan with series-connected IGBTs[J].Power System Technology, 2015, 39 (9) :2484-2489.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 朱晋, 刘单华, 尹靖元, 等.基于模块级联技术的混合型高压直流断路器研究[J].中国电机工程学报, 2017, 37 (5) :1560-1568.ZHU Jin, LIU Danhua, YIN Jingyuan, et al.Research on hybrid DC breaker based on modular cascaded structure[J].Proceedings of the CSEE, 2017, 37 (5) :1560-1568." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705031&amp;v=MTY1OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViektQeXJQYmJHNEg5Yk1xbzlHWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         朱晋, 刘单华, 尹靖元, 等.基于模块级联技术的混合型高压直流断路器研究[J].中国电机工程学报, 2017, 37 (5) :1560-1568.ZHU Jin, LIU Danhua, YIN Jingyuan, et al.Research on hybrid DC breaker based on modular cascaded structure[J].Proceedings of the CSEE, 2017, 37 (5) :1560-1568.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 李承昱, 李帅, 赵成勇, 等.适用于直流电网的限流混合式直流断路器[J].中国电机工程学报, 2017, 37 (24) :7154-7162.LI Chengyu, LI Shuai, ZHAO Chengyong, et al.A novel topology of current-limiting hybrid DC circuit breaker for DC grid[J].Proceedings of the CSEE, 2017, 37 (24) :7154-7162." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724009&amp;v=MDg4MjNQYmJHNEg5Yk9xNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViektQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         李承昱, 李帅, 赵成勇, 等.适用于直流电网的限流混合式直流断路器[J].中国电机工程学报, 2017, 37 (24) :7154-7162.LI Chengyu, LI Shuai, ZHAO Chengyong, et al.A novel topology of current-limiting hybrid DC circuit breaker for DC grid[J].Proceedings of the CSEE, 2017, 37 (24) :7154-7162.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 徐政, 薛英林, 张哲任.大容量架空线柔性直流输电关键技术及前景展望[J].中国电机工程学报, 2014, 34 (29) :5051-5062.XU Zheng, XUE Yinglin, ZHANG Zheren.VSC-HVDC technology suitable for bulk power overhead line transmission[J].Proceedings of the CSEE, 2014, 34 (29) :5051-5062." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429007&amp;v=MDIyMzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VYnpLUHlyUGJiRzRIOVhPcG85Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         徐政, 薛英林, 张哲任.大容量架空线柔性直流输电关键技术及前景展望[J].中国电机工程学报, 2014, 34 (29) :5051-5062.XU Zheng, XUE Yinglin, ZHANG Zheren.VSC-HVDC technology suitable for bulk power overhead line transmission[J].Proceedings of the CSEE, 2014, 34 (29) :5051-5062.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" LETERME W, PIROOZ AZAD S, VAN HERTEM D.A local backup protection algorithm for HVDC grids[J].IEEE Transactions on Power Delivery, 2016, 31 (4) :1767-1775." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Local Backup Protection Algorithm for HVDC Grids">
                                        <b>[19]</b>
                                         LETERME W, PIROOZ AZAD S, VAN HERTEM D.A local backup protection algorithm for HVDC grids[J].IEEE Transactions on Power Delivery, 2016, 31 (4) :1767-1775.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" HASSANPOOR A, HAFNER J, JACOBSON B.Technical assessment of load commutation switch in hybrid HVDC breaker[J].IEEE Transactions on Power Electronics, 2015, 30 (10) :5393-5400." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Technical Assessment of Load Commutation Switch in Hybrid HVDC Breaker">
                                        <b>[20]</b>
                                         HASSANPOOR A, HAFNER J, JACOBSON B.Technical assessment of load commutation switch in hybrid HVDC breaker[J].IEEE Transactions on Power Electronics, 2015, 30 (10) :5393-5400.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" HASSANPOOR A, H&#196;FNER J, JACOBSON B.Technical assessment of load commutation switch in hybrid HVDC breaker[C]// 2014 International Power Electronics Conference, May 18-21, 2014, Hiroshima, Japan:3667-3673." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Technical assessment of load commutation switch in hybrid HVDC breaker">
                                        <b>[21]</b>
                                         HASSANPOOR A, H&#196;FNER J, JACOBSON B.Technical assessment of load commutation switch in hybrid HVDC breaker[C]// 2014 International Power Electronics Conference, May 18-21, 2014, Hiroshima, Japan:3667-3673.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" LIU J, TAI N, FAN C, et al.A hybrid current-limiting circuit for DC line fault in multi-terminal VSC-HVDC system[J].IEEE Transactions on Industrial Electronics, 2017, 64 (7) :5595-5607." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A hybrid current-limiting circuit for DC line fault in multi-terminal VSC-HVDC system">
                                        <b>[22]</b>
                                         LIU J, TAI N, FAN C, et al.A hybrid current-limiting circuit for DC line fault in multi-terminal VSC-HVDC system[J].IEEE Transactions on Industrial Electronics, 2017, 64 (7) :5595-5607.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-27 10:24</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),121-130+165 DOI:10.7500/AEPS20180423005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">适用于直流电网保护的高压直流断路器时序配合方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E5%9D%9A%E9%B9%8F&amp;code=36585803&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵坚鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%88%90%E5%8B%87&amp;code=07499599&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵成勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%95%E7%85%9C&amp;code=41661042&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吕煜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E5%BB%BA%E4%B8%AD&amp;code=26688844&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许建中</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>世界范围内风电、光伏大规模开发利用, 其所占发电比例不断增加。柔性直流电网作为支撑高比例新能源接纳的重要手段, 已成为电网发展的重要方向。高压直流断路器作为柔性直流电网隔离直流故障的关键设备也受到了越来越多的关注。提出了一种直流电网保护中高压直流断路器的新型时序配合方法, 该方法可以在直流断路器拒动情况下有效减小其余直流断路器的开断直流故障电流水平, 同时缩减故障隔离时间和减小直流断路器中耗能支路耗散的能量。同时, 提出了一种适用于直流断路器配合, 用于检测直流断路器是否存在拒动的故障判断方法。在PSCAD/EMTDC中的仿真结果验证了所提出新型时序配合方法和故障判断方法的正确性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E6%96%AD%E8%B7%AF%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流断路器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%B6%E5%BA%8F%E9%85%8D%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">时序配合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E5%88%A4%E6%96%AD%E6%96%B9%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障判断方法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *赵坚鹏 (1993—) , 男, 通信作者, 硕士研究生, 主要研究方向:高压直流输电和柔性交流输电系统技术。E-mail:zhaojianpeng0830@163.com;
                                </span>
                                <span>
                                    赵成勇 (1964—) , 男, 博士, 教授, 博士生导师, 主要研究方向:直流输电、电能质量分析与控制。E-mail:chengyongzhao@ncepu.edu.cn;
                                </span>
                                <span>
                                    吕煜 (1995—) , 女, 硕士研究生, 主要研究方向:高压直流输电。E-mail:lvvv_yuuu@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-23</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51777072);</span>
                    </p>
            </div>
                    <h1><b>Time-sequence Coordination Method of High Voltage DC Circuit Breaker for DC Grid Protection</b></h1>
                    <h2>
                    <span>ZHAO Jianpeng</span>
                    <span>ZHAO Chengyong</span>
                    <span>LYU Yu</span>
                    <span>XU Jianzhong</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the development and utilization of large-scale wind power and photovoltaic in the world, the penetration of its ratio of power generation continues to increase. Flexible DC grid is an important role to support high penetration of renewable energy accomodation, which has been an important direction of power grid development. High voltage DC circuit breakers, as the key device for DC fault isolation in DC grid have been receiving more and more attention. This paper proposes a novel high voltage DC circuit breaker time-sequence coordination method for DC grid protection. The method could effectively reduce the DC fault current broken by the other DC circuit breakers when one or more DC circuit breakers fail to operate. The method could also reduce the fault isolation time and the energy dissipation in DC circuit breakers. Meanwhile, this paper proposes a fault judgement method for DC circuit breakers coordination, which could accurately determine whether DC circuit breakers fail to operate or not. The simulation results in PSCAD/EMTDC validate the correctness and validity of the proposed method and fault judgment method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20circuit%20breaker&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC circuit breaker;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=time-sequence%20coordination&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">time-sequence coordination;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20judgment%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault judgment method;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-23</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51777072);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">随着世界范围内化石资源的日益枯竭, 可再生能源的发展势不可挡<citation id="173" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。柔性直流电网可以利用各种新能源与负荷的分布特性进行多元互补, 因此风电和光伏等新能源通过柔性直流电网汇集并消纳已成为直流输电领域重要的研究热点之一<citation id="174" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="48">相比交流系统, 由电力电子设备组成的柔性直流电网是一个“低惯量”系统<citation id="176" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>, 在发生严重直流短路故障后换流器与直流侧的储能元件将快速放电, 造成故障电流迅速上升。如果不对故障线路隔离, 将损毁换流器中的电力电子器件, 导致直流电网停运, 严重危害直流电网及相连的交流系统安全<citation id="175" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="49">柔性直流电网解决直流故障问题的理想方法是在直流线路两侧安装高压直流断路器 (DC circuit breaker, DCCB) <citation id="177" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。直流故障发生后通过动作故障线路两侧的直流断路器就可以快速清除故障, 在此期间全部换流站保持运行。如果直流线路满足裕度要求, 直流故障从发生到清除只涉及功率的重分配, 对交流系统几乎无影响<citation id="178" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。因此可以预期高压直流断路器将在未来直流电网中发挥越来越重要的作用。</p>
                </div>
                <div class="p1">
                    <p id="50">文献<citation id="179" type="reference">[<a class="sup">15</a>]</citation>提出了一种基于绝缘栅双极型晶体管 (insulated gate bipolar transistor, IGBT) 串联的混合式高压直流断路器, 该直流断路器拓扑结构通过共用一个单向主开断回路实现了故障电流的双向分断, 从一定程度上节省了电力电子器件。</p>
                </div>
                <div class="p1">
                    <p id="51">文献<citation id="180" type="reference">[<a class="sup">16</a>]</citation>提出一种基于子模块级联的混合式直流断路器, 该方案在开断速度、成本以及降低工程实现的技术难度方面均具有一定优势。</p>
                </div>
                <div class="p1">
                    <p id="52">文献<citation id="181" type="reference">[<a class="sup">17</a>]</citation>提出一种限流混合式直流断路器, 该直流断路器将限流电抗器与直流断路器结合, 使其具有故障电流抑制能力。</p>
                </div>
                <div class="p1">
                    <p id="53">目前相关文献提出了多种高压直流断路器的拓扑结构, 但对高压直流断路器在直流故障期间的时序配合问题研究较少。然而, 随着直流电网规模不断增大, 相连的换流站数目不断增多, 直流电网中高压直流断路器的数量也将大大增加;同时柔性直流电网普遍采用架空线作为输电线路, 其故障发生概率远高于输电电缆<citation id="182" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。因此, 可以预见未来直流电网将与交流电网相似:不能只考虑高压直流断路器正常动作情况, 必须同时考虑一个或几个直流断路器拒动后其余直流断路器的时序配合问题。</p>
                </div>
                <div class="p1">
                    <p id="54">文献<citation id="183" type="reference">[<a class="sup">19</a>]</citation>提出了一种柔性直流电网的后备保护方法, 该方法在参考交流电网后备保护方法的基础上得到了高压直流断路器配合的动作逻辑。但该文献未对高压直流断路器的时序配合方法作深入研究, 该保护动作逻辑下直流断路器中的故障电流将增大到较高水平后才能被分断。</p>
                </div>
                <div class="p1">
                    <p id="55">本文分析了直流电网保护中高压直流断路器的时序配合需求, 提出了高压直流断路器的新型时序配合方法, 此方法可以在高压直流断路器拒动情况下动作, 其余直流断路器快速切除直流故障, 同时减小直流断路器开断直流故障电流水平与其耗能支路耗散的能量。本文同时提出了一种适用于直流断路器配合的故障判断方法, 该方法可以准确判断直流断路器正常动作与否, 在直流断路器拒动时快速动作其余直流断路器以切除直流故障。</p>
                </div>
                <h3 id="56" name="56" class="anchor-tag"><b>1</b> 柔性直流电网</h3>
                <h4 class="anchor-tag" id="57" name="57"><b>1.1</b> 柔性直流电网模型</h4>
                <div class="p1">
                    <p id="58">典型的对称双极四端柔性直流电网模型如附录A图A1所示。图A1中标注了线路电流方向和高压直流断路器编号。</p>
                </div>
                <div class="p1">
                    <p id="59">各换流站采用对称双极结构, 线路上的平波电抗值为0.15 H, 接地电抗值为0.3 H, 各换流站单个桥臂串联240个半桥子模块, 其部分参数如附录A表A1所示。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>1.2</b> 高压直流断路器</h4>
                <div class="p1">
                    <p id="61">高压直流断路器是直流电网中的关键设备, 对直流系统的安全可靠运行有着极其重要的作用, 兼具低损耗和快速切断能力的混合式高压直流断路器具有良好的应用前景, 附录A图A2为典型的高压直流断路器拓扑结构<citation id="184" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">在正常运行过程中, 直流电流只流过由转换开关与快速机械式隔离开关组成的支路1, 主开断回路 (支路2) 处于关闭状态, 其中流过的电流为零。</p>
                </div>
                <div class="p1">
                    <p id="63">当直流侧发生故障时, 导通主开断回路并触发转换开关关断使故障电流转换到主开断回路 (支路2) 中, 然后将快速隔离开关打开, 该故障电流转移时间一般为2 ms<citation id="185" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>, 故障电流转移过程中高压直流断路器始终处于导通状态, 其对外界系统几乎无影响。待快速隔离开关完全打开后, 控制主开断回路 (支路2) 关断, 断开故障电流。其中, 主开断回路中的耗能支路负责耗散故障回路中的能量。成功分断后, 较小的剩余电流将由隔离开关断开, 从而完成整个故障电流开断过程。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>2</b> 高压直流断路器的时序配合需求分析</h3>
                <div class="p1">
                    <p id="65">直流电网中高压直流断路器的时序配合需求与传统交流电网截然不同。直流电网发生直流故障时其储能元件将快速放电的特性决定了高压直流断路器的时序配合方法需要非常准确且快速, 否则故障范围将快速扩大, 危及整个直流电网的安全。因此, 需要保证高压直流断路器时序配合方法的选择性与快速性。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>2.1</b> 选择性需求</h4>
                <div class="p1">
                    <p id="67">高压直流断路器时序配合方法的主要作用是在直流电网系统发生直流故障且存在一个或多个直流断路器拒动时, 其余直流断路器能够迅速动作, 在不过分扩大故障区域的前提下隔离直流故障, 尽可能地缩小故障区域, 最大限度地保护直流电网的安全稳定运行。</p>
                </div>
                <div class="p1">
                    <p id="68">以直流线路14发生直流故障为例进行说明。此时应动作线路14两端的高压直流断路器BRK14和BRK41。若高压直流断路器BRK14无法正常动作, 则此时直流故障无法隔离。因此为隔离直流故障并防止故障区域进一步扩大, 需要动作Cb-A1站换流器出口侧直流断路器BRK1 (若换流器出口无直流断路器则可采用闭锁换流器加断开交流断路器的方式) 以及直流线路13上的直流断路器BRK13, 此时称这些直流断路器为后备直流断路器。其动作逻辑与故障隔离区域如图1所示。</p>
                </div>
                <div class="area_img" id="69">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911015_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 线路14故障时的直流断路器配合" src="Detail/GetImg?filename=images/DLXT201911015_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 线路14故障时的直流断路器配合</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911015_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Coordination of DC circuit breakers when line 14 has fault</b></p>

                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>2.2</b> 快速性需求</h4>
                <div class="p1">
                    <p id="71">当对称双极柔性直流电网发生直流正极接地短路故障时, 单个换流站的故障等值回路如附录A图A3所示。</p>
                </div>
                <div class="p1">
                    <p id="72">附录A图A3中, <i>L</i><sub>arm</sub>和<i>R</i><sub>arm</sub>分别为模块化多电平换流器 (MMC) 的桥臂电感和桥臂等效电阻;<i>U</i><sub>dc</sub>为正极直流电压;<i>C</i><sub>s</sub>, <i>L</i><sub>s</sub>, <i>R</i><sub>s</sub>分别为换流器等效的电容、电感和电阻;<i>L</i><sub>dc</sub>为线路上的平波电抗;<i>L</i><sub>L</sub>和<i>R</i><sub>L</sub>分别为线路始端到故障位置的电抗和电阻;<i>L</i><sub>N</sub>为接地电抗。</p>
                </div>
                <div class="p1">
                    <p id="73">发生直流正极接地短路故障时, 换流器等效的电容、电感和电阻分别为:</p>
                </div>
                <div class="area_img" id="74">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911015_07400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="76">式中:<i>C</i><sub>SM</sub>为单个子模块的电容值;<i>N</i>为单个桥臂上的子模块个数。</p>
                </div>
                <div class="p1">
                    <p id="77">设<i>t</i><sub>1</sub>时刻故障发生, 由于<i>R</i><sub>s</sub>和<i>R</i><sub>L</sub>的阻值非常小, 此时的故障回路呈现二阶振荡放电状态<citation id="186" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 故障回路的KVL方程为:</p>
                </div>
                <div class="p1">
                    <p id="78"><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mtext>s</mtext></msub><mfrac><mrow><mtext>d</mtext><msup><mrow></mrow><mn>2</mn></msup><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mtext>s</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>L</i><sub>eq</sub>=<i>L</i><sub>s</sub>+<i>L</i><sub>dc</sub>+<i>L</i><sub>N</sub>+<i>L</i><sub>L</sub>;<i>R</i><sub>eq</sub>=<i>R</i><sub>s</sub>+<i>R</i><sub>L</sub>。</p>
                </div>
                <div class="p1">
                    <p id="81">该二阶微分方程特征根为:</p>
                </div>
                <div class="area_img" id="82">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911015_08200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="84">其中</p>
                </div>
                <div class="area_img" id="85">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911015_08500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="87">若<i>t</i><sub>1</sub>时刻初始条件为<i>u</i><sub>dc</sub> (<i>t</i><sub>1</sub>) =<i>U</i><sub>0</sub>, <i>i</i><sub>f</sub> (<i>t</i><sub>1</sub>) =<i>I</i><sub>0</sub>, 则直流电压、直流故障电流为:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>A</mi><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>σ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow></msup><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mi>β</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mi>C</mi><msub><mrow></mrow><mtext>s</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>A</mi><msqrt><mrow><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac></mrow></msqrt><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>σ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow></msup><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mi>β</mi><mo>-</mo><mi>θ</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">其中</p>
                </div>
                <div class="area_img" id="90">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911015_09000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="92">若<i>t</i><sub>2</sub>时刻直流电网检测出直流故障, 故障线路两端的高压直流断路器开始动作。2 ms后的<i>t</i><sub>3</sub>时刻高压直流断路器中的主开断回路关断, 故障电流开始减小, 直至为零。<i>t</i><sub>3</sub>时刻故障回路中电感储存的能量<i>E</i><sub>L</sub>可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mi>i</mi><msubsup><mrow></mrow><mtext>f</mtext><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="95">在<i>t</i><sub>4</sub>时刻直流断路器中的耗能支路将电感中的能量耗尽, 此时直流故障电流被切断实现故障隔离, 则在<i>t</i><sub>3</sub>到<i>t</i><sub>4</sub>的时间间隔内, 故障回路中电阻消耗的能量<i>E</i><sub>R</sub>可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="96"><i>E</i><sub>R</sub>=∫<mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>4</mn></msub></mrow></msubsup></mrow></math></mathml><i>R</i><sub>eq</sub><i>i</i><sup>2</sup><sub>f</sub> (<i>t</i>) d<i>t</i>      (8) </p>
                </div>
                <div class="p1">
                    <p id="98">则高压直流断路器中的耗能支路在<i>t</i><sub>3</sub>到<i>t</i><sub>4</sub>的时间间隔内耗散的能量<i>E</i><sub>MOA</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="99"><i>E</i><sub>MOA</sub>=<i>E</i><sub>L</sub>-<i>E</i><sub>R</sub>      (9) </p>
                </div>
                <div class="p1">
                    <p id="100">直流电网在发生直流故障后其储能元件将快速放电, 直流故障电流迅速增大, 此时若存在高压直流断路器拒动则需要快速动作后备直流断路器。若不对高压直流断路器的时序配合方法进行特殊设计, 以直流线路14发生直流正极接地短路故障为例, 高压直流断路器BRK14拒动情况下的后备直流断路器时序配合方法及故障电流幅值如图2所示。</p>
                </div>
                <div class="area_img" id="101">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911015_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 传统时序配合方案下的线路故障电流" src="Detail/GetImg?filename=images/DLXT201911015_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 传统时序配合方案下的线路故障电流</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911015_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Line fault current under traditional timing coordination scheme</b></p>

                </div>
                <div class="p1">
                    <p id="102">由图2可以看出, <i>t</i>=1 s时发生直流故障, <i>t</i>=1.002 s时检测出直流故障, 此时故障线路14两端的高压直流断路器启动, 2 ms后其主开断回路动作, 但由于此时高压直流断路器BRK14未能正常动作, 直流故障电流将继续增大。假设<i>t</i>=1.004 5 s时检测出BRK14拒动并启动后备直流断路器, 则又需经过2 ms后, 后备直流断路器 (即BRK1和BRK13, 其线路故障电流分别为<i>I</i><sub>1</sub>和<i>I</i><sub>13</sub>) 的主开断回路才能够开始动作。从故障发生到故障隔离大约耗时10.5 ms, 与直流断路器正常动作时的6.9 ms相比明显延长。另一方面, BRK14拒动情况下其线路故障电流<i>I</i><sub>14</sub>峰值达到了10 kA, 说明该时序配合方法下高压直流断路器拒动时其故障电流将继续增大到较高水平, 且故障隔离时间也将增加。因此, 有必要对高压直流断路器的时序配合方案进行重新设计。</p>
                </div>
                <h3 id="103" name="103" class="anchor-tag"><b>3</b> 高压直流断路器的新型时序配合方法</h3>
                <div class="p1">
                    <p id="104">针对直流电网中高压直流断路器时序配合方法的快速性需求, 本文提出了一种直流电网保护方案中高压直流断路器的新型时序配合方法。该时序配合方法与传统时序配合方法的对比如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="105">图4中:<i>t</i><sub>1</sub>为故障发生时刻;<i>t</i><sub>2</sub>时刻直流断路器启动 (后备直流断路器将电流从转移支路转移到主断路器支路等待) ;<i>t</i><sub>3</sub>时刻故障判断方法启动;<i>t</i><sub>4</sub>为新型时序配合方法后备直流断路器的主开断回路动作时刻;<i>t</i><sub>5</sub>为传统时序配合方法后备直流断路器的主开断回路动作时刻;<i>t</i><sub>6</sub>为新型时序配合方法的故障切除时刻;<i>t</i><sub>7</sub>为传统时序配合方法的故障切除时刻。</p>
                </div>
                <div class="area_img" id="106">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911015_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 直流断路器时序配合方法对比" src="Detail/GetImg?filename=images/DLXT201911015_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 直流断路器时序配合方法对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911015_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Comparison of time-sequence coordination methods for DC circuit breakers</b></p>

                </div>
                <div class="p1">
                    <p id="107">新型时序配合方法的动作过程如下:①<i>t</i><sub>2</sub>时刻需要动作的高压直流断路器和与之对应的后备直流断路器同时开始断开机械开关;②2 ms后, <i>t</i><sub>3</sub>时刻转移支路中的快速机械开关断开, 高压直流断路器中的故障电流从转移支路转移到了主开断回路中, 此时后备直流断路器的主开断回路处于通流状态而不动作;③如果Δ<i>t</i>时间后, <i>t</i><sub>4</sub>时刻故障判断方法的保护判据成立, 则后备直流断路器的主开断回路开始动作;④<i>t</i><sub>6</sub>时刻断开故障电流并隔离故障区域。</p>
                </div>
                <div class="p1">
                    <p id="108">由图3可知, 新型时序配合方法下故障电流达到峰值的时刻为<i>t</i><sub>4</sub>, 此时的故障电流幅值记为<i>I</i><sub>f</sub> (<i>t</i><sub>4</sub>) , 则故障回路中电抗器储存的能量<i>E</i><sub>1</sub> (<i>t</i><sub>4</sub>) 为:</p>
                </div>
                <div class="p1">
                    <p id="109"><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>4</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mi>i</mi><msubsup><mrow></mrow><mtext>f</mtext><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>4</mn></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="111">传统时序配合方法下故障电流达到峰值的时刻为<i>t</i><sub>5</sub>, 此时故障电流幅值记为<i>I</i><sub>f</sub> (<i>t</i><sub>5</sub>) , 则故障回路中电抗器储存的能量<i>E</i><sub>2</sub> (<i>t</i><sub>5</sub>) 为:</p>
                </div>
                <div class="p1">
                    <p id="112"><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>5</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mi>i</mi><msubsup><mrow></mrow><mtext>f</mtext><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>5</mn></msub><mo stretchy="false">) </mo></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="114">由分析易知两种时序配合方法的后备直流断路器的主开断回路动作时刻<i>t</i><sub>4</sub>和<i>t</i><sub>5</sub>, 故障电流幅值<i>I</i><sub>f</sub> (<i>t</i><sub>4</sub>) 和<i>I</i><sub>f</sub> (<i>t</i><sub>5</sub>) 满足关系:</p>
                </div>
                <div class="area_img" id="115">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911015_11500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="117">由于故障回路中的等效电阻<i>R</i><sub>eq</sub>一般情况下非常小, 此处忽略能量耗散过程中等效电阻耗散的能量, 此时电抗中储存的能量<i>E</i><sub>1</sub> (<i>t</i><sub>4</sub>) 和<i>E</i><sub>2</sub> (<i>t</i><sub>5</sub>) 以及耗能支路需要耗散的能量<i>E</i><sub>MOA1</sub>和<i>E</i><sub>MOA2</sub>满足关系:</p>
                </div>
                <div class="p1">
                    <p id="118"><i>E</i><sub>MOA1</sub>≈<i>E</i><sub>1</sub> (<i>t</i><sub>4</sub>) &lt;<i>E</i><sub>2</sub> (<i>t</i><sub>5</sub>) ≈<i>E</i><sub>MOA2</sub>      (13) </p>
                </div>
                <div class="p1">
                    <p id="119">由此可得, 新型时序配合方法下主开断回路断开故障电流的时间间隔Δ<i>t</i><sub>1</sub>和传统时序配合方法下主开断回路断开故障电流的时间间隔Δ<i>t</i><sub>2</sub>满足关系:</p>
                </div>
                <div class="p1">
                    <p id="120">Δ<i>t</i><sub>1</sub>&lt;Δ<i>t</i><sub>2</sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="121">因此新型时序配合方法较之传统时序配合方法节省的时间Δ<i>t</i><sub>s</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="122">Δ<i>t</i><sub>s</sub>=<i>t</i><sub>5</sub>-<i>t</i><sub>4</sub>+Δ<i>t</i><sub>2</sub>-Δ<i>t</i><sub>1</sub>&gt;0.002 s      (15) </p>
                </div>
                <h3 id="123" name="123" class="anchor-tag"><b>4</b> 适用于直流断路器配合的故障判断方法</h3>
                <div class="p1">
                    <p id="124">直流故障隔离过程中存在直流断路器拒动时需要准确判断出拒动的直流断路器, 从而动作与之对应的后备直流断路器。但目前还未有相关文献对高压直流断路器拒动情况下的故障判断方法作相关研究。因此, 本文针对该问题提出了一种适用于高压直流断路器配合的故障判断方法。该方法分为两个部分, 分别为电流突变检测与电流差值检测。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>4.1</b> 电流突变检测</h4>
                <div class="p1">
                    <p id="126">直流故障电流在故障发生后将快速上升, 同时直流故障电流会在高压直流断路器的主开断回路动作后快速减小直至为0。因此可知故障电流在主开断回路动作前后存在一个明显的拐点, 即直流故障电流变化率在此刻存在突变。若对前后一个采样间隔<i>T</i>的故障电流变化率作差, 则可用此判据初步判断直流断路器的主开断回路是否正常动作。其保护逻辑如式 (16) 所示。</p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>d</mtext><mi>i</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>Τ</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>-</mo><mfrac><mrow><mtext>d</mtext><mi>i</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>&gt;</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtable columnalign="left"><mtr><mtd><mtext>断</mtext><mtext>路</mtext><mtext>器</mtext><mtext>正</mtext><mtext>常</mtext><mtext>动</mtext><mtext>作</mtext><mo>, </mo></mtd></mtr><mtr><mtd><mtext>检</mtext><mtext>测</mtext><mtext>结</mtext><mtext>束</mtext></mtd></mtr></mtable></mtd></mtr><mtr><mtd><mfrac><mrow><mtext>d</mtext><mi>i</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>Τ</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>-</mo><mfrac><mrow><mtext>d</mtext><mi>i</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>&lt;</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtable columnalign="left"><mtr><mtd><mtext>断</mtext><mtext>路</mtext><mtext>器</mtext><mtext>不</mtext><mtext>正</mtext><mtext>常</mtext><mtext>动</mtext><mtext>作</mtext><mo>, </mo></mtd></mtr><mtr><mtd><mtext>转</mtext><mtext>入</mtext><mtext>电</mtext><mtext>流</mtext><mtext>差</mtext><mtext>值</mtext><mtext>检</mtext><mtext>测</mtext></mtd></mtr></mtable></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">式中:d<i>i</i> (<i>t</i>-<i>T</i>) /d<i>t</i>为一个采样间隔<i>T</i>前的故障电流变化率;d<i>i</i> (<i>t</i>) /d<i>t</i>为当前时刻下的故障电流变化率;<i>D</i><sub>set</sub>为故障电流变化率差值的整定值。</p>
                </div>
                <div class="p1">
                    <p id="129">文中<i>D</i><sub>set</sub>是在灵敏度分析的基础上选取电流变化率差值最小情况, 并在保留了50%裕度的情况下选取的整定值。现实中应根据实际工程情况进行选取。其公式如下:</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mn>5</mn><mn>0</mn><mi>%</mi></mrow></mfrac></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="132">式中:Δ<i>I</i><sub>min</sub>为电流变化率差值最小值。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>4.2</b> 电流差值检测</h4>
                <div class="p1">
                    <p id="134">该方法测量并储存直流断路器中主开断回路动作时的线路故障电流<i>I</i><sub>f</sub> (<i>t</i><sub>3</sub>) , 将延时Δ<i>t</i>时间间隔后的故障电流<i>I</i><sub>f</sub> (<i>t</i>) 与<i>I</i><sub>f</sub> (<i>t</i><sub>3</sub>) 取绝对值后作差得到Δ<i>I</i> (<i>t</i>) , 如式 (18) 所示。本文中Δ<i>t</i>取500 μs。时延Δ<i>t</i>理论上应该选取得越短越好, 可以减少故障电流的发展时间, 但是本文为了保证故障判断方法的可靠性选取了500 μs相对较长的时间。实际中应根据工程需要和器件的故障电流耐受水平进行综合选取。</p>
                </div>
                <div class="p1">
                    <p id="135">Δ<i>I</i> (<i>t</i>) =|<i>I</i><sub>f</sub> (<i>t</i>) |-|<i>I</i><sub>f</sub> (<i>t</i><sub>3</sub>) |  <i>t</i>&gt;<i>t</i><sub>3</sub>+Δ<i>t</i>      (18) </p>
                </div>
                <div class="p1">
                    <p id="136">若Δ<i>I</i> (<i>t</i>) 大于故障电流差值整定值<i>I</i><sub>set</sub>, 则说明高压直流断路器无法正常开断故障电流, 主开断回路动作后故障电流继续增大, 故而动作后备直流断路器;若Δ<i>I</i> (<i>t</i>) 小于或等于<i>I</i><sub>set</sub>, 则说明主开断回路动作后故障电流减小, 此时该检测方法继续运行, 若检测到故障电流为零, 即确定故障线路被隔离, 检测结束。该保护逻辑如式 (19) 所示。</p>
                </div>
                <div class="area_img" id="137">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911015_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="139">文中<i>I</i><sub>set</sub>是在灵敏度分析的基础上选取电流幅值差值最大的情况, 并在保留了50%裕度的情况下选取的整定值。现实中应根据实际工程情况进行选取。其公式如下:</p>
                </div>
                <div class="p1">
                    <p id="140"><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mn>5</mn><mn>0</mn><mi>%</mi></mrow></mfrac></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="142">式中:Δ<i>I</i><sub>max</sub>为电流幅值差值最大值。</p>
                </div>
                <div class="p1">
                    <p id="143">综上, 本文提出的故障判断方法结合了电流突变检测和电流差值检测, 故障期间两部分检测同时进行, 其原理如附录A图A4所示。值得一提的是, 本文提出的直流故障判断方法是针对直流断路器的故障判断方法, 其通过直流断路器处的电流信息判断直流断路器是否存在拒动。该故障判断方法只涉及站内通信, 无需判别远端的直流断路器是否存在拒动, 故在保护的可靠性上得到了保证。</p>
                </div>
                <div class="p1">
                    <p id="144">该故障判断方法的保护逻辑如图4所示。</p>
                </div>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911015_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 故障判断方法的保护逻辑" src="Detail/GetImg?filename=images/DLXT201911015_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 故障判断方法的保护逻辑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911015_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Protection logic for fault judgment method</b></p>

                </div>
                <div class="p1">
                    <p id="146">在主开断回路动作前后若电流突变检测检测出故障电流变化率发生突变, 则说明此时直流断路器正常动作, 不需动作后备直流断路器, 因此将该故障判断方法关闭;若故障电流变化率不发生突变, 同时电流差值检测检测出延时后的实际故障电流与主开断回路动作时的故障电流之差大于整定值, 则说明此时直流断路器未正常动作, 需要动作后备直流断路器的主开断回路来隔离故障。</p>
                </div>
                <h3 id="147" name="147" class="anchor-tag"><b>5</b> 仿真分析</h3>
                <div class="p1">
                    <p id="148">本文首先验证提出的高压直流断路器新型时序配合方案, 将该方案与传统的时序配合方案进行比较, 两种方案的故障判断方法均采用本文提出的适用于直流断路器配合的故障判断方法, 对比分析两种方案下故障线路的电流幅值与故障隔离时间。然后本文将验证提出的故障判断方法的正确性和有效性, 并对不同故障位置与过渡电阻情况下的电流突变检测和电流差值检测进行了灵敏度分析。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>5.1</b> 直流断路器的时序配合方法验证</h4>
                <div class="p1">
                    <p id="150">在PSCAD/EMTDC环境下搭建了如附录A图A1所示的四端柔性直流电网仿真模型。设<i>t</i>=1 s时线路14发生直流正极接地短路故障, <i>t</i>=1.002 s时检测到直流故障并启动高压直流断路器。设定<i>T</i>为50 μs, <i>D</i><sub>set</sub>为4 kA/ms, <i>I</i><sub>set</sub>为0。若BRK14正常动作, 则直流故障电流在1.004 s后将开始减小, 此时后备直流断路器的主开断回路不会动作;若BRK14无法正常动作, 则1.004 s后直流故障电流还将继续增大, 此时故障判断方法将检测出未正常动作的直流断路器, 进而动作后备直流断路器的主开断回路隔离故障。该直流断路器时序配合方法下的线路故障仿真结果与传统时序配合方法下的仿真结果如附录A图A5所示。</p>
                </div>
                <div class="p1">
                    <p id="151">由附录A图A5可以看出, 新型时序配合方法将故障开始切除的时间前移, 其各线路的故障电流峰值均有所降低, 从而有效减少了直流断路器中耗能支路需要耗散的能量, 因而直流故障的故障隔离时间将有效减少。两种时序配合方法下的对比如表1所示, 括号中百分比表示新型时序配合方法的指标除以传统时序配合方法的指标后所得的百分数。</p>
                </div>
                <div class="area_img" id="152">
                    <p class="img_tit"><b>表1 两种时序配合方法的对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of two time-sequence coordination methods</b></p>
                    <p class="img_note"></p>
                    <table id="152" border="1"><tr><td><br />方法</td><td>电流</td><td>故障电流<br />峰值/kA</td><td>故障隔离<br />时间/s</td><td>直流断路器<br />耗散能量/MJ</td></tr><tr><td><br />新型时序</td><td><i>I</i><sub>1</sub></td><td>5.12 (78%) </td><td>1.007 6 (73%) </td><td>11.11 (65%) </td></tr><tr><td><br />配合方法</td><td><i>I</i><sub>13</sub></td><td>2.38 (73%) </td><td>1.007 9 (75%) </td><td>4.82 (53%) </td></tr><tr><td><br />传统时序</td><td><i>I</i><sub>1</sub></td><td>6.54</td><td>1.010 3</td><td>17.09</td></tr><tr><td><br />配合方法</td><td><i>I</i><sub>13</sub></td><td>3.26</td><td>1.010 5</td><td>9.08</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="153">由表1可知, 本节提出的新型时序配合方法在该算例中减少了直流断路器开断故障电流水平达20%以上, 减少的故障总隔离时间大于2 ms, 同时减少了直流断路器开断故障电流时耗散的能量达30%以上, 总体来说本文提出的新型时序配合方法较之传统时序配合方法可以有效减少故障电流幅值, 故障隔离时间和直流断路器耗能的能量。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>5.2</b> 故障判断方法验证</h4>
                <div class="p1">
                    <p id="155">本文分别验证电流突变检测与电流差值检测的正确性和有效性。设<i>t</i>=1.000 s时线路14始端发生正极接地短路故障, <i>t</i>=1.002 s时线路两端的直流断路器开始动作。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156">1) 电流突变检测</h4>
                <div class="p1">
                    <p id="157">电流突变检测的关键在于高压直流断路器中主开断回路动作前后故障电流的变化率是否存在突变。设置<i>D</i><sub>set</sub>为4 kA/ms, 高压直流断路器正常动作与未正常动作时故障电流变化率差值的对比如附录A图A6所示。</p>
                </div>
                <div class="p1">
                    <p id="158">由附录A图A6可知, 若故障电流的变化率在主开断回路动作前后存在突变, 则说明高压直流断路器能够正常动作切断故障电流, 此时应直接关闭故障判断方法;而当直流断路器未正常动作时, 故障电流变化率在主开断回路动作前后不会发生突变, 此时检测将继续运行, 若电流差值检测判据成立, 则将动作后备直流断路器的主开断回路来切断故障电流。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159">2) 电流差值检测</h4>
                <div class="p1">
                    <p id="160">电流差值检测将主开断回路动作时的故障电流幅值与延时Δ<i>t</i>之后的故障电流幅值作比较。设置<i>I</i><sub>set</sub>为-0.5 kA, 高压直流断路器正常动作与未正常动作时故障电流幅值的对比见附录A图A7。</p>
                </div>
                <div class="p1">
                    <p id="161">由附录A图A7可知, 若高压直流断路器正常动作, 则在其主开断回路动作后其故障电流幅值将减小直至为零;而在直流断路器未正常动作情况下, 故障电流将继续增大, 若对故障电流差值的整定值<i>I</i><sub>set</sub>进行合理选取, 则可用此方法判断直流断路器是否正常动作。</p>
                </div>
                <h4 class="anchor-tag" id="162" name="162"><b>5.3</b> 故障判断方法灵敏度分析</h4>
                <div class="p1">
                    <p id="163">本文对故障判断方法进行了灵敏度分析, 为电流突变检测和电流差值检测中整定值<i>D</i><sub>set</sub>和<i>I</i><sub>set</sub>的选取提供依据。分别改变直流故障位置与直流故障的过渡电阻, 得到高压直流断路器正常动作时的电流变化率差值与电流幅值差值如附录A图A8所示。</p>
                </div>
                <div class="p1">
                    <p id="164">由附录A图A8 (a) 和 (c) 可以看出:不同故障位置下过渡电阻从0增大到100 Ω时故障电流变化率差值基本不变, 说明过渡电阻的存在对故障电流变化率差值的影响较小;另一方面, 不同过渡电阻下故障位置从距线路始端0到100%线路距离时故障电流变化率差值大体上呈减小趋势, 但是其变化的幅值并不大。</p>
                </div>
                <div class="p1">
                    <p id="165">从附录A图A8 (b) 和 (d) 中可以看出:不同故障位置下随着过渡电阻的增大, 故障电流幅值差值呈减小的趋势, 但变化的幅度较小;另一方面, 随着故障位置从距线路始端0到100%线路距离变化时故障电流幅值差值基本呈上升趋势。</p>
                </div>
                <h3 id="166" name="166" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="167">本文分析了柔性直流电网中高压直流断路器的时序配合需求, 在此基础上提出了一种直流电网保护中高压直流断路器的新型时序配合方法。同时本文提出了一种适用于直流断路器配合的故障判断方法, 得出了如下结论。</p>
                </div>
                <div class="p1">
                    <p id="168">1) 本文提出的直流断路器新型时序配合方法可以有效减少故障隔离时间, 加速故障隔离过程, 同时减小直流断路器承受的故障电流峰值以及高压直流断路器耗散的能量。</p>
                </div>
                <div class="p1">
                    <p id="169">2) 本文提出的适用于直流断路器配合的故障判断方法可以准确判断柔性直流电网中高压直流断路器正常动作与否, 若存在直流断路器拒动则快速动作后备直流断路器, 切除直流故障。</p>
                </div>
                <div class="p1">
                    <p id="170">3) 本文对提出的故障判断方法进行了灵敏度分析, 结果表明不同故障位置和不同过渡电阻情况下该故障判断方法均有效, 同时本文分析得出了随着故障位置和过渡电阻的变化, 故障电流变化率差值和故障电流幅值差值的变化规律, 为故障判断方法的整定值选取提供了一定的依据。</p>
                </div>
                <div class="p1">
                    <p id="171">值得一提的是, 目前本文的主要研究工作是直流电网中高压直流断路器的时序配合方法。而在未来直流电网中, 除了高压直流断路器外, 还会安装DC/DC变换器, 故障电流限制器和潮流控制器等设备, 因此在今后的研究中, 还将对直流电网中各关键设备的时序配合方法做进一步的研究。</p>
                </div>
                <div class="p1">
                    <p id="172">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="187" name="187" class="anchor-tag">附录A</h3>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911015_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1四端直流电网模型" src="Detail/GetImg?filename=images/DLXT201911015_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1四端直流电网模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911015_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Four-terminal DC grid model</p>

                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911015_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2高压直流断路器结构" src="Detail/GetImg?filename=images/DLXT201911015_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2高压直流断路器结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911015_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 High-voltage DC circuit breaker structure</p>

                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911015_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3直流接地故障等值电路" src="Detail/GetImg?filename=images/DLXT201911015_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3直流接地故障等值电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911015_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 DC ground fault equivalent circuit</p>

                </div>
                <div class="area_img" id="191">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911015_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4故障判断方法的原理图" src="Detail/GetImg?filename=images/DLXT201911015_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4故障判断方法的原理图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911015_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Fault judgment method schematic diagram</p>

                </div>
                <div class="p1">
                    <p id="192">图A5 (a) 为传统时序配合方法的故障电流;图A5 (b) 为新型时序配合方法的故障电流;图A5 (c) 为传统时序配合方法的直流断路器耗散能量;图A5 (d) 为新型时序配合方法的直流断路器耗散能量。</p>
                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911015_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5两种时序配合方法的对比" src="Detail/GetImg?filename=images/DLXT201911015_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5两种时序配合方法的对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911015_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Comparison of two timing methods</p>

                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911015_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6两种情况下故障电流变化率差值对比" src="Detail/GetImg?filename=images/DLXT201911015_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6两种情况下故障电流变化率差值对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911015_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Comparison of fault current change rate difference in two cases</p>

                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911015_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7两种情况下故障电流幅值对比" src="Detail/GetImg?filename=images/DLXT201911015_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7两种情况下故障电流幅值对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911015_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Comparison of fault current amplitude in two cases</p>

                </div>
                <div class="p1">
                    <p id="196">图A8 (a) 为不同过渡电阻下的电流变化率差值;图A8 (b) 为不同过渡电阻下的电流幅值差值;图A8 (c) 为不同故障位置下的电流变化率差值;图A8 (d) 为不同故障位置下的电流幅值差值。</p>
                </div>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911015_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8灵敏度分析" src="Detail/GetImg?filename=images/DLXT201911015_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8灵敏度分析  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911015_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Sensitivity analysis</p>

                </div>
                <div class="area_img" id="198">
                                            <p class="img_tit">
                                                表A2换流站参数
                                                    <br />
                                                Table A2 Converter parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911015_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911015_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911015_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2换流站参数" src="Detail/GetImg?filename=images/DLXT201911015_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316002&amp;v=MDgwMjNVUjdxZlp1WnNGeS9uVWJ6S1B5clBiYkc0SDlMTnFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘吉臻.大规模新能源电力安全高效利用基础问题[J].中国电机工程学报, 2013, 33 (16) :1-8.LIU Jizhen.Basic issues of the utilization of large-scale renewable power with high security and efficiency[J].Proceedings of the CSEE, 2013, 33 (16) :1-8.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434001&amp;v=MzIxNzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVWJ6S1B5clBiYkc0SDlYUHE0OUZaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 姚良忠, 吴婧, 王志冰, 等.未来高压直流电网发展形态分析[J].中国电机工程学报, 2014, 34 (34) :6007-6020.YAO Liangzhong, WU Jing, WANG Zhibing, et al.Pattern analysis of future HVDC grid development[J].Proceedings of the CSEE, 2014, 34 (34) :6007-6020.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510002&amp;v=MTY1OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VYnpLSVNIVGVyRzRIOVROcjQ5RlpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 范松丽, 苑仁峰, 艾芊, 等.欧洲超级电网计划及其对中国电网建设启示[J].电力系统自动化, 2015, 39 (10) :6-15.FAN Songli, YUAN Renfeng, AI Qian, et al.European supergrid project and its enlightenment to China’s power grid[J].Automation of Electric Power Systems, 2015, 39 (10) :6-15.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multiterminal HVDC networks—what is the preferred topology?">

                                <b>[4]</b> BUCHER M K, WIGET R, ANDERSSON G, et al.Multi-terminal HVDC networks—what is the preferred topology?[J].IEEE Transactions on Power Delivery, 2014, 29 (1) :406-413.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201322002&amp;v=MjAxNjk5TE9yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViektQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 周孝信, 陈树勇, 鲁宗相.电网与电网技术的发展与展望——试论三代电网[J].中国电机工程学报, 2013, 33 (22) :1-11.ZHOU Xiaoxin, CHEN Shuyong, LU Zongxiang.Review and prospect for power system development and related technologies:a concept of three-generation power systems[J].Proceedings of the CSEE, 2013, 33 (22) :1-11.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201213001&amp;v=MDIzMjdmWnVac0Z5L25VYnpLUHlyUGJiRzRIOVBOckk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 温家良, 吴锐, 彭畅, 等.直流电网在中国的应用前景分析[J].中国电机工程学报, 2012, 32 (13) :7-12.WEN Jialiang, WU Rui, PENG Chang, et al.Analysis of DC grid prospects in China[J].Proceedings of the CSEE, 2012, 32 (13) :7-12.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improved Analytical Model for the Study of Steady State Performance of Droop-Controlled VSC-MTDC Systems">

                                <b>[7]</b> XIAO L, XU Z, AN T, et al.Improved analytical model for the study of steady state performance of droop-controlled VSC-MTDC systems[J].IEEE Transactions on Power Systems, 2017, 32 (3) :2083-2093.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315003&amp;v=MTIwNDJDVVI3cWZadVpzRnkvblViektJU0hUZXJHNEg5TE5xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 汤广福, 贺之渊, 庞辉.柔性直流输电工程技术研究、应用及发展[J].电力系统自动化, 2013, 37 (15) :3-14.TANG Guangfu, HE Zhiyuan, PANG Hui.Research, application and development of VSC-HVDC engineering technology[J].Automation of Electric Power Systems, 2013, 37 (15) :3-14.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704014&amp;v=MzEzMTBac0Z5L25VYnpLSVNIVGVyRzRIOWJNcTQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 姬煜轲, 赵成勇, 李承昱, 等.含新能源接入的柔性直流电网启动策略及仿真[J].电力系统自动化, 2017, 41 (4) :98-104.DOI:10.7500/AEPS20160813009.JI Yuke, ZHAO Chengyong, LI Chengyu, et al.Start-up strategy and simulation of flexible DC grid with renewable energy source[J].Automation of Electric Power Systems, 2017, 41 (4) :98-104.DOI:10.7500/AEPS20160813009.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201614004&amp;v=MjgxODJDVVI3cWZadVpzRnkvblViektQeXJQYmJHNEg5Zk5xNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 吴亚楠, 吕铮, 贺之渊, 等.基于架空线的直流电网保护方案研究[J].中国电机工程学报, 2016, 36 (14) :3726-3733.WU Yanan, LÜ Zheng, HE Zhiyuan, et al.Study on the protection strategies of HVDC grid for overhead line application[J].Proceedings of the CSEE, 2016, 36 (14) :3726-3733.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201520027&amp;v=MTEwNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViektJU0hUZXJHNEg5VE9yNDlIWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘剑, 邰能灵, 范春菊, 等.柔性直流输电线路故障处理与保护技术评述[J].电力系统自动化, 2015, 39 (20) :158-167.LIU Jian, TAI Nengling, FAN Chunju, et al.Comments on fault handling and protection technology for VSC-HVDC transmission lines[J].Automation of Electric Power Systems, 2015, 39 (20) :158-167.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315017&amp;v=MDc5MjZHNEg5TE5xbzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblViektJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 魏晓光, 高冲, 罗湘, 等.柔性直流输电网用新型高压直流断路器设计方案[J].电力系统自动化, 2013, 37 (15) :95-102.WEI Xiaoguang, GAO Chong, LUO Xiang, et al.A novel design of high-voltage DC circuit breaker in HVDC flexible transmission grid[J].Automation of Electric Power Systems, 2013, 37 (15) :95-102.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621002&amp;v=MDk0ODc0SDlmT3JvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVWJ6S0lTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李斌, 何佳伟, 冯亚东, 等.多端柔性直流电网保护关键技术[J].电力系统自动化, 2016, 40 (21) :2-12.LI Bin, HE Jiawei, FENG Yadong, et al.Key techniques for protection of multi-terminal flexible DC grid[J].Automation of Electric Power Systems, 2016, 40 (21) :2-12.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Continuous operation of radial multitermianl HVDC systems under DC fault">

                                <b>[14]</b> LI Rui, XU Lie, HOLLIDAY D, et al.Continuous operation of radial multi-terminal HVDC systems under DC fault[J].IEEE Transactions on Power Delivery, 2016, 31 (1) :351-361.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201509018&amp;v=MDE2NzBac0Z5L25VYnpLSVRyQmZiRzRIOVRNcG85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 药韬, 温家良, 李金元, 等.基于IGBT串联技术的混合式高压直流断路器方案[J].电网技术, 2015, 39 (9) :2484-2489.YAO Tao, WEN Jialiang, LI Jinyuan, et al.A hybrid high voltage DC circuit breaker design plan with series-connected IGBTs[J].Power System Technology, 2015, 39 (9) :2484-2489.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705031&amp;v=MzI1MjhIOWJNcW85R1pZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VYnpLUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 朱晋, 刘单华, 尹靖元, 等.基于模块级联技术的混合型高压直流断路器研究[J].中国电机工程学报, 2017, 37 (5) :1560-1568.ZHU Jin, LIU Danhua, YIN Jingyuan, et al.Research on hybrid DC breaker based on modular cascaded structure[J].Proceedings of the CSEE, 2017, 37 (5) :1560-1568.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724009&amp;v=MDU2NTFPcTQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VYnpLUHlyUGJiRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 李承昱, 李帅, 赵成勇, 等.适用于直流电网的限流混合式直流断路器[J].中国电机工程学报, 2017, 37 (24) :7154-7162.LI Chengyu, LI Shuai, ZHAO Chengyong, et al.A novel topology of current-limiting hybrid DC circuit breaker for DC grid[J].Proceedings of the CSEE, 2017, 37 (24) :7154-7162.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429007&amp;v=MDIyNTh0R0ZyQ1VSN3FmWnVac0Z5L25VYnpLUHlyUGJiRzRIOVhPcG85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 徐政, 薛英林, 张哲任.大容量架空线柔性直流输电关键技术及前景展望[J].中国电机工程学报, 2014, 34 (29) :5051-5062.XU Zheng, XUE Yinglin, ZHANG Zheren.VSC-HVDC technology suitable for bulk power overhead line transmission[J].Proceedings of the CSEE, 2014, 34 (29) :5051-5062.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Local Backup Protection Algorithm for HVDC Grids">

                                <b>[19]</b> LETERME W, PIROOZ AZAD S, VAN HERTEM D.A local backup protection algorithm for HVDC grids[J].IEEE Transactions on Power Delivery, 2016, 31 (4) :1767-1775.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Technical Assessment of Load Commutation Switch in Hybrid HVDC Breaker">

                                <b>[20]</b> HASSANPOOR A, HAFNER J, JACOBSON B.Technical assessment of load commutation switch in hybrid HVDC breaker[J].IEEE Transactions on Power Electronics, 2015, 30 (10) :5393-5400.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Technical assessment of load commutation switch in hybrid HVDC breaker">

                                <b>[21]</b> HASSANPOOR A, HÄFNER J, JACOBSON B.Technical assessment of load commutation switch in hybrid HVDC breaker[C]// 2014 International Power Electronics Conference, May 18-21, 2014, Hiroshima, Japan:3667-3673.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A hybrid current-limiting circuit for DC line fault in multi-terminal VSC-HVDC system">

                                <b>[22]</b> LIU J, TAI N, FAN C, et al.A hybrid current-limiting circuit for DC line fault in multi-terminal VSC-HVDC system[J].IEEE Transactions on Industrial Electronics, 2017, 64 (7) :5595-5607.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911015" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911015&amp;v=MTk3OTN5L25VYnpLSVNIVGVyRzRIOWpOcm85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

