

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136660490881250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911017%26RESULT%3d1%26SIGN%3d9Ih%252f8qf6z4NSnUDZ87ag9dfTb%252b0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911017&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911017&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911017&amp;v=MTgzNTdyL0tJU0hUZXJHNEg5ak5ybzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;1&lt;/b&gt; 变换器主电路及其工作原理 "><b>1</b> 变换器主电路及其工作原理</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;2&lt;/b&gt; 参数优化设计 "><b>2</b> 参数优化设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#117" data-title="&lt;b&gt;2.1&lt;/b&gt; 变比&lt;b&gt;&lt;i&gt;N&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;1&lt;/b&gt;&lt;/sub&gt;和&lt;b&gt;&lt;i&gt;N&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;2&lt;/b&gt;&lt;/sub&gt;"><b>2.1</b> 变比<b><i>N</i></b><sub><b>1</b></sub>和<b><i>N</i></b><sub><b>2</b></sub></a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;2.2&lt;/b&gt; 谐振电容&lt;b&gt;&lt;i&gt;C&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;r&lt;/b&gt;&lt;/sub&gt;"><b>2.2</b> 谐振电容<b><i>C</i></b><sub><b>r</b></sub></a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;2.3&lt;/b&gt; 谐振电感&lt;b&gt;&lt;i&gt;L&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;r&lt;/b&gt;&lt;/sub&gt;"><b>2.3</b> 谐振电感<b><i>L</i></b><sub><b>r</b></sub></a></li>
                                                <li><a href="#175" data-title="&lt;b&gt;2.4&lt;/b&gt; 参数优化"><b>2.4</b> 参数优化</a></li>
                                                <li><a href="#198" data-title="&lt;b&gt;2.5 PWM&lt;/b&gt;控制策略"><b>2.5 PWM</b>控制策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#212" data-title="&lt;b&gt;3&lt;/b&gt; 实验结果 "><b>3</b> 实验结果</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#240" data-title="4 结语 ">4 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#241" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#256" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;图1 本文所提出的复合式谐振三电平ZCS变换器&lt;/b&gt;"><b>图1 本文所提出的复合式谐振三电平ZCS变换器</b></a></li>
                                                <li><a href="#55" data-title="&lt;b&gt;图2 本文所提出的变换器的主要波形&lt;/b&gt;"><b>图2 本文所提出的变换器的主要波形</b></a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;图3 4个模态电流通路&lt;/b&gt;"><b>图3 4个模态电流通路</b></a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;表1 半导体器件的开关特性和电压应力&lt;/b&gt;"><b>表1 半导体器件的开关特性和电压应力</b></a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;图4 等效电路&lt;/b&gt;"><b>图4 等效电路</b></a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;图5 稳态轨迹&lt;/b&gt;"><b>图5 稳态轨迹</b></a></li>
                                                <li><a href="#242" data-title="图A1功率分配与N&lt;sub&gt;1&lt;/sub&gt;的关系曲线">图A1功率分配与N<sub>1</sub>的关系曲线</a></li>
                                                <li><a href="#243" data-title="图A2 C&lt;sub&gt;r&lt;/sub&gt;与N&lt;sub&gt;2&lt;/sub&gt;的关系曲线">图A2 C<sub>r</sub>与N<sub>2</sub>的关系曲线</a></li>
                                                <li><a href="#244" data-title="图A3关断电流随C&lt;sub&gt;r&lt;/sub&gt;和N&lt;sub&gt;2&lt;/sub&gt;的变化曲线">图A3关断电流随C<sub>r</sub>和N<sub>2</sub>的变化曲线</a></li>
                                                <li><a href="#245" data-title="图A4开关管的电流峰值I&lt;sub&gt;peak＿IGBT&lt;/sub&gt;和I&lt;sub&gt;peak＿MOS&lt;/sub&gt;">图A4开关管的电流峰值I<sub>peak＿IGBT</sub>和I<sub>peak＿MOS</sub></a></li>
                                                <li><a href="#245" data-title="图A4开关管的电流峰值I&lt;sub&gt;peak＿IGBT&lt;/sub&gt;和I&lt;sub&gt;peak＿MOS&lt;/sub&gt;">图A4开关管的电流峰值I<sub>peak＿IGBT</sub>和I<sub>peak＿MOS</sub></a></li>
                                                <li><a href="#246" data-title="图A5谐振电容电压峰值">图A5谐振电容电压峰值</a></li>
                                                <li><a href="#247" data-title="图A6谐振电感的取值上界">图A6谐振电感的取值上界</a></li>
                                                <li><a href="#248" data-title="图A7 v&lt;sub&gt;AB&lt;/sub&gt;、v&lt;sub&gt;AC&lt;/sub&gt;、两个变压器的原边电流和谐振电容电压">图A7 v<sub>AB</sub>、v<sub>AC</sub>、两个变压器的原边电流和谐振电容电压</a></li>
                                                <li><a href="#249" data-title="图A8放大的电流起点">图A8放大的电流起点</a></li>
                                                <li><a href="#250" data-title="图A9开关管Q&lt;sub&gt;1&lt;/sub&gt;的驱动、电压和电流波形">图A9开关管Q<sub>1</sub>的驱动、电压和电流波形</a></li>
                                                <li><a href="#251" data-title="图A10开关管Q&lt;sub&gt;2&lt;/sub&gt;的驱动、电压和电流波形">图A10开关管Q<sub>2</sub>的驱动、电压和电流波形</a></li>
                                                <li><a href="#252" data-title="图A11开关管Q&lt;sub&gt;5&lt;/sub&gt;的驱动、电压和电流波形">图A11开关管Q<sub>5</sub>的驱动、电压和电流波形</a></li>
                                                <li><a href="#253" data-title="图A12放大的开关管Q&lt;sub&gt;5&lt;/sub&gt;关断波形">图A12放大的开关管Q<sub>5</sub>关断波形</a></li>
                                                <li><a href="#254" data-title="图A13实验的稳态轨迹">图A13实验的稳态轨迹</a></li>
                                                <li><a href="#255" data-title="图A14效率曲线">图A14效率曲线</a></li>
                                                <li><a href="#257" data-title="表B1实验平台主要参数">表B1实验平台主要参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 胡润青, 刘建东.2017年光伏发电市场回顾和展望[J].太阳能, 2018 (1) :14-18.HU Runqing, LIU Jiandong.Review and prospect of photovoltaic power market in 2017[J].Solar Energy, 2018 (1) :14-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYNZ201801003&amp;v=MDM3MzJybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZyL0tNVFRGZExHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         胡润青, 刘建东.2017年光伏发电市场回顾和展望[J].太阳能, 2018 (1) :14-18.HU Runqing, LIU Jiandong.Review and prospect of photovoltaic power market in 2017[J].Solar Energy, 2018 (1) :14-18.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 江道灼, 郑欢.直流配电网研究现状与展望[J].电力系统自动化, 2012, 36 (8) :98-104.JIANG Daozhuo, ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems, 2012, 36 (8) :98-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MTEyMDZxZlp1WnNGeS9uVnIvS0lTSFRlckc0SDlQTXA0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         江道灼, 郑欢.直流配电网研究现状与展望[J].电力系统自动化, 2012, 36 (8) :98-104.JIANG Daozhuo, ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems, 2012, 36 (8) :98-104.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 王丹, 柳依然, 梁翔, 等.直流配电网电压等级序列研究[J].电力系统自动化, 2015, 39 (9) :19-25.WANG Dan, LIU Yiran, LIANG Xiang, et al.DC distribution network voltage class series[J].Automation of Electric Power Systems, 2015, 39 (9) :19-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509004&amp;v=MDA2ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZyL0tJU0hUZXJHNEg5VE1wbzlGWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王丹, 柳依然, 梁翔, 等.直流配电网电压等级序列研究[J].电力系统自动化, 2015, 39 (9) :19-25.WANG Dan, LIU Yiran, LIANG Xiang, et al.DC distribution network voltage class series[J].Automation of Electric Power Systems, 2015, 39 (9) :19-25.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 宋强, 赵彪, 刘文华, 等.智能直流配电网研究综述[J].中国电机工程学报, 2013, 33 (25) :9-19.SONG Qiang, ZHAO Biao, LIU Wenhua, et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE, 2013, 33 (25) :9-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325003&amp;v=MDk4OTQvblZyL0tQeXJQYmJHNEg5TE9xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         宋强, 赵彪, 刘文华, 等.智能直流配电网研究综述[J].中国电机工程学报, 2013, 33 (25) :9-19.SONG Qiang, ZHAO Biao, LIU Wenhua, et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE, 2013, 33 (25) :9-19.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 刘嘉彦, 李勇, 曹一家, 等.考虑光伏利用效率的中低压配电网电压抬升抑制方法[J].电力系统自动化, 2018, 42 (15) :171-177.DOI:10.7500/AEPS20170516006.LIU Jiayan, LI Yong, CAO Yijia, et al.Suppression method of voltage rise in medium and low distribution networks considering utilization efficiency of photovoltaic power[J].Automation of Electric Power Systems, 2018, 42 (15) :171-177.DOI:10.7500/AEPS20170516006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815024&amp;v=MjU2MjZHNEg5bk5xbzlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZyL0tJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘嘉彦, 李勇, 曹一家, 等.考虑光伏利用效率的中低压配电网电压抬升抑制方法[J].电力系统自动化, 2018, 42 (15) :171-177.DOI:10.7500/AEPS20170516006.LIU Jiayan, LI Yong, CAO Yijia, et al.Suppression method of voltage rise in medium and low distribution networks considering utilization efficiency of photovoltaic power[J].Automation of Electric Power Systems, 2018, 42 (15) :171-177.DOI:10.7500/AEPS20170516006.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" BOROYEVICH D, CVETKOVIC I, DONG Dong, et al.Future electronic power distribution systems:a contemplative view[C]// 12th International Conference on Optimization of Electrical and Electronic Equipment, May 20-22, 2010, Basov, Romania:1369-1380." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Future electronic power distribution systems:A contemplative view">
                                        <b>[6]</b>
                                         BOROYEVICH D, CVETKOVIC I, DONG Dong, et al.Future electronic power distribution systems:a contemplative view[C]// 12th International Conference on Optimization of Electrical and Electronic Equipment, May 20-22, 2010, Basov, Romania:1369-1380.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" KAKIGANO H, MIURA Y, ISE T.Low-voltage bipolar-type DC microgrid for super high quality distribution[J].IEEE Transactions on Power Electronics, 2010, 25 (12) :3066-3075." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Low-Voltage Bipolar-Type DC Microgrid for Super High Quality Distribution">
                                        <b>[7]</b>
                                         KAKIGANO H, MIURA Y, ISE T.Low-voltage bipolar-type DC microgrid for super high quality distribution[J].IEEE Transactions on Power Electronics, 2010, 25 (12) :3066-3075.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" MURA F, DE DONCKER R.Design aspects of a medium-voltage direct current (MVDC) grid for a university campus[C]// 8th International Conference on Power Electronics-ECCE Asia, May 30-June 3, 2011, Jeju, South Korea:2359-2366." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design aspects of a medium-voltage direct current (MVDC)grid for a university campus">
                                        <b>[8]</b>
                                         MURA F, DE DONCKER R.Design aspects of a medium-voltage direct current (MVDC) grid for a university campus[C]// 8th International Conference on Power Electronics-ECCE Asia, May 30-June 3, 2011, Jeju, South Korea:2359-2366.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 刘国伟, 赵宇明, 袁志昌, 等.深圳柔性直流配电示范工程技术方案研究[J].南方电网技术, 2016, 10 (4) :1-7.LIU Guowei, ZHAO Yuming, YUAN Zhichang, et al.Application framework of VSC medium-voltage DC distribution technology in Shenzhen power grid[J].Southern Power System Technology, 2016, 10 (4) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201604001&amp;v=MDEzNzgvS0t5dlBlYkc0SDlmTXE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         刘国伟, 赵宇明, 袁志昌, 等.深圳柔性直流配电示范工程技术方案研究[J].南方电网技术, 2016, 10 (4) :1-7.LIU Guowei, ZHAO Yuming, YUAN Zhichang, et al.Application framework of VSC medium-voltage DC distribution technology in Shenzhen power grid[J].Southern Power System Technology, 2016, 10 (4) :1-7.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 盛万兴, 李蕊, 李跃, 等.直流配电电压等级序列与典型网络架构初探[J].中国电机工程学报, 2016, 36 (13) :3391-3403.SHENG Wanxing, LI Rui, LI Yue, et al.A preliminary study on voltage level sequence and typical network architecture of direct current distribution network[J].Proceedings of the CSEE, 2016, 36 (13) :3391-3403." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613001&amp;v=MjEzOTMzenFxQnRHRnJDVVI3cWZadVpzRnkvblZyL0tQeXJQYmJHNEg5Zk5ySTlGWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         盛万兴, 李蕊, 李跃, 等.直流配电电压等级序列与典型网络架构初探[J].中国电机工程学报, 2016, 36 (13) :3391-3403.SHENG Wanxing, LI Rui, LI Yue, et al.A preliminary study on voltage level sequence and typical network architecture of direct current distribution network[J].Proceedings of the CSEE, 2016, 36 (13) :3391-3403.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" CHEN Wu, HUANG A Q, LI Chushan, et al.Analysis and comparison of medium voltage high power DC/DC converters for offshore wind energy systems[J].IEEE Transactions on Power Electronics, 2013, 28 (4) :2014-2023." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis and Comparison of Medium Voltage High Power DC/DC Converters for Offshore Wind Energy Systems">
                                        <b>[11]</b>
                                         CHEN Wu, HUANG A Q, LI Chushan, et al.Analysis and comparison of medium voltage high power DC/DC converters for offshore wind energy systems[J].IEEE Transactions on Power Electronics, 2013, 28 (4) :2014-2023.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" NING Guangfu, CHEN Wu, SHU Liangcai, et al.Hybrid resonant ZVZCS PWM full-bridge converter for large photovoltaic parks connecting to MVDC grids[J].IEEE Journal of Emerging and Selected Topics in Power Electronics, 2017, 5 (3) :1078-1090." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hybrid resonant ZVZCS PWM full-bridge converter for large photovoltaic parks connecting to MVDC grids">
                                        <b>[12]</b>
                                         NING Guangfu, CHEN Wu, SHU Liangcai, et al.Hybrid resonant ZVZCS PWM full-bridge converter for large photovoltaic parks connecting to MVDC grids[J].IEEE Journal of Emerging and Selected Topics in Power Electronics, 2017, 5 (3) :1078-1090.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" GKOUTIOUDI E, BAKAS P, MARINOPOULOS A.Comparison of PV systems with maximum DC voltage 1 000 V and 1 500 V[C]// IEEE Photovoltaic Specialists Conference (PVSC) , June 16-21, 2013, Tampa, USA:2873-2878." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Comparison of PV Systems With Maximum DC Voltage 1 000 V and 1 500 V">
                                        <b>[13]</b>
                                         GKOUTIOUDI E, BAKAS P, MARINOPOULOS A.Comparison of PV systems with maximum DC voltage 1 000 V and 1 500 V[C]// IEEE Photovoltaic Specialists Conference (PVSC) , June 16-21, 2013, Tampa, USA:2873-2878.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 张元媛, 阮新波.多电平直流变换器中飞跨电容电压的一种控制策略[J].中国电机工程学报, 2004, 24 (8) :34-38.ZHANG Yuanyuan, RUAN Xinbo.A novel control strategy for the flying capacitor voltage of the multilevel converter[J].Proceedings of the CSEE, 2004, 24 (8) :34-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200408006&amp;v=MjIwNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25Wci9LUHlyUGJiRzRIdFhNcDQ5RllvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         张元媛, 阮新波.多电平直流变换器中飞跨电容电压的一种控制策略[J].中国电机工程学报, 2004, 24 (8) :34-38.ZHANG Yuanyuan, RUAN Xinbo.A novel control strategy for the flying capacitor voltage of the multilevel converter[J].Proceedings of the CSEE, 2004, 24 (8) :34-38.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 郭裕群, 周月宾, 许建中, 等.适用于全桥型模块化多电平换流器的直流融冰装置控制策略[J].电力系统自动化, 2017, 41 (5) :106-113.DOI:10.7500/AEPS20160505008.GUO Yuqun, ZHOU Yuebin, XU Jianzhong, et al.Control strategies of DC ice-melting equipment for full-bridge modular multilevel converters[J].Automation of Electric Power Systems, 2017, 41 (5) :106-113.DOI:10.7500/AEPS 20160505008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705016&amp;v=MTU3NjhadVpzRnkvblZyL0tJU0hUZXJHNEg5Yk1xbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         郭裕群, 周月宾, 许建中, 等.适用于全桥型模块化多电平换流器的直流融冰装置控制策略[J].电力系统自动化, 2017, 41 (5) :106-113.DOI:10.7500/AEPS20160505008.GUO Yuqun, ZHOU Yuebin, XU Jianzhong, et al.Control strategies of DC ice-melting equipment for full-bridge modular multilevel converters[J].Automation of Electric Power Systems, 2017, 41 (5) :106-113.DOI:10.7500/AEPS 20160505008.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 程启明, 李涛, 张宇, 等.基于Lyapunov函数的NPC型三电平SAPF非线性控制策略[J].电力系统自动化, 2018, 42 (11) :143-150.DOI:10.7500/AEPS20170929006.CHENG Qiming, LI Tao, ZHANG Yu, et al.Lyapunov function based nonlinear control strategy of NPC-type three-level shunt active power filter[J].Automation of Electric Power Systems, 2018, 42 (11) :143-150.DOI:10.7500/AEPS20170929006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811020&amp;v=MjIxNDBJU0hUZXJHNEg5bk5ybzlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZyL0s=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         程启明, 李涛, 张宇, 等.基于Lyapunov函数的NPC型三电平SAPF非线性控制策略[J].电力系统自动化, 2018, 42 (11) :143-150.DOI:10.7500/AEPS20170929006.CHENG Qiming, LI Tao, ZHANG Yu, et al.Lyapunov function based nonlinear control strategy of NPC-type three-level shunt active power filter[J].Automation of Electric Power Systems, 2018, 42 (11) :143-150.DOI:10.7500/AEPS20170929006.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 刘计龙, 肖飞, 陈伟, 等.一种三电平全桥直流变换器新型控制策略研究[J].中国电机工程学报, 2014, 34 (33) :5854-5860.LIU Jilong, XIAO Fei, CHEN Wei, et al.Research on a novel control scheme for three-level full-bridge converter[J].Proceedings of the CSEE, 2014, 34 (33) :5854-5860." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201433007&amp;v=MDE5OTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25Wci9LUHlyUGJiRzRIOVhQckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         刘计龙, 肖飞, 陈伟, 等.一种三电平全桥直流变换器新型控制策略研究[J].中国电机工程学报, 2014, 34 (33) :5854-5860.LIU Jilong, XIAO Fei, CHEN Wei, et al.Research on a novel control scheme for three-level full-bridge converter[J].Proceedings of the CSEE, 2014, 34 (33) :5854-5860.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" RUAN Xinbo, CHEN Zhiying, CHEN Wu.Zero-voltage-switching PWM hybrid full-bridge three-level converter[J].IEEE Transactions on Power Electronics, 2005, 20 (2) :395-404." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Zero-voltage-switching PWM hybrid full-bridge three-level converter">
                                        <b>[18]</b>
                                         RUAN Xinbo, CHEN Zhiying, CHEN Wu.Zero-voltage-switching PWM hybrid full-bridge three-level converter[J].IEEE Transactions on Power Electronics, 2005, 20 (2) :395-404.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" YIN Zhijian, HU Jiefeng, CHUNG H S, et al.A ZCS-PWM voltage-driven three-level converter with a secondary-side simple soft-switching snubber[J].IEEE Transactions on Industrial Electronics, 2016, 63 (12) :7542-7552." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A ZCS-PWM voltage-driven three-level converter with a secondary-side simple soft-switching snubber">
                                        <b>[19]</b>
                                         YIN Zhijian, HU Jiefeng, CHUNG H S, et al.A ZCS-PWM voltage-driven three-level converter with a secondary-side simple soft-switching snubber[J].IEEE Transactions on Industrial Electronics, 2016, 63 (12) :7542-7552.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 余世瑶.三电平NPC变换器中点电压波动抑制策略研究[D].北京:北京交通大学, 2017.YU Shiyao.Research on the control strategy of neutral point voltage fluctuation in three-level neutral-point-clamped converter[D].Beijing:Beijing Jiaotong University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017084282.nh&amp;v=MDA1NDRHYk93R3RQRXJaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVnIvS1ZGMjY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         余世瑶.三电平NPC变换器中点电压波动抑制策略研究[D].北京:北京交通大学, 2017.YU Shiyao.Research on the control strategy of neutral point voltage fluctuation in three-level neutral-point-clamped converter[D].Beijing:Beijing Jiaotong University, 2017.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" NING Guangfu, CHEN Wu, SHU Liangcai, et al.A hybrid ZVZCS dual-transformer-based full-bridge converter operating in DCM for MVDC grids[J].IEEE Transactions on Power Electronics, 2017, 32 (7) :5162-5170." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Hybrid ZVZCS Dual-Transformer-Based Full-Bridge Converter Operating in DCM for MVDC Grids">
                                        <b>[21]</b>
                                         NING Guangfu, CHEN Wu, SHU Liangcai, et al.A hybrid ZVZCS dual-transformer-based full-bridge converter operating in DCM for MVDC grids[J].IEEE Transactions on Power Electronics, 2017, 32 (7) :5162-5170.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" NING Guangfu, CHEN Wu, SHU Liangcai, et al.A hybrid resonant ZVZCS three-level converter for MVDC-connected offshore wind power collection systems[J].IEEE Transactions on Power Electronics, 2018, 33 (8) :6633-6645." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A hybrid resonant ZVZCS three-level converter for MVDC-connected offshore wind power collection systems">
                                        <b>[22]</b>
                                         NING Guangfu, CHEN Wu, SHU Liangcai, et al.A hybrid resonant ZVZCS three-level converter for MVDC-connected offshore wind power collection systems[J].IEEE Transactions on Power Electronics, 2018, 33 (8) :6633-6645.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 15:47</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),135-145 DOI:10.7500/AEPS20180507009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于双变压器的复合式谐振三电平零电流开关变换器</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%BD%98%E5%BF%97%E6%96%B0&amp;code=39749843&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">潘志新</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%81%E5%85%89%E5%AF%8C&amp;code=34733621&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宁光富</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A2%81%E6%A0%8B&amp;code=38134553&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">袁栋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BB%98%E6%85%A7&amp;code=26208817&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">付慧</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9A%8F%E9%A1%BA%E7%A7%91&amp;code=#&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">随顺科</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=Waqar%20Azeem%20SYED&amp;code=#&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Waqar Azeem SYED</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E5%8D%97%E7%91%9E%E7%BB%A7%E4%BF%9D%E7%94%B5%E6%B0%94%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0040965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京南瑞继保电气有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对分布式光伏发电接入中压直流配电网的应用场合, 提出了一种基于双变压器的复合式谐振三电平变换器。新型变换器是在传统中性点钳位型三电平电路的基础上, 通过添加一个辅助电路实现了基础三电平电路的固定占空比运行, 变换器工作于电流断续模式。其中, 基础三电平电路传输大部分功率, 而辅助电路采用脉宽调制方式, 可以实现基础三电平电路在全负载范围内的零电流开关, 从而显著降低变换器的开关损耗。重点讨论了辅助变压器变比和谐振电容对开关管电流、谐振电压峰值、谐振电感值大小的影响, 提出了相应的参数设计指导原则。最后, 制作了一套300～1 500 V/2 kW原理样机对所提变换器的性能进行了验证。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E5%85%89%E4%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式光伏;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E5%8F%98%E5%8E%8B%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双变压器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%89%E7%94%B5%E5%B9%B3%E5%8F%98%E6%8D%A2%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三电平变换器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9B%B6%E7%94%B5%E6%B5%81%E5%BC%80%E5%85%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">零电流开关;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    潘志新 (1974—) , 男, 工程师, 主要研究方向:智能配电网规划、运行管理。E-mail:571979785@qq.com;
                                </span>
                                <span>
                                    *宁光富 (1992—) , 男, 通信作者, 博士研究生, 主要研究方向:中压直流变换器及其软开关技术。E-mail:ningguangfu@163.com;
                                </span>
                                <span>
                                    袁栋 (1981—) , 男, 工程师, 主要研究方向:主动配电网。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-05-07</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司重点示范工程项目“苏州工业园区智能电网应用示范区主动配电网综合示范工程”;</span>
                    </p>
            </div>
                    <h1><b>Dual Transformer Based Hybrid Resonant Three-level Converter with Zero-current Switching</b></h1>
                    <h2>
                    <span>PAN Zhixin</span>
                    <span>NING Guangfu</span>
                    <span>YUAN Dong</span>
                    <span>FU Hui</span>
                    <span>SUI Shunke</span>
                    <span>Waqar Azeem SYED</span>
            </h2>
                    <h2>
                    <span>State Grid Jiangsu Electric Power Co.Ltd.</span>
                    <span>School of Electrical Engineering, Southeast University</span>
                    <span>NR Electric Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A hybrid resonant three-level converter based on dual transformers is proposed, which is suitable for the access of distributed photovoltaic power to the medium voltage DC distribution network. The proposed converter can be obtained by adding an auxiliary circuit into the traditional neutral point clamped three-level circuit, achieving the basic three-level circuit operation with fixed duty cycle. The converter operates in a discontinuous current mode. The basic three-level circuit transits most of the power, and zero-current switching for the basic three-level circuit is realized in the full load range by pulse width modulation of the auxiliary circuit. As a result, the switching loss of the converter can be significantly reduced. This paper also discusses the effects of the ratio of auxiliary transformer and the resonant capacitance on the switch current, the peak value of resonant voltage and the value of resonant inductance. Then the parameter design principles are put forward. Finally, a prototype of 300～1 500 V/2 kW is built to verify the performance of the proposed converter.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20photovoltaic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed photovoltaic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dual%20transformer&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dual transformer;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=three-level%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">three-level converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=zero-current%20switching%20(ZCS)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">zero-current switching (ZCS) ;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-05-07</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Key Demonstration Project of State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">随着科技的进步, 太阳能电池技术水平在过去的几年里得到了很大的提升, 光伏发电的成本明显下降, 发电容量大幅攀升。未来几年, 中国光伏发电开发的重心将由集中式电站向分布式发电系统转变, 仅2017年中国分布式光伏就新增装机容量19 GW<citation id="221" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。目前的分布式光伏发电基本都接入交流配电网, 而光伏组件是直流输出元件, 因此, 如果将分布式光伏接入直流配电网可以省却多个换流环节, 具有运营成本低、供电可靠性高、输电损耗小等优势<citation id="222" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="48">目前, 国内外在中低压直流配用电领域积累了一定的研究经验<citation id="223" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>, 低压直流供电方面的研究工作则主要体现在低压直流微电网, 如美国弗吉尼亚理工大学提出的绿色楼宇研究计划<citation id="224" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>和日本大阪大学设计的一套双极直流配电网系统<citation id="225" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>, 中压直流配电的相关研究相对较少, 如正在建设的有德国亚琛工业大学的10 kV DC校园直流配电工程<citation id="226" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>和深圳市宝龙工业城±10 kV直流配电示范工程<citation id="227" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。为进一步研究和推广中压直流配电网技术, 国际大电网委员会于2015年成立了SC6.31“直流配电可行性研究”专题小组<citation id="228" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="49">将分布式光伏接入直流配电网, 其核心装置是具有高升压比的中压直流升压变换器, 如文献<citation id="229" type="reference">[<a class="sup">11</a>]</citation>所提出的谐振开关电容变换器和文献<citation id="230" type="reference">[<a class="sup">12</a>]</citation>中的复合式全桥变换器。而随着光伏组件电压和功率的增长<citation id="231" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 系统对中压直流变换器新能源侧开关管的电压应力等提出了更高的要求, 所以经典的全桥结构不一定能够满足新的要求。而多电平电路<citation id="236" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>能够显著降低开关器件的电压应力, 比如常用的三电平电路<citation id="237" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>中, 开关器件的电压应力就只有输入电压的1/2。另外, 为了提升变换器的传输效率, 降低系统的散热结构的成本和复杂度, 可以将软开关技术融入三电平直流变换器中。最基本的软开关技术主要有零电压开关 (zero-voltage switching, ZVS) 和零电流开关 (zero-current switching, ZCS) 。因为金氧半场效晶体管 (MOSFET) 的自身结构导致其寄生电容较大, 所以ZVS适用于MOSFET<citation id="232" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, MOSFET虽然可能达到很高的开关频率但由于其耐压通流能力较弱, 在中小功率场合较为常见。而分布式光伏接入中压直流配电网的功率较大, 因此选用绝缘栅双极型晶体管 (IGBT) 作为开关器件更为合理。而对于IGBT的电流拖尾特性而言, 实现其ZCS关断则能够大大降低开关损耗<citation id="233" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。文献<citation id="234" type="reference">[<a class="sup">20</a>]</citation>基于中性点钳位型 (neutral point clamped, NPC) 三电平电路提出了一种含有源辅助电路的新型三电平直流变换器, 能够实现包括辅助IGBT在内的所有开关管的ZCS, 但辅助IGBT需承受的最大阻断电压是输出电压, 因此只适用于低压大电流输出场合。文献<citation id="235" type="reference">[<a class="sup">21</a>]</citation>提出了一种含双变压器的新型全桥直流变换器, 能够很好地实现开关管和整流二极管的ZCS, 但所有开关管电压应力都为输入电压, 且电流峰值较大。</p>
                </div>
                <div class="p1">
                    <p id="50">为充分满足接入中压直流配电网的电压要求, 本文在双变压器结构思想的基础上提出了一种复合式谐振三电平ZCS直流变换器, 并引入了谐振技术达到降低电流峰值的目的, 变换器主要包括基础NPC三电平电路和辅助电路两部分。只需对辅助电路部分采用脉宽调制 (PWM) 即可实现整个变换器的功率和电压调节, 使基础三电平的4个开关管工作于固定占空比模式, 具有控制简单的优点。可以通过合理设计主变压器的升压比使得基础三电平电路传输大部分功率, 并可以在全负载范围内实现其ZCS开通和关断, 从而显著降低变换器的开关损耗。另外, 辅助变压器的升压比经优化后可进一步降低变换器的损耗, 提高转换效率。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>1</b> 变换器主电路及其工作原理</h3>
                <div class="p1">
                    <p id="52">本文所提出的变换器主电路拓扑如图1所示。输入侧分为两部分:第一部分是由输入分压电容<i>C</i><sub>in1</sub>和<i>C</i><sub>in2</sub>、开关管Q<sub>1</sub>至Q<sub>4</sub> (IGBT) 、钳位二极管D<sub>c1</sub>和D<sub>c2</sub>、主变压器T<sub>r1</sub>的原边和电感<i>L</i><sub>r</sub> (含T<sub>r1</sub>的原边漏感) 组成的NPC三电平电路;第二部分则由分压电容<i>C</i><sub>d1</sub>和<i>C</i><sub>d2</sub>、开关管Q<sub>5</sub>和Q<sub>6</sub> (MOSFET) 、续流二极管D<sub>f1</sub>和D<sub>f2</sub>、辅助变压器T<sub>r2</sub>的原边和谐振电容<i>C</i><sub>r</sub>组成的辅助电路。输出侧则是一个倍压整流电路, 且T<sub>r1</sub>和T<sub>r2</sub>的副边绕组直接串联后作为该整流电路的输入。T<sub>r1</sub>和T<sub>r2</sub>的原副边匝比分别为1∶<i>N</i><sub>1</sub>和1∶<i>N</i><sub>2</sub>, 为使变换器能正常工作, <i>N</i><sub>1</sub>应大于<i>N</i><sub>2</sub>。通过设计合理的<i>N</i><sub>1</sub>和<i>N</i><sub>2</sub>, T<sub>r1</sub>将传输大部分的额定功率 (比如, 90%左右) , 而T<sub>r2</sub>传输剩余部分额定功率 (10%左右) 。</p>
                </div>
                <div class="area_img" id="53">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 本文所提出的复合式谐振三电平ZCS变换器" src="Detail/GetImg?filename=images/DLXT201911017_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 本文所提出的复合式谐振三电平ZCS变换器</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Proposed hybrid resonant three-level ZCS converter</b></p>

                </div>
                <div class="p1">
                    <p id="54">图2给出了该变换器的主要波形。开关管Q<sub>1</sub>和Q<sub>2</sub> (Q<sub>3</sub>和Q<sub>4</sub>) 以50%的固定占空比 (含死区) 同时开通和关断。Q<sub>5</sub>和Q<sub>6</sub>则采用斩波控制, 且分别与Q<sub>1</sub>和Q<sub>3</sub>有相同的开通起点。通过调节Q<sub>5</sub>和Q<sub>6</sub>的占空比来完成变换器输出电压的控制。</p>
                </div>
                <div class="area_img" id="55">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 本文所提出的变换器的主要波形" src="Detail/GetImg?filename=images/DLXT201911017_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 本文所提出的变换器的主要波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Key waveforms of the proposed converter</b></p>

                </div>
                <div class="p1">
                    <p id="56">在详细分析之前, 进行如下假设。</p>
                </div>
                <div class="p1">
                    <p id="57">1) 所有的开关管、二极管、电感和电容都是理想器件。</p>
                </div>
                <div class="p1">
                    <p id="58">2) 输入分压电容<i>C</i><sub>in1</sub>和<i>C</i><sub>in2</sub>相等且足够大, 因此, <i>V</i><sub><i>C</i><sub>in1</sub></sub>=<i>V</i><sub><i>C</i><sub>in2</sub></sub>=<i>V</i><sub>in</sub>/2;电容<i>C</i><sub>d1</sub>和<i>C</i><sub>d2</sub>相等且足够大;输出滤波电容<i>C</i><sub>o1</sub>和<i>C</i><sub>o2</sub>相等且足够大, 因此认为输出电压<i>V</i><sub>o</sub>在稳态情况下恒定, 另外, 两个滤波电容两端电压满足<i>V</i><sub>o1</sub>=<i>V</i><sub>o2</sub>=<i>V</i><sub>o</sub>/2。</p>
                </div>
                <div class="p1">
                    <p id="59">3) 变压器<i>T</i><sub>r2</sub>的漏感足够小且忽略不计。</p>
                </div>
                <div class="p1">
                    <p id="60">从图2中可以看出, 变换器在上半个开关周期[<i>t</i><sub>0</sub>, <i>t</i><sub>3</sub>]内有4个模态, 各模态相应的电流通路如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="61">1) <i>t</i><sub>0</sub>:<i>t</i><sub>0</sub>是一个新的开关周期的起点, 在该时刻关断Q<sub>3</sub>和Q<sub>4</sub>, 开通Q<sub>1</sub>, Q<sub>2</sub>, Q<sub>5</sub>。从图2所给的电流波形可知, 在<i>t</i><sub>0</sub>时刻之前所有开关管中都没有电流流过。因此, Q<sub>3</sub>和Q<sub>4</sub>是ZCS关断, 而Q<sub>1</sub>, Q<sub>2</sub>, Q<sub>5</sub>是ZCS开通。</p>
                </div>
                <div class="p1">
                    <p id="62">2) 模态1[<i>t</i><sub>0</sub>, <i>t</i><sub>1</sub>] (见图3 (a) ) :本模态中, <i>T</i><sub>r1</sub>的原边电流<i>i</i><sub>p1</sub>流过Q<sub>1</sub>, Q<sub>2</sub>, <i>L</i><sub>r</sub>, T<sub>r1</sub>原边绕组和<i>C</i><sub>in1</sub>, 因此, <i>A</i>和<i>B</i>两点间的电压是输入电压的1/2, 即<i>v</i><sub><i>AB</i></sub>=0.5<i>V</i><sub>in</sub>。同理, <i>T</i><sub>r2</sub>的原边电流<i>i</i><sub>p2</sub>流过Q<sub>1</sub>, Q<sub>2</sub>, <i>C</i><sub>r</sub>, T<sub>r2</sub>原边绕组, Q<sub>5</sub>, Q<sub>6</sub>的寄生电容, <i>C</i><sub>d2</sub>, <i>D</i><sub>c2</sub>, <i>C</i><sub>in1</sub>。因为Q<sub>6</sub>两端的电压在<i>t</i><sub>0</sub>时刻为0.25<i>V</i><sub>in</sub>, 而且在本模态放电至零, 所以<i>A</i>和<i>C</i>两点间的电压<i>v</i><sub><i>AC</i></sub>是从0.5<i>V</i><sub>in</sub>下降至0.25<i>V</i><sub>in</sub>。本模态中, <i>L</i><sub>r</sub>与<i>C</i><sub>r</sub>和Q<sub>6</sub>的寄生电容三者一起谐振, <i>C</i><sub>r</sub>端电压<i>v</i><sub><i>C</i><sub>r</sub></sub>从最小值<i>V</i><mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>开始上升。另外, 流经Q<sub>1</sub>和Q<sub>2</sub>的电流为<i>i</i><sub>p1</sub>和<i>i</i><sub>p2</sub>两者之和, 如图3 (a) 所示。</p>
                </div>
                <div class="area_img" id="64">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 4个模态电流通路" src="Detail/GetImg?filename=images/DLXT201911017_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 4个模态电流通路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Circuit paths of four modes</b></p>

                </div>
                <div class="p1">
                    <p id="65">3) 模态2[<i>t</i><sub>1</sub>, <i>t</i><sub>2</sub>] (见图3 (b) ) :<i>t</i><sub>1</sub>时刻Q<sub>6</sub>两端的电压下降至零, <i>i</i><sub>p2</sub>从Q<sub>6</sub>的体二极管流过而<i>i</i><sub>p1</sub>的电流通路不变, 因此, <i>L</i><sub>r</sub>只与<i>C</i><sub>r</sub>进行谐振, 电流开始谐振上升。同时, 易知<i>v</i><sub><i>AB</i></sub>=0.5<i>V</i><sub>in</sub>和<i>v</i><sub><i>AC</i></sub>=0.25<i>V</i><sub>in</sub>。</p>
                </div>
                <div class="p1">
                    <p id="66">4) 模态3[<i>t</i><sub>2</sub>, <i>t</i><sub>3</sub>] (见图3 (c) ) :在<i>t</i><sub>2</sub>时刻关断Q<sub>5</sub>, <i>i</i><sub>p2</sub>开始通过Q<sub>6</sub>的体二极管向Q<sub>5</sub>的寄生电容充电, 所以Q<sub>5</sub>可以实现ZVS且该充电电流远大于在模态1中的放电电流, 因此, Q<sub>5</sub>的寄生电容充电时间很短, 可以忽略不计。当Q<sub>5</sub>两端的电压迅速上升为0.25<i>V</i><sub>in</sub>时, <i>i</i><sub>p2</sub>通过续流二极管D<sub>f1</sub>流回Q<sub>2</sub>, 则有<i>v</i><sub><i>AC</i></sub>=0。从而可知, T<sub>r1</sub>副边电压为<i>V</i><sub>o</sub>/2+<i>N</i><sub>2</sub><i>v</i><sub><i>C</i><sub>r</sub></sub>, 同时<i>v</i><sub><i>C</i><sub>r</sub></sub>持续上升, 使得<i>L</i><sub>r</sub>端电压跳变为负值, 所以电流开始谐振下降。<i>v</i><sub><i>C</i><sub>r</sub></sub>在<i>t</i><sub>3</sub>时刻上升至最大值<i>V</i><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>, 因为<i>v</i><sub><i>C</i><sub>r</sub></sub>在一周期内的平均值为零, 所以Δ<i>v</i><sub><i>C</i><sub>r</sub></sub>=<i>V</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>=-<i>V</i><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>。由于本模态中不再有电流流经Q<sub>5</sub>和Q<sub>6</sub>, 两者的端电压分别保持为0.25<i>V</i><sub>in</sub>和零不变。</p>
                </div>
                <div class="p1">
                    <p id="70">5) 模态4[<i>t</i><sub>3</sub>, <i>t</i><sub>4</sub>] (见图3 (d) ) :通过合理设计<i>L</i><sub>r</sub>, <i>N</i><sub>1</sub>, <i>N</i><sub>2</sub>和<i>C</i><sub>r</sub>等重要参数, 所有电流在<i>t</i><sub>3</sub>时刻下降为零, D<sub>f1</sub>和整流二极管D<sub>R1</sub>实现了ZCS关断。T<sub>r1</sub>和T<sub>r2</sub>副边电压要小于整流后的电压, 即 (<i>N</i><sub>1</sub><i>V</i><sub>in</sub>/2-<i>N</i><sub>2</sub><i>V</i><sup>max</sup><sub><i>C</i><sub>r</sub></sub>) &lt;<i>V</i><sub>o</sub>/2, 从而使得D<sub>R1</sub>反向阻断 (在下半开关周期, 则满足<i>N</i><sub>1</sub><i>V</i><sub>in</sub>/2-<i>N</i><sub>2</sub><i>V</i><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>+V<sub><i>o</i></sub>/2&gt;0, D<sub>R2</sub>反向阻断) 。此模态中, 尽管开关管Q<sub>1</sub>和Q<sub>2</sub>处于开通状态, 但电流<i>i</i><sub>p1</sub>, <i>i</i><sub>p2</sub>, <i>i</i><sub>DR1</sub>一直为零, 负载由输出滤波电容供电。</p>
                </div>
                <div class="p1">
                    <p id="72">6) <i>t</i><sub>4</sub>:<i>t</i><sub>4</sub>时刻是上半个开关周期的结束点, 也是下半个开关周期的起点。显然, Q<sub>1</sub>和Q<sub>2</sub>是ZCS关断, Q<sub>3</sub>, Q<sub>4</sub>, Q<sub>6</sub>是ZCS开通。另外, 由于模态3和4中Q<sub>6</sub>的端电压已经为零, 所以Q<sub>6</sub>实现了零电压零电流开关 (zero-voltage zero-current switching, ZVZCS) 开通。</p>
                </div>
                <div class="p1">
                    <p id="73">下半个开关周期与上述半个开关周期的分析类似。另外, 由于T<sub>r1</sub>传递的能量要大于T<sub>r2</sub>, 开关管Q<sub>1</sub>至Q<sub>4</sub>的额定电流要大于Q<sub>5</sub>和Q<sub>6</sub>, 因此, 所提出的变换器的开关损耗较小。另外, 因为Q<sub>5</sub>和Q<sub>6</sub>所需承受的最大阻断电压只有0.25<i>V</i><sub>in</sub>, 且能够实现ZVZCS的开通, 所以可选用MOSFETs作为Q<sub>5</sub>和Q<sub>6</sub>。</p>
                </div>
                <div class="p1">
                    <p id="74">综合以上分析, 半导体器件的开关特性和电压应力可以总结为表1。</p>
                </div>
                <div class="area_img" id="75">
                    <p class="img_tit"><b>表1 半导体器件的开关特性和电压应力</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Switching characteristics and voltage stress of semiconductors</b></p>
                    <p class="img_note"></p>
                    <table id="75" border="1"><tr><td><br />器件</td><td>开通</td><td>关断</td><td>电压应力</td></tr><tr><td><br /> Q<sub>1</sub>至Q<sub>4</sub></td><td>ZCS</td><td>ZCS</td><td>0.5<i>V</i><sub>in</sub></td></tr><tr><td><br /> Q<sub>5</sub>, Q<sub>6</sub></td><td>ZVZCS</td><td>ZVS</td><td>0.25<i>V</i><sub>in</sub></td></tr><tr><td><br /> D<sub>f1</sub>, D<sub>f2</sub></td><td></td><td>ZCS</td><td>0.5<i>V</i><sub>in</sub></td></tr><tr><td><br /> D<sub>R1</sub>, D<sub>R2</sub></td><td></td><td>ZCS</td><td><i>V</i><sub>o</sub></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="76">本文拓扑中的控制思想来源于文献<citation id="238" type="reference">[<a class="sup">22</a>]</citation>。在文献<citation id="239" type="reference">[<a class="sup">22</a>]</citation>中, 虽然辅助结构只包含2个开关管 (均为IGBT) 和1台辅助变压器, 但2个辅助IGBT的电压应力是输入电压的1/2, 其成本仍然偏高。而本文中的2个辅助开关管的电压应力只有输入电压的1/4, 而且, 同时是可以实现ZVZCS开通的, 所以本文中的2个辅助开关管选用的是MOSFET。一般而言, 规格类似的MOSFET的价格要远低于IGBT, 所以也有利于降低变换器的成本。虽然本文提出的结构中多了2个续流二极管D<sub>f1</sub>和D<sub>f2</sub>, 但D<sub>f1</sub>和D<sub>f2</sub>需要承受的反向电压只有输入电压的1/2, 且电流也很小, 因此其成本很低。综上, 本文所提出的辅助结构是合理的。</p>
                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>2</b> 参数优化设计</h3>
                <div class="p1">
                    <p id="78">为了便于分析, 下列参数将应用于本节的变换器中:输入电压<i>V</i><sub>in</sub>=1.5 kV;输出电压<i>V</i><sub>o</sub>=15 kV;额定功率<i>P</i><sub>N</sub>=500 kW;开关频率<i>f</i><sub>s</sub>=1 kHz。</p>
                </div>
                <div class="p1">
                    <p id="79">如图1所示的主电路拓扑中, 变压器T<sub>r1</sub>和T<sub>r2</sub>的原边绕组电压<i>v</i><sub>p1</sub>和<i>v</i><sub>p2</sub>可分别表示为:</p>
                </div>
                <div class="area_img" id="80">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911017_08000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="82">由于2个变压器副边绕组是直接串联在一起的, 所以将<i>v</i><sub>p1</sub>和<i>v</i><sub>p2</sub>折算至变压器副边, 且2个变压器副边绕组的电压之和被输出电压钳位在<i>V</i><sub>o</sub>/2, 因此, 有</p>
                </div>
                <div class="p1">
                    <p id="83"><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>A</mi><mi>B</mi></mrow></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>A</mi><mi>C</mi></mrow></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="85">另外, 根据图3 (b) 可知, 在模态2中, 满足<i>v</i><sub><i>AB</i></sub>=0.5<i>V</i><sub>in</sub>和<i>v</i><sub><i>AC</i></sub>=0.25<i>V</i><sub>in</sub>, 所以</p>
                </div>
                <div class="p1">
                    <p id="86"><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mn>2</mn></mfrac><mo>+</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mn>4</mn></mfrac></mrow><mo>) </mo></mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>v</mi><msub><mrow></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mi>v</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></msub></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="88"><i>N</i><sub>1</sub><i>v</i><sub><i>L</i><sub>r</sub></sub>和<i>N</i><sub>2</sub><i>v</i><sub><i>C</i><sub>r</sub></sub>可分别当成是折算至变压器副边的谐振感电压和谐振容电压, 因此, 显然<i>L</i><sub>r</sub>其实是与<i>C</i><sub>r</sub>产生串联谐振的。同理, 模态3也是如此, 只是模态3中的<i>v</i><sub><i>AB</i></sub>=0.5<i>V</i><sub>in</sub>, <i>v</i><sub><i>AC</i></sub>=0。</p>
                </div>
                <div class="p1">
                    <p id="89">根据上述的分析, 可将主要谐振元件<i>L</i><sub>r</sub>和<i>C</i><sub>r</sub>折算至输出侧可得如图4所示的等效电路, 其中<i>L</i><sub>rs</sub>=<i>N</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup></mrow></math></mathml><i>L</i><sub>r</sub>和<i>C</i><sub>rs</sub>=<i>C</i><sub>r</sub>/<i>N</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></math></mathml>。等效电路的谐振角频率和谐振阻抗可以分别表示为:</p>
                </div>
                <div class="area_img" id="92">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911017_09200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="94">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 等效电路" src="Detail/GetImg?filename=images/DLXT201911017_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Equivalent circuits</b></p>

                </div>
                <div class="p1">
                    <p id="95">因为模态1的时间长度很短, 且该阶段谐振电流和谐振电压的变化甚微, 因此在本节中可以将其忽略。根据基尔霍夫电压定律 (KVL) , 模态2和模态3可由二阶微分方程表示为:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mfrac><mrow><mrow><mo> (</mo><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac><mo>=</mo><mi>Ν</mi><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup><mspace width="0.25em" /><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></mfrac><mfrac><mrow><mtext>d</mtext><msup><mrow></mrow><mn>2</mn></msup><mi>v</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>+</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac><mo>=</mo><mi>Ν</mi><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></mfrac><mfrac><mrow><mtext>d</mtext><msup><mrow></mrow><mn>2</mn></msup><mi>v</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>+</mo><mi>v</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">对式 (5) 进行降阶计算, 可得式 (6) 。</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mrow><mi>v</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mrow><mo>[</mo><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mn>2</mn></mfrac><mo>+</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mn>4</mn></mfrac></mrow><mo>) </mo></mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac></mrow><mo>]</mo></mrow></mrow><mo>}</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>i</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mrow><mo>[</mo><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mn>2</mn></mfrac><mo>+</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mn>4</mn></mfrac></mrow><mo>) </mo></mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>min</mi></mrow></msubsup></mrow><mo>]</mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mtext>模</mtext><mtext>态</mtext><mn>2</mn></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mi>v</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow></mrow><mo>]</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>i</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>max</mi></mrow></msubsup></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>模</mtext><mtext>态</mtext><mn>3</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>V</i><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>V</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别是<i>v</i><sub><i>C</i><sub>rs</sub></sub>的最大值和最小值, 并且Δ<i>v</i><sub><i>C</i><sub>rs</sub></sub>=<i>V</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>=-<i>V</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>;<i>i</i><sub>s</sub>是流过<i>C</i><sub>rs</sub>的电流, 所以<i>i</i><sub>s</sub> (<i>t</i>) =<i>C</i><sub>rs</sub>d<i>v</i><sub><i>C</i><sub>rs</sub></sub> (<i>t</i>) /d<i>t</i>。</p>
                </div>
                <div class="p1">
                    <p id="104">如果将<i>v</i><sub><i>C</i><sub>rs</sub></sub> (<i>t</i>) 和<i>Z</i><sub>r</sub><i>i</i><sub>s</sub> (<i>t</i>) 分别看成是平面直角坐标系中的横轴变量和纵轴变量, 则模态2和模态3的轨迹分别是该坐标系上的一段圆弧, 因此, 根据式 (6) 可绘制如图5所示的稳态轨迹路线。横轴表示电压<i>v</i><sub><i>C</i><sub>rs</sub></sub>, 纵轴表示<i>i</i><sub>s</sub>乘以<i>Z</i><sub>r</sub>, 因此两轴共用相同的量:电压。<i>A</i><sub>1</sub>→<i>B</i><sub>1</sub>表示模态2的过程, 而<i>B</i><sub>1</sub>→<i>A</i><sub>2</sub>表示模态3的过程。结点<i>A</i><sub>2</sub>表示模态4, 因为该阶段电流为零, 电压<i>v</i><sub><i>C</i><sub>rs</sub></sub>不变。同理, 下半开关周期的轨迹<i>A</i><sub>2</sub>→<i>B</i><sub>2</sub>→<i>A</i><sub>1</sub>也是由两段圆弧组成。根据电路的对称性, 下面只分析上半开关周期的模态2到模态4。</p>
                </div>
                <div class="p1">
                    <p id="105">由图5可知, 结点<i>A</i><sub>1</sub> (<i>V</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>, 0) 表示开关周期的起点状态, 而结点<i>A</i><sub>2</sub> (<i>V</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>, 0) 是上半开关周期的结束点状态。因此, 圆弧<i>A</i><sub>1</sub><i>B</i><sub>1</sub>和<i>B</i><sub>1</sub><i>A</i><sub>2</sub>的半径可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>r</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mo stretchy="false">|</mo><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Ο</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">|</mo><mo>=</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mn>2</mn></mfrac><mo>+</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mn>4</mn></mfrac></mrow><mo>) </mo></mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>min</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>r</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mo stretchy="false">|</mo><mi>Ο</mi><msub><mrow></mrow><mn>2</mn></msub><mi>A</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">|</mo><mo>=</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">因此, <i>O</i><sub>1</sub>和<i>O</i><sub>2</sub>的横坐标分别为 (<i>N</i><sub>1</sub>/2+<i>N</i><sub>2</sub>/4) <i>V</i><sub>in</sub>-<i>V</i><sub>o</sub>/2和<i>N</i><sub>1</sub><i>V</i><sub>in</sub>/2-<i>V</i><sub>o</sub>/2。结点<i>B</i><sub>1</sub>的横坐标<i>x</i> (<i>B</i><sub>1</sub>) 可以通过解式 (6) 所示方程组得到, 有</p>
                </div>
                <div class="p1">
                    <p id="110"><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><mo stretchy="false"> (</mo><mi>B</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false">[</mo><mn>4</mn><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>-</mo><mo stretchy="false"> (</mo><mn>4</mn><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">]</mo><mfrac><mrow><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (8) </p>
                </div>
                <div class="area_img" id="112">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 稳态轨迹" src="Detail/GetImg?filename=images/DLXT201911017_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 稳态轨迹</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Steady-state trajectory</b></p>

                </div>
                <div class="p1">
                    <p id="113"><i>θ</i><sub>1</sub>和<i>θ</i><sub>2</sub>分别表示模态2和模态3的角度, 可表示为:</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>arccos</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mn>2</mn></mfrac><mo>+</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mn>4</mn></mfrac></mrow><mo>) </mo></mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac><mo>-</mo><mi>x</mi><mo stretchy="false"> (</mo><mi>B</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow><mrow><mi>r</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mi>arccos</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>x</mi><mo stretchy="false"> (</mo><mi>B</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>-</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mo>+</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac></mrow><mrow><mi>r</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">根据图5可知, 电流<i>i</i><sub>s</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>r</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>&lt;</mo><mi>t</mi><mo>&lt;</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mi>r</mi><msub><mrow></mrow><mn>2</mn></msub><mfrac><mrow><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>&lt;</mo><mi>t</mi><mo>&lt;</mo><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>2.1</b> 变比<b><i>N</i></b><sub><b>1</b></sub>和<b><i>N</i></b><sub><b>2</b></sub></h4>
                <div class="p1">
                    <p id="118">如前所述, 通过合理地设计<i>N</i><sub>1</sub>和<i>N</i><sub>2</sub>, 可以使得变压器T<sub>r1</sub>传输大部分的功率而变压器T<sub>r2</sub>传输剩余的功率。因此, 本小节将详细阐述变压器匝比的设计。类似的, 下面只分析上半个开关周期[<i>t</i><sub>0</sub>, <i>t</i><sub>4</sub>]内的功率传输情况。</p>
                </div>
                <div class="p1">
                    <p id="119">假设变换器的传输效率为100%, [<i>t</i><sub>0</sub>, <i>t</i><sub>4</sub>]的总功率<i>P</i><sub>tot</sub>可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="120"><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mfrac><mn>2</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>4</mn></msub></mrow></msubsup><mi>i</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mn>1</mn></mrow></msub><mtext>d</mtext><mi>t</mi><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></msubsup><mi>i</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mn>1</mn></mrow></msub><mtext>d</mtext><mi>t</mi></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>T</i><sub>s</sub>=1/<i>f</i><sub>s</sub>为开关周期。</p>
                </div>
                <div class="p1">
                    <p id="123">同理, T<sub>r1</sub>传输的功率为:</p>
                </div>
                <div class="p1">
                    <p id="124"><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mn>2</mn><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>4</mn></msub></mrow></msubsup><mi>i</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mn>1</mn></mrow></msub><mtext>d</mtext><mi>t</mi><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></msubsup><mi>i</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mn>1</mn></mrow></msub><mtext>d</mtext><mi>t</mi></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="126">根据<i>i</i><sub>p1</sub>=<i>N</i><sub>1</sub><i>i</i><sub>DR1</sub>可知, <i>P</i><sub>1</sub>也可表示为:</p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></msubsup><mi>i</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>R</mtext><mn>1</mn></mrow></msub><mtext>d</mtext><mi>t</mi></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="129">由式 (11) 和式 (13) , 可得:</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow></mfrac></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="132">根据能量守恒定理可知, T<sub>r2</sub>传输的功率为:</p>
                </div>
                <div class="p1">
                    <p id="133"><i>P</i><sub>2</sub>=<i>P</i><sub>tot</sub>-<i>P</i><sub>1</sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="134">由式 (13) 和式 (15) , 可得:</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>o</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="137">从式 (16) 可以看出, 当输入和输出电压确定时, 2个变压器传输功率的比值<i>P</i><sub>1</sub>/<i>P</i><sub>2</sub>只与<i>N</i><sub>1</sub>有关。根据本节开头所给的参数, 分别绘制<i>P</i><sub>1</sub>和<i>P</i><sub>2</sub>与<i>P</i><sub>tot</sub>的关系曲线, 如附录A图A1所示。可以看出, 随着<i>N</i><sub>1</sub>的增大, <i>P</i><sub>1</sub>/<i>P</i><sub>tot</sub>增大而<i>P</i><sub>2</sub>/<i>P</i><sub>tot</sub>减小, 这意味着<i>N</i><sub>1</sub>应被设计得足够大从而保证T<sub>r1</sub>传输的功率远大于T<sub>r2</sub>。不失一般性, 当<i>N</i><sub>1</sub>取9时, 有<i>P</i><sub>1</sub>/<i>P</i><sub>tot</sub>=90%, <i>P</i><sub>2</sub>/<i>P</i><sub>tot</sub>=10%, <i>P</i><sub>1</sub>∶<i>P</i><sub>2</sub>=9∶1。</p>
                </div>
                <div class="p1">
                    <p id="138">由图5可知, 坐标原点<i>O</i>在<i>O</i><sub>1</sub>和<i>O</i><sub>2</sub>之间, 因此, 有</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac><mo>&lt;</mo><mn>0</mn><mo>&lt;</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mn>2</mn></mfrac><mo>+</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mn>4</mn></mfrac></mrow><mo>) </mo></mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="141">即<i>N</i><sub>1</sub>和<i>N</i><sub>2</sub>应满足:</p>
                </div>
                <div class="area_img" id="142">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911017_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="144">因此, 当<i>N</i><sub>1</sub>=9时, <i>N</i><sub>2</sub>应大于2。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>2.2</b> 谐振电容<b><i>C</i></b><sub><b>r</b></sub></h4>
                <div class="p1">
                    <p id="146">在上半开关周期[<i>t</i><sub>0</sub>, <i>t</i><sub>4</sub>], 输出功率<i>P</i><sub>o</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="147"><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>=</mo><mn>2</mn><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msubsup><mi>i</mi></mrow></mstyle><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi><mo>+</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></msubsup><mi>i</mi></mrow></mstyle><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="149">将式 (9) 和式 (10) 代入上式可得:</p>
                </div>
                <div class="p1">
                    <p id="150"><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>=</mo><mfrac><mrow><mn>2</mn><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>s</mtext></mrow></msub></mrow></msub></mrow><mrow><mi>Ν</mi><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></mfrac></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="152">根据模态4中的状态分析可知, Δ<i>v</i><sub><i>C</i><sub>r</sub></sub>应满足:</p>
                </div>
                <div class="p1">
                    <p id="153"><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></msub><mo>=</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>max</mi></mrow></msubsup><mo>&lt;</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mrow><mn>2</mn><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="155">将Δ<i>v</i><sub><i>C</i><sub>rs</sub></sub>=<i>N</i><sub>2</sub>Δ<i>v</i><sub><i>C</i><sub>r</sub></sub>代入式 (20) 可得:</p>
                </div>
                <div class="p1">
                    <p id="156"><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>&gt;</mo><mfrac><mrow><mi>Ν</mi><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mrow><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo stretchy="false"> (</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mi>C</mi><msubsup><mrow></mrow><mtext>r</mtext><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="158">式中:C<sup><i>min</i></sup><sub><i>r</i></sub>为设计C<sub><i>r</i></sub>时所需考虑的下限值。</p>
                </div>
                <div class="p1">
                    <p id="159">基于所给的变换器参数, 同时取N<sub>1</sub>=9, 可绘制C<sub><i>r</i></sub>与N<sub>2</sub>的关系曲线, 如附录<i>A</i>图<i>A</i>2, 可见, C<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>r</mtext><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>随着<i>N</i><sub>2</sub>的变大而变大。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>2.3</b> 谐振电感<b><i>L</i></b><sub><b>r</b></sub></h4>
                <div class="p1">
                    <p id="162">只有当变换器工作于临界电流连续模式时<i>t</i>=<i>t</i><sub>3</sub>-<i>t</i><sub>0</sub>才刚好等于半个开关周期, 同时忽略模态1的时间, 因此需满足:</p>
                </div>
                <div class="p1">
                    <p id="163"><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mo>≤</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mn>2</mn></mfrac></mrow></math></mathml>      (23) </p>
                </div>
                <div class="p1">
                    <p id="165">将式 (3) 代入式 (23) 可得:</p>
                </div>
                <div class="p1">
                    <p id="166"><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>≤</mo><mfrac><mrow><mi>Ν</mi><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow><mrow><mn>4</mn><mi>f</mi><msubsup><mrow></mrow><mtext>s</mtext><mn>2</mn></msubsup><mi>Ν</mi><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false"> (</mo><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>=</mo><mi>L</mi><msubsup><mrow></mrow><mtext>r</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (24) </p>
                </div>
                <div class="p1">
                    <p id="168">式中:L<mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>r</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>是设计<i>L</i><sub>r</sub>时所需考虑的上限值。</p>
                </div>
                <div class="p1">
                    <p id="170">另外, 由图4的等效电路可知, <i>L</i><sub>r</sub> (可由T<sub>r1</sub>的原边漏感<i>L</i><sub>lk1</sub>提供) 和<i>C</i><sub>r</sub>是等效串联的, 而T<sub>r2</sub>的原边漏感<i>L</i><sub>lk2</sub>是和<i>C</i><sub>r</sub>直接串联的, 所以<i>L</i><sub>lk2</sub>和<i>L</i><sub>lk1</sub>实际上也是等效串联的, 但电感量的大小需要折算。如将<i>L</i><sub>lk2</sub>折算至T<sub>r1</sub>的原边时, 其电感量大小将变为<i>N</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></math></mathml><i>L</i><sub>lk2</sub>/<i>N</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup></mrow></math></mathml>。同时, 由于T<sub>r2</sub>传输的功率很小, 其漏感<i>L</i><sub>lk2</sub>本身就可以设计得较小。且由之前和后续的分析可知, <i>N</i><sub>1</sub>至少比<i>N</i><sub>2</sub>大好几倍, 所以<i>N</i><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mrow></math></mathml><i>L</i><sub>lk2</sub>/<i>N</i><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup></mrow></math></mathml>会更小, 从而忽略不计。总之, <i>L</i><sub>r</sub>可完全由<i>L</i><sub>lk1</sub>提供。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175"><b>2.4</b> 参数优化</h4>
                <div class="p1">
                    <p id="176">在大功率场合, 半导体器件的开关损耗是影响变换器转换效率的一个重要因素, 其次则是器件的导通损耗。而由表1可知, 本文所提变换器的开关损耗主要是由于Q<sub>5</sub>和Q<sub>6</sub>关断电流<i>I</i><sub>off</sub>不为零产生的。另外, <i>i</i><sub>p1</sub>和<i>i</i><sub>p2</sub>的峰值<i>I</i><sub>peak1</sub>和<i>I</i><sub>peak2</sub>也会影响到半导体器件的导通损耗和磁性元件 (谐振电感和变压器) 的损耗。为此, 本小节将分析不同的<i>N</i><sub>2</sub>和<i>C</i><sub>r</sub>对变换器<i>I</i><sub>off</sub>, <i>I</i><sub>peak1</sub>, <i>I</i><sub>peak2</sub>等的影响。</p>
                </div>
                <div class="p1">
                    <p id="177"><i>I</i><sub>off</sub>可由图5中节点<i>B</i><sub>1</sub>的纵坐标<i>y</i> (<i>B</i><sub>1</sub>) 获取, 因此将式 (8) 代入式 (6) 中的模态3可得式 (25) 。考虑<i>C</i><sub>r</sub>取值的下界<i>C</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>r</mtext><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>, 根据式 (25) 可得关断电流随C<sub><i>r</i></sub>和N<sub>2</sub>的变化曲线, 如附录<i>A</i>图<i>A</i>3所示 (其中, L<sub><i>r</i></sub>取其上限值L<mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>r</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>) , 可见, Q<sub>5</sub>和Q<sub>6</sub>关断电流<i>I</i><sub>off</sub>随着<i>N</i><sub>2</sub>的减小而迅速降低, 但随着<i>C</i><sub>r</sub>的减小只呈现略微下降的趋势。因此, <i>I</i><sub>off</sub>的大小主要是受<i>N</i><sub>2</sub>的影响比较大, 从降低<i>I</i><sub>off</sub>减少关断损耗的角度出发, 应选择较小的<i>N</i><sub>2</sub>。</p>
                </div>
                <div class="p1">
                    <p id="180"><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mfrac><mrow><mi>y</mi><mo stretchy="false"> (</mo><mi>B</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><msqrt><mrow><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac></mrow></msqrt></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><msqrt><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mo>-</mo><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></msub><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mrow><mo>[</mo><mrow><mfrac><mrow><mtext>Δ</mtext><mi>v</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></msub><mo stretchy="false"> (</mo><mn>4</mn><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>-</mo><mo stretchy="false"> (</mo><mn>4</mn><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac><mo>-</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mo>-</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow></mrow><mo>]</mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>      (25) </p>
                </div>
                <div class="p1">
                    <p id="182">由图5可知, <i>Z</i><sub>r</sub><i>i</i><sub>s</sub>的最大值与结点<i>B</i><sub>1</sub>的位置以及<i>θ</i><sub>1</sub>和<i>θ</i><sub>2</sub>的大小有关。比如, 当结点<i>B</i><sub>1</sub>处于第一象限时, 因为圆心<i>O</i><sub>2</sub>在负半轴, 所以<i>θ</i><sub>2</sub>肯定小于π/2。而圆心<i>O</i><sub>1</sub>虽然在正半轴, 但可能在映射点<i>X</i> (结点<i>B</i><sub>1</sub>在横轴上的映射) 的左边或右边。</p>
                </div>
                <div class="p1">
                    <p id="183">显然, 当圆心<i>O</i><sub>1</sub>在映射点<i>X</i>的左边时, <i>θ</i><sub>1</sub>大于π/2, <i>Z</i><sub>r</sub><i>i</i><sub>s</sub>的最大值为半径<i>r</i><sub>1</sub>;当圆心<i>O</i><sub>1</sub>在映射点<i>X</i>的右边时, <i>θ</i><sub>1</sub>&lt;π/2, <i>Z</i><sub>r</sub><i>i</i><sub>s</sub>的最大值为结点<i>B</i><sub>1</sub>的纵坐标<i>y</i> (<i>B</i><sub>1</sub>) 。同理, 当结点<i>B</i><sub>1</sub>处于第二象限时, 可根据<i>θ</i><sub>2</sub>与π/2的大小来获取<i>Z</i><sub>r</sub><i>i</i><sub>s</sub>的最大值。在相同的参数下, <i>Z</i><sub>r</sub><i>i</i><sub>s</sub>的最大值确定时, <i>i</i><sub>s</sub>的峰值也就确定, <i>I</i><sub>peak, 1</sub>和<i>I</i><sub>peak, 2</sub>也随之确定, 即</p>
                </div>
                <div class="p1">
                    <p id="184" class="code-formula">
                        <mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mi>j</mi></msub><mi>r</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>x</mi><mo>&gt;</mo><mn>0</mn><mtext>且</mtext><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>≥</mo><mfrac><mtext>π</mtext><mn>2</mn></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mi>j</mi></msub><mi>r</mi><msub><mrow></mrow><mn>1</mn></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>x</mi><mo>&gt;</mo><mn>0</mn><mtext>且</mtext><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>&lt;</mo><mfrac><mtext>π</mtext><mn>2</mn></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mi>j</mi></msub><mi>r</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>x</mi><mo>&lt;</mo><mn>0</mn><mtext>且</mtext><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>≥</mo><mfrac><mtext>π</mtext><mn>2</mn></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mi>j</mi></msub><mi>r</mi><msub><mrow></mrow><mn>2</mn></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>x</mi><mo>&lt;</mo><mn>0</mn><mtext>且</mtext><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>&lt;</mo><mfrac><mtext>π</mtext><mn>2</mn></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="185">式中:<i>j</i>=1, 2。</p>
                </div>
                <div class="p1">
                    <p id="186">由上一节中详细的模态分析可知, 4个IGBT (Q<sub>1</sub>至Q<sub>4</sub>) 具有相同的电流峰值<i>I</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>Ι</mtext><mtext>G</mtext><mtext>B</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>, 且为<i>I</i><sub>peak, 1</sub>与<i>I</i><sub>peak, 2</sub>之和, 2个MOSFET (Q<sub>5</sub>和Q<sub>6</sub>) 也具有相同的电流峰值<i>I</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>Μ</mtext><mtext>Ο</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>, 且为<i>I</i><sub>peak, 2</sub>。因此, 根据式 (7) 、式 (9) 和式 (26) 可绘制开关管的电流峰值曲线, 如附录A图A4所示, 可见, <i>I</i><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>Ι</mtext><mtext>G</mtext><mtext>B</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>和<i>I</i><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>Μ</mtext><mtext>Ο</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>基本上都随着<i>N</i><sub>2</sub>的减小而迅速降低, 但随着<i>C</i><sub>r</sub>的减小也只呈现略微下降的趋势。因此, 与<i>I</i><sub>off</sub>类似, <i>I</i><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>Ι</mtext><mtext>G</mtext><mtext>B</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>和<i>I</i><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>Μ</mtext><mtext>Ο</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>的值主要受<i>N</i><sub>2</sub>的影响比较大, 从降低峰值电流便于开关管选型的角度, 同样应选择较小的<i>N</i><sub>2</sub>。</p>
                </div>
                <div class="p1">
                    <p id="193">虽然<i>C</i><sub>r</sub>的减小有利于降低变换器的峰值电流和关断电流, 但谐振电压峰值Δ<i>v</i><sub><i>C</i><sub>r</sub></sub>也会随<i>C</i><sub>r</sub>以及<i>N</i><sub>2</sub>的变化而变化, 而Δ<i>v</i><sub><i>C</i><sub>r</sub></sub>的大小也关系着谐振电容耐压值的选取。为此, 还应考虑Δ<i>v</i><sub><i>C</i><sub>r</sub></sub>的变化情况, 如附录A图A5所示。从图中可见, Δ<i>v</i><sub><i>C</i><sub>r</sub></sub>随着<i>N</i><sub>2</sub>的减小而减小, 但会随着<i>C</i><sub>r</sub>的减小而快速增大。电容的耐压值越大, 其体积越大、成本越高。因此, 从谐振电容选型的角度出发, 依旧应选择较小的<i>N</i><sub>2</sub>, 而<i>C</i><sub>r</sub>则应设计得稍大一些。</p>
                </div>
                <div class="p1">
                    <p id="194">此外, <i>L</i><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>r</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>的变化曲线如附录<i>A</i>图<i>A</i>6所示, 与<i>Δ</i>v<sub>C<sub><i>r</i></sub></sub>类似, L<mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>r</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>随着<i>N</i><sub>2</sub>的减小而减小, 但会随着<i>C</i><sub>r</sub>的减小而快速增大。一般而言, 小电感的体积和损耗都相对小一些, 因此, 从设计谐振电感的角度出发, 依旧应选择较小的<i>N</i><sub>2</sub>, 而<i>C</i><sub>r</sub>则应设计得稍大一些。</p>
                </div>
                <div class="p1">
                    <p id="197">综上所述, <i>N</i><sub>2</sub>越小, 开关管峰值电流和关断电流、谐振电压峰值、谐振电感值都越小, 而<i>C</i><sub>r</sub>的减小有利于降低变换器的峰值电流和关断电流, 但会使得谐振电压峰值和谐振电感值迅速增大。因此, <i>N</i><sub>2</sub>在满足式 (18) 的前提下应设计得尽量小, 而<i>C</i><sub>r</sub>的选值应折中考虑。</p>
                </div>
                <h4 class="anchor-tag" id="198" name="198"><b>2.5 PWM</b>控制策略</h4>
                <div class="p1">
                    <p id="199">对辅助电路采用PWM控制, 其实就是通过调节辅助开关管<i>Q</i><sub>5</sub>和<i>Q</i><sub>6</sub>的占空比<i>D</i>来实现对变换器的功率和电压调节。因为模态1[<i>t</i><sub>0</sub>, <i>t</i><sub>1</sub>]的时间长度很短, 且该阶段谐振电流和谐振电压的变化甚微, 所以可以将其忽略。因此, <i>D</i>可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="200"><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><mo>=</mo><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mfrac><mrow><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow></mfrac></mrow></math></mathml>      (27) </p>
                </div>
                <div class="p1">
                    <p id="202">式中:<i>θ</i><sub>1</sub>可根据式 (9) 获得。</p>
                </div>
                <div class="p1">
                    <p id="203">显然, 用上述方法求出的<i>D</i>最终的表达式较为复杂。其实, 假设变换器刚好工作于电流临界断续模式时, 即模态3[<i>t</i><sub>2</sub>, <i>t</i><sub>3</sub>]满足下式:</p>
                </div>
                <div class="p1">
                    <p id="204">0.5-<i>D</i>= (<i>t</i><sub>3</sub>-<i>t</i><sub>2</sub>) <i>f</i><sub>s</sub>      (28) </p>
                </div>
                <div class="p1">
                    <p id="205">则根据如图4所示的等效电路在半个开关周期内的伏秒积可得 (谐振腔的伏秒积为零) :</p>
                </div>
                <div class="p1">
                    <p id="206"><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mn>2</mn></mfrac><mo>+</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mn>4</mn></mfrac></mrow><mo>) </mo></mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>3</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mn>2</mn></mfrac><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub></mrow><mrow><mn>4</mn><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow></math></mathml>      (29) </p>
                </div>
                <div class="p1">
                    <p id="208">将式 (27) 和式 (28) 代入上式并整理可得:</p>
                </div>
                <div class="p1">
                    <p id="209"><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (30) </p>
                </div>
                <div class="p1">
                    <p id="211">显然, <i>D</i>会随着<i>V</i><sub>o</sub>的增大而增大, 所以只需通过一个输出电压反馈的比例—积分 (PI) 闭环调节<i>D</i>即可实现。</p>
                </div>
                <h3 id="212" name="212" class="anchor-tag"><b>3</b> 实验结果</h3>
                <div class="p1">
                    <p id="213">基于以上理论分析, 并为了进一步验证所提出的变换器的工作原理和性能, 搭建了一套小功率的实验平台, 主要参数如附录B表B1所示。为保证变换器工作于电流断续模式, 变换器实际传输的功率<i>P</i><sub>o</sub>略小于额定功率<i>P</i><sub>N</sub>。</p>
                </div>
                <div class="p1">
                    <p id="214">附录A图A7所示为<i>v</i><sub><i>AB</i></sub>和<i>v</i><sub><i>AC</i></sub>及两个变压器的原边电流波形和谐振电容电压<i>v</i><sub><i>C</i><sub>r</sub></sub>, 可见, <i>v</i><sub><i>AB</i></sub>的幅值为150 V, 是输入电压的1/2。而<i>v</i><sub><i>AC</i></sub>在每半个开关周期的起点处存在一个小尖峰, 且在MOSFETQ<sub>5</sub>和Q<sub>6</sub>关断之前的时刻幅值为75 V, 只有输入电压的1/4, 与理论分析相吻合。另外, <i>v</i><sub><i>C</i><sub>r</sub></sub>在每个开关周期的起点处于最小值, 并在谐振半个开关周期后达到最大值。需要说明的是, 2个变压器原边电流<i>i</i><sub>p1</sub>和<i>i</i><sub>p2</sub>在每半个开关周期的起点存在一段较为快速上升的过程, 实际上这个过程对应的是模态1, 即<i>L</i><sub>r</sub>与<i>C</i><sub>r</sub>和Q<sub>6</sub>的寄生电容三者一起谐振, 其中Q<sub>6</sub>的寄生电容远小于<i>C</i><sub>r</sub>, 导致模态1的谐振周期较小, 因此存在一小段电流快速上升的现象, 如附录A图A8所示。</p>
                </div>
                <div class="p1">
                    <p id="215">如附录A图A9和图A10所示, 开关管Q<sub>1</sub>和Q<sub>2</sub>所需承受的最大阻断电压仅为输入电压的1/2, 而且Q<sub>1</sub>和Q<sub>2</sub>都能很好地实现ZCS关断。同样由于模态1的存在, Q<sub>1</sub>和Q<sub>2</sub>的电流起点有一个较为快速上升的过程。根据图3 (b) 所示的变换器模态2电流通路可知, 在谐振电流上升阶段, 流经Q<sub>1</sub>和Q<sub>2</sub>的电流是<i>i</i><sub>p1</sub>和<i>i</i><sub>p2</sub>两者之和, 所以其峰值比附录A图A7中的<i>i</i><sub>p1</sub>峰值稍大一些。</p>
                </div>
                <div class="p1">
                    <p id="216">附录A图A11给出了Q<sub>5</sub>的驱动波形、电压和电流波形, 可见, Q<sub>5</sub>的峰值电压为75 V, 只有输入电压的1/4。另外, 在开通Q<sub>5</sub>之前, 其电压一直为零, 其电流也已下降为零。因此, Q<sub>5</sub>实现了ZVZCS开通。因为Q<sub>5</sub>存在关断电流, 所以拥有足够的能量去完成Q<sub>5</sub>和Q<sub>6</sub>寄生电容的充放电, 从而实现其ZVS关断, 如附录A图A12所示。</p>
                </div>
                <div class="p1">
                    <p id="217">实验平台的稳态轨迹如附录A图A13所示, 每个模态的结点从图中也是能够明显区分开来, 正如图5中所示。根据稳态轨迹图可以很清晰地判断出变换器在不同参数下的关断电流和谐振电容电压大小, 二者分别对应图中的节点<i>B</i><sub>1</sub>和<i>A</i><sub>2</sub>。最后, 给出了实验平台的效率曲线, 如附录A图A14所示。本文所提出的变换器实际上是一个LC串联谐振变换器, 其电流峰值会随着负载的变轻而降低。另外, 变换器始终工作于电流断续模式, 在轻载下也能轻松实现基础NPC三电平的ZCS, 且由于峰值电流和关断电流的减小, 导通损耗和开关损耗同步下降, 所以变换器在轻载下也具有较高的传输效率。同时, 2个辅助开关管Q<sub>5</sub>和Q<sub>6</sub>的占空比也会随着负载的变轻而变小, 也就是说, 负载越轻, 半导体器件的导通时间越短, 导致峰值电流和关断电流并非随负载的变轻而等比例减小。因此, 变换器传输效率会随着负载的变轻而下降。虽然随着负载越来越轻, 变换器的传输效率有所下降, 但在很宽的负载范围内, 变换器的转换效率都在96%以上。</p>
                </div>
                <h3 id="240" name="240" class="anchor-tag">4 结语</h3>
                <div class="p1">
                    <p id="218">本文提出了一种工作于电流断续模式的基于双变压器的复合式谐振三电平变换器, 主要包括基础三电平电路和辅助电路两部分。通过合理设计主变压器的升压比, 基础三电平电路传输大部分功率。只需对辅助电路部分采用斩波控制即可实现整个变换器的功率和电压调节, 彻底解放了基础三电平的4个开关管, 使得它们工作于固定占空比模式, 控制简单。同时, 实现了开关管的零电流开通和关断, 开关损耗显著降低。将辅助变压器升压比设计得尽量小, 有助于降低所有开关管的峰值电流、两个控制开关管的关断电流、谐振电压峰值、谐振电感值, 既可以进一步降低损耗, 也便于谐振电容的选型和谐振电感的设计。最后, 通过实验验证了所提出的变换器的优越性能, 并证明了上述结论的正确性。</p>
                </div>
                <div class="p1">
                    <p id="219">另外, 目前大功率中高频变压器的设计并不成熟, 因此主变压器的优化设计有待进一步深入研究。</p>
                </div>
                <div class="p1">
                    <p id="220">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="241" name="241" class="anchor-tag">附录A</h3>
                <div class="area_img" id="242">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1功率分配与N1的关系曲线" src="Detail/GetImg?filename=images/DLXT201911017_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1功率分配与N<sub>1</sub>的关系曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Power distribution versus N<sub>1</sub></p>

                </div>
                <div class="area_img" id="243">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 Cr与N2的关系曲线" src="Detail/GetImg?filename=images/DLXT201911017_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 C<sub>r</sub>与N<sub>2</sub>的关系曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Relationship of C<sub>r</sub> and N<sub>2</sub> when N<sub>1</sub>=9</p>

                </div>
                <div class="area_img" id="244">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3关断电流随Cr和N2的变化曲线" src="Detail/GetImg?filename=images/DLXT201911017_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3关断电流随C<sub>r</sub>和N<sub>2</sub>的变化曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Graph of I<sub>off</sub> with different N<sub>2</sub> and C<sub>r</sub></p>

                </div>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4开关管的电流峰值Ipeak＿IGBT和Ipeak＿MOS" src="Detail/GetImg?filename=images/DLXT201911017_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4开关管的电流峰值I<sub>peak＿IGBT</sub>和I<sub>peak＿MOS</sub>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Graphs of current peaks with different N<sub>2</sub>and C<sub>r</sub></p>

                </div>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_24501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4开关管的电流峰值Ipeak＿IGBT和Ipeak＿MOS" src="Detail/GetImg?filename=images/DLXT201911017_24501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4开关管的电流峰值I<sub>peak＿IGBT</sub>和I<sub>peak＿MOS</sub>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_24501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Graphs of current peaks with different N<sub>2</sub>and C<sub>r</sub></p>

                </div>
                <div class="area_img" id="246">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5谐振电容电压峰值" src="Detail/GetImg?filename=images/DLXT201911017_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5谐振电容电压峰值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Graph ofΔv<sub>Cr</sub> with different N<sub>2</sub> and C<sub>r</sub></p>

                </div>
                <div class="area_img" id="247">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6谐振电感的取值上界" src="Detail/GetImg?filename=images/DLXT201911017_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6谐振电感的取值上界  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Graph of L<sub>r＿max</sub> with different N<sub>2</sub> and C</p>

                </div>
                <div class="area_img" id="248">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 vAB、vAC、两个变压器的原边电流和谐振电容电压" src="Detail/GetImg?filename=images/DLXT201911017_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 v<sub>AB</sub>、v<sub>AC</sub>、两个变压器的原边电流和谐振电容电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Waveforms of v<sub>AB</sub>, v<sub>AC</sub>, i<sub>p1</sub>, i<sub>p2</sub> and v<sub>Cr</sub></p>

                </div>
                <div class="area_img" id="249">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8放大的电流起点" src="Detail/GetImg?filename=images/DLXT201911017_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8放大的电流起点  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Zoomed in switching cycle starting</p>

                </div>
                <div class="area_img" id="250">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9开关管Q1的驱动、电压和电流波形" src="Detail/GetImg?filename=images/DLXT201911017_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9开关管Q<sub>1</sub>的驱动、电压和电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Waveforms of v<sub>GE</sub>, v<sub>CE</sub>, and current of Q<sub>1</sub></p>

                </div>
                <div class="area_img" id="251">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10开关管Q2的驱动、电压和电流波形" src="Detail/GetImg?filename=images/DLXT201911017_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10开关管Q<sub>2</sub>的驱动、电压和电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Waveforms of v<sub>GE</sub>, v<sub>CE</sub>, and current of Q<sub>2</sub></p>

                </div>
                <div class="area_img" id="252">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11开关管Q5的驱动、电压和电流波形" src="Detail/GetImg?filename=images/DLXT201911017_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11开关管Q<sub>5</sub>的驱动、电压和电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Waveforms of v<sub>GS</sub>, v<sub>DS</sub>, and current of Q<sub>5</sub></p>

                </div>
                <div class="area_img" id="253">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A12放大的开关管Q5关断波形" src="Detail/GetImg?filename=images/DLXT201911017_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A12放大的开关管Q<sub>5</sub>关断波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A12 Zoomed in turn-off waveforms of Q<sub>5</sub></p>

                </div>
                <div class="area_img" id="254">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A13实验的稳态轨迹" src="Detail/GetImg?filename=images/DLXT201911017_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A13实验的稳态轨迹  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A13 Experimental steady-state trajectory path</p>

                </div>
                <div class="area_img" id="255">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A14效率曲线" src="Detail/GetImg?filename=images/DLXT201911017_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A14效率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A14 Efficiency curve</p>

                </div>
                <h3 id="256" name="256" class="anchor-tag">附录B</h3>
                <div class="area_img" id="257">
                                            <p class="img_tit">
                                                表B1实验平台主要参数
                                                    <br />
                                                Table B1 Main platform parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911017_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911017_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911017_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1实验平台主要参数" src="Detail/GetImg?filename=images/DLXT201911017_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYNZ201801003&amp;v=MDg2NTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVnIvS01UVEZkTEc0SDluTXJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 胡润青, 刘建东.2017年光伏发电市场回顾和展望[J].太阳能, 2018 (1) :14-18.HU Runqing, LIU Jiandong.Review and prospect of photovoltaic power market in 2017[J].Solar Energy, 2018 (1) :14-18.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MTA4NDRSN3FmWnVac0Z5L25Wci9LSVNIVGVyRzRIOVBNcDQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 江道灼, 郑欢.直流配电网研究现状与展望[J].电力系统自动化, 2012, 36 (8) :98-104.JIANG Daozhuo, ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems, 2012, 36 (8) :98-104.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509004&amp;v=MjQyNzMzenFxQnRHRnJDVVI3cWZadVpzRnkvblZyL0tJU0hUZXJHNEg5VE1wbzlGWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王丹, 柳依然, 梁翔, 等.直流配电网电压等级序列研究[J].电力系统自动化, 2015, 39 (9) :19-25.WANG Dan, LIU Yiran, LIANG Xiang, et al.DC distribution network voltage class series[J].Automation of Electric Power Systems, 2015, 39 (9) :19-25.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325003&amp;v=MDIxMzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25Wci9LUHlyUGJiRzRIOUxPcW85Rlo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 宋强, 赵彪, 刘文华, 等.智能直流配电网研究综述[J].中国电机工程学报, 2013, 33 (25) :9-19.SONG Qiang, ZHAO Biao, LIU Wenhua, et al.An overview of research on smart DC distribution power network[J].Proceedings of the CSEE, 2013, 33 (25) :9-19.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815024&amp;v=MjU0OTZWci9LSVNIVGVyRzRIOW5OcW85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L24=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘嘉彦, 李勇, 曹一家, 等.考虑光伏利用效率的中低压配电网电压抬升抑制方法[J].电力系统自动化, 2018, 42 (15) :171-177.DOI:10.7500/AEPS20170516006.LIU Jiayan, LI Yong, CAO Yijia, et al.Suppression method of voltage rise in medium and low distribution networks considering utilization efficiency of photovoltaic power[J].Automation of Electric Power Systems, 2018, 42 (15) :171-177.DOI:10.7500/AEPS20170516006.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Future electronic power distribution systems:A contemplative view">

                                <b>[6]</b> BOROYEVICH D, CVETKOVIC I, DONG Dong, et al.Future electronic power distribution systems:a contemplative view[C]// 12th International Conference on Optimization of Electrical and Electronic Equipment, May 20-22, 2010, Basov, Romania:1369-1380.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Low-Voltage Bipolar-Type DC Microgrid for Super High Quality Distribution">

                                <b>[7]</b> KAKIGANO H, MIURA Y, ISE T.Low-voltage bipolar-type DC microgrid for super high quality distribution[J].IEEE Transactions on Power Electronics, 2010, 25 (12) :3066-3075.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design aspects of a medium-voltage direct current (MVDC)grid for a university campus">

                                <b>[8]</b> MURA F, DE DONCKER R.Design aspects of a medium-voltage direct current (MVDC) grid for a university campus[C]// 8th International Conference on Power Electronics-ECCE Asia, May 30-June 3, 2011, Jeju, South Korea:2359-2366.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201604001&amp;v=MDEyOTdCdEdGckNVUjdxZlp1WnNGeS9uVnIvS0t5dlBlYkc0SDlmTXE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 刘国伟, 赵宇明, 袁志昌, 等.深圳柔性直流配电示范工程技术方案研究[J].南方电网技术, 2016, 10 (4) :1-7.LIU Guowei, ZHAO Yuming, YUAN Zhichang, et al.Application framework of VSC medium-voltage DC distribution technology in Shenzhen power grid[J].Southern Power System Technology, 2016, 10 (4) :1-7.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613001&amp;v=MDU4MzQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25Wci9LUHlyUGJiRzRIOWZOckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 盛万兴, 李蕊, 李跃, 等.直流配电电压等级序列与典型网络架构初探[J].中国电机工程学报, 2016, 36 (13) :3391-3403.SHENG Wanxing, LI Rui, LI Yue, et al.A preliminary study on voltage level sequence and typical network architecture of direct current distribution network[J].Proceedings of the CSEE, 2016, 36 (13) :3391-3403.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis and Comparison of Medium Voltage High Power DC/DC Converters for Offshore Wind Energy Systems">

                                <b>[11]</b> CHEN Wu, HUANG A Q, LI Chushan, et al.Analysis and comparison of medium voltage high power DC/DC converters for offshore wind energy systems[J].IEEE Transactions on Power Electronics, 2013, 28 (4) :2014-2023.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hybrid resonant ZVZCS PWM full-bridge converter for large photovoltaic parks connecting to MVDC grids">

                                <b>[12]</b> NING Guangfu, CHEN Wu, SHU Liangcai, et al.Hybrid resonant ZVZCS PWM full-bridge converter for large photovoltaic parks connecting to MVDC grids[J].IEEE Journal of Emerging and Selected Topics in Power Electronics, 2017, 5 (3) :1078-1090.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Comparison of PV Systems With Maximum DC Voltage 1 000 V and 1 500 V">

                                <b>[13]</b> GKOUTIOUDI E, BAKAS P, MARINOPOULOS A.Comparison of PV systems with maximum DC voltage 1 000 V and 1 500 V[C]// IEEE Photovoltaic Specialists Conference (PVSC) , June 16-21, 2013, Tampa, USA:2873-2878.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200408006&amp;v=MDM5MzMzenFxQnRHRnJDVVI3cWZadVpzRnkvblZyL0tQeXJQYmJHNEh0WE1wNDlGWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 张元媛, 阮新波.多电平直流变换器中飞跨电容电压的一种控制策略[J].中国电机工程学报, 2004, 24 (8) :34-38.ZHANG Yuanyuan, RUAN Xinbo.A novel control strategy for the flying capacitor voltage of the multilevel converter[J].Proceedings of the CSEE, 2004, 24 (8) :34-38.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705016&amp;v=MTEyMjk5Yk1xbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZyL0tJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 郭裕群, 周月宾, 许建中, 等.适用于全桥型模块化多电平换流器的直流融冰装置控制策略[J].电力系统自动化, 2017, 41 (5) :106-113.DOI:10.7500/AEPS20160505008.GUO Yuqun, ZHOU Yuebin, XU Jianzhong, et al.Control strategies of DC ice-melting equipment for full-bridge modular multilevel converters[J].Automation of Electric Power Systems, 2017, 41 (5) :106-113.DOI:10.7500/AEPS 20160505008.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811020&amp;v=MjE4NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25Wci9LSVNIVGVyRzRIOW5Ocm85SFpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 程启明, 李涛, 张宇, 等.基于Lyapunov函数的NPC型三电平SAPF非线性控制策略[J].电力系统自动化, 2018, 42 (11) :143-150.DOI:10.7500/AEPS20170929006.CHENG Qiming, LI Tao, ZHANG Yu, et al.Lyapunov function based nonlinear control strategy of NPC-type three-level shunt active power filter[J].Automation of Electric Power Systems, 2018, 42 (11) :143-150.DOI:10.7500/AEPS20170929006.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201433007&amp;v=MjYyODViRzRIOVhQckk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25Wci9LUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 刘计龙, 肖飞, 陈伟, 等.一种三电平全桥直流变换器新型控制策略研究[J].中国电机工程学报, 2014, 34 (33) :5854-5860.LIU Jilong, XIAO Fei, CHEN Wei, et al.Research on a novel control scheme for three-level full-bridge converter[J].Proceedings of the CSEE, 2014, 34 (33) :5854-5860.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Zero-voltage-switching PWM hybrid full-bridge three-level converter">

                                <b>[18]</b> RUAN Xinbo, CHEN Zhiying, CHEN Wu.Zero-voltage-switching PWM hybrid full-bridge three-level converter[J].IEEE Transactions on Power Electronics, 2005, 20 (2) :395-404.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A ZCS-PWM voltage-driven three-level converter with a secondary-side simple soft-switching snubber">

                                <b>[19]</b> YIN Zhijian, HU Jiefeng, CHUNG H S, et al.A ZCS-PWM voltage-driven three-level converter with a secondary-side simple soft-switching snubber[J].IEEE Transactions on Industrial Electronics, 2016, 63 (12) :7542-7552.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017084282.nh&amp;v=MTAzNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25Wci9LVkYyNkdiT3dHdFBFclpFYlBJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 余世瑶.三电平NPC变换器中点电压波动抑制策略研究[D].北京:北京交通大学, 2017.YU Shiyao.Research on the control strategy of neutral point voltage fluctuation in three-level neutral-point-clamped converter[D].Beijing:Beijing Jiaotong University, 2017.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Hybrid ZVZCS Dual-Transformer-Based Full-Bridge Converter Operating in DCM for MVDC Grids">

                                <b>[21]</b> NING Guangfu, CHEN Wu, SHU Liangcai, et al.A hybrid ZVZCS dual-transformer-based full-bridge converter operating in DCM for MVDC grids[J].IEEE Transactions on Power Electronics, 2017, 32 (7) :5162-5170.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A hybrid resonant ZVZCS three-level converter for MVDC-connected offshore wind power collection systems">

                                <b>[22]</b> NING Guangfu, CHEN Wu, SHU Liangcai, et al.A hybrid resonant ZVZCS three-level converter for MVDC-connected offshore wind power collection systems[J].IEEE Transactions on Power Electronics, 2018, 33 (8) :6633-6645.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911017" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911017&amp;v=MTgzNTdyL0tJU0hUZXJHNEg5ak5ybzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

