

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136660745100000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911018%26RESULT%3d1%26SIGN%3dvFjD2GRkIwGGmrDGyAG0PT%252bpxBs%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911018&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911018&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911018&amp;v=MTkwOTQ5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WcjNCSVNIVGVyRzRIOWpOcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;1&lt;/b&gt; 电网电压序分量的构造方案 "><b>1</b> 电网电压序分量的构造方案</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;1.1&lt;/b&gt; 电压序分量构造方法"><b>1.1</b> 电压序分量构造方法</a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;1.2&lt;/b&gt; 三角函数虚拟正交信号"><b>1.2</b> 三角函数虚拟正交信号</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#143" data-title="&lt;b&gt;2&lt;/b&gt; 序分量的同步相位和幅值计算方法 "><b>2</b> 序分量的同步相位和幅值计算方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#178" data-title="&lt;b&gt;3 仿真验证&lt;/b&gt; "><b>3 仿真验证</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#181" data-title="&lt;b&gt;3.1&lt;/b&gt; 不平衡电网电压仿真实验"><b>3.1</b> 不平衡电网电压仿真实验</a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;3.2&lt;/b&gt; 暂态响应时间"><b>3.2</b> 暂态响应时间</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#194" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#214" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;图1 不平衡电网电压序分量快速提取方案&lt;/b&gt;"><b>图1 不平衡电网电压序分量快速提取方案</b></a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;图2 不平衡电网电压序分量提取过程&lt;/b&gt;"><b>图2 不平衡电网电压序分量提取过程</b></a></li>
                                                <li><a href="#180" data-title="&lt;b&gt;表1 各仿真实验工况下的参数&lt;/b&gt;"><b>表1 各仿真实验工况下的参数</b></a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;图3 单因素突变时的电网电压序分量的提取过程&lt;/b&gt;"><b>图3 单因素突变时的电网电压序分量的提取过程</b></a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;图4 主要因素全部突变时的电网电压序分量提取过程&lt;/b&gt;"><b>图4 主要因素全部突变时的电网电压序分量提取过程</b></a></li>
                                                <li><a href="#191" data-title="&lt;b&gt;表2 暂态响应时间&lt;/b&gt;"><b>表2 暂态响应时间</b></a></li>
                                                <li><a href="#215" data-title="图A1 MATLAB/Simulink实时仿真平台">图A1 MATLAB/Simulink实时仿真平台</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" GUO Xiaoqiang, LIU Wenzhao, LU Zhigang.Flexible power regulation and current-limited control of the grid-connected inverter under unbalanced grid voltage faults[J].IEEE Transactions on Industrial Electronics, 2017, 64 (9) :7425-7432." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Flexible power regulation and currentlimited control of grid-connected inverter under unbalanced grid voltage faults">
                                        <b>[1]</b>
                                         GUO Xiaoqiang, LIU Wenzhao, LU Zhigang.Flexible power regulation and current-limited control of the grid-connected inverter under unbalanced grid voltage faults[J].IEEE Transactions on Industrial Electronics, 2017, 64 (9) :7425-7432.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 何安然, 侯凯, 王小红, 等.不对称条件下的储能虚拟同步发电机低电压穿越控制技术[J].电力系统自动化, 2018, 42 (10) :122-127.DOI:10.7500/AEPS20170605004.HE Anran, HOU Kai, WANG Xiaohong, et al.A low voltage ride through control technique for energy storage virtual synchronous generator under asymmetric condition[J].Automation of Electric Power Systems, 2018, 42 (10) :122-127.DOI:10.7500/AEPS20170605004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810017&amp;v=MTcwMjBGckNVUjdxZlp1WnNGeS9uVnIzQUlTSFRlckc0SDluTnI0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         何安然, 侯凯, 王小红, 等.不对称条件下的储能虚拟同步发电机低电压穿越控制技术[J].电力系统自动化, 2018, 42 (10) :122-127.DOI:10.7500/AEPS20170605004.HE Anran, HOU Kai, WANG Xiaohong, et al.A low voltage ride through control technique for energy storage virtual synchronous generator under asymmetric condition[J].Automation of Electric Power Systems, 2018, 42 (10) :122-127.DOI:10.7500/AEPS20170605004.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" XIONG Liansong, ZHUO Fang, WANG Feng, et al.A fast orthogonal signal-generation algorithm characterized by noise immunity and high accuracy for single-phase grid[J].IEEE Transactions on Power Electronics, 2016, 31 (3) :1847-1851." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Fast Orthogonal Signal-Generation Algorithm Characterized by Noise Immunity and High Accuracy for Single-Phase Grid">
                                        <b>[3]</b>
                                         XIONG Liansong, ZHUO Fang, WANG Feng, et al.A fast orthogonal signal-generation algorithm characterized by noise immunity and high accuracy for single-phase grid[J].IEEE Transactions on Power Electronics, 2016, 31 (3) :1847-1851.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" WANG Liang, JIANG Qirong, HONG Lucheng, et al.A novel phase-locked loop based on frequency detector and initial phase angle detector[J].IEEE Transactions on Power Electronics, 2013, 28 (10) :4538-4549." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Novel Phase-Locked Loop Based on Frequency Detector and Initial Phase Angle Detector">
                                        <b>[4]</b>
                                         WANG Liang, JIANG Qirong, HONG Lucheng, et al.A novel phase-locked loop based on frequency detector and initial phase angle detector[J].IEEE Transactions on Power Electronics, 2013, 28 (10) :4538-4549.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张学广, 付志超, 陈文佳, 等.弱电网下考虑锁相环影响的并网逆变器改进控制方法[J].电力系统自动化, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002.ZHANG Xueguang, FU Zhichao, CHEN Wenjia, et al.An improved control method for grid-connected inverters considering impact of phase-locked loop under weak grid condition[J].Automation of Electric Power Systems, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807019&amp;v=MTEzODFyQ1VSN3FmWnVac0Z5L25WcjNBSVNIVGVyRzRIOW5NcUk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张学广, 付志超, 陈文佳, 等.弱电网下考虑锁相环影响的并网逆变器改进控制方法[J].电力系统自动化, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002.ZHANG Xueguang, FU Zhichao, CHEN Wenjia, et al.An improved control method for grid-connected inverters considering impact of phase-locked loop under weak grid condition[J].Automation of Electric Power Systems, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" RODRIGUEZ P, POU J, BERGAS J, et al.Decoupled double synchronous reference frame PLL for power converters control[J].IEEE Transactions on Power Electronics, 2007, 22 (2) :584-592." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decoupled double synchronous reference frame PLL for power converters control">
                                        <b>[6]</b>
                                         RODRIGUEZ P, POU J, BERGAS J, et al.Decoupled double synchronous reference frame PLL for power converters control[J].IEEE Transactions on Power Electronics, 2007, 22 (2) :584-592.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王宝诚, 伞国成, 郭小强, 等.分布式发电系统电网同步锁相技术[J].中国电机工程学报, 2013, 33 (1) :50-55.WANG Baocheng, SAN Guocheng, GUO Xiaoqiang, et al.Grid synchronization and PLL for distributed power generation systems[J].Proceedings of the CSEE, 2013, 33 (1) :50-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201301007&amp;v=MzAwMTBMTXJvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVnIzQVB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王宝诚, 伞国成, 郭小强, 等.分布式发电系统电网同步锁相技术[J].中国电机工程学报, 2013, 33 (1) :50-55.WANG Baocheng, SAN Guocheng, GUO Xiaoqiang, et al.Grid synchronization and PLL for distributed power generation systems[J].Proceedings of the CSEE, 2013, 33 (1) :50-55.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 文武松, 张颖超, 王璐, 等.解耦双同步坐标系下单相锁相环技术[J].电力系统自动化, 2016, 40 (20) :114-120.WEN Wusong, ZHANG Yingchao, WANG Lu, et al.Phase-locked loop technology for single-phase system in decoupled double synchronous reference frame[J].Automation of Electric Power Systems, 2016, 40 (20) :114-120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201620017&amp;v=MjE0NTZxQnRHRnJDVVI3cWZadVpzRnkvblZyM0FJU0hUZXJHNEg5Zk9yNDlFWTRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         文武松, 张颖超, 王璐, 等.解耦双同步坐标系下单相锁相环技术[J].电力系统自动化, 2016, 40 (20) :114-120.WEN Wusong, ZHANG Yingchao, WANG Lu, et al.Phase-locked loop technology for single-phase system in decoupled double synchronous reference frame[J].Automation of Electric Power Systems, 2016, 40 (20) :114-120.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 张崇巍, 张兴.PWM整流器及其控制[M].北京:机械工业出版社, 2003.ZHANG Chongwei, ZHANG Xing.PWM rectifier and its control[M].Beijing:China Machine Press, 2003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007111127080999&amp;v=MjYyNTdPSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pLSlZ3Y1ZWMjdHYks1SDlET3FJOU5a&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         张崇巍, 张兴.PWM整流器及其控制[M].北京:机械工业出版社, 2003.ZHANG Chongwei, ZHANG Xing.PWM rectifier and its control[M].Beijing:China Machine Press, 2003.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 周皓, 童朝南, 刘宝其, 等.电网不平衡条件下的光伏并网发电控制策略[J].电力系统自动化, 2015, 39 (12) :27-32.ZHOU Hao, TONG Chaonan, LIU Baoqi, et al.A control strategy for grid-connected photovoltaic system under unbalanced voltages[J].Automation of Electric Power Systems, 2015, 39 (12) :27-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201512005&amp;v=MjIzMjZHNEg5VE5yWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZyM0FJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         周皓, 童朝南, 刘宝其, 等.电网不平衡条件下的光伏并网发电控制策略[J].电力系统自动化, 2015, 39 (12) :27-32.ZHOU Hao, TONG Chaonan, LIU Baoqi, et al.A control strategy for grid-connected photovoltaic system under unbalanced voltages[J].Automation of Electric Power Systems, 2015, 39 (12) :27-32.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" KARIMI-GHARTEMANI M, IRAVANI M R.A method for synchronization of power electronic converters in polluted and variable-frequency environments[J].IEEE Transactions on Power Systems, 2004, 19 (3) :1263-1270." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A method for synchronization of power electronic converters in polluted and variable-frequency environments">
                                        <b>[11]</b>
                                         KARIMI-GHARTEMANI M, IRAVANI M R.A method for synchronization of power electronic converters in polluted and variable-frequency environments[J].IEEE Transactions on Power Systems, 2004, 19 (3) :1263-1270.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" HUANG C H, LEE C H, SHIH K J, et al.Frequency estimation of distorted power system signals using a robust algorithm[J].IEEE Transactions on Power Delivery, 2008, 23 (1) :41-51." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Frequency Estimation of Distorted Power System Signals Using a Robust Algorithm">
                                        <b>[12]</b>
                                         HUANG C H, LEE C H, SHIH K J, et al.Frequency estimation of distorted power system signals using a robust algorithm[J].IEEE Transactions on Power Delivery, 2008, 23 (1) :41-51.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" FILHO R S, SEIXAS P F, CORTIZO P C, et al.Comparison of three single-phase PLL algorithms for UPS applications[J].IEEE Transactions on Industrial Electronics, 2008, 55 (8) :2923-2932." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Comparison of three single-phase PLL algorithms for UPS applications">
                                        <b>[13]</b>
                                         FILHO R S, SEIXAS P F, CORTIZO P C, et al.Comparison of three single-phase PLL algorithms for UPS applications[J].IEEE Transactions on Industrial Electronics, 2008, 55 (8) :2923-2932.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 张勋, 刘汝峰, 王婷, 等.一种基于双同步坐标变换的开环锁相方法[J].电工技术学报, 2016, 31 (12) :184-192.ZHANG Xun, LIU Rufeng, WANG Ting, et al.An open-loop synchronization method based on double synchronous coordinate transformation[J].Transactions of China Electrotechnical Society, 2016, 31 (12) :184-192." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201612022&amp;v=MTE1ODFTckJmYkc0SDlmTnJZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVnIzQUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         张勋, 刘汝峰, 王婷, 等.一种基于双同步坐标变换的开环锁相方法[J].电工技术学报, 2016, 31 (12) :184-192.ZHANG Xun, LIU Rufeng, WANG Ting, et al.An open-loop synchronization method based on double synchronous coordinate transformation[J].Transactions of China Electrotechnical Society, 2016, 31 (12) :184-192.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 周海亮, 万健如, 李树超, 等.电压畸变和不平衡状态下无锁相环UPQC补偿量检测方法[J].电力自动化设备, 2012, 32 (5) :50-56.ZHOU Hailiang, WAN Jianru, LI Shuchao, et al.Compensation detection for UPQC without PLL under voltage distortion and unbalance[J].Electric Power Automation Equipment, 2012, 32 (5) :50-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201205011&amp;v=MDI4NzFzRnkvblZyM0FJU0hSZmJHNEg5UE1xbzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         周海亮, 万健如, 李树超, 等.电压畸变和不平衡状态下无锁相环UPQC补偿量检测方法[J].电力自动化设备, 2012, 32 (5) :50-56.ZHOU Hailiang, WAN Jianru, LI Shuchao, et al.Compensation detection for UPQC without PLL under voltage distortion and unbalance[J].Electric Power Automation Equipment, 2012, 32 (5) :50-56.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 刘桂英, 粟时平, 秦志清.基于多倍频旋转坐标正交变换的三相四线制电路谐波检测方法[J].电网技术, 2010, 34 (7) :87-93.LIU Guiying, SU Shiping, QIN Zhiqing.A new harmonic detection method for three-phase four-wire system based on orthogonal transformation of multi-frequency rotating coordinate[J].Power System Technology, 2010, 34 (7) :87-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201007021&amp;v=MDIzNzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WcjNBSVRyQmZiRzRIOUhNcUk5SFpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         刘桂英, 粟时平, 秦志清.基于多倍频旋转坐标正交变换的三相四线制电路谐波检测方法[J].电网技术, 2010, 34 (7) :87-93.LIU Guiying, SU Shiping, QIN Zhiqing.A new harmonic detection method for three-phase four-wire system based on orthogonal transformation of multi-frequency rotating coordinate[J].Power System Technology, 2010, 34 (7) :87-93.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 雷芸, 肖岚, 郑昕昕.不平衡电网下无锁相环三相并网逆变器控制策略[J].中国电机工程学报, 2015, 35 (18) :4744-4752.LEI Yun, XIAO Lan, ZHENG Xinxin.Control strategies of three-phase grid-connected inverters without phase-lock loop under unbalanced grids[J].Proceedings of the CSEE, 2015, 35 (18) :4744-4752." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201518022&amp;v=MjQyMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVnIzQVB5clBiYkc0SDlUTnA0OUhab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         雷芸, 肖岚, 郑昕昕.不平衡电网下无锁相环三相并网逆变器控制策略[J].中国电机工程学报, 2015, 35 (18) :4744-4752.LEI Yun, XIAO Lan, ZHENG Xinxin.Control strategies of three-phase grid-connected inverters without phase-lock loop under unbalanced grids[J].Proceedings of the CSEE, 2015, 35 (18) :4744-4752.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 蒋辰晖.不对称电网电压下基于正负序分量检测风电换流器控制策略[J].电网与清洁能源, 2016, 32 (1) :89-94.JIANG Chenhui.Control strategy of wind power converter based on negative sequence component detection under asymmetric grid voltage[J].Power System and Clean Energy, 2016, 32 (1) :89-94." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201601017&amp;v=MjcxNjJDVVI3cWZadVpzRnkvblZyM0FOalhOYXJHNEg5Zk1ybzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         蒋辰晖.不对称电网电压下基于正负序分量检测风电换流器控制策略[J].电网与清洁能源, 2016, 32 (1) :89-94.JIANG Chenhui.Control strategy of wind power converter based on negative sequence component detection under asymmetric grid voltage[J].Power System and Clean Energy, 2016, 32 (1) :89-94.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" LUO An, CHEN Yandong, SHUAI Zhikang, et al.An improved reactive current detection and power control method for single-phase photovoltaic grid-connected DG system[J].IEEE Transactions on Energy Conversion, 2013, 28 (4) :823-831." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An improved reactive current detection and power control method for single-phase photovoltaic grid-connected DG system">
                                        <b>[19]</b>
                                         LUO An, CHEN Yandong, SHUAI Zhikang, et al.An improved reactive current detection and power control method for single-phase photovoltaic grid-connected DG system[J].IEEE Transactions on Energy Conversion, 2013, 28 (4) :823-831.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 熊连松, 卓放, 祝明华, 等.单相电力信号同步相位的快速捕获方法研究[J].中国电机工程学报, 2015, 35 (9) :2209-2216.XIONG Liansong, ZHUO Fang, ZHU Minghua, et al.Research on fast phase synchronization in single-phase power systems[J].Proceedings of the CSEE, 2015, 35 (9) :2209-2216." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201509014&amp;v=MzA4MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVnIzQVB5clBiYkc0SDlUTXBvOUVZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         熊连松, 卓放, 祝明华, 等.单相电力信号同步相位的快速捕获方法研究[J].中国电机工程学报, 2015, 35 (9) :2209-2216.XIONG Liansong, ZHUO Fang, ZHU Minghua, et al.Research on fast phase synchronization in single-phase power systems[J].Proceedings of the CSEE, 2015, 35 (9) :2209-2216.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" XIONG Liansong, ZHUO Fang, WANG Feng, et al.A novel fast open-loop phase locking scheme based on synchronous reference frame for three-phase non-ideal power grids[J].Journal of Power Electronics, 2016, 16 (4) :1513-1525." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel fast open-loop phase locking scheme based on synchronous referenceframe for three-phase non-ideal power grids">
                                        <b>[21]</b>
                                         XIONG Liansong, ZHUO Fang, WANG Feng, et al.A novel fast open-loop phase locking scheme based on synchronous reference frame for three-phase non-ideal power grids[J].Journal of Power Electronics, 2016, 16 (4) :1513-1525.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 潘文霞, 刘明洋, 张艺博, 等.单相接地故障下双馈感应发电机短路电流计算[J].太阳能学报, 2018, 39 (1) :180-185.PAN Wenxia, LIU Mingyang, ZHANG Yibo, et al.Calculation of short-circuit current of DFIG under single-phase to ground fault[J].Acta Energiae Solaris Sinica, 2018, 39 (1) :180-185." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=TYLX201801027&amp;v=MDA1NDc0SDluTXJvOUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVnIzQU1UVEhkckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         潘文霞, 刘明洋, 张艺博, 等.单相接地故障下双馈感应发电机短路电流计算[J].太阳能学报, 2018, 39 (1) :180-185.PAN Wenxia, LIU Mingyang, ZHANG Yibo, et al.Calculation of short-circuit current of DFIG under single-phase to ground fault[J].Acta Energiae Solaris Sinica, 2018, 39 (1) :180-185.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 李希年, 庞清乐, 孙静.基于瞬时对称分量变换的单相电压暂降检测[J].电力系统及其自动化学报, 2018, 30 (1) :76-80.LI Xinian, PANG Qingle, SUN Jing.Detection of single-phase voltage sag based on instantaneous symmetrical component transform[J].Proceedings of the CSU-EPSA, 2018, 30 (1) :76-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201801014&amp;v=MTI3MjhIOW5Ncm85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WcjNBSVNIUmFyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         李希年, 庞清乐, 孙静.基于瞬时对称分量变换的单相电压暂降检测[J].电力系统及其自动化学报, 2018, 30 (1) :76-80.LI Xinian, PANG Qingle, SUN Jing.Detection of single-phase voltage sag based on instantaneous symmetrical component transform[J].Proceedings of the CSU-EPSA, 2018, 30 (1) :76-80.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 孙骁强, 程松, 刘鑫, 等.西北送端大电网频率特性试验方法[J].电力系统自动化, 2018, 42 (2) :148-153.DOI:10.7500/AEPS20170418006.SUN Xiaoqiang, CHENG Song, LIU Xin, et al.Test method for frequency characteristics of Northwest sending-end power grid[J].Automation of Electric Power Systems, 2018, 42 (2) :148-153.DOI:10.7500/AEPS20170418006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802021&amp;v=MTU1MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVnIzQUlTSFRlckc0SDluTXJZOUhaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         孙骁强, 程松, 刘鑫, 等.西北送端大电网频率特性试验方法[J].电力系统自动化, 2018, 42 (2) :148-153.DOI:10.7500/AEPS20170418006.SUN Xiaoqiang, CHENG Song, LIU Xin, et al.Test method for frequency characteristics of Northwest sending-end power grid[J].Automation of Electric Power Systems, 2018, 42 (2) :148-153.DOI:10.7500/AEPS20170418006.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" LEE K J, LEE J P, SHIN D, et al.A novel grid synchronization PLL method based on adaptive low-pass notch filter for grid-connected PCS[J].IEEE Transactions on Industrial Electronics, 2014, 61 (1) :292-301." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel grid synchronization PLL method based on low-pass notch filter for grid-connected PCS">
                                        <b>[25]</b>
                                         LEE K J, LEE J P, SHIN D, et al.A novel grid synchronization PLL method based on adaptive low-pass notch filter for grid-connected PCS[J].IEEE Transactions on Industrial Electronics, 2014, 61 (1) :292-301.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" WANG L, JIANG J R, HONG L, et al.A novel phase-locked loop based on frequency detector and initial phase angle-detector[J].IEEE Transactions on Power Electronics, 2013, 28 (10) :4538-4549." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel phase-locked loop based frequency detector and initial phase angle detector">
                                        <b>[26]</b>
                                         WANG L, JIANG J R, HONG L, et al.A novel phase-locked loop based on frequency detector and initial phase angle-detector[J].IEEE Transactions on Power Electronics, 2013, 28 (10) :4538-4549.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" XIONG Liansong, ZHUO Fang, WANG Feng, et al.A quantitative evaluation and comparison of harmonic elimination algorithms based on moving average filter and delayed signal cancellation in phase synchronization applications[J].Journal of Power Electronics, 2016, 16 (2) :717-730." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A quantitative evaluation and comparison of harmonic elimination algorithms based on moving average filter and delayed signal cancellation in phase synchronization applications">
                                        <b>[27]</b>
                                         XIONG Liansong, ZHUO Fang, WANG Feng, et al.A quantitative evaluation and comparison of harmonic elimination algorithms based on moving average filter and delayed signal cancellation in phase synchronization applications[J].Journal of Power Electronics, 2016, 16 (2) :717-730.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 涂娟, 汤宁平.基于改进型DSOGI-PLL的电网电压同步信号检测[J].中国电机工程学报, 2016, 36 (9) :2350-2356.TU Juan, TANG Ningping.Synchronizing signal detection for grid voltage based on modified DSOGI-PLL[J].Proceedings of the CSEE, 2016, 36 (9) :2350-2356." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201609005&amp;v=MDMzODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZyM0FQeXJQYmJHNEg5Zk1wbzlGWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         涂娟, 汤宁平.基于改进型DSOGI-PLL的电网电压同步信号检测[J].中国电机工程学报, 2016, 36 (9) :2350-2356.TU Juan, TANG Ningping.Synchronizing signal detection for grid voltage based on modified DSOGI-PLL[J].Proceedings of the CSEE, 2016, 36 (9) :2350-2356.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 巩冰, 王科俊, 马晓伟.DSOGI-PLL算法在不平衡和畸变电网电压监测中的应用[J].传感器与微系统, 2015, 34 (1) :154-156.GONG Bing, WANG Kejun, MA Xiaowei.Application of DSOGI-PLL algorithm in unbalanced and distorted grid voltage monitoring[J].Transducer and Microsystem Technologies, 2015, 34 (1) :154-156." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CGQJ201501046&amp;v=MTk5NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVnIzQUppcmFaTEc0SDlUTXJvOUJZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         巩冰, 王科俊, 马晓伟.DSOGI-PLL算法在不平衡和畸变电网电压监测中的应用[J].传感器与微系统, 2015, 34 (1) :154-156.GONG Bing, WANG Kejun, MA Xiaowei.Application of DSOGI-PLL algorithm in unbalanced and distorted grid voltage monitoring[J].Transducer and Microsystem Technologies, 2015, 34 (1) :154-156.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 高文森, 樊艳芳, 王一波.优化型DDSRF-PLL在不平衡和畸变电网电压下的仿真研究[J].可再生能源, 2017, 35 (5) :86-92.GAO Wensen, FAN Yanfang, WANG Yibo.Simulation studies of optimized DDSRF-PLL under unbalanced and distorted grid voltage[J].Renewable Energy Resources, 2017, 35 (5) :86-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201705013&amp;v=MDg1MTgzQUt5N0ZkN0c0SDliTXFvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         高文森, 樊艳芳, 王一波.优化型DDSRF-PLL在不平衡和畸变电网电压下的仿真研究[J].可再生能源, 2017, 35 (5) :86-92.GAO Wensen, FAN Yanfang, WANG Yibo.Simulation studies of optimized DDSRF-PLL under unbalanced and distorted grid voltage[J].Renewable Energy Resources, 2017, 35 (5) :86-92.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-12 14:23</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),144-152 DOI:10.7500/AEPS20181010003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">不平衡工况下电网电压序分量快速提取方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%86%8A%E8%BF%9E%E6%9D%BE&amp;code=36998248&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">熊连松</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BF%AE%E8%BF%9E%E6%88%90&amp;code=33897675&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">修连成</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BA%B7%E5%BF%97%E4%BA%AE&amp;code=15442159&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">康志亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E6%B1%89%E6%A2%81&amp;code=38864537&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋汉梁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%A8%A3&amp;code=27417848&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘娣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E6%98%AD&amp;code=25793911&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许昭</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0001505&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京工程学院自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%A6%99%E6%B8%AF%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E7%B3%BB&amp;code=0000746&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">香港理工大学电机工程系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%9B%E5%B7%9D%E5%86%9C%E4%B8%9A%E5%A4%A7%E5%AD%A6%E6%9C%BA%E7%94%B5%E5%AD%A6%E9%99%A2&amp;code=0155063&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">四川农业大学机电学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>快速准确地获取三相不平衡电网电压的序分量 (即正、负、零序分量) 是实现高性能并网逆变器控制的基本要求。文中提出了一种实用的瞬时序分量提取方法, 可提高不平衡电网电压序分量的提取速度。首先, 使用虚拟正交信号构建法和单相锁相运算获得虚拟三相电压相量, 之后利用对称分量法和单相锁相逆运算, 即可快速获得序分量的幅值和实时相位。该方法仅需电网电压及其虚拟正交信号, 即可直接获得瞬时电压序分量, 无需闭环检测方法中的参数设计和调试过程, 且计算精度能够满足工程要求。通过MATLAB/Simulink实时仿真平台验证了该方法的正确性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E5%B9%B3%E8%A1%A1%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不平衡电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BA%8F%E5%88%86%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">序分量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AF%B9%E7%A7%B0%E5%88%86%E9%87%8F%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">对称分量法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9D%90%E6%A0%87%E5%8F%98%E6%8D%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">坐标变换;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E6%AD%A3%E4%BA%A4%E4%BF%A1%E5%8F%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟正交信号;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *熊连松 (1986—) , 男, 通信作者, 博士, 副教授, 副研究员, 主要研究方向:新能源发电、电能质量控制、电力电子化电力系统。E-mail:xiongliansong@163.com;
                                </span>
                                <span>
                                    修连成 (1992—) , 男, 硕士, 主要研究方向:电力电子化电力系统、电力市场。E-mail:xiuliancheng@163.com;
                                </span>
                                <span>
                                    康志亮 (1976—) , 男, 硕士, 教授, 主要研究方向:农业装备、新能源发电。E-mail:kangzhiliang96@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-10</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51707091);</span>
                                <span>江苏省配电网智能技术与装备协同创新中心开放基金资助项目 (XTCX201711);</span>
                    </p>
            </div>
                    <h1><b>Fast Extraction Method of Grid Voltage Sequence Components in Unbalanced Conditions</b></h1>
                    <h2>
                    <span>XIONG Liansong</span>
                    <span>XIU Liancheng</span>
                    <span>KANG Zhiliang</span>
                    <span>SONG Hanliang</span>
                    <span>LIU Di</span>
                    <span>XU Zhao</span>
            </h2>
                    <h2>
                    <span>School of Automation, Nanjing Institute of Technology</span>
                    <span>Department of Electrical Engineering, Hong Kong Polytechnic University</span>
                    <span>School of Mechanical and Electrical Engineering, Sichuan Agricultural University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The basic requirement for implementing high-performance grid-connected inverter control is to quickly and accurately obtain the sequence components (i.e., positive, negative and zero sequence components) of the three-phase unbalanced grid voltage. This paper proposes a practical extraction method of sequence components, and it can significantly improve the extraction speed of voltage sequence components in unbalanced grid. The method first uses the virtual quadrature signal construction method and the single-phase locked operation to obtain the virtual three-phase voltage phasor. Next, the symmetrical component method and the single-phase-locked inverse operation can be used to quickly obtain the amplitude and real-time phase of the sequence component. The method only needs the grid voltage and its virtual orthogonal signal to calculate the amplitude and phase of the voltage sequence component, and the method does not require parameter design and debugging process. Meanwhile, its calculation accuracy can meet engineering requirements. The correctness of the method is verified by MATLAB/Simulink real-time simulation platform.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unbalanced%20power%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unbalanced power system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=sequence%20component&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">sequence component;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=symmetrical%20component%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">symmetrical component method;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coordinate%20transformation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coordinate transformation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20orthogonal%20signal&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual orthogonal signal;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-10</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51707091);</span>
                                <span>Open Research Fund of Jiangsu Collaborative Innovation Center for Smart Distribution Network (No.XTCX201711);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="62" name="62" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="63">三相电压不平衡是一种常见的电力系统运行工况, 会对并网逆变器系统的稳定运行造成很大的影响。只有快速准确地获得不平衡电网电压的序分量, 才能保证并网逆变器系统稳定运行<citation id="198" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。所以, 研究快速准确的电网电压序分量检测方法具有重要的现实意义。目前的不平衡电网电压序分量检测技术主要包括锁相环 (phase-locked loop, PLL) 检测法、状态空间估计法以及坐标变换法<citation id="199" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="64">PLL检测法<citation id="202" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>有单同步坐标系软PLL、双同步坐标系解耦软PLL (DDSRF-SPLL) 、双广义二阶积分器PLL (DSOGI-PLL) 。其中, DDSRF-SPLL可用于检测不平衡电压下的基波正负序分量, 但是其动态过程复杂, 导致暂态响应时间过长。文献<citation id="200" type="reference">[<a class="sup">11</a>]</citation>提出了增强型PLL, 通过改变鉴相器机制, 使其具有了更好的灵活性, 但是其响应时间仍然过长。文献<citation id="201" type="reference">[<a class="sup">12</a>]</citation>使用状态空间估计法, 在卡尔曼滤波的基础上对电网电压的幅值和相位进行估计, 但是该方法计算复杂, 不能满足实际需要。坐标变换法主要包括无时延的<i>dq</i>和<i>αβ</i>变换法<citation id="203" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。该类方法可以准确地检测出三相不平衡电网电压的序分量, 但构造虚拟正交电压信号是该类方法的难点。</p>
                </div>
                <div class="p1">
                    <p id="65">常用的构造虚拟正交信号方法主要有延时法<citation id="204" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>和一阶差分法。前者通过将三相不平衡电网电压信号延时1/4周期得到其虚拟正交信号。显然, 该方法的动态响应慢。一阶差分法克服了延时法在响应速度上的不足, 如文献<citation id="205" type="reference">[<a class="sup">19</a>]</citation>使用<i>αβ</i>变换检测法利用差分方程从采样电压获得虚拟正交电压, 但此方法是近似拟合不平衡电网电压的正交信号, 采样周期Δ<i>T</i>减小则会放大噪声信号, Δ<i>T</i>增大则误差也会越大。为了解决上述问题, 文献<citation id="206" type="reference">[<a class="sup">20</a>,<a class="sup">21</a>]</citation>通过三角变换, 得到一种三角函数虚拟正交信号构造方法, 实现快速准确获得电网电压的实时正交信号。</p>
                </div>
                <div class="p1">
                    <p id="66">本文提出的序分量快速提取方法, 仅需要实际电网电压及其虚拟正交信号, 即可直接获得不平衡电网电压的序分量。当电网频率在国家标准允许的限值内波动时, 该方法无需实时更新电网频率, 即可迅速地获取电网电压的序分量。</p>
                </div>
                <h3 id="67" name="67" class="anchor-tag"><b>1</b> 电网电压序分量的构造方案</h3>
                <h4 class="anchor-tag" id="68" name="68"><b>1.1</b> 电压序分量构造方法</h4>
                <div class="p1">
                    <p id="69">不平衡电网电压序分量检测方法如图1所示。其中, <i>U</i><sub><i>w</i></sub>与<i>θ</i><sub><i>w</i></sub> (<i>w</i>=a, b, c) 分别为电网电压<i>w</i>相的幅值和初始相位;<mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>a</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>b</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>分别为a, b, c相不平衡电压的相量表达式;<b><i>T</i></b><sup>+</sup>, <b><i>T</i></b><sup>-</sup>, <b><i>T</i></b><sup>0</sup>分别为序分量变换矩阵;<mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>a</mtext><mi>s</mi></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>b</mtext><mi>s</mi></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>c</mtext><mi>s</mi></msubsup></mrow></math></mathml>分别为三相不平衡电压序分量的相量表达式, 其中s取+, -, 0;<b><i>U</i></b><sup>+</sup>, <b><i>U</i></b><sup>-</sup>, <b><i>U</i></b><sup>0</sup>分别为瞬时的正、负、零序电压分量;<i>φ</i>表示序分量的初始相位, <i>φ</i>=<i>θ</i>, <i>δ</i>, <i>γ</i>, 其中<i>θ</i>, <i>δ</i>, <i>γ</i>分别表示正、负、零序分量的初始相位。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911018_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 不平衡电网电压序分量快速提取方案" src="Detail/GetImg?filename=images/DLXT201911018_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 不平衡电网电压序分量快速提取方案</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911018_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig. 1 Fast extraction scheme of voltage sequence components in unbalanced power system</b></p>

                </div>
                <div class="p1">
                    <p id="73">首先, 将三相不平衡的电网电压 (<b><i>U</i></b>) 作为相互独立的3个单相电压, 如图1中区域1所示。构造单相电压<i>α</i>的虚拟正交分量<i>β</i>, 然后将3组信号分别进行单相锁相运算即可获得3组独立单相电压的幅值 (<i>U</i><sub><i>w</i></sub>) 和相位 (<i>θ</i><sub><i>w</i></sub>) , 进而获得三相不平衡电网电压的相量表达式<mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>a</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>b</mtext></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo></mrow></math></mathml>。采用对称分量法对不平衡电网电压的相量表达式进行正、负、零序变换 (<b><i>T</i></b><sup>+</sup>, <b><i>T</i></b><sup>-</sup>, <b><i>T</i></b><sup>0</sup>) , 从而得到三相不平衡电网电压中正、负、零序分量的相量表达式<mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>a</mtext><mi>s</mi></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>b</mtext><mi>s</mi></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>c</mtext><mi>s</mi></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>, 如图1中区域2所示。随后, 将上述对应序分量的相量表达式<mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>a</mtext><mi>s</mi></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>b</mtext><mi>s</mi></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>c</mtext><mi>s</mi></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>, 分别进行单相逆锁相运算, 所得结果中<i>α</i>分量就是不平衡电网电压对应序分量的时域表达式 (<b><i>U</i></b><sup>+</sup>, <b><i>U</i></b><sup>-</sup>, <b><i>U</i></b><sup>0</sup>) , 如图1中区域3所示。最后, 综合以上步骤推导出可以直接获得序分量的计算公式, 如图1中区域4所示。该算法只需要三相不平衡电网电压<i>α</i>及其虚拟正交分量<i>β</i>, 即可直接计算三相不平衡电网电压的序分量。若不考虑谐波因素, 该方法可实现瞬时获取, 减少了不平衡环境下的电网电压序分量获取时间。</p>
                </div>
                <div class="p1">
                    <p id="77">根据对称分量法可知, 三相不平衡电网电压可用下式表达:</p>
                </div>
                <div class="p1">
                    <p id="78"><b><i>U</i></b>=<b><i>U</i></b><sup>+</sup>+<b><i>U</i></b><sup>-</sup>+<b><i>U</i></b><sup>0</sup>      (1) </p>
                </div>
                <div class="p1">
                    <p id="79">根据式 (1) , 三相不平衡电网电压的正、负、零序分量可以分别表示为:</p>
                </div>
                <div class="area_img" id="80">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911018_08000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="213">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911018_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="86">式中:<i>ω</i>为不平衡电网电压角频率;<i>u</i><sup><i>s</i></sup><sub>a</sub>, <i>u</i><sup><i>s</i></sup><sub>b</sub>, <i>u</i><sup><i>s</i></sup><sub>c</sub>分别为序分量的三相电压时域表达式;<i>U</i><sup>+</sup><sub>m</sub>, <i>U</i><sup>-</sup><sub>m</sub>, <i>U</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>m</mtext><mn>0</mn></msubsup></mrow></math></mathml>分别为三相不平衡电网电压正、负、零序分量的幅值。</p>
                </div>
                <div class="p1">
                    <p id="88">式 (1) 可以改写为:</p>
                </div>
                <div class="area_img" id="89">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911018_08900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="91">图1中区域4的数学公式推导如下。</p>
                </div>
                <div class="p1">
                    <p id="92">根据对称分量法可得<citation id="207" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>v</mtext><mi>s</mi></msubsup><mo>=</mo><mi mathvariant="bold-italic">Τ</mi><msup><mrow></mrow><mi>s</mi></msup><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>v</mtext></msub></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>v</mtext></msub></mrow></math></mathml>和<mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>v</mtext><mi>s</mi></msubsup></mrow></math></mathml>分别为虚拟三相不平衡电网电压和虚拟电压序分量。显然有</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Τ</mi><msup><mrow></mrow><mo>+</mo></msup><mo>=</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mi>a</mi></mtd><mtd><mi>a</mi><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr><mtr><mtd><mi>a</mi><msup><mrow></mrow><mn>2</mn></msup></mtd><mtd><mn>1</mn></mtd><mtd><mi>a</mi></mtd></mtr><mtr><mtd><mi>a</mi></mtd><mtd><mi>a</mi><msup><mrow></mrow><mn>2</mn></msup></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mi mathvariant="bold-italic">Τ</mi><msup><mrow></mrow><mo>-</mo></msup><mo>=</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mi>a</mi><msup><mrow></mrow><mn>2</mn></msup></mtd><mtd><mi>a</mi></mtd></mtr><mtr><mtd><mi>a</mi><msup><mrow></mrow><mn>2</mn></msup></mtd><mtd><mi>a</mi></mtd><mtd><mn>1</mn></mtd></mtr><mtr><mtd><mi>a</mi></mtd><mtd><mn>1</mn></mtd><mtd><mi>a</mi><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Τ</mi><msup><mrow></mrow><mn>0</mn></msup><mo>=</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mi>a</mi><mo>=</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mtext>j</mtext><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow></msup></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">根据对称分量法原理可知, 首先需要构造不平衡电网电压的相量形式<citation id="208" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。因此, 在两相静止坐标系中虚拟不平衡电网电压和虚拟序分量的旋转相量分别为:</p>
                </div>
                <div class="p1">
                    <p id="101"><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>v</mtext></msub><mo>=</mo><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mi>α</mi></msub><mo>-</mo><mtext>j</mtext><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mi>β</mi></msub></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="103"><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>v</mtext><mtext>s</mtext></msubsup><mo>=</mo><mi mathvariant="bold-italic">U</mi><msubsup><mrow></mrow><mi>α</mi><mi>s</mi></msubsup><mo>-</mo><mtext>j</mtext><mi mathvariant="bold-italic">U</mi><msubsup><mrow></mrow><mi>β</mi><mi>s</mi></msubsup></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<b><i>U</i></b><sub><i>α</i></sub>和<b><i>U</i></b><sub><i>β</i></sub>分别为虚拟电网电压相量的<i>α</i>轴和<i>β</i>轴分量;<b><i>U</i></b><sup><i>s</i></sup><sub><i>α</i></sub>和<b><i>U</i></b><sup><i>s</i></sup><sub><i>β</i></sub>分别为虚拟序分量的<i>α</i>轴和<i>β</i>轴分量。</p>
                </div>
                <div class="p1">
                    <p id="106">单相锁相运算方法的使用需要一组正交信号。因此, 本文使用单相锁相运算的<i>α</i>轴和<i>β</i>轴分量为采集到的实时不平衡电网电压和其虚拟正交信号, 即可得:</p>
                </div>
                <div class="p1">
                    <p id="107"><b><i>U</i></b><sub><i>α</i></sub>=<b><i>U</i></b>      (9) </p>
                </div>
                <div class="area_img" id="108">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911018_10800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mi>β</mi></msub><mo>=</mo><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mo>⊥</mo></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mo>⊥</mo></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mo>⊥</mo></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>⊥</mo></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>U</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mtext>b</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">因此, 根据上述构造规则可以构造出正、负、零序电压的虚拟正交信号, 得:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">U</mi><msubsup><mrow></mrow><mi>β</mi><mo>+</mo></msubsup><mo>=</mo><mi mathvariant="bold-italic">U</mi><msubsup><mrow></mrow><mo>⊥</mo><mo>+</mo></msubsup><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>⊥</mo></mrow><mo>+</mo></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mo>⊥</mo></mrow><mo>+</mo></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>⊥</mo></mrow><mo>+</mo></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>U</mi><msubsup><mrow></mrow><mtext>m</mtext><mo>+</mo></msubsup><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>θ</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>U</mi><msubsup><mrow></mrow><mtext>m</mtext><mo>+</mo></msubsup><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>+</mo><mi>θ</mi></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>U</mi><msubsup><mrow></mrow><mtext>m</mtext><mo>+</mo></msubsup><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>+</mo><mi>θ</mi></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi mathvariant="bold-italic">U</mi><msubsup><mrow></mrow><mi>β</mi><mo>-</mo></msubsup><mo>=</mo><mi mathvariant="bold-italic">U</mi><msubsup><mrow></mrow><mo>⊥</mo><mo>-</mo></msubsup><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>⊥</mo></mrow><mo>-</mo></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mo>⊥</mo></mrow><mo>-</mo></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>⊥</mo></mrow><mo>-</mo></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>U</mi><msubsup><mrow></mrow><mtext>m</mtext><mo>-</mo></msubsup><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>δ</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>U</mi><msubsup><mrow></mrow><mtext>m</mtext><mo>-</mo></msubsup><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>+</mo><mi>δ</mi></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>U</mi><msubsup><mrow></mrow><mtext>m</mtext><mo>-</mo></msubsup><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac><mo>+</mo><mi>δ</mi></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">U</mi><msubsup><mrow></mrow><mi>β</mi><mn>0</mn></msubsup><mo>=</mo><mi mathvariant="bold-italic">U</mi><msubsup><mrow></mrow><mo>⊥</mo><mn>0</mn></msubsup><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mo>⊥</mo></mrow><mn>0</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mo>⊥</mo></mrow><mn>0</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>⊥</mo></mrow><mn>0</mn></msubsup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>U</mi><msubsup><mrow></mrow><mtext>m</mtext><mn>0</mn></msubsup><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>γ</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>U</mi><msubsup><mrow></mrow><mtext>m</mtext><mn>0</mn></msubsup><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>γ</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>U</mi><msubsup><mrow></mrow><mtext>m</mtext><mn>0</mn></msubsup><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>γ</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">由式 (9) —式 (14) , 可将式 (7) 和式 (8) 改写为:</p>
                </div>
                <div class="p1">
                    <p id="114"><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>v</mtext></msub><mo>=</mo><mi mathvariant="bold-italic">U</mi><mo>-</mo><mtext>j</mtext><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mo>⊥</mo></msub></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="116"><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>v</mtext><mi>s</mi></msubsup><mo>=</mo><mi mathvariant="bold-italic">U</mi><msup><mrow></mrow><mi>s</mi></msup><mo>-</mo><mtext>j</mtext><mi mathvariant="bold-italic">U</mi><msubsup><mrow></mrow><mo>⊥</mo><mi>s</mi></msubsup></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="118">将式 (15) 、式 (16) 代入式 (6) , 随后取其实部, 即可得到正、负、零序电压分量:</p>
                </div>
                <div class="p1">
                    <p id="119"><b><i>U</i></b><sup>+</sup>=<b><i>T</i></b><sup>+</sup><sub><i>α</i></sub><b><i>U</i></b>-<b><i>T</i></b><sup>+</sup><sub><i>β</i></sub><b><i>U</i></b><sub>⊥</sub>      (17) </p>
                </div>
                <div class="p1">
                    <p id="120"><b><i>U</i></b><sup>-</sup>=<b><i>T</i></b><sup>-</sup><sub><i>α</i></sub><i>U</i>-<b><i>T</i></b><sup>-</sup><sub><i>β</i></sub><b><i>U</i></b><sub>⊥</sub>      (18) </p>
                </div>
                <div class="p1">
                    <p id="121"><b><i>U</i></b><sup>0</sup>=<b><i>T</i></b><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>α</mi><mn>0</mn></msubsup></mrow></math></mathml><b><i>U</i></b>-<b><i>T</i></b><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>β</mi><mn>0</mn></msubsup></mrow></math></mathml><b><i>U</i></b><sub>⊥</sub>      (19) </p>
                </div>
                <div class="p1">
                    <p id="124">其中</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mi>α</mi><mo>+</mo></msubsup><mo>=</mo><mfrac><mn>1</mn><mn>6</mn></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>2</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>2</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>2</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mspace width="0.25em" /><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mi>β</mi><mo>+</mo></msubsup><mo>=</mo><mfrac><mrow><msqrt><mn>3</mn></msqrt></mrow><mn>6</mn></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>1</mn></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mi>α</mi><mo>-</mo></msubsup><mo>=</mo><mfrac><mn>1</mn><mn>6</mn></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>2</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>2</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>2</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mspace width="0.25em" /><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mi>β</mi><mo>-</mo></msubsup><mo>=</mo><mfrac><mrow><msqrt><mn>3</mn></msqrt></mrow><mn>6</mn></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mtext> </mtext><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mi>α</mi><mn>0</mn></msubsup><mo>=</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mi>β</mi><mn>0</mn></msubsup><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>1.2</b> 三角函数虚拟正交信号</h4>
                <div class="p1">
                    <p id="127">使用式 (17) 、式 (18) 和式 (19) 计算三相电网电压的正、负、零序分量时, 本方法需要获得实时的电网电压正交分量。本文利用三角函数虚拟正交信号构造方法, 实现低采样率时准确构造虚拟正交信号, 计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="128"><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mi>β</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mtext>Δ</mtext><mi>Τ</mi><mo stretchy="false">) </mo><mo>-</mo><mi>u</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><mtext>Δ</mtext><mi>Τ</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>u</i><sub><i>α</i></sub> (<i>k</i>) 和<i>u</i><sub><i>β</i></sub> (<i>k</i>) 分别为第<i>k</i>次采样电压的实际电压信号和其虚拟正交信号。</p>
                </div>
                <div class="p1">
                    <p id="131">根据式 (20) 可知, 三角函数虚拟正交信号构造方法将不严格依赖采样频率。此外, 与电网电压的幅值、相位变化规律不同, 电网频率是全局物理量, 不能发生大范围的变化<citation id="209" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。根据国家电网运行规则要求, 电网频率的变化范围在49.8～50.2 Hz之内。因此, 在上述频率运行范围内, 使用电网同步频率进行虚拟正交信号计算将不会产生明显误差。其中, 北美国家的电网同步频率为60 Hz, 中国以及欧亚等国家的电网同步频率为50 Hz。</p>
                </div>
                <div class="p1">
                    <p id="132">根据式 (20) 可知, 使用电网同步频率替代实际电网频率计算虚拟正交信号时将产生误差。实际的电网频率下, 虚拟正交分量为:</p>
                </div>
                <div class="p1">
                    <p id="133"><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><msup><mi>β</mi><mo>′</mo></msup></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mi>cos</mi><mrow><mo> (</mo><mrow><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mtext>Δ</mtext><mi>ω</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Τ</mi></mrow><mo>) </mo></mrow><mo>-</mo><mi>u</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mi>sin</mi><mrow><mo> (</mo><mrow><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mtext>Δ</mtext><mi>ω</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Τ</mi></mrow><mo>) </mo></mrow></mrow></mfrac></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="135">式中:<i>ω</i><sub>0</sub>为固定的旋转角频率, 即电网同步角频率;Δ<i>ω</i>为实际的电网角频率与固定的旋转角频率之间的偏差。</p>
                </div>
                <div class="p1">
                    <p id="136">根据式 (20) , 在固定的旋转频率下, 虚拟正交分量为:</p>
                </div>
                <div class="p1">
                    <p id="137"><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><msup><mi>β</mi><mo>″</mo></msup></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>Δ</mtext><mi>Τ</mi><mo stretchy="false">) </mo><mo>-</mo><mi>u</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><mrow><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>Δ</mtext><mi>Τ</mi><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="139">由式 (21) 、式 (22) , 可得到式 (23) 。</p>
                </div>
                <div class="p1">
                    <p id="140" class="code-formula">
                        <mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mtext>Δ</mtext><mi>Τ</mi><mo>→</mo><mn>0</mn></mrow></munder><mspace width="0.25em" /><mi>A</mi><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mtext>Δ</mtext><mi>Τ</mi><mo>→</mo><mn>0</mn></mrow></munder><mfrac><mrow><mi>u</mi><msub><mrow></mrow><msup><mi>β</mi><mo>″</mo></msup></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow><mrow><mi>u</mi><msub><mrow></mrow><msup><mi>β</mi><mo>′</mo></msup></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mtext>Δ</mtext><mi>Τ</mi><mo>→</mo><mn>0</mn></mrow></munder><mfrac><mrow><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>Δ</mtext><mi>Τ</mi><mo stretchy="false">) </mo><mo>-</mo><mi>u</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mi>sin</mi><mo stretchy="false"> (</mo><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mtext>Δ</mtext><mi>ω</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Τ</mi><mo stretchy="false">) </mo></mrow><mrow><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>Δ</mtext><mi>Τ</mi><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mi>cos</mi><mo stretchy="false"> (</mo><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mtext>Δ</mtext><mi>ω</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Τ</mi><mo stretchy="false">) </mo><mo>-</mo><mi>u</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></mfrac><mo>≈</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo><mi>u</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mtext>Δ</mtext><mi>ω</mi><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Τ</mi></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>Δ</mtext><mi>Τ</mi><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo><mi>u</mi><msub><mrow></mrow><mi>α</mi></msub><mo stretchy="false"> (</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mtext>Δ</mtext><mi>ω</mi></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>=</mo><mn>1</mn><mo>+</mo><mfrac><mrow><mtext>Δ</mtext><mi>ω</mi></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>=</mo><mn>1</mn><mo>+</mo><mfrac><mrow><mtext>Δ</mtext><mi>f</mi></mrow><mrow><mi>f</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="141">式中:<i>f</i><sub>0</sub>为固定的旋转频率, 即电网同步频率;Δ<i>f</i>为实际的电网频率与固定的旋转频率之间的偏差。</p>
                </div>
                <div class="p1">
                    <p id="142">式 (23) 表明, 误差主要来自固定旋转频率与实际电网频率之间的差值;两者之间的差值越小, 则使用固定旋转频率计算虚拟正交信号时产生的误差也越小。当电网频率运行在国家标准限值范围内时, 采用固定旋转频率计算虚拟正交信号时产生的误差不超过0.4% (采样频率大于6 kHz) 。因此, 在精度要求不高时, 可以采用固定的旋转频率代替实际的电网频率进行实时计算。根据式 (23) 可知, 三角函数虚拟正交信号构造方法使用实际的电网频率就可以避免产生误差。因此, 当稳态精度要求特别高时, 三角函数虚拟正交信号构造方法需利用频率检测环节<citation id="210" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>来实时更新式 (20) 中的频率信息, 以实现虚拟正交信号的高精度计算。</p>
                </div>
                <h3 id="143" name="143" class="anchor-tag"><b>2</b> 序分量的同步相位和幅值计算方法</h3>
                <div class="p1">
                    <p id="144">三相不平衡电网电压的正序<i>abc</i>/dq坐标变换公式可以用式 (24) 表示。</p>
                </div>
                <div class="area_img" id="145">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911018_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="147" class="code-formula">
                        <mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext><mo>/</mo><mi>d</mi><mi>q</mi></mrow><mo>+</mo></msubsup><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mfrac><mn>2</mn><mn>3</mn></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>sin</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd><mtd><mi>sin</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd><mtd><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="148">式 (17) 获得不平衡电网电压的正序分量, 将其代入式 (24) 进行旋转坐标变换, 得到:</p>
                </div>
                <div class="area_img" id="149">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911018_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="151">三相不平衡电网电压的负序坐标变换公式为:</p>
                </div>
                <div class="area_img" id="152">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911018_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="154" class="code-formula">
                        <mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext><mo>/</mo><mi>d</mi><mi>q</mi></mrow><mo>-</mo></msubsup><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mfrac><mn>2</mn><mn>3</mn></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>sin</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>sin</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd><mtd><mi>sin</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd><mtd><mi>cos</mi><mrow><mo> (</mo><mrow><mi>ω</mi><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="155">根据式 (18) 获得不平衡电网电压负序分量, 将其代入式 (27) 进行同步旋转坐标变换 (abc/<i>dq</i>) , 即可得:</p>
                </div>
                <div class="area_img" id="156">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911018_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="158">根据式 (9) 、式 (11) 可知, 零序分量需要构造虚拟正交信号。将式 (19) 所示的电网零序分量和零序分量的虚拟正交信号进行零序同步旋转坐标变换 (<i>αβ</i>/<i>dq</i>) , 即</p>
                </div>
                <div class="area_img" id="159">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911018_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="163">将式 (19) 的零序分量代入式 (30) 进行零序坐标变换, 得:</p>
                </div>
                <div class="area_img" id="164">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911018_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="166">假设初始相位<i>θ</i>, <i>δ</i>, <i>γ</i>∈[0, 2π) 。当<i>U</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mi>s</mi></msubsup></mrow></math></mathml>和U<mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mi>s</mi></msubsup></mrow></math></mathml>同时为零时, 同步相位不存在。因此, 式 (26) 、式 (29) 和式 (32) 获得三相不平衡电网电压正、负、零序分量的同步相位为:</p>
                </div>
                <div class="p1">
                    <p id="169" class="code-formula">
                        <mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>ϕ</mtext><msup><mrow></mrow><mtext>s</mtext></msup><mo>=</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>φ</mi><mo>=</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mrow><mi>arctan</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mi>q</mi><mi>s</mi></msubsup></mrow><mrow><mi>U</mi><msubsup><mrow></mrow><mi>d</mi><mi>s</mi></msubsup></mrow></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mi>θ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext></mrow><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mo>|</mo><mrow><mi>U</mi><msubsup><mrow></mrow><mi>d</mi><mi>s</mi></msubsup></mrow><mo>|</mo></mrow><mo>+</mo><mrow><mo>|</mo><mrow><mi>U</mi><msubsup><mrow></mrow><mi>q</mi><mi>s</mi></msubsup></mrow><mo>|</mo></mrow><mo>≠</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="170">式中:</p>
                </div>
                <div class="p1">
                    <p id="171" class="code-formula">
                        <mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext></mrow><mtext>s</mtext></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>U</mi><msubsup><mrow></mrow><mi>d</mi><mi>s</mi></msubsup><mo>&gt;</mo><mn>0</mn><mo>, </mo><mi>U</mi><msubsup><mrow></mrow><mi>q</mi><mi>s</mi></msubsup><mo>&gt;</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msubsup><mrow></mrow><mi>q</mi><mi>s</mi></msubsup><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msubsup><mrow></mrow><mi>d</mi><mi>s</mi></msubsup><mo>=</mo><mn>0</mn><mo>, </mo><mi>U</mi><msubsup><mrow></mrow><mi>q</mi><mi>s</mi></msubsup><mo>&gt;</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext>π</mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msubsup><mrow></mrow><mi>d</mi><mi>s</mi></msubsup><mo>&lt;</mo><mn>0</mn><mo>, </mo><mi>U</mi><msubsup><mrow></mrow><mi>q</mi><mi>s</mi></msubsup><mo>≠</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext>π</mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msubsup><mrow></mrow><mi>d</mi><mi>s</mi></msubsup><mo>=</mo><mn>0</mn><mo>, </mo><mi>U</mi><msubsup><mrow></mrow><mi>q</mi><mi>s</mi></msubsup><mo>&lt;</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>2</mn><mtext>π</mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msubsup><mrow></mrow><mi>d</mi><mi>s</mi></msubsup><mo>&gt;</mo><mn>0</mn><mo>, </mo><mi>U</mi><msubsup><mrow></mrow><mi>q</mi><mi>s</mi></msubsup><mo>&lt;</mo><mn>0</mn></mtd></mtr></mtable></mrow></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="172">三相不平衡电网电压序分量的幅值为:</p>
                </div>
                <div class="p1">
                    <p id="173"><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msubsup><mrow></mrow><mtext>m</mtext><mi>s</mi></msubsup><mo>=</mo><msqrt><mrow><mrow><mo> (</mo><mrow><mi>U</mi><msubsup><mrow></mrow><mi>d</mi><mi>s</mi></msubsup></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mrow><mo> (</mo><mrow><mi>U</mi><msubsup><mrow></mrow><mi>q</mi><mi>s</mi></msubsup></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>      (34) </p>
                </div>
                <div class="p1">
                    <p id="175">因此, 将式 (17) 、式 (18) 、式 (19) 分别经过式 (24) 、式 (27) 、式 (30) 坐标变换后代入式 (33) 、式 (34) 就可以获得电网电压正、负、零序分量的同步相位和幅值。</p>
                </div>
                <div class="p1">
                    <p id="176">综上所述, 本文方法的整体流程如图2所示。当电网频率在国家标准允许的限值范围内波动时, 本文方法使用固定的旋转频率实现快速准确提取不平衡电网电压序分量, 无需实时更新电网频率, 同时也可获得三相不平衡电压序分量的同步相位和幅值。当三相不平衡电压含有谐波时, 可在旋转坐标系下加入谐波消除算法, 即可有效解决谐波问题。现今比较常用的谐波消除算法包括延时信号消除法 (delayed signal cancellation, DSC) 以及滑动平均滤波 (moving average filter, MAF) 方法。这两种算法均可以解决电压谐波的影响<citation id="211" type="reference"><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911018_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不平衡电网电压序分量提取过程" src="Detail/GetImg?filename=images/DLXT201911018_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不平衡电网电压序分量提取过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911018_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig. 2 Extraction process of voltage sequence components in unbalanced power system</b></p>

                </div>
                <h3 id="178" name="178" class="anchor-tag"><b>3 仿真验证</b></h3>
                <div class="p1">
                    <p id="179">本文使用<i>MATLAB</i>/<i>Simulink</i>实时仿真平台来验证不平衡电网电压序分量快速开环提取方法的正确性。首先, 实时仿真平台在电网电压平衡状态下稳定运行一段时间, 随后突变为三相不平衡状态。仿真实验研究了多个参数 (幅值、相位以及频率) 发生突变时, 提取不平衡电网电压序分量的结果。各仿真实验状况下的参数如表1所示。<i>MATLAB</i>/<i>Simulink</i>实时仿真平台如附录<i>A</i>图<i>A</i>1所示。</p>
                </div>
                <div class="area_img" id="180">
                    <p class="img_tit"><b>表1 各仿真实验工况下的参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Parameters under each simulation condition</b></p>
                    <p class="img_note"></p>
                    <table id="180" border="1"><tr><td>实验工况</td><td><i>U</i><sup>+</sup><sub>m</sub>/V</td><td><i>θ</i>/ (°) </td><td><i>U</i><sup>-</sup><sub>m</sub>/V</td><td><i>δ</i>/ (°) </td><td><i>U</i><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>m</mtext><mn>0</mn></msubsup></mrow></math>/V</td><td><i>γ</i>/ (°) </td><td><i>f</i>/Hz</td></tr><tr><td>正常运行</td><td>220</td><td>90</td><td>0</td><td>0</td><td>0</td><td>0</td><td>50.0</td></tr><tr><td><br />幅值突变</td><td>210</td><td>90</td><td>100</td><td>45</td><td>80</td><td>30</td><td>50.0</td></tr><tr><td><br />幅值、相位和<br />频率突变</td><td>210</td><td>100</td><td>100</td><td>45</td><td>80</td><td>30</td><td>50.5</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="181" name="181"><b>3.1</b> 不平衡电网电压仿真实验</h4>
                <div class="p1">
                    <p id="182">图3和图4为三相不平衡时电网电压的提取结果。图3所示为电网电压序分量幅值、负序和零序电压分量相位发生突变时, 本文方法获取的不平衡环境下的电网电压序分量结果。</p>
                </div>
                <div class="p1">
                    <p id="183">图3 (a) 是三相电网电压波形。图3 (b) 至 (d) 分别是本文所提方法计算出的三相不平衡电网电压的正、负、零序电压分量。由式 (33) 和式 (34) 可知, 当电网负序和零序的电压分量相位都发生了改变时, 负序和零序电压的<i>d</i>轴和<i>q</i>轴分量比值也发生了变化, 进而负序和零序电压分量输出相位和幅值也随之变化, 理论分析与仿真结果一致。同时, 本方法的响应速度非常快, 其输出波形的动态响应时间均小于2 ms。因此, 本文提出的方法可在不平衡电网电压下快速提取电压序分量。</p>
                </div>
                <div class="p1">
                    <p id="184">图4所示为电网电压序分量的幅值、相位以及电网频率均发生突变时, 本文所提方法获取不平衡环境下的电网电压序分量结果。图4 (a) 是电网三相电压波形图。图4 (b) 至 (d) 分别是本文所提方法计算出的不平衡电网电压的正、负、零序电压分量。</p>
                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911018_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 单因素突变时的电网电压序分量的提取过程" src="Detail/GetImg?filename=images/DLXT201911018_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 单因素突变时的电网电压序分量的提取过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911018_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig. 3 Extraction process of grid voltage sequence components with sudden change of single factor</b></p>

                </div>
                <div class="p1">
                    <p id="186">由图4 (a) 可知, 电压序分量的相位、幅值同时发生了突变, 但本文方法获取不平衡电网电压序分量的响应时间小于2 ms。正序电压分量的同步相位在频率突变时, 由于使用固定的旋转频率 (50 Hz) 与实际的电网频率 (50.5 Hz) 不一致, 因此正序电压分量的<i>U</i><sup>+</sup><sub><i>q</i></sub>和<i>U</i><sup>+</sup><sub><i>d</i></sub>含有振荡频率为0.5 Hz的交流量。根据式 (33) 、式 (34) 可知, 用低频振荡的<i>U</i><sup>+</sup><sub><i>q</i></sub>和<i>U</i><sup>+</sup><sub><i>d</i></sub>计算实时幅值、同步相位时, 不会产生幅值和同步相位的误差, 但使用固定的旋转频率构造虚拟正交信号时会导致微小的幅值误差、同步相位误差, 从而导致最后得到的幅值和同步相位结果产生误差。</p>
                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911018_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 主要因素全部突变时的电网电压序分量提取过程" src="Detail/GetImg?filename=images/DLXT201911018_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 主要因素全部突变时的电网电压序分量提取过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911018_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig. 4 Extraction process of grid voltage sequence components with sudden change of all main factors</b></p>

                </div>
                <div class="p1">
                    <p id="188">图4 (e) 是正序分量使用固定的旋转频率和实际的电网频率计算虚拟正交信号后所得的同步相位对比图。由图可知, 与实际电网频率计算所得的结果相比, 使用固定旋转频率带来的误差并不大。因此, 当电网频率运行在国家标准允许的限值内时, 本文方法不用实时更新频率信息也可以获得足够精确的电网同步相位。</p>
                </div>
                <h4 class="anchor-tag" id="189" name="189"><b>3.2</b> 暂态响应时间</h4>
                <div class="p1">
                    <p id="190">以提取正序分量为例, 本文将所提出的方法与目前常用的DDSRF-SPLL和DSOGI-FLL算法进行了对比分析<citation id="212" type="reference"><link href="56" rel="bibliography" /><link href="58" rel="bibliography" /><link href="60" rel="bibliography" /><sup>[<a class="sup">28</a>,<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>。各个仿真实验工况的参数如表1所示。幅值、相位突变工况为正序分量的幅值 (210 V) 和相位 (100°) 同时突变。各个仿真工况下的实验结果如表2所示。</p>
                </div>
                <div class="area_img" id="191">
                    <p class="img_tit"><b>表2 暂态响应时间</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Transient response time</b></p>
                    <p class="img_note"></p>
                    <table id="191" border="1"><tr><td rowspan="2"><br />算法</td><td colspan="3"><br />响应时间/ms</td></tr><tr><td><br />幅值突变</td><td>幅值、相位<br />突变</td><td>幅值、相位和<br />频率突变</td></tr><tr><td><br />DDSRF-SPLL</td><td>&lt;17</td><td>&lt;31</td><td>&lt;36</td></tr><tr><td><br />DSOGI-FLL</td><td>&lt;15</td><td>&lt;22</td><td>&lt;24</td></tr><tr><td><br />本文方法</td><td>≈2</td><td>≈2</td><td>≈2</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="192">在电压不平衡环境下, 3种算法均能获得较好的动态性能。其中, DDSRF-PLL算法结构相对复杂, 导致其暂态响应时间较长。而DSOGI-PLL算法虽然避免了DDSRF-PLL的复杂性, 但其暂态响应时间与算法的闭环控制参数有很强的关联性, 控制参数对算法性能的影响较大。</p>
                </div>
                <div class="p1">
                    <p id="193">与DDSRF-SPLL和DSOGI-FLL算法相比, 本文算法在动态响应速度上的优势非常明显。电网频率在国家标准允许的限值范围内波动时, 本文方法无需实时更新电网频率和闭环控制参数, 因此获取序分量的速度明显快于其他两种算法。本文方法虽然在稳态精度上略差于DDSRF-SPLL算法以及DSOGI-FLL算法, 但计算精度能够满足工程要求, 且简单有效。</p>
                </div>
                <h3 id="194" name="194" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="195">并网逆变器安全稳定运行的先决条件是快速准确地获取不平衡电压的序分量。基于对称分量法与三角函数虚拟正交信号构造法, 本文提出了一种在不平衡电压中快速准确地提取三相不平衡电网电压序分量的方法。本文方法经过数学简化后给出了直接获取序分量的计算公式, 仅需要电网电压及其虚拟正交信号, 即可直接获得瞬时不平衡电网电压序分量, 同时也可通过公式获得序分量的同步相位和幅值。当电网频率在国家标准允许的限值范围内波动时, 本文方法使用固定旋转频率代替实际的电网频率进行计算, 这不但减小了计算量, 还明显缩短了动态响应时间, 而且不会产生明显的误差。因此, 本文提出的方法提高了不平衡电网电压序分量的获取速度, 为不对称工况下的并网变流器控制提供了实时、准确的电网电压序分量信息。后续将进一步拓展该方法的应用范围, 例如:电网严重畸变、严重不平衡时的并网变流器故障穿越控制。</p>
                </div>
                <div class="p1">
                    <p id="197">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="214" name="214" class="anchor-tag">附录A</h3>
                <div class="area_img" id="215">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911018_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 MATLAB/Simulink实时仿真平台" src="Detail/GetImg?filename=images/DLXT201911018_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 MATLAB/Simulink实时仿真平台  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911018_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 MATLAB/Simulink real-time simulation platform</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Flexible power regulation and currentlimited control of grid-connected inverter under unbalanced grid voltage faults">

                                <b>[1]</b> GUO Xiaoqiang, LIU Wenzhao, LU Zhigang.Flexible power regulation and current-limited control of the grid-connected inverter under unbalanced grid voltage faults[J].IEEE Transactions on Industrial Electronics, 2017, 64 (9) :7425-7432.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810017&amp;v=MDc4MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WcjNBSVNIVGVyRzRIOW5OcjQ5RVk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 何安然, 侯凯, 王小红, 等.不对称条件下的储能虚拟同步发电机低电压穿越控制技术[J].电力系统自动化, 2018, 42 (10) :122-127.DOI:10.7500/AEPS20170605004.HE Anran, HOU Kai, WANG Xiaohong, et al.A low voltage ride through control technique for energy storage virtual synchronous generator under asymmetric condition[J].Automation of Electric Power Systems, 2018, 42 (10) :122-127.DOI:10.7500/AEPS20170605004.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Fast Orthogonal Signal-Generation Algorithm Characterized by Noise Immunity and High Accuracy for Single-Phase Grid">

                                <b>[3]</b> XIONG Liansong, ZHUO Fang, WANG Feng, et al.A fast orthogonal signal-generation algorithm characterized by noise immunity and high accuracy for single-phase grid[J].IEEE Transactions on Power Electronics, 2016, 31 (3) :1847-1851.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Novel Phase-Locked Loop Based on Frequency Detector and Initial Phase Angle Detector">

                                <b>[4]</b> WANG Liang, JIANG Qirong, HONG Lucheng, et al.A novel phase-locked loop based on frequency detector and initial phase angle detector[J].IEEE Transactions on Power Electronics, 2013, 28 (10) :4538-4549.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807019&amp;v=MjI4NDZxZlp1WnNGeS9uVnIzQUlTSFRlckc0SDluTXFJOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张学广, 付志超, 陈文佳, 等.弱电网下考虑锁相环影响的并网逆变器改进控制方法[J].电力系统自动化, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002.ZHANG Xueguang, FU Zhichao, CHEN Wenjia, et al.An improved control method for grid-connected inverters considering impact of phase-locked loop under weak grid condition[J].Automation of Electric Power Systems, 2018, 42 (7) :139-145.DOI:10.7500/AEPS20170623002.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decoupled double synchronous reference frame PLL for power converters control">

                                <b>[6]</b> RODRIGUEZ P, POU J, BERGAS J, et al.Decoupled double synchronous reference frame PLL for power converters control[J].IEEE Transactions on Power Electronics, 2007, 22 (2) :584-592.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201301007&amp;v=MDE3MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WcjNBUHlyUGJiRzRIOUxNcm85Rlk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王宝诚, 伞国成, 郭小强, 等.分布式发电系统电网同步锁相技术[J].中国电机工程学报, 2013, 33 (1) :50-55.WANG Baocheng, SAN Guocheng, GUO Xiaoqiang, et al.Grid synchronization and PLL for distributed power generation systems[J].Proceedings of the CSEE, 2013, 33 (1) :50-55.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201620017&amp;v=MTgxMDl1WnNGeS9uVnIzQUlTSFRlckc0SDlmT3I0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 文武松, 张颖超, 王璐, 等.解耦双同步坐标系下单相锁相环技术[J].电力系统自动化, 2016, 40 (20) :114-120.WEN Wusong, ZHANG Yingchao, WANG Lu, et al.Phase-locked loop technology for single-phase system in decoupled double synchronous reference frame[J].Automation of Electric Power Systems, 2016, 40 (20) :114-120.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007111127080999&amp;v=MTk1MDJpZlplWnZGeW5uVTdqS0pWd2NWVjI3R2JLNUg5RE9xSTlOWk9JR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bkty&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 张崇巍, 张兴.PWM整流器及其控制[M].北京:机械工业出版社, 2003.ZHANG Chongwei, ZHANG Xing.PWM rectifier and its control[M].Beijing:China Machine Press, 2003.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201512005&amp;v=MjAxNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZyM0FJU0hUZXJHNEg5VE5yWTlGWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 周皓, 童朝南, 刘宝其, 等.电网不平衡条件下的光伏并网发电控制策略[J].电力系统自动化, 2015, 39 (12) :27-32.ZHOU Hao, TONG Chaonan, LIU Baoqi, et al.A control strategy for grid-connected photovoltaic system under unbalanced voltages[J].Automation of Electric Power Systems, 2015, 39 (12) :27-32.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A method for synchronization of power electronic converters in polluted and variable-frequency environments">

                                <b>[11]</b> KARIMI-GHARTEMANI M, IRAVANI M R.A method for synchronization of power electronic converters in polluted and variable-frequency environments[J].IEEE Transactions on Power Systems, 2004, 19 (3) :1263-1270.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Frequency Estimation of Distorted Power System Signals Using a Robust Algorithm">

                                <b>[12]</b> HUANG C H, LEE C H, SHIH K J, et al.Frequency estimation of distorted power system signals using a robust algorithm[J].IEEE Transactions on Power Delivery, 2008, 23 (1) :41-51.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Comparison of three single-phase PLL algorithms for UPS applications">

                                <b>[13]</b> FILHO R S, SEIXAS P F, CORTIZO P C, et al.Comparison of three single-phase PLL algorithms for UPS applications[J].IEEE Transactions on Industrial Electronics, 2008, 55 (8) :2923-2932.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201612022&amp;v=MDg3NTBac0Z5L25WcjNBSVNyQmZiRzRIOWZOclk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 张勋, 刘汝峰, 王婷, 等.一种基于双同步坐标变换的开环锁相方法[J].电工技术学报, 2016, 31 (12) :184-192.ZHANG Xun, LIU Rufeng, WANG Ting, et al.An open-loop synchronization method based on double synchronous coordinate transformation[J].Transactions of China Electrotechnical Society, 2016, 31 (12) :184-192.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201205011&amp;v=MDY1NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WcjNBSVNIUmZiRzRIOVBNcW85RVpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 周海亮, 万健如, 李树超, 等.电压畸变和不平衡状态下无锁相环UPQC补偿量检测方法[J].电力自动化设备, 2012, 32 (5) :50-56.ZHOU Hailiang, WAN Jianru, LI Shuchao, et al.Compensation detection for UPQC without PLL under voltage distortion and unbalance[J].Electric Power Automation Equipment, 2012, 32 (5) :50-56.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201007021&amp;v=MDUxNjZHNEg5SE1xSTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZyM0FJVHJCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 刘桂英, 粟时平, 秦志清.基于多倍频旋转坐标正交变换的三相四线制电路谐波检测方法[J].电网技术, 2010, 34 (7) :87-93.LIU Guiying, SU Shiping, QIN Zhiqing.A new harmonic detection method for three-phase four-wire system based on orthogonal transformation of multi-frequency rotating coordinate[J].Power System Technology, 2010, 34 (7) :87-93.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201518022&amp;v=MDgzNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVnIzQVB5clBiYkc0SDlUTnA0OUhab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 雷芸, 肖岚, 郑昕昕.不平衡电网下无锁相环三相并网逆变器控制策略[J].中国电机工程学报, 2015, 35 (18) :4744-4752.LEI Yun, XIAO Lan, ZHENG Xinxin.Control strategies of three-phase grid-connected inverters without phase-lock loop under unbalanced grids[J].Proceedings of the CSEE, 2015, 35 (18) :4744-4752.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201601017&amp;v=MjcyNDc0SDlmTXJvOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVnIzQU5qWE5hckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 蒋辰晖.不对称电网电压下基于正负序分量检测风电换流器控制策略[J].电网与清洁能源, 2016, 32 (1) :89-94.JIANG Chenhui.Control strategy of wind power converter based on negative sequence component detection under asymmetric grid voltage[J].Power System and Clean Energy, 2016, 32 (1) :89-94.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An improved reactive current detection and power control method for single-phase photovoltaic grid-connected DG system">

                                <b>[19]</b> LUO An, CHEN Yandong, SHUAI Zhikang, et al.An improved reactive current detection and power control method for single-phase photovoltaic grid-connected DG system[J].IEEE Transactions on Energy Conversion, 2013, 28 (4) :823-831.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201509014&amp;v=MjE5OTlHRnJDVVI3cWZadVpzRnkvblZyM0FQeXJQYmJHNEg5VE1wbzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 熊连松, 卓放, 祝明华, 等.单相电力信号同步相位的快速捕获方法研究[J].中国电机工程学报, 2015, 35 (9) :2209-2216.XIONG Liansong, ZHUO Fang, ZHU Minghua, et al.Research on fast phase synchronization in single-phase power systems[J].Proceedings of the CSEE, 2015, 35 (9) :2209-2216.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel fast open-loop phase locking scheme based on synchronous referenceframe for three-phase non-ideal power grids">

                                <b>[21]</b> XIONG Liansong, ZHUO Fang, WANG Feng, et al.A novel fast open-loop phase locking scheme based on synchronous reference frame for three-phase non-ideal power grids[J].Journal of Power Electronics, 2016, 16 (4) :1513-1525.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=TYLX201801027&amp;v=MTM3MTlHRnJDVVI3cWZadVpzRnkvblZyM0FNVFRIZHJHNEg5bk1ybzlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 潘文霞, 刘明洋, 张艺博, 等.单相接地故障下双馈感应发电机短路电流计算[J].太阳能学报, 2018, 39 (1) :180-185.PAN Wenxia, LIU Mingyang, ZHANG Yibo, et al.Calculation of short-circuit current of DFIG under single-phase to ground fault[J].Acta Energiae Solaris Sinica, 2018, 39 (1) :180-185.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201801014&amp;v=MzEyNTFzRnkvblZyM0FJU0hSYXJHNEg5bk1ybzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 李希年, 庞清乐, 孙静.基于瞬时对称分量变换的单相电压暂降检测[J].电力系统及其自动化学报, 2018, 30 (1) :76-80.LI Xinian, PANG Qingle, SUN Jing.Detection of single-phase voltage sag based on instantaneous symmetrical component transform[J].Proceedings of the CSU-EPSA, 2018, 30 (1) :76-80.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802021&amp;v=MjU3MjBGckNVUjdxZlp1WnNGeS9uVnIzQUlTSFRlckc0SDluTXJZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 孙骁强, 程松, 刘鑫, 等.西北送端大电网频率特性试验方法[J].电力系统自动化, 2018, 42 (2) :148-153.DOI:10.7500/AEPS20170418006.SUN Xiaoqiang, CHENG Song, LIU Xin, et al.Test method for frequency characteristics of Northwest sending-end power grid[J].Automation of Electric Power Systems, 2018, 42 (2) :148-153.DOI:10.7500/AEPS20170418006.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel grid synchronization PLL method based on low-pass notch filter for grid-connected PCS">

                                <b>[25]</b> LEE K J, LEE J P, SHIN D, et al.A novel grid synchronization PLL method based on adaptive low-pass notch filter for grid-connected PCS[J].IEEE Transactions on Industrial Electronics, 2014, 61 (1) :292-301.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel phase-locked loop based frequency detector and initial phase angle detector">

                                <b>[26]</b> WANG L, JIANG J R, HONG L, et al.A novel phase-locked loop based on frequency detector and initial phase angle-detector[J].IEEE Transactions on Power Electronics, 2013, 28 (10) :4538-4549.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A quantitative evaluation and comparison of harmonic elimination algorithms based on moving average filter and delayed signal cancellation in phase synchronization applications">

                                <b>[27]</b> XIONG Liansong, ZHUO Fang, WANG Feng, et al.A quantitative evaluation and comparison of harmonic elimination algorithms based on moving average filter and delayed signal cancellation in phase synchronization applications[J].Journal of Power Electronics, 2016, 16 (2) :717-730.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201609005&amp;v=MDU5MzdyM0FQeXJQYmJHNEg5Zk1wbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 涂娟, 汤宁平.基于改进型DSOGI-PLL的电网电压同步信号检测[J].中国电机工程学报, 2016, 36 (9) :2350-2356.TU Juan, TANG Ningping.Synchronizing signal detection for grid voltage based on modified DSOGI-PLL[J].Proceedings of the CSEE, 2016, 36 (9) :2350-2356.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=CGQJ201501046&amp;v=MDc0MTdCdEdGckNVUjdxZlp1WnNGeS9uVnIzQUppcmFaTEc0SDlUTXJvOUJZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 巩冰, 王科俊, 马晓伟.DSOGI-PLL算法在不平衡和畸变电网电压监测中的应用[J].传感器与微系统, 2015, 34 (1) :154-156.GONG Bing, WANG Kejun, MA Xiaowei.Application of DSOGI-PLL algorithm in unbalanced and distorted grid voltage monitoring[J].Transducer and Microsystem Technologies, 2015, 34 (1) :154-156.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201705013&amp;v=MDU4MTN5L25WcjNBS3k3RmQ3RzRIOWJNcW85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 高文森, 樊艳芳, 王一波.优化型DDSRF-PLL在不平衡和畸变电网电压下的仿真研究[J].可再生能源, 2017, 35 (5) :86-92.GAO Wensen, FAN Yanfang, WANG Yibo.Simulation studies of optimized DDSRF-PLL under unbalanced and distorted grid voltage[J].Renewable Energy Resources, 2017, 35 (5) :86-92.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911018" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911018&amp;v=MTkwOTQ5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WcjNCSVNIVGVyRzRIOWpOcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

