

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136661138225000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911019%26RESULT%3d1%26SIGN%3d%252fXb4uhOt%252f2RYgaK%252fUV18pUackKI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911019&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911019&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911019&amp;v=MDIzMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY3L0JJU0hUZXJHNEg5ak5ybzlFYllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#43" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#47" data-title="&lt;b&gt;1 集成式混合补偿系统&lt;/b&gt; "><b>1 集成式混合补偿系统</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;2&lt;/b&gt; 数学模型及补偿原理 "><b>2</b> 数学模型及补偿原理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;2.1&lt;/b&gt; 基波域等效模型"><b>2.1</b> 基波域等效模型</a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;2.2&lt;/b&gt; 谐波域等效模型"><b>2.2</b> 谐波域等效模型</a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;2.3&lt;/b&gt; 补偿原理"><b>2.3</b> 补偿原理</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#127" data-title="3 控制系统设计 ">3 控制系统设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#96" data-title="&lt;b&gt;3.1&lt;/b&gt; 指令电流检测"><b>3.1</b> 指令电流检测</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;3.2&lt;/b&gt; 指令电流跟踪"><b>3.2</b> 指令电流跟踪</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#105" data-title="&lt;b&gt;4&lt;/b&gt; 仿真分析 "><b>4</b> 仿真分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#113" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#128" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;图1 配电变压器集成式混合补偿系统结构示意图&lt;/b&gt;"><b>图1 配电变压器集成式混合补偿系统结构示意图</b></a></li>
                                                <li><a href="#59" data-title="&lt;b&gt;图2 补偿系统基波域等效模型&lt;/b&gt;"><b>图2 补偿系统基波域等效模型</b></a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;图3 补偿系统谐波域等效模型&lt;/b&gt;"><b>图3 补偿系统谐波域等效模型</b></a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;图4 配电变压器集成式混合补偿系统的控制框图&lt;/b&gt;"><b>图4 配电变压器集成式混合补偿系统的控制框图</b></a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;图5 动态补偿效果对比&lt;/b&gt;"><b>图5 动态补偿效果对比</b></a></li>
                                                <li><a href="#129" data-title="图A1电压矢量图">图A1电压矢量图</a></li>
                                                <li><a href="#130" data-title="图A2改进指令电流检测方法示意图">图A2改进指令电流检测方法示意图</a></li>
                                                <li><a href="#131" data-title="图A3负载谐波源电流波形">图A3负载谐波源电流波形</a></li>
                                                <li><a href="#132" data-title="图A4仿真波形">图A4仿真波形</a></li>
                                                <li><a href="#133" data-title="图A5动态补偿效果">图A5动态补偿效果</a></li>
                                                <li><a href="#134" data-title="表A1负载谐波源谐波含量">表A1负载谐波源谐波含量</a></li>
                                                <li><a href="#135" data-title="表A2仿真数据">表A2仿真数据</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="136">


                                    <a id="bibliography_1" title=" 易伟浪, 何志兴, 罗安, 等.角形级联型STATCOM不平衡工况下的无功功率控制策略[J].电力系统自动化, 2017, 41 (20) :55-62.DOI:10.7500/AEPS20170409002.YI Weilang, HE Zhixing, LUO An, et al.Reactive power control strategy for delta-connected STATCOM under unbalanced condition[J].Automation of Electric Power Systems, 2017, 41 (20) :55-62.DOI:10.7500/AEPS 20170409002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720008&amp;v=MzEwMDRSN3FmWnVac0Z5L25WNy9CSVNIVGVyRzRIOWJPcjQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         易伟浪, 何志兴, 罗安, 等.角形级联型STATCOM不平衡工况下的无功功率控制策略[J].电力系统自动化, 2017, 41 (20) :55-62.DOI:10.7500/AEPS20170409002.YI Weilang, HE Zhixing, LUO An, et al.Reactive power control strategy for delta-connected STATCOM under unbalanced condition[J].Automation of Electric Power Systems, 2017, 41 (20) :55-62.DOI:10.7500/AEPS 20170409002.
                                    </a>
                                </li>
                                <li id="138">


                                    <a id="bibliography_2" title=" 姜卫东, 皋艳, 丁星星, 等.提升并联运行并网逆变器效率的功率分配方法[J].电力系统自动化, 2017, 41 (19) :120-127.DOI:10.7500/AEPS20160818005.JIANG Weidong, GAO Yan, DING Xingxing, et al.Power allocation method for improving efficiency of grid-connected inverters under parallel operation[J].Automation of Electric Power Systems, 2017, 41 (19) :120-127.DOI:10.7500/AEPS20160818005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719016&amp;v=MDM0NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WNy9CSVNIVGVyRzRIOWJOcG85RVlvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         姜卫东, 皋艳, 丁星星, 等.提升并联运行并网逆变器效率的功率分配方法[J].电力系统自动化, 2017, 41 (19) :120-127.DOI:10.7500/AEPS20160818005.JIANG Weidong, GAO Yan, DING Xingxing, et al.Power allocation method for improving efficiency of grid-connected inverters under parallel operation[J].Automation of Electric Power Systems, 2017, 41 (19) :120-127.DOI:10.7500/AEPS20160818005.
                                    </a>
                                </li>
                                <li id="140">


                                    <a id="bibliography_3" title=" KULKARNI D B, UDUPI G R.ANN-based SVC switching at distribution level for minimal-injected harmonics[J].IEEE Transactions on Power Delivery, 2010, 25 (3) :1978-1985." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=ANN-based SVC switching at distribution level for minimal-injected harmonics">
                                        <b>[3]</b>
                                         KULKARNI D B, UDUPI G R.ANN-based SVC switching at distribution level for minimal-injected harmonics[J].IEEE Transactions on Power Delivery, 2010, 25 (3) :1978-1985.
                                    </a>
                                </li>
                                <li id="142">


                                    <a id="bibliography_4" title=" HAMAD M S, MASOUD M I, WILLIAMS B W.Medium-voltage 12-pulse converter:output voltage harmonic compensation using a series APF[J].IEEE Transactions on Industrial Electronics, 2014, 61 (1) :43-52." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Medium-voltage 12-pulse converter:output voltage harmonic compensation using a series APF">
                                        <b>[4]</b>
                                         HAMAD M S, MASOUD M I, WILLIAMS B W.Medium-voltage 12-pulse converter:output voltage harmonic compensation using a series APF[J].IEEE Transactions on Industrial Electronics, 2014, 61 (1) :43-52.
                                    </a>
                                </li>
                                <li id="144">


                                    <a id="bibliography_5" title=" HAN Y, XU L, KHAN M M, et al.Robust deadbeat control scheme for a hybrid APF with resetting filter and ADALINE-based harmonic estimation algorithm[J].IEEE Transactions on Industrial Electronics, 2011, 58 (9) :3893-3904." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust Deadbeat Control Scheme for a Hybrid APF With Resetting Filter and ADALINE-Based Harmonic Estimation Algorithm">
                                        <b>[5]</b>
                                         HAN Y, XU L, KHAN M M, et al.Robust deadbeat control scheme for a hybrid APF with resetting filter and ADALINE-based harmonic estimation algorithm[J].IEEE Transactions on Industrial Electronics, 2011, 58 (9) :3893-3904.
                                    </a>
                                </li>
                                <li id="146">


                                    <a id="bibliography_6" title=" 马茜, 罗培, 戴瑜兴.V/v牵引供电所混合式电能质量控制系统非对称补偿设计[J].电工技术学报, 2017, 32 (4) :221-230.MA Qian, LUO Pei, DAI Yuxing.Asymmetric compensation design of hybrid power quality manage system for V/v traction substation[J].Transactions of China Electrotechnical Society, 2017, 32 (4) :221-230." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201704025&amp;v=MTMzOTJxNDlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY3L0JJU3JCZmJHNEg5Yk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         马茜, 罗培, 戴瑜兴.V/v牵引供电所混合式电能质量控制系统非对称补偿设计[J].电工技术学报, 2017, 32 (4) :221-230.MA Qian, LUO Pei, DAI Yuxing.Asymmetric compensation design of hybrid power quality manage system for V/v traction substation[J].Transactions of China Electrotechnical Society, 2017, 32 (4) :221-230.
                                    </a>
                                </li>
                                <li id="148">


                                    <a id="bibliography_7" title=" WANG L, LAM C S, WONG M C.Hybrid structure of static var compensator and hybrid active power filter (SVC//HAPF) for medium-voltage heavy loads compensation[J].IEEE Transactions on Industrial Electronics, 2018, 65 (6) :4432-4442." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hybrid structure of static var compensator and hybrid active power filter (SVC//HAPF) for medium-voltage heavy loads compensation">
                                        <b>[7]</b>
                                         WANG L, LAM C S, WONG M C.Hybrid structure of static var compensator and hybrid active power filter (SVC//HAPF) for medium-voltage heavy loads compensation[J].IEEE Transactions on Industrial Electronics, 2018, 65 (6) :4432-4442.
                                    </a>
                                </li>
                                <li id="150">


                                    <a id="bibliography_8" title=" 胡斯佳, 张志文, 李勇, 等.一种无辅助变压器的电气化铁道磁势平衡型混合补偿系统[J].中国电机工程学报, 2016, 36 (3) :794-803.HU Sijia, ZHANG Zhiwen, LI Yong, et al.A transformerless ampere-balance based hybrid compensating system for electrical railway power systems[J].Proceedings of the CSEE, 2016, 36 (3) :794-803." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201603025&amp;v=MDc1MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WNy9CUHlyUGJiRzRIOWZNckk5SFlZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         胡斯佳, 张志文, 李勇, 等.一种无辅助变压器的电气化铁道磁势平衡型混合补偿系统[J].中国电机工程学报, 2016, 36 (3) :794-803.HU Sijia, ZHANG Zhiwen, LI Yong, et al.A transformerless ampere-balance based hybrid compensating system for electrical railway power systems[J].Proceedings of the CSEE, 2016, 36 (3) :794-803.
                                    </a>
                                </li>
                                <li id="152">


                                    <a id="bibliography_9" title=" WANG L, LAM C S, WONG M C.Selective compensation of distortion, unbalanced and reactive power of a thyristor-controlled LC-coupling hybrid active power filter (TCLC-HAPF) [J].IEEE Transactions on Power Electronics, 2017, 32 (12) :9065-9077." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Selective compensation of distortion unbalanced and reactive power of a thyristor-controlled LC-coupling hybrid active power filter (TCLC-HAPF)">
                                        <b>[9]</b>
                                         WANG L, LAM C S, WONG M C.Selective compensation of distortion, unbalanced and reactive power of a thyristor-controlled LC-coupling hybrid active power filter (TCLC-HAPF) [J].IEEE Transactions on Power Electronics, 2017, 32 (12) :9065-9077.
                                    </a>
                                </li>
                                <li id="154">


                                    <a id="bibliography_10" title=" DURNA E, YILMAZ  ERMIŞ M.Suppression of time-varying interharmonics produced by medium-frequency induction melting furnaces by a HAPF system[J].IEEE Transactions on Power Electronics, 2017, 32 (2) :1030-1043." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Suppression of time-varying interharmonics produced by medium-frequency induction melting furnaces by a HAPF system">
                                        <b>[10]</b>
                                         DURNA E, YILMAZ  ERMIŞ M.Suppression of time-varying interharmonics produced by medium-frequency induction melting furnaces by a HAPF system[J].IEEE Transactions on Power Electronics, 2017, 32 (2) :1030-1043.
                                    </a>
                                </li>
                                <li id="156">


                                    <a id="bibliography_11" title=" LUO A, PENG S, WU C, et al.Power electronic hybrid system for load balancing compensation and frequency-selective harmonic suppression[J].IEEE Transactions on Industrial Electronics, 2012, 59 (2) :723-732." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power electronic hybrid system for load balancing compensation and frequency-selective harmonic suppression">
                                        <b>[11]</b>
                                         LUO A, PENG S, WU C, et al.Power electronic hybrid system for load balancing compensation and frequency-selective harmonic suppression[J].IEEE Transactions on Industrial Electronics, 2012, 59 (2) :723-732.
                                    </a>
                                </li>
                                <li id="158">


                                    <a id="bibliography_12" title=" RAHMANI S, HAMADI A, AL-HADDAD K, et al.A combination of shunt hybrid power filter and thyristor-controlled reactor for power quality[J].IEEE Transactions on Industrial Electronics, 2014, 61 (05) :2152-2164." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A combination of shunt hybrid power filter and thyristor-controlled reactor for power quality">
                                        <b>[12]</b>
                                         RAHMANI S, HAMADI A, AL-HADDAD K, et al.A combination of shunt hybrid power filter and thyristor-controlled reactor for power quality[J].IEEE Transactions on Industrial Electronics, 2014, 61 (05) :2152-2164.
                                    </a>
                                </li>
                                <li id="160">


                                    <a id="bibliography_13" title=" 侯彦方.配电变压器采用Dyn11联结组的优势分析[J].电气应用, 2008, 27 (6) :50-52.HOU Yanfang.Analysis on superiority of distribution transformer with Dyn11 wiring[J].Electrotechnical Application, 2008, 27 (6) :50-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJZ200806022&amp;v=Mjc5MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVjcvQklTckJkTEc0SHRuTXFZOUhab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         侯彦方.配电变压器采用Dyn11联结组的优势分析[J].电气应用, 2008, 27 (6) :50-52.HOU Yanfang.Analysis on superiority of distribution transformer with Dyn11 wiring[J].Electrotechnical Application, 2008, 27 (6) :50-52.
                                    </a>
                                </li>
                                <li id="162">


                                    <a id="bibliography_14" title=" 陈玉, 文明浩, 尹项根, 等.配电变压器集成式级联STATCOM原理与设计[J].电工技术学报, 2018, 33 (12) :2861-2872.CHEN Yu, WEN Minghao, YIN Xianggen, et al.Principle and design of the cascaded STATCOM integrated with distribution transformer[J].Transactions of China Electrotechnical Society, 2018, 33 (12) :2861-2872." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201812023&amp;v=MTI4NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY3L0JJU3JCZmJHNEg5bk5yWTlIWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         陈玉, 文明浩, 尹项根, 等.配电变压器集成式级联STATCOM原理与设计[J].电工技术学报, 2018, 33 (12) :2861-2872.CHEN Yu, WEN Minghao, YIN Xianggen, et al.Principle and design of the cascaded STATCOM integrated with distribution transformer[J].Transactions of China Electrotechnical Society, 2018, 33 (12) :2861-2872.
                                    </a>
                                </li>
                                <li id="164">


                                    <a id="bibliography_15" title=" 王存平, 尹项根, 熊卿, 等.一种改进的ip-iq无功电流检测方法及其应用[J].电力系统保护与控制, 2012, 40 (13) :121-126.WANG Cunping, YIN Xianggen, XIONG Qing, et al.An improved ip-iq reactive current detecting method and its application[J].Power System Protection and Control, 2012, 40 (13) :121-126." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201213024&amp;v=MDE5MzQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WNy9CTHluYWViRzRIOVBOckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王存平, 尹项根, 熊卿, 等.一种改进的ip-iq无功电流检测方法及其应用[J].电力系统保护与控制, 2012, 40 (13) :121-126.WANG Cunping, YIN Xianggen, XIONG Qing, et al.An improved ip-iq reactive current detecting method and its application[J].Power System Protection and Control, 2012, 40 (13) :121-126.
                                    </a>
                                </li>
                                <li id="166">


                                    <a id="bibliography_16" title=" 熊卿, 张哲, 尹项根, 等.新型配电变压器一体化STATCOM技术研究[J].电工技术学报, 2012, 27 (10) :262-269.XIONG Qing, ZHANG Zhe, YIN Xianggen, et al.A novel integration technology of distribution transformer and static var compensation system[J].Transactions of China Electrotechnical Society, 2012, 27 (10) :262-269." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201210039&amp;v=MDU1MTFzRnkvblY3L0JJU3JCZmJHNEg5UE5yNDlHYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         熊卿, 张哲, 尹项根, 等.新型配电变压器一体化STATCOM技术研究[J].电工技术学报, 2012, 27 (10) :262-269.XIONG Qing, ZHANG Zhe, YIN Xianggen, et al.A novel integration technology of distribution transformer and static var compensation system[J].Transactions of China Electrotechnical Society, 2012, 27 (10) :262-269.
                                    </a>
                                </li>
                                <li id="168">


                                    <a id="bibliography_17" title=" 汤赐, 罗安.配电网静止同步补偿器的前馈解耦控制策略[J].电力自动化设备, 2010, 30 (6) :40-44.TANG Ci, LUO An.Feed-forward decoupling control strategy of DSTATCOM[J].Electric Power Automation Equipment, 2010, 30 (6) :40-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201006010&amp;v=MDMxODZHNEg5SE1xWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY3L0JJU0hSZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         汤赐, 罗安.配电网静止同步补偿器的前馈解耦控制策略[J].电力自动化设备, 2010, 30 (6) :40-44.TANG Ci, LUO An.Feed-forward decoupling control strategy of DSTATCOM[J].Electric Power Automation Equipment, 2010, 30 (6) :40-44.
                                    </a>
                                </li>
                                <li id="170">


                                    <a id="bibliography_18" title=" LASCU C, ASIMINOAEI L, BOLDEA I, et al.High performance current controller for selective harmonic compensation in active power filters[J].IEEE Transactions on Power Electronics, 2007, 22 (5) :1826-1835." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High performance current controller for selective harmonic compensation in active power filters">
                                        <b>[18]</b>
                                         LASCU C, ASIMINOAEI L, BOLDEA I, et al.High performance current controller for selective harmonic compensation in active power filters[J].IEEE Transactions on Power Electronics, 2007, 22 (5) :1826-1835.
                                    </a>
                                </li>
                                <li id="172">


                                    <a id="bibliography_19" title=" LASCU C, ASIMINOAEI L, BOLDEA I, et al.Frequency response analysis of current controllers for selective harmonic compensation in active power filters[J].IEEE Transactions on Industrial Electronics, 2009, 56 (2) :337-347." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Frequency response analysis of current controllers for selective harmonic compensation in active power filters">
                                        <b>[19]</b>
                                         LASCU C, ASIMINOAEI L, BOLDEA I, et al.Frequency response analysis of current controllers for selective harmonic compensation in active power filters[J].IEEE Transactions on Industrial Electronics, 2009, 56 (2) :337-347.
                                    </a>
                                </li>
                                <li id="174">


                                    <a id="bibliography_20" title=" 李国华, 汪玉凤, 高小朋.基于PI-VPI控制器的三相四开关APF电流直接控制方法[J].高电压技术, 2016, 42 (1) :56-62.LI Guohua, WANG Yufeng, GAO Xiaopeng.Direct current control for three-phase four-switch APF using PI-VPI controller[J].High Voltage Engineering, 2016, 42 (1) :56-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201601008&amp;v=MDk1MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WNy9CSWluU1pMRzRIOWZNcm85RmJJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         李国华, 汪玉凤, 高小朋.基于PI-VPI控制器的三相四开关APF电流直接控制方法[J].高电压技术, 2016, 42 (1) :56-62.LI Guohua, WANG Yufeng, GAO Xiaopeng.Direct current control for three-phase four-switch APF using PI-VPI controller[J].High Voltage Engineering, 2016, 42 (1) :56-62.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-12 14:22</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),152-160+190 DOI:10.7500/AEPS20180910002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">配电变压器集成式混合补偿系统</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%A5%AF&amp;code=39067383&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王祯</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B0%B9%E9%A1%B9%E6%A0%B9&amp;code=07599170&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">尹项根</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E7%8E%89&amp;code=07589361&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈玉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%96%E9%94%A6%E6%9C%A8&amp;code=37408009&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赖锦木</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%B5%AA%E5%AD%90&amp;code=39067384&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李浪子</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%88%9A%E6%8C%AF%E5%AE%87&amp;code=41678413&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">戚振宇</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%BC%BA%E7%94%B5%E7%A3%81%E5%B7%A5%E7%A8%8B%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6)&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">强电磁工程与新技术国家重点实验室(华中科技大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>配电变压器作为配电网高低电压等级交汇点, 是电能质量控制的关键节点。针对配电网中广泛应用的Dyn连接组配电变压器, 文中提出了一种配电变压器集成式混合补偿系统。有源滤波器 (APF) 和晶闸管可控电抗器 (TCR) 以及无源滤波支路通过连接抽头接入配电变压器高压侧三角形绕组。采用TCR实现对无功功率的动态补偿, 无源滤波支路设计为容性, 扩大TCR补偿无功功率范围的同时, 滤除TCR以及负载产生的部分谐波电流, 进一步减小APF的容量, APF则用来提升无功补偿动态响应速度以及补偿负载和TCR所产生的谐波电流。仿真验证了所提方案的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A0%E5%8A%9F%E8%A1%A5%E5%81%BF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">无功补偿;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%B3%A2%E6%8A%91%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐波抑制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E5%8F%98%E5%8E%8B%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电变压器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%89%E6%BA%90%E6%BB%A4%E6%B3%A2%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">有源滤波器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%B6%E9%97%B8%E7%AE%A1%E5%8F%AF%E6%8E%A7%E7%94%B5%E6%8A%97%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">晶闸管可控电抗器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A0%E6%BA%90%E6%BB%A4%E6%B3%A2%E6%94%AF%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">无源滤波支路;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    王祯 (1994—) , 女, 博士研究生, 主要研究方向:电力电子在电力系统中的应用。E-mail:wangzhen2016@hust.edu.cn;
                                </span>
                                <span>
                                    尹项根 (1954—) , 男, 博士, 教授, 博士生导师, 主要研究方向:电力系统继电保护与控制、电力电子在电力系统中的应用。E-mail:xgyin@hust.edu.cn;
                                </span>
                                <span>
                                    *陈玉 (1990—) , 男, 通信作者, 博士研究生, 主要研究方向:电力电子在电力系统中的应用、电力系统继电保护。E-mail:ChenYu_Huster@hust.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-10</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902900);</span>
                                <span>国家自然科学基金资助项目 (51877089);</span>
                                <span>湖北省自然科学基金资助项目 (2018CFB580);</span>
                    </p>
            </div>
                    <h1><b>Integrated Hybrid Compensation System for Distribution Transformer</b></h1>
                    <h2>
                    <span>WANG Zhen</span>
                    <span>YIN Xianggen</span>
                    <span>CHEN Yu</span>
                    <span>LAI Jinmu</span>
                    <span>LI Langzi</span>
                    <span>QI Zhenyu</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Advanced Electromagnetic Engineering and Technology (Huazhong University of Science and Technology)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>As an intersection of high and low-voltage levels in the distribution network, the distribution transformer is the key point of power quality control. This paper proposes an integrated hybrid compensation system for the distribution transformer with Dyn connection which is widely used in distribution networks. The active power filter (APF) , the thyristor controlled reactor (TCR) and the passive filter branch access to the delta winding via connecting taps. TCR is used to dynamicly achieve reactive power compensation and the passive filter branch is designed to be capacitive. The compensation range of TCR is extended. While partial harmonic current generated by the load and TCR can be filtered out. Then, the capacity of APF can be further reduced. APF is used to increase the dynamic response speed of reactive power compensation and compensate the harmonic current generated by load and TCR. The simulation results verify the effectiveness of the proposed scheme.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reactive%20power%20compensation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reactive power compensation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=harmonic%20suppression&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">harmonic suppression;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20transformer&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution transformer;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20power%20filter%20(APF)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active power filter (APF) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=thyristor%20controlled%20reactor%20(TCR)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">thyristor controlled reactor (TCR) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=passive%20filter%20branch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">passive filter branch;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-10</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0902900);</span>
                                <span>National Natural Science Foundation of China (No.51877089);</span>
                                <span>Hubei Provincial Natural Science Foundation of China (No.2018CFB580);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="43" name="43" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="44">随着电力电子等非线性负荷在配电网中的广泛应用, 配电网无功功率与谐波问题愈发凸显。目前, 配电网无功功率与谐波治理方式有高压侧集中补偿和低压用户侧分散补偿两种方式。以配电网静止同步补偿器 (DSTATCOM) 为代表的高压侧集中补偿方式由于接入点电压等级较高, 需要采用级联结构或通过耦合变压器接入高压母线, 存在投入成本高的缺点<citation id="176" type="reference"><link href="136" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>;以低压直挂有源滤波器 (APF) 为代表的低压用户侧分散补偿方式受限于电力电子器件载流能力, 补偿容量不宜过大, 因此, 无功补偿能力有限, 而且安装分散、补偿装置之间缺乏协调<citation id="177" type="reference"><link href="138" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。两种补偿方式都存在补偿设备连接电压固定的缺点。如果可以为补偿设备选择合适的连接电压, 将可以提高补偿器的经济效益。</p>
                </div>
                <div class="p1">
                    <p id="45">晶闸管可控电抗器 (TCR) 与固定电容器 (FC) 构成的静止无功补偿器 (SVC) 因其高性价比成为无功补偿的一种有效方案, 但是由于SVC自身也是一个谐波源<citation id="178" type="reference"><link href="140" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, 通常采用容性无源滤波支路代替FC, 在提供容性无功功率的同时滤除部分谐波。无源滤波支路体积较大, 实际应用中一般只针对特定谐波设计相应的无源滤波支路。APF在谐波抑制方面展现出优良的性能<citation id="179" type="reference"><link href="142" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>, 却因电力电子器件的耐压水平低限制了其在中高压系统中的应用。混合有源滤波器 (HAPF) 结合了有源滤波性能佳和无源滤波成本低的优势, 得到了广泛深入的研究<citation id="182" type="reference"><link href="144" rel="bibliography" /><link href="146" rel="bibliography" /><link href="148" rel="bibliography" /><link href="150" rel="bibliography" /><link href="152" rel="bibliography" /><link href="154" rel="bibliography" /><link href="156" rel="bibliography" /><link href="158" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。文献<citation id="180" type="reference">[<a class="sup">11</a>]</citation>提出一种谐振注入式HAPF与TCR联合运行的混合补偿系统, 实现中压系统电能质量控制, 但该方案中APF需要通过一个小型耦合变压器接入系统。文献<citation id="181" type="reference">[<a class="sup">12</a>]</citation>将HAPF与TCR相结合实现对负载无功功率和谐波的综合补偿, 通过TCR实现无功功率的连续调节, APF实现谐振阻尼和谐波抑制。</p>
                </div>
                <div class="p1">
                    <p id="46">无源支路和TCR补偿无功功率和谐波的性价比高, APF谐波抑制的性能优良。配电变压器作为配电网高低电压等级交汇点, 是电能质量控制的关键节点。本文将无源支路、TCR和APF通过连接抽头接入配电变压器高压侧, 构建配电变压器集成式混合补偿系统。虽然所提混合补偿系统在无功补偿和谐波治理时会占用部分变压器容量, 但该方案通过配电变压器高压侧抽头, 为补偿设备选择了合适的接入电压, 充分利用不同补偿设备的性能优势, 实现了补偿设备灵活接入电网, 提高了补偿器的经济效益, 而且实现了负载侧和系统侧无功谐波的隔离, 有效抑制了负载侧电能质量问题向系统侧扩散。Dyn连接组配电变压器在配电网中应用广泛, 下文将针对由其构成的补偿系统展开研究, 包括结构特点、数学模型及控制策略。最后, 通过仿真验证所提方案的有效性。</p>
                </div>
                <h3 id="47" name="47" class="anchor-tag"><b>1 集成式混合补偿系统</b></h3>
                <div class="p1">
                    <p id="48">配电网中变压器连接组形式较多, 其中, Dyn连接方式由于其零序阻抗较小, 有利于单相接地故障切除, 防雷性能强, 对不平衡运行工况耐受能力强等优势, 在配电网中得到广泛的应用<citation id="183" type="reference"><link href="160" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。结合Dyn连接组配电变压器结构特点, 本文提出一种配电变压器集成式混合补偿系统。为高压侧三角形绕组设置连接抽头, APF和TCR以及无源滤波支路通过连接抽头接入配电变压器高压侧三角形绕组。</p>
                </div>
                <div class="p1">
                    <p id="49">图1为配电变压器集成式混合补偿系统结构示意图, 由Dyn连接组配电变压器、TCR、无源滤波支路和APF构成。TCR采用三角形接法, 5次和7次无源滤波支路采用星形接法, TCR与无源滤波支路接入配电变压器高压侧三角形三段绕组相同位置, 设<i>AF</i>段绕组匝数为<i>N</i><sub>1</sub>, <i>FB</i>段绕组匝数为<i>N</i><sub>2</sub>, 则相应<i>BG</i>段绕组与<i>CH</i>段绕组匝数为<i>N</i><sub>1</sub>, <i>GC</i>段绕组与<i>HA</i>段绕组匝数为<i>N</i><sub>2</sub>, 电压相量图见附录A图A1 (a) 。</p>
                </div>
                <div class="area_img" id="50">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911019_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 配电变压器集成式混合补偿系统结构示意图" src="Detail/GetImg?filename=images/DLXT201911019_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 配电变压器集成式混合补偿系统结构示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911019_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of integrated hybrid compensation system for distribution transformer</b></p>

                </div>
                <div class="p1">
                    <p id="51">接入点线电压会随着接入点位置变化而变化, 则接入点线电压与变压器高压侧线电压之间的关系为:</p>
                </div>
                <div class="p1">
                    <p id="52" class="code-formula">
                        <mathml id="52"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mi>F</mi><mi>G</mi></mrow></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mi>A</mi><mi>B</mi></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><msqrt><mrow><mi>Ν</mi><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup><mo>+</mo><mi>Ν</mi><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msqrt></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo>=</mo><msqrt><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mn>3</mn><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="53">由式 (1) 可知, 当<i>N</i><sub>1</sub>=<i>N</i><sub>2</sub>, <i>U</i><sub><i>FG</i></sub>/<i>U</i><sub><i>AB</i></sub>获得最小值为0.5, 即当接入点<i>F</i>, <i>G</i>, <i>H</i>分别位为绕组<i>AB</i>, <i>BC</i>, <i>CA</i>的中点时, 接入点线电压最小, 仅为配电变压器高压侧线电压的一半。考虑到装置的体积和成本, 可以选择各段绕组中点作为TCR和无源滤波支路的接入点。</p>
                </div>
                <div class="p1">
                    <p id="54">APF采用电压源逆变器通过变压器高压侧绕组3个顶点<i>A</i>, <i>D</i>, <i>E</i>接入系统, 要求<i>AD</i>段绕组与<i>AE</i>段绕组匝数相同, 设<i>AD</i>段绕组匝数为<i>N</i><sub>4</sub>, 则相应<i>AE</i>段绕组匝数为<i>N</i><sub>4</sub>, 接入点电压会随着接入点<i>D</i>和<i>E</i>的变化而变化, 其电压相量图见附录A图A1 (b) 。由于接入点线电压三相对称, 故不会影响逆变器正常工作, 可根据全控器件的耐压灵活选择接入点电压。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>2</b> 数学模型及补偿原理</h3>
                <div class="p1">
                    <p id="56">本文所提混合补偿系统可实现对负载无功功率与谐波综合补偿, 下面分别对补偿系统基波域和谐波域的等效模型进行分析。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>2.1</b> 基波域等效模型</h4>
                <div class="p1">
                    <p id="58">由TCR与无源滤波支路实现对负载无功功率的动态补偿, APF则是提升补偿精度和动态响应速度, 故在稳态时APF补偿的基波无功电流很小, 故配电变压器集成式混合补偿系统基波域等效模型如图2所示。</p>
                </div>
                <div class="area_img" id="59">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911019_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 补偿系统基波域等效模型" src="Detail/GetImg?filename=images/DLXT201911019_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 补偿系统基波域等效模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911019_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Equivalent model of compensation system in fundamental domain</b></p>

                </div>
                <div class="p1">
                    <p id="60">忽略励磁电流影响, 根据节点电流方程、变压器磁势平衡方程, 可得基波域等效数学模型为:</p>
                </div>
                <div class="p1">
                    <p id="61" class="code-formula">
                        <mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>A</mtext><mo>, </mo><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>B</mtext><mo>, </mo><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>C</mtext><mo>, </mo><mtext>f</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>a</mtext><mo>, </mo><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mo>, </mo><mtext>f</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mn>1</mn><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mtd><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mo>-</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>F</mi><mo>, </mo><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>G</mi><mo>, </mo><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>Η</mi><mo>, </mo><mtext>f</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>a</mtext><mo>, </mo><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mo>, </mo><mtext>f</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mn>2</mn></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>F</mi><mo>, </mo><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>G</mi><mo>, </mo><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>Η</mi><mo>, </mo><mtext>f</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="62">式中:<mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>A</mtext><mo>, </mo><mtext>f</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>B</mtext><mo>, </mo><mtext>f</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>C</mtext><mo>, </mo><mtext>f</mtext></mrow></msub></mrow></math></mathml>分别为系统侧三相基波电流;<mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>a</mtext><mo>, </mo><mtext>f</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mtext>f</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mo>, </mo><mtext>f</mtext></mrow></msub></mrow></math></mathml>分别为变压器低压绕组三相基波电流;<mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>F</mi><mo>, </mo><mtext>f</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>G</mi><mo>, </mo><mtext>f</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>Η</mi><mo>, </mo><mtext>f</mtext></mrow></msub></mrow></math></mathml>为TCR与无源支路注入变压器高压绕组的基波电流;绕组匝数<i>N</i><sub>1</sub>和<i>N</i><sub>2</sub>分别表征TCR和无源支路接入变压器高压侧抽头位置;<i>N</i><sub>3</sub>为变压器低压侧绕组匝数。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>2.2</b> 谐波域等效模型</h4>
                <div class="p1">
                    <p id="67">非线性负载可看做谐波电流源, 由于<i>TCR</i>在补偿无功功率时会产生谐波电流, 故将<i>TCR</i>与无源滤波支路等效为受控电流源, <i>APF</i>可等效为受控电流源, 故建立配电变压器集成式混合补偿系统的谐波域等效模型, 如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="68">图3中, <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>A</mtext><mo>, </mo><mtext>h</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>B</mtext><mo>, </mo><mtext>h</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>C</mtext><mo>, </mo><mtext>h</mtext></mrow></msub></mrow></math></mathml>分别为系统侧三相谐波电流, <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>a</mtext><mo>, </mo><mtext>h</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mtext>h</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mo>, </mo><mtext>h</mtext></mrow></msub></mrow></math></mathml>分别为变压器低压绕组三相谐波电流, <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>F</mi><mo>, </mo><mtext>h</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>G</mi><mo>, </mo><mtext>h</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>Η</mi><mo>, </mo><mtext>h</mtext></mrow></msub></mrow></math></mathml>分别为<i>TCR</i>与无源支路注入变压器高压绕组的谐波电流, <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mi>A</mi></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mi>D</mi></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mi>E</mi></msub></mrow></math></mathml>为APF注入变压器高压绕组的谐波电流, 绕组匝数<i>N</i><sub>4</sub>表征APF接入变压器高压侧抽头位置。</p>
                </div>
                <div class="area_img" id="73">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911019_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 补偿系统谐波域等效模型" src="Detail/GetImg?filename=images/DLXT201911019_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 补偿系统谐波域等效模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911019_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Equivalent model of compensation system in harmonic domain</b></p>

                </div>
                <div class="p1">
                    <p id="74">忽略励磁电流影响, 根据节点电流方程、变压器磁势平衡方程, 可得谐波域等效数学模型为:</p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>Ι</mtext></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>S</mi><mo>, </mo><mi>A</mi><mo>, </mo><mi>h</mi></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>Ι</mtext></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>S</mi><mo>, </mo><mi>B</mi><mo>, </mo><mi>h</mi></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>Ι</mtext></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>S</mi><mo>, </mo><mi>C</mi><mo>, </mo><mi>h</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mfrac><mrow><mtext>Ν</mtext><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mtext>Ν</mtext><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mtext>Ν</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>1</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>Ι</mtext></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>L</mi><mo>, </mo><mi>a</mi><mo>, </mo><mi>h</mi></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>Ι</mtext></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>L</mi><mo>, </mo><mi>b</mi><mo>, </mo><mi>h</mi></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>Ι</mtext></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>L</mi><mo>, </mo><mi>c</mi><mo>, </mo><mi>h</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mrow><mtext>Ν</mtext><msub><mrow></mrow><mn>4</mn></msub></mrow><mrow><mtext>Ν</mtext><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mtext>Ν</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>Ι</mtext></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mtext>A</mtext></msub><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>Ι</mtext></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mtext>D</mtext></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>Ι</mtext></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mtext>E</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mfrac><mn>1</mn><mrow><mtext>Ν</mtext><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mtext>Ν</mtext><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mtext>Ν</mtext><msub><mrow></mrow><mn>2</mn></msub></mtd><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mtext>Ν</mtext><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mo>-</mo><mtext>Ν</mtext><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mo>-</mo><mtext>Ν</mtext><msub><mrow></mrow><mn>2</mn></msub></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mtext>Ν</mtext><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mo>-</mo><mtext>Ν</mtext><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>Ι</mtext></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>F</mtext><mo>, </mo><mi>h</mi></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>Ι</mtext></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>h</mi></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>Ι</mtext></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>Η</mtext><mo>, </mo><mi>h</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>a</mtext><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mn>2</mn></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>F</mi><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>G</mi><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>Η</mi><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>4</mn></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mi>A</mi></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mi>D</mi></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mi>E</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>2.3</b> 补偿原理</h4>
                <div class="p1">
                    <p id="77">由式 (2) 和式 (3) 可得系统侧电流与负载电流以及注入电流之间的关系为:</p>
                </div>
                <div class="area_img" id="78">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911019_07800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="80">将负载电流分解为有功电流<mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>a</mtext><mo>, </mo><mtext>p</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mtext>p</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mo>, </mo><mtext>p</mtext></mrow></msub></mrow></math></mathml>, 无功电流<mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>a</mtext><mo>, </mo><mtext>q</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mtext>q</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mo>, </mo><mtext>q</mtext></mrow></msub></mrow></math></mathml>和谐波电流<mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>a</mtext><mo>, </mo><mtext>h</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mtext>h</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mo>, </mo><mtext>h</mtext></mrow></msub></mrow></math></mathml>三部分, 将TCR与无源滤波支路注入的电流可分解为无功电流<mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>F</mi><mo>, </mo><mtext>q</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>G</mi><mo>, </mo><mtext>q</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>Η</mi><mo>, </mo><mtext>q</mtext></mrow></msub></mrow></math></mathml>和谐波电流<mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>F</mi><mo>, </mo><mtext>h</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>G</mi><mo>, </mo><mtext>h</mtext></mrow></msub><mo>, </mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>Η</mi><mo>, </mo><mtext>h</mtext></mrow></msub></mrow></math></mathml>两部分, 则式 (4) 可化为:</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>A</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>B</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mtext>C</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>a</mtext><mo>, </mo><mtext>p</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mtext>p</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mo>, </mo><mtext>p</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>a</mtext><mo>, </mo><mtext>q</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mtext>q</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mo>, </mo><mtext>q</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>a</mtext><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mn>2</mn></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>F</mi><mo>, </mo><mtext>q</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>G</mi><mo>, </mo><mtext>q</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>Η</mi><mo>, </mo><mtext>q</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mn>2</mn></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>F</mi><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>G</mi><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>Η</mi><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>4</mn></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mi>A</mi></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mi>D</mi></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mi>E</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">由TCR补偿负载无功电流, 即要求:</p>
                </div>
                <div class="area_img" id="88">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911019_08800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="90">由APF补偿负载以及TCR产生的谐波电流, 即要求:</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>a</mtext><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>b</mtext><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mtext>c</mtext><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi mathvariant="bold-italic">S</mi><msub><mrow></mrow><mn>2</mn></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>F</mi><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>G</mi><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mrow><mi>Η</mi><mo>, </mo><mtext>h</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>4</mn></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mi>A</mi></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mi>D</mi></msub></mtd></mtr><mtr><mtd><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><msub><mrow></mrow><mi>E</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">当TCR输出电流的基频分量满足式 (6) , APF输出电流满足式 (7) 时, 网侧电流与负载电流之间的关系为:</p>
                </div>
                <div class="area_img" id="93">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911019_09300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="95">由式 (8) 可知, 此时网侧电流仅提供负载电流有功分量, 即混合补偿系统可实现对非线性负载的无功电流以及谐波电流的补偿。</p>
                </div>
                <h3 id="127" name="127" class="anchor-tag">3 控制系统设计</h3>
                <h4 class="anchor-tag" id="96" name="96"><b>3.1</b> 指令电流检测</h4>
                <div class="p1">
                    <p id="97">配电变压器集成式混合补偿系统控制主要包括指令电流检测环节和指令电流跟踪环节, 指令电流检测的准确性是实现精确补偿的基础。通过检测负载电流无功分量作为<i>TCR</i>的指令电流, <i>APF</i>通过检测网侧电流无功分量, 提升无功补偿的精度和动态响应速度, 通过检测网侧电流谐波分量, 进行谐波补偿。</p>
                </div>
                <div class="p1">
                    <p id="98">i<sub><i>p</i></sub>-i<sub><i>q</i></sub>检测方法在<i>STATCOM</i>和<i>APF</i>等补偿装置中得到了广泛应用。传统基于瞬时无功理论的i<sub><i>p</i></sub>-i<sub><i>q</i></sub>检测方法直接将负载电流的无功 (谐波) 分量作为补偿装置输出无功 (谐波) 电流的指令值, 该方法仅适用于指令电流检测点与补偿电流注入点位于同一位置的情况, 补偿电流注入点被限制于负载电流检测点。本文所提混合补偿系统采用补偿装置与配电变压器集成的结构, 使得指令电流检测点 (位于负载侧) 与补偿电流注入点 (位于变压器高压绕组侧) 跨越变压器的两个电压等级, 检测点和补偿点电压存在幅值和相位差异, 基于瞬时功率理论的传统指令电流检测方法无法直接应用。在前期的工作中<citation id="184" type="reference"><link href="162" rel="bibliography" /><link href="164" rel="bibliography" /><link href="166" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>, 提出了改进的i<sub><i>p</i></sub>-i<sub><i>q</i></sub>检测方法。改进指令电流检测方法见附录<i>A</i>图<i>A</i>2, 其中, <b><i>C</i></b><sub>pq</sub>和<b><i>C</i></b><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>q</mtext></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>分别为Park矩阵和Park矩阵的逆矩阵, <i>u</i><sub>L, a</sub>和<i>u</i><sub>T, a</sub>分别为负载a相电压、变压器高压绕组补偿电流注入点a相电压。使用两个锁相环 (PLL) , 分别对负载电流检测点电压<i>u</i><sub>L, a</sub>以及补偿电流注入点电压<i>u</i><sub>T, a</sub>进行锁相, 消除了检测点与补偿点之间电压相位差的影响。同时, 根据功率平衡原理, 利用两点之间的电压比值<i>K</i>, 对负载电流检测值进行幅值补偿, 以消除检测点与补偿点之间电压幅值差的影响。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>3.2</b> 指令电流跟踪</h4>
                <div class="p1">
                    <p id="101">配电变压器集成式混合补偿系统的控制框图如图4所示, 包括TCR控制和APF控制两部分, 其中PWM表示脉宽调制, LPF表示低通滤波器, <i>α</i><sub>max</sub>和<i>α</i><sub>min</sub>分别为触发角上下限值;下标ref表示参考值。</p>
                </div>
                <div class="area_img" id="102">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911019_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 配电变压器集成式混合补偿系统的控制框图" src="Detail/GetImg?filename=images/DLXT201911019_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 配电变压器集成式混合补偿系统的控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911019_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Block diagram of control of integrated hybrid compensation system for distribution transformer</b></p>

                </div>
                <div class="p1">
                    <p id="103">TCR的控制目标是跟踪负载无功电流, 补偿负载所需无功功率。负载电流经过同步旋转坐标变换, 电流<i>q</i>轴分量经低通滤波器和幅值补偿作为无功电流的指令值, 无功电流指令值与TCR和无源滤波支路输出的无功电流相减后经过比例—积分 (PI) 控制器, 通过查表得到晶闸管的触发延迟角。</p>
                </div>
                <div class="p1">
                    <p id="104">APF在基波域的控制目标是稳定直流侧电容电压、提升无功补偿动态性能, 在谐波域的控制目标是抑制电源侧谐波。因此, 基于电源侧电流检测方法, 分别设计基波电流控制环 (如图4蓝色区域所示) 和谐波电流控制环 (如图4黄色区域所示) , 两者独立运行互不干扰。其中, 基波控制环采用基于PI控制器的典型前馈解耦控制<citation id="185" type="reference"><link href="168" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 实现对指令值的跟踪, 消除稳态误差。谐波电流控制环采用矢量比例—积分 (vector proportional integral, VPI) 控制器完成电源侧谐波抑制。不同于PR控制器等谐振控制器, VPI控制器在目标频率处具有单位闭环增益, 可消除谐振控制器闭环响应的尖峰且不产生延迟, 对其他频率不敏感, 在直流分量处的幅值响应为0, 即与基波控制环的PI控制互不影响<citation id="186" type="reference"><link href="170" rel="bibliography" /><link href="172" rel="bibliography" /><link href="174" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <h3 id="105" name="105" class="anchor-tag"><b>4</b> 仿真分析</h3>
                <div class="p1">
                    <p id="106">为验证提出的配电变压器集成式混合补偿系统结构及控制算法的有效性, 在MATLAB/Simulink中搭建10 kV/380 V的配电系统仿真模型, 配电变压器采用Dyn11连接组, 以带阻感支路 (<i>R</i>=4.2 Ω, <i>L</i>=1.4 mH) 的三相桥式不控整流电路作为负载谐波源。负载谐波源电流波形见附录A图A3, 负载谐波源谐波含量见附录A表A1。系统参数如下。</p>
                </div>
                <div class="p1">
                    <p id="107">电网等值电阻和电抗分别为1.4 Ω和32 mH, 配电变压器容量为容量1 MVA, 变比为10 kV/380 V;APF接入点线电压为1 kV;直流电容为5 000 μF;输出滤波器的电感为<i>L</i>=2 mH, 电阻为<i>R</i>=0.05 Ω;电容电压指令值为1 600 V, TCR和无源支路接入点线电压为5 kV, TCR的电感值为<i>L</i>=564 mH;5次无源支路的等效电阻为<i>R</i><sub>5</sub>=0.1 Ω, 滤波电容为<i>C</i><sub>5</sub>=25.5 μF, 滤波电感为<i>L</i><sub>5</sub>=15.9 mH, 7次无源支路的等效电阻为<i>R</i><sub>7</sub>=0.03 Ω, 滤波电容为<i>C</i><sub>7</sub>=50 μF, 滤波电感为<i>L</i><sub>7</sub>=4.4 mH。</p>
                </div>
                <div class="p1">
                    <p id="108">系统的仿真波形见附录A图A4, 分别为未加补偿时负载侧和电源侧的电压电流波形、仅采用TCR与无源滤波支路补偿后电源侧电压电流波形、混合补偿系统补偿后电源侧电压电流波形。由图A4 (a) 和 (b) 可以看出补偿前负载侧和电源侧电流中均含有大量无功分量和谐波分量。由图A4 (c) 和 (d) 可看出, 补偿后电源侧电能质量明显改善。</p>
                </div>
                <div class="p1">
                    <p id="109">仿真数据见附录A表A2, 单独采用TCR和无源滤波支路, 基本能够补偿负载的无功功率但是谐波补偿还不够理想, 混合补偿系统投入之后进一步提升无功补偿精度的同时电源侧电流谐波含量进一步减小。</p>
                </div>
                <div class="p1">
                    <p id="110">系统的动态补偿效果对比如图5所示。以电源侧<i>q</i>轴电流分量动态变化表征系统无功动态补偿效果。0.35 s时负载无功功率发生突变, 黑色曲线为仅采用TCR与无源滤波支路补偿时电源侧<i>q</i>轴电流分量动态变化, 红色曲线为采用混合补偿系统补偿时电源侧<i>q</i>轴电流分量动态变化。负载变化前, 两种补偿方式下, 电源侧<i>q</i>轴电流分量相差不大;负载变化后, 仅采用TCR与无源滤波支路补偿时电源侧<i>q</i>轴电流分量出现了明显的暂态过程, 调节速度较慢;而采用混合补偿系统补偿时, 负载变化后电源侧<i>q</i>轴电流分量未发生明显变化。说明APF能够提升系统无功补偿的动态响应速度。</p>
                </div>
                <div class="area_img" id="111">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911019_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 动态补偿效果对比" src="Detail/GetImg?filename=images/DLXT201911019_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 动态补偿效果对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911019_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Performance Comparison of dynamic compensation</b></p>

                </div>
                <div class="p1">
                    <p id="112">为进一步验证所提技术方案的有效性, 改变负载工况, 考验补偿系统的动态响应性能。初始负载有功功率设置为300 kW, 感性无功功率设置为200 kvar, 在0.35 s切除100 kW有功功率和100 kvar无功功率。动态补偿的仿真结果见附录A图A5, 其中图A5 (a) 为配电变压器低压侧电压和电流波形, 图A5 (b) 为配电变压器高压侧电压和电流波形。由图A5可以看出, 配电变压器低压侧电压和电流存在明显相位差, 电流畸变明显;配电变压器高压侧电压和电流同相位, 功率因数达到0.99, 电流谐波含量不超过2.5%。说明所提出的补偿方案能够有效补偿负载无功功率和谐波, 实现负载和电源之间无功功率与谐波的隔离作用。同时可看出, 提出的补偿方案动态响应效果良好, 能够在负载突变时快速调节, 保证配电变压器高压侧的电能质量。</p>
                </div>
                <h3 id="113" name="113" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="114">针对高压侧集中补偿电压应力高、初始投资大, 以及低压侧分散补偿无功补偿能力有限、补偿装置之间缺乏协调等问题, 本文提出一种配电变压器集成式混合补偿系统, 可为补偿装置提供灵活的接入电压。利用无源支路和TCR对负载无功功率以及谐波进行“粗”补偿, 利用APF进行精细调节, 提升补偿精度和动态响应速度, 实现对配电网无功动态补偿以及谐波抑制。配电变压器集成式混合补偿系统将无源部分单位补偿容量成本较低的优势与有源部分补偿精度较高、响应速度快的优势相结合, 能够有效缓解补偿精度与投入成本之间的矛盾。本文所提混合补偿系统也可应用于传统直流输电工程中, 补偿装置与换流变压器集成, 有效补偿换流过程中产生的无功功率和谐波, 提高直流系统运行的可靠性和稳定性。相关研究将在后续工作中开展。</p>
                </div>
                <div class="p1">
                    <p id="115">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="128" name="128" class="anchor-tag">附录A</h3>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911019_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1电压矢量图" src="Detail/GetImg?filename=images/DLXT201911019_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1电压矢量图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911019_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Voltage phasor diagram</p>

                </div>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911019_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2改进指令电流检测方法示意图" src="Detail/GetImg?filename=images/DLXT201911019_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2改进指令电流检测方法示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911019_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The diagram of the improved reference current detection method</p>

                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911019_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3负载谐波源电流波形" src="Detail/GetImg?filename=images/DLXT201911019_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3负载谐波源电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911019_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 The waveform of load harmonics source</p>

                </div>
                <div class="area_img" id="132">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911019_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4仿真波形" src="Detail/GetImg?filename=images/DLXT201911019_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911019_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 The diagram of simulation waveform</p>

                </div>
                <div class="area_img" id="133">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911019_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5动态补偿效果" src="Detail/GetImg?filename=images/DLXT201911019_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5动态补偿效果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911019_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Performance of dynamic compensation</p>

                </div>
                <div class="area_img" id="134">
                                            <p class="img_tit">
                                                表A1负载谐波源谐波含量
                                                    <br />
                                                Table A1 The harmonic content of load harmonics source
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911019_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911019_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911019_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1负载谐波源谐波含量" src="Detail/GetImg?filename=images/DLXT201911019_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="135">
                                            <p class="img_tit">
                                                表A2仿真数据
                                                    <br />
                                                Table A2 Simulation data
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911019_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911019_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911019_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2仿真数据" src="Detail/GetImg?filename=images/DLXT201911019_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="136">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720008&amp;v=MDA3ODRlckc0SDliT3I0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVjcvQklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 易伟浪, 何志兴, 罗安, 等.角形级联型STATCOM不平衡工况下的无功功率控制策略[J].电力系统自动化, 2017, 41 (20) :55-62.DOI:10.7500/AEPS20170409002.YI Weilang, HE Zhixing, LUO An, et al.Reactive power control strategy for delta-connected STATCOM under unbalanced condition[J].Automation of Electric Power Systems, 2017, 41 (20) :55-62.DOI:10.7500/AEPS 20170409002.
                            </a>
                        </p>
                        <p id="138">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719016&amp;v=MjA2ODhadVpzRnkvblY3L0JJU0hUZXJHNEg5Yk5wbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 姜卫东, 皋艳, 丁星星, 等.提升并联运行并网逆变器效率的功率分配方法[J].电力系统自动化, 2017, 41 (19) :120-127.DOI:10.7500/AEPS20160818005.JIANG Weidong, GAO Yan, DING Xingxing, et al.Power allocation method for improving efficiency of grid-connected inverters under parallel operation[J].Automation of Electric Power Systems, 2017, 41 (19) :120-127.DOI:10.7500/AEPS20160818005.
                            </a>
                        </p>
                        <p id="140">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=ANN-based SVC switching at distribution level for minimal-injected harmonics">

                                <b>[3]</b> KULKARNI D B, UDUPI G R.ANN-based SVC switching at distribution level for minimal-injected harmonics[J].IEEE Transactions on Power Delivery, 2010, 25 (3) :1978-1985.
                            </a>
                        </p>
                        <p id="142">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Medium-voltage 12-pulse converter:output voltage harmonic compensation using a series APF">

                                <b>[4]</b> HAMAD M S, MASOUD M I, WILLIAMS B W.Medium-voltage 12-pulse converter:output voltage harmonic compensation using a series APF[J].IEEE Transactions on Industrial Electronics, 2014, 61 (1) :43-52.
                            </a>
                        </p>
                        <p id="144">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust Deadbeat Control Scheme for a Hybrid APF With Resetting Filter and ADALINE-Based Harmonic Estimation Algorithm">

                                <b>[5]</b> HAN Y, XU L, KHAN M M, et al.Robust deadbeat control scheme for a hybrid APF with resetting filter and ADALINE-based harmonic estimation algorithm[J].IEEE Transactions on Industrial Electronics, 2011, 58 (9) :3893-3904.
                            </a>
                        </p>
                        <p id="146">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201704025&amp;v=MjEwOTZxQnRHRnJDVVI3cWZadVpzRnkvblY3L0JJU3JCZmJHNEg5Yk1xNDlIWVlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 马茜, 罗培, 戴瑜兴.V/v牵引供电所混合式电能质量控制系统非对称补偿设计[J].电工技术学报, 2017, 32 (4) :221-230.MA Qian, LUO Pei, DAI Yuxing.Asymmetric compensation design of hybrid power quality manage system for V/v traction substation[J].Transactions of China Electrotechnical Society, 2017, 32 (4) :221-230.
                            </a>
                        </p>
                        <p id="148">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hybrid structure of static var compensator and hybrid active power filter (SVC//HAPF) for medium-voltage heavy loads compensation">

                                <b>[7]</b> WANG L, LAM C S, WONG M C.Hybrid structure of static var compensator and hybrid active power filter (SVC//HAPF) for medium-voltage heavy loads compensation[J].IEEE Transactions on Industrial Electronics, 2018, 65 (6) :4432-4442.
                            </a>
                        </p>
                        <p id="150">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201603025&amp;v=MjY2MjZxZlp1WnNGeS9uVjcvQlB5clBiYkc0SDlmTXJJOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 胡斯佳, 张志文, 李勇, 等.一种无辅助变压器的电气化铁道磁势平衡型混合补偿系统[J].中国电机工程学报, 2016, 36 (3) :794-803.HU Sijia, ZHANG Zhiwen, LI Yong, et al.A transformerless ampere-balance based hybrid compensating system for electrical railway power systems[J].Proceedings of the CSEE, 2016, 36 (3) :794-803.
                            </a>
                        </p>
                        <p id="152">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Selective compensation of distortion unbalanced and reactive power of a thyristor-controlled LC-coupling hybrid active power filter (TCLC-HAPF)">

                                <b>[9]</b> WANG L, LAM C S, WONG M C.Selective compensation of distortion, unbalanced and reactive power of a thyristor-controlled LC-coupling hybrid active power filter (TCLC-HAPF) [J].IEEE Transactions on Power Electronics, 2017, 32 (12) :9065-9077.
                            </a>
                        </p>
                        <p id="154">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Suppression of time-varying interharmonics produced by medium-frequency induction melting furnaces by a HAPF system">

                                <b>[10]</b> DURNA E, YILMAZ  ERMIŞ M.Suppression of time-varying interharmonics produced by medium-frequency induction melting furnaces by a HAPF system[J].IEEE Transactions on Power Electronics, 2017, 32 (2) :1030-1043.
                            </a>
                        </p>
                        <p id="156">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power electronic hybrid system for load balancing compensation and frequency-selective harmonic suppression">

                                <b>[11]</b> LUO A, PENG S, WU C, et al.Power electronic hybrid system for load balancing compensation and frequency-selective harmonic suppression[J].IEEE Transactions on Industrial Electronics, 2012, 59 (2) :723-732.
                            </a>
                        </p>
                        <p id="158">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A combination of shunt hybrid power filter and thyristor-controlled reactor for power quality">

                                <b>[12]</b> RAHMANI S, HAMADI A, AL-HADDAD K, et al.A combination of shunt hybrid power filter and thyristor-controlled reactor for power quality[J].IEEE Transactions on Industrial Electronics, 2014, 61 (05) :2152-2164.
                            </a>
                        </p>
                        <p id="160">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJZ200806022&amp;v=MDE4NTZWNy9CSVNyQmRMRzRIdG5NcVk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L24=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 侯彦方.配电变压器采用Dyn11联结组的优势分析[J].电气应用, 2008, 27 (6) :50-52.HOU Yanfang.Analysis on superiority of distribution transformer with Dyn11 wiring[J].Electrotechnical Application, 2008, 27 (6) :50-52.
                            </a>
                        </p>
                        <p id="162">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201812023&amp;v=MTUzMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY3L0JJU3JCZmJHNEg5bk5yWTlIWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 陈玉, 文明浩, 尹项根, 等.配电变压器集成式级联STATCOM原理与设计[J].电工技术学报, 2018, 33 (12) :2861-2872.CHEN Yu, WEN Minghao, YIN Xianggen, et al.Principle and design of the cascaded STATCOM integrated with distribution transformer[J].Transactions of China Electrotechnical Society, 2018, 33 (12) :2861-2872.
                            </a>
                        </p>
                        <p id="164">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201213024&amp;v=MDQwMzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY3L0JMeW5hZWJHNEg5UE5ySTlIWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王存平, 尹项根, 熊卿, 等.一种改进的ip-iq无功电流检测方法及其应用[J].电力系统保护与控制, 2012, 40 (13) :121-126.WANG Cunping, YIN Xianggen, XIONG Qing, et al.An improved ip-iq reactive current detecting method and its application[J].Power System Protection and Control, 2012, 40 (13) :121-126.
                            </a>
                        </p>
                        <p id="166">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201210039&amp;v=MDEyMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY3L0JJU3JCZmJHNEg5UE5yNDlHYllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 熊卿, 张哲, 尹项根, 等.新型配电变压器一体化STATCOM技术研究[J].电工技术学报, 2012, 27 (10) :262-269.XIONG Qing, ZHANG Zhe, YIN Xianggen, et al.A novel integration technology of distribution transformer and static var compensation system[J].Transactions of China Electrotechnical Society, 2012, 27 (10) :262-269.
                            </a>
                        </p>
                        <p id="168">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201006010&amp;v=MTY4MDc0SDlITXFZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVjcvQklTSFJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 汤赐, 罗安.配电网静止同步补偿器的前馈解耦控制策略[J].电力自动化设备, 2010, 30 (6) :40-44.TANG Ci, LUO An.Feed-forward decoupling control strategy of DSTATCOM[J].Electric Power Automation Equipment, 2010, 30 (6) :40-44.
                            </a>
                        </p>
                        <p id="170">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High performance current controller for selective harmonic compensation in active power filters">

                                <b>[18]</b> LASCU C, ASIMINOAEI L, BOLDEA I, et al.High performance current controller for selective harmonic compensation in active power filters[J].IEEE Transactions on Power Electronics, 2007, 22 (5) :1826-1835.
                            </a>
                        </p>
                        <p id="172">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Frequency response analysis of current controllers for selective harmonic compensation in active power filters">

                                <b>[19]</b> LASCU C, ASIMINOAEI L, BOLDEA I, et al.Frequency response analysis of current controllers for selective harmonic compensation in active power filters[J].IEEE Transactions on Industrial Electronics, 2009, 56 (2) :337-347.
                            </a>
                        </p>
                        <p id="174">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201601008&amp;v=MTE0NzZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVjcvQklpblNaTEc0SDlmTXJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 李国华, 汪玉凤, 高小朋.基于PI-VPI控制器的三相四开关APF电流直接控制方法[J].高电压技术, 2016, 42 (1) :56-62.LI Guohua, WANG Yufeng, GAO Xiaopeng.Direct current control for three-phase four-switch APF using PI-VPI controller[J].High Voltage Engineering, 2016, 42 (1) :56-62.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911019" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911019&amp;v=MDIzMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY3L0JJU0hUZXJHNEg5ak5ybzlFYllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

