

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136661363225000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911020%26RESULT%3d1%26SIGN%3dQ8jx7gjz4PU%252feOKbhPryicA98ms%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911020&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911020&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911020&amp;v=MTM2OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVjdySklTSFRlckc0SDlqTnJvOUhaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;1&lt;/b&gt; 电气量阶跃对相量测量的影响 "><b>1</b> 电气量阶跃对相量测量的影响</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;2&lt;/b&gt; 基于动态相量模型的阶跃识别方法 "><b>2</b> 基于动态相量模型的阶跃识别方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#83" data-title="&lt;b&gt;2.1&lt;/b&gt; 动态相量模型"><b>2.1</b> 动态相量模型</a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;2.2&lt;/b&gt; 阶跃特性分析"><b>2.2</b> 阶跃特性分析</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;2.3&lt;/b&gt; 阶跃识别方法"><b>2.3</b> 阶跃识别方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#105" data-title="&lt;b&gt;3&lt;/b&gt; 阶跃过程中相量计算方法 "><b>3</b> 阶跃过程中相量计算方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#126" data-title="&lt;b&gt;4&lt;/b&gt; 仿真与实际录波数据测试 "><b>4</b> 仿真与实际录波数据测试</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#127" data-title="&lt;b&gt;4.1&lt;/b&gt; 仿真测试"><b>4.1</b> 仿真测试</a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;4.2&lt;/b&gt; 实际录波数据测试"><b>4.2</b> 实际录波数据测试</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#140" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#165" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#73" data-title="&lt;b&gt;图1 阶跃过程中数据窗&lt;/b&gt;"><b>图1 阶跃过程中数据窗</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图2 10%幅值阶跃的幅值测量结果&lt;/b&gt;"><b>图2 10%幅值阶跃的幅值测量结果</b></a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;表1 60 dB噪声下幅值阶跃测试的响应时间&lt;/b&gt;"><b>表1 60 dB噪声下幅值阶跃测试的响应时间</b></a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;图3 输电网短路电流相量计算结果&lt;/b&gt;"><b>图3 输电网短路电流相量计算结果</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;图4 配电网短路电流相量计算结果&lt;/b&gt;"><b>图4 配电网短路电流相量计算结果</b></a></li>
                                                <li><a href="#166" data-title="图A1响应时间">图A1响应时间</a></li>
                                                <li><a href="#167" data-title="图A2阶跃过程中的m&lt;sub&gt;1&lt;/sub&gt;">图A2阶跃过程中的m<sub>1</sub></a></li>
                                                <li><a href="#168" data-title="图A3幅值阶跃量与m&lt;sub&gt;1&lt;/sub&gt;的关系">图A3幅值阶跃量与m<sub>1</sub>的关系</a></li>
                                                <li><a href="#169" data-title="图A4 10%幅值阶跃的TVE">图A4 10%幅值阶跃的TVE</a></li>
                                                <li><a href="#170" data-title="表A1无噪声条件下幅值阶跃测试的响应时间">表A1无噪声条件下幅值阶跃测试的响应时间</a></li>
                                                <li><a href="#171" data-title="图A5输电网短路故障录波波形">图A5输电网短路故障录波波形</a></li>
                                                <li><a href="#172" data-title="图A6配电网短路故障录波波形">图A6配电网短路故障录波波形</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 董梓童.分布式光伏持续“井喷”[N].中国能源报, 2018-05-07 (17) .DONG Zitong.Continuous “blowout” of distributed photovoltaic[N].China Energy News, 2018-05-07 (17) ." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CCND&amp;filename=SHCA201805070171&amp;v=Mjc5NzBYSWI3RzRIOW5NcW85Q1pPb0lEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pLSkZzVk5p&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         董梓童.分布式光伏持续“井喷”[N].中国能源报, 2018-05-07 (17) .DONG Zitong.Continuous “blowout” of distributed photovoltaic[N].China Energy News, 2018-05-07 (17) .
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     王尔德.光伏发电一季度井喷:分布式增速高达217%[N].21世纪经济报道, 2018-04-25 (3) .WANG Erde.Photovoltaic power generation blowout in the first quarter:distributed power generation growth as high as 217%[N].21st Century Business Herald, 2018-04-25 (3) .</a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 李文策, 白雪, 齐亮, 等.新能源汽车新时代新征程:2017回顾及未来展望[J].北京理工大学学报 (社会科学版) , 2018, 20 (2) :1-7.LI Wence, BAI Xue, QI Liang, et al.New energy vehicle new era and new expedition:2017 review and future outlooks[J].Journal of Beijing Institute of Technology (Social Sciences Edition) , 2018, 20 (2) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BLDS201802001&amp;v=MTkyNTlKSnlIUGZiRzRIOW5Nclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WN3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李文策, 白雪, 齐亮, 等.新能源汽车新时代新征程:2017回顾及未来展望[J].北京理工大学学报 (社会科学版) , 2018, 20 (2) :1-7.LI Wence, BAI Xue, QI Liang, et al.New energy vehicle new era and new expedition:2017 review and future outlooks[J].Journal of Beijing Institute of Technology (Social Sciences Edition) , 2018, 20 (2) :1-7.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 沈文文.新能源汽车全球销量突破400万辆, 中国功不可没[N].中国航空报, 2018-09-13 (6) .SHEN Wenwen.Global sales of new energy vehicles have exceeded 4 million, China has done much to help[N].China Aviation News, 2018-09-13 (6) ." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CCND&amp;filename=CHQB201809130061&amp;v=MDU3MzA3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqS0pGc1ZKaVhhYkxHNEg5bk1wbzVHWk9zSkRSTTh6eFVTbURkOVNI&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         沈文文.新能源汽车全球销量突破400万辆, 中国功不可没[N].中国航空报, 2018-09-13 (6) .SHEN Wenwen.Global sales of new energy vehicles have exceeded 4 million, China has done much to help[N].China Aviation News, 2018-09-13 (6) .
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 马钊, 周孝信, 尚宇炜, 等.未来配电系统形态及发展趋势[J].中国电机工程学报, 2015, 35 (6) :1289-1298.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Formand development trend of future distribution system[J].Proceedings of the CSEE, 2015, 35 (6) :1289-1298." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201506001&amp;v=MjY1NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY3ckpQeXJQYmJHNEg5VE1xWTlGWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         马钊, 周孝信, 尚宇炜, 等.未来配电系统形态及发展趋势[J].中国电机工程学报, 2015, 35 (6) :1289-1298.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Formand development trend of future distribution system[J].Proceedings of the CSEE, 2015, 35 (6) :1289-1298.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 段刚, 严亚勤, 谢晓冬, 等.广域相量测量技术发展现状与展望[J].电力系统自动化, 2015, 39 (1) :73-80.DUAN Gang, YAN Yaqin, XIE Xiaodong, et al.Development status quo and tendency of wide area phasor measuring technology[J].Automation of Electric Power Systems, 2015, 39 (1) :73-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501014&amp;v=MzAxMzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WN3JKSVNIVGVyRzRIOVRNcm85RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         段刚, 严亚勤, 谢晓冬, 等.广域相量测量技术发展现状与展望[J].电力系统自动化, 2015, 39 (1) :73-80.DUAN Gang, YAN Yaqin, XIE Xiaodong, et al.Development status quo and tendency of wide area phasor measuring technology[J].Automation of Electric Power Systems, 2015, 39 (1) :73-80.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王宾, 孙华东, 张道农.配电网信息共享与同步相量测量应用技术评述[J].中国电机工程学报, 2015, 35 (增刊1) :1-7.WANG Bin, SUN Huadong, ZHANG Daonong.Review on data sharing and synchronized phasor measurement technique with application in distribution systems[J].Proceedings of the CSEE, 2015, 35 (Supplement 1) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2015S1001&amp;v=MTQxMzlHRnJDVVI3cWZadVpzRnkvblY3ckpQeXJQYmJHNEg5U3ZybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王宾, 孙华东, 张道农.配电网信息共享与同步相量测量应用技术评述[J].中国电机工程学报, 2015, 35 (增刊1) :1-7.WANG Bin, SUN Huadong, ZHANG Daonong.Review on data sharing and synchronized phasor measurement technique with application in distribution systems[J].Proceedings of the CSEE, 2015, 35 (Supplement 1) :1-7.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 谢小荣, 王银, 刘华坤, 等.电力系统次同步和超同步谐波相量的检测方法[J].电力系统自动化, 2016, 40 (21) :189-194.XIE Xiaorong, WANG Yin, LIU Huakun, et al.Detection method for sub-synchronous and super-synchronous harmonic phasors in power system[J].Automation of Electric Power Systems, 2016, 40 (21) :189-194." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621029&amp;v=MDcwMjVyRzRIOWZPcm85SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WN3JKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         谢小荣, 王银, 刘华坤, 等.电力系统次同步和超同步谐波相量的检测方法[J].电力系统自动化, 2016, 40 (21) :189-194.XIE Xiaorong, WANG Yin, LIU Huakun, et al.Detection method for sub-synchronous and super-synchronous harmonic phasors in power system[J].Automation of Electric Power Systems, 2016, 40 (21) :189-194.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 肖湘宁, 廖坤玉, 唐松浩, 等.配电网电力电子化的发展和超高次谐波新问题[J].电工技术学报, 2018, 33 (4) :707-720.XIAO Xiangning, LIAO Kunyu, TANG Songhao, et al.Development of power-electronized distribution grids and the new supraharmonics issues[J].Transactions of China Electrotechnical Society, 2018, 33 (4) :707-720." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201804001&amp;v=MjkwNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WN3JKSVNyQmZiRzRIOW5NcTQ5RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         肖湘宁, 廖坤玉, 唐松浩, 等.配电网电力电子化的发展和超高次谐波新问题[J].电工技术学报, 2018, 33 (4) :707-720.XIAO Xiangning, LIAO Kunyu, TANG Songhao, et al.Development of power-electronized distribution grids and the new supraharmonics issues[J].Transactions of China Electrotechnical Society, 2018, 33 (4) :707-720.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" IEEE standard for synchrophasor measurements for power systems—amendment 1:modification of selected performance requirements:IEEE Std C37.118.1a—2014[S].2014." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=IEEE Standard for Synchrophasor Measurements for Power Systems Amendment 1:modification of selected performance requirements">
                                        <b>[10]</b>
                                         IEEE standard for synchrophasor measurements for power systems—amendment 1:modification of selected performance requirements:IEEE Std C37.118.1a—2014[S].2014.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" >
                                        <b>[11]</b>
                                     电力系统实时动态监测系统技术规范:Q/GDW 1131—2014[S].北京:国家电网公司, 2015.Technology specifications of power system real time dynamic monitoring system:Q/GDW 1131—2014[S].Beijing:State Grid Corporation of China, 2015.</a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 毕天姝, 刘灏, 杨奇逊.PMU算法动态性能及其测试系统[J].电力系统自动化, 2014, 38 (1) :62-67.BI Tianshu, LIU Hao, YANG Qixun.Dynamic performance of PMU algorithm and its testing system[J].Automation of Electric Power Systems, 2014, 38 (1) :62-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401011&amp;v=MTIzMjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WN3JKSVNIVGVyRzRIOVhNcm85RVpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         毕天姝, 刘灏, 杨奇逊.PMU算法动态性能及其测试系统[J].电力系统自动化, 2014, 38 (1) :62-67.BI Tianshu, LIU Hao, YANG Qixun.Dynamic performance of PMU algorithm and its testing system[J].Automation of Electric Power Systems, 2014, 38 (1) :62-67.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" BI Tianshu, LIU Hao, FENG Qian, et al.Dynamic phasor model-based synchrophasor estimation algorithm for M-class PMU[J].IEEE Transactions on Power Delivery, 2015, 30 (3) :1162-1171." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic Phasor Model-Based Synchrophasor Estimation Algorithm for M-Class PMU">
                                        <b>[13]</b>
                                         BI Tianshu, LIU Hao, FENG Qian, et al.Dynamic phasor model-based synchrophasor estimation algorithm for M-class PMU[J].IEEE Transactions on Power Delivery, 2015, 30 (3) :1162-1171.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" MAI R K, HE Z Y, FU L, et al.A dynamic synchrophasor estimation algorithm for online application[J].IEEE Transactions on Power Delivery, 2010, 25 (2) :570-578." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A dynamic synchrophasor estimation algorithm for online application">
                                        <b>[14]</b>
                                         MAI R K, HE Z Y, FU L, et al.A dynamic synchrophasor estimation algorithm for online application[J].IEEE Transactions on Power Delivery, 2010, 25 (2) :570-578.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" BELEGA D, PETRI D.Accuracy analysis of the multicycle synchrophasor estimator provided by the interpolated DFT algorithm[J].IEEE Transactions on Instrumentation &amp;amp; Measurement, 2013, 62 (5) :942-953." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Accuracy analysis of the multicycle synchrophasor estimator provided by the interpolated DFT algorithm">
                                        <b>[15]</b>
                                         BELEGA D, PETRI D.Accuracy analysis of the multicycle synchrophasor estimator provided by the interpolated DFT algorithm[J].IEEE Transactions on Instrumentation &amp;amp; Measurement, 2013, 62 (5) :942-953.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" DASH P K, KRISHNANAND K R, PADHEE M.Fast recursive Gauss-Newton adaptive filter for the estimation of power system frequency and harmonics in a noisy environment[J].IET Generation, Transmission and Distribution, 2011, 5 (12) :1277-1289." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast recursive Gauss-Newton adaptive filter for the estimation of power system frequency and harmonics in a noisy environment">
                                        <b>[16]</b>
                                         DASH P K, KRISHNANAND K R, PADHEE M.Fast recursive Gauss-Newton adaptive filter for the estimation of power system frequency and harmonics in a noisy environment[J].IET Generation, Transmission and Distribution, 2011, 5 (12) :1277-1289.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 卢达, 林繁涛, 白静芬.四分之三基波周期最小二乘相量估计算法[J].电网技术, 2015, 39 (4) :1139-1145.LU Da, LIN Fantao, BAI Jingfen.Synchrophasor estimation using three-quarter fundamental period least squares[J].Power System Technology, 2015, 39 (4) :1139-1145." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201504041&amp;v=MDU2NTJxNDlCWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY3ckpJVHJCZmJHNEg5VE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         卢达, 林繁涛, 白静芬.四分之三基波周期最小二乘相量估计算法[J].电网技术, 2015, 39 (4) :1139-1145.LU Da, LIN Fantao, BAI Jingfen.Synchrophasor estimation using three-quarter fundamental period least squares[J].Power System Technology, 2015, 39 (4) :1139-1145.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" SERNA J A O.Dynamic phasor estimates for power system oscillations[J].IEEE Transactions on Instrumentation and Measurement, 2007, 56 (5) :1648-1657." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic phasor estimates for power system oscillations">
                                        <b>[18]</b>
                                         SERNA J A O.Dynamic phasor estimates for power system oscillations[J].IEEE Transactions on Instrumentation and Measurement, 2007, 56 (5) :1648-1657.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" VEJDAN S, SANAYE-PASAND M, MALIK O P.Accurate dynamic phasor estimation based on the signal model under off-nominal frequency and oscillations[J].IEEE Transactions on Smart Grid, 2017, 8 (2) :708-719." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Accurate dynamic phasor estimation based on the signal model under off-nominal frequency and oscillations">
                                        <b>[19]</b>
                                         VEJDAN S, SANAYE-PASAND M, MALIK O P.Accurate dynamic phasor estimation based on the signal model under off-nominal frequency and oscillations[J].IEEE Transactions on Smart Grid, 2017, 8 (2) :708-719.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 刘灏, 李珏, 毕天姝, 等.一种自适应同步相量测量方法[J].中国电机工程学报, 2018, 38 (17) :5063-5071.LIU Hao, LI Jue, BI Tianshu, et al.An adaptive synchrophasor measurement method[J].Proceedings of the CSEE, 2018, 38 (17) :5063-5071." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201817009&amp;v=MDQ2MDJDVVI3cWZadVpzRnkvblY3ckpQeXJQYmJHNEg5bk5xSTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         刘灏, 李珏, 毕天姝, 等.一种自适应同步相量测量方法[J].中国电机工程学报, 2018, 38 (17) :5063-5071.LIU Hao, LI Jue, BI Tianshu, et al.An adaptive synchrophasor measurement method[J].Proceedings of the CSEE, 2018, 38 (17) :5063-5071.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 刘灏, 毕天姝, 杨奇逊.数字滤波器对PMU动态行为的影响[J].中国电机工程学报, 2012, 32 (19) :49-57.LIU Hao, BI Tianshu, YANG Qixun.The impact of digital filter on the PMU dynamic performance[J].Proceedings of the CSEE, 2012, 32 (19) :49-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201219007&amp;v=MDc0MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WN3JKUHlyUGJiRzRIOVBOcG85Rlk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         刘灏, 毕天姝, 杨奇逊.数字滤波器对PMU动态行为的影响[J].中国电机工程学报, 2012, 32 (19) :49-57.LIU Hao, BI Tianshu, YANG Qixun.The impact of digital filter on the PMU dynamic performance[J].Proceedings of the CSEE, 2012, 32 (19) :49-57.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" IEEE standard for synchrophasor measurements for power systems:IEEE Std C37.118.1—2011[S].2011." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=IEEE standard for synchrophasor measurements for power systems">
                                        <b>[22]</b>
                                         IEEE standard for synchrophasor measurements for power systems:IEEE Std C37.118.1—2011[S].2011.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 常乃超, 刘思旭, 余高旺, 等.动态条件下同步相量测量装置的数字滤波器及计算优化[J].电力系统自动化, 2017, 41 (20) :92-96.DOI:10.7500/AEPS20170424003.CHANG Naichao, LIU Sixu, YU Gaowang, et al.Digital filter and computational optimization of synchronized phasor measurement unit under dynamic conditions[J].Automation of Electric Power Systems, 2017, 41 (20) :92-96.DOI:10.7500/AEPS20170424003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720013&amp;v=MTAyOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVjdySklTSFRlckc0SDliT3I0OUVaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         常乃超, 刘思旭, 余高旺, 等.动态条件下同步相量测量装置的数字滤波器及计算优化[J].电力系统自动化, 2017, 41 (20) :92-96.DOI:10.7500/AEPS20170424003.CHANG Naichao, LIU Sixu, YU Gaowang, et al.Digital filter and computational optimization of synchronized phasor measurement unit under dynamic conditions[J].Automation of Electric Power Systems, 2017, 41 (20) :92-96.DOI:10.7500/AEPS20170424003.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 刘灏, 李劲松, 刘敬诚, 等.智能变电站IEEE 1588同步偏差对同步相量量测的影响[J].电力系统自动化, 2018, 42 (10) :157-162.DOI:10.7500/AEPS20170627001.LIU Hao, LI Jinsong, LIU Jingcheng, et al.Impact of IEEE 1588 synchronization deviation in smart substation on synchronized phasor measurement[J].Automation of Electric Power Systems, 2018, 42 (10) :157-162.DOI:10.7500/AEPS20170627001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810022&amp;v=MTg3ODk5bk5yNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY3ckpJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         刘灏, 李劲松, 刘敬诚, 等.智能变电站IEEE 1588同步偏差对同步相量量测的影响[J].电力系统自动化, 2018, 42 (10) :157-162.DOI:10.7500/AEPS20170627001.LIU Hao, LI Jinsong, LIU Jingcheng, et al.Impact of IEEE 1588 synchronization deviation in smart substation on synchronized phasor measurement[J].Automation of Electric Power Systems, 2018, 42 (10) :157-162.DOI:10.7500/AEPS20170627001.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),158-168 DOI:10.7500/AEPS20190218004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">适用于保护控制的同步相量测量方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E7%8F%8F&amp;code=11157645&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李珏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%81%8F&amp;code=25078253&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘灏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AF%95%E5%A4%A9%E5%A7%9D&amp;code=07497426&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">毕天姝</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E5%A5%87%E9%80%8A&amp;code=15429355&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨奇逊</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>近年来, 电力系统电力电子化特征导致输配电网动态特性耦合紧密, 系统性故障频发。同步相量测量单元 (PMU) 在动态安全控制中作用愈发重要。适用于智能配电网的同步相量测量装置的研究也得到广泛开展。如何在当前复杂电气信号条件下保证相量测量精度的同时, 缩短其阶跃条件下的响应时间对保护控制应用至关重要。文中提出一种适用于保护控制的同步相量测量方法。该方法揭示了阶跃信号对相量测量的影响机理, 分析了相量模型参数在阶跃信号条件下的行为规律, 提出了信号阶跃识别方法。进一步, 揭示了阶跃量大小与动态相量模型参数突变量的线性关系, 提出了阶跃过程中相量修正方法, 减少了相量计算的响应时间。仿真与实际录波数据测试验证了所提方法可有效减少响应时间, 为智能配电网保护控制提供快速准确的测量数据。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E9%87%8F%E6%B5%8B%E9%87%8F%E5%8D%95%E5%85%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相量测量单元;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E7%9B%B8%E9%87%8F%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态相量模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%98%B6%E8%B7%83%E4%BF%A1%E5%8F%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">阶跃信号;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%93%8D%E5%BA%94%E6%97%B6%E9%97%B4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">响应时间;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能配电网;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李珏 (1989—) , 女, 博士研究生, 主要研究方向:广域同步相量测量技术。E-mail:lijue@ncepu.edu.cn;
                                </span>
                                <span>
                                    *刘灏 (1985—) , 男, 通信作者, 博士, 副教授, 主要研究方向:广域同步相量测量技术。E-mail:hliu@ncepu.edu.cn;
                                </span>
                                <span>
                                    毕天姝 (1973—) , 女, 博士, 教授, 主要研究方向:电力系统主保护、后备保护及保护控制同步相量测量技术。E-mail:tsbi@ncepu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-02-18</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902901);</span>
                                <span>国家自然科学基金资助项目 (51725702);</span>
                                <span>国家电网公司科技项目 (SGXJ0000TKJS1800238);</span>
                    </p>
            </div>
                    <h1><b>A Synchrophasor Measurement Method for Protection and Control</b></h1>
                    <h2>
                    <span>LI Jue</span>
                    <span>LIU Hao</span>
                    <span>BI Tianshu</span>
                    <span>YANG Qixun</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electric Power System with Renewable Energy Sources (North China Electric Power University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The high penetration of electronics has made the dynamic characteristics of transmission and distribution networks more coupling with each other, which leads to more systemic faults. Phasor measurement unit (PMU) plays a more and more important role in dynamic security control. Recently, the research of PMU for distribution network (D-PMU) is also carried out widely. It is of great significance to reduce the response time of step change and ensure the measurement accuracy of D-PMU under complex signal conditions. In this paper, a synchrophasor measurement method for protection and control is proposed. The influence mechanism of step signal on phasor measurement is revealed, the behavior of phasor model parameter under step signal condition is analyzed, and a step signal identification method is proposed. And then, the relationship between step change value and dynamic phasor model parameter is revealed, the phasor of step modification method is proposed to reduce the response time. Simulation and site fault recording date test verify that the response time can be reduced by the proposed method which provides fast and accurate measurement data for smart distribution network to control.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=phasor%20measurement%20unit%20(PMU)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">phasor measurement unit (PMU) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20phasor%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic phasor model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=step%20signal&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">step signal;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=response%20time&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">response time;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=smart%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">smart distribution network;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-02-18</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program (No.2017YFB0902901);</span>
                                <span>National Natural Science Foundation of China (No.51725702);</span>
                                <span>State Grid Corporation of China (No.SGXJ0000TKJS1800238);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">新能源大量集中式与分布式并网、直流输电与充电汽车的大规模发展使电力系统越来越多呈现出电力电子化特征<citation id="145" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。输配电网动态特性耦合越来越紧密, 电力系统整体性日益突出, 跨区域、跨电压等级的系统性故障越来越多, 使得电力系统闭环精细化控制需求日益明显。同步相量测量单元 (phasor measurement unit, PMU) 因其测量的同步性与快速性可为系统安全控制提供测量数据, 其作用愈发重要。近年来, 适用于智能配电网的同步相量测量单元 (PMU for distribution network, D-PMU) 的研究亦成为热点<citation id="144" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="52">然而, 相比于传统电力系统, 含大量电力电子设备的电力系统电气量特征发生了重大变化, 包括频谱特征复杂、噪声大、动态过程快、瞬变多等<citation id="146" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。上述变化对PMU如何在保证测量精度的同时, 具备快速跟踪动态过程的能力提出了新的挑战。</p>
                </div>
                <div class="p1">
                    <p id="53">IEEE标准中将PMU分为保护控制类 (P类) PMU和测量类 (M类) PMU, 对两类PMU的相量精度要求分别设置<citation id="147" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。M类主要用于电力系统信号的同步测量及分析等应用, 不需要具有快速的响应速度, 要求精确相量测量的频带较宽, 要求具有消除带外频率分量的功能。P类主要用于实现基于同步相量测量的闭环控制应用, 需要具有快速的响应速度, 要求精确相量量测的频带较窄, 不要求具有消除带外频率分量的功能。中国的PMU标准并没有进行分类, 统一为M类PMU<citation id="148" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。因此, 中国目前并没有适用于保护控制的PMU<citation id="149" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">为改进相量测量精度, 近年来国内外学者进行了相关算法研究, 主要包括离散傅里叶变换 (discrete Fourier transform, DFT) 及其改进算法<citation id="152" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>、高斯—牛顿法<citation id="150" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>、最小二乘法<citation id="153" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>等。然而, 上述文献均采用固定时间窗长, 为得到较高的测量精度, 需要较长的时间窗, 从而造成相量测量的动态响应速度慢。文献<citation id="151" type="reference">[<a class="sup">20</a>]</citation>提出了一种基于动态相量模型的自适应同步相量测量方法 (dynamic phasor model based adaptive phasor measurement method, DAPMM) , 该方法基于动态相量模型识别输入电气量相量参数的非线性度, 进一步采用不同的时间窗长与相量修正方法, 以在电力系统静动态条件下获得较高的测量精度及较好的抗干扰能力。但该方法在阶跃条件下仍需要一个时间窗长的响应时间, 并未涉及阶跃过程中的测量相量修正方法。</p>
                </div>
                <div class="p1">
                    <p id="55">针对这一问题, 本文分析了电气量阶跃对相量测量的影响机理, 研究基于动态相量模型的信号阶跃识别方法。进一步揭示阶跃量大小与相量模型参数变化的线性关系, 提出阶跃过程中相量修正方法, 以减少相量计算的响应时间。该方法可适用于输电网与配电网, 通过仿真与实际录波数据测试验证了所提方法的有效性。</p>
                </div>
                <h3 id="56" name="56" class="anchor-tag"><b>1</b> 电气量阶跃对相量测量的影响</h3>
                <div class="p1">
                    <p id="57">目前, 大部分商用PMU均采用DFT及其改进算法, 因此本文以传统DFT算法为对象进行分析。</p>
                </div>
                <div class="p1">
                    <p id="58">电力系统额定条件下的信号模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><msqrt><mn>2</mn></msqrt><mi>X</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">式中:<i>X</i><sub>m</sub>为相量幅值;<i>ω</i><sub>0</sub>为额定角速度, 且<i>ω</i><sub>0</sub>=2π<i>f</i><sub>0</sub>, <i>f</i><sub>0</sub>为额定频率;<i>φ</i><sub>0</sub>为初始相角。则相量<mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></math></mathml>理论值为:</p>
                </div>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi>X</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>∠</mo><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">文献<citation id="154" type="reference">[<a class="sup">21</a>]</citation>提出了含有数字滤波器的DFT算法, 以消除DFT在动态条件下的频谱泄漏现象。该滤波器为低通滤波器, 采用Hamming窗, 采样频率为9 600 Hz, 阶数为384阶, 窗长为40 ms, 截止频率为10 Hz。本文仍采用该方法进行分析, 为简化起见, 省略了数字滤波器系数。因此, 采用DFT算法对式 (1) 所示信号进行相量计算。由于当时标打在时间窗中点时, 可有效减小DFT的测量误差<sup></sup><citation id="155" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。因此, 本文采用该设置方法, 在静态条件下时间窗<i>r</i>时相量的计算值<mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="true">˜</mo></mover><msup><mrow></mrow><mi>r</mi></msup></mrow></math></mathml>如式 (3) 所示:</p>
                </div>
                <div class="area_img" id="65">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911020_06500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="67">式中:<i>N</i>为正整数, 且为奇数;Δ<i>t</i>为采样间隔。当<i>k</i>发生变化时, cos (2<i>kω</i><sub>0</sub>Δ<i>t</i>+<i>ω</i><sub>0</sub> (<i>N</i>-1) Δ<i>t</i>/2) 与sin (2<i>kω</i><sub>0</sub>Δ<i>t</i>+ω<sub>0</sub> (<i>N</i>-1) Δ<i>t</i>/2) 为2<i>ω</i><sub>0</sub>分量。2<i>ω</i><sub>0</sub>分量频率为100 Hz, 上述滤波器对其抑制效果在-50 dB以下, 所以可有效消除2<i>ω</i><sub>0</sub>分量<citation id="156" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>, 则式 (3) 可变为:</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover accent="true"><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="true">˜</mo></mover><msup><mrow></mrow><mi>r</mi></msup><mo>=</mo><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mo>-</mo><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow><mrow><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow></munderover><mo stretchy="false">[</mo></mstyle><mi>cos</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mrow><mo> (</mo><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>t</mi></mrow><mn>2</mn></mfrac><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mo>) </mo></mrow><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>j</mtext><mtext>s</mtext><mtext>i</mtext><mtext>n</mtext><mrow><mo> (</mo><mrow><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mrow><mo> (</mo><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>t</mi></mrow><mn>2</mn></mfrac><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mo>) </mo></mrow><mo stretchy="false">]</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>X</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>∠</mo><mrow><mo>[</mo><mrow><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mrow><mo> (</mo><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>t</mi></mrow><mn>2</mn></mfrac><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">可以看出, 额定条件下且没有其他干扰信号时, 时间窗内的信号幅值与相角非时变, DFT的相量计算值不存在误差。式中相角为<i>ω</i><sub>0</sub> (<i>N</i>-1) Δ<i>t</i>/2+<i>φ</i><sub>0</sub>, 而不是<i>φ</i><sub>0</sub>, 是由于时标打在时间窗中部, 相角随时间产生了偏移。</p>
                </div>
                <div class="p1">
                    <p id="70">当电力系统发生短路、重合闸或者当开关分合闸时, 都会引起电压、电流相量发生阶跃, 且含有衰减直流分量。为方便分析, 以幅值为例建立阶跃信号数学模型, 如式 (5) 所示:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><msqrt><mn>2</mn></msqrt><mo stretchy="false"> (</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>2</mn></mrow></msub><mi>ε</mi><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mi>τ</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mrow><mi>cos</mi></mrow><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mi>k</mi><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><msup><mi>τ</mi><mo>′</mo></msup></mfrac></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>X</i><sub>m1</sub>为瞬变前幅值;<i>X</i><sub>m2</sub>为瞬变幅度;<i>ε</i> (<i>t</i>) 为阶跃函数;<i>τ</i>为阶跃发生时刻;<i>k</i>为衰减直流分量幅值;<i>τ</i>′为衰减时间常数。虽然衰减直流分量会影响相量计算, 需进行消除, 但并不是本文研究重点。因此, 本文忽略了衰减直流分量的影响。则式 (5) 对应波形如图1所示。</p>
                </div>
                <div class="area_img" id="73">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911020_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 阶跃过程中数据窗" src="Detail/GetImg?filename=images/DLXT201911020_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 阶跃过程中数据窗</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911020_073.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Data window during step</b></p>

                </div>
                <div class="p1">
                    <p id="74">同样采用DFT算法对式 (5) 信号进行相量计算, 若时间窗内数据即包括阶跃瞬变前采样点, 又包括瞬变后采样点, 如图1中时间窗<i>r</i>+3到<i>r</i>+6, 则相量计算值<mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow><mo stretchy="true">˜</mo></mover><msup><mrow></mrow><mi>r</mi></msup></mrow></math></mathml>如式 (6) 所示:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover accent="true"><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="true">˜</mo></mover><msup><mrow></mrow><mi>r</mi></msup><mo>=</mo><mfrac><mrow><msqrt><mn>2</mn></msqrt></mrow><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mo>-</mo><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow><mrow><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow></munderover><mi>x</mi></mstyle><mrow><mo>[</mo><mrow><mrow><mo> (</mo><mrow><mi>k</mi><mo>+</mo><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>t</mi></mrow><mo>]</mo></mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mtext>j</mtext><mi>k</mi><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>Δ</mtext><mi>t</mi></mrow></msup><mo>=</mo><mfrac><mrow><msqrt><mn>2</mn></msqrt></mrow><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mo>-</mo><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow><mrow><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow></munderover><mo stretchy="false">{</mo></mstyle><mfrac><mrow><msqrt><mn>2</mn></msqrt></mrow><mn>2</mn></mfrac><mi>X</mi><msub><mrow></mrow><mtext>m</mtext></msub><mrow><mo>[</mo><mrow><mrow><mo> (</mo><mrow><mi>k</mi><mo>+</mo><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>t</mi></mrow><mo>]</mo></mrow><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mrow><mo> (</mo><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>t</mi></mrow><mn>2</mn></mfrac><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mo>) </mo></mrow><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext>j</mtext><mfrac><mrow><msqrt><mn>2</mn></msqrt></mrow><mn>2</mn></mfrac><mi>X</mi><msub><mrow></mrow><mtext>m</mtext></msub><mrow><mo>[</mo><mrow><mrow><mo> (</mo><mrow><mi>k</mi><mo>+</mo><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>t</mi></mrow><mo>]</mo></mrow><mrow><mi>sin</mi></mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mrow><mo> (</mo><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>t</mi></mrow><mn>2</mn></mfrac><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mo>) </mo></mrow><mo>+</mo><mfrac><mrow><msqrt><mn>2</mn></msqrt></mrow><mn>2</mn></mfrac><mi>X</mi><msub><mrow></mrow><mtext>m</mtext></msub><mrow><mo>[</mo><mrow><mrow><mo> (</mo><mrow><mi>k</mi><mo>+</mo><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>t</mi></mrow><mo>]</mo></mrow><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mi>cos</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mi>k</mi><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>Δ</mtext><mi>t</mi><mo>+</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><mi>Ν</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mrow><mn>2</mn></mfrac><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mo>) </mo></mrow><mo>-</mo><mtext>j</mtext><mfrac><mrow><msqrt><mn>2</mn></msqrt></mrow><mn>2</mn></mfrac><mi>X</mi><msub><mrow></mrow><mtext>m</mtext></msub><mrow><mo>[</mo><mrow><mrow><mo> (</mo><mrow><mi>k</mi><mo>+</mo><mfrac><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>t</mi></mrow><mo>]</mo></mrow><mrow><mi>sin</mi></mrow><mrow><mo> (</mo><mrow><mn>2</mn><mi>k</mi><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>Δ</mtext><mi>t</mi><mo>+</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false"> (</mo><mi>Ν</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi></mrow><mn>2</mn></mfrac><mo>+</mo><mi>φ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mo>) </mo></mrow><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">阶跃过程中相量幅值不再是常数。因此, 式 (6) 中的cos (2<i>kω</i><sub>0</sub>Δ<i>t</i>+<i>ω</i><sub>0</sub> (<i>N</i>-1) Δ<i>t</i>/2) 与sin (2<i>kω</i><sub>0</sub>·Δ<i>t</i>+<i>ω</i><sub>0</sub> (<i>N</i>-1) Δ<i>t</i>/2) 仍为2<i>ω</i><sub>0</sub>分量, 仍可利用数字滤波器消除式 (6) 中的2<i>ω</i><sub>0</sub>分量, 则式 (6) 可进一步化简为式 (7) :</p>
                </div>
                <div class="area_img" id="78">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911020_07800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="80">式中:<i>a</i>为阶跃前采样点个数, <i>b</i>为阶跃后采样点个数, 且<i>a</i>+<i>b</i>=<i>N</i>。可以看出, 当相量计算时间窗内同时包含瞬变前后的采样点时, 所计算得到的相量幅值既不是瞬变前的相量幅值<i>X</i><sub>m1</sub>, 也不是瞬变后的<i>X</i><sub>m2</sub>, 而是两者的加权平均。以第<i>r</i>+5个时间窗为例, 因时标在时间窗中部, 此时相量幅值理论值应为<i>X</i><sub>m2</sub>。但是由于时间窗内还有部分瞬变前采样点, 所以计算相量幅值将介于<i>X</i><sub>m1</sub>与<i>X</i><sub>m2</sub>之间, 从而产生测量误差。只有到时间窗内数据全为阶跃后采样点 (如图1中<i>r</i>+6时间窗) , 计算相量幅值才会等于<i>X</i><sub>m2</sub>。值得注意的是, 上述分析过程中的相量物理含义均是指基频正弦信号, 即阶跃前的相量对应于阶跃前的稳态正弦信号部分;阶跃后的相量对应于故障稳定阶段的正弦信号部分, 不包括阶跃过程中信号的突变等其他非正弦波形。</p>
                </div>
                <div class="p1">
                    <p id="81">IEEE与中国的PMU标准将阶跃过程中PMU的响应时间定义为从测量误差超出误差极限开始, 到测量误差小于并稳定在误差极限以下结束, 详见附录A图A1。因此, 通常PMU的响应时间与时间窗长基本一致。而传统PMU为提高测量精度, 消除谐波与噪声的影响, 多采用较长时间窗, 这也必然会延长其响应时间。</p>
                </div>
                <h3 id="82" name="82" class="anchor-tag"><b>2</b> 基于动态相量模型的阶跃识别方法</h3>
                <h4 class="anchor-tag" id="83" name="83"><b>2.1</b> 动态相量模型</h4>
                <div class="p1">
                    <p id="84">动态相量模型如式 (8) 所示:</p>
                </div>
                <div class="area_img" id="85">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911020_08500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="87">与传统的静态相量模型不同, 该模型中的相量幅值与相角都随时间变化而变化。相量计算时间窗一般较短, 相量参数不会发生剧烈变化。因此, 可用二阶泰勒级数来拟合相量幅值与相角的非线性变化, 如式 (9) 和式 (10) <sup></sup><citation id="157" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>X</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>m</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>m</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo>+</mo><mi>m</mi><msub><mrow></mrow><mn>0</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>φ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>n</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>n</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi><mo>+</mo><mi>n</mi><msub><mrow></mrow><mn>0</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>m</i><sub>2</sub>=d<sup>2</sup><i>X</i><sub>m</sub> (<i>t</i>) /d<i>t</i><sup>2</sup>|<sub><i>t</i></sub><sub>=0</sub>, <i>m</i><sub>1</sub>=d<i>X</i><sub>m</sub> (<i>t</i>) /d<i>t</i>|<sub><i>t</i></sub><sub>=0</sub>, <i>m</i><sub>0</sub>=<i>X</i><sub>m</sub> (0) ;<i>n</i><sub>2</sub>=d<sup>2</sup><i>φ</i> (<i>t</i>) /d<i>t</i><sup>2</sup>|<sub><i>t</i></sub><sub>=0</sub>, <i>n</i><sub>1</sub>=d<i>φ</i> (<i>t</i>) /d<i>t</i>|<sub><i>t</i></sub><sub>=0</sub>, <i>n</i><sub>0</sub>=<i>φ</i> (0) 。虽然, 该相量模型为动态相量模型, 但其物理意义仍然为基频正弦信号, 只不过该正弦信号的参数为时变的。当发生故障时, 相量参数会发生突变, 不再连续。二阶泰勒级数多项式为二阶可导函数, 对突变信号进行拟合时, 可能无法做到完全准确。但仍能反映出突变的性质, 为后续分析与计算提供基础。详见后续分析与仿真。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>2.2</b> 阶跃特性分析</h4>
                <div class="p1">
                    <p id="91">由式 (4) 可知, 图1中第<i>r</i>个和第<i>r</i>+1个时间窗的计算相量幅值<mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mover accent="true"><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="true">˜</mo></mover><msup><mrow></mrow><mi>r</mi></msup><mo stretchy="false">|</mo></mrow></math></mathml>和<mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mover accent="true"><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="true">˜</mo></mover><msup><mrow></mrow><mrow><mi>r</mi><mo>+</mo><mn>1</mn></mrow></msup><mo stretchy="false">|</mo></mrow></math></mathml>均为X<sub><i>m</i>1</sub>。则根据式 (9) 计算第r个相量幅值的一次系数m<sub>1</sub><sup>r</sup>为:</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><msubsup><mrow></mrow><mn>1</mn><mi>r</mi></msubsup><mo>=</mo><mfrac><mrow><mo stretchy="false">|</mo><mover accent="true"><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="true">˜</mo></mover><msup><mrow></mrow><mrow><mi>r</mi><mo>+</mo><mn>1</mn></mrow></msup><mo stretchy="false">|</mo><mo>-</mo><mo stretchy="false">|</mo><mover accent="true"><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="true">˜</mo></mover><msup><mrow></mrow><mi>r</mi></msup><mo stretchy="false">|</mo></mrow><mrow><mtext>Δ</mtext><mi>Τ</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>1</mn></mrow></msub><mo>-</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>1</mn></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>Τ</mi></mrow></mfrac><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:Δ<i>T</i>为相量计算间隔。可以看出, 静态条件下, <i>m</i><sub>1</sub>理论值为0。当然, 实际系统中, 电气量静态条件下也可能缓慢变化, 但是幅度较小。相对于故障来说, 在一个相量计算时间窗内 (40 ms左右) 并不明显, <i>m</i><sub>1</sub>接近为0。而且, 输入电气量中不可避免地存在噪声、谐波、间谐波等干扰, 静态条件下的计算相量受到影响也会存在波动。谐波与间谐波可通过数字滤波器有效消除, 因此, 本文所考虑的影响因素主要为噪声。所以实测的<i>m</i><sub>1</sub>与噪声行为类似, 也会在0附近随机波动。</p>
                </div>
                <div class="p1">
                    <p id="96">当时间窗内首次同时包含阶跃前后的采样值时, 如图1中第<i>r</i>+2时间窗, 则有计算相量幅值<mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo stretchy="false">|</mo><mover accent="true"><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="true">˜</mo></mover><msup><mrow></mrow><mrow><mi>r</mi><mo>+</mo><mn>2</mn></mrow></msup><mo stretchy="false">|</mo></mrow><mo>=</mo><mo stretchy="false"> (</mo><mi>a</mi><mi>X</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>1</mn></mrow></msub><mo>+</mo><mspace width="0.25em" /><mi>b</mi><mi>X</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo>/</mo><mi>Ν</mi></mrow></math></mathml>。此时, m<sub>1</sub><sup>r+1</sup>为:</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>m</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mi>r</mi><mo>+</mo><mn>1</mn></mrow></msubsup><mo>=</mo><mfrac><mrow><mo stretchy="false">|</mo><mover accent="true"><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="true">˜</mo></mover><msup><mrow></mrow><mrow><mi>r</mi><mo>+</mo><mn>2</mn></mrow></msup><mo stretchy="false">|</mo><mo>-</mo><mo stretchy="false">|</mo><mover accent="true"><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="true">˜</mo></mover><msup><mrow></mrow><mrow><mi>r</mi><mo>+</mo><mn>1</mn></mrow></msup><mo stretchy="false">|</mo></mrow><mrow><mtext>Δ</mtext><mi>Τ</mi></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mtext>Δ</mtext><mi>Τ</mi></mrow></mfrac><mrow><mo> (</mo><mrow><mfrac><mrow><mi>a</mi><mi>X</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>b</mi><mi>X</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>2</mn></mrow></msub></mrow><mi>Ν</mi></mfrac><mo>-</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>1</mn></mrow></msub></mrow><mo>) </mo></mrow><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>a</mi><mo>-</mo><mi>Ν</mi><mo stretchy="false">) </mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>1</mn></mrow></msub><mo>+</mo><mi>b</mi><mi>X</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>2</mn></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>Τ</mi><mi>Ν</mi></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>b</mi><mo stretchy="false"> (</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>2</mn></mrow></msub><mo>-</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>1</mn></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mtext>Δ</mtext><mi>Τ</mi><mi>Ν</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">可以看出, 阶跃导致<i>m</i><sub>1</sub><sup><i>r</i>+1</sup>不再为0, 而是突然增大, 且阶跃量越大 (<i>X</i><sub>m1</sub>与<i>X</i><sub>m2</sub>差别越大) , 时间窗中阶跃后的采样点越多 (<i>b</i>越大) , 则<i>m</i><sub>1</sub><sup><i>r</i>+1</sup>的突变量越大。0.5 s处发生10%的阶跃时<i>m</i><sub>1</sub>的变化曲线详见附录A图A2。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.3</b> 阶跃识别方法</h4>
                <div class="p1">
                    <p id="101">由上文分析可知, 可通过动态相量参数 (如<i>m</i><sub>1</sub>) 的突变量来辨识电气量的阶跃。然而, 由于<i>m</i><sub>1</sub>在存在噪声等干扰时也是不断波动的, 若仅用<i>m</i><sub>1</sub>是否发生突变进行判断, 则容易将噪声等干扰误判为阶跃。因此, 本文利用<i>m</i><sub>1</sub>在一段时间内的最大值是否发生突变来进行阶跃的判断, 如式 (13) 所示:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>J</mi><mo>=</mo><mfrac><mrow><mi>max</mi><mo stretchy="false">{</mo><mi>m</mi><msubsup><mrow></mrow><mn>1</mn><mi>r</mi></msubsup><mo>, </mo><mi>m</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mi>r</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>m</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mi>r</mi><mo>-</mo><mi>l</mi></mrow></msubsup><mo stretchy="false">}</mo></mrow><mrow><mi>max</mi><mo stretchy="false">{</mo><mi>m</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mi>r</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo>, </mo><mi>m</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mi>r</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>m</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mi>r</mi><mo>-</mo><mi>l</mi><mo>-</mo><mn>1</mn></mrow></msubsup><mo stretchy="false">}</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>m</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>r</mi></msubsup></mrow></math></mathml>为第r个相量幅值的一次系数。因此, J为第r-l个至第r个共l+1个系数中的最大值, 与第r-l-1个至第r-1个共l+1个系数中的最大值的比值。当J达到一定阈值, 则判断在第r个系数所在时间点发生了阶跃。本文中J&gt;2, l=10。该识别方法不易受噪声影响而产生误判, 并且故障时电气量阶跃量越大, 越容易判断出系统发生了阶跃, 不易发生误判。值得注意的是, 该方法采用的都是m<sub>1</sub>的历史数据, 仍可在时间窗内首次同时包含阶跃前后的采样值时 (如图1中第r+2个时间窗) 判断出发生了阶跃。当然, 若阶跃发生在图1第r+2个时间窗内末尾, 即该时间窗内包含阶跃后采样点较少, 则可能导致阶跃无法识别出。但在r+2个时间窗可正确识别。因此, 阶跃识别的延时一般在<i>Δ</i>T以内, 最大为2<i>Δ</i>T。本文方法的相量计算频率为400 <i>Hz</i>, 即<i>Δ</i>T为2.5 <i>ms</i>。所以, 该方法可在电气量发生阶跃后较短时间内将其识别出来, 无须等待一整个时间窗长。电气量相角阶跃的识别方法类似, 不再赘述。</p>
                </div>
                <h3 id="105" name="105" class="anchor-tag"><b>3</b> 阶跃过程中相量计算方法</h3>
                <div class="p1">
                    <p id="106">识别出电气量发生阶跃后, 需对阶跃过程中相量测量结果进行修正, 以减小测量误差, 同时缩短响应时间。</p>
                </div>
                <div class="p1">
                    <p id="107">利用带有数字滤波器的DFT算法得到初始相量后, 可采用最小二乘法计算得到动态相量参数, 如式 (14) 所示<citation id="158" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mi>X</mi><msubsup><mrow></mrow><mtext>m</mtext><mi>Ν</mi></msubsup><mtext> </mtext><mi>X</mi><msubsup><mrow></mrow><mtext>m</mtext><mrow><mi>Ν</mi><mo>+</mo><mn>1</mn></mrow></msubsup><mtext> </mtext><mi>X</mi><msubsup><mrow></mrow><mtext>m</mtext><mrow><mi>Ν</mi><mo>+</mo><mn>2</mn></mrow></msubsup><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi>X</mi><msubsup><mrow></mrow><mtext>m</mtext><mrow><mi>Ν</mi><mo>+</mo><mi>Μ</mi><mo>-</mo><mn>1</mn></mrow></msubsup></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mtext>Δ</mtext><mi>Τ</mi></mtd><mtd><mtext>Δ</mtext><mi>Τ</mi><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mn>2</mn><mtext>Δ</mtext><mi>Τ</mi></mtd><mtd><mn>2</mn><msup><mrow></mrow><mn>2</mn></msup><mtext>Δ</mtext><mi>Τ</mi><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mn>1</mn></mtd><mtd><mo stretchy="false"> (</mo><mi>Μ</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>Τ</mi></mtd><mtd><mrow><mo stretchy="false"> (</mo><mi>Μ</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mtext>Δ</mtext><mi>Τ</mi><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>m</mi><msubsup><mrow></mrow><mn>0</mn><mrow><mi>Ν</mi><mo>+</mo><mfrac><mrow><mi>Μ</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow></msubsup></mtd></mtr><mtr><mtd><mi>m</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mi>Ν</mi><mo>+</mo><mfrac><mrow><mi>Μ</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow></msubsup></mtd></mtr><mtr><mtd><mi>m</mi><msubsup><mrow></mrow><mn>2</mn><mrow><mi>Ν</mi><mo>+</mo><mfrac><mrow><mi>Μ</mi><mo>-</mo><mn>1</mn></mrow><mn>2</mn></mfrac></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>X</i><sup><i>N</i>+<i>M</i>-1</sup><sub>m</sub>为第<i>N</i>+<i>M</i>-1个测量相量的幅值;<i>M</i>为参与曲线拟合的计算相量个数。式 (14) 进一步可表示为矩阵形式, 如式 (15) 所示:</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mtext>m</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<b><i>T</i></b><sub>c</sub>为与计算时间间隔相关的矩阵, 可提前计算。则<b><i>C</i></b><sub>m</sub>可由式 (16) 得到。</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mtext>c</mtext><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">]</mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">Τ</mi><msubsup><mrow></mrow><mtext>c</mtext><mtext>Τ</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">X</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>m</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式 (10) 中<i>n</i><sub>0</sub>, <i>n</i><sub>1</sub>与<i>n</i><sub>2</sub>可同样求出, 在此不再赘述。根据时间窗中点的位置将阶跃过程中同时包含阶跃前后的时间窗分为两类, 一类是中点在阶跃前的时间窗, 如图1中第<i>r</i>+2与<i>r</i>+3个时间窗;一类是中点在阶跃后的时间窗, 如图1中第<i>r</i>+4与<i>r</i>+5个时间窗。</p>
                </div>
                <div class="p1">
                    <p id="114">由第1和第2节分析可知, 对于第一类时间窗 (如图1中第<i>r</i>+2个时间窗) , 相量幅值理论值应为<i>X</i><sub>m1</sub>。但由于该时间窗内同时包含阶跃前后采样点, 相量幅值测量值<i>X</i><sup><i>r</i>+2</sup><sub>m</sub>为 (<i>aX</i><sub>m1</sub>+<i>bX</i><sub>m2</sub>) /<i>N</i>, 导致误差产生, 并超出误差极限, 这会导致响应时间过长。为减少测量误差, 延后响应时间开始的时刻, 本文基于时间窗内全为阶跃前采样点的计算相量幅值所得到的<i>m</i><sub>0</sub>, <i>m</i><sub>1</sub>与<i>m</i><sub>2</sub>, 计算第一类时间窗的相量幅值。</p>
                </div>
                <div class="p1">
                    <p id="115">假设<i>X</i><sup><i>r</i>-<i>M</i>+2</sup><sub>m</sub>至<i>X</i><sup><i>r</i>+1</sup><sub>m</sub>共<i>M</i>个幅值均为阶跃前幅值<i>X</i><sub>m1</sub>, 由此拟合得到幅值系数, 并将时标打在时间窗中, 则所得<i>m</i><sup><i>r</i>+ (3-<i>M</i>) /2</sup><sub>0</sub>, <i>m</i><sup><i>r</i>+ (3-<i>M</i>) /2</sup><sub>1</sub>, <i>m</i><sup><i>r</i>+ (3-<i>M</i>) /2</sup><sub>2</sub>为阶跃前的幅值模型系数。进一步计算得到<i>X</i><sup><i>r</i>+2</sup><sub>m</sub>后, 可根据式 (13) 判断出发生了阶跃, 则<i>X</i><sup><i>r</i>+2</sup><sub>m</sub>的修正值<i>X</i><sup><i>r</i>+2</sup><sub>m</sub>′由式 (17) 计算得到:</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>X</mi><msubsup><mrow></mrow><msup><mtext>m</mtext><mo>′</mo></msup><mrow><mi>r</mi><mo>+</mo><mn>2</mn></mrow></msubsup><mo>=</mo><mi>m</mi><msubsup><mrow></mrow><mn>2</mn><mrow><mi>r</mi><mo>+</mo><mfrac><mrow><mn>3</mn><mo>-</mo><mi>Μ</mi></mrow><mn>2</mn></mfrac></mrow></msubsup><mrow><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Μ</mi><mo>+</mo><mn>1</mn></mrow><mn>2</mn></mfrac><mtext>Δ</mtext><mi>Τ</mi></mrow><mo>) </mo></mrow></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>m</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mi>r</mi><mo>+</mo><mfrac><mrow><mn>3</mn><mo>-</mo><mi>Μ</mi></mrow><mn>2</mn></mfrac></mrow></msubsup><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Μ</mi><mo>+</mo><mn>1</mn></mrow><mn>2</mn></mfrac><mtext>Δ</mtext><mi>Τ</mi></mrow><mo>) </mo></mrow><mo>+</mo><mi>m</mi><msubsup><mrow></mrow><mn>0</mn><mrow><mi>r</mi><mo>+</mo><mfrac><mrow><mn>3</mn><mo>-</mo><mi>Μ</mi></mrow><mn>2</mn></mfrac></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中: (<i>M</i>+1) Δ<i>T</i>/2为<i>r</i>+ (3-<i>M</i>) /2时刻到<i>r</i>+2时刻的时间间隔。对于其他第一类时间窗的计算相量幅值可用同样的方式进行修正。</p>
                </div>
                <div class="p1">
                    <p id="118">对于第二类时间窗, 需根据阶跃量大小对计算相量幅值进行修正。由式 (12) 可知, <i>m</i><sub>1</sub>的突变量大小与阶跃量大小以及时间窗内阶跃后采样点所占比例 (即<i>b</i>占<i>N</i>的比例) 有关。现有PMU的计算频率大多在100 Hz以上, 本文相量计算频率为400 Hz, 两个时间窗间隔为2.5 ms, 时间窗长为40 ms。因此, 不同时刻发生阶跃时, <i>b</i>占<i>N</i>的比例差别最大仅为6.2%, 即对<i>m</i><sub>1</sub>突变量大小的影响最大为6.25%, 可忽略。因此, <i>m</i><sub>1</sub>的突变量大小可近似认为仅与阶跃量大小有关, 且其关系为线性的, 不同阶跃量与<i>m</i><sub>1</sub>的突变量的关系图见附录A图A3。因此, 可根据<i>m</i><sub>1</sub>突变量推测出阶跃量的大小, 对计算相量幅值进行修正, 以第<i>r</i>+3个时间窗为例, 幅值修正如式 (18) 所示:</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>X</mi><msubsup><mrow></mrow><msup><mtext>m</mtext><mo>′</mo></msup><mrow><mi>r</mi><mo>+</mo><mn>3</mn></mrow></msubsup><mo>=</mo><mi>X</mi><msubsup><mrow></mrow><mtext>m</mtext><mrow><mi>r</mi><mo>+</mo><mn>2</mn></mrow></msubsup><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mtext>Δ</mtext><mi>m</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mi>r</mi><mo>+</mo><mo stretchy="false"> (</mo><mn>7</mn><mo>-</mo><mi>Μ</mi><mo stretchy="false">) </mo><mo>/</mo><mn>2</mn></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>X</i><sup><i>r</i>+3</sup><sub>m</sub>′为幅值修正值;<i>K</i><sub>m</sub>为<i>m</i><sub>1</sub>突变量与阶跃量线性关系的斜率, 可提前拟合得到;Δ<i>m</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mi>r</mi><mo>+</mo><mo stretchy="false"> (</mo><mn>7</mn><mo>-</mo><mi>Μ</mi><mo stretchy="false">) </mo><mo>/</mo><mn>2</mn></mrow></msubsup></mrow></math></mathml>为由<i>X</i><sup><i>r</i>-<i>M</i>+4</sup><sub>m</sub>至<i>X</i><sup><i>r</i>+3</sup><sub>m</sub>拟合出的<i>m</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mi>r</mi><mo>+</mo><mo stretchy="false"> (</mo><mn>7</mn><mo>-</mo><mi>Μ</mi><mo stretchy="false">) </mo><mo>/</mo><mn>2</mn></mrow></msubsup></mrow></math></mathml>相对于<i>m</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mi>r</mi><mo>+</mo><mo stretchy="false"> (</mo><mn>5</mn><mo>-</mo><mi>Μ</mi><mo stretchy="false">) </mo><mo>/</mo><mn>2</mn></mrow></msubsup></mrow></math></mathml>的突变量。</p>
                </div>
                <div class="p1">
                    <p id="124">因此, 对于阶跃过程中的第一类时间窗, 相量可由阶跃前所得动态相量模型系数计算得到;对于第二类时间窗, 可根据动态相量模型一次系数与阶跃量的近似线性关系计算相量。从而, 减少阶跃过程中的相量测量误差, 缩短响应时间。</p>
                </div>
                <div class="p1">
                    <p id="125">最终, 本文算法具体参数如下:采样频率为9 600 Hz, 时间窗长为40 ms, 相量计算频率为400 Hz, 阶跃识别参数<i>J</i>阈值为2.2, <i>m</i><sub>1</sub>突变量与阶跃量线性关系的斜率<i>K</i><sub>m</sub>为-3.33, 曲线拟合的相量个数<i>M</i>为7。其中, <i>J</i>阈值与<i>K</i><sub>m</sub>的确定是通过大量仿真与实际录波数据的测试得到, 可在含噪声情况下正确识别并修正不同大小的阶跃, 详见第4节。</p>
                </div>
                <h3 id="126" name="126" class="anchor-tag"><b>4</b> 仿真与实际录波数据测试</h3>
                <h4 class="anchor-tag" id="127" name="127"><b>4.1</b> 仿真测试</h4>
                <div class="p1">
                    <p id="128">为验证提出的算法在阶跃时的测量效果, 本文依据<i>IEEE PMU</i>标准进行了幅值发生10%阶跃时的仿真测试, 仿真结果如图2所示。输入电压幅值为1 <i>V</i>的静态信号, 在0.1 <i>s</i>时发生10%的阶跃, 阶跃后电压幅值为1.1 <i>V</i>。为说明本文所提方法的优势, 与典型的相量算法, 包括插值<i>DFT</i>算法 (<i>interpolating DFT</i>, <i>IpDFT</i>) <citation id="159" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>、加权最小二乘法 (<i>weighted least square</i>, <i>WLS</i>) <citation id="160" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>和<i>DAPMM</i>算法<citation id="161" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>进行了比较。插值<i>DFT</i>算法基于静态相量模型, 通过对<i>DFT</i>算法进行加窗和插值计算出频率偏移量, 并补偿频率偏移带来的相量测量误差;<i>WLS</i>算法基于动态相量模型, 用多项式来拟合复数相量, 并用最小二乘法求解相量参数;<i>DAPMM</i>算法已在引言中进行了介绍。为保证公平性, 上述算法测试参数与本文方法一致。</p>
                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911020_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 10%幅值阶跃的幅值测量结果" src="Detail/GetImg?filename=images/DLXT201911020_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 10%幅值阶跃的幅值测量结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911020_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Measurement results of amplitude during 10% amplitude step</b></p>

                </div>
                <div class="p1">
                    <p id="130">由图2可以看出, 阶跃发生前后, <i>IpDFT</i>、<i>WLS</i>与<i>DAPMM</i>算法测量幅值存在一个相对缓慢的上升过程。阶跃发生前, 当上述算法时间窗内含有阶跃后的采样点时, 测量结果产生误差;阶跃发生后, 当上述算法时间窗内所有采样点都为阶跃后的采样点时, 才能正确跟踪上相量幅值的真实值。而本文所提方法几乎没有上述缓慢上升过程, 虽然有少量超调量, 但带来的误差并不大, 可快速跟踪阶跃过程。各方法的最大综合矢量误差 (<i>TVE</i>) 详见附录<i>A</i>图<i>A</i>4。根据响应时间的定义, 其他三个算法的响应时间均在18 <i>ms</i>以上, 而本方法在阶跃过程中的<i>TVE</i>为0.6%, 始终小于1%, 因此响应时间为0 <i>ms</i>。</p>
                </div>
                <div class="p1">
                    <p id="131">此外, 本文在存在60 <i>dB</i>噪声条件下仿真了发生10%至1 000%几种阶跃, 四种方法的响应时间如表1所示。无噪声条件下的仿真如附录<i>A</i>表<i>A</i>1所示。可以看出, 本文所提方法的响应时间均小于其他三种算法, 且大部分为0 <i>ms</i>, 仅在阶跃量为1 000%时, 存在15 <i>ms</i>左右的响应时间。</p>
                </div>
                <div class="area_img" id="132">
                    <p class="img_tit"><b>表1 60 dB噪声下幅值阶跃测试的响应时间</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Response time of amplitude step test with 60 dB noises</b></p>
                    <p class="img_note"></p>
                    <table id="132" border="1"><tr><td rowspan="2"><br />幅值阶跃量/%</td><td colspan="4"><br />响应时间/ms</td></tr><tr><td><br />IpDFT</td><td>WLS</td><td>DAPMM</td><td>本文方法</td></tr><tr><td><br />1 000</td><td>68.2</td><td>61.2</td><td>33.3</td><td>15.3</td></tr><tr><td><br />500</td><td>63.7</td><td>61.2</td><td>32.4</td><td>0</td></tr><tr><td><br />100</td><td>60.0</td><td>54.8</td><td>29.9</td><td>0</td></tr><tr><td><br />50</td><td>56.1</td><td>46.9</td><td>27.4</td><td>0</td></tr><tr><td><br />10</td><td>41.2</td><td>17.4</td><td>16.2</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="133">相角发生阶跃时情况类似, 此处不再赘述。该方法在电力系统其他静动态条件下的测量方法与在实际装置上的测试精度详见文献<citation id="162" type="reference">[<a class="sup">13</a>]</citation>。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134"><b>4.2</b> 实际录波数据测试</h4>
                <div class="p1">
                    <p id="135">为验证该方法在实际电力系统中发生故障时的效果, 本文利用输电网与配电网的故障电流录波数据对所提算法进行了测试, 并与IpDFT、WLS与DAPMM算法进行了对比分析。输电网与配电网发生单相接地故障时的电压与电流实际录波波形详见附录A图A5、图A6所示。</p>
                </div>
                <div class="p1">
                    <p id="136">短路电流相量计算结果如图3与图4所示。</p>
                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911020_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 输电网短路电流相量计算结果" src="Detail/GetImg?filename=images/DLXT201911020_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 输电网短路电流相量计算结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911020_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Calculation results of short-circuit current phasor in transmission network</b></p>

                </div>
                <div class="p1">
                    <p id="138">可以看出, 与仿真结果类似, 本文方法在短路发生前几乎不受影响, 在短路发生后可快速跟踪上短路后的电流幅值, 可为系统保护与控制应用提供快速准确的测量数据。而其他三种算法有较长的响应时间。尤其是WLS算法与IpDFT算法, 由于时间窗比故障后短路电流存在的时间还长, 所以计算出来的电流幅值远小于实际短路电流幅值。这将严重影响保护与控制应用效果。</p>
                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911020_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 配电网短路电流相量计算结果" src="Detail/GetImg?filename=images/DLXT201911020_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 配电网短路电流相量计算结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911020_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Calculation results of short-circuit current phasor in distribution network</b></p>

                </div>
                <h3 id="140" name="140" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="141">针对如何在保证电力电子化电力系统复杂电气信号条件下相量测量精度的同时, 缩短其阶跃条件下的响应时间这一问题, 本文分析了阶跃信号对相量测量的影响, 发现动态相量模型参数的一次系数在阶跃条件下会发生突变, 提出了信号阶跃识别方法。揭示了阶跃量与动态相量模型参数一次系数的突变量存在近似线性关系, 提出了阶跃过程中相量修正方法, 减少了相量计算的响应时间。仿真与实际录波数据测试验证了所提方法可有效减少响应时间。该方法在电力系统其他静动态条件下的测量方法与在实际装置上的测试精度见文献<citation id="163" type="reference">[<a class="sup">20</a>]</citation>, 测试结果表明该方法的测量精度满足PMU标准要求。本文在此基础上, 缩短了阶跃过程中的响应时间, 解决了同时兼顾相量测量精度与响应时间的问题, 可为基于测量相量的保护控制提供数据基础<citation id="164" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。仿真与实际故障录波数据测试验证了上述理论的正确性与有效性。</p>
                </div>
                <div class="p1">
                    <p id="143">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="165" name="165" class="anchor-tag">附录A</h3>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911020_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1响应时间" src="Detail/GetImg?filename=images/DLXT201911020_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1响应时间  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911020_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Response time</p>

                </div>
                <div class="area_img" id="167">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911020_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2阶跃过程中的m1" src="Detail/GetImg?filename=images/DLXT201911020_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2阶跃过程中的m<sub>1</sub>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911020_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 m1 during step</p>

                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911020_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3幅值阶跃量与m1的关系" src="Detail/GetImg?filename=images/DLXT201911020_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3幅值阶跃量与m<sub>1</sub>的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911020_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Relationship between m1 and step depth</p>

                </div>
                <div class="area_img" id="169">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911020_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 10%幅值阶跃的TVE" src="Detail/GetImg?filename=images/DLXT201911020_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 10%幅值阶跃的TVE  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911020_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 TVE during 10%amplitude step</p>

                </div>
                <div class="area_img" id="170">
                                            <p class="img_tit">
                                                表A1无噪声条件下幅值阶跃测试的响应时间
                                                    <br />
                                                Table A1 Response time of step test without noises
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911020_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911020_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911020_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1无噪声条件下幅值阶跃测试的响应时间" src="Detail/GetImg?filename=images/DLXT201911020_17000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="171">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911020_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5输电网短路故障录波波形" src="Detail/GetImg?filename=images/DLXT201911020_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5输电网短路故障录波波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911020_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Recorded waveform after fault in transmission network</p>

                </div>
                <div class="area_img" id="172">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911020_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6配电网短路故障录波波形" src="Detail/GetImg?filename=images/DLXT201911020_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6配电网短路故障录波波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911020_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Recorded waveform after fault in distribution network</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CCND&amp;filename=SHCA201805070171&amp;v=MDE3MTNlWnZGeW5uVTdqS0pGc1ZOaVhJYjdHNEg5bk1xbzlDWk9vSURSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 董梓童.分布式光伏持续“井喷”[N].中国能源报, 2018-05-07 (17) .DONG Zitong.Continuous “blowout” of distributed photovoltaic[N].China Energy News, 2018-05-07 (17) .
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 王尔德.光伏发电一季度井喷:分布式增速高达217%[N].21世纪经济报道, 2018-04-25 (3) .WANG Erde.Photovoltaic power generation blowout in the first quarter:distributed power generation growth as high as 217%[N].21st Century Business Herald, 2018-04-25 (3) .
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=BLDS201802001&amp;v=Mjg0MzN5L25WN3JKSnlIUGZiRzRIOW5Nclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李文策, 白雪, 齐亮, 等.新能源汽车新时代新征程:2017回顾及未来展望[J].北京理工大学学报 (社会科学版) , 2018, 20 (2) :1-7.LI Wence, BAI Xue, QI Liang, et al.New energy vehicle new era and new expedition:2017 review and future outlooks[J].Journal of Beijing Institute of Technology (Social Sciences Edition) , 2018, 20 (2) :1-7.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CCND&amp;filename=CHQB201809130061&amp;v=MDMxNTk4enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pLSkZzVkppWGFiTEc0SDluTXBvNUdaT3NKRFJN&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 沈文文.新能源汽车全球销量突破400万辆, 中国功不可没[N].中国航空报, 2018-09-13 (6) .SHEN Wenwen.Global sales of new energy vehicles have exceeded 4 million, China has done much to help[N].China Aviation News, 2018-09-13 (6) .
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201506001&amp;v=MTk0MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WN3JKUHlyUGJiRzRIOVRNcVk5RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 马钊, 周孝信, 尚宇炜, 等.未来配电系统形态及发展趋势[J].中国电机工程学报, 2015, 35 (6) :1289-1298.MA Zhao, ZHOU Xiaoxin, SHANG Yuwei, et al.Formand development trend of future distribution system[J].Proceedings of the CSEE, 2015, 35 (6) :1289-1298.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501014&amp;v=MTQ0MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WN3JKSVNIVGVyRzRIOVRNcm85RVlJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 段刚, 严亚勤, 谢晓冬, 等.广域相量测量技术发展现状与展望[J].电力系统自动化, 2015, 39 (1) :73-80.DUAN Gang, YAN Yaqin, XIE Xiaodong, et al.Development status quo and tendency of wide area phasor measuring technology[J].Automation of Electric Power Systems, 2015, 39 (1) :73-80.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2015S1001&amp;v=MjQ1NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY3ckpQeXJQYmJHNEg5U3ZybzlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王宾, 孙华东, 张道农.配电网信息共享与同步相量测量应用技术评述[J].中国电机工程学报, 2015, 35 (增刊1) :1-7.WANG Bin, SUN Huadong, ZHANG Daonong.Review on data sharing and synchronized phasor measurement technique with application in distribution systems[J].Proceedings of the CSEE, 2015, 35 (Supplement 1) :1-7.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621029&amp;v=MDYwMDVyRzRIOWZPcm85SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WN3JKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 谢小荣, 王银, 刘华坤, 等.电力系统次同步和超同步谐波相量的检测方法[J].电力系统自动化, 2016, 40 (21) :189-194.XIE Xiaorong, WANG Yin, LIU Huakun, et al.Detection method for sub-synchronous and super-synchronous harmonic phasors in power system[J].Automation of Electric Power Systems, 2016, 40 (21) :189-194.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201804001&amp;v=MTcyNDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WN3JKSVNyQmZiRzRIOW5NcTQ5RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 肖湘宁, 廖坤玉, 唐松浩, 等.配电网电力电子化的发展和超高次谐波新问题[J].电工技术学报, 2018, 33 (4) :707-720.XIAO Xiangning, LIAO Kunyu, TANG Songhao, et al.Development of power-electronized distribution grids and the new supraharmonics issues[J].Transactions of China Electrotechnical Society, 2018, 33 (4) :707-720.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=IEEE Standard for Synchrophasor Measurements for Power Systems Amendment 1:modification of selected performance requirements">

                                <b>[10]</b> IEEE standard for synchrophasor measurements for power systems—amendment 1:modification of selected performance requirements:IEEE Std C37.118.1a—2014[S].2014.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" >
                                    <b>[11]</b>
                                 电力系统实时动态监测系统技术规范:Q/GDW 1131—2014[S].北京:国家电网公司, 2015.Technology specifications of power system real time dynamic monitoring system:Q/GDW 1131—2014[S].Beijing:State Grid Corporation of China, 2015.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401011&amp;v=Mjg3MTdCdEdGckNVUjdxZlp1WnNGeS9uVjdySklTSFRlckc0SDlYTXJvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 毕天姝, 刘灏, 杨奇逊.PMU算法动态性能及其测试系统[J].电力系统自动化, 2014, 38 (1) :62-67.BI Tianshu, LIU Hao, YANG Qixun.Dynamic performance of PMU algorithm and its testing system[J].Automation of Electric Power Systems, 2014, 38 (1) :62-67.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic Phasor Model-Based Synchrophasor Estimation Algorithm for M-Class PMU">

                                <b>[13]</b> BI Tianshu, LIU Hao, FENG Qian, et al.Dynamic phasor model-based synchrophasor estimation algorithm for M-class PMU[J].IEEE Transactions on Power Delivery, 2015, 30 (3) :1162-1171.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A dynamic synchrophasor estimation algorithm for online application">

                                <b>[14]</b> MAI R K, HE Z Y, FU L, et al.A dynamic synchrophasor estimation algorithm for online application[J].IEEE Transactions on Power Delivery, 2010, 25 (2) :570-578.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Accuracy analysis of the multicycle synchrophasor estimator provided by the interpolated DFT algorithm">

                                <b>[15]</b> BELEGA D, PETRI D.Accuracy analysis of the multicycle synchrophasor estimator provided by the interpolated DFT algorithm[J].IEEE Transactions on Instrumentation &amp; Measurement, 2013, 62 (5) :942-953.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast recursive Gauss-Newton adaptive filter for the estimation of power system frequency and harmonics in a noisy environment">

                                <b>[16]</b> DASH P K, KRISHNANAND K R, PADHEE M.Fast recursive Gauss-Newton adaptive filter for the estimation of power system frequency and harmonics in a noisy environment[J].IET Generation, Transmission and Distribution, 2011, 5 (12) :1277-1289.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201504041&amp;v=MDg0ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY3ckpJVHJCZmJHNEg5VE1xNDlCWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 卢达, 林繁涛, 白静芬.四分之三基波周期最小二乘相量估计算法[J].电网技术, 2015, 39 (4) :1139-1145.LU Da, LIN Fantao, BAI Jingfen.Synchrophasor estimation using three-quarter fundamental period least squares[J].Power System Technology, 2015, 39 (4) :1139-1145.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic phasor estimates for power system oscillations">

                                <b>[18]</b> SERNA J A O.Dynamic phasor estimates for power system oscillations[J].IEEE Transactions on Instrumentation and Measurement, 2007, 56 (5) :1648-1657.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Accurate dynamic phasor estimation based on the signal model under off-nominal frequency and oscillations">

                                <b>[19]</b> VEJDAN S, SANAYE-PASAND M, MALIK O P.Accurate dynamic phasor estimation based on the signal model under off-nominal frequency and oscillations[J].IEEE Transactions on Smart Grid, 2017, 8 (2) :708-719.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201817009&amp;v=MTk3MjBGckNVUjdxZlp1WnNGeS9uVjdySlB5clBiYkc0SDluTnFJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 刘灏, 李珏, 毕天姝, 等.一种自适应同步相量测量方法[J].中国电机工程学报, 2018, 38 (17) :5063-5071.LIU Hao, LI Jue, BI Tianshu, et al.An adaptive synchrophasor measurement method[J].Proceedings of the CSEE, 2018, 38 (17) :5063-5071.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201219007&amp;v=MDc1MzZxQnRHRnJDVVI3cWZadVpzRnkvblY3ckpQeXJQYmJHNEg5UE5wbzlGWTRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 刘灏, 毕天姝, 杨奇逊.数字滤波器对PMU动态行为的影响[J].中国电机工程学报, 2012, 32 (19) :49-57.LIU Hao, BI Tianshu, YANG Qixun.The impact of digital filter on the PMU dynamic performance[J].Proceedings of the CSEE, 2012, 32 (19) :49-57.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=IEEE standard for synchrophasor measurements for power systems">

                                <b>[22]</b> IEEE standard for synchrophasor measurements for power systems:IEEE Std C37.118.1—2011[S].2011.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720013&amp;v=MTYwNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WN3JKSVNIVGVyRzRIOWJPcjQ5RVo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 常乃超, 刘思旭, 余高旺, 等.动态条件下同步相量测量装置的数字滤波器及计算优化[J].电力系统自动化, 2017, 41 (20) :92-96.DOI:10.7500/AEPS20170424003.CHANG Naichao, LIU Sixu, YU Gaowang, et al.Digital filter and computational optimization of synchronized phasor measurement unit under dynamic conditions[J].Automation of Electric Power Systems, 2017, 41 (20) :92-96.DOI:10.7500/AEPS20170424003.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810022&amp;v=MTQyMTQvblY3ckpJU0hUZXJHNEg5bk5yNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 刘灏, 李劲松, 刘敬诚, 等.智能变电站IEEE 1588同步偏差对同步相量量测的影响[J].电力系统自动化, 2018, 42 (10) :157-162.DOI:10.7500/AEPS20170627001.LIU Hao, LI Jinsong, LIU Jingcheng, et al.Impact of IEEE 1588 synchronization deviation in smart substation on synchronized phasor measurement[J].Automation of Electric Power Systems, 2018, 42 (10) :157-162.DOI:10.7500/AEPS20170627001.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911020" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911020&amp;v=MTM2OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVjdySklTSFRlckc0SDlqTnJvOUhaSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

