

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136661564006250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911021%26RESULT%3d1%26SIGN%3dSIR%252bRzM6S2HNaW9tC4aPuvU0WDc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911021&amp;v=MjMwNDk5ak5ybzlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMN0pJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="1) 调度运行操作较为复杂。">1) 调度运行操作较为复杂。</a></li>
                                                <li><a href="#55" data-title="2) 故障恢复效率存在不足。">2) 故障恢复效率存在不足。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;1&lt;/b&gt; 存在问题 "><b>1</b> 存在问题</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#59" data-title="&lt;b&gt;1.1&lt;/b&gt; 动态控制性能不足"><b>1.1</b> 动态控制性能不足</a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;1.2&lt;/b&gt; 滤波环节适应性缺失"><b>1.2</b> 滤波环节适应性缺失</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#78" data-title="&lt;b&gt;2&lt;/b&gt; 优化方法 "><b>2</b> 优化方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#79" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于比例—微分 (&lt;b&gt;PD&lt;/b&gt;) 控制律的控制算法"><b>2.1</b> 基于比例—微分 (<b>PD</b>) 控制律的控制算法</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;2.2&lt;/b&gt; 滤波因子的动态调整方法"><b>2.2</b> 滤波因子的动态调整方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#130" data-title="&lt;b&gt;3&lt;/b&gt; 模式与策略调整 "><b>3</b> 模式与策略调整</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#132" data-title="&lt;b&gt;3.1&lt;/b&gt; 广义联络线建模方式调整"><b>3.1</b> 广义联络线建模方式调整</a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;3.2&lt;/b&gt; 电厂控制策略优化"><b>3.2</b> 电厂控制策略优化</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#143" data-title="&lt;b&gt;4&lt;/b&gt; 仿真验证 "><b>4</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#144" data-title="&lt;b&gt;4.1&lt;/b&gt; 基于&lt;b&gt;PD&lt;/b&gt;控制律的&lt;b&gt;AGC&lt;/b&gt;调节效果"><b>4.1</b> 基于<b>PD</b>控制律的<b>AGC</b>调节效果</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;4.2&lt;/b&gt; 滤波因子动态调整方法"><b>4.2</b> 滤波因子动态调整方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#184" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#188" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;图1 参数调整前后西南电网频率变化&lt;/b&gt;"><b>图1 参数调整前后西南电网频率变化</b></a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;图2 某省级电网某机组跳闸后的ACE和ARR对比&lt;/b&gt;"><b>图2 某省级电网某机组跳闸后的ACE和ARR对比</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;图3 不同比例和积分增益系数下的频率变化&lt;/b&gt;"><b>图3 不同比例和积分增益系数下的频率变化</b></a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;图4 不同微分增益系数下的频率变化情况&lt;/b&gt;"><b>图4 不同微分增益系数下的频率变化情况</b></a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;图5 采用动态滤波因子后ACE生数据滤波效果对比&lt;/b&gt;"><b>图5 采用动态滤波因子后ACE生数据滤波效果对比</b></a></li>
                                                <li><a href="#185" data-title="图A1参数调整前后某省级电网ACE变化情况">图A1参数调整前后某省级电网ACE变化情况</a></li>
                                                <li><a href="#186" data-title="表A1 PID各分量单位阶跃作用下主要性能">表A1 PID各分量单位阶跃作用下主要性能</a></li>
                                                <li><a href="#187" data-title="图A2水电厂跟踪ACE调节过程">图A2水电厂跟踪ACE调节过程</a></li>
                                                <li><a href="#189" data-title="图B1不同比例增益下主要省级电网ACE变化情况">图B1不同比例增益下主要省级电网ACE变化情况</a></li>
                                                <li><a href="#190" data-title="图B2不同微分增益下主要省级电网ACE变化情况">图B2不同微分增益下主要省级电网ACE变化情况</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 闪鑫, 王轶禹, 金一丁, 等.特高压互联电网一体化监视和故障协同处置方案及应用[J].电力系统自动化, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005.SHAN Xin, WANG Yiyu, JIN Yiding, et al.Scheme and application of integrated monitoring and fault co-disposal technology of UHV interconnected power grid[J].Automation of Electric Power Systems, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802012&amp;v=MDM0NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTDdKSVNIVGVyRzRIOW5Nclk5RVpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         闪鑫, 王轶禹, 金一丁, 等.特高压互联电网一体化监视和故障协同处置方案及应用[J].电力系统自动化, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005.SHAN Xin, WANG Yiyu, JIN Yiding, et al.Scheme and application of integrated monitoring and fault co-disposal technology of UHV interconnected power grid[J].Automation of Electric Power Systems, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 陈国平, 李明节, 许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化, 2018, 42 (22) :2-10.DOI:10.7500/AEPS20180914001.CHEN Guoping, LI Mingjie, XU Tao.System protection and its key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems, 2018, 42 (22) :2-10.DOI:10.7500/AEPS20180914001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822002&amp;v=MTA3NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTDdKSVNIVGVyRzRIOW5Pclk5RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         陈国平, 李明节, 许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化, 2018, 42 (22) :2-10.DOI:10.7500/AEPS20180914001.CHEN Guoping, LI Mingjie, XU Tao.System protection and its key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems, 2018, 42 (22) :2-10.DOI:10.7500/AEPS20180914001.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 周保荣, 洪潮, 金小明, 等.南方电网同步运行网架向异步运行网架的转变研究[J].中国电机工程学报, 2016, 36 (8) :2084-2092.ZHOU Baorong, HONG Chao, JIN Xiaoming, et al.Study of backbone structure change from synchronous to asynchronous in China Southern power grid[J].Proceedings of the CSEE, 2016, 36 (8) :2084-2092." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201608007&amp;v=MTY3OTBac0Z5L25WTDdKUHlyUGJiRzRIOWZNcDQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         周保荣, 洪潮, 金小明, 等.南方电网同步运行网架向异步运行网架的转变研究[J].中国电机工程学报, 2016, 36 (8) :2084-2092.ZHOU Baorong, HONG Chao, JIN Xiaoming, et al.Study of backbone structure change from synchronous to asynchronous in China Southern power grid[J].Proceedings of the CSEE, 2016, 36 (8) :2084-2092.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" >
                                        <b>[4]</b>
                                     中国南方电网.南方电网西电东送单日送电连续创新高[EB/OL].[2018-07-01].http://www.csg.cn/xwzx/2017/mtgz/201708/t20170810_159221.html.China Southern Power Grid.Single-day power transmission achieves record high continuously in the West to East power transmission project of China Southern Power Grid [EB/OL].[2018-07-01].http://www.csg.cn/xwzx/2017/mtgz/201708/t20170810_159221.html.</a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 路晓敏, 陈磊, 陈亦平, 等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin, CHEN Lei, CHEN Yiping, et al.Ultra-low-frequency oscillation of power system primary frequency regulation[J].Automation of Electric Power Systems, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716010&amp;v=MTU2NDhadVpzRnkvblZMN0pJU0hUZXJHNEg5Yk5xWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         路晓敏, 陈磊, 陈亦平, 等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin, CHEN Lei, CHEN Yiping, et al.Ultra-low-frequency oscillation of power system primary frequency regulation[J].Automation of Electric Power Systems, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 高琴, 陈亦平, 朱林, 等.多直流异步互联系统中频率限制器的控制策略优化设计[J].电力系统自动化, 2018, 42 (12) :167-172.DOI:10.7500/AEPS20170911003.GAO Qin, CHEN Yiping, ZHU Lin, et al.Strategy design of frequency limit controller on multi-HVDC asynchronous interconnected power system[J].Automation of Electric Power Systems, 2018, 42 (12) :167-172.DOI:10.7500/AEPS20170911003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812024&amp;v=MDk2MzZxQnRHRnJDVVI3cWZadVpzRnkvblZMN0pJU0hUZXJHNEg5bk5yWTlIWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         高琴, 陈亦平, 朱林, 等.多直流异步互联系统中频率限制器的控制策略优化设计[J].电力系统自动化, 2018, 42 (12) :167-172.DOI:10.7500/AEPS20170911003.GAO Qin, CHEN Yiping, ZHU Lin, et al.Strategy design of frequency limit controller on multi-HVDC asynchronous interconnected power system[J].Automation of Electric Power Systems, 2018, 42 (12) :167-172.DOI:10.7500/AEPS20170911003.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 董昱, 张鑫, 余锐, 等.水电汇集多直流弱送端电网稳定控制及系统保护方案[J].电力系统自动化, 2018, 42 (22) :19-25.DOI:10.7500/AEPS20180102005.DONG Yu, ZHANG Xin, YU Rui, et al.Stability control and power system protection scheme for power grid with hydropower pool and multi-DC weak sending[J].Automation of Electric Power Systems, 2018, 42 (22) :19-25.DOI:10.7500/AEPS20180102005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822004&amp;v=MTM5MTdMN0pJU0hUZXJHNEg5bk9yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         董昱, 张鑫, 余锐, 等.水电汇集多直流弱送端电网稳定控制及系统保护方案[J].电力系统自动化, 2018, 42 (22) :19-25.DOI:10.7500/AEPS20180102005.DONG Yu, ZHANG Xin, YU Rui, et al.Stability control and power system protection scheme for power grid with hydropower pool and multi-DC weak sending[J].Automation of Electric Power Systems, 2018, 42 (22) :19-25.DOI:10.7500/AEPS20180102005.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 滕贤亮, 高宗和, 朱斌, 等.智能电网调度控制系统AGC需求分析及关键技术[J].电力系统自动化, 2015, 39 (1) :81-87.TENG Xianliang, GAO Zonghe, ZHU Bin, et al.Requirements analysis and key technologies for automatic generation control for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :81-87." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501015&amp;v=MjEwNzFNcm85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTDdKSVNIVGVyRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         滕贤亮, 高宗和, 朱斌, 等.智能电网调度控制系统AGC需求分析及关键技术[J].电力系统自动化, 2015, 39 (1) :81-87.TENG Xianliang, GAO Zonghe, ZHU Bin, et al.Requirements analysis and key technologies for automatic generation control for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :81-87.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 黄伟, 段荣华, 江崇熙, 等.多机系统超低频振荡稳定分析与调速器参数优化[J].电力系统自动化, 2018, 42 (21) :185-191.DOI:10.7500/AEPS20180215003.HUANG Wei, DUAN Ronghua, JIANG Chongxi, et al.Stability analysis of ultra-low frequency oscillation and governor parameter optimization for multi-machine system[J].Automation of Electric Power Systems, 2018, 42 (21) :185-191.DOI:10.7500/AEPS20180215003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821026&amp;v=MTk3OTZWTDdKSVNIVGVyRzRIOW5Pcm85SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L24=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         黄伟, 段荣华, 江崇熙, 等.多机系统超低频振荡稳定分析与调速器参数优化[J].电力系统自动化, 2018, 42 (21) :185-191.DOI:10.7500/AEPS20180215003.HUANG Wei, DUAN Ronghua, JIANG Chongxi, et al.Stability analysis of ultra-low frequency oscillation and governor parameter optimization for multi-machine system[J].Automation of Electric Power Systems, 2018, 42 (21) :185-191.DOI:10.7500/AEPS20180215003.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 高宗和, 陈刚, 杨军峰, 等.特高压互联电网联络线功率控制: (一) AGC控制策略[J].电力系统自动化, 2009, 33 (15) :51-55.GAO Zonghe, CHEN Gang, YANG Junfeng, et al.Active power control for tie-lines in UHV interconnected power grid:Part one AGC control strategies[J].Automation of Electric Power Systems, 2009, 33 (15) :51-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200915011&amp;v=MDEwNjNVUjdxZlp1WnNGeS9uVkw3SklTSFRlckc0SHRqTnFvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         高宗和, 陈刚, 杨军峰, 等.特高压互联电网联络线功率控制: (一) AGC控制策略[J].电力系统自动化, 2009, 33 (15) :51-55.GAO Zonghe, CHEN Gang, YANG Junfeng, et al.Active power control for tie-lines in UHV interconnected power grid:Part one AGC control strategies[J].Automation of Electric Power Systems, 2009, 33 (15) :51-55.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 谈超, 戴则梅, 滕贤亮, 等.基于修正区域控制偏差的多区域协同控制技术: (一) 驱动、现状与发展建议[J].电力系统自动化, 2017, 41 (1) :88-94.DOI:10.7500/AEPS20160608014.TAN Chao, DAI Zemei, TENG Xianliang, et al.Technologies for coordinated control among multiple control areas based on ACE correction:Part one driving force, state-of-the-art and proposed development[J].Automation of Electric Power Systems, 2017, 41 (1) :88-94.DOI:10.7500/AEPS 20160608014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701012&amp;v=MjczMjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMN0pJU0hUZXJHNEg5Yk1ybzlFWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         谈超, 戴则梅, 滕贤亮, 等.基于修正区域控制偏差的多区域协同控制技术: (一) 驱动、现状与发展建议[J].电力系统自动化, 2017, 41 (1) :88-94.DOI:10.7500/AEPS20160608014.TAN Chao, DAI Zemei, TENG Xianliang, et al.Technologies for coordinated control among multiple control areas based on ACE correction:Part one driving force, state-of-the-art and proposed development[J].Automation of Electric Power Systems, 2017, 41 (1) :88-94.DOI:10.7500/AEPS 20160608014.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 谈超, 滕贤亮, 闵亮, 等.基于修正区域控制偏差的多区域协同控制技术: (二) 问题建模与改进方法[J].电力系统自动化, 2017, 41 (2) :121-128.DOI:10.7500/AEPS20160608015.TAN Chao, TENG Xianliang, MIN Liang, et al.Technologies for coordinated control among multiple control areas based on ACE correction:Part two problem formulation and potential solutions[J].Automation of Electric Power Systems, 2017, 41 (2) :121-128.DOI:10.7500/AEPS20160608015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702019&amp;v=MTk5MDhadVpzRnkvblZMN0pJU0hUZXJHNEg5Yk1yWTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         谈超, 滕贤亮, 闵亮, 等.基于修正区域控制偏差的多区域协同控制技术: (二) 问题建模与改进方法[J].电力系统自动化, 2017, 41 (2) :121-128.DOI:10.7500/AEPS20160608015.TAN Chao, TENG Xianliang, MIN Liang, et al.Technologies for coordinated control among multiple control areas based on ACE correction:Part two problem formulation and potential solutions[J].Automation of Electric Power Systems, 2017, 41 (2) :121-128.DOI:10.7500/AEPS20160608015.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" >
                                        <b>[13]</b>
                                     国家电网有限公司.西南电网异步运行试验圆满结束[EB/OL].[2018-07-01].http://www.sgcc.com.cn/html/sgcc_main/col2017021554/2018-05/02/20180502083255550263358_1.shtml.State Grid Corporation of China.Asynchronous operation test ended successfully in Southwest Power Grid[EB/OL].[2018-07-01].http://www.sgcc.com.cn/html/sgcc_main/col20170 21554/2018-05/02/20180502083255550263358_1.shtml.</a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李滨, 韦化, 农蔚涛, 等.互联电网CPS下AGC控制参数的优化[J].电力系统自动化, 2009, 33 (18) :37-41.LI Bin, WEI Hua, NONG Weitao, et al.Optimization of AGC control parameters under the control performance standard for interconnected power grids[J].Automation of Electric Power Systems, 2009, 33 (18) :37-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200918009&amp;v=MzA4NTJwNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMN0pJU0hUZXJHNEh0ak4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李滨, 韦化, 农蔚涛, 等.互联电网CPS下AGC控制参数的优化[J].电力系统自动化, 2009, 33 (18) :37-41.LI Bin, WEI Hua, NONG Weitao, et al.Optimization of AGC control parameters under the control performance standard for interconnected power grids[J].Automation of Electric Power Systems, 2009, 33 (18) :37-41.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 徐敏, 陈亦平, 涂亮, 等.异步联网后AGC超调引起频率波动的问题分析[J].广东电力, 2017, 30 (5) :81-86.XU Min, CHEN Yiping, TU Liang, et al.Analysis on frequency fluctuation caused by AGC overshoot after asynchronous interconnection[J].Guangdong Electric Power, 2017, 30 (5) :81-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL201705016&amp;v=Mjk3NDFyQ1VSN3FmWnVac0Z5L25WTDdKSWluUFlyRzRIOWJNcW85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         徐敏, 陈亦平, 涂亮, 等.异步联网后AGC超调引起频率波动的问题分析[J].广东电力, 2017, 30 (5) :81-86.XU Min, CHEN Yiping, TU Liang, et al.Analysis on frequency fluctuation caused by AGC overshoot after asynchronous interconnection[J].Guangdong Electric Power, 2017, 30 (5) :81-86.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 高宗和.自动发电控制算法的几点改进[J].电力系统自动化, 2001, 25 (22) :49-51.GAO Zonghe.Some algorithmic improvements on AGC software[J].Automation of Electric Power Systems, 2001, 25 (22) :49-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200122010&amp;v=MjY0MDRlckc0SHRET3JZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkw3SklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         高宗和.自动发电控制算法的几点改进[J].电力系统自动化, 2001, 25 (22) :49-51.GAO Zonghe.Some algorithmic improvements on AGC software[J].Automation of Electric Power Systems, 2001, 25 (22) :49-51.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" APOSTOLOPOULOU D, SAUER P W, DOMINGUEZ-GARCIA A D.Balancing authority area model and its application to the design of adaptive AGC systems[J].IEEE Transactions on Power Systems, 2016, 31 (5) :3756-3764." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Balancing authority area model and its application to the design of adaptive AGC Systems">
                                        <b>[17]</b>
                                         APOSTOLOPOULOU D, SAUER P W, DOMINGUEZ-GARCIA A D.Balancing authority area model and its application to the design of adaptive AGC systems[J].IEEE Transactions on Power Systems, 2016, 31 (5) :3756-3764.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 汪德星, 杨立兵.自动发电控制 (AGC) 技术在华东电力系统中的应用[J].华东电力, 2005, 33 (1) :23-27.WANG Dexing, YANG Libing.Application of AGC technology in East China Electric Power System[J].East China Electric Power, 2005, 33 (1) :23-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL200501005&amp;v=MDM5MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTDdKTFNuUFlyRzRIdFRNcm85RllZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         汪德星, 杨立兵.自动发电控制 (AGC) 技术在华东电力系统中的应用[J].华东电力, 2005, 33 (1) :23-27.WANG Dexing, YANG Libing.Application of AGC technology in East China Electric Power System[J].East China Electric Power, 2005, 33 (1) :23-27.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 谈超, 戴则梅, 滕贤亮, 等.北美频率控制性能标准发展分析及其对中国的启示[J].电力系统自动化, 2015, 39 (18) :1-7.TAN Chao, DAI Zemei, TENG Xianliang, et al.Development of frequency control performance standard in North America and its enlightenment to China[J].Automation of Electric Power Systems, 2015, 39 (18) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518001&amp;v=MTQ5NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTDdKSVNIVGVyRzRIOVROcDQ5RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         谈超, 戴则梅, 滕贤亮, 等.北美频率控制性能标准发展分析及其对中国的启示[J].电力系统自动化, 2015, 39 (18) :1-7.TAN Chao, DAI Zemei, TENG Xianliang, et al.Development of frequency control performance standard in North America and its enlightenment to China[J].Automation of Electric Power Systems, 2015, 39 (18) :1-7.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 滕贤亮, 高宗和, 张小白, 等.有功调度超前控制和在线水火电协调控制策略[J].电力系统自动化, 2008, 32 (22) :16-20.TENG Xianliang, GAO Zonghe, ZHANG Xiaobai, et al.Look-ahead control for active power dispatching system and online hydro-thermal coordinated control strategy[J].Automation of Electric Power Systems, 2008, 32 (22) :16-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200822006&amp;v=MDYxODFTSFRlckc0SHRuT3JZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkw3Skk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         滕贤亮, 高宗和, 张小白, 等.有功调度超前控制和在线水火电协调控制策略[J].电力系统自动化, 2008, 32 (22) :16-20.TENG Xianliang, GAO Zonghe, ZHANG Xiaobai, et al.Look-ahead control for active power dispatching system and online hydro-thermal coordinated control strategy[J].Automation of Electric Power Systems, 2008, 32 (22) :16-20.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" MONASTERIOS P R, TRODDEN P.Low-complexity distributed predictive automatic generation control with guaranteed properties[J].IEEE Transactions on Smart Grid, 2017, 8 (6) :3045-3054." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Low-complexity distributed predictive automatic generation control with guaranteed properties">
                                        <b>[21]</b>
                                         MONASTERIOS P R, TRODDEN P.Low-complexity distributed predictive automatic generation control with guaranteed properties[J].IEEE Transactions on Smart Grid, 2017, 8 (6) :3045-3054.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" OPPENHEIM A V, WILLSKY A S, NAWAB S H.信号与系统[M].2版.北京:电子工业出版社, 2013.OPPENHEIM A V, WILLSKY A S, NAWAB S H.Signals and systems[M].2nd ed.Beijing:Publishing House of Electronics Industry, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787121194276000&amp;v=MTcxMTJ6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3aktKMThWWEZxekdiSzZIOURGcTQxQ1l1c1BEQk04&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         OPPENHEIM A V, WILLSKY A S, NAWAB S H.信号与系统[M].2版.北京:电子工业出版社, 2013.OPPENHEIM A V, WILLSKY A S, NAWAB S H.Signals and systems[M].2nd ed.Beijing:Publishing House of Electronics Industry, 2013.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 宋新立, 王成山, 仲悟之, 等.电力系统全过程动态仿真中的自动发电控制模型[J].电网技术, 2013, 37 (12) :3439-3444.SONG Xinli, WANG Chengshan, ZHONG Wuzhi, et al.Modeling of automatic generation control for power system transient, medium-term and long-term stabilities simulations[J].Power System Technology, 2013, 37 (12) :3439-3444." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312022&amp;v=MDU1MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkw3SklUckJmYkc0SDlMTnJZOUhab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         宋新立, 王成山, 仲悟之, 等.电力系统全过程动态仿真中的自动发电控制模型[J].电网技术, 2013, 37 (12) :3439-3444.SONG Xinli, WANG Chengshan, ZHONG Wuzhi, et al.Modeling of automatic generation control for power system transient, medium-term and long-term stabilities simulations[J].Power System Technology, 2013, 37 (12) :3439-3444.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-02-01 16:55</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),166-175 DOI:10.7500/AEPS20180812011            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">高比例水电多直流弱送端电网自动发电控制的优化方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E5%8F%AF&amp;code=41376474&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨可</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%88%E8%B6%85&amp;code=33698164&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谈超</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%B0%91%E6%98%86&amp;code=36577801&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王民昆</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E7%BF%94&amp;code=32913703&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡翔</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8D%BF%E6%B3%89&amp;code=#&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">卿泉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%B4%8B&amp;code=33896265&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨洋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%82%96%E9%9B%84&amp;code=#&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">肖雄</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E8%A5%BF%E5%8D%97%E5%88%86%E9%83%A8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司西南分部</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E5%AE%89%E5%85%A8%E4%B8%8E%E8%8A%82%E8%83%BD%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网安全与节能国家重点实验室(中国电力科学研究院有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>渝鄂背靠背柔性直流工程投运后, 具备高比例水电多直流弱送端特征的西南电网规模将显著减小。结合西南电网异步试验运行情况, 指出了现有自动发电控制 (AGC) 控制算法及建模方法存在的不足。提出了基于比例—微分控制律的AGC总调节需求计算方法, 通过提前抑制误差提高系统稳定性。在分析低通滤波环节如何影响AGC调整效果的基础之上, 提出了考虑不同工况下的滤波因子自适应调整方法, 在减少日常频繁调整的同时提升了故障下的动态响应性能。为提高所述方法的实际电网运行效率和安全水平, 探讨了控制区域建模方法和电厂控制策略优化方案。最后, 基于电力系统全过程动态仿真程序 (PSD-FDS) 验证了该优化方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%82%E6%AD%A5%E8%81%94%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">异步联网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E6%AF%94%E4%BE%8B%E6%B0%B4%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高比例水电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%BA%A7%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多级调度控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E5%8A%A8%E5%8F%91%E7%94%B5%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自动发电控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8D%E9%A6%88%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">反馈控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%A8%E8%BF%87%E7%A8%8B%E5%8A%A8%E6%80%81%E4%BB%BF%E7%9C%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">全过程动态仿真;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    杨可 (1972—) , 男, 博士, 高级工程师, 主要研究方向:电网调度运行与管理。;
                                </span>
                                <span>
                                    *谈超 (1991—) , 男, 通信作者, 硕士, 助理工程师, 主要研究方向:电力系统运行与控制、自动发电控制。E-mail:tanchao@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    王民昆 (1973—) , 男, 硕士, 教授级高级工程师, 主要研究方向:电网调度运行与管理。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-12</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902600);</span>
                                <span>国家电网公司科技项目“异步互联方式下西南电网跨层级多区域频率协调控制关键技术研究与应用”;国家电网公司西南分部科技项目“柔性直流输电系统对西南交直流混联电网运行特性影响研究”;</span>
                    </p>
            </div>
                    <h1><b>Optimization Method for Automatic Generation Control in Multi-DC Weak Sending Power Grid with High Proportion of Hydropower</b></h1>
                    <h2>
                    <span>YANG Ke</span>
                    <span>TAN Chao</span>
                    <span>WANG Minkun</span>
                    <span>HU Xiang</span>
                    <span>QING Quan</span>
                    <span>YANG Yang</span>
                    <span>XIAO Xiong</span>
            </h2>
                    <h2>
                    <span>Southwest Branch of State Grid Corporation of China</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
                    <span>State Key Laboratory of Power Grid Safety and Energy Conservation (China Electric Power Research Institute)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the operation of Chongqing-Hubei back-to-back flexible DC project of China, the scale of Southwest Power Grid with multi-DC weak sending and high proportion of hydropower is significantly reduced. Considering the test operation of the Southwest Power Grid in asynchronous mode, and the existing problems in automatic generation control (AGC) algorithms and modelling methods are analyzed. Based on the proportional-derivative control law, a computational method of area regulation requirement is proposed to increase the stability of the system by reducing errors in advance. Based on the relationship between low-pass filter process and control quality, the setting of dynamic filtering factors for different working conditions is developed to balance the dynamic response performance and frequent adjustment of units output. The optimization scheme for establishing the control areas and relevant control strategies is proposed in order to meet the demands for the efficiency and safety in actual operation. Verification simulations are carried out and AGC full dynamic simulation results prove the effectiveness of the proposed optimization methods based on the platform of the PSD-FDS.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=asynchronous%20networking&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">asynchronous networking;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high%20proportion%20of%20hydropower&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high proportion of hydropower;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-level%20dispatch%20and%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-level dispatch and control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=automatic%20generation%20control%20(AGC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">automatic generation control (AGC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=feedback%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">feedback control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=full%20dynamic%20simulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">full dynamic simulation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-12</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0902600);</span>
                                <span>State Grid Corporation of China and Southwest Branch of State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">随着特高压交直流电网格局和电源结构不断变化, 远距离跨区输电规模持续提升, 中国电网特性日趋复杂, 安全运行风险更为突出<citation id="167" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。为了优化电网结构、降低交直流并联运行风险<citation id="165" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>, 部分省级电网已由同步联网转为异步联网, 如2016年6月, 云南电网与南方电网主网间鲁西背靠背直流工程建成投运, 提高了电网的安全稳定运行水平和清洁能源的消纳能力<citation id="166" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。2019年上半年, 渝鄂背靠背柔性直流工程建成投运, 西南电网与华中电网之间将形成异步互联, 这是国家电网有限公司为优化电网结构、保障能源供应安全、推进节能减排的重大举措。</p>
                </div>
                <div class="p1">
                    <p id="50">高比例水电多直流弱送端电网转动惯量和本地负荷水平较小, 如异步联网下西南电网转动惯量约为原西南—华中—华北同步联网时期的六分之一, 频率调节特性发生显著变化, 电网抵御功率扰动能力大幅下降, 高频和低频越限风险突出。目前针对异步联网下频率控制技术的研究, 重点在水轮机调速器参数调整优化、直流功率调制策略研究完善、系统保护架构及构建方案设计等<citation id="168" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>, 但对于自动发电控制 (automatic generation control, AGC) 技术面临的形势、主要挑战和技术提升迫切性关注较少。</p>
                </div>
                <div class="p1">
                    <p id="51">AGC作为现代电网有功功率控制的重要手段, 对提升电网频率质量、保证电网安全经济运行发挥着关键作用<citation id="169" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。西南电网异步运行后, 对AGC的要求发生显著变化, 现有研究存在以下不足:一方面, 日常运行中AGC机组调整过程应保持平稳以减少对电网不必要的有功功率冲击, 对控制精细化程度要求较高;另一方面, 为抑制超低频振荡使得水轮机主要参数普遍缩小导致一次调频能力明显下降<citation id="170" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>, 直流频率控制 (FC) 可调节范围有限, 故障发生后对AGC动态响应性能要求更高。</p>
                </div>
                <div class="p1">
                    <p id="52">除此以外, 在传统封闭控制区建模方式下<citation id="171" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 联络线偏差控制 (tie-line bias control, TBC) 模式下边界模型中的广义联络线一般包含国家电力调度控制中心 (以下简称“国调”) 管辖直流线路, 以及西南电力调控分中心 (以下简称“分中心”) 直调电厂和国调直调电厂出线, 对电网运行提出了新挑战。</p>
                </div>
                <h4 class="anchor-tag" id="53" name="53">1) 调度运行操作较为复杂。</h4>
                <div class="p1">
                    <p id="54">日内现货市场中涉及跨区直流联络线计划修改较为频繁且涉及时间节点多, 联络线计划修改频繁易对区域控制偏差 (area control error, ACE) 计算产生影响。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55">2) 故障恢复效率存在不足。</h4>
                <div class="p1">
                    <p id="56">发生直流闭锁等大功率缺失故障后, 各控制区实际频率特性系数<i>β</i><sub><i>i</i></sub>的非线性变化易导致ACE与频率偏差反向幅度较大, 现有多区域协同控制技术存在局限性<citation id="172" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>, 对频率恢复贡献有限。</p>
                </div>
                <div class="p1">
                    <p id="57">针对上述问题, 本文基于2018年4月24—26日期间西南电网异步运行试验<citation id="173" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 结合自动控制原理和信号与系统相关理论, 分析了高比例水电多直流弱送端电网AGC在控制环节存在的主要问题, 研究了反馈控制律和滤波环节对控制效果的影响, 提出了适用于异步联网下西南电网AGC优化技术方案。本文研究成果对于高比例水电多直流弱送端电网的频率精益化控制具有借鉴意义。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>1</b> 存在问题</h3>
                <h4 class="anchor-tag" id="59" name="59"><b>1.1</b> 动态控制性能不足</h4>
                <div class="p1">
                    <p id="60">目前, 国内外AGC系统普遍基于比例—积分 (PI) 控制律实现对ACE的反馈控制, 区域总调节需求 (area regulation requirement, ARR) 计算如下:</p>
                </div>
                <div class="p1">
                    <p id="61">Δ<i>P</i><sub><i>i</i></sub> (<i>t</i>) =<i>K</i><sub>P</sub><i>E</i><sub>ACE, <i>i</i></sub> (<i>t</i>) +<i>K</i><sub>I</sub>∫<mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msubsup></mrow></math></mathml><i>E</i><sub>ACE, <i>i</i></sub> (<i>t</i>) d<i>t</i>      (1) </p>
                </div>
                <div class="p1">
                    <p id="63">式中:Δ<i>P</i><sub><i>i</i></sub> (<i>t</i>) 为<i>t</i>时刻区域ARR;<i>K</i><sub>P</sub>为比例增益系数;<i>E</i><sub>ACE, <i>i</i></sub> (<i>t</i>) 为<i>t</i>时刻ACE值;<i>K</i><sub>I</sub>为积分增益系数;<i>T</i><sub>1</sub>和<i>T</i><sub>2</sub>分别为积分计算开始和结束时间, 一般对应考核周期开始和结束时间。</p>
                </div>
                <div class="p1">
                    <p id="64">PI控制律的各项参数整定对AGC总体控制效果起着重要影响。早期研究发现<citation id="174" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 对于高比例水电系统, 若采用以火电为主的电网的增益系数, 容易使AGC产生超调。云南电网曾在异步试验期间采用减小比例和积分增益系数的方式改善了AGC超调现象<citation id="175" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 在西南电网异步运行试验首日也发现了AGC存在超调现象, 在试验次日通过缩小部分省级电网AGC系统的比例增益系数得以改善, 参数调整前后两日同一时段的电网频率变化如图1所示, 某省级电网ACE变化如附录A图A1所示。由图可见, PI控制器参数调整后ACE和频率波动幅值均有减小, 波动周期均有增加。</p>
                </div>
                <div class="area_img" id="65">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911021_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 参数调整前后西南电网频率变化" src="Detail/GetImg?filename=images/DLXT201911021_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 参数调整前后西南电网频率变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911021_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Frequency variation of Southwest Power Grid before and after parameter adjustment</b></p>

                </div>
                <div class="p1">
                    <p id="66">根据自动控制原理, 机组作为被控对象, 由于惯性作用无法立即转化为控制动作, 造成整个闭环控制系统中存在较大的滞后相位。一个反馈控制系统的频域特性由幅频特性和相频特性组成:</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">) </mo><mo>=</mo><mi>A</mi><mo stretchy="false"> (</mo><mi>ω</mi><mo stretchy="false">) </mo><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mtext>ϕ</mtext><mo stretchy="false"> (</mo><mi>ω</mi><mo stretchy="false">) </mo></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>ω</i>为输入信号频率;<i>G</i> (j<i>ω</i>) 为系统频域特性;<i>A</i> (<i>ω</i>) 为幅频特性, 表示输出信号和输入信号的幅值之比;e<sup>jϕ (<i>ω</i>) </sup>为相频特性, 表示输出信号和输入信号的相位差。</p>
                </div>
                <div class="p1">
                    <p id="69">通过减少比例分量使得系统幅频曲线下移, 增大了幅值裕度和相角裕度, 降低了控制环节相位滞后的影响, 提高了系统稳定性。然而, 减小比例分量是以牺牲AGC响应速度和调节量为代价, 特别是较大故障发生后, 减少反馈调节量不利于频率的快速恢复。</p>
                </div>
                <div class="p1">
                    <p id="70">因此, 针对异步联网下电网动态变化时的控制要求, 需改善现有AGC基本控制算法的适应性, 降低因电厂响应延迟和ARR死区等造成的滞后效应, 使得AGC系统能够具有适度阻尼、较快响应能力和较短调节时间, 提升AGC的动态性能。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>1.2</b> 滤波环节适应性缺失</h4>
                <div class="p1">
                    <p id="72">ACE生数据 (也可称为量测数据) 包含着许多随机噪声分量, 因此AGC系统需要具备持续提取有效控制信号和抑制无效干扰信号能力, 通常使用低通滤波器从生数据中提取出合理的带宽范围, 再将滤波后ACE送至基本控制逻辑中计算。软件上采用的一阶低通滤波方法如下:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Y</mi><msub><mrow></mrow><mi>n</mi></msub><mo>=</mo><mi>α</mi><mi>X</mi><msub><mrow></mrow><mi>n</mi></msub><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>α</mi><mo stretchy="false">) </mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>-</mo><mn>1</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>Y</i><sub><i>n</i></sub>为滤波后输出量;<i>α</i>为滤波因子, 决定新采样值在本次滤波中所占权重;<i>X</i><sub><i>n</i></sub>为输入量;<i>Y</i><sub><i>n</i>-1</sub>为上一个滤波周期的输出量。</p>
                </div>
                <div class="p1">
                    <p id="75">为实现电网日常平稳运行, <i>α</i>设置较小能够有效减少AGC指令下发, 但也在一定程度上造成AGC对故障响应不及时, 延长功率恢复平衡过程。如图2所示, 异步试验期间进行了AGC开环状态下某省级电网内部水电机组跳闸试验, 该省级电网比例增益系数设置为0.8, 不使用积分分量, 经过低通滤波和动态死区<citation id="176" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>作用后, ARR计算值基本达到ACE的80%时的延迟时间约在40～45 s内, 未能及时跟踪调节需求。</p>
                </div>
                <div class="p1">
                    <p id="76">采用调速器开度调节模式的水电机组在一次调频阶段具备叠加AGC负荷调节指令的技术条件, 大功率缺额发生后, AGC应尽快介入以弥补一次调频能力不足。因此, 如何灵活调整滤波因子对提高电网频率控制品质起着重要作用。</p>
                </div>
                <div class="area_img" id="77">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911021_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 某省级电网某机组跳闸后的ACE和ARR对比" src="Detail/GetImg?filename=images/DLXT201911021_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 某省级电网某机组跳闸后的ACE和ARR对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911021_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Comparison of ACE and ARR after a generator tripped in a provincial power grid</b></p>

                </div>
                <h3 id="78" name="78" class="anchor-tag"><b>2</b> 优化方法</h3>
                <h4 class="anchor-tag" id="79" name="79"><b>2.1</b> 基于比例—微分 (<b>PD</b>) 控制律的控制算法</h4>
                <h4 class="anchor-tag" id="80" name="80"><b>2.1.1</b> PI控制律的适应性</h4>
                <div class="p1">
                    <p id="81">AGC是典型的单变量反馈控制系统, 其输入量是预先未知的随时间变化的ACE信号, 控制律应当主要关注如何使得机组的调整量快速、准确地跟踪ACE的变化趋势。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82">1) PI控制器的特点</h4>
                <div class="p1">
                    <p id="83">比例—积分—微分 (PID) 控制器在典型单位阶跃作用下各分量的主要动态性能如附录A表A1所示。传统电力系统理论认为, AGC是一种慢速无差调节, 是一次调频动作后的有效补充, 控制律的设计上偏重稳态过程, 即更着重于减小稳态误差, 普遍采用基于PI控制律的基本控制算法。其中, 比例分量是最基本的控制方式, 反映当前ACE对应到ARR的比例关系;使用积分分量用于消除系统静态误差, 提高无差度, 将连续控制过程中偏离控制目标的积分值体现在ARR中, 通过适量超调最终实现ACE恢复至0。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84">2) 积分分量对控制品质的不利影响</h4>
                <div class="p1">
                    <p id="85">然而, 在多年来的应用实践中发现, 积分分量对改善AGC系统控制效果的作用有限, 尤其是AGC受控机组多为水电时, 实际运行中积分增益和限幅设置普遍较小, 某些电网甚至不使用, 除了积分分量固有的积分饱和、降低系统相位裕度和阻尼比等原因, 针对AGC控制环节还有如下特征。</p>
                </div>
                <div class="p1">
                    <p id="86">①被控量ACE计算不准确, 降低了积分分量实现无差调节的价值和作用。</p>
                </div>
                <div class="p1">
                    <p id="87">TBC模式下的ACE计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo><mo>-</mo><mn>1</mn><mn>0</mn><mi>B</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>E</i><sub>ACE, <i>i</i></sub>为省级电网ACE计算值;<i>P</i><sub>a</sub>为区域对外联络线潮流总和, 输出为正;<i>P</i><sub>s</sub>为区域对外联络线计划总和;<i>B</i><sub><i>i</i></sub>为频率偏差系数, 是负值;<i>f</i><sub>a</sub>为电网实际频率;<i>f</i><sub>s</sub>为电网计划频率。</p>
                </div>
                <div class="p1">
                    <p id="90">由于<i>B</i><sub><i>i</i></sub>和<i>β</i><sub><i>i</i></sub>无法保持一致, 在线准确估算<i>β</i><sub><i>i</i></sub>难度大<citation id="177" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 国内外大多数电网均以人工经验数值 (如全年最大用电负荷的1%) 作为设置<i>B</i><sub><i>i</i></sub>的依据, 因而频率偏差较小时, ACE往往大于实际功率偏差, 伴随着积分分量作用 (如在考核周期内不断累积) , 未来AGC调节行为对电网产生的影响难以估量。</p>
                </div>
                <div class="p1">
                    <p id="91">②从性能评价标准的发展趋势来看, 对AGC的控制要求已经发生转变。早期用于电网考核评价的A标准强制要求控制区域将ACE调整过0, 这是传统理论上要求AGC追求消除静态误差的体现;后逐步发展到希望控制区域将ACE限制在预设的较大幅度范围内, 如CPS2子标准, 体现出AGC已经不再追求完全消除静态误差, 华东电网在CPS1达到200%以上时允许控制区域违反CPS2子标准要求<citation id="178" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>;2016年起, 北美电网正式使用BAAL标准替代CPS2标准开展考核工作<citation id="179" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 逐步引导控制区域整体AGC机组呈现出与频率变化具有一定趋势性的调节方式, 阶段性调节方向有利于电网频率恢复即满足要求。</p>
                </div>
                <div class="p1">
                    <p id="92">③相位滞后特性分析。水电厂接收到AGC主站下发指令后, 响应延迟约在5～10 s, 单次响应完成约为40～50 s。因负荷波动周期在1～2 min较为常见, 控制过程在相位上将呈现明显滞后的特点。附录A图A2为异步试验期间, 投入单个AGC受控的大型水电厂跟踪ACE的典型调节过程, 该水电厂最大调节步长为99 MW。由图可见, 由于电厂实际出力响应呈现出明显的滞后性, 在指令下发时刻ACE已经呈现下降趋势, 等待其调节完成后, 已经不可避免地产生了超调;随后AGC主站又下发了增出力指令, 同样在呈现上升的趋势中等待其调节完成, 整个调节过程导致ACE存在接近±200 MW的较大幅度波动。</p>
                </div>
                <div class="p1">
                    <p id="93">由此可见, 如果AGC主站能提前预测到未来时刻电网产生的新功率缺额, 即在控制律设计上具备了相位超前特性, 就能缓解AGC日常控制过程产生的超调现象。而目前“比例+积分”的组合方式无法实现相位超前控制, 对改善AGC动态响应性能的作用有限。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>2.1.2</b> PD控制律的使用探讨</h4>
                <h4 class="anchor-tag" id="95" name="95">2.1.2.1 应对延迟效应的措施分析</h4>
                <div class="p1">
                    <p id="96">为了应对AGC中存在的延迟效应, 近年来工业界和学术界均将“增加前馈”作为提升AGC品质的关键因素。在工程应用实践方面, 已通过结合负荷预测实现了对水火电机组的超前控制<citation id="180" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 但时间尺度较大, 对动态控制过程作用有限;在算法研究方面, 在化学工程、航空航天等领域中成功应用的模型预测控制 (model predictive control, MPC) 算法由于其对系统未来状态的预测能力被广泛认可<citation id="181" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 但其建立预测模型的复杂性及在线计算的收敛性是在AGC中得到实际应用的难题。</p>
                </div>
                <div class="p1">
                    <p id="97">目前在实时控制环节仍缺乏有效手段, 通过研究PID控制器各分量的特点, 亟待使用PD控制律替代传统PI控制律作为AGC基本控制算法。PD控制律能反映ACE变化趋势, 产生有效的早期修正作用, 增加AGC系统阻尼程度。由PD控制律的根轨迹图可知, 微分分量通过提供负实零点增大了相角裕度, 提高了系统对控制对象产生的滞后相位的容忍程度, 从而改善了闭环控制系统的稳定性。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98">2.1.2.2 利用PD控制律实现超前控制</h4>
                <div class="p1">
                    <p id="99">因此, 与PI控制律相比, 经过合理地设定比例和微分增益系数, 采用PD控制律作为AGC基本控制算法后, 不仅能够有效抑制日常调节的超调现象, 还能提高AGC的响应速度和调节速率。基于PD控制律的AGC调节功率计算方法如下:</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>D</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>K</i><sub>D</sub>为微分增益系数。</p>
                </div>
                <div class="p1">
                    <p id="102">在实际使用中, 考虑到AGC系统的运行可靠性, 还需要考虑以下设置。</p>
                </div>
                <div class="p1">
                    <p id="103">1) 为防止微分饱和现象的发生, 使ACE计算值产生严重偏离, 需设置微分限值:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>D</mtext><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>w</mtext></mrow></msubsup><mo>&lt;</mo><mi>Κ</mi><msub><mrow></mrow><mtext>D</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>&lt;</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>D</mtext><mo>, </mo><mtext>h</mtext><mtext>i</mtext><mtext>g</mtext><mtext>h</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>E</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>D</mtext><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>为微分限值下限, 为负值;<i>E</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>D</mtext><mo>, </mo><mtext>h</mtext><mtext>i</mtext><mtext>g</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为微分限值上限, 为正值。</p>
                </div>
                <div class="p1">
                    <p id="108">2) 在ACE较小波动范围内, 为避免微分作用引起ARR变化较大而引起不必要的指令下发, 设置微分分量死区:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>|</mo><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>D</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mo>|</mo></mrow><mo>&gt;</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>D</mtext><mo>, </mo><mtext>d</mtext><mtext>b</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>E</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>E</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>D</mtext><mo>, </mo><mtext>d</mtext><mtext>b</mtext></mrow></msubsup></mrow></math></mathml>为微分分量死区, 为正值。</p>
                </div>
                <div class="p1">
                    <p id="112">3) 单纯进行微分分量计算难以在AGC系统中直接使用, 由伯德图可知, 微分会令高频段幅频特性上升, 对高频噪声有放大作用。因此, 除了常规的低通滤波环节外, 还需要在微分分量计算环节串联一个一阶惯性环节 (如低通滤波) , 在ACE高频段增加一个极点使得幅频特性曲线趋缓, 平滑微分分量计算值后再经过式 (6) 和式 (7) 进行安全校验。微分分量串联低通滤波后的PD控制器传递函数如下:</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mi>s</mi></mrow></mfrac><mi>Κ</mi><msub><mrow></mrow><mtext>D</mtext></msub><mi>s</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>T</i><sub>f</sub>为低通滤波环节的惯性时间常数。</p>
                </div>
                <div class="p1">
                    <p id="115">4) 与微分时间的相互配合。当<i>K</i><sub>D</sub>增大时, 考虑到低通滤波的局限性, 需要适当增加微分时间, 即扩大AGC系统提取ACE计算数据的间隔秒数 (≥1 s) , 以减少微分分量计算结果产生的“毛刺”, 尽量保持ARR变化的平稳性, 防止指令频繁下发。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>2.2</b> 滤波因子的动态调整方法</h4>
                <div class="p1">
                    <p id="117">增益裕度和相位裕度是衡量系统鲁棒性的重要性能指标, 即系统变成不稳定时最大增益和最大相位的附加值<citation id="182" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。若一个系统处于不稳定边缘, 则下列方程有解:</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>1</mn><mo>+</mo><mi>Κ</mi><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mtext>j</mtext><mtext>ϕ</mtext></mrow></msup><mi>G</mi><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mi>Η</mi><mo stretchy="false"> (</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>K</i>为系统增益系数;ϕ为相位位移;<i>ω</i><sub>0</sub>为系统不稳定时的穿越频率;<i>G</i> (j<i>ω</i><sub>0</sub>) 为系统的反馈通路系统函数;<i>H</i> (j<i>ω</i><sub>0</sub>) 为系统的正向通路系统函数。</p>
                </div>
                <div class="p1">
                    <p id="120">由式 (9) 可知, 在幅值和相位裕度有限的情况下, 输入信号的带宽范围会影响到AGC系统的稳定性, 因此滤波环节对AGC系统的安全可靠运行也起着重要作用。</p>
                </div>
                <div class="p1">
                    <p id="121">为了提高AGC的动态响应性能, 除了增加前馈以外, 提高带宽是另一个关键因素。为了兼顾日常平稳运行、ACE大幅度变化及故障发生后的动态响应性能, 动态调整<i>α</i>的基本原则如下。</p>
                </div>
                <div class="p1">
                    <p id="122">1) 当ACE数值单方向快速变化, 如在负荷爬坡时段或故障发生后, AGC需尽快跟踪ACE的变化, 需要设置较大的<i>α</i>。</p>
                </div>
                <div class="p1">
                    <p id="123">2) 当ACE生数据在一定范围内振荡, 甚至发生数据跳变时, 为提高系统稳定性, 避免AGC机组不必要的动作, 需要设置较小的<i>α</i>。</p>
                </div>
                <div class="p1">
                    <p id="124">根据上述原则, 结合当前AGC系统中量测数据计算周期为1 s, 动态修正<i>α</i>的步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="125">步骤1:当ACE生数据绝对值小于启动门槛<i>L</i><sub>ACE</sub>时, 取原始<i>α</i>;当ACE生数据绝对值超过<i>L</i><sub>ACE</sub>时, 进入步骤2。</p>
                </div>
                <div class="p1">
                    <p id="126">步骤2:设置ACE生数据变化幅度门槛值<i>L</i><sub>delt</sub>, 计算其与上一个ACE滤波值的差值, 超过<i>L</i><sub>delt</sub>时标志其变化方向, 上升为0, 下降为1。</p>
                </div>
                <div class="p1">
                    <p id="127">步骤3:设置电网频率变化幅度门槛值<i>f</i><sub>delt</sub>, 计算其与上一个频率值的差值, 超过<i>f</i><sub>delt</sub>时标志其变化方向, 上升为0, 下降为1。</p>
                </div>
                <div class="p1">
                    <p id="128">步骤4:若ACE和电网频率各自连续两次变化方向都一致, 则计数器加1;若ACE生数据连续两次及以上方向变化不一致, 则将<i>α</i>暂时置0。</p>
                </div>
                <div class="p1">
                    <p id="129">步骤5:如果计数器数值达到门槛值<i>L</i><sub>num</sub>, 则将上一轮使用的<i>α</i>提高一个增幅步长<i>Δ</i><sub>fact</sub>, 然后经过人工上限<i>H</i><sub>fact</sub>校验以减少高频噪声, 同时清空计数器, 返回步骤1。</p>
                </div>
                <h3 id="130" name="130" class="anchor-tag"><b>3</b> 模式与策略调整</h3>
                <div class="p1">
                    <p id="131">西南电网覆盖多个控制区域, 由多个调度机构AGC系统共同完成运行控制, 并与交直流协调控制系统、直流FC、一次调频等多种频率控制措施共同实现故障后的频率恢复控制, 故需要合适的控制模式与策略作为支撑。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132"><b>3.1</b> 广义联络线建模方式调整</h4>
                <div class="p1">
                    <p id="133">控制模式是控制环节的基础, 为了提高电网运行可靠性和调度操作效率, 结合传统分层建模思路, 针对省级电网AGC的控制区域建模, 进行如下调整:①将国调、分中心管辖电厂出线继续不再划为广义联络线;②将柔性、高压、特高压直流线路不再划为广义联络线;③省间物理联络线仍按照原建模方式作为实际联络线, 建立在AGC边界模型中。</p>
                </div>
                <div class="p1">
                    <p id="134">按照上述方法调整后, 主要优点如下。</p>
                </div>
                <div class="p1">
                    <p id="135">1) 在日常运行方面, 当直流计划调整后不需要人工修改省间联络线总计划, 减轻了分中心—省调两级调度运行的复杂性, 提高了运行的可靠性;若直调电厂出力未能达到原计划值, 所在省级电网将通过交流线路功率支援辅助保障直流功率按计划送出。</p>
                </div>
                <div class="p1">
                    <p id="136">2) 在应对故障方面, 一旦发生直流闭锁等较大故障后, 采用本文所提建模方法能够避免<i>B</i><sub><i>i</i></sub>在大频率偏差下设置偏小导致ACE与频率偏差呈现反向跳变的现象, 减少后续日内计划调整数量。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>3.2</b> 电厂控制策略优化</h4>
                <div class="p1">
                    <p id="138">为进一步满足电网对AGC受控电厂的控制有效性, 还需对现有电厂控制策略进行如下优化。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139">1) 不同类型调管电厂的控制模式选择</h4>
                <div class="p1">
                    <p id="140">分中心直调电厂可采用浮动基点参与调频 (如AUTOR) 模式, 在定频率控制 (flat frequency control, FFC) 模式下达到动作门槛后参与电网调频;国调直调电厂为保证直流输送计划和安控切机要求, 大多数时间可采用跟踪计划 (SCHE) 模式运行, 当频率偏差达到一定门槛 (结合现有“高频禁上、低频禁下”频率门槛) 自动切换为AUTOR模式, 参与电网调频。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141">2) 国调直调电厂定时定量返回基点</h4>
                <div class="p1">
                    <p id="142">为保证直流计划平稳完成, 如部分国调直调电厂采用跟踪计划参与调频 (SCHER) 模式, 当ACE或者ARR回到死区时, 这类电厂会立刻返回基点功率呈现不利于ACE恢复的反向调节。因水电机组普遍调节步长较大, 对西南异步电网频率影响较大, 故在返回基点过程中单次调节定量 (较小调节步长) , 每次下发指令间隔固定时间 (无论是否跟踪到位) , 使得电厂在定时、定量的情况下缓慢回到基点功率。</p>
                </div>
                <h3 id="143" name="143" class="anchor-tag"><b>4</b> 仿真验证</h3>
                <h4 class="anchor-tag" id="144" name="144"><b>4.1</b> 基于<b>PD</b>控制律的<b>AGC</b>调节效果</h4>
                <div class="p1">
                    <p id="145">本文选取异步试验期间无故障下典型负荷波动数据, 基于电力系统全过程动态仿真程序 (PSD-FDS) <citation id="183" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>搭建了适应于异步联网下西南电网跨层级多区域AGC中长期仿真模型, 分析与验证本文所提优化方法的有效性。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146">1) 比例和积分增益系数对控制效果的影响</h4>
                <div class="p1">
                    <p id="147">如图3所示, 随着比例增益系数<i>K</i><sub>P</sub>减小, 电网频率波动幅度相对减小, 但整体相位呈现一定程度的滞后, 主要省级电网ACE也呈现出类似特点, 参见附录B图B1。</p>
                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911021_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同比例和积分增益系数下的频率变化" src="Detail/GetImg?filename=images/DLXT201911021_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同比例和积分增益系数下的频率变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911021_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Frequency variation with different proportional and integral coefficients</b></p>

                </div>
                <div class="p1">
                    <p id="149">由图3可知, 在后半阶段部分参数下电网持续低频, 这是因为<i>K</i><sub>P</sub>过小时 (如0.2) , 因到AGC主站死区、电厂控制死区等因素, 一定范围内的调节量将不再下发执行, 从而影响到最终的控制效果;而当<i>K</i><sub>P</sub>较大时 (如1) , 电网频率来回波动范围较大, 这与异步试验首日的情况类似。</p>
                </div>
                <div class="p1">
                    <p id="150">因此, 为了兼顾频率控制的平稳性, <i>K</i><sub>P</sub>应选取相对折中的数据 (如0.5) , 虽然在负荷平稳波动阶段仍存在一定程度超调, 但在负荷快速变化时调节速率基本能够满足跟踪要求;而在<i>K</i><sub>P</sub>取0.5时增加积分分量 (<i>K</i><sub>I</sub>) 会增加超调, 也造成了相对相位滞后, 因此使用比例控制律控制效果更好。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151">2) PD控制律改善控制性能验证</h4>
                <div class="p1">
                    <p id="152">基于上述仿真分析, 在选取比例增益系数为0.5的情况下, 采用基于PD控制律的ARR计算方法, 微分增益系数<i>K</i><sub>D</sub>分别取60和120, 在相同负荷波动下的频率变化情况如图4所示, 主要省级电网ACE变化情况见附录B图B2。</p>
                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911021_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同微分增益系数下的频率变化情况" src="Detail/GetImg?filename=images/DLXT201911021_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同微分增益系数下的频率变化情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911021_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Frequency variation with different derivative coefficients</b></p>

                </div>
                <div class="p1">
                    <p id="154">由图可知, <i>K</i><sub>D</sub>选取为60后, 相比无微分控制不仅减少了超调现象, 在负荷快速变化时动态响应速度也相应提高;但<i>K</i><sub>D</sub>也不能设定过大 (如120) , 这样虽然进一步提高了响应速度, 但也导致频率发生更大幅度的来回振荡 (接近0.065 Hz) , 不利于电网在无故障下的平稳运行。</p>
                </div>
                <div class="p1">
                    <p id="155">由以上分析可知, 在比例和微分增益系数合适的情况下, 基于PD控制律不仅减少了日常超调, 还可以实现对随机扰动 (负荷波动) 的超前控制, 在兼顾日常控制平稳程度的同时, 提高了AGC应对有功不平衡量快速变化的动态响应能力。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>4.2</b> 滤波因子动态调整方法</h4>
                <div class="p1">
                    <p id="157">采用异步试验期间某故障期间的ACE数据, 通过本文所提滤波因子动态调整方法实现的动态调整效果如图5所示。</p>
                </div>
                <div class="p1">
                    <p id="158">当故障发生引起ACE大幅变化时, 滤波后的ACE数值能够尽快跟踪生数据变化, 提高AGC的响应速度, 使得AGC尽快介入频率恢复中, 辅助一次调频并提高频率恢复效率。</p>
                </div>
                <div class="area_img" id="159">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911021_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 采用动态滤波因子后ACE生数据滤波效果对比" src="Detail/GetImg?filename=images/DLXT201911021_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 采用动态滤波因子后ACE生数据滤波效果对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911021_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Filtering result comparism of raw ACE data by dynamic filtering factors</b></p>

                </div>
                <h3 id="160" name="160" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="161">本文针对西南电网AGC面临的新形势, 研究了将PD控制律用于AGC基本控制算法的可行性和必要性, 并提出了微分分量用于实际系统的几点改进措施。提出了考虑动态响应性能的动态滤波因子调整方法, 能够根据不同运行工况提高AGC的灵活性。分析并提出了控制区域建模及电厂控制策略优化方案, 研究成果能够提高异步联网下AGC的精益化水平, 提升故障发生后AGC的响应速度和调节速率, 提升日常调度工作的操作效率和电网运行可靠性。然而, 本文仅是针对异步联网下AGC相关问题的初步研究, 伴随着异步联网工程的不断建设和后续AGC试验的不断开展, 以下工作仍需进一步开展。</p>
                </div>
                <div class="p1">
                    <p id="162">1) 本文重点探讨了PD控制律在AGC控制环节中的使用, 但工程上如何发挥出“比例+微分”的理想控制效果, 兼顾AGC死区、一次调频动作效果等控制措施并抑制超调, 除了不断进行更为全面的仿真模拟以外, 还需要结合运行实践优化完善, 实现比例和微分增益系数的优化配置。</p>
                </div>
                <div class="p1">
                    <p id="163">2) 目前研究集中在提高AGC动态控制性能和电网运行可靠性, 频率偏差系数的非线性特征在高比例水电系统中更为显著, 需研究频率偏差系数工程化分段设置方法, 提高不同频差下ACE计算结果的合理性, 避免对频率恢复过程产生不利影响。</p>
                </div>
                <div class="p1">
                    <p id="164">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="184" name="184" class="anchor-tag">附录A</h3>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911021_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1参数调整前后某省级电网ACE变化情况" src="Detail/GetImg?filename=images/DLXT201911021_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1参数调整前后某省级电网ACE变化情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911021_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 ACE curves of a provincial power grid between original and adjusted PI parameters</p>

                </div>
                <div class="area_img" id="186">
                                            <p class="img_tit">
                                                表A1 PID各分量单位阶跃作用下主要性能
                                                    <br />
                                                Table A1 Main characteristic of PID controllers under step input
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911021_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911021_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911021_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 PID各分量单位阶跃作用下主要性能" src="Detail/GetImg?filename=images/DLXT201911021_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911021_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2水电厂跟踪ACE调节过程" src="Detail/GetImg?filename=images/DLXT201911021_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2水电厂跟踪ACE调节过程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911021_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 ACE regulated by a hydroelectric plant</p>

                </div>
                <h3 id="188" name="188" class="anchor-tag">附录B</h3>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911021_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1不同比例增益下主要省级电网ACE变化情况" src="Detail/GetImg?filename=images/DLXT201911021_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1不同比例增益下主要省级电网ACE变化情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911021_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 ACE curves of a provincial power grid under different proportional and integral gains</p>

                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911021_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2不同微分增益下主要省级电网ACE变化情况" src="Detail/GetImg?filename=images/DLXT201911021_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2不同微分增益下主要省级电网ACE变化情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911021_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 ACE curves of a provincial power grid under different derivative gains</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802012&amp;v=MDI3NTlKSVNIVGVyRzRIOW5Nclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTDc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 闪鑫, 王轶禹, 金一丁, 等.特高压互联电网一体化监视和故障协同处置方案及应用[J].电力系统自动化, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005.SHAN Xin, WANG Yiyu, JIN Yiding, et al.Scheme and application of integrated monitoring and fault co-disposal technology of UHV interconnected power grid[J].Automation of Electric Power Systems, 2018, 42 (2) :84-91.DOI:10.7500/AEPS20170320005.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822002&amp;v=Mjg3MzQvblZMN0pJU0hUZXJHNEg5bk9yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 陈国平, 李明节, 许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化, 2018, 42 (22) :2-10.DOI:10.7500/AEPS20180914001.CHEN Guoping, LI Mingjie, XU Tao.System protection and its key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems, 2018, 42 (22) :2-10.DOI:10.7500/AEPS20180914001.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201608007&amp;v=MDIyNzQvblZMN0pQeXJQYmJHNEg5Zk1wNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 周保荣, 洪潮, 金小明, 等.南方电网同步运行网架向异步运行网架的转变研究[J].中国电机工程学报, 2016, 36 (8) :2084-2092.ZHOU Baorong, HONG Chao, JIN Xiaoming, et al.Study of backbone structure change from synchronous to asynchronous in China Southern power grid[J].Proceedings of the CSEE, 2016, 36 (8) :2084-2092.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" >
                                    <b>[4]</b>
                                 中国南方电网.南方电网西电东送单日送电连续创新高[EB/OL].[2018-07-01].http://www.csg.cn/xwzx/2017/mtgz/201708/t20170810_159221.html.China Southern Power Grid.Single-day power transmission achieves record high continuously in the West to East power transmission project of China Southern Power Grid [EB/OL].[2018-07-01].http://www.csg.cn/xwzx/2017/mtgz/201708/t20170810_159221.html.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716010&amp;v=MjM3NTVuVkw3SklTSFRlckc0SDliTnFZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 路晓敏, 陈磊, 陈亦平, 等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin, CHEN Lei, CHEN Yiping, et al.Ultra-low-frequency oscillation of power system primary frequency regulation[J].Automation of Electric Power Systems, 2017, 41 (16) :64-70.DOI:10.7500/AEPS20161208002.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812024&amp;v=MjM3NDhadVpzRnkvblZMN0pJU0hUZXJHNEg5bk5yWTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 高琴, 陈亦平, 朱林, 等.多直流异步互联系统中频率限制器的控制策略优化设计[J].电力系统自动化, 2018, 42 (12) :167-172.DOI:10.7500/AEPS20170911003.GAO Qin, CHEN Yiping, ZHU Lin, et al.Strategy design of frequency limit controller on multi-HVDC asynchronous interconnected power system[J].Automation of Electric Power Systems, 2018, 42 (12) :167-172.DOI:10.7500/AEPS20170911003.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822004&amp;v=MTA3OTJGeS9uVkw3SklTSFRlckc0SDluT3JZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 董昱, 张鑫, 余锐, 等.水电汇集多直流弱送端电网稳定控制及系统保护方案[J].电力系统自动化, 2018, 42 (22) :19-25.DOI:10.7500/AEPS20180102005.DONG Yu, ZHANG Xin, YU Rui, et al.Stability control and power system protection scheme for power grid with hydropower pool and multi-DC weak sending[J].Automation of Electric Power Systems, 2018, 42 (22) :19-25.DOI:10.7500/AEPS20180102005.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501015&amp;v=MjI3MTdCdEdGckNVUjdxZlp1WnNGeS9uVkw3SklTSFRlckc0SDlUTXJvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 滕贤亮, 高宗和, 朱斌, 等.智能电网调度控制系统AGC需求分析及关键技术[J].电力系统自动化, 2015, 39 (1) :81-87.TENG Xianliang, GAO Zonghe, ZHU Bin, et al.Requirements analysis and key technologies for automatic generation control for smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :81-87.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821026&amp;v=MTk2MzBuT3JvOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkw3SklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 黄伟, 段荣华, 江崇熙, 等.多机系统超低频振荡稳定分析与调速器参数优化[J].电力系统自动化, 2018, 42 (21) :185-191.DOI:10.7500/AEPS20180215003.HUANG Wei, DUAN Ronghua, JIANG Chongxi, et al.Stability analysis of ultra-low frequency oscillation and governor parameter optimization for multi-machine system[J].Automation of Electric Power Systems, 2018, 42 (21) :185-191.DOI:10.7500/AEPS20180215003.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200915011&amp;v=MjYxMDl0ak5xbzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMN0pJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 高宗和, 陈刚, 杨军峰, 等.特高压互联电网联络线功率控制: (一) AGC控制策略[J].电力系统自动化, 2009, 33 (15) :51-55.GAO Zonghe, CHEN Gang, YANG Junfeng, et al.Active power control for tie-lines in UHV interconnected power grid:Part one AGC control strategies[J].Automation of Electric Power Systems, 2009, 33 (15) :51-55.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701012&amp;v=MDc3MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMN0pJU0hUZXJHNEg5Yk1ybzlFWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 谈超, 戴则梅, 滕贤亮, 等.基于修正区域控制偏差的多区域协同控制技术: (一) 驱动、现状与发展建议[J].电力系统自动化, 2017, 41 (1) :88-94.DOI:10.7500/AEPS20160608014.TAN Chao, DAI Zemei, TENG Xianliang, et al.Technologies for coordinated control among multiple control areas based on ACE correction:Part one driving force, state-of-the-art and proposed development[J].Automation of Electric Power Systems, 2017, 41 (1) :88-94.DOI:10.7500/AEPS 20160608014.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702019&amp;v=MzI1OTQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTDdKSVNIVGVyRzRIOWJNclk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 谈超, 滕贤亮, 闵亮, 等.基于修正区域控制偏差的多区域协同控制技术: (二) 问题建模与改进方法[J].电力系统自动化, 2017, 41 (2) :121-128.DOI:10.7500/AEPS20160608015.TAN Chao, TENG Xianliang, MIN Liang, et al.Technologies for coordinated control among multiple control areas based on ACE correction:Part two problem formulation and potential solutions[J].Automation of Electric Power Systems, 2017, 41 (2) :121-128.DOI:10.7500/AEPS20160608015.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" >
                                    <b>[13]</b>
                                 国家电网有限公司.西南电网异步运行试验圆满结束[EB/OL].[2018-07-01].http://www.sgcc.com.cn/html/sgcc_main/col2017021554/2018-05/02/20180502083255550263358_1.shtml.State Grid Corporation of China.Asynchronous operation test ended successfully in Southwest Power Grid[EB/OL].[2018-07-01].http://www.sgcc.com.cn/html/sgcc_main/col20170 21554/2018-05/02/20180502083255550263358_1.shtml.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200918009&amp;v=MTU4NDZHNEh0ak5wNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMN0pJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李滨, 韦化, 农蔚涛, 等.互联电网CPS下AGC控制参数的优化[J].电力系统自动化, 2009, 33 (18) :37-41.LI Bin, WEI Hua, NONG Weitao, et al.Optimization of AGC control parameters under the control performance standard for interconnected power grids[J].Automation of Electric Power Systems, 2009, 33 (18) :37-41.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL201705016&amp;v=MDc4NTlKSWluUFlyRzRIOWJNcW85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTDc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 徐敏, 陈亦平, 涂亮, 等.异步联网后AGC超调引起频率波动的问题分析[J].广东电力, 2017, 30 (5) :81-86.XU Min, CHEN Yiping, TU Liang, et al.Analysis on frequency fluctuation caused by AGC overshoot after asynchronous interconnection[J].Guangdong Electric Power, 2017, 30 (5) :81-86.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200122010&amp;v=MDc0NTFPclk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTDdKSVNIVGVyRzRIdEQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 高宗和.自动发电控制算法的几点改进[J].电力系统自动化, 2001, 25 (22) :49-51.GAO Zonghe.Some algorithmic improvements on AGC software[J].Automation of Electric Power Systems, 2001, 25 (22) :49-51.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Balancing authority area model and its application to the design of adaptive AGC Systems">

                                <b>[17]</b> APOSTOLOPOULOU D, SAUER P W, DOMINGUEZ-GARCIA A D.Balancing authority area model and its application to the design of adaptive AGC systems[J].IEEE Transactions on Power Systems, 2016, 31 (5) :3756-3764.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL200501005&amp;v=MDcyMDZHNEh0VE1ybzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMN0pMU25QWXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 汪德星, 杨立兵.自动发电控制 (AGC) 技术在华东电力系统中的应用[J].华东电力, 2005, 33 (1) :23-27.WANG Dexing, YANG Libing.Application of AGC technology in East China Electric Power System[J].East China Electric Power, 2005, 33 (1) :23-27.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518001&amp;v=MjMwODl1WnNGeS9uVkw3SklTSFRlckc0SDlUTnA0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 谈超, 戴则梅, 滕贤亮, 等.北美频率控制性能标准发展分析及其对中国的启示[J].电力系统自动化, 2015, 39 (18) :1-7.TAN Chao, DAI Zemei, TENG Xianliang, et al.Development of frequency control performance standard in North America and its enlightenment to China[J].Automation of Electric Power Systems, 2015, 39 (18) :1-7.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200822006&amp;v=MTI0Nzg3SklTSFRlckc0SHRuT3JZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 滕贤亮, 高宗和, 张小白, 等.有功调度超前控制和在线水火电协调控制策略[J].电力系统自动化, 2008, 32 (22) :16-20.TENG Xianliang, GAO Zonghe, ZHANG Xiaobai, et al.Look-ahead control for active power dispatching system and online hydro-thermal coordinated control strategy[J].Automation of Electric Power Systems, 2008, 32 (22) :16-20.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Low-complexity distributed predictive automatic generation control with guaranteed properties">

                                <b>[21]</b> MONASTERIOS P R, TRODDEN P.Low-complexity distributed predictive automatic generation control with guaranteed properties[J].IEEE Transactions on Smart Grid, 2017, 8 (6) :3045-3054.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787121194276000&amp;v=Mjk4MThqS0oxOFZYRnF6R2JLNkg5REZxNDFDWXVzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> OPPENHEIM A V, WILLSKY A S, NAWAB S H.信号与系统[M].2版.北京:电子工业出版社, 2013.OPPENHEIM A V, WILLSKY A S, NAWAB S H.Signals and systems[M].2nd ed.Beijing:Publishing House of Electronics Industry, 2013.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201312022&amp;v=MDk5MzdCdEdGckNVUjdxZlp1WnNGeS9uVkw3SklUckJmYkc0SDlMTnJZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 宋新立, 王成山, 仲悟之, 等.电力系统全过程动态仿真中的自动发电控制模型[J].电网技术, 2013, 37 (12) :3439-3444.SONG Xinli, WANG Chengshan, ZHONG Wuzhi, et al.Modeling of automatic generation control for power system transient, medium-term and long-term stabilities simulations[J].Power System Technology, 2013, 37 (12) :3439-3444.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911021" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911021&amp;v=MjMwNDk5ak5ybzlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMN0pJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

