

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136657361662500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911003%26RESULT%3d1%26SIGN%3d1ns8jwrq8tzONOZZXeD7FTi4%252fRA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911003&amp;v=MTc0NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVc3N0pJU0hUZXJHNEg5ak5ybzlGWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;1&lt;/b&gt; 系统总体架构 "><b>1</b> 系统总体架构</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;1.1&lt;/b&gt; 网络结构与&lt;b&gt;ER&lt;/b&gt;"><b>1.1</b> 网络结构与<b>ER</b></a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;1.2&lt;/b&gt; 能源局域网的功率平衡"><b>1.2</b> 能源局域网的功率平衡</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#84" data-title="&lt;b&gt;2&lt;/b&gt; 分布式局域网的优化调度 "><b>2</b> 分布式局域网的优化调度</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="&lt;b&gt;3&lt;/b&gt; 改进一致性算法 "><b>3</b> 改进一致性算法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#116" data-title="&lt;b&gt;3.1&lt;/b&gt; 一阶一致性算法"><b>3.1</b> 一阶一致性算法</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;3.2&lt;/b&gt; 基于教与学模式改进的一致性算法"><b>3.2</b> 基于教与学模式改进的一致性算法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#166" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#204" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;图1 ER功能结构&lt;/b&gt;"><b>图1 ER功能结构</b></a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;图2 能源局域网分布式控制结构&lt;/b&gt;"><b>图2 能源局域网分布式控制结构</b></a></li>
                                                <li><a href="#74" data-title="&lt;b&gt;图3 局域网状态转移关系&lt;/b&gt;"><b>图3 局域网状态转移关系</b></a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;图4 功率平衡策略流程&lt;/b&gt;"><b>图4 功率平衡策略流程</b></a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;图5 基于教与学改进模式的一致性算法流程&lt;/b&gt;"><b>图5 基于教与学改进模式的一致性算法流程</b></a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;图6 能源局域网拓扑结构&lt;/b&gt;"><b>图6 能源局域网拓扑结构</b></a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;图7 基于一阶和改进的一致性算法的各区域增量成本收敛过程&lt;/b&gt;"><b>图7 基于一阶和改进的一致性算法的各区域增量成本收敛过程</b></a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;表1 不同模式下增量成本的计算结果&lt;/b&gt;"><b>表1 不同模式下增量成本的计算结果</b></a></li>
                                                <li><a href="#205" data-title="图A1电-气互联网络结构图">图A1电-气互联网络结构图</a></li>
                                                <li><a href="#206" data-title="图A2基于一阶和改进的一致性算法的各区域有功功率收敛过程示意图">图A2基于一阶和改进的一致性算法的各区域有功功率收敛过程示意图</a></li>
                                                <li><a href="#207" data-title="表A1能源局域网成本参数">表A1能源局域网成本参数</a></li>
                                                <li><a href="#208" data-title="表A2电力网络参数">表A2电力网络参数</a></li>
                                                <li><a href="#209" data-title="表A3天然气网络节点压力">表A3天然气网络节点压力</a></li>
                                                <li><a href="#210" data-title="表A4天然气网络各管道流量">表A4天然气网络各管道流量</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 宋永华, 林今, 胡泽春, 等.能源局域网:物理架构、运行模式与市场机制[J].中国电机工程学报, 2016, 36 (21) :5776-5787.SONG Yonghua, LIN Jin, HU Zechun, et al.Energy distribution network:infrastructure, operation mode and market mechanism[J].Proceeding of the CSEE, 2016, 36 (21) :5776-5787." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201621009&amp;v=MjcwODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzc3SlB5clBiYkc0SDlmT3JvOUZiWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         宋永华, 林今, 胡泽春, 等.能源局域网:物理架构、运行模式与市场机制[J].中国电机工程学报, 2016, 36 (21) :5776-5787.SONG Yonghua, LIN Jin, HU Zechun, et al.Energy distribution network:infrastructure, operation mode and market mechanism[J].Proceeding of the CSEE, 2016, 36 (21) :5776-5787.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" GEIDL M, KOEPPEL G, FAVRE-PERROD P, et al.Energy hubs for the future[J].IEEE Power and Energy Magazine, 2007, 5 (1) :24-30." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy hubs for the future">
                                        <b>[2]</b>
                                         GEIDL M, KOEPPEL G, FAVRE-PERROD P, et al.Energy hubs for the future[J].IEEE Power and Energy Magazine, 2007, 5 (1) :24-30.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522001&amp;v=MDEwMDdmWnVac0Z5L21XNzdKUHlyUGJiRzRIOVRPclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 罗艳红, 梁佳丽, 杨东升, 等.计及可靠性的电-气-热能量枢纽配置与运行优化[J].电力系统自动化, 2018, 42 (4) :47-54.DOI:10.7500/AEPS20170831002.LUO Yanhong, LIANG Jiali, YANG Dongsheng, et al.Configuration and operation optimization of electricity-gas-heat energy hub considering reliability[J].Automation of Electric Power Systems, 2018, 42 (4) :47-54.DOI:10.7500/AEPS20170831002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804007&amp;v=MDk5NDU3cWZadVpzRnkvbVc3N0pJU0hUZXJHNEg5bk1xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         罗艳红, 梁佳丽, 杨东升, 等.计及可靠性的电-气-热能量枢纽配置与运行优化[J].电力系统自动化, 2018, 42 (4) :47-54.DOI:10.7500/AEPS20170831002.LUO Yanhong, LIANG Jiali, YANG Dongsheng, et al.Configuration and operation optimization of electricity-gas-heat energy hub considering reliability[J].Automation of Electric Power Systems, 2018, 42 (4) :47-54.DOI:10.7500/AEPS20170831002.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 能源互联网研究课题组.能源互联网发展研究[M].北京:清华大学出版社, 2017.Energy Internet Research Group.Research on the development of energy internet[M].Beijing:Tsinghua University Press, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302452591000&amp;v=MzAxNzRkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3akxLRjhWWEZxekdiQzRITlhKcllwTVplc1BEQk04enhVU21E&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         能源互联网研究课题组.能源互联网发展研究[M].北京:清华大学出版社, 2017.Energy Internet Research Group.Research on the development of energy internet[M].Beijing:Tsinghua University Press, 2017.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 孙秋野, 马大中.能源互联网与能源转换技术[M].北京:机械工业出版社, 2017.SUN Qiuye, MA Dazhong.Energy internet and energy conversion technologies[M].Beijing:China Machine Press, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111555650000&amp;v=MzIzNzRublU3akxLRjhWWEZxekdiSzVIOVRKcW9sQVpPc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         孙秋野, 马大中.能源互联网与能源转换技术[M].北京:机械工业出版社, 2017.SUN Qiuye, MA Dazhong.Energy internet and energy conversion technologies[M].Beijing:China Machine Press, 2017.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 甘霖, 陈瑜玮, 刘育权, 等.含可再生能源的微网冷-热-电多能流协同优化与案例分析[J].电力自动化设备, 2017, 37 (6) :275-281.GAN Lin, CHEN Yuwei, LIU Yuquan, et al.Coordinative optimization of multiple energy flows for microgrid with renewable energy resources and case study[J].Electric Power Automation Equipment, 2017, 37 (6) :275-281." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706038&amp;v=Mjc4NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzdKSVNIUmZiRzRIOWJNcVk5R2JJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         甘霖, 陈瑜玮, 刘育权, 等.含可再生能源的微网冷-热-电多能流协同优化与案例分析[J].电力自动化设备, 2017, 37 (6) :275-281.GAN Lin, CHEN Yuwei, LIU Yuquan, et al.Coordinative optimization of multiple energy flows for microgrid with renewable energy resources and case study[J].Electric Power Automation Equipment, 2017, 37 (6) :275-281.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 孟杰.面向能源互联网的分布式协同控制方法研究[D].长沙:国防科技大学, 2014.MENG Jie.Study on distributed collaborative control methods for energy internet[D].Changsha:National University of Defense Technology, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016921831.nh&amp;v=MDM0MzRFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzdKVkYyNkdMcTZIOW5QcnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         孟杰.面向能源互联网的分布式协同控制方法研究[D].长沙:国防科技大学, 2014.MENG Jie.Study on distributed collaborative control methods for energy internet[D].Changsha:National University of Defense Technology, 2014.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 董今妮, 孙宏斌, 郭庆来, 等.面向能源互联网的电-气耦合网络状态估计技术[J].电网技术, 2018, 42 (2) :400-408.DONG Jinni, SUN Hongbin, GUO Qinglai, et al.State estimation of electric-gas networks for energy internet[J].Power System Technology, 2018, 42 (2) :400-408." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201802007&amp;v=MDY5NDRSN3FmWnVac0Z5L21XNzdKSVRyQmZiRzRIOW5Nclk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         董今妮, 孙宏斌, 郭庆来, 等.面向能源互联网的电-气耦合网络状态估计技术[J].电网技术, 2018, 42 (2) :400-408.DONG Jinni, SUN Hongbin, GUO Qinglai, et al.State estimation of electric-gas networks for energy internet[J].Power System Technology, 2018, 42 (2) :400-408.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 瞿小斌, 文云峰, 叶希, 等.基于串行和并行ADMM算法的电-气能量流分布式协同优化[J].电力系统自动化, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.QU Xiaobin, WEN Yunfeng, YE Xi, et al.Distributed optimization of electric-gas integrated energy flow using serial and parallel iterative modes for alternating direction method of multipliers[J].Automation of Electric Power Systems, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704002&amp;v=MTk0NzR6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzc3SklTSFRlckc0SDliTXE0OUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         瞿小斌, 文云峰, 叶希, 等.基于串行和并行ADMM算法的电-气能量流分布式协同优化[J].电力系统自动化, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.QU Xiaobin, WEN Yunfeng, YE Xi, et al.Distributed optimization of electric-gas integrated energy flow using serial and parallel iterative modes for alternating direction method of multipliers[J].Automation of Electric Power Systems, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 吕振宇.基于MAS的孤立微电网分布式协同功率优化控制研究[D].南京:东南大学, 2016.L&#220; Zhenyu.Research on MAS based distributed cooperative power optimal control for islanded microgrid[D].Nanjing:Southeast University, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017116663.nh&amp;v=Mjk0ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzdKVkYyNkdiSzVHTmZLckpFYlBJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         吕振宇.基于MAS的孤立微电网分布式协同功率优化控制研究[D].南京:东南大学, 2016.L&#220; Zhenyu.Research on MAS based distributed cooperative power optimal control for islanded microgrid[D].Nanjing:Southeast University, 2016.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" ABDESSAMEUD A, TAYEBI A.Distributed consensus algorithms for a class of high-order multi-agent systems on directed graphs[J].IEEE Transactions on Automatic Control, 2018, 63 (99) :1-1." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed Consensus Algorithms for a Class of High-Order Multi-Agent Systems On Directed Graphs">
                                        <b>[12]</b>
                                         ABDESSAMEUD A, TAYEBI A.Distributed consensus algorithms for a class of high-order multi-agent systems on directed graphs[J].IEEE Transactions on Automatic Control, 2018, 63 (99) :1-1.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李培恺, 刘云, 辛焕海, 等.分布式协同控制模式下配电网信息物理系统脆弱性评估[J].电力系统自动化, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002.LI Peikai, LIU Yun, XIN Huanhai, et al.Vulnerability assessment for cyber-physical system of distribution network in distributed cooperative control mode[J].Automation of Electric Power Systems, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810003&amp;v=MTQxOTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzdKSVNIVGVyRzRIOW5OcjQ5Rlo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李培恺, 刘云, 辛焕海, 等.分布式协同控制模式下配电网信息物理系统脆弱性评估[J].电力系统自动化, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002.LI Peikai, LIU Yun, XIN Huanhai, et al.Vulnerability assessment for cyber-physical system of distribution network in distributed cooperative control mode[J].Automation of Electric Power Systems, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 蒲天骄, 李烨, 陈乃仕, 等.基于MAS的主动配电网多源协调优化调度[J].电工技术学报, 2015, 30 (23) :67-74.PU Tianjiao, LI Ye, CHEN Naishi, et al.Multi-source coordinated optimal dispatch for active distribution network based on multi-agent system[J].Transactions of China Electrotechnical Society, 2015, 30 (23) :67-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201523009&amp;v=MTgzMjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzdKSVNyQmZiRzRIOVRPckk5RmJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         蒲天骄, 李烨, 陈乃仕, 等.基于MAS的主动配电网多源协调优化调度[J].电工技术学报, 2015, 30 (23) :67-74.PU Tianjiao, LI Ye, CHEN Naishi, et al.Multi-source coordinated optimal dispatch for active distribution network based on multi-agent system[J].Transactions of China Electrotechnical Society, 2015, 30 (23) :67-74.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 蒲天骄, 陈乃仕, 王晓辉, 等.主动配电网多源协同优化调度架构分析及应用设计[J].电力系统自动化, 2016, 40 (1) :17-23.PU Tianjiao, CHEN Naishi, WANG Xiaohui, et al.Application and architecture of multi-source coordinated optimal dispatch for active distribution network[J].Automation of Electric Power Systems, 2016, 40 (1) :17-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601003&amp;v=MDkwNDBGckNVUjdxZlp1WnNGeS9tVzc3SklTSFRlckc0SDlmTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         蒲天骄, 陈乃仕, 王晓辉, 等.主动配电网多源协同优化调度架构分析及应用设计[J].电力系统自动化, 2016, 40 (1) :17-23.PU Tianjiao, CHEN Naishi, WANG Xiaohui, et al.Application and architecture of multi-source coordinated optimal dispatch for active distribution network[J].Automation of Electric Power Systems, 2016, 40 (1) :17-23.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 蒲天骄, 刘威, 陈乃仕, 等.基于一致性算法的主动配电网分布式优化调度[J].中国电机工程学报, 2017, 37 (6) :1579-1589.PU Tianjiao, LIU Wei, CHEN Naishi, et al.Distributed optimal dispatching of active distribution network based on consensus algorithm[J].Proceedings of the CSEE, 2017, 37 (6) :1579-1589." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201706001&amp;v=MTcxMDNQYmJHNEg5Yk1xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVc3N0pQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         蒲天骄, 刘威, 陈乃仕, 等.基于一致性算法的主动配电网分布式优化调度[J].中国电机工程学报, 2017, 37 (6) :1579-1589.PU Tianjiao, LIU Wei, CHEN Naishi, et al.Distributed optimal dispatching of active distribution network based on consensus algorithm[J].Proceedings of the CSEE, 2017, 37 (6) :1579-1589.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" SUN Q, HAN R, ZHANG H, et al.A multiagent-based consensus algorithm for distributed coordinated control of distributed generators in the energy internet[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :3006-3019." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A multi agent-based consensus algorithm for distributed coordinated control of distributed generators in the energy internet">
                                        <b>[17]</b>
                                         SUN Q, HAN R, ZHANG H, et al.A multiagent-based consensus algorithm for distributed coordinated control of distributed generators in the energy internet[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :3006-3019.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" ZHANG Z, CHOW M Y.Incremental cost consensus algorithm in a smart grid environment[C]// IEEE Power and Energy Society General Meeting, July 24-29, 2011, Detroit, USA:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Incremental cost consensus algorithm in a smart grid environment">
                                        <b>[18]</b>
                                         ZHANG Z, CHOW M Y.Incremental cost consensus algorithm in a smart grid environment[C]// IEEE Power and Energy Society General Meeting, July 24-29, 2011, Detroit, USA:1-6.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" ZHANG Z, CHOW M Y.Convergence analysis of the incremental cost consensus algorithm under different communication network topologies in a smart grid[J].IEEE Transactions on Power Systems, 2012, 27 (4) :1761-1768." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Convergence Analysis of the Incremental Cost Consensus Algorithm Under Different Communication Network Topologies in a Smart Grid">
                                        <b>[19]</b>
                                         ZHANG Z, CHOW M Y.Convergence analysis of the incremental cost consensus algorithm under different communication network topologies in a smart grid[J].IEEE Transactions on Power Systems, 2012, 27 (4) :1761-1768.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" HUANG B, LI Y, ZHANG H, et al.Distributed optimal co-multi-microgrids energy management for energy internet[J].IEEE/CAA Journal of Automatica Sinica, 2016, 3 (4) :357-364." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZDHB201604003&amp;v=MDE3MjZxZlp1WnNGeS9tVzc3SlB5bkRiTEc0SDlmTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         HUANG B, LI Y, ZHANG H, et al.Distributed optimal co-multi-microgrids energy management for energy internet[J].IEEE/CAA Journal of Automatica Sinica, 2016, 3 (4) :357-364.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" ROJO-RODRIGUEZ E G, OLLERVIDES E J, RODRIGUEZ J G, et al.Implementation of a super twisting controller for distributed formation flight of multi-agent systems based on consensus algorithms[C]// International Conference on Unmanned Aircraft Systems, June 13-16, 2017, Miami, USA:1101-1107." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Implementation of a super twisting controller for distributed formation flight of multi-agent systems based on consensus algorithms">
                                        <b>[21]</b>
                                         ROJO-RODRIGUEZ E G, OLLERVIDES E J, RODRIGUEZ J G, et al.Implementation of a super twisting controller for distributed formation flight of multi-agent systems based on consensus algorithms[C]// International Conference on Unmanned Aircraft Systems, June 13-16, 2017, Miami, USA:1101-1107.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" RADMANESH A, NAGHASH A, MOHAMADIFARD A.Optimal distributed control of multi agents:generalization of consensus algorithms for high-order state derivatives of SISO and MIMO systems[C]// 3rd International Conference on Control, Automation and Robotics, April 24-26, 2017, Nagoya, Japan:606-611." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal distributed control of multi agents:generalization of consensus algorithms for high-order state derivatives of SISO and MIMO systems">
                                        <b>[22]</b>
                                         RADMANESH A, NAGHASH A, MOHAMADIFARD A.Optimal distributed control of multi agents:generalization of consensus algorithms for high-order state derivatives of SISO and MIMO systems[C]// 3rd International Conference on Control, Automation and Robotics, April 24-26, 2017, Nagoya, Japan:606-611.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 曹军威, 孟坤, 王继业, 等.能源互联网与能源路由器[J].中国科学, 2014, 44 (6) :714-727.CAO Junwei, MENG Kun, WANG Jiye, et al.An energy internet and energy routers[J].Science China, 2014, 44 (6) :714-727." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=PZKX201406005&amp;v=MjU2OTFNcVk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzdKTlRmQWRyRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         曹军威, 孟坤, 王继业, 等.能源互联网与能源路由器[J].中国科学, 2014, 44 (6) :714-727.CAO Junwei, MENG Kun, WANG Jiye, et al.An energy internet and energy routers[J].Science China, 2014, 44 (6) :714-727.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 谢俊, 陈凯旋, 岳东, 等.基于多智能体系统一致性算法的电力系统分布式经济调度策略[J].电力自动化设备, 2016, 36 (2) :112-117.XIE Jun, CHEN Kaixuan, YUE Dong, et al.Distributed economic dispatch based on consensus algorithm of multi agent system for power system[J].Electric Power Automation Equipment, 2016, 36 (2) :112-117." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201602019&amp;v=MjM4NjJDVVI3cWZadVpzRnkvbVc3N0pJU0hSZmJHNEg5Zk1yWTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         谢俊, 陈凯旋, 岳东, 等.基于多智能体系统一致性算法的电力系统分布式经济调度策略[J].电力自动化设备, 2016, 36 (2) :112-117.XIE Jun, CHEN Kaixuan, YUE Dong, et al.Distributed economic dispatch based on consensus algorithm of multi agent system for power system[J].Electric Power Automation Equipment, 2016, 36 (2) :112-117.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 陈旿, 张鑫, 金鑫, 等.一种多智能体协同信息一致性算法[J].航空学报, 2017, 38 (12) :209-221.CHEN Wu, ZHANG Xin, JIN Xin, et al.A cooperative information consensus algorithm for multi-agent system[J].Journal of Aeronautics, 2017, 38 (12) :209-221." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HKXB201712020&amp;v=MjE0NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzc3SkxTYlRiTEc0SDliTnJZOUhaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         陈旿, 张鑫, 金鑫, 等.一种多智能体协同信息一致性算法[J].航空学报, 2017, 38 (12) :209-221.CHEN Wu, ZHANG Xin, JIN Xin, et al.A cooperative information consensus algorithm for multi-agent system[J].Journal of Aeronautics, 2017, 38 (12) :209-221.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 顾伟, 薛帅, 王勇, 等.基于有限时间一致性的直流微电网分布式协同控制[J].电力系统自动化, 2016, 40 (24) :49-55.GU Wei, XUE Shuai, WANG Yong, et al.Finite-time consensus based distributed cooperative control for DC microgrids[J].Automation of Electric Power Systems, 2016, 40 (24) :49-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624007&amp;v=MTg5ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzc3SklTSFRlckc0SDlmT3E0OUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         顾伟, 薛帅, 王勇, 等.基于有限时间一致性的直流微电网分布式协同控制[J].电力系统自动化, 2016, 40 (24) :49-55.GU Wei, XUE Shuai, WANG Yong, et al.Finite-time consensus based distributed cooperative control for DC microgrids[J].Automation of Electric Power Systems, 2016, 40 (24) :49-55.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" RAO R V, SAVASNI V J, VAKHARIA D P.Teaching learning based optimization:a novel method for constrained mechanical design optimization problems[J].Computer-Aided Design, 2011, 43 (3) :303-315." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011701764245&amp;v=MDgzMjhRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjEwY2F4TT1OaWZPZmJLN0h0RE5xSTlFWSswTERuZzhvQk1UNlQ0UA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         RAO R V, SAVASNI V J, VAKHARIA D P.Teaching learning based optimization:a novel method for constrained mechanical design optimization problems[J].Computer-Aided Design, 2011, 43 (3) :303-315.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" RAO R V, SAVASNI V J, BALIC J.Teaching-learning based optimization for unconstrained and constrained real parameter optimization problems[J].Engineering Optimization, 2012, 44 (2) :1447-1462." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD121106001610&amp;v=MjI5NzhuQmFySzZIOURNcVk5RlplME9EQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pMS0Y4Vk5q&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         RAO R V, SAVASNI V J, BALIC J.Teaching-learning based optimization for unconstrained and constrained real parameter optimization problems[J].Engineering Optimization, 2012, 44 (2) :1447-1462.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" RAO R V, SAVASNI V J, VAKHARIA D P.Teaching-learning based optimization:an optimization method for continuous non-linear large scale problems[J].Information Sciences, 2012, 183 (1) :1-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011601416539&amp;v=MzIyOTJKMTBjYXhNPU5pZk9mYks3SHRETnFZOUVZT29KQ1g4d29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         RAO R V, SAVASNI V J, VAKHARIA D P.Teaching-learning based optimization:an optimization method for continuous non-linear large scale problems[J].Information Sciences, 2012, 183 (1) :1-15.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2018-10-25 07:23</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),17-26 DOI:10.7500/AEPS20180524001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于教与学模式改进一致性算法的电—气能量流协同优化</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E7%BA%A2%E4%BC%9F&amp;code=10227844&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李红伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E6%B5%B7%E8%8D%A3&amp;code=41524590&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱海荣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A2%9C%E6%AC%A3%E8%97%9C&amp;code=41925942&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">颜欣藜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%AE%89%E5%AE%89&amp;code=24893304&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张安安</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E5%8D%97%E7%9F%B3%E6%B2%B9%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%BF%A1%E6%81%AF%E5%AD%A6%E9%99%A2&amp;code=0184187&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西南石油大学电气信息学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>在综合能源网背景下, 需考虑将多能量流进行分布式协同优化。针对电力、天然气多主体分布式自治决策的特点, 考虑电—气耦合关系, 建立了含新能源的多能流局域网优化模型, 并通过能源路由器建立了一种合理的规划机制, 从而保证各个能源局域网之间能量的有序流动。基于教与学模式优化算法对常规一致性算法进行了改进, 并对该优化问题进行了求解, 实现了电—气耦合系统的分布式协同优化。能源路由器既是能量装置, 又是信息节点, 能够将不同能量形式有机整合、协调优化。而基于教与学模式的改进一致性算法有更好的搜索能力和寻优能力, 可获得更好的优化结果和计算效率。利用IEEE 118-GAS90电—气互联网络系统算例进行测试, 结果验证了所述方法的有效性和可行性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E8%B7%AF%E7%94%B1%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源路由器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E2%80%94%E6%B0%94%E8%83%BD%E9%87%8F%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电—气能量流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E5%8D%8F%E5%90%8C%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式协同优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%80%E8%87%B4%E6%80%A7%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">一致性算法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%99%E4%B8%8E%E5%AD%A6%E6%A8%A1%E5%BC%8F%E4%BC%98%E5%8C%96%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">教与学模式优化算法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *李红伟 (1977—) , 男, 通信作者, 博士, 教授, 主要研究方向:配电网分析与优化、多能量优化与控制等。E-mail:lhwmail@126.com;
                                </span>
                                <span>
                                    朱海荣 (1993—) , 女, 硕士研究生, 主要研究方向:能源互联网、多能量优化与控制。E-mail:1972004648@qq.com;
                                </span>
                                <span>
                                    颜欣藜 (1995—) , 女, 硕士研究生, 主要研究方向:微电网、多能量优化与控制。E-mail:404141540@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-05-24</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点基础研究发展计划 (973计划) 资助项目 (2013CB228203);</span>
                                <span>四川省教育厅重点项目 (15ZA0058);</span>
                    </p>
            </div>
                    <h1><b>Collaborative Optimization of Electricity-Gas Energy Flow Using Improved Consensus Algorithm with Teaching-Learning Based Optimization</b></h1>
                    <h2>
                    <span>LI Hongwei</span>
                    <span>ZHU Hairong</span>
                    <span>YAN Xinli</span>
                    <span>ZHANG An'an</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering and Information, Southwest Petroleum University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In the context of integrated energy network, it is necessary to consider distributed collaborative optimization of multiple energy flow. Based on the characteristics of multi-agent distributed autonomy of decision-making for electric power and natural gas, an optimization model of multi-flow local area network with new energy is established considering the relationship of electricity and gas coupling. And a reasonable energy planning mechanism is established based on energy routers to ensure the orderly flow of energy between individual energy local area networks. With the improved consensus optimization algorithm using teaching-learning based optimization, the optimization problem is solved and the distributed collaborative optimization of the electricity-gas coupling system is realized. Energy router is not only an energy device but also an information node, in which different forms of energy are organically integrated and coordinately optimized. The improved consensus algorithm with teaching-learning based optimization has better exploration and exploitation ability, and can obtain better optimization results and calculation efficiency. The IEEE 118-GAS90 electricity-gas interconnected network system is tested as an example and the results verify the effectiveness and feasibility of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20router&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy router;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electricity-gas%20energy%20flow&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electricity-gas energy flow;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20collaborative%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed collaborative optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=consensus%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">consensus algorithm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=teaching-learning%20based%20optimization%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">teaching-learning based optimization algorithm;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-05-24</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Basic Research Program of China (973 Program) (No.2013CB228203);</span>
                                <span>Educational Commission of Sichuan Province of China (No.15ZA0058);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="60" name="60" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="61">借鉴互联网信息自由传输、开放共享的理念, 能源行业的从业者提出建设一个开放互联、交互共享、经济—信息—能源一体化的新型环保能源网络, 以实现能源低碳化生产与消费, 保证能源可持续发展。能源互联网应运而生, 其为由多个能源局域网组成的综合能源系统, 连接能源主干网运行, 能实现一定区域内电、气、热等多种能源高效集成, 具备与非电能源系统间进行能源转换与交互的能力<citation id="188" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。能源互联网的实现需要打破能源局域网内部传统能源供给相互独立的藩篱, 实现冷、热、电、气多能源形式的协同优化。同时, 在能源局域网之间还需通过分布式能量管理协调控制技术, 适应即插即用的网络拓扑结构, 保证系统的整体一致性。相应的概念和解决措施逐步提出, 文献<citation id="189" type="reference">[<a class="sup">2</a>]</citation>首次提出了能量枢纽 (energy hub, EH) 的概念并指出其在多能源系统的规划、运行研究中可发挥的重要作用;文献<citation id="190" type="reference">[<a class="sup">3</a>]</citation>综述了典型多能源系统能量枢纽运行和规划优化模型建模及求解方法;文献<citation id="191" type="reference">[<a class="sup">4</a>]</citation>重点研究了多能源系统中计及可靠性的能量枢纽优化配置问题。其中, 能源路由器 (energy router, ER) 是构成未来能源互联网的重要设备, 作为能源生产、消费、传输基础设施的接口, 可实现不同能源载体的输入、输出、转换及存储, 基于ER技术来构建控制结构灵活的分布式协同控制系统是一种有效模式<citation id="192" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">具体来讲, 由于热网在传热过程中会不可避免产生热损, 相比之下, 天然气进行远距离传输损耗少, 参考电力系统能量管理, 可考虑形成电—气耦合网络能量管理系统进行分布式能源局域网之间的能量优化调度。基于综合能源互联网发展背景下, 考虑两个系统的耦合作用与交互影响机制, 开展电力流与天然气流协同优化问题的研究具有重要意义<citation id="193" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="63">相比传统的集中式算法, 分布式优化算法具有可靠性高、运行速度快、操作方便等特点, 使得利用分布式算法实现目标优化快速求解的研究得到了快速发展<citation id="195" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。近年来, 针对电力系统经济调度问题研究, 很多学者都采用分布式一致性算法来求解, 如文献<citation id="196" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</citation>针对主动配电网多源协同的建设目标, 提出一种基于一致性理论的分布式优化调度方法;文献<citation id="194" type="reference">[<a class="sup">17</a>]</citation>在基于一致性理论的自适应下垂控制策略的基础上, 提出了解决多能源互联的分布式控制方法。文献<citation id="197" type="reference">[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</citation>将有效的分布式控制算法嵌入到分布式控制器中, 以解决能源互联网的能量管理问题, 通过选择每一代单位增量成本 (incremental cost, IC) 作为共识变量, 并对增量成本共识 (incremental cost consensus, ICC) 算法进行收敛性分析;文献<citation id="198" type="reference">[<a class="sup">21</a>,<a class="sup">22</a>]</citation>研究了最优一致性和队形协调算法, 采用分区方法对系统进行建模。</p>
                </div>
                <div class="p1">
                    <p id="64">上述关于分布式一致性算法的研究目前主要应用于在电力系统中电能调控领域。本文则面向能源互联网系统, 通过结合电—气能量流的耦合关系, 建立含新能源的多能流局域网优化模型, 同时考虑各个局域网在某一时刻的用电状态差异, 基于ER建立一种合理的规划机制, 从而实现各个能源局域网之间的能量有序流动。最后采用基于教与学模式改进的一致性算法求解系统增量成本一致问题, 可以实现快速收敛并达到能源利用率高、成本降低的优化目标。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>1</b> 系统总体架构</h3>
                <h4 class="anchor-tag" id="66" name="66"><b>1.1</b> 网络结构与<b>ER</b></h4>
                <div class="p1">
                    <p id="67">对能源互联网的控制包括能源局域网内部的能量管理和各个局域网之间的能量协调控制。局域网内部通过多能源耦合转化, 根据设定规则进行决策, 分布式的能源局域网之间则主要靠ER互联通信<citation id="199" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。ER功能结构如图1所示。控制目标是多个局域网利益一致, 从外电网取电最少, 新能源利用率最高。控制变量是各个能源局域网间流动的功率量。</p>
                </div>
                <div class="area_img" id="68">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911003_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 ER功能结构" src="Detail/GetImg?filename=images/DLXT201911003_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 ER功能结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911003_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Functional structure of energy router</b></p>

                </div>
                <div class="p1">
                    <p id="69">ER既是一个能量装置, 又是一个信息节点, 兼具分布式控制、能量监测计量、交互、优化决策等多重与能量相关的功能, 通过多种能量转换技术及信息流、能量流交互技术, 实现能源资源的开发利用和能量传输网络之间的协调。从功能角度来看, ER能将多种形式能源有机整合, 考虑经济、环境等因素进行分配调节、优势互补;从能量传输角度来看, ER能使能量在电力网络、燃气网络等多个能量网络之间协调分配, 通过合理调度实现削峰平谷合理用能, 通过彼此耦合降低系统成本, 提高系统供能效率;从能源服务角度来看, ER能为用户的多种用能需求提供多样化选择, 提高用能灵活性和可靠性<citation id="200" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="70">一种能源局域网分布式控制结构图如图2所示, 其中, U表示供电单元, S表示供气单元。图2仅仅描述了一个电力节点和天然气节点与ER的连接关系, 而实际系统要复杂许多, 附录A图A1给出了一个复杂系统 (本文采用算例) 的拓扑结构, 每个区域的ER控制相应区域的能源节点信息实现运行调度控制。</p>
                </div>
                <div class="area_img" id="71">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911003_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 能源局域网分布式控制结构" src="Detail/GetImg?filename=images/DLXT201911003_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 能源局域网分布式控制结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911003_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Distributed control structure of energy local area network</b></p>

                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>1.2</b> 能源局域网的功率平衡</h4>
                <div class="p1">
                    <p id="73">实际多区域运行时, 各个局域网在某一时刻的用电状态 (包括可再生能源发电量、负载量和储能状态) 存在差异, 有可能功率富余, 也有可能功率缺乏。因此, 需要建立一个合理的规划机制, 实现各个能源局域网之间的能量有序流动, 达到新能源利用率高, 成本低的目的。局域网用电状态转移关系见图3。</p>
                </div>
                <div class="area_img" id="74">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911003_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 局域网状态转移关系" src="Detail/GetImg?filename=images/DLXT201911003_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 局域网状态转移关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911003_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 State transition relationship of local area network</b></p>

                </div>
                <div class="p1">
                    <p id="75">控制对象就是各个局域网的功率平衡量, 即</p>
                </div>
                <div class="p1">
                    <p id="76"><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>l</mtext><mtext>a</mtext><mtext>n</mtext><mtext>c</mtext><mtext>e</mtext><mo>, </mo><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>Q</i><sub><i>i</i></sub>为局域网<i>i</i>当前缺乏功率量, 也是该局域网瞬时需求电量, 文中通过判断<i>Q</i><sub><i>i</i></sub>的正负作为转移条件;<i>P</i><sub>load, <i>i</i></sub>为局域网<i>i</i>的负载总功率;<i>P</i><sub>balance, <i>ij</i></sub>为正表示局域网<i>j</i>平衡给局域网<i>i</i>的功率, 为负则相反;<i>Q</i><sub>st, <i>i</i></sub>为储能状态功率;<i>Q</i><sub>e, <i>i</i></sub>为局域网<i>i</i>可再生能源发电总功率;<i>N</i>为区域个数。</p>
                </div>
                <div class="p1">
                    <p id="79">功率平衡过程如图4所示, 处于缺乏功率状态时等待功率平衡, 计算并发送电网状态, 等待富余状态区域发起功率平衡请求。有时可能会有多个节点等待功率平衡, 因此需要一种筛选机制, 采用计算网络评价因子来实现, 表达式为:</p>
                </div>
                <div class="p1">
                    <p id="80"><i>ρ</i><sub><i>i</i></sub>=<i>λ</i><sub><i>i</i></sub> (<i>φ</i><sub>1</sub><i>P</i><sub>e, <i>i</i></sub>+<i>φ</i><sub>2</sub><i>P</i><sub>g, <i>i</i></sub>)      (2) </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>λ</i><sub><i>i</i></sub>为局域网的重要度因子, 取值范围为 (0, 1];<i>φ</i><sub>1</sub>和<i>φ</i><sub>2</sub>为权衡因子, 分别用来调整对电网和天然气的依赖程度;<i>P</i><sub>e, <i>i</i></sub>为局域网<i>i</i>的输出电功率;<i>P</i><sub>g, <i>i</i></sub>为局域网<i>i</i>的输出燃气功率。</p>
                </div>
                <div class="p1">
                    <p id="82">具体平衡过程如下:如果某局域网为功率富余状态, 其会与其他局域网通信, 寻找功率缺乏状态的局域网, 一旦找到并确定该局域网状态, 就会发起平衡请求, 然后等待功率缺乏状态的局域网根据自身状态决定是否参与平衡, 并做出应答。如果出现多个缺乏状态的局域网愿意参与平衡, 则需要比较各局域网评价因子<i>ρ</i><sub><i>i</i></sub>, 选择评价值最高的局域网参与平衡。每一次平衡实现一个单位功率的分享。平衡结束后, ER将决策指令发送给实际系统执行, 平衡过程会一直持续直到所有节点收敛一致。通过算法迭代优化输出功率<i>P</i><sub>e, <i>i</i></sub>和<i>P</i><sub>g, <i>i</i></sub>, 得到评价因子值, 选择评价值最高的局域网参与平衡。</p>
                </div>
                <div class="area_img" id="83">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911003_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 功率平衡策略流程" src="Detail/GetImg?filename=images/DLXT201911003_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 功率平衡策略流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911003_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Flow chart of power balance strategy</b></p>

                </div>
                <h3 id="84" name="84" class="anchor-tag"><b>2</b> 分布式局域网的优化调度</h3>
                <div class="p1">
                    <p id="85">一致性控制是实现分布式控制的重要手段, 多能源局域网由于具有自治性、协作性等特性, 已在能源互联网分布式控制中发挥重要作用。本文将每个局域网的IC作为一致性变量, ER之间进行信息交互, 得到相邻区域 (邻居) 的IC, 并更新自己的IC, 最终在功率要求固定时, 得到功率分配的总费用最小, 保证满足负载供电要求时, 实现经济最优和新能源利用率高。目标函数为:</p>
                </div>
                <div class="area_img" id="86">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911003_08600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="88">式中:<i>F</i>为总增量成本目标函数;<b><i>P</i></b><sub>e</sub>和<b><i>P</i></b><sub>g</sub>分别为各个局域网输出的电功率、燃气功率构成的向量;<i>C</i><sub><i>i</i></sub> (<i>P</i><sub>e, <i>i</i></sub>) 为局域网<i>i</i>的电力网络增量成本;<i>C</i><sub><i>i</i></sub> (<i>P</i><sub>g, <i>i</i></sub>) 为局域网<i>i</i>的天然气网络增量成本;<i>a</i><sub><i>i</i></sub>, <i>b</i><sub><i>i</i></sub>, <i>c</i><sub><i>i</i></sub>和<i>α</i><sub><i>i</i></sub>, <i>β</i><sub><i>i</i></sub>, <i>γ</i><sub><i>i</i></sub>分别为电力和天然气的成本系数;<b><i>A</i>, <i>B</i>, <i>C</i></b>为电—气耦合约束系数构成的列向量, diag (<b><i>A</i></b>) 表示形成以向量<b><i>A</i></b>的元素为对角元素的矩阵。</p>
                </div>
                <div class="p1">
                    <p id="89">令区域<i>i</i>的功率需求为<i>P</i><sub>load, <i>i</i></sub>, 功率平衡等式约束为:</p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="92">不等式约束为:</p>
                </div>
                <div class="area_img" id="93">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911003_09300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="95">式中:<i>P</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>, <i>P</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为局域网<i>i</i>的电力和天然气最小、最大功率限值。</p>
                </div>
                <div class="p1">
                    <p id="100">根据拉格朗日极值法, 将不等式约束变成等式约束, 再利用拉格朗日乘子法将约束和目标函数整合起来, 实现将有约束优化问题转变成无约束优化问题。通过拉格朗日极值法求解极值点得到各个局域网功率平衡量<i>P</i><sub>balance, <i>ij</i></sub> 的状态, 然后根据评价因子<i>ρ</i>比较确定功率转移关系。整合得到新的无约束优化目标函数为:</p>
                </div>
                <div class="area_img" id="101">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911003_10100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="103">式中:<b><i>P</i></b><sub>e, ini</sub>和<b><i>P</i></b><sub>g, ini</sub>分别为各个局域网初始输出电功率、燃气功率的向量;<i>ρ</i><sub>1</sub>和<i>ρ</i><sub>2</sub>为拉格朗日乘子;<b><i>P</i></b>为各个区域输出电—气总功率, 由式 (8) 确定更新, 初始值可设为各区域需求功率;<i>P</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为<i>P</i><sub><i>i</i></sub>的最小值和最大值, 并在每次迭代后更新, 即用新的迭代值替代 (新值更小或更大) 或保留原来值 (原来值更小或更大) 。</p>
                </div>
                <div class="p1">
                    <p id="106">实际迭代求解过程中, 电力网络和燃气网络并行计算求解, 待计算完成通过共享变量耦合两个网络, 按照式 (7) 和式 (8) 更新输出功率。</p>
                </div>
                <div class="area_img" id="107">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911003_10700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="111">式中:<i>k</i>为迭代次数。</p>
                </div>
                <div class="p1">
                    <p id="112">根据拉格朗日极值点条件, 最优解应该满足的基本条件为:</p>
                </div>
                <div class="area_img" id="113">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911003_11300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="115" name="115" class="anchor-tag"><b>3</b> 改进一致性算法</h3>
                <h4 class="anchor-tag" id="116" name="116"><b>3.1</b> 一阶一致性算法</h4>
                <div class="p1">
                    <p id="117">一致性问题起源于分布式计算、分布式决策和统计物理学。其研究可追溯至20世纪80年代的分布式决策问题 (distributed decision-making problems) 。一致性算法的本质是通过本地节点与邻接节点进行信息交互, 并不断更新本地节点的状态参量, 使拓扑网络中各节点的状态变量收敛一致<citation id="201" type="reference"><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="118">局域网区域自治中各自治节点之间通过信息网络进行信息交互, 形成分布式通信网络拓扑结构。在分布式系统中, <i>D</i>={<i>d</i><sub><i>i</i></sub>|<i>i</i>∈<i>τ</i>}为该系统网络结构中各自治节点, 其中, <i>τ</i>={1, 2, …, <i>n</i>}。该网络拓扑结构对应的<i>n</i>节点有向图为<i>G</i>= (<i>V</i>, <i>E</i>) , 该有向图能够表示分布式区域优化模型与相应节点之间的关系, 其中, <i>V</i>={<i>v</i><sub>1</sub>, <i>v</i><sub>2</sub>, …, <i>v</i><sub><i>n</i></sub>}为分布式拓扑结构点集, <i>E</i>={<i>e</i><sub>1</sub>, <i>e</i><sub>2</sub>, …, <i>e</i><sub><i>n</i></sub>}为邻接节点形成的边集。</p>
                </div>
                <div class="p1">
                    <p id="119">对于有<i>N</i>个区域构成的能源互联网, 每个ER将根据自身的信息状态和其相邻ER的当前信息状态进行更新, 其动态表达式可描述为:</p>
                </div>
                <div class="p1">
                    <p id="120"><i>x</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>=<i>x</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>+<i>u</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>x</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>为局域网<i>i</i>的当前信息状态;<i>u</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>为局域网<i>i</i>的当前控制输出。</p>
                </div>
                <div class="p1">
                    <p id="127">当且仅当系统中所有ER状态都相等时, 该系统达到一致, 有</p>
                </div>
                <div class="p1">
                    <p id="128"><i>x</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>-<i>x</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>→0  ∀<i>i</i>, <i>j</i>      (11) </p>
                </div>
                <div class="p1">
                    <p id="131">邻接矩阵元素<i>a</i><sub><i>ij</i></sub>定义为:如果有从节点<i>i</i>到节点<i>j</i>的边的权值为<i>w</i><sub><i>ij</i></sub>, 则<i>a</i><sub><i>ij</i></sub>=<i>w</i><sub><i>ij</i></sub>;否则, <i>a</i><sub><i>ij</i></sub>=0, 且<i>a</i><sub><i>ii</i></sub>=0。本文中其权值设定为:</p>
                </div>
                <div class="area_img" id="132">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911003_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="134">式中:<i>N</i><sub><i>i</i></sub>为顶点<i>i</i>的邻接顶点集合;与顶点<i>i</i>关联的边的数目和为<i>d</i><sub><i>i</i></sub>, 称为顶点<i>i</i>的度, 即<i>d</i><sub><i>i</i></sub>=|<i>N</i><sub><i>i</i></sub>|。</p>
                </div>
                <div class="p1">
                    <p id="135">控制准则为:</p>
                </div>
                <div class="p1">
                    <p id="136"><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>a</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false"> (</mo><mi>x</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="138">因等邻接权重图满足<mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>a</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mn>1</mn><msup><mrow></mrow><mrow><mo stretchy="false">[</mo><mn>1</mn><mn>6</mn><mo stretchy="false">]</mo></mrow></msup></mrow></math></mathml>, 故有</p>
                </div>
                <div class="p1">
                    <p id="140" class="code-formula">
                        <mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>a</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>x</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>-</mo><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mspace width="0.25em" /><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>a</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munder><mi>a</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>x</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>3.2</b> 基于教与学模式改进的一致性算法</h4>
                <div class="p1">
                    <p id="142">由上述一阶一致性算法简述可知, 邻接矩阵中元素的大小仅与通信网络拓扑结构相关。但由于电—气耦合系统的特殊性, 各自治区域的可控容量不同, 增量成本也不同, 若仍采用等邻接矩阵, 则会限制一致性变量收敛速度, 以及影响最终结果。因此, 本文将对电力网络、天然气网络分别计算增量成本, 再通过式 (2) 和式 (7) 进行共享变量协调得到系统总增量成本。因为系统规模的增大, 考虑要素的增多, 一致性收敛时间会大大增加, 同时通信拓扑的不确定性也会影响其收敛性能。因此, 本文通过引入“教与学”优化算法的基本思想<citation id="202" type="reference"><link href="54" rel="bibliography" /><link href="56" rel="bibliography" /><link href="58" rel="bibliography" /><sup>[<a class="sup">27</a>,<a class="sup">28</a>,<a class="sup">29</a>]</sup></citation>, 来改进常规一致性算法。</p>
                </div>
                <div class="p1">
                    <p id="143">基于教与学模式的一致性算法步骤如下:</p>
                </div>
                <div class="p1">
                    <p id="144">步骤1:初始化, 置迭代次数<i>k</i>=1, 确定耦合约束系数向量<b><i>A</i>, <i>B</i>, <i>C</i></b>, 设置控制输出变量<b><i>P</i></b><sub>e</sub>, <b><i>P</i></b><sub>g</sub>, <b><i>P</i></b>的初值, 设置种群数目 (班级成员数目) 。</p>
                </div>
                <div class="p1">
                    <p id="145">步骤2:按式 (15) 计算电力网络、天然气网络的增量成本, 如果在物理约束范围, 直接输出计算值, 否则按式 (16) 和式 (17) 输出功率。</p>
                </div>
                <div class="p1">
                    <p id="146" class="code-formula">
                        <mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>min</mi><mspace width="0.25em" /><mi>ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn><mo>;</mo><mi>j</mi><mo>≠</mo><mi>i</mi></mrow><mi>Ν</mi></munderover><mi>μ</mi></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>min</mi><mspace width="0.25em" /><mi>ρ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false"> (</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn><mo>;</mo><mi>j</mi><mo>≠</mo><mi>i</mi></mrow><mi>Ν</mi></munderover><mi>μ</mi></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mi>C</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="147" class="code-formula">
                        <mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>&lt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>&gt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>&lt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mrow></msubsup><mo>&gt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="148">式中:<i>ρ</i><sub>e</sub>和<i>ρ</i><sub>g</sub>分别为电力和天然气价值系数;<i>T</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>为局域网<i>i</i>电力机组最小耗量;<i>μ</i>为功率调节系数。</p>
                </div>
                <div class="p1">
                    <p id="150">步骤3:引入教学模式计算功率偏差, 并作为收敛条件。首先, 在教阶段, 选择班级中的最大功率偏差Δ<i>P</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>a</mtext><mtext>c</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>和Δ<i>P</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>a</mtext><mtext>c</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>作为教师, 班级所在成员的线性平均功率偏差设定为Δ<i>P</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和Δ<i>P</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>, 则功率偏差更新值Δ<i>P</i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>和Δ<i>P</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>的表达式为:</p>
                </div>
                <div class="area_img" id="157">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911003_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="159">式中:<i>δ</i>为教学因子, 通常取值在0.6～0.9之间;rand (0, 1) 为学习步长。</p>
                </div>
                <div class="p1">
                    <p id="160">步骤4:学阶段, 对每个学员Δ<i>P</i><sub>e, <i>i</i></sub> 选择一个学习对象Δ<i>P</i><sub>e, <i>j</i></sub> (<i>j</i>≠<i>i</i>) , 按式 (19) 对功率偏差进行再改更新操作。</p>
                </div>
                <div class="area_img" id="161">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911003_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="163">步骤5:判断总功率偏差, 如果一致性计算达到收敛条件|Δ<i>P</i><sub>e</sub>|&lt;<i>ε</i>, |Δ<i>P</i><sub>g</sub>|&lt;<i>ε</i>, 则按式 (7) 输出各局域网有功功率和增量成本, 否则转至步骤2, 开始下一次迭代优化计算。</p>
                </div>
                <div class="p1">
                    <p id="164">由此得到基于教与学优化模式的一致性算法流程图如图5所示。由于考虑了电—气系统的实际决策特点, 总的收敛时间比传统模式更短, 且获得的有功出力变化趋势平稳, 波动减小。</p>
                </div>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911003_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 基于教与学改进模式的一致性算法流程" src="Detail/GetImg?filename=images/DLXT201911003_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 基于教与学改进模式的一致性算法流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911003_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Flow chart of consensus algorithm using teaching-learning based optimization</b></p>

                </div>
                <h3 id="166" name="166" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="167">本文利用MATLAB软件编写了一阶一致性算法和基于教与学模式的一致性算法的程序, 算例基于IEEE 118-GAS90电—气互联网络结构, 如附录A图A1所示。其中16个燃气机组G1, G6, G8, G12, G19, G25, G26, G27, G49, G54, G59, G61, G73, G77, G104, G107分别由天然气系统节点9, 3, 27, 12, 7, 40, 29, 23, 60, 48, 46, 53, 78, 71, 89, 90供气。图6为局域网拓扑结构示意图。</p>
                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911003_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 能源局域网拓扑结构" src="Detail/GetImg?filename=images/DLXT201911003_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 能源局域网拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911003_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Topology of energy local area network</b></p>

                </div>
                <div class="p1">
                    <p id="169">能源局域网成本参数、电力网络参数、天然气网络参数等见附录A表A1至表A4。各局域网节点允许的最大有功功率偏差为0.1 kW, 功率调节系数<i>μ</i>=0.03, 收敛系数<i>ε</i>=0.1。权衡因子<i>φ</i><sub>1</sub>和<i>φ</i><sub>2</sub>分别表示对电力网络、天然气网络的依赖程度, 参数设置为:<i>φ</i><sub>1</sub>=0.02, <i>φ</i><sub>2</sub>=0.05。<i>λ</i><sub><i>i</i></sub> (<i>i</i>=1, 2, 3, 4) 为各个局域网的重要度因子, 均取1。针对多个节点等待功率平衡, 通过迭代算法计算输出功率<i>P</i><sub>e, <i>i</i></sub> 和<i>P</i><sub>g, <i>i</i></sub>, 得到评价因子值, 并选择评价值最高的局域网参与功率平衡。</p>
                </div>
                <div class="p1">
                    <p id="170">采用一阶一致性算法仿真结果和基于教与学模式的一致性算法的各区域增量成本收敛过程及结果如图7所示, 而各区域有功功率仿真结果见附录A图A2。对比图7 (a) 和 (b) 可知, 改进算法迭代计算收敛速度加快, 改进算法的增量成本迭代22次收敛一致, 而一阶一致性算法需要48次。且从各区域有功功率输出结果来看, 基于改进的一致性算法获得的各局域网有功出力更平稳, 波动量小。</p>
                </div>
                <div class="p1">
                    <p id="171">为验证电—气耦合系统下分布式协同控制的优势和效果, 采用本文的改进一致性算法计算比较了下面5种模式下的优化结果。</p>
                </div>
                <div class="p1">
                    <p id="172">模式1:仅含电力系统优化结果, 该结果来源于文献<citation id="203" type="reference">[<a class="sup">16</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="173">模式2:电—气耦合系统下集中调度优化结果, 求解算法为一阶一致性算法。</p>
                </div>
                <div class="p1">
                    <p id="174">模式3:电—气耦合系统下集中调度优化结果, 求解算法为基于教与学改进的一致性算法。</p>
                </div>
                <div class="p1">
                    <p id="175">模式4:电—气耦合系统下分布式协同控制优化结果, 求解算法为一阶一致性算法。</p>
                </div>
                <div class="p1">
                    <p id="176">模式5:电—气耦合系统下分布式协同控制优化结果, 求解算法为基于教与学改进的一致性算法。</p>
                </div>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911003_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 基于一阶和改进的一致性算法的各区域增量成本收敛过程" src="Detail/GetImg?filename=images/DLXT201911003_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 基于一阶和改进的一致性算法的各区域增量成本收敛过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911003_177.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Convergence processes of incremental cost based on original and improved consensus algorithms in different regions</b></p>

                </div>
                <div class="p1">
                    <p id="178">计算增量成本的优化结果如表1所示。模式1中电力系统负荷只有常规电负荷, 不含燃气轮机和热电联供设备;模式2和模式3是分别采用一阶一致性算法和本文基于教与学改进的一致性算法求解电—气能量流集中调度优化结果, 由对比结果可以看出, 在经济性、收敛性等方面, 改进的一致性算法取得了更好的效果。模式4和模式5是分别采用一阶一致性算法和本文基于教与学改进的一致性算法求解电—气能量流分布式协同控制优化结果, 同样改进的一致性算法取得了更好的效果。</p>
                </div>
                <div class="area_img" id="179">
                    <p class="img_tit"><b>表1 不同模式下增量成本的计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Calculation results of incremental cost in different modes</b></p>
                    <p class="img_note"></p>
                    <table id="179" border="1"><tr><td><br />模式</td><td>电力系统增<br />量成本/元</td><td>天然气系统<br />增量成本/元</td><td>总增量<br />成本/元</td><td>计算时<br />间/s</td><td>迭代<br />次数</td></tr><tr><td><br /> 模式1</td><td>29 300</td><td></td><td></td><td>1.564</td><td>46</td></tr><tr><td><br /> 模式2</td><td>21 970</td><td>24 165</td><td>46 135</td><td>0.353</td><td>33</td></tr><tr><td><br /> 模式3</td><td>20 057</td><td>22 060</td><td>42 117</td><td>0.334</td><td>24</td></tr><tr><td><br /> 模式4</td><td>22 556</td><td>24 810</td><td>47 366</td><td>0.311</td><td>59</td></tr><tr><td><br /> 模式5</td><td>17 472</td><td>27 314</td><td>44 786</td><td>0.154</td><td>26</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="180">从表1中可见, 对比模式2和模式4、模式3和模式5, 即基于同一种优化算法的计算结果, 集中式调度的成本低于分布式系统调度的成本, 集中式调度可获得更好的成本, 但从计算效率上来看, 分布式系统控制用时更少, 而一阶一致性算法收敛性要差一些, 所以虽然其单次计算时间略小, 但总的计算时间反而略长。进一步分析可知, 由于教与学算法有非常好的搜索能力和寻优能力, 故采用教与学算法对一致性算法进行改进后能获得更好的优化结果, 如模式4中采用改进的一致性算法求解的分布式协同优化增量成本比采用一阶一致性算法的集中调度的增量成本还低。总体来讲, 对于电—气耦合系统仅支持少量数据交互, 通过联合调度来获得整个电气互联能源系统的全局信息会存在信息量大、模型复杂等问题, 所以根据两者的实际决策特点采用多主体自治决策的分布式协同调度反而会实现简单、高效、准确地求解, 通过少量多次的信息传递和迭代优化计算, 也可以减少功率波动, 提高系统稳定性。</p>
                </div>
                <div class="p1">
                    <p id="181">同时, 表1中运算结果表明, 单纯针对电力系统模式1 的发电成本明显较高。但对比模式3和模式5 (或模式2和模式4) , 虽然总增量成本略有提高, 但分布式系统优化控制实现了电力增量成本降低但天然气增量成本升高的效果。理论上讲增量成本表示当产量增加1个单位时, 总成本的增加量, 所以说明基于本文改进的一致性算法的系统优化实现了电力系统用电量降低, 天然气用气量升高。目前天然气成本低于电力成本, 且天然气是一种清洁能源, 即通过电—气耦合系统下分布式协同调度, 提高了天然气的利用率, 获得了更好的环境效益。</p>
                </div>
                <div class="p1">
                    <p id="182">另外, 实际系统运行时, 由于物理网络的特殊性, 不是所有多能区域网之间都存在电和气的交换, 针对这种情况, 考虑到天然气成本低于电力成本, 不能交换电和气的各区域内的电气耦合优化系统, 一方面可以通过燃气轮机发电供应电负荷, 另一方面, 更重要的是首先考虑通过天然气供应热负荷, 从而实现本区域经济和环境效益的最大化。</p>
                </div>
                <h3 id="183" name="183" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="184">ER作为构建能源互联网的核心部分, 承担了能源单元互联、各局域网单元互联、能源质量监控和调配等功能。本文采用ER提出一种针对电—气耦合系统的分布自治决策、协同优化实现能源互联网系统能量流全局优化调度的模型, 并基于教与学优化算法对一致性算法进行了改进, 改进的算法比常规一致性算法具有更好的收敛特性和计算速度。</p>
                </div>
                <div class="p1">
                    <p id="185">面对能源网络结构灵活、即插即用等技术发展方向和趋势, 采用分布式协同控制总体性能更好, 通过多个ER搭建分布式协同控制系统能够对各种能源功率进行合理分配, 优化系统, 降低运行成本。</p>
                </div>
                <div class="p1">
                    <p id="186">本文没有针对负荷变化做出更多分析, 主要是从源侧进行分析与控制, 通过多个区域决策主体实现电气能源流的交互与优化调度, 从而达到均衡供能、总增量成本降低。在能源互联网中, 负荷侧的优化调控也对系统有重大的影响, 在后续工作中, 将考虑针对不同区域的负荷差异、负荷本身的特性差异开展研究, 结合需求侧响应和管理, 以求达到多个局域网中供需双侧协调优化运行。另外, 对含多个区域决策主体的多能源系统, 进一步还应考虑局域网自治决策中网损、储能设备充放电的成本等因素。</p>
                </div>
                <div class="p1">
                    <p id="187">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="204" name="204" class="anchor-tag">附录A</h3>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911003_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1电-气互联网络结构图" src="Detail/GetImg?filename=images/DLXT201911003_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1电-气互联网络结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911003_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The electric-gas connection diagram of the four areas</p>

                </div>
                <div class="area_img" id="206">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911003_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2基于一阶和改进的一致性算法的各区域有功功率收敛过程示意图" src="Detail/GetImg?filename=images/DLXT201911003_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2基于一阶和改进的一致性算法的各区域有功功率收敛过程示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911003_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Convergence processes of original and improved consensus algorithms for active power in each region</p>

                </div>
                <div class="area_img" id="207">
                                            <p class="img_tit">
                                                表A1能源局域网成本参数
                                                    <br />
                                                Table A1 The cost parameters for energy network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911003_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911003_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911003_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1能源局域网成本参数" src="Detail/GetImg?filename=images/DLXT201911003_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911003_20701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911003_20701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911003_20701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1能源局域网成本参数" src="Detail/GetImg?filename=images/DLXT201911003_20701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="208">
                                            <p class="img_tit">
                                                表A2电力网络参数
                                                    <br />
                                                Table A2 Power network parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911003_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911003_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911003_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2电力网络参数" src="Detail/GetImg?filename=images/DLXT201911003_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="209">
                                            <p class="img_tit">
                                                表A3天然气网络节点压力
                                                    <br />
                                                Table A3 Node pressure of natural gas network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911003_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911003_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911003_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3天然气网络节点压力" src="Detail/GetImg?filename=images/DLXT201911003_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="210">
                                            <p class="img_tit">
                                                表A4天然气网络各管道流量
                                                    <br />
                                                Table A4 Pipeline flow in natural gas network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911003_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911003_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911003_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4天然气网络各管道流量" src="Detail/GetImg?filename=images/DLXT201911003_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201621009&amp;v=MjA3OTZxQnRHRnJDVVI3cWZadVpzRnkvbVc3N0pQeXJQYmJHNEg5Zk9ybzlGYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 宋永华, 林今, 胡泽春, 等.能源局域网:物理架构、运行模式与市场机制[J].中国电机工程学报, 2016, 36 (21) :5776-5787.SONG Yonghua, LIN Jin, HU Zechun, et al.Energy distribution network:infrastructure, operation mode and market mechanism[J].Proceeding of the CSEE, 2016, 36 (21) :5776-5787.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy hubs for the future">

                                <b>[2]</b> GEIDL M, KOEPPEL G, FAVRE-PERROD P, et al.Energy hubs for the future[J].IEEE Power and Energy Magazine, 2007, 5 (1) :24-30.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522001&amp;v=MTc5MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzdKUHlyUGJiRzRIOVRPclk5RlpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王毅, 张宁, 康重庆.能源互联网中能量枢纽的优化规划与运行研究综述及展望[J].中国电机工程学报, 2015, 35 (22) :5669-5681.WANG Yi, ZHANG Ning, KANG Chongqing.Review and prospect of optimal planning and operation of energy hub in energy internet[J].Proceedings of the CSEE, 2015, 35 (22) :5669-5681.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804007&amp;v=MjA5NDZHNEg5bk1xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVc3N0pJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 罗艳红, 梁佳丽, 杨东升, 等.计及可靠性的电-气-热能量枢纽配置与运行优化[J].电力系统自动化, 2018, 42 (4) :47-54.DOI:10.7500/AEPS20170831002.LUO Yanhong, LIANG Jiali, YANG Dongsheng, et al.Configuration and operation optimization of electricity-gas-heat energy hub considering reliability[J].Automation of Electric Power Systems, 2018, 42 (4) :47-54.DOI:10.7500/AEPS20170831002.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302452591000&amp;v=MDUyMjM5ZmJ2bktyaWZaZVp2RnlublU3akxLRjhWWEZxekdiQzRITlhKcllwTVplc1BEQk04enhVU21EZDlTSDduM3hF&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 能源互联网研究课题组.能源互联网发展研究[M].北京:清华大学出版社, 2017.Energy Internet Research Group.Research on the development of energy internet[M].Beijing:Tsinghua University Press, 2017.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111555650000&amp;v=Mjc5OTZtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqTEtGOFZYRnF6R2JLNUg5VEpxb2xBWk9zUERCTTh6eFVT&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 孙秋野, 马大中.能源互联网与能源转换技术[M].北京:机械工业出版社, 2017.SUN Qiuye, MA Dazhong.Energy internet and energy conversion technologies[M].Beijing:China Machine Press, 2017.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706038&amp;v=MTc5MzJGeS9tVzc3SklTSFJmYkc0SDliTXFZOUdiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 甘霖, 陈瑜玮, 刘育权, 等.含可再生能源的微网冷-热-电多能流协同优化与案例分析[J].电力自动化设备, 2017, 37 (6) :275-281.GAN Lin, CHEN Yuwei, LIU Yuquan, et al.Coordinative optimization of multiple energy flows for microgrid with renewable energy resources and case study[J].Electric Power Automation Equipment, 2017, 37 (6) :275-281.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016921831.nh&amp;v=MDAwNjVMcTZIOW5QcnBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzdKVkYyNkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 孟杰.面向能源互联网的分布式协同控制方法研究[D].长沙:国防科技大学, 2014.MENG Jie.Study on distributed collaborative control methods for energy internet[D].Changsha:National University of Defense Technology, 2014.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201802007&amp;v=MzA3MjhIOW5Nclk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzdKSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 董今妮, 孙宏斌, 郭庆来, 等.面向能源互联网的电-气耦合网络状态估计技术[J].电网技术, 2018, 42 (2) :400-408.DONG Jinni, SUN Hongbin, GUO Qinglai, et al.State estimation of electric-gas networks for energy internet[J].Power System Technology, 2018, 42 (2) :400-408.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704002&amp;v=MDEwMDdmWnVac0Z5L21XNzdKSVNIVGVyRzRIOWJNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 瞿小斌, 文云峰, 叶希, 等.基于串行和并行ADMM算法的电-气能量流分布式协同优化[J].电力系统自动化, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.QU Xiaobin, WEN Yunfeng, YE Xi, et al.Distributed optimization of electric-gas integrated energy flow using serial and parallel iterative modes for alternating direction method of multipliers[J].Automation of Electric Power Systems, 2017, 41 (4) :12-19.DOI:10.7500/AEPS20160805007.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017116663.nh&amp;v=MDQ5MjBWRjI2R2JLNUdOZktySkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVc3N0o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 吕振宇.基于MAS的孤立微电网分布式协同功率优化控制研究[D].南京:东南大学, 2016.LÜ Zhenyu.Research on MAS based distributed cooperative power optimal control for islanded microgrid[D].Nanjing:Southeast University, 2016.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed Consensus Algorithms for a Class of High-Order Multi-Agent Systems On Directed Graphs">

                                <b>[12]</b> ABDESSAMEUD A, TAYEBI A.Distributed consensus algorithms for a class of high-order multi-agent systems on directed graphs[J].IEEE Transactions on Automatic Control, 2018, 63 (99) :1-1.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810003&amp;v=MjYxOTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzdKSVNIVGVyRzRIOW5OcjQ5Rlo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李培恺, 刘云, 辛焕海, 等.分布式协同控制模式下配电网信息物理系统脆弱性评估[J].电力系统自动化, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002.LI Peikai, LIU Yun, XIN Huanhai, et al.Vulnerability assessment for cyber-physical system of distribution network in distributed cooperative control mode[J].Automation of Electric Power Systems, 2018, 42 (10) :22-29.DOI:10.7500/AEPS20170705002.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201523009&amp;v=MjM2MzBac0Z5L21XNzdKSVNyQmZiRzRIOVRPckk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 蒲天骄, 李烨, 陈乃仕, 等.基于MAS的主动配电网多源协调优化调度[J].电工技术学报, 2015, 30 (23) :67-74.PU Tianjiao, LI Ye, CHEN Naishi, et al.Multi-source coordinated optimal dispatch for active distribution network based on multi-agent system[J].Transactions of China Electrotechnical Society, 2015, 30 (23) :67-74.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201601003&amp;v=MDU2MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzdKSVNIVGVyRzRIOWZNcm85Rlo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 蒲天骄, 陈乃仕, 王晓辉, 等.主动配电网多源协同优化调度架构分析及应用设计[J].电力系统自动化, 2016, 40 (1) :17-23.PU Tianjiao, CHEN Naishi, WANG Xiaohui, et al.Application and architecture of multi-source coordinated optimal dispatch for active distribution network[J].Automation of Electric Power Systems, 2016, 40 (1) :17-23.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201706001&amp;v=MDY2ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzc3SlB5clBiYkc0SDliTXFZOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 蒲天骄, 刘威, 陈乃仕, 等.基于一致性算法的主动配电网分布式优化调度[J].中国电机工程学报, 2017, 37 (6) :1579-1589.PU Tianjiao, LIU Wei, CHEN Naishi, et al.Distributed optimal dispatching of active distribution network based on consensus algorithm[J].Proceedings of the CSEE, 2017, 37 (6) :1579-1589.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A multi agent-based consensus algorithm for distributed coordinated control of distributed generators in the energy internet">

                                <b>[17]</b> SUN Q, HAN R, ZHANG H, et al.A multiagent-based consensus algorithm for distributed coordinated control of distributed generators in the energy internet[J].IEEE Transactions on Smart Grid, 2015, 6 (6) :3006-3019.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Incremental cost consensus algorithm in a smart grid environment">

                                <b>[18]</b> ZHANG Z, CHOW M Y.Incremental cost consensus algorithm in a smart grid environment[C]// IEEE Power and Energy Society General Meeting, July 24-29, 2011, Detroit, USA:1-6.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Convergence Analysis of the Incremental Cost Consensus Algorithm Under Different Communication Network Topologies in a Smart Grid">

                                <b>[19]</b> ZHANG Z, CHOW M Y.Convergence analysis of the incremental cost consensus algorithm under different communication network topologies in a smart grid[J].IEEE Transactions on Power Systems, 2012, 27 (4) :1761-1768.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZDHB201604003&amp;v=MTIxMTVtVzc3SlB5bkRiTEc0SDlmTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> HUANG B, LI Y, ZHANG H, et al.Distributed optimal co-multi-microgrids energy management for energy internet[J].IEEE/CAA Journal of Automatica Sinica, 2016, 3 (4) :357-364.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Implementation of a super twisting controller for distributed formation flight of multi-agent systems based on consensus algorithms">

                                <b>[21]</b> ROJO-RODRIGUEZ E G, OLLERVIDES E J, RODRIGUEZ J G, et al.Implementation of a super twisting controller for distributed formation flight of multi-agent systems based on consensus algorithms[C]// International Conference on Unmanned Aircraft Systems, June 13-16, 2017, Miami, USA:1101-1107.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal distributed control of multi agents:generalization of consensus algorithms for high-order state derivatives of SISO and MIMO systems">

                                <b>[22]</b> RADMANESH A, NAGHASH A, MOHAMADIFARD A.Optimal distributed control of multi agents:generalization of consensus algorithms for high-order state derivatives of SISO and MIMO systems[C]// 3rd International Conference on Control, Automation and Robotics, April 24-26, 2017, Nagoya, Japan:606-611.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=PZKX201406005&amp;v=MTExMTFNcVk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzdKTlRmQWRyRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 曹军威, 孟坤, 王继业, 等.能源互联网与能源路由器[J].中国科学, 2014, 44 (6) :714-727.CAO Junwei, MENG Kun, WANG Jiye, et al.An energy internet and energy routers[J].Science China, 2014, 44 (6) :714-727.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201602019&amp;v=MjQ3MjZHNEg5Zk1yWTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVc3N0pJU0hSZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 谢俊, 陈凯旋, 岳东, 等.基于多智能体系统一致性算法的电力系统分布式经济调度策略[J].电力自动化设备, 2016, 36 (2) :112-117.XIE Jun, CHEN Kaixuan, YUE Dong, et al.Distributed economic dispatch based on consensus algorithm of multi agent system for power system[J].Electric Power Automation Equipment, 2016, 36 (2) :112-117.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HKXB201712020&amp;v=Mjg1MzR6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzc3SkxTYlRiTEc0SDliTnJZOUhaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 陈旿, 张鑫, 金鑫, 等.一种多智能体协同信息一致性算法[J].航空学报, 2017, 38 (12) :209-221.CHEN Wu, ZHANG Xin, JIN Xin, et al.A cooperative information consensus algorithm for multi-agent system[J].Journal of Aeronautics, 2017, 38 (12) :209-221.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624007&amp;v=MzA1ODZxZlp1WnNGeS9tVzc3SklTSFRlckc0SDlmT3E0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 顾伟, 薛帅, 王勇, 等.基于有限时间一致性的直流微电网分布式协同控制[J].电力系统自动化, 2016, 40 (24) :49-55.GU Wei, XUE Shuai, WANG Yong, et al.Finite-time consensus based distributed cooperative control for DC microgrids[J].Automation of Electric Power Systems, 2016, 40 (24) :49-55.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011701764245&amp;v=MTY4MjJNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjEwY2F4TT1OaWZPZmJLN0h0RE5xSTlFWSswTERuZzhvQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> RAO R V, SAVASNI V J, VAKHARIA D P.Teaching learning based optimization:a novel method for constrained mechanical design optimization problems[J].Computer-Aided Design, 2011, 43 (3) :303-315.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD121106001610&amp;v=MzE2Mzk4enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pMS0Y4Vk5qbkJhcks2SDlETXFZOUZaZTBPREJN&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> RAO R V, SAVASNI V J, BALIC J.Teaching-learning based optimization for unconstrained and constrained real parameter optimization problems[J].Engineering Optimization, 2012, 44 (2) :1447-1462.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011601416539&amp;v=MDE1MTA5RVlPb0pDWDh3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjEwY2F4TT1OaWZPZmJLN0h0RE5xWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> RAO R V, SAVASNI V J, VAKHARIA D P.Teaching-learning based optimization:an optimization method for continuous non-linear large scale problems[J].Information Sciences, 2012, 183 (1) :1-15.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911003" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911003&amp;v=MTc0NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVc3N0pJU0hUZXJHNEg5ak5ybzlGWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

