

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136661829006250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911022%26RESULT%3d1%26SIGN%3d%252b7mBdm1ME7nCXe2bmENGFVCd%252bJ8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911022&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911022&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911022&amp;v=Mjg0NDBJU0hUZXJHNEg5ak5ybzlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMek8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#36" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#43" data-title="&lt;b&gt;1&lt;/b&gt; 考虑外送的新能源消纳理论分析模型 "><b>1</b> 考虑外送的新能源消纳理论分析模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#44" data-title="&lt;b&gt;1.1&lt;/b&gt; 孤立系统新能源消纳模型"><b>1.1</b> 孤立系统新能源消纳模型</a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;1.2&lt;/b&gt; 考虑直流外送的新能源消纳模型"><b>1.2</b> 考虑直流外送的新能源消纳模型</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;1.3&lt;/b&gt; 外送中的新能源成分定义"><b>1.3</b> 外送中的新能源成分定义</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="&lt;b&gt;2&lt;/b&gt; 直流外送模式对新能源消纳的影响 "><b>2</b> 直流外送模式对新能源消纳的影响</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#118" data-title="&lt;b&gt;2.1&lt;/b&gt; 中长期外送交易的影响"><b>2.1</b> 中长期外送交易的影响</a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;2.2&lt;/b&gt; 跨区现货交易的影响"><b>2.2</b> 跨区现货交易的影响</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;2.3&lt;/b&gt; 跨区直流的综合应用"><b>2.3</b> 跨区直流的综合应用</a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;2.4&lt;/b&gt; 直流外送中新能源成分的提升"><b>2.4</b> 直流外送中新能源成分的提升</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#137" data-title="&lt;b&gt;3&lt;/b&gt; 实例分析 "><b>3</b> 实例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#139" data-title="&lt;b&gt;3.1&lt;/b&gt; 弃电率测算分析"><b>3.1</b> 弃电率测算分析</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;3.2&lt;/b&gt; 直流外送计划的优化安排"><b>3.2</b> 直流外送计划的优化安排</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#146" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#163" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#112" data-title="&lt;b&gt;图1 跨区直流功率成分示意图&lt;/b&gt;"><b>图1 跨区直流功率成分示意图</b></a></li>
                                                <li><a href="#121" data-title=" 表1 中长期外送交易的影响"> 表1 中长期外送交易的影响</a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;表2 跨区现货交易的影响&lt;/b&gt;"><b>表2 跨区现货交易的影响</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;表3 不同外送配比的弃电率和直流利用时长&lt;/b&gt;"><b>表3 不同外送配比的弃电率和直流利用时长</b></a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;图2 直流外送计划安排流程&lt;/b&gt;"><b>图2 直流外送计划安排流程</b></a></li>
                                                <li><a href="#164" data-title="表A1配套火电调峰率的影响">表A1配套火电调峰率的影响</a></li>
                                                <li><a href="#165" data-title="表A2送端电网备用率的影响">表A2送端电网备用率的影响</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 舒印彪, 张智刚, 郭剑波, 等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报, 2017, 37 (1) :1-9.SHU Yinbiao, ZHANG Zhigang, GUO Jianbo, et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE, 2017, 37 (1) :1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=MDgyNjZxZlp1WnNGeS9uVkx6T1B5clBiYkc0SDliTXJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         舒印彪, 张智刚, 郭剑波, 等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报, 2017, 37 (1) :1-9.SHU Yinbiao, ZHANG Zhigang, GUO Jianbo, et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE, 2017, 37 (1) :1-9.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 刘永奇, 张弘鹏, 李群, 等.东北电网电力调峰辅助服务市场设计与实践[J].电力系统自动化, 2017, 41 (10) :148-154.DOI:10.7500/AEPS20160706001.LIU Yongqi, ZHANG Hongpeng, LI Qun, et al.Design and practice of peak regulation ancillary service market for Northeast China power grid[J].Automation of Electric Power Systems, 2017, 41 (10) :148-154.DOI:10.7500/AEPS20160706001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710022&amp;v=MjYzNTJyNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMek9JU0hUZXJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘永奇, 张弘鹏, 李群, 等.东北电网电力调峰辅助服务市场设计与实践[J].电力系统自动化, 2017, 41 (10) :148-154.DOI:10.7500/AEPS20160706001.LIU Yongqi, ZHANG Hongpeng, LI Qun, et al.Design and practice of peak regulation ancillary service market for Northeast China power grid[J].Automation of Electric Power Systems, 2017, 41 (10) :148-154.DOI:10.7500/AEPS20160706001.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al.Prospects of coordination and optimization for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=MTAzNjU3cWZadVpzRnkvblZMek9JU0hUZXJHNEg5Yk1wbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al.Prospects of coordination and optimization for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 崔杨, 赵玉, 邱丽君, 等.改善受端电网调峰裕度的特高压直流外送风火协调调度[J].电力系统自动化, 2018, 42 (15) :126-132.DOI:10.7500/AEPS20170520001.CUI Yang, ZHAO Yu, QIU Lijun, et al.Coordinated scheduling method of wind-thermal power transmitted by UHVDC system for improving peak-shaving margin of receiving-end power grid[J].Automation of Electric Power Systems, 2018, 42 (15) :126-132.DOI:10.7500/AEPS 20170520001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815018&amp;v=MzA0MTFzRnkvblZMek9JU0hUZXJHNEg5bk5xbzlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         崔杨, 赵玉, 邱丽君, 等.改善受端电网调峰裕度的特高压直流外送风火协调调度[J].电力系统自动化, 2018, 42 (15) :126-132.DOI:10.7500/AEPS20170520001.CUI Yang, ZHAO Yu, QIU Lijun, et al.Coordinated scheduling method of wind-thermal power transmitted by UHVDC system for improving peak-shaving margin of receiving-end power grid[J].Automation of Electric Power Systems, 2018, 42 (15) :126-132.DOI:10.7500/AEPS 20170520001.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 钟海旺, 夏清, 丁茂生, 等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化, 2015, 39 (3) :36-42.ZHONG Haiwang, XIA Qing, DING Maosheng, et al.A new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems, 2015, 39 (3) :36-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503006&amp;v=MDYzMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx6T0lTSFRlckc0SDlUTXJJOUZZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         钟海旺, 夏清, 丁茂生, 等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化, 2015, 39 (3) :36-42.ZHONG Haiwang, XIA Qing, DING Maosheng, et al.A new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems, 2015, 39 (3) :36-42.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 韩红卫, 涂孟夫, 张慧玲, 等.考虑跨区直流调峰的日前发电计划优化方法及分析[J].电力系统自动化, 2015, 39 (16) :138-143.HAN Hongwei, TU Mengfu, ZHANG huiling, et al.Day-ahead generation scheduling method considering adjustable HVDC plan and its analysis[J].Automation of Electric Power Systems, 2015, 39 (16) :138-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516022&amp;v=MzE2MjRlckc0SDlUTnFZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx6T0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         韩红卫, 涂孟夫, 张慧玲, 等.考虑跨区直流调峰的日前发电计划优化方法及分析[J].电力系统自动化, 2015, 39 (16) :138-143.HAN Hongwei, TU Mengfu, ZHANG huiling, et al.Day-ahead generation scheduling method considering adjustable HVDC plan and its analysis[J].Automation of Electric Power Systems, 2015, 39 (16) :138-143.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王斌, 夏叶, 夏清, 等.直流跨区互联电网发输电计划模型与方法[J].电力系统自动化, 2016, 40 (3) :8-13.WANG Bin, XIA Ye, XIA Qing, et al.Model and methods of generation and transmission scheduling of inter-regional power grid via HVDC tie-line[J].Automation of Electric Power Systems, 2016, 40 (3) :8-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603002&amp;v=Mjc4MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx6T0lTSFRlckc0SDlmTXJJOUZab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王斌, 夏叶, 夏清, 等.直流跨区互联电网发输电计划模型与方法[J].电力系统自动化, 2016, 40 (3) :8-13.WANG Bin, XIA Ye, XIA Qing, et al.Model and methods of generation and transmission scheduling of inter-regional power grid via HVDC tie-line[J].Automation of Electric Power Systems, 2016, 40 (3) :8-13.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 许丹, 王斌, 张加力, 等.特高压直流外送风光火电力一体化调度计划模型[J].电力系统自动化, 2016, 40 (6) :25-29.XU Dan, WANG Bin, ZHANG Jiali, et al.Integrated transmission scheduling model for wind-photovoltaic-thermal power by ultra-high voltage direct current system[J].Automation of Electric Power Systems, 2016, 40 (6) :25-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606004&amp;v=MTMwMDRSN3FmWnVac0Z5L25WTHpPSVNIVGVyRzRIOWZNcVk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         许丹, 王斌, 张加力, 等.特高压直流外送风光火电力一体化调度计划模型[J].电力系统自动化, 2016, 40 (6) :25-29.XU Dan, WANG Bin, ZHANG Jiali, et al.Integrated transmission scheduling model for wind-photovoltaic-thermal power by ultra-high voltage direct current system[J].Automation of Electric Power Systems, 2016, 40 (6) :25-29.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 徐帆, 丁恰, 韩红卫, 等.促进跨区新能源消纳的直流联络线功率优化模型及分析[J].电力系统自动化, 2017, 41 (18) :152-159.DOI:10.7500/AEPS20170401001.XU fan, DING Qia, HAN Hongwei, et al.Power optimization model and analysis of HVDC tie-line for promoting integration of inter-regional renewable energy accommodation[J].Automation of Electric Power Systems, 2017, 41 (18) :152-159.DOI:10.7500/AEPS20170401001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718022&amp;v=MDgzMzVuVkx6T0lTSFRlckc0SDliTnA0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         徐帆, 丁恰, 韩红卫, 等.促进跨区新能源消纳的直流联络线功率优化模型及分析[J].电力系统自动化, 2017, 41 (18) :152-159.DOI:10.7500/AEPS20170401001.XU fan, DING Qia, HAN Hongwei, et al.Power optimization model and analysis of HVDC tie-line for promoting integration of inter-regional renewable energy accommodation[J].Automation of Electric Power Systems, 2017, 41 (18) :152-159.DOI:10.7500/AEPS20170401001.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 姚金雄, 张世强.基于调峰能力分析的电网风电接纳能力研究[J].电网与清洁能源, 2010, 26 (7) :25-28.YAO Jinxiong, ZHANG Shiqiang.Analysis on capacity of wind power integration into grid based on peak load regulation[J].Power System and Clean Energy, 2010, 26 (7) :25-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201007010&amp;v=MTI0MTQvblZMek9OalhOYXJHNEg5SE1xSTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         姚金雄, 张世强.基于调峰能力分析的电网风电接纳能力研究[J].电网与清洁能源, 2010, 26 (7) :25-28.YAO Jinxiong, ZHANG Shiqiang.Analysis on capacity of wind power integration into grid based on peak load regulation[J].Power System and Clean Energy, 2010, 26 (7) :25-28.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 赵冰.以调峰能力为约束的辽宁电网风电接纳能力研究[D].吉林:东北电力大学, 2010.ZHAO Bing.Study on the Liaoning grid accommodation of wind power refined with peak shaving capacity[D].Jilin:Northeast Electric Power University, 2010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2010156892.nh&amp;v=MjY0MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMek9WMTI2SHJLOUdObkZyWkViUElRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         赵冰.以调峰能力为约束的辽宁电网风电接纳能力研究[D].吉林:东北电力大学, 2010.ZHAO Bing.Study on the Liaoning grid accommodation of wind power refined with peak shaving capacity[D].Jilin:Northeast Electric Power University, 2010.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 刘德伟, 郭剑波, 黄越辉, 等.基于风电功率概率预测和运行风险约束的含风电场电力系统动态经济调度[J].中国电机工程学报, 2013, 33 (16) :9-15.LIU Dewei, GUO Jianbo, HUANG Yuehui, et al.Dynamic economic dispatch of wind integrated power system based on wind power probabilistic forecasting and operation risk constraints[J].Proceedings of the CSEE, 2013, 33 (16) :9-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316003&amp;v=MzA5MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMek9QeXJQYmJHNEg5TE5xWTlGWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         刘德伟, 郭剑波, 黄越辉, 等.基于风电功率概率预测和运行风险约束的含风电场电力系统动态经济调度[J].中国电机工程学报, 2013, 33 (16) :9-15.LIU Dewei, GUO Jianbo, HUANG Yuehui, et al.Dynamic economic dispatch of wind integrated power system based on wind power probabilistic forecasting and operation risk constraints[J].Proceedings of the CSEE, 2013, 33 (16) :9-15.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 刘德伟, 黄越辉, 王伟胜, 等.考虑调峰和电网输送约束的省级系统风电消纳能力分析[J].电力系统自动化, 2011, 35 (22) :77-81.LIU Dewei, HUANG Yuehui, WANG Weisheng, et al.Analysis on provincial system available capability of accommodating wind power considering peak load dispatch and transmission constraints[J].Automation of Electric Power Systems, 2011, 35 (22) :77-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201122015&amp;v=MDk4MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTHpPSVNIVGVyRzRIOURPclk5RVlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         刘德伟, 黄越辉, 王伟胜, 等.考虑调峰和电网输送约束的省级系统风电消纳能力分析[J].电力系统自动化, 2011, 35 (22) :77-81.LIU Dewei, HUANG Yuehui, WANG Weisheng, et al.Analysis on provincial system available capability of accommodating wind power considering peak load dispatch and transmission constraints[J].Automation of Electric Power Systems, 2011, 35 (22) :77-81.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 康重庆, 贾文昭, 徐乾耀, 等.考虑网络安全约束的实时风电消纳能力评估[J].中国电机工程学报, 2013, 33 (16) :23-29.KANG Chongqing, JIA Wenzhao, XU Qianyao, et al.Capability evaluation of wind power accommodation considering security constraints of power grid in real-time dispatch[J].Proceedings of CSEE, 2013, 33 (16) :23-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316005&amp;v=MTEyMzFOcVk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTHpPUHlyUGJiRzRIOUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         康重庆, 贾文昭, 徐乾耀, 等.考虑网络安全约束的实时风电消纳能力评估[J].中国电机工程学报, 2013, 33 (16) :23-29.KANG Chongqing, JIA Wenzhao, XU Qianyao, et al.Capability evaluation of wind power accommodation considering security constraints of power grid in real-time dispatch[J].Proceedings of CSEE, 2013, 33 (16) :23-29.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" ZHONG H, RAHMAN S, XIA Q, et al.Equivalent ramp rate function for thermal power systems[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 26-30, 2015, Denver, US." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Equivalent ramp rate function for thermal power systems">
                                        <b>[15]</b>
                                         ZHONG H, RAHMAN S, XIA Q, et al.Equivalent ramp rate function for thermal power systems[C]// IEEE Power &amp;amp; Energy Society General Meeting, July 26-30, 2015, Denver, US.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 刘纯, 吕振华, 黄越辉, 等.长时间尺度风电出力时间序列建模新方法研究[J].电力系统保护与控制, 2013, 41 (1) :7-13.LIU Chun, L&#220; Zhenhua, HUANG Yuehui, et al.A new method to simulate wind power time series of large timescale[J].Power System Protection and Control, 2013, 41 (1) :7-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201301006&amp;v=MDQ2NTdCdEdGckNVUjdxZlp1WnNGeS9uVkx6T0x5bmFlYkc0SDlMTXJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         刘纯, 吕振华, 黄越辉, 等.长时间尺度风电出力时间序列建模新方法研究[J].电力系统保护与控制, 2013, 41 (1) :7-13.LIU Chun, L&#220; Zhenhua, HUANG Yuehui, et al.A new method to simulate wind power time series of large timescale[J].Power System Protection and Control, 2013, 41 (1) :7-13.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 曹阳, 李鹏, 袁越, 等.基于时序仿真的新能源消纳能力分析及其低碳效益评估[J].电力系统自动化 2014, 38 (17) :60-66.CAO Yang, LI Peng, YUAN Yue, et al.Analysis on accommodating capability of renewable energy and assessment on low-carbon benefits based on time sequence simulation[J].Automation of Electric Power Systems, 2014, 38 (17) :60-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201417012&amp;v=MjIyNDZxZlp1WnNGeS9uVkx6T0lTSFRlckc0SDlYTnFJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         曹阳, 李鹏, 袁越, 等.基于时序仿真的新能源消纳能力分析及其低碳效益评估[J].电力系统自动化 2014, 38 (17) :60-66.CAO Yang, LI Peng, YUAN Yue, et al.Analysis on accommodating capability of renewable energy and assessment on low-carbon benefits based on time sequence simulation[J].Automation of Electric Power Systems, 2014, 38 (17) :60-66.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-01-24 09:08</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),174-181 DOI:10.7500/AEPS20180808002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">跨区直流外送模式对新能源消纳的影响分析及应用</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%8C%AF%E5%AE%87&amp;code=30995174&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张振宇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%96%87%E5%80%AC&amp;code=41925944&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王文倬</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%99%BA%E4%BC%9F&amp;code=40719289&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王智伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E6%99%93%E4%BC%9F&amp;code=35622213&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马晓伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A4%9A%E4%BA%91%E9%BE%99&amp;code=37664655&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">褚云龙</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E8%A5%BF%E5%8C%97%E5%88%86%E9%83%A8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司西北分部</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着新能源并网容量的不断增加, 新能源消纳矛盾日渐突出, 跨区直流的应用有利于在更大范围内消纳新能源。目前, 直流外送交易模式分为中长期外送交易和富余可再生能源跨区现货交易2种, 为了研究这2种不同外送模式对新能源消纳的影响, 在新能源消纳时序仿真模型基础上, 建立了考虑中长期外送交易和可再生能源跨区现货交易2种交易模式的新能源消纳模型, 利用该模型分析了不同交易模式对新能源弃电率、外送中的新能源成分、新能源发电量占总发电量比例、直流利用时长等指标的影响。基于西北某省的实际数据开展仿真计算, 验证了所提模型的有效性, 并应用模型和研究结论对该省的直流计划进行了优化安排, 在保证直流利用时长的前提下有效降低了新能源弃电率。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源消纳;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E5%8A%9B%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风力发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%89%E4%BC%8F%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">光伏发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%83%E9%A3%8E&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">弃风;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%83%E5%85%89&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">弃光;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高压直流输电;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    张振宇 (1974—) , 硕士, 高级工程师, 主要研究方向:电力系统运行分析及新能源消纳分析。E-mail:zhangzy@nw.sgcc.com.cn;
                                </span>
                                <span>
                                    *王文倬 (1990—) , 男, 通信作者, 硕士, 工程师, 主要研究方向:电力系统运行、控制、分析。E-mail:wangwz@nw.sgcc.com.cn;
                                </span>
                                <span>
                                    王智伟 (1984—) , 男, 硕士, 高级工程师, 主要研究方向:电力系统运行、控制、分析。E-mail:wangzw@nw.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-08</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网有限公司西北分部科技项目 (52993217000M);</span>
                    </p>
            </div>
                    <h1><b>Impact Analysis and Application of Cross-region HVDC Delivery Mode in Renewable Energy Accommodation</b></h1>
                    <h2>
                    <span>ZHANG Zhenyu</span>
                    <span>WANG Wenzhuo</span>
                    <span>WANG Zhiwei</span>
                    <span>MA Xiaowei</span>
                    <span>CHU Yunlong</span>
            </h2>
                    <h2>
                    <span>Northwest Branch of State Grid Corporation of China</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the increase of renewable energy integration, the conflict of renewable energy accommodation has become more and more prominent. The renewable energy can be accommodated in a wider area by the application of high voltage direct current transmission (HVDC) . At present, the direct current (DC) delivery mode includes two types: medium-term &amp; long-term transaction and surplus renewable energy spot transaction. In order to study the impacts of these two different delivery modes on renewable energy accommodation, a quantitative model of renewable energy accommodation analysis considering HVDC transmission system based on time-sequence simulation is established. This model is used to analyze the renewable energy curtailment rate, the renewable energy component in HVDC, the renewable energy component in total generation capacity, and the number of HVDC utilization under the two delivery modes of medium-term and long-term transaction and short-term spot transaction. Based on the actual data of a province in Northwest China, the validity of the proposed model is verified. Based on the model and analysis conclusion, the HVDC plan is optimized and the renewable energy curtailment rate is effectively reduced on the premise that the number of HVDC utilization is guaranteed.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20energy%20accommodation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable energy accommodation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=solar%20power%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">solar power generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20curtailment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power curtailment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=solar%20power%20curtailment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">solar power curtailment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high%20voltage%20direct%20current%20(HVDC)%20transmission&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high voltage direct current (HVDC) transmission;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-08</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="36" name="36" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="37">近年来, 中国新能源并网装机和消纳总量高速增长。截至2017年底, 中国风电累计装机容量达到188.39 GW, 太阳能发电装机容量达130.25 GW。随着新能源并网容量不断增加, 消纳矛盾日渐突出, 部分地区出现了弃风、弃光问题<citation id="150" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="38">中国的资源禀赋决定了目前新能源主要分布在“三北”地区, 而负荷中心在东南沿海地区, 新能源必须通过远距离输送才能到达负荷中心, 通过跨区直流外送是目前消纳新能源的重要途径<citation id="151" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="39">针对如何运用跨区直流有效促进新能源消纳这一问题, 国内学者已经开展了深入的研究。文献<citation id="152" type="reference">[<a class="sup">5</a>]</citation>将联络线交换功率作为可优化的资源, 在满足联络线日交换电量不变等基本特性的前提下, 通过联络线功率的受限优化促进互联电网的新能源消纳。文献<citation id="153" type="reference">[<a class="sup">6</a>]</citation>研究了送端电网考虑跨区直流调峰的日前发电计划优化方法。文献<citation id="154" type="reference">[<a class="sup">7</a>]</citation>将直流联络线等效为多个输电单元, 再将其叠加起来获得直流联络线功率计划, 提升了控制精度。文献<citation id="155" type="reference">[<a class="sup">8</a>]</citation>提出了特高压直流外送风光火电力一体化调度计划模型。文献<citation id="156" type="reference">[<a class="sup">9</a>]</citation>建立了一种描述直流联络线功率阶梯化运行的发电计划优化模型, 实现送端电网内新能源机组、常规能源机组与直流联络线的联合优化。</p>
                </div>
                <div class="p1">
                    <p id="40">目前, 对于跨区直流对新能源消纳的促进作用研究中, 目标多集中在如何在日前及日内根据负荷和新能源预测, 在保证日交换电量不变的前提下对直流功率曲线进行优化方面, 其优化前提是签订跨区直流外送交易时仅签订电量合同而不约束电力曲线形状, 但是, 这个前提在目前的交易模式下往往不能成立。</p>
                </div>
                <div class="p1">
                    <p id="41">事实上, 目前跨区直流在实际运行中, 主要有2种交易模式, 一是中长期外送交易, 二是富余可再生能源跨区现货交易 (以下简称跨区现货交易) 。中长期外送交易除了约定电量外往往还会约定电力曲线, 若非电网安全原因一般需要刚性执行;而跨区现货交易规定只能外送本地无法消纳的可再生能源, 可在日前和日内根据送、受端需求和能力临时调整。因此, 在现有交易模式下, 难以做到在保证日交换电量不变的前提下对直流功率曲线进行优化, 现有研究成果的实用化还有一定距离。另外, 鉴于目前电能较为富裕的现状, 受端电网在购电时对跨区直流外送中的新能源比例要求越来越高, 跨区外送中的新能源占比如何, 如何提高, 是否能够按照受端要求提高新能源占比, 这一系列问题也尚未得到研究。</p>
                </div>
                <div class="p1">
                    <p id="42">有鉴于此, 本文紧贴工程实际需求, 针对现有交易模式开展研究, 以新能源消纳时序仿真法为基础, 建立考虑中长期外送交易和跨区现货交易的新能源消纳理论分析模型, 研究这2种不同外送模式对新能源弃电率、外送中的新能源比例、新能源发电量占总发电量比例、直流利用时长等指标的影响, 以期在现有交易模式下, 有效运用跨区直流实现新能源在更大范围内的有序消纳。</p>
                </div>
                <h3 id="43" name="43" class="anchor-tag"><b>1</b> 考虑外送的新能源消纳理论分析模型</h3>
                <h4 class="anchor-tag" id="44" name="44"><b>1.1</b> 孤立系统新能源消纳模型</h4>
                <h4 class="anchor-tag" id="45" name="45"><b>1.1.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="46">时序仿真法是目前研究新能源消纳问题的主流方法, 其理论基础是电力系统经济调度模型, 常见的目标函数包括系统发电成本最低、新能源发电量最低、碳排放量最低等<citation id="157" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。考虑目前优先消纳清洁能源的要求, 以系统新能源发电量最大为目标, 即</p>
                </div>
                <div class="p1">
                    <p id="47" class="code-formula">
                        <mathml id="47"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>max</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>W</mi></mstyle><msup><mrow></mrow><mi>t</mi></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="48">式中:<i>T</i>为优化总时段;<i>W</i><sup><i>t</i></sup>为<i>t</i>时段的新能源实际出力。</p>
                </div>
                <h4 class="anchor-tag" id="49" name="49"><b>1.1.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="50">对于孤立系统, 其约束条件一般包括区域内的系统约束和机组出力约束2类<citation id="158" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="51" name="51">1) 区域发用电平衡约束</h4>
                <div class="p1">
                    <p id="52" class="code-formula">
                        <mathml id="52"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msup><mrow></mrow><mi>t</mi></msup><mo>+</mo><mi>W</mi><msup><mrow></mrow><mi>t</mi></msup><mo>=</mo><mi>D</mi><msup><mrow></mrow><mi>t</mi></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="53">式中:<i>P</i><sup><i>t</i></sup>为<i>t</i>时段的等效常规机组出力;<i>D</i><sup><i>t</i></sup>为<i>t</i>时段的负荷。</p>
                </div>
                <div class="p1">
                    <p id="54">为重点研究跨区外送的影响, 借鉴了文献<citation id="159" type="reference">[<a class="sup">5</a>]</citation>的方法, 对区域内的机组进行了等效, 将常规机组等效成一台机组。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55">2) 常规机组出力上下限约束</h4>
                <div class="p1">
                    <p id="56" class="code-formula">
                        <mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msup><mrow></mrow><mi>t</mi></msup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="57">式中:<i>P</i><sub>min</sub>为<i>t</i>时段的等效常规机组最小技术出力;<i>P</i><sub>max</sub>为<i>t</i>时段的等效常规机组最大技术出力。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58">3) 正旋转备用约束</h4>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>≥</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>α</mi><mo stretchy="false">) </mo><mi>D</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">式中:<i>α</i>为上备用系数;<i>D</i><sub>max</sub>为最大负荷。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61">4) 负旋转备用约束</h4>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>β</mi><mo stretchy="false">) </mo><mi>D</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>β</i>为下备用系数;<i>D</i><sub>min</sub>为最小负荷。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64">5) 常规机组出力爬坡约束</h4>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup><mtext>Δ</mtext><mi>t</mi><mo>≤</mo><mi>Ρ</mi><msup><mrow></mrow><mi>t</mi></msup><mo>-</mo><mi>Ρ</mi><msup><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow><mi>t</mi></msubsup><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<i>P</i><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为常规机组的等效上爬速率和等效下爬速率;Δ<i>t</i>为一个时段的持续时间, 本文中为15 min。</p>
                </div>
                <div class="p1">
                    <p id="69">等效常规机组的等效上爬速率和等效下爬速率根据文献<citation id="160" type="reference">[<a class="sup">15</a>]</citation>中的方法求出。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70">6) 系统风光出力约束</h4>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>w</mtext><mi>t</mi></msubsup><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>Ρ</mi><msubsup><mrow></mrow><mtext>w</mtext><mrow><mi>t</mi><mo>*</mo></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>s</mtext><mi>t</mi></msubsup><mo>≤</mo><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>Ρ</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mi>t</mi><mo>*</mo></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>N</i><sub>w</sub>和<i>N</i><sub>s</sub>分别为风电和光伏发电的装机容量;<i>P</i><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>w</mtext><mrow><mi>t</mi><mo>*</mo></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mi>t</mi><mo>*</mo></mrow></msubsup></mrow></math></mathml>分别为区域资源特性的风电出力和光伏发电出力归一化值。</p>
                </div>
                <div class="p1">
                    <p id="75">本文采用马尔可夫—蒙特卡洛抽样方法来对风电出力进行随机模拟<citation id="161" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 将模拟出力除以风电装机, 得到归一化的风电出力特性。以年为单位进行仿真时, 光伏发电出力的规律明显<citation id="162" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 因此, 其资源特性表征采用的是未弃电年份的光伏实际出力除以当时的光伏装机容量得到的归一化光伏出力特性。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>1.2</b> 考虑直流外送的新能源消纳模型</h4>
                <div class="p1">
                    <p id="77">直流外送的增加对于新能源消纳有积极的意义, 就目前国内直流的运行方式来看, 可以分为中长期外送交易和跨区现货交易2种。</p>
                </div>
                <div class="p1">
                    <p id="78">中长期外送交易:送端需要增加火电开机来保证外送电力的刚性执行。常规机组的最大和最小技术出力相应增大, 受端由于外送的存在可以减小常规机组开机方式。因此, 常规机组最大和最小技术出力会相应减小。</p>
                </div>
                <div class="p1">
                    <p id="79">跨区现货交易:按照交易规则, 当出现弃风、弃光现象时, 方能通过跨区现货交易增加直流外送功率, 其余时段不需要保证外送电力。因此, 送端不需要增加火电开机, 也不会改变常规机组最小技术出力, 通过外送增加的新能源消纳能力等于外送电力, 但是需要受端有足够的调节能力。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80"><b>1.2.1</b> 中长期外送交易的处理</h4>
                <div class="p1">
                    <p id="81">外送的加入一定会改变送端和受端区域的发用电平衡约束。同时, 由于中长期外送会改变系统开机方式, 因此, 正旋转备用约束和负旋转备用约束也会相应改变。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82">1) 区域发用电平衡约束变为:</h4>
                <div class="p1">
                    <p id="83"><i>P</i><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>t</mi></msubsup></mrow></math></mathml>+<i>W</i><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>t</mi></msubsup></mrow></math></mathml>-<i>L</i><sup><i>t</i></sup>=<i>D</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>t</mi></msubsup></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="87"><i>P</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mi>t</mi></msubsup></mrow></math></mathml>+<i>W</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mi>t</mi></msubsup></mrow></math></mathml>+<i>L</i><sup><i>t</i></sup>=<i>D</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mi>t</mi></msubsup></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>P</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段的送端等效火电机组出力;<i>D</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段的送端负荷;<i>W</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段的送端新能源出力;<i>L</i><sup><i>t</i></sup>为<i>t</i>时段的区域联络线送电功率;<i>P</i><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段的受端等效火电机组出力;<i>D</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段的受端负荷;<i>W</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段的受端新能源出力。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98">2) 正旋转备用约束变为:</h4>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>≥</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>α</mi><mo stretchy="false">) </mo><mi>D</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>´</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>D</i><sup>max</sup>′为考虑联络线送电功率后的等效最大负荷, 对于送端为负荷与联络线外送功率之和的最大值, 对于受端为负荷与联络线外送功率之差的最大值。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101">3) 负旋转备用约束变为:</h4>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>β</mi><mo stretchy="false">) </mo><mi>D</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>´</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>D</i><sub>min</sub>′为考虑联络线送电功率后的等效最小负荷, 对于送端为负荷与联络线外送功率之和的最小值, 对于受端为负荷与联络线外送功率之差的最小值。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>1.2.2</b> 跨区现货交易的处理</h4>
                <div class="p1">
                    <p id="105">若直流外送以跨区现货交易的形式进行, 则不需要增加火电开机来保证外送电力。因此, 只会改变区域发用电平衡约束。</p>
                </div>
                <div class="p1">
                    <p id="106">区域发用电平衡约束变为:</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mn>1</mn><mi>t</mi></msubsup><mo>+</mo><mi>W</mi><msubsup><mrow></mrow><mn>1</mn><mi>t</mi></msubsup><mo>-</mo><mi>L</mi><msup><mrow></mrow><mi>t</mi></msup><mo>=</mo><mi>D</mi><msubsup><mrow></mrow><mn>1</mn><mi>t</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mn>2</mn><mi>t</mi></msubsup><mo>+</mo><mi>W</mi><msubsup><mrow></mrow><mn>2</mn><mi>t</mi></msubsup><mo>+</mo><mi>L</mi><msup><mrow></mrow><mi>t</mi></msup><mo>=</mo><mi>D</mi><msubsup><mrow></mrow><mn>2</mn><mi>t</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">至此, 式 (1) —式 (14) 就构成了考虑中长期外送交易和跨区现货交易2种不同直流外送模式的新能源消纳模型, 根据该模型即可研究直流外送对新能源消纳的影响。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>1.3</b> 外送中的新能源成分定义</h4>
                <div class="p1">
                    <p id="110">由于电力的特殊性, 用电负荷和外送中的电力成分可分为结算意义上和物理意义上的2个层面, 本文所分析的成分均指物理意义上的。从电力的物理组织来讲, 新能源发电的波动性决定了不可能完全由新能源进行供电, 相应地, 为了维持直流电网的正常可靠运行, 跨区直流外送也不可能做到全部输送新能源。而在现有的文献中, 由于缺少对相关的定义和界定, 并未对跨区直流外送中的新能源成分进行分析, 因此需要对其进行定义。</p>
                </div>
                <div class="p1">
                    <p id="111">对于跨区直流而言, 目前有2种建设模式:一种是带有配套电源的直流, 例如:天中直流、灵绍直流等;另一种不带配套电源的直流, 例如:德宝直流、灵宝直流等。对于带有配套电源的直流, 其输送成分可用图1表示。</p>
                </div>
                <div class="area_img" id="112">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911022_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 跨区直流功率成分示意图" src="Detail/GetImg?filename=images/DLXT201911022_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 跨区直流功率成分示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911022_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of cross-region DC power component</b></p>

                </div>
                <div class="p1">
                    <p id="113">图1中, 直流的新能源比例最高的电力组织方式是:当配套新能源理论出力与配套火电最小技术出力之和大于直流输送功率时, 跨区直流外送功率仅由配套电源提供, 其中, 配套火电出力为最小技术出力;当配套新能源理论出力与配套火电最小技术出力之和小于直流输送功率时, 跨区直流外送功率除包含配套出力外, 不足部分需由送端电网新能源补足, 当送端电网新能源不足以补足时, 由配套火电补足, 最后由送端电网常规机组补足。因此, 跨区直流外送中的新能源最大输送电量等于配套新能源发电量与送端电网补足成分中的新能源发电量之和, 直流中的新能源最高占比就等于新能源最大输送电量与直流外送电量之比。</p>
                </div>
                <div class="p1">
                    <p id="114">不带配套电源的直流可以看成是带配套电源的特殊情况, 因此, 其新能源成分占比就等于送端电网中的新能源发电占比。</p>
                </div>
                <h3 id="115" name="115" class="anchor-tag"><b>2</b> 直流外送模式对新能源消纳的影响</h3>
                <div class="p1">
                    <p id="116">利用建立的考虑外送的新能源消纳理论模型, 建立一个仅包含一个送端和一个受端的典型系统, 对其一年的数据进行时序仿真, 负荷数据分别采用送、受端省2017年的实际负荷数据, 按照最大负荷的比例进行等比例换算。风电、光伏数据采用1.1.2节中所述方法对实际数据进行处理后获取。通过改变直流外送中中长期外送和跨区现货交易的占比, 研究这2种不同外送模式对新能源弃电率、外送中的新能源成分、直流运行经济性等指标的影响。</p>
                </div>
                <div class="p1">
                    <p id="117">典型系统参数如下:送端电网最大负荷为10 GW, 负荷率为90%, 上备用率为5%, 常规机组调峰率为40%, 新能源装机为6 GW, 风电占比为60%, 光伏占比为40%;受端电网最大负荷为10 GW, 负荷率为85%, 上备用率为5%, 常规机组调峰率为50%;直流输送能力为4 GW, 配套火电为5 GW (调峰率为40%) , 配套风电为2 GW, 配套光伏为2 GW。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>2.1</b> 中长期外送交易的影响</h4>
                <div class="p1">
                    <p id="119">中长期外送电力曲线采取典型的单峰运行曲线, 即午间光伏大发时段 (08:00—20:00) 高峰运行, 其余时段调峰70%运行, 配套火电开机方式由中长期外送高峰电力确定, 上备用率与送端系统一致, 取5%, 不同的中长期外送交易电力对弃电率的影响如表1所示。</p>
                </div>
                <div class="p1">
                    <p id="120">从表1可以看出, 中长期外送交易电力越大, 弃电率越小。在本例中, 中长期外送交易电力每增加1 GW, 弃电率减小约3%。但是, 中长期外送交易无法只送新能源, 也无法通过增加中长期外送交易来提升新能源发电量占总发电量的比例, 同时, 随着中长期外送交易增大, 外送中新能源比例进一步减小, 新能源发电量占总发电量的比例也会逐渐降低, 其原因是为保证中长期外送交易的执行, 送端电网需增开配套火电机组, 增加了送端电网常规机组最小技术出力。</p>
                </div>
                <div class="area_img" id="121">
                    <p class="img_tit"> 表1 中长期外送交易的影响 <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Effect of medium-term and long-term delivery transaction</b></p>
                    <p class="img_note"></p>
                    <table id="121" border="1"><tr><td><br />中长期外送<br />交易/GW</td><td>弃电率/%</td><td>外送中新能<br />源比例/%</td><td>新能源发电<br />量比例/%</td><td>直流利用<br />时长/h</td></tr><tr><td><br />0</td><td>31.1</td><td></td><td>21.8</td><td>0</td></tr><tr><td><br />1</td><td>27.0</td><td>25.6</td><td>21.1</td><td>1 862</td></tr><tr><td><br />2</td><td>23.2</td><td>25.2</td><td>20.4</td><td>3 723</td></tr><tr><td><br />3</td><td>20.0</td><td>24.8</td><td>19.7</td><td>5 585</td></tr><tr><td><br />4</td><td>17.2</td><td>24.3</td><td>19.0</td><td>7 446</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="122">中长期外送交易电量的本质等同于增加送端负荷, 虽然无法通过中长期外送来增加总发电量中的新能源占比, 但是因为中长期外送的存在, 送端电网的新能源装机规模及新能源发电量可以得到明显提升, 对新能源消纳本身也是有着积极的意义。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>2.2</b> 跨区现货交易的影响</h4>
                <div class="p1">
                    <p id="124">若不安排任何中长期外送交易, 而是在实时运行中根据送端电网需求和受端电网能力安排跨区现货交易, 此时直流外送中的所有成分都是新能源, 不同跨区现货交易电力对弃电率的影响如表2所示。</p>
                </div>
                <div class="area_img" id="125">
                    <p class="img_tit"><b>表2 跨区现货交易的影响</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Effect of cross-region spot transaction</b></p>
                    <p class="img_note"></p>
                    <table id="125" border="1"><tr><td><br />现货交易/GW</td><td>弃电率/%</td><td>新能源发电比例/%</td><td>直流利用时长/h</td></tr><tr><td><br />0</td><td>31.1</td><td>21.8</td><td>0</td></tr><tr><td><br />0.5</td><td>23.9</td><td>24.7</td><td> 482</td></tr><tr><td><br />1.0</td><td>17.9</td><td>26.1</td><td>876</td></tr><tr><td><br />1.5</td><td>13.2</td><td>27.2</td><td>1 184</td></tr><tr><td><br />2.0</td><td>9.7</td><td>28.0</td><td>1 413</td></tr><tr><td><br />2.5</td><td>7.1</td><td>28.5</td><td>1 581</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="126">从表2可以看出, 跨区现货交易越大, 弃电率越小, 并且他们之间的关系是非线性的, 随着跨区现货交易电力的增大, 弃电率减小的速度变慢。跨区现货电力在0至1.5 GW时, 跨区现货交易电力每增加0.5 GW, 弃电率减小约6%;跨区现货交易在1.5 GW至2.5 GW时, 跨区现货交易电力每增加0.5 GW, 弃电率减小约3%。</p>
                </div>
                <div class="p1">
                    <p id="127">跨区现货交易与新能源弃电率之间的非线性关系可以用新能源出力的统计特性解释:随着新能源出力的增大, 其出现的概率逐渐减小, 因此, 随着新能源消纳空间增大, 弃电量会逐渐减小, 弃电率减小的速度会变慢。表1中中长期外送交易与弃电率的非线性关系不明显, 是因为弃电率的变化区间较小, 呈现了局部线性化, 在更大的变化区间内, 中长期外送交易与弃电率也呈现非线性关系。</p>
                </div>
                <div class="p1">
                    <p id="128">分析表2数据还可以得到如下结论:现货交易越大, 新能源发电量占总发电量比例越大, 安排现货交易有利于提高新能源发电量占总发电量比例。与中长期外送交易相比, 跨区现货交易对减小弃电率更为有效, 并且跨区现货交易能够实现只送新能源, 但是跨区现货交易的通道利用时长不高。跨区现货交易的本质是由受端承担了新能源的一部分波动性, 对受端的接纳能力提出了要求, 跨区现货交易的最大交易量由直流输送限额和受端电网的调峰能力共同决定, 对送端机组开机没有影响。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>2.3</b> 跨区直流的综合应用</h4>
                <div class="p1">
                    <p id="130">从2.1节和2.2节的对比可以看出, 跨区现货交易对于减小弃电率更为有效, 但是直流的应用, 一方面要考虑新能源消纳, 另一方面也要考虑经济性, 若直流利用时长过低则经济性不高。对于该典型系统, 不同的中长期外送交易和跨区现货交易配比下的弃电率、直流外送中的新能源成分及直流利用时长如表3所示。</p>
                </div>
                <div class="area_img" id="131">
                    <p class="img_tit"><b>表3 不同外送配比的弃电率和直流利用时长</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Power curtailment rate and utilization time of HVDC with different delivery ratios</b></p>
                    <p class="img_note"></p>
                    <table id="131" border="1"><tr><td><br />中长期外送<br />交易/GW</td><td>跨区现货<br />交易/GW</td><td>弃电率/%</td><td>外送中新能<br />源比例/%</td><td>直流利用<br />时长/h</td></tr><tr><td><br />4.0</td><td>0</td><td>17.2</td><td>24.3</td><td>7 446</td></tr><tr><td><br />3.0</td><td>1.0</td><td>10.1</td><td>32.3</td><td>6 201</td></tr><tr><td><br />2.0</td><td>2.0</td><td>5.8</td><td>42.1</td><td>4 811</td></tr><tr><td><br />1.0</td><td>3.0</td><td>3.4</td><td>58.5</td><td>3 332</td></tr><tr><td><br />0.5</td><td>3.5</td><td>2.6</td><td>73.2</td><td>2 578</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="132">从表3可以看出, 在直流外送能力一定的情况下, 跨区现货交易所占份额越大, 弃电率越小, 外送中的新能源成分越大, 但是相应的直流利用时长也会减小。通过合理的安排中长期外送交易和跨区现货交易的配比, 能够在保证一定直流利用时长的前提下, 有效降低弃电率, 同时提升新能源外送中的新能源比例。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>2.4</b> 直流外送中新能源成分的提升</h4>
                <div class="p1">
                    <p id="134">目前, 各受端电网在签订跨区外送合同时, 往往提出更高的新能源比例要求, 从前文的分析中可以看出, 直流外送中的新能源最高占比不可能达到100%, 甚至在考虑了直流利用时长后, 直流外送中的新能源比例在20%～40%, 如何提高直流外送中的新能源成分变成了签订跨区外送合同时的一个热点问题。对电网而言, 负荷主要由用户行为决定, 除了部分可中断负荷外, 负荷特性改变较难, 而火电机组调峰率和备用率相对容易改变, 对于该典型系统, 在安排4 GW中长期外送交易的条件下, 分别改变配套火电调峰率和送端电网备用率, 可以得到它们对外送中的新能源成分的影响, 结果分别如附录A表A1和表A2所示。</p>
                </div>
                <div class="p1">
                    <p id="135">从附录A表A1可以看出, 随着配套火电调峰率的增加, 外送中新能源比例逐渐增加。本例中配套火电调峰率每增加5%, 外送中新能源比例约增加5%, 配套火电调峰率增加至60%时, 可将新能源比例提升至43.2%, 因此, 开展火电机组的灵活性改造是提升外送中的新能源成分的重要手段。</p>
                </div>
                <div class="p1">
                    <p id="136">从附录A表A2可以看出, 降低送端电网的备用率, 外送中的新能源成分也能明显提高, 因此, 优化备用留取方式也是提升外送中新能源占比的有效手段。本例中计算了上备用率为负的情况, 这里进行简单说明。与以往对电网备用的理解不同, 常规机组的上备用率可以为负的主要原因有2个:一是随着送端电网新能源装机的不断增长, 通过对新能源出力的规律进行研究发现, 新能源最低出力不可能为0, 即最极端的情况下新能源仍有一部分保证出力, 这部分出力可以纳入备用;二是送端电网备用不足时可以通过调减直流外送功率来进行平衡, 即通过跨区直流实现送端和受端电网的备用互济, 只要保证考虑了新能源保证出力后, 送、受端电网总的备用为正即可。</p>
                </div>
                <h3 id="137" name="137" class="anchor-tag"><b>3</b> 实例分析</h3>
                <div class="p1">
                    <p id="138">为了验证所述模型的有效性, 采用西北某省的实际数据开展了模拟仿真, 所有数据均来自实测。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>3.1</b> 弃电率测算分析</h4>
                <div class="p1">
                    <p id="140">2017年该省的最大负荷为1.05 GW, 负荷率为95%, 目标弃电率为5%, 新能源装机达1.467 GW, 其中风电装机占比61%, 正备用率为5%, 常规机组调峰率为40%, 直流外送最大能力为0.60 GW, 实际安排中长期外送交易电力0.55 GW, 跨区现货交易电力0.05 GW, 经测算, 2017年该省理论弃电率为4.9%, 实际2017年弃电率为5.3%, 考虑到实际运行中, 存在检修、故障等因素的影响, 这个误差在可接受范围之内, 验证了本文所述模型的有效性。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>3.2</b> 直流外送计划的优化安排</h4>
                <div class="p1">
                    <p id="142">2018年该省新能源装机将进一步增加至1.80 GW, 最大负荷将增加至1.15 GW, 直流最大外送能力也将达到0.80 GW。若按以往方案, 全部安排中长期外送交易情况下, 弃电率将达到11.2%, 直流利用时长达到6 752 h。</p>
                </div>
                <div class="p1">
                    <p id="143">为了在保证直流通道利用率的前提下, 有效利用直流外送减小新能源弃电, 本文设计了如图2所示流程用于直流外送年度计划优化安排。</p>
                </div>
                <div class="p1">
                    <p id="144">利用图2的优化流程对直流外送计划进行优化安排, 采取安排中长期外送交易0.61 GW, 跨区现货交易安排0.19 GW的优化方案后, 可将弃电率降低至5%, 直流利用时长也可以达到6 030 h, 在保证直流利用时长的前提下有效降低了新能源弃电率。由本例可以看出, 本文建立的模型和得到的结论能够为电网实时运行中促进新能源消纳提供科学的指导。</p>
                </div>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911022_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 直流外送计划安排流程" src="Detail/GetImg?filename=images/DLXT201911022_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 直流外送计划安排流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911022_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of the plan formulation of DC power delivery</b></p>

                </div>
                <h3 id="146" name="146" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="147">本文针对西北电网跨区直流联络线运行控制的实际问题, 在现有交易模式下, 建立了考虑中长期外送交易和跨区现货交易2种不同外送模式新能源消纳理论分析模型, 利用该模型研究跨区直流外送模式对新能源弃电率、直流运行经济性以及直流外送中新能源成分的影响。研究表明:增大中长期外送交易和跨区现货交易均能减小弃电率, 但是中长期外送交易中新能源成分较小, 且随着中长期外送交易增大, 外送中新能源比例进一步减小, 并且无法提升新能源发电量占总发电量的比例。增大直流外送中跨区现货交易成分, 能有效减小新能源弃电率, 同时能提高新能源发电量占总发电量比例, 但相应地会减小直流利用时长, 因此, 需要兼顾新能源消纳和直流运行经济性, 确定直流中长期外送交易和跨区现货交易的比例。外送中的新能源比例由送、受端的电网特性决定, 通过对典型系统的测算表明, 直流外送中的新能源成分仅在20%～40%, 通过提升火电机组调峰率, 加强统一调度, 包含配套电源参与交流电网调峰以及优化网间备用留取方式均能够提升外送中的新能源比例。</p>
                </div>
                <div class="p1">
                    <p id="148">需要指出的是, 本文是在现有交易模式下开展的理论研究, 假设的前提是跨区直流计划安排时仅考虑电网安全和新能源消纳, 未考虑送、受端电网的价格因素以及交易意愿的影响。另外, 跨区现货交易量也会受到新能源预测水平的影响, 当新能源预测水平很低时, 为了保证电网安全, 加之现货交易价格一般较低, 现货申报时可能会采取保守策略, 导致成交量低于实际需求, 增加新能源弃电, 对此本文也未做考虑。因此如何引入价格等市场因素和新能源预测误差的影响, 建立更为完善的跨区直流模型, 更好地适应未来电力市场和新能源消纳需求, 可以作为进一步的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="149">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="163" name="163" class="anchor-tag">附录A</h3>
                <div class="area_img" id="164">
                                            <p class="img_tit">
                                                表A1配套火电调峰率的影响
                                                    <br />
                                                Table A1 Effect of peak regulating rate
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911022_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911022_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911022_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1配套火电调峰率的影响" src="Detail/GetImg?filename=images/DLXT201911022_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="165">
                                            <p class="img_tit">
                                                表A2送端电网备用率的影响
                                                    <br />
                                                Table A2 Effect of reserve rate of sending power network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911022_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911022_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911022_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2送端电网备用率的影响" src="Detail/GetImg?filename=images/DLXT201911022_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=MTk1NzZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx6T1B5clBiYkc0SDliTXJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 舒印彪, 张智刚, 郭剑波, 等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报, 2017, 37 (1) :1-9.SHU Yinbiao, ZHANG Zhigang, GUO Jianbo, et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE, 2017, 37 (1) :1-9.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710022&amp;v=MjQ3MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx6T0lTSFRlckc0SDliTnI0OUhab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘永奇, 张弘鹏, 李群, 等.东北电网电力调峰辅助服务市场设计与实践[J].电力系统自动化, 2017, 41 (10) :148-154.DOI:10.7500/AEPS20160706001.LIU Yongqi, ZHANG Hongpeng, LI Qun, et al.Design and practice of peak regulation ancillary service market for Northeast China power grid[J].Automation of Electric Power Systems, 2017, 41 (10) :148-154.DOI:10.7500/AEPS20160706001.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=MTc4MzVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMek9JU0hUZXJHNEg5Yk1wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al.Prospects of coordination and optimization for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815018&amp;v=MjkwMzN5L25WTHpPSVNIVGVyRzRIOW5OcW85RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 崔杨, 赵玉, 邱丽君, 等.改善受端电网调峰裕度的特高压直流外送风火协调调度[J].电力系统自动化, 2018, 42 (15) :126-132.DOI:10.7500/AEPS20170520001.CUI Yang, ZHAO Yu, QIU Lijun, et al.Coordinated scheduling method of wind-thermal power transmitted by UHVDC system for improving peak-shaving margin of receiving-end power grid[J].Automation of Electric Power Systems, 2018, 42 (15) :126-132.DOI:10.7500/AEPS 20170520001.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503006&amp;v=MjQ0MTZWTHpPSVNIVGVyRzRIOVRNckk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L24=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 钟海旺, 夏清, 丁茂生, 等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化, 2015, 39 (3) :36-42.ZHONG Haiwang, XIA Qing, DING Maosheng, et al.A new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems, 2015, 39 (3) :36-42.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516022&amp;v=MzE5NTdCdEdGckNVUjdxZlp1WnNGeS9uVkx6T0lTSFRlckc0SDlUTnFZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 韩红卫, 涂孟夫, 张慧玲, 等.考虑跨区直流调峰的日前发电计划优化方法及分析[J].电力系统自动化, 2015, 39 (16) :138-143.HAN Hongwei, TU Mengfu, ZHANG huiling, et al.Day-ahead generation scheduling method considering adjustable HVDC plan and its analysis[J].Automation of Electric Power Systems, 2015, 39 (16) :138-143.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603002&amp;v=MzIxNTJGeS9uVkx6T0lTSFRlckc0SDlmTXJJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王斌, 夏叶, 夏清, 等.直流跨区互联电网发输电计划模型与方法[J].电力系统自动化, 2016, 40 (3) :8-13.WANG Bin, XIA Ye, XIA Qing, et al.Model and methods of generation and transmission scheduling of inter-regional power grid via HVDC tie-line[J].Automation of Electric Power Systems, 2016, 40 (3) :8-13.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606004&amp;v=MDA2MDBJU0hUZXJHNEg5Zk1xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMek8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 许丹, 王斌, 张加力, 等.特高压直流外送风光火电力一体化调度计划模型[J].电力系统自动化, 2016, 40 (6) :25-29.XU Dan, WANG Bin, ZHANG Jiali, et al.Integrated transmission scheduling model for wind-photovoltaic-thermal power by ultra-high voltage direct current system[J].Automation of Electric Power Systems, 2016, 40 (6) :25-29.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718022&amp;v=MjY1MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMek9JU0hUZXJHNEg5Yk5wNDlIWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 徐帆, 丁恰, 韩红卫, 等.促进跨区新能源消纳的直流联络线功率优化模型及分析[J].电力系统自动化, 2017, 41 (18) :152-159.DOI:10.7500/AEPS20170401001.XU fan, DING Qia, HAN Hongwei, et al.Power optimization model and analysis of HVDC tie-line for promoting integration of inter-regional renewable energy accommodation[J].Automation of Electric Power Systems, 2017, 41 (18) :152-159.DOI:10.7500/AEPS20170401001.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201007010&amp;v=MDA3NTZxQnRHRnJDVVI3cWZadVpzRnkvblZMek9OalhOYXJHNEg5SE1xSTlFWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 姚金雄, 张世强.基于调峰能力分析的电网风电接纳能力研究[J].电网与清洁能源, 2010, 26 (7) :25-28.YAO Jinxiong, ZHANG Shiqiang.Analysis on capacity of wind power integration into grid based on peak load regulation[J].Power System and Clean Energy, 2010, 26 (7) :25-28.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2010156892.nh&amp;v=MDc1NjRIcks5R05uRnJaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx6T1YxMjY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 赵冰.以调峰能力为约束的辽宁电网风电接纳能力研究[D].吉林:东北电力大学, 2010.ZHAO Bing.Study on the Liaoning grid accommodation of wind power refined with peak shaving capacity[D].Jilin:Northeast Electric Power University, 2010.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316003&amp;v=MjQwMTVGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMek9QeXJQYmJHNEg5TE5xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 刘德伟, 郭剑波, 黄越辉, 等.基于风电功率概率预测和运行风险约束的含风电场电力系统动态经济调度[J].中国电机工程学报, 2013, 33 (16) :9-15.LIU Dewei, GUO Jianbo, HUANG Yuehui, et al.Dynamic economic dispatch of wind integrated power system based on wind power probabilistic forecasting and operation risk constraints[J].Proceedings of the CSEE, 2013, 33 (16) :9-15.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201122015&amp;v=MTE0MDk5RE9yWTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMek9JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 刘德伟, 黄越辉, 王伟胜, 等.考虑调峰和电网输送约束的省级系统风电消纳能力分析[J].电力系统自动化, 2011, 35 (22) :77-81.LIU Dewei, HUANG Yuehui, WANG Weisheng, et al.Analysis on provincial system available capability of accommodating wind power considering peak load dispatch and transmission constraints[J].Automation of Electric Power Systems, 2011, 35 (22) :77-81.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316005&amp;v=MDQ3NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTHpPUHlyUGJiRzRIOUxOcVk5RllZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 康重庆, 贾文昭, 徐乾耀, 等.考虑网络安全约束的实时风电消纳能力评估[J].中国电机工程学报, 2013, 33 (16) :23-29.KANG Chongqing, JIA Wenzhao, XU Qianyao, et al.Capability evaluation of wind power accommodation considering security constraints of power grid in real-time dispatch[J].Proceedings of CSEE, 2013, 33 (16) :23-29.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Equivalent ramp rate function for thermal power systems">

                                <b>[15]</b> ZHONG H, RAHMAN S, XIA Q, et al.Equivalent ramp rate function for thermal power systems[C]// IEEE Power &amp; Energy Society General Meeting, July 26-30, 2015, Denver, US.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201301006&amp;v=MDk5MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx6T0x5bmFlYkc0SDlMTXJvOUZZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 刘纯, 吕振华, 黄越辉, 等.长时间尺度风电出力时间序列建模新方法研究[J].电力系统保护与控制, 2013, 41 (1) :7-13.LIU Chun, LÜ Zhenhua, HUANG Yuehui, et al.A new method to simulate wind power time series of large timescale[J].Power System Protection and Control, 2013, 41 (1) :7-13.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201417012&amp;v=MDgxNDBGckNVUjdxZlp1WnNGeS9uVkx6T0lTSFRlckc0SDlYTnFJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 曹阳, 李鹏, 袁越, 等.基于时序仿真的新能源消纳能力分析及其低碳效益评估[J].电力系统自动化 2014, 38 (17) :60-66.CAO Yang, LI Peng, YUAN Yue, et al.Analysis on accommodating capability of renewable energy and assessment on low-carbon benefits based on time sequence simulation[J].Automation of Electric Power Systems, 2014, 38 (17) :60-66.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911022" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911022&amp;v=Mjg0NDBJU0hUZXJHNEg5ak5ybzlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMek8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

