

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136662072912500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911023%26RESULT%3d1%26SIGN%3dcAjgm9ul7BhfwaaIFYVSUZY0I9Y%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911023&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911023&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911023&amp;v=MjQ1NzMzenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdklJU0hUZXJHNEg5ak5ybzlIWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#105" data-title="&lt;b&gt;1 LCC-HVDC直流线路故障清除与恢复策略&lt;/b&gt; "><b>1 LCC-HVDC直流线路故障清除与恢复策略</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#106" data-title="&lt;b&gt;1.1&lt;/b&gt; 直流线路故障重启动功能"><b>1.1</b> 直流线路故障重启动功能</a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;1.2&lt;/b&gt; 直流线路故障重启动功能设置"><b>1.2</b> 直流线路故障重启动功能设置</a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;1.3 LCC-HVDC直流线路故障重启动功能存在的不足&lt;/b&gt;"><b>1.3 LCC-HVDC直流线路故障重启动功能存在的不足</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#133" data-title="&lt;b&gt;2 VSC-HVDC直流线路故障清除及恢复策略&lt;/b&gt; "><b>2 VSC-HVDC直流线路故障清除及恢复策略</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#140" data-title="&lt;b&gt;2.1&lt;/b&gt; 直流断路器技术"><b>2.1</b> 直流断路器技术</a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;2.2&lt;/b&gt; 具有故障自清除能力的子模块"><b>2.2</b> 具有故障自清除能力的子模块</a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;2.3&lt;/b&gt; 增加辅助电路"><b>2.3</b> 增加辅助电路</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#162" data-title="&lt;b&gt;3 LCC-HVDC和VSC-HVDC输电线路故障清除及恢复所面临的共性问题及解决方案探讨&lt;/b&gt; "><b>3 LCC-HVDC和VSC-HVDC输电线路故障清除及恢复所面临的共性问题及解决方案探讨</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#163" data-title="&lt;b&gt;3.1&lt;/b&gt; 直流线路故障清除及恢复存在的问题"><b>3.1</b> 直流线路故障清除及恢复存在的问题</a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;3.2 HVDC输电线路故障清除及恢复问题解决方案探讨&lt;/b&gt;"><b>3.2 HVDC输电线路故障清除及恢复问题解决方案探讨</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#110" data-title="&lt;b&gt;图1 LCC-HVDC系统结构&lt;/b&gt;"><b>图1 LCC-HVDC系统结构</b></a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;图2 DFRS流程图&lt;/b&gt;"><b>图2 DFRS流程图</b></a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;图3 单极接线两电平柔性直流输电系统&lt;/b&gt;"><b>图3 单极接线两电平柔性直流输电系统</b></a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;图4 双极接线模块化多电平柔性直流输电系统&lt;/b&gt;"><b>图4 双极接线模块化多电平柔性直流输电系统</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;图5 3类直流断路器基本结构&lt;/b&gt;"><b>图5 3类直流断路器基本结构</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;图6 典型具有故障自清除能力的子模块拓扑&lt;/b&gt;"><b>图6 典型具有故障自清除能力的子模块拓扑</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;图7 辅助隔离电路&lt;/b&gt;"><b>图7 辅助隔离电路</b></a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;图8 故障限流电路&lt;/b&gt;"><b>图8 故障限流电路</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 赵畹君.高压直流输电工程技术[M].北京:中国电力出版社, 2004.ZHAO Wanjun.HVDC transmission engineering technology[M].Beijing:China Electric Power Press, 2004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508319990999&amp;v=MTUwNDRHYmE0RnRMTnBvWk1aT0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqS0oxb1VWVjI3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         赵畹君.高压直流输电工程技术[M].北京:中国电力出版社, 2004.ZHAO Wanjun.HVDC transmission engineering technology[M].Beijing:China Electric Power Press, 2004.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 张勇军.高压直流输电原理与应用[M].北京:清华大学出版社, 2012.ZHANG Yongjun.Principle and application of HVDC transmission[M].Beijing:Tsinghua University Press, 2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302300908001&amp;v=MTEzMDVidm5LcmlmWmVadkZ5bm5VN2pLSjFvVVhGcXpHYkM0SE5MTXI0WkZiT3NQRFJNOHp4VVNtRGQ5U0g3bjN4RTlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         张勇军.高压直流输电原理与应用[M].北京:清华大学出版社, 2012.ZHANG Yongjun.Principle and application of HVDC transmission[M].Beijing:Tsinghua University Press, 2012.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 徐政.柔性直流输电系统[M].北京:机械工业出版社, 2013.XU Zheng.Flexible DC transmission system [M].Beijing:China Machine Press, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111401858000&amp;v=MDE2NjRYRnF6R2JLNUg5WE1yb2RBYk9zUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3aktKMW9V&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         徐政.柔性直流输电系统[M].北京:机械工业出版社, 2013.XU Zheng.Flexible DC transmission system [M].Beijing:China Machine Press, 2013.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" >
                                        <b>[4]</b>
                                     罗澍忻.高压直流输电线路继电保护研究[D].北京:清华大学, 2016.LUO Shuxin.Research on relay protection of HVDC transmission lines[D].Beijing:Tsinghua University, 2016.</a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 郑超, 马世英, 申旭辉, 等.强直弱交的定义、内涵与形式及其应对措施[J].电网技术, 2017, 41 (8) :2491-2498.ZHENG Chao, MA Shiying, SHEN Xuhui, et al.Definition, connotation and form of strong HVDC and weak AC and countermeasures for stable operation of hybrid power grid[J].Power System Technology, 2017, 41 (8) :2491-2498." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708012&amp;v=MDQzMTdMdklJVHJCZmJHNEg5Yk1wNDlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         郑超, 马世英, 申旭辉, 等.强直弱交的定义、内涵与形式及其应对措施[J].电网技术, 2017, 41 (8) :2491-2498.ZHENG Chao, MA Shiying, SHEN Xuhui, et al.Definition, connotation and form of strong HVDC and weak AC and countermeasures for stable operation of hybrid power grid[J].Power System Technology, 2017, 41 (8) :2491-2498.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 宋国兵, 高淑萍, 蔡新雷, 等.高压直流输电线路继电保护技术综述[J].电力系统自动化, 2012, 36 (22) :123-129.SONG Guobing, GAO Shuping, CAI Xinlei, et al.Survey of relay protection technology for HVDC transmission lines[J].Automation of Electric Power Systems, 2012, 36 (22) :123-129." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201222024&amp;v=MzA0MTN5L25WTHZJSVNIVGVyRzRIOVBPclk5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         宋国兵, 高淑萍, 蔡新雷, 等.高压直流输电线路继电保护技术综述[J].电力系统自动化, 2012, 36 (22) :123-129.SONG Guobing, GAO Shuping, CAI Xinlei, et al.Survey of relay protection technology for HVDC transmission lines[J].Automation of Electric Power Systems, 2012, 36 (22) :123-129.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 赵军, 曹森, 刘涛, 等.贵广直流输电工程直流线路故障重启动策略研究及优化[J].电力系统保护与控制, 2010, 38 (23) :126-132.ZHAO Jun, CAO Sen, LIU Tao, et al.Research and optimization on DC line fault recovery strategy used in Gui-Guang HVDC project[J].Power System Protection and Control, 2010, 38 (23) :126-132." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201023028&amp;v=MDA1OTdMdklMeW5hZWJHNEg5SE9ySTlIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         赵军, 曹森, 刘涛, 等.贵广直流输电工程直流线路故障重启动策略研究及优化[J].电力系统保护与控制, 2010, 38 (23) :126-132.ZHAO Jun, CAO Sen, LIU Tao, et al.Research and optimization on DC line fault recovery strategy used in Gui-Guang HVDC project[J].Power System Protection and Control, 2010, 38 (23) :126-132.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 任祖怡, 左洪波, 吴小辰, 等.用于安全稳定控制的高压直流极闭锁判据[J].电力系统自动化, 2007, 31 (10) :41-44.REN Zuyi, ZUO Hongbo, WU Xiaochen, et al.HVDC pole blocking detection for security and stability control[J].Automation of Electric Power Systems, 2007, 31 (10) :41-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200710010&amp;v=MDA2MTZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SUlTSFRlckc0SHRiTnI0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         任祖怡, 左洪波, 吴小辰, 等.用于安全稳定控制的高压直流极闭锁判据[J].电力系统自动化, 2007, 31 (10) :41-44.REN Zuyi, ZUO Hongbo, WU Xiaochen, et al.HVDC pole blocking detection for security and stability control[J].Automation of Electric Power Systems, 2007, 31 (10) :41-44.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 张烁.高压直流输电系统线路保护、故障重启及故障测距方法的研究[D].天津:天津大学, 2014.ZHANG Shuo.Research on HVDC line protection, DC line fault recovery and fault location[D].Tianjin:Tianjin University, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016183415.nh&amp;v=MTg5NzJxcEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdklWRjI2R0xLd0hkWE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         张烁.高压直流输电系统线路保护、故障重启及故障测距方法的研究[D].天津:天津大学, 2014.ZHANG Shuo.Research on HVDC line protection, DC line fault recovery and fault location[D].Tianjin:Tianjin University, 2014.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 邬乾晋, 周全, 黄义隆, 等.高压直流典型线路雷击故障的控制保护响应研究[J].电力系统保护与控制, 2014, 42 (20) :140-145.WU Qianjin, ZHOU Quan, HUANG Yilong, et al.Research of HVDC control and protection response for lightning stroke failures occurred in transmission lines[J].Power System Protection and Control, 2014, 42 (20) :140-145." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201420024&amp;v=MTkzMDNVUjdxZlp1WnNGeS9uVkx2SUx5bmFlYkc0SDlYT3I0OUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         邬乾晋, 周全, 黄义隆, 等.高压直流典型线路雷击故障的控制保护响应研究[J].电力系统保护与控制, 2014, 42 (20) :140-145.WU Qianjin, ZHOU Quan, HUANG Yilong, et al.Research of HVDC control and protection response for lightning stroke failures occurred in transmission lines[J].Power System Protection and Control, 2014, 42 (20) :140-145.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 刘剑, 邰能灵, 范春菊, 等.柔性直流输电线路故障处理与保护技术评述[J].电力系统自动化, 2015, 39 (20) :158-167.LIU Jian, TAI Nengling, FAN Chunju, et al.Comments on fault handling and protection technology for VSC-HVDC transmission lines[J].Automation of Electric Power Systems, 2015, 39 (20) :158-167." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201520027&amp;v=MjgxMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdklJU0hUZXJHNEg5VE9yNDlIWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘剑, 邰能灵, 范春菊, 等.柔性直流输电线路故障处理与保护技术评述[J].电力系统自动化, 2015, 39 (20) :158-167.LIU Jian, TAI Nengling, FAN Chunju, et al.Comments on fault handling and protection technology for VSC-HVDC transmission lines[J].Automation of Electric Power Systems, 2015, 39 (20) :158-167.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 贺家李.电力系统继电保护原理[M].4版.北京:中国电力出版社, 2010.HE Jiali.Principle of power system relay protection[M].4th ed.Beijing:China Electric Power Press, 2010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508395951001&amp;v=MTc4MTZ6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3aktKMW9VWEZxekdiYTRGdExGcW9aQVplc1BEUk04&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         贺家李.电力系统继电保护原理[M].4版.北京:中国电力出版社, 2010.HE Jiali.Principle of power system relay protection[M].4th ed.Beijing:China Electric Power Press, 2010.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 邓本飞.天广高压直流输电线路保护系统综述[J].电力系统保护与控制, 2008, 36 (19) :71-74.DENG Benfei.HVDC line protection summary of Tian-Guang project[J].Power System Protection and Control, 2008, 36 (19) :71-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200819024&amp;v=MTEzMzVuVkx2SUx5bmFlYkc0SHRuTnBvOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         邓本飞.天广高压直流输电线路保护系统综述[J].电力系统保护与控制, 2008, 36 (19) :71-74.DENG Benfei.HVDC line protection summary of Tian-Guang project[J].Power System Protection and Control, 2008, 36 (19) :71-74.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 王海军, 吕鹏飞, 曾南超, 等.贵广直流输电工程直流线路故障重启动功能研究[J].电网技术, 2006, 30 (23) :32-35.WANG Haijun, L&#220; Pengfei, ZENG Nanchao, et al.Research on DC line fault recovery sequence of Guizhou-Guangdong HVDC project[J].Power System Technology, 2006, 30 (23) :32-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200623008&amp;v=Mjc4OTZWTHZJSVRyQmZiRzRIdGZPckk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L24=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         王海军, 吕鹏飞, 曾南超, 等.贵广直流输电工程直流线路故障重启动功能研究[J].电网技术, 2006, 30 (23) :32-35.WANG Haijun, L&#220; Pengfei, ZENG Nanchao, et al.Research on DC line fault recovery sequence of Guizhou-Guangdong HVDC project[J].Power System Technology, 2006, 30 (23) :32-35.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 刘明松, 张文朝, 呙虎, 等.弱受端系统直流再启动方案[J].电力系统自动化, 2013, 37 (17) :130-135.LIU Mingsong, ZHANG Wenchao, GUO Hu, et al.DC line fault recovery schemes of weak receiving systems[J].Automation of Electric Power Systems, 2013, 37 (17) :130-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317020&amp;v=MjAyNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SUlTSFRlckc0SDlMTnFJOUhaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         刘明松, 张文朝, 呙虎, 等.弱受端系统直流再启动方案[J].电力系统自动化, 2013, 37 (17) :130-135.LIU Mingsong, ZHANG Wenchao, GUO Hu, et al.DC line fault recovery schemes of weak receiving systems[J].Automation of Electric Power Systems, 2013, 37 (17) :130-135.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 周红阳, 刘映尚, 余江, 等.直流输电系统再启动功能改进措施[J].电力系统自动化, 2008, 32 (19) :104-107.ZHOU Hongyang, LIU Yingshang, YU Jiang, et al.Analysis and improvement of force retard function of HVDC transmission systems[J].Automation of Electric Power Systems, 2008, 32 (19) :104-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200819026&amp;v=Mjk4ODVyRzRIdG5OcG85SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTHZJSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         周红阳, 刘映尚, 余江, 等.直流输电系统再启动功能改进措施[J].电力系统自动化, 2008, 32 (19) :104-107.ZHOU Hongyang, LIU Yingshang, YU Jiang, et al.Analysis and improvement of force retard function of HVDC transmission systems[J].Automation of Electric Power Systems, 2008, 32 (19) :104-107.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 魏星.云广&#177;800 kV直流输电线路重启动功能分析[J].高电压技术, 2011, 37 (12) :3059-3064.WEI Xing.Analysis on DC line recovery sequence of Yunnan-Guangdong UHVDC project[J].High Voltage Engineering, 2011, 37 (12) :3059-3064." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201112031&amp;v=MTM3MzBac0Z5L25WTHZJSWluU1pMRzRIOUROclk5R1pZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         魏星.云广&#177;800 kV直流输电线路重启动功能分析[J].高电压技术, 2011, 37 (12) :3059-3064.WEI Xing.Analysis on DC line recovery sequence of Yunnan-Guangdong UHVDC project[J].High Voltage Engineering, 2011, 37 (12) :3059-3064.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 涂亮, 柳勇军, 付超, 等.牛从直流线路故障再启动对系统稳定的影响及控制策略[J].南方电网技术, 2015, 9 (2) :50-55.TU Liang, LIU Yongjun, FU Chao, et al.Influence of DC line fault recovery on power system stability and control strategy in Niuzhai-Conghua project[J].Southern Power System Technology, 2015, 9 (2) :50-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201502008&amp;v=MjM0OTMzenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdklLeXZQZWJHNEg5VE1yWTlGYklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         涂亮, 柳勇军, 付超, 等.牛从直流线路故障再启动对系统稳定的影响及控制策略[J].南方电网技术, 2015, 9 (2) :50-55.TU Liang, LIU Yongjun, FU Chao, et al.Influence of DC line fault recovery on power system stability and control strategy in Niuzhai-Conghua project[J].Southern Power System Technology, 2015, 9 (2) :50-55.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" YANG J, ZHENG J, TANG G, et al.Characteristics and recovery performance of VSC-HVDC DC transmission line fault[C]// Asia-Pacific Power and Energy Engineering Conference, March 28-31, 2010, Chengdu, China:4p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Characteristics and recovery performance of VSC-HVDC DC transmission line fault">
                                        <b>[19]</b>
                                         YANG J, ZHENG J, TANG G, et al.Characteristics and recovery performance of VSC-HVDC DC transmission line fault[C]// Asia-Pacific Power and Energy Engineering Conference, March 28-31, 2010, Chengdu, China:4p.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" CHEN X, ZHAO C, CAO C.Research on the fault characteristics of HVDC based on modular multilevel converter[C]// IEEE Electrical Power and Energy Conference, October 3-5, 2011, Winnipeg, Canada:91-96." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research on the Fault Characteristics of HVDC Based on Modular Multilevel Converter">
                                        <b>[20]</b>
                                         CHEN X, ZHAO C, CAO C.Research on the fault characteristics of HVDC based on modular multilevel converter[C]// IEEE Electrical Power and Energy Conference, October 3-5, 2011, Winnipeg, Canada:91-96.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 魏晓光, 杨兵建, 汤广福.高压直流断路器技术发展与工程实践[J].电网技术, 2017, 41 (10) :3180-3188.WEI Xiaoguang, YANG Bingjian, TANG Guangfu.Technical development and engineering applications of HVDC circuit breaker[J].Power System Technology, 2017, 41 (10) :3180-3188." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710012&amp;v=Mjk3ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SUlUckJmYkc0SDliTnI0OUVab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         魏晓光, 杨兵建, 汤广福.高压直流断路器技术发展与工程实践[J].电网技术, 2017, 41 (10) :3180-3188.WEI Xiaoguang, YANG Bingjian, TANG Guangfu.Technical development and engineering applications of HVDC circuit breaker[J].Power System Technology, 2017, 41 (10) :3180-3188.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 汤广福, 贺之渊, 庞辉.柔性直流输电工程技术研究、应用及发展[J].电力系统自动化, 2013, 37 (15) :3-14.TANG Guangfu, HE Zhiyuan, PANG Hui.Research, application and development of VSC-HVDC engineering technology[J].Automation of Electric Power Systems, 2013, 37 (15) :3-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315003&amp;v=MzEwODFTSFRlckc0SDlMTnFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         汤广福, 贺之渊, 庞辉.柔性直流输电工程技术研究、应用及发展[J].电力系统自动化, 2013, 37 (15) :3-14.TANG Guangfu, HE Zhiyuan, PANG Hui.Research, application and development of VSC-HVDC engineering technology[J].Automation of Electric Power Systems, 2013, 37 (15) :3-14.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" HAN X, SIMA W, YANG M, et al.Transient characteristics under ground and short-circuit faults in a &#177;500 kV MMC-based HVDC system with hybrid DC circuit breakers[J].IEEE Transactions on Power Delivery, 2018, 33 (3) :1378-1387." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transient characteristics under ground and short-circuit faults in a&amp;#177;500 kV MMC-based HVDC system with hybrid DC circuit breakers">
                                        <b>[23]</b>
                                         HAN X, SIMA W, YANG M, et al.Transient characteristics under ground and short-circuit faults in a &#177;500 kV MMC-based HVDC system with hybrid DC circuit breakers[J].IEEE Transactions on Power Delivery, 2018, 33 (3) :1378-1387.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 李斌, 何佳伟.多端柔性直流电网故障隔离技术研究[J].中国电机工程学报, 2016, 36 (1) :87-95.LI Bin, HE Jiawei.Research on the DC fault isolating technique in multi-terminal DC system[J].Proceedings of the CSEE, 2016, 36 (1) :87-95." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601012&amp;v=MjgzNjNVUjdxZlp1WnNGeS9uVkx2SVB5clBiYkc0SDlmTXJvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         李斌, 何佳伟.多端柔性直流电网故障隔离技术研究[J].中国电机工程学报, 2016, 36 (1) :87-95.LI Bin, HE Jiawei.Research on the DC fault isolating technique in multi-terminal DC system[J].Proceedings of the CSEE, 2016, 36 (1) :87-95.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 刘路辉, 叶志浩, 付立军, 等.快速直流断路器研究现状与展望[J].中国电机工程学报, 2017, 37 (4) :966-978.LIU Luhui, YE Zhihao, FU Lijun, et al.Research &amp;amp; development status and prospects of fast DC circuit breakers[J].Proceedings of the CSEE, 2017, 37 (4) :966-978." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201704002&amp;v=MjgxNjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdklQeXJQYmJHNEg5Yk1xNDlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         刘路辉, 叶志浩, 付立军, 等.快速直流断路器研究现状与展望[J].中国电机工程学报, 2017, 37 (4) :966-978.LIU Luhui, YE Zhihao, FU Lijun, et al.Research &amp;amp; development status and prospects of fast DC circuit breakers[J].Proceedings of the CSEE, 2017, 37 (4) :966-978.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 何俊佳, 袁召, 赵文婷, 等.直流断路器技术发展综述[J].南方电网技术, 2015, 9 (2) :9-15.HE Junjia, YUAN Zhao, ZHAO Wenting, et al.Review of DC circuit breaker technology development[J].Southern Power System Technology, 2015, 9 (2) :9-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201502002&amp;v=MTkwOTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTHZJS3l2UGViRzRIOVRNclk5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         何俊佳, 袁召, 赵文婷, 等.直流断路器技术发展综述[J].南方电网技术, 2015, 9 (2) :9-15.HE Junjia, YUAN Zhao, ZHAO Wenting, et al.Review of DC circuit breaker technology development[J].Southern Power System Technology, 2015, 9 (2) :9-15.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 徐政, 肖晃庆, 徐雨哲.直流断路器的基本原理和实现方法研究[J].高电压技术, 2018, 44 (2) :347-357.XU Zheng, XIAO Huangqing, XU Yuzhe.Study on basic principle and its realization methods for DC circuit breakers[J].High Voltage Engineering, 2018, 44 (2) :347-357." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201802002&amp;v=MzE5MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdklJaW5TWkxHNEg5bk1yWTlGWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         徐政, 肖晃庆, 徐雨哲.直流断路器的基本原理和实现方法研究[J].高电压技术, 2018, 44 (2) :347-357.XU Zheng, XIAO Huangqing, XU Yuzhe.Study on basic principle and its realization methods for DC circuit breakers[J].High Voltage Engineering, 2018, 44 (2) :347-357.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" SCHMITT D, WANG Y, WEYH T, et al.DC-side fault current management in extended multiterminal-HVDC-grids[C]// International Multi-Conference on Systems, Signals &amp;amp; Devices, March 20-23, 2012, Chemnitz, Germany:5p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC-side fault currentmanagement in extended multiterminal-HVDC-grids">
                                        <b>[28]</b>
                                         SCHMITT D, WANG Y, WEYH T, et al.DC-side fault current management in extended multiterminal-HVDC-grids[C]// International Multi-Conference on Systems, Signals &amp;amp; Devices, March 20-23, 2012, Chemnitz, Germany:5p.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" MARQUARDT R.Modular multilevel converter:an universal concept for HVDC-networks and extended DC-bus-applications[C]// International Power Electronics Conference, June 21-24, 2010, Sapporo, Japan:502-507." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modular multilevel converter:an universal concept for HVDC-networks and extended DC-bus-applications">
                                        <b>[29]</b>
                                         MARQUARDT R.Modular multilevel converter:an universal concept for HVDC-networks and extended DC-bus-applications[C]// International Power Electronics Conference, June 21-24, 2010, Sapporo, Japan:502-507.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" MARQUARDT R.Modular multilevel converter topologies with DC-short circuit current limitation[C]// 8th International Conference on Power Electronics-ECCE Asia, May 30-June 3, 2011, Jeju, South Korea:1425-1431." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modular multilevel converter topologies with DC—short circuit current limitation">
                                        <b>[30]</b>
                                         MARQUARDT R.Modular multilevel converter topologies with DC-short circuit current limitation[C]// 8th International Conference on Power Electronics-ECCE Asia, May 30-June 3, 2011, Jeju, South Korea:1425-1431.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 薛英林, 徐政.C-MMC直流故障穿越机理及改进拓扑方案[J].中国电机工程学报, 2013, 33 (21) :63-70.XUE Yinglin, XU Zheng.DC fault ride-through mechanism and improved topology scheme of C-MMC[J].Proceedings of the CSEE, 2013, 33 (21) :63-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201321008&amp;v=MTkwOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SVB5clBiYkc0SDlMT3JvOUZiSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         薛英林, 徐政.C-MMC直流故障穿越机理及改进拓扑方案[J].中国电机工程学报, 2013, 33 (21) :63-70.XUE Yinglin, XU Zheng.DC fault ride-through mechanism and improved topology scheme of C-MMC[J].Proceedings of the CSEE, 2013, 33 (21) :63-70.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" 吴婧, 姚良忠, 王志冰, 等.直流电网MMC拓扑及其直流故障电流阻断方法研究[J].中国电机工程学报, 2015, 35 (11) :2681-2694.WU Jing, YAO Liangzhong, WANG Zhibing, et al.The study of MMC topologies and their DC fault current blocking capacities in DC grid[J].Proceedings of the CSEE, 2015, 35 (11) :2681-2694." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511006&amp;v=MTY0NTBUTnJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SVB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         吴婧, 姚良忠, 王志冰, 等.直流电网MMC拓扑及其直流故障电流阻断方法研究[J].中国电机工程学报, 2015, 35 (11) :2681-2694.WU Jing, YAO Liangzhong, WANG Zhibing, et al.The study of MMC topologies and their DC fault current blocking capacities in DC grid[J].Proceedings of the CSEE, 2015, 35 (11) :2681-2694.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" 李斌, 李晔, 何佳伟.具有直流故障清除能力的MMC子模块关键性能研究[J].中国电机工程学报, 2016, 36 (8) :2114-2122.LI Bin, LI Ye, HE Jiawei.Research on the key properties of MMC sub-modules with DC fault eliminating capability[J].Proceedings of the CSEE, 2016, 36 (8) :2114-2122." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201608010&amp;v=MjM4NTMzenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdklQeXJQYmJHNEg5Zk1wNDlFWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         李斌, 李晔, 何佳伟.具有直流故障清除能力的MMC子模块关键性能研究[J].中国电机工程学报, 2016, 36 (8) :2114-2122.LI Bin, LI Ye, HE Jiawei.Research on the key properties of MMC sub-modules with DC fault eliminating capability[J].Proceedings of the CSEE, 2016, 36 (8) :2114-2122.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" TRAINER D R, DAVIDSON C C, OATES C D M, et al.A new hybrid voltage-sourced converter for HVDC power transmission[C]// CIGRE Session, August 22-27, 2010, Paris, France:12p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new hybrid voltage-sourced converter topology for HVDC">
                                        <b>[34]</b>
                                         TRAINER D R, DAVIDSON C C, OATES C D M, et al.A new hybrid voltage-sourced converter for HVDC power transmission[C]// CIGRE Session, August 22-27, 2010, Paris, France:12p.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" 李仲青, 何佳伟, 李永丽, 等.具有交流源完全阻断能力的混合式MMC拓扑[J].电力自动化设备, 2018, 38 (3) :96-101.LI Zhongqing, HE Jiawei, LI Yongli, et al.Hybrid MMC topology with complete AC-side source blocking capability[J].Electric Power Automation Equipment, 2018, 38 (3) :96-101." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201803013&amp;v=MzEzNTZxQnRHRnJDVVI3cWZadVpzRnkvblZMdklJU0hSZmJHNEg5bk1ySTlFWjRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                         李仲青, 何佳伟, 李永丽, 等.具有交流源完全阻断能力的混合式MMC拓扑[J].电力自动化设备, 2018, 38 (3) :96-101.LI Zhongqing, HE Jiawei, LI Yongli, et al.Hybrid MMC topology with complete AC-side source blocking capability[J].Electric Power Automation Equipment, 2018, 38 (3) :96-101.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" LI X, SONG Q, LIU W, et al.Protection of nonpermanent faults on DC overhead lines in MMC-based HVDC systems[J].IEEE Transactions on Power Delivery, 2013, 28 (1) :483-490." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Protection of Nonpermanent Faults on DC Overhead Lines in MMC-Based HVDC Systems">
                                        <b>[36]</b>
                                         LI X, SONG Q, LIU W, et al.Protection of nonpermanent faults on DC overhead lines in MMC-based HVDC systems[J].IEEE Transactions on Power Delivery, 2013, 28 (1) :483-490.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" ELSEROUGI A A, ABDEL-KHALIK A S, MASSOUD A M.A new protection scheme for HVDC converters against DC-side faults with current suppression capability[J].IEEE Transactions on Power Delivery, 2014, 29 (4) :1569-1577." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new protection scheme for HVDC converters against dc-side faults with current suppression capability">
                                        <b>[37]</b>
                                         ELSEROUGI A A, ABDEL-KHALIK A S, MASSOUD A M.A new protection scheme for HVDC converters against DC-side faults with current suppression capability[J].IEEE Transactions on Power Delivery, 2014, 29 (4) :1569-1577.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" 郭敬梅, 曾德辉, 王钢, 等.基于辅助电路的 MMC-HVDC 直流故障处理策略[J].电力系统自动化, 2016, 40 (16) :90-97.GUO Jingmei, ZENG Dehui, WANG Gang, et al.Auxiliary equipment based processing strategy for MMC-HVDC DC faults[J].Automation of Electric Power Systems, 2016, 40 (16) :90-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616014&amp;v=MTU2OTMzenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdklJU0hUZXJHNEg5Zk5xWTlFWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[38]</b>
                                         郭敬梅, 曾德辉, 王钢, 等.基于辅助电路的 MMC-HVDC 直流故障处理策略[J].电力系统自动化, 2016, 40 (16) :90-97.GUO Jingmei, ZENG Dehui, WANG Gang, et al.Auxiliary equipment based processing strategy for MMC-HVDC DC faults[J].Automation of Electric Power Systems, 2016, 40 (16) :90-97.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" 马焕, 姚为正, 吴金龙, 等.含桥臂阻尼的MMC-HVDC直流双极短路故障机理分析[J].电网技术, 2017, 41 (7) :2099-2106.MA Huan, YAO Weizheng, WU Jinlong, et al.Analysis of DC pole-to-pole short circuit fault behavior in MMC-HVDC transmission systems with bridge arm damper[J].Power System Technology, 2017, 41 (7) :2099-2106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707007&amp;v=MzI3MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SUlUckJmYkc0SDliTXFJOUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[39]</b>
                                         马焕, 姚为正, 吴金龙, 等.含桥臂阻尼的MMC-HVDC直流双极短路故障机理分析[J].电网技术, 2017, 41 (7) :2099-2106.MA Huan, YAO Weizheng, WU Jinlong, et al.Analysis of DC pole-to-pole short circuit fault behavior in MMC-HVDC transmission systems with bridge arm damper[J].Power System Technology, 2017, 41 (7) :2099-2106.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" 官二勇, 董新洲, 冯腾.一种固态直流限流器拓扑结构[J].中国电机工程学报, 2017, 37 (4) :978-986.GUAN Eryong, DONG Xinzhou, FENG Teng.A solid DC current limiter topology[J].Proceedings of the CSEE, 2017, 37 (4) :978-986." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201704003&amp;v=MTc4NjRSN3FmWnVac0Z5L25WTHZJUHlyUGJiRzRIOWJNcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[40]</b>
                                         官二勇, 董新洲, 冯腾.一种固态直流限流器拓扑结构[J].中国电机工程学报, 2017, 37 (4) :978-986.GUAN Eryong, DONG Xinzhou, FENG Teng.A solid DC current limiter topology[J].Proceedings of the CSEE, 2017, 37 (4) :978-986.
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" title=" 阙波, 李继红, 汪楠楠, 等.基于桥臂阻尼的柔性直流故障快速恢复方案[J].电力系统自动化, 2016, 40 (24) :85-91.QUE Bo, LI Jihong, WANG Nannan, et al.Arm damping based quick recovery scheme for flexible HVDC fault[J].Automation of Electric Power Systems, 2016, 40 (24) :85-91." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624012&amp;v=MDAwMDRlckc0SDlmT3E0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[41]</b>
                                         阙波, 李继红, 汪楠楠, 等.基于桥臂阻尼的柔性直流故障快速恢复方案[J].电力系统自动化, 2016, 40 (24) :85-91.QUE Bo, LI Jihong, WANG Nannan, et al.Arm damping based quick recovery scheme for flexible HVDC fault[J].Automation of Electric Power Systems, 2016, 40 (24) :85-91.
                                    </a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_42" title=" GE Y Z, SUI F H, XIAO Y.Prediction methods for preventing single-phase reclosing on permanent fault[J].IEEE Transactions on Power Delivery, 1989, 4 (1) :114-121." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Prediction methods for preventing single-phase reclosing on permanent fault">
                                        <b>[42]</b>
                                         GE Y Z, SUI F H, XIAO Y.Prediction methods for preventing single-phase reclosing on permanent fault[J].IEEE Transactions on Power Delivery, 1989, 4 (1) :114-121.
                                    </a>
                                </li>
                                <li id="86">


                                    <a id="bibliography_43" title=" 宋国兵, 索南加乐, 孙丹丹.输电线路永久性故障判别方法综述[J].电网技术, 2006, 30 (18) :75-80.SONG Guobing, SUONAN Jiale, SUN Dandan.A survey on methods to distinguish permanent faults from instantaneous faults in transmission lines[J].Power System Technology, 2006, 30 (18) :75-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200618020&amp;v=MjAxOTR6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SUlUckJmYkc0SHRmTnA0OUhaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[43]</b>
                                         宋国兵, 索南加乐, 孙丹丹.输电线路永久性故障判别方法综述[J].电网技术, 2006, 30 (18) :75-80.SONG Guobing, SUONAN Jiale, SUN Dandan.A survey on methods to distinguish permanent faults from instantaneous faults in transmission lines[J].Power System Technology, 2006, 30 (18) :75-80.
                                    </a>
                                </li>
                                <li id="88">


                                    <a id="bibliography_44" title=" 梁振锋, 索南加乐, 宋国兵, 等.输电线路自适应重合闸研究综述[J].电力系统保护与控制, 2013, 41 (6) :140-147.LIANG Zhenfeng, SUONAN Jiale, SONG Guobing, et al.Research review of adaptive reclosure in transmission lines[J].Power System Protection and Control, 2013, 41 (6) :140-147." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201306027&amp;v=MTczNTBMTXFZOUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SUx5bmFlYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[44]</b>
                                         梁振锋, 索南加乐, 宋国兵, 等.输电线路自适应重合闸研究综述[J].电力系统保护与控制, 2013, 41 (6) :140-147.LIANG Zhenfeng, SUONAN Jiale, SONG Guobing, et al.Research review of adaptive reclosure in transmission lines[J].Power System Protection and Control, 2013, 41 (6) :140-147.
                                    </a>
                                </li>
                                <li id="90">


                                    <a id="bibliography_45" title=" 沈军, 舒治淮, 陈军, 等.自适应重合闸在电力系统中的应用实践[J].电力系统自动化, 2018, 42 (6) :152-156.DOI:10.7500/AEPS20170323004.SHEN Jun, SHU Zhihuai, CHEN Jun, et al.Application of adaptive auto-reclosure in power system [J].Automation of Electric Power Systems, 2018, 42 (6) :152-156.DOI:10.7500/AEPS20170323004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806023&amp;v=MjkyMDBGckNVUjdxZlp1WnNGeS9uVkx2SUlTSFRlckc0SDluTXFZOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[45]</b>
                                         沈军, 舒治淮, 陈军, 等.自适应重合闸在电力系统中的应用实践[J].电力系统自动化, 2018, 42 (6) :152-156.DOI:10.7500/AEPS20170323004.SHEN Jun, SHU Zhihuai, CHEN Jun, et al.Application of adaptive auto-reclosure in power system [J].Automation of Electric Power Systems, 2018, 42 (6) :152-156.DOI:10.7500/AEPS20170323004.
                                    </a>
                                </li>
                                <li id="92">


                                    <a id="bibliography_46" title=" 李斌, 何佳伟, 李晔, 等.柔性直流输电系统新型故障重启方法[J].电力系统自动化, 2017, 41 (12) :77-85.DOI:10.7500/AEPS20170328003.LI Bin, HE Jiawei, LI Ye, et al.Novel restart scheme of DC fault for flexible DC transmission system[J].Automation of Electric Power Systems, 2017, 41 (12) :77-85.DOI:10.7500/AEPS20170328003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712013&amp;v=Mjc2NDZxZlp1WnNGeS9uVkx2SUlTSFRlckc0SDliTnJZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[46]</b>
                                         李斌, 何佳伟, 李晔, 等.柔性直流输电系统新型故障重启方法[J].电力系统自动化, 2017, 41 (12) :77-85.DOI:10.7500/AEPS20170328003.LI Bin, HE Jiawei, LI Ye, et al.Novel restart scheme of DC fault for flexible DC transmission system[J].Automation of Electric Power Systems, 2017, 41 (12) :77-85.DOI:10.7500/AEPS20170328003.
                                    </a>
                                </li>
                                <li id="94">


                                    <a id="bibliography_47" title=" 王永平, 赵文强, 杨建明, 等.混合直流输电技术及发展分析[J].电力系统自动化, 2017, 41 (7) :156-167.DOI:10.7500/AEPS20161117005.WANG Yongping, ZHAO Wenqiang, YANG Jianming, et al.Hybrid high-voltage direct current transmission technology and its development analysis[J].Automation of Electric Power Systems, 2017, 41 (7) :156-167.DOI:10.7500/AEPS 20161117005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707023&amp;v=MTE0NTlJSVNIVGVyRzRIOWJNcUk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[47]</b>
                                         王永平, 赵文强, 杨建明, 等.混合直流输电技术及发展分析[J].电力系统自动化, 2017, 41 (7) :156-167.DOI:10.7500/AEPS20161117005.WANG Yongping, ZHAO Wenqiang, YANG Jianming, et al.Hybrid high-voltage direct current transmission technology and its development analysis[J].Automation of Electric Power Systems, 2017, 41 (7) :156-167.DOI:10.7500/AEPS 20161117005.
                                    </a>
                                </li>
                                <li id="96">


                                    <a id="bibliography_48" title=" 葛耀中, 索南, 孔繁鹏, 等.微机式自适应单相重合闸的判据和算法[J].电力系统保护与控制, 1995, 23 (2) :7-9.GE Yaozhong, SUO Nan, KONG Fanpeng, et al.criterion and algorithm of microcomputer adaptive single-phase reclosing[J].Power System Protection and Control, 1995, 23 (2) :7-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW502.001&amp;v=MjY2MTB4K1FIdnIzMzAzZWJDVVJidWZaT2RwRlMvaFV3PT1MeW5hZWJhNEhNL01yNDRxWWVzTURRNHh6eFlTNzA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[48]</b>
                                         葛耀中, 索南, 孔繁鹏, 等.微机式自适应单相重合闸的判据和算法[J].电力系统保护与控制, 1995, 23 (2) :7-9.GE Yaozhong, SUO Nan, KONG Fanpeng, et al.criterion and algorithm of microcomputer adaptive single-phase reclosing[J].Power System Protection and Control, 1995, 23 (2) :7-9.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),181-190 DOI:10.7500/AEPS20180906009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">高压直流输电线路故障清除及恢复策略研究综述</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%94%A1%E9%9D%99&amp;code=41925945&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蔡静</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%A3%E6%96%B0%E6%B4%B2&amp;code=05972529&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">董新洲</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室清华大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>高压直流输电线路故障后的快速清除和恢复对整个系统的稳定、可靠运行至关重要。文中分析总结了现有基于电网换相换流器的高压直流 (LCC-HVDC) 系统和基于电压源型换流器的高压直流 (VSC-HVDC) 系统中直流线路故障清除及恢复策略。指出现有策略中存在盲目恢复的不足, 会对整个系统造成更大的冲击或者不必要的停运。提出了一种可能的解决方案:在不同直流输电系统中展开直流输电线路故障自适应恢复研究, 实现直流输电系统的安全、快速恢复, 完善直流线路故障综合处理方案。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高压直流输电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E7%BA%BF%E8%B7%AF%E6%95%85%E9%9A%9C%E6%B8%85%E9%99%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流线路故障清除;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E7%BA%BF%E8%B7%AF%E6%95%85%E9%9A%9C%E6%81%A2%E5%A4%8D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流线路故障恢复;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E9%80%82%E5%BA%94%E6%81%A2%E5%A4%8D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自适应恢复;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E9%80%82%E5%BA%94%E9%87%8D%E5%90%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自适应重启;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E9%80%82%E5%BA%94%E9%87%8D%E5%90%88%E9%97%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自适应重合闸;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E9%80%82%E5%BA%94%E8%A7%A3%E9%94%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自适应解锁;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *蔡静 (1995—) , 女, 通信作者, 硕士研究生, 主要研究方向:直流输电线路故障分析及保护。E-mail:caijing1257@163.com;
                                </span>
                                <span>
                                    董新洲 (1963—) , 男, 教授, 博士生导师, 主要研究方向:电力系统继电保护。E-mail:xzdong@tsinghua.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-06</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0900600, 2016YFB0900604);</span>
                    </p>
            </div>
                    <h1><b>Overview on Research of Fault Clearing and Recovery Strategy for HVDC Transmission Lines</b></h1>
                    <h2>
                    <span>CAI Jing</span>
                    <span>DONG Xinzhou</span>
            </h2>
                    <h2>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments, Tsinghua University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The fast fault clearing and recovery of high voltage direct current (HVDC) transmission line are very important for the stable and reliable operation of the entire power system. This paper analyzes and summarizes the existing clearing and recovery strategies of DC line faults in both line commutated converter based HVDC (LCC-HVDC) system and voltage sourced converter based HVDC (VSC-HVDC) system. It is pointed out that the blind recovery in existing strategies will make greater impact on the entire system or unnecessary outage. A possible solution is proposed that the adaptive recovery of DC line faults in different HVDC transmission systems should be studied to achieve the safe and rapid recovery of HVDC transmission system and improve the comprehensive processing method of DC line faults.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high%20voltage%20direct%20current%20(HVDC)%20transmission&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high voltage direct current (HVDC) transmission;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20clearing%20of%20DC%20line&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault clearing of DC line;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20recovery%20of%20DC%20line&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault recovery of DC line;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=adaptive%20recovery&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">adaptive recovery;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=adaptive%20restart&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">adaptive restart;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=adaptive%20reclosing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">adaptive reclosing;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=adaptive%20deblocking&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">adaptive deblocking;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-06</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016YFB0900600, No.2016YFB0900604);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="98" name="98" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="99">近年来, 直流输电技术以其线损小、输送距离远、输送容量大、无需同步运行、可以快速调节功率等巨大优势, 在跨区域送电、各大电网互联、分布式能源接入、孤岛供电以及大城市供电等领域得到了广泛的应用<citation id="176" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>, 中国电网逐渐呈现出“强直弱交”的特性<citation id="174" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。架空输电线路暴露在空气中, 工作条件恶劣, 是整个输电系统中发生故障概率最高的元件<citation id="175" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 直流线路发生故障会危害电气设备的安全运行, 中断功率的正常传输, 直流系统闭锁、停运会引发系统电压和频率稳定问题甚至造成大停电<citation id="177" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。所以直流输电线路故障后的处理, 包括故障清除和恢复, 对保障设备安全、提高供电可靠性、维持整个系统的稳定性尤为重要。</p>
                </div>
                <div class="p1">
                    <p id="100">基于电网换相换流器的高压直流 (line commutated converter based high voltage direct current, LCC-HVDC) 输电技术采用半控型电力电子器件, 基于电压源型换流器的高压直流 (voltage sourced converter based high voltage direct current, VSC-HVDC) 输电技术采用全控型电力电子器件, 二者结构、运行原理、直流线路故障后的电气特征及系统控制特性不同, 采用的故障处理策略也不同。但是二者处理故障的思路基本类似:对于瞬时性故障, 当故障被认为清除后, 会采取合适的恢复方法, 用以在瞬时性故障清除后快速恢复输电系统正常运行;对于永久性故障, 则不进行恢复。</p>
                </div>
                <div class="p1">
                    <p id="101">在LCC-HVDC传统直流输电中, 利用换流器的控制特性, 通过直流线路故障重启动功能来实现故障的清除和系统的快速重启<citation id="178" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。重启动功能包括移相、去游离、重启3个阶段, 但是否重启、重启时间设定等需要结合实际工况认真商榷<citation id="179" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="102">在VSC-HVDC系统中, 通过闭锁换流器和跳开交流断路器的方法来清除直流线路故障, 但是清除故障和系统恢复所需要的时间均较长, 大大限制了柔性直流输电技术的进一步发展。对此, 国内外展开了关于直流断路器、具有故障自清除能力子模块和增加辅助电路的研究<citation id="180" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="103">不管是LCC-HVDC系统还是VSC-HVDC系统, 为了快速恢复供电, 会在故障清除、等待一定的去游离时间后分别进行直流线路重启、断路器重合或者换流器解锁, 这些恢复策略都是盲目的。对于绝大多数瞬时性故障, 它能够快速清除故障且恢复供电, 但是对于永久性故障, 系统的恢复必然失败并停运, 对整个供电网络造成更严重的二次冲击, 造成比“线路故障”以及“故障清除之后不恢复”还要大的风险和后果;对于尚未完全清除或绝缘未完全恢复的瞬时性故障 (统称为“复杂瞬时性故障”) , 也会造成恢复失败, 进而导致系统停运。后文将绝大多数瞬时性故障、永久性故障及复杂性瞬时性故障称为不同的“故障状态”。</p>
                </div>
                <div class="p1">
                    <p id="104">本文对以上2类直流输电系统中直流线路故障清除及恢复策略进行梳理和总结, 分析了现有策略存在的不足及其可能造成的后果, 为后续研究明确了方向。特别地, 针对2种直流输电线路“盲目恢复”提出了初步的直流输电线路自适应恢复方案, 包括识别瞬时性故障和永久性故障, 结合实际可能的去游离时间优化恢复时间等。</p>
                </div>
                <h3 id="105" name="105" class="anchor-tag"><b>1 LCC-HVDC直流线路故障清除与恢复策略</b></h3>
                <h4 class="anchor-tag" id="106" name="106"><b>1.1</b> 直流线路故障重启动功能</h4>
                <div class="p1">
                    <p id="107">交流输电线路上发生的故障多数是瞬时性的, 约占线路总故障次数的60%～90%, 为了提高供电的连续性、可靠性, 采用交流断路器跳闸后再自动重合的方法来清除故障和恢复运行<citation id="181" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。断路器跳开后, 故障被隔离, 故障电流在过零点能自动熄灭。对于瞬时性故障, 经过一段时间后线路绝缘恢复, 重合断路器即能恢复供电;对于永久性故障, 由于故障仍然存在, 断路器重合后保护再次动作, 断路器再次跳开, 不再重合。</p>
                </div>
                <div class="p1">
                    <p id="108">直流输电线路瞬时性故障的概率也高达90%<citation id="182" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。但是如果仍通过交流侧断路器隔离故障需要经历闭锁换流器—跳开交流断路器—等待去游离时间—重合交流断路器—解锁换流器等过程, 从故障发生到系统恢复需要几秒甚至更长时间, 可能会造成系统频率的大幅下降、电压波动、健全线路长时间过负荷运行等问题, 影响电能质量, 不利于系统的稳定;直流故障电流没有自然过零点, 不能自行熄灭, 能直接开断直流故障电流的直流断路器技术尚未完全成熟<citation id="183" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>, 所以LCC-HVDC系统不采用断路器来处理直流线路故障。在图1所示的LCC-HVDC系统结构图<citation id="184" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>中, 平波电抗器L、直流滤波器 (DCF) 组等结构可以起到一定的限流作用, 换流器采用的低压限流控制、触发角控制等控制方式可以限制并清除故障电流<citation id="185" type="reference"><link href="22" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">13</a>]</sup></citation>, 并且更灵活、响应更快速。所以在LCC-HVDC系统中, 通过控制系统的直流线路故障重启动功能 (DC-line fault recovery sequences, DFRS) 来实现故障的清除及恢复<citation id="186" type="reference"><link href="2" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">14</a>]</sup></citation>。图1中S表示交流电源, ACF表示交流滤波器, T表示换流变压器, LCC表示电网换相换流器, DCL表示直流输电线路。</p>
                </div>
                <div class="p1">
                    <p id="109">DFRS的执行过程可以分为移相、去游离和重启3个阶段<citation id="187" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 流程图如图2所示, 其中<i>N</i>为最大重启次数, <i>I</i><sub>DC</sub>为直流线路电流, <i>V</i>为直流线路电压, <i>V</i><sub>min</sub>为判断重启是否成功的电压阈值, <i>t</i><sub>s</sub>为采样时间, <i>t</i><sub>max</sub>为判断重启是否成功的等待时间。</p>
                </div>
                <div class="area_img" id="110">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911023_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 LCC-HVDC系统结构" src="Detail/GetImg?filename=images/DLXT201911023_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 LCC-HVDC系统结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911023_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of LCC-HVDC system</b></p>

                </div>
                <div class="area_img" id="111">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911023_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 DFRS流程图" src="Detail/GetImg?filename=images/DLXT201911023_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 DFRS流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911023_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of DFRS</b></p>

                </div>
                <h4 class="anchor-tag" id="112" name="112">1) 移相。</h4>
                <div class="p1">
                    <p id="113">控制保护系统接收到线路故障信号后, 将整流侧触发角紧急移相为120°, 阀控系统保持脉冲的正常触发, 即将整流站变为逆变状态运行, 储存在直流系统中的能量通过两端的换流器被送回到交流系统中, 直流电流迅速降低。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114">2) 去游离。</h4>
                <div class="p1">
                    <p id="115">当直流电流下降到零后, 经过预设的去游离时间, 使故障点绝缘恢复。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116">3) 重启。</h4>
                <div class="p1">
                    <p id="117">整流侧去除移相信号, 改变为最小触发角控制, 恢复到整流状态运行, 若故障已经消失且故障点绝缘已经恢复, 在控制系统的作用下直流电流开始增大, 直流电压开始上升, 最终都稳定在设定值, 重启成功;若因绝缘未恢复导致重启过程中再次发生故障, 或者故障尚未消失, 直流电压将无法重新建立, 重启失败。</p>
                </div>
                <div class="p1">
                    <p id="118">在系统允许多次重启的情况下, 重复上述移相—去游离—重启过程, 直到重启成功;若达到最大重启次数仍重启失败, 则判定为永久性故障, 控制保护系统会启动闭锁顺序将直流系统停运, 安全稳定控制在接收到换流器闭锁信号后根据实际情况, 采取切机、切负荷等措施维持系统稳定<citation id="188" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>1.2</b> 直流线路故障重启动功能设置</h4>
                <div class="p1">
                    <p id="120">上述过程中, 去游离时间、重启次数、重启电压等级都可以根据实际工程需求和运行经验进行设置<citation id="189" type="reference"><link href="14" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">16</a>]</sup></citation>。去游离时间一般设置为100～500 ms, 重启次数可以设置为0～5次, 重启电压可以为全压重启、80%降压重启或者70%降压重启。从第二次重启开始, 为了提高重启成功率, 可以适当增加去游离时间, 或者降低重启后的电压水平。一般来说, 一次重启所需时间约为500 ms, 重启动恢复功率传输的时间比正常的系统启动需要的时间短很多。</p>
                </div>
                <div class="p1">
                    <p id="121">在实际工程中, 故障重启动功能是否投入及其参数设置还与系统运行方式、连接的交流系统强弱、故障情况等有关。对于双极运行的系统, 如果两极独立进行故障重启动功能控制, 当两极同时故障或者在很短时间内相继故障后, 两极会同时重启或在很短时间内相继重启。由于直流输电工程传输容量大, 这对整个系统而言是很大的功率扰动, 如果重启失败更是会对系统造成更大的冲击, 增加了系统失稳的风险。因此, 对于双极运行的系统, 两极的故障重启动功能必须进行协调配合, 防止两极同时或相继重启<citation id="190" type="reference"><link href="14" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="122">1) 单极线路故障允许重启。</p>
                </div>
                <div class="p1">
                    <p id="123">2) 一极线路故障重启期间, 禁止另一极的直流线路故障重启。若此时另一极线路故障, 直接闭锁故障极或者闭锁双极。</p>
                </div>
                <div class="p1">
                    <p id="124">3) 一极线路故障重启成功, 经过一定时间延时<i>t</i><sub>1</sub>后, 才开放另一极的直流线路故障重启动功能。</p>
                </div>
                <div class="p1">
                    <p id="125">4) 在一极紧急停运或因线路故障重启不成功闭锁后, 经过一定时间延时<i>t</i><sub>2</sub>, 等电网扰动平息后才允许投入另一极的直流线路故障重启动功能。</p>
                </div>
                <div class="p1">
                    <p id="126">其中, <i>t</i><sub>1</sub>和<i>t</i><sub>2</sub>均可根据系统要求进行设置和调整。</p>
                </div>
                <div class="p1">
                    <p id="127">孤岛运行的系统对线路故障重启动功能的投入提出了更严格的限制<citation id="191" type="reference"><link href="20" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">17</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="128">1) 仅在双极运行方式下允许线路故障重启, 且单极线路故障仅允许重启一次, 重启失败则闭锁故障极。</p>
                </div>
                <div class="p1">
                    <p id="129">2) 单极线路故障重启成功一段时间<i>t</i>内, 另一极线路发生故障, 直接闭锁故障极;若故障间隔时间大于<i>t</i>, 故障极允许重启一次。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>1.3 LCC-HVDC直流线路故障重启动功能存在的不足</b></h4>
                <div class="p1">
                    <p id="131">文献<citation id="194" type="reference">[<a class="sup">7</a>,<a class="sup">14</a>,<a class="sup">16</a>]</citation>结合实际运行中出现的通信干扰问题、两极重启动功能协调配合问题提出了优化方案。从运行情况看, DFRS利用了直流系统的可控性, 多次在直流故障后将直流线路重启动成功, 降低了瞬时性故障下直流闭锁的概率, 提高了输电的可靠性和可用率<citation id="192" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。但是由于重启动之前缺少对故障状态进行判断的环节, 线路恢复是盲目的, 不能完全实现“瞬时性故障下线路快速恢复运行, 永久性故障下直接闭锁”的目标。首先, 对于一些持续时间比较长的瞬时性故障, 等待了系统设定的去游离时间后可能故障仍未消失, 或者绝缘还未完全恢复, 此时进行重启, 必然会重启失败, 导致直流系统在瞬时性故障下闭锁, 造成不必要的停运。2013年, 楚穗直流和天广直流都发生了线路遭受雷击后因故障重启失败导致直流闭锁的事件<citation id="193" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。其中, 楚穗直流因去游离过程结束后电弧未熄灭, 故障未消除, 直流电压建立失败导致闭锁;天广直流因去游离过程结束后, 绝缘强度未恢复, 连续3次重启失败导致闭锁。</p>
                </div>
                <div class="p1">
                    <p id="132">其次, 对于永久性故障也会按设定的最大重启动次数重复故障重启动过程, 等到最后一次重启失败判定为永久性故障后才会发出闭锁信号, 启动安全稳定控制。这种情况下, 每一次重启对整个系统而言都是一次大的冲击;这也大大延长了稳控装置动作的时间, 降低了系统的稳定极限, 需要多切机组、切负荷才能维持系统稳定。其结果比故障后直接闭锁不再重启动更严重, 在双极故障且重启动失败的极端情况下, 对系统的不利影响更大, 系统失稳的风险也更大<citation id="195" type="reference"><link href="16" rel="bibliography" /><link href="32" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">16</a>,<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <h3 id="133" name="133" class="anchor-tag"><b>2 VSC-HVDC直流线路故障清除及恢复策略</b></h3>
                <div class="p1">
                    <p id="134">目前工程中采用的VSC-HVDC系统典型结构见图3和图4, 其中VSC表示电压源型换流器。</p>
                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911023_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 单极接线两电平柔性直流输电系统" src="Detail/GetImg?filename=images/DLXT201911023_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 单极接线两电平柔性直流输电系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911023_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Monopolar VSC-HVDC system based on two-level converters</b></p>

                </div>
                <div class="p1">
                    <p id="136">开关器件两端并联有反向续流二极管, 两电平结构换流器直流线路出口处并联有大电容, 模块化多电平换流器 (modular multilevel converter, MMC) 的每个半桥型子模块 (half bridge sub-module, HBSM) 中也并有电容。不管采用哪种换流器, 当直流线路发生故障时, 电容都会向故障点放电, 造成直流电流急剧上升;而且即使闭锁换流器, 交流系统和故障点仍可通过续流二极管构成回路, 整个系统处于不控整流状态, 无法像LCC-HVDC系统一样通过控制系统隔离和清除故障<citation id="196" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>。因此, 柔性直流输电系统中直流线路故障问题更严峻。</p>
                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911023_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 双极接线模块化多电平柔性直流输电系统" src="Detail/GetImg?filename=images/DLXT201911023_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 双极接线模块化多电平柔性直流输电系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911023_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Bipolar VSC-HVDC system based on MMCs</b></p>

                </div>
                <div class="p1">
                    <p id="139">目前采取闭锁换流器和跳开交流断路器的方法来清除故障电流, 电流衰减到零后, 再重合交流断路器, 重新启动<citation id="197" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。这种方法虽然简单、易于实现, 但是交流断路器动作时间长, 仍会造成系统长时间过流, 危害二极管等设备安全;而且线路恢复所需的时间也较长, 将导致系统长时间停运, 降低了其可用率和供电可靠性, 成为限制柔性直流输电技术发展的主要因素之一<citation id="198" type="reference"><link href="22" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。为了解决这一问题, 实现故障的快速清除和恢复, 国内外主要展开了关于直流断路器、具有故障自清除能力的子模块、增加辅助电路3个方向的研究。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140"><b>2.1</b> 直流断路器技术</h4>
                <div class="p1">
                    <p id="141">类似于用交流断路器处理交流线路故障, 可以用直流断路器处理直流线路故障, 但是直流断路器的要求比交流断路器高, 技术实现也更难。主要原因有:①柔性直流输电系统阻尼远小于交流系统<citation id="199" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 直流线路发生故障后, 直流电流会快速上升, 而且能达到很大的峰值, 所以为了保护电力电子设备不受大电流的冲击, 也为了降低对断路器开断电流水平的要求, 断路器必须在故障后几毫秒内快速动作, 这对直流断路器的速动性提出了极高的要求。②直流输电具有高电压、大电流的发展趋势, 即使断路器能快速动作, 需要开断的故障电流水平也相对较高;③直流故障电流没有自然过零点, 无法直接使用交流断路器的开断方法;④还需考虑直接开断电流可能引发的暂态分断过电压问题, 直流系统感性元件储存的能量及交流系统注入能量的吸收问题, 直流断路器工程应用的经济性、可靠性等问题<citation id="200" type="reference"><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="142">根据电流开断原理的不同, 直流断路器可分为机械式直流断路器、全固态直流断路器和混合式直流断路器3类, 基本结构如图5所示, 其中<i>M</i>端接换流器, <i>N</i>端接直流线路。</p>
                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911023_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 3类直流断路器基本结构" src="Detail/GetImg?filename=images/DLXT201911023_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 3类直流断路器基本结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911023_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Basic structure of three types of DC breakers</b></p>

                </div>
                <div class="p1">
                    <p id="144">机械式直流断路器主要由机械开关、振荡换流回路、能量吸收与放电回路等部分组成。采用只具有电流过零开断能力的传统交流机械开断单元, 必须通过构造人工电流过零点或将直流电流限制到足够小才能开断电流。机械式直流断路器正常运行时损耗小, 结构简单, 成本低, 但其分断能力有限, 而直流故障电流上升快、峰值大, 等待电流到达过零点再开断需要很长时间, 不能满足速动性的要求<citation id="201" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="145">全固态直流断路器主要由电力电子固态开关和吸能支路组成, 固态开关利用晶闸管、绝缘栅双极型晶体管 (IGBT) 等电力电子器件关断故障电流, 吸能支路用于吸收感性元件存储的磁场能量。固态直流断路器分断速度快、不产生电弧, 但正常运行时电流流过固态开关支路, 产生的通态损耗高;且单个开关电压电流等级较低, 在高压大容量直流输电系统中需要大量器件进行串并联, 因此造价昂贵, 还需要均压和同步控制, 限制了其在高压直流输电系统中的应用<citation id="202" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="146">混合式直流断路器主要由载流转移支路、固态开关支路、吸能支路组成。系统正常运行时, 负荷电流流经载流转移支路;发生故障后, 故障电流转移至固态开关支路, 由固态开关和吸能支路完成故障电流的开断和能量的吸收。混合式直流断路器综合了机械式断路器和全固态断路器的优点, 通态损耗小、开断时间短, 以显著的技术和性能优势成为高压直流断路器研制的主流, 具有很大的发展潜力<citation id="205" type="reference"><link href="42" rel="bibliography" /><link href="50" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">25</a>]</sup></citation>。2016年12月29日, 采用全桥模块级联的混合直流断路器 (额定电压200 kV, 分断时间3 ms, 最大分断电流15 kA) 在舟山五端柔性直流输电工程中完成168 h试运行, 成功实现舟定站的带电单站投退和直流侧故障快速隔离, 大大提高了柔性直流输电统的供电可靠性和灵活性<citation id="203" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。张北±500 kV柔性直流电网示范工程也将使用混合式直流断路器 (额定电压500 kV, 分断时间3 ms, 最大分断电流25 kA) 来处理直流线路故障<citation id="204" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="147">直流断路器可以直接切断故障电流, 只断开故障线路, 动作速度快, 在IGBT等电力电子器件承受能力允许的情况下, 无需闭锁换流器, 能保证非故障线路正常运行, 从根本上解决柔性直流系统直流故障清除和隔离的问题<citation id="206" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 提高系统的可用率, 特别是对于多端直流系统、直流电网的构建具有明显的优势<citation id="207" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>, 随着技术的进步, 将会得到更快的发展和更广泛的应用。但是直流断路器会在等待设定的去游离时间后自动重合以快速恢复运行, 这个过程中也存在盲目恢复的问题。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>2.2</b> 具有故障自清除能力的子模块</h4>
                <div class="p1">
                    <p id="149">具有故障自清除能力的子模块在故障后能将子模块电容电压反极性投入到故障电流通路中, 无论故障电流方向如何, 均能产生和故障电流方向相反的电容放电电流, 使故障电流快速衰减, 并且吸收故障回路的能量, 实现故障的快速清除<citation id="208" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="150">文献<citation id="209" type="reference">[<a class="sup">29</a>,<a class="sup">30</a>]</citation>介绍了2种典型的具有故障自清除能力的子模块拓扑:全桥子模块 (full bridge sub-module, FBSM) 和钳位双子模块 (clamp double sub-module, CDSM) , 分别如图6 (a) 和 (b) 所示。FBSM在半桥子模块的基础上并联了由2个IGBT组成的支路, 正常运行时要求其中2个开关器件同时导通, 输出电压与半桥型子模块相同, 但是控制策略不同;CDSM利用1个IGBT支路和2个二极管将2个半桥子模块并联在一起, 正常运行时相当于2个半桥子模块串联, 输出电压为半桥子模块的2倍, 可以借鉴半桥型子模块的控制方法。当换流器闭锁后, 所有IGBT都处于关断状态, 由于二极管的单向导通性, 不管电流方向如何, 模块电容始终反极性串联在故障回路中, 其放电电流与故障电流方向相反, 故障电流快速衰减到零。同样由于二极管的存在, 故障电流下降到零后不会再反向增大<citation id="210" type="reference"><link href="6" rel="bibliography" /><link href="62" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">31</a>]</sup></citation>, 故障电流被完全清除。</p>
                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911023_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 典型具有故障自清除能力的子模块拓扑" src="Detail/GetImg?filename=images/DLXT201911023_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 典型具有故障自清除能力的子模块拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911023_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Topology of typical sub-modules with fault self-clearing capability</b></p>

                </div>
                <div class="p1">
                    <p id="152">在此基础上, 串联双子模块、交叉连接型子模块、混合型子模块、二极管钳位型子模块、增强自阻型子模块等新型子模块拓扑相继被提出<citation id="211" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>。但是具有故障自清除能力的子模块必须在半桥型子模块的基础上增加一定数量的开关器件和二极管, 普遍存在成本高、损耗大、控制复杂等特点, 文献<citation id="212" type="reference">[<a class="sup">32</a>,<a class="sup">33</a>]</citation>对不同拓扑的成本、损耗及故障清除时间、交流源阻断能力、控制复杂程度、谐波含量等关键性能进行了对比分析。近年来, 基于不同子模块混合级联的换流器拓扑能成为了研究的一大趋势<citation id="213" type="reference"><link href="68" rel="bibliography" /><link href="70" rel="bibliography" /><sup>[<a class="sup">34</a>,<a class="sup">35</a>]</sup></citation>, 其基本思路是结合不同子模块优势, 在降低成本和损耗的同时, 具备较好控制性能和故障清除能力。</p>
                </div>
                <div class="p1">
                    <p id="153">在清除故障电流时, 需要将系统内所有的换流器均闭锁, 会造成系统短时停运, 扩大了故障影响范围, 不利于多端直流系统及直流电网的构建和系统的安全、可靠运行。而且由于换流器成本极高, 不可能更换已经投入运行的直流输电工程的换流器, 所以不能解决已投运工程面临的直流线路故障问题, 目前尚未得到工程应用。</p>
                </div>
                <div class="p1">
                    <p id="154">待一定的去游离时间后, 解锁换流器, 对于大多数瞬时性故障, 系统可以恢复正常运行。但是对于永久性故障, 在解锁失败后才重新闭锁、停运, 造成对系统的二次冲击;对于复杂瞬时性故障, 也会解锁失败造成系统不必要的停运。对于配置直流隔离开关的线路, 会将故障线路两端的隔离开关分断, 隔离故障线路后再将换流器解锁, 使健全线路恢复运行<citation id="214" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 直接造成瞬时性故障下的停运。出现这些问题都是由于无法在换流器解锁前对故障状态进行判断, 盲目恢复造成的。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>2.3</b> 增加辅助电路</h4>
                <div class="p1">
                    <p id="156">除了改变换流器拓扑, 另一种思路是在已有的半桥型子模块换流器的基础上, 在其直流侧或者交流侧增加一些辅助电路, 起到故障后隔离交流系统、加速故障电流衰减、隔离故障线路的目的, 使故障得以清除。</p>
                </div>
                <div class="p1">
                    <p id="157">文献<citation id="215" type="reference">[<a class="sup">36</a>]</citation>提出了图7 (a) 所示结构, 在子模块两端加入反并联晶闸管, 直流线路故障后立即闭锁换流器, 同时触发所有反并联晶闸管导通, 将直流故障回路与交流回路隔开, 直流故障回路中没有了外加电源, 故障电流能衰减至零;然后移除晶闸管导通信号, 当交流电流过零时, 晶闸管可自然关断;直流故障电流和交流电流均已清除后再解锁换流器。文献<citation id="216" type="reference">[<a class="sup">37</a>]</citation>将反并联晶闸管支路加在换流变压器与换流器之间, 进一步将故障后的交流回路和直流回路彻底隔离, 如图7 (b) 所示。2种方案均可以实现直流故障的清除, 但是会将直流故障转化为交流故障, 增加故障后的交流电流水平, 而直流故障电流衰减较慢, 故障清除时间和系统恢复时间都比较长;同时因为增加了晶闸管, 控制系统也更复杂。</p>
                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911023_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 辅助隔离电路" src="Detail/GetImg?filename=images/DLXT201911023_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 辅助隔离电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911023_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Auxiliary isolating circuits</b></p>

                </div>
                <div class="p1">
                    <p id="159">为了限制交流电流和加快直流电流的衰减, 文献<citation id="217" type="reference">[<a class="sup">38</a>]</citation>提出在交流侧串联图8 (a) 所示限流器;文献<citation id="218" type="reference">[<a class="sup">39</a>]</citation>提出在换流桥臂中级联图8 (b) 所示阻尼模块, 但是阻尼模块由IGBT控制工作状态, 会增加正常运行时的损耗, 通过阻尼电阻限制电流, 还需要考虑由此产生的电阻的热效应问题;文献<citation id="219" type="reference">[<a class="sup">40</a>]</citation>提出了一种固态直流限流器, 正常运行时通过机械开关导通, 降低了通态损耗。为了隔离故障线路, 文献<citation id="220" type="reference">[<a class="sup">41</a>]</citation>还在直流线路出口处加入了直流隔离开关, 当直流故障电流衰减到较小值时, 可以断开隔离开关, 隔离故障线路后解锁换流器, 使健全线路恢复运行。</p>
                </div>
                <div class="area_img" id="160">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911023_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图8 故障限流电路" src="Detail/GetImg?filename=images/DLXT201911023_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图8 故障限流电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911023_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.8 Fault current limiting circuits</b></p>

                </div>
                <div class="p1">
                    <p id="161">由此可见, 通过增加辅助电路的方法也能处理直流线路故障, 但是采用单一的辅助电路并不能彻底解决问题, 而是需要多种辅助电路的组合。在该种方法中也需要闭锁换流器, 不适合用于多端直流系统和直流电网, 所以还需要对辅助电路的性能、增加的成本、损耗等做进一步的考量。</p>
                </div>
                <h3 id="162" name="162" class="anchor-tag"><b>3 LCC-HVDC和VSC-HVDC输电线路故障清除及恢复所面临的共性问题及解决方案探讨</b></h3>
                <h4 class="anchor-tag" id="163" name="163"><b>3.1</b> 直流线路故障清除及恢复存在的问题</h4>
                <div class="p1">
                    <p id="164">综合前两节的分析, LCC-HVDC和VSC-HVDC直流线路故障清除及恢复策略存在共性问题:在故障处理过程中缺少对故障状态进行判别的环节, 系统恢复具有盲目性。在故障电流清除, 等待一定的去游离时间后, LCC-HVDC系统会进行重启, VSC-HVDC系统会进行直流断路器自动重合或者换流器解锁。采取这些措施的本来目的是使线路在瞬时性故障下快速恢复运行, 提高供电可靠性。但是若线路上发生的是永久性故障, 会因多次重启造成对整个系统的多次冲击;若发生的是复杂瞬时性故障, 会因等待的去游离时间不足导致恢复失败, 造成不必要的停运。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165"><b>3.2 HVDC输电线路故障清除及恢复问题解决方案探讨</b></h4>
                <div class="p1">
                    <p id="166">在交流系统中, 断路器自动重合闸也存在同样的问题。文献<citation id="221" type="reference">[<a class="sup">42</a>]</citation>最早提出了交流系统单相接地瞬时性故障和永久性故障的判别方法, 有了自适应重合闸的概念, 后续又有许多针对交流系统不同线路结构、应用场合中自适应重合闸的研究<citation id="223" type="reference"><link href="86" rel="bibliography" /><link href="88" rel="bibliography" /><sup>[<a class="sup">43</a>,<a class="sup">44</a>]</sup></citation>。所提出的方法通常通过分析故障电弧特性、恢复电压特性来识别永久性故障和瞬时性故障, 仅在瞬时性故障下才允许重合断路器;甚至能进一步判断故障熄灭时刻, 优化重合闸时间。部分方法已经得到实际的应用<citation id="222" type="reference"><link href="90" rel="bibliography" /><sup>[<a class="sup">45</a>]</sup></citation>, 并且取得了很好的效果, 有效提高了重合闸成功率。</p>
                </div>
                <div class="p1">
                    <p id="167">借鉴交流断路器自适应重合闸的思路, 也可以对直流线路故障自适应恢复展开研究, 形成更完善的直流线路故障处理方案。一方面, 识别瞬时性故障和永久性故障, 在永久性故障下直接闭锁, 避免对系统的二次冲击, 为安全稳定控制系统争取时间;另一方面, 优化线路恢复时间, 提高瞬时性故障下的恢复成功率。</p>
                </div>
                <div class="p1">
                    <p id="168">虽然在交流断路器自适应重合闸方面已经进行了很多研究, 但由于交直流线路故障清除原理、故障电弧、耦合特性的区别, 换流器控制环节影响等原因, 现有的方法并不能直接应用, 需要进一步对不同直流系统展开针对性的研究。由于故障电弧具有非线性特性和不确定性, 故障状态与故障电弧之间的对应关系也可能存在差异<citation id="224" type="reference"><link href="76" rel="bibliography" /><sup>[<a class="sup">38</a>]</sup></citation>, 所以重点根据恢复电压阶段特性, 利用直流线路耦合关系及直流系统的可控性来实现自适应恢复, 具体研究思路如下:</p>
                </div>
                <div class="p1">
                    <p id="169">1) 对于采用DFRS的LCC-HVDC系统, 故障线路与换流器仍保持电气连接, 各电气量的特性与换流器有关。文献<citation id="225" type="reference">[<a class="sup">9</a>]</citation>将故障点消失后的线路结构与逆变站带线路开路实验的系统结构相联系, 分析得到故障点消失后恢复电压值与故障电阻、故障距离、线路对地电导有关, 并且提出了利用电压幅值判断故障状态的方法。由于并没有得出恢复电压明确的表达式, 其阈值的确定依赖于仿真数据, 而且文中阈值的选取方法可以保证永久性故障时系统不重启, 但是某些瞬时性故障也会被判断为永久性故障, 导致换流器闭锁。</p>
                </div>
                <div class="p1">
                    <p id="170">2) 对于采用直流断路器的VSC-HVDC系统, 断路器动作后, 故障线路两端与系统断开, 其特性主要由故障点、健全线路的耦合效应决定。</p>
                </div>
                <div class="p1">
                    <p id="171">3) 对于采用具有故障自清除能力子模块的VSC-HVDC系统, 其电气特性同样与换流器有关。文献<citation id="226" type="reference">[<a class="sup">46</a>]</citation>针对采用FBSM的换流器, 利用换流器不控整流时电流在2种故障状态下的区别来判断故障状态, 并且验证了该方法对混合式拓扑的适用性。这为在该类系统中实现故障性质判断提供了思路, 可以利用MMC快速、灵活的控制特性来辅助进行判断。</p>
                </div>
                <div class="p1">
                    <p id="172">4) 近年来, 混合直流输电技术也引起了人们的关注<citation id="227" type="reference"><link href="94" rel="bibliography" /><sup>[<a class="sup">47</a>]</sup></citation>。混合直流输电结合了LCC-HVDC输电技术和VSC-HVDC输电技术的优点, 解决了前者逆变器易发生换相失败的问题, 但同时无法仅利用控制特性来清除直流线路故障, 如何进行直流线路故障的清除也是需要研究的问题。就目前的研究现状而言, 柔性直流端可以直接采用具有故障自清除能力的子模块, 也可以采用半桥型子模块和直流断路器的方法。还需要对2种方法的故障处理能力和经济性进行进一步的对比分析, 并结合前面的三点研究进行自适应恢复的研究。</p>
                </div>
                <div class="p1">
                    <p id="173">综上所述, 直流输电线路故障自适应恢复包括LCC-HVDC直流线路自适应重启、直流断路器自适应重合闸、MMC自适应解锁3个方面的基本内容以及混合直流输电系统故障清除方法及自适应恢复研究。在已有的研究基础上, 还需要进一步分析不同直流输电系统线路不同故障状态下的暂态过程, 尤其是故障消失后电压、电流等电气量的特征, 并结合线路耦合特性、系统控制特性推导能用于故障状态判别的数学表达式, 作为构造线路自适应恢复判据、算法的依据。此外, 在研究具体算法时, 如果2种故障状态的区分边界不明显, 在边界条件下就可能会出现误判, 导致系统在永久性故障下重启或者瞬时性故障下闭锁<citation id="228" type="reference"><link href="96" rel="bibliography" /><sup>[<a class="sup">48</a>]</sup></citation>, 所以为了实现准确、可靠判别, 还应该寻找能明显区分2种故障状态的方法。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508319990999&amp;v=MjUxNzlTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3aktKMW9VVlYyN0diYTRGdExOcG9aTVpPSUdCUk04enhV&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 赵畹君.高压直流输电工程技术[M].北京:中国电力出版社, 2004.ZHAO Wanjun.HVDC transmission engineering technology[M].Beijing:China Electric Power Press, 2004.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302300908001&amp;v=MTY4ODJadkZ5bm5VN2pLSjFvVVhGcXpHYkM0SE5MTXI0WkZiT3NQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlpl&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 张勇军.高压直流输电原理与应用[M].北京:清华大学出版社, 2012.ZHANG Yongjun.Principle and application of HVDC transmission[M].Beijing:Tsinghua University Press, 2012.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111401858000&amp;v=MzI0MjVidm5LcmlmWmVadkZ5bm5VN2pLSjFvVVhGcXpHYks1SDlYTXJvZEFiT3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 徐政.柔性直流输电系统[M].北京:机械工业出版社, 2013.XU Zheng.Flexible DC transmission system [M].Beijing:China Machine Press, 2013.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" >
                                    <b>[4]</b>
                                 罗澍忻.高压直流输电线路继电保护研究[D].北京:清华大学, 2016.LUO Shuxin.Research on relay protection of HVDC transmission lines[D].Beijing:Tsinghua University, 2016.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708012&amp;v=MDc3NDRmYkc0SDliTXA0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SUlUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 郑超, 马世英, 申旭辉, 等.强直弱交的定义、内涵与形式及其应对措施[J].电网技术, 2017, 41 (8) :2491-2498.ZHENG Chao, MA Shiying, SHEN Xuhui, et al.Definition, connotation and form of strong HVDC and weak AC and countermeasures for stable operation of hybrid power grid[J].Power System Technology, 2017, 41 (8) :2491-2498.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201222024&amp;v=MTc4NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTHZJSVNIVGVyRzRIOVBPclk5SFlJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 宋国兵, 高淑萍, 蔡新雷, 等.高压直流输电线路继电保护技术综述[J].电力系统自动化, 2012, 36 (22) :123-129.SONG Guobing, GAO Shuping, CAI Xinlei, et al.Survey of relay protection technology for HVDC transmission lines[J].Automation of Electric Power Systems, 2012, 36 (22) :123-129.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201023028&amp;v=MjYxNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdklMeW5hZWJHNEg5SE9ySTlIYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 赵军, 曹森, 刘涛, 等.贵广直流输电工程直流线路故障重启动策略研究及优化[J].电力系统保护与控制, 2010, 38 (23) :126-132.ZHAO Jun, CAO Sen, LIU Tao, et al.Research and optimization on DC line fault recovery strategy used in Gui-Guang HVDC project[J].Power System Protection and Control, 2010, 38 (23) :126-132.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200710010&amp;v=MDA2OTh0R0ZyQ1VSN3FmWnVac0Z5L25WTHZJSVNIVGVyRzRIdGJOcjQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 任祖怡, 左洪波, 吴小辰, 等.用于安全稳定控制的高压直流极闭锁判据[J].电力系统自动化, 2007, 31 (10) :41-44.REN Zuyi, ZUO Hongbo, WU Xiaochen, et al.HVDC pole blocking detection for security and stability control[J].Automation of Electric Power Systems, 2007, 31 (10) :41-44.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1016183415.nh&amp;v=MTA4MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTHZJVkYyNkdMS3dIZFhOcXBFYlBJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 张烁.高压直流输电系统线路保护、故障重启及故障测距方法的研究[D].天津:天津大学, 2014.ZHANG Shuo.Research on HVDC line protection, DC line fault recovery and fault location[D].Tianjin:Tianjin University, 2014.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201420024&amp;v=MDU5NDBMeW5hZWJHNEg5WE9yNDlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 邬乾晋, 周全, 黄义隆, 等.高压直流典型线路雷击故障的控制保护响应研究[J].电力系统保护与控制, 2014, 42 (20) :140-145.WU Qianjin, ZHOU Quan, HUANG Yilong, et al.Research of HVDC control and protection response for lightning stroke failures occurred in transmission lines[J].Power System Protection and Control, 2014, 42 (20) :140-145.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201520027&amp;v=MjIxMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTHZJSVNIVGVyRzRIOVRPcjQ5SFk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘剑, 邰能灵, 范春菊, 等.柔性直流输电线路故障处理与保护技术评述[J].电力系统自动化, 2015, 39 (20) :158-167.LIU Jian, TAI Nengling, FAN Chunju, et al.Comments on fault handling and protection technology for VSC-HVDC transmission lines[J].Automation of Electric Power Systems, 2015, 39 (20) :158-167.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508395951001&amp;v=MTM1NTd5bm5VN2pLSjFvVVhGcXpHYmE0RnRMRnFvWkFaZXNQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZG&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 贺家李.电力系统继电保护原理[M].4版.北京:中国电力出版社, 2010.HE Jiali.Principle of power system relay protection[M].4th ed.Beijing:China Electric Power Press, 2010.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW200819024&amp;v=MzE1MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SUx5bmFlYkc0SHRuTnBvOUhZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 邓本飞.天广高压直流输电线路保护系统综述[J].电力系统保护与控制, 2008, 36 (19) :71-74.DENG Benfei.HVDC line protection summary of Tian-Guang project[J].Power System Protection and Control, 2008, 36 (19) :71-74.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200623008&amp;v=MDgyNzh2SUlUckJmYkc0SHRmT3JJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 王海军, 吕鹏飞, 曾南超, 等.贵广直流输电工程直流线路故障重启动功能研究[J].电网技术, 2006, 30 (23) :32-35.WANG Haijun, LÜ Pengfei, ZENG Nanchao, et al.Research on DC line fault recovery sequence of Guizhou-Guangdong HVDC project[J].Power System Technology, 2006, 30 (23) :32-35.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201317020&amp;v=MTI2MDVyRzRIOUxOcUk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTHZJSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 刘明松, 张文朝, 呙虎, 等.弱受端系统直流再启动方案[J].电力系统自动化, 2013, 37 (17) :130-135.LIU Mingsong, ZHANG Wenchao, GUO Hu, et al.DC line fault recovery schemes of weak receiving systems[J].Automation of Electric Power Systems, 2013, 37 (17) :130-135.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200819026&amp;v=MDE0ODdmWnVac0Z5L25WTHZJSVNIVGVyRzRIdG5OcG85SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 周红阳, 刘映尚, 余江, 等.直流输电系统再启动功能改进措施[J].电力系统自动化, 2008, 32 (19) :104-107.ZHOU Hongyang, LIU Yingshang, YU Jiang, et al.Analysis and improvement of force retard function of HVDC transmission systems[J].Automation of Electric Power Systems, 2008, 32 (19) :104-107.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201112031&amp;v=MDYwMDNTWkxHNEg5RE5yWTlHWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdklJaW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 魏星.云广±800 kV直流输电线路重启动功能分析[J].高电压技术, 2011, 37 (12) :3059-3064.WEI Xing.Analysis on DC line recovery sequence of Yunnan-Guangdong UHVDC project[J].High Voltage Engineering, 2011, 37 (12) :3059-3064.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201502008&amp;v=MDEyNjBLeXZQZWJHNEg5VE1yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 涂亮, 柳勇军, 付超, 等.牛从直流线路故障再启动对系统稳定的影响及控制策略[J].南方电网技术, 2015, 9 (2) :50-55.TU Liang, LIU Yongjun, FU Chao, et al.Influence of DC line fault recovery on power system stability and control strategy in Niuzhai-Conghua project[J].Southern Power System Technology, 2015, 9 (2) :50-55.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Characteristics and recovery performance of VSC-HVDC DC transmission line fault">

                                <b>[19]</b> YANG J, ZHENG J, TANG G, et al.Characteristics and recovery performance of VSC-HVDC DC transmission line fault[C]// Asia-Pacific Power and Energy Engineering Conference, March 28-31, 2010, Chengdu, China:4p.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research on the Fault Characteristics of HVDC Based on Modular Multilevel Converter">

                                <b>[20]</b> CHEN X, ZHAO C, CAO C.Research on the fault characteristics of HVDC based on modular multilevel converter[C]// IEEE Electrical Power and Energy Conference, October 3-5, 2011, Winnipeg, Canada:91-96.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710012&amp;v=MDkyMjFyQ1VSN3FmWnVac0Z5L25WTHZJSVRyQmZiRzRIOWJOcjQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 魏晓光, 杨兵建, 汤广福.高压直流断路器技术发展与工程实践[J].电网技术, 2017, 41 (10) :3180-3188.WEI Xiaoguang, YANG Bingjian, TANG Guangfu.Technical development and engineering applications of HVDC circuit breaker[J].Power System Technology, 2017, 41 (10) :3180-3188.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315003&amp;v=MjU2MzBMTnFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 汤广福, 贺之渊, 庞辉.柔性直流输电工程技术研究、应用及发展[J].电力系统自动化, 2013, 37 (15) :3-14.TANG Guangfu, HE Zhiyuan, PANG Hui.Research, application and development of VSC-HVDC engineering technology[J].Automation of Electric Power Systems, 2013, 37 (15) :3-14.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transient characteristics under ground and short-circuit faults in a&amp;#177;500 kV MMC-based HVDC system with hybrid DC circuit breakers">

                                <b>[23]</b> HAN X, SIMA W, YANG M, et al.Transient characteristics under ground and short-circuit faults in a ±500 kV MMC-based HVDC system with hybrid DC circuit breakers[J].IEEE Transactions on Power Delivery, 2018, 33 (3) :1378-1387.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601012&amp;v=MDQwNTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTHZJUHlyUGJiRzRIOWZNcm85RVpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 李斌, 何佳伟.多端柔性直流电网故障隔离技术研究[J].中国电机工程学报, 2016, 36 (1) :87-95.LI Bin, HE Jiawei.Research on the DC fault isolating technique in multi-terminal DC system[J].Proceedings of the CSEE, 2016, 36 (1) :87-95.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201704002&amp;v=MTUzNzBiTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SVB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 刘路辉, 叶志浩, 付立军, 等.快速直流断路器研究现状与展望[J].中国电机工程学报, 2017, 37 (4) :966-978.LIU Luhui, YE Zhihao, FU Lijun, et al.Research &amp; development status and prospects of fast DC circuit breakers[J].Proceedings of the CSEE, 2017, 37 (4) :966-978.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201502002&amp;v=MDM4NDk5VE1yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdklLeXZQZWJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 何俊佳, 袁召, 赵文婷, 等.直流断路器技术发展综述[J].南方电网技术, 2015, 9 (2) :9-15.HE Junjia, YUAN Zhao, ZHAO Wenting, et al.Review of DC circuit breaker technology development[J].Southern Power System Technology, 2015, 9 (2) :9-15.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201802002&amp;v=MDc3MzVuVkx2SUlpblNaTEc0SDluTXJZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 徐政, 肖晃庆, 徐雨哲.直流断路器的基本原理和实现方法研究[J].高电压技术, 2018, 44 (2) :347-357.XU Zheng, XIAO Huangqing, XU Yuzhe.Study on basic principle and its realization methods for DC circuit breakers[J].High Voltage Engineering, 2018, 44 (2) :347-357.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC-side fault currentmanagement in extended multiterminal-HVDC-grids">

                                <b>[28]</b> SCHMITT D, WANG Y, WEYH T, et al.DC-side fault current management in extended multiterminal-HVDC-grids[C]// International Multi-Conference on Systems, Signals &amp; Devices, March 20-23, 2012, Chemnitz, Germany:5p.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modular multilevel converter:an universal concept for HVDC-networks and extended DC-bus-applications">

                                <b>[29]</b> MARQUARDT R.Modular multilevel converter:an universal concept for HVDC-networks and extended DC-bus-applications[C]// International Power Electronics Conference, June 21-24, 2010, Sapporo, Japan:502-507.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modular multilevel converter topologies with DC—short circuit current limitation">

                                <b>[30]</b> MARQUARDT R.Modular multilevel converter topologies with DC-short circuit current limitation[C]// 8th International Conference on Power Electronics-ECCE Asia, May 30-June 3, 2011, Jeju, South Korea:1425-1431.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201321008&amp;v=Mjc0ODRiYkc0SDlMT3JvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SVB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 薛英林, 徐政.C-MMC直流故障穿越机理及改进拓扑方案[J].中国电机工程学报, 2013, 33 (21) :63-70.XUE Yinglin, XU Zheng.DC fault ride-through mechanism and improved topology scheme of C-MMC[J].Proceedings of the CSEE, 2013, 33 (21) :63-70.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511006&amp;v=MDY3MzVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdklQeXJQYmJHNEg5VE5ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 吴婧, 姚良忠, 王志冰, 等.直流电网MMC拓扑及其直流故障电流阻断方法研究[J].中国电机工程学报, 2015, 35 (11) :2681-2694.WU Jing, YAO Liangzhong, WANG Zhibing, et al.The study of MMC topologies and their DC fault current blocking capacities in DC grid[J].Proceedings of the CSEE, 2015, 35 (11) :2681-2694.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201608010&amp;v=MzA0NjFyQ1VSN3FmWnVac0Z5L25WTHZJUHlyUGJiRzRIOWZNcDQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 李斌, 李晔, 何佳伟.具有直流故障清除能力的MMC子模块关键性能研究[J].中国电机工程学报, 2016, 36 (8) :2114-2122.LI Bin, LI Ye, HE Jiawei.Research on the key properties of MMC sub-modules with DC fault eliminating capability[J].Proceedings of the CSEE, 2016, 36 (8) :2114-2122.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new hybrid voltage-sourced converter topology for HVDC">

                                <b>[34]</b> TRAINER D R, DAVIDSON C C, OATES C D M, et al.A new hybrid voltage-sourced converter for HVDC power transmission[C]// CIGRE Session, August 22-27, 2010, Paris, France:12p.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201803013&amp;v=MjQxNDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdklJU0hSZmJHNEg5bk1ySTlFWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b> 李仲青, 何佳伟, 李永丽, 等.具有交流源完全阻断能力的混合式MMC拓扑[J].电力自动化设备, 2018, 38 (3) :96-101.LI Zhongqing, HE Jiawei, LI Yongli, et al.Hybrid MMC topology with complete AC-side source blocking capability[J].Electric Power Automation Equipment, 2018, 38 (3) :96-101.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Protection of Nonpermanent Faults on DC Overhead Lines in MMC-Based HVDC Systems">

                                <b>[36]</b> LI X, SONG Q, LIU W, et al.Protection of nonpermanent faults on DC overhead lines in MMC-based HVDC systems[J].IEEE Transactions on Power Delivery, 2013, 28 (1) :483-490.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new protection scheme for HVDC converters against dc-side faults with current suppression capability">

                                <b>[37]</b> ELSEROUGI A A, ABDEL-KHALIK A S, MASSOUD A M.A new protection scheme for HVDC converters against DC-side faults with current suppression capability[J].IEEE Transactions on Power Delivery, 2014, 29 (4) :1569-1577.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201616014&amp;v=MTY5OTQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTHZJSVNIVGVyRzRIOWZOcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[38]</b> 郭敬梅, 曾德辉, 王钢, 等.基于辅助电路的 MMC-HVDC 直流故障处理策略[J].电力系统自动化, 2016, 40 (16) :90-97.GUO Jingmei, ZENG Dehui, WANG Gang, et al.Auxiliary equipment based processing strategy for MMC-HVDC DC faults[J].Automation of Electric Power Systems, 2016, 40 (16) :90-97.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707007&amp;v=MjA4NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SUlUckJmYkc0SDliTXFJOUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[39]</b> 马焕, 姚为正, 吴金龙, 等.含桥臂阻尼的MMC-HVDC直流双极短路故障机理分析[J].电网技术, 2017, 41 (7) :2099-2106.MA Huan, YAO Weizheng, WU Jinlong, et al.Analysis of DC pole-to-pole short circuit fault behavior in MMC-HVDC transmission systems with bridge arm damper[J].Power System Technology, 2017, 41 (7) :2099-2106.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201704003&amp;v=MDU3MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SVB5clBiYkc0SDliTXE0OUZaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[40]</b> 官二勇, 董新洲, 冯腾.一种固态直流限流器拓扑结构[J].中国电机工程学报, 2017, 37 (4) :978-986.GUAN Eryong, DONG Xinzhou, FENG Teng.A solid DC current limiter topology[J].Proceedings of the CSEE, 2017, 37 (4) :978-986.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624012&amp;v=MTc5NzZxQnRHRnJDVVI3cWZadVpzRnkvblZMdklJU0hUZXJHNEg5Zk9xNDlFWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[41]</b> 阙波, 李继红, 汪楠楠, 等.基于桥臂阻尼的柔性直流故障快速恢复方案[J].电力系统自动化, 2016, 40 (24) :85-91.QUE Bo, LI Jihong, WANG Nannan, et al.Arm damping based quick recovery scheme for flexible HVDC fault[J].Automation of Electric Power Systems, 2016, 40 (24) :85-91.
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_42" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Prediction methods for preventing single-phase reclosing on permanent fault">

                                <b>[42]</b> GE Y Z, SUI F H, XIAO Y.Prediction methods for preventing single-phase reclosing on permanent fault[J].IEEE Transactions on Power Delivery, 1989, 4 (1) :114-121.
                            </a>
                        </p>
                        <p id="86">
                            <a id="bibliography_43" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200618020&amp;v=MzE2NjJDVVI3cWZadVpzRnkvblZMdklJVHJCZmJHNEh0Zk5wNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[43]</b> 宋国兵, 索南加乐, 孙丹丹.输电线路永久性故障判别方法综述[J].电网技术, 2006, 30 (18) :75-80.SONG Guobing, SUONAN Jiale, SUN Dandan.A survey on methods to distinguish permanent faults from instantaneous faults in transmission lines[J].Power System Technology, 2006, 30 (18) :75-80.
                            </a>
                        </p>
                        <p id="88">
                            <a id="bibliography_44" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201306027&amp;v=MDIyNjl1WnNGeS9uVkx2SUx5bmFlYkc0SDlMTXFZOUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[44]</b> 梁振锋, 索南加乐, 宋国兵, 等.输电线路自适应重合闸研究综述[J].电力系统保护与控制, 2013, 41 (6) :140-147.LIANG Zhenfeng, SUONAN Jiale, SONG Guobing, et al.Research review of adaptive reclosure in transmission lines[J].Power System Protection and Control, 2013, 41 (6) :140-147.
                            </a>
                        </p>
                        <p id="90">
                            <a id="bibliography_45" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806023&amp;v=MDkwMzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVkx2SUlTSFRlckc0SDluTXFZOUhaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[45]</b> 沈军, 舒治淮, 陈军, 等.自适应重合闸在电力系统中的应用实践[J].电力系统自动化, 2018, 42 (6) :152-156.DOI:10.7500/AEPS20170323004.SHEN Jun, SHU Zhihuai, CHEN Jun, et al.Application of adaptive auto-reclosure in power system [J].Automation of Electric Power Systems, 2018, 42 (6) :152-156.DOI:10.7500/AEPS20170323004.
                            </a>
                        </p>
                        <p id="92">
                            <a id="bibliography_46" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201712013&amp;v=MjgxODFyQ1VSN3FmWnVac0Z5L25WTHZJSVNIVGVyRzRIOWJOclk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[46]</b> 李斌, 何佳伟, 李晔, 等.柔性直流输电系统新型故障重启方法[J].电力系统自动化, 2017, 41 (12) :77-85.DOI:10.7500/AEPS20170328003.LI Bin, HE Jiawei, LI Ye, et al.Novel restart scheme of DC fault for flexible DC transmission system[J].Automation of Electric Power Systems, 2017, 41 (12) :77-85.DOI:10.7500/AEPS20170328003.
                            </a>
                        </p>
                        <p id="94">
                            <a id="bibliography_47" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707023&amp;v=MjQ1MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25WTHZJSVNIVGVyRzRIOWJNcUk5SFo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[47]</b> 王永平, 赵文强, 杨建明, 等.混合直流输电技术及发展分析[J].电力系统自动化, 2017, 41 (7) :156-167.DOI:10.7500/AEPS20161117005.WANG Yongping, ZHAO Wenqiang, YANG Jianming, et al.Hybrid high-voltage direct current transmission technology and its development analysis[J].Automation of Electric Power Systems, 2017, 41 (7) :156-167.DOI:10.7500/AEPS 20161117005.
                            </a>
                        </p>
                        <p id="96">
                            <a id="bibliography_48" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW502.001&amp;v=Mjk2OTd3PT1MeW5hZWJhNEhNL01yNDRxWWVzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVJidWZaT2RwRlMvaFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[48]</b> 葛耀中, 索南, 孔繁鹏, 等.微机式自适应单相重合闸的判据和算法[J].电力系统保护与控制, 1995, 23 (2) :7-9.GE Yaozhong, SUO Nan, KONG Fanpeng, et al.criterion and algorithm of microcomputer adaptive single-phase reclosing[J].Power System Protection and Control, 1995, 23 (2) :7-9.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911023" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911023&amp;v=MjQ1NzMzenFxQnRHRnJDVVI3cWZadVpzRnkvblZMdklJU0hUZXJHNEg5ak5ybzlIWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

