

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136657541818750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911004%26RESULT%3d1%26SIGN%3dM1ORZALtY3g4P6wBkG1fI8Tw3mE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911004&amp;v=MjAyNzQvbVc3L0JJU0hUZXJHNEg5ak5ybzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;1&lt;/b&gt; 组件部分负载热力学特性 "><b>1</b> 组件部分负载热力学特性</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;1.1&lt;/b&gt; 压缩机与膨胀机"><b>1.1</b> 压缩机与膨胀机</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;1.2&lt;/b&gt; 换热器"><b>1.2</b> 换热器</a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;1.3&lt;/b&gt; 储热罐"><b>1.3</b> 储热罐</a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;1.4&lt;/b&gt; 储气库"><b>1.4</b> 储气库</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#124" data-title="&lt;b&gt;2 AA-CAES&lt;/b&gt;变工况运行模型 "><b>2 AA-CAES</b>变工况运行模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#126" data-title="&lt;b&gt;2.1&lt;/b&gt; 组件部分负载特性的集中近似表示"><b>2.1</b> 组件部分负载特性的集中近似表示</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;2.2&lt;/b&gt; 储气&lt;b&gt;SOC&lt;/b&gt;与储热&lt;b&gt;SOC&lt;/b&gt;模型"><b>2.2</b> 储气<b>SOC</b>与储热<b>SOC</b>模型</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;2.3&lt;/b&gt; 储气&lt;b&gt;SOC&lt;/b&gt;与储热&lt;b&gt;SOC&lt;/b&gt;耦合关系"><b>2.3</b> 储气<b>SOC</b>与储热<b>SOC</b>耦合关系</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#161" data-title="&lt;b&gt;3&lt;/b&gt; 风电与&lt;b&gt;AA-CAES&lt;/b&gt;协同系统运行分析 "><b>3</b> 风电与<b>AA-CAES</b>协同系统运行分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#206" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#208" data-title="&lt;b&gt;4.1&lt;/b&gt; 系统参数"><b>4.1</b> 系统参数</a></li>
                                                <li><a href="#210" data-title="&lt;b&gt;4.2&lt;/b&gt; 变工况影响特性分析"><b>4.2</b> 变工况影响特性分析</a></li>
                                                <li><a href="#215" data-title="&lt;b&gt;4.3&lt;/b&gt; 灵敏度分析"><b>4.3</b> 灵敏度分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#217" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#261" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;图1 典型两级压缩、两级膨胀AA-CAES结构示意图&lt;/b&gt;"><b>图1 典型两级压缩、两级膨胀AA-CAES结构示意图</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;图2 压缩机性能曲线&lt;/b&gt;"><b>图2 压缩机性能曲线</b></a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;图3 AA-CAES变工况运行模型框架&lt;/b&gt;"><b>图3 AA-CAES变工况运行模型框架</b></a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;图4 特性曲线&lt;i&gt;Γ&lt;/i&gt; (&lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;&lt;i&gt;t&lt;/i&gt;&lt;/b&gt;&lt;/sub&gt;, &lt;b&gt;&lt;i&gt;A&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;&lt;i&gt;t&lt;/i&gt;&lt;/b&gt;&lt;/sub&gt;) &lt;b&gt;的近似求解示例&lt;/b&gt;"><b>图4 特性曲线<i>Γ</i> (<i>P</i></b><sub><b><i>t</i></b></sub>, <b><i>A</i></b><sub><b><i>t</i></b></sub>) <b>的近似求解示例</b></a></li>
                                                <li><a href="#212" data-title="&lt;b&gt;图5 配置容量为12 h的储能时变工况特性对风储协同系统CF的影响&lt;/b&gt;"><b>图5 配置容量为12 h的储能时变工况特性对风储协同系统CF的影响</b></a></li>
                                                <li><a href="#214" data-title="&lt;b&gt;表1 变工况特性对风储协同系统CF的影响&lt;/b&gt;"><b>表1 变工况特性对风储协同系统CF的影响</b></a></li>
                                                <li><a href="#262" data-title="图A1储能时间对虑变工况特性对CF影响灵敏度分析">图A1储能时间对虑变工况特性对CF影响灵敏度分析</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 鲁宗相, 李海波, 乔颖.含高比例可再生能源电力系统灵活性规划及挑战[J].电力系统自动化, 2016, 40 (13) :147-158.LU Zongxiang, LI Haibo, QIAO Ying.Power system flexibility planning and challenges considering high proportion of renewable energy [J].Automation of Electric Power Systems, 2016, 40 (13) :147-158." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613022&amp;v=MTk5NTdCdEdGckNVUjdxZlp1WnNGeS9tVzcvQklTSFRlckc0SDlmTnJJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         鲁宗相, 李海波, 乔颖.含高比例可再生能源电力系统灵活性规划及挑战[J].电力系统自动化, 2016, 40 (13) :147-158.LU Zongxiang, LI Haibo, QIAO Ying.Power system flexibility planning and challenges considering high proportion of renewable energy [J].Automation of Electric Power Systems, 2016, 40 (13) :147-158.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 伍俊, 鲁宗相, 乔颖, 等.考虑储能动态充放电效率特性的风储电站运行优化[J].电力系统自动化, 2018, 42 (11) :41-47.DOI:10.7500/AEPS20180326002.WU Jun, LU Zongxiang, QIAO Ying, et al.Optimal operation of wind farm with hybrid storage devices considering efficiency characteristics of dynamic charging and discharging[J].Automation of Electric Power Systems, 2018, 42 (11) :41-47.DOI:10.7500/AEPS20180326002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811006&amp;v=MjE0ODVyRzRIOW5Ocm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNy9CSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         伍俊, 鲁宗相, 乔颖, 等.考虑储能动态充放电效率特性的风储电站运行优化[J].电力系统自动化, 2018, 42 (11) :41-47.DOI:10.7500/AEPS20180326002.WU Jun, LU Zongxiang, QIAO Ying, et al.Optimal operation of wind farm with hybrid storage devices considering efficiency characteristics of dynamic charging and discharging[J].Automation of Electric Power Systems, 2018, 42 (11) :41-47.DOI:10.7500/AEPS20180326002.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" CHENG J, LI R, CHOOBINEH F, et al.Dispatchable generation of a novel compressed-air assisted wind turbine and its operation mechanism[J/OL].IEEE Transactions on Sustainable Energy [2018-11-23].https://ieeexplore.ieee.org/document/8543621." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dispatchable generation of a novel compressed-air assisted wind turbine and its operation mechanism">
                                        <b>[3]</b>
                                         CHENG J, LI R, CHOOBINEH F, et al.Dispatchable generation of a novel compressed-air assisted wind turbine and its operation mechanism[J/OL].IEEE Transactions on Sustainable Energy [2018-11-23].https://ieeexplore.ieee.org/document/8543621.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" MEI S, WANG J, TIAN F, et al.Design and engineering implementation of non-supplementary fired compressed air energy storage system:TICC-500[J].Science China Technological Sciences, 2015, 58 (4) :600-611." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JEXG201504002&amp;v=MjQ1NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzcvQkx5alRhYkc0SDlUTXE0OUZab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         MEI S, WANG J, TIAN F, et al.Design and engineering implementation of non-supplementary fired compressed air energy storage system:TICC-500[J].Science China Technological Sciences, 2015, 58 (4) :600-611.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" GEISSB&#220;HLER L, BECATTINI V, ZANGANEH G, et al.Pilot-scale demonstration of advanced adiabatic compressed air energy storage:Part 1 plant description and tests with sensible thermal-energy storage[J].Journal of Energy Storage, 2018, 17:129-139." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES58373AB9C09271A0E0D7AEEF01AB3860&amp;v=MTMzMzUzd0tFPU5pZk9mYmF3SGRiUDN2MU1GK3NHRG5zNHZoWm02a3Q2T1FxWDJoSTBDTUNYVGJ5ZkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3dQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         GEISSB&#220;HLER L, BECATTINI V, ZANGANEH G, et al.Pilot-scale demonstration of advanced adiabatic compressed air energy storage:Part 1 plant description and tests with sensible thermal-energy storage[J].Journal of Energy Storage, 2018, 17:129-139.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 梅生伟, 李瑞, 陈来军, 等.先进绝热压缩空气储能技术研究进展及展望[J].中国电机工程学报, 2018, 38 (10) :2893-2907.MEI Shengwei, LI Rui, CHEN Laijun, et al.An overview and outlook on advanced adiabatic compressed air energy storage technique[J].Proceedings of the CSEE, 2018, 38 (10) :2893-2907." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201810008&amp;v=MDY0NzN5L21XNy9CUHlyUGJiRzRIOW5OcjQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         梅生伟, 李瑞, 陈来军, 等.先进绝热压缩空气储能技术研究进展及展望[J].中国电机工程学报, 2018, 38 (10) :2893-2907.MEI Shengwei, LI Rui, CHEN Laijun, et al.An overview and outlook on advanced adiabatic compressed air energy storage technique[J].Proceedings of the CSEE, 2018, 38 (10) :2893-2907.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" TONG S, CHENG Z, CONG F, et al.Developing a grid-connected power optimization strategy for the integration of wind power with low-temperature adiabatic compressed air energy storage[J].Renewable Energy, 2018, 125:73-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESDCDD7731DF53B593775CF1B16C198C6B&amp;v=MDk3NjVJeEVFSjBLRHc0OHhoVVU3VG9PUG42UXJSUkdlTHVjTnJ6dENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3dTN3S0U9TmlmT2ZjZkxhcVhMcQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         TONG S, CHENG Z, CONG F, et al.Developing a grid-connected power optimization strategy for the integration of wind power with low-temperature adiabatic compressed air energy storage[J].Renewable Energy, 2018, 125:73-86.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" PELAY U, LUO L, FAN Y, et al.Thermal energy storage systems for concentrated solar power plants[J].Renewable and Sustainable Energy Reviews, 2017, 79:82-100." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE7F6BE2D3DC9A1617417A40003846BC1&amp;v=MjYwODd2RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N3Uzd0tFPU5pZk9mY2EvYU5lKzJvMHhaNTk4QlEwNHlSY1U3ajU2T1h2aXJCSTJjYmFTTjhtZUNPTg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         PELAY U, LUO L, FAN Y, et al.Thermal energy storage systems for concentrated solar power plants[J].Renewable and Sustainable Energy Reviews, 2017, 79:82-100.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" MEI S, LI R, XUE X, et al.Paving the way to smart micro energy grid:concepts, design principles, and engineering practices[J].CSEE Journal of Power and Energy Systems, 2017, 3 (4) :440-449." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Paving the way to smart micro energy grid:concepts,design principles,and engineering practices">
                                        <b>[9]</b>
                                         MEI S, LI R, XUE X, et al.Paving the way to smart micro energy grid:concepts, design principles, and engineering practices[J].CSEE Journal of Power and Energy Systems, 2017, 3 (4) :440-449.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" SCIACOVELLI A, LI Y, CHEN H, et al.Dynamic simulation of adiabatic compressed air energy storage (A-CAES) plant with integrated thermal storage-link between components performance and plant performance[J].Applied energy, 2017, 185:16-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES91007B04E621ACF9BC02E9BEA4FE5768&amp;v=MjQ3MTltYUJ1SFlmT0dRbGZCckxVMDV0cGh3N3Uzd0tFPU5pZk9mYnE1SHRITDNZOUJFZTBORFExS3VSOWhtVDkvUFhhUTJXTXhEOGVSUXJ5WENPTnZGU2lXV3I3SklGcA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         SCIACOVELLI A, LI Y, CHEN H, et al.Dynamic simulation of adiabatic compressed air energy storage (A-CAES) plant with integrated thermal storage-link between components performance and plant performance[J].Applied energy, 2017, 185:16-28.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" ZHAO P, GAO L, WANG J, et al.Energy efficiency analysis and off-design analysis of two different discharge modes for compressed air energy storage system using axial turbines [J].Renewable Energy, 2016, 85:1164-1177." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESC00DE5B3C16E20D9B0945F4786BDC3D6&amp;v=MTUzNjJFPU5pZk9mY0M0SHFXNXF2MUdGK29KZVg0NXV4OWg2alo1VFFubXF4b3pDOGJuUnM2WkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3dTN3Sw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         ZHAO P, GAO L, WANG J, et al.Energy efficiency analysis and off-design analysis of two different discharge modes for compressed air energy storage system using axial turbines [J].Renewable Energy, 2016, 85:1164-1177.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" ZHANG Y, YANG K, LI X, et al.The thermodynamic effect of thermal energy storage on compressed air energy storage system [J].Renewable Energy, 2013, 50:227-235." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600403425&amp;v=MDcxMjlyM0lKMTBjYWhzPU5pZk9mYks4SHRETXFZOUZZT3NNQ0g0OG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         ZHANG Y, YANG K, LI X, et al.The thermodynamic effect of thermal energy storage on compressed air energy storage system [J].Renewable Energy, 2013, 50:227-235.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" KUSHNIR R, DAYAN A, ULLMANN A.Temperature and pressure variations within compressed air energy storage caverns[J].International Journal of Heat and Mass Transfer, 2012, 55 (21-22) :5616-5630." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011601436440&amp;v=MjY3MzZxWTlFWU9nSkNIZzVvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMTBjYWhzPU5pZk9mYks3SHRETg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         KUSHNIR R, DAYAN A, ULLMANN A.Temperature and pressure variations within compressed air energy storage caverns[J].International Journal of Heat and Mass Transfer, 2012, 55 (21-22) :5616-5630.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" RAJU M, KHAITAN S K.Modeling and simulation of compressed air storage in caverns:a case study of the Huntorf plant [J].Applied Energy, 2012, 89 (1) :474-481." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100898761&amp;v=MTM4OTJDM280b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjEwY2Focz1OaWZPZmJLN0h0RE9ybzlGYk9JSA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         RAJU M, KHAITAN S K.Modeling and simulation of compressed air storage in caverns:a case study of the Huntorf plant [J].Applied Energy, 2012, 89 (1) :474-481.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 李建林, 田立亭, 程林, 等.考虑变工况特性的微能源系统优化规划: (一) 基本模型和分析[J].电力系统自动化, 2018, 42 (19) :18-26.DOI:10.7500/AEPS20171218007.LI Jianlin, TIAN Liting, GHENG Lin, et al.Optimal planning of micro-energy system considering off-design performance:Part one a general model and analysis[J].Automation of Electric Power System, 2018, 42 (19) :18-26.DOI:10.7500/AEPS20171218007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819003&amp;v=MDI2MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNy9CSVNIVGVyRzRIOW5OcG85Rlo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李建林, 田立亭, 程林, 等.考虑变工况特性的微能源系统优化规划: (一) 基本模型和分析[J].电力系统自动化, 2018, 42 (19) :18-26.DOI:10.7500/AEPS20171218007.LI Jianlin, TIAN Liting, GHENG Lin, et al.Optimal planning of micro-energy system considering off-design performance:Part one a general model and analysis[J].Automation of Electric Power System, 2018, 42 (19) :18-26.DOI:10.7500/AEPS20171218007.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 田立亭, 程林, 李建林, 等.考虑变工况特性的微能源系统优化规划: (二) 优化模型及方法[J].电力系统自动化, 2018, 42 (20) :17-23.DOI:10.7500/AEPS20180207006.TIAN Liting, GHENG Lin, LI Jianlin, et al.Optimal planning of micro-energy system considering off-design performance:Part two optimization model and method[J].Automation of Electric Power System, 2018, 42 (20) :17-23.DOI:10.7500/AEPS20180207006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820003&amp;v=MDM1MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNy9CSVNIVGVyRzRIOW5PcjQ5Rlo0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         田立亭, 程林, 李建林, 等.考虑变工况特性的微能源系统优化规划: (二) 优化模型及方法[J].电力系统自动化, 2018, 42 (20) :17-23.DOI:10.7500/AEPS20180207006.TIAN Liting, GHENG Lin, LI Jianlin, et al.Optimal planning of micro-energy system considering off-design performance:Part two optimization model and method[J].Automation of Electric Power System, 2018, 42 (20) :17-23.DOI:10.7500/AEPS20180207006.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" SHAFIEE S, ZAREIPOUR H, KNIGHT A.Considering thermodynamic characteristics of a CAES facility in self-scheduling in energy and reserve markets[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :3476- 3485." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Considering thermodynamic characteristics of a CAES facility in self-scheduling in energy and reserve markets">
                                        <b>[17]</b>
                                         SHAFIEE S, ZAREIPOUR H, KNIGHT A.Considering thermodynamic characteristics of a CAES facility in self-scheduling in energy and reserve markets[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :3476- 3485.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" ZHAN J, ANSARI O A, CHUNG C Y.Compressed air energy storage:Part Ⅰ an accurate bi-linear cavern model [EB/OL].[2018-08-25].https://arxiv.org/abs/1709.08272." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Compressed air energy storage-part I:An accurate bi-linear cavern model">
                                        <b>[18]</b>
                                         ZHAN J, ANSARI O A, CHUNG C Y.Compressed air energy storage:Part Ⅰ an accurate bi-linear cavern model [EB/OL].[2018-08-25].https://arxiv.org/abs/1709.08272.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 李姚旺, 苗世洪, 尹斌鑫, 等.考虑先进绝热压缩空气储能电站备用特性的电力系统优化调度策略[J].中国电机工程学报, 2018, 38 (18) :5392-5404.LI Yaowang, MIAO Shihong, YIN Binxin, et al.Power system optimal scheduling strategy considering reserve characteristics of advanced adiabatic compressed air energy storage plant[J].Proceedings of the CSEE, 2018, 38 (18) :5392-5404." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201818012&amp;v=MDc5ODRiYkc0SDluTnA0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzcvQlB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         李姚旺, 苗世洪, 尹斌鑫, 等.考虑先进绝热压缩空气储能电站备用特性的电力系统优化调度策略[J].中国电机工程学报, 2018, 38 (18) :5392-5404.LI Yaowang, MIAO Shihong, YIN Binxin, et al.Power system optimal scheduling strategy considering reserve characteristics of advanced adiabatic compressed air energy storage plant[J].Proceedings of the CSEE, 2018, 38 (18) :5392-5404.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" LI R, CHEN L, YUAN T, et al.Optimal dispatch of zero-carbon-emission micro Energy Internet integrated with non-supplementary fired compressed air energy storage system[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (4) :566-580." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal dispatch of zero-carbon emission micro Energy Intern et integrated with non-supplementary fired compressed air energy storage system">
                                        <b>[20]</b>
                                         LI R, CHEN L, YUAN T, et al.Optimal dispatch of zero-carbon-emission micro Energy Internet integrated with non-supplementary fired compressed air energy storage system[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (4) :566-580.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" DANESHI H, SRIVASTAVA A K.Security-constrained unit commitment with wind generation and compressed air energy storage[J].IET Generation, Transmission &amp;amp; Distribution, 2012, 6 (2) :167-175." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security-constrained unit commitment with wind generation and compressed air energy storage">
                                        <b>[21]</b>
                                         DANESHI H, SRIVASTAVA A K.Security-constrained unit commitment with wind generation and compressed air energy storage[J].IET Generation, Transmission &amp;amp; Distribution, 2012, 6 (2) :167-175.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" BERGMAN T L, INCROPERA F P, DEWITT D P, et al.Fundamentals of heat and mass transfer [M].John Wiley &amp;amp; Sons, 2011." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fundamentals of heat and mass transfer">
                                        <b>[22]</b>
                                         BERGMAN T L, INCROPERA F P, DEWITT D P, et al.Fundamentals of heat and mass transfer [M].John Wiley &amp;amp; Sons, 2011.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" STETA F D S.Modeling of an advanced adiabatic compressed air energy storage (AA-CAES) unit and an optimal model-based operation strategy for its integration into power markets [D].Zurich:EEH Power Systems Laboratory Swiss Federal Institute of Technology, 2010." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of an advanced adiabatic compressed air energy storage (AA-CAES) unit and an optimal model-based operation strategy for its integration into power markets">
                                        <b>[23]</b>
                                         STETA F D S.Modeling of an advanced adiabatic compressed air energy storage (AA-CAES) unit and an optimal model-based operation strategy for its integration into power markets [D].Zurich:EEH Power Systems Laboratory Swiss Federal Institute of Technology, 2010.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" HAN Z, GUO S.Investigation of operation strategy of combined cooling, heating and power (CCHP) system based on advanced adiabatic compressed air energy storage [J].Energy, 2018, 160:290-308." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES2CC5B787984A147E48FFFE4F2BAE3D91&amp;v=MDI0NTJJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N3Uzd0tFPU5pZk9mYkhMYmRTK3FJZENiZU1MZlgwOXlHTVg0a2tMUGdybTJoQkhDTWVYTWJPZUNPTnZGU2lXV3I3Sg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         HAN Z, GUO S.Investigation of operation strategy of combined cooling, heating and power (CCHP) system based on advanced adiabatic compressed air energy storage [J].Energy, 2018, 160:290-308.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" CHEN X, LV J, MCELROY M B, et al.Power system capacity expansion under higher penetration of renewables considering flexibility constraints and low carbon policies[J].IEEE Transactions on Power Systems, 2018, 33 (6) :6240-6253." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system capacity expansion under higher penetration of renewables considering flexibility constraints and low carbon policies">
                                        <b>[25]</b>
                                         CHEN X, LV J, MCELROY M B, et al.Power system capacity expansion under higher penetration of renewables considering flexibility constraints and low carbon policies[J].IEEE Transactions on Power Systems, 2018, 33 (6) :6240-6253.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-28 11:35</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),25-34 DOI:10.7500/AEPS20180829002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">先进绝热压缩空气储能变工况运行特性建模及风储协同分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E7%91%9E&amp;code=08228704&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李瑞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%9D%A5%E5%86%9B&amp;code=24253328&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈来军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A2%85%E7%94%9F%E4%BC%9F&amp;code=05969416&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梅生伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A9%E6%9C%88%E5%B3%B0&amp;code=39667035&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韩月峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E5%B0%8F%E4%BB%A3&amp;code=37928392&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛小代</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室清华大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E7%9B%90%E9%87%91%E5%9D%9B%E7%9B%90%E5%8C%96%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中盐金坛盐化有限责任公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%9D%92%E6%B5%B7%E5%A4%A7%E5%AD%A6%E5%90%AF%E8%BF%AA%E6%96%B0%E8%83%BD%E6%BA%90%E5%AD%A6%E9%99%A2&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">青海大学启迪新能源学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为准确分析压缩机、透平膨胀机、换热器等组件的部分负载特性对先进绝热压缩空气储能 (AA-CAES) 系统变工况运行性能的影响, 详细分析了各组件的部分负载热力学特性及AA-CAES变工况特性。提出了包含储气库储气水平与高温储热罐储热水平的双荷电状态 (SOC) 模型。通过变工况特性曲线簇建立了储气SOC与储热SOC间的耦合关系, 进而建立了计及组件部分负载特性的AA-CAES变工况运行模型, 并对风储协同系统发电能力评估问题进行分析。仿真表明, AA-CAES变工况运行模式导致的组件部分负载特性对风储协同系统发电能力的影响不容忽视, 与不考虑变工况相比, 对风力资源丰富地区, 变工况运行特性将使风储协同系统容量因子降低达4%以上。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E5%82%A8%E5%8D%8F%E5%90%8C%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风储协同系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%88%E8%BF%9B%E7%BB%9D%E7%83%AD%E5%8E%8B%E7%BC%A9%E7%A9%BA%E6%B0%94%E5%82%A8%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">先进绝热压缩空气储能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%98%E5%B7%A5%E5%86%B5%E8%BF%90%E8%A1%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">变工况运行;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%83%A8%E5%88%86%E8%B4%9F%E8%BD%BD%E7%89%B9%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">部分负载特性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E8%8D%B7%E7%94%B5%E7%8A%B6%E6%80%81%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双荷电状态模型;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李瑞 (1993—) , 男, 博士研究生, 主要研究方向:压缩空气储能及强化学习在线控制。E-mail:eeairicky@gmail.com;
                                </span>
                                <span>
                                    陈来军 (1982—) , 男, 副教授, 主要研究方向:压缩空气储能及虚拟同步发电机。E-mail:chenlaijun@tsinghua.edu.cn;
                                </span>
                                <span>
                                    *梅生伟 (1964—) , 男, 通信作者, 教授, 博士生导师, 主要研究方向:压缩空气储能及工程博弈论。E-mail:meishengwei@tsinghua.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-29</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金创新研究群体科学基金资助项目 (51621065) ;国家自然科学基金资助项目 (51807101);</span>
                    </p>
            </div>
                    <h1><b>Modelling the Off-design Operation Characteristics of Advanced Adiabatic Compressed Air Energy Storage and Cooperative Analysis of Hybrid Wind Power and Energy Storage System</b></h1>
                    <h2>
                    <span>LI Rui</span>
                    <span>CHEN Laijun</span>
                    <span>MEI Shengwei</span>
                    <span>HAN Yuefeng</span>
                    <span>XUE Xiaodai</span>
            </h2>
                    <h2>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
                    <span>State Key Laboratory of Control and Simulation of Power Systems and Generation Equipments, Tsinghua University</span>
                    <span>Jintan Company of China Salt Corporation</span>
                    <span>School of QiDi (TUS) Renewable Energy, Qinghai University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>To investigate the impact of the part-load characteristics of internal components such as compressor, air turbine and heat exchanger on the off-design operation of advanced adiabatic compressed air energy storage (AA-CAES) , detailed analysis on the part-load thermodynamics characteristic of each component and off-design operation of AA-CAES are performed. Dual state-of-charge (SOC) model is proposed including the gas storage level of the gas storage unit and the heat storage level of high-temperature thermal storage unit. With a set of off-design characteristic curves, coupling relationship between SOC of the thermal storage unit and SOC of the air storage unit is established. Thus an off-design operation model for the AA-CAES considering part-load characteristic of each component is established and estimation problem of wind power and energy storage hybrid system's generation capicity is analyzed. The simulation results show that the impact of part-load characteristics of each component resulting from the off-design operation of AA-CAES on the generation capacity of wind power and energy storage hybrid system cannot be ignored. Compared with the situation of ignoring off-design conditions, the capacity factor could discount over 4% caused by the off-design characteristics in the wind-rich areas.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=hybrid%20wind%20power%20and%20energy%20storage%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">hybrid wind power and energy storage system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=advanced%20adiabatic%20compressed%20air%20energy%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">advanced adiabatic compressed air energy storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=off-design%20operation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">off-design operation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=part-load%20characteristic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">part-load characteristic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dual%20state-of-charge%20(SOC)%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dual state-of-charge (SOC) model;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-29</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by the Foundation for Innovative Research Groups of the National Natural Science Foundation of China (No.51621065);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">近年来, 随着风电渗透水平的逐渐增高, 电网对风电出力特性及灵活性提出了新要求<citation id="222" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。为风电场增设储能装置, 构建风储协同系统已成为改善风电可调度性与减少弃风的主流趋势<citation id="223" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。在风储协同系统中, 压缩空气储能 (compressed air energy storage, CAES) 因其大容量与长寿命等特点日渐获得关注<citation id="224" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">先进绝热压缩空气储能 (advanced adiabatic compressed air energy storage, AA-CAES) 因其清洁性<citation id="226" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>, 在众多CAES技术中脱颖而出<citation id="227" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。随着储热<citation id="225" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、储气<citation id="228" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">9</a>]</sup></citation>等相关技术的应用与成熟, AA-CAES与风电协同运行渐具吸引力。风电输出受阻时, 风储协同系统中的AA-CAES利用弃风电驱动其内部的压缩机, 将风电转换为空气压缩热能与压力势能, 解耦存储于储热罐与储气库;电网需要风电时, 存储的压力势能与压缩热能通过膨胀机耦合释能发电。</p>
                </div>
                <div class="p1">
                    <p id="55">弃风电与负荷需求是风储协同系统中储能装置对外的功率输入与输出接口, 其值具有易变性, 从而导致AA-CAES频繁处于变工况运行条件, 引起压缩机、换热器、膨胀机等内部组件的部分负载运行, 降低系统整体效率<citation id="229" type="reference"><link href="12" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。此外, 压缩机、换热器、膨胀机等组件的部分负载特性与AA-CAES内部储气库及储热罐的荷电状态 (state-of-charge, SOC) 高度耦合。因此, 研究计及组件部分负载特性及组件间耦合特性的AA-CAES变工况运行模型, 对分析风储协同系统性能及运行策略的优化意义重大。</p>
                </div>
                <div class="p1">
                    <p id="56">由于除部分试验装置和在建示范工程外<citation id="230" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 国际上尚无实际运营的AA-CAES电站, 导致其变工况建模以热力学仿真模型为主, 而面向电力系统应用的模型较为匮乏。文献<citation id="231" type="reference">[<a class="sup">10</a>]</citation>利用压缩机与膨胀机的热力学特性建立了填充层蓄热型AA-CAES的热力学模型, 文献<citation id="232" type="reference">[<a class="sup">11</a>]</citation>基于压缩机及膨胀机的部分负载特性图分析了CAES透平在常压及滑压运行时的热力学特性。文献<citation id="233" type="reference">[<a class="sup">12</a>]</citation>分析了额定工况下换热器动态对AA-CAES热力学性能的影响。文献<citation id="234" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>基于某电站的运行数据, 研究了CAES内部组件部分负载特性间的耦合关系。但文献<citation id="235" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</citation>所建立的组件或系统级热力学模型过于复杂, 难以用于电力系统运行。</p>
                </div>
                <div class="p1">
                    <p id="57">在面向电力系统应用的储能变工况建模方面, 文献<citation id="236" type="reference">[<a class="sup">2</a>]</citation>建立了面向风储电站运行优化的CAES变工况变效率模型, 文献<citation id="240" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>]</citation>针对微能源系统优化规划问题建立了储能设备的变工况模型, 但文献<citation id="241" type="reference">[<a class="sup">2</a>,<a class="sup">15</a>,<a class="sup">16</a>]</citation>所建立的变工况模型难以刻画AA-CAES内部组件的部分负载特性。文献<citation id="237" type="reference">[<a class="sup">17</a>]</citation>基于文献<citation id="238" type="reference">[<a class="sup">11</a>]</citation>中的部分负载热力学模型研究了CAES电站的变工况自调度策略, 文献<citation id="239" type="reference">[<a class="sup">18</a>]</citation>基于储气库动态建立了CAES双线性运行模型, 但文献<citation id="242" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>]</citation>所建立的CAES模型难以描述AA-CAES独具的压力势能与压缩热能解耦存储与耦合释能特性。文献<citation id="243" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>]</citation>分别建立了AA-CAES备用与热电多能联供模型, 但忽略了备用及多能联供应用场景下AA-CAES的变工况运行特性及内部组件的部分负载特性。</p>
                </div>
                <div class="p1">
                    <p id="58">本文充分考虑AA-CAES内部压缩热能与压力势能的耦合关系, 建立基于储气SOC与储热SOC的双SOC运行模型。利用压缩机、膨胀机、换热器等组件的部分负载特性集中表示双SOC间的耦合关系, 构建面向电力系统应用的AA-CAES变工况运行模型, 并针对风储协同系统发电能力展开分析。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>1</b> 组件部分负载热力学特性</h3>
                <div class="p1">
                    <p id="60">分析组件部分负载热力学特性是建立AA-CAES变工况运行模型的基础。AA-CAES电站一般采用“多级压缩、级间冷却”和“多级膨胀、级间再热”结构, 本节以如图1所示的两级系统进行分析。</p>
                </div>
                <div class="area_img" id="61">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911004_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 典型两级压缩、两级膨胀AA-CAES结构示意图" src="Detail/GetImg?filename=images/DLXT201911004_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 典型两级压缩、两级膨胀AA-CAES结构示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911004_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Diagram of a typical AA-CAES facility with two-stage compression and expansion</b></p>

                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>1.1</b> 压缩机与膨胀机</h4>
                <div class="p1">
                    <p id="63">在变工况运行条件下, AA-CAES内部的能量转换组件即压缩机 (压力势能和压缩热能解耦生产单元) 与膨胀机 (压力势能和压缩热能耦合释能单元) 将处于部分负载运行模式, 能量转换特性变化明显。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>1.1.1</b> 功—能转换关系</h4>
                <div class="p1">
                    <p id="65">第<i>i</i>级压缩机的出口温度及压力分别为<citation id="244" type="reference"><link href="20" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="66" class="code-formula">
                        <mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mfrac><mn>1</mn><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></mfrac><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>β</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mfrac><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow><mi>k</mi></mfrac></mrow></msubsup><mo>+</mo><mi>η</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mi>p</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>β</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="67">式中:<i>η</i><sub>c, <i>i</i></sub>为压缩机等熵效率;<i>β</i><sub>c, <i>i</i></sub>为压缩机压比;<i>T</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为进口和出口空气温度;<i>p</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>p</i><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为进口和出口空气压力;<i>k</i>为空气绝热指数。</p>
                </div>
                <div class="p1">
                    <p id="72">第<i>i</i>级压缩机压缩功率及总压缩功率分别为:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub><mi>c</mi><msubsup><mrow></mrow><mtext>p</mtext><mtext>a</mtext></msubsup><mo stretchy="false"> (</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msup><mrow></mrow><mtext>c</mtext></msup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>为空气质量流率;c<sup><i>a</i></sup><sub><i>p</i></sub>为空气定压比热容, 一般假定为定值;P<sub><i>c</i>, i</sub>为第i级压缩机耗功;P<sup><i>c</i></sup>为压缩机总耗功, 即为风储系统中储能消耗的弃风电。</p>
                </div>
                <div class="p1">
                    <p id="76">相应地, 透平膨胀机亦存在类似的功—能转换关系, 具体可参考文献<citation id="245" type="reference">[<a class="sup">10</a>,<a class="sup">20</a>]</citation>, 此处不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>1.1.2</b> 部分负载特性</h4>
                <div class="p1">
                    <p id="78"><i>AA</i>-<i>CAES</i>变工况运行时, 压缩机压比和等熵效率将随其部分负载工况运行而发生变化。在不同转速下, β<sub><i>c</i>, i</sub>与η<sub><i>c</i>, i</sub>随空气质量流率的关系由图2所示的压缩机性能曲线决定, 图中β<sub><i>c</i>, 0</sub>与η<sub><i>c</i>, 0</sub>分别表示额定工况点压比与等熵效率, <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>n</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>表示转速与额定转速之比。由式 (3) 可知, 压缩功率的波动对应质量流率的变动, 从而导致压缩机处于部分负载运行模式。</p>
                </div>
                <div class="p1">
                    <p id="80">实际运行的压缩机须避开图2 (a) 性能曲线左侧 (喘振区) 与性能曲线右侧 (阻塞区) , 运行于二者之间的部分负载区。在给定转速下, 压缩机的等熵效率与压比在部分负载运行区对应转速线上取值。采用固定效率描述的AA-CAES模型<citation id="246" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 假定任何压缩功率均对应相同效率, 忽略部分负载特性, 导致分析结果存在使压缩机运行于喘振区或阻塞区的风险。类似地, 透平膨胀机也存在部分负载性能曲线, 参见文献<citation id="247" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>。故在建立AA-CAES变工况运行模型时需考虑压缩机与膨胀机的部分负载特性。</p>
                </div>
                <div class="area_img" id="81">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911004_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 压缩机性能曲线" src="Detail/GetImg?filename=images/DLXT201911004_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 压缩机性能曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911004_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Characteristic curve of the compressor</b></p>

                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>1.2</b> 换热器</h4>
                <div class="p1">
                    <p id="83">在变工况运行条件下, AA-CAES内部的能量转移组件即换热器 (空气压缩热能传输收集和传输释放单元) 也将处于部分负载运行模式, 其换热系数受空气质量流率变化明显, 影响了压缩热的高效收集与回馈<citation id="248" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。本节分析压缩侧换热器的部分负载特性, 膨胀侧换热器的分析与之类似。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>1.2.1</b> 功—能转换关系</h4>
                <div class="p1">
                    <p id="85">第<i>i</i>级换热器出口侧空气温度<i>T</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>和载热介质温度<i>T</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为<citation id="249" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo><mfrac><mrow><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow><mrow><mi>c</mi><msubsup><mrow></mrow><mtext>p</mtext><mtext>a</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>+</mo><mfrac><mrow><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow><mrow><mi>c</mi><msubsup><mrow></mrow><mtext>p</mtext><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext></mrow></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>T</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>级换热器的空气入口温度和载热工质的入口温度;<i>Φ</i><sub>c, HX, <i>i</i></sub>为第<i>i</i>级换热器部分负载运行时的换热功率;<mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>级换热器载热工质的质量流率;<i>c</i><sup>HTF</sup><sub>p</sub>为载热工质定压比热容。</p>
                </div>
                <div class="p1">
                    <p id="93">换热器换热功率<i>Φ</i><sub>c, HX, <i>i</i></sub>的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Φ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mi>ε</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo stretchy="false"> (</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>a</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>C</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>为换热器两侧载热流体最小热容, <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>=</mo><mrow><mi>min</mi></mrow><mo stretchy="false"> (</mo><mi>c</mi><msubsup><mrow></mrow><mtext>p</mtext><mtext>a</mtext></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo>, </mo><mi>c</mi><msubsup><mrow></mrow><mtext>p</mtext><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext></mrow></msubsup><mo stretchy="false">) </mo></mrow></math></mathml>;<i>ε</i><sub>c, <i>i</i></sub>为换热器效能, 其计算方法视换热器类型而定。对图1所示的逆流换热器效能<citation id="250" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>满足式 (8) 。</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ε</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mn>1</mn><mo>-</mo><mi>exp</mi><mo stretchy="false"> (</mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow><mrow><mn>1</mn><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>exp</mi><mo stretchy="false"> (</mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Η</mtext><mtext>X</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>U</i><sub>c, <i>i</i></sub>和<i>C</i><sub>c, HX, <i>i</i></sub>分别为传热单元数和热容比。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>1.2.2</b> 部分负载特性</h4>
                <div class="p1">
                    <p id="101">由图2压缩机性能曲线及式 (1) 至式 (4) 可知, 相比于额定压缩功率对应的空气质量流率, 非额定压缩功率储能时空气质量流率将不同。为便于分析换热器特性, 假定通过压缩机转速调节维持<i>β</i><sub>c, <i>i</i></sub>和<i>η</i><sub>c, <i>i</i></sub>近似不变 (即<i>T</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>不变) , 则热容<i>C</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>的减小比例与<i>P</i><sub>c, <i>i</i></sub>减小比例近似相同。由式 (7) 易知, <i>ε</i><sub>c, <i>i</i></sub>不变时, <i>Φ</i><sub>c, HX, <i>i</i></sub>减小比例与<i>C</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>减小比例相同, 即压缩功率的减少引起收集压缩热相应比例的减少。</p>
                </div>
                <div class="p1">
                    <p id="105">进一步, 由式 (8) 可知, <i>ε</i><sub>c, <i>i</i></sub>与传热单元数有关, 即与质量流率和传热温差相关, 相同传热温差下, 空气流率的减少将引起<i>ε</i><sub>c, <i>i</i></sub>的显著降低 (参见文献<citation id="251" type="reference">[<a class="sup">6</a>]</citation>中图5及引文) , 从而减少了部分负载运行时单位压缩功率收集的压缩热, 影响了释能阶段膨胀机的入口空气温度, 使膨胀机运行于部分负载工况, 降低了储能系统整体循环效率。因此在建立AA-CAES变工况运行模型时需考虑换热器的部分负载特性。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>1.3</b> 储热罐</h4>
                <div class="p1">
                    <p id="107">相比于CAES, 储热罐为AA-CAES特有的组件。对图1所示双罐储热型AA-CAES系统而言, 低温储热罐一般通过与外界充分散热保持恒温, 可视为等温;高温储热罐需尽可能减少传热损失, 可采用绝热模型描述, 即高温储热罐中储热介质温度为<citation id="252" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub><mi>c</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mtext>Τ</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>c</mtext><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext></mrow></msubsup><mi>c</mi><msubsup><mrow></mrow><mtext>p</mtext><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext></mrow></msubsup><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Τ</mtext><mtext>E</mtext><mtext>S</mtext></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext></mrow></msubsup><mi>c</mi><msubsup><mrow></mrow><mtext>p</mtext><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext></mrow></msubsup><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>ρ</i><sub>TES</sub>为储热介质的密度;<i>V</i><sub>TES</sub>为储热罐体积;<i>c</i><sub>p, TES</sub>为储热介质比热容;<mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>c</mtext><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>为各级换热器载热工质质量流率之和;<mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>Η</mtext><mtext>Τ</mtext><mtext>F</mtext></mrow></msubsup></mrow></math></mathml>为透平膨胀侧载热工质的质量流率;<i>T</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mtext>Τ</mtext><mtext>E</mtext><mtext>S</mtext></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为压缩侧换热器载热流体出口温度, 对应图1压缩热收集系统中汇合器出口温度, 其值由式 (6) 各级换热器出口载热工质温度决定;T<sub><i>TES</i></sub>为膨胀阶段储热罐载热流体的出口温度, 亦为释能阶段各级换热器入口温度。</p>
                </div>
                <div class="p1">
                    <p id="113">储热罐温度动态模型 (9) 一般用于储热罐热力学特性分析。相比于压缩机、膨胀机及换热器等能量转化或转移组件的部分负载特性, 在构建变工况运行模型时, 通过将式 (9) 转化为积分形式并建立储热<i>SOC</i>方程即可刻画储热罐的稳态运行特性。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>1.4</b> 储气库</h4>
                <div class="p1">
                    <p id="115">针对当前主流的定容储气库 (如图1采用的储气系统) , 一般采用等温模型描述其内部空气温度。等温储气库模型忽略了由储气库内空气与周围环境传热引起的空气温度变化, 难以刻画AA-CAES释能阶段储气库出口空气温度变化对膨胀侧换热器与透平膨胀机的部分负载特性的影响。另外, 压缩 (膨胀) 阶段注入 (排出) 空气也会引起储气库内空气压力及温度的变化, 进而间接影响透平入口空气温度与入口压力<citation id="253" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。故AA-CAES变工况运行建模中应采用通用定容储气库模型才能考虑储气库动态特性与其他组件的部分负载特性间的相互影响机制。</p>
                </div>
                <div class="p1">
                    <p id="116">通用定容储气库的动态模型为<citation id="254" type="reference"><link href="26" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">23</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mi>m</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>e</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula"><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mi>p</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>k</mi><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>s</mtext></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>s</mtext></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>e</mtext></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi>α</mi><msub><mrow></mrow><mtext>w</mtext></msub><mi>A</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow><mrow><mi>c</mi><msubsup><mrow></mrow><mtext>v</mtext><mtext>a</mtext></msubsup><mi>V</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>s</mtext></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml></p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>m</i><sub>as</sub>为储气库中空气质量;<i>V</i><sub>as</sub>为储气库体积;<mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>m</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>e</mtext></msub></mrow></math></mathml>为储气库的出口空气质量流率, 与1.1节中透平空气流率相等;R<sub><i>g</i></sub>为通用气体常数;c<sup><i>a</i></sup><sub><i>v</i></sub>为空气定容比热容;T<mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>s</mtext></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和T<sub><i>as</i></sub>为储气库进口和出口空气温度, 分别与1.2节中压缩侧末级换热器出口空气温度与透平侧首级换热器入口空气温度相等 (可参见图1) ;p<sub><i>as</i></sub>为储气库实时压力;A<sub><i>w</i></sub>和T<sub><i>w</i></sub>分别为储气库与库壁接触面积和库壁温度;α<sub><i>w</i></sub>为储气库与环境传热系数, 与储气库特性相关。式 (11) 右侧第一项表示空气的注入与排出对储气库空气压力的影响, 第二项则表征由储气库内空气与库壁传热引起的储气库压力变化, 等温模型则忽略了这两项。文献<citation id="255" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>指出, 储气库以大流率储能与释能时, 式 (11) 右侧第一项对压力及温度变化起主要作用;储气库以较小流率储能与释能 (即<i>AA</i>-<i>CAES</i>变工况运行) 时, 第二项则起主要作用, 不能忽视。储气库内空气温度可通过理想气体状态方程由式 (10) 和式 (11) 中质量及压力唯一确定。</p>
                </div>
                <div class="p1">
                    <p id="123">储气库动态模型式 (10) 和式 (11) 主要用于储气库热力学特性分析。与储热罐类似, 在构建<i>AA</i>-<i>CAES</i>变工况运行模型时, 通过将式 (10) 和式 (11) 转化为积分形式并建立储气<i>SOC</i>方程即可刻画储气库的运行特性。</p>
                </div>
                <h3 id="124" name="124" class="anchor-tag"><b>2 AA-CAES</b>变工况运行模型</h3>
                <div class="p1">
                    <p id="125">本节在第1节组件级部分负载热力学模型的基础上, 构建面向电力系统应用的AA-CAES变工况双SOC运行模型。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>2.1</b> 组件部分负载特性的集中近似表示</h4>
                <div class="p1">
                    <p id="127">AA-CAES用收集的空气压缩热代替燃料补燃, 其对外的压缩与膨胀功率由储气SOC与储热SOC共同决定, 而二者间的耦合关系可由组件级部分负载热力学特性决定。对在电力系统中储能调度等典型应用场景而言, 应关注内部组件的部分负载特性对AA-CAES对外的功率接口 (压缩机压缩功率与透平膨胀功率) 的集中影响。为此, 本文基于组件级部分负载特性抽象出表征AA-CAES系统对外输入输出功率特性的变工况特性曲线簇, 并以此为桥梁实现储气SOC与储热SOC的耦合, 进而构建不失组件级部分负载特性且物理意义明确的AA-CAES变工况运行模型, 其基本框架见图3。</p>
                </div>
                <div class="area_img" id="128">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911004_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 AA-CAES变工况运行模型框架" src="Detail/GetImg?filename=images/DLXT201911004_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 AA-CAES变工况运行模型框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911004_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Framework of the off-design operation model for AA-CAES</b></p>

                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>2.2</b> 储气<b>SOC</b>与储热<b>SOC</b>模型</h4>
                <div class="p1">
                    <p id="130">基于1.4节储气库热力学模型, 可将AA-CAES的储气SOC表示为:</p>
                </div>
                <div class="p1">
                    <p id="131" class="code-formula">
                        <mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>A</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup><mo>=</mo><mi>A</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup><mo>+</mo><mfrac><mn>1</mn><mrow><mi>Μ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>m</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>-</mo><mi>m</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>A</mi><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup><mo>≤</mo><mi>A</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup><mo>-</mo><mfrac><mrow><mi>m</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>A</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup><mo>+</mo><mfrac><mrow><mi>m</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac><mo>≤</mo><mi>A</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="132">式中:<i>M</i><sub>max</sub>为储气库最大循环空气质量, 由储气库压力上下限及体积等决定;<i>A</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻无量纲储气SOC;<i>A</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>和<i>A</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>分别为维持最小和最大储气压力所需的储气SOC;<i>m</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>m</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻进入和流出储气库的空气质量, 由2.3节变工况特性函数给定。由1.1节分析可知, 在变工况运行模式下, 单位压缩功率产生的<i>m</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>将减小, 单位膨胀功率所消耗的<i>m</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>将增大。</p>
                </div>
                <div class="p1">
                    <p id="140">类似地, <i>AA</i>-<i>CAES</i>储热<i>SOC</i>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="141" class="code-formula">
                        <mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup><mo>=</mo><mi>Η</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup><mo>+</mo><mfrac><mn>1</mn><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>q</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup><mtext>Δ</mtext><mi>Τ</mi><mo>-</mo><mi>q</mi><msubsup><mrow></mrow><mi>t</mi><mtext>d</mtext></msubsup><mtext>Δ</mtext><mi>Τ</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup><mo>≤</mo><mi>Η</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup><mo>-</mo><mfrac><mrow><mi>q</mi><msubsup><mrow></mrow><mi>t</mi><mtext>d</mtext></msubsup><mtext>Δ</mtext><mi>Τ</mi></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Η</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup><mo>+</mo><mfrac><mrow><mi>q</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup><mtext>Δ</mtext><mi>Τ</mi></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac><mo>≤</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="142">式中:q<sup><i>c</i></sup><sub>t</sub>和q<sup><i>d</i></sup><sub>t</sub>分别为t时刻储热功率和放热功率, 其值依赖于式 (9) 中高温储热罐载热工质入口及出口温度;H<mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>为t时刻无量纲储热<i>SOC</i>;<i>Δ</i>T为运行时间;H<mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>和H<mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>分别为最小和最大储热<i>SOC</i>;Q<sub><i>max</i></sub>为储热系统最大储热量。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>2.3</b> 储气<b>SOC</b>与储热<b>SOC</b>耦合关系</h4>
                <div class="p1">
                    <p id="147">AA-CAES压缩储能过程中压缩功率将改变储气SOC与储热SOC的状态, 膨胀释能过程中储气SOC与储热SOC同时决定膨胀功率。因此, 建立储气SOC与储热SOC间的耦合关系, 才能刻画AA-CAES独特的压力势能与压缩热能解耦存储与耦合释能特性, 并将组件级部分负载特性以变工况特性曲线簇的形式集中反映于AA-CAES对外的输入输出功率接口。</p>
                </div>
                <div class="p1">
                    <p id="148">定义AA-CAES变工况特性函数簇为:</p>
                </div>
                <div class="p1">
                    <p id="149" class="code-formula">
                        <mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>φ</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup><mo>, </mo><mi>q</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext>ϕ</mtext><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>d</mtext></msubsup><mo>, </mo><mi>q</mi><msubsup><mrow></mrow><mi>t</mi><mtext>d</mtext></msubsup><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>m</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>=</mo><mi>Γ</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup><mo>, </mo><mi>A</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup><mo stretchy="false">) </mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup></mtd></mtr><mtr><mtd><mi>m</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>=</mo><mi>Ψ</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>d</mtext></msubsup><mo>, </mo><mi>A</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup><mo stretchy="false">) </mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>d</mtext></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="150">式中:<i>P</i><sup>c</sup><sub><i>t</i></sub>为<i>t</i>时刻压缩机的总消耗功率;<i>P</i><sup>d</sup><sub><i>t</i></sub>为<i>t</i>时刻透平膨胀机的总输出电功率, 由1.1节透平膨胀机功能转换关系给定;函数<i>φ</i>建立了压缩功率与储热功率的关系, 函数ϕ建立了膨胀功率与放热功率间的关系, 即函数<i>φ</i>与ϕ从物理上表征了换热器的特性;<i>Γ</i>建立了储能过程中单位压缩功率<i>P</i><sup>c</sup><sub><i>t</i></sub>与充气量<i>m</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>间的关系;<i>Ψ</i>建立了释能过程中膨胀功率<i>P</i><sup>d</sup><sub><i>t</i></sub>与消耗气量<i>m</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>间的关系, 即函数<i>Γ</i>与<i>Ψ</i>等效表征了组件部分负载特性及组件间的耦合特性对<i>A</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>的影响。</p>
                </div>
                <div class="p1">
                    <p id="154">一般来说, 式 (15) 中<i>m</i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>m</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>的具体表达式依赖于压缩机与膨胀机的运行策略, 包括常压—常压、常压—滑压、滑压—常压、滑压—滑压等<citation id="256" type="reference"><link href="22" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">24</a>]</sup></citation>。以储气库入口侧为例, 当不存在节流阀时, 即压缩机采用滑压运行策略时, 压缩机背压为储气库实时压力, 即函数<i>Γ</i>和<i>A</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>有关;当存在入口侧节流阀, 即压缩机采用常压运行策略时, 压缩机的部分负载运行特性不受储气库压力影响, 函数<i>Γ</i> (<i>P</i><sup>c</sup><sub><i>t</i></sub>, <i>A</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>) 退化为<i>Γ</i> (<i>P</i><sup>c</sup><sub><i>t</i></sub>) , 与<i>A</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>无关。由此可见, 本文所提的变工况特性曲线簇物理意义明确, 基本涵盖了图1所示的AA-CAES系统典型控制方式。需要说明的是, 当AA-CAES处于额定工况运行, 且储气库入口与出口均存在节流阀时, 本文所建变工况双SOC模型 (12) 至模型 (15) 将退化为常效率模型或动态效率模型。</p>
                </div>
                <div class="p1">
                    <p id="160">双SOC模型中的变工况特性曲线簇 (<i>Γ</i>, <i>Ψ</i>, <i>φ</i>, ϕ) 可基于第1节中的计及组件级部分负载的AA-CAES变工况热力学模型仿真产生, 或由实际AA-CAES系统运行数据拟合给定。其理性在于, 面向电力系统运行时火电机组的成本系数抑或采用常系数 (未考虑火电机组变工况特性) 或采用基于输入输出特性曲线的变系数, 而该特性曲线一般由火电厂实测数据拟合给定。</p>
                </div>
                <h3 id="161" name="161" class="anchor-tag"><b>3</b> 风电与<b>AA-CAES</b>协同系统运行分析</h3>
                <div class="p1">
                    <p id="162">基于第2节所提的变工况双SOC运行模型式 (12) 至式 (15) , 本节评估AA-CAES变工况运行特性对风储协同系统发电能力的影响, 并给出相应的模型转换与求解算法。本节假定风储协同系统以最大化风电容量因子 (capacity factor, CF) 为目标。</p>
                </div>
                <div class="p1">
                    <p id="163"><b>3.1 AA-CAES</b>运行约束</p>
                </div>
                <div class="p1">
                    <p id="164">面向电力系统应用时AA-CAES储能电站除满足变工况双SOC运行模型外, 还需满足式 (16) 。</p>
                </div>
                <div class="p1">
                    <p id="165" class="code-formula">
                        <mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>u</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup><mo>+</mo><mi>u</mi><msubsup><mrow></mrow><mi>t</mi><mtext>d</mtext></msubsup><mo>≤</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>u</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup><mo>, </mo><mi>u</mi><msubsup><mrow></mrow><mi>t</mi><mtext>d</mtext></msubsup><mo>∈</mo><mrow><mo>{</mo><mrow><mn>0</mn><mo>, </mo><mn>1</mn></mrow><mo>}</mo></mrow></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mtext>c</mtext></msubsup><mi>u</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mtext>c</mtext></msubsup><mi>u</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mtext>d</mtext></msubsup><mi>u</mi><msubsup><mrow></mrow><mi>t</mi><mtext>d</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>d</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mtext>d</mtext></msubsup><mi>u</mi><msubsup><mrow></mrow><mi>t</mi><mtext>d</mtext></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="166">式中:<i>u</i><sup>c</sup><sub><i>t</i></sub>和<i>u</i><sup>d</sup><sub><i>t</i></sub>分别为表示AA-CAES压缩和膨胀运行状态的0-1变量;<i>P</i><sup>c</sup><sub>max</sub> (<i>P</i><sup>c</sup><sub>min</sub>) 和<i>P</i><sup>d</sup><sub>max</sub> (<i>P</i><sup>d</sup><sub>min</sub>) 分别为压缩机和膨胀机的最大功率 (最小技术出力) 。</p>
                </div>
                <div class="p1">
                    <p id="167">配置于风电场侧的AA-CAES通过与之协同运行的风电进行储能。因此, 还需附加约束式 (17) 。</p>
                </div>
                <div class="p1">
                    <p id="168" class="code-formula">
                        <mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup><mo>≤</mo><mi>W</mi><msub><mrow></mrow><mi>t</mi></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>d</mtext></msubsup><mo>+</mo><mi>W</mi><msub><mrow></mrow><mi>t</mi></msub><mo>≤</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="169">式中:<i>W</i><sub><i>t</i></sub>和<i>W</i><sub>rated</sub>分别为风电实际出力和额定出力, 满足风机功率特性曲线, 如式 (18) 所示。</p>
                </div>
                <div class="p1">
                    <p id="170" class="code-formula">
                        <mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mspace width="0.25em" /><mi>W</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>v</mi><msub><mrow></mrow><mi>t</mi></msub><mo>&lt;</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mtext>或</mtext><mi>v</mi><msub><mrow></mrow><mi>t</mi></msub><mo>&gt;</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>W</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub><mfrac><mrow><mi>v</mi><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>≤</mo><mi>v</mi><msub><mrow></mrow><mi>t</mi></msub><mo>≤</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>W</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub><mo>&lt;</mo><mi>v</mi><msub><mrow></mrow><mi>t</mi></msub><mo>&lt;</mo><mi>v</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="171">式中:<i>v</i><sub><i>t</i></sub>为实际风速;<i>v</i><sub>in</sub>, <i>v</i><sub>rated</sub>和<i>v</i><sub>out</sub>分别为切入风速、额定风速和切出风速。</p>
                </div>
                <div class="p1">
                    <p id="172">综上, 计及AA-CAES变工况运行特性的风储协同系统发电能力评估模型为:</p>
                </div>
                <div class="p1">
                    <p id="173" class="code-formula">
                        <mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>max</mi><mspace width="0.25em" /><mrow><mo>[</mo><mrow><mfrac><mn>1</mn><mrow><mn>8</mn><mspace width="0.25em" /><mn>7</mn><mn>6</mn><mn>0</mn><mi>W</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>8</mn><mspace width="0.25em" /><mn>7</mn><mn>6</mn><mn>0</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>W</mi><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>d</mtext></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup><mo stretchy="false">) </mo></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo><mtext>至</mtext><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="174">其中, 目标函数即为风储协同系统CF。</p>
                </div>
                <div class="p1">
                    <p id="175"><b>3.2</b> 模型转换与求解</p>
                </div>
                <div class="p1">
                    <p id="176"><b>3.2.1</b> 双SOC耦合关系的近似表示</p>
                </div>
                <div class="p1">
                    <p id="177">2.3节提及双SOC耦合约束 (14) 和约束 (15) 中的变工况特性函数簇 (<i>Γ</i>, <i>Ψ</i>, <i>φ</i>, ϕ) 是组件级部分负载特性对AA-CAES外功率特性的集中体现, 难以给出解析关系, 本文以组件级部分负载热力学仿真模型产生函数簇。以变工况特性曲线<i>Γ</i>为例, 其表征AA-CAES变工况运行时单位压缩功率充进储气库中的空气质量。当储气库入口与出口均无节流阀时, <i>Γ</i> (<i>P</i><sup>c</sup><sub><i>t</i></sub>, <i>A</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>) 具有与传统<i>CAES</i>类似的分段线性单调趋势 (可参见文献<citation id="257" type="reference">[<a class="sup">7</a>]</citation>中图3) , 随着A<mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>的逐渐增大, 单位P<sup><i>c</i></sup><sub>t</sub>的充气量Γ (P<sup><i>c</i></sup><sub>t</sub>, A<mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>) 将逐渐减少;同样地, 随着A<mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>的逐渐减少, 单位P<sup><i>d</i></sup><sub>t</sub>的耗气量将增加。给定储气<i>SOC</i>, 即可确定单位压缩功率的相对储气量, 将其与变工况压缩功率P<sup><i>c</i></sup><sub>t</sub>相乘, 即可获取m<mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>。除函数的单调特性不同外, Ψ, φ, ϕ和Γ具有类似的特性。因此, 可建立Γ (P<sup><i>c</i></sup><sub>t</sub>, A<mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>s</mtext><mtext>o</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>) 的离散表达式, 从而给出模型 (19) 中约束 (14) 和约束 (15) 的近似关系式。</p>
                </div>
                <div class="p1">
                    <p id="184"><b>3.2.2</b> 风储协同分析模型求解</p>
                </div>
                <div class="p1">
                    <p id="185">一般来说, 在电力系统调度运行等建模过程中采用的分段线性化等技术均可用于近似本文所提的<i>AA</i>-<i>CAES</i>变工况特性曲线簇。以储气<i>SOC</i>落在第二区域为例, 采用图4所示的分段函数近似Γ<citation id="258" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 任意时刻充气质量与储气<i>SOC</i>分别满足式 (20) 和式 (21) 。</p>
                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911004_186.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 特性曲线Γ (Pct, Asoct) 的近似求解示例" src="Detail/GetImg?filename=images/DLXT201911004_186.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 特性曲线<i>Γ</i> (<i>P</i></b><sup><b>c</b></sup><sub><b><i>t</i></b></sub>, <b><i>A</i></b><sup><b>soc</b></sup><sub><b><i>t</i></b></sub>) <b>的近似求解示例</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911004_186.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Approximation solution example of characteristic curve <i>Γ</i> (<i>P</i></b><sup><b>c</b></sup><sub><b><i>t</i></b></sub>, <b><i>A</i></b><sup><b>soc</b></sup><sub><b><i>t</i></b></sub>) </p>

                </div>
                <div class="p1">
                    <p id="187"><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>Γ</mi></msub></mrow></munderover><mi>x</mi></mstyle><msub><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>j</mi></mrow></msub><mi>Γ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>      (20) </p>
                </div>
                <div class="area_img" id="189">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911004_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="191">式中:Γ<sub>j</sub>为曲线Γ第j段;n<sub>Γ</sub>为曲线Γ的近似段数;x<sub>t, j</sub>对应A<mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>t</mtext><mrow><mi>S</mi><mi>Ο</mi><mi>C</mi></mrow></msubsup></mrow></math></mathml>每一段的布尔量;b<mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>j</mtext><mo>, </mo><mtext>t</mtext></mrow><mrow><mi>s</mi><mi>o</mi><mi>c</mi></mrow></msubsup></mrow></math></mathml>为实际A<mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>t</mtext><mrow><mi>s</mi><mi>o</mi><mi>c</mi></mrow></msubsup></mrow></math></mathml>对应于每一段的偏移值;b<mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>j</mtext><mo>, </mo><mi>m</mi><mi>a</mi><mi>x</mi></mrow><mrow><mi>s</mi><mi>o</mi><mi>c</mi></mrow></msubsup></mrow></math></mathml>为A<mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>t</mtext><mrow><mi>s</mi><mi>o</mi><mi>c</mi></mrow></msubsup></mrow></math></mathml>每一段最大值;A<mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>j</mtext><mo>, </mo><mi>m</mi><mi>i</mi><mi>n</mi></mrow><mrow><mi>s</mi><mi>o</mi><mi>c</mi></mrow></msubsup></mrow></math></mathml>为第j段A<mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>t</mtext><mrow><mi>S</mi><mi>Ο</mi><mi>C</mi></mrow></msubsup></mrow></math></mathml>最小值。</p>
                </div>
                <div class="p1">
                    <p id="199">非线性约束式 (20) 可进一步通过大M法线性化, 即</p>
                </div>
                <div class="p1">
                    <p id="200" class="code-formula">
                        <mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mtext>c</mtext></msubsup><mi>x</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>≤</mo><mi>z</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mtext>c</mtext></msubsup><mi>x</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>j</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo><mo>≤</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mi>z</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>j</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mtext>c</mtext></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>, </mo><mi>j</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="201">式中:z<sub>t, j</sub>为辅助的连续量。</p>
                </div>
                <div class="p1">
                    <p id="202">双<i>SOC</i>耦合关系式 (14) 和式 (15) 中的其他函数Ψ, φ, ϕ亦可采用式 (21) 和式 (22) 所示近似化方法。从而<i>AA</i>-<i>CAES</i>与风电协同系统发电能力评估模型 (19) 转化为如下混合整数线性规划问题:</p>
                </div>
                <div class="p1">
                    <p id="203" class="code-formula">
                        <mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mspace width="0.25em" /><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>max</mi><mspace width="0.25em" /><mfrac><mn>1</mn><mrow><mn>8</mn><mspace width="0.25em" /><mn>7</mn><mn>6</mn><mn>0</mn><mi>W</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>8</mn><mspace width="0.25em" /><mn>7</mn><mn>6</mn><mn>0</mn></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>W</mi><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>d</mtext></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mtext>c</mtext></msubsup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo><mtext>和</mtext><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo><mo>, </mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo><mtext>至</mtext><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo><mo>, </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>用</mtext><mtext>式</mtext><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo><mtext>与</mtext><mtext>式</mtext><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo><mtext>近</mtext><mtext>似</mtext><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo><mtext>与</mtext><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="204">模型 (23) 可通过商用求解器进行求解。</p>
                </div>
                <div class="p1">
                    <p id="205">需要说明的是, 采用式 (21) 与式 (22) 近似式 (14) 与式 (15) 时引入了较多整数变量, 对模型的求解存在一定影响。考虑到风速日周期性及电力市场按日出清规则, 基于滚动优化思想, 可将模型 (23) 按日分为365个子问题, 相邻子问题间通过储气<i>SOC</i>与储热<i>SOC</i>建立联系, 从而实现高效求解。该类分解思路在含储能的电力系统规划运行问题已被大量采用 (如文献<citation id="259" type="reference">[<a class="sup">25</a>]</citation>) 。</p>
                </div>
                <h3 id="206" name="206" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="207">本节基于实际风速数据分析风储协同系统发电能力, 重点关注AA-CAES变工况运行特性的影响。同时进行灵敏度分析, 以评估储能容量与储能功率对风储协同系统发电能力的影响。仿真计算由哈佛大学Odyssey超算服务器集群完成, 采用YALMIP建模, 求解器为Gurobi 8.0.1。</p>
                </div>
                <h4 class="anchor-tag" id="208" name="208"><b>4.1</b> 系统参数</h4>
                <div class="p1">
                    <p id="209">本节将与风电场协同运行的AA-CAES储能电站的容量等效分配到单个风机进行分析。假定风电场采用金风GW 77/1500系列1.5 MW风机, 其切入风速为3 m/s, 额定风速为11 m/s, 切出风速为22 m/s, 并选取2017年中国500个地区全年风速数据进行仿真。假定与风机协同运行的AA-CAES采用图1所示的两级结构, 压缩机和透平具有相同的额定功率, 考虑容量为1.5 MW (容量1) 和1.0 MW (容量2) 两种情形。除设计质量流率由两种额定功率界定外, 其他参数与文献<citation id="260" type="reference">[<a class="sup">20</a>]</citation>相同, 储气库容积为2 000 m<sup>3</sup> (1.5 MW/12 h储能) , 工作压力范围为8.4～9 MPa。两级压缩机设计压比分别为11.5和7.83, 设计等熵效率分别为0.85和0.81;设计入口温度分别为15 ℃和40 ℃;两级透平的设计膨胀比分别为8.94和9.4, 设计等熵效率均为0.82;设计入口温度均为280 ℃。</p>
                </div>
                <h4 class="anchor-tag" id="210" name="210"><b>4.2</b> 变工况影响特性分析</h4>
                <div class="p1">
                    <p id="211">配置容量为12 h的储能时, 所测试的500个地区在考虑变工况运行特性时CF降低百分数以及不计及变工况运行特性的风储系统CF如图5所示。风资源较贫乏地区, 如CF低于20%的区域, 计及变工况后CF的减少量相对较少, 对该部分地区在实际场景中由于弃风限电等问题并不严重, 一般也无需配置储能。对于风资源较丰富地区, 如CF大于30%的区域, 变工况特性对风储协同运行CF的影响较为明显, 部分地区达5%。</p>
                </div>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911004_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 配置容量为12 h的储能时变工况特性对风储协同系统CF的影响" src="Detail/GetImg?filename=images/DLXT201911004_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 配置容量为12 h的储能时变工况特性对风储协同系统CF的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911004_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Influence of off-design characteristics on CF of wind power and energy storage hybrid system when setting up a 12-hour storage capacity</b></p>

                </div>
                <div class="p1">
                    <p id="213">将所分析的500个地区变工况特性对CF影响的统计特性如表1所示。对风储协同系统而言, AA-CAES变工况特性对其发电能力存在不同程度的影响;与不考虑变工况特性相比, 考虑变工况后部分地区CF降低大于4%。由此可见, 变工况运行特性对风储协同系统发电能力的影响不可忽视。</p>
                </div>
                <div class="area_img" id="214">
                    <p class="img_tit"><b>表1 变工况特性对风储协同系统CF的影响</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Influence of off-design characteristics on CF of wind power and energy storage hybrid system</b></p>
                    <p class="img_note"></p>
                    <table id="214" border="1"><tr><td rowspan="2"><br />CF降低百分数</td><td colspan="2"><br />风速样本数/个</td></tr><tr><td><br />容量1</td><td>容量2</td></tr><tr><td><br />大于4%</td><td>36</td><td> 4</td></tr><tr><td><br />大于2%</td><td>124</td><td>102</td></tr><tr><td><br />大于1%</td><td>179</td><td>143</td></tr><tr><td><br />大于0.5%</td><td>248</td><td>185</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="215" name="215"><b>4.3</b> 灵敏度分析</h4>
                <div class="p1">
                    <p id="216">考虑AA-CAES不同储能容量时最大CF降低百分数如附录A图A1所示。储能容量增大, AA-CAES组件变工况特性对风储协同系统CF降低的影响将会增大, 其原因在于在算例中将所有储能容量下的最小SOC设置为最大SOC的5%;储能容量越大, 充进去相同的风电, 为保持最小SOC要求, 储能容量大的需要保持较多的能量, 才能维持储气罐压力, 从而导致其所能释放的风电减少, 增大了变工况运行对风储协同系统CF的影响。此外, 由表1亦可知, 配置的储能功率越大, 变工况对CF影响也越大, 其原因在于AA-CAES储能功率越大, 其变工况运行时组件的部分负载特性区间中高效率段对应的功率范围越大, 而频繁波动的AA-CAES输入侧弃风电功率与输出侧负荷功率需求处于组件部分负载特性区间的低效率段, 偏离了高效率区域。因此, 在风储协同运行场景下, 根据风资源与负荷需求等情况, 实现面向风储协同系统的AA-CAES最佳容量及功率配置可为降低变工况运行特性的影响提供方向。</p>
                </div>
                <h3 id="217" name="217" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="218">新能源电力系统中AA-CAES频繁处于变工况运行状态, 使得压缩机、膨胀机、换热器等内部组件运行于部分负载工况。本文系统分析了AA-CAES内部组件级部分负载特性, 建立了基于变工况特性曲线簇的AA-CAES双SOC运行模型, 并针对风储协同系统发电量评估问题展开分析。分析表明, 风储协同运行时, 与不考虑变工况特性相比, 计及AA-CAES变工况特性后部分地区风储系统CF降低达4%以上, 变工况特性不容忽视。</p>
                </div>
                <div class="p1">
                    <p id="219">需要说明的是, AA-CAES还可为电网与综合能源系统提供备用容量与热电多能供应, 本文在建模时并未考虑变工况运行对备用与多能联供能力的影响, 将双SOC变工况模型拓展至备用及多能联供场景是下一步的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="221">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="261" name="261" class="anchor-tag">附录A</h3>
                <div class="area_img" id="262">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911004_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1储能时间对虑变工况特性对CF影响灵敏度分析" src="Detail/GetImg?filename=images/DLXT201911004_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1储能时间对虑变工况特性对CF影响灵敏度分析  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911004_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 S ensitivity analysis of the storage time on the impact of the part-load operation on CF</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613022&amp;v=MjE3MDRSN3FmWnVac0Z5L21XNy9CSVNIVGVyRzRIOWZOckk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 鲁宗相, 李海波, 乔颖.含高比例可再生能源电力系统灵活性规划及挑战[J].电力系统自动化, 2016, 40 (13) :147-158.LU Zongxiang, LI Haibo, QIAO Ying.Power system flexibility planning and challenges considering high proportion of renewable energy [J].Automation of Electric Power Systems, 2016, 40 (13) :147-158.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811006&amp;v=MjQxODk5bk5ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVc3L0JJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 伍俊, 鲁宗相, 乔颖, 等.考虑储能动态充放电效率特性的风储电站运行优化[J].电力系统自动化, 2018, 42 (11) :41-47.DOI:10.7500/AEPS20180326002.WU Jun, LU Zongxiang, QIAO Ying, et al.Optimal operation of wind farm with hybrid storage devices considering efficiency characteristics of dynamic charging and discharging[J].Automation of Electric Power Systems, 2018, 42 (11) :41-47.DOI:10.7500/AEPS20180326002.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dispatchable generation of a novel compressed-air assisted wind turbine and its operation mechanism">

                                <b>[3]</b> CHENG J, LI R, CHOOBINEH F, et al.Dispatchable generation of a novel compressed-air assisted wind turbine and its operation mechanism[J/OL].IEEE Transactions on Sustainable Energy [2018-11-23].https://ieeexplore.ieee.org/document/8543621.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JEXG201504002&amp;v=MDgyMjJqVGFiRzRIOVRNcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNy9CTHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> MEI S, WANG J, TIAN F, et al.Design and engineering implementation of non-supplementary fired compressed air energy storage system:TICC-500[J].Science China Technological Sciences, 2015, 58 (4) :600-611.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES58373AB9C09271A0E0D7AEEF01AB3860&amp;v=MDc0MDhDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N3Uzd0tFPU5pZk9mYmF3SGRiUDN2MU1GK3NHRG5zNHZoWm02a3Q2T1FxWDJoSTBDTUNYVGJ5Zg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> GEISSBÜHLER L, BECATTINI V, ZANGANEH G, et al.Pilot-scale demonstration of advanced adiabatic compressed air energy storage:Part 1 plant description and tests with sensible thermal-energy storage[J].Journal of Energy Storage, 2018, 17:129-139.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201810008&amp;v=MDE5MzM0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzcvQlB5clBiYkc0SDluTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 梅生伟, 李瑞, 陈来军, 等.先进绝热压缩空气储能技术研究进展及展望[J].中国电机工程学报, 2018, 38 (10) :2893-2907.MEI Shengwei, LI Rui, CHEN Laijun, et al.An overview and outlook on advanced adiabatic compressed air energy storage technique[J].Proceedings of the CSEE, 2018, 38 (10) :2893-2907.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESDCDD7731DF53B593775CF1B16C198C6B&amp;v=MjkxNjFLRT1OaWZPZmNmTGFxWExxSXhFRUowS0R3NDh4aFVVN1RvT1BuNlFyUlJHZUx1Y05yenRDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N3Uzdw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> TONG S, CHENG Z, CONG F, et al.Developing a grid-connected power optimization strategy for the integration of wind power with low-temperature adiabatic compressed air energy storage[J].Renewable Energy, 2018, 125:73-86.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESE7F6BE2D3DC9A1617417A40003846BC1&amp;v=MDMwNTQ5OEJRMDR5UmNVN2o1Nk9YdmlyQkkyY2JhU044bWVDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N3Uzd0tFPU5pZk9mY2EvYU5lKzJvMHhaNQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> PELAY U, LUO L, FAN Y, et al.Thermal energy storage systems for concentrated solar power plants[J].Renewable and Sustainable Energy Reviews, 2017, 79:82-100.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Paving the way to smart micro energy grid:concepts,design principles,and engineering practices">

                                <b>[9]</b> MEI S, LI R, XUE X, et al.Paving the way to smart micro energy grid:concepts, design principles, and engineering practices[J].CSEE Journal of Power and Energy Systems, 2017, 3 (4) :440-449.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES91007B04E621ACF9BC02E9BEA4FE5768&amp;v=Mjc1MjI5QkVlME5EUTFLdVI5aG1UOS9QWGFRMldNeEQ4ZVJRcnlYQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzd1M3dLRT1OaWZPZmJxNUh0SEwzWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> SCIACOVELLI A, LI Y, CHEN H, et al.Dynamic simulation of adiabatic compressed air energy storage (A-CAES) plant with integrated thermal storage-link between components performance and plant performance[J].Applied energy, 2017, 185:16-28.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESC00DE5B3C16E20D9B0945F4786BDC3D6&amp;v=MjI3OTVHUWxmQnJMVTA1dHBodzd1M3dLRT1OaWZPZmNDNEhxVzVxdjFHRitvSmVYNDV1eDloNmpaNVRRbm1xeG96QzhiblJzNlpDT052RlNpV1dyN0pJRnBtYUJ1SFlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> ZHAO P, GAO L, WANG J, et al.Energy efficiency analysis and off-design analysis of two different discharge modes for compressed air energy storage system using axial turbines [J].Renewable Energy, 2016, 85:1164-1177.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14010600403425&amp;v=Mjc2NjVyM0lKMTBjYWhzPU5pZk9mYks4SHRETXFZOUZZT3NNQ0g0OG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> ZHANG Y, YANG K, LI X, et al.The thermodynamic effect of thermal energy storage on compressed air energy storage system [J].Renewable Energy, 2013, 50:227-235.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011601436440&amp;v=MjQyNzFjYWhzPU5pZk9mYks3SHRETnFZOUVZT2dKQ0hnNW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxMA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> KUSHNIR R, DAYAN A, ULLMANN A.Temperature and pressure variations within compressed air energy storage caverns[J].International Journal of Heat and Mass Transfer, 2012, 55 (21-22) :5616-5630.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100898761&amp;v=MDE4MTFRVE1ud1plWnRGaW5sVXIzSUoxMGNhaHM9TmlmT2ZiSzdIdERPcm85RmJPSUhDM280b0JNVDZUNFBRSC9pclJkR2VycQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> RAJU M, KHAITAN S K.Modeling and simulation of compressed air storage in caverns:a case study of the Huntorf plant [J].Applied Energy, 2012, 89 (1) :474-481.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819003&amp;v=MTY2MzVGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVc3L0JJU0hUZXJHNEg5bk5wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李建林, 田立亭, 程林, 等.考虑变工况特性的微能源系统优化规划: (一) 基本模型和分析[J].电力系统自动化, 2018, 42 (19) :18-26.DOI:10.7500/AEPS20171218007.LI Jianlin, TIAN Liting, GHENG Lin, et al.Optimal planning of micro-energy system considering off-design performance:Part one a general model and analysis[J].Automation of Electric Power System, 2018, 42 (19) :18-26.DOI:10.7500/AEPS20171218007.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820003&amp;v=MDc4MzdCdEdGckNVUjdxZlp1WnNGeS9tVzcvQklTSFRlckc0SDluT3I0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 田立亭, 程林, 李建林, 等.考虑变工况特性的微能源系统优化规划: (二) 优化模型及方法[J].电力系统自动化, 2018, 42 (20) :17-23.DOI:10.7500/AEPS20180207006.TIAN Liting, GHENG Lin, LI Jianlin, et al.Optimal planning of micro-energy system considering off-design performance:Part two optimization model and method[J].Automation of Electric Power System, 2018, 42 (20) :17-23.DOI:10.7500/AEPS20180207006.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Considering thermodynamic characteristics of a CAES facility in self-scheduling in energy and reserve markets">

                                <b>[17]</b> SHAFIEE S, ZAREIPOUR H, KNIGHT A.Considering thermodynamic characteristics of a CAES facility in self-scheduling in energy and reserve markets[J].IEEE Transactions on Smart Grid, 2018, 9 (4) :3476- 3485.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Compressed air energy storage-part I:An accurate bi-linear cavern model">

                                <b>[18]</b> ZHAN J, ANSARI O A, CHUNG C Y.Compressed air energy storage:Part Ⅰ an accurate bi-linear cavern model [EB/OL].[2018-08-25].https://arxiv.org/abs/1709.08272.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201818012&amp;v=MTQ2ODFyQ1VSN3FmWnVac0Z5L21XNy9CUHlyUGJiRzRIOW5OcDQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 李姚旺, 苗世洪, 尹斌鑫, 等.考虑先进绝热压缩空气储能电站备用特性的电力系统优化调度策略[J].中国电机工程学报, 2018, 38 (18) :5392-5404.LI Yaowang, MIAO Shihong, YIN Binxin, et al.Power system optimal scheduling strategy considering reserve characteristics of advanced adiabatic compressed air energy storage plant[J].Proceedings of the CSEE, 2018, 38 (18) :5392-5404.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal dispatch of zero-carbon emission micro Energy Intern et integrated with non-supplementary fired compressed air energy storage system">

                                <b>[20]</b> LI R, CHEN L, YUAN T, et al.Optimal dispatch of zero-carbon-emission micro Energy Internet integrated with non-supplementary fired compressed air energy storage system[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (4) :566-580.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security-constrained unit commitment with wind generation and compressed air energy storage">

                                <b>[21]</b> DANESHI H, SRIVASTAVA A K.Security-constrained unit commitment with wind generation and compressed air energy storage[J].IET Generation, Transmission &amp; Distribution, 2012, 6 (2) :167-175.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fundamentals of heat and mass transfer">

                                <b>[22]</b> BERGMAN T L, INCROPERA F P, DEWITT D P, et al.Fundamentals of heat and mass transfer [M].John Wiley &amp; Sons, 2011.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of an advanced adiabatic compressed air energy storage (AA-CAES) unit and an optimal model-based operation strategy for its integration into power markets">

                                <b>[23]</b> STETA F D S.Modeling of an advanced adiabatic compressed air energy storage (AA-CAES) unit and an optimal model-based operation strategy for its integration into power markets [D].Zurich:EEH Power Systems Laboratory Swiss Federal Institute of Technology, 2010.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES2CC5B787984A147E48FFFE4F2BAE3D91&amp;v=MDMzNzFKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzd1M3dLRT1OaWZPZmJITGJkUytxSWRDYmVNTGZYMDl5R01YNGtrTFBncm0yaEJIQ01lWE1iT2VDT052RlNpV1dyNw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> HAN Z, GUO S.Investigation of operation strategy of combined cooling, heating and power (CCHP) system based on advanced adiabatic compressed air energy storage [J].Energy, 2018, 160:290-308.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system capacity expansion under higher penetration of renewables considering flexibility constraints and low carbon policies">

                                <b>[25]</b> CHEN X, LV J, MCELROY M B, et al.Power system capacity expansion under higher penetration of renewables considering flexibility constraints and low carbon policies[J].IEEE Transactions on Power Systems, 2018, 33 (6) :6240-6253.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911004" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911004&amp;v=MjAyNzQvbVc3L0JJU0hUZXJHNEg5ak5ybzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

