

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136657723381250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911005%26RESULT%3d1%26SIGN%3dfvjDYwK7VHjxwuklN2cfPYc9Bt4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911005&amp;v=MTE3Mzh0R0ZyQ1VSN3FmWnVac0Z5L21XNzNQSVNIVGVyRzRIOWpOcm85RllZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;1&lt;/b&gt; 分层&lt;b&gt;MPC&lt;/b&gt;协调控制架构 "><b>1</b> 分层<b>MPC</b>协调控制架构</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="1) 并网自适应调节层:">1) 并网自适应调节层:</a></li>
                                                <li><a href="#66" data-title="2) 无功协调分配层:">2) 无功协调分配层:</a></li>
                                                <li><a href="#68" data-title="3) 跟踪控制层:">3) 跟踪控制层:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#71" data-title="&lt;b&gt;2&lt;/b&gt; 分层&lt;b&gt;MPC&lt;/b&gt;的策略实现 "><b>2</b> 分层<b>MPC</b>的策略实现</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;2.1&lt;/b&gt; 灵敏度系数计算"><b>2.1</b> 灵敏度系数计算</a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;2.2&lt;/b&gt; 并网自适应调节层"><b>2.2</b> 并网自适应调节层</a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;2.3&lt;/b&gt; 无功协调分配层"><b>2.3</b> 无功协调分配层</a></li>
                                                <li><a href="#233" data-title="&lt;b&gt;2.4&lt;/b&gt; 跟踪控制层"><b>2.4</b> 跟踪控制层</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#244" data-title="&lt;b&gt;3&lt;/b&gt; 仿真算例 "><b>3</b> 仿真算例</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#253" data-title="&lt;b&gt;3.1&lt;/b&gt; 风电场无功分配策略分析"><b>3.1</b> 风电场无功分配策略分析</a></li>
                                                <li><a href="#258" data-title="&lt;b&gt;3.2&lt;/b&gt; 存在无功缺额情况下的仿真分析"><b>3.2</b> 存在无功缺额情况下的仿真分析</a></li>
                                                <li><a href="#270" data-title="&lt;b&gt;3.3&lt;/b&gt; 风功率快速波动情况下的仿真分析"><b>3.3</b> 风功率快速波动情况下的仿真分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#278" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#380" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#386" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#392" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#396" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;图1 分层MPC控制结构&lt;/b&gt;"><b>图1 分层MPC控制结构</b></a></li>
                                                <li><a href="#256" data-title="&lt;b&gt;表1 输入风速及对应无功范围&lt;/b&gt;"><b>表1 输入风速及对应无功范围</b></a></li>
                                                <li><a href="#257" data-title="&lt;b&gt;表2 两种方法下的风机输出无功对比&lt;/b&gt;"><b>表2 两种方法下的风机输出无功对比</b></a></li>
                                                <li><a href="#260" data-title="&lt;b&gt;图2 缓慢增长风速曲线与并网点电压仿真结果&lt;/b&gt;"><b>图2 缓慢增长风速曲线与并网点电压仿真结果</b></a></li>
                                                <li><a href="#265" data-title="&lt;b&gt;图3 风速缓慢增长时风电场无功输出与SVG无功输出&lt;/b&gt;"><b>图3 风速缓慢增长时风电场无功输出与SVG无功输出</b></a></li>
                                                <li><a href="#269" data-title="&lt;b&gt;表3 SVG的无功裕度&lt;/b&gt;"><b>表3 SVG的无功裕度</b></a></li>
                                                <li><a href="#272" data-title="&lt;b&gt;图4 快速波动风速曲线与并网点电压仿真结果&lt;/b&gt;"><b>图4 快速波动风速曲线与并网点电压仿真结果</b></a></li>
                                                <li><a href="#275" data-title="&lt;b&gt;图5 风速快速波动时风电场无功输出与SVG无功输出&lt;/b&gt;"><b>图5 风速快速波动时风电场无功输出与SVG无功输出</b></a></li>
                                                <li><a href="#381" data-title="图A1风电场并网点电压自适应调节">图A1风电场并网点电压自适应调节</a></li>
                                                <li><a href="#382" data-title="图A2基于MPC的双馈风力机控制">图A2基于MPC的双馈风力机控制</a></li>
                                                <li><a href="#385" data-title="图A3风电场结构图">图A3风电场结构图</a></li>
                                                <li><a href="#397" data-title="图D1风速缓慢增长时并网点电压预测变化轨迹与极限调压曲线">图D1风速缓慢增长时并网点电压预测变化轨迹与极限调压曲线</a></li>
                                                <li><a href="#398" data-title="图D2风速快速波动时并网点电压预测变化轨迹与极限调压曲线">图D2风速快速波动时并网点电压预测变化轨迹与极限调压曲线</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="305">


                                    <a id="bibliography_1" title="郭庆来, 王彬, 孙宏斌, 等.支撑大规模风电集中接入的自律协同电压控制技术[J].电力系统自动化, 2015, 39 (1) :88-93.GUO Qinglai, WANG Bin, SUN Hongbin, et al.Autonomoussynergic voltage control technology supporting large-scale wind power integration[J].Automation of Electric Power Systems, 2015, 39 (1) :88-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501016&amp;v=MTI5MTBUTXJvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzczUElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        郭庆来, 王彬, 孙宏斌, 等.支撑大规模风电集中接入的自律协同电压控制技术[J].电力系统自动化, 2015, 39 (1) :88-93.GUO Qinglai, WANG Bin, SUN Hongbin, et al.Autonomoussynergic voltage control technology supporting large-scale wind power integration[J].Automation of Electric Power Systems, 2015, 39 (1) :88-93.
                                    </a>
                                </li>
                                <li id="307">


                                    <a id="bibliography_2" title="AGHATEHRANI R, KAVASSERI R.Reactive power management of a DFIG wind system in microgrids based on voltage sensitivity analysis[J].IEEE Transactions on Sustainable Energy, 2011, 2 (4) :451-458." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reactive power management of a DFIG wind system in microgrids based on voltage sensitivity analysis">
                                        <b>[2]</b>
                                        AGHATEHRANI R, KAVASSERI R.Reactive power management of a DFIG wind system in microgrids based on voltage sensitivity analysis[J].IEEE Transactions on Sustainable Energy, 2011, 2 (4) :451-458.
                                    </a>
                                </li>
                                <li id="309">


                                    <a id="bibliography_3" title="张晓朝, 段建东, 石祥宇, 等.利用DFIG无功能力的分散式风电并网有功最大控制策略研究[J].中国电机工程学报, 2017, 37 (7) :2001-2008.ZHANG Xiaozhao, DUAN Jiandong, SHI Xiangyu, et al.Research of maximum control strategy with dispersed wind power considering reactive capability of DFIG[J].Proceedings of the CSEE, 2017, 37 (7) :2001-2008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201707014&amp;v=MDc4OTZxQnRHRnJDVVI3cWZadVpzRnkvbVc3M1BQeXJQYmJHNEg5Yk1xSTlFWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        张晓朝, 段建东, 石祥宇, 等.利用DFIG无功能力的分散式风电并网有功最大控制策略研究[J].中国电机工程学报, 2017, 37 (7) :2001-2008.ZHANG Xiaozhao, DUAN Jiandong, SHI Xiangyu, et al.Research of maximum control strategy with dispersed wind power considering reactive capability of DFIG[J].Proceedings of the CSEE, 2017, 37 (7) :2001-2008.
                                    </a>
                                </li>
                                <li id="311">


                                    <a id="bibliography_4" title="乔颖, 陈惠粉, 鲁宗相, 等.双馈风电场自动电压控制系统设计及应用[J].电力系统自动化, 2013, 37 (5) :15-22.QIAO Ying, CHEN Huifen, LU Zongxiang, et al.Design and application of automatic voltage control system in doubly-fed induction generator wind farms[J].Automation of Electric Power Systems, 2013, 37 (5) :15-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201305004&amp;v=MjY5MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVc3M1BJU0hUZXJHNEg5TE1xbzlGWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        乔颖, 陈惠粉, 鲁宗相, 等.双馈风电场自动电压控制系统设计及应用[J].电力系统自动化, 2013, 37 (5) :15-22.QIAO Ying, CHEN Huifen, LU Zongxiang, et al.Design and application of automatic voltage control system in doubly-fed induction generator wind farms[J].Automation of Electric Power Systems, 2013, 37 (5) :15-22.
                                    </a>
                                </li>
                                <li id="313">


                                    <a id="bibliography_5" title="王成福, 梁军, 张利, 等.基于静止同步补偿器的风电场无功电压控制策略[J].中国电机工程学报, 2010, 30 (25) :23-28.WANG Chengfu, LIANG Jun, ZHANG Li, et al.Reactive power and voltage control strategy for wind farm based on STATCOM[J].Proceedings of the CSEE, 2010, 30 (25) :23-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201025005&amp;v=MDg3MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVc3M1BQeXJQYmJHNEg5SE9xbzlGWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        王成福, 梁军, 张利, 等.基于静止同步补偿器的风电场无功电压控制策略[J].中国电机工程学报, 2010, 30 (25) :23-28.WANG Chengfu, LIANG Jun, ZHANG Li, et al.Reactive power and voltage control strategy for wind farm based on STATCOM[J].Proceedings of the CSEE, 2010, 30 (25) :23-28.
                                    </a>
                                </li>
                                <li id="315">


                                    <a id="bibliography_6" title="崔杨, 彭龙, 仲悟之, 等.双馈型风电场群无功分层协调控制策略[J].中国电机工程学报, 2015, 35 (17) :4300-4307.CUI Yang, PENG Long, ZHONG Wuzhi, et al.Coordination strategy of reactive power control on wind farms based doubly fed induction generator[J].Proceedings of the CSEE, 2015, 35 (17) :4300-4307." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201517003&amp;v=MDc1MTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzNQUHlyUGJiRzRIOVROcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        崔杨, 彭龙, 仲悟之, 等.双馈型风电场群无功分层协调控制策略[J].中国电机工程学报, 2015, 35 (17) :4300-4307.CUI Yang, PENG Long, ZHONG Wuzhi, et al.Coordination strategy of reactive power control on wind farms based doubly fed induction generator[J].Proceedings of the CSEE, 2015, 35 (17) :4300-4307.
                                    </a>
                                </li>
                                <li id="317">


                                    <a id="bibliography_7" title="杨硕, 王伟胜, 刘纯, 等.双馈风电场无功电压协调控制策略[J].电力系统自动化, 2013, 37 (12) :1-6.YANG Shuo, WANG Weisheng, LIU Chun, et al.Coordinative control strategy for reactive power and voltage of wind farms with doubly-fed induction generators[J].Automation of Electric Power Systems, 2013, 37 (12) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201312002&amp;v=MTI0MjVyRzRIOUxOclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzNQSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        杨硕, 王伟胜, 刘纯, 等.双馈风电场无功电压协调控制策略[J].电力系统自动化, 2013, 37 (12) :1-6.YANG Shuo, WANG Weisheng, LIU Chun, et al.Coordinative control strategy for reactive power and voltage of wind farms with doubly-fed induction generators[J].Automation of Electric Power Systems, 2013, 37 (12) :1-6.
                                    </a>
                                </li>
                                <li id="319">


                                    <a id="bibliography_8" title="张伯明, 陈建华, 吴文传.大规模风电接入电网的有功分层模型预测控制方法[J].电力系统自动化, 2014, 38 (9) :6-14.ZHANG Boming, CHEN Jianhua, WU Wenchuan.Ahierarchical model predictive control method of active power for accommodating large-scale wind power integration[J].Automation of Electric Power Systems, 2014, 38 (9) :6-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409002&amp;v=MTY2MTQvbVc3M1BJU0hUZXJHNEg5WE1wbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        张伯明, 陈建华, 吴文传.大规模风电接入电网的有功分层模型预测控制方法[J].电力系统自动化, 2014, 38 (9) :6-14.ZHANG Boming, CHEN Jianhua, WU Wenchuan.Ahierarchical model predictive control method of active power for accommodating large-scale wind power integration[J].Automation of Electric Power Systems, 2014, 38 (9) :6-14.
                                    </a>
                                </li>
                                <li id="321">


                                    <a id="bibliography_9" title="张颖, 季宇, 唐云峰.基于MPC含分布式光伏配电网有功功率-无功功率协调控制[J].电力系统自动化, 2017, 41 (21) :140-146.DOI:10.7500/AEPS20161226001.ZHANG Ying, JI Yu, TANG Yunfeng.Coordinated control of active and reactive power for distribution network with distributed photovoltaic based on model predictive control[J].Automation of Electric Power Systems, 2017, 41 (21) :140-146.DOI:10.7500/AEPS20161226001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721020&amp;v=MjY0MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzNQSVNIVGVyRzRIOWJPcm85SFpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        张颖, 季宇, 唐云峰.基于MPC含分布式光伏配电网有功功率-无功功率协调控制[J].电力系统自动化, 2017, 41 (21) :140-146.DOI:10.7500/AEPS20161226001.ZHANG Ying, JI Yu, TANG Yunfeng.Coordinated control of active and reactive power for distribution network with distributed photovoltaic based on model predictive control[J].Automation of Electric Power Systems, 2017, 41 (21) :140-146.DOI:10.7500/AEPS20161226001.
                                    </a>
                                </li>
                                <li id="323">


                                    <a id="bibliography_10" title="张忠, 王建学.采用模型预测控制的微电网有功无功联合实时调度方法[J].中国电机工程学报, 2016, 36 (24) :6743-6750.ZHANG Zhong, WANG Jianxue.An active and reactive power joint real-time dispatch approach for microgrid using model predictive control[J].Proceedings of the CSEE, 2016, 36 (24) :6743-6750." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201624019&amp;v=MDM2ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVc3M1BQeXJQYmJHNEg5Zk9xNDlFYllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        张忠, 王建学.采用模型预测控制的微电网有功无功联合实时调度方法[J].中国电机工程学报, 2016, 36 (24) :6743-6750.ZHANG Zhong, WANG Jianxue.An active and reactive power joint real-time dispatch approach for microgrid using model predictive control[J].Proceedings of the CSEE, 2016, 36 (24) :6743-6750.
                                    </a>
                                </li>
                                <li id="325">


                                    <a id="bibliography_11" title="ZHAO H, WU Q, GUO Q, et al.Coordinated voltage control of a wind farm based on model predictive control[J].IEEETransactions on Sustainable Energy, 2016, 7 (4) :1440-1451." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated voltage control of a wind farm based on model predictive control">
                                        <b>[11]</b>
                                        ZHAO H, WU Q, GUO Q, et al.Coordinated voltage control of a wind farm based on model predictive control[J].IEEETransactions on Sustainable Energy, 2016, 7 (4) :1440-1451.
                                    </a>
                                </li>
                                <li id="327">


                                    <a id="bibliography_12" title="TANG Z, HILL D, LIU T, et al.Hierarchical voltage control of weak subtransmission networks with high penetration of wind power[J].IEEE Transactions on Power Systems, 2018, 33 (1) :187-197." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hierarchical voltage control of weak subtransmission networks with high penetration of wind power">
                                        <b>[12]</b>
                                        TANG Z, HILL D, LIU T, et al.Hierarchical voltage control of weak subtransmission networks with high penetration of wind power[J].IEEE Transactions on Power Systems, 2018, 33 (1) :187-197.
                                    </a>
                                </li>
                                <li id="329">


                                    <a id="bibliography_13" title="ZHAO H, WU Q, WANG J, et al.Combined active and reactive power control of wind farms based on model predictive control[J].IEEE Transactions on Energy Conversion, 2017, 32 (3) :1177-1187." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combined active and reactive power control of wind farms based on model predictive control">
                                        <b>[13]</b>
                                        ZHAO H, WU Q, WANG J, et al.Combined active and reactive power control of wind farms based on model predictive control[J].IEEE Transactions on Energy Conversion, 2017, 32 (3) :1177-1187.
                                    </a>
                                </li>
                                <li id="331">


                                    <a id="bibliography_14" title="徐峰达, 郭庆来, 孙宏斌, 等.基于模型预测控制理论的风电场自动电压控制[J].电力系统自动化, 2015, 39 (7) :59-67.XU Fengda, GUO Qinglai, SUN Hongbin, et al.Automatic voltage control of wind farms based on model predictive control theory[J].Automation of Electric Power Systems, 2015, 39 (7) :59-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507010&amp;v=MTA1NDJDVVI3cWZadVpzRnkvbVc3M1BJU0hUZXJHNEg5VE1xSTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        徐峰达, 郭庆来, 孙宏斌, 等.基于模型预测控制理论的风电场自动电压控制[J].电力系统自动化, 2015, 39 (7) :59-67.XU Fengda, GUO Qinglai, SUN Hongbin, et al.Automatic voltage control of wind farms based on model predictive control theory[J].Automation of Electric Power Systems, 2015, 39 (7) :59-67.
                                    </a>
                                </li>
                                <li id="333">


                                    <a id="bibliography_15" title="杨俊友, 崔嘉, 邢作霞, 等.考虑风电功率预测的分散式风电场无功控制策略[J].电力系统自动化, 2015, 39 (13) :8-15.YANG Junyou, CUI Jia, XING Zuoxia, et al.Reactive power control strategy for dispersed wind farm considering wind power forecasting[J].Automation of Electric Power Systems, 2015, 39 (13) :8-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201513002&amp;v=MTk0NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzczUElTSFRlckc0SDlUTnJJOUZab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        杨俊友, 崔嘉, 邢作霞, 等.考虑风电功率预测的分散式风电场无功控制策略[J].电力系统自动化, 2015, 39 (13) :8-15.YANG Junyou, CUI Jia, XING Zuoxia, et al.Reactive power control strategy for dispersed wind farm considering wind power forecasting[J].Automation of Electric Power Systems, 2015, 39 (13) :8-15.
                                    </a>
                                </li>
                                <li id="335">


                                    <a id="bibliography_16" title="董雷, 陈卉, 蒲天骄, 等.基于模型预测控制的主动配电网多时间尺度动态优化调度[J].中国电机工程学报, 2016, 36 (17) :4609-4616.DONG Lei, CHEN Hui, PU Tianjiao, et al.Multi-time scale dynamic optimal dispatch in active distribution network based on model predictive control[J].Proceedings of the CSEE, 2016, 36 (17) :4609-4616." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201617011&amp;v=MjQwMDViRzRIOWZOcUk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzNQUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        董雷, 陈卉, 蒲天骄, 等.基于模型预测控制的主动配电网多时间尺度动态优化调度[J].中国电机工程学报, 2016, 36 (17) :4609-4616.DONG Lei, CHEN Hui, PU Tianjiao, et al.Multi-time scale dynamic optimal dispatch in active distribution network based on model predictive control[J].Proceedings of the CSEE, 2016, 36 (17) :4609-4616.
                                    </a>
                                </li>
                                <li id="337">


                                    <a id="bibliography_17" title="王永杰, 吴文传, 张伯明, 等.有功无功协调的主动配电网鲁棒电压控制[J].电力系统自动化, 2016, 40 (9) :29-34.WANG Yongjie, WU Wenchuan, ZHANG Boming, et al.Active and reactive power coordinated robust optimization for active distribution networks[J].Automation of Electric Power Systems, 2016, 40 (9) :29-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609005&amp;v=MzIwMDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzNQSVNIVGVyRzRIOWZNcG85RllZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        王永杰, 吴文传, 张伯明, 等.有功无功协调的主动配电网鲁棒电压控制[J].电力系统自动化, 2016, 40 (9) :29-34.WANG Yongjie, WU Wenchuan, ZHANG Boming, et al.Active and reactive power coordinated robust optimization for active distribution networks[J].Automation of Electric Power Systems, 2016, 40 (9) :29-34.
                                    </a>
                                </li>
                                <li id="339">


                                    <a id="bibliography_18" title="DAFIC&#39;I, JABR R A, HALILOVIC E, et al.A sensitivity approach to model local voltage controllers in distribution networks[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1419-1428." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A sensitivity approach to model local voltage controllers in distribution networks">
                                        <b>[18]</b>
                                        DAFIC&#39;I, JABR R A, HALILOVIC E, et al.A sensitivity approach to model local voltage controllers in distribution networks[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1419-1428.
                                    </a>
                                </li>
                                <li id="341">


                                    <a id="bibliography_19" title="崔杨, 徐蒙福, 唐耀华, 等.基于集电系统无功灵敏度的双馈风电场无功控制策略[J].电网技术, 2015, 39 (9) :2418-2423.CUI Yang, XU Mengfu, TANG Yaohua, et al.Reactive control strategy of DFIG wind farm based on reactive sensitivity of collection system[J].Power System Technology, 2015, 39 (9) :2418-2423." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201509007&amp;v=MDYxMDBGckNVUjdxZlp1WnNGeS9tVzczUElUckJmYkc0SDlUTXBvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        崔杨, 徐蒙福, 唐耀华, 等.基于集电系统无功灵敏度的双馈风电场无功控制策略[J].电网技术, 2015, 39 (9) :2418-2423.CUI Yang, XU Mengfu, TANG Yaohua, et al.Reactive control strategy of DFIG wind farm based on reactive sensitivity of collection system[J].Power System Technology, 2015, 39 (9) :2418-2423.
                                    </a>
                                </li>
                                <li id="343">


                                    <a id="bibliography_20" title="卢苑, 林舜江, 刘明波, 等.考虑风电场出力波动区间的电力系统静态电压稳定裕度计算[J].电力系统自动化, 2018, 42 (8) :92-100.DOI:10.7500/AEPS20171103002.LU Yuan, LIN Shunjiang, LIU Mingbo, et al.Computation of static voltage stability margin for power system considering fluctuation interval of wind farm output[J].Automation of Electric Power Systems, 2018, 42 (8) :92-100.DOI:10.7500/AEPS20171103002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808013&amp;v=MTU1MzgzUElTSFRlckc0SDluTXA0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        卢苑, 林舜江, 刘明波, 等.考虑风电场出力波动区间的电力系统静态电压稳定裕度计算[J].电力系统自动化, 2018, 42 (8) :92-100.DOI:10.7500/AEPS20171103002.LU Yuan, LIN Shunjiang, LIU Mingbo, et al.Computation of static voltage stability margin for power system considering fluctuation interval of wind farm output[J].Automation of Electric Power Systems, 2018, 42 (8) :92-100.DOI:10.7500/AEPS20171103002.
                                    </a>
                                </li>
                                <li id="345">


                                    <a id="bibliography_21" title="王松, 李庚银, 周明.双馈风力发电机组无功调节机理及无功控制策略[J].中国电机工程学报, 2014, 34 (16) :2714-2720.WANG Song, LI Gengyin, ZHOU Ming.The reactive power adjusting mechanism&amp;amp;control strategy of doubly fed induction generator[J].Proceedings of the CSEE, 2014, 34 (16) :2714-2720." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416024&amp;v=MDQ0NDF5clBiYkc0SDlYTnFZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzczUFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        王松, 李庚银, 周明.双馈风力发电机组无功调节机理及无功控制策略[J].中国电机工程学报, 2014, 34 (16) :2714-2720.WANG Song, LI Gengyin, ZHOU Ming.The reactive power adjusting mechanism&amp;amp;control strategy of doubly fed induction generator[J].Proceedings of the CSEE, 2014, 34 (16) :2714-2720.
                                    </a>
                                </li>
                                <li id="347">


                                    <a id="bibliography_22" title="顾波, 张洋, 任岩, 等.风电场尾流分布计算及场内优化控制方法[J].电力系统自动化, 2017, 41 (18) :124-129.DOI:10.7500/AEPS20160303013.GU Bo, ZHANG Yang, REN Yan, et al.Wake distribution calculation and optimization control method for wind farms[J].Automation of Electric Power Systems, 2017, 41 (18) :124-129.DOI:10.7500/AEPS20160303013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718018&amp;v=MDgyMDU3cWZadVpzRnkvbVc3M1BJU0hUZXJHNEg5Yk5wNDlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        顾波, 张洋, 任岩, 等.风电场尾流分布计算及场内优化控制方法[J].电力系统自动化, 2017, 41 (18) :124-129.DOI:10.7500/AEPS20160303013.GU Bo, ZHANG Yang, REN Yan, et al.Wake distribution calculation and optimization control method for wind farms[J].Automation of Electric Power Systems, 2017, 41 (18) :124-129.DOI:10.7500/AEPS20160303013.
                                    </a>
                                </li>
                                <li id="349">


                                    <a id="bibliography_23" title="陈虹.模型预测控制[M].北京:科学出版社, 2013.CHEN Hong.Model predictive control[M].Beijing:Science Press, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030381439000&amp;v=MDI3Mjlidm5LcmlmWmVadkZ5bm5VN2pMS0Z3VFhGcXpHYk83SHRMRXJvdEdiZXNQREJNOHp4VVNtRGQ5U0g3bjN4RTlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        陈虹.模型预测控制[M].北京:科学出版社, 2013.CHEN Hong.Model predictive control[M].Beijing:Science Press, 2013.
                                    </a>
                                </li>
                                <li id="351">


                                    <a id="bibliography_24" title="YANG X, LIU G, LI A, et al.A predictive power control strategy for DFIGs based on a wind energy converter system[J].Energies, 2017, 10 (8) :1098." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A predictive power control strategy for DFIGs based on a wind energy converter system">
                                        <b>[24]</b>
                                        YANG X, LIU G, LI A, et al.A predictive power control strategy for DFIGs based on a wind energy converter system[J].Energies, 2017, 10 (8) :1098.
                                    </a>
                                </li>
                                <li id="353">


                                    <a id="bibliography_25" title="张靖, 李博文, 余珮嘉, 等.基于状态空间的双馈风力发电机模型预测控制[J].电网技术, 2017, 41 (9) :2904-2909.ZHANG Jing, LI Bowen, YU Peijia, et al.Model prediction control based on state space for doubly-fed induction generator[J].Power System Technology, 2017, 41 (9) :2904-2909." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201709022&amp;v=MDQyNDhadVpzRnkvbVc3M1BJVHJCZmJHNEg5Yk1wbzlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        张靖, 李博文, 余珮嘉, 等.基于状态空间的双馈风力发电机模型预测控制[J].电网技术, 2017, 41 (9) :2904-2909.ZHANG Jing, LI Bowen, YU Peijia, et al.Model prediction control based on state space for doubly-fed induction generator[J].Power System Technology, 2017, 41 (9) :2904-2909.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 17:20</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),34-45+94 DOI:10.7500/AEPS20180717014            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于分层模型预测控制的风电场电压协调控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%93%B2&amp;code=08270013&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张哲</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%88%90%E7%A6%8F&amp;code=24989880&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王成福</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%A3%E6%99%93%E6%98%8E&amp;code=08255202&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">董晓明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%98%8E&amp;code=08268076&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A2%81%E5%86%9B&amp;code=08853119&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梁军</a>
                                <a href="javascript:;">张豪</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E6%99%BA%E8%83%BD%E5%8C%96%E8%B0%83%E5%BA%A6%E4%B8%8E%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%B1%B1%E4%B8%9C%E5%A4%A7%E5%AD%A6)&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网智能化调度与控制教育部重点实验室(山东大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%B3%E5%8D%97%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E9%A9%BB%E9%A9%AC%E5%BA%97%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网河南省电力公司驻马店供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对弱连接并网风电场无功电压调节中电压支撑能力较弱且易受风功率波动影响的问题, 提出一种基于多时间级垂直分层思想与模型预测控制 (MPC) 理论相结合的风电场无功电压分层协调控制策略。首先, 在自适应调节层, 依据风电场调节能力与并网点电压波动轨迹预测, 提出一种并网点电压自适应调节策略。其次, 在无功分配层, 求解无功需求容量, 并给出一种可考虑各机组无功调节裕度的改进比例分配策略。最后, 在跟踪控制层, 依据状态预测与参考、反馈信息实时修正控制误差。通过分层MPC, 各层内不同时间级的预测信息可被高效利用, 各层间不同时间尺度的控制亦可得到有效协调。基于PSCAD的仿真分析结果验证了所提方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E5%B9%B6%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电并网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A0%E5%8A%9F%E7%94%B5%E5%8E%8B%E5%8D%8F%E8%B0%83%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">无功电压协调控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E5%9E%8B%E9%A2%84%E6%B5%8B%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模型预测控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B1%82%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分层控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A0%E5%8A%9F%E5%88%86%E9%85%8D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">无功分配;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    张哲 (1993—) , 男, 硕士研究生, 主要研究方向:风电及其并网运行控制策略。E-mail:sddx_zz@yeah.net;
                                </span>
                                <span>
                                    *王成福 (1984—) , 男, 通信作者, 助理研究员, 硕士生导师, 主要研究方向:风电的调度与控制及其对电力系统的影响。E-mail:wangcf@sdu.edu.cn;
                                </span>
                                <span>
                                    董晓明 (1980—) , 男, 副研究员, 硕士生导师, 主要研究方向:电力系统运行与分析。E-mail:dongxiaoming@sdu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-17</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51607107);</span>
                                <span>山东大学基本科研业务费专项资金资助项目 (2018JC029);</span>
                                <span>国家电网公司总部科技项目 (52060018000X);</span>
                    </p>
            </div>
                    <h1><b>Coordinated Voltage Control Strategy of Wind Farms Based on Hierarchical Model Predictive Control</b></h1>
                    <h2>
                    <span>ZHANG Zhe</span>
                    <span>WANG Chengfu</span>
                    <span>DONG Xiaoming</span>
                    <span>YANG Ming</span>
                    <span>LIANG Jun</span>
                    <span>ZHANG Hao</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Power System Intelligent Dispatch and Control of Ministry of Education (Shandong University)</span>
                    <span>Zhumadian Electric Power Company of State Grid Henan Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The voltage of point of common coupling (PCC) is susceptible to the random fluctuation of wind power when the grid at the connection point is weak. A hierarchical and coordinated control strategy for reactive power and voltage of wind farms is proposed based on the combination of multiple time scale vertical hierarchical thought and model predictive control (MPC) theory. Firstly, in the adaptive adjustment layer, an adaptive voltage regulation strategy is proposed according to the reactive power capability of the wind farm and the voltage prediction track at PCC. Secondly, in the reactive power distribution layer, the reactive power demand capacity is optimized, and an improved proportional allocation strategy that considers the reactive power margin of each generator is proposed. Finally, in the tracking control layer, the control error is corrected in real time according to the state prediction and reference as well as feedback information. Through hierarchical MPC, the prediction information of different time scales in each layer can be fully utilized, and the control between different layers can be coordinated effectively. The simulation results based on PSCAD verify the effectiveness of the proposed method. </p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20integration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power integration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coordinated%20control%20of%20reactive%20power%20and%20voltage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coordinated control of reactive power and voltage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=model%20predictive%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">model predictive control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=hierarchical%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">hierarchical control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reactive%20power%20distribution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reactive power distribution;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-17</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51607107);</span>
                                <span>Fundamental Research Funds of Shandong University (No.2018JC029);</span>
                                <span>State Grid Corporation of China (No.52060018000X);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="51" name="51" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="52">受中国风资源分布特征影响, 大量规模化风电场群远离负荷中心, 由电网末端接入, 与系统间呈现弱连接关系, 缺乏来自系统侧坚强、有效的支撑。由此导致其电压调节易受风电场侧或系统侧波动的影响, 是友好型风电场并网运行中所面临的关键问题<citation id="355" type="reference"><link href="305" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="53">作为当前风电场的主流机型, 双馈风力机自身即具有一定的动态无功补偿能力, 应当在风电场侧的电压控制中充分利用其无功调节能力<citation id="357" type="reference"><link href="307" rel="bibliography" /><link href="309" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。另一方面, 包含风机在内, 电容器、静止无功发生器 (static var generator, SVG) 等多种类型无功补偿设备被广泛应用于风电场, 使得风电场的无功电压协调控制面临极大挑战, 受到工程与学界的广泛关注<citation id="356" type="reference"><link href="311" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">现有风电场内部多设备间的无功电压协调控制研究已取得了诸多有效成果<citation id="362" type="reference"><link href="313" rel="bibliography" /><link href="315" rel="bibliography" /><link href="317" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>, 但过往多数研究仅以当前断面状态进行优化控制, 并未考虑调节过程对未来状态的影响, 易出现控制滞后等问题。然而, 模型预测控制 (MPC) 可在系统当前运行状态基础上, 同时考虑系统未来一段时间内的运行状态, 实现当前与未来有限时段的最优控制。目前, MPC在风电、光伏发电以及微网的调度运行中已有部分应用研究<citation id="363" type="reference"><link href="319" rel="bibliography" /><link href="321" rel="bibliography" /><link href="323" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。在风电无功电压控制中, 文献<citation id="358" type="reference">[<a class="sup">11</a>]</citation>利用MPC实现了风电场中双馈风力机、SVG以及变压器分接头的协调控制。文献<citation id="359" type="reference">[<a class="sup">12</a>]</citation>针对与电网连接较弱的风电场, 利用MPC实现了并网点电压调节。但风电场电压等级较低, 线路电阻和电抗比值 (<i>R</i>/<i>X</i>) 较大, 节点电压同时受到有功和无功出力影响。为此, 针对有功出力在风电场电压控制中的影响, 文献<citation id="360" type="reference">[<a class="sup">13</a>]</citation>采用MPC同时调节风电场有功和无功出力, 实现了风电场中节点电压偏差最小、动态无功储备最多的控制目标。文献<citation id="361" type="reference">[<a class="sup">14</a>]</citation>结合有功预测信息, 采用MPC协调了风电场中SVG和双馈风力机等无功补偿设备。上述研究推动了MPC在风电场电压控制中的应用, 但依然存在部分问题尚未得到较好解决。</p>
                </div>
                <div class="p1">
                    <p id="55">首先, 已有MPC在电压控制中应用时缺乏对可能出现的无功调节能力不足的考虑, 而无功调节能力不足易引起控制失效;其次, 现有风电电压控制中, 有功预测信息多基于较长或单一时间尺度, 如何更加有效地利用风功率预测信息需要细化研究;最后, 现有机组无功分配多采用等比例方式<citation id="364" type="reference"><link href="333" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 易引起有功出力较多机组接近饱和, 而未能充分发挥其他机组的无功调节能力。</p>
                </div>
                <div class="p1">
                    <p id="56">针对上述问题, 本文引入垂直分层思想, 并将其与MPC理论相结合, 提出一种新的风电场分层无功电压协调控制策略。该策略从时间级角度对控制过程实施垂直分层, 在各层内结合不同时间尺度预测信息分别实施模型预测控制。相对已有研究, 该方法的主要创新与改进包括:首先, 将多时间尺度思想与MPC相结合, 提出分层MPC控制架构, 实现不同时间尺度间与不同响应设备间的协调控制;其次, 提出一种新的考虑各机组无功裕度的机组间无功分配方法, 以充分发挥裕度较大机组的无功调节能力;最后, 提出一种以节点电压偏差最小、SVG无功储备最多为目标的无功容量优化模型, 在保证电压水平的同时实现快慢无功协调与置换, 从而有效提升风电场并网的电压协调控制效果。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>1</b> 分层<b>MPC</b>协调控制架构</h3>
                <div class="p1">
                    <p id="58">本文为充分利用不同时间尺度的有功预测信息, 将分解—协调的垂直分层控制思想应用到MPC中。一方面, 通过MPC在有限时段的反复滚动优化, 以时段最优代替全局最优, 降低风电预测误差带来的影响;另一方面, 利用分层控制结构协调处理不同时间尺度下的预测误差。</p>
                </div>
                <div class="p1">
                    <p id="59">依据不同时间尺度下的控制目标<citation id="365" type="reference"><link href="335" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 将整体架构分为:并网自适应调节层、无功协调分配层、跟踪控制层。分层MPC整体协调架构如图1所示。图中:<i>V</i><mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为并网点电压调节指令;<i>V</i><sub>PCC</sub>和<i>V</i><sub>CB</sub>分别为并网点、汇集母线实测电压;<i>P</i><sub>pre</sub>为有功预测输出;<i>P</i><mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>W</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>W</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>台风机的有功和无功输出参考指令;<i>P</i><sub>max</sub>为风电场有功输出上限;<i>Q</i><sub>S</sub>为SVG无功输出;<i>P</i>和<i>Q</i>为风电场实际功率输出。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911005_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 分层MPC控制结构" src="Detail/GetImg?filename=images/DLXT201911005_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 分层MPC控制结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911005_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Hierarchical control structure of MPC</b></p>

                </div>
                <h4 class="anchor-tag" id="64" name="64">1) 并网自适应调节层:</h4>
                <div class="p1">
                    <p id="65">接受上级控制中心下达的并网点电压调节指令, 依据未来1 min内的风功率预测信息预测并网点电压轨迹、计算场内未来时段的极限调压能力。在此基础上, 依据电压控制参考值对每个指令周期内的有功输出进行自适应调节, 确定有功输出上限<citation id="366" type="reference"><link href="337" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 保证双馈风力机无功利用的充分度与场内调压能力的充足性, 提升电压控制效果。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66">2) 无功协调分配层:</h4>
                <div class="p1">
                    <p id="67">通过灵敏度系数建立电压、SVG无功输出以及风电场功率波动之间的关系, 以保证并网点、汇集母线电压偏差最小, SVG无功储备最多为目标, 结合秒级风功率预测信息优化求解无功需求容量。进而, 对场内风机实施一种改进的无功分配策略, 以实现风机间的无功最佳分配。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68">3) 跟踪控制层:</h4>
                <div class="p1">
                    <p id="69">风电场内机组依其收到的上层无功输出指令及实时风速, 实施基于状态空间模型的MPC, 并实时采集反馈数据与参考数据进行对比分析, 修正控制误差, 以达到最优控制效果。</p>
                </div>
                <div class="p1">
                    <p id="70">从图1可以看出, 本文所提分层MPC由各层内子优化过程所构成。上层控制输出作为下层控制基点, 使得控制要求由上至下依次得以满足。各层内部均包含MPC的超前控制过程与滚动优化环节, 从而实现各层不同时间级与不同控制目标间的协调, 在保证各层目标实现基础上, 达到整体控制效果最优。</p>
                </div>
                <h3 id="71" name="71" class="anchor-tag"><b>2</b> 分层<b>MPC</b>的策略实现</h3>
                <h4 class="anchor-tag" id="72" name="72"><b>2.1</b> 灵敏度系数计算</h4>
                <div class="p1">
                    <p id="73">风电场具有与配电网相同的径向结构, <i>R</i>/<i>X</i>较大, 可以采用分析方法来求解灵敏度系数<citation id="367" type="reference"><link href="339" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。假设一个具有<i>N</i>个节点的系统, 节点1为平衡节点, 其余节点为<i>PQ</i>节点。其中, 平衡节点的电压幅值保持<i>V</i><sub>1</sub>=<i>V</i><sub>sl</sub>不变, 其余<i>PQ</i>节点的电压<i>V</i><sub><i>i</i></sub>和电流<i>I</i><sub><i>i</i></sub>可通过导纳矩阵建立如下关系式:</p>
                </div>
                <div class="area_img" id="74">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911005_07400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="76">式中:<i>i</i>=2, 3, …, <i>N</i>;<i>Y</i>为相应节点的自导纳或互导纳。</p>
                </div>
                <div class="p1">
                    <p id="77">将式 (1) 中的导纳矩阵转置, <i>PQ</i>节点上的电压<i>V</i><sub><i>i</i></sub>和电流<i>I</i><sub><i>i</i></sub>可经由阻抗矩阵建立如下关系式:</p>
                </div>
                <div class="area_img" id="78">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911005_07800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="80">其中阻抗矩阵第一列中的<i>γ</i>是由导纳阵转置得到的相应系数, 无具体含义;<i>Z</i>为相应节点的自阻抗或互阻抗。</p>
                </div>
                <div class="p1">
                    <p id="81">在式 (2) 中, 假设除节点<i>k</i>以外的电流全为0, 节点<i>j</i>的电压<i>V</i><sub><i>j</i></sub>满足如下关系式:</p>
                </div>
                <div class="p1">
                    <p id="82"><i>γ</i><sub><i>j</i>1</sub><i>V</i><sub>sl</sub>+<i>Z</i><sub><i>jk</i></sub><i>I</i><sub><i>k</i></sub>=<i>V</i><sub><i>j</i></sub><i>k</i>, <i>j</i>=2, 3, …, <i>N</i>      (3) </p>
                </div>
                <div class="p1">
                    <p id="83">节点<i>k</i>注入的电流<i>I</i><sub><i>k</i></sub>可由节点<i>k</i>注入的功率<i>P</i><sub><i>k</i></sub>, <i>Q</i><sub><i>k</i></sub>及对应节点电压<i>V</i><sub><i>k</i></sub>求得:</p>
                </div>
                <div class="p1">
                    <p id="84"><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mtext>j</mtext><mi>Q</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mi>V</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo>-</mo><mtext>j</mtext><mi>V</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msubsup></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="86">式中:re表示实部, im表示虚部。</p>
                </div>
                <div class="p1">
                    <p id="87">合并变量<i>γ</i><sub><i>j</i>1</sub>和<i>V</i><sub>sl</sub>, 使得<i>V</i><sub><i>γj</i></sub>=<i>γ</i><sub><i>j</i>1</sub><i>V</i><sub>sl</sub>, 式 (3) 可进一步表示为:</p>
                </div>
                <div class="p1">
                    <p id="88"> (<i>V</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>γ</mi><mi>j</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>+j<i>V</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>γ</mi><mi>j</mi></mrow><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msubsup></mrow></math></mathml>) (<i>V</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>-j<i>V</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msubsup></mrow></math></mathml>) + (<i>R</i><sub><i>jk</i></sub>+j<i>X</i><sub><i>jk</i></sub>) · (<i>P</i><sub><i>k</i></sub>-j<i>Q</i><sub><i>k</i></sub>) = (<i>V</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>+j<i>V</i><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msubsup></mrow></math></mathml>) (<i>V</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>-j<i>V</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msubsup></mrow></math></mathml>)      (5) </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>R</i><sub><i>jk</i></sub>+j<i>X</i><sub><i>jk</i></sub>=<i>Z</i><sub><i>jk</i></sub>, 其中<i>R</i><sub><i>jk</i></sub>代表<i>Z</i><sub><i>jk</i></sub>的实部, <i>X</i><sub><i>jk</i></sub>代表<i>Z</i><sub><i>jk</i></sub>的虚部。</p>
                </div>
                <div class="p1">
                    <p id="99">将式 (5) 按照实部和虚部展开, 求取<i>V</i><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>和<i>V</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msubsup></mrow></math></mathml>相对于<i>P</i><sub><i>k</i></sub>和<i>Q</i><sub><i>k</i></sub>的偏导数:∂<i>V</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>/∂<i>P</i><sub><i>k</i></sub>, ∂<i>V</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msubsup></mrow></math></mathml>/∂<i>P</i><sub><i>k</i></sub>, ∂<i>V</i><sup>re</sup><sub><i>j</i></sub>/∂<i>Q</i><sub><i>k</i></sub>, ∂<i>V</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msubsup></mrow></math></mathml>/∂<i>Q</i><sub><i>k</i></sub>。由<mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msubsup><mrow></mrow><mi>j</mi><mn>2</mn></msubsup><mo>=</mo><mrow><mo> (</mo><mrow><mi>V</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mrow><mo> (</mo><mrow><mi>V</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msubsup></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>得, 节点<i>j</i>的电压变化相对于节点<i>k</i>功率注入的灵敏度系数为:</p>
                </div>
                <div class="p1">
                    <p id="106"><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mspace width="0.25em" /><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mo>∂</mo><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mi>V</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mi>V</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mrow><mo> (</mo><mrow><mfrac><mrow><mo>∂</mo><mi>V</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow><mrow><mo>∂</mo><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mi>V</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msubsup><mrow><mo> (</mo><mrow><mfrac><mrow><mo>∂</mo><mi>V</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msubsup></mrow><mrow><mo>∂</mo><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow><mo>]</mo></mrow></mrow></math></mathml>      (6) </p>
                </div>
                <div class="p1">
                    <p id="108"><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mo>∂</mo><mi>Q</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mi>V</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac><mrow><mo>[</mo><mrow><mi>V</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mrow><mo> (</mo><mrow><mfrac><mrow><mo>∂</mo><mi>V</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow><mrow><mo>∂</mo><mi>Q</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>+</mo><mi>V</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msubsup><mrow><mo> (</mo><mrow><mfrac><mrow><mo>∂</mo><mi>V</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msubsup></mrow><mrow><mo>∂</mo><mi>Q</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac></mrow><mo>) </mo></mrow></mrow><mo>]</mo></mrow></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="110">式中:变量∂<i>V</i><sub><i>j</i></sub>/∂<i>P</i><sub><i>k</i></sub>表示节点<i>j</i>相对于节点<i>k</i>的有功电压灵敏度系数;变量∂<i>V</i><sub><i>j</i></sub> /∂<i>Q</i><sub><i>k</i></sub>表示节点<i>j</i>相对于节点<i>k</i>的无功电压灵敏度系数。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>2.2</b> 并网自适应调节层</h4>
                <div class="p1">
                    <p id="112">风电场并网点处电压易受电场侧功率波动影响, 功率变化Δ<i>P</i>与Δ<i>Q</i>引起的电压偏差Δ<i>V</i>为<citation id="368" type="reference"><link href="341" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="113"><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>V</mi><mo>=</mo><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Ρ</mi></mrow></mfrac><mtext>Δ</mtext><mi>Ρ</mi><mo>+</mo><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Q</mi></mrow></mfrac><mtext>Δ</mtext><mi>Q</mi></mrow></math></mathml>      (8) </p>
                </div>
                <div class="p1">
                    <p id="115">式中:变量∂<i>V</i><sub>PCC</sub>/∂<i>P</i>表示并网点有功电压灵敏度系数;变量∂<i>V</i><sub>PCC</sub> /∂<i>Q</i>表示并网点无功电压灵敏度系数。</p>
                </div>
                <div class="p1">
                    <p id="116">在已知并网点电压调节指令情况下, 为提前判断控制效果, 需依据有功预测功率与式 (8) 预估并网点极限调压范围。</p>
                </div>
                <div class="p1">
                    <p id="117">首先, 因有功变化引起的电压偏差可以表达为Δ<i>V</i><sub><i>P</i></sub>= (∂<i>V</i><sub>PCC</sub>/∂<i>P</i>) Δ<i>P</i>, 可根据当前时刻电压值以及未来1 min内的风功率预测信息, 计算得到并网点电压预测变化轨迹;其次, 结合风电场极限调压能力, 在并网点电压预测变化轨迹基础上叠加得到并网点极限调压曲线;最后, 依据并网点电压调度指令与极限调压曲线自适应调节风电场有功输出, 确定有功输出上限<citation id="369" type="reference"><link href="343" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。具体实现过程见附录A图A1。其中, <i>V</i><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>表示并网点电压预测变化轨迹, <i>V</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>V</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别表示并网点极限调压上、下限, <i>T</i>表示并网点电压指令更新周期。</p>
                </div>
                <div class="p1">
                    <p id="121">由附录A图A1可知, 如果并网点电压调节指令<i>V</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>始终满足<i>V</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>V</i><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>≤<i>V</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>, 说明风电场在现有无功能力的基础上能够实现<i>V</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>的追踪控制, 整个控制周期保持风机最大功率追踪运行即可, 否则, 存在无功缺额, 需确定有功输出上限, 优化调节有功输出, 增大风机无功调节能力以优化支撑电网电压<citation id="370" type="reference"><link href="345" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="127">风电场有功输出越大, 越易引起无功缺额。需优化调节有功出力时, 应首先确定有功预测功率最大值<i>P</i><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>及其对应时刻的极限调压上、下限<i>V</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>V</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>, 以及并网点预测电压<i>V</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="132">在无功缺额情况下, 为实现极限调压上限或下限与并网点电压调节指令<i>V</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>偏差最小的控制目标, 本层旨在确定有功预测功率最大值<i>P</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>处需要调整的有功输出<citation id="371" type="reference"><link href="347" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。据此建立目标函数如下:</p>
                </div>
                <div class="area_img" id="379">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911005_37900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="137">式中:Δ<i>V</i><sub>pre</sub>为极限调压上限或下限与<i>V</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>之间的偏差, 具体的上限或下限选取可根据<i>V</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>来确定。无功缺额时, 如果<i>V</i><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>&gt;<i>V</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>, 说明极限调压下限<i>V</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>&gt;<i>V</i><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>, 不能下调<i>V</i><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>至可接受范围内, 此时应实现极限调压下限与<i>V</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>偏差Δ<i>V</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>最小的控制目标;同样, 如果<i>V</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>&lt;<i>V</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>, 说明极限调压上限<i>V</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>&lt;<i>V</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>, 不能上调<i>V</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>至可接受范围内, 此时应实现极限调压上限与<i>V</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>偏差Δ<i>V</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>最小的控制目标。</p>
                </div>
                <div class="p1">
                    <p id="154">在有功预测功率最大值<i>P</i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>处, 由风机<i>PQ</i>函数关系可得风电场对应无功输出上、下限为<citation id="372" type="reference"><link href="313" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="156">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911005_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="158">另外有功波动引起的无功上限变化满足<citation id="373" type="reference"><link href="329" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="159"><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo>∂</mo><mi>f</mi><msubsup><mrow></mrow><mi>Q</mi><mrow><mi>max</mi></mrow></msubsup></mrow><mrow><mo>∂</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>f</mi><msubsup><mrow></mrow><mi>Q</mi><mrow><mi>max</mi></mrow></msubsup><mrow><mo> (</mo><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><mo>, </mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow><mo>) </mo></mrow><mo>-</mo><mi>f</mi><msubsup><mrow></mrow><mi>Q</mi><mrow><mi>max</mi></mrow></msubsup><mrow><mo> (</mo><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup><mo>, </mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow><mo>) </mo></mrow></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi></mrow></mfrac></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="161">采用同样方法可得有功波动引起的无功下限变化及电压波动引起的无功上、下限变化分别为:∂<i>f</i><sup>min</sup><sub><i>Q</i></sub>/∂<i>P</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>, ∂<i>f</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>Q</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>/∂<i>V</i><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>和∂<i>f</i><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>Q</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>/∂<i>V</i><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="167">风电场极限调压上、下限由并网点电压预测值<i>V</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>叠加风电场无功调节能力得到, 受并网点预测电压变化Δ<i>V</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>及无功上、下限变化影响。在有功预测功率最大值<i>P</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>处实施Δ<i>P</i><sub>need</sub>的有功调节, 并网点预测电压变化量为:Δ<i>V</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>= (∂<i>V</i><sub>PCC</sub>/∂<i>P</i>) ·Δ<i>P</i><sub>need</sub>。结合有功和电压波动引起的无功上、下限变化, 当实施Δ<i>P</i><sub>need</sub>的有功调整时, 极限调压上、下限与<i>V</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>之间的偏差Δ<i>V</i><sub>pre</sub>满足:</p>
                </div>
                <div class="p1">
                    <p id="173" class="code-formula">
                        <mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mo>=</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mi>max</mi></mrow></msubsup><mo>+</mo><mtext>Δ</mtext><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup><mo>+</mo><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Q</mi></mrow></mfrac><mfrac><mrow><mo>∂</mo><mi>f</mi><msubsup><mrow></mrow><mi>Q</mi><mrow><mi>max</mi></mrow></msubsup></mrow><mrow><mo>∂</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></mfrac><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Q</mi></mrow></mfrac><mfrac><mrow><mo>∂</mo><mi>f</mi><msubsup><mrow></mrow><mi>Q</mi><mrow><mi>max</mi></mrow></msubsup></mrow><mrow><mo>∂</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow></mfrac><mtext>Δ</mtext><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mi>min</mi></mrow></msubsup><mo>=</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mi>min</mi></mrow></msubsup><mo>+</mo><mtext>Δ</mtext><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup><mo>+</mo><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Q</mi></mrow></mfrac><mfrac><mrow><mo>∂</mo><mi>f</mi><msubsup><mrow></mrow><mi>Q</mi><mrow><mi>min</mi></mrow></msubsup></mrow><mrow><mo>∂</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></mfrac><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>e</mtext><mtext>d</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Q</mi></mrow></mfrac><mfrac><mrow><mo>∂</mo><mi>f</mi><msubsup><mrow></mrow><mi>Q</mi><mrow><mi>min</mi></mrow></msubsup></mrow><mrow><mo>∂</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup></mrow></mfrac><mtext>Δ</mtext><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="174">由此求解目标函数式 (9) , 可得<i>P</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>处需要调节的有功输出量Δ<i>P</i><sub>need</sub>, 继而可得本控制周期内的有功输出上限值<i>P</i><sub>max</sub>=<i>P</i><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>+Δ<i>P</i><sub>need</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177"><b>2.3</b> 无功协调分配层</h4>
                <h4 class="anchor-tag" id="178" name="178"><b>2.3.1</b> 目标函数与预测模型</h4>
                <div class="p1">
                    <p id="179">风电场电压控制旨在最小化节点电压与对应参考值之间的偏差, 同时也应保证SVG拥有较多的无功储备。据此本文建立综合考虑并网点、汇集母线以及SVG无功储备的目标函数:</p>
                </div>
                <div class="p1">
                    <p id="180" class="code-formula">
                        <mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>F</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mi>Η</mi></munderover><mrow><mrow><mo> (</mo><mrow><mrow><mo>|</mo><mrow><mtext>Δ</mtext><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mrow><mo> (</mo><mrow><mi>k</mi><mo>+</mo><mi>h</mi><mrow><mo>|</mo><mi>k</mi></mrow></mrow><mo>) </mo></mrow></mrow><mo>|</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mi>W</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mo>+</mo></mrow></mrow></mrow></mstyle></mtd></mtr><mtr><mtd><mrow><mrow><mo>|</mo><mrow><mtext>Δ</mtext><mi>V</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>B</mtext></mrow></msub><mrow><mo> (</mo><mrow><mi>k</mi><mo>+</mo><mi>h</mi><mrow><mo>|</mo><mi>k</mi></mrow></mrow><mo>) </mo></mrow></mrow><mo>|</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mi>W</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>B</mtext></mrow></msub></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mrow><mrow><mrow><mo>|</mo><mrow><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mtext>S</mtext></msub><mrow><mo> (</mo><mrow><mi>k</mi><mo>+</mo><mi>h</mi><mrow><mo>|</mo><mi>k</mi></mrow></mrow><mo>) </mo></mrow></mrow><mo>|</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mi>W</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="181">式中:Δ<i>V</i><sub>PCC</sub>, Δ<i>V</i><sub>CB</sub>, Δ<i>Q</i><sub>S</sub>分别为并网点电压、汇集母线电压以及SVG无功输出与对应参考值之间的偏差;<i>W</i><sub>PCC</sub>, <i>W</i><sub>CB</sub>, <i>W</i><sub>S</sub>为各偏差对应权重系数, 满足<i>W</i><sub>PCC</sub>&gt;<i>W</i><sub>CB</sub>&gt;<i>W</i><sub>S</sub>;<i>H</i>表示预测时域。</p>
                </div>
                <div class="p1">
                    <p id="182">其中并网点、汇集母线的电压偏差满足:</p>
                </div>
                <div class="p1">
                    <p id="183" class="code-formula">
                        <mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mo>+</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Ρ</mi></mrow></mfrac></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mrow><mo> (</mo><mrow><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Q</mi></mrow></mfrac></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>Q</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mspace width="0.25em" /><mtext>Δ</mtext><mi>V</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>B</mtext></mrow></msub><mo>+</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>B</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Ρ</mi></mrow></mfrac></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mrow><mo> (</mo><mrow><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>B</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Q</mi></mrow></mfrac></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>Q</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>B</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="184">式中:Δ<i>P</i> (<i>k</i>) 为<i>k</i>时刻风电场有功变化量;Δ<i>Q</i> (<i>k</i>) 为<i>k</i>时刻风电场无功变化量;变量∂<i>V</i><sub>CB</sub>/∂<i>P</i>表示汇集母线有功电压灵敏度系数;变量∂<i>V</i><sub>CB</sub> /∂<i>Q</i>表示汇集母线无功电压灵敏度系数;<i>V</i><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>B</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为汇集母线参考电压。</p>
                </div>
                <div class="p1">
                    <p id="186">本文中, SVG采用定电压控制模式, 以并网点电压指令<i>V</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为目标, 实时追踪控制并网点电压, 平抑风电场功率变化引起的电压波动。考虑到SVG的快速响应特性, 当其无功储备充足时, 并网点电压基本保持不变。</p>
                </div>
                <div class="p1">
                    <p id="188">据此, 可通过灵敏度系数建立SVG无功输出变化量Δ<i>Q</i><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mrow><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>n</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml> (<i>k</i>) 与风电场功率变化Δ<i>P</i> (<i>k</i>) 和Δ<i>Q</i> (<i>k</i>) 之间的关系:</p>
                </div>
                <div class="p1">
                    <p id="190"><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Q</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow></mfrac><mtext>Δ</mtext><mi>Q</mi><msubsup><mrow></mrow><mtext>S</mtext><mrow><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>n</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Ρ</mi></mrow></mfrac><mtext>Δ</mtext><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Q</mi></mrow></mfrac><mtext>Δ</mtext><mi>Q</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>≈</mo><mn>0</mn></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="192">式中:变量∂<i>V</i><sub>PCC</sub> /∂<i>Q</i><sub>S</sub>表示并网点相对于SVG节点的无功电压灵敏度系数。</p>
                </div>
                <div class="p1">
                    <p id="193">由式 (17) 可得, 风电场功率波动引起的SVG无功变化量Δ<i>Q</i><sup>change</sup><sub>S</sub> (<i>k</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="194" class="code-formula">
                        <mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mtext>Δ</mtext><mi>Q</mi><msubsup><mrow></mrow><mtext>S</mtext><mrow><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>n</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mrow><mo> (</mo><mrow><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Q</mi></mrow></mfrac><mfrac><mrow><mo>∂</mo><mi>Q</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>Q</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mrow><mo> (</mo><mrow><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow><mrow><mo>∂</mo><mi>Ρ</mi></mrow></mfrac><mfrac><mrow><mo>∂</mo><mi>Q</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext>Δ</mtext><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="195">为使SVG向上向下都拥有较多的快速无功储备, 定义SVG无功参考输出:<i>Q</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>=0.5 (Q<mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>+<i>Q</i><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>) , 其中Q<mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为<i>SVG</i>无功输出上、下限。</p>
                </div>
                <div class="p1">
                    <p id="201">结合式 (18) , <i>SVG</i>无功输出与对应参考值之间偏差<i>Δ</i>Q<sub><i>S</i></sub> (k) 为:</p>
                </div>
                <div class="p1">
                    <p id="202">Δ<i>Q</i><sub>S</sub> (<i>k</i>) =<i>Q</i><sub>S</sub>+Δ<i>Q</i><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mrow><mtext>c</mtext><mtext>h</mtext><mtext>a</mtext><mtext>n</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml> (k) -Q<mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="205">目标函数式 (14) 满足如下约束:</p>
                </div>
                <div class="area_img" id="206">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911005_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="208">式中:<i>V</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>V</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为并网点电压上、下限;<i>V</i><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>B</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>V</i><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>B</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为汇集母线电压上、下限;<i>Q</i><sup>max</sup>和<i>Q</i><sup>min</sup>分别为风电场无功输出上、下限。</p>
                </div>
                <div class="p1">
                    <p id="213">选取式 (15) 、式 (16) 和式 (19) 中的<i>V</i><sub>PCC</sub>, <i>V</i><sub>CB</sub>, <i>Q</i><sub>S</sub>作为状态变量<b><i>x</i></b>;Δ<i>Q</i> (<i>k</i>) 作为控制输入;Δ<i>P</i> (<i>k</i>) 作为未来已知的风功率预测信息。结合风机无功响应的动态过程, 依据状态空间单位阶跃响应模型<citation id="374" type="reference"><link href="349" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 建立输入与输出之间的预测模型如式 (21) 所示, 其中<b><i>x</i></b> (<i>k</i>) 如式 (22) 所示。</p>
                </div>
                <div class="p1">
                    <p id="214" class="code-formula">
                        <mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">B</mi><mtext>Δ</mtext><mi>Q</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">D</mi><mtext>Δ</mtext><mi>Ρ</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">y</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">C</mi><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="215">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911005_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="217">式中:<b><i>x</i></b> (<i>k</i>) 表示自<i>k</i>时刻起, 未来<i>H</i>个时间点的并网点、汇集母线以及SVG无功输出预测变化序列;<b><i>x</i></b> (<i>k</i>+1) 表示自<i>k</i>+1时刻起, 未来<i>H</i>个时间点的并网点、汇集母线以及SVG无功输出预测变化序列;<b><i>y</i></b> (<i>k</i>) 表示<i>k</i>时刻, 并网点、汇集母线以及SVG无功输出的预测值;<b><i>A</i>, <i>B</i>, <i>C</i>, <i>D</i></b>为系数矩阵, 具体数值详见附录B。</p>
                </div>
                <div class="p1">
                    <p id="218">在无功求解时, 不仅要关心当前状态, 还需要关心未来一个控制周期内<i>H</i>个更小时间点的控制性能, 选取<i>V</i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>, <i>V</i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>B</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>, <i>Q</i><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>S</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>作为追踪目标, 可将式 (14) 所示目标函数转化为动态矩阵控制的开环优化问题, 并采用二次规划方法进行求解。</p>
                </div>
                <div class="p1">
                    <p id="222">特别地, 在求解无功需求时, 提前将本控制周期内的风功率预测信息代入式 (21) 的预测模型, 综合考虑风电场有功以及无功变化对电压和SVG的影响。同时, 用实际量测值作为初始值, 体现了MPC在优化时的反馈校正作用。</p>
                </div>
                <h4 class="anchor-tag" id="223" name="223"><b>2.3.2</b> 无功协调分配策略</h4>
                <div class="p1">
                    <p id="224">风电场内无功分配主要依据各机组实时无功裕度。为充分发挥风机的调节能力, 同时避免风机饱和, 本文以各机组实时无功裕度为基础, 提出一种新的分配方法。具体分配原则为:</p>
                </div>
                <div class="p1">
                    <p id="225"><i>Q</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>W</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>=<i>δ</i><sub><i>i</i></sub><i>Q</i><sup>ref</sup>      (23) </p>
                </div>
                <div class="p1">
                    <p id="227">其中</p>
                </div>
                <div class="area_img" id="228">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911005_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="230">式中:<i>δ</i><sub><i>i</i></sub>为第<i>i</i>台机组的无功分配系数;<i>Q</i><sup>ref</sup>为求解式 (14) 所得风电场无功需求总量;<i>Q</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为第<i>i</i>台机组所能发出的无功上界;<i>n</i>为风机数量。具体无功范围求取可参见文献<citation id="375" type="reference">[<a class="sup">5</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="232">通过该分配方式, 可使无功容量较大的风机增加无功输出, 充分发挥其无功调节能力;同时有效减轻其他无功容量较小风机的无功调节压力。</p>
                </div>
                <h4 class="anchor-tag" id="233" name="233"><b>2.4</b> 跟踪控制层</h4>
                <div class="p1">
                    <p id="234">风机采用MPC相较于以往比例—积分 (PI) 控制而言具有响应速度快、抗干扰性强、鲁棒性好的特点<citation id="377" type="reference"><link href="351" rel="bibliography" /><link href="353" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>。为使风机具有良好的响应特性, 本文对风机实施基于状态空间模型的MPC。在建立双馈风力机状态空间模型时充分考虑了风电场与电网间的弱连接关系。依据双馈风力机的电压、电流在<i>dq</i>坐标系下所满足的磁链方程<citation id="376" type="reference"><link href="351" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>, 选取定、转子<i>d</i>轴和<i>q</i>轴电流分量[<i>i</i><sub>s<i>d</i></sub>, <i>i</i><sub>s<i>q</i></sub>, <i>i</i><sub>r<i>d</i></sub>, <i>i</i><sub>r<i>q</i></sub>]<sup>T</sup>作为状态变量<b><i>x</i></b>, 转子<i>d</i>轴和<i>q</i>轴电压分量[<i>u</i><sub>r<i>d</i></sub>, <i>u</i><sub>r<i>q</i></sub>]<sup>T</sup>作为控制输入<b><i>u</i></b><sub>r</sub>, 定子<i>d</i>轴和<i>q</i>轴电压分量[<i>u</i><sub>s<i>d</i></sub>, <i>u</i><sub>s<i>q</i></sub>]<sup>T</sup>作为外部可测干扰<b><i>u</i></b><sub>s</sub>。</p>
                </div>
                <div class="p1">
                    <p id="235">经离散化处理, 得到双馈风力机状态空间表达式如下:</p>
                </div>
                <div class="area_img" id="236">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911005_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="238">式中:<b><i>A</i></b><sub>1</sub>, <b><i>B</i></b><sub>1</sub>, <b><i>C</i></b><sub>1</sub>, <b><i>D</i></b><sub>1</sub>为系数矩阵, 具体详见附录C。</p>
                </div>
                <div class="p1">
                    <p id="239">风机运行主要追踪有功和无功输出指令。在功率解耦后, 有功和无功可分别由转子<i>dq</i>轴电流分量表示, 据此可得转子电流参考输出<i>y</i><sub>ref</sub>。进而, 以控制输出与控制动作变化幅度两者最小为目标<citation id="378" type="reference"><link href="349" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 建立机组控制的目标函数如下:</p>
                </div>
                <div class="p1">
                    <p id="240" class="code-formula">
                        <mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>F</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mrow><mrow><mo> (</mo><mrow><mrow><mo>|</mo><mrow><mrow><mo> (</mo><mrow><mi>y</mi><msub><mrow></mrow><mtext>p</mtext></msub><mrow><mo> (</mo><mrow><mi>k</mi><mo>+</mo><mi>m</mi><mrow><mo>|</mo><mi>k</mi></mrow></mrow><mo>) </mo></mrow><mo>-</mo><mi>y</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow><mo>) </mo></mrow></mrow><mo>|</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mi>W</mi><msub><mrow></mrow><mi>y</mi></msub><mo>+</mo></mrow></mrow></mrow></mstyle></mtd></mtr><mtr><mtd><mrow><mrow><mrow><mo>|</mo><mrow><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mtext>r</mtext></msub><mrow><mo> (</mo><mrow><mi>k</mi><mo>+</mo><mi>m</mi><mrow><mo>|</mo><mi>k</mi></mrow></mrow><mo>) </mo></mrow></mrow><mo>|</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mi>W</mi><msub><mrow></mrow><mi>u</mi></msub></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="241">式中:<i>W</i><sub><i>y</i></sub>为控制输出权重系数;<i>W</i><sub><i>u</i></sub>为控制输入增量权重系数;<i>y</i><sub>p</sub> (<i>k</i>+<i>m</i>│<i>k</i>) 为第<i>m</i>步预测控制输出;Δ<i>u</i><sub>r</sub> (<i>k</i>+<i>m</i>│<i>k</i>) 为控制输入增量;<i>M</i>表示预测时域。</p>
                </div>
                <div class="p1">
                    <p id="242">结合上述状态方程与目标, 具体的风机MPC滚动控制流程如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="243">附录A图A2中, 在采样得到风机运行状态后, 利用式 (25) 状态空间模型预测风机未来两个控制周期的变化趋势, 进而结合实时参考输出<i>y</i><sub>ref</sub>求解式 (26) 的目标函数, 将<i>k</i>时刻所得最优控制序列首个元素作用于风机。在下一控制周期, 用新的采样值刷新优化问题重新求解, 重复上述过程。</p>
                </div>
                <h3 id="244" name="244" class="anchor-tag"><b>3</b> 仿真算例</h3>
                <div class="p1">
                    <p id="245">在PSCAD上搭建风电场仿真模型, 为使风电场模型更接近实际, 并实施差异化调节, 将额定容量<i>P</i><sub>e</sub>=33×1.5 MW风电场等效为3台额定容量为16.5 MW的风机, 额定风速为11 m/s。风机经箱变压器T<sub><i>i</i></sub> (<i>i</i>=1, 2, 3) 和集中升压变压器T<sub>W</sub>接至110 kV电网, SVG接在风电场汇集母线处, 其额定容量为1× (±8 Mvar) 。风电场结构见附录A图A3。</p>
                </div>
                <div class="p1">
                    <p id="246">区别于已有的风电场无功电压控制研究, 本文重点关注处于弱连接状态下的风电场电压控制。以所并入电网电压支撑有限作为仿真分析场景, 在并网点处存在0.1 (标幺值) 的电压波动。以并网点处参考电压指令为1.0 (标幺值) 进行仿真分析以验证本文方法。此外, 并网自适应调节层每1 min优化协调一次风电场有功出力上限指令;无功协调分配层每隔0.2 s将电压、有功和无功功率实测数据上传给风电场内电压控制系统, 控制系统每隔1 s将优化后各风机无功出力参考指令作用于风机;跟踪控制层中风机以满足实际计算速度为要求, 基于MPC以2 ms为周期进行实时控制。算例仿真时长为20 s, SVG在运行之初就投入运行, 3 s时风电机组开始实施无功电压调节。</p>
                </div>
                <div class="p1">
                    <p id="247">为验证所提无功分配策略的有效性以及分层控制的整体效果, 设计了3种风速输入模式:①风机输入恒定风速用以验证风电场无功分配策略的有效性;②风机输入额定风速用以检验无功缺额时的分层控制效果;③风机输入快速波动风速用以检验所提方法应对风功率波动的能力。</p>
                </div>
                <div class="p1">
                    <p id="248">考虑目前投运风电场多基于当前运行状态进行控制, 作为验证, 采用不考虑预测信息的控制方式 (无预测) 与本文所提方法进行对比。其中, 无预测的控制方式始终保持风机最大功率追踪运行, 无功求解时不考虑预测信息, 仅以当前采样得到的并网点、汇集母线以及SVG无功输出信息进行无功求解, 无功分配策略和控制周期与本文相同。MPC优化求解通过MATLAB调用其二次规划求解工具包quadprog完成优化计算。另外, 无功协调分配层单次优化耗时小于0.1 s, 结合风电场内本地控制毫秒级的数据传播速度, 秒级控制周期可以满足优化求解以及指令下达。</p>
                </div>
                <div class="p1">
                    <p id="249">另外, 为对比分析不同分配策略下风机所剩无功裕度以及不同控制方式下SVG所剩无功裕度, 定义如下无功裕度指标<i>M</i><sub><i>Q</i><sub><i>c</i></sub></sub>:</p>
                </div>
                <div class="area_img" id="250">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911005_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="252">式中:下标<i>c</i>用于区分3台不同风机与SVG, 当<i>c</i>为1, 2, 3时代表3台不同风机, 当<i>c</i>为S时代表SVG。</p>
                </div>
                <h4 class="anchor-tag" id="253" name="253"><b>3.1</b> 风电场无功分配策略分析</h4>
                <div class="p1">
                    <p id="254">为对比分析本文所提风电场无功分配策略与现有等比例分配方法间的差异性, 分别向3台风机输入不同的恒定风速。在风电场节点电压满足不等式 (20) , 且SVG无功输出被风电场完全置换后, 记录风机输出无功。其中风机输入风速与对应无功范围如表1所示, 所得无功分配结果如表2所示。</p>
                </div>
                <div class="p1">
                    <p id="255">从表1可以看出, 风机有功出力越大, 对应无功调节能力越小。观察表2中数据可以发现, 采用本文所提无功分配策略后, 针对有功出力较多的1号机组, 减少部分无功输出, 可以有效增加其无功裕度, 避免饱和;同时, 充分发挥了有功出力较少的3号机组的无功调节能力, 在较小减少自身无功裕度的前提下, 较大地增加了有功出力较多的1号机组的无功裕度。</p>
                </div>
                <div class="area_img" id="256">
                    <p class="img_tit"><b>表1 输入风速及对应无功范围</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Input wind speed and corresponding reactive power range</b></p>
                    <p class="img_note"></p>
                    <table id="256" border="1"><tr><td><br />风机</td><td>输入风速/ (m·s<sup>-1</sup>) </td><td>无功上限/Mvar</td><td>无功下限/Mvar</td></tr><tr><td><br />1号</td><td>10.9</td><td>2.16</td><td>-2.73</td></tr><tr><td><br />2号</td><td>9.0</td><td>13.22</td><td>-13.79</td></tr><tr><td><br />3号</td><td>7.0</td><td>16.40</td><td>-16.97</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="257">
                    <p class="img_tit"><b>表2 两种方法下的风机输出无功对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Output reactive power comparison with two methods</b></p>
                    <p class="img_note"></p>
                    <table id="257" border="1"><tr><td rowspan="2"><br />风机</td><td colspan="3"><br />无功输出/Mvar</td><td colspan="3">裕度/%</td></tr><tr><td>等比例<br />分配</td><td>本文分<br />配策略</td><td>变化量</td><td>等比例<br />分配</td><td>本文分<br />配策略</td><td>变化量</td></tr><tr><td>1号</td><td>1.699 0</td><td>0.984 6</td><td>-0.714 4</td><td>21.33</td><td>54.41</td><td>33.08</td></tr><tr><td><br />2号</td><td>10.399 6</td><td>9.617 5</td><td>-0.782 1</td><td>21.33</td><td>27.25</td><td>5.92</td></tr><tr><td><br />3号</td><td>12.901 2</td><td>14.397 8</td><td>1.496 6</td><td>21.33</td><td>12.21</td><td>-9.12</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="258" name="258"><b>3.2</b> 存在无功缺额情况下的仿真分析</h4>
                <div class="p1">
                    <p id="259">为充分说明采用分层控制的必要性, 设计如图2 (a) 所示的风速输入模式, 使风电场缓慢达到满发状态, 并分析满发状态下的无功电压控制。仿真得到并网自适应调节层的预测结果, 详见附录D图D1。</p>
                </div>
                <div class="area_img" id="260">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911005_260.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 缓慢增长风速曲线与并网点电压仿真结果" src="Detail/GetImg?filename=images/DLXT201911005_260.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 缓慢增长风速曲线与并网点电压仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911005_260.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Curve of slowly increased wind speed and  simulation results of voltage at point of common coupling (PCC</b>) </p>

                </div>
                <div class="p1">
                    <p id="261">由图D1的预测结果可以看出, 弱连接情况下的极限调压上限值在12 s后开始小于<i>V</i><mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>, 说明此时风电场存在无功缺额, 电压会发生越限。为此, 可基于本文方法确定有功输出上限值, 确保无功充足。对目标函数式 (9) 进行优化求解, 确定风电场的有功出力上限<i>P</i><sub>max</sub>=96.5%<i>P</i><sub>e</sub>, 仿真得到并网点电压变化曲线如图2 (b) 所示。</p>
                </div>
                <div class="p1">
                    <p id="263">由图2 (b) 可以看出, 在仿真之初, 仅有SVG投入并不能有效调节并网点电压。3 s后风电机组无功投入, 此时风电场整体无功充足, 能够调节并网点电压达到参考值要求。但在12 s后, 风电场无功不足, 仅靠现有无功设备进行电压调控难以达到满意效果, 存在电压越限。优化调节部分有功出力后, 并网点电压得以保持在参考范围内, 且电压调节速率也相对更好。</p>
                </div>
                <div class="p1">
                    <p id="264">风电场与SVG的无功输出如图3所示。图3 (a) 中的虚折线表示对应无功输出的参考值。</p>
                </div>
                <div class="area_img" id="265">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911005_265.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 风速缓慢增长时风电场无功输出与SVG无功输出" src="Detail/GetImg?filename=images/DLXT201911005_265.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 风速缓慢增长时风电场无功输出与SVG无功输出</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911005_265.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Reactive power output of wind farm and SVG when wind speed increases slowly</b></p>

                </div>
                <div class="p1">
                    <p id="266">由图3可以看出, 本文控制策略能为SVG预留出更多的无功储备。同时, 在12 s后, 优化调节有功出力, 在较少的有功损失情况下, 充分发挥了风电场的无功调节能力, 保证了并网点电压的正常运行, 同时也保证了一定水平的SVG无功储备, 为风电场的后续运行提供了更多的灵活性。综合图2和图3的仿真结果, 采用本文所提分层MPC策略可以有效保证风电场在无功缺额情况下的正常、平稳运行, 证明了所提策略的可行性与必要性。</p>
                </div>
                <div class="p1">
                    <p id="267">为直观对比两种控制方法下SVG所剩无功裕度, 将整个仿真过程分为3个时间段:3～7 s为电压恢复与快慢无功置换环节, 7～11 s为稳定运行环节, 11～20 s为优化调节有功出力环节。以0.2 s为间隔, 求取各时间段内所有对应时间点的平均无功裕度如表3所示。</p>
                </div>
                <div class="p1">
                    <p id="268">由表3可以看出, 采用本文控制策略后, 在3～7 s期间, 结合图2 (b) , 不仅可以实现电压的快速恢复, 而且为SVG多预留出了26.33%的平均无功储备;在7～11 s期间, 虽然两种控制方式下的SVG无功裕度都较大, 但由图3 (a) 可以看出, 本文控制策略根据预测信息优先使用了风机无功, 减少了SVG无功使用量, 在一定程度上增加了SVG无功储备;在11～20 s期间, 结合图3 (b) 可以看出, 优化调节有功出力后, 充分发挥了风机的无功能力, 不仅保证了电压稳定, 同时减少了SVG无功使用量, 增加了其无功裕度。特别的, 在3～7 s的电压恢复与快慢无功置换过程中, 无功裕度差在5 s时达到最大值60%, 这归功于本文控制策略的快速响应特性, 可以在两个控制周期内实现电压恢复和快慢无功置换。可以看出, 采用本文控制策略后, 在整个仿真过程中, SVG始终可以预留出更多的无功储备。</p>
                </div>
                <div class="area_img" id="269">
                    <p class="img_tit"><b>表3 SVG的无功裕度</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Reactive power margin of SVG</b></p>
                    <p class="img_note"></p>
                    <table id="269" border="1"><tr><td rowspan="2"><br />时段</td><td colspan="2"><br />平均无功裕度<i>M</i><sub><i>Q</i><sub>S</sub></sub>/%</td><td rowspan="2">差值/%</td></tr><tr><td><br />最大功率追踪</td><td>优化有功出力</td></tr><tr><td><br />3～7 s</td><td>44.59</td><td>70.92</td><td>26.33</td></tr><tr><td><br />7～11 s</td><td>92.88</td><td>97.84</td><td>4.96</td></tr><tr><td><br />11～20 s</td><td>21.22</td><td>44.81</td><td>23.59</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="270" name="270"><b>3.3</b> 风功率快速波动情况下的仿真分析</h4>
                <div class="p1">
                    <p id="271">为验证风速快速波动情况下的控制效果, 设计如图4 (a) 所示风速输入模式。据此, 仿真得到并网自适应调节层的预测结果, 详见附录D图D2。</p>
                </div>
                <div class="area_img" id="272">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911005_272.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 快速波动风速曲线与并网点电压仿真结果" src="Detail/GetImg?filename=images/DLXT201911005_272.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 快速波动风速曲线与并网点电压仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911005_272.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Curve of rapidly fluctuating wind speed and simulation result of voltage at PCC</b></p>

                </div>
                <div class="p1">
                    <p id="273">由附录D图D2的预测结果可以看出, 并网点参考电压始终位于极限调压上、下限内, 说明现有无功调节能力可以保证并网点电压水平。仿真得到并网点电压实际变化曲线如图4 (b) 所示。</p>
                </div>
                <div class="p1">
                    <p id="274">由图4 (b) 可以看出, 两种控制方式均能保证并网点电压达到参考值要求, 但本文所提控制策略响应速度更快, 可在较短时间内支撑电压恢复至参考范围内。同时, 在9～13 s的风功率波动过程中, 本文所提控制策略可以有效抑制并网点电压波动。同时, 风电场与SVG的无功输出如图5所示。</p>
                </div>
                <div class="area_img" id="275">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911005_275.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 风速快速波动时风电场无功输出与SVG无功输出" src="Detail/GetImg?filename=images/DLXT201911005_275.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 风速快速波动时风电场无功输出与SVG无功输出</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911005_275.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Reactive power output of wind farm and SVG when wind speed fluctuates rapidly</b></p>

                </div>
                <div class="p1">
                    <p id="276">图5 (a) 中的虚折线表示对应无功输出的参考值, 可以看出, 尽管两种控制方式下风电场无功输出曲线变化趋势相同, 但本文分层MPC基于预测信息可以在9 s以及12 s提前做出响应以应对电压波动。同时, 由图5 (b) 可以看出, 在相同时刻下, SVG无功使用量更少, 具有充足的无功储备。可见, 本文所提控制策略在有效利用有功预测信息的同时, 充分挖掘了风电场的无功调节能力, 可为SVG预留更多无功储备, 保证了风电电压调节的灵活性, 亦体现了所提控制策略的有效性与先进性。</p>
                </div>
                <div class="p1">
                    <p id="277">综上, 针对弱连接并网风电的算例仿真分析可以看出, 采用本文所提分层MPC控制策略, 可在电网电压支撑能力有限情况下, 充分发挥风电场侧自身电压支撑能力, 满足电压水平调节要求, 使SVG在运行中预留出更多的无功储备。同时, 可有效应对风电场侧无功调节能力不足问题, 通过机组调节充分发挥了风机的无功调节能力。</p>
                </div>
                <h3 id="278" name="278" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="279">针对双馈型风电场电压调节问题, 提出了一种基于分层MPC的并网风电无功电压协调控制策略, 以充分利用不同时间尺度有功预测信息。通过垂直分层, 在长时间尺度下及时对有功出力实施自适应调整, 提前应对了潜在的无功缺额问题;进而, 通过无功协调分配充分发挥了风机的无功能力, 并且通过风机与SVG间的无功置换, 使SVG为潜在电压波动预留了更多的快速无功储备;最后依据反馈数据与参考数据, 基于实时跟踪控制, 在网侧支撑较弱情况下, 保证了风电场并网电压的正常、平稳运行。</p>
                </div>
                <div class="p1">
                    <p id="280">此外, 研究中尚存部分有待进一步继续的工作:①针对无功不足, 如何进一步更加精细化地优化协调有功出力;②针对弱连接并网风电, 进一步研究动态或多场景支撑水平下的调节策略。</p>
                </div>
                <div class="p1">
                    <p id="281">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="380" name="380" class="anchor-tag">附录A</h3>
                <div class="area_img" id="381">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911005_38100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1风电场并网点电压自适应调节" src="Detail/GetImg?filename=images/DLXT201911005_38100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1风电场并网点电压自适应调节  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911005_38100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Voltage adaptive adjustment of wind farm integration point</p>

                </div>
                <div class="area_img" id="382">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911005_38200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2基于MPC的双馈风力机控制" src="Detail/GetImg?filename=images/DLXT201911005_38200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2基于MPC的双馈风力机控制  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911005_38200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The control of double-fed induction generator based on MPC</p>

                </div>
                <div class="area_img" id="385">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911005_38500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3风电场结构图" src="Detail/GetImg?filename=images/DLXT201911005_38500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3风电场结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911005_38500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Wind farm structure</p>

                </div>
                <h3 id="386" name="386" class="anchor-tag">附录B</h3>
                <div class="area_img" id="387">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911005_38700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="388">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911005_38800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="389">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911005_38900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="390">式中:<image id="391" type="formula" href="images/DLXT201911005_39100.jpg" display="inline" placement="inline"><alt></alt></image>是一个控制周期中, 风电场在各更小时间点的无功响应系数。</p>
                </div>
                <h3 id="392" name="392" class="anchor-tag">附录C</h3>
                <div class="area_img" id="393">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911005_39300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="394">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911005_39400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="395">其中:R<sub>s</sub>表示定子电阻, R<sub>r</sub>表示转子电阻, L<sub>s</sub>表示定子电感, L<sub>r</sub>表示转子电感, L<sub>m</sub>表示定转子互感, ω<sub>1</sub>表示工频50Hz, ω<sub>m</sub>表示转子机械转速, ω<sub>2</sub>表示转子电流角频率, p表示双馈电机极对数, t表示采样周期。</p>
                </div>
                <h3 id="396" name="396" class="anchor-tag">附录D</h3>
                <div class="area_img" id="397">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911005_39700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1风速缓慢增长时并网点电压预测变化轨迹与极限调压曲线" src="Detail/GetImg?filename=images/DLXT201911005_39700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1风速缓慢增长时并网点电压预测变化轨迹与极限调压曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911005_39700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Predicted change trajectory and limit voltage regulation curve of PCC voltage when wind speed increases slowly</p>

                </div>
                <div class="area_img" id="398">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911005_39800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2风速快速波动时并网点电压预测变化轨迹与极限调压曲线" src="Detail/GetImg?filename=images/DLXT201911005_39800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2风速快速波动时并网点电压预测变化轨迹与极限调压曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911005_39800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Predicted change trajectory and limit voltage regulation curve of PCC voltage when wind speed fluctuates rapidly</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="305">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501016&amp;v=MjA0MDRlckc0SDlUTXJvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzczUElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>郭庆来, 王彬, 孙宏斌, 等.支撑大规模风电集中接入的自律协同电压控制技术[J].电力系统自动化, 2015, 39 (1) :88-93.GUO Qinglai, WANG Bin, SUN Hongbin, et al.Autonomoussynergic voltage control technology supporting large-scale wind power integration[J].Automation of Electric Power Systems, 2015, 39 (1) :88-93.
                            </a>
                        </p>
                        <p id="307">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reactive power management of a DFIG wind system in microgrids based on voltage sensitivity analysis">

                                <b>[2]</b>AGHATEHRANI R, KAVASSERI R.Reactive power management of a DFIG wind system in microgrids based on voltage sensitivity analysis[J].IEEE Transactions on Sustainable Energy, 2011, 2 (4) :451-458.
                            </a>
                        </p>
                        <p id="309">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201707014&amp;v=MzEwMDFyQ1VSN3FmWnVac0Z5L21XNzNQUHlyUGJiRzRIOWJNcUk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>张晓朝, 段建东, 石祥宇, 等.利用DFIG无功能力的分散式风电并网有功最大控制策略研究[J].中国电机工程学报, 2017, 37 (7) :2001-2008.ZHANG Xiaozhao, DUAN Jiandong, SHI Xiangyu, et al.Research of maximum control strategy with dispersed wind power considering reactive capability of DFIG[J].Proceedings of the CSEE, 2017, 37 (7) :2001-2008.
                            </a>
                        </p>
                        <p id="311">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201305004&amp;v=MzE4NTVtVzczUElTSFRlckc0SDlMTXFvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>乔颖, 陈惠粉, 鲁宗相, 等.双馈风电场自动电压控制系统设计及应用[J].电力系统自动化, 2013, 37 (5) :15-22.QIAO Ying, CHEN Huifen, LU Zongxiang, et al.Design and application of automatic voltage control system in doubly-fed induction generator wind farms[J].Automation of Electric Power Systems, 2013, 37 (5) :15-22.
                            </a>
                        </p>
                        <p id="313">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201025005&amp;v=MDYzNTFzRnkvbVc3M1BQeXJQYmJHNEg5SE9xbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>王成福, 梁军, 张利, 等.基于静止同步补偿器的风电场无功电压控制策略[J].中国电机工程学报, 2010, 30 (25) :23-28.WANG Chengfu, LIANG Jun, ZHANG Li, et al.Reactive power and voltage control strategy for wind farm based on STATCOM[J].Proceedings of the CSEE, 2010, 30 (25) :23-28.
                            </a>
                        </p>
                        <p id="315">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201517003&amp;v=MDg2MzJGeS9tVzczUFB5clBiYkc0SDlUTnFJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>崔杨, 彭龙, 仲悟之, 等.双馈型风电场群无功分层协调控制策略[J].中国电机工程学报, 2015, 35 (17) :4300-4307.CUI Yang, PENG Long, ZHONG Wuzhi, et al.Coordination strategy of reactive power control on wind farms based doubly fed induction generator[J].Proceedings of the CSEE, 2015, 35 (17) :4300-4307.
                            </a>
                        </p>
                        <p id="317">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201312002&amp;v=MTQ2NzZxQnRHRnJDVVI3cWZadVpzRnkvbVc3M1BJU0hUZXJHNEg5TE5yWTlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>杨硕, 王伟胜, 刘纯, 等.双馈风电场无功电压协调控制策略[J].电力系统自动化, 2013, 37 (12) :1-6.YANG Shuo, WANG Weisheng, LIU Chun, et al.Coordinative control strategy for reactive power and voltage of wind farms with doubly-fed induction generators[J].Automation of Electric Power Systems, 2013, 37 (12) :1-6.
                            </a>
                        </p>
                        <p id="319">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409002&amp;v=MTM4Njc0SDlYTXBvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzczUElTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>张伯明, 陈建华, 吴文传.大规模风电接入电网的有功分层模型预测控制方法[J].电力系统自动化, 2014, 38 (9) :6-14.ZHANG Boming, CHEN Jianhua, WU Wenchuan.Ahierarchical model predictive control method of active power for accommodating large-scale wind power integration[J].Automation of Electric Power Systems, 2014, 38 (9) :6-14.
                            </a>
                        </p>
                        <p id="321">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721020&amp;v=MDkzNjRlckc0SDliT3JvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzczUElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>张颖, 季宇, 唐云峰.基于MPC含分布式光伏配电网有功功率-无功功率协调控制[J].电力系统自动化, 2017, 41 (21) :140-146.DOI:10.7500/AEPS20161226001.ZHANG Ying, JI Yu, TANG Yunfeng.Coordinated control of active and reactive power for distribution network with distributed photovoltaic based on model predictive control[J].Automation of Electric Power Systems, 2017, 41 (21) :140-146.DOI:10.7500/AEPS20161226001.
                            </a>
                        </p>
                        <p id="323">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201624019&amp;v=MjMyMjk5Zk9xNDlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVc3M1BQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>张忠, 王建学.采用模型预测控制的微电网有功无功联合实时调度方法[J].中国电机工程学报, 2016, 36 (24) :6743-6750.ZHANG Zhong, WANG Jianxue.An active and reactive power joint real-time dispatch approach for microgrid using model predictive control[J].Proceedings of the CSEE, 2016, 36 (24) :6743-6750.
                            </a>
                        </p>
                        <p id="325">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated voltage control of a wind farm based on model predictive control">

                                <b>[11]</b>ZHAO H, WU Q, GUO Q, et al.Coordinated voltage control of a wind farm based on model predictive control[J].IEEETransactions on Sustainable Energy, 2016, 7 (4) :1440-1451.
                            </a>
                        </p>
                        <p id="327">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hierarchical voltage control of weak subtransmission networks with high penetration of wind power">

                                <b>[12]</b>TANG Z, HILL D, LIU T, et al.Hierarchical voltage control of weak subtransmission networks with high penetration of wind power[J].IEEE Transactions on Power Systems, 2018, 33 (1) :187-197.
                            </a>
                        </p>
                        <p id="329">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combined active and reactive power control of wind farms based on model predictive control">

                                <b>[13]</b>ZHAO H, WU Q, WANG J, et al.Combined active and reactive power control of wind farms based on model predictive control[J].IEEE Transactions on Energy Conversion, 2017, 32 (3) :1177-1187.
                            </a>
                        </p>
                        <p id="331">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507010&amp;v=MjU0NzZxQnRHRnJDVVI3cWZadVpzRnkvbVc3M1BJU0hUZXJHNEg5VE1xSTlFWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>徐峰达, 郭庆来, 孙宏斌, 等.基于模型预测控制理论的风电场自动电压控制[J].电力系统自动化, 2015, 39 (7) :59-67.XU Fengda, GUO Qinglai, SUN Hongbin, et al.Automatic voltage control of wind farms based on model predictive control theory[J].Automation of Electric Power Systems, 2015, 39 (7) :59-67.
                            </a>
                        </p>
                        <p id="333">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201513002&amp;v=MzEwMDU3cWZadVpzRnkvbVc3M1BJU0hUZXJHNEg5VE5ySTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>杨俊友, 崔嘉, 邢作霞, 等.考虑风电功率预测的分散式风电场无功控制策略[J].电力系统自动化, 2015, 39 (13) :8-15.YANG Junyou, CUI Jia, XING Zuoxia, et al.Reactive power control strategy for dispersed wind farm considering wind power forecasting[J].Automation of Electric Power Systems, 2015, 39 (13) :8-15.
                            </a>
                        </p>
                        <p id="335">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201617011&amp;v=MjEzNjc0SDlmTnFJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzczUFB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>董雷, 陈卉, 蒲天骄, 等.基于模型预测控制的主动配电网多时间尺度动态优化调度[J].中国电机工程学报, 2016, 36 (17) :4609-4616.DONG Lei, CHEN Hui, PU Tianjiao, et al.Multi-time scale dynamic optimal dispatch in active distribution network based on model predictive control[J].Proceedings of the CSEE, 2016, 36 (17) :4609-4616.
                            </a>
                        </p>
                        <p id="337">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609005&amp;v=MTI4NDFTSFRlckc0SDlmTXBvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzczUEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>王永杰, 吴文传, 张伯明, 等.有功无功协调的主动配电网鲁棒电压控制[J].电力系统自动化, 2016, 40 (9) :29-34.WANG Yongjie, WU Wenchuan, ZHANG Boming, et al.Active and reactive power coordinated robust optimization for active distribution networks[J].Automation of Electric Power Systems, 2016, 40 (9) :29-34.
                            </a>
                        </p>
                        <p id="339">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A sensitivity approach to model local voltage controllers in distribution networks">

                                <b>[18]</b>DAFIC'I, JABR R A, HALILOVIC E, et al.A sensitivity approach to model local voltage controllers in distribution networks[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1419-1428.
                            </a>
                        </p>
                        <p id="341">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201509007&amp;v=MjAyOTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XNzNQSVRyQmZiRzRIOVRNcG85Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>崔杨, 徐蒙福, 唐耀华, 等.基于集电系统无功灵敏度的双馈风电场无功控制策略[J].电网技术, 2015, 39 (9) :2418-2423.CUI Yang, XU Mengfu, TANG Yaohua, et al.Reactive control strategy of DFIG wind farm based on reactive sensitivity of collection system[J].Power System Technology, 2015, 39 (9) :2418-2423.
                            </a>
                        </p>
                        <p id="343">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808013&amp;v=MDEyNjk5bk1wNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVc3M1BJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>卢苑, 林舜江, 刘明波, 等.考虑风电场出力波动区间的电力系统静态电压稳定裕度计算[J].电力系统自动化, 2018, 42 (8) :92-100.DOI:10.7500/AEPS20171103002.LU Yuan, LIN Shunjiang, LIU Mingbo, et al.Computation of static voltage stability margin for power system considering fluctuation interval of wind farm output[J].Automation of Electric Power Systems, 2018, 42 (8) :92-100.DOI:10.7500/AEPS20171103002.
                            </a>
                        </p>
                        <p id="345">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416024&amp;v=MjExNzc3M1BQeXJQYmJHNEg5WE5xWTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>王松, 李庚银, 周明.双馈风力发电机组无功调节机理及无功控制策略[J].中国电机工程学报, 2014, 34 (16) :2714-2720.WANG Song, LI Gengyin, ZHOU Ming.The reactive power adjusting mechanism&amp;control strategy of doubly fed induction generator[J].Proceedings of the CSEE, 2014, 34 (16) :2714-2720.
                            </a>
                        </p>
                        <p id="347">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718018&amp;v=MDY5NzZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVzczUElTSFRlckc0SDliTnA0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>顾波, 张洋, 任岩, 等.风电场尾流分布计算及场内优化控制方法[J].电力系统自动化, 2017, 41 (18) :124-129.DOI:10.7500/AEPS20160303013.GU Bo, ZHANG Yang, REN Yan, et al.Wake distribution calculation and optimization control method for wind farms[J].Automation of Electric Power Systems, 2017, 41 (18) :124-129.DOI:10.7500/AEPS20160303013.
                            </a>
                        </p>
                        <p id="349">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030381439000&amp;v=MjkwOTA3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqTEtGd1RYRnF6R2JPN0h0TEVyb3RHYmVzUERCTTh6eFVTbURkOVNI&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>陈虹.模型预测控制[M].北京:科学出版社, 2013.CHEN Hong.Model predictive control[M].Beijing:Science Press, 2013.
                            </a>
                        </p>
                        <p id="351">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A predictive power control strategy for DFIGs based on a wind energy converter system">

                                <b>[24]</b>YANG X, LIU G, LI A, et al.A predictive power control strategy for DFIGs based on a wind energy converter system[J].Energies, 2017, 10 (8) :1098.
                            </a>
                        </p>
                        <p id="353">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201709022&amp;v=MjAwMzZXNzNQSVRyQmZiRzRIOWJNcG85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L20=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>张靖, 李博文, 余珮嘉, 等.基于状态空间的双馈风力发电机模型预测控制[J].电网技术, 2017, 41 (9) :2904-2909.ZHANG Jing, LI Bowen, YU Peijia, et al.Model prediction control based on state space for doubly-fed induction generator[J].Power System Technology, 2017, 41 (9) :2904-2909.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911005" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911005&amp;v=MTE3Mzh0R0ZyQ1VSN3FmWnVac0Z5L21XNzNQSVNIVGVyRzRIOWpOcm85RllZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

