

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136657963381250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911006%26RESULT%3d1%26SIGN%3dUNp1yR01xoqd7bN3lvsm6sHJ9B0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911006&amp;v=MjMyNjBGckNVUjdxZlp1WnNGeS9uVXI3SklTSFRlckc0SDlqTnJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;1&lt;/b&gt; 配电网柔性评估 "><b>1</b> 配电网柔性评估</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;1.1&lt;/b&gt; 柔性、主动柔性与被动柔性"><b>1.1</b> 柔性、主动柔性与被动柔性</a></li>
                                                <li><a href="#56" data-title="&lt;b&gt;1.2&lt;/b&gt; 柔性评估数学模型"><b>1.2</b> 柔性评估数学模型</a></li>
                                                <li><a href="#62" data-title="&lt;b&gt;1.3&lt;/b&gt; 要素与约束建模"><b>1.3</b> 要素与约束建模</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#103" data-title="&lt;b&gt;2&lt;/b&gt; 模型求解与协调评估 "><b>2</b> 模型求解与协调评估</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#104" data-title="&lt;b&gt;2.1&lt;/b&gt; 模型求解"><b>2.1</b> 模型求解</a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;2.2&lt;/b&gt; 柔性指标协调评估"><b>2.2</b> 柔性指标协调评估</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#152" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#156" data-title="&lt;b&gt;3.1&lt;/b&gt; 主动柔性评估与匹配"><b>3.1</b> 主动柔性评估与匹配</a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;3.2&lt;/b&gt; 关于线路的&lt;b&gt;&lt;i&gt;N&lt;/i&gt;-&lt;i&gt;k&lt;/i&gt;&lt;/b&gt;柔性校验"><b>3.2</b> 关于线路的<b><i>N</i>-<i>k</i></b>柔性校验</a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;3.3&lt;/b&gt; 网架薄弱环节改进"><b>3.3</b> 网架薄弱环节改进</a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;3.4&lt;/b&gt; 主动柔性评估有效性说明"><b>3.4</b> 主动柔性评估有效性说明</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#176" data-title="&lt;b&gt;4 结语&lt;/b&gt; "><b>4 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#209" data-title="附录A潮流处理 ">附录A潮流处理</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#240" data-title="附录B附图、表 ">附录B附图、表</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#253" data-title="附录C柔性参数设置 ">附录C柔性参数设置</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#267" data-title="附录D计算过程 ">附录D计算过程</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;表1 主动柔性与被动柔性概念对比&lt;/b&gt;"><b>表1 主动柔性与被动柔性概念对比</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;图1 柔性协调评估流程&lt;/b&gt;"><b>图1 柔性协调评估流程</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;图2 系统接线与拓扑示意图&lt;/b&gt;"><b>图2 系统接线与拓扑示意图</b></a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;表2 线路&lt;i&gt;N&lt;/i&gt;-&lt;i&gt;k&lt;/i&gt;柔性校验结果&lt;/b&gt;"><b>表2 线路<i>N</i>-<i>k</i>柔性校验结果</b></a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;图3 系统薄弱环节改进示意图&lt;/b&gt;"><b>图3 系统薄弱环节改进示意图</b></a></li>
                                                <li><a href="#237" data-title="表A1雅克比矩阵的元素计算式">表A1雅克比矩阵的元素计算式</a></li>
                                                <li><a href="#238" data-title="表A2转换矩阵的元素计算式 (j=p) ">表A2转换矩阵的元素计算式 (j=p) </a></li>
                                                <li><a href="#239" data-title="表A3转换矩阵的元素计算式 (j=q) ">表A3转换矩阵的元素计算式 (j=q) </a></li>
                                                <li><a href="#241" data-title="图B1柔性模型求解流程">图B1柔性模型求解流程</a></li>
                                                <li><a href="#242" data-title="图B2系统柔性指数计算结果示意">图B2系统柔性指数计算结果示意</a></li>
                                                <li><a href="#242" data-title="图B2系统柔性指数计算结果示意">图B2系统柔性指数计算结果示意</a></li>
                                                <li><a href="#243" data-title="图B3柔性评估结果示意">图B3柔性评估结果示意</a></li>
                                                <li><a href="#243" data-title="图B3柔性评估结果示意">图B3柔性评估结果示意</a></li>
                                                <li><a href="#244" data-title="图B4源网荷柔性评估结果示意">图B4源网荷柔性评估结果示意</a></li>
                                                <li><a href="#245" data-title="图B6 N-1校验源网荷柔性评估结果示意">图B6 N-1校验源网荷柔性评估结果示意</a></li>
                                                <li><a href="#245" data-title="图B6 N-1校验源网荷柔性评估结果示意">图B6 N-1校验源网荷柔性评估结果示意</a></li>
                                                <li><a href="#246" data-title="图B7改进系统的柔性评估结果示意">图B7改进系统的柔性评估结果示意</a></li>
                                                <li><a href="#247" data-title="图B8改进系统的源网荷柔性评估结果示意">图B8改进系统的源网荷柔性评估结果示意</a></li>
                                                <li><a href="#248" data-title="图B9典型值功率组合下的线路校验结果">图B9典型值功率组合下的线路校验结果</a></li>
                                                <li><a href="#249" data-title="图B10考虑波动性功率组合下的线路校验结果">图B10考虑波动性功率组合下的线路校验结果</a></li>
                                                <li><a href="#250" data-title="图B5柔性指数计算结果">图B5柔性指数计算结果</a></li>
                                                <li><a href="#250" data-title="图B5柔性指数计算结果">图B5柔性指数计算结果</a></li>
                                                <li><a href="#251" data-title="表B1系统廊道与线路参数">表B1系统廊道与线路参数</a></li>
                                                <li><a href="#252" data-title="表B2柔性评估预想事故集 (部分) ">表B2柔性评估预想事故集 (部分) </a></li>
                                                <li><a href="#269" data-title="图D1隐枚举法迭代过程">图D1隐枚举法迭代过程</a></li>
                                                <li><a href="#271" data-title="图D2遗传算法迭代过程">图D2遗传算法迭代过程</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="4">


                                    <a id="bibliography_1" title=" 姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al.Prospects of coordination and optimization for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=MDUzMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VcjdKSVNIVGVyRzRIOWJNcG85RllvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al.Prospects of coordination and optimization for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_2" title=" 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS 20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MTQ1MzVGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVyN0pJU0hUZXJHNEg5Yk1wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS 20170120004.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_3" title=" 高亚静, 朱静, 程华新, 等.计及不确定性因素基于多场景的主动配电系统短期供电能力评估[J].中国电机工程学报, 2016, 36 (22) :6076-6085.GAO Yajing, ZHU Jing, CHENG Huaxin, et al.Taking into account the uncertainty factors of short-term power supply capacity assessment based on multi-scenario active distribution system[J].Proceedings of the CSEE, 2016, 36 (22) :6076-6085." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201622008&amp;v=MjQ5NTg3SlB5clBiYkc0SDlmT3JZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         高亚静, 朱静, 程华新, 等.计及不确定性因素基于多场景的主动配电系统短期供电能力评估[J].中国电机工程学报, 2016, 36 (22) :6076-6085.GAO Yajing, ZHU Jing, CHENG Huaxin, et al.Taking into account the uncertainty factors of short-term power supply capacity assessment based on multi-scenario active distribution system[J].Proceedings of the CSEE, 2016, 36 (22) :6076-6085.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_4" title=" 曾鸣, 韩旭, 李博.考虑不确定性的多阶段主动配电网规划模型研究[J].电力建设, 2015, 36 (1) :65-71.ZENG Ming, HAN Xu, LI Bo.Research on multi-stage active distribution network planning model considering uncertainty[J].Electric Power Construction, 2015, 36 (1) :65-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201501013&amp;v=MTkyNjRmYkc0SDlUTXJvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVXI3SklTSEI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         曾鸣, 韩旭, 李博.考虑不确定性的多阶段主动配电网规划模型研究[J].电力建设, 2015, 36 (1) :65-71.ZENG Ming, HAN Xu, LI Bo.Research on multi-stage active distribution network planning model considering uncertainty[J].Electric Power Construction, 2015, 36 (1) :65-71.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_5" title=" 王红, 张文, 刘玉田.考虑分布式电源出力不确定性的主动配电网量测配置[J].电力系统自动化, 2016, 40 (12) :9-14.WANG Hong, ZHANG Wen, LIU Yutian.Active distribution network measurement configuration considering uncertainty of distributed power supply output[J].Automation of Electric Power Systems, 2016, 40 (12) :9-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612002&amp;v=MTUyODRSN3FmWnVac0Z5L25VcjdKSVNIVGVyRzRIOWZOclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         王红, 张文, 刘玉田.考虑分布式电源出力不确定性的主动配电网量测配置[J].电力系统自动化, 2016, 40 (12) :9-14.WANG Hong, ZHANG Wen, LIU Yutian.Active distribution network measurement configuration considering uncertainty of distributed power supply output[J].Automation of Electric Power Systems, 2016, 40 (12) :9-14.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_6" title=" 高亚静, 李瑞环, 梁海峰, 等.考虑间歇性电源与负荷不确定性情况下基于多场景技术的主动配电系统两步优化调度[J].中国电机工程学报, 2015, 35 (7) :1657-1665.GAO Yajing, LI Ruihuan, LIANG Haifeng, et al.Two-step optimal dispatching of active distribution system based on multi-scenario technology considering intermittent power supply and load uncertainty[J].Proceedings of the CSEE, 2015, 35 (7) :1657-1665." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201507013&amp;v=MDUzNDJyUGJiRzRIOVRNcUk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VcjdKUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         高亚静, 李瑞环, 梁海峰, 等.考虑间歇性电源与负荷不确定性情况下基于多场景技术的主动配电系统两步优化调度[J].中国电机工程学报, 2015, 35 (7) :1657-1665.GAO Yajing, LI Ruihuan, LIANG Haifeng, et al.Two-step optimal dispatching of active distribution system based on multi-scenario technology considering intermittent power supply and load uncertainty[J].Proceedings of the CSEE, 2015, 35 (7) :1657-1665.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_7" >
                                        <b>[7]</b>
                                     杨正清.基于风电功率控制的风电场参与系统调频问题研究[D].杭州:浙江大学, 2016.YANG Zhengqing.Research on wind farm participation system FM based on wind power control[D].Hangzhou:Zhejiang University, 2016.</a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_8" title=" 齐晓琳.考虑新能源消纳的柔性负荷需求响应策略及优化调度[D].北京:华北电力大学, 2017.QI Xiaolin.Flexible load demand response strategies and optimal scheduling considering new energy consumption[D].Beijing:North China Electric Power University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017222105.nh&amp;v=MTE5NzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVyN0pWRjI2R2JHNkhORE1xcEViUElRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         齐晓琳.考虑新能源消纳的柔性负荷需求响应策略及优化调度[D].北京:华北电力大学, 2017.QI Xiaolin.Flexible load demand response strategies and optimal scheduling considering new energy consumption[D].Beijing:North China Electric Power University, 2017.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_9" title=" 胡超.主动配电网中无功功率全局协调控制策略[D].北京:北京交通大学, 2017.HU Chao.Global coordinated control strategy of reactive power in active distribution network[D].Beijing:Beijing Jiaotong University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017093399.nh&amp;v=MTY5MjViT3hIZExGcHBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VcjdKVkYyNkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         胡超.主动配电网中无功功率全局协调控制策略[D].北京:北京交通大学, 2017.HU Chao.Global coordinated control strategy of reactive power in active distribution network[D].Beijing:Beijing Jiaotong University, 2017.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_10" >
                                        <b>[10]</b>
                                     孙伟卿.智能电网规划与运行控制的柔性评估及分析方法[D].上海:上海交通大学, 2013.SUN Weiqing.Flexible assessment and analysis method for smart grid planning and operation control[D].Shanghai:Shanghai Jiaotong University, 2013.</a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_11" title=" 鲁宗相, 李海波, 乔颖.含高比例可再生能源电力系统灵活性规划及挑战[J].电力系统自动化, 2016, 40 (13) :147-158.LU Zongxiang, LI Haibo, QIAO Ying.Flexibility planning and challenges of power system with high renewable energy[J].Automation of Electric Power Systems, 2016, 40 (13) :147-158." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613022&amp;v=MTI2NDRSN3FmWnVac0Z5L25VcjdKSVNIVGVyRzRIOWZOckk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         鲁宗相, 李海波, 乔颖.含高比例可再生能源电力系统灵活性规划及挑战[J].电力系统自动化, 2016, 40 (13) :147-158.LU Zongxiang, LI Haibo, QIAO Ying.Flexibility planning and challenges of power system with high renewable energy[J].Automation of Electric Power Systems, 2016, 40 (13) :147-158.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_12" title=" CHANDLER H.Harnessing variable renewables:a guide to the balancing challenge[EB/OL].[2018-05-20].https://max.book118.com/html/2017/0205/88599774.shtm." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Harnessing variable renewables:a guide to the balancing challenge">
                                        <b>[12]</b>
                                         CHANDLER H.Harnessing variable renewables:a guide to the balancing challenge[EB/OL].[2018-05-20].https://max.book118.com/html/2017/0205/88599774.shtm.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_13" title=" North American Electric Reliability Corporation.Special report:accommodating high levels of variable generation[R].American:North American Electric Reliability Corporation, 2009." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Special report:accommodating high levels of variable generation">
                                        <b>[13]</b>
                                         North American Electric Reliability Corporation.Special report:accommodating high levels of variable generation[R].American:North American Electric Reliability Corporation, 2009.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_14" title=" REINDERS J, BERNARDS R, GELDTMEIJER D.Utilizing residential flexibility in the planning of LV networks[C]// 23rd International Conference and Exhibition on Electricity Distribution, June 15-18, 2017, Lyon, France." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Utilizing residential flexibility in the planning of LV networks">
                                        <b>[14]</b>
                                         REINDERS J, BERNARDS R, GELDTMEIJER D.Utilizing residential flexibility in the planning of LV networks[C]// 23rd International Conference and Exhibition on Electricity Distribution, June 15-18, 2017, Lyon, France.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_15" title=" AMJADY N, ATTARHA A, DEHGHAN S, et al.Adaptive robust expansion planning for a distribution network with DERs[J].IEEE Transactions on Power Systems, 2017, 32 (8) :1." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive robust expansion planning for a distribution network with DERs">
                                        <b>[15]</b>
                                         AMJADY N, ATTARHA A, DEHGHAN S, et al.Adaptive robust expansion planning for a distribution network with DERs[J].IEEE Transactions on Power Systems, 2017, 32 (8) :1.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_16" title=" 郭瑞鹏, 边麟龙, 宋少群, 等.安全约束最优潮流的实用模型及故障态约束缩减方法[J].电力系统自动化, 2018, 42 (13) :161-168.DOI:10.7500/AEPS20170802013.GUO Ruipeng, BIAN Linlong, SONG Shaoqun, et al.Practical model of safety constrained optimal power flow and fault state constraint reduction method[J].Automation of Electric Power Systems, 2018, 42 (13) :161-168.DOI:10.7500/AEPS20170802013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813021&amp;v=MTY5NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VcjdKSVNIVGVyRzRIOW5Ockk5SFpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         郭瑞鹏, 边麟龙, 宋少群, 等.安全约束最优潮流的实用模型及故障态约束缩减方法[J].电力系统自动化, 2018, 42 (13) :161-168.DOI:10.7500/AEPS20170802013.GUO Ruipeng, BIAN Linlong, SONG Shaoqun, et al.Practical model of safety constrained optimal power flow and fault state constraint reduction method[J].Automation of Electric Power Systems, 2018, 42 (13) :161-168.DOI:10.7500/AEPS20170802013.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_17" title=" 李来福, 柳焯.需求侧管理在缓解紧急态势中的作用[J].电网技术, 2008, 32 (7) :56-60.LI Laifu, LIU Zhuo.The role of demand-side management in mitigating emergency situation[J].Power System Technology, 2008, 32 (7) :56-60." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200807013&amp;v=MDkxMjViRzRIdG5NcUk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VcjdKSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         李来福, 柳焯.需求侧管理在缓解紧急态势中的作用[J].电网技术, 2008, 32 (7) :56-60.LI Laifu, LIU Zhuo.The role of demand-side management in mitigating emergency situation[J].Power System Technology, 2008, 32 (7) :56-60.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_18" title=" 申景双, 蒋传文, 侯志俭.发电机组超铭牌出力时经济补偿的研究[J].华东电力, 2002, 30 (10) :9-10.SHEN Jingshuang, JIANG Chuanwen, HOU Zhijian.Research on economic compensation for generator sets with super nameplate output[J].East China Electric Power, 2002, 30 (10) :9-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL200210003&amp;v=Mjk2NDNQWXJHNEh0UE5yNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVyN0pMU24=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         申景双, 蒋传文, 侯志俭.发电机组超铭牌出力时经济补偿的研究[J].华东电力, 2002, 30 (10) :9-10.SHEN Jingshuang, JIANG Chuanwen, HOU Zhijian.Research on economic compensation for generator sets with super nameplate output[J].East China Electric Power, 2002, 30 (10) :9-10.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_19" >
                                        <b>[19]</b>
                                     电能质量供电电压偏差:GB/T 12325—2008[S].北京:中国标准出版社, 2008.Power quality power supply voltage deviation:GB/T 12325—2008[S].Beijing:China Standard Press, 2008.</a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_20" title=" 叶鸿声, 龚大卫, 黄伟中.提高导线允许温度增加线路输送容量的研究及在500 kV线路上的应用[J].华东电力, 2006, 34 (8) :43-46.YE Hongsheng, GONG Dawei, HUANG Weizhong.Research on increasing the allowable temperature of the wire to increase the transmission capacity of the line and its application on the 500 kV line[J].East China Electric Power, 2006, 34 (8) :43-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL200608011&amp;v=MjE5MTM0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVXI3SkxTblBZckc0SHRmTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         叶鸿声, 龚大卫, 黄伟中.提高导线允许温度增加线路输送容量的研究及在500 kV线路上的应用[J].华东电力, 2006, 34 (8) :43-46.YE Hongsheng, GONG Dawei, HUANG Weizhong.Research on increasing the allowable temperature of the wire to increase the transmission capacity of the line and its application on the 500 kV line[J].East China Electric Power, 2006, 34 (8) :43-46.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_21" title=" SWANEY R E, GROSSMANN I E.An index for operational flexibility in chemical process design:Part Ⅱ computational algorithms[J].AICh E Journal, 1985, 31 (4) :631-641." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=INDEX FOR OPERATIONAL FLEXIBILITY IN CHEMICAL PROCESS DESIGN. PART II: COMPUTATIONAL ALGORITHMS">
                                        <b>[21]</b>
                                         SWANEY R E, GROSSMANN I E.An index for operational flexibility in chemical process design:Part Ⅱ computational algorithms[J].AICh E Journal, 1985, 31 (4) :631-641.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-03-22 13:53</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),43-62+180 DOI:10.7500/AEPS20180528004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑不确定性和主动性的配电网柔性协调评估</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%BE%9B%E6%98%8A&amp;code=26876494&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">辛昊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%94%A1%E4%BD%B3%E9%93%AD&amp;code=38895329&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蔡佳铭</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%89%BF%E6%B0%91&amp;code=08537818&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王承民</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E5%AE%81&amp;code=08574533&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢宁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%B5%B7%E6%B3%A2&amp;code=41962835&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨海波</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%AD%90%E4%BF%A1%E6%81%AF%E4%B8%8E%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0054402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海交通大学电子信息与电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E5%B8%82%E5%9B%BD%E6%A0%B8%E5%B7%A5%E7%A8%8B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0054402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海市国核工程有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>柔性评估是适应未来电网发展需要的综合评价方法。文中提出被动柔性和主动柔性的概念研究配电网中的不确定性和主动性要素, 形成柔性评估的计算模型。同时, 提出基于改进离散化隐枚举 (DIEM) 方法的计算流程。通过柔性指标的评估与匹配, 结合节点的柔性水平计算与线路<i>N</i>-<i>k</i>校验, 发掘配电网的薄弱环节。结合算例分析表明, 所提出的方法能够提高系统的可靠性与安全性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E7%A1%AE%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不确定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E5%8A%A8%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主动性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%94%E6%80%A7%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柔性评估;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%96%84%E5%BC%B1%E7%8E%AF%E8%8A%82&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薄弱环节;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    辛昊 (1989—) , 男, 硕士, 主要研究方向:电力系统优化运行。E-mail:zhuguan104@163.com;
                                </span>
                                <span>
                                    *蔡佳铭 (1994—) , 男, 通信作者, 硕士研究生, 主要研究方向:高占比可再生能源消纳。E-mail:1026618188@sjtu.edu.cn;
                                </span>
                                <span>
                                    王承民 (1970—) , 男, 博士, 教授, 博士生导师, 主要研究方向:电力系统规划与经济运行。E-mail:wangchenmin@sjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-05-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网有限公司科技项目 (17H300000437);</span>
                    </p>
            </div>
                    <h1><b>Flexibility Coordination Assessment of Distribution Network Considering Uncertainty and Initiative</b></h1>
                    <h2>
                    <span>XIN Hao</span>
                    <span>CAI Jiaming</span>
                    <span>WANG Chengmin</span>
                    <span>XIE Ning</span>
                    <span>YANG Haibo</span>
            </h2>
                    <h2>
                    <span>School of Electronic Information and Electrical Engineering, Shanghai Jiaotong University</span>
                    <span>Shanghai National Nuclear Engineering Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Flexible assessment is a comprehensive evaluation method which meets the requirements of future power grid development. This paper proposes the concept of passive and active flexibility to study the uncertainty and initiative elements in the distribution network and forms a calculation model for flexible assessment. At the same time, it proposes the computational flow based on the improved discrete implicit enumeration (DIEM) method. Through the evaluation and matching of flexible indicators, combined with the flexible level calculation of node and N-k verification of line, the weakness of distribution network could be explored. Combined with the analysis of the example, it is shown that the proposed method can improve the reliability and safety of the system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=uncertainty&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">uncertainty;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=initiative&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">initiative;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20assessment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible assessment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=weakness&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">weakness;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-05-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China (No.17H300000437);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">可再生能源和分布式电源的接入、储能技术的快速发展、新型用电负荷 (电动汽车等) 的涌现, 将配电网变成了集“源—网—荷—储”的综合体, 使得配电网中的要素更加多元而复杂<citation id="182" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。一方面, 配电网中不可控的不确定因素产生了广泛而深远的影响<citation id="183" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 对于电网企业主体而言, 可再生能源、负荷侧的波动无法控制, 因而具有被动不确定性特征;另一方面, 主动配电网 (active distribution network, ADN) 或配电网中的主动性研究得到广泛关注。主动性指电网主体可以掌握和控制的行为, 核心是潮流控制与负荷管理<citation id="184" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="48">在配电网被动不确定性与主动性日益增强的现状下, 为了满足其安全、可靠运行的需要, 许多文献提出配电网柔性评估<citation id="185" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>理论, 包括2个研究内容:一是对不受控的被动不确定性要素, 例如负荷、非受控可再生能源出力等不确定性特征建模评估;二是分析系统对这种被动不确定性的主动响应能力。发电与负荷的不确定性、潮流主动控制与负荷管理的研究对象本质上是功率<citation id="186" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。针对源、网、荷3个环节的被动不确定性分析配电网的主动适应能力, 事实上是对配电网转供能力 (供电能力) <citation id="187" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>的评估。柔性评估充分计及可再生能源等接入具有的不确定性特征;以柔性方案适应未来环境的可能变化, 以较小的代价弥补因可能出现的环境变化而造成的经济性、安全性或可靠性目标损失;同时, 传统的电力平衡不再适用, 配电网评估越来越强调由“点”层面的电力平衡转化为供端的调节范围与求端的波动范围之间“区间”层面的协调匹配。柔性评估研究柔性评价和提升的数学模型, 为电网评估提供决策辅助和理论支撑, 形成典型应用场景的柔性提升方案并有效提升网络应对高渗透率可再生能源等具有不确定性特征的要素接入的能力等, 对当前配电网优化调度与规划建设具有指导意义。</p>
                </div>
                <div class="p1">
                    <p id="49">国内外学者在柔性研究方面已经积累了一些成果。现有的柔性研究多集中在对柔性资源的建模与处理, 如对分布式电源、储能系统、可控负荷等运行控制因素等进行数学描述。文献<citation id="188" type="reference">[<a class="sup">3</a>]</citation>运用场景方法处理不确定性;文献<citation id="189" type="reference">[<a class="sup">4</a>]</citation>运用不确定性理论对分布式能源和柔性负荷建模;文献<citation id="190" type="reference">[<a class="sup">7</a>]</citation>考虑主动控制风电功率参与调频;文献<citation id="191" type="reference">[<a class="sup">8</a>]</citation>考虑负荷主动管理;文献<citation id="192" type="reference">[<a class="sup">9</a>]</citation>考虑主动控制系统无功功率等。文献<citation id="194" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>提出柔性规划的概念, 是指在进行电网规划时, 计及各种不确定性因素对规划结果的影响, 以最佳的柔性规划方案来适应未来环境的变化, 从而使规划方案在总体上达到最优。以上文献均在计及不确定性的前提下提出运行策略或规划方法, 比较依赖具体场景, 柔性评估的理论模型与计算方法还不完善;同时, 现有文献对主动柔性的评估方法还比较缺乏, 单一维度的柔性指标不尽合理, 需要改进<citation id="193" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>;主动柔性研究涉及网架的坚强性评估, 现有文献在算例部分鲜有提及<i>N</i>-1乃至<i>N</i>-<i>k</i>校验的内容。</p>
                </div>
                <div class="p1">
                    <p id="50">本文将配电网柔性的概念细分为针对不确定性要素的被动柔性和针对控制要素的主动柔性, 提出综合2个方面评估要求的计算模型。同时改进求解柔性问题模型的离散化隐枚举法 (DIEM) , 并提出计算流程。从主动柔性与被动柔性的匹配、功率分布与柔性指标的匹配和源、网、荷间的匹配3个方面开展配电网柔性协调评估。结合实际配电网算例详细评估了系统的柔性水平, 结合节点指标计算与线路<i>N</i>-<i>k</i>校验发现薄弱环节, 从而指导配电网优化调度与规划建设。最后, 通过算例说明了柔性评估方法的有效性。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>1</b> 配电网柔性评估</h3>
                <h4 class="anchor-tag" id="52" name="52"><b>1.1</b> 柔性、主动柔性与被动柔性</h4>
                <div class="p1">
                    <p id="53">电力系统柔性 (flexibility) 是一个综合评估系统的不确定性与适应能力的概念<citation id="195" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。国际能源署 (IEA) 对柔性的定义是其在面临大扰动时通过调整发电或负荷维持可靠性的能力, 即对可预见与不可预见的事件快速响应的能力<citation id="196" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。北美电力可靠性协会 (NERC) 认为电力系统柔性是系统资源满足需求变化的能力<citation id="197" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。电力系统柔性目前缺乏统一的定义<citation id="198" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。本文给出的柔性定义如下:系统中不确定性要素的参数变化范围、波动程度和其所引起的系统响应与系统适应能力的定量描述。</p>
                </div>
                <div class="p1">
                    <p id="54">可再生能源机组与负荷的功率预测误差难以避免, 具有不受控的不确定性 (被动不确定性) , 给系统带来调节需求。可控负荷、常规机组等调节的裕度反映系统的主动调节能力。传统的柔性评估方法在建模时通常不区分这2类对象, 采用统一柔性区间来衡量柔性平衡的能力<citation id="199" type="reference"><link href="24" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">14</a>]</sup></citation>。本文将柔性的概念进一步细分为被动柔性和主动柔性, 分别描述系统的柔性调节需求和柔性调节能力。两者概念的比较如表1所示。</p>
                </div>
                <div class="area_img" id="55">
                    <p class="img_tit"><b>表1 主动柔性与被动柔性概念对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of active flexibility and passive flexibility</b></p>
                    <p class="img_note"></p>
                    <table id="55" border="1"><tr><td><br /></td><td>主动柔性</td><td>被动柔性</td></tr><tr><td><br /> 可控性</td><td>可控, 对于电网主体<br />具有主动性</td><td>不可控, 对于电网主体<br />具有被动性</td></tr><tr><td><br /> 形成机理</td><td>各类资源的调节<br />裕度和响应能力</td><td>不确定性带来的<br />预测误差难以避免</td></tr><tr><td><br /> 研究侧重</td><td>调节能力</td><td>调节需求</td></tr><tr><td><br /> 研究对象</td><td>可控负荷、可调出力的<br />常规机组等</td><td>常规负荷、<br />可再生能源机组等</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="56" name="56"><b>1.2</b> 柔性评估数学模型</h4>
                <div class="p1">
                    <p id="57">依据文献<citation id="200" type="reference">[<a class="sup">10</a>]</citation>提出的柔性理论与柔性指数的形式, 本文提出的主动柔性评估模型如下所示:</p>
                </div>
                <div class="p1">
                    <p id="58" class="code-formula">
                        <mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>max</mi><mspace width="0.25em" /><mi>α</mi></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>h</mi><mo stretchy="false"> (</mo><mi>x</mi><mo>, </mo><mi>u</mi><mo>, </mo><mi>y</mi><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>g</mi><mo stretchy="false"> (</mo><mi>x</mi><mo>, </mo><mi>u</mi><mo>, </mo><mi>y</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Τ</mi><mo stretchy="false"> (</mo><mi>y</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false">{</mo><mi>y</mi><mo stretchy="false">|</mo><mi>y</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>-</mo><mi>α</mi><mtext>Δ</mtext><mi>y</mi><msup><mrow></mrow><mo>-</mo></msup><mo>≤</mo><mi>y</mi><mo>≤</mo><mi>y</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>+</mo><mi>α</mi><mtext>Δ</mtext><mi>y</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Τ</mi><mo stretchy="false"> (</mo><mi>u</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false">{</mo><mi>u</mi><mo stretchy="false">|</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>-</mo><mi>β</mi><mtext>Δ</mtext><mi>u</mi><msup><mrow></mrow><mo>-</mo></msup><mo>≤</mo><mi>u</mi><mo>≤</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>+</mo><mi>β</mi><mtext>Δ</mtext><mi>u</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false">}</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="59">式中:<i>α</i>和<i>β</i>均为柔性指数, 且<i>α</i>, <i>β</i>∈[0, 1];<i>x</i>为状态变量, 指电压和相角;<i>y</i>为被动不确定性要素, 指可再生能源机组和常规负荷节点的功率预测值<citation id="201" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>;<i>u</i>为控制要素, 指系统响应<i>y</i>变化可用的调节资源, 包括可控负荷、常规机组的出力、无功出力、允许节点电压以及线路潮流的波动范围等;<i>T</i> (·) 为参数的柔性区间构成的集合;<i>y</i><sub>N</sub>, Δ<i>y</i><sup>-</sup>和Δ<i>y</i><sup>+</sup>分别为功率预测值、负方向和正方向的最大预测误差;<i>u</i><sub>N</sub>, Δ<i>u</i><sup>-</sup>和Δ<i>u</i><sup>+</sup>分别为基准值或计划值、负方向和正方向允许的最大调节裕度;<i>h</i> (<i>x</i>, <i>u</i>, <i>y</i>) ≤0为系统参变量需满足的不等式约束;<i>g</i> (<i>x</i>, <i>u</i>, <i>y</i>) =0为功率平衡等式约束。</p>
                </div>
                <div class="p1">
                    <p id="60">该模型的优化目标是柔性指数, 是对系统柔性的定量描述, 指数越大的系统评估结果越优;计算<i>h</i> (<i>x</i>, <i>u</i>, <i>y</i>) ≤0的要求<citation id="202" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>如下:①尽可能多地调整参数<i>α</i>得到描述系统可靠性和安全性最恶劣场景对应的<i>y</i>;②尽可能少地调整参数<i>u</i>来改善系统的可靠性与安全性 (<i>β</i>尽可能小) ;③<i>h</i> (<i>x</i>, <i>u</i>, <i>y</i>) 描述多种不等式约束 (功率约束、电压约束、潮流约束等) 。</p>
                </div>
                <div class="p1">
                    <p id="61">柔性模型的物理意义是:对于任意的不确定性场景, 在尽可能少地调整主动控制要素的前提下, 满足功率平衡要求, 探究系统的柔性极限。以下分别介绍被动不确定性要素<i>y</i>、控制要素<i>u</i>、不等式约束<i>h</i> (<i>x</i>, <i>u</i>, <i>y</i>) 和等式约束<i>g</i> (<i>x</i>, <i>u</i>, <i>y</i>) 的建模方法。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>1.3</b> 要素与约束建模</h4>
                <div class="p1">
                    <p id="63">式 (1) 中柔性评估模型参数的含义为:</p>
                </div>
                <div class="area_img" id="64">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911006_06400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="66">式中:符号“:”表示注释说明都有哪些变量;<i>V</i>和<i>θ</i>分别为节点电压和相角;<i>S</i>为线路潮流;<i>P</i><sub>L</sub>为节点的有功负荷;<i>P</i><sub>GR</sub>为不可控可再生能源机组的发电功率;<i>P</i><sub>LC</sub>为可控负荷;<i>P</i><sub>GN</sub>为可控发电机组发电功率;<i>Q</i><sub>G</sub>为无功电源 (发电机、调相机、补偿装置等) 的出力。</p>
                </div>
                <div class="p1">
                    <p id="67">等式约束是目标系统各节点需满足的功率平衡方程。</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>g</mi><mo stretchy="false"> (</mo><mi>x</mi><mo>, </mo><mi>u</mi><mo>, </mo><mi>y</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mtable columnalign="left" rowspacing="-0.1"><mtr><mtd><mspace width="0.25em" /><mi>j</mi><mo>∈</mo><mi>Φ</mi></mtd></mtr><mtr><mtd><mi>j</mi><mo>≠</mo><mi>i</mi></mtd></mtr></mtable></mrow></munder><mi>V</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mtable columnalign="left" rowspacing="-0.1"><mtr><mtd><mspace width="0.25em" /><mi>j</mi><mo>∈</mo><mi>Φ</mi></mtd></mtr><mtr><mtd><mi>j</mi><mo>≠</mo><mi>i</mi></mtd></mtr></mtable></mrow></munder><mi>V</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false"> (</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>P</i><sub>L, <i>i</i></sub>和<i>Q</i><sub>L, <i>i</i></sub>分别为节点<i>i</i>处的有功负荷和无功负荷;<i>P</i><sub>G, <i>i</i></sub>和<i>Q</i><sub>G, <i>i</i></sub>分别为节点<i>i</i>处的有功发电功率和无功发电功率;<i>V</i><sub><i>i</i></sub>和<i>θ</i><sub><i>i</i></sub>分别为节点<i>i</i>处的电压和相角;<i>θ</i><sub><i>ij</i></sub>为节点<i>i</i>与节点<i>j</i>之间的相角差, <i>θ</i><sub><i>ij</i></sub>=<i>θ</i><sub><i>i</i></sub>-<i>θ</i><sub><i>j</i></sub>;<i>i</i>, <i>j</i>∈<i>Φ</i>;<i>Φ</i>为所研究配电系统的节点集合。</p>
                </div>
                <div class="p1">
                    <p id="70">各个节点处的<i>P</i><sub>L</sub>, <i>P</i><sub>G</sub>, <i>V</i>和<i>θ</i>依赖<i>x</i>, <i>y</i>的取值组合。</p>
                </div>
                <div class="p1">
                    <p id="71"><i>T</i> (<i>y</i>) 描述的柔性区间包括:</p>
                </div>
                <div class="p1">
                    <p id="72"><i>T</i> (<i>P</i><sub>L, <i>i</i></sub>) ={<i>P</i><sub>L, <i>i</i></sub>|<i>P</i><sub>LN, <i>i</i></sub>-<i>α</i><sub>L</sub>Δ<i>P</i><sub>L, <i>i</i>, max</sub>≤<i>P</i><sub>L, <i>i</i></sub>≤<i>P</i><sub>LN, <i>i</i></sub>+<i>α</i><sub>L</sub>Δ<i>P</i><sub>L, <i>i</i>, max</sub>}      (4) </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>P</i><sub>LN, <i>i</i></sub>为节点<i>i</i>的负荷预测值;Δ<i>P</i><sub>L, <i>i</i>, max</sub>为节点<i>i</i>的最大负荷预测误差, 按照历史负荷预测数据取值;<i>α</i><sub>L</sub>为负荷的被动柔性指数;<i>i</i>∈<i>Φ</i><sub>L</sub>;<i>Φ</i><sub>L</sub>为常规负荷节点集。</p>
                </div>
                <div class="p1">
                    <p id="75"><i>T</i> (<i>P</i><sub>GR, <i>i</i></sub>) ={<i>P</i><sub>GR, <i>i</i></sub>|<i>P</i><sub>GN, <i>i</i></sub>-<i>α</i><sub>G</sub>Δ<i>P</i><sub>G, <i>i</i>, max</sub>≤<i>P</i><sub>GR, <i>i</i></sub>≤<i>P</i><sub>GN, <i>i</i></sub>+<i>α</i><sub>G</sub>Δ<i>P</i><sub>G, <i>i</i>, max</sub>}      (5) </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>P</i><sub>GR, <i>i</i></sub>为节点<i>i</i>的可再生能源机组功率;<i>P</i><sub>GN, <i>i</i></sub>为节点<i>i</i>的功率预测值;Δ<i>P</i><sub>G, <i>i</i>, max</sub>为节点<i>i</i>的最大功率预测误差, 按照历史功率预测数据取值;<i>α</i><sub>G</sub>为可再生能源机组功率的被动柔性指数;<i>Φ</i><sub>GR</sub>为不可控可再生能源节点集, <i>i</i>∈<i>Φ</i><sub>GR</sub>。</p>
                </div>
                <div class="p1">
                    <p id="78">式 (4) 和式 (5) 描述了负荷与可再生能源出力波动的被动不确定行为, 在最恶劣情况的场景组合下所进行的评估。</p>
                </div>
                <div class="p1">
                    <p id="79"><i>T</i> (<i>u</i>) 描述的柔性区间包括:</p>
                </div>
                <div class="p1">
                    <p id="80"><i>T</i> (<i>P</i><sub>LC, <i>i</i></sub>) ={<i>P</i><sub>LC, <i>i</i></sub>|<i>P</i><sub>LN, <i>i</i></sub>-<i>β</i><sub>L</sub>Δ<i>P</i><sub>LC, <i>i</i>, max</sub>≤<i>P</i><sub>LC, <i>i</i></sub>≤<i>P</i><sub>LN, <i>i</i></sub>+<i>β</i><sub>L</sub>Δ<i>P</i><sub>LC, <i>i</i>, max</sub>}      (6) </p>
                </div>
                <div class="p1">
                    <p id="82">式中:Δ<i>P</i><sub>LC, <i>i</i>, max</sub>为节点<i>i</i>的可控负荷功率<i>P</i><sub>LC, <i>i</i></sub>最大调节量;<i>β</i><sub>L</sub>为负荷的主动柔性指数;<i>Φ</i><sub>LC</sub>为可控负荷或可中断负荷节点集, <i>i</i>∈<i>Φ</i><sub>LC</sub>。</p>
                </div>
                <div class="p1">
                    <p id="83"><i>T</i> (<i>P</i><sub>G, <i>i</i></sub>) ={<i>P</i><sub>G, <i>i</i></sub>|<i>P</i><sub>G, <i>i</i>, min</sub>-<i>β</i><sub>G</sub><i>ΔP</i><sub>G, <i>i</i>, max</sub>≤<i>P</i><sub>G, <i>i</i></sub>≤<i>P</i><sub>G, <i>i</i>, max</sub>+<i>β</i><sub>G</sub><i>ΔP</i><sub>G, <i>i</i>, max</sub>}      (7) </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>P</i><sub>G, <i>i</i>, min</sub>和<i>P</i><sub>G, <i>i</i>, max</sub>为按照常规机组下限、上限和允许的越限值计算得到的有功功率柔性边界下限、上限;Δ<i>P</i><sub>G, <i>i</i>, max</sub>为节点<i>i</i>的常规机组最大允许越限值, 可按正常情况下额定功率与最大运行功率之间的差值选取;<i>β</i><sub>G</sub>为常规机组的主动柔性指数;<i>Φ</i><sub>GN</sub>为常规发电机组节点集, <i>i</i>∈<i>Φ</i><sub>GN</sub>。</p>
                </div>
                <div class="p1">
                    <p id="86">由于:</p>
                </div>
                <div class="p1">
                    <p id="87"><i>P</i><sub>G, <i>i</i>, min</sub>-Δ<i>P</i><sub>G, <i>i</i>, max</sub>≤<i>P</i><sub>G, <i>i</i>, min</sub>-<i>β</i><sub>G</sub>Δ<i>P</i><sub>G, <i>i</i>, max</sub>      (8) </p>
                </div>
                <div class="p1">
                    <p id="88"><i>P</i><sub>G, <i>i</i>, max</sub>+<i>β</i><sub>G</sub>Δ<i>P</i><sub>G, <i>i</i>, max</sub>≤<i>P</i><sub>G, <i>i</i>, max</sub>+Δ<i>P</i><sub>G, <i>i</i>, max</sub>      (9) </p>
                </div>
                <div class="p1">
                    <p id="89">因此, 柔性区间描述的约束范围必定满足常规约束的要求 (以下各式同理) 。</p>
                </div>
                <div class="p1">
                    <p id="90"><i>T</i> (<i>Q</i><sub>G, <i>i</i></sub>) ={<i>Q</i><sub>G, <i>i</i></sub>|<i>Q</i><sub>G, <i>i</i>, min</sub>-<i>β</i><sub><i>Q</i></sub><i>ΔQ</i><sub>G, <i>i</i>, max</sub>≤<i>Q</i><sub>G, <i>i</i></sub>≤<i>Q</i><sub>G, <i>i</i>, max</sub>+<i>β</i><sub><i>Q</i></sub><i>ΔQ</i><sub>G, <i>i</i>, max</sub>}      (10) </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>Q</i><sub>G, <i>i</i>, min</sub>和<i>Q</i><sub>G, <i>i</i>, max</sub>分别为按照机组无功功率下限、上限和允许的越限值计算得出的无功功率柔性边界下限、上限;Δ<i>Q</i><sub>G, <i>i</i>, max</sub>为节点<i>i</i>处无功电源最大允许越限值;<i>β</i><sub><i>Q</i></sub>为无功电源的主动柔性指数;<i>Φ</i><sub>GQ</sub>为无功电源节点集, <i>i</i>∈<i>Φ</i><sub>GQ</sub>。</p>
                </div>
                <div class="p1">
                    <p id="93"><i>T</i> (<i>V</i><sub><i>i</i></sub>) ={<i>V</i><sub><i>i</i></sub>|<i>V</i><sub><i>i</i>, min</sub>-<i>β</i><sub>V</sub>Δ<i>V</i><sub><i>i</i>, max</sub>≤<i>V</i><sub><i>i</i></sub>≤<i>V</i><sub><i>i</i>, max</sub>+<i>β</i><sub>V</sub>Δ<i>V</i><sub><i>i</i>, max</sub>}      (11) </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>V</i><sub><i>i</i>, min</sub>和<i>V</i><sub><i>i</i>, max</sub>分别为按照节点电压下限、上限和允许的越限值计算的电压柔性边界下限、上限;Δ<i>V</i><sub><i>i</i>, max</sub>为节点<i>i</i>电压允许的最大越限值;<i>i</i>∈<i>Φ</i>;<i>β</i><sub>V</sub>为电压的主动柔性指数。</p>
                </div>
                <div class="p1">
                    <p id="96"><i>T</i> (<i>S</i><sub><i>j</i></sub>) ={<i>S</i><sub><i>j</i></sub>|<i>S</i><sub><i>j</i>, min</sub>-<i>β</i><sub><i>S</i></sub>Δ<i>S</i><sub><i>j</i>, max</sub>≤<i>S</i><sub><i>j</i></sub>≤<i>S</i><sub><i>j</i>, max</sub>+<i>β</i><sub><i>S</i></sub>Δ<i>S</i><sub><i>j</i>, max</sub>}      (12) </p>
                </div>
                <div class="p1">
                    <p id="98">式中:;<i>S</i><sub><i>j</i>, min</sub>和<i>S</i><sub><i>j</i>, max</sub>分别为按照线路潮流下限、上限和允许的越限值计算的潮流柔性边界下限、上限;<i>S</i><sub><i>j</i></sub>为线路<i>j</i>上通过的视在功率;Δ<i>S</i><sub><i>j</i>, max</sub>为线路潮流允许的最大越限值;<i>β</i><sub>S</sub>为线路的潮流主动柔性指数;<i>Φ</i><sub>l</sub>为线路集合, <i>j</i>∈<i>Φ</i><sub>l</sub>。</p>
                </div>
                <div class="p1">
                    <p id="99">潮流处理与简化计算请参见附录A。</p>
                </div>
                <div class="p1">
                    <p id="100">式 (6) —式 (12) 中, <i>β</i><sub>L</sub>是对系统主动适应负荷需求能力<citation id="203" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>的一种评估, 将可控负荷作为规划或运行分析的待定参数;<i>β</i><sub>G</sub>和<i>β</i><sub>Q</sub>描述紧急情况下发电机组、功率传输线路出力或无功电源承载越限的能力;<i>β</i><sub>V</sub>描述电压允许越限的能力;<i>β</i><sub>S</sub>描述线路潮流允许越限的能力。越限运行时, 会加剧机组的损耗与运维费用<citation id="204" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 电压也应满足供电电压偏差限值的规定<citation id="205" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。提高导线运行允许温度的上限以增加线路容量等方法会降低导线强度<citation id="206" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 从而降低安全性与可靠性。由此可见, <i>β</i>取值越大, 反映系统主动适应被动不确定性的调节裕度越大。将<i>T</i> (<i>u</i>) 中的表达式移项使不等式右侧为0可得<i>h</i> (·) 的计算式, 不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="101">配电网发生故障后的负荷转供、网络重构能力同样反映了系统的主动调节能力。因此对于待评估的配电网, 应结合实际情况确定预想事故集、切除某条或多条线路时的负荷转供方案以及可能的网络拓扑等, 在对应场景下采用上述模型进行柔性评估, 对比得到更加全面的结论, 充分挖掘薄弱环节。</p>
                </div>
                <div class="p1">
                    <p id="102">柔性是对系统状态的一种综合评估。这种评估包括系统的整体运行状态优劣、网架坚强性评估、源端与荷端的供电能力与需求是否协调和匹配等内涵。系统状态越差, 柔性评估结果就越小;反之亦然。电力系统参数, 如源端的发电机容量、网端的网架拓扑结构、荷端的负荷分布与出力波动性等, 都会对系统柔性的评估结果产生影响。</p>
                </div>
                <h3 id="103" name="103" class="anchor-tag"><b>2</b> 模型求解与协调评估</h3>
                <h4 class="anchor-tag" id="104" name="104"><b>2.1</b> 模型求解</h4>
                <div class="p1">
                    <p id="105">上述待求解的模型涉及多变量、多阶段, 且阶段间彼此耦合, 难以直接运用现有的算法求解。本文采取如下流程简化计算过程:首先对原问题解耦<citation id="207" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 建立一个0-1整数规划模型确定系统评估所需的最恶劣场景组合, 并提出改进的DIEM求解该模型;确定场景后, 将原问题转化为非线性规划问题, 再结合启发式算法求解。具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="106">步骤1:对<i>T</i> (<i>y</i>) 中的柔性参量{<i>P</i><sub>L</sub>, <i>P</i><sub>GR</sub>}离散化处理。以节点<i>i</i> (<i>i</i>∈<i>Φ</i><sub>L</sub>) 处的<i>P</i><sub>L, <i>i</i></sub>为例, 有</p>
                </div>
                <div class="p1">
                    <p id="107"><i>P</i><sub>L, <i>i</i></sub>=<i>P</i><sub>LN, <i>i</i></sub>+Δ<i>P</i><sub>L, <i>i</i></sub>      (13) </p>
                </div>
                <div class="p1">
                    <p id="108">Δ<i>P</i><sub>L, <i>i</i></sub>=-Δ<i>P</i><sub>L, <i>i</i>, max</sub> (1-<i>X</i><sub><i>i</i></sub>) +Δ<i>P</i><sub>L, <i>i</i>, max</sub><i>X</i><sub><i>i</i></sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>X</i><sub><i>i</i></sub>为待求的整数变量, <i>X</i><sub><i>i</i></sub>取0或1。</p>
                </div>
                <div class="p1">
                    <p id="110">设<i>Φ</i><sub>L</sub>中包含的节点数量为<i>n</i>, <i>Φ</i><sub>GR</sub>中包含的节点数量为<i>m</i>。原问题转化为从2<sup><i>n</i>+<i>m</i></sup>种场景组合中寻找最恶劣的场景并输出描述该场景的<i>n</i>+<i>m</i>维{<i>X</i>}序列。</p>
                </div>
                <div class="p1">
                    <p id="111">步骤2:<i>T</i> (<i>u</i>) 中的柔性参量{<i>P</i><sub>LC</sub>, <i>P</i><sub>G</sub>, <i>V</i>, <i>S</i>}取基准值或额定值<i>u</i><sub>N</sub> ({<i>P</i><sub>LN</sub>, <i>P</i><sub>GN</sub>, <i>V</i><sub>N</sub>, <i>S</i>}) 。求解如下的0-1整数规划问题。</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>h</mi><mo stretchy="false"> (</mo><mi>x</mi><mo>, </mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>, </mo><mi>y</mi><mo stretchy="false"> (</mo><mi>X</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>g</mi><mo stretchy="false"> (</mo><mi>x</mi><mo>, </mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>, </mo><mi>y</mi><mo stretchy="false"> (</mo><mi>X</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>y</mi><mo stretchy="false"> (</mo><mi>X</mi><mo stretchy="false">) </mo><mo>=</mo><mi>y</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>-</mo><mtext>Δ</mtext><mi>y</mi><msup><mrow></mrow><mo>-</mo></msup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mtext>Δ</mtext><mi>y</mi><msup><mrow></mrow><mo>+</mo></msup><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">步骤3:采用改进隐枚举法求解式 (12) 模型。将<i>n</i>+<i>m</i>个决策变量构成{<i>X</i>}可能的2<sup><i>n</i>+<i>m</i></sup>种取值组合按二进制编码规则排序。设置<i>h</i>的初值为<i>f</i><sub>0</sub>。为了减少陷入局部最优的风险, 可按照相等的间隔共设置<i>n</i>+<i>m</i>组序列 (必须包含全0组合) 为初始解计算初值。</p>
                </div>
                <div class="p1">
                    <p id="114">步骤4:计算在当前的{<i>X</i>}组合下, <i>h</i> (<i>x</i>, <i>u</i><sub>N</sub>, <i>y</i> (<i>X</i>) ) ≤<i>f</i><sub>0</sub>是否成立。若不成立, 按次序更换下一组{<i>X</i>} (例如<i>X</i><sub>1</sub>=0不成立, 则所有包含<i>X</i><sub>1</sub>=0的组合都不再计算) 并重复步骤4;若成立, 至步骤5。</p>
                </div>
                <div class="p1">
                    <p id="115">步骤5:对{<i>X</i>}检测<i>h</i> (<i>x</i>, <i>u</i><sub>N</sub>, <i>y</i> (<i>X</i>) ) ≤0与<i>g</i> (<i>x</i>, <i>u</i><sub>N</sub>, <i>y</i> (<i>X</i>) ) =0是否成立, 若不成立, 则按次序更换下一组{<i>X</i>}, 重复步骤4;若成立, 将当前<i>h</i> (<i>x</i>, <i>u</i><sub>N</sub>, <i>y</i> (<i>X</i>) ) ≤0的计算值赋给<i>f</i><sub>0</sub>, 重复步骤4。</p>
                </div>
                <div class="p1">
                    <p id="116">步骤6:在步骤3的每一组初值序列下, 最后一组满足步骤4和步骤5的{<i>X</i>}序列是当前的最优解。比较对应<i>n</i>+<i>m</i>组初始解的<i>f</i><sub>0</sub>, 使<i>f</i><sub>0</sub>最小的{<i>X</i>}序列构成最恶劣场景组合, 则原问题转化为:</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>max</mi><mspace width="0.25em" /><mi>α</mi></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>h</mi><mo stretchy="false"> (</mo><mi>x</mi><mo>, </mo><mi>u</mi><mo>, </mo><mi>y</mi><mo stretchy="false"> (</mo><mi>X</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>g</mi><mo stretchy="false"> (</mo><mi>x</mi><mo>, </mo><mi>u</mi><mo>, </mo><mi>y</mi><mo stretchy="false"> (</mo><mi>X</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>y</mi><mo stretchy="false"> (</mo><mi>X</mi><mo stretchy="false">) </mo><mo>=</mo><mi>y</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>+</mo><mi>α</mi><mo stretchy="false">[</mo><mo>-</mo><mtext>Δ</mtext><mi>y</mi><msup><mrow></mrow><mo>-</mo></msup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mtext>Δ</mtext><mi>y</mi><msup><mrow></mrow><mo>+</mo></msup><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Τ</mi><mo stretchy="false"> (</mo><mi>u</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false">{</mo><mi>u</mi><mo stretchy="false">|</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>-</mo><mi>β</mi><mtext>Δ</mtext><mi>u</mi><msup><mrow></mrow><mo>-</mo></msup><mo>≤</mo><mi>u</mi><mo>≤</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>+</mo><mi>β</mi><mtext>Δ</mtext><mi>u</mi><msup><mrow></mrow><mo>+</mo></msup><mo stretchy="false">}</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">该问题属于常规非线性规划问题, 可采用启发式算法求解。本文选用遗传算法求解。为了提高算法的全局搜索能力, 应将变异概率设置为较高水平 (0.1左右的值) 。求解流程图见附录B图B1。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>2.2</b> 柔性指标协调评估</h4>
                <div class="p1">
                    <p id="120">基于柔性指数的计算结果, 本文进一步拓展以下柔性评估指标。</p>
                </div>
                <div class="p1">
                    <p id="121">1) 被动柔性程度<i>α</i><sub>f</sub>和主动柔性程度<i>β</i><sub>f</sub></p>
                </div>
                <div class="p1">
                    <p id="122">对于节点<i>i</i>, 有</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>α</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><msqrt><mrow><mi>α</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>α</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></msqrt></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>β</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mroot><mrow><mi>β</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>β</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>β</mi><msub><mrow></mrow><mrow><mtext>Q</mtext><mo>, </mo><mi>i</mi></mrow></msub><mi>β</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow><mn>4</mn></mroot></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="127">柔性程度用几何平均数计算, 受极端值的影响较算术平均数小。</p>
                </div>
                <div class="p1">
                    <p id="128">2) 柔性匹配程度<i>F</i></p>
                </div>
                <div class="p1">
                    <p id="129">对于节点<i>i</i>, 有</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo>=</mo><mfrac><mrow><mi>β</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow><mrow><mi>α</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="132"><i>F</i>&gt;1, 表示节点柔性裕度较大, 可靠性较高, 越大越高;<i>F</i>&lt;1, 表示节点柔性裕度较小, 可靠性较低, 越小越低。计算匹配程度指标时, 缺少的主动或被动柔性程度指数取1。</p>
                </div>
                <div class="p1">
                    <p id="133">3) 功率匹配程度<i>A</i></p>
                </div>
                <div class="p1">
                    <p id="134">对于节点<i>i</i>, 有</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>A</mi><mo>=</mo><mfrac><mrow><mi>β</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi></mrow></msub><msqrt><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mo>*</mo></msubsup><mspace width="0.25em" /><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mo>*</mo></msubsup></mrow></msqrt></mrow><mrow><mi>α</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="137"><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mfrac><mrow><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mspace width="0.25em" /><mo stretchy="false">|</mo></mrow><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">|</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">|</mo></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mfrac><mrow><mo stretchy="false">|</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mspace width="0.25em" /><mo stretchy="false">|</mo></mrow><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">|</mo></mstyle><mi>Q</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">|</mo></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="141"><i>P</i><sub>ac, <i>i</i></sub>=<i>P</i><sub>G, <i>i</i></sub>-<i>P</i><sub>L, <i>i</i></sub>      (23) </p>
                </div>
                <div class="p1">
                    <p id="142"><i>Q</i><sub>ac, <i>i</i></sub>=<i>Q</i><sub>G, <i>i</i></sub>-<i>Q</i><sub>L, <i>i</i></sub>      (24) </p>
                </div>
                <div class="p1">
                    <p id="143">式中:<i>N</i>为系统节点数量;<i>P</i><sup>*</sup><sub>ac, <i>i</i></sub>和<i>Q</i><sup>*</sup><sub>ac, <i>i</i></sub>分别为节点<i>i</i>的净有功功率均值和净无功功率均值;<i>P</i><sub>ac, <i>i</i></sub>和<i>Q</i><sub>ac, <i>i</i></sub>分别为节点<i>i</i>的净有功功率和净无功功率。</p>
                </div>
                <div class="p1">
                    <p id="144"><i>A</i>&gt;1, 表示节点供电能力较强, 可靠性较高, 越大越高;<i>A</i>&lt;1, 表示节点供电能力较弱, 可靠性较低, 越小越低。</p>
                </div>
                <div class="p1">
                    <p id="145">一定程度上, 被动柔性指数<i>α</i>和主动柔性指数<i>β</i>分别衡量系统的调节需求和调节能力。理论上, <i>α</i>越小、<i>β</i>越大, 通过的功率越大, 表明节点供电能力较强且可靠性高;反之亦然。</p>
                </div>
                <div class="p1">
                    <p id="146">基于柔性指标结果, 从以下3个方面开展分析。</p>
                </div>
                <div class="p1">
                    <p id="147">1) 衡量节点主动柔性与被动柔性之间的匹配程度, 即调节需求与调节能力是否协调。</p>
                </div>
                <div class="p1">
                    <p id="148">2) 衡量功率与柔性之间的匹配程度, 即判断系统中功率需求较大的节点是否达到了相应的柔性水平。同时校验线路<i>N</i>-<i>k</i>场景下的柔性评估结果, 从节点和线路两个角度发掘系统的薄弱环节。</p>
                </div>
                <div class="p1">
                    <p id="149">3) 衡量源、网、荷各个环节之间的匹配程度。按照源端和荷端分别计算功率注入节点和负荷节点的<i>β</i><sub>f</sub>与<i>α</i><sub>f</sub>的几何均值, 网端计算各条线路的<i>β</i><sub>S</sub>几何均值的方法, 比较源端、网端和荷端的柔性指标大小关系, 可对配电网各环节间的协调性量化评估。在不同的拓扑、不同预想事故集下, 本文的柔性评估流程均可用于确定系统的负荷转供和网络规划方案。</p>
                </div>
                <div class="p1">
                    <p id="150">综上, 配电网主动柔性评估与匹配流程如图1所示。结合柔性评估结果发掘系统的薄弱环节, 以提高系统柔性和以上3个方面匹配程度为目标的规划与改造有利于改善系统的可靠性和安全性。在尽可能改善控制和响应端的机组功率、越限潮流、偏移电压和调节负荷的基础上, 探究可再生能源发电功率和预测负荷等被动不确定性要素的柔性极限。</p>
                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 柔性协调评估流程" src="Detail/GetImg?filename=images/DLXT201911006_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 柔性协调评估流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Evaluation process of flexibility coordination</b></p>

                </div>
                <h3 id="152" name="152" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="153">选取某市配电系统主网架为研究对象, 系统接线如图2所示。节点3处接入风电场, 节点18处的负荷为可控负荷, 共包含19个节点、39条线路。额定容量取100 MVA。节点1处为无功电源的主要接入点, 节点2和节点3处配置调压和补偿装置等。其中, 黑色线路为基础网架、彩色线路为联络线。本文考虑3种类型的网络拓扑 (对应不同的倒闸操作) , 在各类拓扑的基础上进行柔性评估、<i>N</i>-<i>k</i>分析等, 以期得到不同类型拓扑结构和负荷转供方案下较为全面的结论。图中, 拓扑一中仅闭合节点12—节点14联络线、拓扑二中仅闭合节点4—节点14联络线、拓扑三中仅闭合节点14—节点15联络线。</p>
                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 系统接线与拓扑示意图" src="Detail/GetImg?filename=images/DLXT201911006_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 系统接线与拓扑示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of system wiring and topology</b></p>

                </div>
                <div class="p1">
                    <p id="155">定量设置算例柔性参数的方法可参照附录C。在要求简化评估过程或历史数据比较详尽的场合, 算例参数可以采用以下设置方法:被动不确定性约束<i>T</i> (<i>y</i>) 中的预测误差参数Δ<i>P</i><sub>L, <i>i</i>, max</sub>根据历史预测情况选取, 按照该网架的历史预测误差确定负荷数据的波动范围 (本例取9%) , Δ<i>P</i><sub>GR, <i>i</i>, max</sub>按照可再生能源机组出力的历史预测误差确定 (本例取10%) , 主动柔性约束<i>T</i> (<i>u</i>) 中节点18处的可控负荷调节量Δ<i>P</i><sub>LC, <i>i</i>, max</sub>按照实际调节范围选取 (本例取该处负荷的20%) , 发电机组功率越限值Δ<i>P</i><sub>G, <i>i</i>, max</sub>按照正常情况下额定功率与最大运行功率之间的差值选取 (本例取为额定功率的10%) , <i>V</i><sub><i>i</i>, min</sub>和<i>V</i><sub><i>i</i>, max</sub>分别取0.95和1.05 (标幺值) , Δ<i>V</i><sub><i>i</i>, max</sub>取0.05, Δ<i>S</i><sub><i>j</i>, max</sub>取为线路平均潮流与达到线路重载负载率 (70%) 之间的差值<citation id="208" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。线路参数见附录B表B1。节点负荷预测值取历史台账的典型值。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>3.1</b> 主动柔性评估与匹配</h4>
                <div class="p1">
                    <p id="157">基于算例系统的功率与线路的柔性指数指标计算结果, 从以下3个方面开展柔性协调性评估 (计算过程见附录D) 。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158">1) 主动柔性与被动柔性之间的匹配</h4>
                <div class="p1">
                    <p id="159">以拓扑一为例。如附录B图B2所示。系统承受的被动不确定性极限为各节点负荷平均预测误差为3.27%、风电预测误差为7.00%, 相应要求可控负荷的调节比例为9.76%, 主要功率传输节点越限比例为1.58%, 节点电压在基准值上下波动为5.52%。算例系统主要依赖投切负荷与允许电压偏移来适应被动不确定性。节点1处具备较强的无功调节能力, 主动柔性数值较高。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160">2) 功率与柔性指数之间的匹配</h4>
                <div class="p1">
                    <p id="161">由附录B图B3可知, 节点4, 5, 15, 16的柔性匹配程度较高, 表明这些节点的可靠性较高, 主动适应性与被动不确定性较为匹配;节点1至节点3、节点8至节点12的功率匹配程度较高, 表明这些节点的可靠性要求较高。两类匹配程度均较高的节点可靠性较高 (节点1) ;两类匹配程度均较低的节点可靠性较差 (例如节点18) , 需要采取加装联络线、节点主变扩容、增设备用线路等手段提高可靠性;柔性匹配程度较低而功率匹配程度较高的节点 (例如节点2、节点11) 承担较大的供电任务, 需要采取增强负荷管理、投入灵活性资源以及进一步增强网架坚强性等手段提升主动适应性;柔性匹配程度较高而功率匹配程度较低的节点 (例如节点12) 存在进一步带负荷或接入可再生能源的裕度和空间。</p>
                </div>
                <h4 class="anchor-tag" id="162" name="162">3) 源网荷3个环节之间的柔性匹配</h4>
                <div class="p1">
                    <p id="163">源端和荷端分别计算节点1至节点3和节点6至节点19的<i>β</i><sub>f</sub>与<i>α</i><sub>f</sub>均值, 网端计算各条线路的主动柔性指数均值。由附录B图B4可知, 系统被动不确定性主要位于荷端, 网端的主动柔性水平较低, 系统在源、网、荷间的柔性匹配情况较差, 应侧重于增强源、荷端的坚强性与主动适应能力。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>3.2</b> 关于线路的<b><i>N</i>-<i>k</i></b>柔性校验</h4>
                <div class="p1">
                    <p id="165">设置关于系统线路的预想事故集, 做<i>N</i>-<i>k</i>场景下的柔性评估。设置预想事故集应该结合实际, 根据现场设备情况和薄弱环节进行有侧重的选择。根据3.1节的柔性评估结果, 并结合节点11—节点18线路较长的特点, 重点对节点2, 4, 11, 12, 18等潜在薄弱环节 (如附录B表B2所示) 进行评估, 评估结果如表2和附录B图B5所示。</p>
                </div>
                <div class="area_img" id="166">
                                            <p class="img_tit">
                                                <b>表2 线路<i>N</i>-<i>k</i>柔性校验结果</b>
                                                    <br />
                                                <b>Table 2 <i>N</i>-<i>k</i> flexibility verification result of power lines</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911006_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表2 线路N-k柔性校验结果" src="Detail/GetImg?filename=images/DLXT201911006_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注: (1) 表中的F和A均为各节点的平均值; (2) 初始系统的指标结果如下, 拓扑一:F=1.149, A=0.048;拓扑二:F=0.925, A=0.030;拓扑三:F=0.896, A=0.050。</p>

                </div>
                <div class="p1">
                    <p id="167">由附录B图B5和表2可知, <i>N</i>-1场景至<i>N</i>-3场景表现为:节点被动柔性指数基本不变或略有升高, 主动柔性指数下降, 系统柔性水平降低;匹配程度方面, 原系统的柔性与功率匹配程度最高, 按照场景1、场景3、场景2和<i>N</i>-1至<i>N</i>-3的次序递减。预想事故越复杂, 柔性评估结果越差, 这符合线路<i>N</i>-<i>k</i>校验的预期;拓扑层面, 拓扑一的柔性评估结果最优, 因此最推荐采取拓扑一方式的负荷转供策略。</p>
                </div>
                <div class="p1">
                    <p id="168">按照如下规则做<i>N</i>-<i>k</i>校验:匹配程度降低30%以上不通过<i>N</i>-1校验;降低40%以上不通过<i>N</i>-2校验;降低50%以上不通过<i>N</i>-3校验。仅有节点2—节点11线路通过柔性<i>N</i>-1校验。</p>
                </div>
                <div class="p1">
                    <p id="169">系统源网荷各环节的柔性评估结果如附录B图B6所示。在<i>N</i>-1场景下, 系统主动柔性与被动柔性之间、源网荷各环节之间的不协调性加剧。其中, 未通过<i>N</i>-1柔性校验的场景主动柔性降幅最为明显。<i>N</i>-2和<i>N</i>-3场景下的不协调性更加严重, 凸显了对应事故集线路的改造必要性。</p>
                </div>
                <h4 class="anchor-tag" id="170" name="170"><b>3.3</b> 网架薄弱环节改进</h4>
                <div class="p1">
                    <p id="171">改进柔性评估模型分析所得的算例系统薄弱环节。提升20%节点1和节点2处允许从上级网络获得的功率上限, 并对节点1和节点2处的主要线路增容;在节点3处投入储能 (算例用可控负荷等效) , 容量1.0 (标幺值) , 改造不通过<i>N</i>-1校验的线路, 提升其允许通过的潮流上限, 并在主要节点间加装联络线, 如图3所示。对改进后的系统做柔性评估, 结果如附录B图B7所示, 改进系统各节点的柔性与功率匹配程度都有所改善。由附录B图B8可知, 改进系统的源端、网端主动柔性较原系统大幅提升, 系统源、网、荷间的柔性匹配情况明显改善。各节点的柔性差距有所减小, 系统整体柔性状况得到较大提升。模型的评估结果与系统实际相符。</p>
                </div>
                <div class="area_img" id="172">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 系统薄弱环节改进示意图" src="Detail/GetImg?filename=images/DLXT201911006_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 系统薄弱环节改进示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram for impoving weakness of the system</b></p>

                </div>
                <h4 class="anchor-tag" id="173" name="173"><b>3.4</b> 主动柔性评估有效性说明</h4>
                <div class="p1">
                    <p id="174">采用常规的静态安全分析方法探究系统的薄弱环节, 通过比较计算结果说明本文提出的主动柔性评估模型的有效性。</p>
                </div>
                <div class="p1">
                    <p id="175">选用同一组功率典型值和预想事故集作<i>N</i>-<i>k</i>校验。以拓扑1中的前述3条线路的<i>N</i>-1校验为例, 此时3条线路均通过<i>N</i>-1校验。静态安全方法的评估结果如附录B图B9所示。除<i>N</i>-1校验结果不同外, 2种方法的校验结果基本一致 (<i>N</i>-2和<i>N</i>-3事故组合均不通过, 与主动柔性评估结果一致) 。考虑节点3处的风电功率减少10%, 节点负荷需求较预测值提升9%的情形, 此时的计算结果如附录B图B10所示, 在该情形下节点4—节点11线路、节点11—节点18线路不通过<i>N</i>-1校验, 与主动柔性评估方法的校验结果一致。由此可见, 静态安全分析的结果依赖给定的输入参数, 输入场景达到一定规模时结果才有意义;而主动柔性评估的输入参数在柔性区间范围内变化且在最恶劣情形下评估。后者的计算成本更优、评估内涵更加丰富。</p>
                </div>
                <h3 id="176" name="176" class="anchor-tag"><b>4 结语</b></h3>
                <div class="p1">
                    <p id="177">本文在配电网被动不确定性与主动性要素日益增多的现状下, 在柔性评估的研究基础上, 提出配电网主动柔性与被动柔性评估的计算模型。</p>
                </div>
                <div class="p1">
                    <p id="178">1) 本文提出主动柔性、被动柔性的评估概念, 定义被动柔性程度、主动柔性程度、柔性匹配程度和功率匹配程度等柔性指标, 据此定量评估配电网的被动不确定性与主动适应性, 丰富了配电网柔性评估的内涵。</p>
                </div>
                <div class="p1">
                    <p id="179">2) 改进求解柔性模型的DIEM, 将原问题转化为常规的非线性规划 (NP) 问题, 再结合启发式算法求解, 是一种可行的求解策略。本文提出了一些克服计算结果易陷入局部最优的策略, 计算耗时较多的问题尚需改进。</p>
                </div>
                <div class="p1">
                    <p id="180">3) 结合实际配电网算例的评估结果和线路<i>N</i>-<i>k</i>校验能够发现薄弱环节、主动柔性评估结果符合预期、评估结果与常规方法基本一致且更加全面, 说明了主动柔性评估模型的有效性。利用该法与功率结果可用于评估配电网的供电能力、挖掘配电网的薄弱环节, 从而提出配电网优化调度与规划建设的重点。此外, 柔性模型主要应用于评估, 而非得到明确的规划方案等。如何对配电网中的复杂要素, 如电动汽车、分布式电源、储能设施等以及负荷转供、网络重构等问题进一步深入建模, 从而确定更加客观、有效的柔性区间范围, 并研究与问题相适应、时间复杂度更优的计算方法, 将是下一步的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="181">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="209" name="209" class="anchor-tag">附录A潮流处理</h3>
                <div class="p1">
                    <p id="210">状态变量电压与功角按照下式计算:</p>
                </div>
                <div class="area_img" id="211">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911006_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="212">线路潮流按照下式计算:</p>
                </div>
                <div class="area_img" id="213">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911006_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="214">式中:</p>
                </div>
                <div class="p1">
                    <p id="215"> (1) U <sub>0</sub>、q<sub>0</sub>、P<sub>l</sub><sub>0</sub>、Q<sub>10</sub>——系统接入可再生能源前的节点电压、功角、有功、无功潮流。节点<image id="222" type="formula" href="images/DLXT201911006_22200.jpg" display="inline" placement="inline"><alt></alt></image>的U <sub>0</sub>、<image id="223" type="formula" href="images/DLXT201911006_22300.jpg" display="inline" placement="inline"><alt></alt></image>可取为平衡节点处的U <sub>0</sub>、<image id="225" type="formula" href="images/DLXT201911006_22500.jpg" display="inline" placement="inline"><alt></alt></image>。如此, 对于节点<image id="226" type="formula" href="images/DLXT201911006_22600.jpg" display="inline" placement="inline"><alt></alt></image>, 有对应的<image id="227" type="formula" href="images/DLXT201911006_22700.jpg" display="inline" placement="inline"><alt></alt></image>;对于线<sub>i0</sub>路j (j=1, 2, ...m) , 有对应的P<sub>lj0</sub>、Q<sub>l</sub><sub>j0</sub>。<image id="228" type="formula" href="images/DLXT201911006_22800.jpg" display="inline" placement="inline"><alt></alt></image>是接入风电机组的节点集合, <image id="230" type="formula" href="images/DLXT201911006_23000.jpg" display="inline" placement="inline"><alt></alt></image>是接入光伏元件的节点集合。</p>
                </div>
                <div class="p1">
                    <p id="216"> (2) <image id="217" type="formula" href="images/DLXT201911006_21700.jpg" display="inline" placement="inline"><alt></alt></image>—计算潮流时所需的各节点新增注入功率。<image id="218" type="formula" href="images/DLXT201911006_21800.jpg" display="inline" placement="inline"><alt></alt></image>是常规发电的节点集合。</p>
                </div>
                <div class="area_img" id="219">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911006_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="220"> (3) J<sub>0</sub>—雅克比矩阵。</p>
                </div>
                <div class="area_img" id="221">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911006_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="231">J<sub>0</sub>矩阵元素计算公式如表A-1所示。表中, G、B—导纳阵参数。</p>
                </div>
                <div class="p1">
                    <p id="232"> (4) G<sub>0</sub>—线路转换矩阵。可表示为G<sub>0</sub>:</p>
                </div>
                <div class="area_img" id="233">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911006_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="234"><image id="235" type="formula" href="images/DLXT201911006_23500.jpg" display="inline" placement="inline"><alt></alt></image>矩阵元素计算公式如表A-2、表A-3所示。记线路i的首末节点分别为p、q。除表中所列元素外, <image id="236" type="formula" href="images/DLXT201911006_23600.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="area_img" id="237">
                                            <p class="img_tit">
                                                表A1雅克比矩阵的元素计算式
                                                    <br />
                                                Tab.C1 Elemental Formulas of Jacobian Matrix
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911006_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1雅克比矩阵的元素计算式" src="Detail/GetImg?filename=images/DLXT201911006_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="238">
                                            <p class="img_tit">
                                                表A2转换矩阵的元素计算式 (j=p) 
                                                    <br />
                                                Tab.C2 Elemental Formulas for Transformation Matrix (j=p) 
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911006_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2转换矩阵的元素计算式 (j=p)" src="Detail/GetImg?filename=images/DLXT201911006_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="239">
                                            <p class="img_tit">
                                                表A3转换矩阵的元素计算式 (j=q) 
                                                    <br />
                                                Tab.C3 Elemental Formulas for Transformation Matrix (j=q) 
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911006_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3转换矩阵的元素计算式 (j=q)" src="Detail/GetImg?filename=images/DLXT201911006_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="240" name="240" class="anchor-tag">附录B附图、表</h3>
                <div class="area_img" id="241">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1柔性模型求解流程" src="Detail/GetImg?filename=images/DLXT201911006_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1柔性模型求解流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Flexible model solution process</p>

                </div>
                <div class="area_img" id="242">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2系统柔性指数计算结果示意" src="Detail/GetImg?filename=images/DLXT201911006_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2系统柔性指数计算结果示意  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 System flexibility index calculation results</p>
                                <p class="img_note">注:主动柔性指数绘制在主坐标轴, 被动柔性指数绘制在副坐标轴</p>

                </div>
                <div class="area_img" id="242">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_24201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2系统柔性指数计算结果示意" src="Detail/GetImg?filename=images/DLXT201911006_24201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2系统柔性指数计算结果示意  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_24201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 System flexibility index calculation results</p>
                                <p class="img_note">注:主动柔性指数绘制在主坐标轴, 被动柔性指数绘制在副坐标轴</p>

                </div>
                <div class="area_img" id="243">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3柔性评估结果示意" src="Detail/GetImg?filename=images/DLXT201911006_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3柔性评估结果示意  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Flexibility evaluation results</p>
                                <p class="img_note">注:功率匹配程度绘制在主坐标轴, 柔性匹配程度绘制在副坐标轴</p>

                </div>
                <div class="area_img" id="243">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_24301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3柔性评估结果示意" src="Detail/GetImg?filename=images/DLXT201911006_24301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3柔性评估结果示意  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_24301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Flexibility evaluation results</p>
                                <p class="img_note">注:功率匹配程度绘制在主坐标轴, 柔性匹配程度绘制在副坐标轴</p>

                </div>
                <div class="area_img" id="244">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4源网荷柔性评估结果示意" src="Detail/GetImg?filename=images/DLXT201911006_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4源网荷柔性评估结果示意  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Flexibility evaluation results of source-network-charge</p>

                </div>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6 N-1校验源网荷柔性评估结果示意" src="Detail/GetImg?filename=images/DLXT201911006_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6 N-1校验源网荷柔性评估结果示意  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Flexibility evaluation results of source-network-charge under N-1 check</p>

                </div>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_24501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6 N-1校验源网荷柔性评估结果示意" src="Detail/GetImg?filename=images/DLXT201911006_24501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6 N-1校验源网荷柔性评估结果示意  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_24501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Flexibility evaluation results of source-network-charge under N-1 check</p>

                </div>
                <div class="area_img" id="246">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B7改进系统的柔性评估结果示意" src="Detail/GetImg?filename=images/DLXT201911006_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B7改进系统的柔性评估结果示意  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B7 Improved system flexibility assessment results</p>
                                <p class="img_note">注:原系统指拓扑一网架</p>

                </div>
                <div class="area_img" id="247">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B8改进系统的源网荷柔性评估结果示意" src="Detail/GetImg?filename=images/DLXT201911006_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B8改进系统的源网荷柔性评估结果示意  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B8 Improved system flexibility evaluation results of source-network-charge</p>
                                <p class="img_note">注:原系统指拓扑一网架</p>

                </div>
                <div class="area_img" id="248">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B9典型值功率组合下的线路校验结果" src="Detail/GetImg?filename=images/DLXT201911006_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B9典型值功率组合下的线路校验结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B9 Line verification results under typical power combinations</p>

                </div>
                <div class="area_img" id="249">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B10考虑波动性功率组合下的线路校验结果" src="Detail/GetImg?filename=images/DLXT201911006_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B10考虑波动性功率组合下的线路校验结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B10 Line verification results under power combinations considering power volatility</p>

                </div>
                <div class="area_img" id="250">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5柔性指数计算结果" src="Detail/GetImg?filename=images/DLXT201911006_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5柔性指数计算结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Flexibility index calculation result</p>

                </div>
                <div class="area_img" id="250">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_25001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5柔性指数计算结果" src="Detail/GetImg?filename=images/DLXT201911006_25001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5柔性指数计算结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_25001.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Flexibility index calculation result</p>

                </div>
                <div class="area_img" id="251">
                                            <p class="img_tit">
                                                表B1系统廊道与线路参数
                                                    <br />
                                                Table B1 System corridor and line parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911006_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1系统廊道与线路参数" src="Detail/GetImg?filename=images/DLXT201911006_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_25101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911006_25101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_25101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1系统廊道与线路参数" src="Detail/GetImg?filename=images/DLXT201911006_25101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="252">
                                            <p class="img_tit">
                                                表B2柔性评估预想事故集 (部分) 
                                                    <br />
                                                Table B2 Flexible assessment expected accident set (partial) 
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911006_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2柔性评估预想事故集 (部分)" src="Detail/GetImg?filename=images/DLXT201911006_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:考虑本拓扑中联络线断开、闭合其他联络线的负荷转供方案与另外的拓补中的转供方案相同, 故不重复计算</p>

                </div>
                <h3 id="253" name="253" class="anchor-tag">附录C柔性参数设置</h3>
                <div class="p1">
                    <p id="254">定量选取准确、合理的柔性参数是开展柔性评估的关键步骤之一。在本例中, 部分柔性参数由于其对应的变量物理意义明确, 尚有历史观测的负荷、出力数据和经验等供参考 (如可再生能源机组出力等) , 但有些柔性参数的定值方法 (线路潮流) 匮乏, 但计算与评估结果却高度依赖柔性参数。柔性参数的选择目前尚无统一方法可循, 更多依赖于实际经验。本文提出在柔性评估之前新增确定柔性参数的步骤。该步骤通过依次计算确定性模型与包含柔性约束的非对称模型, 用于确定模型的柔性参数。具体方法如下:</p>
                </div>
                <div class="p1">
                    <p id="255">首先计算确定性模型, 记为阶段一模型。在某一计算场景下, 求解待评估系统的潮流分布。将本阶段的计算结果记为:[P<sub>G</sub><sub>0</sub>, Q<sub>G</sub><sub>0</sub>, P<sub>L</sub><sub>0</sub>, V<sub>0</sub>, S<sub>0</sub>]。</p>
                </div>
                <div class="p1">
                    <p id="256">其次建立起仅柔性处理被动柔性要素的非对称柔性模型。被动柔性参数拥有大量的历史数据和经验, 易于确定参数边界。模型如下, 记为阶段二模型:</p>
                </div>
                <div class="area_img" id="257">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911006_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="258">将本阶段计算后对应的功率、潮流结果记为:[P<sub>G</sub><sub>1</sub>, Q<sub>G</sub><sub>1</sub>, P<sub>L</sub><sub>1</sub>, V<sub>1</sub>, S<sub>1</sub>]。</p>
                </div>
                <div class="p1">
                    <p id="259">由于:<image id="260" type="formula" href="images/DLXT201911006_26000.jpg" display="inline" placement="inline"><alt></alt></image>分别为主动柔性要素在正文模型、阶段一、阶段二模型中的取值) </p>
                </div>
                <div class="p1">
                    <p id="261">故待确定的柔性参数<image id="262" type="formula" href="images/DLXT201911006_26200.jpg" display="inline" placement="inline"><alt></alt></image>可按下式计算:</p>
                </div>
                <div class="area_img" id="263">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911006_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="264">例如对于式 (12) 中的参数<image id="265" type="formula" href="images/DLXT201911006_26500.jpg" display="inline" placement="inline"><alt></alt></image>, 可以计算为:</p>
                </div>
                <div class="area_img" id="266">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911006_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="267" name="267" class="anchor-tag">附录D计算过程</h3>
                <div class="p1">
                    <p id="268">用改进隐枚举法求解模型2的计算过程示例如附图D1所示。</p>
                </div>
                <div class="area_img" id="269">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1隐枚举法迭代过程" src="Detail/GetImg?filename=images/DLXT201911006_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1隐枚举法迭代过程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 DIEM algorithm iteration process</p>

                </div>
                <div class="p1">
                    <p id="270">用遗传算法求解模型3的计算过程示例如图附2所示。编码类型为double型, 种群大小为20, 选择规则服从随机均匀分布, 迭代上限为变量的100倍。变异概率设置为0.1。平均迭代200次左右可获得满意解, 计算过程如图所示:</p>
                </div>
                <div class="area_img" id="271">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911006_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2遗传算法迭代过程" src="Detail/GetImg?filename=images/DLXT201911006_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2遗传算法迭代过程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911006_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Genetic algorithm iteration process</p>

                </div>
                <div class="p1">
                    <p id="272">图B-2中记录目标函数的优化值随迭代次数的变化关系。蓝点为每次迭代所有样本对应函数值的均值, 黑点为其中的最优值。至200次迭代完成时, 优化解的结果基本收敛。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="4">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=Mjc0MjJIVGVyRzRIOWJNcG85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VcjdKSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 姚良忠, 朱凌志, 周明, 等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong, ZHU Lingzhi, ZHOU Ming, et al.Prospects of coordination and optimization for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :36-43.DOI:10.7500/AEPS20170112013.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MDkzOTZxQnRHRnJDVVI3cWZadVpzRnkvblVyN0pJU0hUZXJHNEg5Yk1wbzlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS 20170120004.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201622008&amp;v=MTg2MDhIOWZPclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VcjdKUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 高亚静, 朱静, 程华新, 等.计及不确定性因素基于多场景的主动配电系统短期供电能力评估[J].中国电机工程学报, 2016, 36 (22) :6076-6085.GAO Yajing, ZHU Jing, CHENG Huaxin, et al.Taking into account the uncertainty factors of short-term power supply capacity assessment based on multi-scenario active distribution system[J].Proceedings of the CSEE, 2016, 36 (22) :6076-6085.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201501013&amp;v=Mjc4OTFzRnkvblVyN0pJU0hCZmJHNEg5VE1ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 曾鸣, 韩旭, 李博.考虑不确定性的多阶段主动配电网规划模型研究[J].电力建设, 2015, 36 (1) :65-71.ZENG Ming, HAN Xu, LI Bo.Research on multi-stage active distribution network planning model considering uncertainty[J].Electric Power Construction, 2015, 36 (1) :65-71.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612002&amp;v=MDIxMDNUZXJHNEg5Zk5yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVyN0pJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 王红, 张文, 刘玉田.考虑分布式电源出力不确定性的主动配电网量测配置[J].电力系统自动化, 2016, 40 (12) :9-14.WANG Hong, ZHANG Wen, LIU Yutian.Active distribution network measurement configuration considering uncertainty of distributed power supply output[J].Automation of Electric Power Systems, 2016, 40 (12) :9-14.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201507013&amp;v=MTMzNjRSN3FmWnVac0Z5L25VcjdKUHlyUGJiRzRIOVRNcUk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 高亚静, 李瑞环, 梁海峰, 等.考虑间歇性电源与负荷不确定性情况下基于多场景技术的主动配电系统两步优化调度[J].中国电机工程学报, 2015, 35 (7) :1657-1665.GAO Yajing, LI Ruihuan, LIANG Haifeng, et al.Two-step optimal dispatching of active distribution system based on multi-scenario technology considering intermittent power supply and load uncertainty[J].Proceedings of the CSEE, 2015, 35 (7) :1657-1665.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_7" >
                                    <b>[7]</b>
                                 杨正清.基于风电功率控制的风电场参与系统调频问题研究[D].杭州:浙江大学, 2016.YANG Zhengqing.Research on wind farm participation system FM based on wind power control[D].Hangzhou:Zhejiang University, 2016.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017222105.nh&amp;v=MTM1ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVXI3SlZGMjZHYkc2SE5ETXFwRWJQSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 齐晓琳.考虑新能源消纳的柔性负荷需求响应策略及优化调度[D].北京:华北电力大学, 2017.QI Xiaolin.Flexible load demand response strategies and optimal scheduling considering new energy consumption[D].Beijing:North China Electric Power University, 2017.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017093399.nh&amp;v=MjY5OTQvblVyN0pWRjI2R2JPeEhkTEZwcEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 胡超.主动配电网中无功功率全局协调控制策略[D].北京:北京交通大学, 2017.HU Chao.Global coordinated control strategy of reactive power in active distribution network[D].Beijing:Beijing Jiaotong University, 2017.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_10" >
                                    <b>[10]</b>
                                 孙伟卿.智能电网规划与运行控制的柔性评估及分析方法[D].上海:上海交通大学, 2013.SUN Weiqing.Flexible assessment and analysis method for smart grid planning and operation control[D].Shanghai:Shanghai Jiaotong University, 2013.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613022&amp;v=MDU5MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVXI3SklTSFRlckc0SDlmTnJJOUhab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 鲁宗相, 李海波, 乔颖.含高比例可再生能源电力系统灵活性规划及挑战[J].电力系统自动化, 2016, 40 (13) :147-158.LU Zongxiang, LI Haibo, QIAO Ying.Flexibility planning and challenges of power system with high renewable energy[J].Automation of Electric Power Systems, 2016, 40 (13) :147-158.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Harnessing variable renewables:a guide to the balancing challenge">

                                <b>[12]</b> CHANDLER H.Harnessing variable renewables:a guide to the balancing challenge[EB/OL].[2018-05-20].https://max.book118.com/html/2017/0205/88599774.shtm.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Special report:accommodating high levels of variable generation">

                                <b>[13]</b> North American Electric Reliability Corporation.Special report:accommodating high levels of variable generation[R].American:North American Electric Reliability Corporation, 2009.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Utilizing residential flexibility in the planning of LV networks">

                                <b>[14]</b> REINDERS J, BERNARDS R, GELDTMEIJER D.Utilizing residential flexibility in the planning of LV networks[C]// 23rd International Conference and Exhibition on Electricity Distribution, June 15-18, 2017, Lyon, France.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive robust expansion planning for a distribution network with DERs">

                                <b>[15]</b> AMJADY N, ATTARHA A, DEHGHAN S, et al.Adaptive robust expansion planning for a distribution network with DERs[J].IEEE Transactions on Power Systems, 2017, 32 (8) :1.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813021&amp;v=MDc4NzJySTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVyN0pJU0hUZXJHNEg5bk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 郭瑞鹏, 边麟龙, 宋少群, 等.安全约束最优潮流的实用模型及故障态约束缩减方法[J].电力系统自动化, 2018, 42 (13) :161-168.DOI:10.7500/AEPS20170802013.GUO Ruipeng, BIAN Linlong, SONG Shaoqun, et al.Practical model of safety constrained optimal power flow and fault state constraint reduction method[J].Automation of Electric Power Systems, 2018, 42 (13) :161-168.DOI:10.7500/AEPS20170802013.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200807013&amp;v=MTcxOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVXI3SklUckJmYkc0SHRuTXFJOUVaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 李来福, 柳焯.需求侧管理在缓解紧急态势中的作用[J].电网技术, 2008, 32 (7) :56-60.LI Laifu, LIU Zhuo.The role of demand-side management in mitigating emergency situation[J].Power System Technology, 2008, 32 (7) :56-60.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL200210003&amp;v=MDcyMjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVyN0pMU25QWXJHNEh0UE5yNDlGWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 申景双, 蒋传文, 侯志俭.发电机组超铭牌出力时经济补偿的研究[J].华东电力, 2002, 30 (10) :9-10.SHEN Jingshuang, JIANG Chuanwen, HOU Zhijian.Research on economic compensation for generator sets with super nameplate output[J].East China Electric Power, 2002, 30 (10) :9-10.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_19" >
                                    <b>[19]</b>
                                 电能质量供电电压偏差:GB/T 12325—2008[S].北京:中国标准出版社, 2008.Power quality power supply voltage deviation:GB/T 12325—2008[S].Beijing:China Standard Press, 2008.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL200608011&amp;v=MDUzNDl0Zk1wNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVyN0pMU25QWXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 叶鸿声, 龚大卫, 黄伟中.提高导线允许温度增加线路输送容量的研究及在500 kV线路上的应用[J].华东电力, 2006, 34 (8) :43-46.YE Hongsheng, GONG Dawei, HUANG Weizhong.Research on increasing the allowable temperature of the wire to increase the transmission capacity of the line and its application on the 500 kV line[J].East China Electric Power, 2006, 34 (8) :43-46.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=INDEX FOR OPERATIONAL FLEXIBILITY IN CHEMICAL PROCESS DESIGN. PART II: COMPUTATIONAL ALGORITHMS">

                                <b>[21]</b> SWANEY R E, GROSSMANN I E.An index for operational flexibility in chemical process design:Part Ⅱ computational algorithms[J].AICh E Journal, 1985, 31 (4) :631-641.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911006" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911006&amp;v=MjMyNjBGckNVUjdxZlp1WnNGeS9uVXI3SklTSFRlckc0SDlqTnJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

