

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136658465100000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911007%26RESULT%3d1%26SIGN%3dMiXx%252bXOoe1%252fzRZkdMsM%252b9jpsAR4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911007&amp;v=MTEwOTN5L25VcnZKSVNIVGVyRzRIOWpOcm85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;1&lt;/b&gt; 电压偏差调整原理 "><b>1</b> 电压偏差调整原理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;1.1&lt;/b&gt; 无光伏接入"><b>1.1</b> 无光伏接入</a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;1.2&lt;/b&gt; 考虑光伏发电接入"><b>1.2</b> 考虑光伏发电接入</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;2&lt;/b&gt; 电压协调优化控制数学模型 "><b>2</b> 电压协调优化控制数学模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;2.2&lt;/b&gt; 配电网潮流约束"><b>2.2</b> 配电网潮流约束</a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;2.3&lt;/b&gt; 线路运行约束"><b>2.3</b> 线路运行约束</a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;2.4&lt;/b&gt; 分布式电源约束"><b>2.4</b> 分布式电源约束</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.5&lt;/b&gt; 分组投切电容器运行约束"><b>2.5</b> 分组投切电容器运行约束</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;2.6&lt;/b&gt; 储能运行约束"><b>2.6</b> 储能运行约束</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#102" data-title="&lt;b&gt;3&lt;/b&gt; 求解算法 "><b>3</b> 求解算法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#103" data-title="&lt;b&gt;3.1&lt;/b&gt; 编码方案"><b>3.1</b> 编码方案</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;3.2&lt;/b&gt; 基于分布熵的自适应粒子群优化 (&lt;b&gt;APSO&lt;/b&gt;) 算法"><b>3.2</b> 基于分布熵的自适应粒子群优化 (<b>APSO</b>) 算法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#131" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#132" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例情况"><b>4.1</b> 算例情况</a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;4.2&lt;/b&gt; 有功—&lt;b&gt;无功协调优化的影响&lt;/b&gt;"><b>4.2</b> 有功—<b>无功协调优化的影响</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;4.3&lt;/b&gt; 光伏波动性的影响"><b>4.3</b> 光伏波动性的影响</a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;4.4&lt;/b&gt; 算法对比"><b>4.4</b> 算法对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#165" data-title="&lt;b&gt;5 结语&lt;/b&gt; "><b>5 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#181" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#143" data-title="&lt;b&gt;图1 有功-无功协调优化时光伏接入点电压情况&lt;/b&gt;"><b>图1 有功-无功协调优化时光伏接入点电压情况</b></a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;表1 电压控制算例对比&lt;/b&gt;"><b>表1 电压控制算例对比</b></a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;图2 晴天储能充放电功率&lt;/b&gt;"><b>图2 晴天储能充放电功率</b></a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;图3 多云天气有功-无功协调优化时光伏接入点电压&lt;/b&gt;"><b>图3 多云天气有功-无功协调优化时光伏接入点电压</b></a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;图4 多云天气储能充放电功率&lt;/b&gt;"><b>图4 多云天气储能充放电功率</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;表2 PSO与APSO算法对比&lt;/b&gt;"><b>表2 PSO与APSO算法对比</b></a></li>
                                                <li><a href="#182" data-title="图A1光伏接入的配电线路">图A1光伏接入的配电线路</a></li>
                                                <li><a href="#185" data-title="图B1 IEEE 33节点系统">图B1 IEEE 33节点系统</a></li>
                                                <li><a href="#186" data-title="图B2系统内总光伏和总负荷运行曲线">图B2系统内总光伏和总负荷运行曲线</a></li>
                                                <li><a href="#188" data-title="图B3光伏接入节点未进行优化时电压情况">图B3光伏接入节点未进行优化时电压情况</a></li>
                                                <li><a href="#189" data-title="图B4 DG和CB优化时光伏接入点电压情况">图B4 DG和CB优化时光伏接入点电压情况</a></li>
                                                <li><a href="#190" data-title="图B5 3号和26号节点电容器组投切容量">图B5 3号和26号节点电容器组投切容量</a></li>
                                                <li><a href="#191" data-title="表B1晴天光伏无功出力优化结果 (单位:kvar) ">表B1晴天光伏无功出力优化结果 (单位:kvar) </a></li>
                                                <li><a href="#192" data-title="图B6晴天储能装置荷电状态">图B6晴天储能装置荷电状态</a></li>
                                                <li><a href="#194" data-title="表B2多云无功出力优化结果 (单位:kvar) ">表B2多云无功出力优化结果 (单位:kvar) </a></li>
                                                <li><a href="#195" data-title="图B7多云天气储能装置荷电状态">图B7多云天气储能装置荷电状态</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 王颖, 文福拴, 赵波, 等.高密度分布式光伏接入下电压越限问题的分析与对策[J].中国电机工程学报, 2016, 36 (5) :1200-1206.WANG Ying, WEN Fushuan, ZHAO Bo, et al.Analysis and countermeasures of voltage violation problems caused by high-density distributed photovoltaics[J].Proceedings of the CSEE, 2016, 36 (5) :1200-1206." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201605004&amp;v=MDY4NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVydklQeXJQYmJHNEg5Zk1xbzlGWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         王颖, 文福拴, 赵波, 等.高密度分布式光伏接入下电压越限问题的分析与对策[J].中国电机工程学报, 2016, 36 (5) :1200-1206.WANG Ying, WEN Fushuan, ZHAO Bo, et al.Analysis and countermeasures of voltage violation problems caused by high-density distributed photovoltaics[J].Proceedings of the CSEE, 2016, 36 (5) :1200-1206.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 陶仁峰, 李凤婷, 李永东, 等.基于云层分布规律与太阳光跟踪的光伏电站MPPT策略[J].电力系统自动化, 2018, 42 (5) :25-33.DOI:10.7500/AEPS20170724005.TAO Renfeng, LI Fengting, LI Yongdong, et al.MPPT strategy of photovoltaic station based on cloud distribution pattern and sunlight tracking[J].Automation of Electric Power Systems, 2018, 42 (5) :25-33.DOI:10.7500/AEPS20170724005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805005&amp;v=MTM0NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VcnZJSVNIVGVyRzRIOW5NcW85RllZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         陶仁峰, 李凤婷, 李永东, 等.基于云层分布规律与太阳光跟踪的光伏电站MPPT策略[J].电力系统自动化, 2018, 42 (5) :25-33.DOI:10.7500/AEPS20170724005.TAO Renfeng, LI Fengting, LI Yongdong, et al.MPPT strategy of photovoltaic station based on cloud distribution pattern and sunlight tracking[J].Automation of Electric Power Systems, 2018, 42 (5) :25-33.DOI:10.7500/AEPS20170724005.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 杨锡运, 刘玉奇, 李建林.基于四分位法的含储能光伏电站可靠性置信区间计算方法[J].电工技术学报, 2017, 32 (15) :136-144.YANG Xiyun, LIU Yuqi, LI Jianlin.Reliability confidence interval calculation method for photovoltaic power station with energy storage based on quartile method[J].Transactions of China Electrotechnical Society, 2017, 32 (15) :136-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201715016&amp;v=MjY0NTlJSVNyQmZiRzRIOWJOcW85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VcnY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         杨锡运, 刘玉奇, 李建林.基于四分位法的含储能光伏电站可靠性置信区间计算方法[J].电工技术学报, 2017, 32 (15) :136-144.YANG Xiyun, LIU Yuqi, LI Jianlin.Reliability confidence interval calculation method for photovoltaic power station with energy storage based on quartile method[J].Transactions of China Electrotechnical Society, 2017, 32 (15) :136-144.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" HAGHDADI N, COPPER J, BRUCE A, et al.A method to estimate the location and orientation of distributed photovoltaic systems from their generation output data[J].Renewable Energy, 2017, 108:390-400." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6FABF4231189199BE6133E58C2FE51FF&amp;v=MjU0OTc0MUdaZW9IQlgwd3htUm03RDUrU3dybnBHRTNEOGVSUk16cENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3cSt4S2c9TmlmT2ZiWE9iNk82cQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         HAGHDADI N, COPPER J, BRUCE A, et al.A method to estimate the location and orientation of distributed photovoltaic systems from their generation output data[J].Renewable Energy, 2017, 108:390-400.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 贾清泉, 赵美超, 孙玲玲, 等.主动配电网中计及时序性与相关性的分布式光伏并网规划[J].中国电机工程学报, 2018, 38 (6) :1719-1728.JIA Qingquan, ZHAO Meichao, SUN Lingling, et al.Planning for grid-connection of distributed PVs considering the sequential feature and correlation in active distribution network[J].Proceedings of the CSEE, 2018, 38 (6) :1719-1728." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806014&amp;v=MTI4MzFzRnkvblVydklQeXJQYmJHNEg5bk1xWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         贾清泉, 赵美超, 孙玲玲, 等.主动配电网中计及时序性与相关性的分布式光伏并网规划[J].中国电机工程学报, 2018, 38 (6) :1719-1728.JIA Qingquan, ZHAO Meichao, SUN Lingling, et al.Planning for grid-connection of distributed PVs considering the sequential feature and correlation in active distribution network[J].Proceedings of the CSEE, 2018, 38 (6) :1719-1728.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" HAGHDADI N, BRUCE A, MACGILL I, et al.Impact of distributed photovoltaic systems on zone substation peak demand[J].IEEE Transactions on Sustainable Energy, 2018, 9 (2) :621-629." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of distributed photovoltaic systems on zone substation peak demand">
                                        <b>[6]</b>
                                         HAGHDADI N, BRUCE A, MACGILL I, et al.Impact of distributed photovoltaic systems on zone substation peak demand[J].IEEE Transactions on Sustainable Energy, 2018, 9 (2) :621-629.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" CALDERARO V, CONIO G, GALDI V, et al.Optimal decentralized voltage control for distribution systems with inverter-based distributed generators[J].IEEE Transactions on Power Systems, 2014, 29 (1) :230-241." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal decentralized voltage control for distribution systems with inverter-based distributed generators">
                                        <b>[7]</b>
                                         CALDERARO V, CONIO G, GALDI V, et al.Optimal decentralized voltage control for distribution systems with inverter-based distributed generators[J].IEEE Transactions on Power Systems, 2014, 29 (1) :230-241.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" OLIVIER F, ARISTIDOU P, ERNST D, et al.Active management of low-voltage networks for mitigating overvoltages due to photovoltaic units[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :926-936." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Active management of low-voltage networks for mitigating overvoltages due to photovoltaic units">
                                        <b>[8]</b>
                                         OLIVIER F, ARISTIDOU P, ERNST D, et al.Active management of low-voltage networks for mitigating overvoltages due to photovoltaic units[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :926-936.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 刘斌, 刘锋, 梅生伟, 等.基于二阶锥优化的含有载调压变压器主动配电网最优潮流[J].电力系统自动化, 2015, 39 (19) :40-47.LIU Bin, LIU Feng, MEI Shengwei, et al.Optimal power flow in active distribution networks with on-load tap changer based on second-order cone programming[J].Automation of Electric Power Systems, 2015, 39 (19) :40-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519007&amp;v=MTUyMzBac0Z5L25VcnZJSVNIVGVyRzRIOVROcG85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         刘斌, 刘锋, 梅生伟, 等.基于二阶锥优化的含有载调压变压器主动配电网最优潮流[J].电力系统自动化, 2015, 39 (19) :40-47.LIU Bin, LIU Feng, MEI Shengwei, et al.Optimal power flow in active distribution networks with on-load tap changer based on second-order cone programming[J].Automation of Electric Power Systems, 2015, 39 (19) :40-47.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" LONG C, PROCOPIOU A T, OCHOA L F, et al.Performance of OLTC-based control strategies for LV networks with photovoltaics[C]// 2015 IEEE Power &amp;amp; Energy Society General Meeting, July 26-30, 2015, Denver, USA:5p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Performance of OLTC-based control strategies for LV networks with photovoltaics">
                                        <b>[10]</b>
                                         LONG C, PROCOPIOU A T, OCHOA L F, et al.Performance of OLTC-based control strategies for LV networks with photovoltaics[C]// 2015 IEEE Power &amp;amp; Energy Society General Meeting, July 26-30, 2015, Denver, USA:5p.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 张玮亚, 李永丽, 孙广宇, 等.基于静止同步补偿器的主动配电网分区电压控制[J].中国电机工程学报, 2015, 35 (7) :1644-1656.ZHANG Weiya, LI Yongli, SUN Guangyu, et al.Zonal-voltage control for active distribution network based on distributed static synchronous compensator[J].Proceedings of the CSEE, 2015, 35 (7) :1644-1656." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201507012&amp;v=MTc1MzVFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVydklQeXJQYmJHNEg5VE1xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         张玮亚, 李永丽, 孙广宇, 等.基于静止同步补偿器的主动配电网分区电压控制[J].中国电机工程学报, 2015, 35 (7) :1644-1656.ZHANG Weiya, LI Yongli, SUN Guangyu, et al.Zonal-voltage control for active distribution network based on distributed static synchronous compensator[J].Proceedings of the CSEE, 2015, 35 (7) :1644-1656.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" ABESSI A, VAHIDINASAB V, GHAZIZADEH M S.Centralized support distributed voltage control by using end-users as reactive power support[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :178-188." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Centralized Support Distributed Voltage Control by Using End-Users as Reactive Power Support">
                                        <b>[12]</b>
                                         ABESSI A, VAHIDINASAB V, GHAZIZADEH M S.Centralized support distributed voltage control by using end-users as reactive power support[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :178-188.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 蔡永翔, 唐巍, 张璐, 等.基于光伏逆变器无功调节的低压配电网多模式电压控制[J].电力系统自动化, 2017, 41 (13) :133-141.DOI:10.7500/AEPS20160929013.CAI Yongxiang, TANG Wei, ZHANG Lu, et al.Multi-mode voltage control of low voltage distribution network based on reactive power regulation of photovoltaic inverter[J].Automation of Electric Power Systems, 2017, 41 (13) :133-141.DOI:10.7500/AEPS20160929013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713019&amp;v=MjgyMzdCdEdGckNVUjdxZlp1WnNGeS9uVXJ2SUlTSFRlckc0SDliTnJJOUViWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         蔡永翔, 唐巍, 张璐, 等.基于光伏逆变器无功调节的低压配电网多模式电压控制[J].电力系统自动化, 2017, 41 (13) :133-141.DOI:10.7500/AEPS20160929013.CAI Yongxiang, TANG Wei, ZHANG Lu, et al.Multi-mode voltage control of low voltage distribution network based on reactive power regulation of photovoltaic inverter[J].Automation of Electric Power Systems, 2017, 41 (13) :133-141.DOI:10.7500/AEPS20160929013.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 周林, 任伟, 廖波, 等.并网型光伏电站无功电压控制[J].电工技术学报, 2015, 30 (20) :168-175.ZHOU Lin, REN Wei, LIAO Bo, et al.Reactive power and voltage control for grid-connected PV power plants[J].Transactions of China Electrotechnical Society, 2015, 30 (20) :168-175." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201520021&amp;v=MTc4ODZHNEg5VE9yNDlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVydklJU3JCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         周林, 任伟, 廖波, 等.并网型光伏电站无功电压控制[J].电工技术学报, 2015, 30 (20) :168-175.ZHOU Lin, REN Wei, LIAO Bo, et al.Reactive power and voltage control for grid-connected PV power plants[J].Transactions of China Electrotechnical Society, 2015, 30 (20) :168-175.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王永杰, 吴文传, 张伯明, 等.有功无功协调的主动配电网鲁棒电压控制[J].电力系统自动化, 2016, 40 (9) :29-34.WANG Yongjie, WU Wenchuan, ZHANG Boming, et al.Active voltage and reactive power coordination for active distribution network robust voltage control[J].Automation of Electric Power Systems, 2016, 40 (9) :29-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609005&amp;v=MDU2MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VcnZJSVNIVGVyRzRIOWZNcG85RllZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王永杰, 吴文传, 张伯明, 等.有功无功协调的主动配电网鲁棒电压控制[J].电力系统自动化, 2016, 40 (9) :29-34.WANG Yongjie, WU Wenchuan, ZHANG Boming, et al.Active voltage and reactive power coordination for active distribution network robust voltage control[J].Automation of Electric Power Systems, 2016, 40 (9) :29-34.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" CHEUNG V S, CHUNG H S, LO A W.A modular and scalable structure using multi-parallel-connected series-voltage compensators for supply voltage regulation[J].IEEE Transactions on Power Electronics, 2016, 31 (6) :4096-4110." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A modular and scalable structure using multi-parallel-connected series-voltage compensators for supply voltage regulation">
                                        <b>[16]</b>
                                         CHEUNG V S, CHUNG H S, LO A W.A modular and scalable structure using multi-parallel-connected series-voltage compensators for supply voltage regulation[J].IEEE Transactions on Power Electronics, 2016, 31 (6) :4096-4110.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 周鑫, 王韶, 张文龙, 等.配电网固定串联补偿多目标优化[J].电力系统保护与控制, 2017, 45 (24) :115-122.ZHOU Xin, WANG Shao, ZHANG Wenlong, et al.Multi-objective optimization of fixed series compensation in distribution network[J].Power System Protection and Control, 2017, 45 (24) :115-122." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201724016&amp;v=MjQ2NzQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VcnZJTHluYWViRzRIOWJPcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         周鑫, 王韶, 张文龙, 等.配电网固定串联补偿多目标优化[J].电力系统保护与控制, 2017, 45 (24) :115-122.ZHOU Xin, WANG Shao, ZHANG Wenlong, et al.Multi-objective optimization of fixed series compensation in distribution network[J].Power System Protection and Control, 2017, 45 (24) :115-122.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" CHEUNG V S, CHUNG H S, WANG K W, et al.Paralleling multiple static synchronous series compensators using daisy-chained transformers[J].IEEE Transactions on Power Electronics, 2014, 29 (6) :2764-2773." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Paralleling Multiple Static Synchronous Series Compensators Using Daisy-chained Transformers">
                                        <b>[18]</b>
                                         CHEUNG V S, CHUNG H S, WANG K W, et al.Paralleling multiple static synchronous series compensators using daisy-chained transformers[J].IEEE Transactions on Power Electronics, 2014, 29 (6) :2764-2773.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 李生虎, 于丽萍, 马燕如, 等.电网可靠性对可控串联补偿部件参数的灵敏度分解算法[J].电力系统自动化, 2016, 40 (20) :20-25.LI Shenghu, YU Liping, MA Yanru, et al.Sensitivity decomposition algorithm of power system reliability on controllable series compensation component parameters[J].Automation of Electric Power Systems, 2016, 40 (20) :20-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201620004&amp;v=MjE1NzMzenFxQnRHRnJDVVI3cWZadVpzRnkvblVydklJU0hUZXJHNEg5Zk9yNDlGWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         李生虎, 于丽萍, 马燕如, 等.电网可靠性对可控串联补偿部件参数的灵敏度分解算法[J].电力系统自动化, 2016, 40 (20) :20-25.LI Shenghu, YU Liping, MA Yanru, et al.Sensitivity decomposition algorithm of power system reliability on controllable series compensation component parameters[J].Automation of Electric Power Systems, 2016, 40 (20) :20-25.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 王守相, 王成山.现代配电系统分析[M].北京:高等教育出版社, 2007.WANG Shouxiang, WANG Chengshan.Modern distribution system analysis[M].Beijing:Higher Education Press, 2007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787040223545001&amp;v=MTM2NThVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pLSVZvVVhGcXpHYk84SHRQT3JJcEJZZXNQRFJNOHp4&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         王守相, 王成山.现代配电系统分析[M].北京:高等教育出版社, 2007.WANG Shouxiang, WANG Chengshan.Modern distribution system analysis[M].Beijing:Higher Education Press, 2007.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 田军, 马文正, 汪应洛, 等.应急物资配送动态调度的粒子群算法[J].系统工程理论与实践, 2011, 31 (5) :898-906.TIAN Jun, MA Wenzheng, WANG Yingluo, et al.Emergency supplies distributing and vehicle routes programming based on particle swarm optimization[J].Systems Engineering—Theory and Practice, 2011, 31 (5) :898-906." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTLL201105016&amp;v=MzA4NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVydklQVG5IWXJHNEg5RE1xbzlFWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         田军, 马文正, 汪应洛, 等.应急物资配送动态调度的粒子群算法[J].系统工程理论与实践, 2011, 31 (5) :898-906.TIAN Jun, MA Wenzheng, WANG Yingluo, et al.Emergency supplies distributing and vehicle routes programming based on particle swarm optimization[J].Systems Engineering—Theory and Practice, 2011, 31 (5) :898-906.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2018-10-17 14:33</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),51-62 DOI:10.7500/AEPS20180313007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑储能调节的主动配电网有功—无功协调运行与电压控制</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%B4%AA&amp;code=08892228&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘洪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%AD%A3%E9%98%B3&amp;code=38815905&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐正阳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%9B%E5%B0%91%E4%BA%91&amp;code=09950321&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">葛少云</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E4%B8%BA%E7%BE%A4&amp;code=20296054&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨为群</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%A2%A6%E6%80%A1&amp;code=39757947&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘梦怡</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E6%96%87%E5%B9%BF&amp;code=20361789&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱文广</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6)&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室(天津大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%A5%BF%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江西省电力有限公司经济技术研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为解决高比例可再生能源接入后配电网的节点电压越限问题, 提出了一种考虑储能调节效应的有功—无功协调优化方法。首先, 从理论层面分析了配电网接入可再生能源发电后带来的电压偏差问题, 论证可从无功功率与有功功率两个方面实现电压控制;其次, 建立了以节点电压总偏差最小为目标函数的配电网有功—无功协调优化数学模型;再次, 提出了基于分布熵的自适应粒子群算法来实现模型求解;最后, 通过算例验证了所提方法的有效性和实用性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8E%8B%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电压控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E7%94%B5%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式电源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%8F%E8%B0%83%E8%BF%90%E8%A1%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">协调运行;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    刘洪 (1979—) , 男, 博士, 副教授, 主要研究方向:智能配电系统及综合能源系统的规划与评估。E-mail:liuhong@tju.edu.cn;
                                </span>
                                <span>
                                    徐正阳 (1992—) , 男, 博士研究生, 主要研究方向:主动配电网优化运行与优化规划。E-mail:xuzhengyang@tju.edu.cn;
                                </span>
                                <span>
                                    *葛少云 (1964—) , 男, 通信作者, 博士, 教授, 主要研究方向:城市电网规划及电力系统优化运行。E-mail:syge@tju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-03-13</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51477116);</span>
                                <span>国家重大科学仪器设备开发专项项目 (2013YQ03091510);</span>
                    </p>
            </div>
                    <h1><b>Coordinated Operation of Active-Reactive Power and Voltage Control for Active Distribution Network Considering Regulation of Energy Storage</b></h1>
                    <h2>
                    <span>LIU Hong</span>
                    <span>XU Zhengyang</span>
                    <span>GE Shaoyun</span>
                    <span>YANG Weiqun</span>
                    <span>LIU Mengyi</span>
                    <span>ZHU Wenguang</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids (Tianjin University)</span>
                    <span>Economic Technology Research Institute of State Grid Jiangxi Electric Power Corporation Limited</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to solve the problem of voltage violation of the distribution network caused by high penetration of renewable resources, a coordinated optimization method for active-reactive power considering the regulation effect of energy storage is proposed. From the theoretical aspect, the problem of voltage deviation brought by renewable energy is analyzed, and it is verified that the problem of voltage deviation can be solved from both aspects of active power and reactive power. The coordinated optimization model of active-reactive power is presented with the minimum total nodal voltage deviation as the objective function. In addition, the adaptive particle swarm optimization (APSO) algorithm based on distributive entropy is proposed to solve the mathematical problem. The validity and practicability of the proposed method is verified through case study.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coordinated%20operation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coordinated operation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-03-13</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51477116);</span>
                                <span>National Major Scientific Instrument Equipment Development Project (No.2013YQ03091510);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="44" name="44" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="45">近年来, 随着光伏 (photovoltaic, PV) 发电组件成本的降低、国家补贴政策的实施, 以及分布式光伏并网技术的不断发展, 分布式光伏发电在配电网的接入容量逐渐增大<citation id="169" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。相比于集中型的大规模光伏电站, 分布式光伏安装位置较为分散<citation id="170" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>, 多采用就地消纳的形式<citation id="168" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。然而, 大规模分布式光伏接入配电网所带来的电压越限等问题愈发突出<citation id="171" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">针对有源配电网的电压控制问题, 已有研究可分为改变变压器分接头调压<citation id="176" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>、改变功率分布调压<citation id="177" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>, 以及串联补偿<citation id="178" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>等改善线路参数调压三类。在改变功率分布调压方面, 文献<citation id="172" type="reference">[<a class="sup">11</a>]</citation>针对配电网中电压控制问题, 提出一种基于静止同步补偿器的分区电压控制策略;文献<citation id="173" type="reference">[<a class="sup">13</a>]</citation>针对光伏逆变器的无功调节能力展开研究, 建立了低压配电网多模式电压控制模型;文献<citation id="174" type="reference">[<a class="sup">14</a>]</citation>通过储能装置, 抑制光伏系统有功出力的波动对电网电压稳定性的影响。以上研究均从单一无功或有功的角度实现电压控制, 未充分考虑有功—无功协调优化对配电网电压偏差的影响。文献<citation id="175" type="reference">[<a class="sup">15</a>]</citation>提出了一种考虑光伏出力和负荷不确定性的鲁棒区间电压控制方法, 该方法在计算出最优无功补偿决策的同时, 给出光伏电站的允许有功出力区间, 但并未考虑储能电池充放电在电压控制中的作用。</p>
                </div>
                <div class="p1">
                    <p id="47">为此, 本文针对含分布式光伏发电的配电网进行有功—无功联合优化, 协调优化电容器组、分布式电源及储能电池, 解决分布式光伏接入配电网所带来的电压越限等问题。首先, 本文以一条简化的配电网线路为例, 从理论层面分析了电压偏差的影响因素;在此基础上, 以配电网电压总偏差指标最优为目标函数, 在约束条件中考虑潮流约束、线路运行约束、分布式电源与并联电容器运行约束、储能充放电约束, 建立有功—无功协调优化电压控制模型;最后, 通过对算例进行有功—无功优化, 并对优化结果进行分析, 说明所建立模型的可行性与有效性。</p>
                </div>
                <h3 id="48" name="48" class="anchor-tag"><b>1</b> 电压偏差调整原理</h3>
                <div class="p1">
                    <p id="49">考虑如附录A图A1所示的配电网。设线路上节点<i>n</i>-1与节点<i>n</i>之间的线路阻抗大小为<i>Z</i><sub><i>n</i></sub>=<i>R</i><sub><i>n</i></sub>+j<i>X</i><sub><i>n</i></sub>;配电网系统的节点<i>n</i>处负荷为<i>P</i><sub><i>n</i></sub>+j<i>Q</i><sub><i>n</i></sub>, 接在节点<i>i</i>处的分布式光伏系统容量以<i>P</i><sub>pv</sub>+j<i>Q</i><sub>pv</sub>表示。</p>
                </div>
                <h4 class="anchor-tag" id="50" name="50"><b>1.1</b> 无光伏接入</h4>
                <div class="p1">
                    <p id="51">不考虑分布式光伏接入时, 配电网中节点<i>m</i>-1与节点<i>m</i>之间线路的电压降落Δ<i>U</i><sub><i>m</i></sub>为<citation id="179" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="52" class="code-formula">
                        <mathml id="52"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mi>m</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>m</mi></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>n</mi></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mi>m</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>m</mi></mrow><mi>Ν</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="53">式中:<i>U</i><sub><i>m</i>-1</sub>为节点<i>m</i>-1的电压幅值;<i>U</i><sub><i>m</i></sub>为节点<i>m</i>的电压幅值;<i>R</i><sub><i>m</i></sub>和<i>X</i><sub><i>m</i></sub>分别为节点<i>m</i>-1与节点<i>m</i>间线路的电阻与电抗;<i>P</i><sub><i>n</i></sub>和<i>Q</i><sub><i>n</i></sub>分别为节点<i>n</i>的有功负荷与无功负荷;<i>N</i>为线路节点总数。</p>
                </div>
                <div class="p1">
                    <p id="54">配电线路中第<i>m</i>个节点的电压<i>U</i><sub><i>m</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="55" class="code-formula">
                        <mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>p</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mtext>Δ</mtext></mstyle><mi>U</mi><msub><mrow></mrow><mi>p</mi></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>p</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mi>p</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>p</mi></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>n</mi></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mi>p</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>p</mi></mrow><mi>Ν</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></mfrac></mrow></mstyle><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="56">式中:<i>U</i><sub>0</sub>为线路始端 (节点0) 的电压幅值;Δ<i>U</i><sub><i>p</i></sub>为节点<i>p</i>-1与节点<i>p</i>之间线路的电压降落。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>1.2</b> 考虑光伏发电接入</h4>
                <h4 class="anchor-tag" id="58" name="58">1) 光伏接入节点及其上游节点电压</h4>
                <div class="p1">
                    <p id="59">考虑分布式光伏接入配电馈线节点<i>i</i>, 当节点<i>m</i>位于光伏接入节点<i>i</i>上游, 即1≤<i>m</i>≤<i>i</i>≤<i>N</i>时, 光伏的接入相当于节点<i>m</i>及其下游的总负荷功率减少, 减少量即为光伏发电功率。此时, 配电线路中节点<i>m</i>的电压为:</p>
                </div>
                <div class="p1">
                    <p id="60" class="code-formula">
                        <mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>p</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mi>p</mi></msub><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>p</mi></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>n</mi></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>X</mi><msub><mrow></mrow><mi>p</mi></msub><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>p</mi></mrow><mi>Ν</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mi>n</mi></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>U</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></mfrac></mrow></mstyle><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="61">根据式 (3) , 光伏发电接入后对光伏接入节点的上游节点电压具有一定的提升效果, 提升效果与光伏有功、无功出力, 以及各节点有功、无功负荷和线路阻抗的大小有关。式 (3) 也说明了改变功率分布调压与改变线路参数调压的基本原理。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62">2) 光伏接入点下游</h4>
                <div class="p1">
                    <p id="63">分布式光伏接入配电馈线节点<i>i</i>, 当节点<i>m</i>位于光伏接入节点<i>i</i>下游时, 有1≤<i>i</i>&lt;<i>m</i>≤<i>N</i>, 此时节点<i>m</i>的电压可视为节点0到节点<i>i</i>的线路的电压降Δ<i>U</i><sub>0, <i>i</i></sub>, 加上节点<i>i</i>到节点<i>m</i>的线路上的电压降Δ<i>U</i><sub><i>i</i>, <i>m</i></sub>。其中, Δ<i>U</i><sub>0, <i>i</i></sub>可由式 (3) 求得, Δ<i>U</i><sub><i>i</i>, <i>m</i></sub>可由式 (1) 求得。节点<i>m</i>处电压可表示为:</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mn>0</mn><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>m</mi></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>p</mi><mo>=</mo><mn>1</mn></mrow><mi>i</mi></munderover><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mi>p</mi></msub><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>p</mi></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>n</mi></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>X</mi><msub><mrow></mrow><mi>p</mi></msub><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>p</mi></mrow><mi>Ν</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mi>n</mi></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>U</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></mfrac></mrow></mstyle><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>p</mi><mo>=</mo><mi>i</mi></mrow><mi>m</mi></munderover><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mi>p</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>p</mi></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>n</mi></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mi>p</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>p</mi></mrow><mi>Ν</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></mfrac></mrow></mstyle><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">结合式 (3) 与式 (4) 可知, 配电网节点的有功、无功负荷以及光伏的有功、无功出力值均会影响到节点电压。因此, 一方面可以优化光伏发电的无功出力、调节无功补偿设备的投切容量, 另一方面可以优化储能的充放电, 从有功与无功两个方面进行配电网的节点电压调整。</p>
                </div>
                <div class="p1">
                    <p id="66">本节理论分析采用了恒功率负荷类型, 然而实际情况中, 配电网节点负荷可能包括恒功率、恒阻抗与恒电流等多种类型。不同的负荷类型虽会影响电压控制方案的生成结果与控制效果, 但不影响控制方案的生成方法, 因此本文以恒功率负荷模型为例, 进行电压偏差的理论分析。</p>
                </div>
                <h3 id="67" name="67" class="anchor-tag"><b>2</b> 电压协调优化控制数学模型</h3>
                <h4 class="anchor-tag" id="68" name="68"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="69">配电网电压协调优化控制的目标函数为电压总偏差最小, 即优化周期内配电网所有节点归一化电压偏差平方和的时序平均最小, 见式 (5) 。该目标函数的目的是使电压保持在满意的水平上。作为检验系统安全性和电能质量的重要指标之一, 目标函数可表示如下:</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mtext>Δ</mtext><mi>U</mi><mo>=</mo><mfrac><mn>1</mn><mi>Τ</mi></mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false"> (</mo></mstyle></mrow></mstyle><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub></mrow></mfrac><mo stretchy="false">) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>T</i>为计算时间段 (24 h) ;<i>U</i><sub><i>i</i>, <i>t</i></sub>为<i>t</i>时段系统节点<i>i</i>的电压幅值;<i>U</i><sup>*</sup><sub><i>i</i>, <i>t</i></sub>为<i>t</i>时段系统节点<i>i</i>的基准电压幅值, 通常为1.0 (标幺值) ;<i>U</i><sub><i>i</i>, max</sub>和<i>U</i><sub><i>i</i>, min</sub>分别为节点<i>i</i>的最大允许电压和最小允许电压。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72"><b>2.2</b> 配电网潮流约束</h4>
                <div class="p1">
                    <p id="73">配电网潮流约束如下式:</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>e</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>f</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>f</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>e</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>e</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>f</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>f</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>e</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>P</i><sub>DG<i>i</i>, <i>t</i></sub>和<i>Q</i><sub>DG<i>i</i>, <i>t</i></sub>分别为<i>t</i>时段节点<i>i</i>处分布式电源注入的有功和无功功率;<i>Q</i><sub>C<i>i</i>, <i>t</i></sub>为<i>t</i>时段系统节点<i>i</i>处电容器组的接入容量;<i>G</i><sub><i>ij</i>, <i>t</i></sub>和<i>B</i><sub><i>ij</i>, <i>t</i></sub>分别为<i>t</i>时段系统节点<i>i</i>与节点<i>j</i>之间的电导值和电纳值;<i>e</i><sub><i>i</i>, <i>t</i></sub>和<i>f</i><sub><i>i</i>, <i>t</i></sub>分别为<i>t</i>时段系统节点<i>i</i>的电压实部与虚部;<i>P</i><sub><i>i</i>, <i>t</i></sub>和<i>Q</i><sub><i>i</i>, <i>t</i></sub>分别为节点<i>i</i>处<i>t</i>时段负荷的有功功率和无功功率。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>2.3</b> 线路运行约束</h4>
                <div class="p1">
                    <p id="77">在整个时间段<i>T</i>内应满足的约束条件为支路电流约束、放射状运行约束, 即</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mi>l</mi></msub><mo>≤</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mi>l</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>l</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>L</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr><mtr><mtd><mi>g</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>∈</mo><mi>G</mi><msub><mrow></mrow><mtext>p</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>I</i><sub><i>l</i></sub>和<i>I</i><sub>p<i>l</i></sub>分别为支路<i>l</i>电流幅值和支路<i>l</i>电流幅值最大值;<i>L</i><sub><i>i</i></sub>为支路数;<i>g</i><sub>p</sub>和<i>G</i><sub>p</sub>分别表示当前的网络结构和允许的放射状网络配置。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80"><b>2.4</b> 分布式电源约束</h4>
                <div class="p1">
                    <p id="81">光伏电池接入电网时可通过逆变器复用技术产生无功功率。含分布式电源的配电系统中分布式电源约束包括分布式电源无功功率约束、分布式电源出力功率因数限制、分布式电源渗透率水平约束。</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo>-</mo><msqrt><mrow><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>i</mi></mrow><mn>2</mn></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></msqrt><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><msqrt><mrow><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>i</mi></mrow><mn>2</mn></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></msqrt></mtd></mtr><mtr><mtd><mi>cos</mi><mspace width="0.25em" /><mtext>ϕ</mtext><mo>≤</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>i</mi></mrow></msub></mrow></mfrac><mo>≤</mo><mn>1</mn></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>χ</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>S</i><sub>DG<i>i</i></sub>为网络节点<i>i</i>处分布式电源逆变器容量;cos ϕ为分布式电源出力的功率因数下限;<i>χ</i>为分布式电源的有功出力占全网有功负荷的最大比例, 为百分数;<i>N</i><sub>p</sub>为分布式电源配置数量。由式 (8) 的第一个式子和第二个式子可知, 光伏逆变器的无功容量受逆变器容量与功率因数两方面限制, 实际的光伏无功容量范围取以上两类约束的交集。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.5</b> 分组投切电容器运行约束</h4>
                <div class="p1">
                    <p id="85">基于实际运行情况, 一个周期内电容器的操作次数有严格的限制, 且电容器运行时都是成组投切, 故电容器运行需满足补偿电容器容量约束和电容器组的投切次数约束。</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>⊕</mo><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mo>≤</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">式中:♁为异或运算符;<i>C</i><sub><i>i</i></sub> (<i>t</i>) 和<i>C</i><sub><i>i</i></sub> (<i>t</i>-1) 分别为<i>t</i>时段和<i>t</i>-1时段电容器组的接入容量, 若<i>C</i><sub><i>i</i></sub> (<i>t</i>) 与<i>C</i><sub><i>i</i></sub> (<i>t</i>-1) 不同则两者异或的结果为1, 该约束可保证整个优化周期内电容器投切次数满足约束;<i>t</i><sub>C, max</sub>为一日内电容器组的最大投切次数;<i>Q</i><sub>C<i>i</i>, <i>t</i></sub>, <i>Q</i><sub>C<i>i</i>, max</sub>, <i>Q</i><sub>C<i>i</i>, min</sub>分别为<i>t</i>时段系统节点<i>i</i>处电容器组的接入容量及其上下限。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.6</b> 储能运行约束</h4>
                <div class="p1">
                    <p id="89">储能电池装置在配电网中应用广泛, 具有能量转化效率高、安装地点灵活等优势。储能电池模型主要包括以下几方面。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90">1) 荷电状态上下限。</h4>
                <div class="p1">
                    <p id="91">在储能电池的充放电过程中, 其荷电状态不应超过规定的上下限:</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>E</i><sub>SOC, <i>t</i></sub>为<i>t</i>时段的储能剩余容量;<i>E</i><sub>SOC, min</sub>和<i>E</i><sub>SOC, max</sub>分别为最小和最大荷电状态。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94">2) 充放电功率:</h4>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>≤</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mn>1</mn></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mn>1</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>u</i><sub>c, <i>t</i></sub>为<i>t</i>时段的充电标志位, 即储能装置充电时为1, 不充电时为0;<i>u</i><sub>d, <i>t</i></sub>为<i>t</i>时段的放电标志位, 即储能装置放电时为1, 不放电时为0。</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>≤</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>p</i><sub>c, <i>t</i></sub>为<i>t</i>时段的实际充电功率;<i>p</i><sub>d, <i>t</i></sub>为<i>t</i>时段的实际放电功率;<i>p</i><sub>c, max</sub>为最大充电功率;<i>p</i><sub>d, max</sub>为最大放电功率。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99">3) 荷电状态递推:</h4>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></mfrac><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>η</i><sub>c</sub>和<i>η</i><sub>d</sub>分别为储能装置的充电和放电效率;Δ<i>t</i>为充放电时间间隔。</p>
                </div>
                <h3 id="102" name="102" class="anchor-tag"><b>3</b> 求解算法</h3>
                <h4 class="anchor-tag" id="103" name="103"><b>3.1</b> 编码方案</h4>
                <div class="p1">
                    <p id="104">主动配电网有功—无功协调运行问题的决策变量包含连续变量与离散变量。其中连续变量为分布式电源无功出力、储能充放电功率, 离散决策变量为电容器组投切容量、储能充放电标志位, 因此本文的协调优化为混合整数规划问题。连续变量中, 分布式电源无功出力的具体构成如下式:</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mo stretchy="false">[</mo><mi>Q</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mi>Q</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi>Q</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<b><i>Q</i></b><sub>DG, <i>t</i></sub>为<i>t</i>时刻分布式电源无功出力向量, 矩阵中元素均为实数;<i>Q</i><sub><i>m</i>, <i>t</i></sub>为第<i>t</i>时段分布式电源<i>m</i>的无功出力。类似地, 可定义<i>t</i>时段储能充电功率向量<b><i>P</i></b><sub>c, <i>t</i></sub>和储能放电功率矩阵<b><i>P</i></b><sub>d, <i>t</i></sub> 。</p>
                </div>
                <div class="p1">
                    <p id="107">离散变量中, <i>t</i>时段电容器组投切容量的具体构成如下式:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mo stretchy="false">[</mo><mi>C</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mi>C</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi>C</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<b><i>C</i></b><sub><i>t</i></sub>为<i>t</i>时段电容器投切容量向量, 矩阵中元素均为整数;<i>C</i><sub><i>n</i>, <i>t</i></sub>为<i>t</i>时段电容器<i>n</i>的投切容量。类似地, 可定义<i>t</i>时段充电标志位向量<b><i>U</i></b><sub>c, <i>t</i></sub>和放电标志位向量<b><i>U</i></b><sub>d, <i>t</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="110">对于充电标志位向量<b><i>U</i></b><sub>c, <i>t</i></sub>与放电标志位向量<b><i>U</i></b><sub>d, <i>t</i></sub>, 向量取值为0和1, 为连续变化的整数变量。对于电容器投切容量向量<b><i>C</i></b><sub><i>t</i></sub>, 投切容量按照一定间隔变化, 并不是连续变化的整数变量, 直接采用投切容量进行编码将导致搜索空间中产生大量的不可行解。为此, 本文采用电容器投切组数作为控制变量的编码。<i>t</i>时段电容器组投切组数可表示为:</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">B</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mo stretchy="false">[</mo><mi>B</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mi>B</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>t</mi></mrow></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi>B</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">式中:<b><i>B</i></b><sub><i>t</i></sub>为<i>t</i>时段电容器投切组数向量, 矩阵中元素均为连续变化的整数变量。</p>
                </div>
                <div class="p1">
                    <p id="113">本文模型中采用的编码方式为混合编码, 在编码中包含了实数编码与连续变化的整数编码。<i>t</i>时段的决策变量<b><i>X</i></b><sub><i>t</i></sub>如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="114"><b><i>X</i></b><sub><i>t</i></sub>=[<b><i>Q</i></b><sub>DG, <i>t</i></sub><b><i>P</i></b><sub>c, <i>t</i></sub><b><i>P</i></b><sub>d, <i>t</i></sub><b><i>B</i></b><sub><i>t</i></sub><b><i>U</i></b><sub>c, <i>t</i></sub><b><i>U</i></b><sub>d, <i>t</i></sub>]      (17) </p>
                </div>
                <div class="p1">
                    <p id="115">其中, 混合编码实数部分的粒子位置与速度更新方式与标准粒子群算法一致, 整数部分的粒子位置与速度的更新方案见文献<citation id="180" type="reference">[<a class="sup">21</a>]</citation>, 文中不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>3.2</b> 基于分布熵的自适应粒子群优化 (<b>APSO</b>) 算法</h4>
                <div class="p1">
                    <p id="117">标准<i>PSO</i>算法的主要控制参数有惯性权重和学习因子, 由于学习因子采用固定值, 惯性权重采用线性递减的更新策略设置过于简单, 导致算法寻优速度慢、求解精度低。为此, 本文采用基于分布熵的<i>APSO</i>算法对以上优化问题进行求解。</p>
                </div>
                <div class="p1">
                    <p id="118">基于分布熵的自适应惯性权重更新策略, 均衡了算法全局与局部搜索性能, 提高了算法搜索精度。其搜索步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="119">步骤1:<i>PSO</i>算法每次迭代过程中, 计算种群粒子间最大的对角线距离L (t) =<i>max</i>‖x<sub>i</sub> (t) , x<sub>j</sub> (t) ‖<sub>2</sub>, 令x<sub>i</sub> (t) 和x<sub>j</sub> (t) 两粒子间的方向矢量为<b><i>g</i></b> (<i>t</i>) 。</p>
                </div>
                <div class="p1">
                    <p id="120">步骤2:计算每个粒子在矢量<b><i>g</i></b> (<i>t</i>) 上的投影得到集合<b><i>y</i></b> (<i>t</i>) , 如式 (18) 所示。</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">y</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">g</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">x</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">步骤3:将<b><i>g</i></b> (<i>t</i>) 按种群规模等分, 并统计每个区间段的粒子投影个数<i>h</i><sub><i>i</i></sub> (<i>t</i>) 。</p>
                </div>
                <div class="p1">
                    <p id="123">步骤4:计算每一次迭代的种群分布熵<i>E</i> (<i>t</i>) 为</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>s</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mi>ln</mi><mspace width="0.25em" /><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>s</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>h</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow><mi>Ν</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">步骤5:根据式 (21) 计算每一次迭代得到的惯性权重<i>ω</i> (<i>E</i> (<i>t</i>) ) 。</p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><mo stretchy="false"> (</mo><mi>E</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>=</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mn>1</mn><mo>.</mo><mn>5</mn><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mn>2</mn><mo>.</mo><mn>6</mn><mi>E</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mrow></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="127">分布熵描述了粒子在搜索空间分布的离散程度。在算法搜索前期, 粒子群分布广, 此时分布熵较大 (<i>ω</i>较大) 有利于提高全局搜索性能, 而在算法搜索后期, 粒子分布较密, 此时较小的分布熵 (<i>ω</i>较小) 可以增强局部开发能力。由上述分析可知, 算法通过分布熵感知当前种群环境信息以动态调节<i>ω</i>, 均衡了全局与局部搜索能力。</p>
                </div>
                <div class="p1">
                    <p id="128">学习因子在算法迭代过程中, 起到指导粒子速度更新的作用, 采用学习因子异步更新策略, 使学习因子适应种群拥挤度的变化, 搜索到最优解。更新策略如下:</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>c</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mtext>f</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mi>c</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext></mrow></msub></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac><mi>k</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>c</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mtext>f</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mi>c</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext></mrow></msub></mrow><mrow><mi>k</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac><mi>k</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>k</i>和<i>k</i><sub>max</sub>分别为迭代次数和最大迭代次数;<i>c</i><sub>1, ini</sub>和<i>c</i><sub>2, ini</sub>分别为学习因子<i>c</i><sub>1</sub>和<i>c</i><sub>2</sub>的初值;<i>c</i><sub>1, fin</sub>和<i>c</i><sub>2, fin</sub>分别为学习因子<i>c</i><sub>1</sub>和<i>c</i><sub>2</sub>的终值, 即学习因子的最大值。</p>
                </div>
                <h3 id="131" name="131" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="132" name="132"><b>4.1</b> 算例情况</h4>
                <div class="p1">
                    <p id="133">本文采用<i>IEEE</i> 33节点系统进行配电网电压协调优化计算, 算例拓扑结构见附录<i>B</i>图<i>B</i>1。该算例的基准电压为12.66 <i>kV</i>, 采用分布式光伏、电容器组和储能电池系统进行电压协调优化控制。接入系统的光伏安装节点为5, 10, 15, 23, 29, 额定容量均为1.5 <i>MVA</i>, 功率因数最小值设定为0.95。接入系统的电容器组 (<i>CB</i>) 安装容量均为300 <i>kvar</i>, 单组容量为10 <i>kvar</i>, 一日内最大投切次数为5次, 安装节点为3和26。电池储能系统 (<i>ESS</i>) 安装容量为1 000 <i>kW</i>·<i>h</i>, 最大充放电功率为200 <i>kW</i>, 安装节点为16。本文采用澳大利亚<i>DKASC</i>光伏电站2014年9月1日与2014年9月18日两日光伏阵列输出功率的归一化数据。其中9月1日的天气情况为多云, 9月18日的天气情况为晴。系统总负荷情况以及光伏晴天和多云总有功功率见附录<i>B</i>图<i>B</i>2。</p>
                </div>
                <div class="p1">
                    <p id="134">算例分析仿真的时间尺度为一日24 <i>h</i>, 时间间隔为0.5 <i>h</i>, 共48个时间断面。电压偏差产生原因在第1节中已经详细阐述, 由于大量分布式光伏电源的接入, 可能会出现线路功率倒送的情况, 因此对电压有抬高的作用, 从而会间接影响配电网各节点电压幅值, 而分布式光伏系统接入点为电压易越限点, 设定电压标幺值允许范围为[0.93, 1.07]。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>4.2</b> 有功—<b>无功协调优化的影响</b></h4>
                <div class="p1">
                    <p id="136">本节构建3个算例, 分析有功无功协调优化对电压控制的影响。算例1为不采用任何控制手段条件下光伏接入点的电压偏差情况, 为基础算例;算例2采用分布式电源和电容器进行无功优化并实现电压控制, 算例2中电压优化的决策变量为电容器组投切容量、分布式电源无功功率;算例3为有功无功协调优化的配电网电压控制, 算例3中电压优化的决策变量为电容器组投切容量、分布式电源无功功率和储能电池的充放电功率。本节的光伏输出功率采用晴天光伏有功出力数据。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137">1) 基础算例分析 (算例1) 。</h4>
                <div class="p1">
                    <p id="138">算例1未考虑电压调整手段。5个光伏接入节点的24 <i>h</i>电压情况见附录<i>B</i>图<i>B</i>3。在不采用任何控制手段的情况下, 5个光伏接入点中节点10与节点15超过了允许电压上界, 其中节点15电压偏差最大, 电压幅值最大达到1.093 (标幺值) , 并且在24 <i>h</i>内存在超过电压上界和下界的情况。这是因为光伏接入点发生电压偏差主要是功率倒送使得节点电压升高, 故越靠近支路末端的光伏接入点其电压越容易越限, 对比节点10与节点15, 在电压越限最严重的中午时段, 节点6至节点18支路光伏有功功率已大于负荷有功功率, 整条支路出现功率倒送, 因此处于节点10下游的节点15电压越限更为严重。在不采用调压手段进行控制时, 分布式电源接入点容易发生电压越限, 给电网安全运行带来威胁。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139">2) 无功优化分析 (算例2) 。</h4>
                <div class="p1">
                    <p id="140">算例2考虑分布式电源和电容器组协调优化。5个光伏接入节点的24 <i>h</i>电压情况见附录<i>B</i>图<i>B</i>4。采用分布式电源和电容器控制手段的情况下, 算例1中出现电压越限的节点10的电压控制在正常运行范围内, 节点15和节点10电压幅值明显下降, 中午时段节点15电压幅值仍然最大, 电压幅值最大达到1.087 (标幺值) 。由此可知, 仅考虑无功优化对电压偏差进行调节可以起到一定的作用, 但在光伏出力较高而负荷水平较低的中午时段仍有可能出现电压越限的情况。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141">3) 有功—无功协调优化分析 (算例3) 。</h4>
                <div class="p1">
                    <p id="142">算例3考虑电容器组投切、分布式电源无功出力与储能电池充放电的有功—无功协调优化。5个光伏接入节点的24 <i>h</i>电压情况如图1所示。</p>
                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911007_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 有功-无功协调优化时光伏接入点电压情况" src="Detail/GetImg?filename=images/DLXT201911007_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 有功-无功协调优化时光伏接入点电压情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911007_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Voltage of PV integrated nodes with coordinated optimization of active-reactive power</b></p>

                </div>
                <div class="p1">
                    <p id="144">在图1中, 所有光伏接入点电压均在电压允许范围内, 其中在算例1和算例2中出现越限的节点15电压, 经过有功—无功协调优化, 电压幅值最大值降为1.067 (标幺值) , 满足电压安全稳定运行要求。</p>
                </div>
                <div class="p1">
                    <p id="145">在05:00—07:00时段内, 节点15与节点10的电压幅值较算例1和算例2有一定提升, 这是因为在05:00—07:00时段光伏较小, 但该时段储能系统提供电压支撑, 故电压较无储能装置的算例2有一定改善。</p>
                </div>
                <div class="p1">
                    <p id="146">表1为算例1, 2, 3的优化结果对比。其中, 电压总偏差值对应式 (5) , 为优化的目标函数;电压幅值最大值为配电网中节点电压幅值的最大值。通过表1的对比可知, 引入储能装置的有功—无功协调优化策略 (算例3) 对于电压优化控制效果更加明显, 显著减小了电压总偏差值。电压总偏差值由4.22下降至3.32 (标幺值) , 电压幅值最大值由1.093下降至1.067 (标幺值) 。</p>
                </div>
                <div class="area_img" id="147">
                    <p class="img_tit"><b>表1 电压控制算例对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of voltage control cases</b></p>
                    <p class="img_note"></p>
                    <table id="147" border="1"><tr><td><br />算例</td><td>电压总偏差值</td><td>电压幅值最大值</td></tr><tr><td><br />1</td><td>4.22</td><td>1.093</td></tr><tr><td><br />2</td><td>3.64</td><td>1.087</td></tr><tr><td><br />3</td><td>3.32</td><td>1.067</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="148">在24 h的时间间隔内, 出于无功补偿的要求和实际电容器投切次数的限制, 由附录B图B5可见, 电容器组分组投切, 进行无功补偿, 并且节点3和节点26电容器均能满足开关次数要求。在中午12:00—13:30, 负荷较小但光伏出力较多, 容易发生功率倒送导致节点电压升高, 这段时间电容器不进行无功补偿, 防止易越限节点电压进一步升高。</p>
                </div>
                <div class="p1">
                    <p id="149">晴天条件下进行有功—无功协调优化, 各节点光伏无功出力优化结果见附录B表B1。</p>
                </div>
                <div class="p1">
                    <p id="150">晴天天气储能装置荷电状态曲线见附录B图B6, 对应的储能充放电功率如图2所示。算例3中储能装置荷电状态变化情况与其充放电功率相互对应。对于节点15, 当节点电压下降时, 储能装置放出有功功率, 支撑节点电压;当节点电压上升时, 储能装置吸收有功功率, 防止节点电压过高, 发生电压越限。节点15的电压变化情况如图1所示。</p>
                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911007_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 晴天储能充放电功率" src="Detail/GetImg?filename=images/DLXT201911007_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 晴天储能充放电功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911007_151.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Charging and discharging power of energy storage in sunny days</b></p>

                </div>
                <h4 class="anchor-tag" id="152" name="152"><b>4.3</b> 光伏波动性的影响</h4>
                <div class="p1">
                    <p id="153">本节分析不同天气条件造成的光伏波动性差异对于有功—无功协调优化模型结果的影响。晴天和多云天气条件下典型光伏出力数据见附录B图B2。</p>
                </div>
                <div class="p1">
                    <p id="154">多云天气条件下, 有功—无功协调优化得到的时序电压幅值曲线如图3所示。通过协调优化, 各节点电压幅值均控制在允许范围内。</p>
                </div>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911007_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 多云天气有功-无功协调优化时光伏接入点电压" src="Detail/GetImg?filename=images/DLXT201911007_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 多云天气有功-无功协调优化时光伏接入点电压</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911007_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Voltage of PV integrated nodes under coordinated optimization of active-reactive power in cloudy days</b></p>

                </div>
                <div class="p1">
                    <p id="156">多云条件下进行有功—无功协调优化, 各节点光伏无功出力优化结果见附录B表B2。与晴天条件下的协调优化结果类似, 光伏逆变器在中午时段吸收无功实现降压的作用;区别在于12:00—16:00时段因光伏有功出力的波动以及功率因数的限制, 无功功率的优化结果也出现了一定的波动。</p>
                </div>
                <div class="p1">
                    <p id="157">节点3与节点26的电容器组投切容量的优化结果与晴天相同, 即如附录B图B5所示。出现该结果主要有两方面原因:①12:00—16:00时段的多云天气光伏出力与晴空天气光伏出力相比, 虽有大幅下降, 但光伏总出力值仍高于或略低于总负荷, 即配电网处于轻负荷或潮流倒送的状态, 因此该时段电容器组也未投切;②由于存在电容器组投切次数限制, 因此电容器组无法像光伏逆变器或储能装置一样实时改变输出功率, 因此即使15:00光伏总功率低于负荷总功率, 但由于负荷较轻, 配电网各节点电压仅小幅低于电压基准值, 电容器组也未出现投切。</p>
                </div>
                <div class="p1">
                    <p id="158">多云天气储能装置荷电状态曲线见附录B图B7, 对应的储能充放电功率如图4所示。</p>
                </div>
                <div class="p1">
                    <p id="159">如图4所示, 多云条件下储能的充放电功率在00:00—10:00期间与晴天基本相同, 这是由于在这段时间光伏输出功率变化情况差别不大, 因此各节点电压情况基本相同;在10:00—17:00期间, 由于多云天气光伏出力波动比较大, 因此充放电功率变化情况明显;17:00—24:00时段光伏发电功率低于负荷有功功率, 配电网节点电压偏低, 储能放电以抬升电压。多云天气条件下光伏有功出力小于晴天条件, 因此为了调节电压, 储能装置在多云天气下的放电时段较晴天多。下文对于10:00—17:00时段的储能充放电结果进行进一步分析。10:00—15:00时段, 虽然光伏出力出现一定波动, 但其输出功率始终高于负荷有功功率, 配电网节点电压高于基准值, 储能充电以降低电压;15:00—15:30时段光伏发电功率小于负荷有功功率, 配电网节点电压有所下降, 需要储能装置放电以减少电压偏差, 储能荷电状态减小;15:30—17:00时段光伏发电功率大于负荷有功功率, 配电网节点电压高于电压基准值, 储能充电以减少电压偏差, 储能荷电状态增加。</p>
                </div>
                <div class="area_img" id="160">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911007_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 多云天气储能充放电功率" src="Detail/GetImg?filename=images/DLXT201911007_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 多云天气储能充放电功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911007_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Charging and discharging power of energy storage in cloudy days</b></p>

                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>4.4</b> 算法对比</h4>
                <div class="p1">
                    <p id="162">算法参数设置:种群规模为80;迭代次数为100;学习因子<i>c</i><sub>1</sub>=<i>c</i><sub>2</sub>=2;标准PSO算法的惯性权重随迭代次数从0.9线性递减至0.4;APSO算法根据分布熵感知种群当前搜索环境信息动态调整惯性权重更新。通过配电网有功—无功优化计算, 两种优化算法的收敛时间与优化结果如表2所示。</p>
                </div>
                <div class="area_img" id="163">
                    <p class="img_tit"><b>表2 PSO与APSO算法对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison between PSO and APSO algorithms</b></p>
                    <p class="img_note"></p>
                    <table id="163" border="1"><tr><td><br />算法</td><td>收敛时间/s</td><td>最优目标函数值</td></tr><tr><td><br />PSO</td><td>421.162</td><td>3.57</td></tr><tr><td><br />APSO</td><td>294.763</td><td>3.32</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="164">由表2可知, APSO算法在求解精度和求解速度方面都优于PSO算法。PSO算法由于缺乏种群搜索信息的反馈, 全局搜索能力较弱, 算法求解精度不高;APSO算法可以通过分布熵将种群搜索信息传递给惯性权重, 并指导惯性权重进行合理更新, 具有搜索环境信息的反馈, 因此有较强的全局搜索能力, 降低算法陷入局部最优的可能, 同时快速收敛得到最优解。</p>
                </div>
                <h3 id="165" name="165" class="anchor-tag"><b>5 结语</b></h3>
                <div class="p1">
                    <p id="166">本文针对高比例可再生能源接入配电网出现的电压越限问题, 提出了基于有功—无功协调优化的配电网电压控制模型。通过理论推导分析了电压偏差出现的原因, 说明可通过有功—无功协调运行实现电压偏差的优化;在考虑电容器组与分布式电源无功出力优化运行的基础上, 引入储能装置并利用其充放电特性对电压偏差指标进行优化;提出混合编码方案与基于分布熵的APSO求解算法。算例结果表明, 与已有研究的配电网无功优化相比, 本文提出的配电网有功—无功协调优化模型可更加有效地降低配电网电压偏差。另外, 本文采用了配电网三相统一调压措施, 未能考虑配电网三相不平衡问题, 考虑三相不平衡的配电网电压控制将是未来研究的重点方向。</p>
                </div>
                <div class="p1">
                    <p id="167">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="181" name="181" class="anchor-tag">附录A</h3>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911007_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1光伏接入的配电线路" src="Detail/GetImg?filename=images/DLXT201911007_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1光伏接入的配电线路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911007_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 PV integrated distribution network</p>

                </div>
                <h3 id="183" name="183" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="184">B1仿真算例基础数据</p>
                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911007_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 IEEE 33节点系统" src="Detail/GetImg?filename=images/DLXT201911007_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 IEEE 33节点系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911007_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 IEEE 33-node system</p>

                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911007_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2系统内总光伏和总负荷运行曲线" src="Detail/GetImg?filename=images/DLXT201911007_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2系统内总光伏和总负荷运行曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911007_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Daily curves of PV generation and load</p>

                </div>
                <div class="p1">
                    <p id="187">B2有功无功协调优化的影响</p>
                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911007_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3光伏接入节点未进行优化时电压情况" src="Detail/GetImg?filename=images/DLXT201911007_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3光伏接入节点未进行优化时电压情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911007_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Voltage of PV integrated nodes without optimization</p>

                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911007_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4 DG和CB优化时光伏接入点电压情况" src="Detail/GetImg?filename=images/DLXT201911007_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4 DG和CB优化时光伏接入点电压情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911007_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Voltage of PV integrated nodes under reactive optimization</p>

                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911007_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5 3号和26号节点电容器组投切容量" src="Detail/GetImg?filename=images/DLXT201911007_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5 3号和26号节点电容器组投切容量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911007_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 capacitor bank switching capacity of node 3 and node 26</p>

                </div>
                <div class="area_img" id="191">
                                            <p class="img_tit">
                                                表B1晴天光伏无功出力优化结果 (单位:kvar) 
                                                    <br />
                                                Table B1 Optimization results of PV reactive power output in sunny days (dimension:kvar) 
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911007_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911007_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911007_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1晴天光伏无功出力优化结果 (单位:kvar)" src="Detail/GetImg?filename=images/DLXT201911007_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911007_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6晴天储能装置荷电状态" src="Detail/GetImg?filename=images/DLXT201911007_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6晴天储能装置荷电状态  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911007_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 SOC of energy storage in sunny day</p>

                </div>
                <div class="p1">
                    <p id="193">B3光伏波动性的影响</p>
                </div>
                <div class="area_img" id="194">
                                            <p class="img_tit">
                                                表B2多云无功出力优化结果 (单位:kvar) 
                                                    <br />
                                                Table B2 Optimization results of PV reactive power output in cloudy days (dimension:kvar) 
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911007_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911007_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911007_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2多云无功出力优化结果 (单位:kvar)" src="Detail/GetImg?filename=images/DLXT201911007_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911007_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B7多云天气储能装置荷电状态" src="Detail/GetImg?filename=images/DLXT201911007_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B7多云天气储能装置荷电状态  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911007_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B7 SOC of energy storage in cloudy days</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201605004&amp;v=MjYwMDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VcnZJUHlyUGJiRzRIOWZNcW85RllJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 王颖, 文福拴, 赵波, 等.高密度分布式光伏接入下电压越限问题的分析与对策[J].中国电机工程学报, 2016, 36 (5) :1200-1206.WANG Ying, WEN Fushuan, ZHAO Bo, et al.Analysis and countermeasures of voltage violation problems caused by high-density distributed photovoltaics[J].Proceedings of the CSEE, 2016, 36 (5) :1200-1206.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805005&amp;v=MzE5NzN5L25VcnZJSVNIVGVyRzRIOW5NcW85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 陶仁峰, 李凤婷, 李永东, 等.基于云层分布规律与太阳光跟踪的光伏电站MPPT策略[J].电力系统自动化, 2018, 42 (5) :25-33.DOI:10.7500/AEPS20170724005.TAO Renfeng, LI Fengting, LI Yongdong, et al.MPPT strategy of photovoltaic station based on cloud distribution pattern and sunlight tracking[J].Automation of Electric Power Systems, 2018, 42 (5) :25-33.DOI:10.7500/AEPS20170724005.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201715016&amp;v=MjE4MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VcnZJSVNyQmZiRzRIOWJOcW85RVlvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 杨锡运, 刘玉奇, 李建林.基于四分位法的含储能光伏电站可靠性置信区间计算方法[J].电工技术学报, 2017, 32 (15) :136-144.YANG Xiyun, LIU Yuqi, LI Jianlin.Reliability confidence interval calculation method for photovoltaic power station with energy storage based on quartile method[J].Transactions of China Electrotechnical Society, 2017, 32 (15) :136-144.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6FABF4231189199BE6133E58C2FE51FF&amp;v=MDEyNzhwaHc3cSt4S2c9TmlmT2ZiWE9iNk82cTQxR1plb0hCWDB3eG1SbTdENStTd3JucEdFM0Q4ZVJSTXpwQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> HAGHDADI N, COPPER J, BRUCE A, et al.A method to estimate the location and orientation of distributed photovoltaic systems from their generation output data[J].Renewable Energy, 2017, 108:390-400.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806014&amp;v=MjA1NzlJUHlyUGJiRzRIOW5NcVk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VcnY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 贾清泉, 赵美超, 孙玲玲, 等.主动配电网中计及时序性与相关性的分布式光伏并网规划[J].中国电机工程学报, 2018, 38 (6) :1719-1728.JIA Qingquan, ZHAO Meichao, SUN Lingling, et al.Planning for grid-connection of distributed PVs considering the sequential feature and correlation in active distribution network[J].Proceedings of the CSEE, 2018, 38 (6) :1719-1728.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of distributed photovoltaic systems on zone substation peak demand">

                                <b>[6]</b> HAGHDADI N, BRUCE A, MACGILL I, et al.Impact of distributed photovoltaic systems on zone substation peak demand[J].IEEE Transactions on Sustainable Energy, 2018, 9 (2) :621-629.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal decentralized voltage control for distribution systems with inverter-based distributed generators">

                                <b>[7]</b> CALDERARO V, CONIO G, GALDI V, et al.Optimal decentralized voltage control for distribution systems with inverter-based distributed generators[J].IEEE Transactions on Power Systems, 2014, 29 (1) :230-241.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Active management of low-voltage networks for mitigating overvoltages due to photovoltaic units">

                                <b>[8]</b> OLIVIER F, ARISTIDOU P, ERNST D, et al.Active management of low-voltage networks for mitigating overvoltages due to photovoltaic units[J].IEEE Transactions on Smart Grid, 2016, 7 (2) :926-936.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519007&amp;v=MDM4OTQvblVydklJU0hUZXJHNEg5VE5wbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 刘斌, 刘锋, 梅生伟, 等.基于二阶锥优化的含有载调压变压器主动配电网最优潮流[J].电力系统自动化, 2015, 39 (19) :40-47.LIU Bin, LIU Feng, MEI Shengwei, et al.Optimal power flow in active distribution networks with on-load tap changer based on second-order cone programming[J].Automation of Electric Power Systems, 2015, 39 (19) :40-47.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Performance of OLTC-based control strategies for LV networks with photovoltaics">

                                <b>[10]</b> LONG C, PROCOPIOU A T, OCHOA L F, et al.Performance of OLTC-based control strategies for LV networks with photovoltaics[C]// 2015 IEEE Power &amp; Energy Society General Meeting, July 26-30, 2015, Denver, USA:5p.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201507012&amp;v=MDcyMTBUTXFJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVXJ2SVB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 张玮亚, 李永丽, 孙广宇, 等.基于静止同步补偿器的主动配电网分区电压控制[J].中国电机工程学报, 2015, 35 (7) :1644-1656.ZHANG Weiya, LI Yongli, SUN Guangyu, et al.Zonal-voltage control for active distribution network based on distributed static synchronous compensator[J].Proceedings of the CSEE, 2015, 35 (7) :1644-1656.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Centralized Support Distributed Voltage Control by Using End-Users as Reactive Power Support">

                                <b>[12]</b> ABESSI A, VAHIDINASAB V, GHAZIZADEH M S.Centralized support distributed voltage control by using end-users as reactive power support[J].IEEE Transactions on Smart Grid, 2016, 7 (1) :178-188.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713019&amp;v=MjE0Mjc0SDliTnJJOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVXJ2SUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 蔡永翔, 唐巍, 张璐, 等.基于光伏逆变器无功调节的低压配电网多模式电压控制[J].电力系统自动化, 2017, 41 (13) :133-141.DOI:10.7500/AEPS20160929013.CAI Yongxiang, TANG Wei, ZHANG Lu, et al.Multi-mode voltage control of low voltage distribution network based on reactive power regulation of photovoltaic inverter[J].Automation of Electric Power Systems, 2017, 41 (13) :133-141.DOI:10.7500/AEPS20160929013.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201520021&amp;v=MDg2NzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVydklJU3JCZmJHNEg5VE9yNDlIWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 周林, 任伟, 廖波, 等.并网型光伏电站无功电压控制[J].电工技术学报, 2015, 30 (20) :168-175.ZHOU Lin, REN Wei, LIAO Bo, et al.Reactive power and voltage control for grid-connected PV power plants[J].Transactions of China Electrotechnical Society, 2015, 30 (20) :168-175.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609005&amp;v=MjY5MzdydklJU0hUZXJHNEg5Zk1wbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王永杰, 吴文传, 张伯明, 等.有功无功协调的主动配电网鲁棒电压控制[J].电力系统自动化, 2016, 40 (9) :29-34.WANG Yongjie, WU Wenchuan, ZHANG Boming, et al.Active voltage and reactive power coordination for active distribution network robust voltage control[J].Automation of Electric Power Systems, 2016, 40 (9) :29-34.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A modular and scalable structure using multi-parallel-connected series-voltage compensators for supply voltage regulation">

                                <b>[16]</b> CHEUNG V S, CHUNG H S, LO A W.A modular and scalable structure using multi-parallel-connected series-voltage compensators for supply voltage regulation[J].IEEE Transactions on Power Electronics, 2016, 31 (6) :4096-4110.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201724016&amp;v=MDMzMjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVXJ2SUx5bmFlYkc0SDliT3E0OUVZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 周鑫, 王韶, 张文龙, 等.配电网固定串联补偿多目标优化[J].电力系统保护与控制, 2017, 45 (24) :115-122.ZHOU Xin, WANG Shao, ZHANG Wenlong, et al.Multi-objective optimization of fixed series compensation in distribution network[J].Power System Protection and Control, 2017, 45 (24) :115-122.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Paralleling Multiple Static Synchronous Series Compensators Using Daisy-chained Transformers">

                                <b>[18]</b> CHEUNG V S, CHUNG H S, WANG K W, et al.Paralleling multiple static synchronous series compensators using daisy-chained transformers[J].IEEE Transactions on Power Electronics, 2014, 29 (6) :2764-2773.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201620004&amp;v=MTc4NzQvblVydklJU0hUZXJHNEg5Zk9yNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 李生虎, 于丽萍, 马燕如, 等.电网可靠性对可控串联补偿部件参数的灵敏度分解算法[J].电力系统自动化, 2016, 40 (20) :20-25.LI Shenghu, YU Liping, MA Yanru, et al.Sensitivity decomposition algorithm of power system reliability on controllable series compensation component parameters[J].Automation of Electric Power Systems, 2016, 40 (20) :20-25.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787040223545001&amp;v=MTQ4MDl4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqS0lWb1VYRnF6R2JPOEh0UE9ySXBCWWVzUERSTTh6&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 王守相, 王成山.现代配电系统分析[M].北京:高等教育出版社, 2007.WANG Shouxiang, WANG Chengshan.Modern distribution system analysis[M].Beijing:Higher Education Press, 2007.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTLL201105016&amp;v=MDg1NzJGeS9uVXJ2SVBUbkhZckc0SDlETXFvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 田军, 马文正, 汪应洛, 等.应急物资配送动态调度的粒子群算法[J].系统工程理论与实践, 2011, 31 (5) :898-906.TIAN Jun, MA Wenzheng, WANG Yingluo, et al.Emergency supplies distributing and vehicle routes programming based on particle swarm optimization[J].Systems Engineering—Theory and Practice, 2011, 31 (5) :898-906.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911007" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911007&amp;v=MTEwOTN5L25VcnZKSVNIVGVyRzRIOWpOcm85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="5" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

