

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136658658693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911008%26RESULT%3d1%26SIGN%3dv5Ky%252fyBgO87RwFJBdam8ZNfiPAc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911008&amp;v=MTM1MDhIOWpOcm85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VNy9KSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;1&lt;/b&gt; 改进无功功率分配机理分析 "><b>1</b> 改进无功功率分配机理分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#79" data-title="&lt;b&gt;2 Q-V&lt;/b&gt;型分布式电源无功分配控制策略 "><b>2 Q-V</b>型分布式电源无功分配控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#83" data-title="&lt;b&gt;2.1 DPC&lt;/b&gt;策略"><b>2.1 DPC</b>策略</a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;2.2 DSC&lt;/b&gt;策略"><b>2.2 DSC</b>策略</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;2.3 DPC&lt;/b&gt;静态误差修正"><b>2.3 DPC</b>静态误差修正</a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;2.4&lt;/b&gt; 控制策略动静态特性分析"><b>2.4</b> 控制策略动静态特性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;3 V-Q&lt;/b&gt;型分布式电源无功分配控制策略 "><b>3 V-Q</b>型分布式电源无功分配控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#135" data-title="&lt;b&gt;3.1 HVC&lt;/b&gt;"><b>3.1 HVC</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;3.2 VTC&lt;/b&gt;"><b>3.2 VTC</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#152" data-title="&lt;b&gt;4&lt;/b&gt; 仿真验证 "><b>4</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#153" data-title="&lt;b&gt;4.1&lt;/b&gt; 小信号分析结果"><b>4.1</b> 小信号分析结果</a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;4.2&lt;/b&gt; 时域仿真结果"><b>4.2</b> 时域仿真结果</a></li>
                                                <li><a href="#175" data-title="&lt;b&gt;4.3&lt;/b&gt; 硬件在环仿真结果"><b>4.3</b> 硬件在环仿真结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#180" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#205" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#218" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#221" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#225" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;图1 改进空载电压的方法示意图&lt;/b&gt;"><b>图1 改进空载电压的方法示意图</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;图2 Q-V型分布式电源无功功率分配控制策略&lt;/b&gt;"><b>图2 Q-V型分布式电源无功功率分配控制策略</b></a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;图3 V-Q型分布式电源无功功率分配控制策略&lt;/b&gt;"><b>图3 V-Q型分布式电源无功功率分配控制策略</b></a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;图4 无功负荷与分布式电源投切仿真结果&lt;/b&gt;"><b>图4 无功负荷与分布式电源投切仿真结果</b></a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;图5 改变PCC电压参考值时的仿真结果&lt;/b&gt;"><b>图5 改变PCC电压参考值时的仿真结果</b></a></li>
                                                <li><a href="#219" data-title="图B1仿真算例示意图">图B1仿真算例示意图</a></li>
                                                <li><a href="#220" data-title="表B1系统仿真参数">表B1系统仿真参数</a></li>
                                                <li><a href="#222" data-title="图C1系统特征值及参数变化下的根轨迹">图C1系统特征值及参数变化下的根轨迹</a></li>
                                                <li><a href="#223" data-title="表C1主导极点参与因子分析">表C1主导极点参与因子分析</a></li>
                                                <li><a href="#224" data-title="表C2主导极点灵敏度分析">表C2主导极点灵敏度分析</a></li>
                                                <li><a href="#226" data-title="图D1 RT-LAB硬件在环仿真平台">图D1 RT-LAB硬件在环仿真平台</a></li>
                                                <li><a href="#227" data-title="图D2 RT-LAB硬件在环仿真结果">图D2 RT-LAB硬件在环仿真结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 茆美琴, 丁勇, 王杨洋, 等.微网——未来能源互联网系统中的“有机细胞”[J].电力系统自动化, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.MAO Meiqin, DING Yong, WANG Yangyang, et al.Microgrid—an “organic cell” for future energy interconnection system[J].Automation of Electric Power Systems, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719001&amp;v=MDkzNDhadVpzRnkvblU3L0pJU0hUZXJHNEg5Yk5wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         茆美琴, 丁勇, 王杨洋, 等.微网——未来能源互联网系统中的“有机细胞”[J].电力系统自动化, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.MAO Meiqin, DING Yong, WANG Yangyang, et al.Microgrid—an “organic cell” for future energy interconnection system[J].Automation of Electric Power Systems, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 王晗, 严正, 徐潇源, 等.计及可再生能源不确定性的孤岛微电网概率潮流计算[J].电力系统自动化, 2018, 42 (15) :110-117.DOI:10.7500/AEPS20170813001.WANG Han, YAN Zheng, XU Xiaoyuan, et al.Probabilistic power flow calculation of islanded microgrid considering uncertainty of renewable energy[J].Automation of Electric Power Systems, 2018, 42 (15) :110-117.DOI:10.7500/AEPS 20170813001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815016&amp;v=MTIzOTlHRnJDVVI3cWZadVpzRnkvblU3L0pJU0hUZXJHNEg5bk5xbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王晗, 严正, 徐潇源, 等.计及可再生能源不确定性的孤岛微电网概率潮流计算[J].电力系统自动化, 2018, 42 (15) :110-117.DOI:10.7500/AEPS20170813001.WANG Han, YAN Zheng, XU Xiaoyuan, et al.Probabilistic power flow calculation of islanded microgrid considering uncertainty of renewable energy[J].Automation of Electric Power Systems, 2018, 42 (15) :110-117.DOI:10.7500/AEPS 20170813001.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 乐程毅, 徐开, 赵睿, 等.基于全分散理念的F-P型分布式电源自趋优控制方法[J].电力系统自动化, 2016, 40 (9) :35-39.LE Chengyi, XU Kai, ZHAO Rui, et al.Decentralized idea based self-optimizing control strategy for F-P type DGs[J].Automation of Electric Power Systems, 2016, 40 (9) :35-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609006&amp;v=MTgzOTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VNy9KSVNIVGVyRzRIOWZNcG85RllvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         乐程毅, 徐开, 赵睿, 等.基于全分散理念的F-P型分布式电源自趋优控制方法[J].电力系统自动化, 2016, 40 (9) :35-39.LE Chengyi, XU Kai, ZHAO Rui, et al.Decentralized idea based self-optimizing control strategy for F-P type DGs[J].Automation of Electric Power Systems, 2016, 40 (9) :35-39.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 高家元, 赵晋斌, 陈晓博, 等.电压并网逆变器的功率控制与设计[J].中国电机工程学报, 2018, 38 (6) :1788-1798.GAO Jiayuan, ZHAO Jinbin, CHEN Xiaobo, et al.Power control and design of voltage-controlled grid-connected inverter[J].Proceedings of the CSEE, 2018, 38 (6) :1788-1798." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806022&amp;v=MTA3NDk5bk1xWTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3L0pQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         高家元, 赵晋斌, 陈晓博, 等.电压并网逆变器的功率控制与设计[J].中国电机工程学报, 2018, 38 (6) :1788-1798.GAO Jiayuan, ZHAO Jinbin, CHEN Xiaobo, et al.Power control and design of voltage-controlled grid-connected inverter[J].Proceedings of the CSEE, 2018, 38 (6) :1788-1798.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 赵婵娟, 王建平, 孙伟, 等.基于分布式两级控制的孤岛微网网络化控制策略[J].电力系统自动化, 2018, 42 (3) :32-39.DOI:10.7500/AEPS20170609012.ZHAO Chanjuan, WANG Jianping, SUN Wei, et al.Networked control strategy of islanded microgrid based on distributed secondary control[J].Automation of Electric Power Systems, 2018, 42 (3) :32-39.DOI:10.7500/AEPS 20170609012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803005&amp;v=MTU1MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTcvSklTSFRlckc0SDluTXJJOUZZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         赵婵娟, 王建平, 孙伟, 等.基于分布式两级控制的孤岛微网网络化控制策略[J].电力系统自动化, 2018, 42 (3) :32-39.DOI:10.7500/AEPS20170609012.ZHAO Chanjuan, WANG Jianping, SUN Wei, et al.Networked control strategy of islanded microgrid based on distributed secondary control[J].Automation of Electric Power Systems, 2018, 42 (3) :32-39.DOI:10.7500/AEPS 20170609012.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 刘尧, 林超, 陈滔, 等.基于自适应虚拟阻抗的交流微电网无功功率-电压控制策略[J].电力系统自动化, 2017, 41 (5) :16-21.DOI:10.7500/AEPS20160428017.LIU Yao, LIN Chao, CHEN Tao, et al.Research on reactive power-voltage control strategy of AC microgrid based on adaptive virtual impedance[J].Automation of Electric Power Systems, 2017, 41 (5) :16-21.DOI:10.7500/AEPS 20160428017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705003&amp;v=MDA4NDNUZXJHNEg5Yk1xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3L0pJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         刘尧, 林超, 陈滔, 等.基于自适应虚拟阻抗的交流微电网无功功率-电压控制策略[J].电力系统自动化, 2017, 41 (5) :16-21.DOI:10.7500/AEPS20160428017.LIU Yao, LIN Chao, CHEN Tao, et al.Research on reactive power-voltage control strategy of AC microgrid based on adaptive virtual impedance[J].Automation of Electric Power Systems, 2017, 41 (5) :16-21.DOI:10.7500/AEPS 20160428017.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 郭倩, 林燎源, 武宏彦, 等.一种改进的分布式电源无功功率精确分配下垂控制策略[J].电力系统自动化, 2015, 39 (15) :30-34.GUO Qian, LIN Liaoyuan, WU Hongyan, et al.An improved droop control strategy for accurate reactive power sharing among distributed generator[J].Automation of Electric Power Systems, 2015, 39 (15) :30-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201515005&amp;v=MzA1NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3L0pJU0hUZXJHNEg5VE5xbzlGWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         郭倩, 林燎源, 武宏彦, 等.一种改进的分布式电源无功功率精确分配下垂控制策略[J].电力系统自动化, 2015, 39 (15) :30-34.GUO Qian, LIN Liaoyuan, WU Hongyan, et al.An improved droop control strategy for accurate reactive power sharing among distributed generator[J].Automation of Electric Power Systems, 2015, 39 (15) :30-34.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 刘尧, 陈建福, 侯小超, 等.基于自适应虚拟惯性的微电网动态频率稳定控制策略[J].电力系统自动化, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.LIU Yao, CHEN Jianfu, HOU Xiaochao, et al.Dynamic frequency stability control strategy of microgrid based on adaptive virtual inertia[J].Automation of Electric Power Systems, 2018, 42 (9) :75-82.DOI:10.7500/AEPS 20170911013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809010&amp;v=MTQxODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VNy9KSVNIVGVyRzRIOW5NcG85RVpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         刘尧, 陈建福, 侯小超, 等.基于自适应虚拟惯性的微电网动态频率稳定控制策略[J].电力系统自动化, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.LIU Yao, CHEN Jianfu, HOU Xiaochao, et al.Dynamic frequency stability control strategy of microgrid based on adaptive virtual inertia[J].Automation of Electric Power Systems, 2018, 42 (9) :75-82.DOI:10.7500/AEPS 20170911013.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 周烨, 汪可友, 李国杰, 等.基于多智能体一致性算法的微电网分布式分层控制策略[J].电力系统自动化, 2017, 41 (11) :142-149.DOI:10.7500/AEPS20160920004.ZHOU Ye, WANG Keyou, LI Guojie, et al.Distributed hierarchical control for microgrid based on multi-agent consensus algorithm[J].Automation of Electric Power Systems, 2017, 41 (11) :142-149.DOI:10.7500/AEPS 20160920004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711020&amp;v=MDA5MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3L0pJU0hUZXJHNEg5Yk5ybzlIWklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         周烨, 汪可友, 李国杰, 等.基于多智能体一致性算法的微电网分布式分层控制策略[J].电力系统自动化, 2017, 41 (11) :142-149.DOI:10.7500/AEPS20160920004.ZHOU Ye, WANG Keyou, LI Guojie, et al.Distributed hierarchical control for microgrid based on multi-agent consensus algorithm[J].Automation of Electric Power Systems, 2017, 41 (11) :142-149.DOI:10.7500/AEPS 20160920004.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" HE J W, LI Y W.An enhanced microgrid load demand sharing strategy[J].IEEE Transactions on Power Electronics, 2012, 27 (9) :3984-3995." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Enhanced Microgrid Load Demand Sharing Strategy">
                                        <b>[10]</b>
                                         HE J W, LI Y W.An enhanced microgrid load demand sharing strategy[J].IEEE Transactions on Power Electronics, 2012, 27 (9) :3984-3995.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" HAN H, LIU Y, SUN Y, et al.An improved droop control strategy for reactive power sharing in islanded microgrid[J].IEEE Transactions on Power Electronics, 2015, 30 (6) :3133-3141." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Improved Droop Control Strategy for Reactive Power Sharing in Islanded Microgrid">
                                        <b>[11]</b>
                                         HAN H, LIU Y, SUN Y, et al.An improved droop control strategy for reactive power sharing in islanded microgrid[J].IEEE Transactions on Power Electronics, 2015, 30 (6) :3133-3141.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" ZHU Y X, ZHUO F, LIU B Q, et al.An enhanced load power sharing strategy for low-voltage microgrids based on inverse-droop control method[C]// International Power Electronics Conference, May 18-21, 2014, Hiroshima, Japan:3546-3552." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An enhanced load power sharing strategy for low-voltage microgrids based on inverse-droop control method">
                                        <b>[12]</b>
                                         ZHU Y X, ZHUO F, LIU B Q, et al.An enhanced load power sharing strategy for low-voltage microgrids based on inverse-droop control method[C]// International Power Electronics Conference, May 18-21, 2014, Hiroshima, Japan:3546-3552.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" LI Y W, KAO C N.An accurate power control strategy for power electronics interfaced distributed Generation units operating in a low voltage multibus microgrid[J].IEEE Transactions on Power Electronics, 2009, 24 (12) :2977-2988." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An accurate power control strategy for power-electronics-interfaced distributed generation units operating in a low-voltage multibus microgrid">
                                        <b>[13]</b>
                                         LI Y W, KAO C N.An accurate power control strategy for power electronics interfaced distributed Generation units operating in a low voltage multibus microgrid[J].IEEE Transactions on Power Electronics, 2009, 24 (12) :2977-2988.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" YAO W, CHEN M, MATAS J, et al.Design and analysis of the droop control method for parallel inverters considering the impact of the complex impedance on the power sharing[J].IEEE Transactions on Industrial Electronics, 2011, 58 (2) :576-588." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design and analysis of the droop control method for parallel inverters considering the impact of the complex impedance on the power sharing">
                                        <b>[14]</b>
                                         YAO W, CHEN M, MATAS J, et al.Design and analysis of the droop control method for parallel inverters considering the impact of the complex impedance on the power sharing[J].IEEE Transactions on Industrial Electronics, 2011, 58 (2) :576-588.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" MAHMOOD H, MICHAELSON D, JIANG J.Accurate reactive power sharing in an islanded microgrid using adaptive virtual impedances[J].IEEE Transactions on Power Electronics, 2015, 30 (3) :1605-1617." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Accurate reactive power sharing in an islanded microgrid using adaptive virtual impedances">
                                        <b>[15]</b>
                                         MAHMOOD H, MICHAELSON D, JIANG J.Accurate reactive power sharing in an islanded microgrid using adaptive virtual impedances[J].IEEE Transactions on Power Electronics, 2015, 30 (3) :1605-1617.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 肖宏飞, 钱浩, 林艳艳, 等.考虑无功功率协调的微网二级电压控制[J].中国电机工程学报, 2018, 38 (4) :1084-1092.XIAO Hongfei, QIAN Hao, LIN Yanyan, et al.Secondary control scheme for voltage compensation and reactive power coordination in microgrids[J].Proceedings of the CSEE, 2018, 38 (4) :1084-1092." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804013&amp;v=MDU3MzlHRnJDVVI3cWZadVpzRnkvblU3L0pQeXJQYmJHNEg5bk1xNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         肖宏飞, 钱浩, 林艳艳, 等.考虑无功功率协调的微网二级电压控制[J].中国电机工程学报, 2018, 38 (4) :1084-1092.XIAO Hongfei, QIAN Hao, LIN Yanyan, et al.Secondary control scheme for voltage compensation and reactive power coordination in microgrids[J].Proceedings of the CSEE, 2018, 38 (4) :1084-1092.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 姚骏, 杜红彪, 周特, 等.微网逆变器并联运行的改进下垂控制策略[J].电网技术, 2015, 39 (4) :932-938.YAO Jun, DU Hongbiao, ZHOU Te, et al.Improved droop control strategy for inverters parallel operation in micro-grid[J].Power System Technology, 2015, 39 (4) :932-938." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201504009&amp;v=MjUyNDNVUjdxZlp1WnNGeS9uVTcvSklUckJmYkc0SDlUTXE0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         姚骏, 杜红彪, 周特, 等.微网逆变器并联运行的改进下垂控制策略[J].电网技术, 2015, 39 (4) :932-938.YAO Jun, DU Hongbiao, ZHOU Te, et al.Improved droop control strategy for inverters parallel operation in micro-grid[J].Power System Technology, 2015, 39 (4) :932-938.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" MAJUMDER R, CHAUDHURI B, GHOSH A, et al.Improvement of stability and load sharing in an autonomous microgrid using supplementary droop control loop[J].IEEE Transactions on Power Systems, 2010, 25 (2) :796-808." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improvement of Stability and Load Sharing in an Autonomous Microgrid Using Supplementary Droop Control Loop">
                                        <b>[18]</b>
                                         MAJUMDER R, CHAUDHURI B, GHOSH A, et al.Improvement of stability and load sharing in an autonomous microgrid using supplementary droop control loop[J].IEEE Transactions on Power Systems, 2010, 25 (2) :796-808.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" ZHAO R, HE X L, XIN H H, et al.A decentralized and hierarchical reactive power sharing control strategy for DGs parallel operation in an islanded microgrid[C]// 10th International Conference on Advances in Power System Control, Operation &amp;amp; Management, November 8-12, 2015, Hong Kong, China:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A decentralized and hierarchical reactive power sharing control strategy for DGs parallel operation in an islanded microgrid">
                                        <b>[19]</b>
                                         ZHAO R, HE X L, XIN H H, et al.A decentralized and hierarchical reactive power sharing control strategy for DGs parallel operation in an islanded microgrid[C]// 10th International Conference on Advances in Power System Control, Operation &amp;amp; Management, November 8-12, 2015, Hong Kong, China:1-6.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 谢玲玲, 时斌, 华国玉, 等.基于改进下垂控制的分布式电源并联运行技术[J].电网技术, 2013, 37 (4) :992-998.XIE Lingling, SHI Bin, HUA Guoyu, et al.Parallel operation technology of distributed generations based on improved droop control[J].Power System Technology, 2013, 37 (4) :992-998." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201304016&amp;v=Mjg3MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTcvSklUckJmYkc0SDlMTXE0OUVZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         谢玲玲, 时斌, 华国玉, 等.基于改进下垂控制的分布式电源并联运行技术[J].电网技术, 2013, 37 (4) :992-998.XIE Lingling, SHI Bin, HUA Guoyu, et al.Parallel operation technology of distributed generations based on improved droop control[J].Power System Technology, 2013, 37 (4) :992-998.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" XIN H H, ZHANG L Q, WANG Z, et al.Control of island AC microgrids using a fully distributed approach[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :943-945." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control of island AC microgrids using a fully distributed approach">
                                        <b>[21]</b>
                                         XIN H H, ZHANG L Q, WANG Z, et al.Control of island AC microgrids using a fully distributed approach[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :943-945.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" WANG C S, XIAO Z X, WANG S X.Multiple feedback loop control scheme for inverters of the micro source in microgrids[J].Transactions of China Electrotechnical Society, 2009, 24 (2) :100-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200902018&amp;v=MTI2ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3L0pJU3JCZmJHNEh0ak1yWTlFYklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         WANG C S, XIAO Z X, WANG S X.Multiple feedback loop control scheme for inverters of the micro source in microgrids[J].Transactions of China Electrotechnical Society, 2009, 24 (2) :100-107.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 徐海珍, 张兴, 刘芳, 等.基于虚拟电容的微网逆变器无功均分控制策略[J].电力系统自动化, 2016, 40 (19) :59-65.XU Haizhen, ZHANG Xing, LIU Fang, et al.Reactive power sharing control strategy for microgrid inverters based on virtual capacitor[J].Automation of Electric Power Systems, 2016, 40 (19) :59-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201619009&amp;v=MTE5Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTcvSklTSFRlckc0SDlmTnBvOUZiWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         徐海珍, 张兴, 刘芳, 等.基于虚拟电容的微网逆变器无功均分控制策略[J].电力系统自动化, 2016, 40 (19) :59-65.XU Haizhen, ZHANG Xing, LIU Fang, et al.Reactive power sharing control strategy for microgrid inverters based on virtual capacitor[J].Automation of Electric Power Systems, 2016, 40 (19) :59-65.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" LIU T, LIU J J, ZHANG X.A novel droop control strategy to share power equally and limit voltage deviation[C]// International Conference on Power Electronics, May 30-June 3, 2011, Jeju, South Korea:1520-1526." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel droop control strategy to share power equally and limit voltage deviation">
                                        <b>[24]</b>
                                         LIU T, LIU J J, ZHANG X.A novel droop control strategy to share power equally and limit voltage deviation[C]// International Conference on Power Electronics, May 30-June 3, 2011, Jeju, South Korea:1520-1526.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" PAQUETTE A, DIVAN D.Transient droop for improved transient load sharing in microgrids[C]// IEEE Energy Conversion Congress and Exposition, September 14-18, 2014, Pittsburgh, USA:84-91." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transient droop for improved transient load sharing in microgrids">
                                        <b>[25]</b>
                                         PAQUETTE A, DIVAN D.Transient droop for improved transient load sharing in microgrids[C]// IEEE Energy Conversion Congress and Exposition, September 14-18, 2014, Pittsburgh, USA:84-91.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 17:20</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),59-72 DOI:10.7500/AEPS20180604009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">含异构分布式电源的微电网无功功率分散分层控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%A2%93%E6%9D%89&amp;code=40219441&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵梓杉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%92%99%E5%BF%97%E5%85%A8&amp;code=32720871&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蒙志全</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AB%A0%E9%9B%B7%E5%85%B6&amp;code=38478783&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">章雷其</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E7%9D%BF&amp;code=#&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵睿</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%BE%9B%E7%84%95%E6%B5%B7&amp;code=10282651&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">辛焕海</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%B1%B1%E4%B8%9C%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E6%B5%8E%E5%8D%97%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网山东省电力公司济南供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>无功功率—电压下垂与电压—无功功率下垂是多逆变器孤岛微网系统中两种典型的分布式电源无功控制方式。针对含异构分布式电源的微电网, 提出了无功功率的分散分层控制策略:①通过改进空载电压, 能够在阻抗不匹配的情况下实现无功功率的合理分配, 并将公共连接点 (PCC) 电压恢复至额定值;②基于不同时间尺度搭建分层结构, 能够满足微网静态和动态性能的需求;③摆脱传统控制中通信的制约, 实现分布式电源即插即用效果。最后, 小信号分析、时域仿真以及RT-LAB硬件在环仿真实验验证了控制策略的可行性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A0%E5%8A%9F%E5%8A%9F%E7%8E%87%E5%88%86%E9%85%8D&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">无功功率分配;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A9%BA%E8%BD%BD%E7%94%B5%E5%8E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">空载电压;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E6%95%A3%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分散控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B1%82%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分层控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8B%E5%9E%82%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">下垂控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    赵梓杉 (1992—) , 女, 硕士研究生, 主要研究方向:主动配电网/微网控制。E-mail:zhaozishan@zju.edu.cn;
                                </span>
                                <span>
                                    蒙志全 (1995—) , 男, 硕士研究生, 主要研究方向:新能源并网稳定分析控制。E-mail:21610060@zju.edu.cn;
                                </span>
                                <span>
                                    章雷其 (1989—) , 男, 博士, 工程师, 主要研究方向:分布式发电与储能系统。E-mail:y_delta@163.com;
                                </span>
                                <span>
                                    *辛焕海 (1981—) , 男, 通信作者, 教授, 博士生导师, 主要研究方向:电力系统稳定和控制、主动配电网/微网控制。E-mail:xinhh@zju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-04</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902000);</span>
                                <span>国家自然科学基金资助项目 (U1766206);</span>
                    </p>
            </div>
                    <h1><b>Decentralized and Hierarchical Reactive Power Control Strategy for Microgrid with Heterogeneous Distributed Generators</b></h1>
                    <h2>
                    <span>ZHAO Zishan</span>
                    <span>MENG Zhiquan</span>
                    <span>ZHANG Leiqi</span>
                    <span>ZHAO Rui</span>
                    <span>XIN Huanhai</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>State Grid Zhejiang Electric Power Research Institute</span>
                    <span>Jinan Power Supply Corporation of State Grid Shandong Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The reactive power-voltage droop and the voltage-reactive power droop are two typical reactive power control strategies of distributed generators in the multi-inverter paralleled islanded microgrid. A decentralized and hierarchical reactive power distribution control strategy for the microgrid with heterogeneous distributed generators is proposed, whose characteristics include: ① by adjusting floating voltage, the reactive power distribution error caused by the mismatched feeder impedance can be reduced and the voltage regulation can be achieved; ② hierarchical structure is built based on multi-time scale, and both fast dynamic and static characteristics of microgrid are satisfactory; ③ the constraint of communication system in the traditional control is relieved, and the plug-and-play effect of distributed generators is achieved. Finally, simulation results verify the feasibility and effectiveness of the control strategy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reactive%20power%20distribution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reactive power distribution;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=floating%20voltage&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">floating voltage;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=decentralized%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">decentralized control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=hierarchical%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">hierarchical control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=droop%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">droop control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-04</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0902000);</span>
                                <span>National Natural Science Foundation of China (No.U1766206);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">随着化石能源的枯竭与环境问题的日益凸显, 基于可再生能源的分布式发电技术得到了迅速发展与广泛应用。而微网作为合理利用可再生能源的载体, 能够克服可再生能源出力间歇性、波动性和随机性等困难, 有效提高了系统稳定性和供电可靠性, 成为目前研究的热点<citation id="186" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">根据已有研究, 可将微网的控制模式主要划分为集中式控制、分布式控制与分散控制三类。其中, 分散控制能够摆脱通信成本和通信带宽的制约, 有效提高系统的鲁棒性和可靠性, 具有独特的优势和良好的应用前景<citation id="187" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。但由于分散控制可以获取的本地信息有限, 其控制策略相较前两者更难以设计与实现。</p>
                </div>
                <div class="p1">
                    <p id="55">此外, 无功功率—电压下垂与电压—无功功率下垂是多逆变器孤岛微网系统中两种典型的分布式电源 (DG) 无功控制方式<citation id="188" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。以储能为代表的可控设备一般采用无功功率—电压下垂型逆变器控制, 输出为电压源特性, 可为系统提供电压支撑;而风机、光伏等可再生能源多采用锁相环电流型逆变器控制, 输出为电流源特性, 控制目标为其输出功率, 但也可通过设计控制, 加入电压—无功功率下垂, 使其具有一次调压的能力。下文将两类异构分布式电源分别简称为Q-V型和V-Q型。</p>
                </div>
                <div class="p1">
                    <p id="56">然而, 传统下垂控制虽然能够实现多逆变器的无通信同步运行<citation id="189" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>, 但对于无功功率分配及电压稳定具有局限性。一方面, 线路阻抗差异将导致无功功率分配不均, 并容易引发环流问题, 影响系统稳定<citation id="190" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>;另一方面, 下垂控制在分配功率的同时会引入电压偏差, 导致电压抵御负荷扰动能力变差<citation id="191" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。当系统无功负荷剧烈波动时, 传统的下垂控制策略难以保证公共连接点 (PCC) 电压的质量。</p>
                </div>
                <div class="p1">
                    <p id="57">针对此问题, 文献<citation id="194" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</citation>引入有功扰动, 通过低带宽通信发出同步信号, 作用于无功下垂控制, 以达到较好的无功分配效果, 但该方法对同步性要求很高, 且调节过程中出现的负荷波动将影响控制效果。文献<citation id="195" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</citation>引入了虚拟阻抗来补偿阻抗误差, 但该方法有可能会导致分布式电源输出电压跌落, 系统电能质量下降, 动态特性变差。文献<citation id="192" type="reference">[<a class="sup">16</a>]</citation>引入了无功—电压混合控制, 以获得无功分配效果与电压精度的平衡, 但需要借助微网中央控制器与通信系统, 失去了下垂控制无互联信号线的优势。文献<citation id="196" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</citation>提出了调整下垂系数的方法, 合理地增大下垂系数可以缩小无功分配的误差, 此方法虽然简单易行, 但是无功下垂系数的增加将导致输出电压的降低, 同时会影响微网的动态稳定性, 甚至引起微网崩溃等问题<citation id="193" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。另外, 上述控制方法一般适用于Q-V型分布式电源, 却未将V-Q型控制的大量可再生能源考虑在内, 这对于实现微网异构分布式电源的并联运行存在局限。</p>
                </div>
                <div class="p1">
                    <p id="58">据此, 本文在文献<citation id="197" type="reference">[<a class="sup">21</a>]</citation>所提有功功率自趋优控制方法的基础上, 针对包含Q-V型与V-Q型异构分布式电源的孤岛微电网, 提出一种基于不同时间尺度的无功功率分散分层控制策略。该策略不需要中央控制器与通信, 仅利用本地反馈信息和改进空载电压的无功下垂特性, 即可在阻抗不匹配下实现无功功率的合理分配, 并将PCC电压恢复至额定值。同时搭建分层结构并利用低通滤波器实现解耦, 满足微网静态和动态性能的需求, 具有较强的鲁棒性。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>1</b> 改进无功功率分配机理分析</h3>
                <div class="p1">
                    <p id="60">针对分布式电源无功分配效果受阻抗差异影响的问题, 本文提出改进空载电压的方法, 对无功分配效果进行改善。本节对改进机理进行具体分析。</p>
                </div>
                <div class="p1">
                    <p id="61">分布式电源通过电力电子接口接入交流母线, 由于逆变器输出阻抗和线路阻抗主要呈现感性<citation id="198" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 可得到逆变器输出电压表达式如下<citation id="199" type="reference"><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>V</i><sub><i>i</i></sub>为第<i>i</i>台逆变器输出电压的幅值;<i>V</i><sub>PCC</sub>为PCC电压幅值;<i>X</i><sub><i>i</i></sub>为第<i>i</i>台逆变器与PCC之间的等效阻抗;<i>Q</i><sub><i>i</i></sub>为输出无功功率。</p>
                </div>
                <div class="p1">
                    <p id="64">而分布式电源输出的无功功率与电压幅值之间呈现出下垂特性关系, 其数学表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>V</mi><msup><mrow></mrow><mo>*</mo></msup><mo>-</mo><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<i>V</i><sup>*</sup>为逆变器标准空载电压;<i>n</i><sub><i>i</i></sub>为下垂系数。</p>
                </div>
                <div class="p1">
                    <p id="67">联立式 (1) 、式 (2) , 可以得到第<i>i</i>台分布式电源输出的无功功率如下:</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>V</mi><msup><mrow></mrow><mo>*</mo></msup><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">为使第<i>j</i>台分布式电源输出无功功率与第<i>i</i>台相等, 即<i>Q</i><sub><i>i</i></sub>=<i>Q</i><sub><i>j</i></sub>, 可以第<i>i</i>台为基准, 通过改进第<i>j</i>台的空载电压, 使其满足下式:</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>V</mi><msup><mrow></mrow><mo>*</mo></msup><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>V</mi><msubsup><mrow></mrow><mi>j</mi><mo>*</mo></msubsup><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">) </mo></mrow><mrow><mi>X</mi><msub><mrow></mrow><mi>j</mi></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mi>n</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>V</i><sub><i>j</i></sub><sup>*</sup>为第<i>j</i>台分布式电源的改进空载电压。</p>
                </div>
                <div class="p1">
                    <p id="72">因此, 可得到第<i>j</i>台分布式电源改进后的空载电压为:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msubsup><mrow></mrow><mi>j</mi><mo>*</mo></msubsup><mo>=</mo><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mi>j</mi></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mi>n</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>V</mi><msup><mrow></mrow><mo>*</mo></msup><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">下面以容量和空载电压相同、下垂系数同为<i>n</i>但等效阻抗不同 (<i>X</i><sub>1</sub>&gt;<i>X</i><sub>2</sub>) 的两台并联运行的DG1和DG2为例进行分析。输出电压特性曲线和下垂曲线如图1所示。</p>
                </div>
                <div class="p1">
                    <p id="75">可以看出, 尽管两台分布式电源容量和下垂参数相同, 但由于等效阻抗存在差异, DG1和DG2分配的无功并不相同, 分别工作于<i>Q</i><sub>1</sub>和<i>Q</i><sub>2</sub>两点。如果下调DG2的空载电压, 下垂斜率不变, 无功出力由<i>Q</i><sub>2</sub>变为<i>Q</i><sub>2</sub>′。由图1中可以看出, DG1和DG2的无功出力之差由Δ<i>Q</i><sub>err</sub>缩小为Δ<i>Q</i><sub>err</sub>′。因而, 将DG2的空载电压<i>V</i><sup>*</sup><sub>2</sub>调整为式 (5) , 可实现分布式电源无功出力的均分。类似地, 也可以将DG2作为基准, 依照式 (5) 将DG1下垂曲线上移, 同样可以达到DG1和DG2无功出力均分的效果。而对于容量不同的分布式电源, 通过设置和容量相对应的不同的标幺化基准值, 可同样利用式 (5) , 实现无功出力按容量大小成比例分配。</p>
                </div>
                <div class="area_img" id="76">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911008_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 改进空载电压的方法示意图" src="Detail/GetImg?filename=images/DLXT201911008_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 改进空载电压的方法示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911008_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of method for improving floating voltage</b></p>

                </div>
                <div class="p1">
                    <p id="77">可以看出, 微网系统只需确立一台基准逆变器, 其余逆变器基于该基准信息相应改进空载电压。若系统新增逆变器, 无须遍历全部逆变器信息, 仍以原基准逆变器为参考;即使该基准逆变器退出运行, 可保留其参数, 相当于以一台虚拟逆变器作为基准, 维持控制效果, 从而实现分布式电源的即插即用。</p>
                </div>
                <div class="p1">
                    <p id="78">因此, 采用改进空载电压的方法, 可在阻抗不匹配的情况下, 实现分布式电源无功功率的合理分配。其中, 基准逆变器可灵活选取, 不受限制, 同时能够避免文献<citation id="200" type="reference">[<a class="sup">19</a>]</citation>中下垂系数改变可能造成的系统动态稳定性问题。</p>
                </div>
                <h3 id="79" name="79" class="anchor-tag"><b>2 Q-V</b>型分布式电源无功分配控制策略</h3>
                <div class="p1">
                    <p id="80">基于上述机理分析, 本文提出的适用于Q-V型分布式电源的无功分配控制策略如图2所示。其中, SVPWM表示空间矢量脉宽调制。该策略分为分散一次控制 (decentralized primary control, DPC) 与分散二次控制 (decentralized secondary control, DSC) 。控制生成的输出电压参考信号<i>V</i><sub><i>i</i>, ref</sub>, 同频率参考信号<i>f</i><sub><i>i</i>, ref</sub>一起输入分布式电源电压外环、电流内环的逆变器控制, 形成闭环, 进而控制输出无功功率。</p>
                </div>
                <div class="area_img" id="81">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911008_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 Q-V型分布式电源无功功率分配控制策略" src="Detail/GetImg?filename=images/DLXT201911008_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 Q-V型分布式电源无功功率分配控制策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911008_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Control strategy for reactive power distribution of Q-V type DGs</b></p>

                </div>
                <div class="p1">
                    <p id="82">该策略具有分散特性与分层结构, 可在无通信环境下实现无功功率的合理分配。其中, DPC环节通过改进空载电压, 改善阻抗不匹配下的无功分配效果;DSC环节可维持电压稳定于参考值附近。并设计了修正环节, 充分考虑了PCC电压实际值偏差与DSC环节引入的电压误差, 精确实现无功功率均分。各层控制通过两个低通滤波器在时间尺度上进行解耦, 可保证良好的动、静态特性。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>2.1 DPC</b>策略</h4>
                <div class="p1">
                    <p id="84">DPC控制环节可分为无功下垂控制与静态误差修正环节两部分。此处着重分析修正前的无功下垂控制, 其表达式为:</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mo>, </mo><mn>0</mn></mrow></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><msup><mrow></mrow><mo>*</mo></msup><mo>-</mo><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>V</i><sub>pri, 0</sub>为修正前一次无功下垂控制的输出值;<i>V</i><sub><i>i</i></sub><sup>*</sup>为第<i>i</i>台分布式电源的改进空载电压, 可采用如下方式得到。</p>
                </div>
                <div class="p1">
                    <p id="87">假设选择第<i>k</i>台分布式电源逆变器为基准逆变器, 那么该分布式电源逆变器的空载电压即为标准空载电压<i>V</i><sup>*</sup>。根据式 (5) , 可得到各分布式电源改进空载电压的计算公式如下:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>=</mo><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mi>n</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>V</mi><msup><mrow></mrow><mo>*</mo></msup><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>≠</mo><mi>k</mi></mtd></mtr><mtr><mtd><mi>V</mi><msubsup><mrow></mrow><mi>k</mi><mo>*</mo></msubsup><mo>=</mo><mi>V</mi><msup><mrow></mrow><mo>*</mo></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>V</i><sub>PCC, ref</sub>为PCC参考电压。</p>
                </div>
                <div class="p1">
                    <p id="90">可以看出, DPC环节中无功下垂控制通过改进分布式电源空载电压, 可基本消除线路阻抗导致的无功偏差, 初步实现无功功率的分配。本节提出的控制策略只对下垂起始点进行调整, 能够保留线性下垂良好的动态特性, 避免对微网动态稳定产生影响。然而, 一次无功下垂控制在参与系统调压时是有差调节, 还需引入DSC恢复电压。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>2.2 DSC</b>策略</h4>
                <div class="p1">
                    <p id="92">DSC环节控制策略表达式为:</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>sec</mi></mrow></msub><mo stretchy="false"> (</mo><mi>α</mi><mo>, </mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>α</mi><mo stretchy="false"> (</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo stretchy="false">) </mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>s</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>V</i><sub>sec</sub>为DSC环节输出值;<i>T</i><sub>2</sub>为低通滤波器时间常数;<i>V</i><sub>PCC, obj</sub>为PCC目标电压幅值的计算值;<i>α</i>为增益系数。</p>
                </div>
                <div class="p1">
                    <p id="95">为了在无通信环境下获得PCC电压信息, 本文设计了电压实时计算模块, 计算得到PCC电压<i>V</i><sub>PCC, obj</sub>, 其计算公式如式 (9) 所示<citation id="201" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。由于每台机组仅需采集自身输出支路的电流与电压, 其计算速度并不受网络规模等影响。</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext><mo>, </mo><mi>d</mi></mrow></msub><mo>=</mo><mo>-</mo><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub><mi>i</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>q</mi></mrow></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext><mo>, </mo><mi>q</mi></mrow></msub><mo>=</mo><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub><mi>i</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo>=</mo><msqrt><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext><mo>, </mo><mi>d</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext><mo>, </mo><mi>q</mi></mrow><mn>2</mn></msubsup></mrow></msqrt></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>i</i><sub><i>i</i>, <i>d</i></sub>和<i>i</i><sub><i>i</i>, <i>q</i></sub>分别为第<i>i</i>台分布式电源逆变器输出电流的<i>d</i>轴和<i>q</i>轴分量;<i>V</i><sub>obj, <i>d</i></sub>和<i>V</i><sub>obj, <i>q</i></sub>分别为PCC目标电压计算值的<i>d</i>轴和<i>q</i>轴分量。</p>
                </div>
                <div class="p1">
                    <p id="98">由式 (8) 可以看出, DSC环节以<i>V</i><sub>PCC, obj</sub>为反馈量引入负反馈, 通过合适选择比例参数<i>α</i>, 可以控制电压偏差大小, 维持PCC电压稳定在参考值<i>V</i><sub>PCC, ref</sub>附近。例如当基准逆变器的空载电压<i>V</i><sup>*</sup>标幺值取1.1, PCC参考电压标幺值为0.91时, 如果要求系统稳态运行时PCC电压偏差小于0.01, 那么选择<i>α</i>≥18即可满足 (见附录A) 。</p>
                </div>
                <div class="p1">
                    <p id="99">另外, DSC控制环节加入了时间常数为<i>T</i><sub>2</sub>的低通滤波器, 与DPC控制环节在时间尺度上进行解耦, 可有效控制暂态斜率, 使其在暂态下具有良好的负荷分配性能。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.3 DPC</b>静态误差修正</h4>
                <div class="p1">
                    <p id="101">前文所述控制策略, 能够基本实现无功功率的平均分配。但为了实现无功功率精确均分, 需要对该策略产生的静态误差进行一定的修正。</p>
                </div>
                <div class="p1">
                    <p id="102">该策略的静态误差主要来源于以下两方面:①稳态时PCC处实际电压维持在<i>V</i><sub>PCC, ref</sub>附近, 但两者往往会存在微小的误差, 该误差被引入DPC环节的空载电压计算, 导致各台分布式电源无功功率难以完全精确分配;②DSC的实现是以恢复电压为目的, 但同时带来了微小 (与一次控制相比) 的电压输出, 这对DPC环节的结果带来了干扰。为此, 本文充分考虑PCC电压实际值与参考值的偏差, 以及二次电压恢复时引入的误差, 按照如下步骤, 设计DPC静态误差修正环节。</p>
                </div>
                <div class="p1">
                    <p id="103">为了进一步对改进空载电压进行修正, 将PCC目标电压计算值<i>V</i><sub>PCC, obj</sub>代替参考值<i>V</i><sub>PCC, ref</sub>, 引入上文所述控制策略, 可得到如下静态特性表达式:</p>
                </div>
                <div class="p1">
                    <p id="104"><i>V</i><sub><i>i</i>, ref</sub>=<i>V</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>c</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>-<i>n</i><sub><i>i</i></sub><i>Q</i><sub><i>i</i></sub>+<i>α</i> (<i>V</i><sub>PCC, ref</sub>-<i>V</i><sub>PCC, obj</sub>)      (10) </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<i>V</i><sup>*</sup><sub><i>i</i>, c</sub>为第<i>i</i>台分布式电源修正后的改进空载电压。</p>
                </div>
                <div class="p1">
                    <p id="107">联立式 (1) 至式 (10) , 可以得到第<i>i</i>台分布式电源输出的无功功率为:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub></mrow></mfrac><mo stretchy="false">[</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo>+</mo><mi>α</mi><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>α</mi><mo stretchy="false">) </mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">为使第<i>i</i>和<i>j</i>台分布式电源输出的无功功率相等, 即<i>Q</i><sub><i>i</i></sub>=<i>Q</i><sub><i>j</i></sub>, 以第<i>i</i>台为基准, 通过计算可得到第<i>j</i>台分布式电源修正后的空载电压为:</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo>=</mo><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mi>j</mi></msub><mo>+</mo><mi>n</mi><msub><mrow></mrow><mi>j</mi></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub></mrow></mfrac><mo stretchy="false">[</mo><mi>V</mi><msup><mrow></mrow><mo>*</mo></msup><mo>+</mo><mi>α</mi><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>α</mi><mo stretchy="false">) </mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo stretchy="false">]</mo><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>α</mi><mo stretchy="false">) </mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo>-</mo><mi>α</mi><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">可见, 将第<i>j</i>台分布式电源的空载电压由<i>V</i><sup>*</sup><sub><i>j</i></sub>修正为<i>V</i><sup>*</sup><sub><i>j</i>, c</sub>, 可实现DG1和DG2无功功率的精确均分。因而得到静态误差修正后的下垂控制策略表达式为:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mo>, </mo><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo>-</mo><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>V</i><sub>pri, c</sub>为误差修正环节的输出值。而修正后的空载电压<i>V</i><sup>*</sup><sub><i>i</i>, c</sub>表达式如下。</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo>=</mo><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mi>n</mi><msub><mrow></mrow><mi>k</mi></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub></mrow></mfrac><mo stretchy="false">[</mo><mi>V</mi><msup><mrow></mrow><mo>*</mo></msup><mo>+</mo><mi>α</mi><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>α</mi><mo stretchy="false">) </mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo stretchy="false">]</mo><mo>+</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>α</mi><mo stretchy="false">) </mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo>-</mo><mi>α</mi><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>≠</mo><mi>k</mi></mtd></mtr><mtr><mtd><mi>V</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>, </mo><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo>=</mo><mi>V</mi><msup><mrow></mrow><mo>*</mo></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">该静态误差修正环节通过时间常数为<i>T</i><sub>1</sub>的低通滤波器与2.1节的下垂控制相解耦。加入低通滤波器后, 系统的暂态由参数恒定的无功下垂控制决定, 避免了由于PCC电压波动而造成系统暂态不稳定;系统的稳态由修正后的下垂控制决定, 可以实现各分布式电源无功功率的合理分配。</p>
                </div>
                <div class="p1">
                    <p id="116">因此, DPC策略表达式如式 (15) 所示。</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mo>, </mo><mn>0</mn></mrow></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mo>, </mo><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mo>, </mo><mn>0</mn></mrow></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>s</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>V</i><sub>pri</sub>为分散一次下垂控制的输出值。</p>
                </div>
                <div class="p1">
                    <p id="119">最终, 本文所提出的Q-V型分布式电源无功分配控制策略表达式为:</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>sec</mi></mrow></msub><mo stretchy="false"> (</mo><mi>α</mi><mo>, </mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>2.4</b> 控制策略动静态特性分析</h4>
                <div class="p1">
                    <p id="122">可对所提控制策略的动静态特性分析如下。</p>
                </div>
                <div class="p1">
                    <p id="123">首先, 考虑时间常数为<i>T</i><sub>2</sub>的低通滤波器 (认为<i>T</i><sub>1</sub>&gt;<i>T</i><sub>2</sub>) , 分析DSC的影响。由式 (16) 可以得到此时的动态特性表达式为:</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mi>α</mi><mo stretchy="false"> (</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo stretchy="false">) </mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>s</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">在快速暂态过程中, |<i>T</i><sub>2</sub><i>s</i>|→∞, 则1/ (1+<i>T</i><sub>2</sub><i>s</i>) →0, 式 (17) 可化简为式 (6) 的形式。即引入低通滤波器后, 该控制的暂态过程仍由一次无功下垂所主导, 维持了下垂控制良好的动态性能。且由式 (9) 可看出, <i>V</i><sub>PCC, obj</sub>与<i>V</i><sub><i>i</i>, ref</sub>呈现正相关关系。若令<i>T</i><sub>2</sub>=0, 下垂曲线的斜率将会减小, 而下垂曲线过于平坦将会恶化系统暂态负荷的分配。因而该滤波器放大了逆变器的暂态下垂斜率, 优化了暂态下的负荷分配性能<citation id="202" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="126">其次, 考虑时间常数为<i>T</i><sub>1</sub>的低通滤波器, 分析修正环节的暂态过程。此时的动态特性表达式为:</p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo stretchy="false">) </mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>s</mi></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>α</mi><mo stretchy="false"> (</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">可以看出, 加入时间常数为<i>T</i><sub>1</sub>的低通滤波器后, <i>V</i><sup>*</sup><sub><i>i</i>, c</sub>变为原来的<mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>1</mn><mo>/</mo><msqrt><mrow><mn>1</mn><mo>+</mo><mi>Τ</mi><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>, 削弱了由于PCC电压波动对空载电压的影响, 避免了暂态过程中由于电压波动过大而出现系统不稳定。</p>
                </div>
                <div class="p1">
                    <p id="130">而后, 当系统最终达到稳态时, 式 (16) 可写为式 (10) 所示的静态特性表达式。此时, 各分布式电源改进后的空载电压如式 (14) 所示, 由前文无功功率分配机理分析可知, 本文提出的控制策略能够在逆变器阻抗不匹配下实现各分布式电源输出无功功率的合理分配, 并保证电压质量。</p>
                </div>
                <div class="p1">
                    <p id="131">因此, 根据本节控制特性分析可看出, 所提控制策略通过搭建分层结构并加入低通滤波器, 保证了系统良好的动静态性能, 优化了暂态响应特性与暂态负荷分配效果。</p>
                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>3 V-Q</b>型分布式电源无功分配控制策略</h3>
                <div class="p1">
                    <p id="133">适用于V-Q型分布式电源的无功功率分散分层控制策略框图如图3所示。该控制策略包括电压分层控制 (hierarchical voltage control, HVC) 与电压跟踪控制 (voltage tracking control, VTC) 两部分。由上述控制生成输出无功参考信号<i>Q</i><sub><i>i</i>, ref</sub>, 同有功参考信号<i>P</i><sub><i>i</i>, ref</sub>一起输入功率外环、电流内环的逆变器控制, 形成闭环控制, 从而控制V-Q型分布式电源输出无功功率。</p>
                </div>
                <div class="area_img" id="134">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911008_134.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 V-Q型分布式电源无功功率分配控制策略" src="Detail/GetImg?filename=images/DLXT201911008_134.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 V-Q型分布式电源无功功率分配控制策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911008_134.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Control strategy for reactive power distribution of V-Q DGs</b></p>

                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>3.1 HVC</b></h4>
                <div class="p1">
                    <p id="136">HVC分为DPC和DSC两部分, 并通过低通滤波器进行解耦, 以获得控制目标电压。其控制表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="137" class="code-formula">
                        <mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mo>, </mo><mn>0</mn></mrow></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>+</mo><mo stretchy="false"> (</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mo>, </mo><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>V</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>i</mtext><mo>, </mo><mn>0</mn></mrow></msub><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>s</mi></mrow></mfrac><mo>+</mo><mi>α</mi><mo stretchy="false"> (</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo stretchy="false">) </mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>s</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="138">HVC环节利用本地信息和空载电压自适应的无功下垂特性, 得到各分布式电源控制的目标值<i>V</i><sub><i>i</i>, ref</sub>。其控制原理及动态特性与Q-V型分布式电源控制策略相似, 此处不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="139">其中, <i>T</i><sub>1</sub>和<i>T</i><sub>2</sub>参数的取值可与Q-V型分布式电源相同, 以控制两者动态响应速度基本一致。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140"><b>3.2 VTC</b></h4>
                <div class="p1">
                    <p id="141">VTC环节可获取分布式电源无功功率的参考值, 用于输入逆变器的控制信号。该环节包括反馈控制和前馈控制两部分<citation id="203" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="142">反馈环节通过比例—积分 (PI) 控制缩小PCC目标电压与实际电压的偏差, 使PCC电压实际值跟踪上目标值。其表达式为:</p>
                </div>
                <div class="p1">
                    <p id="143" class="code-formula">
                        <mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>b</mtext></mrow></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo stretchy="false"> (</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>c</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Κ</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mstyle displaystyle="true"><mrow><mo>∫</mo><mo stretchy="false"> (</mo></mrow></mstyle><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>c</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="144">式中:<i>Q</i><sub><i>i</i>, b</sub>为反馈环节的输出值;<i>K</i><sub>P</sub>和<i>K</i><sub>I</sub>为PI控制器的参数;<i>V</i><sub>PCC, cal</sub>为PCC处电压的计算值, 可由电压实时计算模块根据分布式电源实际电压<i>V</i><sub><i>i</i></sub>得到, 计算表达式如式 (21) 所示<citation id="204" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="145" class="code-formula">
                        <mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>l</mtext><mo>, </mo><mi>d</mi></mrow></msub><mo>=</mo><mo>-</mo><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub><mi>i</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>q</mi></mrow></msub><mo>+</mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>l</mtext><mo>, </mo><mi>q</mi></mrow></msub><mo>=</mo><mi>X</mi><msub><mrow></mrow><mi>i</mi></msub><mi>i</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>, </mo><mtext>c</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><msqrt><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>l</mtext><mo>, </mo><mi>d</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>l</mtext><mo>, </mo><mi>q</mi></mrow><mn>2</mn></msubsup></mrow></msqrt></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="146">式中:<i>V</i><sub>cal, <i>d</i></sub>和<i>V</i><sub>cal, <i>q</i></sub>分别为PCC电压计算值的<i>d</i>轴和<i>q</i>轴分量。</p>
                </div>
                <div class="p1">
                    <p id="147">另外, 为了加快响应速度, 设计了前馈控制环节, 其表达式为:</p>
                </div>
                <div class="p1">
                    <p id="148" class="code-formula">
                        <mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>f</mtext></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mfrac><mn>1</mn><mrow><mi>n</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mo stretchy="false"> (</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="149">式中:<i>Q</i><sub><i>i</i>, f</sub>为前馈环节的输出值;<i>S</i><sub><i>i</i></sub>为分布式电源的容量;<i>V</i><sub>min</sub>为分布式电源逆变器端电压的下限。</p>
                </div>
                <div class="p1">
                    <p id="150">因此, V-Q型分布式电源无功功率参考值计算表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>b</mtext></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>f</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="152" name="152" class="anchor-tag"><b>4</b> 仿真验证</h3>
                <h4 class="anchor-tag" id="153" name="153"><b>4.1</b> 小信号分析结果</h4>
                <div class="p1">
                    <p id="154">为了验证所提含异构分布式电源的微电网无功功率分散分层控制策略, 本文设计了一个孤岛运行的四机交流微网系统, 如附录B图B1所示。其中, DG1和DG2为Q-V型分布式电源, 采用本文提出的适用于Q-V型无功功率分配控制策略;DG3和DG4为V-Q型分布式电源, 采用适用于V-Q型无功功率分配控制策略。4台分布式电源的容量均为1 MW, 所连线路阻抗分别为0.125, 0.15, 0.075和0.05 (该量在本文均使用标幺值) , 其余各参数取值见附录B表B1。微网系统初始无功负荷为1.6 Mvar。算例选取机组1为基准逆变器, 实际运行中也可选取其他机组作为基准逆变器。</p>
                </div>
                <div class="p1">
                    <p id="155">为了验证该策略的小干扰稳定性, 本文基于微网系统的状态空间模型, 在稳态平衡点对微分代数方程线性化, 得到线性状态方程, 进行小信号分析的结果如下。</p>
                </div>
                <div class="p1">
                    <p id="156">系统的全部特征值分布如附录C图C1 (a) 所示, 可将极点分为3个区域。根据参与因子分析, 可知区域3的高频极点与线路电感相关, 区域2的极点主要与变流器输出电感状态变量相关, 区域1的极点主要与变流器控制状态变量相关。因此本文主要研究系统参数变化时区域1内极点的移动情况。</p>
                </div>
                <div class="p1">
                    <p id="157">在全部极点中, <i>λ</i><sub>1</sub>～<i>λ</i><sub>4</sub>为两对主导极点, 进一步的参与因子分析表明, <i>λ</i><sub>1</sub>和<i>λ</i><sub>2</sub>与功角、有功滤波、无功滤波有关, <i>λ</i><sub>3</sub>和<i>λ</i><sub>4</sub>与电压外环、无功滤波有关。主导极点参与因子分析与灵敏度分析结果见附录C表C1、表C2。</p>
                </div>
                <div class="p1">
                    <p id="158">由于控制策略通过改进空载电压以实现无功分配, 其改进量受各台逆变器线路阻抗差异影响。为了验证该策略对于不同逆变器线路阻抗环境的适应性, 首先对不同线路阻抗差异下系统极点的变化情况进行分析。附录C图C1 (b) 给出了DG4线路阻抗增大时微网系统区域1的特征根轨迹图。可以看出, 当增大逆变器线路阻抗差异后, <i>λ</i><sub>1</sub>～<i>λ</i><sub>4</sub>均移动不明显。在较为极端的线路阻抗环境中 (<i>X</i><sub>4</sub>=0.85) , 该控制策略仍保持稳定。因此, 说明该策略能够适应不同线路阻抗条件, 改进空载电压不会对系统稳定性造成影响。</p>
                </div>
                <div class="p1">
                    <p id="159">另一方面, 进一步分析了<i>T</i><sub>1</sub>滤波器对于系统稳定性的影响。附录C图C1 (c) 给出了DG2修正环节滤波器<i>T</i><sub>1</sub>变化对于系统特征值的影响。可以看出, 随着<i>T</i><sub>1</sub>的增大, 主导极点没有移动, 说明改变<i>T</i><sub>1</sub>对系统小干扰特性影响不大;实轴上对应的极点会相应右移, 说明系统动态响应速度会变慢。事实上, 滤波器<i>T</i><sub>1</sub>主要影响系统暂态稳定, 避免了暂态过程中电压波动过大而出现系统不稳定。</p>
                </div>
                <div class="p1">
                    <p id="160">另外, 从主导极点的灵敏度分析中也可以看出, 滤波器<i>T</i><sub>1</sub>参数对系统稳定性影响不大, 且在滤波器<i>T</i><sub>1</sub>的作用下, 修正空载电压系数同样对系统稳定性影响不大。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>4.2</b> 时域仿真结果</h4>
                <div class="p1">
                    <p id="162">为验证本文所提控制策略的有效性, 本节基于MATLAB/Simulink对附录B图B1所示的微网算例建立时域仿真模型, 系统参数同附录B表B1。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>4.2.1</b> 负荷及分布式电源投切仿真</h4>
                <div class="p1">
                    <p id="164">微网系统初始无功负荷为1.6 Mvar;<i>t</i>=10 s时, 向系统投入无功负荷0.8 Mvar, <i>t</i>=15 s时, 切除0.8 Mvar的无功负荷;<i>t</i>=20 s时, 切除分布式电源DG2, <i>t</i>=25 s时, DG2重新投入微网运行。系统仿真结果如图4所示, 文中PCC电压、输出电压和空载电压均采用标幺值。</p>
                </div>
                <div class="p1">
                    <p id="165">分布式电源输出无功功率变化曲线如图4 (a) 所示。可以看出, 所提控制策略实现了分布式电源无功功率的合理均分, 在考虑二次控制的静态偏差后, 无功功率之差几乎为0。当无功负荷发生波动时, 各分布式电源可以迅速调整无功出力, 响应负荷需求, 重新达到无功均分的稳定状态。当分布式电源发生投切时, 其余分布式电源可以有效应对, 迅速调整出力以满足新系统的无功功率平衡。</p>
                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911008_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 无功负荷与分布式电源投切仿真结果" src="Detail/GetImg?filename=images/DLXT201911008_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 无功负荷与分布式电源投切仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911008_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation results when reactive load and DG switches</b></p>

                </div>
                <div class="p1">
                    <p id="167">PCC电压幅值变化曲线如图4 (b) 所示。可以看出, PCC电压在无功负荷突然投入时出现短暂下跌, 而后迅速恢复至正常水平, 响应速度快, 且恢复后的PCC电压幅值与其参考值最大偏差小于0.002。类似地, PCC电压能够克服分布式电源投切所带来的扰动, 在短暂的动态波动之后迅速恢复至正常范围。</p>
                </div>
                <div class="p1">
                    <p id="168">分布式电源输出电压变化曲线如图4 (c) 所示。各分布式电源根据运行工况实时调整输出电压进而调整出力, 线路阻抗越大, 分布式电源输出电压越高。</p>
                </div>
                <div class="p1">
                    <p id="169">分布式电源修正的空载电压变化曲线如图4 (d) 所示。可以看出, 所提控制策略将基准逆变器DG1的空载电压设为标准值, 阻抗值比DG1低的逆变器会相应降低空载电压参数, 阻抗值高的逆变器会提高空载电压参数。各分布式电源空载电压实时调整, 从而使分布式电源无功出力保持均分效果。</p>
                </div>
                <h4 class="anchor-tag" id="170" name="170"><b>4.2.2</b> 改变PCC电压参考值仿真</h4>
                <div class="p1">
                    <p id="171">分布式电源初始无功负荷为1.6 Mvar, 系统PCC电压初始参考值为0.91。<i>t</i>=10 s时, 调整PCC处电压参考值为0.95。系统仿真结果如图5所示。</p>
                </div>
                <div class="area_img" id="172">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911008_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 改变PCC电压参考值时的仿真结果" src="Detail/GetImg?filename=images/DLXT201911008_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 改变PCC电压参考值时的仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911008_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Simulation results with different voltage references at PCC</b></p>

                </div>
                <div class="p1">
                    <p id="173">由图5 (a) 各DG输出无功功率变化曲线可以看出, 在PCC参考电压改变后, 分布式电源能够在新的PCC电压上实现无功出力均分。由图5 (b) 中PCC电压幅值变化曲线可以看出, PCC电压实际值能够快速跟踪变化的电压参考值。</p>
                </div>
                <div class="p1">
                    <p id="174">由图5 (c) 中分布式电源输出电压变化曲线可以看出, 当PCC电压参考值上升时, 各分布式电源会随之提高输出电压, 以满足PCC电压要求。由图5 (d) 中分布式电源修正空载电压变化曲线可以看出, PCC电压参考值变化对分布式电源空载电压稳态值影响较小。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175"><b>4.3</b> 硬件在环仿真结果</h4>
                <div class="p1">
                    <p id="176">为了进一步验证控制策略在实际控制器中的运行效果, 本文基于RT-LAB的OP5700仿真器对两台变流器并联系统进行硬件在环仿真实验, 控制算法采用PXI控制器实现, 控制系统的采样及控制周期为4 kHz, SVPWM的频率为4 kHz。试验平台如附录D图D1所示。</p>
                </div>
                <div class="p1">
                    <p id="177">两台变流器分别为Q-V型与V-Q型, 其所连线路阻抗分别为0.15和0.075, 系统初始无功负荷为0.8 Mvar。两台变流器的无功下垂最初均采用常规线性下垂, 在<i>t</i>=5 s时改用本文所提的无功分配策略;在<i>t</i>=10 s时投入0.4 Mvar的无功负荷, 在<i>t</i> =15 s时切除0.4 Mvar的无功负荷, 在<i>t</i>=20 s时PCC电压参考值由0.91变为0.95。</p>
                </div>
                <div class="p1">
                    <p id="178">硬件在环的仿真结果如附录D图D2所示, 由附录D图D2 (a) 的无功功率变化与图D2 (b) 的PCC电压变化曲线可知, 控制策略能够在阻抗不匹配下实现无功功率的合理分配, 有效应对负荷波动与PCC电压指令变化。硬件在环仿真结果与数值仿真结果相一致, 说明控制策略在实际控制器中也具有同样的控制效果。</p>
                </div>
                <div class="p1">
                    <p id="179">综上所述, 本文所提出的同时包含Q-V型和V-Q型分布式电源的微网无功功率分散分层控制策略, 能够实现不同类型分布式电源的并联对等运行与无功分散协同控制。当系统发生波动时, 各分布式电源无功出力可以迅速收敛一致, 并保持PCC电压稳定于参考值。</p>
                </div>
                <h3 id="180" name="180" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="181">针对含Q-V型和V-Q型异构分布式电源的孤岛微网, 本文提出了利用局部反馈信息实现无通信环境下分布式电源的无功功率分散分层控制策略。通过对空载电压进行修正, 能够在分布式电源阻抗不匹配的情况下, 实现各分布式电源无功出力的合理分配, 并具有较强的鲁棒性。该策略具有分层结构, DPC能够修正线路阻抗差异和二次控制所带来的功率分配偏差, DSC能够将PCC电压恢复至参考值。所设计的低通滤波器实现了各层控制的解耦, 保证了系统良好的静态和动态特性。策略中基准逆变器的选择不受限制, 有效实现了分布式电源的即插即用。微网系统仿真分析及RT-LAB硬件在环仿真实验均验证了所提策略的有效性和可行性。</p>
                </div>
                <div class="p1">
                    <p id="182">本文所改进的控制中各参数均为可调参数, 在实际运行中, 可由逆变器厂家提供开放的调节功能, 在逆变器接入微电网前仅需完成全局参数的初始化, 从而实现逆变器的“即插即用”。</p>
                </div>
                <div class="p1">
                    <p id="183">但本文以微网中的分布式电源为主要研究对象, 并未考虑无功补偿装置。两者间的相互配合, 将是未来需要进一步研究的内容。</p>
                </div>
                <div class="p1">
                    <p id="185">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="205" name="205" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="206">本文通过放缩来对α取值进行整定, 整定过程如下:</p>
                </div>
                <div class="p1">
                    <p id="207">α可以控制系统稳态下PCC处电压偏差 (35) V的大小, 而PCC处电压实际值可以由逆变器端电压V<sub>i</sub>经过电压实时计算得到, 即文中V<sub>PCC, cal</sub>。因此PCC处电压偏差满足:</p>
                </div>
                <div class="area_img" id="208">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911008_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="209">由于DG输出无功功率, 逆变器端电压大于PCC处电压。因而静态下PCC处电压幅值偏差满足:</p>
                </div>
                <div class="area_img" id="210">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911008_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="211">而由正文式 (10) 可得到, 稳态下逆变器输出电压静态值为</p>
                </div>
                <div class="area_img" id="212">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911008_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="213">由于稳态下可认为V<sub>i, ref</sub>与V<sub>i</sub>相等, 经过计算后得到的PCC处电压也应一致, 即:</p>
                </div>
                <div class="area_img" id="214">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911008_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="215">将式 (A3) (A4) 代入式 (A2) , 可得到</p>
                </div>
                <div class="area_img" id="216">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911008_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="217">虽然各台机组的V<sub>pri＿c</sub>不同, 但式 (5) 对于每台机组均需成立。对于基准逆变器而言, V<sub>pri＿c</sub>最大工作点为空载电压V<sup>*</sup>。因此, 例如当基准逆变器的空载电压V<sup>*</sup>取1.1, PCC处参考电压为0.91 (标幺值) 时, 选择α≥18, 那么系统稳态运行时PCC处电压偏差一定小于0.01 (标幺值) .。由于推导过程使用两处放缩, 因此结果较为保守。</p>
                </div>
                <h3 id="218" name="218" class="anchor-tag">附录B</h3>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911008_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1仿真算例示意图" src="Detail/GetImg?filename=images/DLXT201911008_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1仿真算例示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911008_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Illustration of simulation case</p>

                </div>
                <div class="area_img" id="220">
                                            <p class="img_tit">
                                                表B1系统仿真参数
                                                    <br />
                                                Table B1 System Parameters for Simulation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911008_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911008_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911008_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1系统仿真参数" src="Detail/GetImg?filename=images/DLXT201911008_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="221" name="221" class="anchor-tag">附录C</h3>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911008_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1系统特征值及参数变化下的根轨迹" src="Detail/GetImg?filename=images/DLXT201911008_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1系统特征值及参数变化下的根轨迹  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911008_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Eigenvalue spectrum of the system and trace of part eigenvalue with parameter variation</p>

                </div>
                <div class="area_img" id="223">
                                            <p class="img_tit">
                                                表C1主导极点参与因子分析
                                                    <br />
                                                Table C1 Analysis of dominant pole participation factor
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911008_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911008_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911008_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1主导极点参与因子分析" src="Detail/GetImg?filename=images/DLXT201911008_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911008_22301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911008_22301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911008_22301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1主导极点参与因子分析" src="Detail/GetImg?filename=images/DLXT201911008_22301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="224">
                                            <p class="img_tit">
                                                表C2主导极点灵敏度分析
                                                    <br />
                                                Table C2 Analysis of A1 dominant pole sensitivity analysis
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911008_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911008_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911008_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2主导极点灵敏度分析" src="Detail/GetImg?filename=images/DLXT201911008_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="225" name="225" class="anchor-tag">附录D</h3>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911008_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1 RT-LAB硬件在环仿真平台" src="Detail/GetImg?filename=images/DLXT201911008_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1 RT-LAB硬件在环仿真平台  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911008_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 HIL test platform based on RT-LAB</p>

                </div>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911008_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2 RT-LAB硬件在环仿真结果" src="Detail/GetImg?filename=images/DLXT201911008_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2 RT-LAB硬件在环仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911008_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Simulation results of HIL based on RT-LAB</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719001&amp;v=MTMzOTJwbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3L0pJU0hUZXJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 茆美琴, 丁勇, 王杨洋, 等.微网——未来能源互联网系统中的“有机细胞”[J].电力系统自动化, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.MAO Meiqin, DING Yong, WANG Yangyang, et al.Microgrid—an “organic cell” for future energy interconnection system[J].Automation of Electric Power Systems, 2017, 41 (19) :1-11.DOI:10.7500/AEPS20170417007.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815016&amp;v=MTAwMjVyRzRIOW5OcW85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VNy9KSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王晗, 严正, 徐潇源, 等.计及可再生能源不确定性的孤岛微电网概率潮流计算[J].电力系统自动化, 2018, 42 (15) :110-117.DOI:10.7500/AEPS20170813001.WANG Han, YAN Zheng, XU Xiaoyuan, et al.Probabilistic power flow calculation of islanded microgrid considering uncertainty of renewable energy[J].Automation of Electric Power Systems, 2018, 42 (15) :110-117.DOI:10.7500/AEPS 20170813001.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609006&amp;v=MDQ5MTJGeS9uVTcvSklTSFRlckc0SDlmTXBvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 乐程毅, 徐开, 赵睿, 等.基于全分散理念的F-P型分布式电源自趋优控制方法[J].电力系统自动化, 2016, 40 (9) :35-39.LE Chengyi, XU Kai, ZHAO Rui, et al.Decentralized idea based self-optimizing control strategy for F-P type DGs[J].Automation of Electric Power Systems, 2016, 40 (9) :35-39.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806022&amp;v=MjE0NjFyQ1VSN3FmWnVac0Z5L25VNy9KUHlyUGJiRzRIOW5NcVk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 高家元, 赵晋斌, 陈晓博, 等.电压并网逆变器的功率控制与设计[J].中国电机工程学报, 2018, 38 (6) :1788-1798.GAO Jiayuan, ZHAO Jinbin, CHEN Xiaobo, et al.Power control and design of voltage-controlled grid-connected inverter[J].Proceedings of the CSEE, 2018, 38 (6) :1788-1798.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803005&amp;v=MTk1NTlKSVNIVGVyRzRIOW5Nckk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VNy8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 赵婵娟, 王建平, 孙伟, 等.基于分布式两级控制的孤岛微网网络化控制策略[J].电力系统自动化, 2018, 42 (3) :32-39.DOI:10.7500/AEPS20170609012.ZHAO Chanjuan, WANG Jianping, SUN Wei, et al.Networked control strategy of islanded microgrid based on distributed secondary control[J].Automation of Electric Power Systems, 2018, 42 (3) :32-39.DOI:10.7500/AEPS 20170609012.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705003&amp;v=MDY0MzBiTXFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTcvSklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 刘尧, 林超, 陈滔, 等.基于自适应虚拟阻抗的交流微电网无功功率-电压控制策略[J].电力系统自动化, 2017, 41 (5) :16-21.DOI:10.7500/AEPS20160428017.LIU Yao, LIN Chao, CHEN Tao, et al.Research on reactive power-voltage control strategy of AC microgrid based on adaptive virtual impedance[J].Automation of Electric Power Systems, 2017, 41 (5) :16-21.DOI:10.7500/AEPS 20160428017.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201515005&amp;v=MDc2NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTcvSklTSFRlckc0SDlUTnFvOUZZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 郭倩, 林燎源, 武宏彦, 等.一种改进的分布式电源无功功率精确分配下垂控制策略[J].电力系统自动化, 2015, 39 (15) :30-34.GUO Qian, LIN Liaoyuan, WU Hongyan, et al.An improved droop control strategy for accurate reactive power sharing among distributed generator[J].Automation of Electric Power Systems, 2015, 39 (15) :30-34.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809010&amp;v=MjU2ODc0SDluTXBvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTcvSklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 刘尧, 陈建福, 侯小超, 等.基于自适应虚拟惯性的微电网动态频率稳定控制策略[J].电力系统自动化, 2018, 42 (9) :75-82.DOI:10.7500/AEPS20170911013.LIU Yao, CHEN Jianfu, HOU Xiaochao, et al.Dynamic frequency stability control strategy of microgrid based on adaptive virtual inertia[J].Automation of Electric Power Systems, 2018, 42 (9) :75-82.DOI:10.7500/AEPS 20170911013.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711020&amp;v=MDQ3MTh0R0ZyQ1VSN3FmWnVac0Z5L25VNy9KSVNIVGVyRzRIOWJOcm85SFpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 周烨, 汪可友, 李国杰, 等.基于多智能体一致性算法的微电网分布式分层控制策略[J].电力系统自动化, 2017, 41 (11) :142-149.DOI:10.7500/AEPS20160920004.ZHOU Ye, WANG Keyou, LI Guojie, et al.Distributed hierarchical control for microgrid based on multi-agent consensus algorithm[J].Automation of Electric Power Systems, 2017, 41 (11) :142-149.DOI:10.7500/AEPS 20160920004.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Enhanced Microgrid Load Demand Sharing Strategy">

                                <b>[10]</b> HE J W, LI Y W.An enhanced microgrid load demand sharing strategy[J].IEEE Transactions on Power Electronics, 2012, 27 (9) :3984-3995.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Improved Droop Control Strategy for Reactive Power Sharing in Islanded Microgrid">

                                <b>[11]</b> HAN H, LIU Y, SUN Y, et al.An improved droop control strategy for reactive power sharing in islanded microgrid[J].IEEE Transactions on Power Electronics, 2015, 30 (6) :3133-3141.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An enhanced load power sharing strategy for low-voltage microgrids based on inverse-droop control method">

                                <b>[12]</b> ZHU Y X, ZHUO F, LIU B Q, et al.An enhanced load power sharing strategy for low-voltage microgrids based on inverse-droop control method[C]// International Power Electronics Conference, May 18-21, 2014, Hiroshima, Japan:3546-3552.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An accurate power control strategy for power-electronics-interfaced distributed generation units operating in a low-voltage multibus microgrid">

                                <b>[13]</b> LI Y W, KAO C N.An accurate power control strategy for power electronics interfaced distributed Generation units operating in a low voltage multibus microgrid[J].IEEE Transactions on Power Electronics, 2009, 24 (12) :2977-2988.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design and analysis of the droop control method for parallel inverters considering the impact of the complex impedance on the power sharing">

                                <b>[14]</b> YAO W, CHEN M, MATAS J, et al.Design and analysis of the droop control method for parallel inverters considering the impact of the complex impedance on the power sharing[J].IEEE Transactions on Industrial Electronics, 2011, 58 (2) :576-588.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Accurate reactive power sharing in an islanded microgrid using adaptive virtual impedances">

                                <b>[15]</b> MAHMOOD H, MICHAELSON D, JIANG J.Accurate reactive power sharing in an islanded microgrid using adaptive virtual impedances[J].IEEE Transactions on Power Electronics, 2015, 30 (3) :1605-1617.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804013&amp;v=MTc1NzQvblU3L0pQeXJQYmJHNEg5bk1xNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 肖宏飞, 钱浩, 林艳艳, 等.考虑无功功率协调的微网二级电压控制[J].中国电机工程学报, 2018, 38 (4) :1084-1092.XIAO Hongfei, QIAN Hao, LIN Yanyan, et al.Secondary control scheme for voltage compensation and reactive power coordination in microgrids[J].Proceedings of the CSEE, 2018, 38 (4) :1084-1092.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201504009&amp;v=MzAxMzJxNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3L0pJVHJCZmJHNEg5VE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 姚骏, 杜红彪, 周特, 等.微网逆变器并联运行的改进下垂控制策略[J].电网技术, 2015, 39 (4) :932-938.YAO Jun, DU Hongbiao, ZHOU Te, et al.Improved droop control strategy for inverters parallel operation in micro-grid[J].Power System Technology, 2015, 39 (4) :932-938.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improvement of Stability and Load Sharing in an Autonomous Microgrid Using Supplementary Droop Control Loop">

                                <b>[18]</b> MAJUMDER R, CHAUDHURI B, GHOSH A, et al.Improvement of stability and load sharing in an autonomous microgrid using supplementary droop control loop[J].IEEE Transactions on Power Systems, 2010, 25 (2) :796-808.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A decentralized and hierarchical reactive power sharing control strategy for DGs parallel operation in an islanded microgrid">

                                <b>[19]</b> ZHAO R, HE X L, XIN H H, et al.A decentralized and hierarchical reactive power sharing control strategy for DGs parallel operation in an islanded microgrid[C]// 10th International Conference on Advances in Power System Control, Operation &amp; Management, November 8-12, 2015, Hong Kong, China:1-6.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201304016&amp;v=MjE0NjBGckNVUjdxZlp1WnNGeS9uVTcvSklUckJmYkc0SDlMTXE0OUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 谢玲玲, 时斌, 华国玉, 等.基于改进下垂控制的分布式电源并联运行技术[J].电网技术, 2013, 37 (4) :992-998.XIE Lingling, SHI Bin, HUA Guoyu, et al.Parallel operation technology of distributed generations based on improved droop control[J].Power System Technology, 2013, 37 (4) :992-998.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control of island AC microgrids using a fully distributed approach">

                                <b>[21]</b> XIN H H, ZHANG L Q, WANG Z, et al.Control of island AC microgrids using a fully distributed approach[J].IEEE Transactions on Smart Grid, 2015, 6 (2) :943-945.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200902018&amp;v=MTk1MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3L0pJU3JCZmJHNEh0ak1yWTlFYklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> WANG C S, XIAO Z X, WANG S X.Multiple feedback loop control scheme for inverters of the micro source in microgrids[J].Transactions of China Electrotechnical Society, 2009, 24 (2) :100-107.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201619009&amp;v=MTM5Mjc0SDlmTnBvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTcvSklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 徐海珍, 张兴, 刘芳, 等.基于虚拟电容的微网逆变器无功均分控制策略[J].电力系统自动化, 2016, 40 (19) :59-65.XU Haizhen, ZHANG Xing, LIU Fang, et al.Reactive power sharing control strategy for microgrid inverters based on virtual capacitor[J].Automation of Electric Power Systems, 2016, 40 (19) :59-65.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel droop control strategy to share power equally and limit voltage deviation">

                                <b>[24]</b> LIU T, LIU J J, ZHANG X.A novel droop control strategy to share power equally and limit voltage deviation[C]// International Conference on Power Electronics, May 30-June 3, 2011, Jeju, South Korea:1520-1526.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transient droop for improved transient load sharing in microgrids">

                                <b>[25]</b> PAQUETTE A, DIVAN D.Transient droop for improved transient load sharing in microgrids[C]// IEEE Energy Conversion Congress and Exposition, September 14-18, 2014, Pittsburgh, USA:84-91.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911008" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911008&amp;v=MTM1MDhIOWpOcm85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VNy9KSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

