

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136658862131250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911009%26RESULT%3d1%26SIGN%3df7j8RkcyKbPZ%252bGupyo7nwaZHFno%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911009&amp;v=MDM5MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTczSklTSFRlckc0SDlqTnJvOUZiWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#66" data-title="&lt;b&gt;1 多区域柔性直流互联电网集中式无功优化模型&lt;/b&gt; "><b>1 多区域柔性直流互联电网集中式无功优化模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;1.1&lt;/b&gt; 目标函数"><b>1.1</b> 目标函数</a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;1.2&lt;/b&gt; 交流线路约束"><b>1.2</b> 交流线路约束</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;1.3&lt;/b&gt; 换流器约束"><b>1.3</b> 换流器约束</a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;1.4&lt;/b&gt; 柔性直流线路约束"><b>1.4</b> 柔性直流线路约束</a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;1.5&lt;/b&gt; 二次旋转锥松弛与二阶锥松弛"><b>1.5</b> 二次旋转锥松弛与二阶锥松弛</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;1.6 STATCOM&lt;/b&gt;及其他上下限约束"><b>1.6 STATCOM</b>及其他上下限约束</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#145" data-title="&lt;b&gt;2&lt;/b&gt; 基于拉格朗日对偶松弛的无功优化 "><b>2</b> 基于拉格朗日对偶松弛的无功优化</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#146" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于拉格朗日对偶松弛原理的分解协调过程"><b>2.1</b> 基于拉格朗日对偶松弛原理的分解协调过程</a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;2.2 基于分解协调的多区域柔性直流互联电网无功优化&lt;/b&gt;"><b>2.2 基于分解协调的多区域柔性直流互联电网无功优化</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#211" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#212" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例参数"><b>3.1</b> 算例参数</a></li>
                                                <li><a href="#215" data-title="&lt;b&gt;3.2&lt;/b&gt; 集中式优化和分布式优化计算结果分析"><b>3.2</b> 集中式优化和分布式优化计算结果分析</a></li>
                                                <li><a href="#225" data-title="&lt;b&gt;3.3 SATCOM&lt;/b&gt;和&lt;b&gt;VSC&lt;/b&gt;对计算结果的影响分析"><b>3.3 SATCOM</b>和<b>VSC</b>对计算结果的影响分析</a></li>
                                                <li><a href="#234" data-title="&lt;b&gt;3.4 本文方法与基于交替方向乘子法的分布式优化算法对比&lt;/b&gt;"><b>3.4 本文方法与基于交替方向乘子法的分布式优化算法对比</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#239" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#264" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#294" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#306" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#189" data-title="&lt;b&gt;图1 多区域系统分解示意图&lt;/b&gt;"><b>图1 多区域系统分解示意图</b></a></li>
                                                <li><a href="#224" data-title="&lt;b&gt;表1 集中式优化和分布式优化的计算结果&lt;/b&gt;"><b>表1 集中式优化和分布式优化的计算结果</b></a></li>
                                                <li><a href="#227" data-title="&lt;b&gt;表2 方案3和方案4的计算结果&lt;/b&gt;"><b>表2 方案3和方案4的计算结果</b></a></li>
                                                <li><a href="#230" data-title="&lt;b&gt;图2 方案2、方案3和方案4下的交流节点电压幅值&lt;/b&gt;"><b>图2 方案2、方案3和方案4下的交流节点电压幅值</b></a></li>
                                                <li><a href="#237" data-title="&lt;b&gt;表3 本文方法与基于ADMM的分布式优化算法的计算结果和时间对比&lt;/b&gt;"><b>表3 本文方法与基于ADMM的分布式优化算法的计算结果和时间对比</b></a></li>
                                                <li><a href="#268" data-title="图A1模型中交流线路的等值电路">图A1模型中交流线路的等值电路</a></li>
                                                <li><a href="#295" data-title="图B1电网互联部分等效电路">图B1电网互联部分等效电路</a></li>
                                                <li><a href="#297" data-title="图B2模型中直流线路等值电路">图B2模型中直流线路等值电路</a></li>
                                                <li><a href="#299" data-title="图B3分解协调过程">图B3分解协调过程</a></li>
                                                <li><a href="#300" data-title="图B4基于分解协调的多区域电网无功优化计算流程">图B4基于分解协调的多区域电网无功优化计算流程</a></li>
                                                <li><a href="#301" data-title="图B5三区域柔性直流互联电网">图B5三区域柔性直流互联电网</a></li>
                                                <li><a href="#302" data-title="图B6改进的IEEE-30节点交流网络">图B6改进的IEEE-30节点交流网络</a></li>
                                                <li><a href="#303" data-title="表B1部分变量的上下限设置">表B1部分变量的上下限设置</a></li>
                                                <li><a href="#304" data-title="表B2重负荷方式下方案2、方案3和方案4的计算结果">表B2重负荷方式下方案2、方案3和方案4的计算结果</a></li>
                                                <li><a href="#305" data-title="图B7重负荷运行方式下方案2、方案3和方案4的交流节点电压幅值">图B7重负荷运行方式下方案2、方案3和方案4的交流节点电压幅值</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 李智诚.交直流柔性互联电网最优潮流与自愈重构研究[D].北京:北京交通大学, 2017.LI Zhicheng.Optimal power flow and self-healing reconfiguration for AC/DC power systems with VSC-based MTDC[D].Beijing:Beijing Jiao Tong University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017095136.nh&amp;v=MDg0MzR6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTczSlZGMjZHYk94RzlEUHFaRWJQSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         李智诚.交直流柔性互联电网最优潮流与自愈重构研究[D].北京:北京交通大学, 2017.LI Zhicheng.Optimal power flow and self-healing reconfiguration for AC/DC power systems with VSC-based MTDC[D].Beijing:Beijing Jiao Tong University, 2017.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 徐殿国, 张书鑫, 李彬彬.电力系统柔性一次设备及其关键技术:应用与展望[J].电力系统自动化, 2018, 42 (7) :2-22.DOI:10.7500/AEPS20180209010.XU Dianguo, ZHANG Shuxin, LI Binbin.Flexible primary equipment in power system and prospects[J].Automation of Electric Power Systems, 2018, 42 (7) :2-22.DOI:10.7500/AEPS20180209010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807002&amp;v=MTQ1NTlHRnJDVVI3cWZadVpzRnkvblU3M0pJU0hUZXJHNEg5bk1xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         徐殿国, 张书鑫, 李彬彬.电力系统柔性一次设备及其关键技术:应用与展望[J].电力系统自动化, 2018, 42 (7) :2-22.DOI:10.7500/AEPS20180209010.XU Dianguo, ZHANG Shuxin, LI Binbin.Flexible primary equipment in power system and prospects[J].Automation of Electric Power Systems, 2018, 42 (7) :2-22.DOI:10.7500/AEPS20180209010.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 柯圣舟, 郑欢, 林毅, 等.计及柔性直流输电系统损耗模型的交直流电网无功优化[J].电网技术, 2016, 12 (10) :52-58.KE Shengzhou, ZHNG Huan, LIN Yi, et al.Reactive power optimization of AC-DC grid in consideration of VSC-HVDC transmission loss model[J].Power System Technology, 2016, 12 (10) :52-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610018&amp;v=MjAyMjNCZmJHNEg5Zk5yNDlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3M0pJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         柯圣舟, 郑欢, 林毅, 等.计及柔性直流输电系统损耗模型的交直流电网无功优化[J].电网技术, 2016, 12 (10) :52-58.KE Shengzhou, ZHNG Huan, LIN Yi, et al.Reactive power optimization of AC-DC grid in consideration of VSC-HVDC transmission loss model[J].Power System Technology, 2016, 12 (10) :52-58.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 余秀月, 宋少群, 郭瑞鹏, 等.含电压源换流器的交直流混联电网无功优化模型[J].电力系统保护与控制, 2017, 45 (19) :148-153.YU Xiuyue, SONG Shaoqun, GUO Ruipeng, et al.Optimal reactive power flow model for AC/DC hybrid power grid with voltage source converters[J].Power System Protection and Control, 2017, 45 (19) :148-153." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201719020&amp;v=MjYyMDRSN3FmWnVac0Z5L25VNzNKTHluYWViRzRIOWJOcG85SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         余秀月, 宋少群, 郭瑞鹏, 等.含电压源换流器的交直流混联电网无功优化模型[J].电力系统保护与控制, 2017, 45 (19) :148-153.YU Xiuyue, SONG Shaoqun, GUO Ruipeng, et al.Optimal reactive power flow model for AC/DC hybrid power grid with voltage source converters[J].Power System Protection and Control, 2017, 45 (19) :148-153.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 李衍孜.交直流混联系统网损计算及无功优化研究[D].北京:华北电力大学, 2016.LI Yanzi.Research on transmission loss calculation and reactive power optimization for AC/DC hybrid power system[D].Beijing:North China Electric Power University, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016278675.nh&amp;v=MzA5MDcvRnRmTHFwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTczSlZGMjZHTEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李衍孜.交直流混联系统网损计算及无功优化研究[D].北京:华北电力大学, 2016.LI Yanzi.Research on transmission loss calculation and reactive power optimization for AC/DC hybrid power system[D].Beijing:North China Electric Power University, 2016.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 李晨阳.交直流输电系统无功优化研究[J].济南:山东大学, 2011.LI Chenyang.The research on reactive power of hybrid AC-DC power system[D].Jinan:Shandong University, 2011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1011227412.nh&amp;v=MTgyMTdCdEdGckNVUjdxZlp1WnNGeS9uVTczSlZGMjZIN0c2R2RYTnJaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         李晨阳.交直流输电系统无功优化研究[J].济南:山东大学, 2011.LI Chenyang.The research on reactive power of hybrid AC-DC power system[D].Jinan:Shandong University, 2011.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 黄俊辉, 汪惟源, 王海潜, 等.基于模拟退火遗传算法的交直流系统无功优化与电压控制研究[J].电力系统保护与控制, 2016, 44 (10) :37-43.HANG Junhui, WANG Weiyuan, WANG Haiqian, et al.Study of hybrid genetic algorithm and annealing algorithm on reactive power optimization and voltage control in AC/DC transmission system[J].Power System Protection and Control, 2016, 44 (10) :37-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201610006&amp;v=MjQxNzN5L25VNzNKTHluYWViRzRIOWZOcjQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         黄俊辉, 汪惟源, 王海潜, 等.基于模拟退火遗传算法的交直流系统无功优化与电压控制研究[J].电力系统保护与控制, 2016, 44 (10) :37-43.HANG Junhui, WANG Weiyuan, WANG Haiqian, et al.Study of hybrid genetic algorithm and annealing algorithm on reactive power optimization and voltage control in AC/DC transmission system[J].Power System Protection and Control, 2016, 44 (10) :37-43.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 殷茂颖.基于量子粒子群算法的交直流系统多目标无功优化[D].济南:山东大学, 2012.YIN Maoying.Multi-objective reactive power optimization of hybrid AC-DC power system based on quantum-behaved particle swarm algorithm[D].Jinan:Shandong University, 2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1012464177.nh&amp;v=MDU5ODhadVpzRnkvblU3M0pWRjI2SExlK0d0RExxSkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         殷茂颖.基于量子粒子群算法的交直流系统多目标无功优化[D].济南:山东大学, 2012.YIN Maoying.Multi-objective reactive power optimization of hybrid AC-DC power system based on quantum-behaved particle swarm algorithm[D].Jinan:Shandong University, 2012.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 钟红梅, 任震, 张勇军, 等.免疫算法及其在电力系统无功优化中的应用[J].电网技术, 2004, 28 (3) :16-19.ZHONG Hongmei, REN Zhen, ZHANG Yongjun, et al.Immune algorithm and its application in power system reactive power optimization[J].Power System Technology, 2004, 28 (3) :16-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200403003&amp;v=MDczOTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VNzNKSVRyQmZiRzRIdFhNckk5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         钟红梅, 任震, 张勇军, 等.免疫算法及其在电力系统无功优化中的应用[J].电网技术, 2004, 28 (3) :16-19.ZHONG Hongmei, REN Zhen, ZHANG Yongjun, et al.Immune algorithm and its application in power system reactive power optimization[J].Power System Technology, 2004, 28 (3) :16-19.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" CONTRERAS J, LOSI A, RUSSO M, et al.Simulation and evaluation of optimization problem solutions in distributed energy management systems[J].IEEE Transactions on Power Systems, 2002, 17 (1) :57-62." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Simulation and evaluation of optimization problem solutions in distributed energy management systems">
                                        <b>[10]</b>
                                         CONTRERAS J, LOSI A, RUSSO M, et al.Simulation and evaluation of optimization problem solutions in distributed energy management systems[J].IEEE Transactions on Power Systems, 2002, 17 (1) :57-62.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 刘科研, 盛万兴, 李运华.基于分布式最优潮流算法的跨区输电阻塞管理研究[J].中国电机工程学报, 2007, 27 (19) :56-61.LIU Keyan, SHENG Wanxing, LI Yunhua.Multi-region transmission congestion management based on distributed optimal power flow algorithm[J].Proceedings of the CSEE, 2007, 27 (19) :56-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200719011&amp;v=MTM2MDJDVVI3cWZadVpzRnkvblU3M0pQeXJQYmJHNEh0Yk5wbzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘科研, 盛万兴, 李运华.基于分布式最优潮流算法的跨区输电阻塞管理研究[J].中国电机工程学报, 2007, 27 (19) :56-61.LIU Keyan, SHENG Wanxing, LI Yunhua.Multi-region transmission congestion management based on distributed optimal power flow algorithm[J].Proceedings of the CSEE, 2007, 27 (19) :56-61.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" NOGALES F J, PRIETO F J, CONEJO A J.A decomposition methodology applied to the multi-area optimal power flow problem[J].Annals of Operations Research, 2003, 120 (1/2/3/4) :99-116." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00000423355&amp;v=MDExMTk5U1hxUnJ4b3hjTUg3UjdxZForWnVGaXJsVkwzSUlsOD1OajdCYXJPNEh0SE1xNDFHWis0S1kzazV6QmRoNGo5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         NOGALES F J, PRIETO F J, CONEJO A J.A decomposition methodology applied to the multi-area optimal power flow problem[J].Annals of Operations Research, 2003, 120 (1/2/3/4) :99-116.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" >
                                        <b>[13]</b>
                                     CONEJO A J, AGUADO J A.Multi-area coordinated decentralized DC optimal power flow[J].IEEE Transactions on Power Systems, 1998, 13 (4) :1272-1278.</a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 张潼, 王毅, 翟明玉, 等.含电压源换流器的交直流混联电网状态估计快速解耦法[J].电力系统自动化, 2018, 42 (21) :70-76.DOI:10.7500/AEPS20170911012.ZHANG Tong, WANG Yi, ZHAI Mingyu, et al.Fast decoupling algorithm of state estimation for hybrid AC/DC power systems with voltage source converters[J].Automation of Electric Power Systems, 2018, 42 (21) :70-76.DOI:10.7500/AEPS20170911012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821009&amp;v=MjI1ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VNzNKSVNIVGVyRzRIOW5Pcm85RmJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         张潼, 王毅, 翟明玉, 等.含电压源换流器的交直流混联电网状态估计快速解耦法[J].电力系统自动化, 2018, 42 (21) :70-76.DOI:10.7500/AEPS20170911012.ZHANG Tong, WANG Yi, ZHAI Mingyu, et al.Fast decoupling algorithm of state estimation for hybrid AC/DC power systems with voltage source converters[J].Automation of Electric Power Systems, 2018, 42 (21) :70-76.DOI:10.7500/AEPS20170911012.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 程新功, 厉吉文, 曹立霞, 等.基于电网分区的多目标分布式并行无功优化研究[J].中国电机工程学报, 2003, 23 (10) :109-113.CHENG Xingong, LI Jiwen, CAO Lixia, et al.Multi-objective distributed parallel reactive power optimization based on subarea division of the power systems[J].Proceedings of the CSEE, 2003, 23 (10) :109-113." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200310021&amp;v=MTUyNTJyNDlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3M0pQeXJQYmJHNEh0TE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         程新功, 厉吉文, 曹立霞, 等.基于电网分区的多目标分布式并行无功优化研究[J].中国电机工程学报, 2003, 23 (10) :109-113.CHENG Xingong, LI Jiwen, CAO Lixia, et al.Multi-objective distributed parallel reactive power optimization based on subarea division of the power systems[J].Proceedings of the CSEE, 2003, 23 (10) :109-113.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 刘志文, 刘明波.基于Ward等值的多区域无功优化分解协调算法[J].电力系统自动化, 2010, 34 (14) :63-69.LIU Zhiwen, LIU Mingbo.A decomposition and coordination algorithm for multi-area reactive power optimization based on Ward equivalent[J].Automation of Electric Power Systems, 2010, 34 (14) :63-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201014015&amp;v=MTg4NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VNzNKSVNIVGVyRzRIOUhOcTQ5RVlZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         刘志文, 刘明波.基于Ward等值的多区域无功优化分解协调算法[J].电力系统自动化, 2010, 34 (14) :63-69.LIU Zhiwen, LIU Mingbo.A decomposition and coordination algorithm for multi-area reactive power optimization based on Ward equivalent[J].Automation of Electric Power Systems, 2010, 34 (14) :63-69.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 冯汉中, 刘明波, 赵文猛, 等.ADMM应用于求解多区域互联电网分布式无功优化问题[J].电力系统及其自动化学报, 2017, 29 (7) :20-26.FENG Hanzhong, LIU Mingbo, ZHAO Wenmeng, et al.Application of ADMM to distributed reactive-power optimization of multi-area interconnected power grids[J].Proceedings of the CSU-EPSA, 2017, 29 (7) :20-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201707004&amp;v=MTQzOTJGeS9uVTczSklTSFJhckc0SDliTXFJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         冯汉中, 刘明波, 赵文猛, 等.ADMM应用于求解多区域互联电网分布式无功优化问题[J].电力系统及其自动化学报, 2017, 29 (7) :20-26.FENG Hanzhong, LIU Mingbo, ZHAO Wenmeng, et al.Application of ADMM to distributed reactive-power optimization of multi-area interconnected power grids[J].Proceedings of the CSU-EPSA, 2017, 29 (7) :20-26.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" FARIVAR M, LOW S H.Branch flow model:relaxations and convexification—Part Ⅱ[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2565-2572." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Branch flow model Relaxations and convexification (part I)">
                                        <b>[18]</b>
                                         FARIVAR M, LOW S H.Branch flow model:relaxations and convexification—Part Ⅱ[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2565-2572.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 张涛, 徐雪琴.基于改进多种群量子粒子群算法的STATCOM选址及容量优化[J].中国电机工程学报, 2015, 35 (30) :75-81.ZHANG Tao, XU Xueqin.Optimal location and parameter setting of STATCOM based on improved multiple population quantum particle swarm optimization algorithm[J].Proceedings of the CSEE, 2015, 35 (30) :75-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2015S1013&amp;v=MDc4MTVFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3M0pQeXJQYmJHNEg5U3Zybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         张涛, 徐雪琴.基于改进多种群量子粒子群算法的STATCOM选址及容量优化[J].中国电机工程学报, 2015, 35 (30) :75-81.ZHANG Tao, XU Xueqin.Optimal location and parameter setting of STATCOM based on improved multiple population quantum particle swarm optimization algorithm[J].Proceedings of the CSEE, 2015, 35 (30) :75-81.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" PIZANO-MARTINEZ A, FUERTE-ESQUIVEL C R, AMBRIZ-P&#201;REZ H, et al.Modeling of VSC-based HVDC systems for a Newton-Raphson OPF algorithm[J].IEEE Transactions on Power Systems, 2007, 22 (4) :1794-1803." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of VSC-based HVDC systems for a Newton-Raphson OPF algorithm">
                                        <b>[20]</b>
                                         PIZANO-MARTINEZ A, FUERTE-ESQUIVEL C R, AMBRIZ-P&#201;REZ H, et al.Modeling of VSC-based HVDC systems for a Newton-Raphson OPF algorithm[J].IEEE Transactions on Power Systems, 2007, 22 (4) :1794-1803.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" LOTFJOU A, SHAHIDEHPOUR M, FU Y.Hourly scheduling of DC transmission lines in SCUC with voltage source converters[J].IEEE Transactions on Power Delivery, 2011, 26 (2) :650-660." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hourly Scheduling of DC Transmission Lines in SCUC With Voltage Source Converters">
                                        <b>[21]</b>
                                         LOTFJOU A, SHAHIDEHPOUR M, FU Y.Hourly scheduling of DC transmission lines in SCUC with voltage source converters[J].IEEE Transactions on Power Delivery, 2011, 26 (2) :650-660.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 王永平, 赵文强, 杨建明, 等.混合直流输电技术及发展分析[J].电力系统自动化, 2017, 41 (7) :156-167.DOI:10.7500/AEPS20161117005.WANG Yongping, ZHAO Wenqiang, YANG Jianming, et al.Hybrid high-voltage direct current transmission technology and its development analysis[J].Automation of Electric Power Systems, 2017, 41 (7) :156-167.DOI:10.7500/AEPS20161117005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707023&amp;v=MDgzMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3M0pJU0hUZXJHNEg5Yk1xSTlIWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         王永平, 赵文强, 杨建明, 等.混合直流输电技术及发展分析[J].电力系统自动化, 2017, 41 (7) :156-167.DOI:10.7500/AEPS20161117005.WANG Yongping, ZHAO Wenqiang, YANG Jianming, et al.Hybrid high-voltage direct current transmission technology and its development analysis[J].Automation of Electric Power Systems, 2017, 41 (7) :156-167.DOI:10.7500/AEPS20161117005.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" RABIH A.Modeling network losses using quadratic cones[J].IEEE Transactions on Power Systems, 2005, 20 (1) :505-506." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling network losses using quadratic cones">
                                        <b>[23]</b>
                                         RABIH A.Modeling network losses using quadratic cones[J].IEEE Transactions on Power Systems, 2005, 20 (1) :505-506.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" LOBO M S, VANDENBERGHE L, BOYD S, et al.Applications of second-order cone programming[J].Linear Algebra &amp;amp; Its Applications, 1998, 284 (1/2/3) :193-228." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600902759&amp;v=MjM1NzdlWnRGaW5sVXIzSUoxd1VhQk09TmlmT2ZiSzdIdEROcVk5RmJlc05DM2t3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53Wg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         LOBO M S, VANDENBERGHE L, BOYD S, et al.Applications of second-order cone programming[J].Linear Algebra &amp;amp; Its Applications, 1998, 284 (1/2/3) :193-228.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 赖晓文, 马晓伟, 白杨, 等.基于混合整数二阶锥规划的动态无功优化方法[J].电力系统自动化, 2017, 41 (17) :37-42.DOI:10.7500/AEPS20161101004.LAI Xiaowen, MA Xiaowei, BAI Yang, et al.Dynamic reactive power optimization method based on mixed integer second-order cone programming[J].Automation of Electric Power Systems, 2017, 41 (17) :37-42.DOI:10.7500/AEPS20161101004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717006&amp;v=MDEzMDJDVVI3cWZadVpzRnkvblU3M0pJU0hUZXJHNEg5Yk5xSTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         赖晓文, 马晓伟, 白杨, 等.基于混合整数二阶锥规划的动态无功优化方法[J].电力系统自动化, 2017, 41 (17) :37-42.DOI:10.7500/AEPS20161101004.LAI Xiaowen, MA Xiaowei, BAI Yang, et al.Dynamic reactive power optimization method based on mixed integer second-order cone programming[J].Automation of Electric Power Systems, 2017, 41 (17) :37-42.DOI:10.7500/AEPS20161101004.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 孙兴鲁, 董萍, 王雅平, 等.高渗透光伏接入下基于近似值函数的主动配电网鲁棒优化[J].电力系统自动化, 2018, 42 (15) :62-69.DOI:10.7500/AEPS20170908016.SUN Xinglu, DONG Ping, WANG Yaping, et al.Robust optimization of active distribution network with high-penetration photovoltaic access based on approximated value function[J].Automation of Electric Power Systems, 2018, 42 (15) :62-69.DOI:10.7500/AEPS20170908016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815010&amp;v=MjE5NDhadVpzRnkvblU3M0pJU0hUZXJHNEg5bk5xbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         孙兴鲁, 董萍, 王雅平, 等.高渗透光伏接入下基于近似值函数的主动配电网鲁棒优化[J].电力系统自动化, 2018, 42 (15) :62-69.DOI:10.7500/AEPS20170908016.SUN Xinglu, DONG Ping, WANG Yaping, et al.Robust optimization of active distribution network with high-penetration photovoltaic access based on approximated value function[J].Automation of Electric Power Systems, 2018, 42 (15) :62-69.DOI:10.7500/AEPS20170908016.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" STEPHEN B, LIEVEN V, 王书.凸优化[M].北京:清华大学出版社, 2013:207-223.STEPHEN B, LIEVEN V, WANG Shu.Convex optimization[M].Beijing:Tsinghua University Press, 2013:207-223." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302297567001&amp;v=MDg4Njl4RTlmYnZuS3JpZlplWnZGeW5uVTdqS0lGd1ZYRnF6R2JDNEhOUEZxSXBEWStzUERSTTh6eFVTbURkOVNIN24z&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         STEPHEN B, LIEVEN V, 王书.凸优化[M].北京:清华大学出版社, 2013:207-223.STEPHEN B, LIEVEN V, WANG Shu.Convex optimization[M].Beijing:Tsinghua University Press, 2013:207-223.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 张伯明, 陈寿孙.高等电力网络分析[M].北京:清华大学出版社, 1996:297-302.ZHANG Boming, CHEN Shousun.Advanced power network analysis[M].Beijing:Tsinghua University Press, 1996:297-302." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302021392999&amp;v=MjMxMTZyb3hNWnVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3aktJRndWVlYyN0diQzRITkhP&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         张伯明, 陈寿孙.高等电力网络分析[M].北京:清华大学出版社, 1996:297-302.ZHANG Boming, CHEN Shousun.Advanced power network analysis[M].Beijing:Tsinghua University Press, 1996:297-302.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" LOFBERG J.YALMIP:a toolbox for modeling and optimization in MATLAB[C]// 2004 IEEE International Conference on Robotics and Automation, September 2-4, 2004, New Orleans, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=YALMIP:a toolbox for modeling and optimization in MATLAB">
                                        <b>[29]</b>
                                         LOFBERG J.YALMIP:a toolbox for modeling and optimization in MATLAB[C]// 2004 IEEE International Conference on Robotics and Automation, September 2-4, 2004, New Orleans, USA.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" Gurobi Company.Gurobi optimizer[EB/OL].[2018-05-31].http://www.gurobi.com." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Gurobi optimizer">
                                        <b>[30]</b>
                                         Gurobi Company.Gurobi optimizer[EB/OL].[2018-05-31].http://www.gurobi.com.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-01-24 09:08</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),68-84 DOI:10.7500/AEPS20180531003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于拉格朗日对偶松弛的多区域柔性直流互联电网无功优化</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%BD%97%E5%A4%A9&amp;code=36859357&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">罗天</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%AA%E5%8F%AF%E5%8F%8B&amp;code=08537796&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">汪可友</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%9B%BD%E6%9D%B0&amp;code=10846686&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李国杰</a>
                                <a href="javascript:;">罗金山</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E7%83%A8&amp;code=29126798&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周烨</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E4%BC%A0%E8%BE%93%E4%B8%8E%E5%8A%9F%E7%8E%87%E5%8F%98%E6%8D%A2%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%8A%E6%B5%B7%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6)&amp;code=0054402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力传输与功率变换控制教育部重点实验室(上海交通大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0054402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网经济技术研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>现有方法对互联后的电网进行无功优化时难以满足大规模电网实时计算、快速反应的需要, 并且面临全网数据收集的难题。为了解决上述问题, 采用分解协调算法的思想, 提出一种基于拉格朗日对偶松弛的多区域柔性直流互联电网无功优化方法。首先根据支路潮流模型, 利用二阶锥松弛和二次旋转锥松弛方法建立了多区域柔性直流互联电网的集中式无功优化模型。然后利用拉格朗日对偶松弛理论在集中式优化模型的基础上, 提出了可以并行计算的多区域柔性直流互联电网无功优化方法。通过算例计算, 验证了所提算法的有效性和正确性。此外, 还对比分析了所述的分解协调算法和基于交替方向乘子法 (ADMM) 的分布式优化算法的计算结果, 证明所用算法在计算时间上更具优势。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E5%8C%BA%E5%9F%9F%E6%9F%94%E6%80%A7%E7%9B%B4%E6%B5%81%E4%BA%92%E8%81%94%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多区域柔性直流互联电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A0%E5%8A%9F%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">无功优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8B%89%E6%A0%BC%E6%9C%97%E6%97%A5%E5%AF%B9%E5%81%B6%E6%9D%BE%E5%BC%9B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">拉格朗日对偶松弛;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%94%AF%E8%B7%AF%E6%BD%AE%E6%B5%81%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">支路潮流模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E8%A7%A3%E5%8D%8F%E8%B0%83%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分解协调算法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    罗天 (1993—) , 男, 硕士研究生, 主要研究方向:电网安全稳定分析与优化运行。E-mail:luotian1993@sjtu.edu.cn;
                                </span>
                                <span>
                                    *汪可友 (1979—) , 男, 通信作者, 博士, 副教授, 主要研究方向:电力系统分析与控制。E-mail:wangkeyou@sjtu.edu.cn;
                                </span>
                                <span>
                                    李国杰 (1965—) , 男, 博士, 教授, 主要研究方向:新能源控制与接入、柔性直流。E-mail:liguojie@sjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-05-31</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“全球能源互联网框架下的交直流混联电网规划策略和优化方法研究”;</span>
                                <span>国家重点研发计划资助项目 (2016YFB0900601);</span>
                    </p>
            </div>
                    <h1><b>Reactive Power Optimization in Multi-area VSC-HVDC Interconnected Power Grids Based on Lagrangian Dual Relaxation</b></h1>
                    <h2>
                    <span>LUO Tian</span>
                    <span>WANG Keyou</span>
                    <span>LI Guojie</span>
                    <span>LUO Jinshan</span>
                    <span>ZHOU Ye</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Control of Power Transmission and Conversion, Ministry of Education (Shanghai Jiao Tong University)</span>
                    <span>State Grid Economic and Technological Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The existing methods are difficult to meet the real-time calculation needs of large-scale power grid and quick response when performing reactive power optimization for the interconnected power grids, and also facing the problem of data collection throughout the whole network. To solve the problem, this paper uses the idea of decomposition-coordination algorithm and proposes a reactive power optimization method for multi-area voltage source converter based high voltage direct current (VSC-HVDC) interconnected power grid based on the Lagrangian dual relaxation theory. Firstly, according to branch power flow model, a centralized reactive power optimization model of multi-area VSC-HVDC interconnected power grids is established by using the second-order cone relaxation and rotated quadratic cone relaxation technology. Then, a reactive power optimization method is proposed based on decomposition-coordination algorithm for multi-area VSC-HVDC interconnected power grid based on the Lagrangian dual relaxation theory used in the centralized optimization model. The validity and correctness of proposed algorithm are verified by case study. Finally, the results from decomposition-coordination algorithm and alternating direction method of multipliers (ADMM) are compared, proving that the former one has an advantage on compution time.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-area%20voltage%20source%20converter%20based%20high%20voltage%20direct%20current%20(VSC-HVDC)%20interconnected%20power%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-area voltage source converter based high voltage direct current (VSC-HVDC) interconnected power grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reactive%20power%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reactive power optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Lagrangian%20dual%20relaxation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Lagrangian dual relaxation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=branch%20flow%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">branch flow model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=decomposition-coordination%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">decomposition-coordination algorithm;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-05-31</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China and National Key R&amp;D Program of China (No.2016YFB0900601);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="62" name="62" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="63">随着电力电子设备和换流器技术的发展, 基于电压源换流器 (voltage source converter, VSC) 的柔性直流输电在为大区域电网提供更多新型互联模式<citation id="246" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>的同时, 使系统的电压稳定面临挑战, 需要对互联后电网的无功优化问题进行研究。现有文献在多区域直流互联电网的无功优化问题上大多采用集中优化<citation id="242" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>的方式, 其缺点在于计算时间较长, 易产生“维数灾”、不收敛或收敛速度慢, 以及全网数据收集困难<citation id="247" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>等问题。除集中式无功优化方法外, 现有文献还采用了近年来逐渐发展起来的人工智能算法, 如遗传算法<citation id="243" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>、粒子群算法<citation id="244" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、免疫算法<citation id="245" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>等, 上述方法虽然能并行化处理, 有效避免“维数灾”、不收敛等问题, 但仍需收集全网数据。</p>
                </div>
                <div class="p1">
                    <p id="64">为解决上述问题, 本文采用分解协调算法对多区域柔性直流互联电网进行无功优化, 将大规模优化问题分解成多个规模较小的子问题, 各子问题内部单独进行优化计算, 再通过适当的协调过程获得问题的最优解, 从而缩小问题规模, 减少对数据量的要求<citation id="252" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。目前针对电力系统优化的分解协调算法包括辅助问题原理 (APP) 、外网等值算法、拉格朗日松弛法及基于此的增广拉格朗日松弛分解协调算法。文献<citation id="248" type="reference">[<a class="sup">15</a>]</citation>将APP运用到电力系统无功优化中, 建立基于APP的多目标分布式并行无功优化模型, 将大规模问题分解为若干APP加以解决, 但算法的收敛速度对辅助函数参数的选择较为敏感。文献<citation id="249" type="reference">[<a class="sup">16</a>]</citation>采用Ward等值方法实现了多区域无功优化的分解协调计算, 通过简化外部网络, 缩小了问题规模。文献<citation id="250" type="reference">[<a class="sup">13</a>]</citation>提出了基于拉格朗日松弛法的分解协调算法在最优潮流问题中的应用, 体现了拉格朗日松弛法在解决具有等式约束的非线性优化问题上所具有的优势。文献<citation id="251" type="reference">[<a class="sup">17</a>]</citation>应用交替方向乘子法, 将边界节点电压幅值和相角一致性约束通过拉格朗日乘子和罚因子构造进增广拉格朗日函数中, 从而求解多区域互联电网的分布式无功优化问题, 但因其本质上是串行计算, 导致计算速度较慢。</p>
                </div>
                <div class="p1">
                    <p id="65">本文首先基于支路潮流模型<citation id="253" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 以系统的有功网损和电压偏差最小为目标, 综合考虑交流线路、换流器和柔性直流线路约束, 对多区域柔性直流互联电网的集中式无功优化模型进行建模, 并运用二阶锥松弛和二次旋转锥松弛对模型进行凸化。在此基础上, 利用分解协调算法, 基于拉格朗日对偶松弛理论建立可并行计算的柔性直流互联电网无功优化模型。通过算例分析, 对比了集中式和分布式两种无功优化方式的结果, 分析了静止同步补偿器 (STATCOM) 和VSC对所提算法优化结果的影响, 验证了所提方法的有效性和正确性。</p>
                </div>
                <h3 id="66" name="66" class="anchor-tag"><b>1 多区域柔性直流互联电网集中式无功优化模型</b></h3>
                <h4 class="anchor-tag" id="67" name="67"><b>1.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="68">本文以系统的有功网损和电压偏差最小为目标, 采用加权的方法将多目标优化问题转化为单目标问题。集中式无功优化模型的目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="69"><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>f</mi><mo stretchy="false"> (</mo><mi>x</mi><mo stretchy="false">) </mo><mo>=</mo><mi>α</mi><msub><mrow></mrow><mn>1</mn></msub><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mn>0</mn></mrow></msub></mrow></mfrac><mo>+</mo><mi>α</mi><msub><mrow></mrow><mn>2</mn></msub><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>0</mn></mrow></msub></mrow></mfrac></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>α</i><sub>1</sub>和<i>α</i><sub>2</sub>为权重系数, 满足和为1;<i>f</i><sub>loss</sub>为系统的有功网损, 满足如式 (2) 所示的等式约束;<i>f</i><sub>v</sub>为系统的电压偏差, 满足如式 (3) 所示的等式约束<citation id="254" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>;<i>f</i><sub>loss0</sub>为仅以最小化有功网损为优化目标时优化结果中的有功网损, 同理可得<i>f</i><sub>v0</sub>。</p>
                </div>
                <div class="p1">
                    <p id="72"><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>A</mtext><mtext>C</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>D</mtext><mtext>C</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo>=</mo><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>A</mtext><mtext>C</mtext></mrow></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>V</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>n</i><sub>lAC</sub>为交流线路数量;<i>n</i><sub>lDC</sub>为直流线路数量;<i>P</i><sub>loss, AC<sub><i>j</i></sub></sub>为第<i>j</i>条交流线路上的有功损耗;<i>P</i><sub>loss, DC<sub><i>j</i></sub></sub>为第<i>j</i>条直流线路上的有功损耗;<i>n</i><sub>bAC</sub>为交流节点数量;<i>V</i><sub>AC<sub><i>i</i></sub></sub>为第<i>i</i>个交流节点的电压幅值。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>1.2</b> 交流线路约束</h4>
                <div class="p1">
                    <p id="78">由文献<citation id="255" type="reference">[<a class="sup">18</a>]</citation>可知, 由支路潮流模型得到交流线路约束, 包括节点功率平衡约束、交流线路功率损耗约束、线路两端电压降落约束和独立回路相角约束, 见式 (4) 。交流线路约束的推导和描述见附录A。</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>A</mtext><mtext>C</mtext></mrow></msub></mrow></munderover><mi mathvariant="bold-italic">Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>A</mtext><mtext>C</mtext></mrow></msub></mrow></munderover><mi mathvariant="bold-italic">Μ</mi></mstyle><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>A</mtext><mtext>C</mtext></mrow></msub></mrow></munderover><mi mathvariant="bold-italic">Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>r</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>A</mtext><mtext>C</mtext></mrow></msub></mrow></munderover><mi mathvariant="bold-italic">Μ</mi></mstyle><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>i</mi></mrow></msub><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>2</mn></msubsup></mtd></mtr><mtr><mtd><mn>2</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mi>W</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>≥</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow><mn>2</mn></msubsup></mtd></mtr><mtr><mtd><mn>2</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mi>W</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>≥</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow><mn>2</mn></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>=</mo><mfrac><mrow><mn>2</mn><mi>R</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>j</mi></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>ε</mi></mrow></mfrac><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>=</mo><mfrac><mrow><mn>2</mn><mi>X</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>j</mi></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>ε</mi></mrow></mfrac><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub></mtd></mtr><mtr><mtd><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow><mn>2</mn></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow><mn>2</mn></msubsup><mo>=</mo><mn>2</mn><mi>R</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>j</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>+</mo><mn>2</mn><mi>X</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>j</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>r</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>R</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>j</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>j</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub></mtd></mtr><mtr><mtd><mi>θ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>r</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>=</mo><mi>X</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>j</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>-</mo><mi>R</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>j</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>r</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>=</mo><mi mathvariant="bold-italic">C</mi><mi mathvariant="bold-italic">X</mi><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext></mrow></msub><mo>-</mo><mi mathvariant="bold-italic">C</mi><mi mathvariant="bold-italic">R</mi><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mtext>r</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>P</i><sub>G<sub><i>i</i></sub></sub>和<i>Q</i><sub>G<sub><i>i</i></sub></sub>分别为第<i>i</i>个交流节点的发电机注入有功和无功功率;<i>P</i><sub>D<sub><i>i</i></sub></sub>和<i>Q</i><sub>D<sub><i>i</i></sub></sub>分别为第<i>i</i>个交流节点的有功和无功负荷;<i>P</i><sub>r, AC<sub><i>j</i></sub></sub>和<i>Q</i><sub>r<sub><i>j</i></sub></sub>分别为第<i>j</i>条交流线路受端有功和无功功率;<i>B</i><sub><i>i</i>, <i>i</i></sub>为节点<i>i</i>上的并联电纳;<mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub></mrow></math></mathml>和<mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub></mrow></math></mathml>为中间变量;<i>W</i><sub>r, AC<sub><i>j</i></sub></sub>为第<i>j</i>条交流线路受端母线电压幅值的平方;<i>ε</i>为任意小的非负常数;<i>V</i><sub>s<sub><i>j</i></sub></sub>和<i>V</i><sub>r<sub><i>j</i></sub></sub>分别为第<i>j</i>条交流线路送端和受端的电压幅值;<i>X</i><sub><i>j</i>, <i>j</i></sub>和<i>R</i><sub><i>j</i>, <i>j</i></sub>分别为第<i>j</i>条交流线路的电抗和电阻;<i>θ</i><sub>sr<sub><i>j</i></sub></sub>为第<i>j</i>条交流线路送端和受端相角差;<b><i>X</i></b>和<b><i>R</i></b>分别为交流线路的电抗和电阻向量;<b><i>P</i></b><sub>r, AC</sub>和<b><i>Q</i></b><sub>r</sub>分别为交流线路受端有功功率和无功功率向量; 式 (4) 中, 关联矩阵<b><i>M</i></b><sub><i>PQ</i></sub>, <b><i>M</i></b><sub><i>l</i></sub>和<b><i>C</i></b>的元素满足下式。</p>
                </div>
                <div class="area_img" id="83">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_08300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mi mathvariant="bold-italic">Μ</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext>节</mtext><mtext>点</mtext><mi>i</mi><mtext>是</mtext><mtext>线</mtext><mtext>路</mtext><mi>j</mi><mtext>的</mtext><mtext>输</mtext><mtext>送</mtext><mtext>端</mtext></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi mathvariant="bold-italic">C</mi><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>线</mtext><mtext>路</mtext><mi>j</mi><mtext>与</mtext><mtext>独</mtext><mtext>立</mtext><mtext>回</mtext><mtext>路</mtext><mi>i</mi><mtext>同</mtext><mtext>向</mtext></mtd></mtr><mtr><mtd><mo>-</mo><mn>1</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>线</mtext><mtext>路</mtext><mi>j</mi><mtext>与</mtext><mtext>独</mtext><mtext>立</mtext><mtext>回</mtext><mtext>路</mtext><mi>i</mi><mtext>反</mtext><mtext>向</mtext></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>线</mtext><mtext>路</mtext><mi>j</mi><mtext>不</mtext><mtext>属</mtext><mtext>于</mtext><mtext>独</mtext><mtext>立</mtext><mtext>回</mtext><mtext>路</mtext><mi>i</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>1.3</b> 换流器约束</h4>
                <div class="p1">
                    <p id="87">在多区域柔性直流互联电网中, 交流网络和直流网络通过换流器在公共连接点 (PCC) 处相连, 将换流器等效为可向交流系统发出或吸收有功/无功功率的虚拟发电机或电动机<citation id="256" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。假设本节所列模型中潮流流向为直流侧流入交流侧, 则在互联部分的等效网络如附录B图B1所示。其中, <i>P</i><sub>CONV<sub><i>i</i></sub></sub>和<i>Q</i><sub>CONV<sub><i>i</i></sub></sub>分别为第<i>i</i>个交流母线上由换流器注入的有功和无功功率;<i>P</i><sub>DC<sub><i>i</i></sub></sub>为第<i>i</i>个交流母线所对应的直流节点向换流器注入的有功功率;<i>P</i><sub>lossc<sub><i>i</i></sub></sub>为第<i>i</i>个交流母线所对应的换流器内部产生的损耗。</p>
                </div>
                <div class="p1">
                    <p id="88">在PCC交流侧的功率平衡约束为:</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><mtext>Ν</mtext><mtext>V</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>A</mtext><mtext>C</mtext></mrow></msub></mrow></munderover><mi mathvariant="bold-italic">Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>A</mtext><mtext>C</mtext></mrow></msub></mrow></munderover><mi mathvariant="bold-italic">Μ</mi></mstyle><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>G</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Ο</mtext><mtext>Ν</mtext><mtext>V</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>A</mtext><mtext>C</mtext></mrow></msub></mrow></munderover><mi mathvariant="bold-italic">Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>Ρ</mi><mi>Q</mi></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>r</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>A</mtext><mtext>C</mtext></mrow></msub></mrow></munderover><mi mathvariant="bold-italic">Μ</mi></mstyle><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>i</mi></mrow></msub><mi>V</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>V</i><sub><i>i</i></sub>为PCC电压。</p>
                </div>
                <div class="p1">
                    <p id="92">将换流器的损耗近似于与流经换流器的功率成正比, 即<i>P</i><sub>lossc<sub><i>i</i></sub></sub>=<i>βP</i><sub>CONV<sub><i>i</i></sub></sub>, 于是在PCC直流侧的功率平衡约束为:</p>
                </div>
                <div class="p1">
                    <p id="93"><i>P</i><sub>DC<sub><i>i</i></sub></sub>= (1+<i>β</i>) <i>P</i><sub>CONV<sub><i>i</i></sub></sub>      (10) </p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>1.4</b> 柔性直流线路约束</h4>
                <div class="p1">
                    <p id="95">柔性直流线路的等值电路如附录B图B2所示。其中, <i>P</i><sub>r, DC<sub><i>j</i></sub></sub>为第<i>j</i>条直流线路受端收到的有功功率;<i>V</i><sub>s, DC<sub><i>j</i></sub></sub>和<i>V</i><sub>r, DC<sub><i>j</i></sub></sub>分别为第<i>j</i>条直流线路送端和受端直流节点的电压幅值;<i>R</i><sub>DC<sub><i>j</i>, <i>j</i></sub></sub>为第<i>j</i>条直流线路的电阻。</p>
                </div>
                <div class="p1">
                    <p id="96">直流节点的功率平衡约束为:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>D</mtext><mtext>C</mtext></mrow></msub></mrow></munderover><mi mathvariant="bold-italic">Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>D</mtext><mtext>C</mtext></mrow></msub></mrow></munderover><mi mathvariant="bold-italic">Μ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><mo>, </mo><mi>j</mi><mo stretchy="false">) </mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:关联矩阵<b><i>M</i></b><sub><i>P</i><sub>DC</sub></sub>和<b><i>M</i></b><sub><i>l</i><sub>DC</sub></sub>的定义与式 (5) 和式 (6) 类似。</p>
                </div>
                <div class="p1">
                    <p id="99">柔性直流线路有功损耗用下列等式进行约束:</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow><mn>2</mn></msubsup></mrow><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></mfrac><mi>R</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>j</mi></mrow></msub></mrow></msub></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="102">同时, 柔性直流线路上的电压降落约束为:</p>
                </div>
                <div class="p1">
                    <p id="103"><i>V</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow><mn>2</mn></msubsup></mrow></math></mathml>-<i>V</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow><mn>2</mn></msubsup></mrow></math></mathml>=2<i>P</i><sub>r, DC<sub><i>j</i></sub></sub><i>R</i><sub>DC<sub><i>j</i>, <i>j</i></sub></sub>+<i>P</i><sub>loss, DC<sub><i>j</i></sub></sub><i>R</i><sub>DC<sub><i>j</i>, <i>j</i></sub></sub>      (13) </p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>1.5</b> 二次旋转锥松弛与二阶锥松弛</h4>
                <div class="p1">
                    <p id="107">对于式 (12) 来说, 将节点电压的平方用一个参数<i>W</i>代替, 可得:</p>
                </div>
                <div class="p1">
                    <p id="108"><i>P</i><sub>loss, DC<sub><i>j</i></sub></sub><i>W</i><sub>r, DC<sub><i>j</i></sub></sub>=<i>P</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>R</i><sub>DC<sub><i>j</i>, <i>j</i></sub></sub>      (14) </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>W</i><sub>r, DC<sub><i>j</i></sub></sub>=<i>V</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow><mn>2</mn></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="112">式 (14) 为二次的等式约束, 是一个非凸的约束集合, 从而会使整个优化模型成为一个非凸非线性的优化模型。因此用二次旋转锥松弛<citation id="257" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>技术将这个等式约束转化为凸约束, 使整个优化模型转化为具有完备求解算法的凸优化问题。引入一任意小的非负常数<i>ε</i>≥0, 以及中间变量<mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub></mrow></math></mathml>, 有</p>
                </div>
                <div class="area_img" id="114">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_11400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="116">通过二次旋转锥松弛技术, 式 (14) 被转化为式 (15) , 为二次旋转锥约束以及新增的有关中间变量的线性约束, 将其加入进优化模型, 可以方便地用现有的求解方法或求解器进行计算。</p>
                </div>
                <div class="p1">
                    <p id="117">同理, 对于式 (3) , 不妨将其改写为:</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo>=</mo><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>A</mtext><mtext>C</mtext></mrow></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>W</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>W</i><sub>AC<sub><i>i</i></sub></sub>=<i>V</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>2</mn></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="122">通过引入一任意小的非负常数<i>ε</i>≥0, 以及中间变量<mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mtext>v</mtext></msub></mrow></math></mathml>, 有</p>
                </div>
                <div class="area_img" id="124">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_12400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="126">通过二阶锥松弛技术<citation id="258" type="reference"><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>, 式 (16) 被转化为式 (17) 的二阶锥约束以及新增的有关中间变量的线性约束。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>1.6 STATCOM</b>及其他上下限约束</h4>
                <div class="p1">
                    <p id="128">将由STATCOM注入网络的无功补偿功率<i>Q</i><sub>STA</sub>作为可调量, 并将STATCOM等效为从并联节点吸收或注入无功功率的可调无功电源。</p>
                </div>
                <div class="p1">
                    <p id="129">对装有STATCOM的节点 (<i>i</i>=1, 2, …, <i>n</i><sub>STA</sub>) , 满足</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Τ</mtext><mtext>A</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Τ</mtext><mtext>A</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Τ</mtext><mtext>A</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="132">式中:上划线和下划线分别表示该变量的上、下限, 下同。</p>
                </div>
                <div class="p1">
                    <p id="133">对交流节点 (<i>i</i>=1, 2, …, <i>n</i><sub>bAC</sub>) , 满足</p>
                </div>
                <div class="area_img" id="134">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="136">对所有PCC (<i>i</i>=1, 2, …, <i>n</i><sub>bPCC</sub>) , 满足</p>
                </div>
                <div class="area_img" id="137">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="139">对直流节点 (<i>i</i>=1, 2, …, <i>n</i><sub>bDC</sub>) , 满足</p>
                </div>
                <div class="p1">
                    <p id="140"><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>V</mi><mo>¯</mo></munder><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>2</mn></msubsup><mo>≤</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>i</mi></msub></mrow><mn>2</mn></msubsup></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="142">对直流线路 (<i>j</i>=1, 2, …, <i>n</i><sub>lDC</sub>) , 有</p>
                </div>
                <div class="p1">
                    <p id="143"><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext><msub><mrow></mrow><mi>j</mi></msub></mrow></msub></mrow></math></mathml>      (22) </p>
                </div>
                <h3 id="145" name="145" class="anchor-tag"><b>2</b> 基于拉格朗日对偶松弛的无功优化</h3>
                <h4 class="anchor-tag" id="146" name="146"><b>2.1</b> 基于拉格朗日对偶松弛原理的分解协调过程</h4>
                <div class="p1">
                    <p id="147">将大规模的优化问题分解成<i>k</i>个子问题, 总问题的目标函数为各子问题目标函数之和:</p>
                </div>
                <div class="p1">
                    <p id="148" class="code-formula">
                        <mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>f</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">) </mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>k</mi></munderover><mi>f</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi mathvariant="bold-italic">g</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>k</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">h</mi><msub><mrow></mrow><mrow><mi>i</mi><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>k</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">h</mi><msub><mrow></mrow><mrow><mi>i</mi><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>k</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="149">式中:<i>f</i><sub><i>i</i></sub> (<b><i>x</i></b>) 为子问题<i>i</i>的目标函数;不等式约束<b><i>g</i></b> (<b><i>x</i></b>) = (<b><i>g</i></b><sub>1</sub> (<b><i>x</i></b>) , <b><i>g</i></b><sub>2</sub> (<b><i>x</i></b>) , …, <b><i>g</i></b><sub><i>k</i></sub> (<b><i>x</i></b>) ) <sup>T</sup>≥<b>0</b>为仅与各相应的子问题内部参数相关的不等式约束;等式约束<b><i>h</i></b><sub>1</sub> (<b><i>x</i></b>) = (<b><i>h</i></b><sub>11</sub> (<b><i>x</i></b><sub>1</sub>) , <b><i>h</i></b><sub>21</sub> (<b><i>x</i></b><sub>2</sub>) , …, <b><i>h</i></b><sub><i>k</i>1</sub> (<b><i>x</i></b><sub><i>k</i></sub>) ) <sup>T</sup>=<b>0</b>为仅与各相应的子问题内部参数相关的等式约束;等式约束<b><i>h</i></b><sub>2</sub> (<b><i>x</i></b>) = (<b><i>h</i></b><sub>12</sub> (<b><i>x</i></b>) , <b><i>h</i></b><sub>22</sub> (<b><i>x</i></b>) , …, <b><i>h</i></b><sub><i>k</i>2</sub> (<b><i>x</i></b>) ) <sup>T</sup>=<b>0</b>表示各个子问题与外界有耦合关系的复杂约束。</p>
                </div>
                <div class="p1">
                    <p id="150">基于拉格朗日对偶松弛理论<citation id="259" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>, 在将各个子问题解耦的过程中, 把难以处理的耦合约束松弛到目标函数中, 构成拉格朗日函数<i>L</i> (<b><i>x</i></b>, <i>λ</i>) :</p>
                </div>
                <div class="p1">
                    <p id="151"><i>L</i> (<b><i>x</i></b>, <i>λ</i>) =<i>f</i> (<b><i>x</i></b>) -<i>λ</i><sup>T</sup><b><i>h</i></b><sub>2</sub> (<b><i>x</i></b>)      (24) </p>
                </div>
                <div class="p1">
                    <p id="152">式中:<i>λ</i>为等式约束<b><i>h</i></b><sub>2</sub> (<b><i>x</i></b>) =<b>0</b>的松弛乘子向量, 其所有元素非负。</p>
                </div>
                <div class="p1">
                    <p id="153">将式 (23) 中目标函数<i>f</i> (<b><i>x</i></b>) 等效为<mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mi mathvariant="bold-italic">λ</mi></munder><mspace width="0.25em" /><mi>L</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">λ</mi><mo stretchy="false">) </mo></mrow></math></mathml>, 于是式 (23) 中的优化问题可以等效为极小化拉格朗日函数<i>L</i> (<b><i>x</i></b>, <i>λ</i>) 的极大值, 即</p>
                </div>
                <div class="p1">
                    <p id="155"><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">x</mi></munder><mo stretchy="false"> (</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mi mathvariant="bold-italic">λ</mi></munder><mspace width="0.25em" /><mi>L</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><mo>, </mo><mi mathvariant="bold-italic">λ</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mrow></math></mathml>      (25) </p>
                </div>
                <div class="p1">
                    <p id="157">将式 (25) 所示的优化问题视为原问题 (PP) , 则对偶问题的目标函数为:</p>
                </div>
                <div class="area_img" id="158">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="160">对偶问题为:</p>
                </div>
                <div class="p1">
                    <p id="161"><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mi mathvariant="bold-italic">λ</mi></munder><mspace width="0.25em" /><mi>φ</mi><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">λ</mi><mo stretchy="false">) </mo></mrow></math></mathml>      (27) </p>
                </div>
                <div class="p1">
                    <p id="163">求解式 (23) 的问题可以转化为求解式 (27) 所示的易于求解的对偶问题。</p>
                </div>
                <div class="p1">
                    <p id="164">将式 (26) 所示问题按照子问题的分区进一步分解, 分解的过程中, 子问题内部的变量为子问题的优化变量, 而与子问题内部变量有耦合关系的外部变量则可视为常量, 分解后的第<i>i</i>个子问题如下:</p>
                </div>
                <div class="p1">
                    <p id="165" class="code-formula">
                        <mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>-</mo><mi mathvariant="bold-italic">λ</mi><msub><mrow></mrow><mi>i</mi></msub><mi mathvariant="bold-italic">h</mi><msub><mrow></mrow><mrow><mi>i</mi><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi mathvariant="bold-italic">g</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">h</mi><msub><mrow></mrow><mrow><mi>i</mi><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="166">在完成分解过程后, 还需对边界条件与拉格朗日乘子进行协调, 其过程如附录B图B3所示。在协调过程中, 协调层首先将拉格朗日乘子<i>λ</i>传递给各子问题, 各子问题按式 (28) 并行计算, 从而得到相应的优化变量值<b><i>x</i></b><sub><i>i</i></sub>, 协调层根据各子问题传来的优化变量值<b><i>x</i></b><sub><i>i</i></sub>对拉格朗日乘子进行更新, 并再次将其传递给各子问题, 如此反复直到得到全局的优化结果。</p>
                </div>
                <div class="p1">
                    <p id="167">拉格朗日乘子迭代的方向是使对偶问题的目标函数<i>φ</i> (<i>λ</i>) 最大化, 从而逐步逼近其最大值, 获得原问题的最小值与最优解。本文采用次梯度法进行拉格朗日乘子的迭代, 第<i>v</i>次迭代的公式如式 (29) 所示:</p>
                </div>
                <div class="p1">
                    <p id="168"><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">λ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>v</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msup><mo>=</mo><mi mathvariant="bold-italic">λ</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>v</mi><mo stretchy="false">) </mo></mrow></msup><mo>+</mo><mi>a</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>v</mi><mo stretchy="false">) </mo></mrow></msup><mfrac><mrow><mi mathvariant="bold-italic">s</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>v</mi><mo stretchy="false">) </mo></mrow></msup></mrow><mrow><mo stretchy="false">|</mo><mi mathvariant="bold-italic">s</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>v</mi><mo stretchy="false">) </mo></mrow></msup><mo stretchy="false">|</mo></mrow></mfrac></mrow></math></mathml>      (29) </p>
                </div>
                <div class="p1">
                    <p id="170">式中:<i>λ</i><sup> (<i>v</i>) </sup>为列向量;<i>a</i><sup> (<i>v</i>) </sup>为步长;<b><i>s</i></b><sup> (<i>v</i>) </sup>为第<i>v</i>次迭代中对偶问题的次梯度方向, 具体表示如式 (30) 所示。</p>
                </div>
                <div class="area_img" id="171">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="173">为保证算法的收敛性, 对式 (29) 中的步长<i>a</i><sup> (<i>v</i>) </sup>有要求如下:</p>
                </div>
                <div class="area_img" id="174">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="176">本文选择<i>a</i><sup> (<i>v</i>) </sup>如下:</p>
                </div>
                <div class="p1">
                    <p id="177"><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>a</mi><msup><mrow></mrow><mrow><mo stretchy="false"> (</mo><mi>v</mi><mo stretchy="false">) </mo></mrow></msup><mo>=</mo><mfrac><mn>1</mn><mrow><mi>A</mi><mo>+</mo><mi>B</mi><mi>v</mi></mrow></mfrac></mrow></math></mathml>      (32) </p>
                </div>
                <div class="p1">
                    <p id="179">式中:<i>A</i>和<i>B</i>为任意正常数。</p>
                </div>
                <div class="p1">
                    <p id="180">对于原问题和对偶问题的一组可行解<mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>, </mo><mover accent="true"><mi mathvariant="bold-italic">λ</mi><mo>¯</mo></mover><mo stretchy="false">) </mo></mrow></math></mathml>, 其绝对对偶间隙<i>G</i>如式 (33) 所示:</p>
                </div>
                <div class="p1">
                    <p id="182"><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><mo>=</mo><mi>f</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">) </mo><mo>-</mo><mi>φ</mi><mo stretchy="false"> (</mo><mover accent="true"><mi mathvariant="bold-italic">λ</mi><mo>¯</mo></mover><mo stretchy="false">) </mo></mrow></math></mathml>      (33) </p>
                </div>
                <div class="p1">
                    <p id="184">由对偶最优定理, 若<i>G</i>为0, 则<mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo>, </mo><mover accent="true"><mi mathvariant="bold-italic">λ</mi><mo>¯</mo></mover><mo stretchy="false">) </mo></mrow></math></mathml>即为原—对偶问题的最优解。因此, 在协调的过程中需利用 (<b><i>x</i></b>, <i>λ</i>) 判断是否满足对偶间隙为零。若满足, 则表示找到了全局优化的最优解;若不满足, 则需要对拉格朗日乘子继续迭代。</p>
                </div>
                <h4 class="anchor-tag" id="186" name="186"><b>2.2 基于分解协调的多区域柔性直流互联电网无功优化</b></h4>
                <div class="p1">
                    <p id="187">在多区域柔性直流互联电网的集中式无功优化模型的基础上, 采用分解协调算法求解。首先对无功优化问题进行分解。由于无功补偿本身有就地补偿这一区域性的性质, 因此可按照地理位置将多区域的混联电网进行分区, 各子电网为一个子区域。</p>
                </div>
                <div class="p1">
                    <p id="188">对于分区后通过柔性直流联络线相连的两个子电网, 在其联络线上靠近送端一侧引入一个虚拟节点<i>x</i>, 从而将联络线分为两部分, 如图1所示。</p>
                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911009_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 多区域系统分解示意图" src="Detail/GetImg?filename=images/DLXT201911009_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 多区域系统分解示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911009_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Area decomposition of multi-area system</b></p>

                </div>
                <div class="p1">
                    <p id="190">分解后, 需要对集中式优化模型中的柔性直流线路约束进行修改, 从而得到两区域间的耦合约束。对于区域A, 不再考虑柔性直流线路有功损耗约束, 将其直流功率平衡约束和电压降落约束修改为:</p>
                </div>
                <div class="p1">
                    <p id="191"><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>A</mtext></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>B</mtext></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>      (34) </p>
                </div>
                <div class="p1">
                    <p id="193" class="code-formula">
                        <mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>A</mtext></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>W</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>B</mtext></mrow></msub><mo>-</mo><mn>2</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>B</mtext></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="194">其中, 将区域B收到的直流功率<i>P</i><sub>DC, B</sub>、直流线路上的有功损耗<i>P</i><sub>loss, DC</sub>以及B区域端柔性直流线路节点电压幅值的平方<i>W</i><sub>DC, B</sub>看作常量, 分别用<mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>B</mtext></mrow></msub></mrow></math></mathml>、<mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext></mrow></msub></mrow></math></mathml>以及<mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>W</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>B</mtext></mrow></msub></mrow></math></mathml>表示, 并通过交换该值进行协调。</p>
                </div>
                <div class="p1">
                    <p id="198">对于区域B, 考虑柔性直流线路有功损耗约束, 并将其直流功率平衡约束和电压降落约束修改为:</p>
                </div>
                <div class="area_img" id="199">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="201"><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>B</mtext></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>A</mtext></mrow></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>      (37) </p>
                </div>
                <div class="p1">
                    <p id="203" class="code-formula">
                        <mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>W</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>A</mtext></mrow></msub><mo>-</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>B</mtext></mrow></msub><mo>-</mo><mn>2</mn><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>B</mtext></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="204">其中, 将虚拟节点向区域A的<i>P</i><sub>DC, A</sub>和区域A端柔性直流线路节点电压幅值的平方<i>W</i><sub>DC, A</sub>看作常量, 分别用<mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>A</mtext></mrow></msub></mrow></math></mathml>和<mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>W</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>A</mtext></mrow></msub></mrow></math></mathml>表示, 并通过交换该值进行协调。</p>
                </div>
                <div class="p1">
                    <p id="207">因此, 在将电网进行分区后, 可以得到区域A内无功优化子问题的目标函数如下:</p>
                </div>
                <div class="p1">
                    <p id="208" class="code-formula">
                        <mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false">) </mo><mo>-</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>A</mtext></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>B</mtext></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>λ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mn>2</mn></mrow></msub><mo stretchy="false"> (</mo><mi>W</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>A</mtext></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>W</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>B</mtext></mrow></msub><mo>-</mo><mn>2</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext><mo>, </mo><mtext>B</mtext></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mtext>D</mtext><mtext>C</mtext></mrow></msub><mi>R</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi mathvariant="bold-italic">g</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">h</mi><msub><mrow></mrow><mrow><mn>1</mn><mtext>A</mtext></mrow></msub><mo stretchy="false"> (</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="209">式中:<i>f</i><sub>A</sub> (<b><i>x</i></b><sub>A</sub>) 为区域A内综合考虑有功网损和电压偏差的目标函数;<b><i>g</i></b><sub>A</sub> (<b><i>x</i></b><sub>A</sub>) 为区域A内节点及线路的不等式约束;<b><i>h</i></b><sub>1A</sub> (<b><i>x</i></b><sub>A</sub>) 为区域A内节点及线路的等式约束。</p>
                </div>
                <div class="p1">
                    <p id="210">在列出各子区域的子优化问题后, 可以看到, 各个子问题通过拉格朗日松弛技术, 其约束中消去了耦合约束, 从而可以单独求解。然后, 再通过更新拉格朗日乘子来实现各个分区之间的参数协调及修正。对于收敛判定的标准, 可以采用判断对偶间隙的方法。当出现一组可行解时, 判断对偶间隙是否足够小, 若小于某个值<i>ε</i>, 则问题收敛, 该可行解即为最优解。所提分解协调算法计算流程如附录B图B4所示。</p>
                </div>
                <h3 id="211" name="211" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="212" name="212"><b>3.1</b> 算例参数</h4>
                <div class="p1">
                    <p id="213">本文所采用的算例网络为三个改进的IEEE 30交流节点系统通过柔性直流线路互联, 构成的三区域柔性直流互联电网, 如附录B图B5所示。其中区域1是相对于区域2的送端电网;区域2既是相对于区域1的受端电网, 也是相对于区域3的送端电网;区域3是相对于区域2的受端电网。直流线路的电压等级为320 kV, 额定直流输电容量为100 MW, 直流线路的电阻为0.192 Ω, 换流器损耗率<i>β</i>取0.02。改进的IEEE 30节点交流网络的拓扑图如附录B图B6所示<citation id="260" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。其中, 分别在区域1、区域2、区域3的23号节点处装设STATCOM装置。换流器VSC1, VSC2, VSC3, VSC4分别接于区域1的1号节点、区域2的8号和1号节点、区域3的8号节点。为了使直流线路上有明显的功率流动, 区域2和区域3的8号节点负荷相较于IEEE 30节点标准算例网络, 由30 MW增大到200 MW。</p>
                </div>
                <div class="p1">
                    <p id="214">式 (18) 至式 (22) 中部分变量的上下限如附录B表B1所示。算例在MATLAB 2014b及YALMIP<citation id="261" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>上完成。凸优化问题采用Gurobi<citation id="262" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>进行求解。所有计算在配备处理器型号为i5-4210U的1.70 GHz主频, 8 GB内存的个人笔记本电脑上完成。</p>
                </div>
                <h4 class="anchor-tag" id="215" name="215"><b>3.2</b> 集中式优化和分布式优化计算结果分析</h4>
                <div class="p1">
                    <p id="216">以有功网损和电压偏差最小为目标, 权重系数<i>α</i><sub>1</sub>=<i>α</i><sub>2</sub>=0.5, 分别按照以下两种方案对附录B图B5所示的网络进行无功优化。</p>
                </div>
                <h4 class="anchor-tag" id="217" name="217">1) 方案1:</h4>
                <div class="p1">
                    <p id="218">采用集中式无功优化方法。</p>
                </div>
                <h4 class="anchor-tag" id="219" name="219">2) 方案2:</h4>
                <div class="p1">
                    <p id="220">利用基于拉格朗日对偶松弛的分解协调算法进行无功优化 (分布式优化) 。</p>
                </div>
                <div class="p1">
                    <p id="221">计算结果如表1所示。其中, 电压偏差的计算公式如式 (3) 所示;<i>Q</i><sub>STA<sub><i>i</i></sub></sub> (<i>i</i>=1, 2, 3) 分别表示区域1至区域3的STATCOM无功出力;<i>Q</i><sub>CONV<sub><i>i</i></sub></sub> (<i>i</i>=1, 2, 3, 4) 分别表示VSC1至VSC4向交流系统发出的无功功率。</p>
                </div>
                <div class="p1">
                    <p id="222">由表1可以看出, 通过拉格朗日对偶松弛分解协调算法所计算出的优化结果与集中式优化算法的结果几乎一致, 有功网损、电压偏差、最低电压、各STATCOM出力以及换流器交换无功功率的误差均小于2%, 证明了所提分解协调算法的有效性和正确性。</p>
                </div>
                <div class="p1">
                    <p id="223">尽管所提分解协调算法的优化结果与集中式优化算法几乎一致, 但是由于所提分解协调算法能够满足并行计算的要求, 仅需要在边界节点进行迭代协调, 这一特性对于更大规模的区域互联电网的优化计算而言, 更能满足电力系统更快地进行实时观测、控制、调度、调整运行情况的需求, 具有独特的优势。</p>
                </div>
                <div class="area_img" id="224">
                    <p class="img_tit"><b>表1 集中式优化和分布式优化的计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Calculation results of centralized optimization and distributed optimization</b></p>
                    <p class="img_note"></p>
                    <table id="224" border="1"><tr><td><br />方案编号</td><td>有功网损/<br />MW</td><td>电压偏差</td><td>最低电压</td><td><i>Q</i><sub>STA<sub>1</sub></sub>/<br />Mvar</td><td><i>Q</i><sub>STA<sub>2</sub></sub>/<br />Mvar</td><td><i>Q</i><sub>STA<sub>3</sub></sub>/<br />Mvar</td><td><i>Q</i><sub>CONV<sub>1</sub></sub>/<br />Mvar</td><td><i>Q</i><sub>CONV<sub>2</sub></sub>/<br />Mvar</td><td><i>Q</i><sub>CONV<sub>3</sub></sub>/<br />Mvar</td><td><i>Q</i><sub>CONV<sub>4</sub></sub>/<br />Mvar</td></tr><tr><td><br /> 1</td><td>7.013 3</td><td>0.200 8</td><td>0.960 8</td><td>17.749 5</td><td>18.169 3</td><td>18.332 0</td><td>-10.635 2</td><td>26.139 5</td><td>-12.305 1</td><td>30.089 6</td></tr><tr><td><br /> 2</td><td>6.982 1</td><td>0.202 7</td><td>0.960 4</td><td>17.619 5</td><td>18.066 8</td><td>18.248 8</td><td>-10.438 8</td><td>25.805 2</td><td>-12.152 1</td><td>29.560 0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="225" name="225"><b>3.3 SATCOM</b>和<b>VSC</b>对计算结果的影响分析</h4>
                <div class="p1">
                    <p id="226">利用本文所提基于拉格朗日对偶松弛的无功优化方法, 研究STATCOM和VSC型换流器对计算结果的影响, 进一步验证本文模型的有效性和正确性。在方案2的基础上新增方案3和方案4作为对比算例, 方案3和方案4均采用基于拉格朗日对偶松弛的无功优化方法, 与方案2的不同在于, 方案3不考虑STATCOM无功出力, 而方案4不考虑VSC与交流系统交换的无功功率。在仿真时, 若不考虑STATCOM的无功出力, 则将式 (18) 的上、下限均设为0;若不考虑VSC与交流系统交换的无功功率, 则将式 (20) 中的无功功率上下限均设为0。方案3和方案4的计算结果如表2所示。</p>
                </div>
                <div class="area_img" id="227">
                    <p class="img_tit"><b>表2 方案3和方案4的计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Calculation results in case 3 and case 4</b></p>
                    <p class="img_note"></p>
                    <table id="227" border="1"><tr><td><br />方案编号</td><td>有功网损/<br />MW</td><td>电压偏差</td><td>最低电压</td><td><i>Q</i><sub>STA<sub>1</sub></sub>/<br />Mvar</td><td><i>Q</i><sub>STA<sub>2</sub></sub>/<br />Mvar</td><td><i>Q</i><sub>STA<sub>3</sub></sub>/<br />Mvar</td><td><i>Q</i><sub>CONV<sub>1</sub></sub>/<br />Mvar</td><td><i>Q</i><sub>CONV<sub>2</sub></sub>/<br />Mvar</td><td><i>Q</i><sub>CONV<sub>3</sub></sub>/<br />Mvar</td><td><i>Q</i><sub>CONV<sub>4</sub></sub>/<br />Mvar</td></tr><tr><td><br /> 3</td><td>7.151 1</td><td>0.267 0</td><td>0.958 8</td><td>0</td><td>0</td><td>0</td><td>-8.091 8</td><td>32.182 9</td><td>-10.709 1</td><td>37.360 9</td></tr><tr><td><br /> 4</td><td>7.317 3</td><td>0.248 7</td><td>0.953 3</td><td>17.484 5</td><td>20.388 2</td><td>21.427 6</td><td>0</td><td>0</td><td>0</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="228">对比方案2和方案3、方案4的结果可知, 在方案2中装设STATCOM并考虑VSC的无功调节作用后, 与忽略STATCOM无功出力而仅考虑VSC无功调节作用的方案3, 以及忽略VSC与交流系统交换无功功率的方案4相比, STATCOM和VSC型换流器通过调整系统潮流分布, 有效地降低了系统网损, 同时交流系统电压幅值的最低值得到提高, 电压偏差得到降低。</p>
                </div>
                <div class="p1">
                    <p id="229">为了更好地表明STATCOM和VSC对电压偏差指标影响的具体体现, 作出方案2、方案3和方案4所得各交流节点电压幅值 (标幺值) 的折线图, 如图2所示。图中, 第1～90号节点分别 (按各自区域的节点编号顺序) 对应区域1、区域2、区域3中的节点。</p>
                </div>
                <div class="area_img" id="230">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911009_230.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 方案2、方案3和方案4下的交流节点电压幅值" src="Detail/GetImg?filename=images/DLXT201911009_230.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 方案2、方案3和方案4下的交流节点电压幅值</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911009_230.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Voltage amplitudes of AC nodes in case 2, case 3 and case 4</b></p>

                </div>
                <div class="p1">
                    <p id="231">观察图2可知, 相对于方案2来说, 方案3和方案4各节点所得电压幅值更加偏离理想电压值, 即1 (标幺值) , 与方案2的优化结果形成差距。因而根据式 (3) , 在不考虑STATCOM的方案3中和不考虑VSC与交流系统交换的无功功率的方案4中, 电压偏差会变大。</p>
                </div>
                <div class="p1">
                    <p id="232">此外, 与正常运行方式相对比, 考虑重负荷运行方式, 将受端区域2和3各节点负荷增大至原来的1.2倍, 得到重负荷运行方式下方案2、方案3和方案4的结果如附录B表B2和附录B图B7所示。可以看到, 在重负荷运行方式下, 相较于正常运行方式, 方案2、方案3和方案4的系统有功网损均会增大, 系统最低电压值会进一步降低, 电压偏差进一步加大。但是在方案2中, 由于有STATCOM和VSC的存在, 相对于缺少STATCOM无功调节作用的方案3和缺少VSC无功调节作用的方案4来说可以有效地保持系统电压幅值不偏离太多, 维持在可接受范围内, 进一步提高了电压质量, 提升了系统运行的经济性和稳定性。</p>
                </div>
                <div class="p1">
                    <p id="233">以上内容表明, 本文所提模型能够正确地体现STATCOM和VSC的特点, 在正常负荷运行方式和重负荷运行方式下, 均与“STATCOM和VSC能够降低系统网损、提升系统电压质量”的一般性结论保持一致, 进一步验证了本文模型的有效性和正确性。</p>
                </div>
                <h4 class="anchor-tag" id="234" name="234"><b>3.4 本文方法与基于交替方向乘子法的分布式优化算法对比</b></h4>
                <div class="p1">
                    <p id="235">针对附录B图B5所示柔性直流互联电网, 分别用本文的分解协调算法和基于交替方向乘子法 (ADMM) 的分布式优化算法进行无功优化计算, 对比两种算法的无功优化结果和计算时间。其中, 基于ADMM的分布式优化算法可参考文献<citation id="263" type="reference">[<a class="sup">15</a>]</citation>, 具体模型和求解方法见附录C。</p>
                </div>
                <div class="p1">
                    <p id="236">两种方法的计算结果和计算时间如表3所示。由于仿真条件限制, 采用本文所提基于拉格朗日对偶松弛的无功优化方法针对各个子问题进行优化时实际上只能串行计算, 因此在每轮迭代里取各子问题优化时间中最长的作为本轮迭代的并行计算时间。此外, 为了合理对比两种方法的计算时间, 应选取相同的终止精度, 即收敛判据中的<i>ε</i>。因此, 将终止精度统一设为1×10<sup>-5</sup>。</p>
                </div>
                <div class="area_img" id="237">
                    <p class="img_tit"><b>表3 本文方法与基于ADMM的分布式优化算法的计算结果和时间对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparison of computational results and time between proposed method and distributed optimization algorithm based on ADMM</b></p>
                    <p class="img_note"></p>
                    <table id="237" border="1"><tr><td><br />计算方法</td><td>有功网损/MW</td><td>电压偏差</td><td>计算时间/s</td></tr><tr><td><br /> 本文方法</td><td>6.982 1</td><td>0.202 7</td><td>82.128</td></tr><tr><td><br /> ADMM</td><td>6.983 7</td><td>0.202 6</td><td>391.824</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="238">由表3可以看出, 在进行无功优化时, 采用本文的分解协调算法和采用基于ADMM的分布式优化算法的结果是一致的, 但前者的计算时间更短。这是由于在对原问题进行分解后, 前者可以对各子问题并行求解, 而后者在求解某个子问题时, 需要等上一个子问题求解完成后, 以其最新迭代求出的值作为固定值, 以致整个无功优化过程的计算效率变低, 计算时间变长。</p>
                </div>
                <h3 id="239" name="239" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="240">本文基于支路潮流模型建立了多区域柔性直流互联电网集中式无功优化模型, 并对其进行凸化松弛, 通过成熟的商业软件Gurobi进行求解。然后在此基础上, 提出一种基于拉格朗日对偶松弛的分解协调算法对多区域柔性直流互联电网进行无功优化。算例表明, 通过分解协调算法所计算出的优化结果与集中式优化算法的结果几乎一致, 并且所提模型能够正确地体现STATCOM和VSC对系统网损的降低作用和对电压质量的提升作用。同时, 通过算例对比发现, 本文的分解协调算法在计算时间上明显优于基于ADMM的分布式优化方法。因此, 本文所提算法具有较好的实用性和有效性。由于仿真条件限制, 本文在对各子问题进行优化时采用串行的方法来模拟并行计算, 无法直观地凸显并行计算的特点。因此, 希望在下一步研究中能够实现真实的并行计算。</p>
                </div>
                <div class="p1">
                    <p id="241">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="264" name="264" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="265">交流线路的等效模型如图A1所示, 其中V<sub>s</sub>及<image id="266" type="formula" href="images/DLXT201911009_26600.jpg" display="inline" placement="inline"><alt></alt></image>为线路输送端的电压幅值及相角, V<sub>r</sub>及<image id="267" type="formula" href="images/DLXT201911009_26700.jpg" display="inline" placement="inline"><alt></alt></image>则为线路接收端电压幅值及相角。P<sub>lo</sub><sub>ss, AC</sub>、Q<sub>l</sub><sub>oss</sub>为线路上的有功及无功损耗, P<sub>r, AC</sub>和Q<sub>r</sub>为线路接收端所接收到的功率。R、X和B分别为交流线路型模型的等值电阻、电抗和电纳。</p>
                </div>
                <div class="area_img" id="268">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911009_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1模型中交流线路的等值电路" src="Detail/GetImg?filename=images/DLXT201911009_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1模型中交流线路的等值电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911009_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Equivalent circuit of an AC line in the model</p>

                </div>
                <div class="p1">
                    <p id="269">节点的功率平衡等式约束如式 (A1) 和式 (A2) 所示:</p>
                </div>
                <div class="area_img" id="270">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="271">其中, P<sub>G</sub><sub>i</sub>和Q<sub>G</sub><sub>i</sub>分别表示节点i的发电机注入有功和无功;P<sub>D</sub><sub>i</sub>和Q<sub>D</sub><sub>i</sub>分别表示节点i的负荷有功和无功;关联矩阵M<sub>PQ</sub>和M<sub>l</sub>的元素满足式 (A3) 和式 (A4) :</p>
                </div>
                <div class="area_img" id="272">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="273">交流线路的有功和无功损耗约束如式 (A5) 和式 (A6) :</p>
                </div>
                <div class="area_img" id="274">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="275">对于式 (A5) 和式 (A6) , 将将节点电压的平方用一个参数代替, 可得:</p>
                </div>
                <div class="area_img" id="276">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="277">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="278">式 (A7) 和式 (A8) 为二次的等式约束, 是一个非凸的约束集合, 从而会使整个优化模型成为一个非凸非线性的优化模型。因此用二次旋转锥松弛技术将这两个等式约束转化为凸约束, 使整个优化模型转化为具有完备求解算法的凸优化问题。引入一任意小的非负常数<image id="279" type="formula" href="images/DLXT201911009_27900.jpg" display="inline" placement="inline"><alt></alt></image>, 以及两个中间变量<image id="281" type="formula" href="images/DLXT201911009_28100.jpg" display="inline" placement="inline"><alt></alt></image>, 有</p>
                </div>
                <div class="area_img" id="282">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="283">通过二次旋转锥松弛技术, 式 (A7) 和式 (A8) 被转换为式 (A9) , 为二次旋转锥约束及新增的有关中间变量的线性约束。</p>
                </div>
                <div class="p1">
                    <p id="284">此外, 交流线路上的电压降落方程为:</p>
                </div>
                <div class="area_img" id="285">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="286">式 (A10) 两边同时乘上<image id="287" type="formula" href="images/DLXT201911009_28700.jpg" display="inline" placement="inline"><alt></alt></image>, 同时分离等式的实部和虚部, 并将式 (A5) 和式 (A6) 代入, 可得如式 (A11) 所示的线路两端电压幅值约束和如式 (A12) 所示的线路首末端相角差<image id="288" type="formula" href="images/DLXT201911009_28800.jpg" display="inline" placement="inline"><alt></alt></image>约束:</p>
                </div>
                <div class="area_img" id="289">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="290">同时, 每一个独立回路中的各线路首末两端相角差之和应该为零:</p>
                </div>
                <div class="area_img" id="291">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="292">式 (A13) 中关联矩阵C的元素满足式 (A14) :</p>
                </div>
                <div class="area_img" id="293">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="294" name="294" class="anchor-tag">附录B</h3>
                <div class="area_img" id="295">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911009_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1电网互联部分等效电路" src="Detail/GetImg?filename=images/DLXT201911009_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1电网互联部分等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911009_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Equivalent circuit of interconnected part of AC-DC system</p>

                </div>
                <div class="p1">
                    <p id="296">图B1中, P<sub>D</sub><sub>C</sub>为由直流侧节点注入换流器的功率;P<sub>lo</sub><sub>ssc</sub>为流经换流器后, 在换流器内部产生的损耗;P<sub>C</sub><sub>ONV</sub>和Q<sub>C</sub><sub>ONV</sub>为由换流器流出至交流侧节点的功率。由于VSC型换流器没有无功功率的需求, 故可通过向交流网络发出或吸收无功功率来控制交流侧节点的电压。</p>
                </div>
                <div class="area_img" id="297">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911009_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2模型中直流线路等值电路" src="Detail/GetImg?filename=images/DLXT201911009_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2模型中直流线路等值电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911009_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Equivalent circuit of an DC line in the model</p>

                </div>
                <div class="p1">
                    <p id="298">图B2中, V<sub>s, DC</sub>和V<sub>r, DC</sub>分别为柔性直流线路输送端和接收端的电压幅值, P<sub>lo</sub><sub>ss, DC</sub>为柔性直流线路上的有功损耗, R<sub>D</sub><sub>C</sub>为柔性直流线路的电阻, P<sub>r, DC</sub>为柔性直流线路接收端所接收的功率。</p>
                </div>
                <div class="area_img" id="299">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911009_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3分解协调过程" src="Detail/GetImg?filename=images/DLXT201911009_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3分解协调过程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911009_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Procedure of decomposition and coordination</p>

                </div>
                <div class="area_img" id="300">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911009_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4基于分解协调的多区域电网无功优化计算流程" src="Detail/GetImg?filename=images/DLXT201911009_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4基于分解协调的多区域电网无功优化计算流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911009_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Reactive power optimization process of multi-area grid based on decomposition-coordination algorithm</p>

                </div>
                <div class="area_img" id="301">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911009_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5三区域柔性直流互联电网" src="Detail/GetImg?filename=images/DLXT201911009_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5三区域柔性直流互联电网  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911009_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Three areas interconnected power system</p>

                </div>
                <div class="area_img" id="302">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911009_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6改进的IEEE-30节点交流网络" src="Detail/GetImg?filename=images/DLXT201911009_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6改进的IEEE-30节点交流网络  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911009_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Modified IEEE-30 AC power system</p>

                </div>
                <div class="area_img" id="303">
                                            <p class="img_tit">
                                                表B1部分变量的上下限设置
                                                    <br />
                                                Table B1 The upper and lower limits of some variables
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911009_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911009_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911009_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1部分变量的上下限设置" src="Detail/GetImg?filename=images/DLXT201911009_30300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:星号表示发电机节点的发电功率上下限与IEEE-30网络参数一致</p>

                </div>
                <div class="area_img" id="304">
                                            <p class="img_tit">
                                                表B2重负荷方式下方案2、方案3和方案4的计算结果
                                                    <br />
                                                Table B2 Calculation results of case 2, case 3 and case 4 under heavy load condition
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911009_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911009_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911009_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2重负荷方式下方案2、方案3和方案4的计算结果" src="Detail/GetImg?filename=images/DLXT201911009_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="305">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911009_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B7重负荷运行方式下方案2、方案3和方案4的交流节点电压幅值" src="Detail/GetImg?filename=images/DLXT201911009_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B7重负荷运行方式下方案2、方案3和方案4的交流节点电压幅值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911009_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B7 Voltage amplitude of AC nodes under heavy load condition in case 2, case 3 and case 4</p>

                </div>
                <h3 id="306" name="306" class="anchor-tag">附录C</h3>
                <div class="p1">
                    <p id="307">1) 区域分解</p>
                </div>
                <div class="p1">
                    <p id="308">为让采用ADMM法的分布式方法更简单易懂, 以两区域柔性直流互联系统进行描述和建模, 该模型可推广到一般性多区域系统。</p>
                </div>
                <div class="p1">
                    <p id="309">仍然按照2.2节中的方法进行分区, 对于分区后通过柔性直流联络线相连的两个子电网, 仍采用图1的方式进行解耦。由于柔性直流线路的有功损耗约束, 即式 (36) 被看作受端区域的内部约束, 因此两区域间的耦合约束为:</p>
                </div>
                <div class="area_img" id="310">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="311">2) 分布式优化模型</p>
                </div>
                <div class="p1">
                    <p id="312"> (1) 优化目标</p>
                </div>
                <div class="p1">
                    <p id="313">以各区域有功网损和电压偏差之和最小为优化目标, 即</p>
                </div>
                <div class="area_img" id="314">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="315">式中, fi<sub> (</sub>xi<sub>) </sub>为第i个区域所对应子问题的目标函数, 由区域内所有线路的有功网损与所有节点的电压偏差加权求和所得。</p>
                </div>
                <div class="p1">
                    <p id="316"> (2) 区域内部约束</p>
                </div>
                <div class="p1">
                    <p id="317">以<image id="318" type="formula" href="images/DLXT201911009_31800.jpg" display="inline" placement="inline"><alt></alt></image>表示第i个区域中仅与该区域内部参数相第i个区域中仅与该区域内部参数 (A9) 的前两个方程、式 (17) 的第一个方程、式 (18) - (20) 。以h<sub>i</sub> (x<sub>i</sub>) =0表示第i个区域中仅与该区域内部参数相关的等式约束, 约束形式包括式 (2) 、式 (A1) - (A2) 、式 (A9) 的后两个方程、式 (A11) - (A13) 、式 (8) - (10) 、式 (16) 和式 (17) 的第二个方程。</p>
                </div>
                <div class="p1">
                    <p id="319"> (3) 耦合约束</p>
                </div>
                <div class="p1">
                    <p id="320">对于通过柔性直流相连的两个区域, 如图1中的送端区域A和受端区域B, 若将区域A看作第1个区域, 区域B看作第2个区域, 则其耦合约束可写为式 (C3) 的形式</p>
                </div>
                <div class="area_img" id="321">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_32100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="322">综上所述, 两区域柔性直流互联电网无功优化模型可写成如下紧凑形式为</p>
                </div>
                <div class="area_img" id="323">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_32300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="324">3) 采用ADMM求解分布式无功优化模型</p>
                </div>
                <div class="p1">
                    <p id="325">针对式 (C4) 中的第3和第4个方程 (两区域间的边界耦合方程) 引入拉格朗日乘子<image id="326" type="formula" href="images/DLXT201911009_32600.jpg" display="inline" placement="inline"><alt></alt></image>和罚因子<image id="327" type="formula" href="images/DLXT201911009_32700.jpg" display="inline" placement="inline"><alt></alt></image>, 构造如下拉格朗日函数为</p>
                </div>
                <div class="area_img" id="328">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_32800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="329">采用ADMM求解, 当进行到第v次迭代时, 原问题的求解可转化为如下子问题的求解。</p>
                </div>
                <div class="p1">
                    <p id="330">区域1无功优化子问题为</p>
                </div>
                <div class="area_img" id="331">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_33100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="332">区域2无功优化子问题为</p>
                </div>
                <div class="area_img" id="333">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_33300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="334">拉格朗日乘子修正为</p>
                </div>
                <div class="area_img" id="335">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="336">选取边界方程残差的绝对值接近零作为算法的收敛判据, 即当差值小于一个很小的数值<image id="337" type="formula" href="images/DLXT201911009_33700.jpg" display="inline" placement="inline"><alt></alt></image>时, 计算结束, 具体表示如式 (C9) 所示。</p>
                </div>
                <div class="area_img" id="338">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911009_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017095136.nh&amp;v=MDE4OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3M0pWRjI2R2JPeEc5RFBxWkViUElRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 李智诚.交直流柔性互联电网最优潮流与自愈重构研究[D].北京:北京交通大学, 2017.LI Zhicheng.Optimal power flow and self-healing reconfiguration for AC/DC power systems with VSC-based MTDC[D].Beijing:Beijing Jiao Tong University, 2017.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807002&amp;v=MTM5MzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VNzNKSVNIVGVyRzRIOW5NcUk5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 徐殿国, 张书鑫, 李彬彬.电力系统柔性一次设备及其关键技术:应用与展望[J].电力系统自动化, 2018, 42 (7) :2-22.DOI:10.7500/AEPS20180209010.XU Dianguo, ZHANG Shuxin, LI Binbin.Flexible primary equipment in power system and prospects[J].Automation of Electric Power Systems, 2018, 42 (7) :2-22.DOI:10.7500/AEPS20180209010.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610018&amp;v=MTIwMzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTczSklUckJmYkc0SDlmTnI0OUViSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 柯圣舟, 郑欢, 林毅, 等.计及柔性直流输电系统损耗模型的交直流电网无功优化[J].电网技术, 2016, 12 (10) :52-58.KE Shengzhou, ZHNG Huan, LIN Yi, et al.Reactive power optimization of AC-DC grid in consideration of VSC-HVDC transmission loss model[J].Power System Technology, 2016, 12 (10) :52-58.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201719020&amp;v=MzEyNTgzSkx5bmFlYkc0SDliTnBvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 余秀月, 宋少群, 郭瑞鹏, 等.含电压源换流器的交直流混联电网无功优化模型[J].电力系统保护与控制, 2017, 45 (19) :148-153.YU Xiuyue, SONG Shaoqun, GUO Ruipeng, et al.Optimal reactive power flow model for AC/DC hybrid power grid with voltage source converters[J].Power System Protection and Control, 2017, 45 (19) :148-153.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016278675.nh&amp;v=MjY3OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3M0pWRjI2R0xHL0Z0ZkxxcEViUElRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李衍孜.交直流混联系统网损计算及无功优化研究[D].北京:华北电力大学, 2016.LI Yanzi.Research on transmission loss calculation and reactive power optimization for AC/DC hybrid power system[D].Beijing:North China Electric Power University, 2016.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1011227412.nh&amp;v=MDg5MjBGckNVUjdxZlp1WnNGeS9uVTczSlZGMjZIN0c2R2RYTnJaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 李晨阳.交直流输电系统无功优化研究[J].济南:山东大学, 2011.LI Chenyang.The research on reactive power of hybrid AC-DC power system[D].Jinan:Shandong University, 2011.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201610006&amp;v=MTcwMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VNzNKTHluYWViRzRIOWZOcjQ5RllvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 黄俊辉, 汪惟源, 王海潜, 等.基于模拟退火遗传算法的交直流系统无功优化与电压控制研究[J].电力系统保护与控制, 2016, 44 (10) :37-43.HANG Junhui, WANG Weiyuan, WANG Haiqian, et al.Study of hybrid genetic algorithm and annealing algorithm on reactive power optimization and voltage control in AC/DC transmission system[J].Power System Protection and Control, 2016, 44 (10) :37-43.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1012464177.nh&amp;v=MDY2NDZxZlp1WnNGeS9uVTczSlZGMjZITGUrR3RETHFKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 殷茂颖.基于量子粒子群算法的交直流系统多目标无功优化[D].济南:山东大学, 2012.YIN Maoying.Multi-objective reactive power optimization of hybrid AC-DC power system based on quantum-behaved particle swarm algorithm[D].Jinan:Shandong University, 2012.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200403003&amp;v=MTk4NzBYTXJJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTczSklUckJmYkc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 钟红梅, 任震, 张勇军, 等.免疫算法及其在电力系统无功优化中的应用[J].电网技术, 2004, 28 (3) :16-19.ZHONG Hongmei, REN Zhen, ZHANG Yongjun, et al.Immune algorithm and its application in power system reactive power optimization[J].Power System Technology, 2004, 28 (3) :16-19.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Simulation and evaluation of optimization problem solutions in distributed energy management systems">

                                <b>[10]</b> CONTRERAS J, LOSI A, RUSSO M, et al.Simulation and evaluation of optimization problem solutions in distributed energy management systems[J].IEEE Transactions on Power Systems, 2002, 17 (1) :57-62.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200719011&amp;v=MTE0MDJyUGJiRzRIdGJOcG85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VNzNKUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘科研, 盛万兴, 李运华.基于分布式最优潮流算法的跨区输电阻塞管理研究[J].中国电机工程学报, 2007, 27 (19) :56-61.LIU Keyan, SHENG Wanxing, LI Yunhua.Multi-region transmission congestion management based on distributed optimal power flow algorithm[J].Proceedings of the CSEE, 2007, 27 (19) :56-61.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00000423355&amp;v=MjY4MzJaKzRLWTNrNXpCZGg0ajk5U1hxUnJ4b3hjTUg3UjdxZForWnVGaXJsVkwzSUlsOD1OajdCYXJPNEh0SE1xNDFH&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> NOGALES F J, PRIETO F J, CONEJO A J.A decomposition methodology applied to the multi-area optimal power flow problem[J].Annals of Operations Research, 2003, 120 (1/2/3/4) :99-116.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" >
                                    <b>[13]</b>
                                 CONEJO A J, AGUADO J A.Multi-area coordinated decentralized DC optimal power flow[J].IEEE Transactions on Power Systems, 1998, 13 (4) :1272-1278.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821009&amp;v=MDUzMjZxZlp1WnNGeS9uVTczSklTSFRlckc0SDluT3JvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 张潼, 王毅, 翟明玉, 等.含电压源换流器的交直流混联电网状态估计快速解耦法[J].电力系统自动化, 2018, 42 (21) :70-76.DOI:10.7500/AEPS20170911012.ZHANG Tong, WANG Yi, ZHAI Mingyu, et al.Fast decoupling algorithm of state estimation for hybrid AC/DC power systems with voltage source converters[J].Automation of Electric Power Systems, 2018, 42 (21) :70-76.DOI:10.7500/AEPS20170911012.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200310021&amp;v=MjcyODFyQ1VSN3FmWnVac0Z5L25VNzNKUHlyUGJiRzRIdExOcjQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 程新功, 厉吉文, 曹立霞, 等.基于电网分区的多目标分布式并行无功优化研究[J].中国电机工程学报, 2003, 23 (10) :109-113.CHENG Xingong, LI Jiwen, CAO Lixia, et al.Multi-objective distributed parallel reactive power optimization based on subarea division of the power systems[J].Proceedings of the CSEE, 2003, 23 (10) :109-113.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201014015&amp;v=MTAxMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VNzNKSVNIVGVyRzRIOUhOcTQ5RVlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 刘志文, 刘明波.基于Ward等值的多区域无功优化分解协调算法[J].电力系统自动化, 2010, 34 (14) :63-69.LIU Zhiwen, LIU Mingbo.A decomposition and coordination algorithm for multi-area reactive power optimization based on Ward equivalent[J].Automation of Electric Power Systems, 2010, 34 (14) :63-69.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201707004&amp;v=MDUwMzQvblU3M0pJU0hSYXJHNEg5Yk1xSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 冯汉中, 刘明波, 赵文猛, 等.ADMM应用于求解多区域互联电网分布式无功优化问题[J].电力系统及其自动化学报, 2017, 29 (7) :20-26.FENG Hanzhong, LIU Mingbo, ZHAO Wenmeng, et al.Application of ADMM to distributed reactive-power optimization of multi-area interconnected power grids[J].Proceedings of the CSU-EPSA, 2017, 29 (7) :20-26.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Branch flow model Relaxations and convexification (part I)">

                                <b>[18]</b> FARIVAR M, LOW S H.Branch flow model:relaxations and convexification—Part Ⅱ[J].IEEE Transactions on Power Systems, 2013, 28 (3) :2565-2572.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2015S1013&amp;v=MDMzNzZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTczSlB5clBiYkc0SDlTdnJvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 张涛, 徐雪琴.基于改进多种群量子粒子群算法的STATCOM选址及容量优化[J].中国电机工程学报, 2015, 35 (30) :75-81.ZHANG Tao, XU Xueqin.Optimal location and parameter setting of STATCOM based on improved multiple population quantum particle swarm optimization algorithm[J].Proceedings of the CSEE, 2015, 35 (30) :75-81.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of VSC-based HVDC systems for a Newton-Raphson OPF algorithm">

                                <b>[20]</b> PIZANO-MARTINEZ A, FUERTE-ESQUIVEL C R, AMBRIZ-PÉREZ H, et al.Modeling of VSC-based HVDC systems for a Newton-Raphson OPF algorithm[J].IEEE Transactions on Power Systems, 2007, 22 (4) :1794-1803.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hourly Scheduling of DC Transmission Lines in SCUC With Voltage Source Converters">

                                <b>[21]</b> LOTFJOU A, SHAHIDEHPOUR M, FU Y.Hourly scheduling of DC transmission lines in SCUC with voltage source converters[J].IEEE Transactions on Power Delivery, 2011, 26 (2) :650-660.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707023&amp;v=MTI3Njl1WnNGeS9uVTczSklTSFRlckc0SDliTXFJOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 王永平, 赵文强, 杨建明, 等.混合直流输电技术及发展分析[J].电力系统自动化, 2017, 41 (7) :156-167.DOI:10.7500/AEPS20161117005.WANG Yongping, ZHAO Wenqiang, YANG Jianming, et al.Hybrid high-voltage direct current transmission technology and its development analysis[J].Automation of Electric Power Systems, 2017, 41 (7) :156-167.DOI:10.7500/AEPS20161117005.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling network losses using quadratic cones">

                                <b>[23]</b> RABIH A.Modeling network losses using quadratic cones[J].IEEE Transactions on Power Systems, 2005, 20 (1) :505-506.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600902759&amp;v=MjgyNzBadEZpbmxVcjNJSjF3VWFCTT1OaWZPZmJLN0h0RE5xWTlGYmVzTkMza3dvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> LOBO M S, VANDENBERGHE L, BOYD S, et al.Applications of second-order cone programming[J].Linear Algebra &amp; Its Applications, 1998, 284 (1/2/3) :193-228.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717006&amp;v=MjM5NTVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3M0pJU0hUZXJHNEg5Yk5xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 赖晓文, 马晓伟, 白杨, 等.基于混合整数二阶锥规划的动态无功优化方法[J].电力系统自动化, 2017, 41 (17) :37-42.DOI:10.7500/AEPS20161101004.LAI Xiaowen, MA Xiaowei, BAI Yang, et al.Dynamic reactive power optimization method based on mixed integer second-order cone programming[J].Automation of Electric Power Systems, 2017, 41 (17) :37-42.DOI:10.7500/AEPS20161101004.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815010&amp;v=Mjk2MTdCdEdGckNVUjdxZlp1WnNGeS9uVTczSklTSFRlckc0SDluTnFvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 孙兴鲁, 董萍, 王雅平, 等.高渗透光伏接入下基于近似值函数的主动配电网鲁棒优化[J].电力系统自动化, 2018, 42 (15) :62-69.DOI:10.7500/AEPS20170908016.SUN Xinglu, DONG Ping, WANG Yaping, et al.Robust optimization of active distribution network with high-penetration photovoltaic access based on approximated value function[J].Automation of Electric Power Systems, 2018, 42 (15) :62-69.DOI:10.7500/AEPS20170908016.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302297567001&amp;v=MjA3MDY3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqS0lGd1ZYRnF6R2JDNEhOUEZxSXBEWStzUERSTTh6eFVTbURkOVNI&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> STEPHEN B, LIEVEN V, 王书.凸优化[M].北京:清华大学出版社, 2013:207-223.STEPHEN B, LIEVEN V, WANG Shu.Convex optimization[M].Beijing:Tsinghua University Press, 2013:207-223.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302021392999&amp;v=MTUzOTYzeEU5ZmJ2bktyaWZaZVp2RnlublU3aktJRndWVlYyN0diQzRITkhPcm94TVp1SUdCUk04enhVU21EZDlTSDdu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 张伯明, 陈寿孙.高等电力网络分析[M].北京:清华大学出版社, 1996:297-302.ZHANG Boming, CHEN Shousun.Advanced power network analysis[M].Beijing:Tsinghua University Press, 1996:297-302.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=YALMIP:a toolbox for modeling and optimization in MATLAB">

                                <b>[29]</b> LOFBERG J.YALMIP:a toolbox for modeling and optimization in MATLAB[C]// 2004 IEEE International Conference on Robotics and Automation, September 2-4, 2004, New Orleans, USA.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Gurobi optimizer">

                                <b>[30]</b> Gurobi Company.Gurobi optimizer[EB/OL].[2018-05-31].http://www.gurobi.com.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911009" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911009&amp;v=MDM5MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTczSklTSFRlckc0SDlqTnJvOUZiWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

