

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136659056193750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911010%26RESULT%3d1%26SIGN%3dsDQC4V2ji1cP6%252fugSjXPUh9Uyaw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911010&amp;v=MTQ5MzBac0Z5L25VN3JBSVNIVGVyRzRIOWpOcm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#63" data-title="&lt;b&gt;1 考虑预测误差的功率平衡&lt;/b&gt; "><b>1 考虑预测误差的功率平衡</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#99" data-title="&lt;b&gt;2 基于相关机会目标规划的电力系统日内滚动调度模型&lt;/b&gt; "><b>2 基于相关机会目标规划的电力系统日内滚动调度模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#100" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;2.2&lt;/b&gt; 约束条件"><b>2.2</b> 约束条件</a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;2.3&lt;/b&gt; 机会约束条件等效确定性转化"><b>2.3</b> 机会约束条件等效确定性转化</a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;2.4&lt;/b&gt; 模型求解"><b>2.4</b> 模型求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#173" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#174" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例说明"><b>3.1</b> 算例说明</a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;3.2&lt;/b&gt; 算例结果分析"><b>3.2</b> 算例结果分析</a></li>
                                                <li><a href="#178" data-title="&lt;b&gt;3.3&lt;/b&gt; 模型有效性分析"><b>3.3</b> 模型有效性分析</a></li>
                                                <li><a href="#196" data-title="&lt;b&gt;3.4&lt;/b&gt; 灵敏性分析"><b>3.4</b> 灵敏性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#201" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#244" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#90" data-title="&lt;b&gt;图1 两种功率平衡方程示意图&lt;/b&gt;"><b>图1 两种功率平衡方程示意图</b></a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;图2 求解流程图&lt;/b&gt;"><b>图2 求解流程图</b></a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;表1 功率平衡方程不同处理模式下调度模型优化结果&lt;/b&gt;"><b>表1 功率平衡方程不同处理模式下调度模型优化结果</b></a></li>
                                                <li><a href="#190" data-title="&lt;b&gt;图3 3个调度模型最优方案模拟电能供需偏差统计&lt;/b&gt;"><b>图3 3个调度模型最优方案模拟电能供需偏差统计</b></a></li>
                                                <li><a href="#191" data-title="&lt;b&gt;图4 3个调度模型最优方案模拟频率偏差统计&lt;/b&gt;"><b>图4 3个调度模型最优方案模拟频率偏差统计</b></a></li>
                                                <li><a href="#193" data-title="&lt;b&gt;图5 考虑AGC机组调节作用后3个调度模型最优方案模拟频率偏差统计&lt;/b&gt;"><b>图5 考虑AGC机组调节作用后3个调度模型最优方案模拟频率偏差统计</b></a></li>
                                                <li><a href="#260" data-title="图A1风电场、光伏电站和负荷预测功率">图A1风电场、光伏电站和负荷预测功率</a></li>
                                                <li><a href="#261" data-title="图A2常规机组功率">图A2常规机组功率</a></li>
                                                <li><a href="#262" data-title="图A3弃风、弃光功率和备用容量机会函数成立概率水平">图A3弃风、弃光功率和备用容量机会函数成立概率水平</a></li>
                                                <li><a href="#263" data-title="图A4不同功率不平衡量σ下, 机会函数成立的概率水平">图A4不同功率不平衡量σ下, 机会函数成立的概率水平</a></li>
                                                <li><a href="#264" data-title="图A5不同置信水平下最优运行方案总成本和弃风弃光电量">图A5不同置信水平下最优运行方案总成本和弃风弃光电量</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" XU Qianyao, HE Dawei, ZHANG Ning, et al.A short-term wind power forecasting approach with adjustment of numerical weather prediction input by data mining[J].IEEE Transactions on Sustainable Energy, 2015, 6 (4) :1283-1291." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A short-term wind power forecasting approach with adjustment of numerical weather prediction input by data mining">
                                        <b>[1]</b>
                                         XU Qianyao, HE Dawei, ZHANG Ning, et al.A short-term wind power forecasting approach with adjustment of numerical weather prediction input by data mining[J].IEEE Transactions on Sustainable Energy, 2015, 6 (4) :1283-1291.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" HODGE B M, MILLIGAN M.Wind power forecasting error distributions over multiple timescales[C]// IEEE Power and Energy Society General Meeting, July 24-29, 2011, San Diego, USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Wind power forecasting error distributions over multiple timescales">
                                        <b>[2]</b>
                                         HODGE B M, MILLIGAN M.Wind power forecasting error distributions over multiple timescales[C]// IEEE Power and Energy Society General Meeting, July 24-29, 2011, San Diego, USA.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 周孝信, 陈树勇, 鲁宗相, 等.能源转型中我国新一代电力系统的技术特征[J].中国电机工程学报, 2018, 38 (7) :1893-1904.ZHOU Xiaoxin, CHEN Shuyong, LU Zongxiang, et al.Technology features of the new generation power system in China[J].Proceedings of the CSEE, 2018, 38 (7) :1893-1904." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807001&amp;v=MDc1MDZHNEg5bk1xSTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3dkpQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         周孝信, 陈树勇, 鲁宗相, 等.能源转型中我国新一代电力系统的技术特征[J].中国电机工程学报, 2018, 38 (7) :1893-1904.ZHOU Xiaoxin, CHEN Shuyong, LU Zongxiang, et al.Technology features of the new generation power system in China[J].Proceedings of the CSEE, 2018, 38 (7) :1893-1904.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 王魁, 张步涵, 闫大威, 等.含大规模风电的电力系统多时间尺度滚动协调调度方法研究[J].电网技术, 2014, 38 (9) :2434-2440.WANG Kui, ZHANG Buhan, YAN Dawei, et al.A multi-time scale rolling coordination scheduling method for power grid integrated with large scale wind farm[J].Power System Technology, 2014, 38 (9) :2434-2440." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409021&amp;v=MDc4MDViRzRIOVhNcG85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VN3ZKSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王魁, 张步涵, 闫大威, 等.含大规模风电的电力系统多时间尺度滚动协调调度方法研究[J].电网技术, 2014, 38 (9) :2434-2440.WANG Kui, ZHANG Buhan, YAN Dawei, et al.A multi-time scale rolling coordination scheduling method for power grid integrated with large scale wind farm[J].Power System Technology, 2014, 38 (9) :2434-2440.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" GALLESTEY E, STOTHERT A, ANTOINE M, et al.Model predictive control and the optimization of power plant load while considering lifetime consumption[J].IEEE Transactions on Power Systems, 2002, 17 (1) :186-191." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Model predictive control and the optimization of power plant load while considering lifetime consumption">
                                        <b>[5]</b>
                                         GALLESTEY E, STOTHERT A, ANTOINE M, et al.Model predictive control and the optimization of power plant load while considering lifetime consumption[J].IEEE Transactions on Power Systems, 2002, 17 (1) :186-191.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" CAMPONOGARA E, JIA D, KROGH B H, et al.Distributed model predictive control[J].IEEE Control Systems, 2002, 22 (1) :44-52." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed model predictive control">
                                        <b>[6]</b>
                                         CAMPONOGARA E, JIA D, KROGH B H, et al.Distributed model predictive control[J].IEEE Control Systems, 2002, 22 (1) :44-52.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 朱丹丹, 刘文颖, 蔡万通, 等.风电消纳目标下基于电量与功率滚动优化的荷源控制方法[J].电力系统自动化, 2018, 42 (5) :80-85.DOI:10.7500/AEPS20170309012.ZHU Dandan, LIU Wenying, CAI Wantong, et al.Load-source coordinated dispatch method for promoting wind power accommodation based on rolling optimization of energy and power[J].Automation of Electric Power Systems, 2018, 42 (5) :80-85.DOI:10.7500/AEPS20170309012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805012&amp;v=MDU1NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VN3ZKSVNIVGVyRzRIOW5NcW85RVpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         朱丹丹, 刘文颖, 蔡万通, 等.风电消纳目标下基于电量与功率滚动优化的荷源控制方法[J].电力系统自动化, 2018, 42 (5) :80-85.DOI:10.7500/AEPS20170309012.ZHU Dandan, LIU Wenying, CAI Wantong, et al.Load-source coordinated dispatch method for promoting wind power accommodation based on rolling optimization of energy and power[J].Automation of Electric Power Systems, 2018, 42 (5) :80-85.DOI:10.7500/AEPS20170309012.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 张伯明, 吴文传, 郑太一, 等.消纳大规模风电的多时间尺度协调的有功调度系统设计[J].电力系统自动化, 2011, 35 (1) :1-6.ZHANG Boming, WU Wenchuan, ZHENG Taiyi, et al.Design of a multi-time scale coordinated active power dispatching system for accommodating large scale wind power penetration[J].Automation of Electric Power Systems, 2011, 35 (1) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201101002&amp;v=MDUyNzJGeS9uVTd2SklTSFRlckc0SDlETXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         张伯明, 吴文传, 郑太一, 等.消纳大规模风电的多时间尺度协调的有功调度系统设计[J].电力系统自动化, 2011, 35 (1) :1-6.ZHANG Boming, WU Wenchuan, ZHENG Taiyi, et al.Design of a multi-time scale coordinated active power dispatching system for accommodating large scale wind power penetration[J].Automation of Electric Power Systems, 2011, 35 (1) :1-6.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 沈伟, 吴文传, 张伯明, 等.消纳大规模风电的在线滚动调度策略与模型[J].电力系统自动化, 2011, 35 (22) :136-140.SHEN Wei, WU Wenchuan, ZHANG Boming, et al.An on-line rolling generation dispatch method and model for accommodating large-scale wind power[J].Automation of Electric Power Systems, 2011, 35 (22) :136-140." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201122024&amp;v=MTE1NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VN3ZKSVNIVGVyRzRIOURPclk5SFlJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         沈伟, 吴文传, 张伯明, 等.消纳大规模风电的在线滚动调度策略与模型[J].电力系统自动化, 2011, 35 (22) :136-140.SHEN Wei, WU Wenchuan, ZHANG Boming, et al.An on-line rolling generation dispatch method and model for accommodating large-scale wind power[J].Automation of Electric Power Systems, 2011, 35 (22) :136-140.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 陈建华, 吴文传, 张伯明, 等.消纳大规模风电的热电联产机组滚动调度策略[J].电力系统自动化, 2012, 36 (24) :21-27.CHEN Jianhua, WU Wenchuan, ZHANG Boming, et al.A rolling generation dispatch strategy for co-generation units accommodating large-scale wind power integration[J].Automation of Electric Power Systems, 2012, 36 (24) :21-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201224006&amp;v=MDcwMDNVUjdxZlp1WnNGeS9uVTd2SklTSFRlckc0SDlQT3E0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         陈建华, 吴文传, 张伯明, 等.消纳大规模风电的热电联产机组滚动调度策略[J].电力系统自动化, 2012, 36 (24) :21-27.CHEN Jianhua, WU Wenchuan, ZHANG Boming, et al.A rolling generation dispatch strategy for co-generation units accommodating large-scale wind power integration[J].Automation of Electric Power Systems, 2012, 36 (24) :21-27.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 李利利, 耿建, 姚建国, 等.均衡发电量调度模式下的SCED模型和算法[J].电力系统自动化, 2010, 34 (15) :23-27.LI Lili, GENG Jian, YAO Jianguo, et al.Model and algorithm for security constrained economical dispatch in equilibrium power generation dispatching model[J].Automation of Electric Power Systems, 2010, 34 (15) :23-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201015007&amp;v=MDAzNDU3cWZadVpzRnkvblU3dkpJU0hUZXJHNEg5SE5xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         李利利, 耿建, 姚建国, 等.均衡发电量调度模式下的SCED模型和算法[J].电力系统自动化, 2010, 34 (15) :23-27.LI Lili, GENG Jian, YAO Jianguo, et al.Model and algorithm for security constrained economical dispatch in equilibrium power generation dispatching model[J].Automation of Electric Power Systems, 2010, 34 (15) :23-27.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 白杨, 钟海旺, 夏清, 等.电量协调与成本控制的日内滚动发电计划[J].电网技术, 2013, 37 (10) :2965-2972.BAI Yang, ZHONG Haiwang, XIA Qing, et al.An intraday rolling scheduling with unit energy coordination and operating cost control[J].Power System Technology, 2013, 37 (10) :2965-2972." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201310043&amp;v=Mjk5MTR6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTd2SklUckJmYkc0SDlMTnI0OUJaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         白杨, 钟海旺, 夏清, 等.电量协调与成本控制的日内滚动发电计划[J].电网技术, 2013, 37 (10) :2965-2972.BAI Yang, ZHONG Haiwang, XIA Qing, et al.An intraday rolling scheduling with unit energy coordination and operating cost control[J].Power System Technology, 2013, 37 (10) :2965-2972.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 尚金成, 周劼英, 程满.兼顾安全与经济的电力系统优化调度协调理论[J].电力系统自动化, 2007, 31 (6) :28-33.SHANG Jincheng, ZHOU Jieying, CHENG Man.Coordination theory of electric power system optimal dispatch considering security and economics[J].Automation of Electric Power Systems, 2007, 31 (6) :28-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200706006&amp;v=MTczMDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VN3ZKSVNIVGVyRzRIdGJNcVk5RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         尚金成, 周劼英, 程满.兼顾安全与经济的电力系统优化调度协调理论[J].电力系统自动化, 2007, 31 (6) :28-33.SHANG Jincheng, ZHOU Jieying, CHENG Man.Coordination theory of electric power system optimal dispatch considering security and economics[J].Automation of Electric Power Systems, 2007, 31 (6) :28-33.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 尚金成.基于时间尺度的节能发电优化调度协调模型及算法[J].电网技术, 2008, 32 (15) :56-61.SHANG Jincheng.Coordination model and algorithm of energy saving power generation dispatching based on time scale[J].Power System Technology, 2008, 32 (15) :56-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200815016&amp;v=MjAxMTJxbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3dkpJVHJCZmJHNEh0bk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         尚金成.基于时间尺度的节能发电优化调度协调模型及算法[J].电网技术, 2008, 32 (15) :56-61.SHANG Jincheng.Coordination model and algorithm of energy saving power generation dispatching based on time scale[J].Power System Technology, 2008, 32 (15) :56-61.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 陈之栩, 李丹, 张晶, 等.华北电网安全节能发电优化调度系统功能设计[J].电力系统自动化, 2008, 32 (24) :43-47.CHEN Zhixu, LI Dan, ZHANG Jing, et al.Function design for North China power grid security constrained convention dispatch optimization system[J].Automation of Electric Power Systems, 2008, 32 (24) :43-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200824010&amp;v=MTIxMDJDVVI3cWZadVpzRnkvblU3dkpJU0hUZXJHNEh0bk9xNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         陈之栩, 李丹, 张晶, 等.华北电网安全节能发电优化调度系统功能设计[J].电力系统自动化, 2008, 32 (24) :43-47.CHEN Zhixu, LI Dan, ZHANG Jing, et al.Function design for North China power grid security constrained convention dispatch optimization system[J].Automation of Electric Power Systems, 2008, 32 (24) :43-47.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 陈之栩, 李丹, 梁吉, 等.华北电网日内发电计划及实时调度系统[J].电力系统自动化, 2011, 35 (19) :54-57.CHEN Zhixu, LI Dan, LIANG Ji, et al.Intraday generation plan and real time dispatch system of North China grid[J].Automation of Electric Power Systems, 2011, 35 (19) :54-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201119012&amp;v=MDQ3OTBac0Z5L25VN3ZKSVNIVGVyRzRIOUROcG85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         陈之栩, 李丹, 梁吉, 等.华北电网日内发电计划及实时调度系统[J].电力系统自动化, 2011, 35 (19) :54-57.CHEN Zhixu, LI Dan, LIANG Ji, et al.Intraday generation plan and real time dispatch system of North China grid[J].Automation of Electric Power Systems, 2011, 35 (19) :54-57.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 邓勇, 朱泽磊, 黄文英, 等.日内及实时发电计划的递进协调方法[J].电力系统自动化, 2015, 39 (1) :141-146.DENG Yong, ZHU Zelei, HUANG Wenying, et al.Hierarchical coordinated method for intraday and real-time generation scheduling[J].Automation of Electric Power Systems, 2015, 39 (1) :141-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501025&amp;v=MzA4MjBGckNVUjdxZlp1WnNGeS9uVTd2SklTSFRlckc0SDlUTXJvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         邓勇, 朱泽磊, 黄文英, 等.日内及实时发电计划的递进协调方法[J].电力系统自动化, 2015, 39 (1) :141-146.DENG Yong, ZHU Zelei, HUANG Wenying, et al.Hierarchical coordinated method for intraday and real-time generation scheduling[J].Automation of Electric Power Systems, 2015, 39 (1) :141-146.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 王楠, 张粒子, 刘宝成, 等.日前节能发电调度计划与实时控制的协调方式[J].电力系统自动化, 2012, 36 (17) :45-49.WANG Nan, ZHANG Lizi, LIU Baocheng, et al.Coordination mode of day-ahead generation schedule considering energy saving and real-time control[J].Automation of Electric Power Systems, 2012, 36 (17) :45-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201217010&amp;v=MzAwMjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VN3ZKSVNIVGVyRzRIOVBOcUk5RVpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         王楠, 张粒子, 刘宝成, 等.日前节能发电调度计划与实时控制的协调方式[J].电力系统自动化, 2012, 36 (17) :45-49.WANG Nan, ZHANG Lizi, LIU Baocheng, et al.Coordination mode of day-ahead generation schedule considering energy saving and real-time control[J].Automation of Electric Power Systems, 2012, 36 (17) :45-49.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" WANG Yang, ZHAO Shuqiang, ZHOU Zhi, et al.Risk adjustable day-ahead unit commitment with wind power based on chance constrained goal programming[J].IEEE Transactions on Sustainable Energy, 2017, 8 (2) :530-541." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Risk adjustable day-ahead unit commitment with wind power based on chance constrained goal programming">
                                        <b>[19]</b>
                                         WANG Yang, ZHAO Shuqiang, ZHOU Zhi, et al.Risk adjustable day-ahead unit commitment with wind power based on chance constrained goal programming[J].IEEE Transactions on Sustainable Energy, 2017, 8 (2) :530-541.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" >
                                        <b>[20]</b>
                                     国家发展和改革委员会能源研究所.中国2050高比例可再生能源发展情景暨路径研究[R/OL].[2015-04-17].http://www.doc88.com/p-4853874287926.html.Energy Research Institute National Development and Reform Commission.China 2050 high renewable energy penetration scenario and roadmap study[R/OL].[2015-04-17].http://www.doc88.com/p-4853874287926.html.</a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 鲁宗相, 黄瀚, 单葆国, 等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang, HUANG Han, SHAN Baoguo, et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709003&amp;v=MDY4ODhadVpzRnkvblU3dkpJU0hUZXJHNEg5Yk1wbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         鲁宗相, 黄瀚, 单葆国, 等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang, HUANG Han, SHAN Baoguo, et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS 20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MDg4NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VN3ZKSVNIVGVyRzRIOWJNcG85RlpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS 20170120004.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 于丹文, 杨明, 翟鹤峰, 等.鲁棒优化在电力系统调度绝种中的应用研究综述[J].电力系统自动化, 2016, 40 (7) :134-143.YU Danwen, YANG Ming, ZHAI Hefeng, et al.An overview of robust optimization used for power system dispatch and decision-making[J].Automation of Electric Power Systems.2016, 40 (7) :134-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607020&amp;v=MzEyMzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VN3ZKSVNIVGVyRzRIOWZNcUk5SFpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         于丹文, 杨明, 翟鹤峰, 等.鲁棒优化在电力系统调度绝种中的应用研究综述[J].电力系统自动化, 2016, 40 (7) :134-143.YU Danwen, YANG Ming, ZHAI Hefeng, et al.An overview of robust optimization used for power system dispatch and decision-making[J].Automation of Electric Power Systems.2016, 40 (7) :134-143.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 马燕峰, 陈磊, 赵书强.基于机会约束混合整数规划的风火协调滚动调度[J].电力系统自动化, 2018, 42 (5) :127-136.DOI:10.7500/AEPS20170918001.MA Yanfeng, CHEN Lei, ZHAO Shuqiang.Rolling dispatch of the wind-fire coordinated system based on chance constrained mixed integer programming[J].Automation of Electric Power Systems, 2018, 42 (5) :127-136.DOI:10.7500/AEPS20170918001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805018&amp;v=MjQ5NTVuVTd2SklTSFRlckc0SDluTXFvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         马燕峰, 陈磊, 赵书强.基于机会约束混合整数规划的风火协调滚动调度[J].电力系统自动化, 2018, 42 (5) :127-136.DOI:10.7500/AEPS20170918001.MA Yanfeng, CHEN Lei, ZHAO Shuqiang.Rolling dispatch of the wind-fire coordinated system based on chance constrained mixed integer programming[J].Automation of Electric Power Systems, 2018, 42 (5) :127-136.DOI:10.7500/AEPS20170918001.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" LIU B.Dependent-chance programming:a class of stochastic programming[J].Computers &amp;amp; Mathematical Analysis and Applications, 1996, 199 (1) :293-311." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dependent-chance programming:a class of stochastic programming">
                                        <b>[25]</b>
                                         LIU B.Dependent-chance programming:a class of stochastic programming[J].Computers &amp;amp; Mathematical Analysis and Applications, 1996, 199 (1) :293-311.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" CHARNES A, COOPER W W.Management models and industrial applications of linear programming[M].New York, USA:Wiley, 1961." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Management Models and Industrial Applications of Linear Programming">
                                        <b>[26]</b>
                                         CHARNES A, COOPER W W.Management models and industrial applications of linear programming[M].New York, USA:Wiley, 1961.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 张伯明, 陈寿孙, 严正.高等电力网络分析[M].北京:清华大学出版社, 2007.ZHANG Boming, CHEN Shousun, YAN Zheng.Advanced power network analysis[M].Beijing:Tsinghua University Press, 2007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302152910001&amp;v=MzAzNTJaT3NQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqS0lGb1ZYRnF6R2JDNEhOREpyWVpF&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         张伯明, 陈寿孙, 严正.高等电力网络分析[M].北京:清华大学出版社, 2007.ZHANG Boming, CHEN Shousun, YAN Zheng.Advanced power network analysis[M].Beijing:Tsinghua University Press, 2007.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 周玮, 孙辉, 顾宏, 等.计及风险备用约束的含风电场电力系统动态经济调度[J].中国电机工程学报, 2012, 32 (1) :47-55.ZHOU Wei, SUN Hui, GU Hong, et al.Dynamic economic dispatch of wind integrated power systems based on risk reserve constraints[J].Proceedings of the CSEE, 2012, 32 (1) :47-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201201006&amp;v=MjE4MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTd2SlB5clBiYkc0SDlQTXJvOUZZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         周玮, 孙辉, 顾宏, 等.计及风险备用约束的含风电场电力系统动态经济调度[J].中国电机工程学报, 2012, 32 (1) :47-55.ZHOU Wei, SUN Hui, GU Hong, et al.Dynamic economic dispatch of wind integrated power systems based on risk reserve constraints[J].Proceedings of the CSEE, 2012, 32 (1) :47-55.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),77-88 DOI:10.7500/AEPS20180714001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于相关机会目标规划的电力系统日内滚动调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%BF%97%E4%BC%9F&amp;code=26815674&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李志伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E4%B9%A6%E5%BC%BA&amp;code=07499616&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵书强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E9%87%91%E5%B1%B1&amp;code=28582962&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘金山</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E9%9D%92%E6%B5%B7%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E8%B0%83%E6%8E%A7%E4%B8%AD%E5%BF%83&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网青海省电力公司调控中心</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>可再生能源大规模接入电力系统的背景下, 考虑可再生能源出力不确定性对电力系统日内滚动调度模型功率平衡方程的影响, 建立了含有预测误差不确定变量的功率平衡方程。为了实现含有不确定变量功率平衡方程的求解, 将功率平衡方程的等式约束转化为最大化随机事件成立概率的目标函数, 建立相关机会规划模型。考虑可再生能源出力不确定性, 兼顾方案的鲁棒性和经济性, 建立了系统旋转备用容量的机会约束模型。为了实现所建随机优化调度模型的快速求解, 提出基于采样的机会约束条件确定性转化方法, 将所建含有多个随机变量的机会约束条件进行等效确定性转换, 又引入目标优化将所建多目标优化模型转化为单目标优化模型。最后, 算例仿真验证了所建模型的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E6%BB%9A%E5%8A%A8%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统滚动调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%9F%E7%8E%87%E5%B9%B3%E8%A1%A1%E6%96%B9%E7%A8%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">功率平衡方程;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E5%85%B3%E6%9C%BA%E4%BC%9A%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相关机会规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%BA%E4%BC%9A%E7%BA%A6%E6%9D%9F%E6%9D%A1%E4%BB%B6%E7%A1%AE%E5%AE%9A%E6%80%A7%E8%BD%AC%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">机会约束条件确定性转化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *李志伟 (1989—) , 男, 通信作者, 博士研究生, 主要研究方向:含可再生能源电力系统优化调度。E-mail:zhiwei__li@126.com;
                                </span>
                                <span>
                                    赵书强 (1964—) , 男, 博士, 教授, 博士生导师, 主要研究方向:电力系统分析与控制、电力系统规划与可靠性。;
                                </span>
                                <span>
                                    刘金山 (1981—) , 男, 硕士, 主要研究方向:电力系统调度运行与控制。E-mail:js-clark@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-14</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902200);</span>
                                <span>国家电网公司科技项目 (5228001700CW);</span>
                                <span>中央高校基本科研业务费专项资金资助项目 (2018QN074);</span>
                    </p>
            </div>
                    <h1><b>Intraday Rolling Dispatching of Power System Based on Dependent Chance Goal Programming</b></h1>
                    <h2>
                    <span>LI Zhiwei</span>
                    <span>ZHAO Shuqiang</span>
                    <span>LIU Jinshan</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
                    <span>Dispatching and Control Center of State Grid Qinghai Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In the context of the large-scale renewable energy integrated into power system, the power balance equation with uncertain variables of prediction error is established considering the influence of renewable energy output uncertainty on the power balance equation in the intraday rolling dispatching model of the power system. In order to solve the power balance equation with uncertain variables, the equation constraint of power balance equation is transformed into the objective function to maximize the probability of occurrence of random events, and the dependent chance programming is established. Considering the uncertainty of renewable energy output, the robustness and economy of the scheme, the chance-constrained model of the system spinning reserve capacity is established. In order to improve the efficiency of solving the stochastic optimization dispatching model, a deterministic transformation method of chance-constrained conditions based on sampling is proposed, in which the chance-constrained conditions with multiple random variables are equivalently deterministically transformed, and then the goal programming is introduced to transform the multi-objective optimization model into a single-objective optimization model. Finally, an example is discussed to demonstrate the effectiveness of the proposed model.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=rolling%20dispatching%20of%20power%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">rolling dispatching of power system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20balance%20equation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power balance equation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dependent%20chance%20programming&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dependent chance programming;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=deterministic%20transformation%20of%20chance-constrained%20condition&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">deterministic transformation of chance-constrained condition;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-14</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0902200);</span>
                                <span>State Grid Corporation of China (No.5228001700CW);</span>
                                <span>Fundamental Research Funds for the Central Universities (No.2018QN074);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="58" name="58" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="59">可再生能源大规模开发利用是实现中国能源战略转型的重大举措。但受限于现有技术, 可再生能源功率预测一直存在较大预测误差<citation id="207" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>, 这是阻碍其消纳的关键因素之一<citation id="205" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。利用更新的预测信息对电力系统进行滚动调度被认为是提高可再生能源消纳的重要举措<citation id="206" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="60">滚动调度本质上是基于模型预测控制理论, 利用不断更新的边界条件进行连续优化<citation id="215" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>, 近年来在电力系统优化调度领域多有应用<citation id="216" type="reference"><link href="8" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。研究表明, 可再生能源发电预测误差随预测时间尺度缩短而减小<citation id="208" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。因此, 可以利用滚动更新的超短期预测功率进行电力系统日内滚动调度<citation id="217" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。在电力系统滚动调度方面, 文献<citation id="209" type="reference">[<a class="sup">7</a>]</citation>提出了基于电量与功率滚动优化的荷源控制方法, 文献<citation id="210" type="reference">[<a class="sup">8</a>]</citation>提出了多时间尺度协调的电力系统有功调度模型。文献<citation id="218" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>针对滚动调度的高效算法进行研究, 提高了滚动调度模型的求解效率。在中国现行的“三公”调度模式下, 文献<citation id="211" type="reference">[<a class="sup">11</a>]</citation>以发电计划与理想进度之间偏差最小为目标, 建立了均衡发电量模式下的日内滚动调度模型;文献<citation id="212" type="reference">[<a class="sup">12</a>]</citation>针对机组电量完成进度提出了目标电量日内滚动修正模型。日前调度是长时尺度的优化, 根据经典优化理论, 其全局性优于实时调度。但实时调度利用了更准确的超短期预测信息, 方案更利于实施。因此, 实际应用中将两者进行互补<citation id="219" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>, 协调日前调度长周期的全局性和实时调度短周期的准确性<citation id="220" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>成为电力系统日内调度的重要研究内容。文献<citation id="213" type="reference">[<a class="sup">17</a>]</citation>针对日前和实时调度计划的偏差, 提出了以计划调整量最小为目标的优化策略。文献<citation id="214" type="reference">[<a class="sup">18</a>]</citation>在节能发电调度模式下提出了4种日前和实时调度协调配合方式。</p>
                </div>
                <div class="p1">
                    <p id="61">以上研究或只针对负荷的预测误差进行滚动调度<citation id="225" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>, 或只考虑可再生能源出力不确定性对备用功率<citation id="226" type="reference"><link href="14" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">19</a>]</sup></citation>或线路传输容量<citation id="221" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>的影响, 没有考虑可再生能源不确定性对调度模型功率平衡的影响<citation id="227" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。面对能源和环境的压力, 中国提出到2050年实现60%可再生能源电力系统蓝图<citation id="222" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。在高比例可再生能源的电力系统中, 电源可能超过负荷而成为系统不确定性的主要来源<citation id="223" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 这时电力系统功率平衡的概念也将由目前确定性平衡转向概率性平衡<citation id="224" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">基于此, 本文考虑可再生能源出力不确定性对调度模型功率平衡和旋转备用容量的影响, 建立了基于机会约束相关机会目标规划的电力系统日内滚动调度模型。为实现所建模型的求解, 针对多随机变量下解析法不适用的情况, 提出基于采样的机会约束条件确定性转化方法, 将所建模型机会约束条件进行等效确定性转化, 最终实现模型的快速求解。</p>
                </div>
                <h3 id="63" name="63" class="anchor-tag"><b>1 考虑预测误差的功率平衡</b></h3>
                <div class="p1">
                    <p id="64">为保证各时刻电能供需平衡, 电力系统在制定调度计划时需满足功率平衡约束。现有调度模型的功率平衡约束往往基于可再生能源和负荷的预测功率, 但预测功率不可避免地存在误差。直到观测到实际功率之前, 预测误差始终是不确定变量, 本文分别用<i>ε</i><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup></mrow></math></mathml>, <i>ε</i><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup></mrow></math></mathml>和<i>ε</i><mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>表示风电、光伏发电和负荷的预测误差。预测误差给电力系统节点注入功率带来不确定性<citation id="228" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 且随着可再生能源渗透率的提高而增大。可再生能源发电占比较小的电力系统, 不确定性功率规模较小, 实际运行中可由系统备用功率来平衡。但随着可再生能源占比的提高, 这种预测误差导致节点注入功率的不确定性增大, 其对电力系统功率平衡的影响将不能再被忽略。</p>
                </div>
                <div class="p1">
                    <p id="68">考虑可再生能源和负荷的预测误差, 严格的功率平衡方程为:</p>
                </div>
                <div class="area_img" id="240">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911010_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="71">式中:<i>P</i><sub><i>i</i>, <i>t</i></sub>为火电机组<i>i</i>在<i>t</i>时刻的发电功率;<i>P</i><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup></mrow></math></mathml>和Δ<i>P</i><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup></mrow></math></mathml>分别为风电场<i>i</i>在<i>t</i>时刻的预测功率和可能的弃风功率;<i>P</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup></mrow></math></mathml>和Δ<i>P</i><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup></mrow></math></mathml>分别为光伏电站<i>i</i>在<i>t</i>时刻的预测功率和可能的弃光功率;<i>P</i><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>和Δ<i>P</i><sup>load</sup><sub><i>t</i></sub>分别为系统负荷预测功率和调度计划不合理时可能的失负荷功率;<i>P</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻系统网损;<i>N</i><sub>g</sub>为常规机组的总数;<i>N</i><sub>s</sub>为光伏电站的数量;<i>N</i><sub>w</sub>为风电场数量。</p>
                </div>
                <div class="p1">
                    <p id="78">式 (1) 同时含有确定性优化变量和不确定性随机变量, 不能直接求解。为了得到确定性调度方案, 现有调度模型通常直接忽略预测误差仅由预测功率参与运算, 即</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">该处理方式能够简化方程的求解, 但忽略了预测误差的影响。可再生能源渗透率较低时, 系统的不确定性主要来自负荷, 这时节点注入功率的不确定性可由系统旋转备用容量来应对。随着可再生能源占比的提高, 电源可能超过负荷成为系统不确定的主要来源, 系统功率平衡也将由现在确定性平衡转向概率性平衡<citation id="229" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。文献<citation id="230" type="reference">[<a class="sup">24</a>]</citation>在风电大规模接入电力系统的背景下, 从提高供电可靠性的角度出发, 将功率平衡方程等式约束转化为机组发电功率大于等于系统负荷功率的机会约束, 即</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mtext>Ρ</mtext><mtext>r</mtext></mrow><mo stretchy="false">{</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo stretchy="false">) </mo><mo>≥</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">}</mo><mo>≥</mo><mi>α</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>α</i>为功率平衡约束的置信水平;Pr (·) 表示随机事件成立的概率。</p>
                </div>
                <div class="p1">
                    <p id="83">以上三种功率平衡约束中, 式 (1) 和式 (3) 都考虑了预测误差的影响。但式 (1) 等式约束中含有不确定变量, 不能直接求解;式 (3) 的处理容易导致较大的弃风、弃光, 与提高可再生能源消纳的初衷相背。式 (2) 是现今各种调度模型普遍采用的处理方式, 但由于直接忽略了预测误差, 不能应对可再生能源出力不确定性对功率平衡的影响。基于此, 本文在调度模型功率平衡中考虑预测误差的影响, 提出考虑可再生能源出力不确定性的电力系统调度模型功率平衡约束。</p>
                </div>
                <div class="p1">
                    <p id="84">为了求解既含有确定性优化变量又含有不确定性随机变量的式 (1) , 首先将功率平衡方程的等式约束松弛为含有不平衡量的不等式约束, 以此构造不确定环境下的可行集, 即</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false">|</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo>≤</mo><mi>σ</mi><msub><mrow></mrow><mi>t</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>σ</i><sub><i>t</i></sub>为制定调度计划时, 各时刻允许的电能供需不平衡量, 是一个较小的常数, 其大小表示不确定环境下可行集的大小。当<i>σ</i><sub><i>t</i></sub>=0时, 式 (4) 则退化为式 (1) 。</p>
                </div>
                <div class="p1">
                    <p id="87">式 (4) 定义了一个不确定环境下的可行集, 其中常规机组出力、风电和光伏发电以及负荷预测功率为确定性变量, 各种预测误差为不确定变量。在上述所有变量共同作用下该式以某一概率成立, 通过调整优化变量的取值, 可以影响该式成立的概率。以所有变量取值能否满足式 (4) 的要求作为一个随机事件, 则调度模型的功率平衡约束就转化为最大化该随机事件成立概率的问题, 即</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mrow><mtext>Ρ</mtext><mtext>r</mtext></mrow><mo stretchy="false">{</mo><mo stretchy="false">|</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo>≤</mo><mi>σ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">在10机39节点算例中接入3个风电场, 不考虑网络潮流约束, 式 (3) 和式 (5) 表示的功率平衡方程如图1所示。</p>
                </div>
                <div class="area_img" id="90">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911010_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 两种功率平衡方程示意图" src="Detail/GetImg?filename=images/DLXT201911010_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 两种功率平衡方程示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911010_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of two power balance equations</b></p>

                </div>
                <div class="p1">
                    <p id="91">图1 (a) 表示可再生能源发电的200个功率场景, 对应式 (3) 和式 (5) 中的<i>P</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup></mrow></math></mathml>+<i>ε</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup></mrow></math></mathml>+<i>P</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup></mrow></math></mathml>+<i>ε</i><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup></mrow></math></mathml>;图1 (b) 表示负荷的200个功率场景, 对应<i>P</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>+<i>ε</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>。图1 (c) 是式 (3) 表示的功率平衡示意图, 其要求各时刻总的电源功率以某一较高概率大于等于负荷功率。由图可见, 在这一约束下常规机组出力较大, 增大燃料消耗成本的同时还挤占了可再生能源的消纳空间。图1 (d) 是由式 (5) 表示的功率平衡示意图, 其优化过程是让尽可能多的风电、光伏发电和负荷功率场景满足式 (4) 的要求, 即通过调节常规机组出力, 使包含风电和光伏在内的总电源功率与负荷功率相匹配的概率最大。与直接忽略预测误差的功率平衡方程相比, 该方法充分考虑了可再生能源和负荷预测误差的影响, 使可再生能源和负荷实际场景发生时电能供需偏差较小的概率显著提高。</p>
                </div>
                <div class="p1">
                    <p id="98">以所有机组的出力满足式 (4) 作为一个事件, 则功率平衡约束转化为一个不确定环境下最大化随机事件发生概率的优化问题, 这就是相关机会规划模型。相关机会规划是继期望模型和机会约束规划模型之后的第三种随机优化模型, 为解决极大化随机事件发生的机会函数而提出<citation id="231" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 其核心思想是在不确定环境下通过极大化随机事件成立的机会, 从而给出最优决策。</p>
                </div>
                <h3 id="99" name="99" class="anchor-tag"><b>2 基于相关机会目标规划的电力系统日内滚动调度模型</b></h3>
                <h4 class="anchor-tag" id="100" name="100"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="101">由第1节可知, 为实现含有预测误差不确定变量功率平衡方程的求解, 将功率平衡由原来的等式约束转化为最大化机会函数成立概率的目标函数, 即</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mrow><mtext>Ρ</mtext><mtext>r</mtext></mrow><mo stretchy="false">{</mo><mo stretchy="false">|</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo>≤</mo><mi>σ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">此外, 调度方案总体目标是保障安全的前提下, 降低系统运行成本、提高可再生能源消纳能力。具体来说有表示系统滚动调度成本的<i>f</i><sub>2</sub>, 和表示可再生能源消纳的<i>f</i><sub>3</sub>:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false"> (</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mi>g</mi></mstyle><msub><mrow></mrow><mrow><mtext>o</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>g</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>g</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>a</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="241">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911010_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="107">式中:<i>g</i><sub>o, <i>i</i></sub> (<i>P</i><sub><i>i</i>, <i>t</i></sub>) 为常规机组发电成本;<i>g</i><sub>e</sub> (Δ<i>P</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>) 为风险成本, 当计划制定不合理时, 面临极端条件下失负荷的风险;<i>a</i><sub><i>i</i></sub>, <i>b</i><sub><i>i</i></sub>和<i>c</i><sub><i>i</i></sub>为常规机组发电成本采用二次模型时的多项式系数;Δ<i>T</i>为调度方案时间间隔;<i>T</i>为一次滚动调度计划的时长。</p>
                </div>
                <div class="p1">
                    <p id="109">由建模过程可知, 所建功率平衡约束考虑预测误差影响的电力系统日内滚动调度模型是一个多目标优化模型。目前求解多目标优化模型, 或采用进化、遗传、粒子群等仿生学的智能优化算法, 利用解之间的支配关系得到Pareto前沿集;或把多个目标函数加权求和, 将多目标优化模型转化为单目标优化模型进行求解。其中第一种求解方法应用于大规模调度问题时, 往往因为优化变量和约束条件较多而计算时间过长;而第二种求解方式则往往因为量纲和数量级的影响, 弱化个别目标函数的作用。基于此, 本文引入目标优化模型<citation id="232" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>, 首先计算各个单目标优化模型的最优取值构建目标向量, 然后将多目标优化问题转化为向量目标函数与目标向量间距离最小的目标优化问题。由于在调度模型中要首先保证电能供需平衡, 因此以最高优先级优化代表功率平衡约束的目标函数。</p>
                </div>
                <div class="p1">
                    <p id="110">考虑目标函数优先级后实际目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>d</mi></mstyle><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup><mo>+</mo><mi>A</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>u</mi><mi>d</mi><msubsup><mrow></mrow><mn>2</mn><mo>+</mo></msubsup><mo>+</mo><mi>v</mi><mi>d</mi><msubsup><mrow></mrow><mn>3</mn><mo>+</mo></msubsup><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup><mo>-</mo><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup><mo>=</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>d</mi><msubsup><mrow></mrow><mn>2</mn><mo>-</mo></msubsup><mo>-</mo><mi>d</mi><msubsup><mrow></mrow><mn>2</mn><mo>+</mo></msubsup><mo>=</mo><mi>f</mi><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>d</mi><msubsup><mrow></mrow><mn>3</mn><mo>-</mo></msubsup><mo>-</mo><mi>d</mi><msubsup><mrow></mrow><mn>3</mn><mo>+</mo></msubsup><mo>=</mo><mi>f</mi><msubsup><mrow></mrow><mn>3</mn><mo>*</mo></msubsup></mtd></mtr><mtr><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup><mo>, </mo><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup><mo>, </mo><mi>d</mi><msubsup><mrow></mrow><mn>2</mn><mo>-</mo></msubsup><mo>, </mo><mi>d</mi><msubsup><mrow></mrow><mn>2</mn><mo>+</mo></msubsup><mo>, </mo><mi>d</mi><msubsup><mrow></mrow><mn>3</mn><mo>-</mo></msubsup><mo>, </mo><mi>d</mi><msubsup><mrow></mrow><mn>3</mn><mo>+</mo></msubsup><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mo>≫</mo><mi>A</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>f</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>为目标函数1的最大可能取值;<i>f</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup></mrow></math></mathml>和<i>f</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mo>*</mo></msubsup></mrow></math></mathml>为目标函数2和3的最小值;<i>A</i><sub>1</sub>和<i>A</i><sub>2</sub>为目标函数两种优先级的权重系数;<i>u</i>和<i>v</i>为目标函数2和目标函数3的权重系数;<i>d</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow><mo>-</mo></msubsup></mrow></math></mathml>和<i>d</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow><mo>+</mo></msubsup></mrow></math></mathml>为目标函数1偏离理想目标值<i>f</i><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>的负偏差和正偏差;<i>d</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mo>-</mo></msubsup></mrow></math></mathml>和<i>d</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mo>+</mo></msubsup></mrow></math></mathml>为目标函数2偏离理想目标值<i>f</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup></mrow></math></mathml>的负偏差和正偏差;<i>d</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mo>-</mo></msubsup></mrow></math></mathml>和<i>d</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mo>+</mo></msubsup></mrow></math></mathml>为目标函数3偏离理想目标值<i>f</i><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mo>*</mo></msubsup></mrow></math></mathml>的负偏差和正偏差。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>2.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="126">发电机组出力约束、爬坡约束、网络安全约束为确定性约束。为提高可再生能源的消纳能力, 系统旋转备用容量约束为机会约束。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127">1) 常规机组约束</h4>
                <div class="p1">
                    <p id="128">常规机组运行约束有出力上下限约束、爬坡约束以及与日前计划的偏差约束。由于日前计划考虑长周期的可再生能源和负荷预测功率, 制定的调度计划更具有全局性。因此, 为追求长周期的经济性和可再生能源的消纳效果, 滚动调度计划不能与日前计划差别太大<citation id="233" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>d</mtext><mtext>n</mtext></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>u</mtext><mtext>p</mtext></mrow></msub></mtd></mtr><mtr><mtd><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>i</mi></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>P</i><sub><i>i</i>, max</sub>和<i>P</i><sub><i>i</i>, min</sub>分别为机组<i>i</i>出力上下限;<i>P</i><sub><i>i</i>, up</sub>和<i>P</i><sub><i>i</i>, dn</sub>分别为机组<i>i</i>调度时段间隔内最大上调速率和最大下调速率;<i>P</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>为第<i>i</i>台机组在<i>t</i>时刻日前计划出力;<mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>和<mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>分别为第<i>i</i>台机组日内滚动计划与日前计划之间允许的最大正负偏差, 根据可再生能源和负荷最新的功率超短期预测与日前预测的偏差按照机组容量进行分配。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134">2) 网络安全约束</h4>
                <div class="p1">
                    <p id="135" class="code-formula">
                        <mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>L</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>L</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>L</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>P</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>max</mi></mrow><mrow><mtext>L</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为线路<i>l</i>传输功率<i>P</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>L</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>的最大值。</p>
                </div>
                <div class="p1">
                    <p id="139">根据文献<citation id="234" type="reference">[<a class="sup">27</a>]</citation>, 传输安全约束可由网络转移分布因子将支路功率转化为节点注入功率, 即</p>
                </div>
                <div class="area_img" id="242">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911010_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="142">式中:<i>G</i><sub><i>l</i>, <i>i</i></sub>为网络转移因子, 表示支路功率与发电节点和负荷节点注入功率的灵敏度信息;<i>e</i><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup></mrow></math></mathml> (<i>S</i><sub>ce</sub>) , <i>e</i><sup>w</sup><sub><i>i</i>, <i>t</i></sub> (<i>S</i><sub>ce</sub>) 和<i>e</i><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml> (<i>S</i><sub>ce</sub>) 分别为根据节点光伏、风电和负荷预测误差历史数据生成的极限误差场景;<i>S</i><sub>ce</sub>为计算网络约束时抽取的极限场景;<i>N</i><sub>d</sub>为系统中所有的负荷节点数。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145">3) AGC机组调整裕度</h4>
                <div class="p1">
                    <p id="146">为保证自动发电控制 (AGC) 机组的调整裕度, AGC机组计划出力为<citation id="235" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="147" class="code-formula">
                        <mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>A</mtext><mtext>G</mtext><mtext>C</mtext></mrow></msubsup><mo>≤</mo><mi>k</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="148">式中:<i>k</i><sub>min</sub>和<i>k</i><sub>max</sub>分别为AGC机组调整裕度的上、下限系数;<i>P</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>A</mtext><mtext>G</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>为AGC机组在<i>t</i>时刻的出力。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150">4) 机组备用容量约束</h4>
                <div class="p1">
                    <p id="151">为了兼顾方案的鲁棒性和经济性, 本文系统旋转备用功率采用机会约束, 在保证负荷备用的基础上以某一置信水平满足可再生能源出力不确定性需求。实际运行中调度员可以根据系统坚强程度和负荷供电可靠性要求, 结合自身工作经验设置机会约束条件的置信水平, 使系统安全性能够得到保证, 同时又兼顾经济性和可再生能源最大消纳, 如式 (14) 所示。</p>
                </div>
                <div class="p1">
                    <p id="152" class="code-formula">
                        <mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Ρ</mtext><mtext>r</mtext><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mi>ε</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mi>ε</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo>-</mo><mi>ε</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>≥</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>≥</mo><mi>β</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Ρ</mtext><mtext>r</mtext><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mi>ε</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mi>ε</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>≥</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo>≥</mo><mi>β</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>min</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>, </mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>Τ</mi></mrow></mfrac><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>u</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mi>min</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo>, </mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>Τ</mi></mrow></mfrac><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>u</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="153">式中:<i>P</i><sub>up, <i>t</i></sub>和<i>P</i><sub>dn, <i>t</i></sub>分别为常规机组在<i>t</i>时刻所能提供的上调、下调备用容量;<i>B</i><sub><i>i</i>, <i>t</i></sub>为机组<i>i</i>在<i>t</i>时刻的运行状态, 为0-1变量;<i>T</i><sub>10</sub>为旋转备用的响应时间, 取值为10 min<citation id="236" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>;<i>β</i><sub>up, <i>t</i></sub>和<i>β</i><sub>dn, <i>t</i></sub>分别为给定的各时刻满足正、负备用要求的置信水平;<i>P</i><sub>res, up, <i>t</i></sub>和<i>P</i><sub>res, dn, <i>t</i></sub>分别为系统正、负负荷备用需求。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>2.3</b> 机会约束条件等效确定性转化</h4>
                <div class="p1">
                    <p id="155">在考虑风电、光伏发电和负荷预测误差不确定变量的前提下, 本文系统旋转备用容量采用机会约束条件。机会约束条件的存在, 为模型的求解带来困难。现在大规模机会约束优化模型的求解, 大都利用解析法进行等效确定性转换。解析法基于随机变量的累积概率分布在概率约束点处进行等效转换, 只适用于含有单个随机变量或通过运算能求取累积概率分布的多个随机变量的情况, 显然并不适用于本文所建调度模型。为此, 提出基于采样的机会约束条件等效确定性转化方法, 突破解析法应用局限, 实现含有多个任意分布随机变量机会约束条件的求解。</p>
                </div>
                <div class="p1">
                    <p id="156">首先采用拉丁超立方抽样对模型中风电、光伏发电和负荷预测误差随机变量进行<i>N</i><sub>sa</sub>次采样, 第<i>s</i><sub>a</sub>次采样的采样值记作<i>ε</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></msubsup></mrow></math></mathml>, <i>ε</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></msubsup></mrow></math></mathml>和<i>ε</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></msubsup></mrow></math></mathml>, 当采样次数足够大时, 式 (14) 机会约束条件可由混合整数约束条件代替为:</p>
                </div>
                <div class="p1">
                    <p id="160" class="code-formula">
                        <mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mi>ε</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mi>ε</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></msubsup><mo>-</mo><mi>ε</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mi>Μ</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>d</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mi>ε</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mi>ε</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>≥</mo><mi>Μ</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>d</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>a</mtext></mrow></msub></mrow></munderover><mi>d</mi></mstyle><msub><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">) </mo><mo>≥</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>a</mtext></mrow></msub><mi>β</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>a</mtext></mrow></msub></mrow></munderover><mi>d</mi></mstyle><msub><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">) </mo><mo>≥</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>a</mtext></mrow></msub><mi>β</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="161">式中:<i>M</i>为足够小的负数;<i>d</i><sub>1, <i>t</i></sub> (<i>s</i><sub>a</sub>) 和<i>d</i><sub>2, <i>t</i></sub> (<i>s</i><sub>a</sub>) 为0-1优化变量。</p>
                </div>
                <div class="p1">
                    <p id="162">由于机会约束条件式 (14) 中随机变量可以与优化变量相分离, 因此可以按照影响备用约束条件成立程度的大小对抽样样本组进行排序, 从而机会约束条件等效转化而来的混合整数约束条件式 (15) 可以进一步等效简化, 得到如式 (16) 所示的实际应用的形式。至此, 所建模型的机会约束条件等效转化成了简化的混合整数约束条件, 使模型可以方便地采用商用求解器进行求解。</p>
                </div>
                <div class="p1">
                    <p id="163" class="code-formula">
                        <mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>a</mtext></mrow></msub><mo>-</mo><mtext>f</mtext><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>r</mtext><mo stretchy="false"> (</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>a</mtext></mrow></msub><mi>β</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>s</mtext><mo>, </mo><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false"> (</mo><mtext>c</mtext><mtext>e</mtext><mtext>i</mtext><mtext>l</mtext><mo stretchy="false"> (</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>a</mtext></mrow></msub><mi>β</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mtext>s</mtext><mtext>o</mtext><mtext>r</mtext><mtext>t</mtext><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">Ρ</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mi>ε</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mo>, </mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mi>ε</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></msubsup><mo>-</mo><mi>ε</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="164">式中:sort (·) 为升序函数, 即按照从小到大的顺序对样本进行排序;floor (·) 函数表示向下取整;ceil (·) 函数表示向上取整;Δ<b><i>P</i></b>=[Δ<i>P</i><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mn>1</mn></msubsup></mrow></math></mathml>, Δ<i>P</i><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mn>2</mn></msubsup></mrow></math></mathml>, Δ<i>P</i><sup>2</sup><sub><i>t</i></sub>, …, Δ<i>P</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></msubsup></mrow></math></mathml>, …, Δ<i>P</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>a</mtext></mrow></msub></mrow></msubsup></mrow></math></mathml>], Δ<i>P</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mi>s</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow></msubsup></mrow></math></mathml>为每次抽样所得误差样本。</p>
                </div>
                <h4 class="anchor-tag" id="170" name="170"><b>2.4</b> 模型求解</h4>
                <div class="p1">
                    <p id="171">模型求解流程如图2所示。首先, 分别以f<sub>1</sub>, f<sub>2</sub>和f<sub>3</sub>为目标函数进行单目标优化, 得到最优目标向量[f<sup>*</sup><sub>1</sub>, f<sup>*</sup><sub>2</sub>, f<sup>*</sup><sub>3</sub>]。将得到的最优目标向量代入式 (9) , 以式 (9) 为最终目标函数进行优化求解。</p>
                </div>
                <div class="area_img" id="172">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911010_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 求解流程图" src="Detail/GetImg?filename=images/DLXT201911010_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 求解流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911010_172.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of solution</b></p>

                </div>
                <h3 id="173" name="173" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="174" name="174"><b>3.1</b> 算例说明</h4>
                <div class="p1">
                    <p id="175">采用基于10机39节点的算例, 验证所提模型的可行性和有效性。网架和机组参数信息见文献<citation id="237" type="reference">[<a class="sup">19</a>]</citation>, 三个风电场分别通过节点9, 19和22接入电力系统, 光伏电站通过16节点接入电力系统。风电场、光伏电站和负荷预测功率如附录A图A1所示。系统备用容量机会约束条件置信水平取97%。计算环境为Intel core i7-4790 3.60 GHz 8 GB内存DELL台式机, 采用Cplex 12.6.3进行优化计算。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176"><b>3.2</b> 算例结果分析</h4>
                <div class="p1">
                    <p id="177">功率不平衡量<i>σ</i><sub><i>t</i></sub>=20时, 对所建电力系统日内滚动调度模型进行求解, 各机组全天出力如附录A图A2所示, 弃风、弃光功率及各时刻正负备旋转用容量机会函数成立概率水平如附录A图A3所示。系统总成本为378 568.24美元, 弃风、弃光电量为264.95 MW·h, 没有负荷损失。</p>
                </div>
                <h4 class="anchor-tag" id="178" name="178"><b>3.3</b> 模型有效性分析</h4>
                <div class="p1">
                    <p id="179">本文建立了功率平衡方程考虑预测误差不确定性的电力系统日内滚动调度模型, 并采用所建相关机会目标规划模型进行了求解。为验证所建滚动调度模型的有效性, 采取以下三种功率平衡约束的调度模型进行对比仿真。</p>
                </div>
                <div class="p1">
                    <p id="180">模型1:常规机会约束日内滚动优化调度模型, 功率平衡方程采用常规直接忽略预测误差的处理模式, 如式 (17) 所示。目标函数和其他约束条件均不变, 如式 (7) —式 (13) 、式 (16) 所示。</p>
                </div>
                <div class="p1">
                    <p id="181" class="code-formula">
                        <mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo stretchy="false">) </mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="182">模型2:文献<citation id="238" type="reference">[<a class="sup">24</a>]</citation>所提日内滚动优化调度模型, 功率平衡约束采用文献<citation id="239" type="reference">[<a class="sup">24</a>]</citation>所提机会约束模型, 置信水平取0.95, 如式 (18) 所示。目标函数和其他约束条件均不变, 如式 (7) —式 (13) 、式 (16) 所示。 </p>
                </div>
                <div class="area_img" id="243">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911010_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="184">模型3:本文所提机会约束相关机会目标规划滚动优化调度模型, 功率平衡约束采用本文所提先松弛为不等式约束, 再转化为相关机会规划模型的处理模式, 如式 (19) 所示。目标函数和其他约束条件均不变, 如式 (7) —式 (13) 、式 (16) 所示。</p>
                </div>
                <div class="p1">
                    <p id="185" class="code-formula">
                        <mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mrow><mtext>Ρ</mtext><mtext>r</mtext></mrow><mo stretchy="false">{</mo><mo stretchy="false">|</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>w</mtext></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mtext>s</mtext></msubsup><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mi>ε</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo stretchy="false">) </mo><mo stretchy="false">|</mo><mo>≤</mo><mi>σ</mi><msub><mrow></mrow><mi>t</mi></msub><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="186">以上三个模型的区别仅在于功率平衡约束, 代表了含有预测误差不确定变量功率平衡方程的三种处理方式:模型1在功率平衡约束中直接忽略预测误差;模型2在功率平衡约束中考虑预测误差的影响, 要求总的发电功率大于等于负荷功率的概率, 满足置信水平;模型3考虑风光出力不确定性对功率平衡的影响, 将功率平衡约束转化为不确定环境下最大化随机事件发生概率的目标函数。本质上讲, 模型3是模型1在考虑可再生能源出力不确定性对功率平衡影响情景下的推广, 当风电、光伏发电和负荷没有预测误差或者不考虑其对功率平衡的影响时, 模型3则退化为模型1。采用以上三种优化调度模型进行仿真计算, 最优调度方案指标结果如表1所示。</p>
                </div>
                <div class="area_img" id="187">
                    <p class="img_tit"><b>表1 功率平衡方程不同处理模式下调度模型优化结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Optimal results of dispatching models with different processing modes of power balance equations</b></p>
                    <p class="img_note"></p>
                    <table id="187" border="1"><tr><td><br />模型</td><td>总成本/美元</td><td>弃风、弃光电量/ (MW·h) </td></tr><tr><td><br />1</td><td>381 268.62</td><td>297.92</td></tr><tr><td><br />2</td><td>466 210.43</td><td>746.54</td></tr><tr><td><br />3</td><td>378 568.24</td><td>264.95</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="188">由表1可知, 模型3发电总成本最低, 弃风、弃光最少。模型2为了达到发电功率大于等于负荷功率的置信水平要求, 常规机组需要多出力。因此, 相对于其他两个模型发电成本显著提高, 弃风、弃光电量显著增多。与模型1相比, 模型3考虑可再生能源出力不确定性影响, 将功率平衡的确定性约束转化为最大化随机事件发生概率的目标函数, 优化更加灵活、寻优范围更广, 因此制定的方案更优。</p>
                </div>
                <div class="p1">
                    <p id="189">为了比较3种功率平衡约束的效果, 采用风电、光伏发电和负荷的10 000个误差场景对上述3个模型制定的最优调度方案进行模拟运行。不考虑AGC机组调节作用下, 电能供需偏差和频率偏差如图3和图4所示。考虑AGC机组调节作用下, 模型1, 2, 3的最优调度方案模拟运行平均运行成本分别为378 829.49, 432 613.49, 377 800.24美元。考虑AGC机组调节作用, 3个模型制定的最优调度方案进行模拟运行的频率偏差如图5所示。</p>
                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911010_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 3个调度模型最优方案模拟电能供需偏差统计" src="Detail/GetImg?filename=images/DLXT201911010_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 3个调度模型最优方案模拟电能供需偏差统计</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911010_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Deviation statistics of power supply and demand of optimal scheme simulation with three dispatching models</b></p>

                </div>
                <div class="area_img" id="191">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911010_191.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 3个调度模型最优方案模拟频率偏差统计" src="Detail/GetImg?filename=images/DLXT201911010_191.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 3个调度模型最优方案模拟频率偏差统计</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911010_191.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Frequency deviation statistics of optimal scheme simulation with three dispatching models</b></p>

                </div>
                <div class="p1">
                    <p id="192">不考虑AGC机组调节作用下, 各模型最优方案模拟运行的电能供需偏差能直接表现各种功率平衡约束的效果。由图3和图4可知, 本文所提滚动调度模型制定的方案模拟运行时, 电能供需偏差最小、频率偏差最小。由此可知, 将调度模型中含有不确定变量功率平衡方程的等式约束松弛为不等式约束, 并采用本文所提机会约束相关机会目标规划模型进行求解, 所得调度方案实际运行中电能供需偏差不仅不会变大, 反而会比只考虑预测值的等式约束更小。此外, 由图3可知:模型2所制定的最优调度方案电能处于“供过于求”的状态, 因此容易导致额外的弃风、弃光。</p>
                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911010_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 考虑AGC机组调节作用后3个调度模型最优方案模拟频率偏差统计" src="Detail/GetImg?filename=images/DLXT201911010_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 考虑AGC机组调节作用后3个调度模型最优方案模拟频率偏差统计</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911010_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Frequency deviation statistics of optimal scheme simulation with three dispatching models considering adjustment of AGC units</b></p>

                </div>
                <div class="p1">
                    <p id="194">由图5可知, 在AGC机组调节作用下模型1最优方案存在的偏差被矫正, 模拟运行效果与模型3的最优方案相似。但由最优调度方案的模拟运行的成本可知, 虽然AGC机组调节可以矫正模型1方案存在的偏差, 但由于较高的弃风、弃光以及较大的AGC机组调节量, 使得模型1的调度方案的平均运行成本依然比模型3的方案高。</p>
                </div>
                <div class="p1">
                    <p id="195">综合考虑AGC机组调节作用下最优方案的运行成本和频率偏差, 模型2的最优调度方案模拟运行成本最高, 但频率偏差最小。这是由于模型2的调度方案更多地利用火电, 而弃掉不确定性的可再生能源发电。因此, 其运行成本和弃风、弃光电量显著增加, 但因为常规机组开机较多, 系统等效调差系数小, 因此模拟运行时频率偏差小。</p>
                </div>
                <h4 class="anchor-tag" id="196" name="196"><b>3.4</b> 灵敏性分析</h4>
                <div class="p1">
                    <p id="197">由式 (4) 可知, 在含有预测误差不确定变量的功率平衡约束处理过程中引入了功率不平衡量<i>σ</i><sub><i>t</i></sub>, 其大小直接影响不确定环境下可行集的大小, 从而影响功率平衡机会函数成立的概率水平。在不同<i>σ</i><sub><i>t</i></sub>下对所建模型进行仿真计算, 机会函数成立概率水平如附录A图A4所示。</p>
                </div>
                <div class="p1">
                    <p id="198">由附录A图A4可知, 随着<i>σ</i><sub><i>t</i></sub>增大, 功率平衡机会函数成立概率迅速增大。仿真结果同时表明, 当<i>σ</i><sub><i>t</i></sub>取值能够使可再生能源和负荷的普遍场景满足式 (4) 定义的“功率平衡”时, 运行成本和弃风、弃光电量并不会随着<i>σ</i><sub><i>t</i></sub>增大而显著变化。这是由于所建调度模型以最高优先级优化代表功率平衡的目标函数, 调度方案是通过调节常规机组出力, 使包含风电和光伏在内的总电源功率与负荷功率相匹配的概率最大。不同的<i>σ</i><sub><i>t</i></sub>只会影响随机事件可行集的大小, 进而影响式 (4) 定义的电源与负荷“功率平衡”的概率, 但并不直接影响在何处取得“功率平衡”的最大概率, 而这只与可再生能源和负荷预测误差分布有关。</p>
                </div>
                <div class="p1">
                    <p id="199">由式 (14) 可知, 所建模型采用机会约束条件的不同置信水平在经济性与可靠性之间进行平衡, 因此最优运行方案目标函数受置信水平影响。不同置信水平下最优运行方案总成本和弃风、弃光电量如附录A图A5所示。</p>
                </div>
                <div class="p1">
                    <p id="200">由图附录A图A5可知, 随着置信水平的增加, 最优运行方案总成本和弃风、弃光电量都呈上升趋势, 即高可靠性需要高成本的投入也会带来较大的弃风、弃光量。置信水平反映调度员对风险的把控能力, 这种风险来源于风电、光伏发电以及负荷预测误差的不确定性。当置信水平超过0.95时方案弃风、弃光电量增速加快, 方案总成本陡然增加。因此, 建议置信水平在0.95～0.98之间选择, 以保证有较高的可靠性, 又不需要付出过分高昂的经济和可再生能源消纳代价。在实际运行中, 调度员可以根据经验以及实际需要选择合适的置信水平, 使风险在承受范围之内, 同时经济性和可再生能源消纳又较理想。</p>
                </div>
                <h3 id="201" name="201" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="202">本文考虑可再生能源出力不确定性对功率平衡方程和系统旋转备用容量的影响, 建立了基于机会约束相关机会目标规划的电力系统日内滚动调度模型。所建功率平衡约束模型是现今基于预测值相等的功率平衡方程, 在考虑可再生能源出力不确定性对功率平衡影响情景下的推广。仿真结果表明在含有大规模不确定性电源的电力系统中, 将调度模型中含有预测误差不确定变量功率平衡方程的等式约松弛为不等式约束, 并采用本文所提相关机会目标规划模型进行求解, 所得调度方案实际运行中电能供需偏差不仅不会变大, 反而会比只考虑预测值的等式约束更小。此外, 本文虽然在建模过程中引入了功率不平衡量<i>σ</i><sub><i>t</i></sub>、功率平衡随机事件成立概率、备用容量的机会约束条件, 但是由于模型可以转化为确定性模型进行求解。因此, 并不会显著增加实际调度的复杂性和调度模型的求解时间。</p>
                </div>
                <div class="p1">
                    <p id="203">本文针对高比例可再生能源场景, 研究预测误差对电力系统滚动调度模型功率平衡方程和旋转备用容量的影响。除此之外, 滚动调度模型的性能还受多种因素的影响, 如滚动更新周期、制定计划的时长等。本文对这方面并没有深入考虑, 这也是团队接下来要详细研究的内容。在后续的研究中将考虑计划更新周期以及计划时长对调度模型性能的影响, 研究不同更新周期甚至不定周期更新对调度模型性能的影响。</p>
                </div>
                <div class="p1">
                    <p id="204">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="244" name="244" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="245">式 (14) (15) 等价性证明</p>
                </div>
                <div class="p1">
                    <p id="246">以正备用机会约束条件 (公式 (14) 的第一个式子, 如下式 (1) ) 的转化为例证明如下:</p>
                </div>
                <div class="area_img" id="247">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911010_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="248">利用随机模拟的方式处理式 (1) 所示的机会约束条件时, 对任意时刻t, 首先按照约束条件中随机变量的分布规律产生足够数量的随机样本, 之后利用产生的样本验证式 (2) 成立与否, 对成立的次数进行统计。</p>
                </div>
                <div class="area_img" id="249">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911010_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="250">若式 (2) 成立次数与验证次数的比值大于等于<image id="251" type="formula" href="images/DLXT201911010_25100.jpg" display="inline" placement="inline"><alt></alt></image>, 则判定机会约束条件 (式 (1) ) 成立;如果比值小于<image id="252" type="formula" href="images/DLXT201911010_25200.jpg" display="inline" placement="inline"><alt></alt></image>, 则判定机会约束条件 (式 (1) ) 不成立。受随机模拟法求解过程的启发, 可以对随机变量<image id="253" type="formula" href="images/DLXT201911010_25300.jpg" display="inline" placement="inline"><alt></alt></image><image id="253" type="formula" href="images/DLXT201911010_25301.jpg" display="inline" placement="inline"><alt></alt></image>按照各自的分布规律进行N<sub>sample</sub>次采样, 第sa次采样的采样值记作<image id="254" type="formula" href="images/DLXT201911010_25400.jpg" display="inline" placement="inline"><alt></alt></image>, 当采样次数足够大时, 式 (1) 机会约束条件可由下面混合整数线性约束条件代替。</p>
                </div>
                <div class="area_img" id="255">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911010_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="256">说明如下, 当d<sub>1.t</sub> (sa) =1时, 对于第sa个样本组, 式 (4) 成立;当d<sub>1.t</sub> (sa) =0时, 对于第sa个样本组, 式 (4) 不成立。</p>
                </div>
                <div class="area_img" id="257">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911010_25700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="258">由式 (3) 的第二个式子约束可知, 对于所有N<sub>sample</sub>组采样值, 式 (4) 至少成立<image id="259" type="formula" href="images/DLXT201911010_25900.jpg" display="inline" placement="inline"><alt></alt></image>次, 即与约束条件 (1) 等价。</p>
                </div>
                <div class="area_img" id="260">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911010_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1风电场、光伏电站和负荷预测功率" src="Detail/GetImg?filename=images/DLXT201911010_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1风电场、光伏电站和负荷预测功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911010_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Forecast power of wind farms, PV and load</p>

                </div>
                <div class="area_img" id="261">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911010_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2常规机组功率" src="Detail/GetImg?filename=images/DLXT201911010_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2常规机组功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911010_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Power of each unit</p>

                </div>
                <div class="area_img" id="262">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911010_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3弃风、弃光功率和备用容量机会函数成立概率水平" src="Detail/GetImg?filename=images/DLXT201911010_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3弃风、弃光功率和备用容量机会函数成立概率水平  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911010_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Abandoned power of wind and PV, and probability of the spare capacity opportunity function established</p>

                </div>
                <div class="area_img" id="263">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911010_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4不同功率不平衡量σ下, 机会函数成立的概率水平" src="Detail/GetImg?filename=images/DLXT201911010_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4不同功率不平衡量σ下, 机会函数成立的概率水平  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911010_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Opportunity function establishment probability under different unbalanced power</p>

                </div>
                <div class="area_img" id="264">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911010_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5不同置信水平下最优运行方案总成本和弃风弃光电量" src="Detail/GetImg?filename=images/DLXT201911010_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5不同置信水平下最优运行方案总成本和弃风弃光电量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911010_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 the total cost and abandoned wind power and solar of the optional operation schedule under different confidence levels</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A short-term wind power forecasting approach with adjustment of numerical weather prediction input by data mining">

                                <b>[1]</b> XU Qianyao, HE Dawei, ZHANG Ning, et al.A short-term wind power forecasting approach with adjustment of numerical weather prediction input by data mining[J].IEEE Transactions on Sustainable Energy, 2015, 6 (4) :1283-1291.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Wind power forecasting error distributions over multiple timescales">

                                <b>[2]</b> HODGE B M, MILLIGAN M.Wind power forecasting error distributions over multiple timescales[C]// IEEE Power and Energy Society General Meeting, July 24-29, 2011, San Diego, USA.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807001&amp;v=MDc3NzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3dkpQeXJQYmJHNEg5bk1xSTlGWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 周孝信, 陈树勇, 鲁宗相, 等.能源转型中我国新一代电力系统的技术特征[J].中国电机工程学报, 2018, 38 (7) :1893-1904.ZHOU Xiaoxin, CHEN Shuyong, LU Zongxiang, et al.Technology features of the new generation power system in China[J].Proceedings of the CSEE, 2018, 38 (7) :1893-1904.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409021&amp;v=MDYwNTN5L25VN3ZKSVRyQmZiRzRIOVhNcG85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王魁, 张步涵, 闫大威, 等.含大规模风电的电力系统多时间尺度滚动协调调度方法研究[J].电网技术, 2014, 38 (9) :2434-2440.WANG Kui, ZHANG Buhan, YAN Dawei, et al.A multi-time scale rolling coordination scheduling method for power grid integrated with large scale wind farm[J].Power System Technology, 2014, 38 (9) :2434-2440.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Model predictive control and the optimization of power plant load while considering lifetime consumption">

                                <b>[5]</b> GALLESTEY E, STOTHERT A, ANTOINE M, et al.Model predictive control and the optimization of power plant load while considering lifetime consumption[J].IEEE Transactions on Power Systems, 2002, 17 (1) :186-191.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed model predictive control">

                                <b>[6]</b> CAMPONOGARA E, JIA D, KROGH B H, et al.Distributed model predictive control[J].IEEE Control Systems, 2002, 22 (1) :44-52.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805012&amp;v=MjUwMTN5L25VN3ZKSVNIVGVyRzRIOW5NcW85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 朱丹丹, 刘文颖, 蔡万通, 等.风电消纳目标下基于电量与功率滚动优化的荷源控制方法[J].电力系统自动化, 2018, 42 (5) :80-85.DOI:10.7500/AEPS20170309012.ZHU Dandan, LIU Wenying, CAI Wantong, et al.Load-source coordinated dispatch method for promoting wind power accommodation based on rolling optimization of energy and power[J].Automation of Electric Power Systems, 2018, 42 (5) :80-85.DOI:10.7500/AEPS20170309012.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201101002&amp;v=MDEzMTBac0Z5L25VN3ZKSVNIVGVyRzRIOURNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 张伯明, 吴文传, 郑太一, 等.消纳大规模风电的多时间尺度协调的有功调度系统设计[J].电力系统自动化, 2011, 35 (1) :1-6.ZHANG Boming, WU Wenchuan, ZHENG Taiyi, et al.Design of a multi-time scale coordinated active power dispatching system for accommodating large scale wind power penetration[J].Automation of Electric Power Systems, 2011, 35 (1) :1-6.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201122024&amp;v=Mjc1OTFzRnkvblU3dkpJU0hUZXJHNEg5RE9yWTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 沈伟, 吴文传, 张伯明, 等.消纳大规模风电的在线滚动调度策略与模型[J].电力系统自动化, 2011, 35 (22) :136-140.SHEN Wei, WU Wenchuan, ZHANG Boming, et al.An on-line rolling generation dispatch method and model for accommodating large-scale wind power[J].Automation of Electric Power Systems, 2011, 35 (22) :136-140.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201224006&amp;v=MDEwNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTd2SklTSFRlckc0SDlQT3E0OUZZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 陈建华, 吴文传, 张伯明, 等.消纳大规模风电的热电联产机组滚动调度策略[J].电力系统自动化, 2012, 36 (24) :21-27.CHEN Jianhua, WU Wenchuan, ZHANG Boming, et al.A rolling generation dispatch strategy for co-generation units accommodating large-scale wind power integration[J].Automation of Electric Power Systems, 2012, 36 (24) :21-27.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201015007&amp;v=MjI5MjRlckc0SDlITnFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTd2SklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 李利利, 耿建, 姚建国, 等.均衡发电量调度模式下的SCED模型和算法[J].电力系统自动化, 2010, 34 (15) :23-27.LI Lili, GENG Jian, YAO Jianguo, et al.Model and algorithm for security constrained economical dispatch in equilibrium power generation dispatching model[J].Automation of Electric Power Systems, 2010, 34 (15) :23-27.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201310043&amp;v=MTM0MzZVN3ZKSVRyQmZiRzRIOUxOcjQ5Qlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L24=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 白杨, 钟海旺, 夏清, 等.电量协调与成本控制的日内滚动发电计划[J].电网技术, 2013, 37 (10) :2965-2972.BAI Yang, ZHONG Haiwang, XIA Qing, et al.An intraday rolling scheduling with unit energy coordination and operating cost control[J].Power System Technology, 2013, 37 (10) :2965-2972.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200706006&amp;v=MTE4MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTd2SklTSFRlckc0SHRiTXFZOUZZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 尚金成, 周劼英, 程满.兼顾安全与经济的电力系统优化调度协调理论[J].电力系统自动化, 2007, 31 (6) :28-33.SHANG Jincheng, ZHOU Jieying, CHENG Man.Coordination theory of electric power system optimal dispatch considering security and economics[J].Automation of Electric Power Systems, 2007, 31 (6) :28-33.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200815016&amp;v=MDI4NjU3cWZadVpzRnkvblU3dkpJVHJCZmJHNEh0bk5xbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 尚金成.基于时间尺度的节能发电优化调度协调模型及算法[J].电网技术, 2008, 32 (15) :56-61.SHANG Jincheng.Coordination model and algorithm of energy saving power generation dispatching based on time scale[J].Power System Technology, 2008, 32 (15) :56-61.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200824010&amp;v=MDYxMDZxZlp1WnNGeS9uVTd2SklTSFRlckc0SHRuT3E0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 陈之栩, 李丹, 张晶, 等.华北电网安全节能发电优化调度系统功能设计[J].电力系统自动化, 2008, 32 (24) :43-47.CHEN Zhixu, LI Dan, ZHANG Jing, et al.Function design for North China power grid security constrained convention dispatch optimization system[J].Automation of Electric Power Systems, 2008, 32 (24) :43-47.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201119012&amp;v=MTY1OTMzenFxQnRHRnJDVVI3cWZadVpzRnkvblU3dkpJU0hUZXJHNEg5RE5wbzlFWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 陈之栩, 李丹, 梁吉, 等.华北电网日内发电计划及实时调度系统[J].电力系统自动化, 2011, 35 (19) :54-57.CHEN Zhixu, LI Dan, LIANG Ji, et al.Intraday generation plan and real time dispatch system of North China grid[J].Automation of Electric Power Systems, 2011, 35 (19) :54-57.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501025&amp;v=Mjc4NDk5VE1ybzlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3dkpJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 邓勇, 朱泽磊, 黄文英, 等.日内及实时发电计划的递进协调方法[J].电力系统自动化, 2015, 39 (1) :141-146.DENG Yong, ZHU Zelei, HUANG Wenying, et al.Hierarchical coordinated method for intraday and real-time generation scheduling[J].Automation of Electric Power Systems, 2015, 39 (1) :141-146.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201217010&amp;v=MzEwMzVFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3dkpJU0hUZXJHNEg5UE5xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 王楠, 张粒子, 刘宝成, 等.日前节能发电调度计划与实时控制的协调方式[J].电力系统自动化, 2012, 36 (17) :45-49.WANG Nan, ZHANG Lizi, LIU Baocheng, et al.Coordination mode of day-ahead generation schedule considering energy saving and real-time control[J].Automation of Electric Power Systems, 2012, 36 (17) :45-49.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Risk adjustable day-ahead unit commitment with wind power based on chance constrained goal programming">

                                <b>[19]</b> WANG Yang, ZHAO Shuqiang, ZHOU Zhi, et al.Risk adjustable day-ahead unit commitment with wind power based on chance constrained goal programming[J].IEEE Transactions on Sustainable Energy, 2017, 8 (2) :530-541.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" >
                                    <b>[20]</b>
                                 国家发展和改革委员会能源研究所.中国2050高比例可再生能源发展情景暨路径研究[R/OL].[2015-04-17].http://www.doc88.com/p-4853874287926.html.Energy Research Institute National Development and Reform Commission.China 2050 high renewable energy penetration scenario and roadmap study[R/OL].[2015-04-17].http://www.doc88.com/p-4853874287926.html.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709003&amp;v=MjE1MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTd2SklTSFRlckc0SDliTXBvOUZaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 鲁宗相, 黄瀚, 单葆国, 等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang, HUANG Han, SHAN Baoguo, et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :12-18.DOI:10.7500/AEPS20170109001.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=Mjg1OTMzenFxQnRHRnJDVVI3cWZadVpzRnkvblU3dkpJU0hUZXJHNEg5Yk1wbzlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS 20170120004.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607020&amp;v=MjEzMDBJU0hUZXJHNEg5Zk1xSTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblU3dko=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 于丹文, 杨明, 翟鹤峰, 等.鲁棒优化在电力系统调度绝种中的应用研究综述[J].电力系统自动化, 2016, 40 (7) :134-143.YU Danwen, YANG Ming, ZHAI Hefeng, et al.An overview of robust optimization used for power system dispatch and decision-making[J].Automation of Electric Power Systems.2016, 40 (7) :134-143.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805018&amp;v=MDUzOTVuVTd2SklTSFRlckc0SDluTXFvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 马燕峰, 陈磊, 赵书强.基于机会约束混合整数规划的风火协调滚动调度[J].电力系统自动化, 2018, 42 (5) :127-136.DOI:10.7500/AEPS20170918001.MA Yanfeng, CHEN Lei, ZHAO Shuqiang.Rolling dispatch of the wind-fire coordinated system based on chance constrained mixed integer programming[J].Automation of Electric Power Systems, 2018, 42 (5) :127-136.DOI:10.7500/AEPS20170918001.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dependent-chance programming:a class of stochastic programming">

                                <b>[25]</b> LIU B.Dependent-chance programming:a class of stochastic programming[J].Computers &amp; Mathematical Analysis and Applications, 1996, 199 (1) :293-311.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Management Models and Industrial Applications of Linear Programming">

                                <b>[26]</b> CHARNES A, COOPER W W.Management models and industrial applications of linear programming[M].New York, USA:Wiley, 1961.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302152910001&amp;v=MDY3NzF2RnlublU3aktJRm9WWEZxekdiQzRITkRKcllaRVpPc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 张伯明, 陈寿孙, 严正.高等电力网络分析[M].北京:清华大学出版社, 2007.ZHANG Boming, CHEN Shousun, YAN Zheng.Advanced power network analysis[M].Beijing:Tsinghua University Press, 2007.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201201006&amp;v=MTQ1MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVTd2SlB5clBiYkc0SDlQTXJvOUZZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 周玮, 孙辉, 顾宏, 等.计及风险备用约束的含风电场电力系统动态经济调度[J].中国电机工程学报, 2012, 32 (1) :47-55.ZHOU Wei, SUN Hui, GU Hong, et al.Dynamic economic dispatch of wind integrated power systems based on risk reserve constraints[J].Proceedings of the CSEE, 2012, 32 (1) :47-55.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911010" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911010&amp;v=MTQ5MzBac0Z5L25VN3JBSVNIVGVyRzRIOWpOcm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

