

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136657176350000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911002%26RESULT%3d1%26SIGN%3dupJFa25Go88o0mPxlC3V12g9%252bFI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911002&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911002&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911002&amp;v=MjczODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdycklJU0hUZXJHNEg5ak5ybzlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#40" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#45" data-title="&lt;b&gt;1&lt;/b&gt; 基于区间理论的建模 "><b>1</b> 基于区间理论的建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#46" data-title="&lt;b&gt;1.1&lt;/b&gt; 区间理论"><b>1.1</b> 区间理论</a></li>
                                                <li><a href="#56" data-title="&lt;b&gt;1.2&lt;/b&gt; 太阳能出力区间描述"><b>1.2</b> 太阳能出力区间描述</a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;1.3&lt;/b&gt; 负荷预测及负荷区间描述"><b>1.3</b> 负荷预测及负荷区间描述</a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;1.4&lt;/b&gt; 其余能源出力区间描述"><b>1.4</b> 其余能源出力区间描述</a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;1.5&lt;/b&gt; 多能互补系统耦合模型"><b>1.5</b> 多能互补系统耦合模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#149" data-title="&lt;b&gt;2 多能互补系统优化运行&lt;/b&gt; "><b>2 多能互补系统优化运行</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#150" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#244" data-title="&lt;b&gt;3&lt;/b&gt; 优化模型的求解 "><b>3</b> 优化模型的求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#246" data-title="&lt;b&gt;3.1&lt;/b&gt; 传统区间线性规划"><b>3.1</b> 传统区间线性规划</a></li>
                                                <li><a href="#268" data-title="&lt;b&gt;3.2&lt;/b&gt; 仿射数和仿射运算"><b>3.2</b> 仿射数和仿射运算</a></li>
                                                <li><a href="#278" data-title="&lt;b&gt;3.3&lt;/b&gt; 基于区间运算和仿射运算的线性规划"><b>3.3</b> 基于区间运算和仿射运算的线性规划</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#286" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#287" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例系统"><b>4.1</b> 算例系统</a></li>
                                                <li><a href="#290" data-title="&lt;b&gt;4.2&lt;/b&gt; 结果分析"><b>4.2</b> 结果分析</a></li>
                                                <li><a href="#298" data-title="&lt;b&gt;4.3&lt;/b&gt; 多能互补系统与分产系统的比较"><b>4.3</b> 多能互补系统与分产系统的比较</a></li>
                                                <li><a href="#302" data-title="&lt;b&gt;4.4&lt;/b&gt; 算法对比"><b>4.4</b> 算法对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#307" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#337" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#341" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#346" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#114" data-title="&lt;b&gt;图1 能量传递图&lt;/b&gt;"><b>图1 能量传递图</b></a></li>
                                                <li><a href="#293" data-title="&lt;b&gt;图2 电功率优化结果&lt;/b&gt;"><b>图2 电功率优化结果</b></a></li>
                                                <li><a href="#295" data-title="&lt;b&gt;图3 热蒸汽功率优化结果&lt;/b&gt;"><b>图3 热蒸汽功率优化结果</b></a></li>
                                                <li><a href="#300" data-title="&lt;b&gt;表1 2种系统的日运行费用对比数据&lt;/b&gt;"><b>表1 2种系统的日运行费用对比数据</b></a></li>
                                                <li><a href="#305" data-title="&lt;b&gt;图4 本文算法输出结果&lt;/b&gt;"><b>图4 本文算法输出结果</b></a></li>
                                                <li><a href="#306" data-title="&lt;b&gt;图5 传统区间规划输出结果&lt;/b&gt;"><b>图5 传统区间规划输出结果</b></a></li>
                                                <li><a href="#338" data-title="图A1供冷、热水、供暖负荷">图A1供冷、热水、供暖负荷</a></li>
                                                <li><a href="#339" data-title="图A2电负荷、热蒸汽负荷">图A2电负荷、热蒸汽负荷</a></li>
                                                <li><a href="#340" data-title="图A3光伏输出功率">图A3光伏输出功率</a></li>
                                                <li><a href="#342" data-title="表B1能源转换装置参数表">表B1能源转换装置参数表</a></li>
                                                <li><a href="#343" data-title="表B2储能设备参数表">表B2储能设备参数表</a></li>
                                                <li><a href="#344" data-title="表B3能源价格表">表B3能源价格表</a></li>
                                                <li><a href="#345" data-title="表B4设备配置容量表">表B4设备配置容量表</a></li>
                                                <li><a href="#347" data-title="图C1冷功率优化结果">图C1冷功率优化结果</a></li>
                                                <li><a href="#348" data-title="图C2热水功率优化结果">图C2热水功率优化结果</a></li>
                                                <li><a href="#349" data-title="图C3光伏、蓄电池功率优化结果">图C3光伏、蓄电池功率优化结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 殷爽睿, 艾芊, 曾顺奇, 等.能源互联网多能分布式优化研究挑战与展望[J].电网技术, 2018, 42 (8) :1359-1369.YIN Shuangrui, AI Qian, ZENG Shunqi, et al.Challenges and prospects of multi-energy distributed optimization for energy internet[J].Power System Technology, 2018, 42 (8) :1359-1369." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805001&amp;v=MzA2NTQvbVdyckxJVHJCZmJHNEg5bk1xbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         殷爽睿, 艾芊, 曾顺奇, 等.能源互联网多能分布式优化研究挑战与展望[J].电网技术, 2018, 42 (8) :1359-1369.YIN Shuangrui, AI Qian, ZENG Shunqi, et al.Challenges and prospects of multi-energy distributed optimization for energy internet[J].Power System Technology, 2018, 42 (8) :1359-1369.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" KIM I, JAMES J A, CRITTENDEN J.The case study of combined cooling heat and power and photovoltaic systems for building customers using HOMER software[J].Electric Power Systems Research, 2017, 143:490-502." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES026D16B74EB050429368A25A6639BE5D&amp;v=MTQ0MTlIWWZPR1FsZkJyTFUwNXRwaHc3dTJ4YXM9TmlmT2ZiTzZHS1hOcWYxQ1lKNTlESGs1eXhRYTZUbDFPWDNuM1JRemVydm1NTC9yQ09OdkZTaVdXcjdKSUZwbWFCdQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         KIM I, JAMES J A, CRITTENDEN J.The case study of combined cooling heat and power and photovoltaic systems for building customers using HOMER software[J].Electric Power Systems Research, 2017, 143:490-502.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MTY4NzBuTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tV3JyTElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 胡荣, 张宓璐, 李振坤, 等.计及可平移负荷的分布式冷热电联供系统优化运行[J].电网技术, 2018, 42 (3) :715-721.HU Rong, ZHANG Milu, LI Zhenkun, et al.Optimal operation for CCHP system considering shiftable loads[J].Power System Technology, 2018, 42 (3) :715-721." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803006&amp;v=MDA4NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tV3JyTElUckJmYkc0SDluTXJJOUZZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         胡荣, 张宓璐, 李振坤, 等.计及可平移负荷的分布式冷热电联供系统优化运行[J].电网技术, 2018, 42 (3) :715-721.HU Rong, ZHANG Milu, LI Zhenkun, et al.Optimal operation for CCHP system considering shiftable loads[J].Power System Technology, 2018, 42 (3) :715-721.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 董帅, 王成福, 梁军, 等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.DONG Shuai, WANG Chengfu, LIANG Jun, et al.Multi-objective day-ahead scheduling of integrated energy system considering power-to-gas operational cost[J].Automation of Electric Power Systems, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811002&amp;v=MDkxMjhIOW5Ocm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcnJMSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         董帅, 王成福, 梁军, 等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.DONG Shuai, WANG Chengfu, LIANG Jun, et al.Multi-objective day-ahead scheduling of integrated energy system considering power-to-gas operational cost[J].Automation of Electric Power Systems, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 吴鸣, 骆钊, 季宇, 等.基于模型预测控制的冷热电联供型微网动态优化调度[J].中国电机工程学报, 2017, 37 (24) :7174-7183.WU Ming, LUO Zhao, JI Yu, et al.Optimal dynamic dispatch for combined cooling, heating and power microgrid based on model predictive control[J].Proceedings of the CSEE, 2017, 37 (24) :7174-7183." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724011&amp;v=MjIwODc0SDliT3E0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tV3JyTFB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         吴鸣, 骆钊, 季宇, 等.基于模型预测控制的冷热电联供型微网动态优化调度[J].中国电机工程学报, 2017, 37 (24) :7174-7183.WU Ming, LUO Zhao, JI Yu, et al.Optimal dynamic dispatch for combined cooling, heating and power microgrid based on model predictive control[J].Proceedings of the CSEE, 2017, 37 (24) :7174-7183.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 宋晨辉, 冯健, 杨东升, 等.考虑系统耦合性的综合能源协同优化[J].电力系统自动化, 2018, 42 (10) :38-45.DOI:10.7500/AEPS20170914008.SONG Chenhui, FENG Jian, YANG Dongsheng, et al.Co-optimization of integrated energy considering system coupling[J].Automation of Electric Power Systems, 2018, 42 (10) :38-45.DOI:10.7500/AEPS20170914008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810005&amp;v=MzI1NjU3cWZadVpzRnkvbVdyckxJU0hUZXJHNEg5bk5yNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         宋晨辉, 冯健, 杨东升, 等.考虑系统耦合性的综合能源协同优化[J].电力系统自动化, 2018, 42 (10) :38-45.DOI:10.7500/AEPS20170914008.SONG Chenhui, FENG Jian, YANG Dongsheng, et al.Co-optimization of integrated energy considering system coupling[J].Automation of Electric Power Systems, 2018, 42 (10) :38-45.DOI:10.7500/AEPS20170914008.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 宋阳阳, 王艳松, 衣京波, 等.计及需求侧响应和热/电耦合的微网能源优化规划[J].电网技术, 2018, 42 (11) :3469-3476.SONG Yangyang, WANG Yansong, YI Jingbo, et al.Microgrid energy source optimization planning considering demand side response and thermo-electrical coupling[J].Power System Technology, 2018, 42 (11) :3469-3476." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811003&amp;v=MDQ0MTMzenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyckxJVHJCZmJHNEg5bk5ybzlGWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         宋阳阳, 王艳松, 衣京波, 等.计及需求侧响应和热/电耦合的微网能源优化规划[J].电网技术, 2018, 42 (11) :3469-3476.SONG Yangyang, WANG Yansong, YI Jingbo, et al.Microgrid energy source optimization planning considering demand side response and thermo-electrical coupling[J].Power System Technology, 2018, 42 (11) :3469-3476.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 甘霖, 陈瑜玮, 刘育权, 等.含可再生能源的微网冷-热-电多能流协同优化与案例分析[J].电力自动化设备, 2017, 37 (6) :275-281.GAN Lin, CHEN Yuwei, LIU Yuquan, et al.Coordinative optimization of multiple energy flows for microgrid with renewable energy resources and case study[J].Electric Power Automation Equipment, 2017, 37 (6) :275-281." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706038&amp;v=MDE4MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcnJMSVNIUmZiRzRIOWJNcVk5R2JJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         甘霖, 陈瑜玮, 刘育权, 等.含可再生能源的微网冷-热-电多能流协同优化与案例分析[J].电力自动化设备, 2017, 37 (6) :275-281.GAN Lin, CHEN Yuwei, LIU Yuquan, et al.Coordinative optimization of multiple energy flows for microgrid with renewable energy resources and case study[J].Electric Power Automation Equipment, 2017, 37 (6) :275-281.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 从昊, 王旭, 蒋传文, 等.基于联盟博弈的综合能源系统优化运行方法[J].电力系统自动化, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.CONG Hao, WANG Xu, JIANG Chuanwen, et al.Coalition game based optimized operation method for integrated energy systems[J].Automation of Electric Power Systems, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814003&amp;v=MjcxOTM0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tV3JyTElTSFRlckc0SDluTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         从昊, 王旭, 蒋传文, 等.基于联盟博弈的综合能源系统优化运行方法[J].电力系统自动化, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.CONG Hao, WANG Xu, JIANG Chuanwen, et al.Coalition game based optimized operation method for integrated energy systems[J].Automation of Electric Power Systems, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724005&amp;v=MjI2ODJyUGJiRzRIOWJPcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcnJMUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 谢永强.参数不确定问题的区间与仿射分析方法理论与应用分析[D].西安:西安电子科技大学, 2014.XIE Yongqiang.Theory and application analysis of interval and affine method for unascertained parameters[D].Xi’an:Xidian University, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014324942.nh&amp;v=MjE2NjFGMjZHckM2R3RqSXJaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tV3JyTFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         谢永强.参数不确定问题的区间与仿射分析方法理论与应用分析[D].西安:西安电子科技大学, 2014.XIE Yongqiang.Theory and application analysis of interval and affine method for unascertained parameters[D].Xi’an:Xidian University, 2014.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 王明东, 赵国生.灰色系统理论及其在电力系统中的应用[M].北京:中国电力出版社, 2016.WANG Mingdong, ZHAO Guosheng.Grey system theory and its application in power system[M].Beijing:China Electric Power Press, 2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512394070000&amp;v=MDgzMzVDWk9zUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3akxLVnNYWEZxekdiYTVITkxGcTQ5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         王明东, 赵国生.灰色系统理论及其在电力系统中的应用[M].北京:中国电力出版社, 2016.WANG Mingdong, ZHAO Guosheng.Grey system theory and its application in power system[M].Beijing:China Electric Power Press, 2016.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 骆钊.冷热电联供型微网能量优化管理研究[D].南京:东南大学, 2017.LUO Zhao.Energy optimization and management of CCHP microgrid[D].Nanjing:Southeast University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1018002841.nh&amp;v=MzE4NjIyNkZyTzRITm5JcnBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcnJMVkY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         骆钊.冷热电联供型微网能量优化管理研究[D].南京:东南大学, 2017.LUO Zhao.Energy optimization and management of CCHP microgrid[D].Nanjing:Southeast University, 2017.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 蒋润花, 曾蓉, 李洪强, 等.考虑气候条件及建筑类型等因素的分布式冷热电三联产系统的多目标优化及评估[J].中国电机工程学报, 2016, 36 (12) :3206-3214.JIANG Runhua, ZENG Rong, LI Hongqiang, et al.Multi-objective optimization and evaluation of distributed CCHP system considering influence of climate condition and building type[J].Proceedings of the CSEE, 2016, 36 (12) :3206-3214." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612009&amp;v=MjcyNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tV3JyTFB5clBiYkc0SDlmTnJZOUZiWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         蒋润花, 曾蓉, 李洪强, 等.考虑气候条件及建筑类型等因素的分布式冷热电三联产系统的多目标优化及评估[J].中国电机工程学报, 2016, 36 (12) :3206-3214.JIANG Runhua, ZENG Rong, LI Hongqiang, et al.Multi-objective optimization and evaluation of distributed CCHP system considering influence of climate condition and building type[J].Proceedings of the CSEE, 2016, 36 (12) :3206-3214.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" HUANG G H, BAETZ B W, PATRY G G.Grey integer programming:an application to waste management planning under uncertainty[J].European Journal of Operational Research, 1995, 83 (3) :594-620." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100629117&amp;v=MDYyMzhadEZpbmxVcjNJSjEwZGJ4RT1OaWZPZmJLN0h0RE9ybzlGWXVrR0RYMCtvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         HUANG G H, BAETZ B W, PATRY G G.Grey integer programming:an application to waste management planning under uncertainty[J].European Journal of Operational Research, 1995, 83 (3) :594-620.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" LI Y P, HUANG G H, CHEN X.Planning regional energy system in association with greenhouse gas mitigation under uncertainty[J].Applied Energy, 2011, 88 (3) :599-611." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100899917&amp;v=Mjg0ODYwZGJ4RT1OaWZPZmJLN0h0RE9ybzlGYk9JR0JYMCtvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         LI Y P, HUANG G H, CHEN X.Planning regional energy system in association with greenhouse gas mitigation under uncertainty[J].Applied Energy, 2011, 88 (3) :599-611.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" TOMSOVIC D K.Boundary load flow solutions[J].IEEE Transactions on Power Systems, 2004, 19 (1) :348-355." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Boundary load flow solutions">
                                        <b>[18]</b>
                                         TOMSOVIC D K.Boundary load flow solutions[J].IEEE Transactions on Power Systems, 2004, 19 (1) :348-355.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 丁涛, 崔翰韬, 顾伟, 等.基于区间和仿射运算的不确定潮流算法[J].电力系统自动化, 2012, 36 (13) :51-55.DING Tao, CUI Hantao, GU Wei, et al.An uncertainty power flow algorithm based on interval and affine arithmetic[J].Automation of Electric Power Systems, 2012, 36 (13) :51-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201213010&amp;v=MTIxOTQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcnJMSVNIVGVyRzRIOVBOckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         丁涛, 崔翰韬, 顾伟, 等.基于区间和仿射运算的不确定潮流算法[J].电力系统自动化, 2012, 36 (13) :51-55.DING Tao, CUI Hantao, GU Wei, et al.An uncertainty power flow algorithm based on interval and affine arithmetic[J].Automation of Electric Power Systems, 2012, 36 (13) :51-55.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 15:48</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),8-20 DOI:10.7500/AEPS20190102007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于区间模型的多能互补系统优化运行</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8C%85%E4%BC%9F%E6%B6%94&amp;code=41110781&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">包伟涔</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A6%E9%92%A2&amp;code=41110780&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韦钢</a>
                                <a href="javascript:;">刘佳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%B8%8A&amp;code=41925941&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李渊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BE%9A%E5%8D%9A%E6%9D%B0&amp;code=41110782&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">龚博杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E6%99%A8%E5%8F%AF&amp;code=41110779&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何晨可</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=1717617&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海电力大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E4%B8%9C%E7%94%B5%E5%8A%9B%E8%AE%BE%E8%AE%A1%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1717617&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华东电力设计院有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>构建多能互补下的分布式联供系统已逐渐成为电力行业的发展趋势, 其通过发电设备、用电设备以及冷、热、电设备将冷、热、电、气四种能源连接起来, 形成了耦合性较强的多能互补系统。基于区间理论描述冷热电负荷、分布式能源出力、运行效率的不确定性, 运用传递矩阵构建能源输入输出之间的耦合关系, 对多能互补系统进行耦合建模。综合考虑能源、环境、经济等因素, 对系统实现多目标优化。采用基于仿射运算的区间线性规划对模型进行求解, 有效改善了区间运算过于保守的问题。算例分析对多能互补系统与分产系统、文中提出的算法与传统算法进行比较, 验证了该模型和方法的合理性及有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E8%83%BD%E4%BA%92%E8%A1%A5%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多能互补系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%BA%E9%97%B4%E7%90%86%E8%AE%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">区间理论;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E7%A1%AE%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不确定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BC%A0%E9%80%92%E7%9F%A9%E9%98%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">传递矩阵;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%80%A6%E5%90%88%E5%BB%BA%E6%A8%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">耦合建模;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BB%BF%E5%B0%84%E8%BF%90%E7%AE%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">仿射运算;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    包伟涔 (1994—) , 男, 硕士研究生, 主要研究方向:分布式系统容量配置与运行规划。E-mail:bwc0130@163.com;
                                </span>
                                <span>
                                    *韦钢 (1958—) , 男, 通信作者, 教授, 主要研究方向:电力系统运行与计算、新能源与电力系统规划等。E-mail:wg5815@sohu.com;
                                </span>
                                <span>
                                    刘佳 (1983—) , 女, 硕士, 主要研究方向:智能电网继电保护、变电站自动化监控系统的研究与设计。E-mail:diana630372@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-02</p>

                    <p>

                            <b>基金：</b>
                                                        <span>上海绿色能源并网工程技术研究项目 (13DZ2251900);</span>
                    </p>
            </div>
                    <h1><b>Interval Model Based Optimal Operation of Multi-energy Complementary System</b></h1>
                    <h2>
                    <span>BAO Weicen</span>
                    <span>WEI Gang</span>
                    <span>LIU Jia</span>
                    <span>LI Yuan</span>
                    <span>GONG Bojie</span>
                    <span>HE Chenke</span>
            </h2>
                    <h2>
                    <span>College of Electric Power Engineering, Shanghai University of Electric Power</span>
                    <span>East China Electric Power Design Institute Co.Ltd.</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The contruction of the distributed system with multi-energy complementarity has gradually become the development trend of electric power industry.Four kinds of energy sources including cooling, heating, power and gas are connected by power generation equipment, electric equipment, cooling heating and power system.Then a strong coupling energy network is constructed.Based on the interval theory, the uncertainty of combined cooling heating and power load, distributed energy output and the operation efficiency is expressed.The transfer matrix is used to describe the coupling relationship between energy input and output, and the coupling modeling of multi-energy complementary system is realized.Considering the factors of energy, environment and economy, multi-objective optimization of the system is realized.The model is solved by using interval linear programming based on affine operation and the problem of the interval linear operation being too conservative is effectively solved.The multi-energy complementary system and the individual generation system, the proposed algorithm and the traditional algorithm are compared and the results show that the model and method are reasonable and effective.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-energy%20complementary%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-energy complementary system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=interval%20theory&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">interval theory;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=uncertainty&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">uncertainty;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transfer%20matrix&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transfer matrix;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coupled%20modeling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coupled modeling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=affine%20operation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">affine operation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-02</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Shanghai Engineering Research Project of Green Energy Grid-connected Technology (No.13DZ2251900);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="40" name="40" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="41">随着化石能源的逐渐枯竭, 环境污染日趋严重, 实现电力系统清洁高效的用能方式逐渐成为专家学者研究的重点<citation id="314" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。多能互补系统耦合冷、热、电、气四种能源, 集成各类能源的优势, 建立一体化供能系统, 为用户提供冷、热、电等多种负荷需求。具有实现能源间的互补利用、降低系统运行成本、提升能源利用效率、减少污染排放量的特点<citation id="315" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="42">多能互补系统供能侧与负荷侧耦合性较强, 负荷波动、设备输入输出形式以及转换关系的不同, 会造成能源耦合装置的各设备出力、运行方式存在显著差异。如何实现提升系统能源利用效率、降低运行费用的综合优化配置, 成为众多学者研究的难题<citation id="316" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。文献<citation id="317" type="reference">[<a class="sup">4</a>]</citation>建立可平移负荷模型, 结合供能侧和负荷侧需求相匹配的原则, 对各设备出力进行优化求解;文献<citation id="318" type="reference">[<a class="sup">5</a>]</citation>将电转气技术纳入多能互补系统, 综合考虑经济性和风电消纳能力, 实现系统多目标日前优化运行;文献<citation id="319" type="reference">[<a class="sup">6</a>]</citation>基于模型预测控制对可再生能源及负荷进行建模, 使用多步滚动优化改善经济运行结果。但上述文献没有充分考虑到多能互补系统各装置间的耦合性。文献<citation id="320" type="reference">[<a class="sup">7</a>]</citation>对电、热、气的耦合性进行定量描述, 提出拉格朗日松弛协同优化方法确定系统运行方式;文献<citation id="321" type="reference">[<a class="sup">8</a>]</citation>考虑电、热负荷需求侧响应, 兼顾供需两侧热电耦合, 对系统进行总体运行规划;文献<citation id="322" type="reference">[<a class="sup">9</a>]</citation>建立含有可再生能源及多种能源形式的优化模型, 实现系统资源有效配置与综合优化。但清洁功率的间歇性、随机性以及负荷的波动性, 给系统优化运行带来了一定误差, 阻碍了多能互补系统的前进步伐。文献<citation id="323" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>基于能源集线器概念构建综合能源模型, 建立双层优化方案, 提升了系统运行的经济性和能源利用效率。</p>
                </div>
                <div class="p1">
                    <p id="43">目前对多能互补系统的优化运行研究存在两个主要问题:①构建的耦合系统不够完善, 没有充分体现电、热、气系统之间的关联性, 输入输出之间为简单的线性耦合关系, 较少考虑设备变工况运行状态, 未能为后续新能源的大量接入提供足够裕度;②优化运行结果为静态曲线, 未能充分考虑新能源波动、负荷预测误差对系统产生的影响, 无法体现出多能互补系统对其波动程度的动态响应。</p>
                </div>
                <div class="p1">
                    <p id="44">本文利用区间理论综合考虑各设备间强耦合关系及设备变工况运行状态, 优化运行结果以区间数表示, 体现负荷波动、预测误差对系统造成的动态影响。运用传递矩阵推导构建系统能源转换关系, 对多能互补系统耦合建模。针对区间计算存在的保守性, 引入仿射运算, 采用基于仿射运算、区间运算的线性规划, 对优化运行模型进行求解, 通过算例验证了所述方法的合理性及有效性。</p>
                </div>
                <h3 id="45" name="45" class="anchor-tag"><b>1</b> 基于区间理论的建模</h3>
                <h4 class="anchor-tag" id="46" name="46"><b>1.1</b> 区间理论</h4>
                <div class="p1">
                    <p id="47">目前, 通常使用模糊数学、随机数学、区间数学等方法研究、处理不确定性问题, 其中区间分析是以区间理论为基础的便捷高效的方法, 对于变量存在的各种误差或本身的不确定性, 可以通过区间数描述其结果的上、下界来表征偏差<citation id="324" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="48">给定实数<mathml id="49"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder><mo>, </mo><mover accent="true"><mi>x</mi><mo>¯</mo></mover><mo>∈</mo><mi mathvariant="bold">R</mi></mrow></math></mathml>, 若满足<mathml id="50"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder><mo>≤</mo><mover accent="true"><mi>x</mi><mo>¯</mo></mover></mrow></math></mathml>, 则有界闭区间集合<mathml id="51"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><msup><mrow></mrow><mo>*</mo></msup><mo>=</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder><mspace width="0.25em" /><mo>, </mo><mover accent="true"><mi>x</mi><mo>¯</mo></mover><mo stretchy="false">]</mo><mo>=</mo><mo stretchy="false">{</mo><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder><mo>≤</mo><mi>x</mi><mo>≤</mo><mover accent="true"><mi>x</mi><mo>¯</mo></mover><mo stretchy="false">}</mo></mrow></math></mathml>称为区间数 (下文中带有上标“*”的变量均代表区间数) 。其中<mathml id="52"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>x</mi><mo>¯</mo></mover></math></mathml>和<mathml id="53"><math xmlns="http://www.w3.org/1998/Math/MathML"><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder></math></mathml>分别为区间数<i>x</i><sup>*</sup>的上、下端点 (代表区间数的上、下界) , 该区间数的中点表示为<mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><msub><mrow></mrow><mrow><mi>x</mi><msup><mrow></mrow><mo>*</mo></msup></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder><mspace width="0.25em" /><mo>+</mo><mover accent="true"><mi>x</mi><mo>¯</mo></mover><mo stretchy="false">) </mo><mo>/</mo><mn>2</mn></mrow></math></mathml>, 该区间数的半径表示为<mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msub><mrow></mrow><mrow><mi>x</mi><msup><mrow></mrow><mo>*</mo></msup></mrow></msub><mo>=</mo><mo stretchy="false"> (</mo><mover accent="true"><mi>x</mi><mo>¯</mo></mover><mo>-</mo><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder><mo stretchy="false">) </mo><mo>/</mo><mn>2</mn></mrow></math></mathml>。区间数的具体运算规则详见文献<citation id="325" type="reference">[<a class="sup">12</a>]</citation>。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56"><b>1.2</b> 太阳能出力区间描述</h4>
                <div class="p1">
                    <p id="57">受天气、气候等因素影响, 太阳能机组包括光伏发电系统和太阳能热水器输出功率存在较大波动性, 非线性特征明显。光伏发电系统其核心元件是太阳能电池板, 输出功率可表示为:</p>
                </div>
                <div class="p1">
                    <p id="58" class="code-formula">
                        <mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mi>g</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>A</mi></mstyle><msub><mrow></mrow><mi>m</mi></msub><mi>η</mi><msub><mrow></mrow><mi>m</mi></msub><mo>=</mo><mi>g</mi><mi>A</mi><mi>η</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="59">式中:P<sub><i>pv</i></sub>为光伏输出功率;g为光照强度;M为光伏电池的组件数;A<sub>m</sub>和η<sub>m</sub>分别为第m个组件的面积和光电转换效率;η<sub><i>pv</i></sub>为光伏发电效率。</p>
                </div>
                <div class="p1">
                    <p id="60">为描述光照强度, 通常采用概率统计理论中的<i>Beta</i>分布, 而光伏出力的概率密度函数也近似为<i>Beta</i>分布, 如式 (2) 所示。由此可见, 光伏输出功率与光照强度的变化区间率一致, 因此近似认为光伏输出功率的不确定性由光照强度波动引起。</p>
                </div>
                <div class="p1">
                    <p id="61" class="code-formula">
                        <mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mtext>Γ</mtext><mo stretchy="false"> (</mo><mi>α</mi><mo>+</mo><mi>β</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>Γ</mtext><mo stretchy="false"> (</mo><mi>α</mi><mo stretchy="false">) </mo><mo>+</mo><mtext>Γ</mtext><mo stretchy="false"> (</mo><mi>β</mi><mo stretchy="false">) </mo></mrow></mfrac><mo stretchy="false"> (</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>Μ</mtext></msub></mrow></mfrac><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>α</mi><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>Μ</mtext></msub></mrow></mfrac><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mi>β</mi><mo>-</mo><mn>1</mn></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="62">式中:α和β为<i>Beta</i>分布参数;R<sub><i>M</i></sub>为光伏最大输出功率。</p>
                </div>
                <div class="p1">
                    <p id="63">光照强度与大气中的云层存在以下关系:</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>g</mi><msup><mrow></mrow><mo>*</mo></msup><mo>=</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>g</mi><mo>¯</mo></munder><mo>, </mo><mover accent="true"><mi>g</mi><mo>¯</mo></mover><mo stretchy="false">]</mo><mo>=</mo><mi>m</mi><msup><mrow></mrow><mo>*</mo></msup><mi>g</mi><msubsup><mrow></mrow><mtext>a</mtext><mo>*</mo></msubsup><mo>=</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>m</mi><mo>¯</mo></munder><mo>, </mo><mover accent="true"><mi>m</mi><mo>¯</mo></mover><mo stretchy="false">]</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>g</mi><mo>¯</mo></munder><msub><mrow></mrow><mtext>a</mtext></msub><mo>, </mo><mover accent="true"><mi>g</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">式中:m<sup>*</sup>为云层系数;g<mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>a</mtext><mo>*</mo></msubsup></mrow></math></mathml>为大气层外光强。</p>
                </div>
                <div class="p1">
                    <p id="67">为使用区间数描述光伏输出功率, 首先对大气层外光照强度进行预测, 时间间隔设置为15 min, 得出大气层外光照强度的曲线图, 再以1 h为时间间隔计算大气层外光照强度平均值<i>g</i><sub>a, av</sub>, 分别统计每小时内大于<i>g</i><sub>a, av</sub>的大气层外光照强度平均值<mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>g</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>a</mtext></msub></mrow></math></mathml>和小于<i>g</i><sub>a, av</sub>的大气层外光照强度平均值<mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>g</mi><mo>¯</mo></munder><msub><mrow></mrow><mtext>a</mtext></msub></mrow></math></mathml>, 得出大气层外光照强度区间值<mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">[</mo><munder accentunder="true"><mi>g</mi><mo>¯</mo></munder><msub><mrow></mrow><mtext>a</mtext></msub><mo>, </mo><mover accent="true"><mi>g</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">]</mo></mrow></math></mathml>及光照强度区间值<mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">[</mo><munder accentunder="true"><mi>g</mi><mo>¯</mo></munder><mo>, </mo><mover accent="true"><mi>g</mi><mo>¯</mo></mover><mo stretchy="false">]</mo></mrow></math></mathml>, 以得到光伏功率的区间描述<mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">[</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>, </mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">]</mo></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="73">同理, 太阳能热水器输出功率的不确定性也看成由光照强度的波动引起, 因此太阳能热水器的输出功率可用区间表述为<mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">[</mo><munder accentunder="true"><mi>Η</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>, </mo><mover accent="true"><mi>Η</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false">]</mo></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>1.3</b> 负荷预测及负荷区间描述</h4>
                <div class="p1">
                    <p id="76">灰色模型的灰色预测因方法简单, 所需原始数据较少, 预测精度高, 被广泛应用于各个领域。本文使用灰色预测, 依托冷热电负荷原始数据, 对日前冷热电负荷进行预测<citation id="326" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。其具体方法如下。</p>
                </div>
                <div class="p1">
                    <p id="77">1) 输入冷热电负荷的原始数列</p>
                </div>
                <div class="p1">
                    <p id="78"><i>x</i><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>={<i>x</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>      (1) , <i>x</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>      (2) , <i>x</i><mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>      (3) , …, <i>x</i><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml> (<i>n</i>) }      (4) </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>i</i>表示冷热电负荷;<i>n</i>为观测数据<i>x</i><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>的时间序列。</p>
                </div>
                <div class="p1">
                    <p id="86">2) 对<i>x</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>作一次累加生成 (记为1-AGO) , 得到累加生成数列为:</p>
                </div>
                <div class="p1">
                    <p id="88"><i>x</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>={<i>x</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>      (1) , <i>x</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>      (2) , <i>x</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml>      (3) , …, <i>x</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup></mrow></math></mathml> (<i>n</i>) }      (5) </p>
                </div>
                <div class="p1">
                    <p id="94">3) 确定矩阵<b><i>B</i></b>和<b><i>y</i></b><sub><i>n</i></sub>, 求得模型参数<i>a</i>和<i>u</i>, 建立一阶灰色模型GM (1, 1) 的微分方程, 求得冷热电负荷的微分方程近似解:</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>´</mo><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>=</mo><mrow><mo> (</mo><mrow><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mfrac><mi>u</mi><mi>a</mi></mfrac></mrow><mo>) </mo></mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>a</mi><mi>k</mi></mrow></msup><mo>+</mo><mfrac><mi>u</mi><mi>a</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">4) 对微分方程近似解作一次累减生成 (记为1-IAGO) , 求得冷热电负荷预测值为:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>0</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>´</mo><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>=</mo><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>´</mo><mo stretchy="false"> (</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo>-</mo><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></msubsup><mo>´</mo><mo stretchy="false"> (</mo><mi>k</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">尽管冷热电负荷预测精度比光伏、风力高很多, 但是由于天气变化和用能选择的多样性, 负荷预测也存在一定的误差, 因此本文针对冷热电负荷使用区间描述:</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">[</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>L</mtext></msub><mo>, </mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">]</mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">[</mo><mn>1</mn><mo>-</mo><munder accentunder="true"><mi>α</mi><mo>¯</mo></munder><msub><mrow></mrow><mtext>p</mtext></msub><mo>, </mo><mn>1</mn><mo>+</mo><mover accent="true"><mi>α</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>P</i><sub>L</sub>为负荷预测值;<mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>α</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>p</mtext></msub></mrow></math></mathml>和<mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>α</mi><mo>¯</mo></munder><msub><mrow></mrow><mtext>p</mtext></msub></mrow></math></mathml>分别为负荷预测误差上、下限值 (假定<i>α</i><sub>p</sub>数值大于0) 。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>1.4</b> 其余能源出力区间描述</h4>
                <div class="p1">
                    <p id="104">由于变压器、压缩式冷暖机、电热水器等提供冷、热、电能源输出的设备相互耦合, 其出力存在一定的不确定性, 同时其运行效率也会受负荷波动影响<citation id="327" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。因此本文将其输出功率、运行效率用区间数描述。</p>
                </div>
                <div class="p1">
                    <p id="105">冷热电负荷、分布式能源出力、运行效率基于区间理论的建模, 使多能互补系统成为有机整体, 优化运行结果由静态曲线转变为区间段曲线, 充分考虑新能源波动、负荷预测误差对系统产生的影响, 体现出系统对其波动程度的动态响应。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>1.5</b> 多能互补系统耦合模型</h4>
                <div class="p1">
                    <p id="107">各能源耦合装置的运行方式存在显著差异, 为描述设备强耦合关系及变工况运行状态, 本文使用基于区间理论的传递矩阵描述其能源分配和转换关系, 如式 (9) 所示。</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>L</mi><msub><mrow></mrow><mi>α</mi></msub></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mi>β</mi></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>L</mi><msub><mrow></mrow><mi>λ</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>η</mi><msub><mrow></mrow><mrow><mi>α</mi><mi>α</mi></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mi>α</mi><mi>α</mi></mrow></msub></mtd><mtd><mi>η</mi><msub><mrow></mrow><mrow><mi>β</mi><mi>α</mi></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mi>β</mi><mi>α</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>η</mi><msub><mrow></mrow><mrow><mi>λ</mi><mi>α</mi></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mi>λ</mi><mi>α</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>η</mi><msub><mrow></mrow><mrow><mi>α</mi><mi>β</mi></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mi>α</mi><mi>β</mi></mrow></msub></mtd><mtd><mi>η</mi><msub><mrow></mrow><mrow><mi>β</mi><mi>β</mi></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mi>β</mi><mi>β</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>η</mi><msub><mrow></mrow><mrow><mi>λ</mi><mi>β</mi></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mi>λ</mi><mi>β</mi></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>η</mi><msub><mrow></mrow><mrow><mi>α</mi><mi>λ</mi></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mi>α</mi><mi>λ</mi></mrow></msub></mtd><mtd><mi>η</mi><msub><mrow></mrow><mrow><mi>β</mi><mi>λ</mi></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mi>β</mi><mi>λ</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>η</mi><msub><mrow></mrow><mrow><mi>λ</mi><mi>λ</mi></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mi>λ</mi><mi>λ</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mi>α</mi></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mi>β</mi></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mi>λ</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:α, β, …, λ分别表示电、热、冷等不同的能源形式;η和k分别为能量变换系数、分配系数;L和P分别为能源输入、输出量。</p>
                </div>
                <div class="p1">
                    <p id="110">定义耦合转换系数m为:</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mi>η</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>, </mo><mi>j</mi><mo>=</mo><mi>α</mi><mo>, </mo><mi>β</mi><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>λ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">因此, 能源耦合模型可表示为<b><i>L</i></b>=<b><i>MP</i></b>, 其中<b><i>P</i></b>, <b><i>L</i></b>, <b><i>M</i></b>分别为能源输入向量、输出向量、耦合矩阵。</p>
                </div>
                <div class="p1">
                    <p id="113">多能互补系统能量传递图如图1所示。图中:CHP表示热电联合。</p>
                </div>
                <div class="area_img" id="114">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911002_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 能量传递图" src="Detail/GetImg?filename=images/DLXT201911002_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 能量传递图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911002_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Diagram of energy transferring</b></p>

                </div>
                <div class="p1">
                    <p id="115">图1中, 环节①中<i>P</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mn>0</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>g</mtext><mn>0</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>r</mtext><mn>0</mn></msubsup></mrow></math></mathml>分别为初始电、气、光功率输入;<i>k</i><sub>0</sub>～<i>k</i><sub>7</sub>为能源输入在各设备间的分配系数;环节②中<i>P</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mn>1</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mn>2</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mn>3</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>g</mtext><mn>1</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>g</mtext><mn>2</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>r</mtext><mn>1</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>r</mtext><mn>2</mn></msubsup></mrow></math></mathml>为各设备的能量输入, 其上标1, 2, 3表示各能源输入在设备间的不同转换方式。能源初始输入与各设备输入间关系如式 (11) 所示。</p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mn>1</mn></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mn>2</mn></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mn>3</mn></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>g</mtext><mn>1</mn></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>g</mtext><mn>2</mn></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>r</mtext><mn>1</mn></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>r</mtext><mn>2</mn></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>k</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>k</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>k</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mi>k</mi><msub><mrow></mrow><mn>3</mn></msub></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mn>0</mn></msub><mi>k</mi><msub><mrow></mrow><mn>4</mn></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>p</mtext></mrow></msub></mtd><mtd><mi>k</mi><msub><mrow></mrow><mn>4</mn></msub></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mn>0</mn></msub><mi>k</mi><msub><mrow></mrow><mn>5</mn></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>p</mtext></mrow></msub></mtd><mtd><mi>k</mi><msub><mrow></mrow><mn>5</mn></msub></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mi>k</mi><msub><mrow></mrow><mn>6</mn></msub></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mi>k</mi><msub><mrow></mrow><mn>7</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mn>0</mn></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>g</mtext><mn>0</mn></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>r</mtext><mn>0</mn></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="127">式中:<i>η</i><sub>ep</sub>为电转气设备的效率。</p>
                </div>
                <div class="p1">
                    <p id="128">环节③中<i>P</i><sub>e</sub>, <i>P</i><sub>eh</sub>, <i>P</i><sub>gt</sub>, <i>H</i><sub>gt</sub>, <i>H</i><sub>gb</sub>, <i>H</i><sub>sh</sub>分别为变压器、电热水器、燃气轮机、余热锅炉、燃气锅炉、太阳能热水器的输出功率;<i>P</i><sub>ch</sub>和<i>P</i><sub>cr</sub>分别为压缩式冷暖机输出的热、冷功率;<i>k</i><sub>ch</sub>和<i>k</i><sub>cr</sub>表示其分配系数。能源输出与输入之间的耦合关系见式 (12) 。</p>
                </div>
                <div class="area_img" id="334">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911002_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="138">式中:<i>η</i><sub>e</sub>, <i>η</i><sub>ch</sub>, <i>η</i><sub>cr</sub>, <i>η</i><sub>eh</sub>, <i>η</i><sub>pgt</sub>, <i>η</i><sub>hgt</sub>, <i>η</i><sub>gb</sub>, <i>η</i><sub>sh</sub>分别为变压器、压缩式供暖、压缩式供冷、电热水器、燃气轮机、余热锅炉、燃气锅炉、太阳能热水器的效率。</p>
                </div>
                <div class="p1">
                    <p id="139">环节④中<i>L</i><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mn>0</mn></msubsup></mrow></math></mathml>, <i>L</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml>, <i>L</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml>, <i>L</i><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mtext>s</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml>, <i>L</i><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow><mn>0</mn></msubsup></mrow></math></mathml>分别为电、供暖、供冷、热蒸汽、热水五种能源的输出功率 (即供给功率) ;<i>S</i><sub>bt</sub>, <i>S</i><sub>cr</sub>, <i>S</i><sub>hs</sub>分别为蓄电、储冷、储热装置的理论输入/输出功率, 能源输出与各设备输出关系如式 (13) 所示。</p>
                </div>
                <div class="area_img" id="335">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911002_33500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="147">能源输入、输出及设备效率用区间数表示, 通过传递矩阵推导得到基于区间数的耦合关系如式 (14) 所示。</p>
                </div>
                <div class="p1">
                    <p id="148" class="code-formula">
                        <mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>L</mi><msubsup><mrow></mrow><mtext>e</mtext><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mtd></mtr><mtr><mtd><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mtd></mtr><mtr><mtd><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mtd></mtr><mtr><mtd><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mtext>s</mtext></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mtd></mtr><mtr><mtd><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>k</mi><msub><mrow></mrow><mn>0</mn></msub><mi>k</mi><msub><mrow></mrow><mn>4</mn></msub><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>t</mtext></mrow><mo>*</mo></msubsup><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>p</mtext></mrow><mo>*</mo></msubsup><mo>-</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mi>η</mi><msubsup><mrow></mrow><mtext>e</mtext><mo>*</mo></msubsup></mtd><mtd><mi>k</mi><msub><mrow></mrow><mn>4</mn></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>t</mtext></mrow></msub></mtd><mtd><mi>k</mi><msub><mrow></mrow><mn>6</mn></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo>-</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msub><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mo>*</mo></msubsup></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo>-</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext></mrow></msub><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext></mrow><mo>*</mo></msubsup></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mn>0</mn></msub><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>p</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>4</mn></msub><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mtext>g</mtext><mtext>t</mtext></mrow><mo>*</mo></msubsup><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>5</mn></msub><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">) </mo></mtd><mtd><mi>k</mi><msub><mrow></mrow><mn>4</mn></msub><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mtext>g</mtext><mtext>t</mtext></mrow><mo>*</mo></msubsup><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>5</mn></msub><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext></mrow><mo>*</mo></msubsup></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mo>-</mo><mi>k</mi><msub><mrow></mrow><mn>3</mn></msub><mo stretchy="false"> (</mo><mi>k</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>h</mtext></mrow><mo>*</mo></msubsup></mtd><mtd><mn>0</mn></mtd><mtd><mi>k</mi><msub><mrow></mrow><mn>7</mn></msub><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow><mo>*</mo></msubsup></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>e</mtext><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>g</mtext><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>r</mtext><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mtd></mtr><mtr><mtd><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow><mo>*</mo></msubsup></mtd></mtr><mtr><mtd><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext></mrow><mo>*</mo></msubsup></mtd></mtr><mtr><mtd><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mtext>s</mtext></mrow><mo>*</mo></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="149" name="149" class="anchor-tag"><b>2 多能互补系统优化运行</b></h3>
                <h4 class="anchor-tag" id="150" name="150"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="151">考虑环境、经济、能源因素实现多目标优化, 有</p>
                </div>
                <div class="p1">
                    <p id="152" class="code-formula">
                        <mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msup><mrow></mrow><mo>*</mo></msup><mo>=</mo><mi>m</mi><msub><mrow></mrow><mn>1</mn></msub><mi>F</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi>m</mi><msub><mrow></mrow><mn>2</mn></msub><mi>F</mi><msubsup><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="153">式中:<i>F</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>和<i>F</i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>分别为<i>t</i>时刻运行费用、污染排放成本区间数;<i>m</i><sub>1</sub>和<i>m</i><sub>2</sub>为权重因子, 定义<i>m</i><sub>1</sub>=2/3, <i>m</i><sub>2</sub>=1/3<citation id="328" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>2.1.1</b> 系统运行费用目标函数</h4>
                <div class="p1">
                    <p id="157" class="code-formula">
                        <mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msubsup><mrow></mrow><mn>1</mn><mo>*</mo></msubsup><mo>=</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>m</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="158">式中:<i>C</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>为<i>t</i>时刻燃料消耗成本区间数;<i>C</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>为<i>t</i>时刻与电网的交互费用区间数;<i>C</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>为<i>t</i>时刻蓄电池老化成本费用区间数;<i>C</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>m</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>为<i>t</i>时刻各设备调度维护费用区间数。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163">1) 燃料消耗成本</h4>
                <div class="p1">
                    <p id="164" class="code-formula">
                        <mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>h</mtext><mtext>v</mtext></mrow></msub><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="165">式中:<i>K</i><sub>g</sub>为天然气价格;<i>Q</i><sub>lhv</sub>为天然气热值。</p>
                </div>
                <h4 class="anchor-tag" id="166" name="166">2) 系统与电网的交互费用</h4>
                <div class="p1">
                    <p id="167" class="code-formula">
                        <mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup><mo>-</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="168">式中:<i>c</i><sub>buy, <i>t</i></sub>和<i>c</i><sub>sell, <i>t</i></sub>分别为<i>t</i>时刻系统向电网购电、售电电价;<i>P</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻系统向电网购电、售电电量区间数。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171">3) 蓄电池老化费用</h4>
                <div class="p1">
                    <p id="172" class="code-formula">
                        <mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext></mrow></msub><mo stretchy="false"> (</mo><mo stretchy="false">|</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mtext>c</mtext><mtext>h</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo stretchy="false">|</mo><mo>+</mo><mo stretchy="false">|</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo stretchy="false">|</mo><mo stretchy="false">) </mo></mrow><mrow><mn>2</mn><mi>S</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mtext>n</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="173">式中:<i>C</i><sub>co</sub>为充放电循环成本;<i>S</i><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mtext>c</mtext><mtext>h</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>, <i>S</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>, <i>S</i><sub>bt, n</sub>分别为蓄电池<i>t</i>时刻充放电功率区间数及额定容量。<i>C</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mtext>m</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>= (|<i>S</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mtext>c</mtext><mtext>h</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>|+|<i>S</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>|) <i>c</i><sub>bt, mat</sub>+<i>P</i><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml><i>c</i><sub>pv, mat</sub>+<i>H</i><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml><i>c</i><sub>gb, mat</sub>+<i>P</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml><i>c</i><sub>gt, mat</sub>+<i>P</i><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml><i>c</i><sub>eh, mat</sub>+<i>H</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml><i>c</i><sub>sh, mat</sub>+ (<i>P</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>+<i>P</i><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>) <i>c</i><sub>chr, mat</sub>+<i>P</i><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml><i>c</i><sub>ep, mat</sub>+ (|<i>S</i><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mtext>s</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>|+|<i>S</i><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mtext>s</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>|) <i>c</i><sub>hs, mat</sub>+</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176">4) 各设备调度维护费用</h4>
                <div class="area_img" id="336">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911002_33600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="197">式中:<i>P</i><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>为<i>t</i>时刻电转气设备输出功率区间数;<i>S</i><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mtext>s</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>和<i>S</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>h</mtext><mtext>s</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>分别为<i>t</i>时刻储热装置输入、输出功率区间数;<i>S</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>和<i>S</i><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>分别为<i>t</i>时刻储冷装置输入、输出功率区间数;<i>c</i><sub>bt, mat</sub>, <i>c</i><sub>pv, mat</sub>, <i>c</i><sub>gb, mat</sub>, <i>c</i><sub>gt, mat</sub>, <i>c</i><sub>eh, mat</sub>, <i>c</i><sub>sh, mat</sub>, <i>c</i><sub>chr, mat</sub>, <i>c</i><sub>ep, mat</sub>, <i>c</i><sub>hs, mat</sub>, <i>c</i><sub>cr, mat</sub>分别为蓄电池、光伏电池、燃气锅炉、燃气轮机、电热水器、太阳能热水器、压缩式冷暖机、电转气设备、储热装置、储冷装置的运行维护费用。</p>
                </div>
                <h4 class="anchor-tag" id="203" name="203">5) 污染排放成本目标函数</h4>
                <div class="p1">
                    <p id="204">天然气燃烧产生的污染物主要有CO<sub>2</sub>, SO<sub>2</sub>, NO<sub><i>x</i></sub>, 其排污费计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="205" class="code-formula">
                        <mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msubsup><mrow></mrow><mrow><mn>2</mn><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mfrac><mrow><mn>5</mn><mo>.</mo><mn>2</mn><mn>2</mn><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>h</mtext><mtext>v</mtext></mrow></msub><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="206" name="206"><b>2.1.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="207" name="207">1) 电平衡约束</h4>
                <div class="p1">
                    <p id="208" class="code-formula">
                        <mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mn>2</mn><mo>*</mo></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mn>3</mn><mo>*</mo></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="209">式中:<i>P</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>为<i>t</i>时刻电负荷需求区间数, 其值等于<i>L</i><sup>0</sup><sub>e</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="211" name="211">2) 热蒸汽平衡约束</h4>
                <div class="p1">
                    <p id="212" class="code-formula">
                        <mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>b</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mtd></mtr><mtr><mtd><mi>Η</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></mfrac><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo stretchy="false">) </mo><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mtext>g</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="213">式中:<i>H</i><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>为<i>t</i>时刻热负荷需求区间数, 其值等于<i>L</i><sup>0</sup><sub>hs</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="215" name="215">3) 冷平衡约束</h4>
                <div class="p1">
                    <p id="216" class="code-formula">
                        <mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>+</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>=</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="217">式中:<i>Q</i><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>表示<i>t</i>时刻冷负荷需求区间数, 其值等于<i>L</i><sup>0</sup><sub>cr</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="219" name="219">4) 设备功率约束</h4>
                <div class="p1">
                    <p id="220" class="code-formula">
                        <mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>⊆</mo><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mtext>n</mtext></mrow></msub><mi>α</mi><msup><mrow></mrow><mo>*</mo></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="221">式中:<i>Q</i><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>和<i>Q</i><sub><i>i</i>, n</sub>分别为<i>t</i>时刻第<i>i</i>台设备的输出功率区间数及额定容量;<i>α</i>为设备负载率;<i>c</i><sub><i>i</i></sub>表征运行状态, 运行时<i>c</i><sub><i>i</i></sub>=1, 不运行时<i>c</i><sub><i>i</i></sub>=0。</p>
                </div>
                <h4 class="anchor-tag" id="223" name="223">5) 储热、储冷约束</h4>
                <div class="p1">
                    <p id="224" class="code-formula">
                        <mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mtext>s</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>⊆</mo><mi>c</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mtext>s</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mo>*</mo></msubsup><mtext> </mtext><mtext> </mtext><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mtext>s</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>⊆</mo><mi>c</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>h</mtext><mtext>s</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mo>*</mo></msubsup></mtd></mtr><mtr><mtd><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>⊆</mo><mi>c</mi><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext><mo>, </mo><mtext>i</mtext><mtext>n</mtext></mrow><mo>*</mo></msubsup><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>⊆</mo><mi>c</mi><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext><mo>, </mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mo>*</mo></msubsup></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></msub><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="225">式中:<i>c</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>, <i>c</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>和<i>c</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>, <i>c</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为储热装置、储冷装置运行状态, 其运行状态互斥;<i>S</i><sub>hs, <i>t</i><sub>0</sub></sub>, <i>S</i><sub>cr, <i>t</i><sub>0</sub></sub>和<i>S</i><sub>hs, <i>t</i><sub><i>n</i></sub></sub>, <i>S</i><sub>cr, <i>t</i><sub><i>n</i></sub></sub>分别为储热装置、储冷装置在<i>t</i><sub>0</sub>时刻和<i>t</i><sub><i>n</i></sub>时刻的能量, 并保持在调度周期始末能量相同。</p>
                </div>
                <h4 class="anchor-tag" id="230" name="230">6) 蓄电池约束</h4>
                <div class="p1">
                    <p id="231" class="code-formula">
                        <mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup><mo>⊆</mo><mo stretchy="false">[</mo><mn>0</mn><mo>.</mo><mn>2</mn><mi>S</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mtext>n</mtext></mrow></msub><mo>, </mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mtext>n</mtext></mrow></msub><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></msub></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mo>*</mo></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>σ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mi>c</mi><msubsup><mrow></mrow><mn>3</mn><mrow><mtext>c</mtext><mtext>h</mtext><mtext>r</mtext></mrow></msubsup><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mtext>c</mtext><mtext>h</mtext><mtext>r</mtext></mrow><mo>*</mo></msubsup><mo>-</mo><mi>c</mi><msubsup><mrow></mrow><mn>3</mn><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>s</mtext></mrow><mo>*</mo></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="232">式中:<i>S</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>, <i>S</i><sub>bt, <i>t</i><sub>0</sub></sub>, <i>S</i><sub>bt, <i>t</i><sub><i>n</i></sub></sub>分别为蓄电池<i>t</i>时刻容量区间数和<i>t</i><sub>0</sub>, <i>t</i><sub><i>n</i></sub>时刻的容量, 优化运行周期始末容量相等;<i>σ</i><sub>bt</sub>为损耗率;<i>c</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mrow><mtext>c</mtext><mtext>h</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>, <i>c</i><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>∈{0, 1}, 表征蓄电池运行状态, 且状态互斥。</p>
                </div>
                <div class="p1">
                    <p id="236">为达到延长蓄电池使用寿命的目的, 本文规定:当蓄电池荷电状态达到蓄电池最大容量时停止充电, 当蓄电池荷电状态达到20%电池容量时停止放电。同时, 其充放电倍率也应受到限制。</p>
                </div>
                <div class="p1">
                    <p id="237" class="code-formula">
                        <mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mtext>c</mtext><mtext>h</mtext><mtext>r</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mtext>n</mtext></mrow></msub></mrow></mfrac><mo>⊆</mo><mo stretchy="false">[</mo><mn>0</mn><mo>, </mo><mi>C</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>S</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>s</mtext><mo>, </mo><mi>t</mi></mrow><mo>*</mo></msubsup></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>t</mtext><mo>, </mo><mtext>n</mtext></mrow></msub></mrow></mfrac><mo>⊆</mo><mo stretchy="false">[</mo><mn>0</mn><mo>, </mo><mi>C</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="238">式中:<i>C</i><sub>a</sub>为蓄电池充放电倍率上限, 取为20%。 </p>
                </div>
                <h4 class="anchor-tag" id="350" name="350"> 7) 交互功率约束</h4>
                <div class="p1">
                    <p id="239" class="code-formula">
                        <mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup><mo>⊆</mo><mo stretchy="false">[</mo><mn>0</mn><mo>, </mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mn>0</mn><mo>*</mo></mrow></msubsup><mo>⊆</mo><mo stretchy="false">[</mo><mn>0</mn><mo>, </mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="240">式中:<i>P</i><sub>max</sub>为电网与系统之间交互功率的最大值;<i>c</i><sub>buy</sub>, <i>c</i><sub>sell</sub>∈{0, 1}, 且状态互斥, 表征其运行状态。</p>
                </div>
                <h4 class="anchor-tag" id="241" name="241">8) 电转气约束</h4>
                <div class="p1">
                    <p id="242" class="code-formula">
                        <mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mn>1</mn><mo>*</mo></mrow></msubsup><mo>⊆</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>g</mtext><mrow><mn>1</mn><mo>*</mo></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>t</mi></mrow><mrow><mn>2</mn><mo>*</mo></mrow></msubsup><mo>⊆</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>g</mtext><mrow><mn>2</mn><mo>*</mo></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="243">由于天然气消耗量取决于电需求和热需求, 因此天然气耗量也具有上下限, 同时其约束也为初始电、气能源输入提供约束条件。</p>
                </div>
                <h3 id="244" name="244" class="anchor-tag"><b>3</b> 优化模型的求解</h3>
                <div class="p1">
                    <p id="245">区间线性规划法不同于传统线性规划, 由于其求解计算量相对较小, 被应用于电力系统中解决各种不确定性问题。针对基于区间模型的多能互补系统, 区间线性规划将区间数学理论应用于线性规划中, 形成区间数广泛存在于目标函数和约束条件的数学规划。</p>
                </div>
                <h4 class="anchor-tag" id="246" name="246"><b>3.1</b> 传统区间线性规划</h4>
                <h4 class="anchor-tag" id="247" name="247"><b>3.1.1</b> 求解方法</h4>
                <div class="p1">
                    <p id="248">将各设备输入、输出功率通过矩阵前推回代, 得到用能源输入形式<i>P</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mn>0</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>g</mtext><mn>0</mn></msubsup></mrow></math></mathml>, <i>P</i><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>r</mtext><mn>0</mn></msubsup></mrow></math></mathml>表达的目标函数、约束条件, 约束条件中包含等式约束和不等式约束。</p>
                </div>
                <div class="p1">
                    <p id="252">区间规划形式总结为<citation id="329" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="253" class="code-formula">
                        <mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>F</mi><msup><mrow></mrow><mo>*</mo></msup><mo>=</mo><mi>C</mi><msup><mrow></mrow><mo>*</mo></msup><mi>X</mi><msup><mrow></mrow><mo>*</mo></msup></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>A</mi><msup><mrow></mrow><mo>*</mo></msup><mi>X</mi><msup><mrow></mrow><mo>*</mo></msup><mo>⊆</mo><mi>B</mi><msup><mrow></mrow><mo>*</mo></msup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>X</mi><msup><mrow></mrow><mo>*</mo></msup><mo>≥</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="254">式中:<i>X</i><sup>*</sup>为决策变量, 即优化周期内各种能源输入及储能装置的运行值;<i>C</i><sup>*</sup>和<i>A</i><sup>*</sup>分别为目标函数、不等式约束中<i>X</i><sup>*</sup>的系数, 其系数通过矩阵回代得到;<i>B</i><sup>*</sup>为各种能源负荷预测值。</p>
                </div>
                <div class="p1">
                    <p id="255">参照文献<citation id="330" type="reference">[<a class="sup">17</a>]</citation>, 可使用两步法分别求解。</p>
                </div>
                <h4 class="anchor-tag" id="256" name="256">1) 求解下限子模型</h4>
                <div class="p1">
                    <p id="257">构建多能互补系统的下限子模型, 求解模型可以得到其对应下限解<mathml id="258"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>j</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow></math></mathml>以及<mathml id="259"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>x</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mrow><mi>j</mi><mo>=</mo></mrow><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mn>1</mn><mo>, </mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>n</mi><mo stretchy="false">) </mo><mo>, </mo><munder accentunder="true"><mi>F</mi><mo>¯</mo></munder><msub><mrow></mrow><mn>1</mn></msub></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="260" name="260">2) 求解上限子模型</h4>
                <div class="p1">
                    <p id="261">同理, 可求解上限子模型得到其对应上限解<mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>x</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>j</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow></math></mathml>以及<mathml id="263"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mn>1</mn></mrow></msub><mo stretchy="false"> (</mo><mi>j</mi><mo>=</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mn>1</mn><mo>, </mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>n</mi><mo stretchy="false">) </mo><mo>, </mo><mover accent="true"><mi>F</mi><mo>¯</mo></mover><msub><mrow></mrow><mn>1</mn></msub></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="264">通过以上两步求解, 即可得到解集<mathml id="265"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msubsup><mrow></mrow><mn>1</mn><mo>*</mo></msubsup><mo>=</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>F</mi><mo>¯</mo></munder><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mover accent="true"><mi>F</mi><mo>¯</mo></mover><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">]</mo><mo>, </mo><mi>x</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mn>1</mn></mrow><mo>*</mo></msubsup><mo>=</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mn>1</mn></mrow></msub><mo>, </mo><mover accent="true"><mi>x</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mn>1</mn></mrow></msub><mo stretchy="false">]</mo></mrow></math></mathml>, 其中<i>j</i>=1, 2, …, <i>n</i>。</p>
                </div>
                <h4 class="anchor-tag" id="266" name="266"><b>3.1.2</b> 区间线性规划的局限性</h4>
                <div class="p1">
                    <p id="267">上述方法是将区间线性规划问题转化为确定性规划问题 (其包含上下限子模型) , 再使用传统线性规划进行求解。然而, 单纯使用区间运算, 将忽略算术之间的相关性, 可能会导致区间运算半径过大, 即出现区间扩张, 甚至出现区间爆炸<citation id="331" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="268" name="268"><b>3.2</b> 仿射数和仿射运算</h4>
                <div class="p1">
                    <p id="269">仿射算术可以使得输入的不确定变量 (描述为仿射数) 和其余仿射数在运算过程中, 保持变量的一阶相互关系, 并且伴随着多次运算, 所有变量的相互关系被自动地应用于原始运算中, 因此以仿射数描述不确定性变量的仿射计算可以较好地解决区间运算中不考虑相关性所导致的问题<citation id="332" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。本文引入仿射运算, 将能源输入、各设备输出等不确定性变量表示为噪声变量的线性组合, 当出现相同的噪声源时可直接删去, 从而较好地改善单纯区间数运算过于保守的问题。然而, 在进行仿射型乘积运算时, 仍不可避免地引入二次噪声源, 使得仿射运算的乘除法效果不明显<citation id="333" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。因此, 本文使用区间运算和仿射运算相结合的方式, 乘除法仍采用区间运算, 加减法使用仿射运算。</p>
                </div>
                <div class="p1">
                    <p id="270">在仿射数学中, 一个具有不确定性特征的变量<i>x</i><sup>*</sup>可以表示为仿射形式。</p>
                </div>
                <div class="p1">
                    <p id="271" class="code-formula">
                        <mathml id="271"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><msup><mrow></mrow><mo>*</mo></msup><mo>=</mo><mi>x</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mi>ε</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>x</mi><msub><mrow></mrow><mi>n</mi></msub><mi>ε</mi><msub><mrow></mrow><mi>n</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="272">式中:<i>x</i><sub>0</sub>为仿射数<i>x</i><sup>*</sup>的中心值;<i>x</i><sub>1</sub>, <i>x</i><sub>2</sub>, …, <i>x</i><sub><i>n</i></sub>为各仿射变量;<i>ε</i><sub><i>i</i></sub>为仿射变量的噪声元, 其表征不确定变量<i>x</i><sup>*</sup>各独立的不确定源, 且<i>ε</i><sub><i>i</i></sub>∈[-1, 1]。</p>
                </div>
                <div class="p1">
                    <p id="273">区间数和仿射数之间可以互相转化。在给定一个区间数<mathml id="274"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><msup><mrow></mrow><mo>*</mo></msup><mo>=</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder><mo>, </mo><mover accent="true"><mi>x</mi><mo>¯</mo></mover><mo stretchy="false">]</mo></mrow></math></mathml>后, 其对应的仿射形式如下所示:</p>
                </div>
                <div class="p1">
                    <p id="275" class="code-formula">
                        <mathml id="275"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>x</mi><msup><mrow></mrow><mo>*</mo></msup><mo>=</mo><mi>x</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mi>ε</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mi>x</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mrow><mover accent="true"><mi>x</mi><mo>¯</mo></mover><mo>+</mo><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder></mrow><mn>2</mn></mfrac></mtd></mtr><mtr><mtd><mi>x</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mover accent="true"><mi>x</mi><mo>¯</mo></mover><mo>-</mo><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder></mrow><mn>2</mn></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="276">同理, 对任意的一个仿射数<i>x</i><sup>*</sup>=<i>x</i><sub>0</sub>+<i>x</i><sub>1</sub><i>ε</i><sub>1</sub>+…+<i>x</i><sub><i>n</i></sub><i>ε</i><sub><i>n</i></sub>, 其区间表述形式如下:</p>
                </div>
                <div class="p1">
                    <p id="277" class="code-formula">
                        <mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">[</mo><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder><mo>, </mo><mover accent="true"><mi>x</mi><mo>¯</mo></mover><mo stretchy="false">]</mo><mo>=</mo><mo stretchy="false">[</mo><mi>x</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">|</mo></mstyle><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mo>, </mo><mi>x</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">|</mo></mstyle><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="278" name="278"><b>3.3</b> 基于区间运算和仿射运算的线性规划</h4>
                <div class="p1">
                    <p id="279">步骤1:针对式 (14) 至式 (30) , 各变量分别用区间形式和仿射形式描述, 当遇到加减运算时, 通过仿射形式进行运算得到<i>I</i><sub>F</sub> (<i>x</i><sup>*</sup>+<i>y</i><sup>*</sup>) , 并将其结果转化为区间形式<i>I</i><sub>R</sub> (<i>x</i><sup>*</sup>+<i>y</i><sup>*</sup>) 。当自变量遇到乘除运算时, 直接利用区间乘法进行运算得到<i>I</i><sub>R</sub> (<i>x</i><sup>*</sup>+<i>y</i><sup>*</sup>) 。其中, <i>I</i><sub>F</sub> (·) 和<i>I</i><sub>R</sub> (·) 分别表示对括号内自变量进行仿射运算和区间运算。</p>
                </div>
                <div class="p1">
                    <p id="280">步骤2:得到计算结果以区间形式表达的目标函数、约束条件及能量输入输出关系, 如式 (35) 所示。</p>
                </div>
                <div class="p1">
                    <p id="281" class="code-formula">
                        <mathml id="281"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>F</mi><msup><mrow></mrow><mo>*</mo></msup><mo>=</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>F</mi><mo>¯</mo></munder><mo>, </mo><mover accent="true"><mi>F</mi><mo>¯</mo></mover><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><munder accentunder="true"><mi>A</mi><mo>¯</mo></munder><mtext> </mtext><munder accentunder="true"><mi>X</mi><mo>¯</mo></munder><mo>⊆</mo><munder accentunder="true"><mi>B</mi><mo>¯</mo></munder></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mover accent="true"><mi>A</mi><mo>¯</mo></mover><mtext> </mtext><mover accent="true"><mi>X</mi><mo>¯</mo></mover><mo>⊆</mo><mover accent="true"><mi>B</mi><mo>¯</mo></mover></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><munder accentunder="true"><mi>X</mi><mo>¯</mo></munder><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mover accent="true"><mi>X</mi><mo>¯</mo></mover><mo>≥</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="282">至此, 将区间形式的最优化条件转化为包含上下界的子函数分别求解, 即使用传统线性规划将不确定性规划再次转化为确定性规划问题, 得到解集<mathml id="283"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msubsup><mrow></mrow><mn>2</mn><mo>*</mo></msubsup><mo>=</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>F</mi><mo>¯</mo></munder><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mover accent="true"><mi>F</mi><mo>¯</mo></mover><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">]</mo><mo>, </mo><mi>x</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mn>2</mn></mrow><mo>*</mo></msubsup><mo>=</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mn>2</mn></mrow></msub><mo>, </mo><mover accent="true"><mi>x</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mn>2</mn></mrow></msub><mo stretchy="false">]</mo></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="284">步骤3:将上述两种基于线性规划所求得的解进行对比处理, 取下限解中的较大者及上限解中的较小者作为最终解集, 如式 (36) 所示。</p>
                </div>
                <div class="p1">
                    <p id="285" class="code-formula">
                        <mathml id="285"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>F</mi><msup><mrow></mrow><mo>*</mo></msup><mo>=</mo><mo stretchy="false">[</mo><mi>max</mi><mo stretchy="false"> (</mo><munder accentunder="true"><mi>F</mi><mo>¯</mo></munder><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><munder accentunder="true"><mi>F</mi><mo>¯</mo></munder><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo>, </mo><mi>min</mi><mo stretchy="false"> (</mo><mover accent="true"><mi>F</mi><mo>¯</mo></mover><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mover accent="true"><mi>F</mi><mo>¯</mo></mover><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>x</mi><msubsup><mrow></mrow><mi>j</mi><mo>*</mo></msubsup><mo>=</mo><mo stretchy="false">[</mo><mi>max</mi><mo stretchy="false"> (</mo><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mn>1</mn></mrow></msub><mo>, </mo><munder accentunder="true"><mi>x</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo>, </mo><mi>min</mi><mo stretchy="false"> (</mo><mover accent="true"><mi>x</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mn>1</mn></mrow></msub><mo>, </mo><mover accent="true"><mi>x</mi><mo>¯</mo></mover><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mn>2</mn></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false">]</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="286" name="286" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="287" name="287"><b>4.1</b> 算例系统</h4>
                <div class="p1">
                    <p id="288">本文以上海地区某建筑物用能系统为算例, 对提出的多能互补系统进行验证, 其中系统运行方式如图1所示。用能形式有5种:供冷、供暖、热水、热蒸汽、电, 本文算例误差值定为10%。冷热电负荷预测结果如附录A图A1和图A2所示。云层系数<i>m</i><sup>*</sup>遵循以下原则:晴天<i>m</i><sup>*</sup>=[0.8, 1.0], 多云<i>m</i><sup>*</sup>=[0.5, 0.8], 阴天<i>m</i><sup>*</sup>=[0.3, 0.5], 雨雪<i>m</i><sup>*</sup>=[0.1, 0.3]。太阳能机组出力的区间值如附录A图A3所示, 其中热水器功率绘制在次坐标轴。</p>
                </div>
                <div class="p1">
                    <p id="289">为满足系统用能需求, 选取8种能源转换装置以及3种储能装置为用户提供冷、热、电多种用能需求, 其具体参数如附录B表B1至表B3所示。</p>
                </div>
                <h4 class="anchor-tag" id="290" name="290"><b>4.2</b> 结果分析</h4>
                <div class="p1">
                    <p id="291">应用Cplex软件结合MATLAB编程, 在确定各设备配置容量的基础上, 对基于区间线性规划的多能互补系统优化求解, 能源转换设备、储能设备配置优化结果见附录B表B4。</p>
                </div>
                <div class="p1">
                    <p id="292">此系统日运行费用为[732.4, 878.9]万元。由图2 (a) 可得, CHP系统不间断运行, 在发电量中占主导地位。在0～8 h, 21～24 h从电网输入电量, 盈余电量通过蓄电池存储。9～16 h, 19～20 h向电网输送部分电量, 用电高峰时刻实行放电策略。然其存在盈余电量原因不同, 9～16 h因存在光伏发电, 系统通过售电获取利润, 而19～20 h通过CHP机组近乎满载运行达到目标, 从而实现对电网的“削峰填谷”。由此可见, 光伏发电使系统运行效率更高。将图2 (a) 与图2 (b) 进行对比可以发现, CHP与蓄电池输出功率受电负荷、光伏出力波动影响, 因此, 在电负荷与光伏出力预测较为精确的情况下, 实际电功率优化运行结果应在上下限子模型之间。</p>
                </div>
                <div class="area_img" id="293">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911002_293.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 电功率优化结果" src="Detail/GetImg?filename=images/DLXT201911002_293.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 电功率优化结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911002_293.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Optimization results of electric power</b></p>

                </div>
                <div class="p1">
                    <p id="294">热蒸汽功率优化结果如图3所示。</p>
                </div>
                <div class="area_img" id="295">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911002_295.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 热蒸汽功率优化结果" src="Detail/GetImg?filename=images/DLXT201911002_295.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 热蒸汽功率优化结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911002_295.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Optimization results of hot steam power</b></p>

                </div>
                <div class="p1">
                    <p id="296">由图3可得, 随着电负荷需求增加, CHP系统需承担更多电量, 燃料使用增加, 因此CHP蒸汽功率输出也相应增多。但在上下限子模型储热功率的对比中可以发现, 蒸汽负荷的波动对储热装置影响较小。进一步表明了储热装置的优势及存在的必要性。</p>
                </div>
                <div class="p1">
                    <p id="297">由附录C图C1分析可得, 冷功率的优化更多是“自给自足”, 能源产生及供给方式较为单一, 在上下限子模型冷功率存在20%左右的差距下, 储冷装置充放功率所受影响较小。由附录C图C2可得, 在9～17 h太阳能充足情况下, 热水负荷几乎完全由太阳能热水器供给, 从而更好地实现了节能减排。</p>
                </div>
                <h4 class="anchor-tag" id="298" name="298"><b>4.3</b> 多能互补系统与分产系统的比较</h4>
                <div class="p1">
                    <p id="299">将此多能互补系统与分产系统进行比较, 对于分产系统, 电负荷由电网提供, 热蒸汽负荷由燃气锅炉提供, 热水负荷由电热水器、太阳能热水器提供, 供冷、供暖则由空调提供。采用控制变量法, 不改变系统其余参数, 在满足相同电、热、冷需求的前提下, 再次用区间模型求解。表1给出了多能互补系统与分产系统日运行费用的对比数据。</p>
                </div>
                <div class="area_img" id="300">
                    <p class="img_tit"><b>表1 2种系统的日运行费用对比数据</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Contrast data of daily operation costs in two systems</b></p>
                    <p class="img_note"></p>
                    <table id="300" border="1"><tr><td><br />控制策略</td><td>日运行费用/万元</td><td>费用中间值/万元</td></tr><tr><td><br />分产系统</td><td>[753.4, 946.3]</td><td>849.9</td></tr><tr><td><br />多能互补系统</td><td>[742.3, 886.9]</td><td>814.6</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="301">从表1可以看出, 通过对多能互补系统各设备的运行优化, 其日运行费用得到显著降低, 验证了多能互补系统在经济、能源方面的积极作用。</p>
                </div>
                <h4 class="anchor-tag" id="302" name="302"><b>4.4</b> 算法对比</h4>
                <div class="p1">
                    <p id="303">本文使用区间理论表征负荷的不确定性, 在传统区间线性规划的基础上, 增添基于仿射运算的线性规划。以下是在不同的负荷波动程度下电功率优化结果的比较。其中图4、图5表示使用不同算法时, 电网交互功率和CHP功率在负荷波动下其优化结果对比, 附录C图C3表示光伏发电功率和电池功率在不同负荷波动下其优化结果对比。</p>
                </div>
                <div class="p1">
                    <p id="304">由附录C图C3可看出, 光伏发电功率和电池功率在负荷10%波动和20%波动下, 区间半径扩张较窄, 即受负荷波动影响较小。分析认为, 这是由于光伏本身调节功率较小, 为保证日内优化运行的经济性, 在负荷高峰期优先使用光伏发电。而蓄电池频繁改变充放电状态会对蓄电池寿命造成较大的影响, 因此仍以电网和CHP发电调节功率为主。由图4和图5看出, 随着负荷波动, CHP发电功率和电网交互功率的区间半径发生变化, 随着负荷波动程度逐渐加大, 传统区间规划计算所得的区间半径扩张更宽, 即区间保守性更大, 这凸显出本文求解方法的优势性:在主要以CHP和电网交互功率提供电能的多能互补系统中, 使用基于区间运算、仿射运算的线性规划, 可进一步减小功率优化区间值范围, 缩小区间半径, 使优化结果更加精确可靠, 为后续日内优化运行提供更好的参考作用。</p>
                </div>
                <div class="area_img" id="305">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911002_305.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 本文算法输出结果" src="Detail/GetImg?filename=images/DLXT201911002_305.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 本文算法输出结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911002_305.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Output results of algorithm in this paper</b></p>

                </div>
                <div class="area_img" id="306">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911002_306.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 传统区间规划输出结果" src="Detail/GetImg?filename=images/DLXT201911002_306.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 传统区间规划输出结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911002_306.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Output results of traditional interval programming</b></p>

                </div>
                <h3 id="307" name="307" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="308">本文在考虑能源出力波动、负荷不确定性条件下, 应用区间理论, 建立基于仿射运算的区间线性规划, 实现多能互补系统优化运行, 得到如下结论。</p>
                </div>
                <div class="p1">
                    <p id="309">1) 多能互补系统的耦合建模, 使得各系统的独立模型整合为相互关联、相互制约的一体化规划模型, 发挥出不同系统的优势和潜力, 实现资源优化配置, 提高了能源利用效率。</p>
                </div>
                <div class="p1">
                    <p id="310">2) 对模型进行求解时增添运用区间运算、仿射运算, 进一步缩小区间半径, 有效改善了优化运行结果过于保守的问题。</p>
                </div>
                <div class="p1">
                    <p id="311">3) 多能互补系统在经济、环境方面有一定优势;系统优化运行的误差半径随着负荷波动程度、预测精度而改变, 体现出多能互补系统对其波动程度的动态响应, 也表明了负荷精准预测的重要性。</p>
                </div>
                <div class="p1">
                    <p id="312">综上所述, 本文所提出的方法对以新能源为主导的多能互补系统有一定的参考价值。但本文只针对系统日前阶段进行运行优化, 多时间尺度日内运行优化将是后续研究的重点。</p>
                </div>
                <div class="p1">
                    <p id="313">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="337" name="337" class="anchor-tag">附录A</h3>
                <div class="area_img" id="338">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911002_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1供冷、热水、供暖负荷" src="Detail/GetImg?filename=images/DLXT201911002_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1供冷、热水、供暖负荷  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911002_33800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Cooling, hot water, heating load</p>

                </div>
                <div class="area_img" id="339">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911002_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2电负荷、热蒸汽负荷" src="Detail/GetImg?filename=images/DLXT201911002_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2电负荷、热蒸汽负荷  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911002_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Electric load and steam load</p>

                </div>
                <div class="area_img" id="340">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911002_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3光伏输出功率" src="Detail/GetImg?filename=images/DLXT201911002_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3光伏输出功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911002_34000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 PV output power</p>

                </div>
                <h3 id="341" name="341" class="anchor-tag">附录B</h3>
                <div class="area_img" id="342">
                                            <p class="img_tit">
                                                表B1能源转换装置参数表
                                                    <br />
                                                Table B1 Energy conversion device parameter table
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911002_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911002_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911002_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1能源转换装置参数表" src="Detail/GetImg?filename=images/DLXT201911002_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="343">
                                            <p class="img_tit">
                                                表B2储能设备参数表
                                                    <br />
                                                Table B2 Energy storage equipment parameter table
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911002_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911002_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911002_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2储能设备参数表" src="Detail/GetImg?filename=images/DLXT201911002_34300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="344">
                                            <p class="img_tit">
                                                表B3能源价格表
                                                    <br />
                                                Table B3 Energy price table
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911002_34400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911002_34400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911002_34400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3能源价格表" src="Detail/GetImg?filename=images/DLXT201911002_34400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="345">
                                            <p class="img_tit">
                                                表B4设备配置容量表
                                                    <br />
                                                Table B4 Device configuration capacity table
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911002_34500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911002_34500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911002_34500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4设备配置容量表" src="Detail/GetImg?filename=images/DLXT201911002_34500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="346" name="346" class="anchor-tag">附录C</h3>
                <div class="area_img" id="347">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911002_34700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1冷功率优化结果" src="Detail/GetImg?filename=images/DLXT201911002_34700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1冷功率优化结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911002_34700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Optimization results of cold power</p>

                </div>
                <div class="area_img" id="348">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911002_34800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2热水功率优化结果" src="Detail/GetImg?filename=images/DLXT201911002_34800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2热水功率优化结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911002_34800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Optimization results of hot water power</p>

                </div>
                <div class="area_img" id="349">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911002_34900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3光伏、蓄电池功率优化结果" src="Detail/GetImg?filename=images/DLXT201911002_34900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3光伏、蓄电池功率优化结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911002_34900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Optimization results of photovoltaic and storage battery power</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805001&amp;v=MTEwNzh0R0ZyQ1VSN3FmWnVac0Z5L21XcnJMSVRyQmZiRzRIOW5NcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 殷爽睿, 艾芊, 曾顺奇, 等.能源互联网多能分布式优化研究挑战与展望[J].电网技术, 2018, 42 (8) :1359-1369.YIN Shuangrui, AI Qian, ZENG Shunqi, et al.Challenges and prospects of multi-energy distributed optimization for energy internet[J].Power System Technology, 2018, 42 (8) :1359-1369.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES026D16B74EB050429368A25A6639BE5D&amp;v=MDc3NzQvckNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3dTJ4YXM9TmlmT2ZiTzZHS1hOcWYxQ1lKNTlESGs1eXhRYTZUbDFPWDNuM1JRemVydm1NTA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> KIM I, JAMES J A, CRITTENDEN J.The case study of combined cooling heat and power and photovoltaic systems for building customers using HOMER software[J].Electric Power Systems Research, 2017, 143:490-502.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MzIzNzh0R0ZyQ1VSN3FmWnVac0Z5L21XcnJMSVNIVGVyRzRIOW5NcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS 20170927008.AI Qian, HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803006&amp;v=MTIyMDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcnJMSVRyQmZiRzRIOW5Nckk5RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 胡荣, 张宓璐, 李振坤, 等.计及可平移负荷的分布式冷热电联供系统优化运行[J].电网技术, 2018, 42 (3) :715-721.HU Rong, ZHANG Milu, LI Zhenkun, et al.Optimal operation for CCHP system considering shiftable loads[J].Power System Technology, 2018, 42 (3) :715-721.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811002&amp;v=MjgyODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcnJMSVNIVGVyRzRIOW5Ocm85RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 董帅, 王成福, 梁军, 等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.DONG Shuai, WANG Chengfu, LIANG Jun, et al.Multi-objective day-ahead scheduling of integrated energy system considering power-to-gas operational cost[J].Automation of Electric Power Systems, 2018, 42 (11) :8-15.DOI:10.7500/AEPS20170721003.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724011&amp;v=MDk3NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyckxQeXJQYmJHNEg5Yk9xNDlFWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 吴鸣, 骆钊, 季宇, 等.基于模型预测控制的冷热电联供型微网动态优化调度[J].中国电机工程学报, 2017, 37 (24) :7174-7183.WU Ming, LUO Zhao, JI Yu, et al.Optimal dynamic dispatch for combined cooling, heating and power microgrid based on model predictive control[J].Proceedings of the CSEE, 2017, 37 (24) :7174-7183.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810005&amp;v=MDg1OTBuTnI0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tV3JyTElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 宋晨辉, 冯健, 杨东升, 等.考虑系统耦合性的综合能源协同优化[J].电力系统自动化, 2018, 42 (10) :38-45.DOI:10.7500/AEPS20170914008.SONG Chenhui, FENG Jian, YANG Dongsheng, et al.Co-optimization of integrated energy considering system coupling[J].Automation of Electric Power Systems, 2018, 42 (10) :38-45.DOI:10.7500/AEPS20170914008.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811003&amp;v=MDMzMjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcnJMSVRyQmZiRzRIOW5Ocm85Rlo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 宋阳阳, 王艳松, 衣京波, 等.计及需求侧响应和热/电耦合的微网能源优化规划[J].电网技术, 2018, 42 (11) :3469-3476.SONG Yangyang, WANG Yansong, YI Jingbo, et al.Microgrid energy source optimization planning considering demand side response and thermo-electrical coupling[J].Power System Technology, 2018, 42 (11) :3469-3476.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706038&amp;v=MDkwMDBJU0hSZmJHNEg5Yk1xWTlHYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyckw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 甘霖, 陈瑜玮, 刘育权, 等.含可再生能源的微网冷-热-电多能流协同优化与案例分析[J].电力自动化设备, 2017, 37 (6) :275-281.GAN Lin, CHEN Yuwei, LIU Yuquan, et al.Coordinative optimization of multiple energy flows for microgrid with renewable energy resources and case study[J].Electric Power Automation Equipment, 2017, 37 (6) :275-281.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814003&amp;v=MTY3NTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcnJMSVNIVGVyRzRIOW5OcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 从昊, 王旭, 蒋传文, 等.基于联盟博弈的综合能源系统优化运行方法[J].电力系统自动化, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.CONG Hao, WANG Xu, JIANG Chuanwen, et al.Coalition game based optimized operation method for integrated energy systems[J].Automation of Electric Power Systems, 2018, 42 (14) :14-22.DOI:10.7500/AEPS20170912006.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724005&amp;v=MTc4MDl1WnNGeS9tV3JyTFB5clBiYkc0SDliT3E0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王伟亮, 王丹, 贾宏杰, 等.考虑运行约束的区域电力-天然气-热力综合能源系统能量流优化分析[J].中国电机工程学报, 2017, 37 (24) :7108-7120.WANG Weiliang, WANG Dan, JIA Hongjie, et al.Analysis of energy flow optimization in regional electricity-gas-heat integrated energy system considering operational constraints[J].Proceedings of the CSEE, 2017, 37 (24) :7108-7120.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014324942.nh&amp;v=MjI1MTRFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21XcnJMVkYyNkdyQzZHdGpJclo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 谢永强.参数不确定问题的区间与仿射分析方法理论与应用分析[D].西安:西安电子科技大学, 2014.XIE Yongqiang.Theory and application analysis of interval and affine method for unascertained parameters[D].Xi’an:Xidian University, 2014.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512394070000&amp;v=MjA4NjhHYmE1SE5MRnE0OUNaT3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqTEtWc1hYRnF6&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 王明东, 赵国生.灰色系统理论及其在电力系统中的应用[M].北京:中国电力出版社, 2016.WANG Mingdong, ZHAO Guosheng.Grey system theory and its application in power system[M].Beijing:China Electric Power Press, 2016.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1018002841.nh&amp;v=Mjc2MTViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyckxWRjI2RnJPNEhObklycEU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 骆钊.冷热电联供型微网能量优化管理研究[D].南京:东南大学, 2017.LUO Zhao.Energy optimization and management of CCHP microgrid[D].Nanjing:Southeast University, 2017.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612009&amp;v=MzE3NTJyWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdyckxQeXJQYmJHNEg5Zk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 蒋润花, 曾蓉, 李洪强, 等.考虑气候条件及建筑类型等因素的分布式冷热电三联产系统的多目标优化及评估[J].中国电机工程学报, 2016, 36 (12) :3206-3214.JIANG Runhua, ZENG Rong, LI Hongqiang, et al.Multi-objective optimization and evaluation of distributed CCHP system considering influence of climate condition and building type[J].Proceedings of the CSEE, 2016, 36 (12) :3206-3214.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100629117&amp;v=MDQyNDNUNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMTBkYnhFPU5pZk9mYks3SHRET3JvOUZZdWtHRFgwK29CTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> HUANG G H, BAETZ B W, PATRY G G.Grey integer programming:an application to waste management planning under uncertainty[J].European Journal of Operational Research, 1995, 83 (3) :594-620.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100899917&amp;v=MDcxMjFlWnRGaW5sVXIzSUoxMGRieEU9TmlmT2ZiSzdIdERPcm85RmJPSUdCWDArb0JNVDZUNFBRSC9pclJkR2VycVFUTW53Wg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> LI Y P, HUANG G H, CHEN X.Planning regional energy system in association with greenhouse gas mitigation under uncertainty[J].Applied Energy, 2011, 88 (3) :599-611.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Boundary load flow solutions">

                                <b>[18]</b> TOMSOVIC D K.Boundary load flow solutions[J].IEEE Transactions on Power Systems, 2004, 19 (1) :348-355.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201213010&amp;v=MDYwNTN5L21XcnJMSVNIVGVyRzRIOVBOckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 丁涛, 崔翰韬, 顾伟, 等.基于区间和仿射运算的不确定潮流算法[J].电力系统自动化, 2012, 36 (13) :51-55.DING Tao, CUI Hantao, GU Wei, et al.An uncertainty power flow algorithm based on interval and affine arithmetic[J].Automation of Electric Power Systems, 2012, 36 (13) :51-55.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911002" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911002&amp;v=MjczODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVdycklJU0hUZXJHNEg5ak5ybzlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

