

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136659409475000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201911012%26RESULT%3d1%26SIGN%3dhNK32rP2LxWKugn3ahciySu53i0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201911012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911012&amp;v=MTc2NDk5ak5ybzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMek1JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#73" data-title="&lt;b&gt;1&lt;/b&gt; 配电网—配水网联合系统建模 "><b>1</b> 配电网—配水网联合系统建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;1.1&lt;/b&gt; 联合优化调度物理基础"><b>1.1</b> 联合优化调度物理基础</a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;1.2&lt;/b&gt; 配水网建模"><b>1.2</b> 配水网建模</a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;1.3&lt;/b&gt; 配电网建模"><b>1.3</b> 配电网建模</a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;1.4&lt;/b&gt; 配电网—配水网耦合环节建模"><b>1.4</b> 配电网—配水网耦合环节建模</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#171" data-title="&lt;b&gt;2&lt;/b&gt; 配电网—配水网联合经济调度模型及求解 "><b>2</b> 配电网—配水网联合经济调度模型及求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#172" data-title="&lt;b&gt;2.1&lt;/b&gt; 配电网—配水网联合经济调度数学模型"><b>2.1</b> 配电网—配水网联合经济调度数学模型</a></li>
                                                <li><a href="#201" data-title="&lt;b&gt;2.2&lt;/b&gt; 模型求解"><b>2.2</b> 模型求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#211" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#212" data-title="&lt;b&gt;3.1&lt;/b&gt; 仿真参数"><b>3.1</b> 仿真参数</a></li>
                                                <li><a href="#219" data-title="&lt;b&gt;3.2&lt;/b&gt; 仿真结果分析"><b>3.2</b> 仿真结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#284" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#338" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#340" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#348" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;图1 配电网与配水网联合系统示意图&lt;/b&gt;"><b>图1 配电网与配水网联合系统示意图</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;图2 配水网拓扑示意图&lt;/b&gt;"><b>图2 配水网拓扑示意图</b></a></li>
                                                <li><a href="#225" data-title="&lt;b&gt;表1 不同场景下的日运行费用&lt;/b&gt;"><b>表1 不同场景下的日运行费用</b></a></li>
                                                <li><a href="#226" data-title="&lt;b&gt;图3 两种场景下各风机发电消纳率&lt;/b&gt;"><b>图3 两种场景下各风机发电消纳率</b></a></li>
                                                <li><a href="#233" data-title="&lt;b&gt;图4 不同场景下部分水泵24 h相对转速&lt;/b&gt;"><b>图4 不同场景下部分水泵24 h相对转速</b></a></li>
                                                <li><a href="#236" data-title="&lt;b&gt;图5 场景Ⅱ各蓄水池24 h储水量变化&lt;/b&gt;"><b>图5 场景Ⅱ各蓄水池24 h储水量变化</b></a></li>
                                                <li><a href="#339" data-title="图B1配电网与配水网联合优化调度流程图">图B1配电网与配水网联合优化调度流程图</a></li>
                                                <li><a href="#341" data-title="表C1算例仿真参数">表C1算例仿真参数</a></li>
                                                <li><a href="#342" data-title="表C2基于可行性的改进粒子群法参数表">表C2基于可行性的改进粒子群法参数表</a></li>
                                                <li><a href="#346" data-title="图C1.改进的Richmond配水网系统">图C1.改进的Richmond配水网系统</a></li>
                                                <li><a href="#347" data-title="图C2.含分布式风力发电的IEEE-33节点配电网系统">图C2.含分布式风力发电的IEEE-33节点配电网系统</a></li>
                                                <li><a href="#349" data-title="表D1配水网节点参数">表D1配水网节点参数</a></li>
                                                <li><a href="#350" data-title="表D2蓄水池参数">表D2蓄水池参数</a></li>
                                                <li><a href="#351" data-title="表D3管段参数">表D3管段参数</a></li>
                                                <li><a href="#352" data-title="表D4模式参数">表D4模式参数</a></li>
                                                <li><a href="#353" data-title="表D5水泵耗电电价变化模式">表D5水泵耗电电价变化模式</a></li>
                                                <li><a href="#354" data-title="图D1.配电网日负荷曲线">图D1.配电网日负荷曲线</a></li>
                                                <li><a href="#355" data-title="图D2风机功率预测曲线">图D2风机功率预测曲线</a></li>
                                                <li><a href="#356" data-title="图D3配水网日需水量曲线">图D3配水网日需水量曲线</a></li>
                                                <li><a href="#357" data-title="图D4.日购电电价变化">图D4.日购电电价变化</a></li>
                                                <li><a href="#358" data-title="图D5场景II收敛曲线">图D5场景II收敛曲线</a></li>
                                                <li><a href="#359" data-title="图D6不同场景下部分水泵24小时相对转速">图D6不同场景下部分水泵24小时相对转速</a></li>
                                                <li><a href="#359" data-title="图D6不同场景下部分水泵24小时相对转速">图D6不同场景下部分水泵24小时相对转速</a></li>
                                                <li><a href="#360" data-title="图D7配电网节点电压最大/最小值">图D7配电网节点电压最大/最小值</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" ZHANG H, ZHOU J, FANG N, et al.Daily hydrothermal scheduling with economic emission using simulated annealing technique based multi-objective cultural differential evolution approach[J].Energy, 2013, 50 (1) :24-37." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100766215&amp;v=Mjk1NzFJSjF3WGFSWT1OaWZPZmJLN0h0RE9ybzlGWSswSkRuMDhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         ZHANG H, ZHOU J, FANG N, et al.Daily hydrothermal scheduling with economic emission using simulated annealing technique based multi-objective cultural differential evolution approach[J].Energy, 2013, 50 (1) :24-37.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" KUREK W, OSTFELD A.Multi-objective optimization of water quality, pumps operation and storage sizing of water distribution systems[J].Journal of Environmental Management, 2013, 115:189-197." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13050900182845&amp;v=MDUwOTR3WGFSWT1OaWZPZmJLN0h0VE1wbzlGWmVNTkJIZzhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         KUREK W, OSTFELD A.Multi-objective optimization of water quality, pumps operation and storage sizing of water distribution systems[J].Journal of Environmental Management, 2013, 115:189-197.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" CHEN Hongkun, YU Yanjuan, JIANG Xin.Optimal scheduling of combined heat and power units with heat storage for the improvement of wind power integration[C]// 2016 IEEE PES Asia-Pacific Power and Energy Engineering Conference (APPEEC) , October 25-28, 2016, Xi’an, China:1508-1512." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling of combined heat and power units with heat storage for the improvement of wind power integration">
                                        <b>[3]</b>
                                         CHEN Hongkun, YU Yanjuan, JIANG Xin.Optimal scheduling of combined heat and power units with heat storage for the improvement of wind power integration[C]// 2016 IEEE PES Asia-Pacific Power and Energy Engineering Conference (APPEEC) , October 25-28, 2016, Xi’an, China:1508-1512.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" LI G Q, ZHANG R F, JIANG T, et al.Optimal dispatch strategy for integrated energy systems with CCHP and wind power[J].Applied Energy, 2017, 192:408-419." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES8313FD20FE7379BC0E3AAD823B982F6C&amp;v=MzI0ODFidTdIOUs2MjQxRkVwNElEM3N3dldVVG56d01PUXZxcmhGSGNMcVdNN3pzQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzdxOHc2dz1OaWZPZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         LI G Q, ZHANG R F, JIANG T, et al.Optimal dispatch strategy for integrated energy systems with CCHP and wind power[J].Applied Energy, 2017, 192:408-419.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 王丹, 智云强, 贾宏杰, 等.基于多能源站协调的区域电力-热力系统日前经济调度[J].电力系统自动化, 2018, 42 (13) :65-73.DOI:10.7500/AEPS20171129003.WANG Dan, ZHI Yunqiang, JIA Hongjie, et al.Day-ahead economic dispatch strategy of regional electricity-heating integrated energy system based on multiple energy stations[J].Automation of Electric Power Systems, 2018, 42 (13) :65-73.DOI:10.7500/AEPS20171129003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813009&amp;v=MTAyOTMzenFxQnRHRnJDVVI3cWZadVpzRnkvblVMek1JU0hUZXJHNEg5bk5ySTlGYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         王丹, 智云强, 贾宏杰, 等.基于多能源站协调的区域电力-热力系统日前经济调度[J].电力系统自动化, 2018, 42 (13) :65-73.DOI:10.7500/AEPS20171129003.WANG Dan, ZHI Yunqiang, JIA Hongjie, et al.Day-ahead economic dispatch strategy of regional electricity-heating integrated energy system based on multiple energy stations[J].Automation of Electric Power Systems, 2018, 42 (13) :65-73.DOI:10.7500/AEPS20171129003.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" MACKNICK J, NEWMARK R, HEATH G, et al.Operational water consumption and withdrawal factors for electricity generating technologies:a review of exsting literature[J].Environmental Research Letters, 2012, 7 (4) :045802." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SIPD&amp;filename=SIPD130123001585&amp;v=MTY3MzRkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3aktJMTBRTmlUYmFySzdIdERPckk5RlplNEhDUk04enhVU21E&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         MACKNICK J, NEWMARK R, HEATH G, et al.Operational water consumption and withdrawal factors for electricity generating technologies:a review of exsting literature[J].Environmental Research Letters, 2012, 7 (4) :045802.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" >
                                        <b>[7]</b>
                                     YOON H.A review on water-energy nexus and directions for future studies:from supply to demand end[J].Documents d’An&#224;lisi Geogr&#224;fica, 2018, 64 (2) :365-395.</a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" LI Xinyue.Understanding the water-energy nexus:a case study of Ningxia[D].Uppsala, Sweden:Uppsala University, 2014:44-45." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Understanding the water-energy nexus:a case study of Ningxia">
                                        <b>[8]</b>
                                         LI Xinyue.Understanding the water-energy nexus:a case study of Ningxia[D].Uppsala, Sweden:Uppsala University, 2014:44-45.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" SIDDIQI A, ANADON L D.The water-energy nexus in Middle East and North Africa[J].Energy Policy, 2011, 39 (8) :4529-4540." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012101100156&amp;v=MzE0MDFpbmxVcjNJSjF3WGFSWT1OaWZPZmJLN0h0RE9ybzlFWmVzUERYay9vQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         SIDDIQI A, ANADON L D.The water-energy nexus in Middle East and North Africa[J].Energy Policy, 2011, 39 (8) :4529-4540.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 胡泽春, 丁华杰, 孔涛, 等.风电-抽水蓄能联合日运行优化调度模型[J].电力系统自动化, 2012, 36 (2) :36-41.HU Zechun, DING Huajie, KONG Tao.Operational optimization model for wind power and pumped-storage plant[J].Automation of Electric Power Systems, 2012, 36 (2) :36-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201202008&amp;v=MTMyODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUx6TUlTSFRlckc0SDlQTXJZOUZiSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         胡泽春, 丁华杰, 孔涛, 等.风电-抽水蓄能联合日运行优化调度模型[J].电力系统自动化, 2012, 36 (2) :36-41.HU Zechun, DING Huajie, KONG Tao.Operational optimization model for wind power and pumped-storage plant[J].Automation of Electric Power Systems, 2012, 36 (2) :36-41.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" HAMICHE M A, STAMBOULI B A, FLAZI S.A review of the water-energy nexus[J].Renewable and Sustainable Energy Reviews, 2016, 65:319-331." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES880101413B97F71B14A566E563081E9F&amp;v=MTYwMTBmT2ZidXdIdERNcm90RVo1a0dDd28rem1RUzdrNTRUbm1YcVJRMmVicVZNTFBwQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzdxOHc2dz1OaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         HAMICHE M A, STAMBOULI B A, FLAZI S.A review of the water-energy nexus[J].Renewable and Sustainable Energy Reviews, 2016, 65:319-331.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" OIKONOMOU K, PARVANIA M.Optimal coordination of water distribution energy flexibility with power systems operation[J].IEEE Transactions on Smart Grid, 2018, 10 (1) :1101-1110." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal coordination of water distribution energy flexibility with power systems operation">
                                        <b>[12]</b>
                                         OIKONOMOU K, PARVANIA M.Optimal coordination of water distribution energy flexibility with power systems operation[J].IEEE Transactions on Smart Grid, 2018, 10 (1) :1101-1110.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" ZAMZAM A S, DALLANESE E, ZHAO C, et al.Optimal water-power flow problem:formulation and distributed optimal solution[J].IEEE Transactions on Control of Network Systems, 2019, 6 (1) :37-47." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal water-power flow problem:formulation and distributed optimal solution">
                                        <b>[13]</b>
                                         ZAMZAM A S, DALLANESE E, ZHAO C, et al.Optimal water-power flow problem:formulation and distributed optimal solution[J].IEEE Transactions on Control of Network Systems, 2019, 6 (1) :37-47.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" YAO Cheng, ZHANG Zhang, YU Jiancheng, et al.Research on operation and management muti-node of mega city energy internet[J].Global Energy Interconnection, 2018, 1 (2) :130-136." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZNDW201802006&amp;v=MDI2OTN5L25VTHpNUHlQUGViRzRIOW5Nclk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         YAO Cheng, ZHANG Zhang, YU Jiancheng, et al.Research on operation and management muti-node of mega city energy internet[J].Global Energy Interconnection, 2018, 1 (2) :130-136.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" MENKE R, ABRAHAM E, STOIANOV I.Modeling variable speed pumps for optimal pump scheduling[C]// World Environmental and Water Resources Congress, May 22-26, 2016, West Palm Beach, America:199-209." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling variable speed pumps for optimal pump scheduling">
                                        <b>[15]</b>
                                         MENKE R, ABRAHAM E, STOIANOV I.Modeling variable speed pumps for optimal pump scheduling[C]// World Environmental and Water Resources Congress, May 22-26, 2016, West Palm Beach, America:199-209.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" ROSSMAN L A.Epanet2 users manual[EB/OL].[2018-09-07].https://www.epa.gov/water-research/epanet." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Epanet2 users manual">
                                        <b>[16]</b>
                                         ROSSMAN L A.Epanet2 users manual[EB/OL].[2018-09-07].https://www.epa.gov/water-research/epanet.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" TODINI E, PILATI S.A gradient algorithm for the analysis of pipe networks[M].New York, USA:John Wiley &amp;amp; Sons Inc, 1988." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A gradient algorithm for the analysis of pipe networks">
                                        <b>[17]</b>
                                         TODINI E, PILATI S.A gradient algorithm for the analysis of pipe networks[M].New York, USA:John Wiley &amp;amp; Sons Inc, 1988.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" TANYIMBOH T T.Robust algorithm for head-dependent analysis of water distribution systems[C]// Water Distribution Systems Analysis, August 17-20, 2008, Kruger, South Africa:803-813." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust algorithm for head-dependent analysis of water distribution systems">
                                        <b>[18]</b>
                                         TANYIMBOH T T.Robust algorithm for head-dependent analysis of water distribution systems[C]// Water Distribution Systems Analysis, August 17-20, 2008, Kruger, South Africa:803-813.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" FEIJOO A E, CIDRAS J.Modeling of wind farms in the load flow analysis[J].IEEE Transactions on Power Systems, 2000, 15 (1) :110-115." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of wind farms in the load flow analysis">
                                        <b>[19]</b>
                                         FEIJOO A E, CIDRAS J.Modeling of wind farms in the load flow analysis[J].IEEE Transactions on Power Systems, 2000, 15 (1) :110-115.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" MILANO F.Power system[EB/OL].[2018-09-07].http://www.uclm.es/area/gsee/wed/Federico/psat.htm." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system">
                                        <b>[20]</b>
                                         MILANO F.Power system[EB/OL].[2018-09-07].http://www.uclm.es/area/gsee/wed/Federico/psat.htm.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 骆柏锋, 穆云飞, 赵波, 等.基于统一潮流模型的电-气耦合综合能源系统静态灵敏度分析[J].电力系统自动化, 2018, 42 (13) :29-35.DOI:10.7500/AEPS20171121009.LUO Baifeng, MU Yunfei, ZHAO Bo, et al.Static sensitivity analysis of integrated electricity and gas system based on unified power flow model[J].Automation of Electric Power Systems, 2018, 42 (13) :29-35.DOI:10.7500/AEPS 20171121009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813005&amp;v=MzAyMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUx6TUlTSFRlckc0SDluTnJJOUZZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         骆柏锋, 穆云飞, 赵波, 等.基于统一潮流模型的电-气耦合综合能源系统静态灵敏度分析[J].电力系统自动化, 2018, 42 (13) :29-35.DOI:10.7500/AEPS20171121009.LUO Baifeng, MU Yunfei, ZHAO Bo, et al.Static sensitivity analysis of integrated electricity and gas system based on unified power flow model[J].Automation of Electric Power Systems, 2018, 42 (13) :29-35.DOI:10.7500/AEPS 20171121009.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" ZIMMERMAN R D, MURILLO-SANCHEZ C E.Matpower users’ manual[EB/OL].[2018-09-07].https://www.pserc.cornell.edu/matpower/MATPOWER-manual.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Matpower users&amp;#39;&amp;#39; manual">
                                        <b>[22]</b>
                                         ZIMMERMAN R D, MURILLO-SANCHEZ C E.Matpower users’ manual[EB/OL].[2018-09-07].https://www.pserc.cornell.edu/matpower/MATPOWER-manual.pdf.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" MIRANDZ V, HANG P S.Economic dispatch model with fuzzy constraints and attitudes of dispatchers[J].IEEE Transactions on Power Systems, 2005, 20 (4) :2143-2145." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Economic dispatch model with fuzzy wind constraints and attitudes of dispatchers">
                                        <b>[23]</b>
                                         MIRANDZ V, HANG P S.Economic dispatch model with fuzzy constraints and attitudes of dispatchers[J].IEEE Transactions on Power Systems, 2005, 20 (4) :2143-2145.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" HE Qie, WANG Ling.A hybrid particle swarm optimization with a feasibility-based rule for constrained optimization[J].Applied Mathematics and Computation, 2007, 186:1407-1433." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600177971&amp;v=MTkzNzk9TmlmT2ZiSzdIdEROcVk5Rlpld0lCWHM0b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjF3WGFSWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         HE Qie, WANG Ling.A hybrid particle swarm optimization with a feasibility-based rule for constrained optimization[J].Applied Mathematics and Computation, 2007, 186:1407-1433.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" >
                                        <b>[25]</b>
                                     BARAN M E, WU F F.Network reconfiglation in distribution systems for loss reduction and load balancing[J].IEEE Transactions on Power Delivery, 1989, 4 (2) :1401-1407.</a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" GUIDOIN M, KAPELAN Z, SAVIC D.Using high performance techniques to accelerate demand-driven hydraulic solvers[J].Journal of Hydroinformatics, 2013, 15 (1) :38-54." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Using high performance techniques to accelerate demand-driven hydraulic solvers">
                                        <b>[26]</b>
                                         GUIDOIN M, KAPELAN Z, SAVIC D.Using high performance techniques to accelerate demand-driven hydraulic solvers[J].Journal of Hydroinformatics, 2013, 15 (1) :38-54.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" RICHMOND water distribution network[EB/OL].[2018-09-07].htttp://emps.exeter.ac.uk/engineering/research/cws/downloads/benchmarks/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=RICHMOND water distribution network">
                                        <b>[27]</b>
                                         RICHMOND water distribution network[EB/OL].[2018-09-07].htttp://emps.exeter.ac.uk/engineering/research/cws/downloads/benchmarks/.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" >
                                        <b>[28]</b>
                                     中华人民共和国国家标准化管理委员会.电能质量-供电电压偏差:GB/T 12325—2008[S].2018.Standadization Administration of the People’s Republic of China.Power quality-deviation of supply voltage:GB/T 12325—2008[S].2018.</a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 宋学东, 王增奇, 吕艳.供水泵变频调速范围的确定[J].山东农业大学学报, 2010, 41 (4) :579-582.SONG Xuedong, WANG Zengqi, L&#220; Yan.Determination of the water pumps varying frequency speed regulation range[J].Journal of Shandong Agricultural University, 2010, 41 (4) :579-582." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SCHO201004022&amp;v=MTIwMDFpN0RZYkc0SDlITXE0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUx6TU4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         宋学东, 王增奇, 吕艳.供水泵变频调速范围的确定[J].山东农业大学学报, 2010, 41 (4) :579-582.SONG Xuedong, WANG Zengqi, L&#220; Yan.Determination of the water pumps varying frequency speed regulation range[J].Journal of Shandong Agricultural University, 2010, 41 (4) :579-582.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" QIAN K, ZHOU C, ALLAN M.Modeling of load demand due to EV battery charging in distribution systems[J].IEEE Transactions on Power Systems, 2011, 26 (2) :802-810." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of Load Demand Due to EV Battery Charging in Distribution Systems">
                                        <b>[30]</b>
                                         QIAN K, ZHOU C, ALLAN M.Modeling of load demand due to EV battery charging in distribution systems[J].IEEE Transactions on Power Systems, 2011, 26 (2) :802-810.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" PAZOUKI S, HAGHIFAM M R, MOSER A.Uncertainty modeling in optimal operation of energy hub in presence of wind, storage and demand response[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2014, 61:335-345." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061600088657&amp;v=MDQ3MjVIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMXdYYVJZPU5pZk9mYks4SHRmTnFZOUZaT01IQ25rK29CTVQ2VDRQUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         PAZOUKI S, HAGHIFAM M R, MOSER A.Uncertainty modeling in optimal operation of energy hub in presence of wind, storage and demand response[J].International Journal of Electrical Power &amp;amp; Energy Systems, 2014, 61:335-345.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" 顾伟, 陆帅, 王珺.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报, 2017, 37 (5) :1305-1315.GU Wei, LU Shuai, WANG Jun.Modeling of the heating network for multi-district integrated energy system and its operation optimization[J].Proceedings of the CSEE, 2017, 37 (5) :1305-1315." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705003&amp;v=MjExMzNvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUx6TVB5clBiYkc0SDliTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         顾伟, 陆帅, 王珺.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报, 2017, 37 (5) :1305-1315.GU Wei, LU Shuai, WANG Jun.Modeling of the heating network for multi-district integrated energy system and its operation optimization[J].Proceedings of the CSEE, 2017, 37 (5) :1305-1315.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" New York independent system operator[EB/OL].[2018-07-07].http://www.nyiso.com." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=New York independent system operator">
                                        <b>[33]</b>
                                         New York independent system operator[EB/OL].[2018-07-07].http://www.nyiso.com.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 17:20</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(11),95-115 DOI:10.7500/AEPS20180922001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">面向分布式电源消纳的配电网—配水网经济调度方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E4%BB%95%E6%81%92&amp;code=41962837&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋仕恒</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A9%86%E4%BA%91%E9%A3%9E&amp;code=23569124&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">穆云飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%9F%E5%AE%AA%E5%90%9B&amp;code=39595737&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孟宪君</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E5%AE%8F%E6%9D%B0&amp;code=00078952&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾宏杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%99%B6&amp;code=21110065&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐晶</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8E%9F%E5%87%AF&amp;code=39207098&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">原凯</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6)&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室(天津大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%A4%A9%E6%B4%A5%E5%B8%82%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网天津市电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网经济技术研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>配电网和配水网都是城市能源供应的关键基础设施。为了解决配水网中电水泵电费过高的问题, 同时寻求一种提升配电网分布式可再生能源消纳水平的方法, 文中将配电网与配水网通过电水泵互联耦合, 成为一种水能互联系统, 并提出了一种配电网—配水网联合优化调度方法。该方法使得系统中的电水泵可以集中在风机出力较大、电价较低的时段运行, 在节省电费的同时有助于解决系统弃风量大的问题。构建算例对该方法进行验证, 结果表明该方法可以有效提升系统风电消纳水平、显著降低整体运行成本, 同时有助于改善水泵运行方式、提高配电网电压质量。配电网—配水网联合调度还依托于合理的蓄水池容量, 合理的蓄水池容量可显著改善配电网—配水网联合调度运行的经济性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E6%B0%B4%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配水网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B0%B4%E8%83%BD%E4%BA%92%E8%81%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">水能互联;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电消纳;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%81%94%E5%90%88%E4%BC%98%E5%8C%96%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">联合优化调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%93%84%E6%B0%B4%E6%B1%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蓄水池;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    宋仕恒 (1993—) , 男, 硕士研究生, 主要研究方向:智能用电与综合能源利用。E-mail:songdy123@sina.cn;
                                </span>
                                <span>
                                    *穆云飞 (1984—) , 男, 通信作者, 博士, 副教授, 主要研究方向:电力系统安全性与稳定性、综合能源集成与应用。E-mail:yunfeimu@tju.edu.cn;
                                </span>
                                <span>
                                    孟宪君 (1995—) , 男, 硕士研究生, 主要研究方向:综合能源系统优化运行。E-mail:mengxianjun@tju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-22</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (U1766210);</span>
                                <span>国家电网公司科技项目 (SGTJJY00GHJS1800123);</span>
                    </p>
            </div>
                    <h1><b>Joint Economical Dispatch Method of Power Distribution Network and Water Distribution System for Distributed Generator Accommodation</b></h1>
                    <h2>
                    <span>SONG Shiheng</span>
                    <span>MU Yunfei</span>
                    <span>MENG Xianjun</span>
                    <span>JIA Hongjie</span>
                    <span>XU Jing</span>
                    <span>YUAN Kai</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of the Ministry of Education on Smart Grid (Tianjin University)</span>
                    <span>State Grid Tianjin Electric Power Co.Ltd.</span>
                    <span>State Grid Economic and Technological Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Power distribution network (PDN) and water distribution system (WDS) are major infrastructures for the urban power supply. In order to cut off the high electricity expense of water pumps in WDS and find a way to accommodate more distributed renewable energy resource in PDN, the PDN is coupled with WDS through water pumps to form a water-energy nexus, and a joint PDN-WDS optimal dispatch method is also proposed. In this method, water pumps mainly run during periods when wind power output is high, and electricity price is low. The electricity expense is reduced and the issue of wind power curtailment is solved at the same time. A case study is provided to show that the method proposed can obviously improve wind power accommodation ability, as well as reduce the total expense of the system. It also suggests that the method helps improve the operation pattern of water pumps and has a positive effect on voltage quality of PDN. The joint PDN-WDS optimal dispatch also relies on appropriate reservoir capacity, which can significantly improve the economy of joint PDN-WDS dispatch operation.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=water%20distribution%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">water distribution system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=water-energy%20nexus&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">water-energy nexus;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20accommodation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power accommodation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=joint%20optimal%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">joint optimal dispatch;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=tank&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">tank;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-22</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.U1766210);</span>
                                <span>State Grid Corporation of China (No.SGTJJY00GHJS1800123);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="68" name="68" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="69">配电网和配水网 (water distribution system, WDS) 是重要的城市能源基础设施。传统调度方法中, 二者运行彼此解耦、相互独立。配电网只将配水网视作负荷节点, 忽略了其柔性调节潜力;反之, 配水网也忽略了配电网的运行安全性和经济性<citation id="246" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。上述问题导致配水网电费过高, 配电网分布式电源消纳困难<citation id="247" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。为解决上述问题, 可将配电网—配水网耦合为水能互联系统 (energy-water nexus) <citation id="245" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>联合运行。</p>
                </div>
                <div class="p1">
                    <p id="70">近年来, 众多学者对水能互联系统进行了研究。文献<citation id="248" type="reference">[<a class="sup">7</a>]</citation>提出一种包含社会、经济以及政治因素的广义水能互联系统框架;文献<citation id="249" type="reference">[<a class="sup">8</a>]</citation>提出一种可以量化的水能互联系统耗电及需水量评估方法, 并以此分析了宁夏水能互联发展现状以及相关政府政策;文献<citation id="250" type="reference">[<a class="sup">9</a>]</citation>提出将光伏或风力发电厂与海水淡化厂建设于一处的设想, 可再生能源发电一部分用于出售, 另一部分则用于海水淡化的处理;文献<citation id="251" type="reference">[<a class="sup">10</a>]</citation>以风电—抽水蓄能联合运行的效益最大化为目标函数, 在计及抽水蓄能机组的启停限制及发电—抽水工况转换限制的基础上, 建立了24 h混合整数规划模型, 通过抽水蓄能电站与风电场的配合, 降低风电出力随机性对电网运行的负面影响, 提高电网经济效益。然而, 上述研究集中于水能与电能两大能源系统的整体规划或电力系统与水力系统在生产或消费环节的互联优化, 并未涉及配电与配水系统在网络层面的耦合, 忽略了网络侧的相关约束<citation id="252" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。配电网—配水网可通过电水泵耦合, 电水泵通过电驱动克服地势差异和管道摩擦损失, 保证城市供水可靠性。</p>
                </div>
                <div class="p1">
                    <p id="71">目前, 对配水网与电力系统的耦合互联研究相对较少。文献<citation id="253" type="reference">[<a class="sup">12</a>]</citation>提出一种基于配水网柔性调节能力的配水网及输电网日前优化调度模型, 该模型关注配水网与输电网的协同, 对可再生能源消纳, 以及配水网内水泵和蓄水池的协调作用尚未加以研究;文献<citation id="254" type="reference">[<a class="sup">13</a>]</citation>提出一种基于分布式算法的配电网—配水网联合优化调度方法, 通过优化水泵运行模式, 有效降低了配电网—配水网联合运行成本, 提升了系统分布式电源消纳水平, 然而该方法并未深入研究配水网内水泵和蓄水池的协同潜力以及蓄水池在调度周期前后的水位约束, 具有一定的保守性。</p>
                </div>
                <div class="p1">
                    <p id="72">为充分利用水泵和蓄水池的协同潜力并提升可再生能源消纳水平, 本文将配电网—配水网统筹考虑, 通过联合优化调度, 在计及两者安全约束的前提下, 调整水泵出力、控制蓄水池灵活蓄水, 对不同蓄水池容量下的配电网—配水网联合调度运行加以研究。算例结果表明, 本文方法可有效降低联合系统运行成本, 提高系统分布式能源消纳水平, 保障系统供能质量, 特别适用于区域水电联合供应系统, 为区域综合能源服务商的出现提供了可能<citation id="255" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>, 而合理的蓄水池容量能使配电网—配水网联合调度达到经济最优。</p>
                </div>
                <h3 id="73" name="73" class="anchor-tag"><b>1</b> 配电网—配水网联合系统建模</h3>
                <h4 class="anchor-tag" id="74" name="74"><b>1.1</b> 联合优化调度物理基础</h4>
                <div class="p1">
                    <p id="75">图1给出一个配电网—配水网联合系统示意图。综合能源服务商从上级电网购电, 同时调配水库/水厂来水, 通过水泵与蓄水池联合调节为区域内用户提供水电供应服务。</p>
                </div>
                <div class="area_img" id="76">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 配电网与配水网联合系统示意图" src="Detail/GetImg?filename=images/DLXT201911012_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 配电网与配水网联合系统示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of power distribution network and WDS coupling system</b></p>

                </div>
                <div class="p1">
                    <p id="77">配电网利用水泵的变频特性, 将水泵接入点视作柔性负荷节点进行调控, 在保证配水网水压前提下, 优化水泵出力, 辅助改善配电网运行情况。如若风电/光伏出力大、系统电价低, 则增大水泵出力, 将水传输至蓄水池储存;反之, 则由水库/水厂和蓄水池共同对管网输水维持水压, 水泵低频运行甚至停机, 降低用电量。蓄水池储水和配水操作伴随着水的势能变化, 起到储能作用。蓄水池与水泵的协调运行是配电网—配水网联合调度的基础。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>1.2</b> 配水网建模</h4>
                <h4 class="anchor-tag" id="79" name="79"><b>1.2.1</b> 水力平差计算模型</h4>
                <div class="p1">
                    <p id="80">配水网拓扑示意图如图2所示<citation id="256" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="81">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 配水网拓扑示意图" src="Detail/GetImg?filename=images/DLXT201911012_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 配水网拓扑示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of a WDS topology</b></p>

                </div>
                <div class="p1">
                    <p id="82">图中, 连接节点<i>i</i>, <i>m</i>, <i>z</i>及蓄水池节点<i>c</i>通过管段<i>ic</i>, <i>cj</i>, <i>mz</i>及阀门<i>jm</i>相连。<i>Q</i><sub><i>ic</i></sub>和<i>Q</i><sub><i>cj</i></sub>分别为与蓄水池<i>c</i>相连管段<i>ic</i>及<i>cj</i>的管段流量;<i>Q</i><sub><i>mz</i></sub>为管段<i>mz</i>的管段流量;<i>q</i><sub><i>i</i></sub>, <i>q</i><sub><i>j</i></sub>, <i>q</i><sub><i>m</i></sub>, <i>q</i><sub><i>z</i></sub>分别为节点<i>i</i>, <i>j</i>, <i>m</i>, <i>z</i>的需水量;<i>h</i><sub><i>i</i></sub>, <i>h</i><sub><i>j</i></sub>, <i>h</i><sub><i>m</i></sub>, <i>h</i><sub><i>z</i></sub>分别为节点<i>i</i>, <i>j</i>, <i>m</i>, <i>z</i>的压力水头。</p>
                </div>
                <div class="p1">
                    <p id="83">假设配水网共有<i>n</i><sub>w</sub>个节点 (包括连接节点、蓄水池节点和水库节点) 和<i>l</i><sub>w</sub>条支路 (包括水泵支路、阀门支路和输水管段) <citation id="257" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 其中含<i>n</i><sub>t</sub>个蓄水池及<i>n</i><sub>v</sub>个水泵。水力平差计算是在节点需水量已知条件下, 求配水网中各节点水头和各支路流量, 其本质是求解配水网稳态运行点。假设一个调度周期[0, <i>T</i>]由<i>N</i>个连续且等长的调度时段Δ<i>t</i>组成, 时段编号<i>τ</i>=1, 2, …, <i>N</i>。由于配水网管内状态变化较慢, 本文近似认为管段中水流速度在一个调度时段内保持不变。水力平差计算的核心是节点流量连续性方程及支路水头方程, 如式 (1) 、式 (2) 所示。</p>
                </div>
                <div class="p1">
                    <p id="84"><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>-</mo><mi>q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="86"><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mi>h</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>+</mo><mrow><mover accent="true"><mi>h</mi><mo>¯</mo></mover><msub><mrow></mrow><mi>i</mi></msub></mrow><mo stretchy="false">) </mo><mo>-</mo><mtext>Δ</mtext><mi>h</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>=</mo><mi>h</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>+</mo><mover accent="true"><mi>h</mi><mo>¯</mo></mover><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>q</i><sub><i>i</i>, <i>τ</i></sub>为<i>τ</i>时段节点<i>i</i>需水量, <i>i</i>=1, 2, …, <i>n</i><sub>w</sub>;<i>Q</i><sub><i>ij</i>, <i>τ</i></sub>为<i>τ</i>时段输水管段<i>ij</i>的流量;<mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>h</mi><mo>¯</mo></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>为节点i的海拔高度;h<sub>i, τ</sub>为τ时段节点i的节点压力水头;<i>Δ</i>h<sub>ij, τ</sub>为连接i, j的支路水头损失;j∈i表示j节点为与i相连的节点。</p>
                </div>
                <div class="p1">
                    <p id="90">本文假设水库容量足够大, 且水头近似保持不变, 如式 (3) 所示。</p>
                </div>
                <div class="p1">
                    <p id="91"><i>h</i><sub><i>s</i>, <i>τ</i></sub>=<i>h</i><sub><i>s</i>, 0</sub>      (3) </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>h</i><sub><i>s</i>, <i>τ</i></sub>为<i>τ</i>时段水库<i>s</i>的水头;<i>h</i><sub><i>s</i>, 0</sub>为水库<i>s</i>的初始水头。</p>
                </div>
                <div class="p1">
                    <p id="93">对任一时段<i>τ</i>, 除水库外的<i>n</i><sub>w</sub>-1个节点可根据式 (1) 列写<i>n</i><sub>w</sub>-1个节点流量连续性方程;<i>l</i><sub>w</sub>条支路可根据式 (2) 列写<i>l</i><sub>w</sub>个支路水头方程。由此组成的方程组共有<i>n</i><sub>w</sub>+<i>l</i><sub>w</sub>-1个方程、<i>n</i><sub>w</sub>+2<i>l</i><sub>w</sub>-1个未知量 (包括除水库外的<i>n</i><sub>w</sub>-1个节点水头、<i>l</i><sub>w</sub>个支路流量和<i>l</i><sub>w</sub>个支路水头损失) 。为求解方程组, 需要补充<i>l</i><sub>w</sub>个Δ<i>h</i><sub><i>ij</i>, <i>τ</i></sub>的表达式。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94">1) 水泵:</h4>
                <div class="p1">
                    <p id="95"><i>τ</i>时段水泵<i>p</i>水头损失Δ<i>h</i><sub><i>p</i>, <i>τ</i></sub>为其扬程的相反数, 可据其扬程曲线计算, 如式 (4) 所示。</p>
                </div>
                <div class="p1">
                    <p id="96"><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>h</mi><msub><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>=</mo><mo>-</mo><mi>ω</mi><msubsup><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>τ</mi></mrow><mn>2</mn></msubsup><mrow><mo>[</mo><mrow><mi>h</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>r</mi><msub><mrow></mrow><mi>p</mi></msub><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>τ</mi></mrow></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>τ</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></msup></mrow><mo>]</mo></mrow></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>h</i><sub>0</sub>, <i>r</i><sub><i>p</i></sub>, <i>n</i><sub><i>p</i></sub>为水泵参数, 由厂家提供的扬程曲线可得;<i>Q</i><sub><i>p</i>, <i>τ</i></sub>为<i>τ</i>时段水泵<i>p</i>的流量;<i>ω</i><sub><i>p</i>, <i>τ</i></sub>为<i>τ</i>时段水泵<i>p</i>的相对转速, 并且在该时段内<i>ω</i><sub><i>p</i>, <i>τ</i></sub>保持不变。</p>
                </div>
                <div class="p1">
                    <p id="99">水泵的相对转速为实际运行转速与额定转速之比, 当水泵实际转速等于其额定转速时, 相对转速为1.0 (标幺值) ;若水泵速度加倍, 相对转速设置为2.0;若水泵速度减半, 相对转速则设置为0.5, 其余大小的相对转速设置类同。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100">2) 阀门:</h4>
                <div class="p1">
                    <p id="277">τ时段阀门jm的水头损失如式 (5) 所示。</p>
                </div>
                <div class="p1">
                    <p id="101">Δ<i>h</i><sub><i>jm</i>, <i>τ</i></sub>=<i>m</i><sub><i>jm</i></sub><i>Q</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mi>m</mi><mo>, </mo><mi>τ</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="103">式中:Δ<i>h</i><sub><i>jm</i>, <i>τ</i></sub>为<i>τ</i>时段阀门<i>jm</i>的水头损失;<i>m</i><sub><i>jm</i></sub>为阀门<i>jm</i>的水头损失系数;<i>Q</i><sub><i>jm</i>, <i>τ</i></sub>为<i>τ</i>时段通过阀门<i>jm</i>的流量。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104">3) 输水管段:</h4>
                <div class="p1">
                    <p id="278">τ时段输水管段ij的水头损失由Darcy-Weisbach公式计算[16], 如式 (6) 所示。</p>
                </div>
                <div class="p1">
                    <p id="105">Δ<i>h</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>τ</mi></mrow><mo>´</mo><mo>=</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub><mrow><mo>|</mo><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub></mrow><mo>|</mo></mrow></mrow></math></mathml><sub></sub>     (6) </p>
                </div>
                <div class="p1">
                    <p id="107"><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mfrac><mrow><mn>8</mn><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>L</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow><mrow><mtext>π</mtext><msup><mrow></mrow><mn>2</mn></msup><mi>g</mi><mi>D</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>5</mn></msubsup></mrow></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="109">式中:Δ<i>h</i><sub><i>ij</i>, <i>τ</i></sub>′为<i>τ</i>时段输水管段<i>ij</i>的水头损失;<i>r</i><sub><i>ij</i></sub>为公式系数;<i>f</i><sub><i>ij</i></sub>为管段<i>ij</i>摩擦系数;<i>L</i><sub><i>ij</i></sub>和<i>D</i><sub><i>ij</i></sub>分别为管段<i>ij</i>的长度和直径;<i>g</i>为水的标准重力系数。</p>
                </div>
                <div class="p1">
                    <p id="110">通过式 (4) 至式 (7) , 可列写出水泵、阀门以及输水管段的水头损失公式, 补充求解原方程组所需的<i>l</i><sub>w</sub>个水头损失的表达式。将式 (4) 至式 (7) 代入式 (2) , 原方程组可满足求解要求, 可利用Todini-Pilati方法求解<citation id="258" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>, 本文中利用EPANET软件实现。算法原理详见文献<citation id="259" type="reference">[<a class="sup">16</a>]</citation>。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>1.2.2</b> 元件模型约束</h4>
                <div class="p1">
                    <p id="112">对于配水网内各元件, 只有保证其在各自约束之内, 才能实现配水网的稳态运行。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">1) 节点:</h4>
                <div class="p1">
                    <p id="114">为保证节点充足供水, 除水库外, 任一需水量大于0的节点, 其压力水头应大于最不利服务水头, 如式 (8) 所示<citation id="261" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="115"><i>h</i><sub><i>i</i>, <i>τ</i></sub>&gt;<i>h</i><sub><i>i</i>, min</sub>      (8) </p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>h</i><sub><i>i</i>, min</sub>为节点<i>i</i>的最不利服务水头。若节点需水量为0, 则只需<i>h</i><sub><i>i</i>, <i>τ</i></sub>&gt;0。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117">2) 蓄水池:</h4>
                <div class="p1">
                    <p id="279">某一时段内蓄水池c的水头变化如式 (9) 所示。</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><msub><mrow></mrow><mrow><mi>c</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>=</mo><mi>h</mi><msub><mrow></mrow><mrow><mi>c</mi><mo>, </mo><mi>τ</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mfrac><mrow><mtext>Δ</mtext><mi>t</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>c</mi></mrow></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>c</mi><mo>, </mo><mi>τ</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>A</mi><msub><mrow></mrow><mi>c</mi></msub></mrow></mfrac></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>h</i><sub><i>c</i>, <i>τ</i></sub>和<i>h</i><sub><i>c</i>, <i>τ</i>-1</sub>分别为蓄水池<i>c</i>在<i>τ</i>和<i>τ</i>-1时段起始时刻的水头;<i>A</i><sub><i>c</i></sub>为蓄水池<i>c</i>的平均横截面积;<i>i</i>∈<i>c</i>表示节点<i>i</i>为与蓄水池<i>c</i>相连的节点;<i>Q</i><sub><i>ic</i>, <i>τ</i>-1</sub>为与蓄水池<i>c</i>相连的管段<i>ic</i>在<i>τ</i>-1时段起始时刻的管段流量, <i>τ</i>=2, 3, …, <i>N</i>;蓄水池初始水头<i>h</i><sub><i>c</i>, 0</sub>已知。</p>
                </div>
                <div class="p1">
                    <p id="121">蓄水池的容量和进、出水流量限制分别如式 (10) 和式 (12) 所示。蓄水池<i>c</i>的进水流量<i>R</i><sub><i>c</i>, <i>τ</i></sub>与出水流量<i>Z</i><sub><i>c</i>, <i>τ</i></sub>由式 (11) 给出。</p>
                </div>
                <div class="p1">
                    <p id="122"><i>h</i><sub><i>c</i>, min</sub>≤<i>h</i><sub><i>c</i>, <i>τ</i></sub>≤<i>h</i><sub><i>c</i>, max</sub>      (10) </p>
                </div>
                <div class="area_img" id="280">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911012_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="127">式中:<i>h</i><sub><i>c</i>, max</sub>和<i>h</i><sub><i>c</i>, min</sub>分别为蓄水池<i>c</i>水头的上限和下限;<mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Q</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>c</mi></msub></mrow></math></mathml>为蓄水池<i>c</i>的最大进/出水流量。</p>
                </div>
                <div class="p1">
                    <p id="129">假设配电网用电低谷时段为一个调度周期的前<i>N</i><sub>0</sub>个调度时段, <i>c</i><sub><i>k</i></sub>表示第<i>k</i>个蓄水池。蓄水池在配电网用电低谷期利用水泵蓄水, 在此期间, 配水网蓄水池总储水量需大于0, 如式 (13) 所示。</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></munderover><mo stretchy="false"> (</mo></mstyle><mtext>Δ</mtext><mi>t</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>c</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>c</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>τ</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">) </mo><mo>&gt;</mo><mn>0</mn></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="132">式中:<i>i</i>∈<i>c</i><sub><i>k</i></sub>表示节点<i>i</i>为与蓄水池<i>c</i><sub><i>k</i></sub>相连的节点;<i>Q</i><sub><i>ic</i><sub><i>k</i></sub>, <i>τ</i>-1</sub>为与蓄水池<i>c</i><sub><i>k</i></sub>相连的管段<i>ic</i><sub><i>k</i></sub>在<i>τ</i>-1时段起始时刻的管段流量, <i>τ</i>=2, 3, …, <i>N</i><sub>0</sub>+1。</p>
                </div>
                <div class="p1">
                    <p id="133">此外, 为避免影响下一周期调度, 在本调度周期结束时, 蓄水池水位不应低于初始水位, 如式 (14) 所示。</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>2</mn></mrow><mrow><mi>Ν</mi><mo>+</mo><mn>1</mn></mrow></munderover><mrow><mrow><mo> (</mo><mrow><mtext>Δ</mtext><mi>t</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>c</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>c</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>τ</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow><mo>) </mo></mrow></mrow></mstyle><mo>≥</mo><mn>0</mn></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>k</i>=1, 2, …, <i>n</i><sub>t</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137">3) 水泵:</h4>
                <div class="p1">
                    <p id="281">相对转速不能超过其上限ω<sub>p, max</sub>, 如式 (15) 所示。</p>
                </div>
                <div class="p1">
                    <p id="138">0≤<i>ω</i><sub><i>p</i>, <i>τ</i></sub>≤<i>ω</i><sub><i>p</i>, max</sub>      (15) </p>
                </div>
                <div class="p1">
                    <p id="139">式中:<i>ω</i><sub><i>p</i>, <i>τ</i></sub>为<i>τ</i>时段水泵<i>p</i>的相对转速。</p>
                </div>
                <div class="p1">
                    <p id="140">水泵为单向抽水。任一时段内其流量和水头损失应满足式 (16) 。</p>
                </div>
                <div class="area_img" id="141">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911012_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="143">τ时段水泵p的用电量E<sub>p, τ</sub>可按式 (17) 计算。</p>
                </div>
                <div class="p1">
                    <p id="144"><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mrow><mo> (</mo><mrow><mi>ρ</mi><mi>g</mi><mtext>Δ</mtext><mi>h</mi><msub><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>τ</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>τ</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi></mrow><mo>) </mo></mrow></mrow><mrow><mi>η</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></mfrac></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="146">式中:ρ为水的密度;η<sub>p</sub>为水泵泵机效率, 由水泵效率曲线可得。</p>
                </div>
                <h4 class="anchor-tag" id="147" name="147">4) 阀门:</h4>
                <div class="p1">
                    <p id="283">对任意阀门jm, 其在开启状态下不允许倒流, 如式 (18) 所示。</p>
                </div>
                <div class="p1">
                    <p id="148"><i>Q</i><sub><i>jm</i>, <i>τ</i></sub>≥0      (18) </p>
                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>1.3</b> 配电网建模</h4>
                <h4 class="anchor-tag" id="150" name="150"><b>1.3.1</b> 潮流计算模型</h4>
                <div class="p1">
                    <p id="151">假设配电网有<i>l</i><sub>e</sub>条支路、<i>n</i><sub>e</sub>个节点, 其中包含<i>n</i><sub>pv</sub>个<i>PV</i>节点, 节点1为平衡节点, 节点2到节点1+<i>n</i><sub>pv</sub>为<i>PV</i>节点, 其余节点为<i>PQ</i>节点。风机运行时从电网吸收无功功率, 也看作<i>PQ</i>节点<citation id="262" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 且在一个调度时段内, 分布式电源的有功功率恒定不变。潮流计算本质是根据节点功率方程确定配电网运行状态<citation id="263" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>, 如式 (19) 所示。</p>
                </div>
                <div class="p1">
                    <p id="152" class="code-formula">
                        <mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>r</mi><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>τ</mi><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>V</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub><mrow><mo> (</mo><mrow><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mi>r</mi><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>τ</mi><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>V</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub><mrow><mo> (</mo><mrow><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="153">式中:<i>P</i><sub><i>ri</i>, <i>τ</i></sub>和<i>Q</i><sub><i>ri</i>, <i>τ</i></sub>分别为<i>τ</i>时段节点<i>i</i>处分布式电源的有功和无功功率;<i>P</i><sub><i>i</i>, <i>τ</i>, load</sub>和<i>Q</i><sub><i>i</i>, <i>τ</i>, load</sub>分别为节点<i>i</i>负荷的有功和无功功率;<i>V</i><sub><i>i</i>, <i>τ</i></sub>和<i>V</i><sub><i>j</i>, <i>τ</i></sub>分别为节点<i>i</i>和节点<i>j</i>的电压幅值;<i>G</i><sub><i>ij</i></sub>和<i>B</i><sub><i>ij</i></sub>分别为节点<i>i</i>, <i>j</i>之间导纳的实部和虚部;<i>θ</i><sub><i>ij</i>, <i>τ</i></sub>为节点<i>i</i>, <i>j</i>之间的相角差;<i>i</i>, <i>j</i>=1, 2, …, <i>n</i><sub>e</sub>;<i>j</i>∈<i>i</i>表示节点<i>j</i>为与节点<i>i</i>相连的节点。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>1.3.2</b> 运行约束</h4>
                <h4 class="anchor-tag" id="155" name="155">1) 电压质量:配电网节点电压需保持在一定范围, 如式 (20) 所示。</h4>
                <div class="p1">
                    <p id="156"><i>V</i><sub><i>i</i>, min</sub>≤<i>V</i><sub><i>i</i>, <i>τ</i></sub>≤<i>V</i><sub><i>i</i>, max</sub>      (20) </p>
                </div>
                <div class="p1">
                    <p id="157">式中:V<sub>i, <i>max</i></sub>和V<sub>i, <i>min</i></sub>分别为节点i电压幅值的上限和下限;i=1, 2, …, n<sub><i>e</i></sub>。</p>
                </div>
                <h4 class="anchor-tag" id="158" name="158">2) 运行安全:线路传输功率不得超过其最大功率, 如式 (21) 所示。</h4>
                <div class="p1">
                    <p id="159"><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>|</mo><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>τ</mi></mrow></msub></mrow><mo>|</mo></mrow><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>max</mi></mrow></msub></mrow></math></mathml>      (21) </p>
                </div>
                <div class="p1">
                    <p id="161">式中:P<sub>l, τ</sub>为τ时段线路l的传输功率;P<sub>l, <i>max</i></sub>为线路l的最大功率, l=1, 2, …, l<sub><i>e</i></sub>。</p>
                </div>
                <h4 class="anchor-tag" id="162" name="162"><b>1.4</b> 配电网—配水网耦合环节建模</h4>
                <div class="p1">
                    <p id="163">配水网中的水泵耗电是配电网—配水网耦合的基础。首先联立式 (4) 、式 (17) , 得到由水泵相对转速<i>ω</i><sub><i>p</i>, <i>τ</i></sub>、水泵流量<i>Q</i><sub><i>p</i>, <i>τ</i></sub>表示的水泵有功功率, 如式 (22) 所示。</p>
                </div>
                <div class="p1">
                    <p id="164"><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>´</mo><mo>=</mo><mfrac><mrow><mi>ρ</mi><mi>g</mi><mi>Q</mi><msub><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>τ</mi></mrow></msub><mi>ω</mi><msubsup><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>τ</mi></mrow><mn>2</mn></msubsup><mrow><mo>[</mo><mrow><mi>h</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>r</mi><msub><mrow></mrow><mi>p</mi></msub><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>τ</mi></mrow></msub></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mrow><mi>p</mi><mo>, </mo><mi>τ</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></msup></mrow><mo>]</mo></mrow></mrow><mrow><mi>η</mi><msub><mrow></mrow><mi>p</mi></msub></mrow></mfrac></mrow></math></mathml>      (22) </p>
                </div>
                <div class="p1">
                    <p id="166">式中:E<sub>p, τ</sub>′为τ时段水泵p的有功功率。</p>
                </div>
                <div class="p1">
                    <p id="167">联立式 (19) 、式 (22) , 得到式 (23) 。式 (23) 表示连接有水泵p的配电网节点i的有功和无功功率平衡, 其将配水网以水泵耗电的形式接入配电网, 从而使水泵相对转速、水泵流量及分布式电源出力结合到一起, 实现配电网—配水网在数学层面的耦合, 配电网—配水网系统由此得以进行整体建模。</p>
                </div>
                <div class="p1">
                    <p id="168" class="code-formula">
                        <mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>r</mi><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>τ</mi><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>´</mo><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>p</mi><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>´</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>V</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub><mrow><mo> (</mo><mrow><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub></mrow><mo>) </mo></mrow></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mi>r</mi><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>τ</mi><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>´</mo><mo>-</mo><mi>β</mi><mi>E</mi><msub><mrow></mrow><mrow><mi>p</mi><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>´</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>V</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub><mrow><mo> (</mo><mrow><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>, </mo><mi>τ</mi></mrow></msub></mrow><mo>) </mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="169">式中:<i>E</i><sub><i>pi</i>, <i>τ</i></sub>′为<i>τ</i>时段节点<i>i</i>处的水泵有功功率, 可由式 (22) 计算;<i>β</i>为水泵功率因数;<i>P</i><sub><i>i</i>, <i>τ</i>, load</sub>′和<i>Q</i><sub><i>i</i>, <i>τ</i>, load</sub>′分别为<i>τ</i>时段配电网节点<i>i</i>处不计入水泵耗电时的有功功率和无功功率。</p>
                </div>
                <div class="p1">
                    <p id="170">式 (22) 、式 (23) 以水泵耗电的形式将配水网与配电网耦合在一起, 是实现配电网—配水网联合优化调度的关键和基础。</p>
                </div>
                <h3 id="171" name="171" class="anchor-tag"><b>2</b> 配电网—配水网联合经济调度模型及求解</h3>
                <h4 class="anchor-tag" id="172" name="172"><b>2.1</b> 配电网—配水网联合经济调度数学模型</h4>
                <div class="p1">
                    <p id="173">基于式 (22) 、式 (23) 及前述所建模型, 以配电网—配水网联合系统运行费用最小为目标, 构建系统经济调度模型, 如式 (24) 、式 (25) 所示。本文分布式电源以风力发电机为例。</p>
                </div>
                <div class="p1">
                    <p id="174">式 (24) 为优化调度的目标函数, 即配电网—配水网联合系统运行费用最小, 运行费用<i>C</i>包括配电网运行成本<i>C</i><sub>elec, <i>τ</i></sub>、弃风惩罚费用<i>C</i><sub>DER, <i>τ</i></sub>以及水泵运行费用<i>C</i><sub>pump, <i>τ</i></sub>;式 (1) 至式 (18) 为配水网运行约束;式 (19) 至式 (21) 为配电网运行约束;式 (22) 、式 (23) 为配电网—配水网耦合环节;式 (9) 至式 (14) 为蓄水池、水泵、配电网多时段协同调度创造了条件;蓄水池储水优化通过调整式 (11) 中蓄水池的进水流量<i>R</i><sub><i>c</i>, <i>τ</i></sub>与出水流量<i>Z</i><sub><i>c</i>, <i>τ</i></sub>实现。</p>
                </div>
                <div class="p1">
                    <p id="175"><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>C</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mrow><mo> (</mo><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext><mo>, </mo><mi>τ</mi></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>E</mtext><mtext>R</mtext><mo>, </mo><mi>τ</mi></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>u</mtext><mtext>m</mtext><mtext>p</mtext><mo>, </mo><mi>τ</mi></mrow></msub></mrow><mo>) </mo></mrow></mrow></mstyle></mrow></math></mathml>      (24) </p>
                </div>
                <div class="p1">
                    <p id="177" class="code-formula">
                        <mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mspace width="0.25em" /><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo><mtext>至</mtext><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo><mo>、</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo><mtext>至</mtext><mtext>式</mtext><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo><mo>、</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>式</mtext><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo><mo>、</mo><mtext>式</mtext><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>r</mi><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>=</mo><mn>0</mn><mo>, </mo><mi>Q</mi><msub><mrow></mrow><mrow><mi>r</mi><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>r</mi><mo>∉</mo><mi>i</mi></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mi>p</mi><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>´</mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>p</mi><mo>∉</mo><mi>i</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="178">式中:<i>r</i>∉<i>i</i>表示分布式电源节点<i>r</i>未与节点<i>i</i>相连;<i>p</i>∉<i>i</i>表示配水网水泵<i>p</i>未与节点<i>i</i>相连。</p>
                </div>
                <div class="p1">
                    <p id="179">对配电网—配水网进行联合优化调度, 是在满足配水网和配电网运行约束的前提下, 寻求满足式 (24) 的调度计划, 优化变量包括调度周期内各时段水泵相对转速<i>ω</i><sub><i>p</i>, <i>τ</i></sub>、蓄水池进/出水流量<i>R</i><sub><i>c</i>, <i>τ</i></sub>和<i>Z</i><sub><i>c</i>, <i>τ</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="180">在配电网—配水网联合经济调度模型中:配水网的运行状态利用基于Todini-Pilati方法的Epanet工具箱内嵌函数进行分析计算<citation id="264" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>;配电网运行状态通过配电网潮流分析计算确定<citation id="265" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="181" name="181">1) 配电网运行成本</h4>
                <div class="p1">
                    <p id="182">配电网运行成本为系统向上级电网购电费用和线路损耗成本之和, 如式 (26) 所示。</p>
                </div>
                <div class="p1">
                    <p id="183"><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext><mo>, </mo><mi>τ</mi></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mo>, </mo><mi>τ</mi></mrow></msub><mi>W</mi><msub><mrow></mrow><mi>τ</mi></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>τ</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>l</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munderover><mtext>Δ</mtext></mstyle><mi>S</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>τ</mi></mrow></msub></mrow></math></mathml>      (26) </p>
                </div>
                <div class="p1">
                    <p id="185"><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>S</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>=</mo><mi>G</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msubsup><mtext>Δ</mtext><mi>t</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mrow><mo>|</mo><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>r</mi><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>τ</mi><mo>, </mo><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>´</mo><mo>-</mo><mi>E</mi><msub><mrow></mrow><mrow><mi>p</mi><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub><mo>´</mo></mrow><mo>|</mo></mrow></mrow><mrow><mrow><mo>|</mo><mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>, </mo><mi>τ</mi></mrow></msub></mrow><mo>|</mo></mrow></mrow></mfrac></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>      (27) </p>
                </div>
                <div class="p1">
                    <p id="187">式中:<i>C</i><sub>V, <i>τ</i></sub>和<i>C</i><sub><i>l</i>, <i>τ</i></sub>分别为<i>τ</i>时段购电电价和线损单位成本;<i>W</i><sub><i>τ</i></sub>为<i>τ</i>时段购电量;Δ<i>S</i><sub><i>l</i>, <i>τ</i></sub>为<i>τ</i>时段支路<i>l</i>线损。</p>
                </div>
                <h4 class="anchor-tag" id="188" name="188">2) 弃风惩罚</h4>
                <div class="p1">
                    <p id="189">系统弃风惩罚费用如式 (28) 所示<citation id="266" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="190"><i>C</i><sub>DER, <i>τ</i></sub>=<i>C</i><sub>pen</sub> (<i>W</i><sub>av, <i>τ</i></sub>-<i>P</i><sub>r, <i>τ</i></sub>)      (28) </p>
                </div>
                <div class="p1">
                    <p id="191">式中:<i>C</i><sub>pen</sub>为弃风惩罚系数;<i>P</i><sub>r, <i>τ</i></sub>为<i>τ</i>时段风机实际出力;<i>W</i><sub>av, <i>τ</i></sub>为<i>τ</i>时段风机预期出力。</p>
                </div>
                <div class="p1">
                    <p id="192">式 (29) 定义系统风电消纳率<i>η</i>。</p>
                </div>
                <div class="p1">
                    <p id="193"><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>τ</mi></mrow></msub></mrow><mrow><mi>W</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mo>, </mo><mi>τ</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (29) </p>
                </div>
                <h4 class="anchor-tag" id="195" name="195">3) 水泵运行费用</h4>
                <div class="p1">
                    <p id="196">配水网运行费用主要是水泵电费, 配水网内第<i>k</i>个水泵表示为<i>p</i><sub><i>k</i></sub>, <i>τ</i>时段水泵运行费用如式 (30) 所示。</p>
                </div>
                <div class="p1">
                    <p id="197"><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>u</mtext><mtext>m</mtext><mtext>p</mtext><mo>, </mo><mi>τ</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mi>τ</mi></msub><mi>E</mi><msub><mrow></mrow><mrow><mi>p</mi><msub><mrow></mrow><mi>k</mi></msub><mo>, </mo><mi>τ</mi></mrow></msub></mrow></math></mathml>      (30) </p>
                </div>
                <div class="p1">
                    <p id="199"><i>E</i><sub><i>p</i><sub><i>k</i></sub>, <i>τ</i></sub>=Δ<i>tE</i><sub><i>p</i><sub><i>k</i></sub>, <i>τ</i></sub>′      (31) </p>
                </div>
                <div class="p1">
                    <p id="200">式中:<i>C</i><sub><i>τ</i></sub>为水泵单位电价;<i>E</i><sub><i>p</i><sub><i>k</i></sub>, <i>τ</i></sub>′为<i>τ</i>时段第<i>k</i>个水泵的有功功率;<i>E</i><sub><i>p</i><sub><i>k</i></sub>, <i>τ</i></sub>为<i>τ</i>时段第<i>k</i>个水泵的耗电量。</p>
                </div>
                <h4 class="anchor-tag" id="201" name="201"><b>2.2</b> 模型求解</h4>
                <div class="p1">
                    <p id="202">本文配电网—配水网联合经济调度模型含有多种可调度资源及诸多复杂非线性约束, 是一个典型的高维非凸非线性问题。本文采用基于可行性的改进粒子群算法实现配电网—配水网联合经济调度数学模型的求解, 具体原理见附录A<citation id="267" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="203">基于可行性的改进粒子群算法将传统粒子群算法与模拟退火法结合起来, 并引入了可行性规则:可行解总是优于不可行解;两个可行解中, 取得更好目标函数值的解优先;两个不可行解中, 约束违反值较小的解优先。</p>
                </div>
                <div class="p1">
                    <p id="204">可行性规则的引入使得在处理含约束优化问题时可以分开考虑目标函数与约束违反, 本文目标函数为式 (24) , 约束违反则为对约束式 (25) 违反值的绝对值之和。然而, 根据可行性规则, 可行解总是优于不可行解, 这可能会造成对可行解的搜索压力过大, 导致算法过早收敛, 陷入局部最优。鉴于此, 基于可行性的改进粒子群算法引入模拟退火法, 利用其概率突跳性来跳出局部最优, 避免过早收敛。</p>
                </div>
                <div class="p1">
                    <p id="205">应用基于可行性的改进粒子群算法, 本文优化调度模型的求解过程如下, 流程图见附录B。</p>
                </div>
                <div class="p1">
                    <p id="206">步骤1:综合能源服务商对调度周期内配水网和配电网的用户需求, 水泵电价及分布式能源出力进行预测。设置基于可行性的改进粒子群算法优化变量 (调度周期内各时段水泵相对转速<i>ω</i><sub><i>p</i>, <i>τ</i></sub>、蓄水池进/出水流量<i>R</i><sub><i>c</i>, <i>τ</i></sub>和<i>Z</i><sub><i>c</i>, <i>τ</i></sub>) 的初始空间, 设置目标函数式 (24) 及其相应约束式 (25) 。初始化改进粒子群算法以产生初始种群及相应粒子速度。</p>
                </div>
                <div class="p1">
                    <p id="207">步骤2:利用Todini-Pilati方法对配水网进行状态分析, 得到配水网的节点水头、管段流量以及利用式 (22) 计算出的水泵电耗。</p>
                </div>
                <div class="p1">
                    <p id="208">步骤3:利用式 (23) 将配水网近似为负荷节点接入配电网, 进行配电网潮流分析。得到节点电压、线路功率流、分布式电源发电消纳率以及上级电网购电量。</p>
                </div>
                <div class="p1">
                    <p id="209">步骤4:根据式 (24) 计算各个粒子的适应值 (目标函数值) ;利用式 (25) 计算各粒子对配水网配电网运行约束的违反;根据可行性规则更新粒子自身最优解<b><i>p</i></b><sub>best</sub>及全局最优解<b><i>g</i></b><sub>best</sub>。</p>
                </div>
                <div class="p1">
                    <p id="210">步骤5:进行基于模拟退火法的全局搜索, 再次更新<b><i>g</i></b><sub>best</sub>。若达到迭代上限, 则输出<b><i>g</i></b><sub>best</sub>, 生成配电网—配水网联合经济调度计划, 否则转步骤2。</p>
                </div>
                <h3 id="211" name="211" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="212" name="212"><b>3.1</b> 仿真参数</h4>
                <div class="p1">
                    <p id="213">构建含风机的IEEE 33节点配电网<citation id="268" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>与改进的Richmond配水网<citation id="273" type="reference"><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>耦合算例, 使用本文方法进行24 h优化调度。所有水泵和蓄水池均参与调节。00:00—07:00时段为用电低谷时段。配电网电压基准值为12.66 kV, 要求配电网节点电压波动幅度不超过7%<citation id="269" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。配水网结构图、算例结构图、算例剩余仿真参数<citation id="274" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><link href="56" rel="bibliography" /><link href="58" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>,<a class="sup">28</a>,<a class="sup">29</a>]</sup></citation>及所用算法参数见附录C, 配电网日负荷曲线<citation id="270" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>、风机功率预测曲线<citation id="275" type="reference"><link href="62" rel="bibliography" /><link href="64" rel="bibliography" /><sup>[<a class="sup">31</a>,<a class="sup">32</a>]</sup></citation>、系统24 h购电电价曲线<citation id="271" type="reference"><link href="66" rel="bibliography" /><sup>[<a class="sup">33</a>]</sup></citation>、配水网日需水量变化<citation id="272" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>及配水网节点信息参见附录D。</p>
                </div>
                <div class="p1">
                    <p id="214">为研究配电网—配水网联合经济调度及其受配水网内蓄水池容量的影响, 本文选取配电网或配水网独立调度与配电网—配水网联合优化调度下的4种场景, 制定日前24 h调度计划, 每个调度时段间隔为1 h。</p>
                </div>
                <div class="p1">
                    <p id="215">场景Ⅰ:配电网或配水网各自独立运行。</p>
                </div>
                <div class="p1">
                    <p id="216">场景Ⅱ:利用本文方法进行配电网—配电网联合优化调度, 其余参数与场景Ⅰ相同。</p>
                </div>
                <div class="p1">
                    <p id="217">场景Ⅲ:场景Ⅲ又分为Ⅲ-A和Ⅲ-B两种场景。在场景Ⅲ-A及Ⅲ-B中, 配水网内各蓄水池容量分别降低为原容量的50%及25%, 其余参数与场景Ⅱ相同。</p>
                </div>
                <div class="p1">
                    <p id="218">场景Ⅳ:场景Ⅳ又分为Ⅳ-C及Ⅳ-D两种场景。在场景Ⅳ-C及Ⅳ-D中, 配水网内各蓄水池容量分别增加至原容量的125%及150%, 其余参数与场景Ⅱ相同。</p>
                </div>
                <h4 class="anchor-tag" id="219" name="219"><b>3.2</b> 仿真结果分析</h4>
                <h4 class="anchor-tag" id="220" name="220"><b>3.2.1</b> 算法效果分析</h4>
                <div class="p1">
                    <p id="221">选取场景Ⅱ中配电网—配水网联合优化调度的收敛曲线进行分析, 收敛曲线图见附录D图D5。</p>
                </div>
                <div class="p1">
                    <p id="222">由附录D图D5可知, 基于可行性的粒子群算法起始于一个较高的初值, 随着不断的迭代寻优, 最终收敛于最优解, 得到优化后的目标函数值。由于模拟退火法的引入, 使得收敛曲线在寻优过程中出现一些波动, 但正是由于模拟退火法的概率突变性所引起的波动使得寻优过程跳出局部最优, 并最终收敛于全局最优。</p>
                </div>
                <h4 class="anchor-tag" id="223" name="223"><b>3.2.2</b> 优化结果对比</h4>
                <div class="p1">
                    <p id="224">不同场景下的配电网和配水网运行费用及部分场景下系统风电消纳率分别如表1和图3所示。</p>
                </div>
                <div class="area_img" id="225">
                    <p class="img_tit"><b>表1 不同场景下的日运行费用</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Daily operation cost in different scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="225" border="1"><tr><td rowspan="2">场景</td><td colspan="3"><br />配电网运行成本/元</td><td rowspan="2">配水网<br />运行成<br />本/元</td><td rowspan="2">弃风<br />惩罚/元</td><td rowspan="2">总成本/元</td></tr><tr><td colspan="2"><br />网损<br />成本</td><td>购电<br />成本</td></tr><tr><td>Ⅰ</td><td>387.75</td><td colspan="2">16 828.02</td><td>1 073.16</td><td>987.03</td><td>19 275.96</td></tr><tr><td><br />Ⅱ</td><td>358.05</td><td colspan="2">15 830.10</td><td>628.98</td><td>0</td><td>16 817.13</td></tr><tr><td><br />Ⅲ-A</td><td>372.34</td><td colspan="2">16 230.40</td><td>792.87</td><td>0</td><td>17 395.61</td></tr><tr><td><br />Ⅲ-B</td><td>383.65</td><td colspan="2">16 915.70</td><td>1 089.10</td><td>411.30</td><td>18 799.75</td></tr><tr><td><br />Ⅳ-C</td><td>349.83</td><td colspan="2">15 528.41</td><td>543.89</td><td>0</td><td>16 422.13</td></tr><tr><td><br />Ⅳ-D</td><td>348.98</td><td colspan="2">15 529.31</td><td>544.11</td><td>0</td><td>16 422.40</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_226.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 两种场景下各风机发电消纳率" src="Detail/GetImg?filename=images/DLXT201911012_226.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 两种场景下各风机发电消纳率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_226.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Wind power accommodation rates in two scenarios</b></p>

                </div>
                <div class="p1">
                    <p id="227">结合表1及图3可知:场景Ⅰ系统一天内总成本为19 275.96元, 配水网运行成本较高, 弃风惩罚较高, 经济性较差, 风电消纳方面, 在00:00—03:00时段风机出力较大而电负荷很小, 3处风机都出现了弃风现象, 弃风率较高, 03:00后风电消纳率达100%, 系统弃风压力消失;场景Ⅱ系统一天总成本比场景Ⅰ节省12.76%, 经济性明显提升, 其中配水网运行成本628.98元, 比场景Ⅰ降低41.39%, 配电网网损和电费也有所减少, 风电消纳方面, 系统各时段风电消纳率均达100%, 弃风惩罚为0元, 有效解决了弃风问题;场景Ⅲ-A中系统一天总成本较场景Ⅱ有所增加, 由16 817.13元增至17 395.61元, 并无弃风现象;场景Ⅲ-B中, 系统总成本较场景Ⅲ-A进一步增加, 且此时由于蓄水池储水能力有限, 配水网无法完全消纳富余的风能, 出现弃风现象;场景Ⅳ-C中, 配水网及配电网运行成本较场景Ⅱ均降低, 系统总成本减少且无弃风现象;场景Ⅳ-D与场景Ⅳ-C总成本相当。</p>
                </div>
                <div class="p1">
                    <p id="228">图4给出场景Ⅰ, Ⅱ, Ⅲ-B中部分水泵24 h相对转速, 其余水泵运行情况见附录D图D6。</p>
                </div>
                <div class="p1">
                    <p id="229">场景Ⅰ中由于系统在16:00—21:00时段需水量大, 中枢位置的蓄水池A既要保持高水位, 又不能超过最大水位, 使水泵1A和3A出现频繁启停的情况, 不利于水泵长期运行。通过和配电网日负荷曲线 (见附录D图D1) 对比可以看出, 场景Ⅰ中水泵运行状态与电网负荷峰—谷特性关联度不大。</p>
                </div>
                <div class="p1">
                    <p id="230">场景Ⅱ中水泵运行集中在用电低谷时段。在00:00—03:00时段各水泵运行在较高转速, 消纳风电并为蓄水池蓄水。03:00后风机出力减小、电负荷升高, 系统已无风电消纳压力, 各水泵出力相应降低。到07:00时, 所有水泵完全关闭。此后只有水泵5C在16:00—19:00时段为满足式 (14) 约束而运转。由此可见, 场景Ⅱ下水泵运行状态与风机出力和电负荷密切相关。</p>
                </div>
                <div class="p1">
                    <p id="231">场景Ⅲ-A中水泵运行情况与场景Ⅲ-B类似, 虽然水泵集中在用电低谷时段运行以消纳富余的风电、提高蓄水池水位, 但由于蓄水池容量较小, 在用水高峰期时水位下降较快, 水泵1A, 3A, 4B, 5C及6D需在电价较高的15:00—19:00时段运转以满足蓄水池水位约束式 (14) , 导致配水网与配电网运行成本升高。风电消纳方面, 场景Ⅲ-B中配水网内蓄水池容量较场景Ⅲ-A更小, 对风电的消纳能力有限, 导致了一定的弃风现象;场景Ⅳ-C与场景Ⅳ-D中水泵运行情况则与场景Ⅱ中类似。</p>
                </div>
                <div class="p1">
                    <p id="232">由上述分析可知, 当配水网内蓄水池容量不足时, 不仅会影响配水网的经济运行, 也会对配电网经济运行造成影响, 导致其运行成本增加, 而当蓄水池容量过小时, 配水网内蓄水池无法消纳富余的风能, 还会出现弃风现象;当配水网内蓄水池容量适当增大时, 不仅可以完全消纳风电, 还能减少配电网和配水网运行成本;当配水网内蓄水池容量增大过多时, 配电网和配水网运行成本无法进一步减小, 而对蓄水池扩容及维护费用也要增加。</p>
                </div>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_233.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同场景下部分水泵24 h相对转速" src="Detail/GetImg?filename=images/DLXT201911012_233.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同场景下部分水泵24 h相对转速</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_233.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Relative speed of pumps in 24 hours in different scenarios</b></p>

                </div>
                <h4 class="anchor-tag" id="234" name="234"><b>3.2.3</b> 水泵—蓄水池协调作用</h4>
                <div class="p1">
                    <p id="235">选取场景Ⅱ中各蓄水池24 h储水量变化对配电网—配水网联合调度时水泵—蓄水池的协调作用进行分析。场景Ⅱ一天内蓄水池储水量变化如图5所示, 储水量由蓄水池实际水位与最大水位的比值表示。</p>
                </div>
                <div class="area_img" id="236">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_236.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 场景Ⅱ各蓄水池24 h储水量变化" src="Detail/GetImg?filename=images/DLXT201911012_236.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 场景Ⅱ各蓄水池24 h储水量变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_236.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Tank storage variation in 24 hours in scenario 2</b></p>

                </div>
                <div class="p1">
                    <p id="237">结合图4, 在00:00—03:00时段, 为消纳风电, 各水泵出力较高, 蓄水池B, C, D, E, F接受水泵蓄水因而水位明显上涨, 处于配水网中枢的蓄水池A配合水泵5C, 6D, 7F的运行, 为蓄水池C, D, E, F配水, 水位有所下降;在03:00—07:00时段, 系统虽已无风电消纳压力, 但仍处于电价低谷阶段, 由于蓄水池C, E, F在03:00前已达蓄水上限并向配水网用户供水, 蓄水池A配水压力减小, 并且此时段蓄水池A, B, D水位未达上限, 故水泵1A, 3A, 4B降低转速继续向蓄水池蓄水, 提高对应蓄水池水位以满足配水网蓄水池总储水量约束。可见, 水泵与蓄水池运行彼此协调。</p>
                </div>
                <div class="p1">
                    <p id="238">由上述分析可知, 场景Ⅱ中水泵集中在风机出力较高、电负荷较低的时段为蓄水池蓄水, 使调度结果更优。</p>
                </div>
                <h4 class="anchor-tag" id="239" name="239"><b>3.2.4</b> 电压质量</h4>
                <div class="p1">
                    <p id="240">场景Ⅰ及场景Ⅱ下一天内配电网节点最低及最高电压变化参见附录D图D7 (以节点电压标幺值表示) 。两种场景下配电网各节点电压波动均不超过电压基值的7%, 符合电能质量要求<citation id="276" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="241">较场景Ⅰ, 场景Ⅱ的最低节点电压总体上略有提升, 展现出更好的电压质量。对比场景Ⅰ与场景Ⅱ中最高节点电压:在00:00—04:00时段, 场景Ⅱ中水泵大量耗电, 在一定程度上降低了用电低谷期升高的最高节点电压, 配电网最高节点电压较场景Ⅰ略有降低;在05:00—07:00时段, 结合图5及附录D图D1可知, 此时配电网用户负荷增加, 场景Ⅱ中仅有蓄水池A及蓄水池D继续蓄水, 配水网水泵耗电减少, 配电网最高节点电压较场景Ⅰ略有抬高;其余时间段场景Ⅱ与场景Ⅰ最高节点电压基本一致。<b>4 结语</b></p>
                </div>
                <div class="p1">
                    <p id="242">本文提出了一种配电网—配水网联合优化调度方法。将配水网与配电网分别建模, 利用电水泵将两个系统耦合, 进行统一调度, 使配水网中电水泵集中在风电出力较高、电负荷较低的时段运行, 利用水泵与蓄水池协调运行, 消纳风电并转化为水的势能加以储存, 以降低运行成本、解决弃风问题。构建算例对本文联合优化调度方法进行验证, 结果表明, 该方法能有效提升系统风电消纳水平、显著降低运行成本。此外, 该方法避免了部分水泵频繁启停的问题, 并有助于提高配电网的电压质量。本文还研究了蓄水池容量对配电网—配水网联合经济调度的影响, 结果表明, 配电网—配水网联合调度运行依托于合理的蓄水池容量, 而合理的蓄水池容量能使配电网—配水网联合调度达到经济最优。</p>
                </div>
                <div class="p1">
                    <p id="243">在今后的研究中, 将围绕最有利于配电网—配水网联合调度的蓄水池容量范围做进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="244">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="284" name="284" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="285">A1改进粒子群法原理</p>
                </div>
                <div class="p1">
                    <p id="286">1) 粒子群法</p>
                </div>
                <div class="p1">
                    <p id="287">粒子群法 (Particle Swarm Optimization, PSO) 是一种模拟社会行为的进化算法。粒子群算法首先初始化一群随机粒子 (随机解) , 随后粒子们就追随当前的最优粒子在解空间中搜索, 即通过迭代找到最优解。</p>
                </div>
                <div class="p1">
                    <p id="288">假设X<sub>i</sub>= (x<sub>i, 1</sub>, x<sub>i, 2</sub>, ...x<sub>i, d</sub>) 、V<sub>i</sub>= (v<sub>i, 1</sub>, v<sub>i, 2</sub>, ...v<sub>i, d</sub>) 分别为d维搜索空间中第i个粒子的位置和速度。在每一次迭代中, 粒子通过跟踪两个最优解来更新自己, 一个是粒子本身所找到的最优解, 即个体极值pbest, 表示为P<sub>i</sub>= (p<sub>i, 1</sub>, p<sub>i, 2</sub>, ...p<sub>i, d</sub>) ;另一个是整个种群目前找到的最优解, 即全局最优解gbest, 表示为P<sub>g</sub>= (p<sub>g, 1</sub>, p<sub>g, 2</sub>, ...p<sub>g, d</sub>) 。在找到两个最优值时, 粒子根据式 (A1) 及式 (A2) 来更新自己的速度和新的位置, 直至满足终止条件或者达到迭代上限。</p>
                </div>
                <div class="area_img" id="289">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911012_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="290">式中:i=1, 2, 3…N;j=1, 2, 3…, d;k=1, 2, 3…G<sub>max</sub>;N为种群数量;d为维数;k为迭代次数;G<sub>max</sub>为粒子群迭代次数上限;ω为惯性权重;c<sub>1</sub>与c<sub>2</sub>为正的学习因子;r<sub>1</sub>与r<sub>2</sub>分别为0到1之间均匀分布的随机数。</p>
                </div>
                <div class="p1">
                    <p id="291">2) 可行性规则</p>
                </div>
                <div class="p1">
                    <p id="292">由于操作的简单实用性, 罚函数被广泛应用于约束优化问题。一个典型的罚函数式 (A-3) 所示。</p>
                </div>
                <div class="area_img" id="293">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911012_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="294">式中:f (x) 为目标函数;c<sub>q</sub>和violl<sub>q</sub>分别为第q个约束的罚因子和违约数;M为约束总数。</p>
                </div>
                <div class="p1">
                    <p id="295">然而, 罚因子通常依赖于具体的问题, 比较难以确定。</p>
                </div>
                <div class="p1">
                    <p id="296">基于可行性的改进粒子群法在标准粒子群法的基础上引入可行性规则处理约束优化:可行解总是优于不可行解;两个可行解中, 取得更好目标函数值的解优先;两个不可行解中, 约束违反值较小的解优先。基于上述规则, 即可分开考虑目标函数和约束违反, 并在搜索空间内不断向更好的可行解靠近, 在处理约束优化时无需再考虑惩罚系数。</p>
                </div>
                <div class="p1">
                    <p id="297">式 (A-4) 给出不可行解的约束违反值计算公式。</p>
                </div>
                <div class="area_img" id="298">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911012_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="299">式中:g<sub>q</sub> (x) 为第q个约束的约束违反值;目标函数的约束个数为M。</p>
                </div>
                <div class="p1">
                    <p id="300">设P<sub>i</sub> (k) 为第k次迭代时, 第i个粒子的自身最优解 (pbest) ;X<sub>i</sub> (k+1) 为第k+1次迭代时, 第i个粒子的新位置。在标准PSO算法中, 只有当f (X<sub>i</sub> (k+1) ) &lt;f (P<sub>i</sub> (k) ) 时, P<sub>i</sub> (k+1) =X<sub>i</sub> (k+1) 。在改进粒子群法中, 则加入了可行性规则判据, 在以下几种情况下P<sub>i</sub> (k+1) 会被X<sub>i</sub> (k+1) 替代。</p>
                </div>
                <div class="p1">
                    <p id="301">1) P<sub>i</sub> (k) 为不可行解, X<sub>i</sub> (k+1) 为可行解;</p>
                </div>
                <div class="p1">
                    <p id="302">2) P<sub>i</sub> (k) 与X<sub>i</sub> (k+1) 均为可行解, 但是f (X<sub>i</sub> (k+1) ) &lt;f (P<sub>i</sub> (k) ) ;</p>
                </div>
                <div class="p1">
                    <p id="303">3) P<sub>i</sub> (k) 与X<sub>i</sub> (k+1) 均为不可行解, 但是viol (X<sub>i</sub> (k+1) ) &lt;viol (P<sub>i</sub> (k) ) ;</p>
                </div>
                <div class="p1">
                    <p id="304">每次迭代时, gbest也基于类似规则进行更新。</p>
                </div>
                <div class="p1">
                    <p id="305">对于本文而言, 约束违反值即为配电网及配水网对各自运行约束违反, 即对约束 (1) - (18) 、 (19) - (21) 及约束 (22) - (23) 与 (25) 违反值绝对值之和, 目标函数则为最小的配电网-配水网联合系统运行费用, 如式 (24) 所示。</p>
                </div>
                <div class="p1">
                    <p id="306">3) 基于模拟退火法的全局搜索</p>
                </div>
                <div class="p1">
                    <p id="307">根据可行性规则, 可行解总是优于不可行解, 这可能会造成对可行解的搜索压力过大, 导致过早收敛。基于可行性的改进粒子群法利用模拟退火法的概率突跳性来跳出局部最优, 避免过早收敛现象。</p>
                </div>
                <div class="p1">
                    <p id="308">在每次迭代中利用可行性规则对pbest及gbest进行更新后, 利用基于模拟退火法的全局搜索对全局最优解gbest进行再次更新, 以跳出局部最优。令P<sub>g</sub> (k) 表示第k次迭代时的全局最优解, p<sub>a</sub>表示对产生的新解的接受概率, 则基于模拟退火法的全局搜索流程如下。</p>
                </div>
                <div class="p1">
                    <p id="309">1) 令m=1, P'<sub>g</sub>=P<sub>g</sub> (k) ;</p>
                </div>
                <div class="p1">
                    <p id="310">2) 生成新解:<image id="311" type="formula" href="images/DLXT201911012_31100.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="312">3) 若<image id="313" type="formula" href="images/DLXT201911012_31300.jpg" display="inline" placement="inline"><alt></alt></image>可行且<image id="314" type="formula" href="images/DLXT201911012_31400.jpg" display="inline" placement="inline"><alt></alt></image>不可行, 则<image id="315" type="formula" href="images/DLXT201911012_31500.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="316">4) 若<image id="317" type="formula" href="images/DLXT201911012_31700.jpg" display="inline" placement="inline"><alt></alt></image>可行且<image id="318" type="formula" href="images/DLXT201911012_31800.jpg" display="inline" placement="inline"><alt></alt></image>不可行, 则<image id="319" type="formula" href="images/DLXT201911012_31900.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="320">5) 若<image id="321" type="formula" href="images/DLXT201911012_32100.jpg" display="inline" placement="inline"><alt></alt></image>与<image id="322" type="formula" href="images/DLXT201911012_32200.jpg" display="inline" placement="inline"><alt></alt></image>均为可行解, <image id="323" type="formula" href="images/DLXT201911012_32300.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="324">6) 若<image id="325" type="formula" href="images/DLXT201911012_32500.jpg" display="inline" placement="inline"><alt></alt></image>与<image id="326" type="formula" href="images/DLXT201911012_32600.jpg" display="inline" placement="inline"><alt></alt></image>均为不可行可行解, <image id="327" type="formula" href="images/DLXT201911012_32700.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="328">7) 若<image id="329" type="formula" href="images/DLXT201911012_32900.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="330">8) 令m=m+1。若m&gt;L, 输出<image id="331" type="formula" href="images/DLXT201911012_33100.jpg" display="inline" placement="inline"><alt></alt></image>作为新的全局最优解gbest;否则, 转步骤2。</p>
                </div>
                <div class="p1">
                    <p id="332">上述步骤中:η用于控制步长;X<sub>max</sub>与X<sub>min</sub>分别为变量的上下限;N (0, 1) 为一个均值为0, 方差为1的正态分布随机数;t (k) 表示第k次迭代时的退火温度;U[0, 1]为0至1之间均匀分布的随机数;L为模拟退火法的迭代终止次数。</p>
                </div>
                <div class="p1">
                    <p id="333">退火初始温度t (0) 如式 (A-5) 所示。</p>
                </div>
                <div class="area_img" id="334">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911012_33400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="335">式中:f<sub>max</sub>和f<sub>min</sub>分别为初始粒子群代入目标函数后, 目标函数的最大值和最小值;采用指数退火, <image id="336" type="formula" href="images/DLXT201911012_33600.jpg" display="inline" placement="inline"><alt></alt></image>, 退火率<image id="337" type="formula" href="images/DLXT201911012_33700.jpg" display="inline" placement="inline"><alt></alt></image>。</p>
                </div>
                <h3 id="338" name="338" class="anchor-tag">附录B</h3>
                <div class="area_img" id="339">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1配电网与配水网联合优化调度流程图" src="Detail/GetImg?filename=images/DLXT201911012_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1配电网与配水网联合优化调度流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Flow chart of joint optimization and dispatching of water distribution network and power distribution network</p>

                </div>
                <h3 id="340" name="340" class="anchor-tag">附录C</h3>
                <div class="area_img" id="341">
                                            <p class="img_tit">
                                                表C1算例仿真参数
                                                    <br />
                                                Table C1 Case parameter
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_34100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911012_34100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_34100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1算例仿真参数" src="Detail/GetImg?filename=images/DLXT201911012_34100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="342">
                                            <p class="img_tit">
                                                表C2基于可行性的改进粒子群法参数表
                                                    <br />
                                                Table C2 Feasibility-based PSO parameter table
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911012_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2基于可行性的改进粒子群法参数表" src="Detail/GetImg?filename=images/DLXT201911012_34200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="343">表C2中粒子群优化变量X由各时段水泵相对转速及蓄水池进/出水流量构成, 由表C1可知, 水泵相对转速范围为0-1.5, 蓄水池最大进/出水量为432 m<sup>3</sup>/h, 由此可表示出优化变量的上界X<sub>max</sub>及下界X<sub>min</sub>。</p>
                </div>
                <div class="p1">
                    <p id="344">优化变量的下界X<sub>min</sub>为 (13×24) 阶全零矩阵;优化变量的上界X<sub>max</sub>为 (13×24) 阶矩阵, 矩阵每一列元素相同, 如式 (C-1) 所示。</p>
                </div>
                <div class="area_img" id="345">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201911012_34500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="346">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_34600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1.改进的Richmond配水网系统" src="Detail/GetImg?filename=images/DLXT201911012_34600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1.改进的Richmond配水网系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_34600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Structure of a fixed Richmond WDS</p>

                </div>
                <div class="area_img" id="347">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_34700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2.含分布式风力发电的IEEE-33节点配电网系统" src="Detail/GetImg?filename=images/DLXT201911012_34700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2.含分布式风力发电的IEEE-33节点配电网系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_34700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Structure of an IEEE-33 nodes power distribution network with wind turbines</p>

                </div>
                <h3 id="348" name="348" class="anchor-tag">附录D</h3>
                <div class="area_img" id="349">
                                            <p class="img_tit">
                                                表D1配水网节点参数
                                                    <br />
                                                Table D1 Water distribution network node parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_34900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911012_34900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_34900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1配水网节点参数" src="Detail/GetImg?filename=images/DLXT201911012_34900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_34901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911012_34901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_34901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1配水网节点参数" src="Detail/GetImg?filename=images/DLXT201911012_34901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="350">
                                            <p class="img_tit">
                                                表D2蓄水池参数
                                                    <br />
                                                Table D2 Tank parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_35000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911012_35000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_35000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2蓄水池参数" src="Detail/GetImg?filename=images/DLXT201911012_35000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="351">
                                            <p class="img_tit">
                                                表D3管段参数
                                                    <br />
                                                Table D3 Pipe parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_35100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911012_35100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_35100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D3管段参数" src="Detail/GetImg?filename=images/DLXT201911012_35100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_35101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911012_35101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_35101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D3管段参数" src="Detail/GetImg?filename=images/DLXT201911012_35101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="352">
                                            <p class="img_tit">
                                                表D4模式参数
                                                    <br />
                                                Table D4 Mode parameter
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_35200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911012_35200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_35200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D4模式参数" src="Detail/GetImg?filename=images/DLXT201911012_35200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="353">
                                            <p class="img_tit">
                                                表D5水泵耗电电价变化模式
                                                    <br />
                                                Fig.D5 Pump power consumption price change model
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_35300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201911012_35300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_35300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D5水泵耗电电价变化模式" src="Detail/GetImg?filename=images/DLXT201911012_35300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="354">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_35400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1.配电网日负荷曲线" src="Detail/GetImg?filename=images/DLXT201911012_35400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1.配电网日负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_35400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Load curve of power distribution network in a day</p>

                </div>
                <div class="area_img" id="355">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_35500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2风机功率预测曲线" src="Detail/GetImg?filename=images/DLXT201911012_35500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2风机功率预测曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_35500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Wind power output prediction in a day</p>

                </div>
                <div class="area_img" id="356">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_35600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D3配水网日需水量曲线" src="Detail/GetImg?filename=images/DLXT201911012_35600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D3配水网日需水量曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_35600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D3 Daily water demand curve of water distribution network</p>

                </div>
                <div class="area_img" id="357">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_35700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D4.日购电电价变化" src="Detail/GetImg?filename=images/DLXT201911012_35700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D4.日购电电价变化  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_35700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D4 Electricity price in a day</p>

                </div>
                <div class="area_img" id="358">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_35800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D5场景II收敛曲线" src="Detail/GetImg?filename=images/DLXT201911012_35800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D5场景II收敛曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_35800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D5 Convergence curve in scenario 2</p>

                </div>
                <div class="area_img" id="359">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D6不同场景下部分水泵24小时相对转速" src="Detail/GetImg?filename=images/DLXT201911012_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D6不同场景下部分水泵24小时相对转速  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D6 Pump speed in 24 hours in diffrent scenarios (partial) </p>

                </div>
                <div class="area_img" id="359">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_35901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D6不同场景下部分水泵24小时相对转速" src="Detail/GetImg?filename=images/DLXT201911012_35901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D6不同场景下部分水泵24小时相对转速  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_35901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D6 Pump speed in 24 hours in diffrent scenarios (partial) </p>

                </div>
                <div class="area_img" id="360">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201911012_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D7配电网节点电压最大/最小值" src="Detail/GetImg?filename=images/DLXT201911012_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D7配电网节点电压最大/最小值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201911012_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D7 Maximum/minimum nodal voltage of power distribution network</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100766215&amp;v=MjMzNTVQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxd1hhUlk9TmlmT2ZiSzdIdERPcm85RlkrMEpEbjA4b0JNVDZUNA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> ZHANG H, ZHOU J, FANG N, et al.Daily hydrothermal scheduling with economic emission using simulated annealing technique based multi-objective cultural differential evolution approach[J].Energy, 2013, 50 (1) :24-37.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13050900182845&amp;v=MDI1NjBUTW53WmVadEZpbmxVcjNJSjF3WGFSWT1OaWZPZmJLN0h0VE1wbzlGWmVNTkJIZzhvQk1UNlQ0UFFIL2lyUmRHZXJxUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> KUREK W, OSTFELD A.Multi-objective optimization of water quality, pumps operation and storage sizing of water distribution systems[J].Journal of Environmental Management, 2013, 115:189-197.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal scheduling of combined heat and power units with heat storage for the improvement of wind power integration">

                                <b>[3]</b> CHEN Hongkun, YU Yanjuan, JIANG Xin.Optimal scheduling of combined heat and power units with heat storage for the improvement of wind power integration[C]// 2016 IEEE PES Asia-Pacific Power and Energy Engineering Conference (APPEEC) , October 25-28, 2016, Xi’an, China:1508-1512.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES8313FD20FE7379BC0E3AAD823B982F6C&amp;v=MzA3NjlMcVdNN3pzQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzdxOHc2dz1OaWZPZmJ1N0g5SzYyNDFGRXA0SUQzc3d2V1VUbnp3TU9RdnFyaEZIYw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> LI G Q, ZHANG R F, JIANG T, et al.Optimal dispatch strategy for integrated energy systems with CCHP and wind power[J].Applied Energy, 2017, 192:408-419.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813009&amp;v=MzI1OTVGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMek1JU0hUZXJHNEg5bk5ySTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 王丹, 智云强, 贾宏杰, 等.基于多能源站协调的区域电力-热力系统日前经济调度[J].电力系统自动化, 2018, 42 (13) :65-73.DOI:10.7500/AEPS20171129003.WANG Dan, ZHI Yunqiang, JIA Hongjie, et al.Day-ahead economic dispatch strategy of regional electricity-heating integrated energy system based on multiple energy stations[J].Automation of Electric Power Systems, 2018, 42 (13) :65-73.DOI:10.7500/AEPS20171129003.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SIPD&amp;filename=SIPD130123001585&amp;v=Mjg5OTJOaVRiYXJLN0h0RE9ySTlGWmU0SENSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3aktJMTBR&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> MACKNICK J, NEWMARK R, HEATH G, et al.Operational water consumption and withdrawal factors for electricity generating technologies:a review of exsting literature[J].Environmental Research Letters, 2012, 7 (4) :045802.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" >
                                    <b>[7]</b>
                                 YOON H.A review on water-energy nexus and directions for future studies:from supply to demand end[J].Documents d’Anàlisi Geogràfica, 2018, 64 (2) :365-395.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Understanding the water-energy nexus:a case study of Ningxia">

                                <b>[8]</b> LI Xinyue.Understanding the water-energy nexus:a case study of Ningxia[D].Uppsala, Sweden:Uppsala University, 2014:44-45.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012101100156&amp;v=MjA1MjhKMXdYYVJZPU5pZk9mYks3SHRET3JvOUVaZXNQRFhrL29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> SIDDIQI A, ANADON L D.The water-energy nexus in Middle East and North Africa[J].Energy Policy, 2011, 39 (8) :4529-4540.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201202008&amp;v=Mjk5OTN5L25VTHpNSVNIVGVyRzRIOVBNclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 胡泽春, 丁华杰, 孔涛, 等.风电-抽水蓄能联合日运行优化调度模型[J].电力系统自动化, 2012, 36 (2) :36-41.HU Zechun, DING Huajie, KONG Tao.Operational optimization model for wind power and pumped-storage plant[J].Automation of Electric Power Systems, 2012, 36 (2) :36-41.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES880101413B97F71B14A566E563081E9F&amp;v=MjQ4NDd3SHRETXJvdEVaNWtHQ3dvK3ptUVM3azU0VG5tWHFSUTJlYnFWTUxQcENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3cTh3Nnc9TmlmT2ZidQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> HAMICHE M A, STAMBOULI B A, FLAZI S.A review of the water-energy nexus[J].Renewable and Sustainable Energy Reviews, 2016, 65:319-331.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal coordination of water distribution energy flexibility with power systems operation">

                                <b>[12]</b> OIKONOMOU K, PARVANIA M.Optimal coordination of water distribution energy flexibility with power systems operation[J].IEEE Transactions on Smart Grid, 2018, 10 (1) :1101-1110.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal water-power flow problem:formulation and distributed optimal solution">

                                <b>[13]</b> ZAMZAM A S, DALLANESE E, ZHAO C, et al.Optimal water-power flow problem:formulation and distributed optimal solution[J].IEEE Transactions on Control of Network Systems, 2019, 6 (1) :37-47.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZNDW201802006&amp;v=Mjc3MzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L25VTHpNUHlQUGViRzRIOW5Nclk5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> YAO Cheng, ZHANG Zhang, YU Jiancheng, et al.Research on operation and management muti-node of mega city energy internet[J].Global Energy Interconnection, 2018, 1 (2) :130-136.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling variable speed pumps for optimal pump scheduling">

                                <b>[15]</b> MENKE R, ABRAHAM E, STOIANOV I.Modeling variable speed pumps for optimal pump scheduling[C]// World Environmental and Water Resources Congress, May 22-26, 2016, West Palm Beach, America:199-209.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Epanet2 users manual">

                                <b>[16]</b> ROSSMAN L A.Epanet2 users manual[EB/OL].[2018-09-07].https://www.epa.gov/water-research/epanet.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A gradient algorithm for the analysis of pipe networks">

                                <b>[17]</b> TODINI E, PILATI S.A gradient algorithm for the analysis of pipe networks[M].New York, USA:John Wiley &amp; Sons Inc, 1988.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust algorithm for head-dependent analysis of water distribution systems">

                                <b>[18]</b> TANYIMBOH T T.Robust algorithm for head-dependent analysis of water distribution systems[C]// Water Distribution Systems Analysis, August 17-20, 2008, Kruger, South Africa:803-813.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of wind farms in the load flow analysis">

                                <b>[19]</b> FEIJOO A E, CIDRAS J.Modeling of wind farms in the load flow analysis[J].IEEE Transactions on Power Systems, 2000, 15 (1) :110-115.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system">

                                <b>[20]</b> MILANO F.Power system[EB/OL].[2018-09-07].http://www.uclm.es/area/gsee/wed/Federico/psat.htm.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813005&amp;v=MzI1NjZxZlp1WnNGeS9uVUx6TUlTSFRlckc0SDluTnJJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 骆柏锋, 穆云飞, 赵波, 等.基于统一潮流模型的电-气耦合综合能源系统静态灵敏度分析[J].电力系统自动化, 2018, 42 (13) :29-35.DOI:10.7500/AEPS20171121009.LUO Baifeng, MU Yunfei, ZHAO Bo, et al.Static sensitivity analysis of integrated electricity and gas system based on unified power flow model[J].Automation of Electric Power Systems, 2018, 42 (13) :29-35.DOI:10.7500/AEPS 20171121009.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Matpower users&amp;#39;&amp;#39; manual">

                                <b>[22]</b> ZIMMERMAN R D, MURILLO-SANCHEZ C E.Matpower users’ manual[EB/OL].[2018-09-07].https://www.pserc.cornell.edu/matpower/MATPOWER-manual.pdf.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Economic dispatch model with fuzzy wind constraints and attitudes of dispatchers">

                                <b>[23]</b> MIRANDZ V, HANG P S.Economic dispatch model with fuzzy constraints and attitudes of dispatchers[J].IEEE Transactions on Power Systems, 2005, 20 (4) :2143-2145.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600177971&amp;v=MDA4NjRaZVp0RmlubFVyM0lKMXdYYVJZPU5pZk9mYks3SHRETnFZOUZaZXdJQlhzNG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1udw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> HE Qie, WANG Ling.A hybrid particle swarm optimization with a feasibility-based rule for constrained optimization[J].Applied Mathematics and Computation, 2007, 186:1407-1433.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" >
                                    <b>[25]</b>
                                 BARAN M E, WU F F.Network reconfiglation in distribution systems for loss reduction and load balancing[J].IEEE Transactions on Power Delivery, 1989, 4 (2) :1401-1407.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Using high performance techniques to accelerate demand-driven hydraulic solvers">

                                <b>[26]</b> GUIDOIN M, KAPELAN Z, SAVIC D.Using high performance techniques to accelerate demand-driven hydraulic solvers[J].Journal of Hydroinformatics, 2013, 15 (1) :38-54.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=RICHMOND water distribution network">

                                <b>[27]</b> RICHMOND water distribution network[EB/OL].[2018-09-07].htttp://emps.exeter.ac.uk/engineering/research/cws/downloads/benchmarks/.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" >
                                    <b>[28]</b>
                                 中华人民共和国国家标准化管理委员会.电能质量-供电电压偏差:GB/T 12325—2008[S].2018.Standadization Administration of the People’s Republic of China.Power quality-deviation of supply voltage:GB/T 12325—2008[S].2018.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SCHO201004022&amp;v=Mjg2MjBOaTdEWWJHNEg5SE1xNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMek0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 宋学东, 王增奇, 吕艳.供水泵变频调速范围的确定[J].山东农业大学学报, 2010, 41 (4) :579-582.SONG Xuedong, WANG Zengqi, LÜ Yan.Determination of the water pumps varying frequency speed regulation range[J].Journal of Shandong Agricultural University, 2010, 41 (4) :579-582.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of Load Demand Due to EV Battery Charging in Distribution Systems">

                                <b>[30]</b> QIAN K, ZHOU C, ALLAN M.Modeling of load demand due to EV battery charging in distribution systems[J].IEEE Transactions on Power Systems, 2011, 26 (2) :802-810.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061600088657&amp;v=MjkyNDRmYks4SHRmTnFZOUZaT01IQ25rK29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxd1hhUlk9TmlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> PAZOUKI S, HAGHIFAM M R, MOSER A.Uncertainty modeling in optimal operation of energy hub in presence of wind, storage and demand response[J].International Journal of Electrical Power &amp; Energy Systems, 2014, 61:335-345.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705003&amp;v=MTU0OTNvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9uVUx6TVB5clBiYkc0SDliTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 顾伟, 陆帅, 王珺.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报, 2017, 37 (5) :1305-1315.GU Wei, LU Shuai, WANG Jun.Modeling of the heating network for multi-district integrated energy system and its operation optimization[J].Proceedings of the CSEE, 2017, 37 (5) :1305-1315.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="http://scholar.cnki.net/result.aspx?q=New York independent system operator">

                                <b>[33]</b> New York independent system operator[EB/OL].[2018-07-07].http://www.nyiso.com.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201911012" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201911012&amp;v=MTc2NDk5ak5ybzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvblVMek1JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

