

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136648239162500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912001%26RESULT%3d1%26SIGN%3dyV%252fdZeeuoFvLEh%252f0P0XJqL4BBFM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912001&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912001&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912001&amp;v=MDA1MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xVYnJCSVNIVGVyRzRIOWpOclk5RlpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#90" data-title="&lt;b&gt;1&lt;/b&gt; 特征根分析存在的问题 "><b>1</b> 特征根分析存在的问题</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#91" data-title="&lt;b&gt;1.1&lt;/b&gt; 难以反映非线性因素的影响"><b>1.1</b> 难以反映非线性因素的影响</a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;1.2&lt;/b&gt; 无法反映时变因素的影响"><b>1.2</b> 无法反映时变因素的影响</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;1.3&lt;/b&gt; 无法适用于运动变量维数突变的情形"><b>1.3</b> 无法适用于运动变量维数突变的情形</a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;1.4&lt;/b&gt; 难以反映多频振荡的整体特性"><b>1.4</b> 难以反映多频振荡的整体特性</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#149" data-title="&lt;b&gt;2&lt;/b&gt; 振荡的交变特性及发散/耗散特性 "><b>2</b> 振荡的交变特性及发散/耗散特性</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#154" data-title="&lt;b&gt;3 单机系统振荡行为分析的能量观点&lt;/b&gt; "><b>3 单机系统振荡行为分析的能量观点</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#155" data-title="&lt;b&gt;3.1 H-OMIB系统中的能量分析结果与简谐运动振幅分析等效&lt;/b&gt;"><b>3.1 H-OMIB系统中的能量分析结果与简谐运动振幅分析等效</b></a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;3.2&lt;/b&gt; 非线性因素对振荡能量的影响"><b>3.2</b> 非线性因素对振荡能量的影响</a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;3.3&lt;/b&gt; 时变因素对振荡能量的影响"><b>3.3</b> 时变因素对振荡能量的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#196" data-title="&lt;b&gt;4&lt;/b&gt; 多机系统中的振荡能量 "><b>4</b> 多机系统中的振荡能量</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#197" data-title="&lt;b&gt;4.1&lt;/b&gt; 多机系统的振荡模式"><b>4.1</b> 多机系统的振荡模式</a></li>
                                                <li><a href="#200" data-title="&lt;b&gt;4.2&lt;/b&gt; 多机系统的等值单机映象系统"><b>4.2</b> 多机系统的等值单机映象系统</a></li>
                                                <li><a href="#207" data-title="&lt;b&gt;4.3&lt;/b&gt; 主导映象系统的定义及识别"><b>4.3</b> 主导映象系统的定义及识别</a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;4.4&lt;/b&gt; 主导模式的振荡能量"><b>4.4</b> 主导模式的振荡能量</a></li>
                                                <li><a href="#215" data-title="&lt;b&gt;4.5&lt;/b&gt; 运动变量维数突变情形下的振荡能量计算"><b>4.5</b> 运动变量维数突变情形下的振荡能量计算</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#232" data-title="&lt;b&gt;5&lt;/b&gt; 振荡幅值与振荡能量 "><b>5</b> 振荡幅值与振荡能量</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#241" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#267" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#273" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#277" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#281" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#148" data-title="&lt;b&gt;图1 不同频率分量的合成&lt;/b&gt;"><b>图1 不同频率分量的合成</b></a></li>
                                                <li><a href="#195" data-title="&lt;b&gt;图2 时变单机系统振荡能量&lt;/b&gt;"><b>图2 时变单机系统振荡能量</b></a></li>
                                                <li><a href="#228" data-title="&lt;b&gt;图3 不同切机时刻情形下的机组功角&lt;/b&gt;"><b>图3 不同切机时刻情形下的机组功角</b></a></li>
                                                <li><a href="#231" data-title="&lt;b&gt;图4 不同切机时刻情形下的振荡能量&lt;/b&gt;"><b>图4 不同切机时刻情形下的振荡能量</b></a></li>
                                                <li><a href="#237" data-title="&lt;b&gt;图5 IEEE 3机系统的功角振荡曲线&lt;/b&gt;"><b>图5 IEEE 3机系统的功角振荡曲线</b></a></li>
                                                <li><a href="#239" data-title="&lt;b&gt;图6 IEEE 3 机系统正向摆次FEP处的势能&lt;/b&gt;"><b>图6 IEEE 3 机系统正向摆次FEP处的势能</b></a></li>
                                                <li><a href="#268" data-title="图A1 不同方法求得的机组功角">图A1 不同方法求得的机组功角</a></li>
                                                <li><a href="#269" data-title="图A2 时变单机系统功角曲线">图A2 时变单机系统功角曲线</a></li>
                                                <li><a href="#270" data-title="图A3 能量曲线">图A3 能量曲线</a></li>
                                                <li><a href="#271" data-title="表A1 振幅与振荡能量的对应关系">表A1 振幅与振荡能量的对应关系</a></li>
                                                <li><a href="#272" data-title="表A2 IEEE 3机系统平衡点特征根的分析结果">表A2 IEEE 3机系统平衡点特征根的分析结果</a></li>
                                                <li><a href="#274" data-title="表B1 H-OMIB系统的节点数据">表B1 H-OMIB系统的节点数据</a></li>
                                                <li><a href="#275" data-title="表B2 H-OMIB系统线路数据">表B2 H-OMIB系统线路数据</a></li>
                                                <li><a href="#276" data-title="表B3 H-OMIB系统机组数据">表B3 H-OMIB系统机组数据</a></li>
                                                <li><a href="#278" data-title="表C1 IEEE 3机系统节点数据">表C1 IEEE 3机系统节点数据</a></li>
                                                <li><a href="#279" data-title="表C2 IEEE 3机系统线路数据">表C2 IEEE 3机系统线路数据</a></li>
                                                <li><a href="#280" data-title="表C3 IEEE 3机系统机组数据">表C3 IEEE 3机系统机组数据</a></li>
                                                <li><a href="#282" data-title="表D1调速器参数">表D1调速器参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="283">


                                    <a id="bibliography_1" title="中国电力百科全书:电力系统卷[M].3版.北京:中国电力出版社, 2014.China electric power encyclopedia:electric power system[M].3rd ed.Beijing:China Electric Power Press, 2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512351424000&amp;v=MDUzNzhxekdiYTVITkxKcm90SFlPc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pJSWxzZFhG&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        中国电力百科全书:电力系统卷[M].3版.北京:中国电力出版社, 2014.China electric power encyclopedia:electric power system[M].3rd ed.Beijing:China Electric Power Press, 2014.
                                    </a>
                                </li>
                                <li id="285">


                                    <a id="bibliography_2" title="薛禹胜.综合防御由偶然故障演化为电力灾难---北美“8&#183;14”大停电的警示[J].电力系统自动化, 2003, 27 (18) :1-5.XUE Yusheng.The way from a simple contingency to systemwide disaster-lessons from the eastern interconnection blackout in 2003[J].Automation of Electric Power Systems, 2003, 27 (18) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200318000&amp;v=MDMzMDc0SHRMTnA0OUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVWJyQklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        薛禹胜.综合防御由偶然故障演化为电力灾难---北美“8&#183;14”大停电的警示[J].电力系统自动化, 2003, 27 (18) :1-5.XUE Yusheng.The way from a simple contingency to systemwide disaster-lessons from the eastern interconnection blackout in 2003[J].Automation of Electric Power Systems, 2003, 27 (18) :1-5.
                                    </a>
                                </li>
                                <li id="287">


                                    <a id="bibliography_3" title="余贻鑫, 李鹏.大区电网弱互联对互联系统阻尼和动态稳定性的影响[J].中国电机工程学报, 2005, 25 (11) :6-11.YU Yixin, LI Peng.The impact of weak interconnection of bulk power grids to damping and dynamic stability of power systems[J].Proceedings of the CSEE, 2005, 25 (11) :6-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200511001&amp;v=MDE0NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xVYnJCUHlyUGJiRzRIdFROcm85RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        余贻鑫, 李鹏.大区电网弱互联对互联系统阻尼和动态稳定性的影响[J].中国电机工程学报, 2005, 25 (11) :6-11.YU Yixin, LI Peng.The impact of weak interconnection of bulk power grids to damping and dynamic stability of power systems[J].Proceedings of the CSEE, 2005, 25 (11) :6-11.
                                    </a>
                                </li>
                                <li id="289">


                                    <a id="bibliography_4" >
                                        <b>[4]</b>
                                    国家能源局.电力系统安全稳定计算技术规范:DL/T 1234-2013[S].北京:中国电力出版社, 2013.National Energy Administration.Technique specification of power system security and stability calculation:DL/T 1234-2013[S].Beijing:China Electric Power Press, 2013.</a>
                                </li>
                                <li id="291">


                                    <a id="bibliography_5" title="KUNDUR P.电力系统稳定与控制[M].北京:中国电力出版社, 2002.KUNDUR P.Power system stability and control[M].Beijing:China Electric Power Press, 2002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508308239999&amp;v=MjQxNzZaZVp2RnlublU3aklJbHNkVlYyN0diYTRGdExNcDQxR2JlSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5Lcmlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        KUNDUR P.电力系统稳定与控制[M].北京:中国电力出版社, 2002.KUNDUR P.Power system stability and control[M].Beijing:China Electric Power Press, 2002.
                                    </a>
                                </li>
                                <li id="293">


                                    <a id="bibliography_6" title="薛禹胜, 潘学萍, ZHANG Guorui, 等.计及时变系统完整非线性的振荡模式分析[J].电力系统自动化, 2008, 32 (18) :1-7.XUE Yusheng, PAN Xueping, ZHANG Guorui, et al.Oscillation mode analysis considering full nonlinearity of timevarying systems[J].Automation of Electric Power Systems, 2008, 32 (18) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200818002&amp;v=MDcxNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xVYnJCSVNIVGVyRzRIdG5OcDQ5RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        薛禹胜, 潘学萍, ZHANG Guorui, 等.计及时变系统完整非线性的振荡模式分析[J].电力系统自动化, 2008, 32 (18) :1-7.XUE Yusheng, PAN Xueping, ZHANG Guorui, et al.Oscillation mode analysis considering full nonlinearity of timevarying systems[J].Automation of Electric Power Systems, 2008, 32 (18) :1-7.
                                    </a>
                                </li>
                                <li id="295">


                                    <a id="bibliography_7" title="THAPAR J, VITTAL V, KLIEMANN W, et al.Application of the normal form of vector fields to predict inter-area separation in power systems[J].IEEE Transactions on Power Systems, 1977, 12 (2) :844-850." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of the normal form of vector fields to predict interarea separation in power systems">
                                        <b>[7]</b>
                                        THAPAR J, VITTAL V, KLIEMANN W, et al.Application of the normal form of vector fields to predict inter-area separation in power systems[J].IEEE Transactions on Power Systems, 1977, 12 (2) :844-850.
                                    </a>
                                </li>
                                <li id="297">


                                    <a id="bibliography_8" title="HIROYUKI A, TERUHISA K, TOSHIO I.Nonlinear stability indexes of power swing oscillation using normal form analysis[J].IEEE Transactions on Power Systems, 2006, 21 (3) :18-23." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Nonlinear stability indexes of power swing oscillation using normal form analysis">
                                        <b>[8]</b>
                                        HIROYUKI A, TERUHISA K, TOSHIO I.Nonlinear stability indexes of power swing oscillation using normal form analysis[J].IEEE Transactions on Power Systems, 2006, 21 (3) :18-23.
                                    </a>
                                </li>
                                <li id="299">


                                    <a id="bibliography_9" title="PARIZ N, SHANECHI H M, VAAHEDI E.Explaining and validating stressed power systems behavior using modal series[J].IEEE Transactions on Power Systems, 2003, 18 (2) :778-785." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Explaining and validating stressed power systems behavior using modal series">
                                        <b>[9]</b>
                                        PARIZ N, SHANECHI H M, VAAHEDI E.Explaining and validating stressed power systems behavior using modal series[J].IEEE Transactions on Power Systems, 2003, 18 (2) :778-785.
                                    </a>
                                </li>
                                <li id="301">


                                    <a id="bibliography_10" title="刘红朝, 李兴源, 郝巍, 等.交直流互联电力系统非线性模态分析[J].电力系统自动化, 2006, 30 (18) :8-12.LIU Hongchao, LI Xingyuan, HAO Wei, et al.Nonlinear modal analysis for HVDC/AC power systems[J].Automation of Electric Power Systems, 2006, 30 (18) :8-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200618002&amp;v=MDYzODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVWJyQklTSFRlckc0SHRmTnA0OUZab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        刘红朝, 李兴源, 郝巍, 等.交直流互联电力系统非线性模态分析[J].电力系统自动化, 2006, 30 (18) :8-12.LIU Hongchao, LI Xingyuan, HAO Wei, et al.Nonlinear modal analysis for HVDC/AC power systems[J].Automation of Electric Power Systems, 2006, 30 (18) :8-12.
                                    </a>
                                </li>
                                <li id="303">


                                    <a id="bibliography_11" title="张鹏飞, 薛禹胜, 张启平.电力系统时变振荡特性的小波脊分析[J].电力系统自动化, 2004, 28 (16) :32-35.ZHANG Pengfei, XUE Yusheng, ZHANG Qiping.Power system time-varying oscillation analysis with wavelet ridge algorithm[J].Automation of Electric Power Systems, 2004, 28 (16) :32-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200416008&amp;v=MDcxMjhadVpzRnkvbFVickJJU0hUZXJHNEh0WE5xWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        张鹏飞, 薛禹胜, 张启平.电力系统时变振荡特性的小波脊分析[J].电力系统自动化, 2004, 28 (16) :32-35.ZHANG Pengfei, XUE Yusheng, ZHANG Qiping.Power system time-varying oscillation analysis with wavelet ridge algorithm[J].Automation of Electric Power Systems, 2004, 28 (16) :32-35.
                                    </a>
                                </li>
                                <li id="305">


                                    <a id="bibliography_12" title="郝思鹏, 薛禹胜, 唐茂林, 等.通过轨迹特征根分析时变振荡特性[J].电力系统自动化, 2009, 33 (6) :1-5.HAO Sipeng, XUE Yusheng, TANG Maolin, et al.Trajectory eigenvalues analysis time variant oscillation characters[J].Automation of Electric Power Systems, 2009, 33 (6) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200906002&amp;v=MDU2MTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFVickJJU0hUZXJHNEh0ak1xWTlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        郝思鹏, 薛禹胜, 唐茂林, 等.通过轨迹特征根分析时变振荡特性[J].电力系统自动化, 2009, 33 (6) :1-5.HAO Sipeng, XUE Yusheng, TANG Maolin, et al.Trajectory eigenvalues analysis time variant oscillation characters[J].Automation of Electric Power Systems, 2009, 33 (6) :1-5.
                                    </a>
                                </li>
                                <li id="307">


                                    <a id="bibliography_13" title="JIANG T, BAI L, LI G, et al.Estimating inter-area dominant oscillation mode in bulk power grid using multi-channel continuous wavelet transform[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) :394-405." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Estimating inter-area dominant oscillation mode in bulk power grid using multi-channel continuous wavelet transform,&amp;quot;">
                                        <b>[13]</b>
                                        JIANG T, BAI L, LI G, et al.Estimating inter-area dominant oscillation mode in bulk power grid using multi-channel continuous wavelet transform[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) :394-405.
                                    </a>
                                </li>
                                <li id="309">


                                    <a id="bibliography_14" title="SHEN C, AN Z, DAI X Z, et al.Measurement-based solution for low frequency oscillation analysis[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) :406-413." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Measurement-based solution for low frequency oscillation analysis">
                                        <b>[14]</b>
                                        SHEN C, AN Z, DAI X Z, et al.Measurement-based solution for low frequency oscillation analysis[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) :406-413.
                                    </a>
                                </li>
                                <li id="311">


                                    <a id="bibliography_15" title="YANG D, CAI G, CHAN K.Extracting inter-area oscillation modes using local measurements and data-driven stochastic subspace technique[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (5) :704-712." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDF1935FCDEC565736B249D3728DACA76E&amp;v=MDQwMDlTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzdpOXhhRT1OajdCYXNXNUY5TEoyZnd4RVpnS0Nuayt6QkJoNkR0MFBIemxyaHBCQ01IbFFyenFDT052Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        YANG D, CAI G, CHAN K.Extracting inter-area oscillation modes using local measurements and data-driven stochastic subspace technique[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (5) :704-712.
                                    </a>
                                </li>
                                <li id="313">


                                    <a id="bibliography_16" title="潘学萍, 薛禹胜, 张晓明, 等.轨迹特征根的解析估算及其误差分析[J].电力系统自动化, 2008, 32 (19) :10-14.PAN Xueping, XUE Yusheng, ZHANG Xiaoming, et al.Analytical calculation of power system trajectory eigenvalues and its error analysis[J].Automation of Electric Power Systems, 2008, 32 (19) :10-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200819004&amp;v=MjMwMzVsVWJyQklTSFRlckc0SHRuTnBvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        潘学萍, 薛禹胜, 张晓明, 等.轨迹特征根的解析估算及其误差分析[J].电力系统自动化, 2008, 32 (19) :10-14.PAN Xueping, XUE Yusheng, ZHANG Xiaoming, et al.Analytical calculation of power system trajectory eigenvalues and its error analysis[J].Automation of Electric Power Systems, 2008, 32 (19) :10-14.
                                    </a>
                                </li>
                                <li id="315">


                                    <a id="bibliography_17" title="XUE Y, BIN Z.Trajectory section eigenvalue method for nonlinear time-varying power system[J].International Journal of Electrical Power&amp;amp;Energy Systems, 2019, 107:321-331." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES20A4CA1A93ED592C29B53410C2251D2A&amp;v=MTc5MjJmQnJMVTA1dHBodzdpOXhhRT1OaWZPZmJHNGI5Vy8zbzQwYmVoNmVIa3d6V1VSNDAxNFMzdmpyR0UzZTdlVk1ianVDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        XUE Y, BIN Z.Trajectory section eigenvalue method for nonlinear time-varying power system[J].International Journal of Electrical Power&amp;amp;Energy Systems, 2019, 107:321-331.
                                    </a>
                                </li>
                                <li id="317">


                                    <a id="bibliography_18" >
                                        <b>[18]</b>
                                    DEMELLO F.Concepts of synchronous machine stability as affected by excitation control[J].IEEE Transactions on Power Apparatus and Systems, 1969, 88 (4) :316-329.</a>
                                </li>
                                <li id="319">


                                    <a id="bibliography_19" title="汤涌.电力系统强迫功率振荡的基础理论[J].电网技术, 2006, 30 (10) :29-33.TANG Yong.Fundamental theory of forced power oscillation in power system[J].Power System Technology, 2006, 30 (10) :29-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200610008&amp;v=MDMwNDNVUjdxZlp1WnNGeS9sVWJyQklUckJmYkc0SHRmTnI0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        汤涌.电力系统强迫功率振荡的基础理论[J].电网技术, 2006, 30 (10) :29-33.TANG Yong.Fundamental theory of forced power oscillation in power system[J].Power System Technology, 2006, 30 (10) :29-33.
                                    </a>
                                </li>
                                <li id="321">


                                    <a id="bibliography_20" title="薛禹胜.运动稳定性量化理论---非自治非线性多刚体系统的稳定分析[M].南京:江苏科学技术出版社, 1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Phoenix Science Press, 1999." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000753452959X999&amp;v=MDcwNTRwTURPSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pJSWxzZFZWMjdHYmE3R3RUT3Bv&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        薛禹胜.运动稳定性量化理论---非自治非线性多刚体系统的稳定分析[M].南京:江苏科学技术出版社, 1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Phoenix Science Press, 1999.
                                    </a>
                                </li>
                                <li id="323">


                                    <a id="bibliography_21" title="郝思鹏, 薛禹胜, 张晓明, 等.基于EEAC理论分析低频振荡[J].电力系统自动化, 2009, 33 (4) :11-15.HAO Sipeng, XUE Yusheng, ZHANG Xiaoming, et al.Lowfrequency oscillation analysis based on EEAC theory[J].Automation of Electric Power Systems, 2009, 33 (4) :11-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200904004&amp;v=MDI4MzVGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFVickJJU0hUZXJHNEh0ak1xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        郝思鹏, 薛禹胜, 张晓明, 等.基于EEAC理论分析低频振荡[J].电力系统自动化, 2009, 33 (4) :11-15.HAO Sipeng, XUE Yusheng, ZHANG Xiaoming, et al.Lowfrequency oscillation analysis based on EEAC theory[J].Automation of Electric Power Systems, 2009, 33 (4) :11-15.
                                    </a>
                                </li>
                                <li id="325">


                                    <a id="bibliography_22" title="余一平, 闵勇, 陈磊, 等.基于能量函数的强迫功率振荡扰动源定位[J].电力系统自动化, 2010, 34 (5) :1-6.YU Yiping, MIN Yong, CHEN Lei, et al.Disturbance source location of forced power oscillation using energy functions[J].Automation of Electric Power Systems, 2010, 34 (5) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201005002&amp;v=MjI5NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xVYnJCSVNIVGVyRzRIOUhNcW85RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        余一平, 闵勇, 陈磊, 等.基于能量函数的强迫功率振荡扰动源定位[J].电力系统自动化, 2010, 34 (5) :1-6.YU Yiping, MIN Yong, CHEN Lei, et al.Disturbance source location of forced power oscillation using energy functions[J].Automation of Electric Power Systems, 2010, 34 (5) :1-6.
                                    </a>
                                </li>
                                <li id="327">


                                    <a id="bibliography_23" title="陈磊, 闵勇, 胡伟.基于振荡能量的低频振荡分析与振荡源定位: (一) 理论基础与能量流计算[J].电力系统自动化, 2012, 36 (3) :22-27.CHEN Lei, MIN Yong, HU Wei.Low frequency oscillation analysis and oscillation source location based on oscillation energy:Part one mathematical foundation and energy flow computation[J].Automation of Electric Power Systems, 2012, 36 (3) :22-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201203005&amp;v=Mjc3OTJySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFVickJJU0hUZXJHNEg5UE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        陈磊, 闵勇, 胡伟.基于振荡能量的低频振荡分析与振荡源定位: (一) 理论基础与能量流计算[J].电力系统自动化, 2012, 36 (3) :22-27.CHEN Lei, MIN Yong, HU Wei.Low frequency oscillation analysis and oscillation source location based on oscillation energy:Part one mathematical foundation and energy flow computation[J].Automation of Electric Power Systems, 2012, 36 (3) :22-27.
                                    </a>
                                </li>
                                <li id="329">


                                    <a id="bibliography_24" title="王娜娜, 廖清芬, 唐飞, 等.基于割集能量及灵敏度的强迫功率振荡扰动源识别[J].电力自动化设备, 2013, 33 (1) :76-80.WANG Nana, LIAO Qingfen, TANG Fei, et al.Disturbance source identification based on cutset energy and sensitivity for forced power oscillation[J].Electric Power Automation Equipment, 2013, 33 (1) :76-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201301017&amp;v=MzAyNDc0SDlMTXJvOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVWJyQklTSFJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                        王娜娜, 廖清芬, 唐飞, 等.基于割集能量及灵敏度的强迫功率振荡扰动源识别[J].电力自动化设备, 2013, 33 (1) :76-80.WANG Nana, LIAO Qingfen, TANG Fei, et al.Disturbance source identification based on cutset energy and sensitivity for forced power oscillation[J].Electric Power Automation Equipment, 2013, 33 (1) :76-80.
                                    </a>
                                </li>
                                <li id="331">


                                    <a id="bibliography_25" title="李文锋, 郭剑波, 李莹, 等.基于WAMS的电力系统功率振荡分析与振荡源定位: (1) 割集能量法[J].中国电机工程学报, 2013, 33 (25) :41-46.LI Wenfeng, GUO Jianbo, LI Ying, et al.Power system oscillation analysis and oscillation source location based on WAMS:Part 1 method of cutset energy[J].Proceedings of the CSEE, 2013, 33 (25) :41-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325007&amp;v=MDYwNTlCUHlyUGJiRzRIOUxPcW85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xVYnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        李文锋, 郭剑波, 李莹, 等.基于WAMS的电力系统功率振荡分析与振荡源定位: (1) 割集能量法[J].中国电机工程学报, 2013, 33 (25) :41-46.LI Wenfeng, GUO Jianbo, LI Ying, et al.Power system oscillation analysis and oscillation source location based on WAMS:Part 1 method of cutset energy[J].Proceedings of the CSEE, 2013, 33 (25) :41-46.
                                    </a>
                                </li>
                                <li id="333">


                                    <a id="bibliography_26" title="商显俊, 顾雪平, 梁海平, 等.计及相量测量单元信息不可观性的强迫功率振荡扰动源定位[J].电力系统自动化, 2015, 39 (10) :56-62.SHANG Xianjun, GU Xueping, LIANG Haiping, et al.Location identification method of disturbance source in forced power oscillation considering unobservability of PMUinformation[J].Automation of Electric Power Systems, 2015, 39 (10) :56-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510009&amp;v=MTAyMzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVWJyQklTSFRlckc0SDlUTnI0OUZiWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                        商显俊, 顾雪平, 梁海平, 等.计及相量测量单元信息不可观性的强迫功率振荡扰动源定位[J].电力系统自动化, 2015, 39 (10) :56-62.SHANG Xianjun, GU Xueping, LIANG Haiping, et al.Location identification method of disturbance source in forced power oscillation considering unobservability of PMUinformation[J].Automation of Electric Power Systems, 2015, 39 (10) :56-62.
                                    </a>
                                </li>
                                <li id="335">


                                    <a id="bibliography_27" title="陈月辉, 张文朝, 徐遐龄, 等.基于前K最短路径的电力系统低频振荡源定位方法[J].电力系统保护与控制, 2017, 45 (13) :117-123.CHEN Yuehui, ZHANG Wenchao, XU Xialing, et al.Locating method of low frequency oscillation source based on Kshortest paths[J].Power System Protection and Control, 2017, 45 (13) :117-123." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201713018&amp;v=MTg4MTMzenFxQnRHRnJDVVI3cWZadVpzRnkvbFVickJMeW5hZWJHNEg5Yk5ySTlFYklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                        陈月辉, 张文朝, 徐遐龄, 等.基于前K最短路径的电力系统低频振荡源定位方法[J].电力系统保护与控制, 2017, 45 (13) :117-123.CHEN Yuehui, ZHANG Wenchao, XU Xialing, et al.Locating method of low frequency oscillation source based on Kshortest paths[J].Power System Protection and Control, 2017, 45 (13) :117-123.
                                    </a>
                                </li>
                                <li id="337">


                                    <a id="bibliography_28" title="JING C, MCCALLEY J D, KOMMAREDDY M.An energy approach to analysis of interarea oscillations in power systems[J].IEEE Transactions on Power Systems, 1996, 11 (2) :734-740." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy approach to analysis of interarea oscillations in power systems">
                                        <b>[28]</b>
                                        JING C, MCCALLEY J D, KOMMAREDDY M.An energy approach to analysis of interarea oscillations in power systems[J].IEEE Transactions on Power Systems, 1996, 11 (2) :734-740.
                                    </a>
                                </li>
                                <li id="339">


                                    <a id="bibliography_29" title="代贤忠, 沈沉.基于端口供给能量分解的电力系统振荡类型区分方法[J].电力系统自动化, 2014, 38 (23) :40-45.DAI Xianzhong, SHEN Chen.A power system oscillation property identifying method based on decomposition of energy supply on port[J].Automation of Electric Power Systems, 2014, 38 (23) :40-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201423007&amp;v=MDY4NzZxQnRHRnJDVVI3cWZadVpzRnkvbFVickJJU0hUZXJHNEg5WE9ySTlGWTRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                        代贤忠, 沈沉.基于端口供给能量分解的电力系统振荡类型区分方法[J].电力系统自动化, 2014, 38 (23) :40-45.DAI Xianzhong, SHEN Chen.A power system oscillation property identifying method based on decomposition of energy supply on port[J].Automation of Electric Power Systems, 2014, 38 (23) :40-45.
                                    </a>
                                </li>
                                <li id="341">


                                    <a id="bibliography_30" title="YU Y P, GRIJALVA S, THOMAS J J, et al.Oscillation energy analysis of inter-area low-frequency oscillations in power systems[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1195-1203." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Oscillation Energy Analysis of Inter-Area Low-Frequency Oscillations in Power Systems">
                                        <b>[30]</b>
                                        YU Y P, GRIJALVA S, THOMAS J J, et al.Oscillation energy analysis of inter-area low-frequency oscillations in power systems[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1195-1203.
                                    </a>
                                </li>
                                <li id="343">


                                    <a id="bibliography_31" title="张晓航, 张文朝, 奚江惠, 等.基于能量时空分布熵的低频振荡类型判别方法[J].电力系统自动化, 2017, 41 (8) :84-89.DOI:10.7500/AEPS20160621006.ZHANG Xiaohang, ZHANG Wenchao, XI Jianghui, et al.Discrimination method for low-frequency oscillation type based on entropy of energy distribution in space and time[J].Automation of Electric Power Systems, 2017, 41 (8) :84-89.DOI:10.7500/AEPS20160621006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708014&amp;v=MTU3MDFyQ1VSN3FmWnVac0Z5L2xVYnJCSVNIVGVyRzRIOWJNcDQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                        张晓航, 张文朝, 奚江惠, 等.基于能量时空分布熵的低频振荡类型判别方法[J].电力系统自动化, 2017, 41 (8) :84-89.DOI:10.7500/AEPS20160621006.ZHANG Xiaohang, ZHANG Wenchao, XI Jianghui, et al.Discrimination method for low-frequency oscillation type based on entropy of energy distribution in space and time[J].Automation of Electric Power Systems, 2017, 41 (8) :84-89.DOI:10.7500/AEPS20160621006.
                                    </a>
                                </li>
                                <li id="345">


                                    <a id="bibliography_32" title="陈磊, 闵勇, 陈亦平, 等.振荡能量分析和特征值分析的联系及发电机阻尼评估[J].电力系统自动化, 2013, 37 (19) :33-40.CHEN Lei, MIN Yong, CHEN Yiping, et al.Relationship between oscillation energy analysis and eigenvalue analysis and assessment of generator damping[J].Automation of Electric Power Systems, 2013, 37 (19) :33-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201319006&amp;v=MTA0NTZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVWJyQklTSFRlckc0SDlMTnBvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                        陈磊, 闵勇, 陈亦平, 等.振荡能量分析和特征值分析的联系及发电机阻尼评估[J].电力系统自动化, 2013, 37 (19) :33-40.CHEN Lei, MIN Yong, CHEN Yiping, et al.Relationship between oscillation energy analysis and eigenvalue analysis and assessment of generator damping[J].Automation of Electric Power Systems, 2013, 37 (19) :33-40.
                                    </a>
                                </li>
                                <li id="347">


                                    <a id="bibliography_33" title="CHEN L, MIN Y, CHEN Y P, et al.Evaluation of generator damping using oscillation energy dissipation and the connection with modal analysis[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1393-1402." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evaluation of generator damping using oscillation energy dissipation and the connection with modal analysis">
                                        <b>[33]</b>
                                        CHEN L, MIN Y, CHEN Y P, et al.Evaluation of generator damping using oscillation energy dissipation and the connection with modal analysis[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1393-1402.
                                    </a>
                                </li>
                                <li id="349">


                                    <a id="bibliography_34" title="CHEN L, XU F, MIN Y, et al.Evaluation of damping of windings in a generator using oscillation energy dissipation[C]//Power&amp;amp;Energy Society General Meeting, July 27-31, 2014, National Harbor, USA:5p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evaluation of damping of windings in a generator using oscillation energy dissipation">
                                        <b>[34]</b>
                                        CHEN L, XU F, MIN Y, et al.Evaluation of damping of windings in a generator using oscillation energy dissipation[C]//Power&amp;amp;Energy Society General Meeting, July 27-31, 2014, National Harbor, USA:5p.
                                    </a>
                                </li>
                                <li id="351">


                                    <a id="bibliography_35" title="杨晓东, 房大中, 刘长胜, 等.阻尼联络线低频振荡的SVC自适应模糊控制器研究[J].中国电机工程学报, 2003, 23 (1) :55-59.YANG Xiaodong, FANG Dazhong, LIU Changsheng, et al.An adaptive SVC fuzzy controller for damping tie-link low frequency oscillation[J].Proceedings of the CSEE, 2003, 23 (1) :55-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200301012&amp;v=MjY5OTdickJQeXJQYmJHNEh0TE1ybzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                        杨晓东, 房大中, 刘长胜, 等.阻尼联络线低频振荡的SVC自适应模糊控制器研究[J].中国电机工程学报, 2003, 23 (1) :55-59.YANG Xiaodong, FANG Dazhong, LIU Changsheng, et al.An adaptive SVC fuzzy controller for damping tie-link low frequency oscillation[J].Proceedings of the CSEE, 2003, 23 (1) :55-59.
                                    </a>
                                </li>
                                <li id="353">


                                    <a id="bibliography_36" title="刘凯, 张英敏, 李兴源, 等.基于振荡暂态能量下降的VSC-HVDC双侧模糊无功阻尼控制器设计[J].电网技术, 2016, 40 (4) :1030-1036.LIU Kai, ZHANG Yingmin, LI Xingyuan, et al.Design of VSC-HVDC bilateral fuzzy logic reactive power damping controller based on oscillation transient energy decrease[J].Power System Technology, 2016, 40 (4) :1030-1036." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604010&amp;v=MjcyMzJGeS9sVWJyQklUckJmYkc0SDlmTXE0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                        刘凯, 张英敏, 李兴源, 等.基于振荡暂态能量下降的VSC-HVDC双侧模糊无功阻尼控制器设计[J].电网技术, 2016, 40 (4) :1030-1036.LIU Kai, ZHANG Yingmin, LI Xingyuan, et al.Design of VSC-HVDC bilateral fuzzy logic reactive power damping controller based on oscillation transient energy decrease[J].Power System Technology, 2016, 40 (4) :1030-1036.
                                    </a>
                                </li>
                                <li id="355">


                                    <a id="bibliography_37" title="李林, 宋宗勋, 李峰, 等.抑制区域间低频振荡的UPFC模糊滑模控制器[J].电力系统保护与控制, 2017, 45 (10) :104-109.LI Lin, SONG Zongxun, LI Feng, et al.UPFC fuzzy sliding mode controller for damping inter-area low frequency oscillation[J].Power System Protection and Control, 2017, 45 (10) :104-109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201710015&amp;v=MzE0MzdickJMeW5hZWJHNEg5Yk5yNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[37]</b>
                                        李林, 宋宗勋, 李峰, 等.抑制区域间低频振荡的UPFC模糊滑模控制器[J].电力系统保护与控制, 2017, 45 (10) :104-109.LI Lin, SONG Zongxun, LI Feng, et al.UPFC fuzzy sliding mode controller for damping inter-area low frequency oscillation[J].Power System Protection and Control, 2017, 45 (10) :104-109.
                                    </a>
                                </li>
                                <li id="357">


                                    <a id="bibliography_38" title="薛禹胜.再论暂态能量函数和临界能量[J].电力系统自动化, 1991, 15 (6) :9-18.XUE Yusheng.Re-examination of transient energy functions and critical energy[J].Automation of Electric Power Systems, 1991, 15 (6) :9-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT199106000&amp;v=MTU3ODVyS3hGOURNcVk5RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xVYnJCSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[38]</b>
                                        薛禹胜.再论暂态能量函数和临界能量[J].电力系统自动化, 1991, 15 (6) :9-18.XUE Yusheng.Re-examination of transient energy functions and critical energy[J].Automation of Electric Power Systems, 1991, 15 (6) :9-18.
                                    </a>
                                </li>
                                <li id="359">


                                    <a id="bibliography_39" title="薛禹胜.暂态能量校正和临界群识别---三论暂态能量函数直接法[J].电力系统自动化, 1993, 17 (1) :22-31.XUE Yusheng.Transient energy correction and critical cluster identification[J].Automation of Electric Power Systems, 1993, 17 (1) :22-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT199301006&amp;v=MjAzODU3cWZadVpzRnkvbFVickJJU0hUZXJLeEY5TE1ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[39]</b>
                                        薛禹胜.暂态能量校正和临界群识别---三论暂态能量函数直接法[J].电力系统自动化, 1993, 17 (1) :22-31.XUE Yusheng.Transient energy correction and critical cluster identification[J].Automation of Electric Power Systems, 1993, 17 (1) :22-31.
                                    </a>
                                </li>
                                <li id="361">


                                    <a id="bibliography_40" title="薛禹胜.失稳模式变化的机理---五论暂态能量函数直接法[J].电力系统自动化, 1994, 18 (10) :11-24.XUE Yusheng.The mechanisms of instability modes[J].Automation of Electric Power Systems, 1994, 18 (10) :11-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT410.000&amp;v=MDk1MzdnPT1JU0hUZXJlNUhzL01yNDhxWWVzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVJidWZaT2RwRnlyZ1c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[40]</b>
                                        薛禹胜.失稳模式变化的机理---五论暂态能量函数直接法[J].电力系统自动化, 1994, 18 (10) :11-24.XUE Yusheng.The mechanisms of instability modes[J].Automation of Electric Power Systems, 1994, 18 (10) :11-24.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-17 14:53</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),1-14 DOI:10.7500/AEPS20190430033            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于轨迹模式空间解耦及模式能量序列的振荡分析  (一) 理论基础</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%BA%86%E9%BE%99&amp;code=42027159&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘庆龙</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E7%A6%B9%E8%83%9C&amp;code=21787356&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛禹胜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%9B%BD%E5%B9%B3&amp;code=25718093&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈国平</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0077991&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京理工大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E5%9B%BD%E5%AE%B6%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司国家电力调度控制中心</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对电力系统振荡行为的分析, 揭示互补群群际能量观点与特征频率正弦幅值观点的异同, 严格证明两者在哈密顿单机无穷大系统中的一致性。但非线性因素则可能在线性化分析中引入大误差, 而时变因素及饱和等本质非线性因素还可能使平衡点特征根方法完全失效。为了克服这些困难, 从实际受扰轨迹的互补群群际能量的观点出发, 描述了复杂受扰系统的振荡特性。多机系统轨迹可以通过互补群惯量中心—相对运动 (CCCOI-RM) 变换, 严格映射为一系列时变单机映象轨迹, 并通过各映象系统的振荡能量反映原多机系统的振荡行为, 包括多频率的时变非线性振荡。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BD%8E%E9%A2%91%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">低频振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8C%AF%E8%8D%A1%E8%83%BD%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">振荡能量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%89%B9%E5%BE%81%E6%A0%B9&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">特征根;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%89%A9%E5%B1%95%E7%AD%89%E9%9D%A2%E7%A7%AF%E5%87%86%E5%88%99%20(EEAC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">扩展等面积准则 (EEAC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%B6%E5%8F%98%E9%9D%9E%E7%BA%BF%E6%80%A7%E5%A4%9A%E6%9C%BA%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">时变非线性多机系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BD%A8%E8%BF%B9%E6%A8%A1%E5%BC%8F%E7%A9%BA%E9%97%B4%E8%A7%A3%E8%80%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">轨迹模式空间解耦;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E5%BC%8F%E8%83%BD%E9%87%8F%E5%BA%8F%E5%88%97%20(MES)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模式能量序列 (MES) ;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    刘庆龙 (1989—) , 男, 博士研究生, 主要研究方向:电力系统功角稳定性。E-mail:liuqinglong@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    *薛禹胜 (1941—) , 男, 通信作者, 中国工程院院士, 博士生导师, 主要研究方向:电力系统自动化。E-mail:xueyusheng@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    陈国平 (1965—) , 男, 博士, 教授级高级工程师, 主要研究方向:电力系统调度运行与控制。E-mail:chen-guoping@sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目“基于轨迹特征根的电力系统振荡基础理论研究、算法开发及应用验证”;</span>
                    </p>
            </div>
                    <h1><b>Oscillation Analysis Based on Trajectory Modes Decoupled in Space and Mode-energy-sequence Part One Theoretical Basis</b></h1>
                    <h2>
                    <span>LIU Qinglong</span>
                    <span>XUE Yusheng</span>
                    <span>CHEN Guoping</span>
            </h2>
                    <h2>
                    <span>School of Automation, Nanjing University of Science and Technology</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
                    <span>National Electric Power Dispatching and Control Center, State Grid Corporation of China</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>This paper reveals the similarities and differences between the view of the complementary-cluster inter-group energy and the sinusoidal amplitude of characteristic frequency in power system oscillation behavior analysis.It is strictly proved that they are consistent in the Hamilton one-machine infinite-bus (H-OMIB) system.However, the nonlinear factors may cause large errors to the linear analysis.Besides, the time-varying factors and inherently nonlinear factors such as saturation may make the equilibrium point eigenvalue method completely invalid.In order to overcome these difficulties, this paper describes the oscillation characteristic of the complex disturbed system from the view of complementary-cluster inter-group energy.For the multi-machine system, the trajectories can be mapped into a series of time-varying image system trajectory through complementary-clusters center-of-inertial relative-motion (CCCOI-RM) transform.Then, the oscillation behavior of the original multi-machine system is reflected by the oscillation energy of the image systems including the time-varying nonlinear oscillation with multi-frequency.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=low-frequency%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">low-frequency oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=oscillation%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">oscillation energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=eigenvalue&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">eigenvalue;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=extended%20equal-area%20criterion%20(EEAC)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">extended equal-area criterion (EEAC) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=time-varying%20nonlinear%20multi-machine%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">time-varying nonlinear multi-machine system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=trajectory%20modes%20decoupled%20in%20space&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">trajectory modes decoupled in space;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=mode-energy-sequence%20(MES)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">mode-energy-sequence (MES) ;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="82" name="82" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="83">电力系统振荡是指系统受扰后, 同步运行机组的功角之间的相对摇摆, 轻则影响系统的平稳运行<citation id="363" type="reference"><link href="283" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>, 重则失去同步稳定性<citation id="365" type="reference"><link href="285" rel="bibliography" /><link href="287" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。一直以来根据扰动的大小, 将功角稳定性分为小扰动功角稳定性和大扰动功角稳定性<citation id="364" type="reference"><link href="289" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。前者的分析采用基于线性化模型的平衡点特征根方法, 后者则采用基于非线性模型的数值积分方法。</p>
                </div>
                <div class="p1">
                    <p id="84">平衡点特征根方法将系统状态方程在平衡点处实施定常化及线性化, 求取该定常线性化系统状态矩阵的特征根<citation id="366" type="reference"><link href="291" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。上述定常化、线性化过程必定会丢失大量信息, 给分析结果带来大误差, 甚至给出相反的定性结果。一方面, 由于非线性系统的振荡模式在频域中无法完全解耦, 基于线性化模型的特征根分析方法难以反映不同非线性模式之间的交互影响, 亦无法给出在具体的扰动和场景下被激发的振荡模式<citation id="367" type="reference"><link href="293" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。另一方面, 扰动或控制措施会导致系统的运行方式和拓扑结构发生改变, 使得从故障前平衡点处所提取的信息不可能准确有效地描述扰动或故障后系统的动态行为。</p>
                </div>
                <div class="p1">
                    <p id="85">有文献试探过不同的思路来扩展平衡点特征根方法, 包括计及泰勒展开高阶项<citation id="370" type="reference"><link href="295" rel="bibliography" /><link href="297" rel="bibliography" /><link href="299" rel="bibliography" /><link href="301" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>, 通过信号处理技术提取信息<citation id="371" type="reference"><link href="303" rel="bibliography" /><link href="305" rel="bibliography" /><link href="307" rel="bibliography" /><link href="309" rel="bibliography" /><link href="311" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>, 以及沿受扰轨迹时间断面提取特征根的时序信息<citation id="372" type="reference"><link href="313" rel="bibliography" /><link href="315" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>等。但它们都是基于频域中的模式解耦, 并从振幅变化的视角反映其耗散或阻尼特性<citation id="368" type="reference"><link href="317" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 难以深入研究复杂振荡动态及外部周期扰动的影响<citation id="369" type="reference"><link href="319" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="86">扩展等面积准则 (EEAC) 在没有采用近似假设的条件下, 从能量的视角给出大扰动稳定性的量化信息, 揭示了系统失稳的本质在于主导互补群的群际振荡能量大于相应的能量壁垒<citation id="373" type="reference"><link href="321" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。当系统足够靠近稳定边界时, 系统处于强时变非线性区域<citation id="374" type="reference"><link href="323" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>, 振幅与振荡能量之间不再保证正相关。基于正弦幅值观点的小扰动稳定性分析无法给出时变非线性系统振荡的稳定域边界, 也无法量化系统距离稳定域边界的距离, 因此难以准确描述系统振荡失稳的本质机理。</p>
                </div>
                <div class="p1">
                    <p id="87">有文献将能量观点用于扰动源定位<citation id="375" type="reference"><link href="325" rel="bibliography" /><link href="327" rel="bibliography" /><link href="329" rel="bibliography" /><link href="331" rel="bibliography" /><link href="333" rel="bibliography" /><link href="335" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>、振荡类型识别<citation id="376" type="reference"><link href="337" rel="bibliography" /><link href="339" rel="bibliography" /><link href="341" rel="bibliography" /><link href="343" rel="bibliography" /><link href="345" rel="bibliography" /><sup>[<a class="sup">28</a>,<a class="sup">29</a>,<a class="sup">30</a>,<a class="sup">31</a>,<a class="sup">32</a>]</sup></citation>及元件阻尼特性分析<citation id="377" type="reference"><link href="347" rel="bibliography" /><link href="349" rel="bibliography" /><link href="351" rel="bibliography" /><link href="353" rel="bibliography" /><link href="355" rel="bibliography" /><link href="357" rel="bibliography" /><sup>[<a class="sup">33</a>,<a class="sup">34</a>,<a class="sup">35</a>,<a class="sup">36</a>,<a class="sup">37</a>,<a class="sup">38</a>]</sup></citation>。由于上述方法仅针对单一元件来定义能量函数, 而振荡却是互补的两群之间的相对运动, 故基于单个支路或割集的能量变化难以可靠反映系统振荡的阻尼特性。</p>
                </div>
                <div class="p1">
                    <p id="88">本系列文章基于互补群惯量中心—相对运动 (CCCOI-RM) 变换, 将轨迹振荡模式在空间域中解耦, 并在不同的时间分辨率下提取模式的振荡能量序列, 来反映振荡的演变特性。</p>
                </div>
                <div class="p1">
                    <p id="89">为了从能量视角分析振荡, 本文先讨论单机系统中的非线性及时变性因素对基于振幅的分析方法的影响, 并分析哈密顿单机无穷大 (H-OMIB) 系统的振幅与振荡能量的关系, 证明了振荡能量观点和振幅观点在分析H-OMIB系统的振荡行为时给出了完全一致的结果, 但对于具有本质非线性及时变性的单机系统, 则只有基于能量的分析方法能够准确刻画其振荡行为。对多机系统, 通过CCCOI-RM变换将多机受扰轨迹等值映射为一系列时变单机映象系统, 以反映互补的两群之间的相对运动, 并通过EEAC理论识别主导映象系统, 通过主导映象系统的振荡能量描述原多机系统的振荡行为, 进而剖析多机系统振荡发散的本质。在此机理的指导下, 在IEEE 3机9节点系统中发现了下述“异常”算例:当平衡点特征根的实部全部为负时, 虽然系统的振幅衰减, 但系统最终却失去稳定。</p>
                </div>
                <h3 id="90" name="90" class="anchor-tag"><b>1</b> 特征根分析存在的问题</h3>
                <h4 class="anchor-tag" id="91" name="91"><b>1.1</b> 难以反映非线性因素的影响</h4>
                <div class="p1">
                    <p id="92">特征根方法基于系统的线性化模型分析振荡特性, 但当系统中存在本质非线性因素时, 将无法反映该因素, 甚至因无法获得对应的线性化模型而不能采用特征根分析方法。</p>
                </div>
                <div class="p1">
                    <p id="93">即使最简单的H-OMIB系统, 其完整模型也是非线性的:</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover accent="true"><mi>δ</mi><mo>˙</mo></mover><mo>=</mo><mi>ω</mi></mtd></mtr><mtr><mtd><mi>Μ</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>δ</i>和<i>ω</i>分别为机组功角和转速;<i>M</i>为机组转动惯量;<i>P</i><sub>m</sub>为机械力矩 (设为常数) ;<i>P</i><sub>e</sub>=<i>P</i><sub>max</sub>sin (<i>δ</i>) 为电磁力矩, 其中<i>P</i><sub>max</sub>为电气功率最大值。</p>
                </div>
                <div class="p1">
                    <p id="96">平衡点特征根方法从振幅的视角分析振荡行为, 首先要在平衡点处将系统模型线性化为:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mover accent="true"><mi>δ</mi><mo>˙</mo></mover><mo>=</mo><mtext>Δ</mtext><mi>ω</mi></mtd></mtr><mtr><mtd><mi>Μ</mi><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>δ</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:Δ<i>δ</i>=<i>δ</i>-<i>δ</i><sub>0</sub>, Δ<i>ω</i>=<i>ω</i>-<i>ω</i><sub>0</sub>, <i>δ</i><sub>0</sub>和<i>ω</i><sub>0</sub>分别为系统在平衡点处的功角和转速初值。</p>
                </div>
                <div class="p1">
                    <p id="99">系统的特征根为<i>λ</i>=<i>σ</i>±j<i>Ω</i>, 其中</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>σ</mi><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>Ω</mi><mo>=</mo><msqrt><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mrow><mi>Μ</mi></mfrac></mrow></msqrt></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">根据状态量的初值及特征根, 可以给出状态量的时域解析表达:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><mo>=</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mtext>Δ</mtext><mi>δ</mi><mo>=</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>l</mtext></mrow></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mi>σ</mi><mi>t</mi></mrow></msup><mi>sin</mi><mo stretchy="false"> (</mo><mi>Ω</mi><mi>t</mi><mo>+</mo><mi>φ</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">其中, <i>δ</i><sub>Al</sub>和<i>φ</i>分别为功角解析计算表达式中的振幅和初相, 与系统状态量初值有关。设<i>δ</i> (<i>t</i><sub>0</sub>) =<i>δ</i><sub>0</sub>, <i>ω</i> (<i>t</i><sub>0</sub>) =<i>ω</i><sub>0</sub>, <i>t</i><sub>0</sub>为初始时刻, 则</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>δ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><msqrt><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mrow><mi>Μ</mi></mfrac></mrow></msqrt></mrow></mfrac></mtd></mtr><mtr><mtd><mi>φ</mi><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">对于式 (2) 所描述的线性化系统, 特征根方法可给出其解析解。但是, 线性化模型只是非线性模型在一定条件下的近似, 二者不可避免地存在区别, 因此基于线性化模型的平衡点特征根分析方法的频率及振幅分析也不可避免地包含误差。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>1.1.1</b> 非线性因素对频率的影响</h4>
                <div class="p1">
                    <p id="107">在同样的初始条件 (<i>δ</i><sub>0</sub>, <i>ω</i><sub>0</sub>) 下, 采用隐式梯形积分法, 可以求得非线性模型在一个积分步长<i>h</i>后, <i>t</i><sub>1</sub>时刻的非线性模型功角<i>δ</i> (<i>t</i><sub>1</sub>) 及线性化模型功角<i>δ</i><sub>l</sub> (<i>t</i><sub>1</sub>) 为:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mi>δ</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">其中Δ<i>δ</i> (<i>t</i><sub>1</sub>) =<i>δ</i> (<i>t</i><sub>1</sub>) -<i>δ</i><sub>0</sub>, 且</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><mi>h</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>4</mn><mi>Μ</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>h</mi><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">将式 (6) 中的第一个等式进行泰勒展开并化简可得:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>=</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false"> (</mo><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>+</mo><mi>ο</mi><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo></mtd></mtr><mtr><mtd><mi>δ</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo>-</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>ο</mi><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式 (8) 表明:从相同的初始状态开始, 经过一个积分步长<i>h</i>后, 非线性因素使得<i>δ</i><sub>l</sub> (<i>t</i><sub>1</sub>) 与<i>δ</i> (<i>t</i><sub>1</sub>) 间出现差别。因此, 当经过<i>N</i>=2π/ (<i>hΩ</i>) 个积分步长后, <i>δ</i><sub>l</sub>重新回到平衡点处, 但实际的<i>δ</i>却不再处于平衡点。这使得线性化模型下的振荡周期 (或频率) 不同于非线性模型下的值。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>1.1.2</b> 非线性因素对振幅的影响</h4>
                <div class="p1">
                    <p id="115">由于不包含耗散因素, 非线性模型 (1) 与线性化模型 (2) 在经过平衡点时的状态 (<i>δ</i><sub>0</sub>, <i>ω</i><sub>0</sub>) 相同的情况下, 其幅值之间的关系满足式 (9) 。其中:<i>δ</i><sub>A</sub> (或<i>δ</i><sub>Al</sub>) 为非线性 (或线性化) 模型所对应的振幅。</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mtext>A</mtext></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mo>=</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>l</mtext></mrow></msub></mrow></msubsup><mo>-</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>δ</mi><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">将sin (<i>δ</i>) 泰勒展开后, 可知在<i>δ</i>的取值范围内, 存在下述不等式关系:</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>&lt;</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false">) </mo><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>δ</mi><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">结合式 (9) 与式 (10) 可以得到<i>δ</i><sub>Al</sub>&lt;<i>δ</i><sub>A</sub>, 即该非线性因素使线性化模型的振幅小于非线性模型的振幅。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>1.1.3</b> 算例验证</h4>
                <div class="p1">
                    <p id="121">对附录B中的H-OMIB系统, 在给定的平衡点状态 (<i>δ</i><sub>0</sub>=56.4°, <i>ω</i><sub>0</sub>=1.57 rad/s) 下, 通过数值仿真比较两种模型下的功角曲线 (见附录A图A1) 。其中, 线性化模型下的功角与式 (4) 给出的解析解完全相同, 说明平衡点特征根能够准确描述线性化模型的动态行为, 但无法准确描述非线性系统的振荡动态行为。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>1.2</b> 无法反映时变因素的影响</h4>
                <h4 class="anchor-tag" id="123" name="123"><b>1.2.1</b> 理论分析</h4>
                <div class="p1">
                    <p id="124">当单机系统中存在时变因素时, 系统状态方程可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover accent="true"><mi>δ</mi><mo>˙</mo></mover><mo>=</mo><mi>ω</mi></mtd></mtr><mtr><mtd><mi>Μ</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>C</mtext></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">式中:<i>P</i><sup>TC</sup> (<i>t</i>) 为基于实际振荡轨迹, 对所有时变因素的归纳。其线性化模型为:</p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">X</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">B</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">式中:<b><i>X</i></b>为增量形式的状态变量;<b><i>A</i></b>为系数矩阵;<b><i>B</i></b> (<i>t</i>) =[0, <i>P</i><sup>TC</sup> (<i>t</i>) ]<sup>T</sup>为时变的扰动向量。</p>
                </div>
                <div class="p1">
                    <p id="129">设<b><i>U</i></b>为<b><i>A</i></b>的右特征向量, 令<b><i>Z</i></b> (<i>t</i>) =<b><i>U</i></b><sup>-1</sup><b><i>X</i></b> (<i>t</i>) , 式 (12) 经过简单的变换得到:</p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ζ</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">U</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">U</mi><mi mathvariant="bold-italic">Ζ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">U</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">B</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo>=</mo><mi mathvariant="bold-italic">Λ</mi><mi mathvariant="bold-italic">Ζ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>+</mo><mi mathvariant="bold-italic">U</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">B</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>Λ</i>为<b><i>A</i></b>的特征根 (<i>λ</i><sub>1</sub>, <i>λ</i><sub>2</sub>, …, <i>λ</i><sub><i>N</i></sub>) 组成的对角阵, 即<i>Λ</i>=<b><i>U</i></b><sup>-1</sup><b><i>AU</i></b>=diag (<i>λ</i><sub>1</sub>, <i>λ</i><sub>2</sub>, …, <i>λ</i><sub><i>N</i></sub>) 。</p>
                </div>
                <div class="p1">
                    <p id="132">解上述微分方程可以得到:</p>
                </div>
                <div class="p1">
                    <p id="133" class="code-formula">
                        <mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Ζ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mi mathvariant="bold-italic">Λ</mi><mi>t</mi></mrow></msup><mi mathvariant="bold-italic">C</mi><mo>+</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mi mathvariant="bold-italic">Λ</mi><mi>t</mi></mrow></msup><mstyle displaystyle="true"><mrow><mo>∫</mo><mtext>e</mtext></mrow></mstyle><msup><mrow></mrow><mrow><mo>-</mo><mi mathvariant="bold-italic">Λ</mi><mi>t</mi></mrow></msup><mi mathvariant="bold-italic">U</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">B</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="134">式中:<b><i>C</i></b>为由状态变量初值决定的常数向量。</p>
                </div>
                <div class="p1">
                    <p id="135">根据<b><i>Z</i></b>和<b><i>X</i></b>的对应关系, 可以得到系统状态量<b><i>X</i></b>的时域表达形式为:</p>
                </div>
                <div class="p1">
                    <p id="136" class="code-formula">
                        <mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">X</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mi mathvariant="bold-italic">U</mi><mtext>e</mtext><msup><mrow></mrow><mrow><mi mathvariant="bold-italic">Λ</mi><mi>t</mi></mrow></msup><mi mathvariant="bold-italic">C</mi><mo>+</mo><mi mathvariant="bold-italic">U</mi><mtext>e</mtext><msup><mrow></mrow><mrow><mi mathvariant="bold-italic">Λ</mi><mi>t</mi></mrow></msup><mstyle displaystyle="true"><mrow><mo>∫</mo><mtext>e</mtext></mrow></mstyle><msup><mrow></mrow><mrow><mo>-</mo><mi mathvariant="bold-italic">Λ</mi><mi>t</mi></mrow></msup><mi mathvariant="bold-italic">U</mi><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">B</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="137">式 (15) 等号右侧的第一项为系统自由振荡, 由系统线性化模型的特征根所描述。当系统存在一对共轭特征根<i>λ</i><sub><i>i</i></sub>=<i>σ</i><sub><i>i</i></sub>±j<i>Ω</i><sub><i>i</i></sub>时, 表示状态量的时域解中存在振荡频率为<i>Ω</i><sub><i>i</i></sub>、衰减系数为<i>σ</i><sub><i>i</i></sub>的振荡模式;而等号右侧的第二项为在时变因素<b><i>B</i></b> (<i>t</i>) 激励下的强迫振荡。当<b><i>B</i></b> (<i>t</i>) 为周期性的扰动, 且频率与系统固有振荡频率接近时, 将会激发系统大幅功率振荡<citation id="378" type="reference"><link href="319" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。在更一般的情况下, <b><i>B</i></b> (<i>t</i>) 对振荡行为的影响必须依据全过程的数值积分来分析。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>1.2.2</b> 算例验证</h4>
                <div class="p1">
                    <p id="139">在H-OMIB系统中 (参数见附录B) , 在给定的平衡点状态 (<i>δ</i><sub>0</sub>=56.4°, <i>ω</i>=0.628 rad/s) 下, 以随机功率扰动来模拟时变因素, 扰动的强度在±0.1 (标幺值) 之间。</p>
                </div>
                <div class="p1">
                    <p id="140">分别通过数值仿真方法和基于平衡点特征根的解析方法求取系统受扰轨迹。从附录A图A2可见:从特征频率分量的振幅视角出发, 是无法准确描述振荡行为的。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>1.3</b> 无法适用于运动变量维数突变的情形</h4>
                <div class="p1">
                    <p id="142">实际动态过程中存在机组切除 (或投运) 等情形, 这不但使系统参数突变, 还改变了系统维数, 甚至难以确定新系统的平衡点。因此, 原始平衡点处的特征根不可能反映突变后的系统振荡行为。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>1.4</b> 难以反映多频振荡的整体特性</h4>
                <div class="p1">
                    <p id="144">原点特征根方法在频域内按不同的频率分量来解耦振荡模式, 每个振荡模式内只有一个解耦后的振荡频率。因此, 根据特征根分析的结果只能近似重构各单机相对于系统惯量中心的相对运动, 也只能描述平稳的振荡过程。</p>
                </div>
                <div class="p1">
                    <p id="145">当一个刚体同时参与两个或更多频率的振荡时, 各个频率分量的阻尼特性与叠加后的振荡阻尼特性虽然可以复现各机的动态行为, 但只是回到模态分析问题的出发点, 而并没有刻画出实际振荡模式的动态行为。振荡行为除了受到各个频率分量本身的特性影响之外, 还取决于各个频率分量之间是如何叠加的。</p>
                </div>
                <div class="p1">
                    <p id="146">例如, 频域中的两个简谐振动sin (2π<i>t</i>) 和sin (2.2π<i>t</i>+<i>φ</i>) , 其频率分别为<i>f</i><sub>1</sub>=1 Hz, <i>f</i><sub>2</sub>=1.2 Hz, 阻尼都为零, 当这两种简谐振动同时出现在一个刚体的运动中时, 叠加后刚体的整体振荡行为随<i>φ</i>值变化而变化。不同的叠加情形下, 刚体在一段时间内的整体振荡特性甚至可能完全相反。图1给出<i>φ</i>值分别为0和π时, 刚体在0～2.5 s内的整体振荡行为完全不同。当<i>φ</i>=0时, 刚体的整体振荡趋于衰减;而当<i>φ</i>=π时, 则趋于发散。</p>
                </div>
                <div class="p1">
                    <p id="147">不难理解:振荡分析应该针对互补机群之间的相对运动, 而不是针对个别机组的运动轨迹。特征根方法既无法针对给定的多机受扰轨迹, 正确生成待分析的目标轨迹, 又无法反映非简谐振荡的行为。因此, 特征根技术无法分析复杂的振荡特性, 例如低频振荡与超低频振荡之间的交互过程。</p>
                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 不同频率分量的合成" src="Detail/GetImg?filename=images/DLXT201912001_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 不同频率分量的合成</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Synthesis of different frequency components</b></p>

                </div>
                <h3 id="149" name="149" class="anchor-tag"><b>2</b> 振荡的交变特性及发散/耗散特性</h3>
                <div class="p1">
                    <p id="150">信号处理技术采用一系列带阻尼项的正弦函数来拟合某时间窗口内的时序信号, 从而获得各正弦分量的频率、振幅及阻尼<citation id="379" type="reference"><link href="303" rel="bibliography" /><link href="305" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。其结果反映了该时窗内的平均特性, 通过移动窗口可在一定程度上反映振荡行为的时变性。</p>
                </div>
                <div class="p1">
                    <p id="151">特征根技术则是先对系统在原点状态下的状态方程组做定常化及线性化处理, 再对其状态阵施行一系列的初等变换得到主对角阵。则主对角线上各个元素分别代表其特征根;而对应的特征向量则反映了各刚体的参与情况。这样就可以用该组特征根及对应的特征向量来生成时间响应曲线的自由分量。</p>
                </div>
                <div class="p1">
                    <p id="152">信号处理技术 (或特征根技术) 对振荡的分析直接地 (或间接地) 针对运动个体的轨迹, 相当于认为振荡行为的本质可以由个别刚体的时间响应曲线来反映。但事实上, 只有互补群之间的相对运动轨迹才能正确反映振荡本质。由于只有振荡进入平稳阶段, 互补群之间的振荡行为成为简谐运动后, 个别刚体的时间响应曲线才能有效反映整个系统的动态行为。而在进入平稳阶段之前, 不论是个别刚体的轨迹还是互补群相对运动的轨迹都不是简谐运动, 甚至不是等周期运动, 以致难以严格定义其运动特征。</p>
                </div>
                <div class="p1">
                    <p id="153">为了克服频域解耦的传统振荡分析方法的上述局限性, 本文提出从互补群之间能量演化视角出发的新思路, 以分析振荡行为的交变特性及非保守 (耗散或发散) 特性。</p>
                </div>
                <h3 id="154" name="154" class="anchor-tag"><b>3 单机系统振荡行为分析的能量观点</b></h3>
                <h4 class="anchor-tag" id="155" name="155"><b>3.1 H-OMIB系统中的能量分析结果与简谐运动振幅分析等效</b></h4>
                <h4 class="anchor-tag" id="156" name="156"><b>3.1.1</b> 理论证明</h4>
                <div class="p1">
                    <p id="157">H-OMIB系统的振幅可以严格反映振荡能量的强弱。状态方程如式 (1) 所示, 积分得到:</p>
                </div>
                <div class="p1">
                    <p id="158" class="code-formula">
                        <mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>t</mi></msubsup><mi>Μ</mi></mrow></mstyle><mi>ω</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mtext>d</mtext><mi>τ</mi><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>t</mi></msubsup><mi>ω</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>τ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="159">即</p>
                </div>
                <div class="p1">
                    <p id="160" class="code-formula">
                        <mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msubsup><mrow></mrow><mi>t</mi><mn>2</mn></msubsup><mo>+</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>t</mi></msubsup><mi>ω</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>τ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="161">式中:<i>h</i>为哈密顿量, 是由系统初始状态决定的常数;<i>ω</i><sub><i>t</i></sub>为系统在<i>t</i>时刻的转速。振荡动能 (<i>E</i><sub>k</sub>) 和势能 (<i>E</i><sub>p</sub>) 都随着振荡过程而变:</p>
                </div>
                <div class="p1">
                    <p id="162"><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msubsup><mrow></mrow><mi>t</mi><mn>2</mn></msubsup></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="164"><i>E</i><sub>p</sub>=∫<mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mi>t</mi></msubsup></mrow></math></mathml><i>ω</i> (<i>P</i><sub>e</sub>-<i>P</i><sub>m</sub>) d<i>τ</i>=∫<mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></msubsup></mrow></math></mathml> (<i>P</i><sub>e</sub>-<i>P</i><sub>m</sub>) d<i>δ</i>      (19) </p>
                </div>
                <div class="p1">
                    <p id="167">式中:<i>δ</i><sub><i>t</i></sub>为系统在<i>t</i>时刻的功角。</p>
                </div>
                <div class="p1">
                    <p id="168">式 (17) 表明由<i>E</i><sub>k</sub>和<i>E</i><sub>p</sub>组成的总能量在振荡过程中保持守恒。系统在<i>t</i>时刻的状态为 (<i>δ</i><sub><i>t</i></sub>, <i>ω</i><sub><i>t</i></sub>) , 振荡能量<i>E</i><sub><i>t</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="169" class="code-formula">
                        <mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msubsup><mrow></mrow><mi>t</mi><mn>2</mn></msubsup><mo>+</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="170">式中:<i>E</i><sub>k, <i>t</i></sub>和<i>E</i><sub>p, <i>t</i></sub>分别为系统在<i>t</i>时刻的振荡动能和势能。</p>
                </div>
                <div class="p1">
                    <p id="171">当系统处于功角最大值<i>δ</i><sub>0</sub>+<i>δ</i><sub>A</sub>时, 其动能为零, 即初始动能全部转化为势能, 有</p>
                </div>
                <div class="p1">
                    <p id="172" class="code-formula">
                        <mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mi>h</mi><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mtext>A</mtext></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="173">H-OMIB系统的机械力矩为定值, 电磁力矩为:<i>P</i><sub>e</sub>=<i>P</i><sub>max</sub>sin (<i>δ</i>) , 代入式 (21) 得:</p>
                </div>
                <div class="p1">
                    <p id="174" class="code-formula">
                        <mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mi>f</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false"> (</mo><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false">) </mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>δ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="175">系统在任意时刻的振荡能量<i>E</i><sub><i>t</i></sub>都由振幅<i>δ</i><sub>A</sub>决定。</p>
                </div>
                <div class="p1">
                    <p id="176">由于存在同步稳定的约束条件:</p>
                </div>
                <div class="p1">
                    <p id="177" class="code-formula">
                        <mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mi>arcsin</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mo>&lt;</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>&lt;</mo><mtext>π</mtext><mo>-</mo><mi>arcsin</mi><mrow><mo> (</mo><mrow><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="178">故</p>
                </div>
                <div class="p1">
                    <p id="179" class="code-formula">
                        <mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>d</mtext><mi>E</mi><msub><mrow></mrow><mi>t</mi></msub></mrow><mrow><mtext>d</mtext><mi>δ</mi><msub><mrow></mrow><mtext>A</mtext></msub></mrow></mfrac><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>&gt;</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="180">显然, H-OMIB系统的振荡能量是随振幅单调增加的单值函数, 故振幅和振荡能量在描述H-OMIB系统的振荡行为时等效, 都能准确描述系统的振荡行为。</p>
                </div>
                <h4 class="anchor-tag" id="181" name="181"><b>3.1.2</b> 算例验证</h4>
                <div class="p1">
                    <p id="182">设附录B所示的H-OMIB系统中, 母线1三相短路故障0.01 s后自动消失。可求得功角振幅为5.08°, 振荡总能量为0.004 (标幺值) 。附录A图A3给出了系统动能和势能的转化情况, 振荡总能量不变, 与解析计算结果吻合。附录A表A1则给出不同故障清除时间下, 振荡能量与振幅的变化情形, 两者均随着故障清除时间的增大而单调增大, 与理论推导吻合。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>3.2</b> 非线性因素对振荡能量的影响</h4>
                <div class="p1">
                    <p id="184">若在OMIB系统中加入控制器限幅环节, 线性化模型就不可能反映其振荡行为, 此时, 只有通过数值积分方法才可以计及系统本质非线性因素对振荡行为的影响。</p>
                </div>
                <div class="p1">
                    <p id="185">基于能量观点的分析方法, 根据数值积分方法提供的各个状态量及代数量的信息, 沿受扰轨迹逐个时间断面通过积分求取系统的振荡能量, 因此无论是哈密顿系统本身的非线性还是控制器带来的本质非线性因素, 都会影响系统的状态量及代数量, 并最终通过积分反映在系统振荡能量的变化上。</p>
                </div>
                <h4 class="anchor-tag" id="186" name="186"><b>3.3</b> 时变因素对振荡能量的影响</h4>
                <h4 class="anchor-tag" id="187" name="187"><b>3.3.1</b> 理论分析</h4>
                <div class="p1">
                    <p id="188">当系统存在时变因素时, 对式 (11) 积分得到:</p>
                </div>
                <div class="p1">
                    <p id="189" class="code-formula">
                        <mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><mrow><mo>∫</mo><mi>Μ</mi></mrow></mstyle><mi>ω</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mtext>d</mtext><mi>τ</mi><mo>+</mo><mstyle displaystyle="true"><mrow><mo>∫</mo><mi>ω</mi></mrow></mstyle><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>τ</mi><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><mrow><mo>∫</mo><mi>Ρ</mi></mrow></mstyle><msup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>C</mtext></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>τ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="190">系统在任意<i>t</i>时刻的振荡能量相对于初始振荡能量的变化Δ<i>E</i><sub><i>t</i></sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="191" class="code-formula">
                        <mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>k</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>, </mo><mi>t</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msubsup><mrow></mrow><mi>t</mi><mn>2</mn></msubsup><mo>-</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi>Μ</mi><mi>ω</mi><msubsup><mrow></mrow><mn>0</mn><mn>2</mn></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>δ</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></msubsup><mo stretchy="false"> (</mo></mrow></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo stretchy="false">) </mo><mtext>d</mtext><mi>δ</mi><mo>=</mo><mo>-</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>t</mi></msubsup><mi>Ρ</mi></mrow></mstyle><msup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>C</mtext></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mtext>d</mtext><mi>τ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="192">显然, 时变力矩<i>P</i><sup>TC</sup> (<i>t</i>) 的存在使总能量不再守恒, 但不论<i>P</i><sup>TC</sup> (<i>t</i>) 如何复杂, 其对应的能量消耗量将严格等于总能量的变化量。因此, 从能量视角可以反映时变因素对系统振荡行为的影响。</p>
                </div>
                <h4 class="anchor-tag" id="193" name="193"><b>3.3.2</b> 算例验证</h4>
                <div class="p1">
                    <p id="194">图2给出了按能量视角分析1.2.2节算例的仿真结果。显然系统振荡的总能量不再守恒, 而其变化量与时变因素损耗的能量完全相同。</p>
                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 时变单机系统振荡能量" src="Detail/GetImg?filename=images/DLXT201912001_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 时变单机系统振荡能量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Oscillation energy of time-varying OMIB system</b></p>

                </div>
                <h3 id="196" name="196" class="anchor-tag"><b>4</b> 多机系统中的振荡能量</h3>
                <h4 class="anchor-tag" id="197" name="197"><b>4.1</b> 多机系统的振荡模式</h4>
                <div class="p1">
                    <p id="198">EEAC理论<citation id="380" type="reference"><link href="301" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>基于CCCOI-RM变换, 将多机系统受扰轨迹严格地映射为一系列互补群映象系统的轨迹, 进而等值为一系列时变的单机映象系统的轨迹。每一个互补群映象系统 (或对应的单机映象系统) 对应原多机系统的一种振荡模式, 实现了空间域中的振荡模式解耦, 为模式振荡能量的计算及分析提供可能。EEAC理论揭示:不论多机系统的受扰动态如何复杂, 其稳定性的充要条件由所有互补群映象系统中暂态能量裕度最临界者 (主导互补群) 决定。</p>
                </div>
                <div class="p1">
                    <p id="199">各单个机组的动能 (或势能) 对某互补群摆动模式的总能量的贡献由两群相对运动的关系来决定<citation id="381" type="reference"><link href="359" rel="bibliography" /><link href="361" rel="bibliography" /><sup>[<a class="sup">39</a>,<a class="sup">40</a>]</sup></citation>, 互补的两群机组的贡献的符号相反。因此, 除了对已进入平稳阶段的简谐振荡以外, 必须按照振荡及同步稳定性机理, 而不能针对任意指定的单机轨迹去分析振荡特性。</p>
                </div>
                <h4 class="anchor-tag" id="200" name="200"><b>4.2</b> 多机系统的等值单机映象系统</h4>
                <div class="p1">
                    <p id="201">CCCOI-RM变换具有严格的保稳特性, 将原多机系统的全部特性保留在一系列时变的单机映象系统中。</p>
                </div>
                <div class="p1">
                    <p id="202">对任意的<i>N</i>机系统, 第<i>k</i>台机组的状态方程可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="203" class="code-formula">
                        <mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover accent="true"><mi>δ</mi><mo>˙</mo></mover><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mi>ω</mi><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr><mtr><mtd><mi>Μ</mi><msub><mrow></mrow><mi>k</mi></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mo>, </mo><mi>k</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>, </mo><mi>k</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mo>∀</mo><mspace width="0.25em" /><mi>k</mi><mo>=</mo><mn>1</mn><mo>, </mo><mn>2</mn><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>Ν</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="204">如果把所有机组分为两个相互互补的群 (<i>S</i>群和<i>A</i>群) , 对任意一种分群方式, 通过CCCOI-RM变换可以得到相应的等值单机映象系统:</p>
                </div>
                <div class="p1">
                    <p id="205" class="code-formula">
                        <mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover accent="true"><mi>δ</mi><mo>˙</mo></mover><mo>=</mo><mi>ω</mi></mtd></mtr><mtr><mtd><mi>Μ</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="206">各参量的具体等值计算方法详见文献<citation id="382" type="reference">[<a class="sup">20</a>]</citation>。</p>
                </div>
                <h4 class="anchor-tag" id="207" name="207"><b>4.3</b> 主导映象系统的定义及识别</h4>
                <div class="p1">
                    <p id="208">EEAC方法在外力—位置 (<i>P</i>-<i>δ</i>) 平面上反映了系统在 (任意复杂的) 受扰过程中, 时变单机映象系统的动能与势能的相互转化, 以及总能量的演变情况。定义了映像系统改变运动方向的点为最远点 (FEP) , 并按之将映象系统的运动轨迹分割为相邻摆次。通过在FEP处冻结时变因素, 虚构映像系统电气功率的后续轨迹;同时, 将该虚构轨迹与机械功率的外推线的交点定义为稳定摆次的虚拟动态鞍点 (VDSP) 。将虚构的电气功率轨迹与机械功率外推线在FEP与VDSP区间内所围成的面积定义为系统在FEP处潜在的动能减少面积, 以反映系统的稳定程度。将所有摆次中稳定裕度最小的那个摆次称为主导摆次, 将其所在的映象系统作为主导映象系统<citation id="383" type="reference"><link href="321" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>, 主导映象系统反映了原多机系统振荡最危险的振荡模式, 即主导模式。</p>
                </div>
                <h4 class="anchor-tag" id="209" name="209"><b>4.4</b> 主导模式的振荡能量</h4>
                <div class="p1">
                    <p id="210">不同振荡模式的稳定裕度对给定参数的灵敏度不同, 故参数变化可能改变主导模式。原多机系统的振荡特性主要由主导模式的能量序列来反映, 通过不同模式能量序列对参数的灵敏度分析, 可以掌握主导模式的演变特性, 并支持控制决策。</p>
                </div>
                <div class="p1">
                    <p id="211">EEAC理论指出, 即使原多机系统中各机组采用经典模型, 且不考虑控制器及阻尼等的作用, 群内非同调因素亦会导致等值单机映象系统具有时变性, 使其主导映象系统成为非哈密顿系统<sup><a class="sup">[41]</a></sup>。此时的主导映象系统可以看作在哈密顿系统的基础上叠加了时变矫正量<i>P</i><sup>TC</sup>  (<i>t</i>) :</p>
                </div>
                <div class="p1">
                    <p id="212" class="code-formula">
                        <mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover accent="true"><mi>δ</mi><mo>˙</mo></mover><mo>=</mo><mi>ω</mi></mtd></mtr><mtr><mtd><mi>Μ</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>sin</mi><mo stretchy="false"> (</mo><mi>δ</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>-</mo><mi>v</mi><mo stretchy="false">) </mo><mo>-</mo><mi>Ρ</mi><msup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>C</mtext></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="213">式中:<i>P</i><sub>c</sub>和<i>v</i>为常量, 具体计算方法详见文献<citation id="384" type="reference">[<a class="sup">20</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="214">式 (29) 与式 (11) 所描述的时变单机系统相类似, 系统的总能量将随时间而变, 不再守恒。由于系统在FEP (或动态中心点 (DCP) ) 处的动能 (或势能) 为零, 故可以用主导映象各摆FEP处的势能及DCP处的动能来表示主导映象系统的振荡总能量。根据后者的时间序列, 可以分析振荡总能量的耗散 (或注入) 特性。</p>
                </div>
                <h4 class="anchor-tag" id="215" name="215"><b>4.5</b> 运动变量维数突变情形下的振荡能量计算</h4>
                <h4 class="anchor-tag" id="216" name="216"><b>4.5.1</b> 理论分析</h4>
                <div class="p1">
                    <p id="217">若受扰过程中有机组切除 (或投入) , 决定系统最终动态特性的是那些在投切后仍留在系统中的机组。按能量观点分析振荡的方法, 只需要跟踪系统中还处于联网同步运行状态下的机组即可。</p>
                </div>
                <div class="p1">
                    <p id="218">被切机组的惯量、机械输入功率与电气输出功率, 以及系统维数的突变对系统动态行为的影响都会自动被数值仿真程序处理。</p>
                </div>
                <div class="p1">
                    <p id="219">作为从系统受扰轨迹中提取稳定性知识的EEAC算法, 则只需要始终跟随着需要关心的那部分系统的维数及轨迹, 提取知识。将被切机组通过网络耦合影响其他机组的电磁功率视为时变矫正量<i>P</i><sup>TC</sup> (<i>t</i><sub>gt</sub>) , 切机后该矫正量变为零。此外切机前后各台机组的功角、转速、惯量及机械功率都不会发生突变, 故等值单机映象系统上述参量也不会发生突变。</p>
                </div>
                <div class="p1">
                    <p id="220">综上, 切机对等值单机映象系统的影响可以表示为在原系统的基础上叠加一个因切机导致的时变矫正量<i>P</i><sup>TC</sup> (<i>t</i>) , 该矫正量只在切机时刻<i>t</i><sub>gt</sub>之前存在, 切机后为零, 即</p>
                </div>
                <div class="p1">
                    <p id="221" class="code-formula">
                        <mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover accent="true"><mi>δ</mi><mo>˙</mo></mover><mo>=</mo><mi>ω</mi></mtd></mtr><mtr><mtd><mi>Μ</mi><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mi>Ρ</mi><msup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>C</mtext></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="222">其中</p>
                </div>
                <div class="p1">
                    <p id="223" class="code-formula">
                        <mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>C</mtext></mrow></msup><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo><mo>=</mo><mrow><mo>{</mo><mrow><mtable><mtr><mtd><mi>f</mi><mo stretchy="false"> (</mo><mi>t</mi><mo stretchy="false">) </mo></mtd><mtd></mtd><mtd><mi>t</mi><mo>&lt;</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd></mtd><mtd><mi>t</mi><mo>≥</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>t</mtext></mrow></msub></mtd></mtr></mtable></mrow></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="224">式 (30) 类似于式 (11) 所描述的时变单机系统。对评估目标的映象系统来说, 在切机时刻, 突变的不是振荡总能量, 而是时变矫正量<i>P</i><sup>TC</sup> (<i>t</i><sub>gt</sub>) 。</p>
                </div>
                <div class="p1">
                    <p id="225">通过上述方法可以将切机对系统的影响等效为在映象系统上叠加时变矫正因素, 该时变因素只在切机发生时刻之前存在。总之, 无论时变因素如何复杂, 基于轨迹提取的系统振荡能量信息都能正确反映其对系统振荡行为的影响, 克服从简谐振荡幅值视角出发的特征根技术的众多局限性。</p>
                </div>
                <h4 class="anchor-tag" id="226" name="226"><b>4.5.2</b> 算例分析</h4>
                <div class="p1">
                    <p id="227">对IEEE 3 机9节点系统 (参数见附录C) , 机组采用经典二阶模型, 机械阻尼系数为零。母线8三相短路故障持续0.02 s后自动消失, 以1 ms的步长仿真2 s时长。分别在0.4 s和0.5 s将机组G<sub>3</sub>从系统中切除, 仿真结果如图3所示。</p>
                </div>
                <div class="area_img" id="228">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_228.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同切机时刻情形下的机组功角" src="Detail/GetImg?filename=images/DLXT201912001_228.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同切机时刻情形下的机组功角</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_228.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Power angle at different time of generator tripping</b></p>

                </div>
                <div class="p1">
                    <p id="229">切除G<sub>3</sub>时间的不同会影响系统的后续振荡行为。仿真表明, 在0.5 s切机的效果好于0.4 s切机, 这是由于切机发生在反摆过程中。</p>
                </div>
                <div class="p1">
                    <p id="230">图4给出了不同切机时刻下的振荡能量, 由于切机前的群内非同调因素, 振荡总能量并不守恒。切机后成为H-OMIB系统, 不再存在时变因素, 故振荡总能量守恒。此外切机前, 系统在0.4 s处的振荡总能量大于0.5 s处的振荡能量, 因此在0.5 s切除机组, 系统的振荡总能量更小, 与数值仿真所得的机组功角振荡情形相吻合。</p>
                </div>
                <div class="area_img" id="231">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_231.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同切机时刻情形下的振荡能量" src="Detail/GetImg?filename=images/DLXT201912001_231.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同切机时刻情形下的振荡能量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_231.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Oscillation energy at different time of generator tripping</b></p>

                </div>
                <h3 id="232" name="232" class="anchor-tag"><b>5</b> 振荡幅值与振荡能量</h3>
                <div class="p1">
                    <p id="233">特征根分析方法基于正弦分量的幅值变化来反映振荡趋势, 认为当系统至少存在一个实部为正的特征根时, 振荡发散。EEAC理论揭示, 系统失稳的充分必要条件是互补群群际振荡能量越过相应的能量壁垒。在多机系统中, 由于群内非同调因素的存在, 使得等值单机映象系统具有时变性, 可能使振幅与能量的单调关系不复存在, 此时振幅观点难以解释振荡行为与系统稳定性之间的关系。在IEEE 3机9节点的试验系统 (参数见附录C) 中, 发现了当全部特征根都为正阻尼 (实部均为负) , 系统振幅衰减的情况下, 但是最终却振荡失稳的算例。</p>
                </div>
                <div class="p1">
                    <p id="234">算例中, 机组采用三阶模型, G<sub>1</sub>考虑调速器 (参数见附录D) , 机械阻尼系数<i>D</i>均为1.0, 母线8三相短路0.24 s后自动消失。以1 ms的积分步长仿真了100 s的振荡过程。</p>
                </div>
                <div class="p1">
                    <p id="235">附录A表A2给出了平衡点特征根分析的结果, 共有4对共轭根、4个负实根。振荡频率分别为1.676 Hz及1.194 Hz的两对共轭特征根对应于与机电模式相关的低频振荡模式;振荡频率分别为0.053 Hz及0.016 Hz的两对共轭特征根对应于与调速器相关的超低频振荡模式。全部特征根的实部均为负, 系统在遭受扰动后振幅衰减。</p>
                </div>
                <div class="p1">
                    <p id="236">数值积分表明 (见图5) , 扰动后, 无论是低频还是超低频振荡的确都在衰减。但系统最终却振荡失稳, 平衡点特征根无法发现及解释此现象。</p>
                </div>
                <div class="area_img" id="237">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_237.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 IEEE 3机系统的功角振荡曲线" src="Detail/GetImg?filename=images/DLXT201912001_237.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 IEEE 3机系统的功角振荡曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_237.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Power-angle curves of IEEE 3-machine system</b></p>

                </div>
                <div class="p1">
                    <p id="238">图6从互补群群际振荡能量的视角对上述现象给出了清晰的解释。针对EEAC识别的主导模式G<sub>2, 3</sub>vs G<sub>1</sub>, 观察各正向摆次FEP处的势能, 即稳定摆次的稳定裕度。除了在前几摆中的短暂上升, 势能开始迅速下降, 意味着系统离稳定域边界越来越近, 最终失去同步稳定。</p>
                </div>
                <div class="area_img" id="239">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_239.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 IEEE 3 机系统正向摆次FEP处的势能" src="Detail/GetImg?filename=images/DLXT201912001_239.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 IEEE 3 机系统正向摆次FEP处的势能</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_239.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Potential energy at FEP of forward swing of IEEE 3-machine system</b></p>

                </div>
                <div class="p1">
                    <p id="240">上述算例的仿真结果说明, 系统振荡在形式上虽然表现为机组功角的摇摆, 但系统的振荡稳定性并不能由其振幅的衰减保证, 而必须由暂态 (或动态) 不平衡能量在不同的互补群之间的交互情况来描述。当互补群的群际能量足够接近相应的壁垒能量时, 无论振荡的振幅衰减得多快, 系统仍将失去稳定。因此, 从能量的角度来分析系统振荡行为更能够反映振荡的本质。</p>
                </div>
                <h3 id="241" name="241" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="242">基于正弦分量的幅值观点, 平衡点特征根方法既无法反映时变、非线性因素对系统振荡行为的影响, 也无法反映不同频率分量间的交互影响。本文在H-OMIB系统中证明振幅观点和振荡能量观点在描述系统振荡行为时严格等效。但是, 非线性因素的客观存在, 使得特征根分析方法的振幅及频率分析结果存在误差;当系统中存在时变因素时, 平衡点特征根分析方法只能近似描述系统的自由振荡分量, 而无法计及时变因素对系统振荡行为的影响。然而, 基于互补群群际振荡能量视角的振荡分析方法则适用于任何可积系统。此外, 对于多频振荡情形, 基于频域模式解耦的分析方法难以准确描述系统的整体振荡趋势。</p>
                </div>
                <div class="p1">
                    <p id="243">在分析多机系统振荡行为时, 通过CCCOI-RM变换, 可以将多机系统受扰轨迹映射为一系列等值单机映象系统, 反映原多机系统中的两群相对运动模式, 并基于EEAC理论识别主导映象系统, 反映原多机系统中最危险的两群相对运动模式。由于群内非同调因素的存在, 等值单机映象系统通常具有时变性, 此时基于正弦幅值观点的分析方法难以适用, 基于互补群群际能量观点的振荡分析则能够更好地反映时变非线性因素对系统振荡行为的影响。最后, 结合算例论证了振荡的本质是两群之间能量的转移和转化而非振幅的变化。在简单的IEEE 3机9节点系统中发现了振幅衰减却振荡失稳的算例, 生动地佐证了上述理论分析。</p>
                </div>
                <div class="p1">
                    <p id="244">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="267" name="267" class="anchor-tag">附录A</h3>
                <div class="area_img" id="268">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 不同方法求得的机组功角" src="Detail/GetImg?filename=images/DLXT201912001_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 不同方法求得的机组功角  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Power-angle calculated by different methods</p>

                </div>
                <div class="area_img" id="269">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 时变单机系统功角曲线" src="Detail/GetImg?filename=images/DLXT201912001_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 时变单机系统功角曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Power-angle curve of time-varying OMIB system</p>

                </div>
                <div class="area_img" id="270">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 能量曲线" src="Detail/GetImg?filename=images/DLXT201912001_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 能量曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Energy curve</p>

                </div>
                <div class="area_img" id="271">
                                            <p class="img_tit">
                                                表A1 振幅与振荡能量的对应关系
                                                    <br />
                                                Table A1 The corresponding relationship of amplitude and oscillation energy
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912001_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 振幅与振荡能量的对应关系" src="Detail/GetImg?filename=images/DLXT201912001_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="272">
                                            <p class="img_tit">
                                                表A2 IEEE 3机系统平衡点特征根的分析结果
                                                    <br />
                                                Table A2 The results of eigenvalue analysis for the IEEE 3-machine system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912001_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 IEEE 3机系统平衡点特征根的分析结果" src="Detail/GetImg?filename=images/DLXT201912001_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="273" name="273" class="anchor-tag">附录B</h3>
                <div class="area_img" id="274">
                                            <p class="img_tit">
                                                表B1 H-OMIB系统的节点数据
                                                    <br />
                                                Table B1 The node data of H-OMIB system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912001_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 H-OMIB系统的节点数据" src="Detail/GetImg?filename=images/DLXT201912001_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="275">
                                            <p class="img_tit">
                                                表B2 H-OMIB系统线路数据
                                                    <br />
                                                Table B2 The line data of H-OMIB system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912001_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 H-OMIB系统线路数据" src="Detail/GetImg?filename=images/DLXT201912001_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_27501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912001_27501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_27501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 H-OMIB系统线路数据" src="Detail/GetImg?filename=images/DLXT201912001_27501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="276">
                                            <p class="img_tit">
                                                表B3 H-OMIB系统机组数据
                                                    <br />
                                                Table B3 The generator data of H-OMIB system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912001_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3 H-OMIB系统机组数据" src="Detail/GetImg?filename=images/DLXT201912001_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="277" name="277" class="anchor-tag">附录C</h3>
                <div class="area_img" id="278">
                                            <p class="img_tit">
                                                表C1 IEEE 3机系统节点数据
                                                    <br />
                                                Table C1 The node data of IEEE 3-machine system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912001_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 IEEE 3机系统节点数据" src="Detail/GetImg?filename=images/DLXT201912001_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="279">
                                            <p class="img_tit">
                                                表C2 IEEE 3机系统线路数据
                                                    <br />
                                                Table C2 The line data of IEEE 3-machine system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912001_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2 IEEE 3机系统线路数据" src="Detail/GetImg?filename=images/DLXT201912001_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_27901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912001_27901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_27901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2 IEEE 3机系统线路数据" src="Detail/GetImg?filename=images/DLXT201912001_27901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="280">
                                            <p class="img_tit">
                                                表C3 IEEE 3机系统机组数据
                                                    <br />
                                                Table C3 The generator data of IEEE 3-machine system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912001_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3 IEEE 3机系统机组数据" src="Detail/GetImg?filename=images/DLXT201912001_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="281" name="281" class="anchor-tag">附录D</h3>
                <div class="area_img" id="282">
                                            <p class="img_tit">
                                                表D1调速器参数
                                                    <br />
                                                Table D1 The parameter of governor
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912001_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912001_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912001_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1调速器参数" src="Detail/GetImg?filename=images/DLXT201912001_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="283">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512351424000&amp;v=Mjg3MjZublU3aklJbHNkWEZxekdiYTVITkxKcm90SFlPc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>中国电力百科全书:电力系统卷[M].3版.北京:中国电力出版社, 2014.China electric power encyclopedia:electric power system[M].3rd ed.Beijing:China Electric Power Press, 2014.
                            </a>
                        </p>
                        <p id="285">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200318000&amp;v=MDgzMjhadVpzRnkvbFVickJJU0hUZXJHNEh0TE5wNDlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>薛禹胜.综合防御由偶然故障演化为电力灾难---北美“8·14”大停电的警示[J].电力系统自动化, 2003, 27 (18) :1-5.XUE Yusheng.The way from a simple contingency to systemwide disaster-lessons from the eastern interconnection blackout in 2003[J].Automation of Electric Power Systems, 2003, 27 (18) :1-5.
                            </a>
                        </p>
                        <p id="287">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200511001&amp;v=MTU4NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVWJyQlB5clBiYkc0SHRUTnJvOUZaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>余贻鑫, 李鹏.大区电网弱互联对互联系统阻尼和动态稳定性的影响[J].中国电机工程学报, 2005, 25 (11) :6-11.YU Yixin, LI Peng.The impact of weak interconnection of bulk power grids to damping and dynamic stability of power systems[J].Proceedings of the CSEE, 2005, 25 (11) :6-11.
                            </a>
                        </p>
                        <p id="289">
                            <a id="bibliography_4" >
                                    <b>[4]</b>
                                国家能源局.电力系统安全稳定计算技术规范:DL/T 1234-2013[S].北京:中国电力出版社, 2013.National Energy Administration.Technique specification of power system security and stability calculation:DL/T 1234-2013[S].Beijing:China Electric Power Press, 2013.
                            </a>
                        </p>
                        <p id="291">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508308239999&amp;v=Mjk4ODZzZFZWMjdHYmE0RnRMTXA0MUdiZUlHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqSUls&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>KUNDUR P.电力系统稳定与控制[M].北京:中国电力出版社, 2002.KUNDUR P.Power system stability and control[M].Beijing:China Electric Power Press, 2002.
                            </a>
                        </p>
                        <p id="293">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200818002&amp;v=MDUyODZHNEh0bk5wNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFVickJJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>薛禹胜, 潘学萍, ZHANG Guorui, 等.计及时变系统完整非线性的振荡模式分析[J].电力系统自动化, 2008, 32 (18) :1-7.XUE Yusheng, PAN Xueping, ZHANG Guorui, et al.Oscillation mode analysis considering full nonlinearity of timevarying systems[J].Automation of Electric Power Systems, 2008, 32 (18) :1-7.
                            </a>
                        </p>
                        <p id="295">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of the normal form of vector fields to predict interarea separation in power systems">

                                <b>[7]</b>THAPAR J, VITTAL V, KLIEMANN W, et al.Application of the normal form of vector fields to predict inter-area separation in power systems[J].IEEE Transactions on Power Systems, 1977, 12 (2) :844-850.
                            </a>
                        </p>
                        <p id="297">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Nonlinear stability indexes of power swing oscillation using normal form analysis">

                                <b>[8]</b>HIROYUKI A, TERUHISA K, TOSHIO I.Nonlinear stability indexes of power swing oscillation using normal form analysis[J].IEEE Transactions on Power Systems, 2006, 21 (3) :18-23.
                            </a>
                        </p>
                        <p id="299">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Explaining and validating stressed power systems behavior using modal series">

                                <b>[9]</b>PARIZ N, SHANECHI H M, VAAHEDI E.Explaining and validating stressed power systems behavior using modal series[J].IEEE Transactions on Power Systems, 2003, 18 (2) :778-785.
                            </a>
                        </p>
                        <p id="301">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200618002&amp;v=MjE0NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFVickJJU0hUZXJHNEh0Zk5wNDlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>刘红朝, 李兴源, 郝巍, 等.交直流互联电力系统非线性模态分析[J].电力系统自动化, 2006, 30 (18) :8-12.LIU Hongchao, LI Xingyuan, HAO Wei, et al.Nonlinear modal analysis for HVDC/AC power systems[J].Automation of Electric Power Systems, 2006, 30 (18) :8-12.
                            </a>
                        </p>
                        <p id="303">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200416008&amp;v=MTQwMjJDVVI3cWZadVpzRnkvbFVickJJU0hUZXJHNEh0WE5xWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>张鹏飞, 薛禹胜, 张启平.电力系统时变振荡特性的小波脊分析[J].电力系统自动化, 2004, 28 (16) :32-35.ZHANG Pengfei, XUE Yusheng, ZHANG Qiping.Power system time-varying oscillation analysis with wavelet ridge algorithm[J].Automation of Electric Power Systems, 2004, 28 (16) :32-35.
                            </a>
                        </p>
                        <p id="305">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200906002&amp;v=MzAxNjhadVpzRnkvbFVickJJU0hUZXJHNEh0ak1xWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>郝思鹏, 薛禹胜, 唐茂林, 等.通过轨迹特征根分析时变振荡特性[J].电力系统自动化, 2009, 33 (6) :1-5.HAO Sipeng, XUE Yusheng, TANG Maolin, et al.Trajectory eigenvalues analysis time variant oscillation characters[J].Automation of Electric Power Systems, 2009, 33 (6) :1-5.
                            </a>
                        </p>
                        <p id="307">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Estimating inter-area dominant oscillation mode in bulk power grid using multi-channel continuous wavelet transform,&amp;quot;">

                                <b>[13]</b>JIANG T, BAI L, LI G, et al.Estimating inter-area dominant oscillation mode in bulk power grid using multi-channel continuous wavelet transform[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) :394-405.
                            </a>
                        </p>
                        <p id="309">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Measurement-based solution for low frequency oscillation analysis">

                                <b>[14]</b>SHEN C, AN Z, DAI X Z, et al.Measurement-based solution for low frequency oscillation analysis[J].Journal of Modern Power Systems and Clean Energy, 2016, 4 (3) :406-413.
                            </a>
                        </p>
                        <p id="311">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDF1935FCDEC565736B249D3728DACA76E&amp;v=MjU4MjlmT0dRbGZCckxVMDV0cGh3N2k5eGFFPU5qN0Jhc1c1RjlMSjJmd3hFWmdLQ25rK3pCQmg2RHQwUEh6bHJocEJDTUhsUXJ6cUNPTnZGU2lXV3I3SklGcG1hQnVIWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>YANG D, CAI G, CHAN K.Extracting inter-area oscillation modes using local measurements and data-driven stochastic subspace technique[J].Journal of Modern Power Systems and Clean Energy, 2017, 5 (5) :704-712.
                            </a>
                        </p>
                        <p id="313">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200819004&amp;v=MDk2MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVWJyQklTSFRlckc0SHRuTnBvOUZZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>潘学萍, 薛禹胜, 张晓明, 等.轨迹特征根的解析估算及其误差分析[J].电力系统自动化, 2008, 32 (19) :10-14.PAN Xueping, XUE Yusheng, ZHANG Xiaoming, et al.Analytical calculation of power system trajectory eigenvalues and its error analysis[J].Automation of Electric Power Systems, 2008, 32 (19) :10-14.
                            </a>
                        </p>
                        <p id="315">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES20A4CA1A93ED592C29B53410C2251D2A&amp;v=MTY4MzBpOXhhRT1OaWZPZmJHNGI5Vy8zbzQwYmVoNmVIa3d6V1VSNDAxNFMzdmpyR0UzZTdlVk1ianVDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3Nw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>XUE Y, BIN Z.Trajectory section eigenvalue method for nonlinear time-varying power system[J].International Journal of Electrical Power&amp;Energy Systems, 2019, 107:321-331.
                            </a>
                        </p>
                        <p id="317">
                            <a id="bibliography_18" >
                                    <b>[18]</b>
                                DEMELLO F.Concepts of synchronous machine stability as affected by excitation control[J].IEEE Transactions on Power Apparatus and Systems, 1969, 88 (4) :316-329.
                            </a>
                        </p>
                        <p id="319">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200610008&amp;v=MzE0MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFVickJJVHJCZmJHNEh0Zk5yNDlGYklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>汤涌.电力系统强迫功率振荡的基础理论[J].电网技术, 2006, 30 (10) :29-33.TANG Yong.Fundamental theory of forced power oscillation in power system[J].Power System Technology, 2006, 30 (10) :29-33.
                            </a>
                        </p>
                        <p id="321">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000753452959X999&amp;v=Mjg1MzBadkZ5bm5VN2pJSWxzZFZWMjdHYmE3R3RUT3BvcE1ET0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlpl&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>薛禹胜.运动稳定性量化理论---非自治非线性多刚体系统的稳定分析[M].南京:江苏科学技术出版社, 1999.XUE Yusheng.Quantitative study of general motion stability and an example on power system stability[M].Nanjing:Phoenix Science Press, 1999.
                            </a>
                        </p>
                        <p id="323">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200904004&amp;v=MDcyMDJIVGVyRzRIdGpNcTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xVYnJCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>郝思鹏, 薛禹胜, 张晓明, 等.基于EEAC理论分析低频振荡[J].电力系统自动化, 2009, 33 (4) :11-15.HAO Sipeng, XUE Yusheng, ZHANG Xiaoming, et al.Lowfrequency oscillation analysis based on EEAC theory[J].Automation of Electric Power Systems, 2009, 33 (4) :11-15.
                            </a>
                        </p>
                        <p id="325">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201005002&amp;v=MzA3MTBac0Z5L2xVYnJCSVNIVGVyRzRIOUhNcW85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>余一平, 闵勇, 陈磊, 等.基于能量函数的强迫功率振荡扰动源定位[J].电力系统自动化, 2010, 34 (5) :1-6.YU Yiping, MIN Yong, CHEN Lei, et al.Disturbance source location of forced power oscillation using energy functions[J].Automation of Electric Power Systems, 2010, 34 (5) :1-6.
                            </a>
                        </p>
                        <p id="327">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201203005&amp;v=MzAyMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFVickJJU0hUZXJHNEg5UE1ySTlGWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>陈磊, 闵勇, 胡伟.基于振荡能量的低频振荡分析与振荡源定位: (一) 理论基础与能量流计算[J].电力系统自动化, 2012, 36 (3) :22-27.CHEN Lei, MIN Yong, HU Wei.Low frequency oscillation analysis and oscillation source location based on oscillation energy:Part one mathematical foundation and energy flow computation[J].Automation of Electric Power Systems, 2012, 36 (3) :22-27.
                            </a>
                        </p>
                        <p id="329">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201301017&amp;v=MjUwMzFNcm85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xVYnJCSVNIUmZiRzRIOUw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b>王娜娜, 廖清芬, 唐飞, 等.基于割集能量及灵敏度的强迫功率振荡扰动源识别[J].电力自动化设备, 2013, 33 (1) :76-80.WANG Nana, LIAO Qingfen, TANG Fei, et al.Disturbance source identification based on cutset energy and sensitivity for forced power oscillation[J].Electric Power Automation Equipment, 2013, 33 (1) :76-80.
                            </a>
                        </p>
                        <p id="331">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201325007&amp;v=MjM5MjJDVVI3cWZadVpzRnkvbFVickJQeXJQYmJHNEg5TE9xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>李文锋, 郭剑波, 李莹, 等.基于WAMS的电力系统功率振荡分析与振荡源定位: (1) 割集能量法[J].中国电机工程学报, 2013, 33 (25) :41-46.LI Wenfeng, GUO Jianbo, LI Ying, et al.Power system oscillation analysis and oscillation source location based on WAMS:Part 1 method of cutset energy[J].Proceedings of the CSEE, 2013, 33 (25) :41-46.
                            </a>
                        </p>
                        <p id="333">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510009&amp;v=MDcwMDJDVVI3cWZadVpzRnkvbFVickJJU0hUZXJHNEg5VE5yNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b>商显俊, 顾雪平, 梁海平, 等.计及相量测量单元信息不可观性的强迫功率振荡扰动源定位[J].电力系统自动化, 2015, 39 (10) :56-62.SHANG Xianjun, GU Xueping, LIANG Haiping, et al.Location identification method of disturbance source in forced power oscillation considering unobservability of PMUinformation[J].Automation of Electric Power Systems, 2015, 39 (10) :56-62.
                            </a>
                        </p>
                        <p id="335">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201713018&amp;v=MTc2OTFzRnkvbFVickJMeW5hZWJHNEg5Yk5ySTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b>陈月辉, 张文朝, 徐遐龄, 等.基于前K最短路径的电力系统低频振荡源定位方法[J].电力系统保护与控制, 2017, 45 (13) :117-123.CHEN Yuehui, ZHANG Wenchao, XU Xialing, et al.Locating method of low frequency oscillation source based on Kshortest paths[J].Power System Protection and Control, 2017, 45 (13) :117-123.
                            </a>
                        </p>
                        <p id="337">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy approach to analysis of interarea oscillations in power systems">

                                <b>[28]</b>JING C, MCCALLEY J D, KOMMAREDDY M.An energy approach to analysis of interarea oscillations in power systems[J].IEEE Transactions on Power Systems, 1996, 11 (2) :734-740.
                            </a>
                        </p>
                        <p id="339">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201423007&amp;v=MzE0NTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xVYnJCSVNIVGVyRzRIOVhPckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b>代贤忠, 沈沉.基于端口供给能量分解的电力系统振荡类型区分方法[J].电力系统自动化, 2014, 38 (23) :40-45.DAI Xianzhong, SHEN Chen.A power system oscillation property identifying method based on decomposition of energy supply on port[J].Automation of Electric Power Systems, 2014, 38 (23) :40-45.
                            </a>
                        </p>
                        <p id="341">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Oscillation Energy Analysis of Inter-Area Low-Frequency Oscillations in Power Systems">

                                <b>[30]</b>YU Y P, GRIJALVA S, THOMAS J J, et al.Oscillation energy analysis of inter-area low-frequency oscillations in power systems[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1195-1203.
                            </a>
                        </p>
                        <p id="343">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708014&amp;v=MjY2NzMzenFxQnRHRnJDVVI3cWZadVpzRnkvbFVickJJU0hUZXJHNEg5Yk1wNDlFWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b>张晓航, 张文朝, 奚江惠, 等.基于能量时空分布熵的低频振荡类型判别方法[J].电力系统自动化, 2017, 41 (8) :84-89.DOI:10.7500/AEPS20160621006.ZHANG Xiaohang, ZHANG Wenchao, XI Jianghui, et al.Discrimination method for low-frequency oscillation type based on entropy of energy distribution in space and time[J].Automation of Electric Power Systems, 2017, 41 (8) :84-89.DOI:10.7500/AEPS20160621006.
                            </a>
                        </p>
                        <p id="345">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201319006&amp;v=MTU2OTdCdEdGckNVUjdxZlp1WnNGeS9sVWJyQklTSFRlckc0SDlMTnBvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b>陈磊, 闵勇, 陈亦平, 等.振荡能量分析和特征值分析的联系及发电机阻尼评估[J].电力系统自动化, 2013, 37 (19) :33-40.CHEN Lei, MIN Yong, CHEN Yiping, et al.Relationship between oscillation energy analysis and eigenvalue analysis and assessment of generator damping[J].Automation of Electric Power Systems, 2013, 37 (19) :33-40.
                            </a>
                        </p>
                        <p id="347">
                            <a id="bibliography_33" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evaluation of generator damping using oscillation energy dissipation and the connection with modal analysis">

                                <b>[33]</b>CHEN L, MIN Y, CHEN Y P, et al.Evaluation of generator damping using oscillation energy dissipation and the connection with modal analysis[J].IEEE Transactions on Power Systems, 2014, 29 (3) :1393-1402.
                            </a>
                        </p>
                        <p id="349">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evaluation of damping of windings in a generator using oscillation energy dissipation">

                                <b>[34]</b>CHEN L, XU F, MIN Y, et al.Evaluation of damping of windings in a generator using oscillation energy dissipation[C]//Power&amp;Energy Society General Meeting, July 27-31, 2014, National Harbor, USA:5p.
                            </a>
                        </p>
                        <p id="351">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200301012&amp;v=MTk0MTh0R0ZyQ1VSN3FmWnVac0Z5L2xVYnJCUHlyUGJiRzRIdExNcm85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b>杨晓东, 房大中, 刘长胜, 等.阻尼联络线低频振荡的SVC自适应模糊控制器研究[J].中国电机工程学报, 2003, 23 (1) :55-59.YANG Xiaodong, FANG Dazhong, LIU Changsheng, et al.An adaptive SVC fuzzy controller for damping tie-link low frequency oscillation[J].Proceedings of the CSEE, 2003, 23 (1) :55-59.
                            </a>
                        </p>
                        <p id="353">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201604010&amp;v=MDE3ODBGckNVUjdxZlp1WnNGeS9sVWJyQklUckJmYkc0SDlmTXE0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b>刘凯, 张英敏, 李兴源, 等.基于振荡暂态能量下降的VSC-HVDC双侧模糊无功阻尼控制器设计[J].电网技术, 2016, 40 (4) :1030-1036.LIU Kai, ZHANG Yingmin, LI Xingyuan, et al.Design of VSC-HVDC bilateral fuzzy logic reactive power damping controller based on oscillation transient energy decrease[J].Power System Technology, 2016, 40 (4) :1030-1036.
                            </a>
                        </p>
                        <p id="355">
                            <a id="bibliography_37" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201710015&amp;v=MTIzNDRSN3FmWnVac0Z5L2xVYnJCTHluYWViRzRIOWJOcjQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[37]</b>李林, 宋宗勋, 李峰, 等.抑制区域间低频振荡的UPFC模糊滑模控制器[J].电力系统保护与控制, 2017, 45 (10) :104-109.LI Lin, SONG Zongxun, LI Feng, et al.UPFC fuzzy sliding mode controller for damping inter-area low frequency oscillation[J].Power System Protection and Control, 2017, 45 (10) :104-109.
                            </a>
                        </p>
                        <p id="357">
                            <a id="bibliography_38" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT199106000&amp;v=MTQ0OTZxQnRHRnJDVVI3cWZadVpzRnkvbFVickJJU0hUZXJLeEY5RE1xWTlGWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[38]</b>薛禹胜.再论暂态能量函数和临界能量[J].电力系统自动化, 1991, 15 (6) :9-18.XUE Yusheng.Re-examination of transient energy functions and critical energy[J].Automation of Electric Power Systems, 1991, 15 (6) :9-18.
                            </a>
                        </p>
                        <p id="359">
                            <a id="bibliography_39" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT199301006&amp;v=MDU4ODhGOUxNcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xVYnJCSVNIVGVyS3g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[39]</b>薛禹胜.暂态能量校正和临界群识别---三论暂态能量函数直接法[J].电力系统自动化, 1993, 17 (1) :22-31.XUE Yusheng.Transient energy correction and critical cluster identification[J].Automation of Electric Power Systems, 1993, 17 (1) :22-31.
                            </a>
                        </p>
                        <p id="361">
                            <a id="bibliography_40" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT410.000&amp;v=MTg1NzNIdnIzMzAzZWJDVVJidWZaT2RwRnlyZ1dnPT1JU0hUZXJlNUhzL01yNDhxWWVzTURRNHh6eFlTNzB4K1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[40]</b>薛禹胜.失稳模式变化的机理---五论暂态能量函数直接法[J].电力系统自动化, 1994, 18 (10) :11-24.XUE Yusheng.The mechanisms of instability modes[J].Automation of Electric Power Systems, 1994, 18 (10) :11-24.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912001" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912001&amp;v=MDA1MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xVYnJCSVNIVGVyRzRIOWpOclk5RlpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="3" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

