

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136651566975000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912013%26RESULT%3d1%26SIGN%3dNjgAlEIcoea8O1a8OriOoFPsdtc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912013&amp;v=MDAyMjl1WnNGeS9sVzd6SUlTSFRlckc0SDlqTnJZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;1&lt;/b&gt; 弱中心化电力市场交易机制 "><b>1</b> 弱中心化电力市场交易机制</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;1.1&lt;/b&gt; 市场交易成员设计"><b>1.1</b> 市场交易成员设计</a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;1.2&lt;/b&gt; 普通用户市场模型"><b>1.2</b> 普通用户市场模型</a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;1.3&lt;/b&gt; 超级用户市场模型"><b>1.3</b> 超级用户市场模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#165" data-title="&lt;b&gt;2&lt;/b&gt; 市场交易框架与流程 "><b>2</b> 市场交易框架与流程</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#168" data-title="&lt;b&gt;2.1&lt;/b&gt; 任务发布阶段"><b>2.1</b> 任务发布阶段</a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;2.2&lt;/b&gt; 市场出清阶段"><b>2.2</b> 市场出清阶段</a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;2.3&lt;/b&gt; 交易执行和结算阶段"><b>2.3</b> 交易执行和结算阶段</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#182" data-title="&lt;b&gt;3&lt;/b&gt; 市场出清过程的求解方法 "><b>3</b> 市场出清过程的求解方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#218" data-title="&lt;b&gt;4&lt;/b&gt; 弱中心化电力市场交易支撑技术与实现 "><b>4</b> 弱中心化电力市场交易支撑技术与实现</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#224" data-title="&lt;b&gt;5&lt;/b&gt; 实例分析 "><b>5</b> 实例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#225" data-title="&lt;b&gt;5.1&lt;/b&gt; 系统基础数据"><b>5.1</b> 系统基础数据</a></li>
                                                <li><a href="#229" data-title="&lt;b&gt;5.2&lt;/b&gt; 任务发布阶段仿真结果分析"><b>5.2</b> 任务发布阶段仿真结果分析</a></li>
                                                <li><a href="#237" data-title="&lt;b&gt;5.3&lt;/b&gt; 市场出清阶段仿真结果分析"><b>5.3</b> 市场出清阶段仿真结果分析</a></li>
                                                <li><a href="#254" data-title="&lt;b&gt;5.4&lt;/b&gt; 交易执行和结算阶段仿真结果分析"><b>5.4</b> 交易执行和结算阶段仿真结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#260" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#288" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#355" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#357" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;图1 市场运行框架&lt;/b&gt;"><b>图1 市场运行框架</b></a></li>
                                                <li><a href="#167" data-title="&lt;b&gt;图2 市场交易框架与流程&lt;/b&gt;"><b>图2 市场交易框架与流程</b></a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;图3 市场出清流程图&lt;/b&gt;"><b>图3 市场出清流程图</b></a></li>
                                                <li><a href="#227" data-title="&lt;b&gt;表1 电网峰谷电价&lt;/b&gt;"><b>表1 电网峰谷电价</b></a></li>
                                                <li><a href="#233" data-title="&lt;b&gt;表2 普通用户初始报价及市场竞争力得分&lt;/b&gt;"><b>表2 普通用户初始报价及市场竞争力得分</b></a></li>
                                                <li><a href="#235" data-title="&lt;b&gt;表3 用户竞价系数取值范围&lt;/b&gt;"><b>表3 用户竞价系数取值范围</b></a></li>
                                                <li><a href="#244" data-title="&lt;b&gt;图4 期望交易功率变化&lt;/b&gt;"><b>图4 期望交易功率变化</b></a></li>
                                                <li><a href="#250" data-title="&lt;b&gt;图5 报价曲线变化&lt;/b&gt;"><b>图5 报价曲线变化</b></a></li>
                                                <li><a href="#258" data-title="&lt;b&gt;表4 用户运行成本和PCC功率变化&lt;/b&gt;"><b>表4 用户运行成本和PCC功率变化</b></a></li>
                                                <li><a href="#358" data-title="图C1 IEEE 9标准节点系统图">图C1 IEEE 9标准节点系统图</a></li>
                                                <li><a href="#359" data-title="图C2配电网各时段不可控负荷">图C2配电网各时段不可控负荷</a></li>
                                                <li><a href="#360" data-title="图C3 web3调用报价函数">图C3 web3调用报价函数</a></li>
                                                <li><a href="#361" data-title="图C4竞价曲线">图C4竞价曲线</a></li>
                                                <li><a href="#385" data-title="图C5迭代求解过程中运行成本变化曲线">图C5迭代求解过程中运行成本变化曲线</a></li>
                                                <li><a href="#386" data-title="图C6迭代求解过程中对偶残差变化曲线">图C6迭代求解过程中对偶残差变化曲线</a></li>
                                                <li><a href="#387" data-title="图C7市场出清点">图C7市场出清点</a></li>
                                                <li><a href="#388" data-title="图C8 web3调用出清函数">图C8 web3调用出清函数</a></li>
                                                <li><a href="#390" data-title="表C1函数修改器定义">表C1函数修改器定义</a></li>
                                                <li><a href="#391" data-title="表C2普通用户配置参数">表C2普通用户配置参数</a></li>
                                                <li><a href="#392" data-title="表C3潮流校核结果">表C3潮流校核结果</a></li>
                                                <li><a href="#393" data-title="表C4普通用户报价变化">表C4普通用户报价变化</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="396">


                                    <a id="bibliography_1" title="陈颖, 江曦源, 于智同, 等.区域配电网内分布式电源和负载联盟交易模式设计和分析[J].电力系统自动化, 2017, 41 (14) :78-86.DOI:10.7500/AEPS20160605007.CHEN Ying, JIANG Xiyuan, YU Zhitong, et al.Coalition trading mode design and analysis for distributed generators and loads in regional distribution network[J].Automation of Electric Power Systems, 2017, 41 (14) :78-86.DOI:10.7500/AEPS20160605007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714011&amp;v=MTc3MDRlckc0SDliTnE0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd6SUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        陈颖, 江曦源, 于智同, 等.区域配电网内分布式电源和负载联盟交易模式设计和分析[J].电力系统自动化, 2017, 41 (14) :78-86.DOI:10.7500/AEPS20160605007.CHEN Ying, JIANG Xiyuan, YU Zhitong, et al.Coalition trading mode design and analysis for distributed generators and loads in regional distribution network[J].Automation of Electric Power Systems, 2017, 41 (14) :78-86.DOI:10.7500/AEPS20160605007.
                                    </a>
                                </li>
                                <li id="398">


                                    <a id="bibliography_2" title="孔祥瑞, 李鹏, 严正, 等.售电侧放开环境下的电力市场压力测试分析[J].电网技术, 2016, 40 (11) :3279-3286.KONG Xiangrui, LI Peng, YAN Zheng, et al.Stress testing on electricity market with retail transactions opened[J].Power System Technology, 2016, 40 (11) :3279-3286." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611001&amp;v=MDAzNzNvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd6SUlUckJmYkc0SDlmTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        孔祥瑞, 李鹏, 严正, 等.售电侧放开环境下的电力市场压力测试分析[J].电网技术, 2016, 40 (11) :3279-3286.KONG Xiangrui, LI Peng, YAN Zheng, et al.Stress testing on electricity market with retail transactions opened[J].Power System Technology, 2016, 40 (11) :3279-3286.
                                    </a>
                                </li>
                                <li id="400">


                                    <a id="bibliography_3" title="DAVID A K, WEN F.Market power in electricity supply[J].IEEE Power Engineering Review, 2001, 21 (12) :67-68." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Market Power in Electricity Supply">
                                        <b>[3]</b>
                                        DAVID A K, WEN F.Market power in electricity supply[J].IEEE Power Engineering Review, 2001, 21 (12) :67-68.
                                    </a>
                                </li>
                                <li id="402">


                                    <a id="bibliography_4" title="曾嘉志, 赵雄飞, 李静, 等.用电侧市场放开下的电力市场多主体博弈[J].电力系统自动化, 2017, 41 (24) :129-136.DOI:10.7500/AEPS20170616005.ZENG Jiazhi, ZHAO Xiongfei, LI Jing, et al.Game among multiple entities in electricity market with liberalization of power demand side market[J].Automation of Electric Power Systems, 2017, 41 (24) :129-136.DOI:10.7500/AEPS20170616005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724019&amp;v=MTM3NTZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd6SUlTSFRlckc0SDliT3E0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        曾嘉志, 赵雄飞, 李静, 等.用电侧市场放开下的电力市场多主体博弈[J].电力系统自动化, 2017, 41 (24) :129-136.DOI:10.7500/AEPS20170616005.ZENG Jiazhi, ZHAO Xiongfei, LI Jing, et al.Game among multiple entities in electricity market with liberalization of power demand side market[J].Automation of Electric Power Systems, 2017, 41 (24) :129-136.DOI:10.7500/AEPS20170616005.
                                    </a>
                                </li>
                                <li id="404">


                                    <a id="bibliography_5" title="谢青洋, 应黎明, 祝勇刚.基于经济机制设计理论的电力市场竞争机制设计[J].中国电机工程学报, 2014, 34 (10) :1709-1716.XIE Qingyang, YING Liming, ZHU Yonggang.Competitive power market mechanism design based on the designing economic mechanisms theory[J].Proceedings of the CSEE, 2014, 34 (10) :1709-1716." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201410025&amp;v=MDQxMTMzenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3eklQeXJQYmJHNEg5WE5yNDlIWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        谢青洋, 应黎明, 祝勇刚.基于经济机制设计理论的电力市场竞争机制设计[J].中国电机工程学报, 2014, 34 (10) :1709-1716.XIE Qingyang, YING Liming, ZHU Yonggang.Competitive power market mechanism design based on the designing economic mechanisms theory[J].Proceedings of the CSEE, 2014, 34 (10) :1709-1716.
                                    </a>
                                </li>
                                <li id="406">


                                    <a id="bibliography_6" title="郝然, 艾芊, 姜子卿.区域综合能源系统多主体非完全信息下的双层博弈策略[J].电力系统自动化, 2018, 42 (4) :194-201.DOI:10.7500/AEPS20170612013.HAO Ran, AI Qian, JIANG Ziqing.Bi-level game strategy for multi-agent with incomplete information in regional integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :194-201.DOI:10.7500/AEPS20170612013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804026&amp;v=MTcyODc0SDluTXE0OUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd6SUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        郝然, 艾芊, 姜子卿.区域综合能源系统多主体非完全信息下的双层博弈策略[J].电力系统自动化, 2018, 42 (4) :194-201.DOI:10.7500/AEPS20170612013.HAO Ran, AI Qian, JIANG Ziqing.Bi-level game strategy for multi-agent with incomplete information in regional integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :194-201.DOI:10.7500/AEPS20170612013.
                                    </a>
                                </li>
                                <li id="408">


                                    <a id="bibliography_7" title="DOU C X, LIU B.Multi-agent based hierarchical hybrid control for smart microgrid[J].IEEE Transactions on Smart Grid, 2013, 4 (2) :771-778." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-agent based hierarchical hybrid control for smart microgrid">
                                        <b>[7]</b>
                                        DOU C X, LIU B.Multi-agent based hierarchical hybrid control for smart microgrid[J].IEEE Transactions on Smart Grid, 2013, 4 (2) :771-778.
                                    </a>
                                </li>
                                <li id="410">


                                    <a id="bibliography_8" title="张炜, 王秀丽.基于分段竞价的售电侧需求响应策略[J].电力系统自动化, 2017, 41 (14) :24-29.DOI:10.7500/AEPS20170218006.ZHANG Wei, WANG Xiuli.Block bidding based demand response strategy for power sales side[J].Automation of Electric Power Systems, 2017, 41 (14) :24-29.DOI:10.7500/AEPS20170218006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714004&amp;v=MTA3NDNUZXJHNEg5Yk5xNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3eklJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        张炜, 王秀丽.基于分段竞价的售电侧需求响应策略[J].电力系统自动化, 2017, 41 (14) :24-29.DOI:10.7500/AEPS20170218006.ZHANG Wei, WANG Xiuli.Block bidding based demand response strategy for power sales side[J].Automation of Electric Power Systems, 2017, 41 (14) :24-29.DOI:10.7500/AEPS20170218006.
                                    </a>
                                </li>
                                <li id="412">


                                    <a id="bibliography_9" title="张馨瑜, 陈启鑫, 葛睿, 等.考虑灵活块交易的电力现货市场出清模型[J].电力系统自动化, 2017, 41 (24) :35-41.DOI:10.7500/AEPS20170614006.ZHANG Xinyu, CHEN Qixin, GE Rui, et al.Clearing model of electricity spot market considering flexible block orders[J].Automation of Electric Power Systems, 2017, 41 (24) :35-41.DOI:10.7500/AEPS20170614006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724007&amp;v=MjM0NTVsVzd6SUlTSFRlckc0SDliT3E0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        张馨瑜, 陈启鑫, 葛睿, 等.考虑灵活块交易的电力现货市场出清模型[J].电力系统自动化, 2017, 41 (24) :35-41.DOI:10.7500/AEPS20170614006.ZHANG Xinyu, CHEN Qixin, GE Rui, et al.Clearing model of electricity spot market considering flexible block orders[J].Automation of Electric Power Systems, 2017, 41 (24) :35-41.DOI:10.7500/AEPS20170614006.
                                    </a>
                                </li>
                                <li id="414">


                                    <a id="bibliography_10" title="赵敏, 沈沉, 刘锋, 等.基于博弈论的多微电网系统交易模式研究[J].中国电机工程学报, 2015, 35 (4) :848-857.ZHAO Min, SHEN Chen, LIU Feng, et al.A game-theoretic approach to analyzing power trading possibilities in multimicrogrids[J].Proceedings of the CSEE, 2015, 35 (4) :848-857." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201504011&amp;v=MDg1NjNVUjdxZlp1WnNGeS9sVzd6SVB5clBiYkc0SDlUTXE0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        赵敏, 沈沉, 刘锋, 等.基于博弈论的多微电网系统交易模式研究[J].中国电机工程学报, 2015, 35 (4) :848-857.ZHAO Min, SHEN Chen, LIU Feng, et al.A game-theoretic approach to analyzing power trading possibilities in multimicrogrids[J].Proceedings of the CSEE, 2015, 35 (4) :848-857.
                                    </a>
                                </li>
                                <li id="416">


                                    <a id="bibliography_11" title="KASBEKAR G S, SARKAR S.Pricing games among interconnected microgrids[C]//Power and Energy Society General Meeting, July 22-26, 2012, San Diego, USA:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Pricing Games among Interconnected Microgrids,&amp;quot;">
                                        <b>[11]</b>
                                        KASBEKAR G S, SARKAR S.Pricing games among interconnected microgrids[C]//Power and Energy Society General Meeting, July 22-26, 2012, San Diego, USA:1-8.
                                    </a>
                                </li>
                                <li id="418">


                                    <a id="bibliography_12" title="沈俭荣, 文云峰, 郭创新, 等.基于产消方式的互联微网协同自治运行策略[J].电力系统自动化, 2016, 40 (9) :40-47.SHEN Jianrong, WEN Yunfeng, GUO Chuangxin, et al.Prosumer-based autonomous-synergetic operation strategy for interconnected microgrids[J].Automation of Electric Power Systems, 2016, 40 (9) :40-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609007&amp;v=MjUyMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3eklJU0hUZXJHNEg5Zk1wbzlGWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        沈俭荣, 文云峰, 郭创新, 等.基于产消方式的互联微网协同自治运行策略[J].电力系统自动化, 2016, 40 (9) :40-47.SHEN Jianrong, WEN Yunfeng, GUO Chuangxin, et al.Prosumer-based autonomous-synergetic operation strategy for interconnected microgrids[J].Automation of Electric Power Systems, 2016, 40 (9) :40-47.
                                    </a>
                                </li>
                                <li id="420">


                                    <a id="bibliography_13" title="林静怀, 米为民, 叶飞, 等.智能调度建模技术中若干问题的研究[J].电网技术, 2011, 35 (6) :1-4.LIN Jinghuai, MI Weimin, YE Fei, et al.Several issues in modeling technique for intelligent dispatching[J].Power System Technology, 2011, 35 (6) :1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201106002&amp;v=MTYwOTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd6SUlUckJmYkc0SDlETXFZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        林静怀, 米为民, 叶飞, 等.智能调度建模技术中若干问题的研究[J].电网技术, 2011, 35 (6) :1-4.LIN Jinghuai, MI Weimin, YE Fei, et al.Several issues in modeling technique for intelligent dispatching[J].Power System Technology, 2011, 35 (6) :1-4.
                                    </a>
                                </li>
                                <li id="422">


                                    <a id="bibliography_14" title="舒畅, 钟海旺, 夏清.基于优化理论市场化的日前电力市场机制设计[J].电力系统自动化, 2016, 40 (2) :55-62.SHU Chang, ZHONG Haiwang, XIA Qing.Day-ahead electricity market design based on market interpretation of optimization theory[J].Automation of Electric Power Systems, 2016, 40 (2) :55-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602009&amp;v=MDE0MjdmWnVac0Z5L2xXN3pJSVNIVGVyRzRIOWZNclk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        舒畅, 钟海旺, 夏清.基于优化理论市场化的日前电力市场机制设计[J].电力系统自动化, 2016, 40 (2) :55-62.SHU Chang, ZHONG Haiwang, XIA Qing.Day-ahead electricity market design based on market interpretation of optimization theory[J].Automation of Electric Power Systems, 2016, 40 (2) :55-62.
                                    </a>
                                </li>
                                <li id="424">


                                    <a id="bibliography_15" title="李彬, 曹望璋, 张洁, 等.基于异构区块链的多能系统交易体系及关键技术[J].电力系统自动化, 2018, 42 (4) :183-193.DOI:10.7500/AEPS20170915012.LI Bin, CAO Wangzhang, ZHANG Jie, et al.Transaction system and key technologies of multi-energy system based on heterogeneous blockchain[J].Automation of Electric Power Systems, 2018, 42 (4) :183-193.DOI:10.7500/AEPS20170915012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804025&amp;v=MTE5NzMzenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3eklJU0hUZXJHNEg5bk1xNDlIWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        李彬, 曹望璋, 张洁, 等.基于异构区块链的多能系统交易体系及关键技术[J].电力系统自动化, 2018, 42 (4) :183-193.DOI:10.7500/AEPS20170915012.LI Bin, CAO Wangzhang, ZHANG Jie, et al.Transaction system and key technologies of multi-energy system based on heterogeneous blockchain[J].Automation of Electric Power Systems, 2018, 42 (4) :183-193.DOI:10.7500/AEPS20170915012.
                                    </a>
                                </li>
                                <li id="426">


                                    <a id="bibliography_16" title="李彬, 卢超, 曹望璋, 等.基于区块链技术的自动需求响应系统应用初探[J].中国电机工程学报, 2017, 37 (13) :3691-3702.LI Bin, LU Chao, CAO Wangzhang, et al.A preliminary study of block chain based automated demand response system[J].Proceedings of the CSEE, 2017, 37 (13) :3691-3702." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713005&amp;v=MTg3NTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd6SVB5clBiYkc0SDliTnJJOUZZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        李彬, 卢超, 曹望璋, 等.基于区块链技术的自动需求响应系统应用初探[J].中国电机工程学报, 2017, 37 (13) :3691-3702.LI Bin, LU Chao, CAO Wangzhang, et al.A preliminary study of block chain based automated demand response system[J].Proceedings of the CSEE, 2017, 37 (13) :3691-3702.
                                    </a>
                                </li>
                                <li id="428">


                                    <a id="bibliography_17" title="平健, 陈思捷, 张宁, 等.基于智能合约的配电网去中心化交易机制[J].中国电机工程学报, 2017, 37 (13) :3682-3690.PING Jian, CHEN Sijie, ZHANG Ning, et al.Decentralized transactive mechanism in distribution network based on smart contract[J].Proceedings of the CSEE, 2017, 37 (13) :3682-3690." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713004&amp;v=MTk5MjF5clBiYkc0SDliTnJJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd6SVA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        平健, 陈思捷, 张宁, 等.基于智能合约的配电网去中心化交易机制[J].中国电机工程学报, 2017, 37 (13) :3682-3690.PING Jian, CHEN Sijie, ZHANG Ning, et al.Decentralized transactive mechanism in distribution network based on smart contract[J].Proceedings of the CSEE, 2017, 37 (13) :3682-3690.
                                    </a>
                                </li>
                                <li id="430">


                                    <a id="bibliography_18" title="NAKAMOTO S.Bitcoin:apeer-to-peer electronic cash system[EB/OL].[2008-09-08].https://bitcoin.org/bitcoin.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Bitcoin:A Peer-to-Peer Electronic Cash System">
                                        <b>[18]</b>
                                        NAKAMOTO S.Bitcoin:apeer-to-peer electronic cash system[EB/OL].[2008-09-08].https://bitcoin.org/bitcoin.pdf.
                                    </a>
                                </li>
                                <li id="432">


                                    <a id="bibliography_19" title="顾伟, 任佳依, 高君, 等.含分布式电源和可调负荷的售电公司优化调度模型[J].电力系统自动化, 2017, 41 (14) :37-44.DOI:10.7500/AEPS20170217005.GU Wei, REN Jiayi, GAO Jun, et al.Optimal dispatching model of electricity retailers considering distributed generator and adjustable load[J].Automation of Electric Power Systems, 2017, 41 (14) :37-44.DOI:10.7500/AEPS20170217005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714006&amp;v=MTY3NzlHRnJDVVI3cWZadVpzRnkvbFc3eklJU0hUZXJHNEg5Yk5xNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        顾伟, 任佳依, 高君, 等.含分布式电源和可调负荷的售电公司优化调度模型[J].电力系统自动化, 2017, 41 (14) :37-44.DOI:10.7500/AEPS20170217005.GU Wei, REN Jiayi, GAO Jun, et al.Optimal dispatching model of electricity retailers considering distributed generator and adjustable load[J].Automation of Electric Power Systems, 2017, 41 (14) :37-44.DOI:10.7500/AEPS20170217005.
                                    </a>
                                </li>
                                <li id="434">


                                    <a id="bibliography_20" title="刘敦楠, 孟雅儒.考虑非价格因素的售电公司竞争力分析[J].电力系统自动化, 2017, 41 (23) :53-60.DOI:10.7500/AEPS20161017005.LIU Dunnan, MENG Yaru.Analysis on competitiveness of electricity retailers considering non-price factor[J].Automation of Electric Power Systems, 2017, 41 (23) :53-60.DOI:10.7500/AEPS20161017005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723008&amp;v=MTA2OTBiT3JJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd6SUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        刘敦楠, 孟雅儒.考虑非价格因素的售电公司竞争力分析[J].电力系统自动化, 2017, 41 (23) :53-60.DOI:10.7500/AEPS20161017005.LIU Dunnan, MENG Yaru.Analysis on competitiveness of electricity retailers considering non-price factor[J].Automation of Electric Power Systems, 2017, 41 (23) :53-60.DOI:10.7500/AEPS20161017005.
                                    </a>
                                </li>
                                <li id="436">


                                    <a id="bibliography_21" title="李泓泽, 何海峰, 郭鑫.厂网分开后独立发电企业竞争力评价的相关问题探讨[J].电网技术, 2004, 28 (20) :7-10.LI Hongze, HE Haifeng, GUO Xin.Evaluation of independent generation’s competition competence after separation of grid and generation[J].Power System Technology, 2004, 28 (20) :7-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200420001&amp;v=MDQwNjFyQ1VSN3FmWnVac0Z5L2xXN3pJSVRyQmZiRzRIdFhPcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        李泓泽, 何海峰, 郭鑫.厂网分开后独立发电企业竞争力评价的相关问题探讨[J].电网技术, 2004, 28 (20) :7-10.LI Hongze, HE Haifeng, GUO Xin.Evaluation of independent generation’s competition competence after separation of grid and generation[J].Power System Technology, 2004, 28 (20) :7-10.
                                    </a>
                                </li>
                                <li id="438">


                                    <a id="bibliography_22" title="WOOD A J, WOLLENBERG B F.Power generation operation and control[M].Hoboken:John Wiley&amp;amp;Sons, 1996." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power generation,operation and control">
                                        <b>[22]</b>
                                        WOOD A J, WOLLENBERG B F.Power generation operation and control[M].Hoboken:John Wiley&amp;amp;Sons, 1996.
                                    </a>
                                </li>
                                <li id="440">


                                    <a id="bibliography_23" title="刘连光, 潘明明, 田世明, 等.考虑源网荷多元主体的售电竞争非合作博弈方法[J].中国电机工程学报, 2017, 37 (6) :1618-1625.LIU Lianguang, PAN Mingming, TIAN Shiming, et al.Anon-cooperative game analysis of a competitive electricity retail considering multiple subjects of source-grid-load[J].Proceedings of the CSEE, 2017, 37 (6) :1618-1625." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201706005&amp;v=MDE2NjBGckNVUjdxZlp1WnNGeS9sVzd6SVB5clBiYkc0SDliTXFZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        刘连光, 潘明明, 田世明, 等.考虑源网荷多元主体的售电竞争非合作博弈方法[J].中国电机工程学报, 2017, 37 (6) :1618-1625.LIU Lianguang, PAN Mingming, TIAN Shiming, et al.Anon-cooperative game analysis of a competitive electricity retail considering multiple subjects of source-grid-load[J].Proceedings of the CSEE, 2017, 37 (6) :1618-1625.
                                    </a>
                                </li>
                                <li id="442">


                                    <a id="bibliography_24" title="POZO D, CONTRERAS J.Finding multiple Nash equilibria in pool-based markets:a stochastic EPEC approach[J].IEEETransactions on Power Systems, 2011, 26 (3) :1744-1752." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Finding multiple Nash equilibria in pool-based markets: A stochastic EPEC approach">
                                        <b>[24]</b>
                                        POZO D, CONTRERAS J.Finding multiple Nash equilibria in pool-based markets:a stochastic EPEC approach[J].IEEETransactions on Power Systems, 2011, 26 (3) :1744-1752.
                                    </a>
                                </li>
                                <li id="444">


                                    <a id="bibliography_25" title="BOYD S, PARIKH N, CHU E.Distributed optimization and statistical learning via the alternating direction method of multipliers[J].Foundations&amp;amp;Trends in Machine Learning, 2010, 3 (1) :1-122." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed optimization and statistical learning via the alternating direction method of multipliers">
                                        <b>[25]</b>
                                        BOYD S, PARIKH N, CHU E.Distributed optimization and statistical learning via the alternating direction method of multipliers[J].Foundations&amp;amp;Trends in Machine Learning, 2010, 3 (1) :1-122.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-19 10:54</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),104-120 DOI:10.7500/AEPS20181017001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">弱中心化的配电网市场交易机制、模型与技术实现</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AA%A6%E6%99%93%E6%B3%A2&amp;code=06608549&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">窦晓波</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9B%B9%E6%B0%B4%E6%99%B6&amp;code=37939067&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">曹水晶</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E4%B9%8B%E6%B6%B5&amp;code=40724958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘之涵</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%94%A1%E8%B6%85&amp;code=41221549&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蔡超</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9F%A9%E4%BF%8A&amp;code=31510567&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">韩俊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%9B%A6&amp;code=34084529&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈曦</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B1%9F%E8%8B%8F%E7%9C%81%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%8A%80%E6%9C%AF%E4%B8%8E%E8%A3%85%E5%A4%87%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6)&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江苏省智能电网技术与装备重点实验室(东南大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司经济技术研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>新一轮电力体制改革的进行推动了双边开放电力市场的发展, 新结构下市场成员间的互动行为更加灵活多变。为引导市场成员理性报价, 鼓励各成员间开展良性竞争, 首先, 构建了综合成员利益和系统网损的能量优化模型。其次, 提出了弱中心化的新型市场机制, 该机制设计了市场交易成员、框架和流程。在市场成员中, 配电网系统运营商作为超级用户参与市场的监管工作, 并与普通用户共同参与市场出清。普通用户在出清过程中可权衡利弊多次修改自身报价, 还原了电力市场自由竞争、分散决策的特性。然后, 利用交替方向乘子算法进行市场出清, 市场成员间只需传递少量信息即可通过并行计算达到市场均衡, 抑制了成本信息不对称引发的恶意报价行为。最后, 针对所提交易机制设计了基于区块链技术的以太坊智能合约方案, 通过算例和部署在以太坊私有链上的智能合约, 验证了所提市场机制的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E8%BE%B9%E5%BC%80%E6%94%BE%E5%B8%82%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双边开放市场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B8%82%E5%9C%BA%E6%9C%BA%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">市场机制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%B1%E4%B8%AD%E5%BF%83%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">弱中心化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%A1%E6%81%AF%E4%B8%8D%E5%AF%B9%E7%A7%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">信息不对称;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E6%9B%BF%E6%96%B9%E5%90%91%E4%B9%98%E5%AD%90%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交替方向乘子算法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BB%A5%E5%A4%AA%E5%9D%8A&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">以太坊;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *窦晓波 (1979—) , 男, 通信作者, 教授, 博士生导师, 主要研究方向:分布式电源 (储能) 变流器优化控制、分布式电源高渗透配电网、微电网运行控制与能量优化、智能变电站与电力通信。E-mail:dxb_2001@sina.com;
                                </span>
                                <span>
                                    曹水晶 (1994—) , 女, 硕士研究生, 主要研究方向:分布式发电与微网、电力市场。E-mail:caoshuijing16@163.com;
                                </span>
                                <span>
                                    刘之涵 (1996—) , 男, 硕士研究生, 主要研究方向:分布式电源高渗透配电网、电力市场。E-mail:213142917@seu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-17</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国网江苏省电力有限公司科技项目 (J2018058);</span>
                                <span>国家自然科学基金资助项目 (51777031);</span>
                    </p>
            </div>
                    <h1><b>Trading Mechanism, Model and Technical Realization of Weakly-centralized Distribution Network Market</b></h1>
                    <h2>
                    <span>DOU Xiaobo</span>
                    <span>CAO Shuijing</span>
                    <span>LIU Zhihan</span>
                    <span>CAI Chao</span>
                    <span>HAN Jun</span>
                    <span>CHEN Xi</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Southeast University</span>
                    <span>Jiangsu Provincial Key Laboratory of Smart Grid Technology & Equipment (Southeast University)</span>
                    <span>Economic Research Institute of State Grid Jiangsu Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The renewed electricity reform has promoted the development of the bilateral open electricity market, and the interaction among market members is more flexible in the new structure.To guide the rational quotation and encourage healthy competition among members, firstly, an energy optimization model which contains interests of members and power losses is established.Secondly, a new weakly-centralized market mechanism is proposed.The mechanism designs market members, the frame and the process.In the market members, distribution system operator participates in the supervision of the market as super users and joins in market clearing with ordinary users.Ordinary users may weight the pros and cons and modify their offers many times in the clearing process, which restores characteristics of the electricity market for free competition and decentralized decision-making.Then, the alternating direction method of multipliers is used to clear the market, and market members can achieve market equilibrium by parallel computation with only a small amount of information, which can restrain the malicious bidding behavior caused by asymmetric cost information.Finally, a smart contract based on block chain technology is designed for the market mechanism.Through the example and the smart contract deployed on the private chain of Ethereum, the effectiveness of the proposed market mechanism is verified.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bilateral%20open%20electricity%20market&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bilateral open electricity market;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=market%20mechanism&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">market mechanism;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=weakly-centralized&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">weakly-centralized;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=information%20asymmetry&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">information asymmetry;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=alternating%20direction%20method%20of%20multipliers&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">alternating direction method of multipliers;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Ethereum&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Ethereum;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-17</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Jiangsu Electric Power Co.Ltd. (No.J2018058);</span>
                                <span>National Natural Science Foundation of China (No.51777031);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">随着分布式电源的大量接入和智能电网技术的迅速发展, 以微电网 (microgrid, MG) 、负荷聚合商 (load aggregator, LA) 和售电商 (retailing supplier, RES) 为代表的供用能成员, 可通过市场手段有效利用分布式能源发电资源, 是构建可持续发展新型能源体系的一个关键举措<citation id="446" type="reference"><link href="396" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。同时中央“管住中间、放开两端”电力体制改革核心思想的提出<citation id="447" type="reference"><link href="398" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 推动了双边开放电力市场的进一步发展, 各成员可通过策略性报价和容量持留<citation id="448" type="reference"><link href="400" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>的方式参与市场, 供用双方通过信息交互达到市场均衡。新型的市场成员和灵活多变的市场结构将打破固有成员间的利益平衡关系<citation id="449" type="reference"><link href="402" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">在对电力市场的深入研究中, 研究人员逐渐意识到市场机制的优劣是电力市场能否有效开展的关键<citation id="450" type="reference"><link href="404" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。电力市场结构常分为集中式和分布式两类。集中式市场环境下, 文献<citation id="454" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>研究了基于多智能体的电力市场分层运行架构, 由下层提交供用电竞标计划, 上层集中制定最佳经济调度策略。文献<citation id="451" type="reference">[<a class="sup">8</a>]</citation>中独立系统运营商整合用户分段用电需求和发电企业报价信息, 从持续时间最长的负荷段开始进行逐段竞价出清。文献<citation id="452" type="reference">[<a class="sup">9</a>]</citation>建立了考虑灵活块交易的市场出清模型, 市场成员选择交易品种后申报竞价, 电力交易所以最大化社会福利进行统一优化出清。而在分布式市场环境下, 文献<citation id="455" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>采用非合作博弈研究松散群模式下的市场交易, MG独立报价, 按报价的高低依次出清。文献<citation id="453" type="reference">[<a class="sup">12</a>]</citation>将互联MG的协同自治运行问题分为下层的MG自治运行初值求解问题和上层的联络线功率优化问题, 但在下层优化过程中忽视了系统网损对市场出清价格的影响。</p>
                </div>
                <div class="p1">
                    <p id="55">在双边开放的电力市场中, 传统的集中式调度方法存在信息收集量大、建模精度低、求解难度高等问题<citation id="456" type="reference"><link href="420" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>, 同时上报竞价、集中出清的优化方式, 放弃了市场成员在一定价格水平下调整报价策略的效益, 无法实现市场各要素的帕累托最优<citation id="457" type="reference"><link href="422" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。而在去中心化市场中, 成员间通过信息交互完成资源分配, 交易过程中大量数据的报送与传输, 对系统安全性的要求较高。并且分布式电力市场中信息是不对称的<citation id="458" type="reference"><link href="404" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>, 市场成员策略性的博弈行为易引发信息造假等问题。</p>
                </div>
                <div class="p1">
                    <p id="56">为此, 本文提出了一种弱中心化的电力市场双边交易机制, 与中心化市场运营机制相似, 配电网系统运营商 (distribution system operator, DSO) 将制定市场运行规范组织市场有序开展。但不同于传统的集中出清方式, 在弱中心化的电力市场中, DSO不再独立优化市场出清, 而与多个具有通信能力和自主决策能力的成员共同磋商。</p>
                </div>
                <div class="p1">
                    <p id="57">同时本文以区块链技术和智能合约作为技术支撑, 抑制交易过程中的信息安全等问题。区块链技术和智能合约作为支撑分布式电力市场运转的关键技术, 正成为当前研究热点<citation id="460" type="reference"><link href="424" rel="bibliography" /><link href="426" rel="bibliography" /><link href="428" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。区块链技术采用分布式总账的记账方式, 可通过密码学原理保证数据的不可篡改和伪造<citation id="459" type="reference"><link href="430" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。智能合约作为一种可编程的嵌入式代码, 可结合特定业务需求, 自动触发执行。</p>
                </div>
                <div class="p1">
                    <p id="58">综上, 本文从梳理市场成员关系入手, 建立了各用户市场模型, 厘清了市场交易流程。运用交替方向乘子算法 (alternating direction method of multipliers, ADMM) , 通过分布式迭代实现资源优化配置, 达到市场均衡。设计了区块链技术和智能合约的具体应用方案, 并在以太坊私有链上验证了方案的有效性。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>1</b> 弱中心化电力市场交易机制</h3>
                <div class="p1">
                    <p id="60">在双边开放电力市场中, 市场成员需求的多样性和资源分配的灵活性对市场交易机制提出了新的要求。本节首先梳理了市场交易成员, 随后分别建立了普通用户和超级用户的市场模型。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>1.1</b> 市场交易成员设计</h4>
                <div class="p1">
                    <p id="62">弱中心化的市场运行框架如图1所示, 分布式的市场成员可通过电力交易平台进行信息互动, 实现分散化、点对点交易。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 市场运行框架" src="Detail/GetImg?filename=images/DLXT201912013_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 市场运行框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Framework of market operation</b></p>

                </div>
                <div class="p1">
                    <p id="64">根据市场成员不同特性, 将市场成员分为超级用户和普通用户两类。超级用户为DSO, 普通用户包括LA, RES和MG用户。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>1.2</b> 普通用户市场模型</h4>
                <div class="p1">
                    <p id="66">建立普通用户的区域经济优化模型、区域竞价模型和区域交易量分配模型。MG的能量流向具有双向性, 既可作为用电方向系统内其他成员买电, 也可作为售电方卖电给其他成员, 因此本文以MG为例建立普通用户模型。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>1.2.1</b> 区域经济优化模型</h4>
                <div class="p1">
                    <p id="68">在任务发布阶段, 以假设市场不开放为前提, MG以经济效益最高为目标进行能量优化, MG用户<i>i</i>的区域经济优化模型为:</p>
                </div>
                <div class="p1">
                    <p id="69">min <i>C</i><sub>EMS, <i>i</i></sub>=<i>C</i><sub>use, <i>i</i></sub>+<i>C</i><sub>sell, <i>i</i></sub>+<i>C</i><sub>pcc, <i>i</i></sub>      (1) </p>
                </div>
                <div class="p1">
                    <p id="70"><i>P</i><mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Μ</mtext><mtext>S</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>=<i>P</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="76">s.t. <i>P</i><sub>pcc, min</sub>≤<i>P</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>≤<i>P</i><sub>pcc, max</sub>      (3) </p>
                </div>
                <div class="p1">
                    <p id="78"><i>P</i><sub>cl, <i>i</i>, min</sub>≤<i>P</i><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>≤<i>P</i><sub>cl, <i>i</i>, max</sub>      (4) </p>
                </div>
                <div class="p1">
                    <p id="80"><i>P</i><sub>CMS, <i>i</i>, min</sub>≤<i>P</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Μ</mtext><mtext>S</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>≤<i>P</i><sub>CMS, <i>i</i>, max</sub>      (5) </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>C</i><sub>EMS, <i>i</i></sub>为MG用户<i>i</i>的运行成本;<i>C</i><sub>use, <i>i</i></sub>为用电单元运行成本;<i>C</i><sub>sell, <i>i</i></sub>为售电单元运行成本;<i>C</i><sub>pcc, <i>i</i></sub>为与超级用户间的交换功率成本;<i>C</i><sub>use, <i>i</i></sub>, <i>C</i><sub>sell, <i>i</i></sub>和<i>C</i><sub>pcc, <i>i</i></sub>的具体形式见附录A式 (A1) ;<i>P</i><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为用户与超级用户间的联络线功率;<i>P</i><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Μ</mtext><mtext>S</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为可控微源<i>t</i>时刻的有功功率;<i>P</i><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为不可控微源出力;<i>P</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为不可控负荷<i>t</i>时刻用电需求;<i>P</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为可控负荷用电需求;下标max和min分别为对应变量的最大、最小值。式 (1) 为MG目标函数, 式 (2) 为功率平衡约束, 式 (3) 为联络线功率约束, 式 (4) 为可控负荷用电约束, 式 (5) 为可控微源出力约束。</p>
                </div>
                <div class="p1">
                    <p id="88">MG用户<i>i</i>区域经济优化模型的决策变量为:</p>
                </div>
                <div class="p1">
                    <p id="89"><i>X</i><sub>1</sub>= (<i>P</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>P</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Μ</mtext><mtext>S</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>P</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>)      (6) </p>
                </div>
                <div class="p1">
                    <p id="93">根据经济优化结果, MG判断系统下一时刻是否存在功率缺额/盈余, 在电力交易平台上发布自身需求和竞价曲线。不失一般性, 本文假设各成员的市场竞价曲线为单调递增函数<citation id="461" type="reference"><link href="408" rel="bibliography" /><link href="422" rel="bibliography" /><link href="432" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">14</a>,<a class="sup">19</a>]</sup></citation>, 即</p>
                </div>
                <div class="p1">
                    <p id="94"><i>λ</i><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>=<i>α</i><sub><i>i</i></sub>|<i>P</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>|+<i>β</i><sub><i>i</i></sub>      (7) </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>P</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为期望交换功率, <i>P</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为正表示从其他用户处买电, <i>P</i><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为负表示向其他用户卖电, |<i>P</i><sup><i>t</i></sup><sub>ex, <i>i</i></sub>|∈[0, <i>P</i><sub>ex, <i>i</i>, max</sub>], <i>P</i><sub>ex, <i>i</i>, max</sub>为最大期望交换功率;<i>λ</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为期望电价;<i>α</i><sub><i>i</i></sub>∈[<i>α</i><sub><i>i</i>, min</sub>, <i>α</i><sub><i>i</i>, max</sub>]和<i>β</i><sub><i>i</i></sub>∈[<i>β</i><sub><i>i</i>, min</sub>, <i>β</i><sub><i>i</i>, max</sub>]为竞价系数;<i>α</i><sub><i>i</i>, max</sub>, <i>α</i><sub><i>i</i>, min</sub>和<i>β</i><sub><i>i</i>, max</sub>, <i>β</i><sub><i>i</i>, min</sub>分别为竞价系数取值的上下限, 均为正数。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>1.2.2</b> 区域竞价模型</h4>
                <div class="p1">
                    <p id="103">若开放市场, 则在市场出清阶段, MG用户<i>i</i>将通过区域竞价模型进行分布式优化出清, 区域竞价模型与区域经济优化模型相似, 其优化目标为:</p>
                </div>
                <div class="p1">
                    <p id="104">min <i>C</i><sub>com, <i>i</i></sub>=<i>C</i><sub>use, <i>i</i></sub>+<i>C</i><sub>sell, <i>i</i></sub>+<i>C</i><sub>pcc, <i>i</i></sub>+</p>
                </div>
                <div class="p1">
                    <p id="105"><i>λ</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml><i>P</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>δ</i> (<i>P</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>) <sup>2</sup>      (8) </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>δ</i>为网损系数, 是常数。</p>
                </div>
                <div class="p1">
                    <p id="110">除需满足约束式 (3) 至式 (5) 外, MG在参与市场竞价时还需满足功率平衡约束, 即</p>
                </div>
                <div class="p1">
                    <p id="111"><i>P</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Μ</mtext><mtext>S</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>=<i>P</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="118">MG调用区域竞价模型时竞价曲线的竞价系数为定值, 在后续的出清过程中将进一步修正竞价系数。MG区域竞价模型的决策变量为:</p>
                </div>
                <div class="p1">
                    <p id="119"><i>X</i><sub>2</sub>= (<i>P</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>P</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Μ</mtext><mtext>S</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>P</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>P</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>)      (10) </p>
                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>1.2.3</b> 区域交易量分配模型</h4>
                <div class="p1">
                    <p id="125">若MG用户<i>i</i>与其他普通用户达成交易, 则在交易执行阶段, MG将调整区域内可控单元功率以分配交易电量, 区域交易量分配模型为:</p>
                </div>
                <div class="p1">
                    <p id="126"><i>P</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>=Δ<i>P</i><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>+Δ<i>P</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Μ</mtext><mtext>S</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>+Δ<i>P</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="131">式中:Δ<i>P</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>, Δ<i>P</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Μ</mtext><mtext>S</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和Δ<i>P</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>l</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为联络线功率调整量、可控微源调整量和可控负荷调整量, 均可由区域竞价模型的优化结果获得, 无须再次进行优化计算。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>1.3</b> 超级用户市场模型</h4>
                <div class="p1">
                    <p id="136">建立超级用户的市场竞争力评价模型和潮流校核模型。在任务发布阶段, 超级用户调用市场竞争力评价模型选择参与市场的普通用户;在市场出清阶段, 超级用户调用潮流校核模型复核系统的安全性。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137"><b>1.3.1</b> 市场竞争力评价模型</h4>
                <div class="p1">
                    <p id="138">目前研究中电力用户竞争力/市场力的评价指标囊括了生产成本、运营效率、辅助服务、技术装备、市场份额和安全可靠性等多个方面<citation id="462" type="reference"><link href="400" rel="bibliography" /><link href="434" rel="bibliography" /><link href="436" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。本文主要研究用户在电力市场竞价过程中的竞争力, 从实用性角度出发, 选取易于量化的、直接影响中标结果的竞争力指标, 具体包括交易量<i>I</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>、交易价格<i>I</i><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>λ</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>、交易时长<i>I</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和诚信度<i>I</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>这4个指标。由此用户市场竞争力模型具体为:</p>
                </div>
                <div class="p1">
                    <p id="143"><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Ρ</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>=</mo><mi>A</mi><msub><mrow></mrow><mn>1</mn></msub><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>+</mo><mi>A</mi><msub><mrow></mrow><mn>2</mn></msub><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>λ</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>+</mo><mi>A</mi><msub><mrow></mrow><mn>3</mn></msub><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup><mo>+</mo><mi>A</mi><msub><mrow></mrow><mn>4</mn></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="145">式中:<i>I</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Ρ</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为用户<i>i</i>的市场竞争力得分;<mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为平均诚信度得分, 由用户历史诚信度求平均值获得;<i>I</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>I</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>λ</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>, <i>I</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>I</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>R</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>的具体计算公式见附录A式 (A2) ;<i>A</i><sub><i>i</i></sub>为权重系数, 是0～100间的正数, 且<mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mn>4</mn></munderover><mi>A</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mn>1</mn><mn>0</mn><mn>0</mn></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>1.3.2</b> 潮流校核模型</h4>
                <div class="p1">
                    <p id="154">本文主要关注有功电能交易, 因此使用直流潮流模型对系统安全性进行校核<citation id="463" type="reference"><link href="438" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 具体为:</p>
                </div>
                <div class="p1">
                    <p id="155"><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>n</mi><mi>t</mi></msubsup><mo>=</mo><mi>V</mi><msubsup><mrow></mrow><mi>n</mi><mi>t</mi></msubsup><mstyle displaystyle="true"><munder><mo>∑</mo><mi>m</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>V</mi><msubsup><mrow></mrow><mi>n</mi><mi>t</mi></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mi>m</mi><mi>t</mi></msubsup><mo stretchy="false">) </mo><mi>y</mi><msub><mrow></mrow><mrow><mi>n</mi><mi>m</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>n</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="157">s.t. <i>P</i><sub>min</sub>≤<i>P</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mi>t</mi></msubsup></mrow></math></mathml>≤<i>P</i><sub>max</sub>  ∀<i>n</i>      (14) </p>
                </div>
                <div class="p1">
                    <p id="159"><i>V</i><sub>min</sub>≤<i>V</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mi>t</mi></msubsup></mrow></math></mathml>≤<i>V</i><sub>max</sub>  ∀<i>n</i>      (15) </p>
                </div>
                <div class="p1">
                    <p id="161">式中:<i>m</i>表示所有与节点<i>n</i>相连的节点;<i>P</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时刻节点<i>n</i>的功率, 流入为正, 流出为负;<i>N</i><sub>1</sub>为系统内所有的节点集合;<i>P</i><sub>min</sub>和<i>P</i><sub>max</sub>分别为节点功率<i>P</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mi>t</mi></msubsup></mrow></math></mathml>的最小值和最大值;<i>V</i><sub>min</sub>和<i>V</i><sub>max</sub>分别为节点电压<i>V</i><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mi>t</mi></msubsup></mrow></math></mathml>的最小值和最大值;式 (13) 为节点<i>n</i>的功率平衡方程, 式 (14) 为节点功率上下限约束, 式 (15) 为节点电压上下限约束。</p>
                </div>
                <h3 id="165" name="165" class="anchor-tag"><b>2</b> 市场交易框架与流程</h3>
                <div class="p1">
                    <p id="166">将市场成员的能量优化过程与市场出清过程结合, 提出了弱中心化的市场交易流程, 同时以区块链和智能合约作为技术支撑, 使电能交易过程由基于信任转变为基于密码学原理。据此提出的弱中心化市场交易框架与流程如图2所示, 从交易框架上分为用户决策层和交易支撑层, 从流程上分为任务发布、市场出清、交易执行和结算三个阶段。图中, api表示应用程序编程接口。</p>
                </div>
                <div class="area_img" id="167">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 市场交易框架与流程" src="Detail/GetImg?filename=images/DLXT201912013_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 市场交易框架与流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Framework and process of market trading</b></p>

                </div>
                <h4 class="anchor-tag" id="168" name="168"><b>2.1</b> 任务发布阶段</h4>
                <div class="p1">
                    <p id="169">本文研究日内实时交易市场, 以15 min为周期, 各普通用户将通过区域经济优化模型, 确定下一时段的自身状态 (功率缺额、功率盈余、功率平衡) , 并上报市场需求信息, 包括竞价系数取值范围和初始报价。普通用户在一个市场开放周期内只能上报一次竞价系数取值范围。</p>
                </div>
                <div class="p1">
                    <p id="170">超级用户整合市场需求信息, 判断是否满足市场开放条件。若开放市场, 超级用户调用市场竞争力评价模型, 从报价、诚信度、可控功率、可控时长等多个维度出发, 选择合适的市场参与对象。若不开放市场则各普通用户与超级用户进行电量交易, 由超级用户填补功率缺额或消纳多余电能。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171"><b>2.2</b> 市场出清阶段</h4>
                <div class="p1">
                    <p id="172">市场开放后, 普通用户将以区域经济性最优为目标, 建立区域竞价模型, 通过分布式优化实现竞价均衡。同时为保证系统稳定运行, 超级用户调用潮流校核模型对普通用户竞价结果进行安全性校核, 与普通用户共同决策出清。</p>
                </div>
                <div class="p1">
                    <p id="173">普通用户间通过反复竞价实现均衡, 在此过程中, 普通用户可多次修改报价方案, 市场成员只需调用api交换期望交易功率, 即可实现市场出清。交易达成后, 智能合约将市场出清信息写入数字合约中, 在交易平台上发布。</p>
                </div>
                <div class="p1">
                    <p id="174">为保证各区域的供电可靠性, 配电网内各普通用户除可相互间进行电量交易外还可与超级用户进行电量交易, 并按峰谷电价进行结算。</p>
                </div>
                <div class="p1">
                    <p id="175">需要说明的是, 本文中市场出清电价为全网统一价格。并且市场出清电价和电网峰谷电价相互独立, 互不影响。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176"><b>2.3</b> 交易执行和结算阶段</h4>
                <div class="p1">
                    <p id="177">在约定的交易执行时段, 普通用户将按区域竞价模型优化结果分配协议交易量。同时超级用户通过智能电能表监测普通用户间的实际交易情况, 参考协议交易量, 调用诚信度评估模型, 重新评估用户诚信度。</p>
                </div>
                <div class="p1">
                    <p id="178">由于风光出力和用户用电的不确定性, 普通用户可能无法严格按合约约定完成交易。为保证系统的稳定运行, 超级用户将强制性地向交易双方买入/卖出一定电能。普通用户与超级用户间进行电量交易产生的费用按峰谷电价结算, 由违约方承担。</p>
                </div>
                <div class="p1">
                    <p id="179">交易双方完成交易后, 智能合约根据实际交易结果修正数字合约, 交易双方进行确认签名。</p>
                </div>
                <div class="p1">
                    <p id="180">交易经确认后, 智能合约组织结算。市场成员的收入/支出由市场交易费用、超级用户补足交易费用和过网费用组成, 市场交易费用按市场出清结果结算, 超级用户补足交易费用按峰谷电价结算, 根据成交电量超级用户向市场交易双方收取一定比例的过网费用<citation id="464" type="reference"><link href="440" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="181">结算阶段采用由超级用户统一发行的代币进行结算, 每次交易结束由超级用户统一更新各用户代币信息, 在月末通过各用户代币信息完成代币与现实货币的二次结算。</p>
                </div>
                <h3 id="182" name="182" class="anchor-tag"><b>3</b> 市场出清过程的求解方法</h3>
                <div class="p1">
                    <p id="183">市场出清过程即各普通用户通过调整自身报价, 最终供给量和需求量达到一致, 从而达到市场均衡的过程, 该过程也是市场用户间相互博弈的过程。当存在多个竞争主体时, 市场达到均衡的条件是各主体都不主动改变自身的报价策略, 即达到纳什均衡<citation id="465" type="reference"><link href="442" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。本文所提的普通用户报价策略属于纯策略, 纯策略纳什均衡存在性证明见附录A式 (A3) 。</p>
                </div>
                <div class="p1">
                    <p id="184">市场出清流程如图3所示, 在多方竞价的市场环境下, 交易功率与交易电价率先与买方达成一致的卖方即可中标。因此, 将市场出清流程划分为期望交易功率修正阶段和期望交易电价修正阶段两个阶段。图中, <i>n</i>表示竞价轮次;<i>ρ</i>为惩罚系数;<i>u</i><sup><i>k</i></sup>为第<i>k</i>次迭代的拉格朗日乘子。</p>
                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 市场出清流程图" src="Detail/GetImg?filename=images/DLXT201912013_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 市场出清流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of market clearing</b></p>

                </div>
                <div class="p1">
                    <p id="186">在期望交易功率修正阶段普通用户间通过ADMM迭代更新期望交易功率。ADMM基本原理见附录A式 (A4) , 文中普通用户的分布式迭代最终形式为:</p>
                </div>
                <div class="p1">
                    <p id="187" class="code-formula">
                        <mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msubsup><mo>=</mo><mtext>a</mtext><mtext>r</mtext><mtext>g</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext><mspace width="0.25em" /><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>m</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>u</mi><msup><mrow></mrow><mi>k</mi></msup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup><mo>+</mo><mfrac><mi>ρ</mi><mn>2</mn></mfrac><mrow><mo> (</mo><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow><mo>) </mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr><mtr><mtd><mi>u</mi><msup><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msup><mo>=</mo><mi>u</mi><msup><mrow></mrow><mi>k</mi></msup><mo>+</mo><mi>ρ</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="188">式中:在凸优化的条件下, ADMM在惩罚系数<i>ρ</i>取不同值时均能可靠收敛至全局最优解<citation id="466" type="reference"><link href="444" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>, 本文算例中<i>ρ</i>取0.005。</p>
                </div>
                <div class="p1">
                    <p id="189">各普通用户分别独立进行收敛判断, 算法的收敛判据为对偶不可行度, 即</p>
                </div>
                <div class="p1">
                    <p id="190">‖<i>P</i><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>-<i>P</i><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>‖<sub>2</sub>≤<i>ε  i</i>=1, 2, …, <i>N</i>      (17) </p>
                </div>
                <div class="p1">
                    <p id="193">式中:<i>ε</i>为收敛门槛值, 本文取10<sup>-5</sup>;<i>N</i>为参与市场的用户数。</p>
                </div>
                <div class="p1">
                    <p id="194">在期望交易电价修正阶段, 普通用户判断是否与其余用户期望电价达成一致, 若不一致则按式 (18) 和式 (19) 修正竞价系数<i>α</i><sub><i>i</i></sub>和<i>β</i><sub><i>i</i></sub>, 开始下一轮竞价, 即</p>
                </div>
                <div class="p1">
                    <p id="195"><i>α</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>=<i>α</i><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>n</mi></msubsup></mrow></math></mathml>+<i>μ</i><sub><i>α</i></sub> (<i>λ</i><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>n</mi></mrow></msubsup></mrow></math></mathml>-<i>λ</i><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>n</mi></mrow></msubsup></mrow></math></mathml>)      (18) </p>
                </div>
                <div class="p1">
                    <p id="200"><i>β</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>=<i>β</i><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>n</mi></msubsup></mrow></math></mathml>+<i>μ</i><sub><i>β</i></sub> (<i>λ</i><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>n</mi></mrow></msubsup></mrow></math></mathml>-<i>λ</i><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>n</mi></mrow></msubsup></mrow></math></mathml>)      (19) </p>
                </div>
                <div class="p1">
                    <p id="205">式中:上标<i>n</i>为竞价轮次, 竞价系数每次更新即为新的竞价轮次;<i>μ</i><sub><i>α</i></sub>和<i>μ</i><sub><i>β</i></sub>为权重系数, 是常数。</p>
                </div>
                <div class="p1">
                    <p id="206">弱中心化市场环境下市场出清过程可分为以下7个步骤。</p>
                </div>
                <div class="p1">
                    <p id="207">步骤1:初始化竞价轮次<i>n</i>、竞价系数<i>α</i><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>n</mi></msubsup></mrow></math></mathml>和<i>β</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mi>n</mi></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="210">步骤2:初始化ADMM迭代次数<i>k</i>、惩罚系数<i>ρ</i>和拉格朗日惩罚系数初值<i>u</i><sup><i>k</i></sup>。</p>
                </div>
                <div class="p1">
                    <p id="211">步骤3:求解区域竞价模型, 初始化期望交换功率<i>P</i><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi></mrow></msubsup></mrow></math></mathml>, 用户间传递期望交换功率。</p>
                </div>
                <div class="p1">
                    <p id="213">步骤4:用户根据式 (16) 进行ADMM迭代, 更新期望交换功率<i>P</i><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>t</mi><mo>, </mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml>, 用户间传递期望交换功率。</p>
                </div>
                <div class="p1">
                    <p id="215">步骤5:用户根据式 (17) 判断迭代是否收敛, 若收敛, 停止迭代, 执行步骤6;反之迭代次数<i>k</i>+1, 并由式 (16) 更新拉格朗日乘子<i>u</i><sup><i>k</i></sup>, 返回步骤4, 进行下一次迭代。</p>
                </div>
                <div class="p1">
                    <p id="216">步骤6:DSO调用潮流校核模型检验ADMM迭代结果, 判断节点功率、电压是否满足约束, 若满足则执行步骤7;反之迭代次数<i>k</i>+1, 并更新<i>u</i><sup><i>k</i></sup>, 返回步骤4。</p>
                </div>
                <div class="p1">
                    <p id="217">步骤7:判断买方期望电价与卖方期望电价是否一致, 若不一致则竞价轮次<i>n</i>+1, 并根据式 (18) 和式 (19) 更新竞价系数, 返回步骤2;若一致则退出运算, 本次出清结束。</p>
                </div>
                <h3 id="218" name="218" class="anchor-tag"><b>4</b> 弱中心化电力市场交易支撑技术与实现</h3>
                <div class="p1">
                    <p id="219">对于双边开放的电力市场而言, 区块链去中心化、去信任性、信息不可篡改等特点符合新型市场成员以及灵活多变的市场结构的需求。智能合约是实现区块链技术应用的关键, 通过智能合约中定义的状态变量 (state variables) 、结构类型 (structs types) 、函数 (functions) 、函数修改器 (function modifiers) 、事件 (event) 等内容实现具体应用的开发。</p>
                </div>
                <div class="p1">
                    <p id="220">在本文中买方卖方的信息以结构 (struct) 类型存储, 设结构体类别名为trader, 具体定义见附录B。结构体trader通过映射 (mapping) 建立用户地址与信息的关系。</p>
                </div>
                <div class="p1">
                    <p id="221">为了确保交易的顺利进行, 函数添加了修改器 (modifier) 来约束函数的使用权限, 函数修改器的定义具体见附录C表C1。</p>
                </div>
                <div class="p1">
                    <p id="222">本文针对市场交易流程的三个阶段设计了不同函数, 具体函数见附录C式 (C1) 。以太坊提供了多种api, 本文选用web3接口与以太坊进行交互, 通过web3.eth.call接口可以查询智能合约中各变量信息。通过web3.eth.sendTransaction接口调用函数, 通过web3.eth.getTransaction接口可查询交易信息。</p>
                </div>
                <div class="p1">
                    <p id="223">交易结算阶段采用代币结算, 代币由超级用户唯一发行, 超级用户拥有代币交易的唯一权限。每月初由超级用户向每位普通用户统一发放代币, 月末根据用户代币余额与月初发放量关系在现实货币中完成二次结算, 余额超过月初发放量的用户收到超级用户的资金, 余额小于月初发放量的用户向超级用户汇入电费。本文发行代币的名称为electricity fees, 100代币对应现实货币1元。</p>
                </div>
                <h3 id="224" name="224" class="anchor-tag"><b>5</b> 实例分析</h3>
                <h4 class="anchor-tag" id="225" name="225"><b>5.1</b> 系统基础数据</h4>
                <div class="p1">
                    <p id="226">本文以改进的IEEE 9标准节点为例进行分析, 其电气结构如附录C图C1所示, 配电网通过节点1与主电网相连。电网峰谷电价如表1所示, 网损系数<i>δ</i>=25 元/ ( (MW) <sup>2</sup>·h) 。系统中普通用户包括MG, LA和RES, 各用户的配置数据和典型日固定负荷参数详见附录C图C2和表C2。</p>
                </div>
                <div class="area_img" id="227">
                    <p class="img_tit"><b>表1 电网峰谷电价</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Peak and valley power price</b></p>
                    <p class="img_note"></p>
                    <table id="227" border="1"><tr><td><br />峰谷</td><td>时间段</td><td>购电电价/<br /> (元· (kW·h) <sup>-1</sup>) </td><td>售电电价/<br /> (元· (kW·h) <sup>-1</sup>) </td></tr><tr><td><br /> 峰时</td><td>08:00—11:00<br />13:00—15:00<br />18:00—21:00</td><td>1.25<br />1.25<br />1.25</td><td>1.25<br />1.00<br />1.25</td></tr><tr><td><br /> 平时</td><td>06:00—08:00<br />11:00—13:00<br />15:00—18:00<br />21:00—22:00</td><td>0.80<br />0.80<br />0.80<br />0.80</td><td>0.55<br />0.55<br />0.55<br />0.55</td></tr><tr><td><br /> 谷时</td><td>00:00—06:00<br />22:00—00:00</td><td>0.40<br />0.40</td><td>0.30<br />0.30</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="228">为验证本文所提机制的有效性, 选取峰荷时段10:00为例模拟弱中心化市场的交易过程, 在MATLAB上搭建用户决策层模型, 在以太坊平台上编写智能合约程序。在决策出清阶段, 用户通过web3.eth.call接口获得智能合约中各用户期望交换功率信息, 并在MATLAB中完成出清求解;出清结果确定后, 超级用户通过web3.eth.sendTransaction接口将出清结果写入智能合约。具体仿真结果如下。</p>
                </div>
                <h4 class="anchor-tag" id="229" name="229"><b>5.2</b> 任务发布阶段仿真结果分析</h4>
                <div class="p1">
                    <p id="230">在任务发布阶段, LA作为买电方, MG和RES作为卖电方, 分别通过以太坊智能合约报价函数发布市场需求, 本例中LA的报价函数调用过程如附录C图C3所示。</p>
                </div>
                <div class="p1">
                    <p id="231">超级用户接收到市场需求信息后, 根据用户初始报价信息, 调用市场竞争力评价模型, 计算普通用户市场竞争力得分。市场竞争力权重系数<i>A</i><sub>1</sub>至<i>A</i><sub>4</sub>均取为25, 默认交易时长为一个优化周期 (15 min) , 默认普通用户的诚信度初始均值为1, 则普通用户的初始报价及其市场竞争力得分<i>I</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Ρ</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>如表2所示。规定市场竞争力得分大于60分的用户可参与市场, 在本次市场开放周期内, LA, MG和RES均拥有参与市场权, 可参与市场竞价。</p>
                </div>
                <div class="area_img" id="233">
                    <p class="img_tit"><b>表2 普通用户初始报价及市场竞争力得分</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Initial quotation and market competitiveness score for ordinary users</b></p>
                    <p class="img_note"></p>
                    <table id="233" border="1"><tr><td><br />普通用户</td><td><i>P</i><sup><i>t</i></sup><sub>ex, <i>i</i></sub>/kW</td><td><i>λ</i><sup><i>t</i></sup><sub>ex, <i>i</i></sub>/ (元· (kW·h) <sup>-1</sup>) </td><td><i>I</i><sup><i>t</i></sup><sub>MP, <i>i</i></sub></td></tr><tr><td><br />LA</td><td>6 780</td><td>0.68</td><td>86.30</td></tr><tr><td><br />MG</td><td>6 641</td><td>1.25</td><td>74.67</td></tr><tr><td><br />RES</td><td>15 000</td><td>1.55</td><td>85.97</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="234">随后智能合约根据市场开放准则整合市场准入用户竞价曲线, 判断是否开放市场。用户竞价系数取值范围具体如表3所示。</p>
                </div>
                <div class="area_img" id="235">
                    <p class="img_tit"><b>表3 用户竞价系数取值范围</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Range of user’s bidding coefficient</b></p>
                    <p class="img_note"></p>
                    <table id="235" border="1"><tr><td><br />交易者</td><td>交易类型</td><td><i>α</i><sub><i>i</i></sub>/<br /> (元· (kW·h) <sup>-1</sup>) </td><td><i>β</i><sub><i>i</i></sub>/<br /> (元·h<sup>-1</sup>) </td></tr><tr><td><br /> LA</td><td>买电</td><td>[50×10<sup>-6</sup>, 300×10<sup>-6</sup>]</td><td>[0.05, 0.4]</td></tr><tr><td><br /> MG</td><td>卖电</td><td>[8×10<sup>-6</sup>, 25×10<sup>-6</sup>]</td><td>[1.05, 1.5]</td></tr><tr><td><br /> RES</td><td>卖电</td><td>[10×10<sup>-6</sup>, 30×10<sup>-6</sup>]</td><td>[0.90, 1.5]</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="236">超级用户整合竞价曲线, 任意选取两组报价系数, 如附录C图C4所示, 各用户的竞价曲线存在交点, 存在发生交易的可能性, 超级用户开放市场。</p>
                </div>
                <h4 class="anchor-tag" id="237" name="237"><b>5.3</b> 市场出清阶段仿真结果分析</h4>
                <div class="p1">
                    <p id="238">确认市场参与对象后进入市场出清阶段。以第三轮竞价为例, ADMM迭代收敛证明见附录C式 (C2) , 迭代20次后计算结果即达到收敛标准, 说明算法收敛性较好。</p>
                </div>
                <div class="p1">
                    <p id="239">分析普通用户竞价过程中的报价策略变化, 三轮竞价中普通用户的<i>P</i><sup><i>t</i></sup><sub>ex, <i>i</i></sub>变化情况如图4所示。</p>
                </div>
                <div class="p1">
                    <p id="240">由图4可知, 每一轮竞价的迭代初期, 普通用户首先以最大化自身利益为目标优化报价, LA的<i>P</i><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>远高于RES与MG。随着迭代的深入, 在提高自身收益的前提下, 为达成交易, 买电方和卖电方的报价策略逐渐趋同, 最终<i>P</i><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>达到一致。对比三轮迭代结果, <i>P</i><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>逐渐减小, 这是由于用户逐渐改变了报价系数。</p>
                </div>
                <div class="area_img" id="244">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_244.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 期望交易功率变化" src="Detail/GetImg?filename=images/DLXT201912013_244.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 期望交易功率变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_244.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Changes of expected transaction power</b></p>

                </div>
                <div class="p1">
                    <p id="245">用户间<i>P</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>达到一致后, 超级用户调用潮流校核模型判断当前优化结果是否满足系统安全性约束, 本文的电压安全约束范围为[0.9, 1.1]。三轮竞价的潮流校核结果见附录C表C3, 三轮竞价中, 系统潮流均满足安全性约束。</p>
                </div>
                <div class="p1">
                    <p id="247">进行潮流校核后, 进入期望交易电价修正阶段。买电方与卖电方通过更新报价系数优化<i>λ</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>, 普通用户三轮报价曲线变化如图5所示, 图5中标注了每一轮ADMM迭代得到的<i>P</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>, 与各用户的报价曲线均有交点, 该交点即为本轮该用户报价, 若有卖方与买方报价一致, 则达到了市场均衡。最终市场出清点如附录C图C7所示, 三轮报价具体数值见附录C表C4。</p>
                </div>
                <div class="area_img" id="250">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_250.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 报价曲线变化" src="Detail/GetImg?filename=images/DLXT201912013_250.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 报价曲线变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_250.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Changes of quotation curves</b></p>

                </div>
                <div class="p1">
                    <p id="251">观察图5和附录C表C4可知, 随着竞价轮次的增加, LA的报价曲线斜率逐步上升, LA逐步抬高报价;MG和RES的报价曲线斜率逐步下降, MG和RES逐步降低报价。并且随着报价曲线的改变, 为提高中标概率, 用户间的<i>P</i><mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>也逐步下降, 买卖双方报价逐渐接近。观察附录C图C7可知, 在第三轮竞价中, LA和RES的报价曲线在<i>P</i><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext><mo>, </mo><mi>i</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>上有交集, 双方达成交易, 实现了市场出清, 出清功率为4 613 kW, 出清电价为1.12元/ (kW·h) , 出清结果通过出清函数记录在区块链中, 出清函数调用过程见附录C图C8。</p>
                </div>
                <h4 class="anchor-tag" id="254" name="254"><b>5.4</b> 交易执行和结算阶段仿真结果分析</h4>
                <div class="p1">
                    <p id="255">市场出清后进入交易执行阶段, 超级用户通过智能电表监控交易执行情况, 当交易未按照出清结果进行时, 超级用户将强制性地向交易双方买入/卖出一定电能, 并通过交易修改函数修改合约中交易结果, 本文默认交易顺利进行。</p>
                </div>
                <div class="p1">
                    <p id="256">交易完成后, 超级用户进行结算工作, 由出清结果可知LA和RES间总交易额为1 291.64元。超级用户总共收取过网费用为133元, 由LA和RES分摊。因此LA余额减少135 814代币, RES余额增加122 514代币, 超级用户余额增加13 300代币。</p>
                </div>
                <div class="p1">
                    <p id="257">表4给出了达成市场交易前后用户的运行成本和公共连接点 (point of common coupling, PCC) 功率变化情况。在市场出清过程中, 普通用户调用区域竞价模型, 再次优化了区域内的可控负荷用电量、可控分布式电源出力和PCC功率, 实现了市场条件下的区域经济性最优, 因此参与市场前后普通用户成本和PCC功率变化量不是单纯的交易额和交易量的叠加。</p>
                </div>
                <div class="area_img" id="258">
                    <p class="img_tit"><b>表4 用户运行成本和PCC功率变化</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Operation costs of users and power changes of PCC</b></p>
                    <p class="img_note"></p>
                    <table id="258" border="1"><tr><td rowspan="2"><br />普通用户</td><td colspan="2"><br />运行成本/元</td><td colspan="2">PCC功率/kW</td></tr><tr><td><br />参与市场前</td><td>参与市场后</td><td>参与市场前</td><td>参与市场后</td></tr><tr><td><br />LA</td><td>5 082.49</td><td>4 037.67</td><td>11 224.45</td><td>6 612.46</td></tr><tr><td><br />RES</td><td>-1 054.51</td><td>-2 906.59</td><td>-9 059.88</td><td>-8 447.54</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="259">对比表5中数据可知, 参与市场后, LA的成本下降了20.6%, RES的收益增加了175.6%, 用户自身经济性均得到了提高。同时, 通过配电网内的能源自消纳, LA的PCC功率下降了41.1%, 区域电网向大电网的购电量也相应下降, 预防了用电高峰时段变压器的容量过载。</p>
                </div>
                <h3 id="260" name="260" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="261">为鼓励用户间开展良性竞争, 推动电力交易市场的发展。本文提出了弱中心化的电力市场交易机制, 首先建立了普通用户和超级用户的市场模型, 进而详述了双边市场实时竞价流程。运用ADMM实现了不完全信息下的分布式求解, 达到市场均衡。随后就弱中心化市场交易支撑技术展开讨论, 设计了基于区块链技术的智能合约具体应用方案, 并在以太坊平台上验证。最后通过某配电网算例进行仿真分析, 得到如下结论。</p>
                </div>
                <div class="p1">
                    <p id="262">1) 本文所提出的弱中心化交易机制与完全中心化市场交易机制相比, DSO不再独立优化市场出清, 用户可根据市场实时交易信息动态调整报价, 还原了市场的自由竞争特性。通过参与市场, 用户的经济性均得到了提高, 实现了用户间的共赢。与去中心化市场交易机制相比, DSO作为市场交易的监管者, 制定一系列规范推动市场有序开展, 保障了电力市场和整个电网的安全可靠性。</p>
                </div>
                <div class="p1">
                    <p id="263">2) 对整个配电网而言, 鼓励用户间进行电力交易, 可以促进资源合理配置和分布式能源有效消纳, 达到削峰填谷的效果, 同时配电网通过收取过网费, 也保证了自身收益。</p>
                </div>
                <div class="p1">
                    <p id="264">3) 以区块链技术和智能合约为支撑, 实现了交易的公开透明和自动化执行, 降低了交易成本, 为弱中心化的市场交易提供了可行的途径。</p>
                </div>
                <div class="p1">
                    <p id="265">在建立用户决策层模型时, 考虑风光出力和用户用电的不确定性以及该不确定性对用户报价策略的影响, 将是下一步的主要研究方向。</p>
                </div>
                <div class="p1">
                    <p id="266">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="288" name="288" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="290">式A1 C<sub>usei</sub>、C<sub>selli</sub>和C<sub>pcci</sub>的具体形式</p>
                </div>
                <div class="p1">
                    <p id="291">MG内用电单元包括可控负荷和不可控负荷, 为提高自身的市场竞争力, MG可进一步投切可控负荷以增大可控容量。合理的负荷控制对用户舒适度的影响很小, 计及用户舒适度的用电单元成本模型如式 (20) 所示:</p>
                </div>
                <div class="area_img" id="292">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912013_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="293">式 (1) 中, Q<sup>t</sup><sub>i</sub>表示t时刻的用户i的舒适度, Q<sub>seti</sub>表示用户i设置的理想舒适值, μ<sub>i</sub>表示惩罚因子。售电单元运行成本为系统内各分布式电源出力成本, 可统一成二次函数的形式<citation id="467" type="reference"><link href="434" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="294">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912013_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="295">式 (2) 中, a<sub>i</sub>、b<sub>i</sub>、c<sub>i</sub>为成本系数, 均为已知常量。</p>
                </div>
                <div class="p1">
                    <p id="296">MG可与DSO交换功率, 定义P<sup>t</sup><sub>p</sub><sub>cci</sub>为正时为向DSO买电, 为负时为向DSO卖电, 与DSO间的交换成本如下:</p>
                </div>
                <div class="area_img" id="297">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912013_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="298">式 (3) 中, <sup>t</sup>为分时电价, 为网损系数, 是正常数。</p>
                </div>
                <div class="p1">
                    <p id="299">式A2市场力评价</p>
                </div>
                <div class="p1">
                    <p id="300">本文采用认缴性能指标法<sup>[A1]</sup>计算普通用户的I <sup>t</sup><sub>Pi</sub>、I<sup>t</sup><sub>i</sub>、I <sup>t</sup><sub>Ti</sub>和I <sup>t</sup><sub>CRi</sub>值, 具体如下:</p>
                </div>
                <div class="area_img" id="301">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912013_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="302">式 (4) ～ (7) 错误!未找到引用源。中:<image id="303" type="formula" href="images/DLXT201912013_30300.jpg" display="inline" placement="inline"><alt></alt></image>分别为用户i的平均期望交易电量和平均期望交易电价, 根据用户发布的竞价曲线获得。<image id="304" type="formula" href="images/DLXT201912013_30400.jpg" display="inline" placement="inline"><alt></alt></image>为所有用户中的最小平均期望交易电价。<image id="306" type="formula" href="images/DLXT201912013_30600.jpg" display="inline" placement="inline"><alt></alt></image>为用户期望交易时长, <image id="307" type="formula" href="images/DLXT201912013_30700.jpg" display="inline" placement="inline"><alt></alt></image>为所有用户中的最大期望交易时长。<image id="308" type="formula" href="images/DLXT201912013_30800.jpg" display="inline" placement="inline"><alt></alt></image>分别为约定交易电量和实际交易电量, <image id="309" type="formula" href="images/DLXT201912013_30900.jpg" display="inline" placement="inline"><alt></alt></image>分别为约定交易时长和实际交易时长。Bi为权重系数, 是0～100间的正数, 且<image id="305" type="formula" href="images/DLXT201912013_30500.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="310">式A3纳什均衡解存在性的证明</p>
                </div>
                <div class="p1">
                    <p id="311">为分析纳什均衡解的存在性, 假设<image id="312" type="formula" href="images/DLXT201912013_31200.jpg" display="inline" placement="inline"><alt></alt></image>为博弈模型的纳什均衡策略, 当用户i在t时刻的出清电价为<image id="313" type="formula" href="images/DLXT201912013_31300.jpg" display="inline" placement="inline"><alt></alt></image>、出清电量为<image id="314" type="formula" href="images/DLXT201912013_31400.jpg" display="inline" placement="inline"><alt></alt></image>时, 交易双方的效益均能达到纳什均衡意义下的最佳。</p>
                </div>
                <div class="p1">
                    <p id="315">根据纳什均衡点存在性定理<sup>[A2]</sup>:在多方博弈中, 如果每个参与者的纯策略集合S<sub>i</sub>是Euclid空间上的一个非空、封闭、有界的凸集, 效用函数C<sub>commoni</sub>关于策略组合S<sub>i</sub>连续且对S<sub>i</sub>是拟凹的, 则该博弈存在纯策略纳什均衡。</p>
                </div>
                <div class="p1">
                    <p id="316">根据上述定理, 现给出博弈问题均衡点存在性证明如下:</p>
                </div>
                <div class="p1">
                    <p id="317"> (1) 证明1:策略集合S<sub>i</sub>是Euclid空间上的一个非空、封闭、有界的凸集。</p>
                </div>
                <div class="p1">
                    <p id="318"><image id="319" type="formula" href="images/DLXT201912013_31900.jpg" display="inline" placement="inline"><alt></alt></image>为用户i交易电价, <image id="320" type="formula" href="images/DLXT201912013_32000.jpg" display="inline" placement="inline"><alt></alt></image>为用户i交易电量, <image id="321" type="formula" href="images/DLXT201912013_32100.jpg" display="inline" placement="inline"><alt></alt></image>为正表示从其他用户处购电, <image id="322" type="formula" href="images/DLXT201912013_32200.jpg" display="inline" placement="inline"><alt></alt></image>为负表示向其他用户售电, 用户i的竞价策略集合为S<sub>i</sub>, S<sub>i</sub>的定义为:</p>
                </div>
                <div class="area_img" id="323">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912013_32300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="324">P<sub>exi＿max</sub>为用户的最大交易电量, <image id="325" type="formula" href="images/DLXT201912013_32500.jpg" display="inline" placement="inline"><alt></alt></image>是一个从0到P<sub>exi＿max</sub>的区间。且<image id="326" type="formula" href="images/DLXT201912013_32600.jpg" display="inline" placement="inline"><alt></alt></image>是<image id="327" type="formula" href="images/DLXT201912013_32700.jpg" display="inline" placement="inline"><alt></alt></image>的一次函数, 当可交易电量为最大值P<sub>exi＿max</sub>, 相应的<image id="328" type="formula" href="images/DLXT201912013_32800.jpg" display="inline" placement="inline"><alt></alt></image>也将达到最大值<image id="329" type="formula" href="images/DLXT201912013_32900.jpg" display="inline" placement="inline"><alt></alt></image>, 故<image id="330" type="formula" href="images/DLXT201912013_33000.jpg" display="inline" placement="inline"><alt></alt></image>也是一个从0到<image id="331" type="formula" href="images/DLXT201912013_33100.jpg" display="inline" placement="inline"><alt></alt></image>的区间。由此S<sub>i</sub>是一个从 (0, 0) 到 (λ<sub>exi＿max</sub>, P<sub>exi＿max</sub>) 的区间, 为紧致凸子集, 且用户i参与电力市场时必然有对应的竞价策略存在, 故集合S<sub>i</sub>非空。</p>
                </div>
                <div class="p1">
                    <p id="332"> (2) 证明2:效用函数C<sub>commoni</sub>关于策略组合S<sub>i</sub>连续且对S<sub>i</sub>是拟凹的。</p>
                </div>
                <div class="p1">
                    <p id="333">交易电价<image id="334" type="formula" href="images/DLXT201912013_33400.jpg" display="inline" placement="inline"><alt></alt></image>可由交易电量<image id="335" type="formula" href="images/DLXT201912013_33500.jpg" display="inline" placement="inline"><alt></alt></image>表示, 用户的竞价策略集合Si也可全以<image id="336" type="formula" href="images/DLXT201912013_33600.jpg" display="inline" placement="inline"><alt></alt></image>表示, 证明效用函数C <sub>i</sub>关于策略组合S<sub>i</sub>连续且对S<sub>i</sub>是拟凹的, 即证明效用函数C<sub>commoni</sub>关于|P<sup>t</sup><sub>exi</sub>|连续且对<image id="337" type="formula" href="images/DLXT201912013_33700.jpg" display="inline" placement="inline"><alt></alt></image>是拟凹的。</p>
                </div>
                <div class="p1">
                    <p id="338">由正文式 (8) 可知, 普通用户的效用函数包括用电单元成本、售电单元成本、与超级用户间的交换功率成本和参与电力市场的成本 (收益) , 其中前三项与交易电量|P<sup>t</sup><sub>e</sub><sub>xi</sub>|无关, 可设为常数M<sub>i</sub>。结合式 (7) 与式 (8) , 普通用户i效用函数为:</p>
                </div>
                <div class="area_img" id="339">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912013_33900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="340">由式 (9) 可知, 效用函数是关于|P<sup>t</sup><sub>e</sub><sub>xi</sub>|的二次函数, 是连续函数。为证明效用函数的凹性, 只需求效用函数关于交易电量|P<sup>t</sup><sub>e</sub><sub>xi</sub>|的二阶导, 具体如下:</p>
                </div>
                <div class="area_img" id="341">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912013_34100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="342">由于竞价系数<sub>i</sub>与网损系数均为正常数, 因此效用函数关于|P<sup>t</sup><sub>e</sub><sub>xi</sub>|的二阶导恒大于0, 综上, C<sub>commoni</sub>关于策略组合S<sub>i</sub>为连续拟凹函数。</p>
                </div>
                <div class="p1">
                    <p id="343">通过以上证明, 本文所提的博弈模型存在纯策略纳什均衡点。</p>
                </div>
                <div class="p1">
                    <p id="344">式A4 ADMM基本原理</p>
                </div>
                <div class="p1">
                    <p id="345">在弱中心化的电力市场中, 市场成员可通过分布式迭代直观地参与市场出清, 将自身报价与市场出清结果联系起来, 用户可在出清过程中不断调整自身报价, 实现充分的市场竞争。ADMM算法是求解分布式优化问题的方法之一, 具有收敛性好, 鲁棒性强等优点<sup>[A3]</sup>。其标准形式为:</p>
                </div>
                <div class="area_img" id="346">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912013_34600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="347">式中:f和g为凸函数;<image id="348" type="formula" href="images/DLXT201912013_34800.jpg" display="inline" placement="inline"><alt></alt></image>。上式分别为两区域目标函数之和和两区域之间的边界耦合方程, 其中A、B为两区域耦合等式系数矩阵。文献[A4]证明, 当f、g函数分别在<image id="349" type="formula" href="images/DLXT201912013_34900.jpg" display="inline" placement="inline"><alt></alt></image>上为凸函数时, 算法能收敛到最优解。</p>
                </div>
                <div class="p1">
                    <p id="350">参考文献</p>
                </div>
                <div class="p1">
                    <p id="351">[A1]Nutkani I U, Loh P C, Blaabjerg F.Droop scheme with consideration of operating costs[J].IEEE Transactions on Power Electronics, 2014, 29 (3) :1047-1052.</p>
                </div>
                <div class="p1">
                    <p id="352">[A2]Rosen J B.Existence and uniqueness of equilibrium points for concave N-person games[J].Econometrica, 1965, 33 (3) :520-534.</p>
                </div>
                <div class="p1">
                    <p id="353">[A3]李佩杰, 陆镛, 白晓清, 等.基于交替方向乘子法的动态经济调度分散式优化[J].中国电机工程学报, 2015, 35 (10) :2428-2435.LI Peijie, LU Yong, BAI Xiaoqing, et al.Decentralized optimization for dynamic economic dispatch based on alternating direction method of multipliers[J].Proceeding of the CSEE, 2009, 33 (19) :72-78.</p>
                </div>
                <div class="p1">
                    <p id="354">[A4]Hemamalini S, Simon S P.Dynamic economic dispatch using artificial immune system for units with valve-point effect[J].Electrical Power and Energy Systems, 2011, 33 (4) :868-874.</p>
                </div>
                <h3 id="355" name="355" class="anchor-tag">附录B</h3>
                <div class="area_img" id="356">
                                <img alt="" src="Detail/GetImg?filename=images/DLXT201912013_35600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                            <p class="img_tit"></p>

                </div>
                <h3 id="357" name="357" class="anchor-tag">附录C</h3>
                <div class="area_img" id="358">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_35800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 IEEE 9标准节点系统图" src="Detail/GetImg?filename=images/DLXT201912013_35800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 IEEE 9标准节点系统图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_35800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 IEEE9-bus system</p>

                </div>
                <div class="area_img" id="359">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2配电网各时段不可控负荷" src="Detail/GetImg?filename=images/DLXT201912013_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2配电网各时段不可控负荷  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_35900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Load date in each period of distribution network</p>

                </div>
                <div class="area_img" id="360">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3 web3调用报价函数" src="Detail/GetImg?filename=images/DLXT201912013_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3 web3调用报价函数  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_36000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Web3 call function quote</p>

                </div>
                <div class="area_img" id="361">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_36100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4竞价曲线" src="Detail/GetImg?filename=images/DLXT201912013_36100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4竞价曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_36100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 Quotation curve</p>

                </div>
                <div class="p1">
                    <p id="362">式C1市场交易函数</p>
                </div>
                <div class="p1">
                    <p id="363"> (1) 任务发布阶段:本阶段包含报价函数 (function quote) 和市场开放函数 (function open) 。</p>
                </div>
                <div class="p1">
                    <p id="364">报价函数实现各个用户提交交易请求的功能, 将用户交易信息存入trader[msg.sender]之中。每轮交易只允许用户提交一次报价。报价函数定义为:</p>
                </div>
                <div class="p1">
                    <p id="365">function quote (string name, bool type, uint p, uint price, uint k1, uint k2, uint b1, uint b2, uint transaction＿time) Onlyuser1;</p>
                </div>
                <div class="p1">
                    <p id="366">开放函数整合各个用户的交易信息, 并计算各用户的市场竞争力, 其中I <sup>t</sup><sub>Pi</sub>、I<sup>t</sup><sub>li</sub>、I <sup>t</sup><sub>Ti</sub>由用户报价函数中提供的交易信息获取, <image id="367" type="formula" href="images/DLXT201912013_36700.jpg" display="inline" placement="inline"><alt></alt></image>由超级用户根据用户历史诚信度求平均值获得。市场竞争力大于60分的用户被超级用户赋予市场参与权。其次, 开放函数整合各拥有市场参与权的用户竞价系数取值范围, 通过判断买方和卖方报价曲线是否有重叠部分, 实现超级用户对市场开放的判断, 开放函数定义为:</p>
                </div>
                <div class="p1">
                    <p id="368">function open () Onlyowner1;</p>
                </div>
                <div class="p1">
                    <p id="369"> (2) 市场出清阶段:本阶段包含期望交易功率修正函数 (function correction) 和出清函数 (function clear) 。</p>
                </div>
                <div class="p1">
                    <p id="370">市场开放后, 普通用户建立区域竞价模型, 超级用户调用潮流校核模型, 两者共同决策出清, 出清过程中, 各用户进行ADMM迭代之后, 通过期望交易功率修正函数更新期望交换功率。期望交易功率修正函数定义如下:</p>
                </div>
                <div class="p1">
                    <p id="371">function correction (uint P) Onlyuser2;</p>
                </div>
                <div class="p1">
                    <p id="372">出清结束后, 超级用户通过出清函数 (function clear) 将出清结果记录在智能合约之中, 出清函数定义如下:</p>
                </div>
                <div class="p1">
                    <p id="373">function clear (address buyer, address seller, uint volume, uint electricity＿price, uint transaction＿time) Onlyowner2;</p>
                </div>
                <div class="p1">
                    <p id="374"> (3) 交易执行和结算阶段:本阶段包含交易结果修改函数 (function modify) 、诚信度评估函数 (function evaluate) 、签名函数 (function sign) 和结算函数 (function settle) 。</p>
                </div>
                <div class="p1">
                    <p id="375">交易修改函数根据超级用户对交易执行情况的监督, 对交易结果进行修改。交易修改函数定义如下:</p>
                </div>
                <div class="p1">
                    <p id="376">function modify (address buyer, address seller, bool break＿type, uint difference, uint compensation) Onlyowner2;</p>
                </div>
                <div class="p1">
                    <p id="377">诚信度评估函数实现超级用户对交易者诚信度评估。其中P <sup>t</sup><sub>exi</sub>和T<sup>t</sup><sub>e</sub><sub>xi</sub>由各笔交易出清结果获得, P<sup>t</sup><sub>exi, ac</sub>和T<sup>t</sup><sub>e</sub><sub>xi, ac</sub>由超级用户监控交易执行情况获得。如果有用户在一轮交易中存在多笔交易, 则P<sup>t</sup><sub>e</sub><sub>xi</sub>、T<sup>t</sup><sub>e</sub><sub>xi</sub>、P<sup>t</sup><sub>exi, ac</sub>和T <sup>t</sup><sub>exi, ac</sub>为该用户所有交易的求和值。诚信度评估函数定义如下:</p>
                </div>
                <div class="p1">
                    <p id="378">function evaluate (address trader＿, uint score) Onlyowner2;</p>
                </div>
                <div class="p1">
                    <p id="379">用户通过签名函数修改交易确认标志完成交易的确认。签名函数定义如下:</p>
                </div>
                <div class="p1">
                    <p id="380">function sign () Onlyuser2;</p>
                </div>
                <div class="p1">
                    <p id="381">用户确认交易之后, 由超级用户调用结算函数统一完成交易的结算工作。结算函数定义如下:</p>
                </div>
                <div class="p1">
                    <p id="382">function settle () Onlyowner2;</p>
                </div>
                <div class="p1">
                    <p id="383">式C2分布式迭代收敛性的证明</p>
                </div>
                <div class="p1">
                    <p id="384">附录C图C5为用户运行成本收敛曲线, 可以看出, 在交替迭代求解过程中, 各普通用户运行成本逐渐收敛至最小值。对偶残差为判断是否达到最优解的一个重要标准, 它的变化趋势能反映算法特性<sup>[B1]</sup>。附录图B5为ADMM迭代求解过程中对偶残差变化曲线, 在有限的迭代次数内对偶残差收敛趋于0, 表明优化求解过程中逐渐满足各种约束条件, 结果趋于最优解。</p>
                </div>
                <div class="area_img" id="385">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_38500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C5迭代求解过程中运行成本变化曲线" src="Detail/GetImg?filename=images/DLXT201912013_38500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C5迭代求解过程中运行成本变化曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_38500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C5 Cost curve during iteration</p>

                </div>
                <div class="area_img" id="386">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_38600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C6迭代求解过程中对偶残差变化曲线" src="Detail/GetImg?filename=images/DLXT201912013_38600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C6迭代求解过程中对偶残差变化曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_38600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C6 Dual residual curve during iteration</p>

                </div>
                <div class="area_img" id="387">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_38700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C7市场出清点" src="Detail/GetImg?filename=images/DLXT201912013_38700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C7市场出清点  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_38700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C7 Market inventory</p>

                </div>
                <div class="area_img" id="388">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_38800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C8 web3调用出清函数" src="Detail/GetImg?filename=images/DLXT201912013_38800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C8 web3调用出清函数  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_38800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C8 Web3 call function clear</p>

                </div>
                <div class="p1">
                    <p id="389">其中web3.eth.send Transaction调用智能合约函数, 其中from为函数调用者地址, 图C1中函数调用者为LA, 图C2中函数调用者为超级用户, to为智能合约地址, data中包含函数名的Keccak哈希值以及函数形参的信息;web3.eth.get Transaction通过交易的哈希值查询交易信息, 其中block Hash为交易所在区块哈希值, block Number为交易所在区块块号。</p>
                </div>
                <div class="area_img" id="390">
                                            <p class="img_tit">
                                                表C1函数修改器定义
                                                    <br />
                                                Table C1 Function modifier definition
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_39000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912013_39000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_39000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1函数修改器定义" src="Detail/GetImg?filename=images/DLXT201912013_39000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="391">
                                            <p class="img_tit">
                                                表C2普通用户配置参数
                                                    <br />
                                                Table C2 General user’s configuration parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_39100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912013_39100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_39100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2普通用户配置参数" src="Detail/GetImg?filename=images/DLXT201912013_39100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="392">
                                            <p class="img_tit">
                                                表C3潮流校核结果
                                                    <br />
                                                Table C3 Power flow check results
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_39200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912013_39200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_39200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3潮流校核结果" src="Detail/GetImg?filename=images/DLXT201912013_39200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="393">
                                            <p class="img_tit">
                                                表C4普通用户报价变化
                                                    <br />
                                                Table C4 Changes in quoted prices of ordinary users
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912013_39300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912013_39300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912013_39300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C4普通用户报价变化" src="Detail/GetImg?filename=images/DLXT201912013_39300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="394">参考文件</p>
                </div>
                <div class="p1">
                    <p id="395">[1]Pozo D, Contreras J.Finding multiple nash equilibria in pool-based markets:a stochastic EPEC approach[J].IEEETransactions on Power Systems, 2011, 26 (3) :1744-1752.</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="396">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714011&amp;v=MjI1ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3eklJU0hUZXJHNEg5Yk5xNDlFWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>陈颖, 江曦源, 于智同, 等.区域配电网内分布式电源和负载联盟交易模式设计和分析[J].电力系统自动化, 2017, 41 (14) :78-86.DOI:10.7500/AEPS20160605007.CHEN Ying, JIANG Xiyuan, YU Zhitong, et al.Coalition trading mode design and analysis for distributed generators and loads in regional distribution network[J].Automation of Electric Power Systems, 2017, 41 (14) :78-86.DOI:10.7500/AEPS20160605007.
                            </a>
                        </p>
                        <p id="398">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611001&amp;v=Mjg4OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3eklJVHJCZmJHNEg5Zk5ybzlGWllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>孔祥瑞, 李鹏, 严正, 等.售电侧放开环境下的电力市场压力测试分析[J].电网技术, 2016, 40 (11) :3279-3286.KONG Xiangrui, LI Peng, YAN Zheng, et al.Stress testing on electricity market with retail transactions opened[J].Power System Technology, 2016, 40 (11) :3279-3286.
                            </a>
                        </p>
                        <p id="400">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Market Power in Electricity Supply">

                                <b>[3]</b>DAVID A K, WEN F.Market power in electricity supply[J].IEEE Power Engineering Review, 2001, 21 (12) :67-68.
                            </a>
                        </p>
                        <p id="402">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724019&amp;v=MTI2MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd6SUlTSFRlckc0SDliT3E0OUViWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>曾嘉志, 赵雄飞, 李静, 等.用电侧市场放开下的电力市场多主体博弈[J].电力系统自动化, 2017, 41 (24) :129-136.DOI:10.7500/AEPS20170616005.ZENG Jiazhi, ZHAO Xiongfei, LI Jing, et al.Game among multiple entities in electricity market with liberalization of power demand side market[J].Automation of Electric Power Systems, 2017, 41 (24) :129-136.DOI:10.7500/AEPS20170616005.
                            </a>
                        </p>
                        <p id="404">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201410025&amp;v=Mjk5NTBYTnI0OUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd6SVB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>谢青洋, 应黎明, 祝勇刚.基于经济机制设计理论的电力市场竞争机制设计[J].中国电机工程学报, 2014, 34 (10) :1709-1716.XIE Qingyang, YING Liming, ZHU Yonggang.Competitive power market mechanism design based on the designing economic mechanisms theory[J].Proceedings of the CSEE, 2014, 34 (10) :1709-1716.
                            </a>
                        </p>
                        <p id="406">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804026&amp;v=MjgxOTFzRnkvbFc3eklJU0hUZXJHNEg5bk1xNDlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>郝然, 艾芊, 姜子卿.区域综合能源系统多主体非完全信息下的双层博弈策略[J].电力系统自动化, 2018, 42 (4) :194-201.DOI:10.7500/AEPS20170612013.HAO Ran, AI Qian, JIANG Ziqing.Bi-level game strategy for multi-agent with incomplete information in regional integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :194-201.DOI:10.7500/AEPS20170612013.
                            </a>
                        </p>
                        <p id="408">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-agent based hierarchical hybrid control for smart microgrid">

                                <b>[7]</b>DOU C X, LIU B.Multi-agent based hierarchical hybrid control for smart microgrid[J].IEEE Transactions on Smart Grid, 2013, 4 (2) :771-778.
                            </a>
                        </p>
                        <p id="410">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714004&amp;v=MzE3ODdmWnVac0Z5L2xXN3pJSVNIVGVyRzRIOWJOcTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>张炜, 王秀丽.基于分段竞价的售电侧需求响应策略[J].电力系统自动化, 2017, 41 (14) :24-29.DOI:10.7500/AEPS20170218006.ZHANG Wei, WANG Xiuli.Block bidding based demand response strategy for power sales side[J].Automation of Electric Power Systems, 2017, 41 (14) :24-29.DOI:10.7500/AEPS20170218006.
                            </a>
                        </p>
                        <p id="412">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724007&amp;v=MjE2NzZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd6SUlTSFRlckc0SDliT3E0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>张馨瑜, 陈启鑫, 葛睿, 等.考虑灵活块交易的电力现货市场出清模型[J].电力系统自动化, 2017, 41 (24) :35-41.DOI:10.7500/AEPS20170614006.ZHANG Xinyu, CHEN Qixin, GE Rui, et al.Clearing model of electricity spot market considering flexible block orders[J].Automation of Electric Power Systems, 2017, 41 (24) :35-41.DOI:10.7500/AEPS20170614006.
                            </a>
                        </p>
                        <p id="414">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201504011&amp;v=MTM5MzZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd6SVB5clBiYkc0SDlUTXE0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>赵敏, 沈沉, 刘锋, 等.基于博弈论的多微电网系统交易模式研究[J].中国电机工程学报, 2015, 35 (4) :848-857.ZHAO Min, SHEN Chen, LIU Feng, et al.A game-theoretic approach to analyzing power trading possibilities in multimicrogrids[J].Proceedings of the CSEE, 2015, 35 (4) :848-857.
                            </a>
                        </p>
                        <p id="416">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Pricing Games among Interconnected Microgrids,&amp;quot;">

                                <b>[11]</b>KASBEKAR G S, SARKAR S.Pricing games among interconnected microgrids[C]//Power and Energy Society General Meeting, July 22-26, 2012, San Diego, USA:1-8.
                            </a>
                        </p>
                        <p id="418">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609007&amp;v=MTM3NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3pJSVNIVGVyRzRIOWZNcG85Rlk0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>沈俭荣, 文云峰, 郭创新, 等.基于产消方式的互联微网协同自治运行策略[J].电力系统自动化, 2016, 40 (9) :40-47.SHEN Jianrong, WEN Yunfeng, GUO Chuangxin, et al.Prosumer-based autonomous-synergetic operation strategy for interconnected microgrids[J].Automation of Electric Power Systems, 2016, 40 (9) :40-47.
                            </a>
                        </p>
                        <p id="420">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201106002&amp;v=MjIxODl1WnNGeS9sVzd6SUlUckJmYkc0SDlETXFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>林静怀, 米为民, 叶飞, 等.智能调度建模技术中若干问题的研究[J].电网技术, 2011, 35 (6) :1-4.LIN Jinghuai, MI Weimin, YE Fei, et al.Several issues in modeling technique for intelligent dispatching[J].Power System Technology, 2011, 35 (6) :1-4.
                            </a>
                        </p>
                        <p id="422">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602009&amp;v=MTI2MDVyRzRIOWZNclk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3pJSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>舒畅, 钟海旺, 夏清.基于优化理论市场化的日前电力市场机制设计[J].电力系统自动化, 2016, 40 (2) :55-62.SHU Chang, ZHONG Haiwang, XIA Qing.Day-ahead electricity market design based on market interpretation of optimization theory[J].Automation of Electric Power Systems, 2016, 40 (2) :55-62.
                            </a>
                        </p>
                        <p id="424">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804025&amp;v=MjM0ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3pJSVNIVGVyRzRIOW5NcTQ5SFlZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>李彬, 曹望璋, 张洁, 等.基于异构区块链的多能系统交易体系及关键技术[J].电力系统自动化, 2018, 42 (4) :183-193.DOI:10.7500/AEPS20170915012.LI Bin, CAO Wangzhang, ZHANG Jie, et al.Transaction system and key technologies of multi-energy system based on heterogeneous blockchain[J].Automation of Electric Power Systems, 2018, 42 (4) :183-193.DOI:10.7500/AEPS20170915012.
                            </a>
                        </p>
                        <p id="426">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713005&amp;v=MDU5MzlJUHlyUGJiRzRIOWJOckk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>李彬, 卢超, 曹望璋, 等.基于区块链技术的自动需求响应系统应用初探[J].中国电机工程学报, 2017, 37 (13) :3691-3702.LI Bin, LU Chao, CAO Wangzhang, et al.A preliminary study of block chain based automated demand response system[J].Proceedings of the CSEE, 2017, 37 (13) :3691-3702.
                            </a>
                        </p>
                        <p id="428">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201713004&amp;v=MTQyNTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3pJUHlyUGJiRzRIOWJOckk5RllJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>平健, 陈思捷, 张宁, 等.基于智能合约的配电网去中心化交易机制[J].中国电机工程学报, 2017, 37 (13) :3682-3690.PING Jian, CHEN Sijie, ZHANG Ning, et al.Decentralized transactive mechanism in distribution network based on smart contract[J].Proceedings of the CSEE, 2017, 37 (13) :3682-3690.
                            </a>
                        </p>
                        <p id="430">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Bitcoin:A Peer-to-Peer Electronic Cash System">

                                <b>[18]</b>NAKAMOTO S.Bitcoin:apeer-to-peer electronic cash system[EB/OL].[2008-09-08].https://bitcoin.org/bitcoin.pdf.
                            </a>
                        </p>
                        <p id="432">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714006&amp;v=MDQ3MjZxZlp1WnNGeS9sVzd6SUlTSFRlckc0SDliTnE0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>顾伟, 任佳依, 高君, 等.含分布式电源和可调负荷的售电公司优化调度模型[J].电力系统自动化, 2017, 41 (14) :37-44.DOI:10.7500/AEPS20170217005.GU Wei, REN Jiayi, GAO Jun, et al.Optimal dispatching model of electricity retailers considering distributed generator and adjustable load[J].Automation of Electric Power Systems, 2017, 41 (14) :37-44.DOI:10.7500/AEPS20170217005.
                            </a>
                        </p>
                        <p id="434">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723008&amp;v=MjgzMjVyRzRIOWJPckk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3pJSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>刘敦楠, 孟雅儒.考虑非价格因素的售电公司竞争力分析[J].电力系统自动化, 2017, 41 (23) :53-60.DOI:10.7500/AEPS20161017005.LIU Dunnan, MENG Yaru.Analysis on competitiveness of electricity retailers considering non-price factor[J].Automation of Electric Power Systems, 2017, 41 (23) :53-60.DOI:10.7500/AEPS20161017005.
                            </a>
                        </p>
                        <p id="436">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200420001&amp;v=Mjg4OTh0R0ZyQ1VSN3FmWnVac0Z5L2xXN3pJSVRyQmZiRzRIdFhPcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>李泓泽, 何海峰, 郭鑫.厂网分开后独立发电企业竞争力评价的相关问题探讨[J].电网技术, 2004, 28 (20) :7-10.LI Hongze, HE Haifeng, GUO Xin.Evaluation of independent generation’s competition competence after separation of grid and generation[J].Power System Technology, 2004, 28 (20) :7-10.
                            </a>
                        </p>
                        <p id="438">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power generation,operation and control">

                                <b>[22]</b>WOOD A J, WOLLENBERG B F.Power generation operation and control[M].Hoboken:John Wiley&amp;Sons, 1996.
                            </a>
                        </p>
                        <p id="440">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201706005&amp;v=MjA2MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3eklQeXJQYmJHNEg5Yk1xWTlGWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>刘连光, 潘明明, 田世明, 等.考虑源网荷多元主体的售电竞争非合作博弈方法[J].中国电机工程学报, 2017, 37 (6) :1618-1625.LIU Lianguang, PAN Mingming, TIAN Shiming, et al.Anon-cooperative game analysis of a competitive electricity retail considering multiple subjects of source-grid-load[J].Proceedings of the CSEE, 2017, 37 (6) :1618-1625.
                            </a>
                        </p>
                        <p id="442">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Finding multiple Nash equilibria in pool-based markets: A stochastic EPEC approach">

                                <b>[24]</b>POZO D, CONTRERAS J.Finding multiple Nash equilibria in pool-based markets:a stochastic EPEC approach[J].IEEETransactions on Power Systems, 2011, 26 (3) :1744-1752.
                            </a>
                        </p>
                        <p id="444">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed optimization and statistical learning via the alternating direction method of multipliers">

                                <b>[25]</b>BOYD S, PARIKH N, CHU E.Distributed optimization and statistical learning via the alternating direction method of multipliers[J].Foundations&amp;Trends in Machine Learning, 2010, 3 (1) :1-122.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912013" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912013&amp;v=MDAyMjl1WnNGeS9sVzd6SUlTSFRlckc0SDlqTnJZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

