

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136648752756250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912002%26RESULT%3d1%26SIGN%3dmdgoNrowYirk3S%252bIdHKOLeElqoU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912002&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912002&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912002&amp;v=MTQyMDRSN3FmWnVac0Z5L2xWcjNBSVNIVGVyRzRIOWpOclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;1&lt;/b&gt; 双馈风电机组虚拟惯量控制原理 "><b>1</b> 双馈风电机组虚拟惯量控制原理</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;2 虚拟惯量控制对系统机电振荡影响的机理分析&lt;/b&gt; "><b>2 虚拟惯量控制对系统机电振荡影响的机理分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;2.1&lt;/b&gt; 虚拟惯量控制影响系统机电振荡的机理"><b>2.1</b> 虚拟惯量控制影响系统机电振荡的机理</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.2 滤波环节、锁相环和有功外环影响机电振荡的机理&lt;/b&gt;"><b>2.2 滤波环节、锁相环和有功外环影响机电振荡的机理</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#113" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#117" data-title="&lt;b&gt;3.1&lt;/b&gt; 参数综合变化效果"><b>3.1</b> 参数综合变化效果</a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;3.2&lt;/b&gt; 时域仿真验证"><b>3.2</b> 时域仿真验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#140" data-title="&lt;b&gt;4 结语&lt;/b&gt; "><b>4 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#170" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#181" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;图1 双馈风电机组并网系统&lt;/b&gt;"><b>图1 双馈风电机组并网系统</b></a></li>
                                                <li><a href="#59" data-title="&lt;b&gt;图2 两机系统结构图&lt;/b&gt;"><b>图2 两机系统结构图</b></a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;表1 加入虚拟惯量控制前后的系统机电振荡模态信息&lt;/b&gt;"><b>表1 加入虚拟惯量控制前后的系统机电振荡模态信息</b></a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;图3 不同参数配合下的区间振荡模式阻尼比&lt;/b&gt;"><b>图3 不同参数配合下的区间振荡模式阻尼比</b></a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;图4 主导极点特征值轨迹&lt;/b&gt;"><b>图4 主导极点特征值轨迹</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;图5 联络线传输功率时域响应波形&lt;/b&gt;"><b>图5 联络线传输功率时域响应波形</b></a></li>
                                                <li><a href="#171" data-title="图A1 锁相环和有功外环控制框图">图A1 锁相环和有功外环控制框图</a></li>
                                                <li><a href="#175" data-title="图A2 有功外环框图">图A2 有功外环框图</a></li>
                                                <li><a href="#182" data-title="图B1 四机两区系统结构图">图B1 四机两区系统结构图</a></li>
                                                <li><a href="#184" data-title="表C1 双馈风电机组参数">表C1 双馈风电机组参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (一) 转型要素及研究范式[J].电力系统自动化, 2018, 42 (9) :1-15.DOI:10.7500/AEPS20180417008.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part one elements and paradigms[J].Automation of Electric Power Systems, 2018, 42 (9) :1-15.DOI:10.7500/AEPS20180417008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809001&amp;v=MDcxNDBJU0hUZXJHNEg5bk1wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZyM0E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (一) 转型要素及研究范式[J].电力系统自动化, 2018, 42 (9) :1-15.DOI:10.7500/AEPS20180417008.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part one elements and paradigms[J].Automation of Electric Power Systems, 2018, 42 (9) :1-15.DOI:10.7500/AEPS20180417008.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 黄林彬, 辛焕海, 黄伟, 等.含虚拟惯量的电力系统频率响应特性定量分析方法[J].电力系统自动化, 2018, 42 (8) :31-38.DOI:10.7500/AEPS20170605010.HUANG Linbin, XIN Huanhai, HUANG Wei, et al.Quantified analysis method of frequency response characteristics for power systems with virtual inertia[J].Automation of Electric Power Systems, 2018, 42 (8) :31-38.DOI:10.7500/AEPS20170605010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808005&amp;v=MzAyNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWcjNBSVNIVGVyRzRIOW5NcDQ5RllZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         黄林彬, 辛焕海, 黄伟, 等.含虚拟惯量的电力系统频率响应特性定量分析方法[J].电力系统自动化, 2018, 42 (8) :31-38.DOI:10.7500/AEPS20170605010.HUANG Linbin, XIN Huanhai, HUANG Wei, et al.Quantified analysis method of frequency response characteristics for power systems with virtual inertia[J].Automation of Electric Power Systems, 2018, 42 (8) :31-38.DOI:10.7500/AEPS20170605010.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" EirGrid grid code version 5.0 and WFPSI controllable wind farm power station grid code provisions[EB/OL].[2018-12-22].http://www.eirgridgroup.com." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=EirGrid grid code version 5.0 and WFPSI controllable wind farm power station grid code provisions">
                                        <b>[3]</b>
                                         EirGrid grid code version 5.0 and WFPSI controllable wind farm power station grid code provisions[EB/OL].[2018-12-22].http://www.eirgridgroup.com.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" WU Ziping, GAO Wenzhong, GAO Tianqi, et al.State-of-the-art review on frequency response of wind power plants in power systems[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) :1-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801001&amp;v=Mjk1MzFNcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWcjNBS0QzSWE3RzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         WU Ziping, GAO Wenzhong, GAO Tianqi, et al.State-of-the-art review on frequency response of wind power plants in power systems[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) :1-16.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 贺家发, 宋美艳, 兰洲, 等.适应于弱电网的永磁直驱风电机组虚拟惯量协调控制策略[J].电力系统自动化, 2018, 42 (9) :83-90.DOI:10.7500/AEPS20171115018.HE Jiafa, SONG Meiyan, LAN Zhou, et al.A virtual inertia coordinated control scheme of PMSG-based wind turbines in weak grids[J].Automation of Electric Power Systems, 2018, 42 (9) :83-90.DOI:10.7500/AEPS20171115018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809011&amp;v=MTIxODBJU0hUZXJHNEg5bk1wbzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZyM0E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         贺家发, 宋美艳, 兰洲, 等.适应于弱电网的永磁直驱风电机组虚拟惯量协调控制策略[J].电力系统自动化, 2018, 42 (9) :83-90.DOI:10.7500/AEPS20171115018.HE Jiafa, SONG Meiyan, LAN Zhou, et al.A virtual inertia coordinated control scheme of PMSG-based wind turbines in weak grids[J].Automation of Electric Power Systems, 2018, 42 (9) :83-90.DOI:10.7500/AEPS20171115018.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" HUANG Linbin, XIN Huanhai, WANG Zhen.Damping low-frequency oscillations through VSC-HVDC stations operated as virtual synchronous machines[J/OL].IEEE Transactions on Power Electronics, 2018[2018-12-22].DOI:10.1109/TPEL.2018.2866523." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Damping low-frequency oscillations through VSC-HVDC stations operated as virtual synchronous machines">
                                        <b>[6]</b>
                                         HUANG Linbin, XIN Huanhai, WANG Zhen.Damping low-frequency oscillations through VSC-HVDC stations operated as virtual synchronous machines[J/OL].IEEE Transactions on Power Electronics, 2018[2018-12-22].DOI:10.1109/TPEL.2018.2866523.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 张祥宇, 付媛, 王毅, 等.含虚拟惯性与阻尼控制的变速风电机组综合PSS控制器[J].电工技术学报, 2015, 30 (1) :159-169.ZHANG Xiangyu, FU Yuan, WANG Yi, et al.Integrated PSS controller of variable speed wind turbines with virtual inertia and damping control[J].Transactions of China Electrotechnical Society, 2015, 30 (1) :159-169." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201501021&amp;v=MDYxNTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWcjNBSVNyQmZiRzRIOVRNcm85SFpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         张祥宇, 付媛, 王毅, 等.含虚拟惯性与阻尼控制的变速风电机组综合PSS控制器[J].电工技术学报, 2015, 30 (1) :159-169.ZHANG Xiangyu, FU Yuan, WANG Yi, et al.Integrated PSS controller of variable speed wind turbines with virtual inertia and damping control[J].Transactions of China Electrotechnical Society, 2015, 30 (1) :159-169.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" GENG Hua, XI Xinze, LIU Lu, et al.Hybrid modulated active damping control for DFIG-based wind farm participating in frequency response[J].IEEE Transactions on Energy Conversion, 2017, 32 (3) :1220-1230." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hybrid modulated active damping control for DFIG-based wind farm participating in frequency response">
                                        <b>[8]</b>
                                         GENG Hua, XI Xinze, LIU Lu, et al.Hybrid modulated active damping control for DFIG-based wind farm participating in frequency response[J].IEEE Transactions on Energy Conversion, 2017, 32 (3) :1220-1230.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" YING Jie, YUAN Xiaoming, HU Jiabing, et al.Impact of inertia control of DFIG-based WT on electromechanical oscillation damping of SG[J].IEEE Transactions on Power Systems, 2018, 33 (3) :3450-3459." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of Inertia Control of DFIG-based WT on Electromechanical Oscillation Damping of SG">
                                        <b>[9]</b>
                                         YING Jie, YUAN Xiaoming, HU Jiabing, et al.Impact of inertia control of DFIG-based WT on electromechanical oscillation damping of SG[J].IEEE Transactions on Power Systems, 2018, 33 (3) :3450-3459.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 陈润泽, 吴文传, 孙宏斌, 等.双馈风电机组惯量控制对系统小干扰稳定的影响[J].电力系统自动化, 2014, 38 (23) :6-12.CHEN Runze, WU Wenchuan, SUN Hongbin, et al.Impact of inertia control of DFIG wind turbines on system small-signal stability[J].Automation of Electric Power Systems, 2014, 38 (23) :6-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201423002&amp;v=MDc4NzJySTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFZyM0FJU0hUZXJHNEg5WE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         陈润泽, 吴文传, 孙宏斌, 等.双馈风电机组惯量控制对系统小干扰稳定的影响[J].电力系统自动化, 2014, 38 (23) :6-12.CHEN Runze, WU Wenchuan, SUN Hongbin, et al.Impact of inertia control of DFIG wind turbines on system small-signal stability[J].Automation of Electric Power Systems, 2014, 38 (23) :6-12.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" MA Jing, QIU Yang, LI Yinan, et al.Research on the impact of DFIG virtual inertia control on power system small-signal stability considering the phase-locked loop[J].IEEE Transactions on Power Systems, 2017, 32 (3) :2094-2105." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research on the impact of DFIG virtual inertia control on power system small-signal stability considering the phase-locked loop">
                                        <b>[11]</b>
                                         MA Jing, QIU Yang, LI Yinan, et al.Research on the impact of DFIG virtual inertia control on power system small-signal stability considering the phase-locked loop[J].IEEE Transactions on Power Systems, 2017, 32 (3) :2094-2105.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" SILVA-MONROY C, NEELY J, BYRNE R, et al.Wind generation controls for damping of inter-area oscillations[C]// IEEE Power and Energy Society General Meeting, July 21-25, 2013, Vancouver, Canada:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Wind generation controls for damping of inter-area oscillations">
                                        <b>[12]</b>
                                         SILVA-MONROY C, NEELY J, BYRNE R, et al.Wind generation controls for damping of inter-area oscillations[C]// IEEE Power and Energy Society General Meeting, July 21-25, 2013, Vancouver, Canada:1-5.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" HU Jiabing, HUANG Yunhui, WANG Dong, et al.Modeling of grid-connected DFIG-based wind turbines for DC-link voltage stability analysis[J].IEEE Transactions on Sustainable Energy, 2015, 6 (4) :1325-1336." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling of grid-connected DFIG-based wind turbines for DC-link voltage stability analysis">
                                        <b>[13]</b>
                                         HU Jiabing, HUANG Yunhui, WANG Dong, et al.Modeling of grid-connected DFIG-based wind turbines for DC-link voltage stability analysis[J].IEEE Transactions on Sustainable Energy, 2015, 6 (4) :1325-1336.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" VAN DE VYVER J, DE KOONING J D, MEERSMAN B A, et al.Droop control as an alternative inertial response strategy for the synthetic inertia on wind turbines[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1129-1138." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Droop control as an alternative inertial response strategy for the synthetic inertia on wind turbines">
                                        <b>[14]</b>
                                         VAN DE VYVER J, DE KOONING J D, MEERSMAN B A, et al.Droop control as an alternative inertial response strategy for the synthetic inertia on wind turbines[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1129-1138.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" >
                                        <b>[15]</b>
                                     KUNDUR P.Power system stability and control [M].New York:McGraw-Hill, 1994.</a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" LIU Jia, MIURA Y, ISE T.Comparison of dynamic characteristics between virtual synchronous generator and droop control in inverter-based distributed generators[J].IEEE Transactions on Power Electronics, 2016, 31 (5) :3600-3611." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Comparison of dynamic characteristics between virtual synchronous generator and droop control in inverterbased distributed generators">
                                        <b>[16]</b>
                                         LIU Jia, MIURA Y, ISE T.Comparison of dynamic characteristics between virtual synchronous generator and droop control in inverter-based distributed generators[J].IEEE Transactions on Power Electronics, 2016, 31 (5) :3600-3611.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" HUANG Linbin, XIN Huanhai, WANG Zhen, et al.An adaptive phase-locked loop to improve stability of voltage source converters in weak grids[C]// IEEE Power and Energy Society General Meeting, August 5-9, 2018, Portland, USA:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An adaptive phase-locked loop to improve stability of voltage source converters in weak grids">
                                        <b>[17]</b>
                                         HUANG Linbin, XIN Huanhai, WANG Zhen, et al.An adaptive phase-locked loop to improve stability of voltage source converters in weak grids[C]// IEEE Power and Energy Society General Meeting, August 5-9, 2018, Portland, USA:1-5.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 朱方, 赵红光, 刘增煌, 等.大区电网互联对电力系统动态稳定性的影响[J].中国电机工程学报, 2007, 27 (1) :1-7.ZHU Fang, ZHAO Hongguang, LIU Zenghuang, et al.The influence of large power grid interconnected on power system dynamic stability[J].Proceedings of the CSEE, 2007, 27 (1) :1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200701000&amp;v=MTc0MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVnIzQVB5clBiYkc0SHRiTXJvOUZaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         朱方, 赵红光, 刘增煌, 等.大区电网互联对电力系统动态稳定性的影响[J].中国电机工程学报, 2007, 27 (1) :1-7.ZHU Fang, ZHAO Hongguang, LIU Zenghuang, et al.The influence of large power grid interconnected on power system dynamic stability[J].Proceedings of the CSEE, 2007, 27 (1) :1-7.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" DEMELLO F P, CONCORDIA C.Concepts of synchronous machine stability as affected by excitation control[J].IEEE Transactions on Power Apparatus and Systems, 1969, 88 (4) :316-329." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Concepts of Synchronous Machine Stability as Affected by Excitation Control">
                                        <b>[19]</b>
                                         DEMELLO F P, CONCORDIA C.Concepts of synchronous machine stability as affected by excitation control[J].IEEE Transactions on Power Apparatus and Systems, 1969, 88 (4) :316-329.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" MORREN J, PIERIK J, DE HAAN S W H.Inertial response of variable speed wind turbines[J].Electric Power Systems Research, 2006, 76 (11) :980-987." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100486508&amp;v=MzEzOThadEZpbmxVcjNJSjE0UmFCbz1OaWZPZmJLN0h0RE9ybzlGWU9NSkNYd3hvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         MORREN J, PIERIK J, DE HAAN S W H.Inertial response of variable speed wind turbines[J].Electric Power Systems Research, 2006, 76 (11) :980-987.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 17:20</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),11-19+43 DOI:10.7500/AEPS20180925001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">双馈风电机组虚拟惯量控制对电力系统机电振荡的影响分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">徐筱倩</a>
                                <a href="javascript:;">黄林彬</a>
                                <a href="javascript:;">汪震</a>
                                <a href="javascript:;">贺家发</a>
                                <a href="javascript:;">辛焕海</a>
                </h2>
                    <h2>

                    <span>浙江大学电气工程学院</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>虚拟惯量控制能使双馈风电机组为电网提供类似同步发电机的调频特性而得到广泛关注, 但同时这种有功—频率外特性将不可避免地使双馈风电机组参与到同步发电机的机电振荡模式中, 导致系统动态变得更为复杂。为了揭示双馈风电机组中虚拟惯量控制对电力系统机电振荡模式的影响规律, 文中建立了基于虚拟惯量控制的双馈风电机组并网系统小信号模型, 采用模态分析法分析了虚拟惯量控制相关控制回路 (即虚拟惯量模拟环、锁相环和有功控制环) 对同步发电机间机电振荡模式的影响规律。基于改进四机两区域系统的研究表明, 增大下垂系数和适当增大滤波时间常数能改善系统阻尼, 锁相环带宽和功率外环带宽过小将使双馈风电机组有功控制延迟, 从而无法提供正向的阻尼转矩, 导致系统阻尼减小。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E9%A6%88%E9%A3%8E%E7%94%B5%E6%9C%BA%E7%BB%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双馈风电机组;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E6%83%AF%E9%87%8F%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟惯量控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%BA%E7%94%B5%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">机电振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%94%81%E7%9B%B8%E7%8E%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">锁相环;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E7%A8%B3%E5%AE%9A&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统稳定;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    徐筱倩 (1994—) , 女, 硕士研究生, 主要研究方向:新能源并网稳定性分析。;
                                </span>
                                <span>
                                    黄林彬 (1992—) , 男, 博士研究生, 主要研究方向:新能源与分布式发电。;
                                </span>
                                <span>
                                    *汪震 (1976—) , 男, 通信作者, 博士, 教授, 主要研究方向:电力系统稳定和控制、柔性直流输电和新能源发电。E-mail:eezwang@ieee.org;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-25</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51677165);</span>
                    </p>
            </div>
                    <h1><b>Analysis on Impact of Virtual Inertia Control of DFIG-based Wind Turbine on Electromechanical Oscillation of Power System</b></h1>
                    <h2>
                    <span>XU Xiaoqian</span>
                    <span>HUANG Linbin</span>
                    <span>WANG Zhen</span>
                    <span>HE Jiafa</span>
                    <span>XIN Huanhai</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The virtual inertia control (VIC) has got wide attention because it can make doubly-fed induction generators (DFIGs) to provide frequency support like synchronous generators (SGs) .However, at the same time, this kind of external characteristics in power and frequency will inevitably make DFIGs participate in the electromechanical oscillation modes of SGs, resulting in the more complicated system dynamics.To illustrate the impact rule of VIC of DFIGs on the electromechanical oscillation modes of power system, a small signal model for power system with DFIGs integrated is established and the modal analysis is then conducted to study the impact of parameters of VIC loop on the electromechanical oscillation modes of SGs, including the time constant of the frequency measurement in inertia control, the bandwidth range of the phase lock loop (PLL) and the power outer loop.A modified four-machine and two-area system is adopted for case study and the results show that it can improve the damping characteristics of power system by increasing the droop coefficient and filter time constant appropriately, as well as the PLL bandwidth and power outer loop bandwidth are set to be too small to cause the active power control delay of DFIGs, thus failing to provide the positive damping torque and leading to the reduction of the damping ratio of power system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=doubly-fed%20induction%20generator%20(DFIG)%20based%20wind%20turbine&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">doubly-fed induction generator (DFIG) based wind turbine;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20inertia%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual inertia control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electromechanical%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electromechanical oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=phase%20lock%20loop&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">phase lock loop;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20system%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power system stability;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-25</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51677165);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="42" name="42" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="43">随着发展可再生能源政策的深入和风力发电技术的发展, 风电机组在电网中的渗透率逐年上升<citation id="147" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。风电机组的大规模接入改变了电力系统的发电结构和动态特性, 例如风电机组在系统频率波动时不能提供功率支撑, 导致系统惯量减小<citation id="148" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>, 加重了同步发电机的频率调节负担, 因此现代电网逐渐要求风电机组参与系统频率调节<citation id="149" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="44">虚拟惯量控制可使双馈风电机组模拟同步发电机的有功-频率外特性, 实现风电机组为系统提供电网友好型频率支撑<citation id="150" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。但另一方面, 虚拟惯量控制将使双馈风电机组在机电暂态时间尺度与电网中同步发电机的动态产生耦合, 并改变电网的机电振荡特性, 给电力系统的安全稳定运行带来了新的问题和挑战<citation id="151" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="45">当前, 对于含虚拟惯量控制的双馈风电机组对同步发电机间机电振荡特性的影响, 国内外学者已经开展了一系列的研究。文献<citation id="152" type="reference">[<a class="sup">7</a>]</citation>将网络中同步发电机的功角动态方程用含虚拟惯量控制的变速风电机组输出有功功率表示, 指出虚拟惯量系数对同步发电机的功角动态有一定影响。文献<citation id="153" type="reference">[<a class="sup">9</a>]</citation>提出双馈风电机组内电势的概念, 从阻尼转矩的角度研究了虚拟惯量控制对同步发电机间机电振荡的影响。文献<citation id="154" type="reference">[<a class="sup">10</a>]</citation>从系统特征矩阵的角度分析, 指出加入虚拟惯量控制后的双馈风电机组机械动态特性将与同步发电机机电暂态过程产生耦合, 且耦合程度与虚拟惯量控制参数有关。进一步地, 文献<citation id="155" type="reference">[<a class="sup">11</a>]</citation>表明锁相环和虚拟惯量控制是影响双馈风电机组和同步发电机耦合的主要因素, 且锁相环占主导地位, 即通过影响风电机组虚拟惯量控制的参与度来影响风电机组的等效惯性系数和阻尼系数。文献<citation id="156" type="reference">[<a class="sup">12</a>]</citation>基于时域仿真, 对电网频率波动下的发电机输出有功功率进行Prony分析, 探讨了双馈风电机组虚拟惯量控制中的惯量系数和下垂系数对系统区域振荡模式的影响。</p>
                </div>
                <div class="p1">
                    <p id="46">现有研究多从单一控制因素 (如虚拟惯量控制参数、锁相环参数、有功外环参数等) 的角度探讨其对机电振荡的影响, 而实际中虚拟惯量控制受到多个控制回路的综合影响。一方面, 在基于锁相环同步的双馈风电机组中, 虚拟惯量控制是通过引入锁相环测量得到的电网频率信号为输入量来模拟同步发电机的摇摆方程, 而锁相环带宽受限导致了频率测量信号将滞后于实际电网频率<citation id="157" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>;另一方面, 在虚拟惯量控制的输出通道中, 有功外环的带宽也有限, 直接影响到虚拟惯量的模拟效果以及风电机组最大功率点跟踪 (maximum power point tracking, MPPT) 控制跟踪目标参考值的效果<citation id="158" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。因此, 虚拟惯量的作用效果不仅与所模拟的摇摆方程有关, 还与锁相环、有功外环等发生耦合, 即它们形成的控制回路将综合地影响电网中的机电振荡特性。目前, 这一控制回路对机电振荡的综合影响机理尚未得到充分研究, 无法指导虚拟惯量控制的多参数协调设计以充分利用双馈风电机组的可控性抑制电网中的机电振荡。</p>
                </div>
                <div class="p1">
                    <p id="47">为此, 本文以基于虚拟惯量控制的双馈风电机组为研究对象, 阐述了虚拟惯量控制下双馈风电机组与同步发电机功角的耦合机理, 定量分析了虚拟惯量控制、锁相环与有功外环所形成的控制回路对系统主导机电振荡模态的影响。最后, 基于MATLAB/Simulink的机电暂态仿真验证了模式分析结果的正确性。</p>
                </div>
                <h3 id="48" name="48" class="anchor-tag"><b>1</b> 双馈风电机组虚拟惯量控制原理</h3>
                <div class="p1">
                    <p id="49">典型的双馈风电机组虚拟惯量控制的基本框图如图1所示。它通过将锁相环测量得到的电网角频率<i>ω</i><sub>g</sub>引入转子侧变流器控制中, 从而根据电网频率变化调节风电机组输出功率, 给系统提供惯性支撑<citation id="159" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>;同时风电机组提供交流侧并网点电压控制。图1中略去了风电机组的电压控制和网侧变流器控制环节。</p>
                </div>
                <div class="area_img" id="50">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912002_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 双馈风电机组并网系统" src="Detail/GetImg?filename=images/DLXT201912002_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 双馈风电机组并网系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912002_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Grid-connected system of doubly-fed induction generator (DFIG) based wind turbine</b></p>

                </div>
                <div class="p1">
                    <p id="51">图1中:DFIG为双馈风电机组;PLL为锁相环;PWM为脉宽调制;<i>P</i><sub>ref</sub>为风电机组输出的有功功率参考值;<i>P</i><sub>MPPT</sub>为由MPPT曲线得到的有功功率参考值;<i>P</i><sub>in</sub>和<i>P</i><sub>dp</sub>分别为虚拟惯量和下垂控制产生的附加有功分量;<i>ω</i><sub>base</sub>为电网角频率额定值;<i>ω</i><sub>grid</sub>为电网角频率真实值;<i>ω</i><sub>r</sub>为双馈风电机组定子磁链转速;<i>I</i>为电网电流;<i>θ</i><sub>g</sub>为锁相环测量得到的电网电压相角;<i>ω</i><sub>g</sub>为锁相环测量得到的电网频率;<i>V</i><sub>ra, b, c, </sub>和<i>I</i><sub>ra, b, c</sub>分别为双馈风电机组转子侧三相电压和电流;<i>V</i><sub>sa, b, c</sub>和<i>I</i><sub>sa, b, c</sub>分别为双馈风电机组定子侧三相电压和电流;<i>V</i><sub>r<i>d</i>, <i>q</i></sub>和<i>I</i><sub>r<i>d</i>, <i>q</i></sub>分别为经过派克变换的双馈风电机组转子侧电压和电流的<i>d</i>轴和<i>q</i>轴分量;<i>V</i><sub>s<i>d</i>, <i>q</i></sub>和<i>I</i><sub>s<i>d</i>, <i>q</i></sub>分别为双馈风电机组定子侧电压和电流的<i>d</i>轴和<i>q</i>轴分量;<i>P</i><sub>meas</sub>和<i>Q</i><sub>meas</sub>分别为风电机组输出的有功功率和无功功率;<i>K</i><sub>VI</sub>和<i>K</i><sub>VD</sub>分别为虚拟惯量系数和下垂系数;<i>T</i><sub>1</sub>为滤波环节时间常数。文中有功功率和无功功率均取标幺值, 下同。由图1可知, 虚拟惯量的控制方程为:</p>
                </div>
                <div class="p1">
                    <p id="52" class="code-formula">
                        <mathml id="52"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Ρ</mtext><mtext>Ρ</mtext><mtext>Τ</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>p</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Ρ</mtext><mtext>Ρ</mtext><mtext>Τ</mtext></mrow></msub><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>Ι</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>ω</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="53">式 (1) 可以进一步写成:</p>
                </div>
                <div class="p1">
                    <p id="54" class="code-formula">
                        <mathml id="54"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>Ι</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>ω</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>ω</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">) </mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Ρ</mtext><mtext>Ρ</mtext><mtext>Τ</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="55">对比同步发电机的转子动态方程可以看出, <i>K</i><sub>VI</sub>等效于同步发电机的惯量时间常数, <i>K</i><sub>VD</sub>对应于同步发电机的下垂系数, <i>ω</i><sub>g</sub>对应于同步发电机转子转速。因此, 双馈风电机组的虚拟惯量控制可以模拟同步发电机的转子动态方程, 使双馈风电机组能响应电网频率变化, 为电网提供虚拟惯量。但同时, 虚拟惯量将使风电机组在机电暂态时间尺度与系统中的同步发电机产生耦合, 进而影响系统的机电振荡特性。</p>
                </div>
                <h3 id="56" name="56" class="anchor-tag"><b>2 虚拟惯量控制对系统机电振荡影响的机理分析</b></h3>
                <h4 class="anchor-tag" id="57" name="57"><b>2.1</b> 虚拟惯量控制影响系统机电振荡的机理</h4>
                <div class="p1">
                    <p id="58">考虑如图2所示的含双馈风电机组并网接入的简化两机系统, 采用小扰动分析法<citation id="160" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>来分析双馈风电机组虚拟惯量控制对两机系统机电振荡的影响。同步发电机G1和G2采用内电势恒定的经典模型, 图2中<i>E</i>′为G1的内电势幅值;<i>U</i><sub>G</sub>为双馈风电机组并网点电压幅值;<i>U</i>为平衡机G2端电压幅值;<i>δ</i>为G1的内电势相角;<i>θ</i>为G1的内电势与平衡机G2端电压的相角差;<i>Z</i><sub>1</sub>和<i>Z</i><sub>2</sub>为线路阻抗;<i>P</i><sub>Line</sub>为线路输送有功功率;<i>P</i><sub>WTG</sub>和<i>P</i><sub>G</sub>分别为双馈风电机组和同步发电机G1输出的有功功率;WTG表示双馈风电机组。</p>
                </div>
                <div class="area_img" id="59">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912002_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 两机系统结构图" src="Detail/GetImg?filename=images/DLXT201912002_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 两机系统结构图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912002_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Structure diagram of two-machine power system</b></p>

                </div>
                <div class="p1">
                    <p id="60">同步发电机G1的摇摆方程在平衡点处线性化后可表示为:</p>
                </div>
                <div class="p1">
                    <p id="61" class="code-formula">
                        <mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub><mfrac><mrow><mtext>d</mtext><msup><mrow></mrow><mn>2</mn></msup><mtext>Δ</mtext><mi>δ</mi></mrow><mrow><mtext>d</mtext><mi>t</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>+</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mn>1</mn></mrow></msub><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>δ</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="62">式中:<i>H</i><sub>G1</sub>和<i>D</i><sub>G1</sub>分别为G1的惯性时间常数和阻尼系数;Δ<i>P</i><sub>G</sub>和Δ<i>δ</i>分别为G1的有功功率和功角变化量。</p>
                </div>
                <div class="p1">
                    <p id="63">在低频振荡分析中, 为不失一般性做如下假设<citation id="161" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>:①同步发电机节点电压保持恒定;②不考虑风速变化, 风电机组机械输出功率恒定;③通过适当补偿措施维持并网点电压<i>U</i><sub>G</sub>恒定。</p>
                </div>
                <div class="p1">
                    <p id="64">同步发电机输出的有功功率变化量Δ<i>P</i><sub>G</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mtext>Δ</mtext><mi>θ</mi></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>=</mo><mfrac><mrow><msup><mi>E</mi><mo>′</mo></msup><mi>U</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<i>θ</i><sub>0</sub>为<i>θ</i>的初始值;Δ<i>θ</i>=<i>θ</i>-<i>θ</i><sub>0</sub>。</p>
                </div>
                <div class="p1">
                    <p id="67">假设锁相环能快速跟踪电网频率, 可用同步发电机G1的电角速度代替锁相环输出的角速度。由图1可知, 因频率变化引起的双馈风电机组输出有功功率变化量Δ<i>P</i><sub>WTG</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="68" class="code-formula">
                        <mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext><mtext>G</mtext></mrow></msub><mo>=</mo><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>Ι</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><msup><mrow></mrow><mn>2</mn></msup><mtext>Δ</mtext><mi>δ</mi></mrow><mrow><mtext>d</mtext><mi>t</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>δ</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="69">线路中输送的有功功率变化量Δ<i>P</i><sub>Line</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>δ</mi><mo>-</mo><mtext>Δ</mtext><mi>θ</mi><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>G</mtext></msub><mi>U</mi></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mi>cos</mi><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>δ</i><sub>0</sub>为<i>δ</i>的初始值。</p>
                </div>
                <div class="p1">
                    <p id="72">根据系统的功率平衡方程, 可以得到同步发电机G1输出有功功率变化量的另一种表达形式:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mo>=</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>i</mtext><mtext>n</mtext><mtext>e</mtext></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext><mtext>G</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">把式 (4) —式 (6) 代入式 (7) , 可求得:</p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>a</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>Δ</mtext><mi>θ</mi><mo>=</mo><mrow><mo> (</mo><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>Ι</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><msup><mrow></mrow><mn>2</mn></msup><mtext>Δ</mtext><mi>δ</mi></mrow><mrow><mtext>d</mtext><mi>t</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>δ</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mtext>Δ</mtext><mi>δ</mi></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>a</i><sub>0</sub>=<i>K</i><sub>G</sub>+<i>K</i><sub>L</sub>。</p>
                </div>
                <div class="p1">
                    <p id="77">将式 (4) 、式 (8) 代入式 (3) 中, 可得G1的功角摇摆方程小信号表达式为:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><msup><mrow></mrow><mn>2</mn></msup><mtext>Δ</mtext><mi>δ</mi></mrow><mrow><mtext>d</mtext><mi>t</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>+</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mtext>Δ</mtext><mi>δ</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub><mtext>Δ</mtext><mi>δ</mi><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>H</i><sub>eq</sub>=<i>H</i><sub>G1</sub>+<i>H</i><sub>WTG</sub>, <i>H</i><sub>WTG</sub>=<i>K</i><sub>VI</sub><i>K</i><sub>G</sub>/ (2<i>a</i><sub>0</sub>) ;<i>D</i><sub>eq</sub>=<i>D</i><sub>G1</sub>+<i>D</i><sub>WTG</sub>, <i>D</i><sub>WTG</sub>=<i>K</i><sub>VD</sub><i>K</i><sub>G</sub>/<i>a</i><sub>0</sub>;<i>a</i><sub>1</sub>=<i>K</i><sub>G</sub><i>K</i><sub>L</sub>/<i>a</i><sub>0</sub>;<i>H</i><sub>WTG</sub>和<i>D</i><sub>WTG</sub>分别为双馈风电机组惯量控制引入的附加惯性时间常数和附加阻尼系数。</p>
                </div>
                <div class="p1">
                    <p id="80">由同步发电机阻尼转矩分析方法<citation id="162" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>可知, 式 (9) 中<i>K</i><sub>VD</sub>dΔ<i>δ</i>/d<i>t</i>项对应风电机组提供的等效阻尼转矩, 增大双馈风电机组中的下垂系数<i>K</i><sub>VD</sub>, 即增加了同步发电机的阻尼转矩;而惯量系数<i>K</i><sub>VI</sub>具有提高系统惯量的作用。</p>
                </div>
                <div class="p1">
                    <p id="81">值得一提的是, 分析式 (4) —式 (6) 可发现双馈风电机组接入点 (<i>Z</i><sub>1</sub>与<i>Z</i><sub>2</sub>间的相对大小) 对两机系统的稳定性也会产生一定的影响。其中, 双馈风电机组惯量控制引入的附加阻尼系数<i>D</i><sub>WTG</sub>可为:</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext><mtext>G</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext></mrow></msub><msup><mi>E</mi><mo>′</mo></msup><mi>U</mi><msub><mrow></mrow><mtext>G</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><msup><mi>E</mi><mo>′</mo></msup><mi>U</mi><msub><mrow></mrow><mtext>G</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mi>U</mi><msub><mrow></mrow><mtext>G</mtext></msub><mi>U</mi><mtext>c</mtext><mtext>o</mtext><mtext>s</mtext><mo stretchy="false"> (</mo><mi>δ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">由式 (10) 可以看出, 当<i>Z</i><sub>1</sub>与<i>Z</i><sub>2</sub>的比值较大时, 同步发电机的附加阻尼系数减小, 说明当双馈风电机组接入点距离功率送端端口的电气距离较远时, 会使系统阻尼系数减小, 从而降低系统的稳定性。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2 滤波环节、锁相环和有功外环影响机电振荡的机理</b></h4>
                <h4 class="anchor-tag" id="85" name="85">1) 滤波环节时间常数的影响</h4>
                <div class="p1">
                    <p id="86">在电网频率波动时, 风电机组的虚拟惯量控制会导致风电机组输出功率突变, 从而对风力机产生较大的转矩冲击。针对这一问题, 可以在频率微分控制中加入低通滤波环节 (一阶惯性环节, 如图1所示) 以减缓信号微分带来的不稳定因素, 同时又能跟踪频率的变化趋势<citation id="163" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。但引入低通滤波环节, 会使频率微分控制中的频率输入信号滞后于真实值, 对应的控制方程为:</p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>´</mo><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>Ι</mtext></mrow></msub><mi>s</mi></mrow><mrow><mi>s</mi><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mn>1</mn></mrow></mfrac><mi>ω</mi><msub><mrow></mrow><mtext>g</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>P</i><sub>in</sub>′为考虑频率信号滞后时的风电机组附加输出功率。</p>
                </div>
                <div class="p1">
                    <p id="89">可见, 滤波环节的加入等效于在高频段降低等效虚拟惯量。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90">2) 锁相环带宽的影响</h4>
                <div class="p1">
                    <p id="91">锁相环输出的频率信号是虚拟惯量控制的输入, 其动态会影响到后续的惯量控制环节的动态性能。锁相环控制框图如附录A图A1所示。根据文献<citation id="164" type="reference">[<a class="sup">17</a>]</citation>, 锁相环参数与相应带宽满足如下关系:</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ι</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>ω</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>L</mtext></mrow><mn>2</mn></msubsup></mrow><mrow><mn>2</mn><mo>+</mo><msqrt><mn>5</mn></msqrt></mrow></mfrac></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><msqrt><mrow><mn>2</mn><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ι</mtext></mrow></msub></mrow></msqrt></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>K</i><sub>LP</sub>和<i>K</i><sub>LI</sub>分别为锁相环比例—积分 (proportional-integral, PI) 环节控制参数;<i>ω</i><sub>PLL</sub>为锁相环带宽, 用于表征锁相环对电网频率下信号的跟踪特性, <i>ω</i><sub>PLL</sub>过小会使锁相环检测到的频率明显滞后于真实值, 导致在动态过程中, 风电机组的定子磁链转速滞后于电网实际频率。</p>
                </div>
                <div class="p1">
                    <p id="94">根据式 (9) 可知其进一步等效于风电机组下垂控制特性提供的转矩滞后同步发电机转速, 即此时下垂控制特性无法提供正向的阻尼转矩, 从而减弱了系统阻尼。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95">3) 有功外环带宽的影响</h4>
                <div class="p1">
                    <p id="96">由于有功功率参考信号来自虚拟惯量控制, 有功外环的动态会与虚拟惯量控制产生耦合, 进而影响到系统的阻尼。有功外环的带宽表达式如下所示 (其框图和详细推导过程见附录A) :</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msubsup><mrow></mrow><mrow><mtext>Ο</mtext><mtext>Τ</mtext></mrow><mn>2</mn></msubsup><mo>=</mo><mfrac><mrow><mi>Κ</mi><msubsup><mrow></mrow><mtext>Ι</mtext><mn>2</mn></msubsup></mrow><mrow><mn>2</mn><mo>-</mo><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo>-</mo><mn>1</mn><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>ω</i><sub>OT</sub>为有功外环控制带宽;<i>K</i><sub>P</sub>和<i>K</i><sub>I</sub>分别为有功外环PI控制参数。</p>
                </div>
                <div class="p1">
                    <p id="99">过小的有功外环带宽会降低风电机组实际有功功率对参考值<i>P</i><sub>ref</sub>信号的跟踪速度, 由式 (9) 可知, 其将进一步影响虚拟惯量控制中下垂控制特性对机电振荡阻尼的效果。</p>
                </div>
                <div class="p1">
                    <p id="100">上述3个环节对机电振荡的影响可进一步归纳为:①滤波环节时间常数使惯量控制回路中频率的高频分量减小, 其影响效果可以等效为虚拟惯量系数减小;②锁相环带宽减小可以等效为控制的延迟, 并使得风电机组定子磁链转速滞后电网真实频率, 下垂控制特性提供的转矩滞后, 无法提供正向的阻尼转矩, 系统振荡的阻尼减小;③有功外环因与虚拟惯量控制耦合, 其带宽设置下的控制延迟同样会影响到有功功率参考信号的跟踪效果, 也可将其归类到控制延迟。此外, 电流内环由于其带宽一般较大, 使其动作时间尺度远小于机电振荡的时间尺度, 因此电流内环对机电振荡的影响可以忽略。</p>
                </div>
                <div class="p1">
                    <p id="101">根据以上各控制环节的小信号模型可以得到双馈风电机组输出的有功功率与系统真实频率<i>ω</i><sub>grid</sub>之间的传递函数。其中图1所示的系统真实频率<i>ω</i><sub>grid</sub>变化量与锁相环输出频率<i>ω</i><sub>g</sub>变化量之间的传递函数<i>G</i><sub>PLL</sub> (<i>s</i>) <citation id="165" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac><mo>=</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>L</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ρ</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ι</mtext></mrow></msub></mrow><mrow><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ρ</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ι</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">锁相环输出频率变化量和风电机组输出有功功率变化量参考值之间的传递函数<i>G</i><sub>VIC</sub> (<i>s</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac><mo>=</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>Ι</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>Ι</mtext></mrow></msub><mi>s</mi></mrow><mrow><mn>1</mn><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>s</mi></mrow></mfrac><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">考虑风电机组转子侧内、外环控制, 其输出的有功功率变化量Δ<i>P</i><sub>meas</sub>和有功功率变化量参考值Δ<i>P</i><sub>ref</sub>之间的传递函数<i>G</i><sub>LOOP</sub> (<i>s</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>Ο</mtext><mtext>Ρ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ι</mtext></msub></mrow><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo stretchy="false">) </mo><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ι</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">最终得到风电机组输出的有功功率与系统真实频率<i>ω</i><sub>grid</sub>之间的闭环传递函数<i>G</i> (<i>s</i>) 为:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>=</mo><mi>G</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>L</mtext><mtext>L</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>Ι</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ο</mtext><mtext>Ο</mtext><mtext>Ρ</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mo>-</mo><mfrac><mrow><mi>G</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mi>G</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr><mtr><mtd><mi>G</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">) </mo><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>D</mtext></mrow></msub><mo stretchy="false">]</mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ρ</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>G</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mo stretchy="false">[</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo stretchy="false">) </mo><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false">]</mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ρ</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>s</mi><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">经过进一步推导, 式 (17) 最终可以化简成:</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mn>2</mn><mi>Η</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext><mtext>G</mtext></mrow></msub><mo>´</mo><mi>s</mi><mo>+</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mtext>Τ</mtext><mtext>G</mtext></mrow></msub><mo>´</mo><mo stretchy="false">) </mo><mtext>Δ</mtext><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo>+</mo><mi>Κ</mi><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>D</i><sub>WTG</sub>′=<i>K</i><sub>VD</sub><i>K</i><sub>LI</sub><i>K</i><sub>I</sub>;<i>H</i><sub>WTG</sub>′=[ (<i>K</i><sub>VD</sub><i>T</i><sub>1</sub>+<i>K</i><sub>VI</sub>) <i>K</i><sub>I</sub><i>K</i><sub>LI</sub>+<i>K</i><sub>VD</sub> (<i>K</i><sub>P</sub><i>K</i><sub>LI</sub>+<i>K</i><sub>LP</sub><i>K</i><sub>I</sub>) ]/2;<i>K</i> (<i>s</i>) =[ (<i>K</i><sub>VD</sub><i>T</i><sub>1</sub>+<i>K</i><sub>I</sub>) <i>s</i><sup>3</sup>+<i>K</i><sub>LP</sub><i>s</i><sup>2</sup>]Δ<i>ω</i><sub>grid</sub>+<i>G</i><sub>2</sub> (<i>s</i>) Δ<i>P</i><sub>meas</sub>。</p>
                </div>
                <div class="p1">
                    <p id="112">对比同步发电机的摇摆方程可以看出, 考虑惯量控制中整个回路调节效果后, 分别增大下垂控制系数、锁相环的积分系数 (带宽) 和有功外环的积分系数 (带宽) 来增强系统等效的阻尼转矩。</p>
                </div>
                <h3 id="113" name="113" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="114">采用一个改进的四机两区域系统来研究虚拟惯性参数的综合影响, 其拓扑结构在附录B中给出, 网络和同步发电机参数见文献<citation id="166" type="reference">[<a class="sup">15</a>]</citation>。其中, 同步发电机G1, G2, G4输出有功功率均为700 MW, G3输出有功功率为719 MW;节点5接入含虚拟惯量控制的双馈风电机组, 其输出有功功率为700 MW, 在节点8增加等量负荷以维持系统功率平衡和联络线功率水平<citation id="167" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。对风电机组加入虚拟惯量控制前后的系统进行小信号下的特征根分析, 同步发电机间的机电振荡模态如表1所示, 表中G1 (<i>δ</i>, <i>ω</i>) 表示参与因子为G1的功角和转速, 其余以此类推。</p>
                </div>
                <div class="area_img" id="115">
                    <p class="img_tit"><b>表1 加入虚拟惯量控制前后的系统机电振荡模态信息</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Dominant oscillation modes with/without virtual inertia control</b></p>
                    <p class="img_note"></p>
                    <table id="115" border="1"><tr><td><br />模<br />态</td><td>惯量<br />控制</td><td>特征值</td><td>阻尼比</td><td>参与因子</td></tr><tr><td rowspan="2"><br />1</td><td><br />无</td><td>-0.533 5±6.108 2i</td><td>0.087 0</td><td rowspan="2"><br />G1 (<i>δ</i>, <i>ω</i>) , G2 (<i>δ</i>, <i>ω</i>) </td></tr><tr><td><br />有</td><td>-0.536 9±6.108 1i</td><td>0.087 6</td></tr><tr><td rowspan="2"><br />2</td><td><br />无</td><td>-0.552 2±6.343 6i</td><td>0.086 7</td><td rowspan="2"><br />G3 (<i>δ</i>, <i>ω</i>) , G4 (<i>δ</i>, <i>ω</i>) </td></tr><tr><td><br />有</td><td>-0.552 2±6.343 7i</td><td>0.086 7</td></tr><tr><td rowspan="2"><br />3</td><td><br />无</td><td>-0.021 8±3.157 4i</td><td>0.006 9</td><td rowspan="2"><br />G1 (<i>δ</i>, <i>ω</i>) , G2 (<i>δ</i>, <i>ω</i>) , <br />G3 (<i>δ</i>, <i>ω</i>) , G4 (<i>δ</i>, <i>ω</i>) </td></tr><tr><td><br />有</td><td>-0.059 1±3.180 8i</td><td>0.018 6</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="116">从表1中可以看出, 双馈风电机组加入虚拟惯量控制后显著改善了系统的区间振荡模式阻尼。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>3.1</b> 参数综合变化效果</h4>
                <div class="p1">
                    <p id="118">为简化虚拟惯量控制相关系数对系统机电振荡影响的分析, 本节以四机两区域系统的区间振荡模式3 (见表1) 为对象展开分析。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119">1) 虚拟惯量控制参数<i>K</i><sub>VI</sub>和<i>K</i><sub>VD</sub></h4>
                <div class="p1">
                    <p id="120">图3 (a) 给出虚拟惯量控制<i>K</i><sub>VI</sub>和<i>K</i><sub>VD</sub>这2个参数变化时模式3阻尼比变化效果, 从图中可以观察到:①在<i>K</i><sub>VD</sub>取值较小时, 特征根阻尼比随<i>K</i><sub>VI</sub>增加而增大的效果较明显, 但当系数<i>K</i><sub>VI</sub>大于10后, 特征根变化不大;②增大下垂系数<i>K</i><sub>VD</sub>可持续提高系统阻尼, 效果较<i>K</i><sub>VI</sub>更为明显;③选取合适的虚拟惯量控制参数组合可显著改善阻尼, 如<i>K</i><sub>VD</sub>=50, <i>K</i><sub>VI</sub>=10时阻尼比达到最大值0.1。</p>
                </div>
                <div class="area_img" id="121">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912002_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同参数配合下的区间振荡模式阻尼比" src="Detail/GetImg?filename=images/DLXT201912002_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同参数配合下的区间振荡模式阻尼比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912002_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Damping ratio of inter-area oscillation modes with coordination among different parameters</b></p>

                </div>
                <div class="p1">
                    <p id="122">由2.1节分析可知增加<i>K</i><sub>VD</sub>同时也增大了同步发电机的等效阻尼转矩, 因此调节<i>K</i><sub>VD</sub>可以有效抑制系统振荡<citation id="168" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。但需注意的是, 过大的下垂系数意味着风电机组在系统频率变化时输出的有功功率增加, 会影响到系统的动态性能且受变流器允许最大电流的限制, 因此在参数设置时必须综合考虑其对系统动态响应性能和改善模态阻尼的影响<citation id="169" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。单个惯量控制参数对特征根的影响见图4 (a) 至图4 (c) 。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123">2) 滤波时间常数<i>T</i><sub>1</sub></h4>
                <div class="p1">
                    <p id="124">图3 (b) 给出虚拟惯量控制参数<i>K</i><sub>VI</sub>和滤波时间常数<i>T</i><sub>1</sub>这2个参数变化时模式3阻尼比变化效果, 从图中可以观察到:①在<i>T</i><sub>1</sub>取值较大时, 特征根阻尼比随<i>T</i><sub>1</sub>增加而减小的效果较明显;②选取合适的滤波时间常数可显著改善阻尼, 如本文<i>T</i><sub>1</sub>取0.3 s左右时阻尼比达到最大。通过图4 (d) 可以观察到:滤波时间常数<i>T</i><sub>1</sub>=0.3 s时, 主导模式的系统阻尼比达到最大, 当<i>T</i><sub>1</sub>从1 s增大到3 s时阻尼比将显著降低。</p>
                </div>
                <div class="area_img" id="125">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912002_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 主导极点特征值轨迹" src="Detail/GetImg?filename=images/DLXT201912002_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 主导极点特征值轨迹</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912002_125.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Loci of dominant poles</b></p>

                </div>
                <div class="p1">
                    <p id="126">同时, 上述现象进一步验证了2.2节的分析, 滤波环节的存在使得控制中的频率信号变化滞后电网真实的频率, 不同滤波时间常数的设置实质是改变了惯量控制参数<i>K</i><sub>VI</sub>, 滤波时间常数增大导致风电机组等效惯量控制参数减小, 图4 (d) <i>T</i><sub>1</sub>变化时的特征根轨迹和图4 (a) 、图4 (b) <i>K</i><sub>VI</sub>变化时的特征根轨迹反映了这2个参数之间的关系。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127">3) 锁相环带宽<i>ω</i><sub>PLL</sub></h4>
                <div class="p1">
                    <p id="128">图3 (c) 给出虚拟惯量控制参数<i>K</i><sub>VD</sub>和锁相环带宽<i>ω</i><sub>PLL</sub>这2个参数变化时模式3阻尼比变化的效果, 从图中可以观察到:①在<i>ω</i><sub>PLL</sub>取值较小时, 特征根阻尼比随<i>ω</i><sub>PLL</sub>增加而增大的效果较明显, 但当<i>ω</i><sub>PLL</sub>大于12 rad/s后, <i>ω</i><sub>PLL</sub>增大对特征根阻尼比的改善效果不大;②可以通过调整下垂系数<i>K</i><sub>VD</sub>提高系统阻尼, 实现与锁相环<i>ω</i><sub>PLL</sub>的配合。通过图4 (e) 可以发现:锁相环带宽<i>ω</i><sub>PLL</sub>取12 rad/s时, 系统阻尼比达到最大;继续增大带宽至200 rad/s过程中, 阻尼比变化不大。</p>
                </div>
                <div class="p1">
                    <p id="129">上述现象验证了锁相环的低带宽导致惯量控制中输入的频率信号失真, 对应的等效阻尼转矩变小;而过高带宽设置下, 锁相环已能较好地跟踪频率的变化, 提高带宽对频率跟踪性能改善不大。这些结论与2.2节锁相环带宽的影响分析一致并对锁相环高频段带宽内的特性进行了补充。其中单个参数<i>ω</i><sub>PLL</sub>对特征根的影响见图4 (e) 。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130">4) 有功外环带宽<i>ω</i><sub>OT</sub></h4>
                <div class="p1">
                    <p id="131">图3 (d) 给出有功外环带宽<i>ω</i><sub>OT</sub>和下垂系数<i>K</i><sub>VD</sub>这2个参数变化时模式3阻尼比变化效果图, 从图中可以观察到:①在<i>ω</i><sub>OT</sub>取值较小时, 特征根阻尼比随<i>ω</i><sub>OT</sub>增加而增大的效果较明显, 但当<i>ω</i><sub>OT</sub>大于10 rad/s后, <i>ω</i><sub>OT</sub>增大对特征根阻尼比的改善效果不大;②可以通过调整下垂系数<i>K</i><sub>VD</sub>提高系统阻尼, 实现与有功外环<i>ω</i><sub>OT</sub>的配合。通过图4 (f) 可以发现:外环带宽<i>ω</i><sub>OT</sub>的最佳取值范围与锁相环的相近, 当<i>ω</i><sub>OT</sub>取10 rad/s左右时, 系统阻尼比达到最大, 继续增大带宽至40 rad/s的过程中, 阻尼比变化不大。</p>
                </div>
                <div class="p1">
                    <p id="132">上述现象同样验证了有功外环带宽对特征根的影响, 得到了与锁相环带宽对特征根影响的类似结论:过低的功率外环带宽使风电机组的输出功率受到限制, 所以在低功率外环带宽下, 外环带宽增加使阻尼比明显增大;在较高的外环带宽设置下, 特征根随带宽的变化不显著。单个参数<i>ω</i><sub>OT</sub>对特征根的影响见图4 (f) 。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>3.2</b> 时域仿真验证</h4>
                <div class="p1">
                    <p id="134">基于附录B图B1所示的系统, 通过第1 s时在节点8上投入100 MW负荷, 0.01 s后负荷被切除来模拟系统扰动, 并通过时域仿真分别验证4类参数的影响:①惯量控制参数<i>K</i><sub>VI</sub>和<i>K</i><sub>VD</sub>;②滤波时间常数<i>T</i><sub>1</sub>;③锁相环带宽<i>ω</i><sub>PLL</sub>;④有功外环带宽<i>ω</i><sub>OT</sub>。</p>
                </div>
                <div class="p1">
                    <p id="135">场景1:仅改变<i>K</i><sub>VI</sub>和<i>K</i><sub>VD</sub> (其他参数见附录C, 以下同) 。图5 (a) 和图5 (b) 分别给出不同<i>K</i><sub>VI</sub>和<i>K</i><sub>VD</sub>取值下的系统响应曲线。惯量系数<i>K</i><sub>VI</sub>对振荡的影响与选取的下垂系数<i>K</i><sub>VD</sub>有关, 当<i>K</i><sub>VD</sub>=10时, 惯量系数<i>K</i><sub>VI</sub>对振荡的抑制效果较明显。此外, 图5 (c) 表明增大下垂系数能改善振荡模式, 这与前面的模态分析结果一致。</p>
                </div>
                <div class="p1">
                    <p id="136">场景2:仅改变<i>T</i><sub>1</sub>。图5 (d) 给出不同<i>T</i><sub>1</sub>下的联络线功率曲线。滤波时间常数<i>T</i><sub>1</sub>=0.3 s时的系统联络线功率平复最快, 而<i>T</i><sub>1</sub>较大时抑制系统振荡效果并不明显, 这与前面的特征值分析结果相符。</p>
                </div>
                <div class="p1">
                    <p id="137">场景3:仅改变<i>ω</i><sub>PLL</sub>。图5 (e) 验证了前面不同锁相环带宽下的特征值分析结论:系统阻尼随着锁相环带宽的增加而增大, 当带宽较小时改善效果较明显, 随着带宽增大效果变缓。</p>
                </div>
                <div class="p1">
                    <p id="138">场景4:仅改变<i>ω</i><sub>OT</sub>。图5 (f) 也同样说明了有功外环带宽有与锁相环带宽类似的特性, 系统阻尼随着有功外环带宽的增加而增大, 当有功外环带宽较小时改善效果较明显, 随着外环带宽的增大改善效果变缓。</p>
                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912002_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 联络线传输功率时域响应波形" src="Detail/GetImg?filename=images/DLXT201912002_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 联络线传输功率时域响应波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912002_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Time-domain response curves of tie-line transmitted power</b></p>

                </div>
                <h3 id="140" name="140" class="anchor-tag"><b>4 结语</b></h3>
                <div class="p1">
                    <p id="141">本文针对基于虚拟惯量控制的双馈风电机组并网系统, 分析了虚拟惯量及其相关控制回路影响同步发电机机电振荡的机理, 并结合典型的两区系统, 研究了虚拟惯量控制相关参数对系统区间振荡的影响, 得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="142">1) 增大双馈风电机组虚拟惯量控制中的下垂系数能改善系统主导振荡模式阻尼比, 而惯量系数对系统主导极点的影响与下垂系数的取值有关。在进行参数配置时, 需要2个参数之间的相互配合, 同时还需综合考虑参数设置对系统动态特性的影响。</p>
                </div>
                <div class="p1">
                    <p id="143">2) 适当增大滤波时间常数能提高系统主导振荡模式的阻尼比 (文中算例中滤波时间常数取0.3 s时, 阻尼比最大) , 而过大的滤波时间常数会减小机电振荡阻尼。</p>
                </div>
                <div class="p1">
                    <p id="144">3) 锁相环带宽对特征根的影响趋势与有功外环带宽对特征根的影响一致。带宽在一定范围内 (带宽小于12 rad/s) 时, 振荡模式阻尼比会随着控制带宽的减小而降低, 其相应的物理意义为风电机组下垂控制特性提供的转矩相位偏离电网相位, 从而等效于削弱等效的阻尼转矩。</p>
                </div>
                <div class="p1">
                    <p id="145">后续研究工作中, 可进一步对虚拟惯量控制相关参数进行全局协调优化, 提出相应增大系统主导振荡模式阻尼比的优化措施, 改善系统机电暂态下的小干扰稳定特性。</p>
                </div>
                <div class="p1">
                    <p id="146">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="170" name="170" class="anchor-tag">附录A</h3>
                <div class="area_img" id="171">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912002_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 锁相环和有功外环控制框图" src="Detail/GetImg?filename=images/DLXT201912002_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 锁相环和有功外环控制框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912002_17100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Structure of the PLL and outer loop control</p>

                </div>
                <div class="p1">
                    <p id="172">根据双馈风电机组的动态特性和输出特性, 可对有功外环控制结构进行适当的简化。由于转子侧电流内环控制速度较快, 可假设有功外环输出的电流参考值<image id="173" type="formula" href="images/DLXT201912002_17300.jpg" display="inline" placement="inline"><alt></alt></image>近似转子电流q轴分量I<sub>rq</sub>, 且风机输出功率<image id="174" type="formula" href="images/DLXT201912002_17400.jpg" display="inline" placement="inline"><alt></alt></image>。简化后的有功外环结构如图A2所示。</p>
                </div>
                <div class="area_img" id="175">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912002_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 有功外环框图" src="Detail/GetImg?filename=images/DLXT201912002_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 有功外环框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912002_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Structure of outer loop control</p>

                </div>
                <div class="p1">
                    <p id="176">其闭环传递函数:</p>
                </div>
                <div class="area_img" id="177">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912002_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="178">闭环传递函数的幅值在截止频率w<sub>OT</sub>处有-3dB的衰减, 通过求解<image id="179" type="formula" href="images/DLXT201912002_17900.jpg" display="inline" placement="inline"><alt></alt></image>, 得到带宽的近似表达式:</p>
                </div>
                <div class="area_img" id="180">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912002_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="181" name="181" class="anchor-tag">附录B</h3>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912002_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 四机两区系统结构图" src="Detail/GetImg?filename=images/DLXT201912002_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 四机两区系统结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912002_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Structure diagram of four-machine two-area power system</p>

                </div>
                <h3 id="183" name="183" class="anchor-tag">附录C</h3>
                <div class="area_img" id="184">
                                            <p class="img_tit">
                                                表C1 双馈风电机组参数
                                                    <br />
                                                Table C1 Parameters of DFIG
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912002_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912002_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912002_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 双馈风电机组参数" src="Detail/GetImg?filename=images/DLXT201912002_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809001&amp;v=MTA4NzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVnIzQUlTSFRlckc0SDluTXBvOUZaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 舒印彪, 薛禹胜, 蔡斌, 等.关于能源转型分析的评述: (一) 转型要素及研究范式[J].电力系统自动化, 2018, 42 (9) :1-15.DOI:10.7500/AEPS20180417008.SHU Yinbiao, XUE Yusheng, CAI Bin, et al.A review of energy transition analysis:Part one elements and paradigms[J].Automation of Electric Power Systems, 2018, 42 (9) :1-15.DOI:10.7500/AEPS20180417008.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808005&amp;v=MDI3MTZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVnIzQUlTSFRlckc0SDluTXA0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 黄林彬, 辛焕海, 黄伟, 等.含虚拟惯量的电力系统频率响应特性定量分析方法[J].电力系统自动化, 2018, 42 (8) :31-38.DOI:10.7500/AEPS20170605010.HUANG Linbin, XIN Huanhai, HUANG Wei, et al.Quantified analysis method of frequency response characteristics for power systems with virtual inertia[J].Automation of Electric Power Systems, 2018, 42 (8) :31-38.DOI:10.7500/AEPS20170605010.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=EirGrid grid code version 5.0 and WFPSI controllable wind farm power station grid code provisions">

                                <b>[3]</b> EirGrid grid code version 5.0 and WFPSI controllable wind farm power station grid code provisions[EB/OL].[2018-12-22].http://www.eirgridgroup.com.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201801001&amp;v=MDcxNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWcjNBS0QzSWE3RzRIOW5Ncm85RlpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> WU Ziping, GAO Wenzhong, GAO Tianqi, et al.State-of-the-art review on frequency response of wind power plants in power systems[J].Journal of Modern Power Systems and Clean Energy, 2018, 6 (1) :1-16.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809011&amp;v=MDQyNjVyRzRIOW5NcG85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWcjNBSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 贺家发, 宋美艳, 兰洲, 等.适应于弱电网的永磁直驱风电机组虚拟惯量协调控制策略[J].电力系统自动化, 2018, 42 (9) :83-90.DOI:10.7500/AEPS20171115018.HE Jiafa, SONG Meiyan, LAN Zhou, et al.A virtual inertia coordinated control scheme of PMSG-based wind turbines in weak grids[J].Automation of Electric Power Systems, 2018, 42 (9) :83-90.DOI:10.7500/AEPS20171115018.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Damping low-frequency oscillations through VSC-HVDC stations operated as virtual synchronous machines">

                                <b>[6]</b> HUANG Linbin, XIN Huanhai, WANG Zhen.Damping low-frequency oscillations through VSC-HVDC stations operated as virtual synchronous machines[J/OL].IEEE Transactions on Power Electronics, 2018[2018-12-22].DOI:10.1109/TPEL.2018.2866523.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201501021&amp;v=MTU5ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xWcjNBSVNyQmZiRzRIOVRNcm85SFpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 张祥宇, 付媛, 王毅, 等.含虚拟惯性与阻尼控制的变速风电机组综合PSS控制器[J].电工技术学报, 2015, 30 (1) :159-169.ZHANG Xiangyu, FU Yuan, WANG Yi, et al.Integrated PSS controller of variable speed wind turbines with virtual inertia and damping control[J].Transactions of China Electrotechnical Society, 2015, 30 (1) :159-169.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hybrid modulated active damping control for DFIG-based wind farm participating in frequency response">

                                <b>[8]</b> GENG Hua, XI Xinze, LIU Lu, et al.Hybrid modulated active damping control for DFIG-based wind farm participating in frequency response[J].IEEE Transactions on Energy Conversion, 2017, 32 (3) :1220-1230.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of Inertia Control of DFIG-based WT on Electromechanical Oscillation Damping of SG">

                                <b>[9]</b> YING Jie, YUAN Xiaoming, HU Jiabing, et al.Impact of inertia control of DFIG-based WT on electromechanical oscillation damping of SG[J].IEEE Transactions on Power Systems, 2018, 33 (3) :3450-3459.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201423002&amp;v=MTYxNzR6cXFCdEdGckNVUjdxZlp1WnNGeS9sVnIzQUlTSFRlckc0SDlYT3JJOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 陈润泽, 吴文传, 孙宏斌, 等.双馈风电机组惯量控制对系统小干扰稳定的影响[J].电力系统自动化, 2014, 38 (23) :6-12.CHEN Runze, WU Wenchuan, SUN Hongbin, et al.Impact of inertia control of DFIG wind turbines on system small-signal stability[J].Automation of Electric Power Systems, 2014, 38 (23) :6-12.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research on the impact of DFIG virtual inertia control on power system small-signal stability considering the phase-locked loop">

                                <b>[11]</b> MA Jing, QIU Yang, LI Yinan, et al.Research on the impact of DFIG virtual inertia control on power system small-signal stability considering the phase-locked loop[J].IEEE Transactions on Power Systems, 2017, 32 (3) :2094-2105.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Wind generation controls for damping of inter-area oscillations">

                                <b>[12]</b> SILVA-MONROY C, NEELY J, BYRNE R, et al.Wind generation controls for damping of inter-area oscillations[C]// IEEE Power and Energy Society General Meeting, July 21-25, 2013, Vancouver, Canada:1-5.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling of grid-connected DFIG-based wind turbines for DC-link voltage stability analysis">

                                <b>[13]</b> HU Jiabing, HUANG Yunhui, WANG Dong, et al.Modeling of grid-connected DFIG-based wind turbines for DC-link voltage stability analysis[J].IEEE Transactions on Sustainable Energy, 2015, 6 (4) :1325-1336.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Droop control as an alternative inertial response strategy for the synthetic inertia on wind turbines">

                                <b>[14]</b> VAN DE VYVER J, DE KOONING J D, MEERSMAN B A, et al.Droop control as an alternative inertial response strategy for the synthetic inertia on wind turbines[J].IEEE Transactions on Power Systems, 2016, 31 (2) :1129-1138.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" >
                                    <b>[15]</b>
                                 KUNDUR P.Power system stability and control [M].New York:McGraw-Hill, 1994.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Comparison of dynamic characteristics between virtual synchronous generator and droop control in inverterbased distributed generators">

                                <b>[16]</b> LIU Jia, MIURA Y, ISE T.Comparison of dynamic characteristics between virtual synchronous generator and droop control in inverter-based distributed generators[J].IEEE Transactions on Power Electronics, 2016, 31 (5) :3600-3611.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An adaptive phase-locked loop to improve stability of voltage source converters in weak grids">

                                <b>[17]</b> HUANG Linbin, XIN Huanhai, WANG Zhen, et al.An adaptive phase-locked loop to improve stability of voltage source converters in weak grids[C]// IEEE Power and Energy Society General Meeting, August 5-9, 2018, Portland, USA:1-5.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200701000&amp;v=MjIxMzgzQVB5clBiYkc0SHRiTXJvOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 朱方, 赵红光, 刘增煌, 等.大区电网互联对电力系统动态稳定性的影响[J].中国电机工程学报, 2007, 27 (1) :1-7.ZHU Fang, ZHAO Hongguang, LIU Zenghuang, et al.The influence of large power grid interconnected on power system dynamic stability[J].Proceedings of the CSEE, 2007, 27 (1) :1-7.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Concepts of Synchronous Machine Stability as Affected by Excitation Control">

                                <b>[19]</b> DEMELLO F P, CONCORDIA C.Concepts of synchronous machine stability as affected by excitation control[J].IEEE Transactions on Power Apparatus and Systems, 1969, 88 (4) :316-329.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100486508&amp;v=MjM3NjI0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMTRSYUJvPU5pZk9mYks3SHRET3JvOUZZT01KQ1h3eG9CTVQ2VA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> MORREN J, PIERIK J, DE HAAN S W H.Inertial response of variable speed wind turbines[J].Electric Power Systems Research, 2006, 76 (11) :980-987.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912002" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912002&amp;v=MTQyMDRSN3FmWnVac0Z5L2xWcjNBSVNIVGVyRzRIOWpOclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

