

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136651784631250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912014%26RESULT%3d1%26SIGN%3dYp1PUqvAlJ04Q%252b2QjwqKfq89uMQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912014&amp;v=MzIyNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3ckxJU0hUZXJHNEg5ak5yWTlFWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;1 RPS&lt;/b&gt;机制设计方案 "><b>1 RPS</b>机制设计方案</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;1.1&lt;/b&gt; 设计目的"><b>1.1</b> 设计目的</a></li>
                                                <li><a href="#57" data-title="&lt;b&gt;1.2&lt;/b&gt; 机制设计原理"><b>1.2</b> 机制设计原理</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;1.3 RPS&lt;/b&gt;和&lt;b&gt;TGC&lt;/b&gt;机制主体设计"><b>1.3 RPS</b>和<b>TGC</b>机制主体设计</a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;1.4&lt;/b&gt; 机制运行流程"><b>1.4</b> 机制运行流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#119" data-title="&lt;b&gt;2&lt;/b&gt; 博弈模型 "><b>2</b> 博弈模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#121" data-title="&lt;b&gt;2.1&lt;/b&gt; 模型假设"><b>2.1</b> 模型假设</a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;2.2&lt;/b&gt; 多寡头非合作博弈模型"><b>2.2</b> 多寡头非合作博弈模型</a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;2.3&lt;/b&gt; 模型求解"><b>2.3</b> 模型求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#181" data-title="&lt;b&gt;3&lt;/b&gt; 实证研究 "><b>3</b> 实证研究</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#182" data-title="&lt;b&gt;3.1&lt;/b&gt; 数据准备与参数设置"><b>3.1</b> 数据准备与参数设置</a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;3.2&lt;/b&gt; 结果分析"><b>3.2</b> 结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#211" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#233" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#117" data-title="&lt;b&gt;图1 RPS及TGC机制运行图&lt;/b&gt;"><b>图1 RPS及TGC机制运行图</b></a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;表1 博弈模型结果&lt;/b&gt;"><b>表1 博弈模型结果</b></a></li>
                                                <li><a href="#196" data-title="&lt;b&gt;图2 收益增量图&lt;/b&gt;"><b>图2 收益增量图</b></a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;图3 参数&lt;i&gt;θ&lt;/i&gt;对化石能源发电商配额的影响&lt;/b&gt;"><b>图3 参数<i>θ</i>对化石能源发电商配额的影响</b></a></li>
                                                <li><a href="#204" data-title="&lt;b&gt;图4 参数&lt;i&gt;χ&lt;/i&gt;对发电商收益的影响&lt;/b&gt;"><b>图4 参数<i>χ</i>对发电商收益的影响</b></a></li>
                                                <li><a href="#234" data-title="图A1电力批发市场与绿色证书市场关系图">图A1电力批发市场与绿色证书市场关系图</a></li>
                                                <li><a href="#235" data-title="表A1模型参数">表A1模型参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="236">


                                    <a id="bibliography_1" title="PAVALOAIA L, GEORGESCU I, GEORGESCU M.The system of green certificates-promoter of energy from renewable resources[J].Procedia-Social and Behavioral Sciences, 2015, 188:206-213." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES5800A7A8E7BCC9BF778C9C10DE7F8B4F&amp;v=Mjg5NjBRbGZCckxVMDV0cGh3N2kzeGFzPU5pZk9mYmF3SHRHOXFQNU5FZXg5Znc4d3ZXQVU3VGNPUVF6anJHWkFmc1NjTjc3cENPTnZGU2lXV3I3SklGcG1hQnVIWWZPRw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        PAVALOAIA L, GEORGESCU I, GEORGESCU M.The system of green certificates-promoter of energy from renewable resources[J].Procedia-Social and Behavioral Sciences, 2015, 188:206-213.
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_2" title="胡泽春, 罗浩成.大规模可再生能源接入背景下自动发电控制研究现状与展望[J].电力系统自动化, 2018, 42 (8) :2-15.DOI:10.7500/AEPS20171025015.HU Zechun, LUO Haocheng.Research status and prospect of automatic generation control with integration of large-scale renewable energy[J].Automation of Electric Power Systems, 2018, 42 (8) :2-15.DOI:10.7500/AEPS20171025015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808002&amp;v=MjU5NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3ckxJU0hUZXJHNEg5bk1wNDlGWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        胡泽春, 罗浩成.大规模可再生能源接入背景下自动发电控制研究现状与展望[J].电力系统自动化, 2018, 42 (8) :2-15.DOI:10.7500/AEPS20171025015.HU Zechun, LUO Haocheng.Research status and prospect of automatic generation control with integration of large-scale renewable energy[J].Automation of Electric Power Systems, 2018, 42 (8) :2-15.DOI:10.7500/AEPS20171025015.
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_3" title="TAMAS M M, BADE SHRESTHA S O, ZHOU H.Feed-in tariff and tradable green certificate in oligopoly[J].Energy Policy, 2010, 38 (8) :4040-4047." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012101101015&amp;v=MDc5Nzk4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjE0Y2J4RT1OaWZPZmJLN0h0RE9ybzlFWmVzT0RIMA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        TAMAS M M, BADE SHRESTHA S O, ZHOU H.Feed-in tariff and tradable green certificate in oligopoly[J].Energy Policy, 2010, 38 (8) :4040-4047.
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_4" title="WANG T, GONG Y, JIANG C.A review on promoting share of renewable energy by green-trading mechanisms in power system[J].Renewable and Sustainable Energy Reviews, 2014, 40:923-929." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700416143&amp;v=Mjg0NjNHZXJxUVRNbndaZVp0RmlubFVyM0lKMTRjYnhFPU5pZk9mYks4SDlETXFJOUZZT29KRFhnNm9CTVQ2VDRQUUgvaXJSZA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        WANG T, GONG Y, JIANG C.A review on promoting share of renewable energy by green-trading mechanisms in power system[J].Renewable and Sustainable Energy Reviews, 2014, 40:923-929.
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_5" title="安学娜, 张少华, 李雪.考虑绿色证书交易的寡头电力市场均衡分析[J].电力系统自动化, 2017, 41 (9) :84-89.DOI:10.7500/AEPS20160516008.AN Xuena, ZHANG Shaohua, LI Xue.Equilibrium analysis of oligopolistic electricity markets considering tradable green certificates[J].Automation of Electric Power Systems, 2017, 41 (9) :84-89.DOI:10.7500/AEPS20160516008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709013&amp;v=MDA5ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3ckxJU0hUZXJHNEg5Yk1wbzlFWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        安学娜, 张少华, 李雪.考虑绿色证书交易的寡头电力市场均衡分析[J].电力系统自动化, 2017, 41 (9) :84-89.DOI:10.7500/AEPS20160516008.AN Xuena, ZHANG Shaohua, LI Xue.Equilibrium analysis of oligopolistic electricity markets considering tradable green certificates[J].Automation of Electric Power Systems, 2017, 41 (9) :84-89.DOI:10.7500/AEPS20160516008.
                                    </a>
                                </li>
                                <li id="246">


                                    <a id="bibliography_6" title="张晓辉, 闫鹏达, 钟嘉庆, 等.可再生能源激励制度下的低碳经济电源规划[J].电网技术, 2015, 39 (3) :655-662.ZHANG Xiaohui, YAN Pengda, ZHONG Jiaqing, et al.Research on generation expansion planning in low-carbon economy environment under incentive mechanism of renewable energy sources[J].Power System Technology, 2015, 39 (3) :655-662." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201503012&amp;v=MDAwMzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3JMSVRyQmZiRzRIOVRNckk5RVpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        张晓辉, 闫鹏达, 钟嘉庆, 等.可再生能源激励制度下的低碳经济电源规划[J].电网技术, 2015, 39 (3) :655-662.ZHANG Xiaohui, YAN Pengda, ZHONG Jiaqing, et al.Research on generation expansion planning in low-carbon economy environment under incentive mechanism of renewable energy sources[J].Power System Technology, 2015, 39 (3) :655-662.
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_7" title="冯奕, 刘秋华, 刘颖, 等.中国售电侧可再生能源配额制设计探索[J].电力系统自动化, 2017, 41 (24) :137-141.DOI:10.7500/AEPS20170615014.FENG Yi, LIU Qiuhua, LIU Ying, et al.Touching fault analysis and clearing action strategy for AC/DC crossed transmission lines[J].Automation of Electric Power Systems, 2017, 41 (24) :137-141.DOI:10.7500/AEPS20170615014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724020&amp;v=MTcxODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3ckxJU0hUZXJHNEg5Yk9xNDlIWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        冯奕, 刘秋华, 刘颖, 等.中国售电侧可再生能源配额制设计探索[J].电力系统自动化, 2017, 41 (24) :137-141.DOI:10.7500/AEPS20170615014.FENG Yi, LIU Qiuhua, LIU Ying, et al.Touching fault analysis and clearing action strategy for AC/DC crossed transmission lines[J].Automation of Electric Power Systems, 2017, 41 (24) :137-141.DOI:10.7500/AEPS20170615014.
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_8" title="赵新刚, 梁吉, 任领志, 等.能源低碳转型的顶层制度设计:可再生能源配额制[J].电网技术, 2018, 45 (4) :1164-1169.ZHAO Xingang, LIANG Ji, REN Lingzhi, et al.Top-level institutional design for the energy low-carbon transition:renewable portfolio standards[J].Power System Technology, 2018, 45 (4) :1164-1169." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201804020&amp;v=MjQyMTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzdyTElUckJmYkc0SDluTXE0OUhaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        赵新刚, 梁吉, 任领志, 等.能源低碳转型的顶层制度设计:可再生能源配额制[J].电网技术, 2018, 45 (4) :1164-1169.ZHAO Xingang, LIANG Ji, REN Lingzhi, et al.Top-level institutional design for the energy low-carbon transition:renewable portfolio standards[J].Power System Technology, 2018, 45 (4) :1164-1169.
                                    </a>
                                </li>
                                <li id="252">


                                    <a id="bibliography_9" title="李家才, 陈工.国际经验与中国可再生能源配额制 (RPS) 设计[J].太平洋学报, 2008, 10:44-51.LI Jiacai, CHEN Gong.International experience and China renewable portfolio standard (RPS) design[J].Pacific Journal, 2008, 10:44-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TPYX200810010&amp;v=MzE0OTc3ckxNVDNTZHJHNEh0bk5yNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        李家才, 陈工.国际经验与中国可再生能源配额制 (RPS) 设计[J].太平洋学报, 2008, 10:44-51.LI Jiacai, CHEN Gong.International experience and China renewable portfolio standard (RPS) design[J].Pacific Journal, 2008, 10:44-51.
                                    </a>
                                </li>
                                <li id="254">


                                    <a id="bibliography_10" title="赵文会, 高姣倩, 于金龙, 等.计及碳交易和绿色证书交易机制的发电权交易模型[J].可再生能源, 2016, 34 (8) :1129-1137.ZHAO Wenhui, GAO Jiaoqian, YU Jinlong, et al.Generation rights trade model with carbon trading and green certificate trading mechanisms[J].Renewable Energy Resources, 2016, 34 (8) :1129-1137." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201608005&amp;v=MTc2MTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3ckxLeTdGZDdHNEg5Zk1wNDlGWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        赵文会, 高姣倩, 于金龙, 等.计及碳交易和绿色证书交易机制的发电权交易模型[J].可再生能源, 2016, 34 (8) :1129-1137.ZHAO Wenhui, GAO Jiaoqian, YU Jinlong, et al.Generation rights trade model with carbon trading and green certificate trading mechanisms[J].Renewable Energy Resources, 2016, 34 (8) :1129-1137.
                                    </a>
                                </li>
                                <li id="256">


                                    <a id="bibliography_11" title="徐基光.基于绿色证书交易的含风电系统低碳经济调度[J].中国电力, 2016, 49 (7) :145-150.XU Jiguang.Low-carbon economic dispatching for power grid integrated with wind power system based on the green certificate trading mechanism[J].Electric Power, 2016, 49 (7) :145-150." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201607028&amp;v=MDE5OTZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzdyTFB5clBZckc0SDlmTXFJOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        徐基光.基于绿色证书交易的含风电系统低碳经济调度[J].中国电力, 2016, 49 (7) :145-150.XU Jiguang.Low-carbon economic dispatching for power grid integrated with wind power system based on the green certificate trading mechanism[J].Electric Power, 2016, 49 (7) :145-150.
                                    </a>
                                </li>
                                <li id="258">


                                    <a id="bibliography_12" title="赵新刚, 王晓永.基于双边拍卖的可再生能源配额制的绿色证书交易机制设计[J].可再生能源, 2015, 33 (2) :275-282.ZHAO Xingang, WANG Xiaoyong.The design of green certificate trading mechanism based on double auction under the renewable energy quota system[J].Renewable Energy Resources, 2015, 33 (2) :275-282." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201502019&amp;v=MDk0NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3ckxLeTdGZDdHNEg5VE1yWTlFYllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        赵新刚, 王晓永.基于双边拍卖的可再生能源配额制的绿色证书交易机制设计[J].可再生能源, 2015, 33 (2) :275-282.ZHAO Xingang, WANG Xiaoyong.The design of green certificate trading mechanism based on double auction under the renewable energy quota system[J].Renewable Energy Resources, 2015, 33 (2) :275-282.
                                    </a>
                                </li>
                                <li id="260">


                                    <a id="bibliography_13" title="钟宇峰, 黄民翔, 文福拴, 等.计及绿色证书交易机制的大用户直购电市场均衡分析[J].电力自动化设备, 2014, 34 (2) :144-150.ZHONG Yufeng, HUANG Minxiang, WEN Fushuan, et al.Equilibrium analysis of direct electricity purchase with green certificate mechanism[J].Electric Power Automation Equipment, 2014, 34 (2) :144-150." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201402025&amp;v=MDE2MzVIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3ckxJU0hSZmJHNEg5WE1yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        钟宇峰, 黄民翔, 文福拴, 等.计及绿色证书交易机制的大用户直购电市场均衡分析[J].电力自动化设备, 2014, 34 (2) :144-150.ZHONG Yufeng, HUANG Minxiang, WEN Fushuan, et al.Equilibrium analysis of direct electricity purchase with green certificate mechanism[J].Electric Power Automation Equipment, 2014, 34 (2) :144-150.
                                    </a>
                                </li>
                                <li id="262">


                                    <a id="bibliography_14" title="HUSTVEIT M, FROGNER J S, FLETEN S.Tradable green certificates for renewable support:the role of expectations and uncertainty[J].Energy, 2017, 141:1717-1727." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESB08204E704C8EC2F889DBF1F9B820716&amp;v=MTM4MTVDWk85OEJBbEt6V0FiNGpZSk9nbmoyaHRIY2JDVVFydVpDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N2kzeGFzPU5pZk9mY0c0RnRQTXEvcA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        HUSTVEIT M, FROGNER J S, FLETEN S.Tradable green certificates for renewable support:the role of expectations and uncertainty[J].Energy, 2017, 141:1717-1727.
                                    </a>
                                </li>
                                <li id="264">


                                    <a id="bibliography_15" title="马子明, 钟海旺, 谭振飞, 等.以配额制激励可再生能源的需求与供给:国家可再生能源市场机制设计[J].电力系统自动化, 2017, 41 (24) :90-96.DOI:10.7500/AEPS20170409004.MA Ziming, ZHONG Haiwang, TAN Zhenfei, et al.Incenting demand and supply of renewable energy with renewable portfolio standard:mechanism design of national renewable energy market[J].Automation of Electric Power Systems, 2017, 41 (24) :90-96.DOI:10.7500/AEPS20170409004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724014&amp;v=Mjg2MjVyRzRIOWJPcTQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3JMSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        马子明, 钟海旺, 谭振飞, 等.以配额制激励可再生能源的需求与供给:国家可再生能源市场机制设计[J].电力系统自动化, 2017, 41 (24) :90-96.DOI:10.7500/AEPS20170409004.MA Ziming, ZHONG Haiwang, TAN Zhenfei, et al.Incenting demand and supply of renewable energy with renewable portfolio standard:mechanism design of national renewable energy market[J].Automation of Electric Power Systems, 2017, 41 (24) :90-96.DOI:10.7500/AEPS20170409004.
                                    </a>
                                </li>
                                <li id="266">


                                    <a id="bibliography_16" title="黄碧斌, 李琼慧, 谢国辉, 等.意大利可再生能源配额制及对我国的启示[J].风能, 2013, 11:54-59.HUANG Bibin, LI Qionghui, XIE Guohui, et al.Renewable portfolio standard in Italy and its enlightenment for China[J].Wind Energy, 2013, 11:54-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FENE201311017&amp;v=MjMxNTlMSXlqRmE3RzRIOUxOcm85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        黄碧斌, 李琼慧, 谢国辉, 等.意大利可再生能源配额制及对我国的启示[J].风能, 2013, 11:54-59.HUANG Bibin, LI Qionghui, XIE Guohui, et al.Renewable portfolio standard in Italy and its enlightenment for China[J].Wind Energy, 2013, 11:54-59.
                                    </a>
                                </li>
                                <li id="268">


                                    <a id="bibliography_17" title="LINNERUD K, SIMONSEN M.Swedish-Norwegian tradable green certificates:scheme design flaws and perceived investment barriers[J].Energy Policy, 2017, 106:560-578." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES699CCC1496A56518C7326B188A3D80DD&amp;v=MTUzODFlMStDWG84emg1ZzdUeC9UZzNqcEJwRWVzYWNSYzdyQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzdpM3hhcz1OaWZPZmJXeEY2Sy8zSTVCYg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        LINNERUD K, SIMONSEN M.Swedish-Norwegian tradable green certificates:scheme design flaws and perceived investment barriers[J].Energy Policy, 2017, 106:560-578.
                                    </a>
                                </li>
                                <li id="270">


                                    <a id="bibliography_18" title="RINGEL M.Fostering the use of renewable energies in the European Union:the race between feed-in tariffs and green certificates[J].Renewable Energy, 2006, 31 (1) :1-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501565327&amp;v=MTMzMDNRVE1ud1plWnRGaW5sVXIzSUoxNGNieEU9TmlmT2ZiSzdIdEROcW85RVllMEtEMzQrb0JNVDZUNFBRSC9pclJkR2VycQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        RINGEL M.Fostering the use of renewable energies in the European Union:the race between feed-in tariffs and green certificates[J].Renewable Energy, 2006, 31 (1) :1-17.
                                    </a>
                                </li>
                                <li id="272">


                                    <a id="bibliography_19" title="WEDZIK A, SIEWIERSKI T, SZYPOWSKI M.Green certificates market in Poland-the sources of crisis[J].Renewable and Sustainable Energy Reviews, 2017, 75:490-503." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES1E0D08F90832465DC0E20A2785F4EB4F&amp;v=MTI3NTJXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzdpM3hhcz1OaWZPZmJMTkhxWE1wL2xNWk9NTURuZy95bUpnNmtwL1NBN2dxeG93RDdiaE43N3BDT052RlNpVw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        WEDZIK A, SIEWIERSKI T, SZYPOWSKI M.Green certificates market in Poland-the sources of crisis[J].Renewable and Sustainable Energy Reviews, 2017, 75:490-503.
                                    </a>
                                </li>
                                <li id="274">


                                    <a id="bibliography_20" title="VERHAEGEN K, MEEUS L, BELMANS R.Towards an international tradable green certificate system-the challenging example of Belgium[J].Renewable and Sustainable Energy Reviews, 2009, 13 (1) :208-215." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300708058&amp;v=MDUzMDZmT2ZiSzdIdEROckk5Rlkrc0hESGt4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjE0Y2J4RT1OaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        VERHAEGEN K, MEEUS L, BELMANS R.Towards an international tradable green certificate system-the challenging example of Belgium[J].Renewable and Sustainable Energy Reviews, 2009, 13 (1) :208-215.
                                    </a>
                                </li>
                                <li id="276">


                                    <a id="bibliography_21" title="任东明.中国可再生能源配额制和实施对策探讨[J].电力系统自动化, 2011, 35 (22) :25-28.REN Dongming.China’s renewable portfolio standards and implementing countermeasures[J].Automation of Electric Power Systems, 2011, 35 (22) :25-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201122006&amp;v=Mjg2MjFTSFRlckc0SDlET3JZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzdyTEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        任东明.中国可再生能源配额制和实施对策探讨[J].电力系统自动化, 2011, 35 (22) :25-28.REN Dongming.China’s renewable portfolio standards and implementing countermeasures[J].Automation of Electric Power Systems, 2011, 35 (22) :25-28.
                                    </a>
                                </li>
                                <li id="278">


                                    <a id="bibliography_22" title="VERBRUGGEN A.Tradable green certificates in Flanders (Belgium) [J].Energy Policy, 2004, 32 (2) :165-176." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012101103998&amp;v=MTgzMTlUNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMTRjYnhFPU5pZk9mYks3SHRET3JvOUVaZXNNQlhVeG9CTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        VERBRUGGEN A.Tradable green certificates in Flanders (Belgium) [J].Energy Policy, 2004, 32 (2) :165-176.
                                    </a>
                                </li>
                                <li id="280">


                                    <a id="bibliography_23" title="ZHOU H.Impacts of integration of production of black and green energy[J].Energy Economics, 2010, 32 (1) :220-226." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600032478&amp;v=MjY2MzdlWnRGaW5sVXIzSUoxNGNieEU9TmlmT2ZiSzdIdEROcVk5RlpPZ05DSHN4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53Wg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        ZHOU H.Impacts of integration of production of black and green energy[J].Energy Economics, 2010, 32 (1) :220-226.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 15:48</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),113-122 DOI:10.7500/AEPS20180610004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">可再生能源配额制及绿色证书交易机制设计及仿真</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%A3%E7%A6%8F%E8%B4%B5&amp;code=07497482&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">董福贵</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%97%B6%E7%A3%8A&amp;code=15544151&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">时磊</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%BB%8F%E6%B5%8E%E4%B8%8E%E7%AE%A1%E7%90%86%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学经济与管理学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E4%B8%8E%E4%BD%8E%E7%A2%B3%E5%8F%91%E5%B1%95%E7%A0%94%E7%A9%B6%E5%8C%97%E4%BA%AC%E5%B8%82%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力与低碳发展研究北京市重点实验室(华北电力大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>近期, 可再生能源消纳问题已经成为能源低碳转型的主要瓶颈, 为解决这一问题, 有针对性地在发电侧设计了一种尽量保证绿色证书供需平衡的可再生能源配额制以及其配套的绿色证书交易机制, 其中将上期可再生能源发电情况作为设定本期可再生能源单位发电量所获得的绿色证书数的依据之一;将上期化石能源配额完成程度作为设定本期化石能源发电商配额目标的依据之一。根据电力批发市场和绿色证书交易市场的寡头竞争特点, 建立多寡头非合作博弈模型, 对设计的机制进行模拟仿真。结果表明, 设计的机制对促进可再生能源消纳具有显著作用。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90%E9%85%8D%E9%A2%9D%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可再生能源配额制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BF%E8%89%B2%E8%AF%81%E4%B9%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">绿色证书;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%9E%E5%90%88%E4%BD%9C%E5%8D%9A%E5%BC%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">非合作博弈;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可再生能源消纳;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    董福贵 (1974—) , 男, 博士, 副教授, 主要研究方向:能源管理理论与方法等。E-mail:dfg@yeah.net;
                                </span>
                                <span>
                                    *时磊 (1994—) , 男, 通信作者, 硕士研究生, 主要研究方向:可再生能源消纳。E-mail:1183632621@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-10</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (71771085);</span>
                                <span>教育部人文社会科学研究规划基金资助项目 (15YJA630011);</span>
                    </p>
            </div>
                    <h1><b>Design and Simulation of Renewable Portfolio Standard and Tradable Green Certificate Mechanism</b></h1>
                    <h2>
                    <span>DONG Fugui</span>
                    <span>SHI Lei</span>
            </h2>
                    <h2>
                    <span>School of Economics and Management, North China Electric Power University</span>
                    <span>Beijing Key Laboratory of New Energy and Low-Carbon Development (North China Electric Power University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Recently, the issue of renewable energy accommodation has become the main bottleneck of energy low-carbon transformation.To solve this problem, a renewable portfolio standard system as well as its supporting tradable green certificate mechanism is proposed on the power generation side that considers as far as possible to ensure the balance between supply and demand of green certificates.In the tradable green certificate market, the renewable energy generation of the previous period is taken as one of the basis for the quantity of green certificates obtained for the current period production of renewable energy units, and the completion level of the previous fossil energy quota is regarded as one of the basis for setting the quota of fossil energy producer during the current period.According to the characteristics of the oligopoly competition in the wholesale electricity market and the tradable green certificate market, a multi-oligopoly non-cooperative game model is established to simulate the designed mechanism.The results show that the designed mechanism has a significant effect on promoting the accommodation of renewable energy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20portfolio%20standard&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable portfolio standard;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=green%20certificate&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">green certificate;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=non-cooperative%20game&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">non-cooperative game;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=accommodation%20of%20renewable%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">accommodation of renewable energy;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-10</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.71771085);</span>
                                <span>Science Foundation of Ministry of Education of China (No.15YJA630011);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">近年来, 环境、资源等问题已被普遍看作影响整个人类社会发展的重要因素, 而由于可再生能源自身的可再生性质以及其良好的环境友好性质, 国内外都已将其发展作为解决能源紧缺问题、实现环境友好发展的主要手段<citation id="282" type="reference"><link href="236" rel="bibliography" /><link href="238" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>, 通过设定可再生能源配额目标, 来提高可再生能源在整个电力系统中的比重<citation id="283" type="reference"><link href="240" rel="bibliography" /><link href="242" rel="bibliography" /><link href="244" rel="bibliography" /><link href="246" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。中国也早在2016年发布了《关于建立可再生能源开发利用目标引导制度的指导意见》中明确, 2020年和2030年非化石能源占一次能源消费比重的15%和20%的目标<citation id="284" type="reference"><link href="244" rel="bibliography" /><link href="248" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">7</a>]</sup></citation>。2017年中国发展和改革委员会、财政部和能源局联合发布了《绿色电力证书核发及自愿认购规则 (试行) 》文件, 初步规定了绿色证书交易试行规则, 但并没有提出配额制的考核机制, 亟须科学制定一套符合中国能源发展规划的可再生能源配额制 (renewable portfolio standard, RPS) 和其配套的绿色证书交易制 (tradable green certificate, TGC) 机制。</p>
                </div>
                <div class="p1">
                    <p id="50">RPS以及TGC机制首先由荷兰、美国得克萨斯州以及澳大利亚等地区, 作为促进可再生能源发展的措施成功实施<citation id="285" type="reference"><link href="250" rel="bibliography" /><link href="252" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>, 其目的在通过绿色证书交易来实现化石能源发电商、可再生能源发电商、电网企业和消费者合理分摊绿色发电义务, 促进可再生能源发电占比<citation id="286" type="reference"><link href="244" rel="bibliography" /><link href="254" rel="bibliography" /><link href="256" rel="bibliography" /><link href="258" rel="bibliography" /><link href="260" rel="bibliography" /><link href="262" rel="bibliography" /><link href="264" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="51">目前, 部分学者探究了国外现行的RPS和TGC机制, 发现各国实施的RPS机制在配额目标、义务承担主体、配额分配机制、运行机制、罚金等机制主体设计都不尽相同<citation id="287" type="reference"><link href="250" rel="bibliography" /><link href="252" rel="bibliography" /><link href="266" rel="bibliography" /><link href="268" rel="bibliography" /><link href="270" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>, 各国的实施效果以及遇到的问题也不尽相同<citation id="288" type="reference"><link href="268" rel="bibliography" /><link href="272" rel="bibliography" /><link href="274" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>, 这就使得没有一套所谓完美的交易机制可供中国直接使用。而部分学者也在不断探索适合中国的RPS和TGC机制, 文献<citation id="289" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">21</a>]</citation>根据国外RPS实施经验对中国实施RPS机制的配额义务承担主体、交易机制、监管机构等方面进行了设计, 但没有形成确定的配额分配和绿色证书核发计算标准, 不能通过数学模型来模拟验证其设计机制的可行性和有效性。</p>
                </div>
                <div class="p1">
                    <p id="52">通过综合了解国内能源结构现存的特有问题, 并在现有文献的研究成果基础上, 本文结合国际上成功的RPS和TGC机制的特点及机理, 来针对性地设计符合国内能源结构的RPS和TGC机制<citation id="290" type="reference"><link href="276" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>1 RPS</b>机制设计方案</h3>
                <h4 class="anchor-tag" id="54" name="54"><b>1.1</b> 设计目的</h4>
                <div class="p1">
                    <p id="55">相对于其他国家, 中国的能源利用问题具有一定的特殊性, 以风、光、水为主的可再生资源丰富, 且近年来, 随着关于可再生能源发展相关的扶持政策相继出台, 可再生能源装机容量得到井喷式增长, 根据Wind数据库中的数据显示, 截至2018年4月, 6 000 kW以上的风力发电装机容量达到168.46 GW, 将近占全国的9.85%, 而2017年1月到2018年4月, 风力发电占发电总量的月平均比例仅为5.28%, 风力发电机组利用效率低导致近年来弃风现象显著, 而在某些主要的风力发电区域, 此现象更为严重。</p>
                </div>
                <div class="p1">
                    <p id="56">由此可以看出, 中国现阶段面临的可再生能源发展问题并不在于可再生能源发电装机容量不足, 相反对于刚刚开始施行RPS和TGC机制的中国来说, 可再生能源发电装机容量基本可以满足现阶段的配额目标, 而如何促进可再生能源消纳问题才是中国施行RPS和TGC机制所要解决的关键问题。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57"><b>1.2</b> 机制设计原理</h4>
                <h4 class="anchor-tag" id="58" name="58">1) 把握绿色证书交易市场和电力批发市场的作用关系</h4>
                <div class="p1">
                    <p id="59">绿色证书交易市场与电力批发市场具有错综复杂的影响关系<citation id="291" type="reference"><link href="244" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>, 可再生能源发电商在电力批发市场中的出力决策决定了其在绿色证书市场中绿色证书供应量的上限, 在发电侧实施的RPS机制中化石能源发电商在电力批发市场中的出力可能会影响其配额目标, 从而影响到绿色交易市场中绿色证书的需求量, 绿色证书市场中绿色证书的供需关系、绿色证书价格、交易量之间相互作用, 最终决定发电商收益, 而发电商收益是发电商在电力批发市场出力决策的重要依据。其相互关系详见附录A图A1。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60">2) 尽量保证绿色证书交易市场供需平衡</h4>
                <div class="p1">
                    <p id="61">从国外实施RPS机制经验来看, 当绿色证书市场中绿色证书供大于求时, 部分可再生能源发电商由于不能通过出售绿色证书获得收益来补偿可再生能源发电成本高的特点, 会大大降低其出力积极性;供小于求时, 拥有较大份额的可再生能源发电商可能会通过持留绿色证书来抬高绿色证书市场价格来谋取额外利益<citation id="292" type="reference"><link href="244" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>, 不利于整个绿色证书交易机制的健康发展。</p>
                </div>
                <div class="p1">
                    <p id="62">由此, 国内RPS和TGC机制实施的关键在于尽量保证绿色证书交易市场供需平衡的前提下, 科学利用电力批发市场与绿色证书市场之间的这种复杂关系, 建立RPS和TGC机制来提高可再生能源发电比例, 进而解决现阶段中国面临的可再生能源消纳问题。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.3 RPS</b>和<b>TGC</b>机制主体设计</h4>
                <h4 class="anchor-tag" id="64" name="64"><b>1.3.1</b> 能源种类</h4>
                <div class="p1">
                    <p id="65">RPS机制本质是一种可再生能源扶持政策, 对其扶持对象应综合考虑可再生能源发电技术、成本、环境效益、规模效益等多方面因素。根据2017年发布的《关于试行可再生能源绿色电力证书核发及自愿认购交易制度的通知》文件, 现阶段国内RPS机制包含的可再生能源应为除海上风电以及分布式光伏发电外的风电和光伏发电。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>1.3.2</b> 配额目标</h4>
                <div class="p1">
                    <p id="67">配额目标的设定应符合可再生能源发展预期, 合理的配额目标是实现能源低碳转型的关键, 国际上常用的两种配额目标有可再生能源发电总量目标和比例目标。由于国内可再生能源资源禀赋, 发电技术成熟度等都具有很强的区域差异性, 这里将可再生能源配额目标分为如下两层设计。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68">1) 全国宏观配额目标</h4>
                <div class="p1">
                    <p id="69">此目标的设定基于国家层面, 考虑国家可再生能源发展长期规划方案以及相关政策指导意见, 根据《关于建立可再生能源开发利用目标引导制度的指导意见》中的指导意见, 中国可再生能源占一次能源消费比重在2020年和2030年达到15%和20%的目标。考虑以上因素, 现阶段全国宏观配额目标设定为可再生能源发电量占总发电量的15%。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70">2) 区域微观配额目标</h4>
                <div class="p1">
                    <p id="71">根据国家能源局2018年3月发布的《可再生能源电力配额及考核办法 (征求意见稿) 》所确定的省级区域配额目标及核算方法, 各省 (区、市) 可再生能源电量消纳占比, 等于各省 (区、市) 可再生能源消纳量除以本地区全社会用电量, 据此, 本文按照下述公式来确定区域微观配额目标。</p>
                </div>
                <div class="p1">
                    <p id="72"><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>A</mi><mo>=</mo><mfrac><mrow><mi>Q</mi><msubsup><mrow></mrow><mtext>r</mtext><mtext>p</mtext></msubsup></mrow><mrow><mi>Q</mi><msubsup><mrow></mrow><mtext>t</mtext><mtext>p</mtext></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>Q</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow><mtext>p</mtext></msubsup><mo>=</mo><mi>Q</mi><msubsup><mrow></mrow><mtext>r</mtext><mtext>p</mtext></msubsup></mrow></math></mathml>      (2) </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>A</i> (0≤<i>A</i>≤1) 为<i>T</i>时间段的区域配额比例目标;<i>Q</i><sup>p</sup><sub>r</sub>为<i>T</i>时间段区域内可再生能源发电预期消纳电量 (即<i>T</i>时间段内区域可再生能源发电的总量目标) , 此值的确定应以国家宏观配额目标为依据, 以最大化区域可再生能源发电出力为主要目的, 综合考虑区域可再生能源资源禀赋、发电技术成熟度、装机容量、可再生能源消纳问题等各方面来制定;<i>Q</i><sup>p</sup><sub>t</sub>为<i>T</i>时间段内区域全社会用电量的预测值 (电力需求值) ;<i>Q</i><sup>p</sup><sub>r, <i>i</i></sub>为区域内第<i>i</i>个可再生能源发电商在<i>T</i>时间段内发电预期值;<i>m</i>为区域内可再生能源发电商总数。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>1.3.3</b> 配额义务承担主体</h4>
                <div class="p1">
                    <p id="78">配额义务承担主体设置为区域化石能源发电商。国家能源局2017年7月17日发布的《让更多人参与绿色电力消费》一文中指出, 绿色证书的主要使用者应为火力发电企业, 由于《绿色电力证书核发及自愿认购规则 (试行) 》中规定, 出售绿色证书的可再生能源不再享受可再生能源电价附加资金补贴, 使其只能通过出售绿色证书来弥补其发电的高成本, 而化石能源发电商拥有绝大多数的发电份额, 理应通过购买绿色证书的形式履行自身的绿色发电义务。此外, 在售配电侧实施的RPS机制中, 是通过对配售电公司设置配额目标及惩罚机制来提高可再生能源发电的市场需求, 间接促进可再生能源发电商的发电出力, 以迫使化石能源发电商让出发电空间, 而在发电侧实施的配额制中, 是通过直接对化石能源发电商设置配额目标及惩罚机制, 在这种情况下可以使化石能源发电商在经济效益的角度主动放弃一定的发电空间来响应国家施行的RPS机制, 从而促进可再生能源消纳, 与此同时, 由于化石能源发电商发电空间减少, 其必定会首先考虑淘汰掉高成本、高耗能的发电机组, 同时提高研发投入, 努力通过技术创新、降低成本, 来弥补发电量减少带来的损失。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>1.3.4</b> 配额分配及绿色证书颁发机制</h4>
                <div class="p1">
                    <p id="80">配额分配及绿色证书颁发机制以有效促进可再生能源消纳及最大化市场作用为目的, 建立一种尽量考虑市场供需平衡的绿色证书及配额分配机制, 并将上期可再生能源发电情况作为设定本期可再生能源单位发电量所获得的绿色证书数的依据之一;将上期化石能源配额完成程度作为设定本期化石能源发电商配额目标的依据之一。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81">1) 配额分配</h4>
                <div class="p1">
                    <p id="82">由于在本文设计的RPS和TGC机制下, 化石能源发电商超额完成配额任务时, 并不会带来额外的奖励, 因此化石能源发电商不会选择购买配额义务范围外的绿色证书, 导致上期配额完成比<i>λ</i><sub><i>j</i></sub>≤1恒成立。</p>
                </div>
                <div class="p1">
                    <p id="83">当<mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false"> (</mo></mstyle><mn>1</mn><mo>-</mo><mi>λ</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>≠</mo><mn>0</mn></mrow></math></mathml>时, 即区域内存在化石能源发电商<i>j</i>的上期配额完成比<i>λ</i><sub><i>j</i></sub>≠1时, 本期化石能源发电商配额按下述公式进行分配。</p>
                </div>
                <div class="p1">
                    <p id="85"><i>Q</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=[<i>Bθ</i>+<i>C</i> (1-<i>θ</i>) ] (1-<i>A</i>) <i>Q</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>r</mtext><mtext>p</mtext></msubsup></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>B</mi><mo>=</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><mo>=</mo><mfrac><mrow><mn>1</mn><mo>-</mo><mi>λ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false"> (</mo></mstyle><mn>1</mn><mo>-</mo><mi>λ</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>Q</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为本期化石能源发电商<i>j</i>对应的绿色证书配额;<i>B</i>为发电商装机量占区域总装机容量比例;<i>C</i>为上期发电商完成配额比例相对值;<i>Q</i><sub>L, <i>j</i></sub>为化石能源发电商<i>j</i>的装机容量;<i>θ</i>为配额分配调整参数; (1-<i>A</i>) <i>Q</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>r</mtext><mtext>p</mtext></msubsup></mrow></math></mathml>为区域内绿色证书需求量;<i>AQ</i><sup>p</sup><sub>r</sub>为可再生能源发电商绿色发电配额。</p>
                </div>
                <div class="p1">
                    <p id="95">可再生能源发电商绿色发电配额与可再生能源发电商预期发电出力成比例, 而在实际情况中可再生能源发电商必能完成其配额任务, 故对可再生能源发电商此部分绿色发电产生的绿色证书不再进行颁发, 同时交易期末可再生能源发电商也不必上交对应的绿色证书来履行配额义务。配额分配应综合考虑发电机组的发电能力、发电成本等各方面因素, 发电能力强、发电成本低的发电机组应承担更多的绿色发电义务。</p>
                </div>
                <div class="p1">
                    <p id="96">由于确定机组发电能力和发电成本不是本文研究重点, 本文以发电商装机量占区域总装机容量比例<i>B</i>作为配额分配主要标准, 以上期发电商完成配额比例相对值<i>C</i>来调整配额分配标准;配额分配调整参数<i>θ</i>可根据区域内可再生资源禀赋、弃风、弃光问题进行设置。</p>
                </div>
                <div class="p1">
                    <p id="97">当<mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false"> (</mo></mstyle><mn>1</mn><mo>-</mo><mi>λ</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn></mrow></math></mathml>时, 即区域内所有化石能源发电商上期配额完成比<i>λ</i><sub><i>j</i></sub>=1 (<i>j</i>=1, 2, …, <i>n</i>) , 配额完成程度无差异使得上期配额完成情况对本期配额分配无影响, 即配额分配调整参数<i>θ</i>=1, 此时配额按式 (6) 进行分配。</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msubsup><mo>=</mo><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>A</mi><mo stretchy="false">) </mo><mi>Q</mi><msubsup><mrow></mrow><mtext>r</mtext><mtext>p</mtext></msubsup><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (6) </p>
                </div>
                <h4 class="anchor-tag" id="101" name="101">2) 绿色证书颁发</h4>
                <div class="p1">
                    <p id="102">针对现阶段可再生能源消纳问题, 部分可再生能源发电商最大预期发电出力<i>Q</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>Δ</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>难以实现, 所以在绿色证书颁发机制中引入可再生能源发电商出力完成比<i>α</i><sub><i>i</i></sub>=<i>Q</i><sup>Δ</sup><sub>r, <i>i</i></sub>/<i>Q</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>Δ</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>, (<i>Q</i><sup>Δ</sup><sub>r, <i>i</i></sub>为上期第<i>i</i>个可再生能源发电商实际出力, <i>Q</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mtext>Δ</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为上期第<i>i</i>个可再生能源发电商的预期出力) 和可再生能源发电出力标准参数<i>β</i>来刻画上期可再生能源发电商发电情况, 并分别对可再生能源发电出力情况相对表现优秀的发电商 (即<i>α</i><sub><i>i</i></sub>≥<i>β</i>的可再生能源发电商) 在本期绿色证书分配上给予奖励。相反对于<i>α</i><sub><i>i</i></sub>&lt;<i>β</i>的发电商在本期绿色证书分配上给予一定的惩罚, 以此来激励可再生能源发电商最大化发电出力来增加收益。绿色证书颁发标准参数<i>χ</i>表示上期可再生能源发电商发电出力情况对本期绿色证书颁发标准的影响程度, 其可根据区域内可再生资源禀赋、可再生能源发展现状以及配额目标进行调整 (0≤<i>α</i><sub><i>i</i></sub>, <i>β</i>, <i>χ</i>≤1) 。</p>
                </div>
                <div class="p1">
                    <p id="106">对于可再生能源发电商本期获得绿色证书数量为:</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>i</mi></mrow><mtext>p</mtext></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Q</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>A</mi><mo>+</mo><mfrac><mrow><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>β</mi></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>β</mi><mo stretchy="false">) </mo></mrow></mfrac><mi>χ</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo>≥</mo><mi>β</mi></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>A</mi><mo>-</mo><mfrac><mrow><mi>β</mi><mo>-</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>β</mi><mo>-</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></mfrac><mi>χ</mi><mo stretchy="false">) </mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo>&lt;</mo><mi>β</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">式中:<i>Q</i><sub>r, <i>i</i></sub>为第<i>i</i>个可再生能源发电商的发电出力。<i>Q</i><sub>r, <i>i</i></sub> (1-<i>A</i>) 为不考虑上期出力完成情况下可再生能源发电商<i>i</i>本期绿色证书获得量。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>1.3.5</b> 绿色证书</h4>
                <div class="p1">
                    <p id="110">为防止可再生能源发电商通过持留证书, 行使市场力<citation id="293" type="reference"><link href="244" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>来影响绿色证书市场正常运行, 绿色证书的有效期设置为一个交易周期, 即本期产生绿色证书只能在本期进行交易;根据国家能源局发布的《让更多人参与绿色电力消费》一文, 绿色证书价格应以市场定价为基础, 但不高于补贴价格。为研究方便本文将其设置为小于现行补贴价格的固定值。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>1.3.6</b> 惩罚机制</h4>
                <div class="p1">
                    <p id="112">合理的惩罚机制是绿色证书正常交易的前提<citation id="294" type="reference"><link href="278" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 本文将单位罚金价格设置为单位绿色证书价格的2倍。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>1.3.7</b> 监管机构</h4>
                <div class="p1">
                    <p id="114">根据《绿色电力证书核发及自愿认购规则 (试行) 》文件相关意见, 中国国家能源局和国家可再生能源信息管理中心应对绿色证书的核发、交易进行监督及管理。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>1.4</b> 机制运行流程</h4>
                <div class="p1">
                    <p id="116">根据上述RPS和TGC机制, 建立RPS和TGC机制运行图, 见图1。其中, 信息中心指国家可再生能源信息管理中心、信息平台指国家能源局可再生能源发电项目信息管理平台。</p>
                </div>
                <div class="area_img" id="117">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912014_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 RPS及TGC机制运行图" src="Detail/GetImg?filename=images/DLXT201912014_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 RPS及TGC机制运行图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912014_117.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Operation diagram of RPS and TGC mechanism</b></p>

                </div>
                <div class="p1">
                    <p id="118">虽然本文在RPS和TGC机制设计上考虑了绿色证书供需平衡的因素, 但由于将上期发电完成比以及配额完成比引入本期绿色证书供应和配额分配, 使得实际的绿色交易市场上的绿色证书供需并不能达到完全的供需平衡, 但由于绿色证书的供应量取决于电力批发市场上可再生能源以及化石能源发电商的市场博弈, 这一过程实际上可以更好地在保证绿色证书交易市场供需尽量平衡的条件下, 促进化石能源发电商让出一定的发电出力, 来保证其可以在绿色证书交易市场获得足够的绿色证书来避免缴纳高额的罚金并增加收益。</p>
                </div>
                <h3 id="119" name="119" class="anchor-tag"><b>2</b> 博弈模型</h3>
                <div class="p1">
                    <p id="120">电力批发市场具有寡头竞争的特点<citation id="295" type="reference"><link href="280" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 本文设计的绿色证书交易市场是由区域内发电企业相互竞争形成的, 同样具有寡头竞争的特性, 文章采用的多寡头非合作博弈模型与多寡头古诺模型相类似, 在有限资源约束下, 市场中的寡头企业通过制定策略积极参与市场竞争, 以达到最大化自身收益的目的。但由于本文研究的绿色证书市场不同于其他商品市场, 在本文建立的多寡头仿真博弈模型中, 市场中绿色证书的需求量由配额目标及上期化石能源发电商配额完成比共同决定。由此文章针对绿色证书市场的特殊性, 建立了适合其特点的多寡头非合作博弈模型来探究本文设计的RPS和TGC机制对可再生能源消纳的促进作用。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>2.1</b> 模型假设</h4>
                <div class="p1">
                    <p id="122">1) 电力市场中的博弈方为<i>m</i>个可再生能源发电商以及<i>n</i>个化石能源发电商, 且发电商均在完全理性的条件下制定决策。</p>
                </div>
                <div class="p1">
                    <p id="123">2) 绿色证书交易仅在区域范围内进行。</p>
                </div>
                <div class="p1">
                    <p id="124">3) 不同类型发电商发电品质无差异, 并以相同的电价接入电网。</p>
                </div>
                <div class="p1">
                    <p id="125">4) 可再生能源发电商以及化石能源发电商分别具有式 (8) 和式 (9) 所示的发电成本函数<citation id="296" type="reference"><link href="242" rel="bibliography" /><link href="266" rel="bibliography" /><link href="276" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">16</a>,<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="126"><i>C</i> (<i>Q</i><sub>r, <i>i</i></sub>) =0.5<i>c</i><sub>r, <i>i</i></sub><i>Q</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>b</i><sub>r, <i>i</i></sub><i>Q</i><sub>r, <i>i</i></sub>+<i>a</i><sub>r, <i>i</i></sub>      (8) </p>
                </div>
                <div class="p1">
                    <p id="128"><i>C</i> (<i>Q</i><sub>f, <i>j</i></sub>) =0.5<i>c</i><sub>f, <i>j</i></sub><i>Q</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>b</i><sub>f, <i>j</i></sub><i>Q</i><sub>f, <i>j</i></sub>+<i>a</i><sub>f, <i>j</i></sub>      (9) </p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>Q</i><sub>f, <i>j</i></sub>为第<i>j</i>个化石能源发电商的发电出力;<i>c</i><sub>r, <i>i</i></sub>和<i>c</i><sub>f, <i>j</i></sub>分别为发电成本函数二次项系数;<i>i</i>=1, 2, …, <i>m</i>;<i>j</i>=1, 2, …, <i>n</i>;<i>b</i><sub>r, <i>i</i></sub>和<i>b</i><sub>f, <i>j</i></sub>为发电成本函数一次项系数;<i>a</i><sub>r, <i>i</i></sub>和<i>a</i><sub>f, <i>j</i></sub>为发电成本函数常量系数。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131"><b>2.2</b> 多寡头非合作博弈模型</h4>
                <div class="p1">
                    <p id="132">根据以上假设建立电力市场的非合作博弈模型如下。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133">1) 可再生能源发电商</h4>
                <div class="p1">
                    <p id="134">可再生能源发电商<i>i</i>在博弈环节通过制定决策发电出力<i>Q</i><sub>r, <i>i</i></sub>和绿色证书出售量<i>q</i><sub>r, <i>i</i></sub>使其效益<i>π</i><sub>r, <i>i</i></sub>最大化, 即</p>
                </div>
                <div class="p1">
                    <p id="135"><i>π</i><sub>r, <i>i</i></sub>=<i>Q</i><sub>r, <i>i</i></sub><i>p</i>-<i>C</i> (<i>Q</i><sub>r, <i>i</i></sub>) +<i>q</i><sub>r, <i>i</i></sub><i>p</i><sub>g</sub>      (10) </p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>p</i>为上网电价;<i>p</i><sub>g</sub>为绿色证书价格。</p>
                </div>
                <div class="p1">
                    <p id="137">绿色证书的出售量小于绿色证书的拥有量, 即</p>
                </div>
                <div class="p1">
                    <p id="138">0≤<i>q</i><sub>r, <i>i</i></sub>≤<i>Q</i><sup>p</sup><sub>g, <i>i</i></sub>      (11) </p>
                </div>
                <div class="p1">
                    <p id="139">发电出力在机组安全发电出力区间内, 即</p>
                </div>
                <div class="p1">
                    <p id="140"><i>Q</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>Q</i><sub>r, <i>i</i></sub>≤<i>Q</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="143">式中:<i>Q</i><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为机组安全发电出力的最小和最大值。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146">2) 化石能源发电商</h4>
                <div class="p1">
                    <p id="147">化石能源发电商<i>j</i>在博弈环节通过制定决策发电出力<i>Q</i><sub>f, <i>j</i></sub>和绿色证书购买量<i>q</i><sub>f, <i>j</i></sub>使其效益<i>π</i><sub>f, <i>j</i></sub>最大化, 即</p>
                </div>
                <div class="p1">
                    <p id="148"><i>π</i><sub>f, <i>j</i></sub>=<i>Q</i><sub>f, <i>j</i></sub><i>p</i>-<i>C</i> (<i>Q</i><sub>f, <i>j</i></sub>) -<i>q</i><sub>f, <i>j</i></sub><i>p</i><sub>g</sub>- (<i>Q</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>-<i>q</i><sub>f, <i>j</i></sub>) <i>p</i><sub>p</sub>      (13) </p>
                </div>
                <div class="p1">
                    <p id="150">式中:<i>p</i><sub>p</sub>为单位罚金价格。</p>
                </div>
                <div class="p1">
                    <p id="151">由于绿色证书只能在当期使用, 所以化石能源发电商不会购买超过其配额的绿色证书, 即</p>
                </div>
                <div class="p1">
                    <p id="152">0≤<i>q</i><sub>f, <i>j</i></sub>≤<i>Q</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="154">发电出力在机组安全发电出力区间内, 即</p>
                </div>
                <div class="p1">
                    <p id="155"><i>Q</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>Q</i><sub>f, <i>j</i></sub>≤<i>Q</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="158">式中:<i>Q</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为机组安全发电出力的最小值和最大值。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161">3) 交易市场</h4>
                <div class="p1">
                    <p id="162">绿色证书交易市场中绿色证书的总出售量等于总购买量, 即</p>
                </div>
                <div class="p1">
                    <p id="163"><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>q</mi></mstyle><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>q</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow></math></mathml>      (16) </p>
                </div>
                <h4 class="anchor-tag" id="165" name="165"><b>2.3</b> 模型求解</h4>
                <div class="p1">
                    <p id="166">此模型的求解是通过研究博弈参与者收益函数的KKT (Karush-Kuhn-Tucher) 条件进行的, 而研究发现, 对于此模型的求解具有特殊性, 其中最优发电出力<i>Q</i><sup>*</sup><sub>r, <i>i</i></sub>和<i>Q</i><sup>*</sup><sub>f, <i>j</i></sub>通过求解收益函数的一阶KKT条件容易确定, 而绿色证书最优出售、购买量<i>q</i><sup>*</sup><sub>r, <i>i</i></sub>和<i>q</i><sup>*</sup><sub>f, <i>j</i></sub>是不一定存在的。</p>
                </div>
                <div class="p1">
                    <p id="167">由上述模型设计分析可知绿色证书交易市场中的绿色证书实际供需关系存在三种 (供小于需、供等于需、供大于需) 。</p>
                </div>
                <div class="p1">
                    <p id="168">供给量小于需求量情况下进行分析求解, 即</p>
                </div>
                <div class="area_img" id="169">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912014_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="171">由上述公式可知, 可再生能源发电商会通过最大化<i>q</i><sub>r, <i>i</i></sub>来增加自身收益;化石能源发电商会最大化<i>q</i><sub>f, <i>j</i></sub>来增加收益。而在绿色证书供小于求的情况下, 有<i>q</i><sup>*</sup><sub>r, <i>i</i></sub>=<i>Q</i><sup>p</sup><sub>g, <i>i</i></sub>, 而<i>q</i><sup>*</sup><sub>f, <i>j</i></sub>却是不存在的, 下面对其不存在性给出数学解释及经济解释。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172">1) 数学解释</h4>
                <div class="p1">
                    <p id="173">显然不存在<i>q</i><sup>*</sup><sub>f, <i>j</i></sub>使得对所有的<i>π</i><sub>f, <i>j</i></sub> (<i>j</i>=1, 2, …, <i>n</i>) 有不等式 (18) 成立。</p>
                </div>
                <div class="p1">
                    <p id="174"><i>π</i><sub>f, <i>j</i></sub> (<i>q</i><sub>f, 1</sub>, <i>q</i><sub>f, 2</sub>, …, <i>q</i><sup>*</sup><sub>f, <i>j</i></sub>, …, <i>q</i><sub>f, <i>n</i></sub>) ≥</p>
                </div>
                <div class="p1">
                    <p id="175"><i>π</i><sub>f, <i>j</i></sub> (<i>q</i><sub>f, 1</sub>, <i>q</i><sub>f, 2</sub>, …, <i>q</i><sub>f, <i>j</i></sub>, …, <i>q</i><sub>f, <i>n</i></sub>)      (18) </p>
                </div>
                <div class="p1">
                    <p id="176">因为当发电商<i>j</i>的绿色证书购买量<i>q</i><sub>f, <i>j</i></sub>≠<i>q</i><sup>*</sup><sub>f, <i>j</i></sub>时, 总存在其他发电商的绿色证书购买量大于当前购买量使其收益大于现有收益。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177">2) 经济解释</h4>
                <div class="p1">
                    <p id="178">由式 (17) 可以看出, 对于每一个化石能源发电商来说, 单位购买绿色证书的收益全部相等为<i>p</i><sub>p</sub>-<i>p</i><sub>g</sub>, 一方面这种无差异化的单位绿色证书收益必然使得<i>q</i><sup>*</sup><sub>f, <i>j</i></sub>不存在, 而另一方面这种无差异化会使得所有化石能源发电商的收益总和不会随<i>q</i><sub>f, <i>j</i></sub>的不同而改变。</p>
                </div>
                <div class="p1">
                    <p id="179">由以上分析, 本文通过绿色证书供给小于需求的情况下, 化石能源发电商的总收益来研究所设计RPS及TGC机制对可再生能源消纳的促进作用。</p>
                </div>
                <div class="p1">
                    <p id="180">通过相似的分析研究可以得到绿色证书交易市场供给等于需求, 供给大于需求情况下的发电商出力, 绿色证书交易量的最优决策以及对应的收益。</p>
                </div>
                <h3 id="181" name="181" class="anchor-tag"><b>3</b> 实证研究</h3>
                <h4 class="anchor-tag" id="182" name="182"><b>3.1</b> 数据准备与参数设置</h4>
                <div class="p1">
                    <p id="183">为了使文章实证研究能贴近中国能源利用现状, 并验证所设计机制的可执行性和科学有效性, 文章通过参考中国内蒙古自治区发电状况设置相关模型参数, 以增强所设计的RPS及TGC机制的实践指导意义。</p>
                </div>
                <div class="p1">
                    <p id="184">截至2017年底, 内蒙古地区火力发电是主要的化石能源发电方式, 其装机容量为81 702.9 MW, 风力发电是主要的可再生能源发电方式, 其装机容量为26 702.8 MW;2017年内蒙古地区月平均火力发电量为31.25 TW·h, 风力及太阳能月平均发电量为4.64 TW·h。由于在区域范围内存在大量发电机组和发电厂, 不便于研究其博弈行为, 文章按不同发电商的发电技术参数, 将区域内发电商综合归类为4个化石能源发电商 (G<sub>f, 1</sub>, G<sub>f, 2</sub>, G<sub>f, 3</sub>, G<sub>f, 4</sub>) 和2个可再生能源发电商 (G<sub>r, 1</sub>和G<sub>r, 2</sub>) , 不影响探究本文设计的RPS和TGC机制对可再生能源消纳的作用对上述机制进行模拟仿真。并通过参考以上数据和文献<citation id="297" type="reference">[<a class="sup">9</a>]</citation>中的数据, 对4个化石能源发电商和2个可再生能源发电商的模型参数设置见附录A表A1。</p>
                </div>
                <h4 class="anchor-tag" id="185" name="185"><b>3.2</b> 结果分析</h4>
                <div class="p1">
                    <p id="186">基于以上数据对文章建立的博弈模型进行求解, 通过求解上述模型的KKT条件可以得到发电商最优的发电出力并由此得到绿色证书的供应量以及绿色证书的需求量, 进而分析求解出实际绿色证书供应量小于需求量下的发电商最优决策以及收益, 见表1。</p>
                </div>
                <div class="area_img" id="187">
                    <p class="img_tit"><b>表1 博弈模型结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Results of game model</b></p>
                    <p class="img_note"></p>
                    <table id="187" border="1"><tr><td rowspan="2">发电商</td><td rowspan="2">本期绿色证书<br />需求量/本</td><td rowspan="2">本期绿色证书<br />出售量/本</td><td rowspan="2">本期发电量/<br /> (MW·h) </td><td rowspan="2">本期总配<br />额完成量/本</td><td colspan="2"><br />收益/万元</td><td rowspan="2">收益增<br />长比/%</td><td colspan="2"><br />发电出力占比/%</td></tr><tr><td><br />本期</td><td>上期</td><td><br />本期</td><td>上期</td></tr><tr><td>G<sub>f, 1</sub></td><td>989 476</td><td></td><td>4 818 000</td><td></td><td></td><td></td><td></td><td>13.2</td><td>14.4</td></tr><tr><td><br /> G<sub>f, 2</sub></td><td>1 501 807</td><td></td><td>6 966 000</td><td>5 099 267</td><td>210 610</td><td>206 301</td><td>0.021</td><td>19.1</td><td>20.4</td></tr><tr><td><br /> G<sub>f, 3</sub></td><td>1 430 138</td><td></td><td>7 086 000</td><td></td><td></td><td></td><td></td><td>19.4</td><td>20.4</td></tr><tr><td><br /> G<sub>f, 4</sub></td><td>1 918 580</td><td></td><td>10 449 000</td><td></td><td></td><td></td><td></td><td>28.6</td><td>30.1</td></tr><tr><td><br /> G<sub>r, 1</sub></td><td></td><td>1 668 000</td><td>2 502 000</td><td></td><td>21 560</td><td>19 458</td><td>0.108</td><td>6.9</td><td>5.0</td></tr><tr><td><br /> G<sub>r, 2</sub></td><td></td><td>3 431 267</td><td>4 679 000</td><td></td><td>47 017</td><td>42 438</td><td>0.108</td><td>12.8</td><td>9.7</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="188">1) 由表1可以看出, 区域内可再生能源发电出力总占比由上期的14.7%上升到本期的19.7%, 可再生能源发电商收益上升了10%以上, 而化石能源发电商的总收益也同比上升了2.1%, 综合来看本文所设计的RPS和TGC机制对促进可再生能源消纳的作用是明显的。</p>
                </div>
                <div class="p1">
                    <p id="189">2) 上期化石能源发电对发电商效益影响</p>
                </div>
                <div class="p1">
                    <p id="190">为近一步研究RPS和TGC机制对促进可再生能源消纳的作用, 将上期区域内发电商实际发电出力按照式 (19) 和式 (20) 进行调整。</p>
                </div>
                <div class="p1">
                    <p id="191"><i>Q</i><sub>f, <i>j</i></sub>′=<i>Q</i><sub>f, <i>j</i></sub>-<i>δQ</i><sub>f, <i>j</i></sub>      (19) </p>
                </div>
                <div class="p1">
                    <p id="192"><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>´</mo><mo>=</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub><msup><mspace width="0.25em" /><mo>′</mo></msup><mo stretchy="false">) </mo></mrow></math></mathml>      (20) </p>
                </div>
                <div class="p1">
                    <p id="194">其中, <i>δ</i>为化石能源发电商出力调整系数。由于上期各能源发电商的出力会影响到上期以及本期的发电收益, 所以通过建立不同<i>δ</i>下, 可再生能源发电商、化石能源发电商以及区域内所有发电商的上期及本期的总收益增量图 (相对于<i>δ</i>=0) 来分析发电出力对发电商最终收益的影响, 详见图2, 其中G<sub>f</sub>, G<sub>r</sub>, G<sub>t</sub>分别依次表示区域内所有化石能源发电商、所有可再生能源发电商以及区域内所有能源发电商。</p>
                </div>
                <div class="p1">
                    <p id="195">从图2可以看出, 随着化石发电商不断降低出力, 可再生能源发电商以及区域内所有发电商的收益增量持续增加, 而在0.01≤<i>δ</i>≤0.07时, 化石能源通过让出发电空间使得绿色交易市场中绿色证书供应量增加, 从而通过购买绿证减少罚金支出、增加收益, 在<i>δ</i>&gt;0.07后, 绿色证书供应量开始大于需求量, 此时继续降低出力会减少自身收益。由此可知在该RPS和TGC机制下, 化石能源发电商会主动通过降低出力来满足自身绿色正需求, 增加自身收益。</p>
                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912014_196.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 收益增量图" src="Detail/GetImg?filename=images/DLXT201912014_196.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 收益增量图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912014_196.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Diagram of revenue increase</b></p>

                </div>
                <div class="p1">
                    <p id="197">3) 配额调整参数<i>θ</i>对化石能源发电商配额的影响</p>
                </div>
                <div class="p1">
                    <p id="198">图3展示了不同的配额调整参数<i>θ</i>下, 化石能源发电商配额的增量 (相对于<i>θ</i>=1, 即在本期配额分配时不考虑上期化石能源发电商的配额完成情况) 。</p>
                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912014_199.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 参数θ对化石能源发电商配额的影响" src="Detail/GetImg?filename=images/DLXT201912014_199.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 参数<i>θ</i>对化石能源发电商配额的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912014_199.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Effect of parameter <i>θ</i> on quota of fossil energy producers</b></p>

                </div>
                <div class="p1">
                    <p id="200">结果显示:①区域内G<sub>f, 1</sub>和G<sub>f, 2</sub>由于上期可再生能源配额完成比相对较小, 导致本期配额增量为正值, G<sub>f, 3</sub>和G<sub>f, 4</sub>由于上期可再生能源配额完成比相对较大, 导致本期配额增量为负值;②随着<i>θ</i>逐渐变小 (上期配额完成比对本期配额分配的影响程度增大) 其配额增量变化越来越明显;③根据式 (3) , 有∂<i>Q</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>, </mo><mi>j</mi></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>/∂<i>θ</i>=<i>B</i>-<i>C</i>成立, 配额与<i>θ</i>呈线性关系从而导致配额增量与<i>θ</i>呈线性关系。</p>
                </div>
                <div class="p1">
                    <p id="202">4) 绿色证书修正参数<i>χ</i>对发电商收益的影响</p>
                </div>
                <div class="p1">
                    <p id="203">绿色证书修正参数<i>χ</i>对发电商收益的影响如图4所示。</p>
                </div>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912014_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 参数χ对发电商收益的影响" src="Detail/GetImg?filename=images/DLXT201912014_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 参数<i>χ</i>对发电商收益的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912014_204.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Effect of parameter <i>χ</i> on revenue of producers</b></p>

                </div>
                <div class="p1">
                    <p id="205">由图4可知, 当参数0.15≤<i>χ</i>≤0.25, 且上期可再生能源发电商发电完成比<i>α</i><sub><i>i</i></sub>&lt;<i>β</i>时, 绿色证书交易市场中绿色证书供给量始终小于需求量, 使得区域内所有化石能源发电商绿色证书购买量之和为绿色证书的实际供应量之和, 即<mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>q</mi></mstyle><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>q</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow></math></mathml>, 由此有<mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>∂</mo><mi>π</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>/</mo><mo>∂</mo><mi>χ</mi><mo>=</mo><mo>-</mo><mi>p</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false"> (</mo><mi>β</mi><mo>-</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mo>/</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>β</mi><mo>-</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></math></mathml>成立, 可再生能源发电商收益增量 (相对于<i>χ</i>=0, 即不考虑上期可再生能源发电出力情况) 为负, 且由于修正系数<i>χ</i>对发电出力<i>Q</i><sub>r, <i>i</i></sub>没有直接影响, 使得<i>χ</i>与<i>π</i><sub>r, <i>i</i></sub>呈线性关系。</p>
                </div>
                <div class="p1">
                    <p id="208">此外, 修正系数<i>χ</i>对区域内所有化石能源发电商收益之和的影响关系如式 (21) 表示。</p>
                </div>
                <div class="p1">
                    <p id="209" class="code-formula">
                        <mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>π</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mrow><mo>∂</mo><mi>χ</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mo>∂</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mn>4</mn></munderover><mi>π</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow><mrow><mo>∂</mo><mi>χ</mi></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>p</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>-</mo><mi>p</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false">) </mo><mfrac><mrow><mo>∂</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mn>4</mn></munderover><mi>q</mi></mstyle><msub><mrow></mrow><mrow><mtext>f</mtext><mo>, </mo><mi>j</mi></mrow></msub></mrow><mrow><mo>∂</mo><mi>χ</mi></mrow></mfrac><mo>=</mo><mo stretchy="false"> (</mo><mi>p</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>-</mo><mi>p</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false">) </mo><mfrac><mrow><mo>∂</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mn>2</mn></munderover><mi>q</mi></mstyle><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub></mrow><mrow><mo>∂</mo><mi>χ</mi></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mo>-</mo><mo stretchy="false"> (</mo><mi>p</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>-</mo><mi>p</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false">) </mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mn>2</mn></munderover><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mtext>r</mtext><mo>, </mo><mi>i</mi></mrow></msub><mfrac><mrow><mi>β</mi><mo>-</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false"> (</mo></mstyle><mi>β</mi><mo>-</mo><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="210">如图4所示, 在该种情况下随着<i>χ</i>的逐渐增大, 本期绿色证书供应量逐渐变小, 化石能源发电商所能购买的绿色证书量逐渐变少、收益越来越少, 且其收益增量与参数<i>χ</i>成线性变化关系。</p>
                </div>
                <h3 id="211" name="211" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="212">本文通过研究国外RPS机制实施现状, 通过经验总结提出了中国实施RPS机制重点注意的问题, 并根据相关指导文件初步设计出一套以促进可再生能源消纳为目的的RPS和TGC机制, 并建立了非合作博弈模型对上述机制进行仿真, 结论如下。</p>
                </div>
                <div class="p1">
                    <p id="213">1) 在此机制下, 区域内化石能源发电商为了自身利益 (化石能源发电商通过购买足够的绿色证书来规避巨额罚款, 间接增加了收益) , 会主动通过降低某一个阈值 (文中的发电出力调整系数<i>δ</i>) 范围内的出力, 来增加可再生能源发电空间进而间接增加绿色证书的供应量。</p>
                </div>
                <div class="p1">
                    <p id="214">2) 将上期配额完成比<i>λ</i><sub><i>j</i></sub>和发电完成比<i>α</i><sub><i>i</i></sub>引入本期配额分配和绿色证书核发标准中, 其本质为一种奖惩措施, 可以从收益角度来促使化石能源发电商主动放弃一定的发电空间, 增加收益。</p>
                </div>
                <div class="p1">
                    <p id="215">此外, 虽然在发电侧实施RPS机制相对于在配售电侧实施的配额制具有其特定的优势, 但不可否认的是在配售电侧实施的配额制同样具有其特定的优势, 而具体哪种方式更加适合中国现状仍然是一个不确定的问题, 对此, 在发电侧实施配额制的研究是对中国RPS机制研究的第一步, 对配售电侧实施配额制, 以及两者之间的详细对比分析是接下来的研究重点。</p>
                </div>
                <div class="p1">
                    <p id="216">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="233" name="233" class="anchor-tag">附录A</h3>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912014_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1电力批发市场与绿色证书市场关系图" src="Detail/GetImg?filename=images/DLXT201912014_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1电力批发市场与绿色证书市场关系图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912014_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Relationship between electricity wholesale market and green certificate market</p>

                </div>
                <div class="area_img" id="235">
                                            <p class="img_tit">
                                                表A1模型参数
                                                    <br />
                                                Table A1 Parameters of the model
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912014_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912014_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912014_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1模型参数" src="Detail/GetImg?filename=images/DLXT201912014_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="236">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES5800A7A8E7BCC9BF778C9C10DE7F8B4F&amp;v=MTAwMzV3SHRHOXFQNU5FZXg5Znc4d3ZXQVU3VGNPUVF6anJHWkFmc1NjTjc3cENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3aTN4YXM9TmlmT2ZiYQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>PAVALOAIA L, GEORGESCU I, GEORGESCU M.The system of green certificates-promoter of energy from renewable resources[J].Procedia-Social and Behavioral Sciences, 2015, 188:206-213.
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808002&amp;v=MDAwMTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3JMSVNIVGVyRzRIOW5NcDQ5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>胡泽春, 罗浩成.大规模可再生能源接入背景下自动发电控制研究现状与展望[J].电力系统自动化, 2018, 42 (8) :2-15.DOI:10.7500/AEPS20171025015.HU Zechun, LUO Haocheng.Research status and prospect of automatic generation control with integration of large-scale renewable energy[J].Automation of Electric Power Systems, 2018, 42 (8) :2-15.DOI:10.7500/AEPS20171025015.
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012101101015&amp;v=MDI1NTNSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxNGNieEU9TmlmT2ZiSzdIdERPcm85RVplc09ESDA4b0JNVDZUNFBRSC9pcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>TAMAS M M, BADE SHRESTHA S O, ZHOU H.Feed-in tariff and tradable green certificate in oligopoly[J].Energy Policy, 2010, 38 (8) :4040-4047.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700416143&amp;v=MjY3MjhmYks4SDlETXFJOUZZT29KRFhnNm9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxNGNieEU9TmlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>WANG T, GONG Y, JIANG C.A review on promoting share of renewable energy by green-trading mechanisms in power system[J].Renewable and Sustainable Energy Reviews, 2014, 40:923-929.
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709013&amp;v=Mjc1NDFTSFRlckc0SDliTXBvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzdyTEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>安学娜, 张少华, 李雪.考虑绿色证书交易的寡头电力市场均衡分析[J].电力系统自动化, 2017, 41 (9) :84-89.DOI:10.7500/AEPS20160516008.AN Xuena, ZHANG Shaohua, LI Xue.Equilibrium analysis of oligopolistic electricity markets considering tradable green certificates[J].Automation of Electric Power Systems, 2017, 41 (9) :84-89.DOI:10.7500/AEPS20160516008.
                            </a>
                        </p>
                        <p id="246">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201503012&amp;v=MDM1NDFUckJmYkc0SDlUTXJJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzdyTEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>张晓辉, 闫鹏达, 钟嘉庆, 等.可再生能源激励制度下的低碳经济电源规划[J].电网技术, 2015, 39 (3) :655-662.ZHANG Xiaohui, YAN Pengda, ZHONG Jiaqing, et al.Research on generation expansion planning in low-carbon economy environment under incentive mechanism of renewable energy sources[J].Power System Technology, 2015, 39 (3) :655-662.
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724020&amp;v=MjAwMTMzenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3ckxJU0hUZXJHNEg5Yk9xNDlIWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>冯奕, 刘秋华, 刘颖, 等.中国售电侧可再生能源配额制设计探索[J].电力系统自动化, 2017, 41 (24) :137-141.DOI:10.7500/AEPS20170615014.FENG Yi, LIU Qiuhua, LIU Ying, et al.Touching fault analysis and clearing action strategy for AC/DC crossed transmission lines[J].Automation of Electric Power Systems, 2017, 41 (24) :137-141.DOI:10.7500/AEPS20170615014.
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201804020&amp;v=MjI2NjhadVpzRnkvbFc3ckxJVHJCZmJHNEg5bk1xNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>赵新刚, 梁吉, 任领志, 等.能源低碳转型的顶层制度设计:可再生能源配额制[J].电网技术, 2018, 45 (4) :1164-1169.ZHAO Xingang, LIANG Ji, REN Lingzhi, et al.Top-level institutional design for the energy low-carbon transition:renewable portfolio standards[J].Power System Technology, 2018, 45 (4) :1164-1169.
                            </a>
                        </p>
                        <p id="252">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TPYX200810010&amp;v=MjE4MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzdyTE1UM1Nkckc0SHRuTnI0OUVaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>李家才, 陈工.国际经验与中国可再生能源配额制 (RPS) 设计[J].太平洋学报, 2008, 10:44-51.LI Jiacai, CHEN Gong.International experience and China renewable portfolio standard (RPS) design[J].Pacific Journal, 2008, 10:44-51.
                            </a>
                        </p>
                        <p id="254">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201608005&amp;v=MjEwNjk5Zk1wNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3ckxLeTdGZDdHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>赵文会, 高姣倩, 于金龙, 等.计及碳交易和绿色证书交易机制的发电权交易模型[J].可再生能源, 2016, 34 (8) :1129-1137.ZHAO Wenhui, GAO Jiaoqian, YU Jinlong, et al.Generation rights trade model with carbon trading and green certificate trading mechanisms[J].Renewable Energy Resources, 2016, 34 (8) :1129-1137.
                            </a>
                        </p>
                        <p id="256">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201607028&amp;v=Mjg1MTFNcUk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3JMUHlyUFlyRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>徐基光.基于绿色证书交易的含风电系统低碳经济调度[J].中国电力, 2016, 49 (7) :145-150.XU Jiguang.Low-carbon economic dispatching for power grid integrated with wind power system based on the green certificate trading mechanism[J].Electric Power, 2016, 49 (7) :145-150.
                            </a>
                        </p>
                        <p id="258">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCNY201502019&amp;v=MjEwOTh0R0ZyQ1VSN3FmWnVac0Z5L2xXN3JMS3k3RmQ3RzRIOVRNclk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>赵新刚, 王晓永.基于双边拍卖的可再生能源配额制的绿色证书交易机制设计[J].可再生能源, 2015, 33 (2) :275-282.ZHAO Xingang, WANG Xiaoyong.The design of green certificate trading mechanism based on double auction under the renewable energy quota system[J].Renewable Energy Resources, 2015, 33 (2) :275-282.
                            </a>
                        </p>
                        <p id="260">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201402025&amp;v=MjEzNjViRzRIOVhNclk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3JMSVNIUmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>钟宇峰, 黄民翔, 文福拴, 等.计及绿色证书交易机制的大用户直购电市场均衡分析[J].电力自动化设备, 2014, 34 (2) :144-150.ZHONG Yufeng, HUANG Minxiang, WEN Fushuan, et al.Equilibrium analysis of direct electricity purchase with green certificate mechanism[J].Electric Power Automation Equipment, 2014, 34 (2) :144-150.
                            </a>
                        </p>
                        <p id="262">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESB08204E704C8EC2F889DBF1F9B820716&amp;v=MDE3OTJRcnVaQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzdpM3hhcz1OaWZPZmNHNEZ0UE1xL3BDWk85OEJBbEt6V0FiNGpZSk9nbmoyaHRIY2JDVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>HUSTVEIT M, FROGNER J S, FLETEN S.Tradable green certificates for renewable support:the role of expectations and uncertainty[J].Energy, 2017, 141:1717-1727.
                            </a>
                        </p>
                        <p id="264">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724014&amp;v=MjY4MjVyRzRIOWJPcTQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3JMSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>马子明, 钟海旺, 谭振飞, 等.以配额制激励可再生能源的需求与供给:国家可再生能源市场机制设计[J].电力系统自动化, 2017, 41 (24) :90-96.DOI:10.7500/AEPS20170409004.MA Ziming, ZHONG Haiwang, TAN Zhenfei, et al.Incenting demand and supply of renewable energy with renewable portfolio standard:mechanism design of national renewable energy market[J].Automation of Electric Power Systems, 2017, 41 (24) :90-96.DOI:10.7500/AEPS20170409004.
                            </a>
                        </p>
                        <p id="266">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FENE201311017&amp;v=MTE0OTR6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzdyTEl5akZhN0c0SDlMTnJvOUVZNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>黄碧斌, 李琼慧, 谢国辉, 等.意大利可再生能源配额制及对我国的启示[J].风能, 2013, 11:54-59.HUANG Bibin, LI Qionghui, XIE Guohui, et al.Renewable portfolio standard in Italy and its enlightenment for China[J].Wind Energy, 2013, 11:54-59.
                            </a>
                        </p>
                        <p id="268">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES699CCC1496A56518C7326B188A3D80DD&amp;v=MTg0NTVXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3aTN4YXM9TmlmT2ZiV3hGNksvM0k1QmJlMStDWG84emg1ZzdUeC9UZzNqcEJwRWVzYWNSYzdyQ09OdkZTaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>LINNERUD K, SIMONSEN M.Swedish-Norwegian tradable green certificates:scheme design flaws and perceived investment barriers[J].Energy Policy, 2017, 106:560-578.
                            </a>
                        </p>
                        <p id="270">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011501565327&amp;v=MDUxNTBadEZpbmxVcjNJSjE0Y2J4RT1OaWZPZmJLN0h0RE5xbzlFWWUwS0QzNCtvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>RINGEL M.Fostering the use of renewable energies in the European Union:the race between feed-in tariffs and green certificates[J].Renewable Energy, 2006, 31 (1) :1-17.
                            </a>
                        </p>
                        <p id="272">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES1E0D08F90832465DC0E20A2785F4EB4F&amp;v=MDY4MjZNTURuZy95bUpnNmtwL1NBN2dxeG93RDdiaE43N3BDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N2kzeGFzPU5pZk9mYkxOSHFYTXAvbE1aTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>WEDZIK A, SIEWIERSKI T, SZYPOWSKI M.Green certificates market in Poland-the sources of crisis[J].Renewable and Sustainable Energy Reviews, 2017, 75:490-503.
                            </a>
                        </p>
                        <p id="274">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011300708058&amp;v=MTU1NjdjYnhFPU5pZk9mYks3SHRETnJJOUZZK3NIREhreG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUoxNA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>VERHAEGEN K, MEEUS L, BELMANS R.Towards an international tradable green certificate system-the challenging example of Belgium[J].Renewable and Sustainable Energy Reviews, 2009, 13 (1) :208-215.
                            </a>
                        </p>
                        <p id="276">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201122006&amp;v=MDUxMDNUZXJHNEg5RE9yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3ckxJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>任东明.中国可再生能源配额制和实施对策探讨[J].电力系统自动化, 2011, 35 (22) :25-28.REN Dongming.China’s renewable portfolio standards and implementing countermeasures[J].Automation of Electric Power Systems, 2011, 35 (22) :25-28.
                            </a>
                        </p>
                        <p id="278">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012101103998&amp;v=MzA5OTVsVXIzSUoxNGNieEU9TmlmT2ZiSzdIdERPcm85RVplc01CWFV4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>VERBRUGGEN A.Tradable green certificates in Flanders (Belgium) [J].Energy Policy, 2004, 32 (2) :165-176.
                            </a>
                        </p>
                        <p id="280">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600032478&amp;v=MjQ3MTlpclJkR2VycVFUTW53WmVadEZpbmxVcjNJSjE0Y2J4RT1OaWZPZmJLN0h0RE5xWTlGWk9nTkNIc3hvQk1UNlQ0UFFILw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>ZHOU H.Impacts of integration of production of black and green energy[J].Energy Economics, 2010, 32 (1) :220-226.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912014" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912014&amp;v=MzIyNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3ckxJU0hUZXJHNEg5ak5yWTlFWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

