

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136651954787500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912015%26RESULT%3d1%26SIGN%3dJuVynsjLYlQ%252bsfiy1%252bHNdevxuhk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912015&amp;v=MTAzOTZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd2QUlTSFRlckc0SDlqTnJZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;1 EMS&lt;/b&gt;发展历程 "><b>1 EMS</b>发展历程</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#86" data-title="&lt;b&gt;2 IEMS&lt;/b&gt;的主要功能 "><b>2 IEMS</b>的主要功能</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#87" data-title="&lt;b&gt;2.1 IEMS&lt;/b&gt;的系统架构"><b>2.1 IEMS</b>的系统架构</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;2.2 IEMS&lt;/b&gt;的主要功能模块"><b>2.2 IEMS</b>的主要功能模块</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#143" data-title="3 IEMS示例与应用 ">3 IEMS示例与应用</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#123" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#83" data-title="&lt;b&gt;图1 自律-协同的智能电网EMS家族&lt;/b&gt;"><b>图1 自律-协同的智能电网EMS家族</b></a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;图2 多能流综合能量管理系统&lt;/b&gt;"><b>图2 多能流综合能量管理系统</b></a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;图3 IEMS支撑平台架构&lt;/b&gt;"><b>图3 IEMS支撑平台架构</b></a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;图4 多能流SCADA&lt;/b&gt;"><b>图4 多能流SCADA</b></a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;图5 实时模型与状态感知&lt;/b&gt;"><b>图5 实时模型与状态感知</b></a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;图6 多能流安全分析与预警控制&lt;/b&gt;"><b>图6 多能流安全分析与预警控制</b></a></li>
                                                <li><a href="#112" data-title="&lt;b&gt;图7 多能流虚拟能厂示意图&lt;/b&gt;"><b>图7 多能流虚拟能厂示意图</b></a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;图8 多能流园区架构&lt;/b&gt;"><b>图8 多能流园区架构</b></a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;图9 多能流园区优化调度结果&lt;/b&gt;"><b>图9 多能流园区优化调度结果</b></a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;图10 智慧城市能量辅助决策系统架构&lt;/b&gt;"><b>图10 智慧城市能量辅助决策系统架构</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="144">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                    周孝信.构建我国新一代能源系统[R/OL].[2015-11-24].http://news.bjx.com.cn.ZHOU Xiaoxin.Constructing a new generation energy system in China[R/OL].[2015-11-24].http://news.bjx.com.cn.</a>
                                </li>
                                <li id="146">


                                    <a id="bibliography_2" title="孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MDU3MTFOcG85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3ZBSVNIVGVyRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                                    </a>
                                </li>
                                <li id="148">


                                    <a id="bibliography_3" title="孙宏斌, 潘昭光, 郭庆来.多能流能量管理研究:挑战与展望[J].电力系统自动化, 2016, 40 (15) :1-8.SUN Hongbin, PAN Zhaoguang, GUO Qinglai.Energy management for multi-energy flow:challenges and prospects[J].Automation of Electric Power Systems, 2016, 40 (15) :1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615001&amp;v=MDE3OTN5L2xXN3ZBSVNIVGVyRzRIOWZOcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        孙宏斌, 潘昭光, 郭庆来.多能流能量管理研究:挑战与展望[J].电力系统自动化, 2016, 40 (15) :1-8.SUN Hongbin, PAN Zhaoguang, GUO Qinglai.Energy management for multi-energy flow:challenges and prospects[J].Automation of Electric Power Systems, 2016, 40 (15) :1-8.
                                    </a>
                                </li>
                                <li id="150">


                                    <a id="bibliography_4" >
                                        <b>[4]</b>
                                    国家能源局.国家能源局关于组织实施“互联网+”智慧能源 (能源互联网) 示范项目的通知[EB/OL].[2016-08-10].http://www.bjdch.gov.cn/n1515644/n2022693/c4224604/content.html.National Energy Administration.Notice of the National Energy Administration on organizing and implementing the“internet+intelligent energy (energy internet) demonstration project”[EB/OL].[2016-08-10].http://www.bjdch.gov.cn/n1515644/n2022693/c4224604/content.html.</a>
                                </li>
                                <li id="152">


                                    <a id="bibliography_5" >
                                        <b>[5]</b>
                                    北京科学技术协会.首届IEEE能源互联网与能源系统集成会议在京举办[EB/OL].[2017-10-29].http://www.bast.net.cn/art/2017/11/29/art_16644_371446.html.Beijing Association of Science and Technology.The first IEEEconference on energy internet and energy system integration was held in Beijing[EB/OL].[2017-10-29].http://www.bast.net.cn/art/2017/11/29/art_16644_371446.html.</a>
                                </li>
                                <li id="154">


                                    <a id="bibliography_6" >
                                        <b>[6]</b>
                                    国家电网公司.攻坚克难狠抓落实高起点推进世界一流能源互联网企业建设[EB/OL].[2018-04-19].http://www.sgcc.com.cn/html/sgcc_main/col2018032137/2018-04/28/20180428120759524476065_1.shtml.State Grid Corporation of China.Grasp the implementation at a high starting point and promote the construction of world-class energy internet enterprises[EB/OL].[2018-04-19].http://www.sgcc.com.cn/html/sgcc_main/col2018032137/2018-04/28/20180428120759524476065_1.shtml.</a>
                                </li>
                                <li id="156">


                                    <a id="bibliography_7" >
                                        <b>[7]</b>
                                    国家电网公司.关于新时代改革“再出发”加快建设世界一流能源互联网企业的意见[EB/OL].[2019-01-21].http://www.tanpaifang.com/tanguwen/2019/0121/62904.html.State Grid Corporation of China.Opinions on speeding up the construction of world-class energy internet enterprises in the new-era reform“starting again”[EB/OL].[2019-01-21].http://www.tanpaifang.com/tanguwen/2019/0121/62904.html.</a>
                                </li>
                                <li id="158">


                                    <a id="bibliography_8" title="王成山, 洪博文, 郭力, 等.冷热电联供微网优化调度通用建模方法[J].中国电机工程学报, 2013, 33 (31) :26-33.WANG Chengshan, HONG Bowen, GUO Li, et al.A general modeling method for optimal dispatch of combined cooling, heating and power microgrid[J].Proceedings of the CSEE, 2013, 33 (31) :26-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201331003&amp;v=MTc1MzBMUHJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd2QVB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        王成山, 洪博文, 郭力, 等.冷热电联供微网优化调度通用建模方法[J].中国电机工程学报, 2013, 33 (31) :26-33.WANG Chengshan, HONG Bowen, GUO Li, et al.A general modeling method for optimal dispatch of combined cooling, heating and power microgrid[J].Proceedings of the CSEE, 2013, 33 (31) :26-33.
                                    </a>
                                </li>
                                <li id="160">


                                    <a id="bibliography_9" title="姚建国, 杨胜春, 王珂, 等.智能电网“源-网-荷”互动运行控制概念及研究框架[J].电力系统自动化, 2012, 36 (21) :1-6.YAO Jianguo, YANG Shengchun, WANG Ke, et al.Concept and research framework of smart grid source-grid-load interactive operation and control[J].Automation of Electric Power Systems, 2012, 36 (21) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221000&amp;v=MjYyNTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3ZBSVNIVGVyRzRIOVBPcm85RlpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        姚建国, 杨胜春, 王珂, 等.智能电网“源-网-荷”互动运行控制概念及研究框架[J].电力系统自动化, 2012, 36 (21) :1-6.YAO Jianguo, YANG Shengchun, WANG Ke, et al.Concept and research framework of smart grid source-grid-load interactive operation and control[J].Automation of Electric Power Systems, 2012, 36 (21) :1-6.
                                    </a>
                                </li>
                                <li id="162">


                                    <a id="bibliography_10" title="艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.AI Qian, HAO Ran.Key Technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MDU0NDU3cWZadVpzRnkvbFc3dkFJU0hUZXJHNEg5bk1xNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.AI Qian, HAO Ran.Key Technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                                    </a>
                                </li>
                                <li id="164">


                                    <a id="bibliography_11" title="张伯明, 邓佑满, 孙宏斌, 等.开放分布式能量管理系统高级应用软件[J].电网技术, 1995, 19 (12) :38-42.ZHANG Boming, DENG Youman, SUN Hongbin, et al.An open and distributed energy management system advanced application software[J].Power System Technology, 1995, 19 (12) :38-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS512.008&amp;v=MDc0MTJRSHZyMzMwM2ViQ1VSYnVmWk9kcEZ5RGhXdz09SVRyQmZiYTVITS9NcjRjcVllc01EUTR4enhZUzcweCs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        张伯明, 邓佑满, 孙宏斌, 等.开放分布式能量管理系统高级应用软件[J].电网技术, 1995, 19 (12) :38-42.ZHANG Boming, DENG Youman, SUN Hongbin, et al.An open and distributed energy management system advanced application software[J].Power System Technology, 1995, 19 (12) :38-42.
                                    </a>
                                </li>
                                <li id="166">


                                    <a id="bibliography_12" title="于尔铿.能量管理系统:EMS[M].北京:科学出版社, 1998.YU Erkeng.Energy management system:EMS[M].Beijing:Science Press, 1998." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007030066855999&amp;v=MDQ3MDY3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqSUtGb2NWVjI3R2JPN0h0SEtxWWRBWWVJR0JSTTh6eFVTbURkOVNI&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        于尔铿.能量管理系统:EMS[M].北京:科学出版社, 1998.YU Erkeng.Energy management system:EMS[M].Beijing:Science Press, 1998.
                                    </a>
                                </li>
                                <li id="168">


                                    <a id="bibliography_13" title="王芝茗, 柳焯.21世纪东北电网调度自动化系统的建设[J].电网技术, 2000, 24 (2) :61-63.WANG Zhiming, LIU Zhuo.Construction of dispatching automation system for northeast power grid of China in 21st century[J].Power System Technology, 2000, 24 (2) :61-63." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200002017&amp;v=Mjk5MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd2QUlUckJmYkc0SHRITXJZOUVZNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        王芝茗, 柳焯.21世纪东北电网调度自动化系统的建设[J].电网技术, 2000, 24 (2) :61-63.WANG Zhiming, LIU Zhuo.Construction of dispatching automation system for northeast power grid of China in 21st century[J].Power System Technology, 2000, 24 (2) :61-63.
                                    </a>
                                </li>
                                <li id="170">


                                    <a id="bibliography_14" title="辛耀中, 石俊杰, 周京阳, 等.智能电网调度控制系统现状与技术展望[J].电力系统自动化, 2015, 39 (1) :2-8.XIN Yaozhong, SHI Junjie, ZHOU Jingyang, et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MDMyNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd2QUlTSFRlckc0SDlUTXJvOUZab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        辛耀中, 石俊杰, 周京阳, 等.智能电网调度控制系统现状与技术展望[J].电力系统自动化, 2015, 39 (1) :2-8.XIN Yaozhong, SHI Junjie, ZHOU Jingyang, et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :2-8.
                                    </a>
                                </li>
                                <li id="172">


                                    <a id="bibliography_15" title="张伯明, 孙宏斌, 吴文传.3维协调的新一代电网能量管理系统[J].电力系统自动化, 2007, 31 (13) :1-6.ZHANG Boming, SUN Hongbin, WU Wenchuan.New generation of EMS with 3-dimensional coordination[J].Automation of Electric Power Systems, 2007, 31 (13) :1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200713000&amp;v=MTI1MzJGeS9sVzd2QUlTSFRlckc0SHRiTnJJOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        张伯明, 孙宏斌, 吴文传.3维协调的新一代电网能量管理系统[J].电力系统自动化, 2007, 31 (13) :1-6.ZHANG Boming, SUN Hongbin, WU Wenchuan.New generation of EMS with 3-dimensional coordination[J].Automation of Electric Power Systems, 2007, 31 (13) :1-6.
                                    </a>
                                </li>
                                <li id="174">


                                    <a id="bibliography_16" title="许洪强, 姚建国, 於益军, 等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang, YAO Jianguo, YU Yijun, et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MTcyNTR6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd2QUlTSFRlckc0SDluTXFZOUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        许洪强, 姚建国, 於益军, 等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang, YAO Jianguo, YU Yijun, et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001.
                                    </a>
                                </li>
                                <li id="176">


                                    <a id="bibliography_17" title="许洪强, 姚建国, 南贵林, 等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang, YAO Jianguo, NAN Guilin, et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MDE1Mzh0R0ZyQ1VSN3FmWnVac0Z5L2xXN3ZBSVNIVGVyRzRIOW5Ncm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        许洪强, 姚建国, 南贵林, 等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang, YAO Jianguo, NAN Guilin, et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="178">


                                    <a id="bibliography_18" title="孙宏斌, 张伯明, 吴文传, 等.自律协同的智能电网能量管理系统家族:概念、体系架构和示例[J].电力系统自动化, 2014, 38 (9) :1-5.SUN Hongbin, ZHANG Boming, WU Wenchuan, et al.Autonomous-synergetic energy management system family for smart grids:concept, architecture and cases[J].Automation of Electric Power Systems, 2014, 38 (9) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409001&amp;v=MTA5NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd2QUlTSFRlckc0SDlYTXBvOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        孙宏斌, 张伯明, 吴文传, 等.自律协同的智能电网能量管理系统家族:概念、体系架构和示例[J].电力系统自动化, 2014, 38 (9) :1-5.SUN Hongbin, ZHANG Boming, WU Wenchuan, et al.Autonomous-synergetic energy management system family for smart grids:concept, architecture and cases[J].Automation of Electric Power Systems, 2014, 38 (9) :1-5.
                                    </a>
                                </li>
                                <li id="180">


                                    <a id="bibliography_19" >
                                        <b>[19]</b>
                                    潘昭光.电-热耦合多能流系统综合安全评估与控制[D].北京:清华大学, 2018.PAN Zhaoguang.Integrated security assessment and control of coupled electricity and heating multi-energy flow systems[D].Beijing:Tsinghua University, 2018.</a>
                                </li>
                                <li id="182">


                                    <a id="bibliography_20" >
                                        <b>[20]</b>
                                    盛同天.电-热耦合网络状态估计理论与关键技术研究[D].北京:清华大学, 2018.SHENG Tongtian.Research on the theory and key technologies of state estimation for integrated electrical and heating networks[D].Beijing:Tsinghua University, 2018.</a>
                                </li>
                                <li id="184">


                                    <a id="bibliography_21" title="董今妮, 孙宏斌, 郭庆来, 等.热电联合网络状态估计[J].电网技术, 2016, 40 (6) :1635-1641.DONG Jinni, SUN Hongbin, GUO Qinglai, et al.State estimation for combined electricity and heat networks[J].Power System Technology, 2016, 40 (6) :1635-1641." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606005&amp;v=MTAwOTZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd2QUlUckJmYkc0SDlmTXFZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        董今妮, 孙宏斌, 郭庆来, 等.热电联合网络状态估计[J].电网技术, 2016, 40 (6) :1635-1641.DONG Jinni, SUN Hongbin, GUO Qinglai, et al.State estimation for combined electricity and heat networks[J].Power System Technology, 2016, 40 (6) :1635-1641.
                                    </a>
                                </li>
                                <li id="186">


                                    <a id="bibliography_22" title="SHENG T, GUO Q, SUN H, et al.Two-stage state estimation approach for combined heat and electric networks considering the dynamic property of pipelines[J].Energy Procedia, 2017 (142) :3014-3019." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESF2AE79F8CC4C549F6D62E43D7E31C99F&amp;v=MDc4MTJ3N2kzeEtBPU5pZk9mY1c2YjZUTHB2bE5GNWdMZjNrOXhtQVZuamwvUFh2aDJCVkFlclBuVExQcENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        SHENG T, GUO Q, SUN H, et al.Two-stage state estimation approach for combined heat and electric networks considering the dynamic property of pipelines[J].Energy Procedia, 2017 (142) :3014-3019.
                                    </a>
                                </li>
                                <li id="188">


                                    <a id="bibliography_23" title="FU X, SUN H, GUO Q, et al.Probabilistic power flow analysis considering the dependence between power and heat[J].Applied Energy, 2017, 191:582-592." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES633AF2B890F75013FCF66E661E85B40C&amp;v=MTAyODhyTFUwNXRwaHc3aTN4S0E9TmlmT2ZiVzdIYUM2cmYxTmJldDVDM2s1emhWbG1VbDdUZ3JrcWhOQWNiZm1RYnJzQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        FU X, SUN H, GUO Q, et al.Probabilistic power flow analysis considering the dependence between power and heat[J].Applied Energy, 2017, 191:582-592.
                                    </a>
                                </li>
                                <li id="190">


                                    <a id="bibliography_24" title="PAN Z, GUO Q, SUN H.Interactions of district electricity and heating systems considering time-scale characteristics based on quasi-steady multi-energy flow[J].Applied Energy, 2016 (167) :230-243." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201162&amp;v=MjM1MjExNGNiaG89TmlmT2ZiSzlIOVBPcVk5Rlp1c09EWG83b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                        PAN Z, GUO Q, SUN H.Interactions of district electricity and heating systems considering time-scale characteristics based on quasi-steady multi-energy flow[J].Applied Energy, 2016 (167) :230-243.
                                    </a>
                                </li>
                                <li id="192">


                                    <a id="bibliography_25" title="QIAO Z, GUO Q, SUN H.An interval gas flow analysis in natural gas and electricity coupled networks considering the uncertainty of wind power[J].Applied Energy, 2017 (201) :343-353." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES2D9463DF1A747BB63AF65D4AECE9CB44&amp;v=MTM5MTdSQVFtMGw3VFF2bTNXZEdETHZuTjc2YkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3aTN4S0E9TmlmT2ZiSE1GOVhLclBzelpab0lDSHRMdg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        QIAO Z, GUO Q, SUN H.An interval gas flow analysis in natural gas and electricity coupled networks considering the uncertainty of wind power[J].Applied Energy, 2017 (201) :343-353.
                                    </a>
                                </li>
                                <li id="194">


                                    <a id="bibliography_26" title="夏天, 陈瑜玮, 郭庆来, 等.基于PSASP的电热耦合能源系统潮流计算[J].电力自动化设备, 2017, 37 (6) :55-61.XIA Tian, CHEN Yuwei, GUO Qinglai, et al.Power flow calculation based on PSASP for combined thermal and electric energy system[J].Electric Power Automation Equipment, 2017, 37 (6) :55-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706010&amp;v=MjAyNzQvbFc3dkFJU0hSZmJHNEg5Yk1xWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                        夏天, 陈瑜玮, 郭庆来, 等.基于PSASP的电热耦合能源系统潮流计算[J].电力自动化设备, 2017, 37 (6) :55-61.XIA Tian, CHEN Yuwei, GUO Qinglai, et al.Power flow calculation based on PSASP for combined thermal and electric energy system[J].Electric Power Automation Equipment, 2017, 37 (6) :55-61.
                                    </a>
                                </li>
                                <li id="196">


                                    <a id="bibliography_27" title="潘昭光, 孙宏斌, 郭庆来.面向能源互联网的多能流静态安全分析方法[J].电网技术, 2016, 40 (6) :1627-1634.PAN Zhaoguang, SUN Hongbing, GUO Qinglai.Energy internet oriented static security analysis method of multienergy flow[J].Power System Technology, 2016, 40 (6) :1627-1634." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606004&amp;v=MTI1NTZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd2QUlUckJmYkc0SDlmTXFZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                        潘昭光, 孙宏斌, 郭庆来.面向能源互联网的多能流静态安全分析方法[J].电网技术, 2016, 40 (6) :1627-1634.PAN Zhaoguang, SUN Hongbing, GUO Qinglai.Energy internet oriented static security analysis method of multienergy flow[J].Power System Technology, 2016, 40 (6) :1627-1634.
                                    </a>
                                </li>
                                <li id="198">


                                    <a id="bibliography_28" title="PAN Z, GUO Q, SUN H.Impacts of optimization interval on home energy scheduling for thermostatically controlled appliances[J].CSEE Journal of Power and Energy Systems, 2015, 1 (2) :90-100." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impacts of optimization interval on home energy scheduling for thermostatically controlled appliances">
                                        <b>[28]</b>
                                        PAN Z, GUO Q, SUN H.Impacts of optimization interval on home energy scheduling for thermostatically controlled appliances[J].CSEE Journal of Power and Energy Systems, 2015, 1 (2) :90-100.
                                    </a>
                                </li>
                                <li id="200">


                                    <a id="bibliography_29" title="LI Z, WU W, SHAHIDEHPOUR M, et al.Combined heat and power dispatch considering pipeline energy storage of district heating network[J].IEEE Transactions on Sustainable Energy, 2015, 1 (7) :12-22." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combined heat and power dispatch considering pipeline energy storage of district heating network">
                                        <b>[29]</b>
                                        LI Z, WU W, SHAHIDEHPOUR M, et al.Combined heat and power dispatch considering pipeline energy storage of district heating network[J].IEEE Transactions on Sustainable Energy, 2015, 1 (7) :12-22.
                                    </a>
                                </li>
                                <li id="202">


                                    <a id="bibliography_30" title="PAN Z, GUO Q, SUN H.Feasible region method based integrated heat and electricity dispatch considering building thermal inertia[J].Applied Energy, 2017 (192) :395-407." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESD5477B66F3F651AC470BAE373FB0A3E7&amp;v=MjIyNDJPR1FsZkJyTFUwNXRwaHc3aTN4S0E9TmlmT2ZjZTlHdGJMM1lsREV1aDVDbms0dm1VWDdUOFBPUXJocXhGREM3TGxScytZQ09OdkZTaVdXcjdKSUZwbWFCdUhZZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                        PAN Z, GUO Q, SUN H.Feasible region method based integrated heat and electricity dispatch considering building thermal inertia[J].Applied Energy, 2017 (192) :395-407.
                                    </a>
                                </li>
                                <li id="204">


                                    <a id="bibliography_31" title="QIAO Z, GUO Q, SUN H, et al.Multi-time period optimized configuration and scheduling of gas storage in gas-fired power plants[J].Applied Energy, 2018 (226) :924-934." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES767C7DE8B2A246753688293B1E29E7E2&amp;v=MjA5NjMwNXRwaHc3aTN4S0E9TmlmT2ZiUytHYUxMMi9wTkZ1bCtEbmcveUJNUTdEZDFTbmJoM2hOQWU3dmhRcytkQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                        QIAO Z, GUO Q, SUN H, et al.Multi-time period optimized configuration and scheduling of gas storage in gas-fired power plants[J].Applied Energy, 2018 (226) :924-934.
                                    </a>
                                </li>
                                <li id="206">


                                    <a id="bibliography_32" title="于婧, 孙宏斌, 沈欣炜.考虑储热装置的风电-热电机组联合优化运行策略[J].电力自动化设备, 2017, 37 (6) :139-145.YU Jing, SUN Hongbin, SHEN Xinwei.Optimal operating strategy of integrated power system with wind farm, CHP unit and heat storage device[J].Electric Power Automation Equipment, 2017, 37 (6) :139-145." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706021&amp;v=Mjg0ODRSN3FmWnVac0Z5L2xXN3ZBSVNIUmZiRzRIOWJNcVk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                        于婧, 孙宏斌, 沈欣炜.考虑储热装置的风电-热电机组联合优化运行策略[J].电力自动化设备, 2017, 37 (6) :139-145.YU Jing, SUN Hongbin, SHEN Xinwei.Optimal operating strategy of integrated power system with wind farm, CHP unit and heat storage device[J].Electric Power Automation Equipment, 2017, 37 (6) :139-145.
                                    </a>
                                </li>
                                <li id="208">


                                    <a id="bibliography_33" title="邓莉荣, 孙宏斌, 陈润泽, 等.面向能源互联网的热电联供系统节点能价研究[J].电网技术, 2016, 40 (11) :3375-3382.DENG Lirong, SUN Hongbin, CHEN Runze, et al.Research on nodal energy price of combined heat and power system for energy internet[J].Power System Technology, 2016, 40 (11) :3375-3382." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611015&amp;v=MTIzMjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3dkFJVHJCZmJHNEg5Zk5ybzlFWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                        邓莉荣, 孙宏斌, 陈润泽, 等.面向能源互联网的热电联供系统节点能价研究[J].电网技术, 2016, 40 (11) :3375-3382.DENG Lirong, SUN Hongbin, CHEN Runze, et al.Research on nodal energy price of combined heat and power system for energy internet[J].Power System Technology, 2016, 40 (11) :3375-3382.
                                    </a>
                                </li>
                                <li id="210">


                                    <a id="bibliography_34" title="CHEN R, WANG J, SUN H.Clearing and pricing for coordinated gas and electricity day-ahead markets considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2018, 33 (3) :2496-2508." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Clearing and pricing for coordinated gas and electricity day-ahead markets considering wind power uncertainty">
                                        <b>[34]</b>
                                        CHEN R, WANG J, SUN H.Clearing and pricing for coordinated gas and electricity day-ahead markets considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2018, 33 (3) :2496-2508.
                                    </a>
                                </li>
                                <li id="212">


                                    <a id="bibliography_35" title="WANG J, SHEN X, GUO Q, et al.Economic analysis of multi-energy virtual power plant considering market information[C]//2017IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Economic analysis of multi-energy virtual power plant considering market information">
                                        <b>[35]</b>
                                        WANG J, SHEN X, GUO Q, et al.Economic analysis of multi-energy virtual power plant considering market information[C]//2017IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-28 11:35</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),122-128+171 DOI:10.7500/AEPS20190228003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">面向能源互联网的多能流综合能量管理系统:设计与应用</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E5%AE%8F%E6%96%8C&amp;code=08235704&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙宏斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E5%BA%86%E6%9D%A5&amp;code=08171101&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭庆来</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E6%96%87%E4%BC%A0&amp;code=08239494&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴文传</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%A4%8F%E5%A4%A9&amp;code=08183244&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">夏天</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E4%BC%AF%E6%98%8E&amp;code=08185373&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张伯明</a>
                                <a href="javascript:;"></a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机与应用电子技术系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室清华大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>能源互联网是当前国内外学术界和产业界关注的热点和创新方向, 其中一个焦点是研制多能流综合能量管理系统 (IEMS) 。在简要回顾能量管理系统 (EMS) 发展历程的基础上, 设计并研制了面向能源互联网的IEMS, 通过多能互补和源网荷储协同, 实现安全供能前提下的效益最大化。阐述了所研制的IEMS的主要功能, 并通过示例展现了其应用效果, 该IEMS系统已经在几个能源互联网的示范项目中得到现场应用。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源互联网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E8%83%BD%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多能流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E9%87%8F%E7%AE%A1%E7%90%86%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能量管理系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%B3%BB%E7%BB%9F%E7%A0%94%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">系统研制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    孙宏斌 (1969—) , 男, 教授, 博士生导师, IEEEFellow, 教育部长江学者, 国家级教学名师, 国家杰出青年科学基金获得者, 主要研究方向:能源互联网、智能电网、电力系统运行与控制。E-mail:shb@tsinghua.edu.cn;
                                </span>
                                <span>
                                    郭庆来 (1979—) , 男, 副教授, 博士生导师, 主要研究方向:能源互联网、智能电网、电力系统运行与控制。E-mail:guoqinglai@tsinghua.edu.cn;
                                </span>
                                <span>
                                    吴文传 (1973—) , 男, 教授, 博士生导师, 主要研究方向:能源互联网、智能电网、电力系统运行与控制。E-mail:wuwench@tsinghua.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-02-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2016YFB0901300);</span>
                                <span>国家自然科学基金资助项目 (51537006);</span>
                    </p>
            </div>
                    <h1><b>Integrated Energy Management System with Multi-energy Flow for Energy Internet: Design and Application</b></h1>
                    <h2>
                    <span>SUN Hongbin</span>
                    <span>GUO Qinglai</span>
                    <span>WU Wenchuan</span>
                    <span>WANG Bin</span>
                    <span>XIA Tian</span>
                    <span>ZHANG Boming</span>
            </h2>
                    <h2>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments, Tsinghua University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Energy Internet is currently the research hotspot and innovative direction of academia and industry.One of the focuses is the development of integrated energy management system (IEMS) .Based on a brief review of the development of energy management system (EMS) , the IEMS for Energy Internet is designed and developed to maximize the benefit under the premise of safe energy supply through multi-energy complementation and source-grid-load-storage coordination.The main functions of IEMS are introduced and the application results of IEMS are presented.The IEMS system has been applied in several demonstration projects of Energy Internet.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Energy%20Internet&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Energy Internet;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-energy%20flow&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-energy flow;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20management%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy management system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=system%20development&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">system development;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-02-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2016YFB0901300);</span>
                                <span>National Natural Science Foundation of China (No.51537006);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="72" name="72" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="73">能源互联网是互联网和能源系统深度融合的产业新形态, 它以电力为枢纽、以用户为中心, 利用互联网思维和技术改造传统能源系统, 突破能源共享生态中的技术、商业、市场、行业、区域、政策等壁垒, 促进能源更好地互联互通和开放共享, 目标是构建新一代绿色低碳、安全高效、开放共享的智慧能源系统, 是当前国内外学术界和产业界关注的焦点, 也是能源领域继智能电网后又一前沿发展方向<citation id="214" type="reference"><link href="144" rel="bibliography" /><link href="146" rel="bibliography" /><link href="148" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="74">2016年能源局出台了《关于组织实施“互联网+”智慧能源 (能源互联网) 示范项目的通知》<citation id="215" type="reference"><link href="150" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>, 2017年公示了首批试点项目, 同年清华大学发起召开了首届IEEE能源互联网与能源系统集成会议<citation id="216" type="reference"><link href="152" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。2018年国家电网有限公司提出了建设世界一流能源互联网企业<citation id="217" type="reference"><link href="154" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>, 2019年进一步提出加快推进世界一流能源互联网企业<citation id="218" type="reference"><link href="156" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。可以认为, 中国能源互联网已从概念研讨阶段发展到示范应用, 并开始进入规模化应用阶段。</p>
                </div>
                <div class="p1">
                    <p id="75">能源互联网的一个重要特征就是多能流耦合<citation id="221" type="reference"><link href="148" rel="bibliography" /><link href="158" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">8</a>]</sup></citation>。在传统能源系统中, 不同能源系统相对独立, 如电网、热力网、天然气网、交通网等属于不同公司管理和运营, 能源之间耦合不紧, 能源使用效率总体不高。能源互联网实现各种能源的互联互通, 通过科学化管理实现多能互补及源网荷储协同<citation id="219" type="reference"><link href="160" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>, 显著提高能源系统的综合效率以及可再生能源的消纳能力。然而, 如何进行“多能互补、源网荷协同”, 以实现安全供能前提下的效益最大化, 这是在能源互联网“落地”过程中面临的一个焦点问题, 也是一个技术难点。从技术角度来看, 这个问题可以归结为复杂的多能流网络最优调度与控制问题<citation id="220" type="reference"><link href="162" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 优化目标是追求效益的最大化, 这里的效益可以包括能源本身以及附加服务的交易收益, 而约束条件包括供需平衡、运行物理约束以及安全约束等, 优化的手段则是指所有可以调控的灵活性资源, 其广泛分布在一次能源 (煤炭、石油、燃油、燃气、可再生能源等) 、二次能源 (电力、氢气、工业废气、余热等) 、能源运输 (电网、铁路网络、公路网络、油气管网、供热供冷管网等) 等各处, 覆盖源网荷储各个环节。</p>
                </div>
                <div class="p1">
                    <p id="76">在文献<citation id="222" type="reference">[<a class="sup">3</a>]</citation>提出多能流能量管理的挑战和展望的基础上, 本文进一步设计并研发了面向能源互联网的多能流综合能量管理系统 (integrated energy management system, IEMS) , 将能量管理系统 (EMS) 的协同管理对象从纯电拓展为电、热/冷、气、交通等综合能源系统, 以解决上述技术焦点问题;简要回顾了EMS的发展历程, 阐述了所研发的IEMS的主要功能, 同时通过示例展现了IEMS的应用效果。</p>
                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>1 EMS</b>发展历程</h3>
                <div class="p1">
                    <p id="78">EMS是在电力系统调度控制中心应用的保障电力系统安全经济运行的计算机决策系统, 被认为是电力系统运行的“大脑”。从20世纪前半叶至今, EMS发展大致经历了三代, 支撑着电力能源系统的变革。</p>
                </div>
                <div class="p1">
                    <p id="79">第一代EMS出现在1969年以前, 可称为初期EMS。随着电气化时代的到来, 初期EMS实现了电力系统的可观可控, 以数据采集与监控 (supervisory control and data acquisition, SCADA) 功能为主, 属于经验型调度。</p>
                </div>
                <div class="p1">
                    <p id="80">第二代EMS出现在20世纪70年代初到21世纪初, 可称为传统EMS<citation id="223" type="reference"><link href="164" rel="bibliography" /><link href="166" rel="bibliography" /><link href="168" rel="bibliography" /><link href="170" rel="bibliography" /><link href="172" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。随着电力系统互联规模日益扩大, 靠经验型调度已难以驾驭大规模电力系统的运行, 发展了第二代EMS, 实现了电力系统的安全评估、优化、协同控制等高级功能。其奠基人是Dy-Liacco博士, 他提出了电力系统安全控制的基本架构。传统EMS在20世纪70年代得到了迅速发展。中国四大电网于1988年引进了调度自动化系统 (EMS) , 之后进行消化、吸收、再创新, 开发出具有自主知识产权的EMS。目前, 国内EMS已经基本实现了全部国产化。这一代EMS属于分析型调度。</p>
                </div>
                <div class="p1">
                    <p id="81">第三代EMS出现在本世纪, 可称为智能电网EMS。随着风/光等可再生能源的快速发展, 智能电网EMS针对其出力不可控、波动性强的特点, 管理对象从电力系统的源—输侧转向荷—配侧, 挖掘并利用大量分布式灵活性资源, 实现源网荷协同<citation id="225" type="reference"><link href="160" rel="bibliography" /><link href="174" rel="bibliography" /><link href="176" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。发展出分布自律—集中协同的EMS控制架构。EMS覆盖到电力系统各个环节, 诸如:源侧的风电场、光伏电站EMS, 网侧的输电网、配电网、微电网EMS, 荷侧的电动汽车、楼宇、家庭EMS等, 如图1所示。这些EMS自身实现自律, 然后通过通信网络连接在一起进行协同, 从而组成EMS家族<citation id="224" type="reference"><link href="178" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。构成EMS家族的每个成员有共性也有个性, 其中共性包括建模、感知、调度计划、安全评估、协调控制及与其他成员互动等, 个性根据所管辖对象运行需求和特性的不同, 各EMS家族成员的上述共性结构功能具有一定的差异性, 体现了第三代EMS的多样性特征。</p>
                </div>
                <div class="p1">
                    <p id="82">前三代EMS的协同管理对象都是电力系统, 尚未扩展到多能领域。近年来, 为了支撑新一代电力能源系统——能源互联网的变革, 亟需将EMS协同管理的对象由纯电变革为电/热/冷/气/交通等综合能源系统, 发展新一代IEMS。IEMS是综合能源系统的“大脑”, 统领信息流, 调控能量流, 实现多能流系统的协同, 可称为第四代EMS。IEMS的设计与研制, 重点是要针对能源互联网“多能流耦合、多时间尺度、多管理主体”的核心科学挑战, 实现一系列关键技术的突破。</p>
                </div>
                <div class="area_img" id="83">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912015_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 自律-协同的智能电网EMS家族" src="Detail/GetImg?filename=images/DLXT201912015_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 自律-协同的智能电网EMS家族</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912015_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Autonomous-synergetic energy management system family for smart grids</b></p>

                </div>
                <div class="p1">
                    <p id="84">如图2所示, IEMS作为综合能源系统的“大脑”, 对多能流进行在线实时分析、优化和控制。通过多能协同优化, 在保障安全供能的前提下, 提高综合能效, 降低用能成本;通过在互补的多能系统中挖掘新的灵活性资源, 增强可再生能源的消纳能力。</p>
                </div>
                <div class="area_img" id="85">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912015_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 多能流综合能量管理系统" src="Detail/GetImg?filename=images/DLXT201912015_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 多能流综合能量管理系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912015_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Integrated energy management system with multi-energy flow</b></p>

                </div>
                <h3 id="86" name="86" class="anchor-tag"><b>2 IEMS</b>的主要功能</h3>
                <h4 class="anchor-tag" id="87" name="87"><b>2.1 IEMS</b>的系统架构</h4>
                <div class="p1">
                    <p id="88">IEMS的系统架构是按照EMS家族分布自律—集中协同的分层互联架构设计的。以城市综合能源系统为例, 在城市级建设IEMS专有云, 实现对广域范围内传统电网调度无法涉及的大量分布式资源的灵活控制与管理, 提供云端能量管理、虚拟能厂等服务。在园区级建设IEMS主站, 对园区综合能源系统内能源的生产、传输、存储、消费等环节实施整体监管。在终端, 针对园区内各环节 (冷热电联产 (CCHP) 系统、分布式光伏、数据中心、电动汽车充电站、楼宇、家庭、厂房、商场等) , 建设IEMS子站, 用于终端内部自律管理。</p>
                </div>
                <div class="p1">
                    <p id="89">IEMS由硬件及操作系统、支撑平台、应用子系统等几部分组成, 整个软硬件体系结构满足开放性、安全性、标准化和模块化要求。各个模块都需要突破单一能源对象的限制, 把多能流系统作为控制对象。</p>
                </div>
                <div class="p1">
                    <p id="90">跨业务系统的支撑平台采用基于冗余的开放式分布应用环境, 在整个体系结构中处于核心地位。具体包括数据库 (四类) 、各类通信总线、图形界面、统一服务接口、统一模型描述、统一安全防护等, 如图3所示。</p>
                </div>
                <div class="area_img" id="91">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912015_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 IEMS支撑平台架构" src="Detail/GetImg?filename=images/DLXT201912015_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 IEMS支撑平台架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912015_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Architecture of IEMS support platform</b></p>

                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>2.2 IEMS</b>的主要功能模块</h4>
                <div class="p1">
                    <p id="93">在跨平台的支撑平台基础上, IEMS主要实现的功能模块包括:多能流SCADA、实时模型与状态感知、多能流安全分析及预警控制、多能流优化调度控制、节点能价以及虚拟能厂等。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94">1) 多能流SCADA</h4>
                <div class="p1">
                    <p id="95">多能流SCADA是IEMS的最基本应用, 主要用于实现完整、高性能的稳态SCADA, 是后续分析、调度和控制等功能的基础。多能流SCADA可以看作是IEMS的“感官系统”, 它基于多能流传感网络, 实现电、热/冷、气等多能流系统的SCADA功能, 具体包括实时数据采集、处理、控制和调节、事件和告警处理、自动记录和打印、网络拓扑着色、事件追忆以及事件顺序记录 (SOE) 等功能, 如图4所示。</p>
                </div>
                <div class="area_img" id="96">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912015_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 多能流SCADA" src="Detail/GetImg?filename=images/DLXT201912015_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 多能流SCADA</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912015_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 SCADA of multi-energy flow</b></p>

                </div>
                <h4 class="anchor-tag" id="97" name="97">2) 实时模型与状态感知</h4>
                <div class="p1">
                    <p id="98">由于多能流传感网络测点分布广、量测种类多、数据质量低、维护难度大、成本敏感度高等特点, 难免会出现采集数据不全、数据错误的情况。因此多能流网络需要状态估计技术提供实时、可靠、一致、完整的网络状态信息, 为安全评估、运行调度控制等功能提供基础。实时模型与状态感知是在建立基于电力系统模型扩展的综合能源系统模型<citation id="226" type="reference"><link href="180" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>的基础上, 通过补齐量测数据、剔除坏数据, 提高基础数据及评估决策的可靠性<citation id="227" type="reference"><link href="182" rel="bibliography" /><link href="184" rel="bibliography" /><link href="186" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>, 其结构如图5所示。由于不同能流系统的动态响应特性差异显著, 不同运行场景下起主导作用的过程根据系统类型、规模和时间尺度而变化, IEMS的多能流实时模型需要考虑适用于不同应用场合的多时间尺度综合模型, 同时为了适应多管理主体的特征, 模型需采用总体迭代—局部联立的求解策略。而状态感知功能需要兼顾热、气系统与电力系统在调节机制、响应速度上的差异, 在稳态状态估计的基础上, 采用差异化的测量周期, 基于动态建模和滚动时域估计理论, 建立多能流多时间尺度动态估计方法。该模块功能主要包括状态与量测维护、网络拓扑分析、量测预过滤、可观性分析、伪量测自动生成与处理、状态估计与坏数据辨识、网络拓扑检错、参数辨识与估计等。</p>
                </div>
                <div class="area_img" id="99">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912015_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 实时模型与状态感知" src="Detail/GetImg?filename=images/DLXT201912015_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 实时模型与状态感知</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912015_099.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Real-time model and state awareness</b></p>

                </div>
                <h4 class="anchor-tag" id="100" name="100">3) 多能流安全分析及预警控制</h4>
                <div class="p1">
                    <p id="101">能源系统的安全性关乎国计民生, 也是能源系统实现经济高效运行的前提和约束。多能流系统相互作用机理复杂, 综合安全问题突出。多能流安全分析及预警控制功能是确保综合能源系统安全运行的重要手段, 其结构如图6所示。一方面, 需要建立类似于电网的“<i>N</i>-1”安全准则概念, 通过对涵盖多种能流的预想故障集进行仿真分析, 寻找系统薄弱环节, 并针对性地做出预案。另一方面, 关注交易关口的安全控制, 包括关口的容量配置和运行成本, 在优化设备投资建设的基础上, 确保关口设备处于安全运行范围内。</p>
                </div>
                <div class="p1">
                    <p id="102">值得注意的是, 在多能流系统中, 不同系统相互耦合并影响, 某一部分的故障和扰动会影响到多能流系统的其他部分, 有可能造成连锁反应。例如中国台湾地区发生的“8·15”大停电事故, 就是由于热电厂的天然气管道阀门故障而导致的。IEMS的安全分析功能, 需要分析耦合系统发生扰动后, 系统间相互作用而引发连锁故障的可能性, 以及扰动或动作在综合能源系统不同时间尺度下表现出来的不同特征和影响主体, 充分挖掘热、气等慢动态系统的灵活性, 为消除快动态系统 (电力系统) 的安全隐患提供控制策略, 做到协同安全控制<citation id="228" type="reference"><link href="180" rel="bibliography" /><link href="188" rel="bibliography" /><link href="190" rel="bibliography" /><link href="192" rel="bibliography" /><link href="194" rel="bibliography" /><link href="196" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="103">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912015_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 多能流安全分析与预警控制" src="Detail/GetImg?filename=images/DLXT201912015_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 多能流安全分析与预警控制</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912015_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Security analysis and early warning control of multi-energy flow</b></p>

                </div>
                <h4 class="anchor-tag" id="104" name="104">4) 多能流优化调度控制</h4>
                <div class="p1">
                    <p id="105">多能流优化调度控制是实现综合能源系统高效运行的核心功能, 通过协同各种可调控资源, 实现不同能源类型耦合互补与最优能流, 达成可再生能源最大化消纳、降低运行成本、提高综合能效等目标, 从而最大化经济效益, 为综合能源服务商提供能源系统运行的整体解决方案。IEMS的多能流优化调度功能, 需要将供热系统中的建筑热惯性、管道热储等特性纳入调控范围, 建立相应的热力类储能模型, 并结合消纳分布式可再生能源的需求, 考虑其出力的不确定性, 采用分布鲁棒优化等新方法进行优化求解<citation id="229" type="reference"><link href="198" rel="bibliography" /><link href="200" rel="bibliography" /><link href="202" rel="bibliography" /><link href="204" rel="bibliography" /><link href="206" rel="bibliography" /><sup>[<a class="sup">28</a>,<a class="sup">29</a>,<a class="sup">30</a>,<a class="sup">31</a>,<a class="sup">32</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="106">多能流优化调度控制是面向系统运行全过程的动态调度控制, 包括日前调度、日内调度和实时控制三个层次。日前调度主要根据可再生能源出力和负荷预测情况进行机组—最优启停计划及系统运行方式的制定;日内调度考虑可再生能源出力及负荷变化, 调整机组出力和系统运行状态, 维持最优出力与负荷平衡;实时控制以秒为单位, 响应系统的网络安全、调频、调压等控制需求。在未来建设完善的能源市场和辅助服务市场的趋势下, 多能流优化调度控制还需要在各过程中考虑纳入负荷侧需求响应。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107">5) 多能流节点能价</h4>
                <div class="p1">
                    <p id="108">对于综合能源系统, 建设完善的内部商业模式是必不可少的。IEMS中的多能流节点能价功能, 就是针对综合能源系统商业模式而设置的。节点能价功能需要研究灵活的能源市场机制, 考虑多能流耦合特征下不同能源市场价格间的耦合关系, 通过联合成本函数解算实时电价和热价, 激励用户合理用能, 提高资源分配效率。</p>
                </div>
                <div class="p1">
                    <p id="109">在节点能价模式下, 首先通过计算确定系统内部各节点的用能成本, 包括供能成本、传输损耗成本、网络阻塞成本、多能耦合转换成本, 然后通过优化计算各节点能价, 包括电、热、冷、气不同形式、不同时刻、不同地点的能源价格。通过精准计算, 用价格信号引导用户用能行为, 从而通过柔性手段降低整体用能成本<citation id="230" type="reference"><link href="208" rel="bibliography" /><link href="210" rel="bibliography" /><sup>[<a class="sup">33</a>,<a class="sup">34</a>]</sup></citation>, 有利于建立内部公平的市场机制。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110">6) 多能流虚拟能厂</h4>
                <div class="p1">
                    <p id="111">与节点能价功能相对应, IEMS开发了多能流虚拟能厂功能, 用于实现综合能源系统对上级市场的商业模式。这里分布式资源集群、园区或城市都可作为虚拟能厂, 如图7所示, 联合内部可调控资源, 对外成为一个可调节的市场主体, 提供调峰、调频、调压等辅助服务, 共享共赢, 从而有利于总体资源的优化配置和利用, 并带来经济收益<citation id="231" type="reference"><link href="212" rel="bibliography" /><sup>[<a class="sup">35</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="112">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912015_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 多能流虚拟能厂示意图" src="Detail/GetImg?filename=images/DLXT201912015_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 多能流虚拟能厂示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912015_112.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Schematic diagram of virtual power plant with multi-energy flow</b></p>

                </div>
                <div class="p1">
                    <p id="113">以园区为例, 多能流虚拟能厂内部组成架构中, 源侧包括常规供电设备、热电联产 (CHP) 机组、燃气锅炉等设备, 以及外部电网供电、可再生能源接入;网架分为冷、热、电等传输系统;荷侧为园区内部的多能负荷;在储能方面, 不同能源系统均有各自的储能设备;多种能源转化设备 (热泵、CHP、燃气锅炉、溴化锂机组) 将不同的能源系统进行耦合。虚拟能厂功能是在优化调度的基础上, 将园区内部的分布式电源、可控负荷和储能装置聚合成一个虚拟的可控集合整体, 在保证多能负荷可靠供应的前提下, 参与上级电力市场和上级电网的运行调度。</p>
                </div>
                <h3 id="143" name="143" class="anchor-tag">3 IEMS示例与应用</h3>
                <div class="p1">
                    <p id="114">为验证IEMS的效果, 本文建立了一个多能流园区的实验室模拟系统, 该园区主要由分布式能源站, 三类 (商业、民用、工业) 典型负荷, 可再生能源 (风电、光伏) , 储能设备以及供热、供冷管网、供电线路组成。多能流园区区域架构如图8所示。</p>
                </div>
                <div class="area_img" id="115">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912015_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图8 多能流园区架构" src="Detail/GetImg?filename=images/DLXT201912015_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图8 多能流园区架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912015_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.8 Park architecture with multi-energy flow</b></p>

                </div>
                <div class="p1">
                    <p id="116">这里仅给出多能流优化调度控制的应用结果。在引入峰谷分时电价制的前提下, 通过IEMS对该多能园区进行优化调度 (日内调度) , 在电价谷值段CCHP保持较低出力, 园区大量外购电网电能, 同时以电制冷机制冷, 燃气锅炉供热;在电价平值/峰值段, 减少外购电能, 负荷主要由CCHP供给, 同时由燃气锅炉辅助供热。优化计算结果如图9所示。</p>
                </div>
                <div class="p1">
                    <p id="117">从图中可以看出, IEMS可以显著降低区域能源互联网综合能源系统的运行成本, 同时可以提高可再生能源的消纳水平, 为园区带来明显的经济效益。</p>
                </div>
                <div class="p1">
                    <p id="118">截至目前, 本文研制的IEMS已在广州、成都等城市或工业园区投入现场应用。例如, 在广州城市层面开发了“智慧城市能量辅助决策系统”, 如图10所示, 针对不断涌现的建筑楼宇、住宅小区、工业园区、微电网、储能、分布式光伏等综合能源智慧管理的多样化需求, 为用户提供基于互联网的并发式云端能量管理服务, 在不建设就地控制系统的前提下, 实现专业化的能量管理, 促进用户终端多种能源的协同供应和综合梯级利用, 提供多种能源优化组合方案和综合能源服务, 实现智慧用能。</p>
                </div>
                <div class="p1">
                    <p id="119">在成都工业园区开发了“区域综合能源能量管理系统”, 针对以CCHP电厂为清洁能源中枢、以电/热工业用户为主要负荷的多能耦合园区, 建立了主站—子站两级能量运行管理架构, 通过热电互补转换、负荷需求响应实现机组的优化运行, 提高电厂整体的运行效率和综合能效, 降低运行成本。</p>
                </div>
                <div class="area_img" id="120">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912015_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图9 多能流园区优化调度结果" src="Detail/GetImg?filename=images/DLXT201912015_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图9 多能流园区优化调度结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912015_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.9 Optimal scheduling results of park with multi-energy flow</b></p>

                </div>
                <div class="area_img" id="121">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912015_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图10 智慧城市能量辅助决策系统架构" src="Detail/GetImg?filename=images/DLXT201912015_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图10 智慧城市能量辅助决策系统架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912015_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.10 Architecture of energy aided decision-making system for smart city</b></p>

                </div>
                <div class="p1">
                    <p id="122">此外, 该IEMS也正在吉林、天津、江苏、北京等多个地区开展示范应用。</p>
                </div>
                <h3 id="123" name="123" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="124">能源互联网已成为当今国内外能源领域的研究热点, 是未来能源行业发展的重要趋势, 中国能源互联网的发展已开始进入规模化落地阶段。而多能流耦合是能源互联网的重要特征之一, 如何通过多能互补、源网荷协同, 实现安全供能前提下的效益最大化, 是能源互联网建设面临的焦点问题。本文设计和研制了面向能源互联网的IEMS, 实现复杂多能流网络的优化控制, 降低用能成本, 提升可再生能源消纳水平和综合能效, 提高综合能源服务的经济效益。该IEMS已经在多个能源互联网示范项目中得到现场应用。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="144">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                周孝信.构建我国新一代能源系统[R/OL].[2015-11-24].http://news.bjx.com.cn.ZHOU Xiaoxin.Constructing a new generation energy system in China[R/OL].[2015-11-24].http://news.bjx.com.cn.
                            </a>
                        </p>
                        <p id="146">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MDU1OTVGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3dkFJU0hUZXJHNEg5VE5wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>孙宏斌, 郭庆来, 潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化, 2015, 39 (19) :1-8.SUN Hongbin, GUO Qinglai, PAN Zhaoguang.Energy Internet:concept, architecture and frontier outlook[J].Automation of Electric Power Systems, 2015, 39 (19) :1-8.
                            </a>
                        </p>
                        <p id="148">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615001&amp;v=MjA4MjJIVGVyRzRIOWZOcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3ZBSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>孙宏斌, 潘昭光, 郭庆来.多能流能量管理研究:挑战与展望[J].电力系统自动化, 2016, 40 (15) :1-8.SUN Hongbin, PAN Zhaoguang, GUO Qinglai.Energy management for multi-energy flow:challenges and prospects[J].Automation of Electric Power Systems, 2016, 40 (15) :1-8.
                            </a>
                        </p>
                        <p id="150">
                            <a id="bibliography_4" >
                                    <b>[4]</b>
                                国家能源局.国家能源局关于组织实施“互联网+”智慧能源 (能源互联网) 示范项目的通知[EB/OL].[2016-08-10].http://www.bjdch.gov.cn/n1515644/n2022693/c4224604/content.html.National Energy Administration.Notice of the National Energy Administration on organizing and implementing the“internet+intelligent energy (energy internet) demonstration project”[EB/OL].[2016-08-10].http://www.bjdch.gov.cn/n1515644/n2022693/c4224604/content.html.
                            </a>
                        </p>
                        <p id="152">
                            <a id="bibliography_5" >
                                    <b>[5]</b>
                                北京科学技术协会.首届IEEE能源互联网与能源系统集成会议在京举办[EB/OL].[2017-10-29].http://www.bast.net.cn/art/2017/11/29/art_16644_371446.html.Beijing Association of Science and Technology.The first IEEEconference on energy internet and energy system integration was held in Beijing[EB/OL].[2017-10-29].http://www.bast.net.cn/art/2017/11/29/art_16644_371446.html.
                            </a>
                        </p>
                        <p id="154">
                            <a id="bibliography_6" >
                                    <b>[6]</b>
                                国家电网公司.攻坚克难狠抓落实高起点推进世界一流能源互联网企业建设[EB/OL].[2018-04-19].http://www.sgcc.com.cn/html/sgcc_main/col2018032137/2018-04/28/20180428120759524476065_1.shtml.State Grid Corporation of China.Grasp the implementation at a high starting point and promote the construction of world-class energy internet enterprises[EB/OL].[2018-04-19].http://www.sgcc.com.cn/html/sgcc_main/col2018032137/2018-04/28/20180428120759524476065_1.shtml.
                            </a>
                        </p>
                        <p id="156">
                            <a id="bibliography_7" >
                                    <b>[7]</b>
                                国家电网公司.关于新时代改革“再出发”加快建设世界一流能源互联网企业的意见[EB/OL].[2019-01-21].http://www.tanpaifang.com/tanguwen/2019/0121/62904.html.State Grid Corporation of China.Opinions on speeding up the construction of world-class energy internet enterprises in the new-era reform“starting again”[EB/OL].[2019-01-21].http://www.tanpaifang.com/tanguwen/2019/0121/62904.html.
                            </a>
                        </p>
                        <p id="158">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201331003&amp;v=MjY2MzlBUHlyUGJiRzRIOUxQcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>王成山, 洪博文, 郭力, 等.冷热电联供微网优化调度通用建模方法[J].中国电机工程学报, 2013, 33 (31) :26-33.WANG Chengshan, HONG Bowen, GUO Li, et al.A general modeling method for optimal dispatch of combined cooling, heating and power microgrid[J].Proceedings of the CSEE, 2013, 33 (31) :26-33.
                            </a>
                        </p>
                        <p id="160">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221000&amp;v=MjM0NDNVUjdxZlp1WnNGeS9sVzd2QUlTSFRlckc0SDlQT3JvOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>姚建国, 杨胜春, 王珂, 等.智能电网“源-网-荷”互动运行控制概念及研究框架[J].电力系统自动化, 2012, 36 (21) :1-6.YAO Jianguo, YANG Shengchun, WANG Ke, et al.Concept and research framework of smart grid source-grid-load interactive operation and control[J].Automation of Electric Power Systems, 2012, 36 (21) :1-6.
                            </a>
                        </p>
                        <p id="162">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MjQ2ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3ZBSVNIVGVyRzRIOW5NcTQ5RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>艾芊, 郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.AI Qian, HAO Ran.Key Technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems, 2018, 42 (4) :2-10.DOI:10.7500/AEPS20170927008.
                            </a>
                        </p>
                        <p id="164">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS512.008&amp;v=MjQ2ODFRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVJidWZaT2RwRnlEaFd3PT1JVHJCZmJhNUhNL01yNGNxWWVzTUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>张伯明, 邓佑满, 孙宏斌, 等.开放分布式能量管理系统高级应用软件[J].电网技术, 1995, 19 (12) :38-42.ZHANG Boming, DENG Youman, SUN Hongbin, et al.An open and distributed energy management system advanced application software[J].Power System Technology, 1995, 19 (12) :38-42.
                            </a>
                        </p>
                        <p id="166">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007030066855999&amp;v=MjgzNjdBWWVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3aklLRm9jVlYyN0diTzdIdEhLcVlk&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>于尔铿.能量管理系统:EMS[M].北京:科学出版社, 1998.YU Erkeng.Energy management system:EMS[M].Beijing:Science Press, 1998.
                            </a>
                        </p>
                        <p id="168">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200002017&amp;v=MTA5MjhIdEhNclk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3ZBSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>王芝茗, 柳焯.21世纪东北电网调度自动化系统的建设[J].电网技术, 2000, 24 (2) :61-63.WANG Zhiming, LIU Zhuo.Construction of dispatching automation system for northeast power grid of China in 21st century[J].Power System Technology, 2000, 24 (2) :61-63.
                            </a>
                        </p>
                        <p id="170">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MTkyNjVyRzRIOVRNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3ZBSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>辛耀中, 石俊杰, 周京阳, 等.智能电网调度控制系统现状与技术展望[J].电力系统自动化, 2015, 39 (1) :2-8.XIN Yaozhong, SHI Junjie, ZHOU Jingyang, et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems, 2015, 39 (1) :2-8.
                            </a>
                        </p>
                        <p id="172">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200713000&amp;v=MDQyNTQvbFc3dkFJU0hUZXJHNEh0Yk5ySTlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>张伯明, 孙宏斌, 吴文传.3维协调的新一代电网能量管理系统[J].电力系统自动化, 2007, 31 (13) :1-6.ZHANG Boming, SUN Hongbin, WU Wenchuan.New generation of EMS with 3-dimensional coordination[J].Automation of Electric Power Systems, 2007, 31 (13) :1-6.
                            </a>
                        </p>
                        <p id="174">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806001&amp;v=MDgyNjJDVVI3cWZadVpzRnkvbFc3dkFJU0hUZXJHNEg5bk1xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>许洪强, 姚建国, 於益军, 等.支撑一体化大电网的调度控制系统架构及关键技术[J].电力系统自动化, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001.XU Hongqiang, YAO Jianguo, YU Yijun, et al.Architecture and key technologies of dispatch and control system supporting integrated bulk power grids[J].Automation of Electric Power Systems, 2018, 42 (6) :1-8.DOI:10.7500/AEPS20170617001.
                            </a>
                        </p>
                        <p id="176">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MDQ5MzFNcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3ZBSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>许洪强, 姚建国, 南贵林, 等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang, YAO Jianguo, NAN Guilin, et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems, 2018, 42 (1) :1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="178">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409001&amp;v=MjA3MDNUZXJHNEg5WE1wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3dkFJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>孙宏斌, 张伯明, 吴文传, 等.自律协同的智能电网能量管理系统家族:概念、体系架构和示例[J].电力系统自动化, 2014, 38 (9) :1-5.SUN Hongbin, ZHANG Boming, WU Wenchuan, et al.Autonomous-synergetic energy management system family for smart grids:concept, architecture and cases[J].Automation of Electric Power Systems, 2014, 38 (9) :1-5.
                            </a>
                        </p>
                        <p id="180">
                            <a id="bibliography_19" >
                                    <b>[19]</b>
                                潘昭光.电-热耦合多能流系统综合安全评估与控制[D].北京:清华大学, 2018.PAN Zhaoguang.Integrated security assessment and control of coupled electricity and heating multi-energy flow systems[D].Beijing:Tsinghua University, 2018.
                            </a>
                        </p>
                        <p id="182">
                            <a id="bibliography_20" >
                                    <b>[20]</b>
                                盛同天.电-热耦合网络状态估计理论与关键技术研究[D].北京:清华大学, 2018.SHENG Tongtian.Research on the theory and key technologies of state estimation for integrated electrical and heating networks[D].Beijing:Tsinghua University, 2018.
                            </a>
                        </p>
                        <p id="184">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606005&amp;v=MDc5MzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3ZBSVRyQmZiRzRIOWZNcVk5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>董今妮, 孙宏斌, 郭庆来, 等.热电联合网络状态估计[J].电网技术, 2016, 40 (6) :1635-1641.DONG Jinni, SUN Hongbin, GUO Qinglai, et al.State estimation for combined electricity and heat networks[J].Power System Technology, 2016, 40 (6) :1635-1641.
                            </a>
                        </p>
                        <p id="186">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESF2AE79F8CC4C549F6D62E43D7E31C99F&amp;v=MzI2NzhnTGYzazl4bUFWbmpsL1BYdmgyQlZBZXJQblRMUHBDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh3N2kzeEtBPU5pZk9mY1c2YjZUTHB2bE5GNQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>SHENG T, GUO Q, SUN H, et al.Two-stage state estimation approach for combined heat and electric networks considering the dynamic property of pipelines[J].Energy Procedia, 2017 (142) :3014-3019.
                            </a>
                        </p>
                        <p id="188">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES633AF2B890F75013FCF66E661E85B40C&amp;v=MDczNjhIYUM2cmYxTmJldDVDM2s1emhWbG1VbDdUZ3JrcWhOQWNiZm1RYnJzQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBodzdpM3hLQT1OaWZPZmJXNw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>FU X, SUN H, GUO Q, et al.Probabilistic power flow analysis considering the dependence between power and heat[J].Applied Energy, 2017, 191:582-592.
                            </a>
                        </p>
                        <p id="190">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201162&amp;v=MjY1MjZLOUg5UE9xWTlGWnVzT0RYbzdvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMTRjYmhvPU5pZk9mYg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b>PAN Z, GUO Q, SUN H.Interactions of district electricity and heating systems considering time-scale characteristics based on quasi-steady multi-energy flow[J].Applied Energy, 2016 (167) :230-243.
                            </a>
                        </p>
                        <p id="192">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES2D9463DF1A747BB63AF65D4AECE9CB44&amp;v=MTY5MThwaHc3aTN4S0E9TmlmT2ZiSE1GOVhLclBzelpab0lDSHRMdlJBUW0wbDdUUXZtM1dkR0RMdm5ONzZiQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>QIAO Z, GUO Q, SUN H.An interval gas flow analysis in natural gas and electricity coupled networks considering the uncertainty of wind power[J].Applied Energy, 2017 (201) :343-353.
                            </a>
                        </p>
                        <p id="194">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706010&amp;v=MjM3MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2xXN3ZBSVNIUmZiRzRIOWJNcVk5RVpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b>夏天, 陈瑜玮, 郭庆来, 等.基于PSASP的电热耦合能源系统潮流计算[J].电力自动化设备, 2017, 37 (6) :55-61.XIA Tian, CHEN Yuwei, GUO Qinglai, et al.Power flow calculation based on PSASP for combined thermal and electric energy system[J].Electric Power Automation Equipment, 2017, 37 (6) :55-61.
                            </a>
                        </p>
                        <p id="196">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606004&amp;v=MTU4ODJDVVI3cWZadVpzRnkvbFc3dkFJVHJCZmJHNEg5Zk1xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b>潘昭光, 孙宏斌, 郭庆来.面向能源互联网的多能流静态安全分析方法[J].电网技术, 2016, 40 (6) :1627-1634.PAN Zhaoguang, SUN Hongbing, GUO Qinglai.Energy internet oriented static security analysis method of multienergy flow[J].Power System Technology, 2016, 40 (6) :1627-1634.
                            </a>
                        </p>
                        <p id="198">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impacts of optimization interval on home energy scheduling for thermostatically controlled appliances">

                                <b>[28]</b>PAN Z, GUO Q, SUN H.Impacts of optimization interval on home energy scheduling for thermostatically controlled appliances[J].CSEE Journal of Power and Energy Systems, 2015, 1 (2) :90-100.
                            </a>
                        </p>
                        <p id="200">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combined heat and power dispatch considering pipeline energy storage of district heating network">

                                <b>[29]</b>LI Z, WU W, SHAHIDEHPOUR M, et al.Combined heat and power dispatch considering pipeline energy storage of district heating network[J].IEEE Transactions on Sustainable Energy, 2015, 1 (7) :12-22.
                            </a>
                        </p>
                        <p id="202">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESD5477B66F3F651AC470BAE373FB0A3E7&amp;v=MTQ1NzlsUnMrWUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHc3aTN4S0E9TmlmT2ZjZTlHdGJMM1lsREV1aDVDbms0dm1VWDdUOFBPUXJocXhGREM3TA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b>PAN Z, GUO Q, SUN H.Feasible region method based integrated heat and electricity dispatch considering building thermal inertia[J].Applied Energy, 2017 (192) :395-407.
                            </a>
                        </p>
                        <p id="204">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES767C7DE8B2A246753688293B1E29E7E2&amp;v=MDUxMzZyTFUwNXRwaHc3aTN4S0E9TmlmT2ZiUytHYUxMMi9wTkZ1bCtEbmcveUJNUTdEZDFTbmJoM2hOQWU3dmhRcytkQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b>QIAO Z, GUO Q, SUN H, et al.Multi-time period optimized configuration and scheduling of gas storage in gas-fired power plants[J].Applied Energy, 2018 (226) :924-934.
                            </a>
                        </p>
                        <p id="206">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706021&amp;v=MjU4ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbFc3dkFJU0hSZmJHNEg5Yk1xWTlIWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b>于婧, 孙宏斌, 沈欣炜.考虑储热装置的风电-热电机组联合优化运行策略[J].电力自动化设备, 2017, 37 (6) :139-145.YU Jing, SUN Hongbin, SHEN Xinwei.Optimal operating strategy of integrated power system with wind farm, CHP unit and heat storage device[J].Electric Power Automation Equipment, 2017, 37 (6) :139-145.
                            </a>
                        </p>
                        <p id="208">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611015&amp;v=MTQ1NzZXN3ZBSVRyQmZiRzRIOWZOcm85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L2w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b>邓莉荣, 孙宏斌, 陈润泽, 等.面向能源互联网的热电联供系统节点能价研究[J].电网技术, 2016, 40 (11) :3375-3382.DENG Lirong, SUN Hongbin, CHEN Runze, et al.Research on nodal energy price of combined heat and power system for energy internet[J].Power System Technology, 2016, 40 (11) :3375-3382.
                            </a>
                        </p>
                        <p id="210">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Clearing and pricing for coordinated gas and electricity day-ahead markets considering wind power uncertainty">

                                <b>[34]</b>CHEN R, WANG J, SUN H.Clearing and pricing for coordinated gas and electricity day-ahead markets considering wind power uncertainty[J].IEEE Transactions on Power Systems, 2018, 33 (3) :2496-2508.
                            </a>
                        </p>
                        <p id="212">
                            <a id="bibliography_35" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Economic analysis of multi-energy virtual power plant considering market information">

                                <b>[35]</b>WANG J, SHEN X, GUO Q, et al.Economic analysis of multi-energy virtual power plant considering market information[C]//2017IEEE Conference on Energy Internet and Energy System Integration, November 26-28, 2017, Beijing, China.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912015" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912015&amp;v=MTAzOTZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9sVzd2QUlTSFRlckc0SDlqTnJZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

