

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136652185412500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912016%26RESULT%3d1%26SIGN%3d7P497FXfZI4ruruHXOHfm3P%252bHe0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912016&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912016&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912016&amp;v=Mjk0NTh6TElTSFRlckc0SDlqTnJZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;1 PMU&lt;/b&gt;数据相角误差来源分析 "><b>1 PMU</b>数据相角误差来源分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#70" data-title="1) 互感器误差">1) 互感器误差</a></li>
                                                <li><a href="#72" data-title="2) PMU装置误差">2) PMU装置误差</a></li>
                                                <li><a href="#74" data-title="3) 时间同步设备和授时信号攻击">3) 时间同步设备和授时信号攻击</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;2&lt;/b&gt; 线路两端实测&lt;b&gt;PMU&lt;/b&gt;相角数据质量问题 "><b>2</b> 线路两端实测<b>PMU</b>相角数据质量问题</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#90" data-title="&lt;b&gt;3&lt;/b&gt; 相角差偏差对线路参数辨识的影响 "><b>3</b> 相角差偏差对线路参数辨识的影响</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#102" data-title="&lt;b&gt;4&lt;/b&gt; 相角差偏差估计模型和方法 "><b>4</b> 相角差偏差估计模型和方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#103" data-title="&lt;b&gt;4.1&lt;/b&gt; 基于π形等值电路的估计模型"><b>4.1</b> 基于π形等值电路的估计模型</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;4.2&lt;/b&gt; 相角差偏差估计方法"><b>4.2</b> 相角差偏差估计方法</a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;4.3&lt;/b&gt; 方法评价"><b>4.3</b> 方法评价</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#145" data-title="&lt;b&gt;5&lt;/b&gt; 仿真及实测算例 "><b>5</b> 仿真及实测算例</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#146" data-title="&lt;b&gt;5.1&lt;/b&gt; 模型设置及稳态数据获取"><b>5.1</b> 模型设置及稳态数据获取</a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;5.2&lt;/b&gt; 仿真分析"><b>5.2</b> 仿真分析</a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;5.3&lt;/b&gt; 实测算例"><b>5.3</b> 实测算例</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#163" data-title="&lt;b&gt;6&lt;/b&gt; 线路参数辨识应用 "><b>6</b> 线路参数辨识应用</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#168" data-title="&lt;b&gt;7&lt;/b&gt; 结语 "><b>7</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#204" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#207" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#80" data-title="&lt;b&gt;图1 集中参数π形等值电路&lt;/b&gt;"><b>图1 集中参数π形等值电路</b></a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;图2 线路两端电压角度差&lt;/b&gt;"><b>图2 线路两端电压角度差</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;表1 不同噪声、工况情形下采用500组数据的相角差偏差估计结果&lt;/b&gt;"><b>表1 不同噪声、工况情形下采用500组数据的相角差偏差估计结果</b></a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;图3 相角差偏差估计结果分布&lt;/b&gt;"><b>图3 相角差偏差估计结果分布</b></a></li>
                                                <li><a href="#205" data-title="图A1 500kV单机单线图">图A1 500kV单机单线图</a></li>
                                                <li><a href="#206" data-title="图A2样本数对相角差偏差估计结果的影响">图A2样本数对相角差偏差估计结果的影响</a></li>
                                                <li><a href="#208" data-title="表B1校正前后电抗辨识结果">表B1校正前后电抗辨识结果</a></li>
                                                <li><a href="#209" data-title="表B2基于实测PMU数据的相角差校正前后电抗辨识结果">表B2基于实测PMU数据的相角差校正前后电抗辨识结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="210">


                                    <a id="bibliography_1" title="江道灼, 孙伟华, 陈素素.电网相量实时同步测量的一种新方法[J].电力系统自动化, 2003, 27 (15) :40-45.JIANG Daozhuo, SUN Weihua, CHEN Susu.A new method of real time and synchronous measurement on power network phase parameters[J].Automation of Electric Power Systems, 2003, 27 (15) :40-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200315008&amp;v=MDY2MDJIVGVyRzRIdExOcW85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnpLSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        江道灼, 孙伟华, 陈素素.电网相量实时同步测量的一种新方法[J].电力系统自动化, 2003, 27 (15) :40-45.JIANG Daozhuo, SUN Weihua, CHEN Susu.A new method of real time and synchronous measurement on power network phase parameters[J].Automation of Electric Power Systems, 2003, 27 (15) :40-45.
                                    </a>
                                </li>
                                <li id="212">


                                    <a id="bibliography_2" title="常乃超, 刘思旭, 余高旺, 等.动态条件下同步相量测量装置的数字滤波器及计算优化[J].电力系统自动化, 2017, 41 (20) :92-96.DOI:10.7500/AEPS20170424003.CHANG Naichao, LIU Sixu, YU Gaowang, et al.Digital filter and computational optimization of synchronized phasor measurement unit under dynamic conditions[J].Automation of Electric Power Systems, 2017, 41 (20) :92-96.DOI:10.7500/AEPS20170424003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720013&amp;v=MzA4MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVyektJU0hUZXJHNEg5Yk9yNDlFWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        常乃超, 刘思旭, 余高旺, 等.动态条件下同步相量测量装置的数字滤波器及计算优化[J].电力系统自动化, 2017, 41 (20) :92-96.DOI:10.7500/AEPS20170424003.CHANG Naichao, LIU Sixu, YU Gaowang, et al.Digital filter and computational optimization of synchronized phasor measurement unit under dynamic conditions[J].Automation of Electric Power Systems, 2017, 41 (20) :92-96.DOI:10.7500/AEPS20170424003.
                                    </a>
                                </li>
                                <li id="214">


                                    <a id="bibliography_3" title="齐文斌, 肖晓春, 李东平, 等.调度中心SCADA与WAMS实时数据的差异[J].南方电网技术, 2013, 7 (5) :87-91.QI Wenbin, XIAO Xiaochun, LI Dongping, et al.The difference between SCADA and WAMS real-time data in dispatching center[J].Southern Power System Technology, 2013, 7 (5) :87-91." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201305019&amp;v=MDQwOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVyektLeXZQZWJHNEg5TE1xbzlFYlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        齐文斌, 肖晓春, 李东平, 等.调度中心SCADA与WAMS实时数据的差异[J].南方电网技术, 2013, 7 (5) :87-91.QI Wenbin, XIAO Xiaochun, LI Dongping, et al.The difference between SCADA and WAMS real-time data in dispatching center[J].Southern Power System Technology, 2013, 7 (5) :87-91.
                                    </a>
                                </li>
                                <li id="216">


                                    <a id="bibliography_4" title="刘灏, 毕天姝, 周星, 等.电力互感器对同步相量测量的影响[J].电网技术, 2011, 35 (6) :176-182.LIU Hao, BI Tianshu, ZHOU Xing, et al.Impact of instrument transformers on synchronous phasor measurement[J].Power System Technology, 2011, 35 (6) :176-182." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201106035&amp;v=Mjc4MzBac0Z5L21VcnpLSVRyQmZiRzRIOURNcVk5R1lZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        刘灏, 毕天姝, 周星, 等.电力互感器对同步相量测量的影响[J].电网技术, 2011, 35 (6) :176-182.LIU Hao, BI Tianshu, ZHOU Xing, et al.Impact of instrument transformers on synchronous phasor measurement[J].Power System Technology, 2011, 35 (6) :176-182.
                                    </a>
                                </li>
                                <li id="218">


                                    <a id="bibliography_5" title="CASTELLO P, LIXIA M, MUSCAS C.Impact of the model on the accuracy of synchrophasor measurement[J].IEEETransactions on Instrumentation and Measurement, 2012, 61 (8) :2179-2188." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of the Model on the Accuracy of Synchrophasor Measurement">
                                        <b>[5]</b>
                                        CASTELLO P, LIXIA M, MUSCAS C.Impact of the model on the accuracy of synchrophasor measurement[J].IEEETransactions on Instrumentation and Measurement, 2012, 61 (8) :2179-2188.
                                    </a>
                                </li>
                                <li id="220">


                                    <a id="bibliography_6" title="GONG S P, ZHANG Z H, TRINKLE M, et al.GPS spoofing based time stamp attack on real time wide area monitoring in smart grid[C]//IEEE Third International Conference on Smart Grid Communications, November 5-8, 2012, Tainan, China:300-305." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=GPS spoofing based time stamp attack on real time wide area monitoring in smart grid">
                                        <b>[6]</b>
                                        GONG S P, ZHANG Z H, TRINKLE M, et al.GPS spoofing based time stamp attack on real time wide area monitoring in smart grid[C]//IEEE Third International Conference on Smart Grid Communications, November 5-8, 2012, Tainan, China:300-305.
                                    </a>
                                </li>
                                <li id="222">


                                    <a id="bibliography_7" title="GREGORIUS T, BLEWITT G.The effect of weather fronts on GPS measurements[J].GPS World, 1998, 9 (1) :52-60." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The effect of weather fronts on GPS measurements">
                                        <b>[7]</b>
                                        GREGORIUS T, BLEWITT G.The effect of weather fronts on GPS measurements[J].GPS World, 1998, 9 (1) :52-60.
                                    </a>
                                </li>
                                <li id="224">


                                    <a id="bibliography_8" title="ZHANG Z H, GONG S P, DIMITROVSKI A D, et al.Time synchronization attack in smart grid:impact and analysis[J].IEEE Transactions on Smart Grid, 2013, 4 (1) :87-98." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Time Synchronization Attack in Smart Grid:Impact and Analysis">
                                        <b>[8]</b>
                                        ZHANG Z H, GONG S P, DIMITROVSKI A D, et al.Time synchronization attack in smart grid:impact and analysis[J].IEEE Transactions on Smart Grid, 2013, 4 (1) :87-98.
                                    </a>
                                </li>
                                <li id="226">


                                    <a id="bibliography_9" title="ZHU F, YOUSSEF A, HAMOUDA W.Detection techniques for data-level spoofing in GPS-based phasor measurement units[C]//International Conference on Selected Topics in Mobile&amp;amp;Wireless Networking, April 11-13, 2016, Cairo, Egypt:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detection techniques for data-level spoofing in GPS-based phasor measurement units">
                                        <b>[9]</b>
                                        ZHU F, YOUSSEF A, HAMOUDA W.Detection techniques for data-level spoofing in GPS-based phasor measurement units[C]//International Conference on Selected Topics in Mobile&amp;amp;Wireless Networking, April 11-13, 2016, Cairo, Egypt:1-8.
                                    </a>
                                </li>
                                <li id="228">


                                    <a id="bibliography_10" title="徐凯, 毕天姝, 郭津瑞, 等.卫星同步授时偏差对PMU量测的影响[J].电网技术, 2015, 39 (5) :1323-1328.XU Kai, BI Tianshu, GUO Jinrui, et al.Impact of time service synchronization deviation on PMU measurement[J].Power System Technology, 2015, 39 (5) :1323-1328." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201505023&amp;v=MjkyOTJxbzlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVyektJVHJCZmJHNEg5VE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        徐凯, 毕天姝, 郭津瑞, 等.卫星同步授时偏差对PMU量测的影响[J].电网技术, 2015, 39 (5) :1323-1328.XU Kai, BI Tianshu, GUO Jinrui, et al.Impact of time service synchronization deviation on PMU measurement[J].Power System Technology, 2015, 39 (5) :1323-1328.
                                    </a>
                                </li>
                                <li id="230">


                                    <a id="bibliography_11" title="PAL S, SIKDAR B, CHOW J.Classification and detection of PMU data manipulation attacks using transmission line parameters[J].IEEE Transactions on Smart Grid, 2017, 9 (5) :5057-5066." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Classification and Detection of PMU Data Manipulation Attacks Using Transmission Line Parameters">
                                        <b>[11]</b>
                                        PAL S, SIKDAR B, CHOW J.Classification and detection of PMU data manipulation attacks using transmission line parameters[J].IEEE Transactions on Smart Grid, 2017, 9 (5) :5057-5066.
                                    </a>
                                </li>
                                <li id="232">


                                    <a id="bibliography_12" title="王义军, 任先文, 范琪.同步相量测量单元及其误差分析[J].电力自动化设备, 2004, 24 (1) :66-71.WANG Yijun, REN Xianwen, FAN Qi.Synchronous phasor measurement unit and error analysis[J].Electric Power Automation Equipment, 2004, 24 (1) :66-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200401017&amp;v=MTQ2MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnpLSVNIUmZiRzRIdFhNcm85RVk0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        王义军, 任先文, 范琪.同步相量测量单元及其误差分析[J].电力自动化设备, 2004, 24 (1) :66-71.WANG Yijun, REN Xianwen, FAN Qi.Synchronous phasor measurement unit and error analysis[J].Electric Power Automation Equipment, 2004, 24 (1) :66-71.
                                    </a>
                                </li>
                                <li id="234">


                                    <a id="bibliography_13" title="丁蓝, 欧智乐, 汤致凯, 等.输电线路参数辨识的影响因素研究[J].电网技术, 2013, 31 (7) :1948-1953.DING Lan, OU Zhile, TANG Zhikai, et al.Research on factors influencing identification of transmission line parameters[J].Power System Technology, 2013, 31 (7) :1948-1953." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201307025&amp;v=MDcyNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVyektJVHJCZmJHNEg5TE1xSTlIWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        丁蓝, 欧智乐, 汤致凯, 等.输电线路参数辨识的影响因素研究[J].电网技术, 2013, 31 (7) :1948-1953.DING Lan, OU Zhile, TANG Zhikai, et al.Research on factors influencing identification of transmission line parameters[J].Power System Technology, 2013, 31 (7) :1948-1953.
                                    </a>
                                </li>
                                <li id="236">


                                    <a id="bibliography_14" title="段刚, 严亚勤, 谢晓冬, 等.广域相量测量技术发展现状与展望[J].电力系统自动化, 2015, 39 (1) :73-80.DUAN Gang, YAN Yaqin, XIE Xiaodong, et al.Development status quo and tendency of wide area phasor measuring technology[J].Automation of Electric Power Systems, 2015, 39 (1) :73-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501014&amp;v=MjA3OTlHRnJDVVI3cWZadVpzRnkvbVVyektJU0hUZXJHNEg5VE1ybzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        段刚, 严亚勤, 谢晓冬, 等.广域相量测量技术发展现状与展望[J].电力系统自动化, 2015, 39 (1) :73-80.DUAN Gang, YAN Yaqin, XIE Xiaodong, et al.Development status quo and tendency of wide area phasor measuring technology[J].Automation of Electric Power Systems, 2015, 39 (1) :73-80.
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_15" title="薛安成, 周健, 黄梓华, 等.输电线路零序参数的在线自适应IGG抗差辨识方法[J].电网技术, 2016, 40 (12) :3923-3929.XUE Ancheng, ZHOU Jian, HUANG Zihua, et al.Zero sequence parameters identification of transmission lines based on adaptive IGG robust least square method[J].Power System Technology, 2016, 40 (12) :3923-3929." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612040&amp;v=MTgzNTJGeS9tVXJ6S0lUckJmYkc0SDlmTnJZOUJaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        薛安成, 周健, 黄梓华, 等.输电线路零序参数的在线自适应IGG抗差辨识方法[J].电网技术, 2016, 40 (12) :3923-3929.XUE Ancheng, ZHOU Jian, HUANG Zihua, et al.Zero sequence parameters identification of transmission lines based on adaptive IGG robust least square method[J].Power System Technology, 2016, 40 (12) :3923-3929.
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_16" title="ASPROU M, KYRIAKIDES E, ALBU M.The effect of PMUmeasurement chain quality on line parameter calculation[C]//2017IEEE International Instrumentation and Measurement Technology Conference, May 22-25, 2017, Torino, Italy:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The effect of PMUmeasurement chain quality on line parameter calculation">
                                        <b>[16]</b>
                                        ASPROU M, KYRIAKIDES E, ALBU M.The effect of PMUmeasurement chain quality on line parameter calculation[C]//2017IEEE International Instrumentation and Measurement Technology Conference, May 22-25, 2017, Torino, Italy:1-6.
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_17" title="丁宏恩, 高宗和, 苏大威, 等.混合量测状态估计相角参考点坏数据问题的处理方法[J].电力系统自动化, 2014, 38 (9) :132-136.DING Hongen, GAO Zonghe, SU Dawei, et al.Solution to bad data problem of phase angle reference bus for state estimation with hybrid measurement[J].Automation of Electric Power Systems, 2014, 38 (9) :132-136." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409020&amp;v=MjA0NDhadVpzRnkvbVVyektJU0hUZXJHNEg5WE1wbzlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        丁宏恩, 高宗和, 苏大威, 等.混合量测状态估计相角参考点坏数据问题的处理方法[J].电力系统自动化, 2014, 38 (9) :132-136.DING Hongen, GAO Zonghe, SU Dawei, et al.Solution to bad data problem of phase angle reference bus for state estimation with hybrid measurement[J].Automation of Electric Power Systems, 2014, 38 (9) :132-136.
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_18" title="刘灏, 杨智伟, 毕天姝, 等.基于优先级分配策略的PMU数据恢复方法[J].电网技术, 2018, 42 (9) :2814-2820.LIU Hao, YANG Zhiwei, BI Tianshu, et al.PMU data recovery method based on priority allocation strategy[J].Power System Technology, 2018, 42 (9) :2814-2820." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201809010&amp;v=MTM4ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJ6S0lUckJmYkc0SDluTXBvOUVaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        刘灏, 杨智伟, 毕天姝, 等.基于优先级分配策略的PMU数据恢复方法[J].电网技术, 2018, 42 (9) :2814-2820.LIU Hao, YANG Zhiwei, BI Tianshu, et al.PMU data recovery method based on priority allocation strategy[J].Power System Technology, 2018, 42 (9) :2814-2820.
                                    </a>
                                </li>
                                <li id="246">


                                    <a id="bibliography_19" title="董清, 马诚, 韩锋.利用PMU测量相角数据计算不同测点间电压相角差的方法[J].电网技术, 2017, 41 (9) :2996-3002.DONG Qing, MA Cheng, HAN Feng.Method for calculating phase angle difference between voltage phasor by using phase angle data measured by DFT[J].Power System Technology, 2017, 41 (9) :2996-3002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201709033&amp;v=MDA1NDBJVHJCZmJHNEg5Yk1wbzlHWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVyeks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        董清, 马诚, 韩锋.利用PMU测量相角数据计算不同测点间电压相角差的方法[J].电网技术, 2017, 41 (9) :2996-3002.DONG Qing, MA Cheng, HAN Feng.Method for calculating phase angle difference between voltage phasor by using phase angle data measured by DFT[J].Power System Technology, 2017, 41 (9) :2996-3002.
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_20" title="许珉, 张文强, 王兆强, 等.基于加窗递推DFT算法的快速相位差校正法研究[J].电力系统保护与控制, 2010, 38 (14) :1-4.XU Min, ZHANG Wenqiang, WANG Zhaoqiang, et al.Fast phase difference correction method by using recursive DFTwith Blackman-harris window[J].Power System Protection and Control, 2010, 38 (14) :1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201014002&amp;v=MjgzMTVtVXJ6S0x5bmFlYkc0SDlITnE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        许珉, 张文强, 王兆强, 等.基于加窗递推DFT算法的快速相位差校正法研究[J].电力系统保护与控制, 2010, 38 (14) :1-4.XU Min, ZHANG Wenqiang, WANG Zhaoqiang, et al.Fast phase difference correction method by using recursive DFTwith Blackman-harris window[J].Power System Protection and Control, 2010, 38 (14) :1-4.
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_21" title="马宏忠, 宋树平, 鞠平.基于加窗离散傅里叶算法的谐波分析初始相位敏感性研究[J].电力系统自动化, 2014, 38 (12) :88-94.MA Hongzhong, SONG Shuping, JU Ping.Initial-phase sensitivity study on power harmonic analysis based on windowed discrete Fourier transform[J].Automation of Electric Power Systems, 2014, 38 (12) :88-94." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201412016&amp;v=MDQ1NzVFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVyektJU0hUZXJHNEg5WE5yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        马宏忠, 宋树平, 鞠平.基于加窗离散傅里叶算法的谐波分析初始相位敏感性研究[J].电力系统自动化, 2014, 38 (12) :88-94.MA Hongzhong, SONG Shuping, JU Ping.Initial-phase sensitivity study on power harmonic analysis based on windowed discrete Fourier transform[J].Automation of Electric Power Systems, 2014, 38 (12) :88-94.
                                    </a>
                                </li>
                                <li id="252">


                                    <a id="bibliography_22" title="王璐.适用于PMU校准器的相量测量方法研究及应用[D].北京:华北电力大学, 2017.WANG Lu.Phasor measurement methods for PMU calibrator and their application[D].Beijing:North China Electric Power University, 2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017221717.nh&amp;v=MDg3NjIyNkdiRzZIOWJOcUpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnpLVkY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        王璐.适用于PMU校准器的相量测量方法研究及应用[D].北京:华北电力大学, 2017.WANG Lu.Phasor measurement methods for PMU calibrator and their application[D].Beijing:North China Electric Power University, 2017.
                                    </a>
                                </li>
                                <li id="254">


                                    <a id="bibliography_23" title="WU Z Y, ZORA L T, PHADKE A G.Simultaneous transmission line parameter and PMU measurement calibration[C]//IEEE Power&amp;amp;Energy Society General Meeting, July26-30, 2015, Denver, USA:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Simultaneous transmission line parameter and PMU measurement calibration">
                                        <b>[23]</b>
                                        WU Z Y, ZORA L T, PHADKE A G.Simultaneous transmission line parameter and PMU measurement calibration[C]//IEEE Power&amp;amp;Energy Society General Meeting, July26-30, 2015, Denver, USA:1-5.
                                    </a>
                                </li>
                                <li id="256">


                                    <a id="bibliography_24" title="WANG X N, SHI D, WANG Z W, et al.Online calibration of phasor measurement unit using density-based spatial clustering[J].IEEE Transactions on Power Delivery, 2017, 33 (3) :1081-1090." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Online calibration of phasor measurement unit using density-based spatial clustering">
                                        <b>[24]</b>
                                        WANG X N, SHI D, WANG Z W, et al.Online calibration of phasor measurement unit using density-based spatial clustering[J].IEEE Transactions on Power Delivery, 2017, 33 (3) :1081-1090.
                                    </a>
                                </li>
                                <li id="258">


                                    <a id="bibliography_25" title="KHANDEPARKAR K V, SOMAN S A, GAJJAR G.Detection and correction of systematic errors in instrument transformers along with line parameter estimation using PMUdata[J].IEEE Transactions on Power Systems, 2016, 32 (4) :3089-3098." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detection and Correction of Systematic Errors in Instrument Transformers along with Line Parameter Estimation using PMU Data">
                                        <b>[25]</b>
                                        KHANDEPARKAR K V, SOMAN S A, GAJJAR G.Detection and correction of systematic errors in instrument transformers along with line parameter estimation using PMUdata[J].IEEE Transactions on Power Systems, 2016, 32 (4) :3089-3098.
                                    </a>
                                </li>
                                <li id="260">


                                    <a id="bibliography_26" title="VANFRETTI L, CHOW J H, SARAWGI S, et al.A phasordata-based state estimator incorporating phase bias correction[J].IEEE Transactions on Power Systems, 2010, 26 (1) :111-119." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A phasor-data-based state estimator incorporating phase bias correction">
                                        <b>[26]</b>
                                        VANFRETTI L, CHOW J H, SARAWGI S, et al.A phasordata-based state estimator incorporating phase bias correction[J].IEEE Transactions on Power Systems, 2010, 26 (1) :111-119.
                                    </a>
                                </li>
                                <li id="262">


                                    <a id="bibliography_27" title="SHI D, TYLAVSKY D J, LOGIC N.An adaptive method for detection and correction of errors in PMU measurements[J].IEEE Transactions on Smart Grid, 2012, 3 (4) :1575-1583." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Adaptive Method for Detection and Correction of Errors in PMU Measurements">
                                        <b>[27]</b>
                                        SHI D, TYLAVSKY D J, LOGIC N.An adaptive method for detection and correction of errors in PMU measurements[J].IEEE Transactions on Smart Grid, 2012, 3 (4) :1575-1583.
                                    </a>
                                </li>
                                <li id="264">


                                    <a id="bibliography_28" title="ZHANG Q, VITTAL V, HEYDT G T.The integrated calibration of synchronized phasor measurement data in power transmission systems[J].IEEE Transactions on Power Delivery, 2011, 26 (4) :2573-2581." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The Integrated Calibration of Synchronized Phasor Measurement Data in Power Transmission Systems">
                                        <b>[28]</b>
                                        ZHANG Q, VITTAL V, HEYDT G T.The integrated calibration of synchronized phasor measurement data in power transmission systems[J].IEEE Transactions on Power Delivery, 2011, 26 (4) :2573-2581.
                                    </a>
                                </li>
                                <li id="266">


                                    <a id="bibliography_29" title="薛安成, 张兆阳, 毕天姝.基于自适应抗差最小二乘的线路正序参数在线辨识方法[J].电工技术学报, 2015, 30 (8) :202-209.XUE Ancheng, ZHANG Zhaoyang, BI Tianshu.Online identification of transmission line positive-sequence parameters based on adaptive robust least squares[J].Transactions of China Electrotechnical Society, 2015, 30 (8) :202-209." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201508025&amp;v=MDk1NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVyektJU3JCZmJHNEg5VE1wNDlIWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                        薛安成, 张兆阳, 毕天姝.基于自适应抗差最小二乘的线路正序参数在线辨识方法[J].电工技术学报, 2015, 30 (8) :202-209.XUE Ancheng, ZHANG Zhaoyang, BI Tianshu.Online identification of transmission line positive-sequence parameters based on adaptive robust least squares[J].Transactions of China Electrotechnical Society, 2015, 30 (8) :202-209.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),129-136 DOI:10.7500/AEPS20180723017            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">参数未知情形下线路两端<b>PMU</b>相角差校准方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E5%AE%89%E6%88%90&amp;code=21917814&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛安成</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E5%8A%B2%E6%9D%BE&amp;code=38077528&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐劲松</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E9%A3%9E%E9%98%B3&amp;code=34320137&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐飞阳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B8%B8%E5%AE%8F%E5%AE%87&amp;code=36095638&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">游宏宇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=Joe%20H.CHOW&amp;code=39684828&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Joe H.CHOW</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%AF%95%E5%A4%A9%E5%A7%9D&amp;code=07497426&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">毕天姝</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%AE%81%E5%A4%8F%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E9%93%B6%E5%B7%9D%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网宁夏电力公司银川供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E4%B8%8A%E6%B5%B7%E5%B8%82%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=1649600&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网上海市电力公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%BE%8E%E5%9B%BD%E4%BC%A6%E6%96%AF%E5%8B%92%E7%90%86%E5%B7%A5%E5%AD%A6%E9%99%A2%E7%94%B5%E6%B0%94%E8%AE%A1%E7%AE%97%E6%9C%BA%E5%92%8C%E7%B3%BB%E7%BB%9F%E5%B7%A5%E7%A8%8B%E7%B3%BB&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">美国伦斯勒理工学院电气计算机和系统工程系</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对量测、时间同步、攻击等造成的部分线路两端实测同步相量测量单元 (PMU) 数据相角差量测不准的实际问题, 文中提出了一种不依赖于线路参数的两端相角差偏差的估计及校准方案。首先, 分析了PMU相角误差的来源, 并用实例说明了线路两端相角差存在的偏差问题。其次, 基于线路正序参数的π型等值序分量模型, 利用两种工况下的量测数据, 推导建立了包含相角差偏差信息的数学模型。进一步, 利用多点量测和最小二乘给出了相角差偏差的估计方法, 可实现线路两端相角差的校准。仿真和实测算例验证了所提方案的有效性以及算法的鲁棒性, 线路参数辨识的应用算例还证明了文中方法的工程实用性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E8%A7%92%E5%B7%AE%E5%81%8F%E5%B7%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相角差偏差;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E8%A7%92%E8%AF%AF%E5%B7%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相角误差;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E9%87%8F%E6%B5%8B%E9%87%8F%E5%8D%95%E5%85%83%20(PMU)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相量测量单元 (PMU) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A0%A1%E5%87%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">校准;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%82%E6%95%B0%E6%9C%AA%E7%9F%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">参数未知;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *薛安成 (1979—) , 男, 通信作者, 教授, 博士生导师, 主要研究方向:模型和数据驱动的电力系统稳定性分析和控制。E-mail:acxue@ncepu.edu.cn;
                                </span>
                                <span>
                                    徐劲松 (1992—) , 男, 硕士研究生, 主要研究方向:电力系统参数辨识。E-mail:1243799543@qq.com;
                                </span>
                                <span>
                                    徐飞阳 (1995—) , 男, 硕士研究生, 主要研究方向:电力系统参数辨识。E-mail:1099339698@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-23</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0902900);</span>
                                <span>国家自然科学基金国家重大科研仪器研制项目 (51627811);</span>
                                <span>国家杰出青年基金资助项目 (51725702);</span>
                    </p>
            </div>
                    <h1><b>Calibration Method of Phase Angle Difference for PMU at Both Ends of Transmission Line with Its Unknown Parameters</b></h1>
                    <h2>
                    <span>XUE Ancheng</span>
                    <span>XU Jingsong</span>
                    <span>XU Feiyang</span>
                    <span>YOU Hongyu</span>
                    <span>Joe H.CHOW</span>
                    <span>BI Tianshu</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Source (North China Electric Power University)</span>
                    <span>Yinchuan Power Supply Company of State Grid Ningxia Electric Power Company</span>
                    <span>State Grid Shanghai Electric Power Company</span>
                    <span>Department of Electrical, Computer and Systems Engineering, Rensselaer Polytechnic Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Due to the problems such as measurement, time non-synchronization, cyber-attack and spoofing, the phase angle difference directly obtained with the phasor measurement units (PMUs) installed at both ends of transmission line may be inaccurate.This paper proposes a calibration scheme to correct the phase angle difference, which is independent of line parameters.Firstly, it analyzes the source of phase angle difference obtained with the PMU phase angle data, and then introduces a field example which engages a large deviation in phase angle difference to verify the phenomenon.Secondly, based on theπ-type model of transmission line, it presents the mathematical model containing the deviation of the phase angle difference, with the PMU data at both ends of line under two different power flow conditions.The proposed model is independent of line parameters.Furthermore, this paper proposes the calibration method for phase angle difference with multipoint measured PMU data and the least-square method.Simulation results show the effectiveness and the robustness of the proposed method.Moreover, the results with field PMU data and the application in line parameter identification verify the engineering practicalities of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=phase%20angle%20difference%20deviation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">phase angle difference deviation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=phase%20angle%20error&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">phase angle error;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=phasor%20measurement%20unit%20(PMU)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">phasor measurement unit (PMU) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=calibration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">calibration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unknown%20parameters&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unknown parameters;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-23</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0902900);</span>
                                <span>National Natural Science Foundation of China (No.51627811);</span>
                                <span>National Fund for Distinguished Young Scholars of China (No.51725702);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="61" name="61" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="62">相量测量单元 (phasor measurement unit, PMU) 数据的准确性是其在电力系统中应用的基础。然而, 算法<citation id="272" type="reference"><link href="210" rel="bibliography" /><link href="212" rel="bibliography" /><link href="214" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>、互感器传变<citation id="273" type="reference"><link href="216" rel="bibliography" /><link href="218" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>、时间同步攻击<citation id="268" type="reference"><link href="220" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>等各类原因, 会导致实测PMU数据幅值、相角存在误差。现有研究表明, 恶劣天气可能会干扰全球定位系统 (GPS) 接收装置, 导致时间同步产生偏差<citation id="269" type="reference"><link href="222" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>;利用干扰装置可对GPS接收进行干扰, 产生固定授时偏差<citation id="274" type="reference"><link href="224" rel="bibliography" /><link href="226" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。在系统稳态时, 同步偏差Δ<i>t</i>将会使变电站内PMU相角量测产生2π<i>f</i><sub>0</sub>Δ<i>t</i> (<i>f</i><sub>0</sub>为额定频率) 的偏差<citation id="270" type="reference"><link href="228" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。此外, 有学者指出PMU数据依靠网络传输, 其电流和相角易受到网络攻击<citation id="271" type="reference"><link href="230" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。因此, 研究PMU量测数据的质量估计及其校准方法具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="63">在PMU数据误差及其校准方面, 目前研究主要集中在两个方面:一是PMU误差特性研究;二是PMU误差的校准研究。</p>
                </div>
                <div class="p1">
                    <p id="64">在PMU误差的影响特性方面, 文献<citation id="275" type="reference">[<a class="sup">12</a>]</citation>分析了PMU装置、电力互感器和卫星同步授时偏差等影响相角和幅值量测误差的各种因素;文献<citation id="278" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>分析了PMU量测误差对输电线路参数辨识的影响, 特别地, 线路两端电压相角差不大, 相对较大的PMU相角偏差将导致线路参数无法准确辨识<citation id="276" type="reference"><link href="238" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。文献<citation id="277" type="reference">[<a class="sup">16</a>]</citation>研究表明, 在诸多PMU实测数据中, 线路相角数据误差较大, 需要校准。</p>
                </div>
                <div class="p1">
                    <p id="65">在PMU误差的校准方面, 目前主要通过改进PMU算法以及对PMU数据进行校准, 以获得更为准确的PMU量测。此外, 还有部分研究着重于不良数据的辨识及恢复<citation id="286" type="reference"><link href="242" rel="bibliography" /><link href="244" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。在PMU算法的改进方面, 文献<citation id="279" type="reference">[<a class="sup">19</a>]</citation>针对电网频率波动和不同PMU厂家离散傅里叶变换 (discrete Fourier transform, DFT) 中所使用不同电网频率跟踪算法的影响, 提出了一种可剔除计算电压相量间相角差误差因素的方法。文献<citation id="287" type="reference">[<a class="sup">20</a>,<a class="sup">21</a>]</citation>通过改进相角测量算法, 缩小非同步采样情况下的误差。在PMU数据的校准方面, 依据其校准方式, 目前主要分为两类:一是离线测试/校准, 该类方法通过采用专用设备或测试系统, 其精度应比待测PMU的精度至少高一级, 从而将待测PMU的输出结果与标准测试信号进行比较<citation id="280" type="reference"><link href="252" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 以此衡量待测PMU的精度, 该类方法因其离线性, 无法补偿或消除测量仪表 (如电压、电流互感器) 通道的误差;二是基于模型的校准方法, 该类方法将PMU数据校准与电力系统应用及模型结合, 实现PMU数据的校准。文献<citation id="281" type="reference">[<a class="sup">23</a>]</citation>通过采用对电压和电流互感器进行预校准的方法, 以达到进一步提高线路双端PMU量测精度及线路参数估计精度的目的, 但该方法的前提是系统中需要有一台预先校准的PMU。文献<citation id="282" type="reference">[<a class="sup">24</a>]</citation>采用一种基于密度的空间聚类方法, 对线路两端的PMU数据进行在线校准。该方法无需准确的模型参数, 可对PMU及其测量通道造成的偏差进行检测和校准, 并且具有较好的抗噪性能, 但方法的实现较为复杂, 计算时间较长。文献<citation id="283" type="reference">[<a class="sup">25</a>]</citation>针对用于测量互感器的偏差影响线路正序参数估计精度的问题, 提出了一种对二者同时进行校准的方法, 因求解参数较多, 求解需多工况下的数据集合。文献<citation id="284" type="reference">[<a class="sup">26</a>]</citation>结合状态估计, 利用高斯牛顿法以及PMU数据的冗余性消除相角偏差。文献<citation id="288" type="reference">[<a class="sup">27</a>,<a class="sup">28</a>]</citation>结合校正因子特性, 分别提出了一种适用于实时电力系统运行的PMU量测数据的校准方法。以上多数方法需已知线路参数, 一般的实际线路运行参数会随着工况、天气等因素发生变化, 线路离线值与实际参数存在差异<citation id="285" type="reference"><link href="266" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>, 这将导致最终结果的误差。</p>
                </div>
                <div class="p1">
                    <p id="66">有鉴于此, 本文所提方法适合于输电线路参数未知情形下的两端相角差偏差的校准, 且无须借助线路参数的真值或离线值, 只需要两种工况下的线路双端PMU量测数据即可。本文方法实现简便, 具有较好的工程实用性。</p>
                </div>
                <h3 id="67" name="67" class="anchor-tag"><b>1 PMU</b>数据相角误差来源分析</h3>
                <div class="p1">
                    <p id="68">根据PMU量测的获取环节可知, 系统一次侧的电压与电流在经过电压、电流互感器转换后, 可获得二次侧电压、电流, 再经过PMU装置处理后输出电压、电流同步相量。</p>
                </div>
                <div class="p1">
                    <p id="69">由以上环节可知, 实现量测各环节 (如电压、电流互感器, PMU装置特别是时间同步设备) 均会影响PMU实测数据的相角精度, 以下进行简要分析。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70">1) 互感器误差</h4>
                <div class="p1">
                    <p id="71">一方面, 内部因素 (铁芯结构、材料性能等) 以及外部条件 (励磁电流、外界磁场等) 会导致电压或电流互感器发生相位偏移, 造成测量误差。另一方面, 在暂态过程中, 电压、电流互感器会在二次侧的测量数据中出现衰减的非周期分量, 引起电流互感器 (current transformer, CT) 饱和或电容式电压互感器 (capacitor voltage transformer, CVT) 铁磁谐振和瞬变响应问题, 从而影响其传变精度和动态特性<citation id="289" type="reference"><link href="216" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72">2) PMU装置误差</h4>
                <div class="p1">
                    <p id="73">对于PMU装置, 其误差因素主要包含内部算法、传输通道等环节。在PMU算法方面, 由于频谱泄漏和栅栏效应, 当电网频率发生波动时, PMU中DFT算法计算相量的相角数据存在一定的误差成分<citation id="290" type="reference"><link href="246" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。另外, 采样定理得不到满足时, 会对DFT的计算结果产生混叠误差等。在PMU传输通道方面, 由于硬件结构、材料等问题, 存在一定的延时误差, 如果无校正措施, 上述原因会导致相角误差。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74">3) 时间同步设备和授时信号攻击</h4>
                <div class="p1">
                    <p id="75">PMU数据的同步依赖于装置的时间同步设备。同步设备的准确程度将直接影响PMU量测的精度和可靠性。同步设备由于自身装置故障和环境因素, 导致设备产生误差<citation id="291" type="reference"><link href="266" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。进一步地, 同步授时信号受到信号压制干扰、欺骗信号攻击 (如跳变) 等各类攻击等情况, 可能导致时标与量测时间匹配错误从而产生偏差<citation id="293" type="reference"><link href="220" rel="bibliography" /><link href="224" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">8</a>]</sup></citation>。对于50 Hz的电力系统频率, 1 μs同步偏差即对应0.018°角度偏差<citation id="292" type="reference"><link href="228" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>, 因此, 很小的时间同步偏差可能引起较大的角度偏差。</p>
                </div>
                <div class="p1">
                    <p id="76">鉴于以上各种因素, 线路两端的实际PMU量测存在相角差偏差, 故其相角差会偏离理论值, 因此有必要对线路两端的PMU相角差进行校准, 以提高其应用水平。值得注意的是, 本文的校准方法主要考虑电压和电流相角差偏差相同, 且偏差不随时间变化的情况。</p>
                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>2</b> 线路两端实测<b>PMU</b>相角数据质量问题</h3>
                <div class="p1">
                    <p id="78">对于一条单回高压输电线路, 可采用集中参数的正序π形等值电路表示, 如图1所示。其中, <i>Z</i>=<i>R</i>+j<i>X</i>表示线路的正序等值阻抗, <i>Y</i>表示线路的正序等值导纳;<mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>m</mi></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>m</mi></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>n</mi></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>n</mi></msub></mrow></math></mathml>分别表示线路两端的正序电压、电流相量。</p>
                </div>
                <div class="area_img" id="80">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912016_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 集中参数π形等值电路" src="Detail/GetImg?filename=images/DLXT201912016_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 集中参数π形等值电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912016_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1</b> π-<b>type equivalent circuit using lumped parameter</b></p>

                </div>
                <div class="p1">
                    <p id="81">若已知线路电抗值, 以及线路正序电压值和线路功率, 则可使用直流潮流公式近似估计其线路首、末段电压相角差, 具体如下:</p>
                </div>
                <div class="p1">
                    <p id="82"><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>θ</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo>≈</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>n</mi></msub><mi>X</mi></mrow><mrow><mi>U</mi><msub><mrow></mrow><mi>m</mi></msub><mi>U</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></mfrac></mrow></math></mathml>      (1) </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>P</i><sub><i>n</i></sub>表示<i>N</i>端有功功率;<i>X</i>表示线路电抗;<i>U</i><sub><i>m</i></sub>, <i>U</i><sub><i>n</i></sub>分别表示线路两侧的电压幅值;Δ<i>θ</i><sub>u</sub>表示线路<i>N</i>端和<i>M</i>端的电压相角差。</p>
                </div>
                <div class="p1">
                    <p id="85">通过式 (1) , 使用线路电抗离线测量值与线路两端正序电压、功率计算可得线路两端正序电压相角差。</p>
                </div>
                <div class="p1">
                    <p id="86">对于某电网220 kV、长11.34 km的单回输电线路 (离线测量参数为电阻0.453 Ω, 电抗3.435 Ω, 电纳4.04×10<sup>-5</sup> S) , 利用其PMU实测数据 (报告周期为40 ms) , 可由式 (1) 推算该线路两端电压相角差, 并与基于PMU绝对相角数据获得的相角差对比, 如图2所示。</p>
                </div>
                <div class="area_img" id="87">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912016_087.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 线路两端电压角度差" src="Detail/GetImg?filename=images/DLXT201912016_087.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 线路两端电压角度差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912016_087.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Voltage angle difference at two ends of line</b></p>

                </div>
                <div class="p1">
                    <p id="88">图2表明, 基于功率量测的直流潮流估计值与<i>PMU</i>实测数据相差很大, 鉴于<i>PMU</i>数据中电压幅值、电流幅值、功率等数据误差较小, 可初步判定线路两端<i>PMU</i>相角数据质量较差, 存在相角测量不准问题。</p>
                </div>
                <div class="p1">
                    <p id="89">本例表明, 部分<i>PMU</i>数据存在相角不准问题, 亟须校准。</p>
                </div>
                <h3 id="90" name="90" class="anchor-tag"><b>3</b> 相角差偏差对线路参数辨识的影响</h3>
                <div class="p1">
                    <p id="91">PMU的相角差偏差会影响线路参数辨识的准确性, 特别地, 当线路两端电压相角差较小时, 会放大该偏差对辨识电阻和电抗的影响<citation id="294" type="reference"><link href="234" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="92">具体地, 文献<citation id="295" type="reference">[<a class="sup">13</a>]</citation>分析了电压相角差偏差对辨识参数的影响, 当<i>U</i><sub><i>n</i></sub>≈<i>U</i><sub><i>m</i></sub>时, 辨识参数 (<i>R</i>, <i>X</i>) 对电压相角差偏差的相对灵敏度近似计算公式如下。</p>
                </div>
                <div class="area_img" id="93">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912016_09300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="95">式中:<i>δ</i><sub>u</sub>表示线路两端的电压相角差偏差;<i>R</i>′, <i>X</i>′为基于存在偏差<i>δ</i><sub>u</sub>的辨识电阻、电抗参数值;<i>R</i>, <i>X</i>为真实参数值。</p>
                </div>
                <div class="p1">
                    <p id="96">式 (2) 表明, 当电压相角差Δ<i>θ</i><sub>u</sub>较小时, 电压相角差偏差严重影响电阻和电抗的辨识结果<citation id="296" type="reference"><link href="234" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="97">特别地, 对于高压输电线路, 一般有 (<i>X</i>/<i>R</i>) ≫1≫ (<i>R</i>/<i>X</i>) , 故电阻相对偏差会大于电抗相对偏差。</p>
                </div>
                <div class="p1">
                    <p id="98">进一步地, 考虑线路两端相角差小于10°, 则有 (1/Δ<i>θ</i><sub>u</sub>) ≫ (<i>R</i>/ (2<i>X</i>) ) , 若忽略 (<i>R</i>/ (2<i>X</i>) ) , 则电抗相对偏差主要由线路端电压相角差和电压相角差偏差决定。其近似表达式为:</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><msup><mi>X</mi><mo>′</mo></msup><mo>-</mo><mi>X</mi></mrow><mi>X</mi></mfrac><mo>≈</mo><mo>-</mo><mfrac><mrow><mi>δ</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow><mrow><mtext>Δ</mtext><mi>θ</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi></mrow></math></mathml>      (3) </p>
                </div>
                <div class="p1">
                    <p id="101">该式表明, 线路两端角度差越小 (传输功率越低) , 则同等大小相角差偏差影响越大。特别地, 当相角差偏差和相角差几乎相同时, 电抗的辨识误差可达100%。</p>
                </div>
                <h3 id="102" name="102" class="anchor-tag"><b>4</b> 相角差偏差估计模型和方法</h3>
                <h4 class="anchor-tag" id="103" name="103"><b>4.1</b> 基于π形等值电路的估计模型</h4>
                <div class="p1">
                    <p id="104">对于输电线路, 以正序分量表示的π形等值模型如图1所示。</p>
                </div>
                <div class="p1">
                    <p id="105">对于双端均装设PMU装置的线路, 通过PMU量测可获得线路两端的电压、电流相量, 其满足如下关系:</p>
                </div>
                <div class="p1">
                    <p id="106"><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>n</mi></msub><mo>=</mo><mfrac><mi>Y</mi><mn>2</mn></mfrac><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo><mfrac><mi>Y</mi><mn>2</mn></mfrac><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>n</mi></msub></mrow></math></mathml>      (4) </p>
                </div>
                <div class="p1">
                    <p id="108">进一步地, 线路的对地导纳可表示为:</p>
                </div>
                <div class="p1">
                    <p id="109"><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mi>Y</mi><mn>2</mn></mfrac><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>n</mi></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>m</mi></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>n</mi></msub></mrow></mfrac></mrow></math></mathml>      (5) </p>
                </div>
                <div class="p1">
                    <p id="111">假设线路两侧电流和电压的PMU相角量测存在固定偏差 (如在GPS接收装置受到干扰或网络攻击的情况下, PMU相角量测可能出现固定偏差<citation id="297" type="reference"><link href="220" rel="bibliography" /><link href="224" rel="bibliography" /><link href="226" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>) , 且每端PMU电流和电压相角数据的偏差一致。将线路<i>N</i>侧相角偏差<i>δ</i><sub><i>n</i></sub>等效叠加到<i>M</i>侧 (相角偏差为<i>δ</i><sub><i>m</i></sub>) , 可得相角差偏差<i>δ</i>=<i>δ</i><sub><i>m</i></sub>-<i>δ</i><sub><i>n</i></sub>, 则在功率不发生突变的情况下, 测量的电流和电压相量满足如下方程:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>m</mi><mtext>s</mtext></msubsup><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>δ</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></msup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>n</mi><mtext>s</mtext></msubsup><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>δ</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></msup></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>m</mi><mtext>s</mtext></msubsup><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>δ</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></msup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>n</mi><mtext>s</mtext></msubsup><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>δ</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></msup></mrow></mfrac><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>m</mi><mtext>s</mtext></msubsup><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>δ</mi></mrow></msup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>n</mi><mtext>s</mtext></msubsup></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>m</mi><mtext>s</mtext></msubsup><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>δ</mi></mrow></msup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>n</mi><mtext>s</mtext></msubsup></mrow></mfrac><mo>=</mo><mfrac><mi>Y</mi><mn>2</mn></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>m</mi><mtext>s</mtext></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>n</mi><mtext>s</mtext></msubsup></mrow></math></mathml>和<mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>m</mi><mtext>s</mtext></msubsup><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mi>n</mi><mtext>s</mtext></msubsup></mrow></math></mathml>分别表示在功率无突变情况下<i>PMU</i>量测获得的线路两端电压、电流相量。</p>
                </div>
                <div class="p1">
                    <p id="116">若考虑不同工况下两个时刻的<i>PMU</i>量测数据, 且线路导纳在短时间内没有变化, 可得:</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>δ</mi></mrow></msup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>δ</mi></mrow></msup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>δ</mi></mrow></msup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>δ</mi></mrow></msup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub></mrow></mfrac><mo>=</mo><mfrac><mi>Y</mi><mn>2</mn></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">式中:<mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub></mrow></math></mathml>和<mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub></mrow></math></mathml>分别表示另一工况或时段两端的<i>PMU</i>量测相量。</p>
                </div>
                <div class="p1">
                    <p id="121">式 (7) 可整理为:</p>
                </div>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mo stretchy="false">) </mo><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mo stretchy="false"> (</mo><mn>2</mn><mi>δ</mi><mo stretchy="false">) </mo></mrow></msup><mo>+</mo><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub><mo stretchy="false">) </mo><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>δ</mi></mrow></msup><mo>+</mo><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub><mo stretchy="false">) </mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123">进一步地, 将该式的实、虚部展开, 可获得以下两个非线性方程:</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mn>2</mn><mi>δ</mi><mo stretchy="false">) </mo><mo>-</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mi>sin</mi><mo stretchy="false"> (</mo><mn>2</mn><mi>δ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>3</mn></msub><mi>cos</mi><mspace width="0.25em" /><mi>δ</mi><mo>-</mo><mi>k</mi><msub><mrow></mrow><mn>4</mn></msub><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>5</mn></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mi>sin</mi><mo stretchy="false"> (</mo><mn>2</mn><mi>δ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mn>2</mn><mi>δ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>3</mn></msub><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>4</mn></msub><mi>cos</mi><mspace width="0.25em" /><mi>δ</mi><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>6</mn></msub><mo>=</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:k<sub>1</sub>～k<sub>6</sub>为系数。具体如式 (10) 所示。</p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>Re</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mtext>Ι</mtext><mtext>m</mtext><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mi>Re</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mn>4</mn></msub><mo>=</mo><mtext>Ι</mtext><mtext>m</mtext><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>″</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mn>5</mn></msub><mo>=</mo><mi>Re</mi><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>k</mi><msub><mrow></mrow><mn>6</mn></msub><mo>=</mo><mtext>Ι</mtext><mtext>m</mtext><mo stretchy="false"> (</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>″</mo></msup></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>4.2</b> 相角差偏差估计方法</h4>
                <div class="p1">
                    <p id="128">由式 (9) 可知, 正常情况下, 待求解参数为包含2个方程、1个未知量的非线性方程组的参数 (即偏差<i>δ</i>) 。为求出最优解, 将各方程表示为偏差函数。</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mn>2</mn><mi>δ</mi><mo stretchy="false">) </mo><mo>-</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mi>sin</mi><mo stretchy="false"> (</mo><mn>2</mn><mi>δ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>3</mn></msub><mi>cos</mi><mspace width="0.25em" /><mi>δ</mi><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>k</mi><msub><mrow></mrow><mn>4</mn></msub><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>5</mn></msub></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mn>1</mn></msub><mi>sin</mi><mo stretchy="false"> (</mo><mn>2</mn><mi>δ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>2</mn></msub><mi>cos</mi><mo stretchy="false"> (</mo><mn>2</mn><mi>δ</mi><mo stretchy="false">) </mo><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>3</mn></msub><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>k</mi><msub><mrow></mrow><mn>4</mn></msub><mi>cos</mi><mspace width="0.25em" /><mi>δ</mi><mo>+</mo><mi>k</mi><msub><mrow></mrow><mn>6</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130">进一步地, 对于多个时刻的PMU量测, 可获取多组非线性方程的偏差函数, 取各偏差的平方和作为目标函数<i>J</i>:</p>
                </div>
                <div class="p1">
                    <p id="131"><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>J</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mi>n</mi></mrow></munderover><mi>f</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup></mrow></math></mathml>      (12) </p>
                </div>
                <div class="p1">
                    <p id="133">式中:<i>f</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup></mrow></math></mathml>为各偏差函数的平方;<i>n</i>为量测时段数。</p>
                </div>
                <div class="p1">
                    <p id="135">由式 (12) 可见, 当<i>J</i>取得最小值<i>J</i><sub>min</sub>时, <i>δ</i>的值即为最优解, 即求得相角差偏差。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>4.3</b> 方法评价</h4>
                <div class="p1">
                    <p id="137">本文方法具有如下特点, 需要在应用中加以考虑。</p>
                </div>
                <div class="p1">
                    <p id="138">1) 以上求解模型无须借助线路离线参数, 只需线路两端的PMU量测即可实现相角差偏差的估计, 具有较好的实用性。</p>
                </div>
                <div class="p1">
                    <p id="139">2) 由式 (4) 推导可知, 线路两端PMU量测应处于同一工况 (例如, <mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>m</mi><mo>′</mo></msup></msub></mrow></math></mathml>和<mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub><mo>, </mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>n</mi><mo>′</mo></msup></msub></mrow></math></mathml>需在同一工况下) 。因此, 利用本文方法时, 需考虑两端数据有功、无功功率近似保持不变的条件成立。</p>
                </div>
                <div class="p1">
                    <p id="142">3) 为保证式 (7) 和式 (12) 在求解时不奇异, 可采用对应不同工况的两个时间断面的<i>PMU</i>实测数据。</p>
                </div>
                <div class="p1">
                    <p id="143">4) 本算法仅适用于相角差偏差近似为固定值的情形 (如<i>GPS</i>接收装置受到干扰或欺骗, 通信网络受到攻击时, 相角差偏差为非时变的情况<citation id="298" type="reference"><link href="220" rel="bibliography" /><link href="224" rel="bibliography" /><link href="226" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>) , 其他情形 (如连续偏差) 需进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="144">5) 采用本算法对相角差进行校准前, 需检测线路两端<i>PMU</i>数据的时标一致性, 如是否存在明显的功率跳变等情况。</p>
                </div>
                <h3 id="145" name="145" class="anchor-tag"><b>5</b> 仿真及实测算例</h3>
                <h4 class="anchor-tag" id="146" name="146"><b>5.1</b> 模型设置及稳态数据获取</h4>
                <div class="p1">
                    <p id="147">在PSCAD中搭建如附录A图A1所示500 kV单机单回输电线路 (长度200 km, 电阻2.666 Ω, 电抗40.440 8 Ω, 电纳4.654 2×10<sup>-5</sup> S) , PMU报告周期为20 ms。通过改变负荷, 可获得多组不同传输功率时的稳态量测数据, PMU数据中包含线路两端正序电压、电流的幅值和相角。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>5.2</b> 仿真分析</h4>
                <h4 class="anchor-tag" id="149" name="149">1) 估计方法有效性及数据工况影响分析</h4>
                <div class="p1">
                    <p id="150">验证所述相角差偏差的估计方法的有效性及所取PMU数据工况不同对方法的影响。仿真中设置了3种工况, 其中各工况 (工况1, 2和3) 线路上有功潮流分别为158.9, 144.6, 113.8 MW。各工况下获取500组稳态数据, 加入相角偏差, 利用工况1, 2与工况1, 3获取两组估计结果, 验证其在无噪声和有不同等级噪声强度 (噪声整体呈均值为0的正态分布, 且标准偏差分别为各量测的0.1%, 0.2%和0.3%) 时的估计精度以及不同工况对估计结果的影响。结果如表1所示 (单次仿真结果) 。</p>
                </div>
                <div class="p1">
                    <p id="151">表1表明, 本文所提方法在有、无噪声情形下, 均可有效估计出输电线路的相角差偏差。值得注意的是, 当噪声强度加大, 估计结果逐渐偏离设定值, 其中最大偏差为0.049°。而不同工况之间计算结果误差对比未发现明显差异, 初步判断所选工况不同对偏差估计结果影响较小。</p>
                </div>
                <div class="area_img" id="152">
                    <p class="img_tit"><b>表1 不同噪声、工况情形下采用500组数据的相角差偏差估计结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Estimation results of phase angle difference bias in different noise and flow conditions with 500 sets of samples</b></p>
                    <p class="img_note"></p>
                    <table id="152" border="1"><tr><td rowspan="3"><br />设定值/ (°) </td><td rowspan="3">无噪声/ (°) </td><td rowspan="3">噪声强度/%</td><td colspan="6"><br />不同类型量测量加入噪声的估计结果/ (°) </td></tr><tr><td colspan="2"><br /> 幅值 (电压、电流) </td><td colspan="2">相角 (电压、电流) </td><td colspan="2">幅值+相角 (电压、电流) </td></tr><tr><td><br /> 工况1和2</td><td>工况1和3</td><td>工况1和2</td><td>工况1和3</td><td>工况1和2</td><td>工况1和3</td></tr><tr><td><br /></td><td></td><td>0.1</td><td>0.273</td><td>0.264</td><td>0.266</td><td>0.265</td><td>0.260</td><td>0.263</td></tr><tr><td><br /> 0.270</td><td>0.270</td><td>0.2</td><td>0.262</td><td>0.258</td><td>0.235</td><td>0.264</td><td>0.234</td><td>0.256</td></tr><tr><td><br /></td><td></td><td>0.3</td><td>0.239</td><td>0.306</td><td>0.228</td><td>0.231</td><td>0.221</td><td>0.309</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="153" name="153">2) 样本数对估计精度的影响分析</h4>
                <div class="p1">
                    <p id="154">在线路两端电压和电流量测的幅值与相角都加入0.2%的随机噪声基础上, 依次采用500, 1 000, …, 10 000组样本数据 (步长为500) , 验证样本数对相角差偏差估计精度的影响。结果见附录A图A2。</p>
                </div>
                <div class="p1">
                    <p id="155">图A2表明, 噪声强度一定时, 随着样本数增加, 估计值越接近设定值。具体地, 当获取PMU数据大于5 000组时, 估计精度尤为高。因此, 该仿真算例表明足够多的样本可保证获得较为可信的估计结果。</p>
                </div>
                <div class="p1">
                    <p id="156">特别地, 采用本文算法时, 建议所选取PMU数据大于6 000组 (如PMU数据间隔为20, 40, 100 ms时, 对应时间分别为2, 4, 10 min) 。</p>
                </div>
                <h4 class="anchor-tag" id="157" name="157">3) 噪声干扰下的稳定性分析</h4>
                <div class="p1">
                    <p id="158">在线路两端电压和电流量测的幅值与相角都加入0.1%的随机噪声的基础上, 各取进入稳态后两种功率状态下的1 000组PMU量测数据, 进行500次实验, 所得估计结果的分布情况如图3所示。</p>
                </div>
                <div class="area_img" id="159">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912016_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 相角差偏差估计结果分布" src="Detail/GetImg?filename=images/DLXT201912016_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 相角差偏差估计结果分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912016_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Estimation result distribution of phase angle difference</b></p>

                </div>
                <div class="p1">
                    <p id="160">图3表明, 估计结果近似呈均值为0.27°的正态分布, 且集中分布于0.27°附近, 因此可以获得较为可信的估计结果。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>5.3</b> 实测算例</h4>
                <div class="p1">
                    <p id="162">采用第2节中某电网220 kV, 长11.34 km的单回输电线路 (电阻0.453 Ω, 电抗3.435 Ω, 电纳4.04×10<sup>-5</sup> S) 的PMU实测数据 (报告周期为40 ms) 。获取其在两种工况下的各5 000组PMU数据。由本文算法所得偏差的估计结果为0.558°, 与基于功率量测的直流潮流推算结果0.610°相近, 这进一步表明该算法的工程实用性。</p>
                </div>
                <h3 id="163" name="163" class="anchor-tag"><b>6</b> 线路参数辨识应用</h3>
                <div class="p1">
                    <p id="164">对于上述仿真算例 (0.1%的噪声情形) , 通过相角差偏差的估计结果, 对<i>M</i>侧的电压和电流相角进行修正, 进一步采用文献<citation id="299" type="reference">[<a class="sup">16</a>]</citation>的自适应IGG (Institute of Geodesy and Greophysics) 抗差辨识方法辨识线路参数。修正前后电抗的辨识情况见附录B表B1。即修正前电抗的辨识值与误差分别为36.82 Ω, -8.95%;修正后电抗的辨识值与误差分别为40.56 Ω, -0.29%。</p>
                </div>
                <div class="p1">
                    <p id="165">附录B表B1表明, 采用本文相角差偏差的估计结果进行校正后, 电抗的辨识精度明显提高, 结果在工程可接受范围内。</p>
                </div>
                <div class="p1">
                    <p id="166">进一步采用上述某电网的PMU实测数据, 基于5.3节相角差偏差的估计结果, 对该实测PMU数据进行修正, 由自适应IGG抗差辨识方法对线路的电抗参数进行辨识, 结果见附录B表B2。即修正前电抗的辨识值与偏差分别为-7.600 Ω和-321.26%;修正后电抗的辨识值与偏差分别为3.382 Ω和-1.54%。</p>
                </div>
                <div class="p1">
                    <p id="167">鉴于运行参数真值未知, 本文采用辨识结果与离线测量值比较偏差的方式。附录B表B2表明:对于自适应IGG抗差辨识方法, 采用本文算法对相角差修正后, 电抗参数的辨识精度明显提高, 且电抗辨识偏差在工程可接受范围内, 故本文所提方法具有工程应用价值。</p>
                </div>
                <h3 id="168" name="168" class="anchor-tag"><b>7</b> 结语</h3>
                <div class="p1">
                    <p id="169">本文基于输电线路模型, 提出了一种在输电线路参数未知情形下的其两端相角差偏差的校准方法。该方法无须借助线路参数的真值或离线值, 利用至少两种工况下的双端PMU量测数据即可实现线路两端相角差的校准。仿真和实测算例结果表明, 该方法能够通过采用双端PMU稳态数据对其相角差偏差进行较准确的估计, 并且验证了该方法在一定噪声情形下的有效性。线路参数辨识的应用算例表明, 该方法具有较好的工程实用性。</p>
                </div>
                <div class="p1">
                    <p id="170">值得注意的是, 该方法适用于PMU存在时间同步误差, 卫星 (GPS或北斗) 信号受到干扰以及网络攻击, 坏数据注入等造成PMU数据存在近似恒定相角差偏差的情形。而PMU相角差偏差时变情形如卫星攻击导致时间同步信号拉偏或PMU数据存在相角差偏差同时存在幅值偏差的情形, 本文方法并不适用。因此, 如何针对上述情形进行相角差偏差校准是下一步的研究重点。</p>
                </div>
                <div class="p1">
                    <p id="171">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="204" name="204" class="anchor-tag">附录A</h3>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912016_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 500kV单机单线图" src="Detail/GetImg?filename=images/DLXT201912016_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 500kV单机单线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912016_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 500kV single-machine and single line diagram</p>

                </div>
                <div class="area_img" id="206">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912016_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2样本数对相角差偏差估计结果的影响" src="Detail/GetImg?filename=images/DLXT201912016_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2样本数对相角差偏差估计结果的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912016_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Effect of sample size on phase angle difference bias estimation</p>

                </div>
                <h3 id="207" name="207" class="anchor-tag">附录B</h3>
                <div class="area_img" id="208">
                                            <p class="img_tit">
                                                表B1校正前后电抗辨识结果
                                                    <br />
                                                Table B1 Reactance identification results before and after correction
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912016_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912016_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912016_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1校正前后电抗辨识结果" src="Detail/GetImg?filename=images/DLXT201912016_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="209">
                                            <p class="img_tit">
                                                表B2基于实测PMU数据的相角差校正前后电抗辨识结果
                                                    <br />
                                                Table B2 Reactance identification results before and after correction based on field PMU data
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912016_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912016_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912016_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2基于实测PMU数据的相角差校正前后电抗辨识结果" src="Detail/GetImg?filename=images/DLXT201912016_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="210">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200315008&amp;v=MjIzMzZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJ6S0lTSFRlckc0SHRMTnFvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>江道灼, 孙伟华, 陈素素.电网相量实时同步测量的一种新方法[J].电力系统自动化, 2003, 27 (15) :40-45.JIANG Daozhuo, SUN Weihua, CHEN Susu.A new method of real time and synchronous measurement on power network phase parameters[J].Automation of Electric Power Systems, 2003, 27 (15) :40-45.
                            </a>
                        </p>
                        <p id="212">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720013&amp;v=MTgzOTdCdEdGckNVUjdxZlp1WnNGeS9tVXJ6S0lTSFRlckc0SDliT3I0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>常乃超, 刘思旭, 余高旺, 等.动态条件下同步相量测量装置的数字滤波器及计算优化[J].电力系统自动化, 2017, 41 (20) :92-96.DOI:10.7500/AEPS20170424003.CHANG Naichao, LIU Sixu, YU Gaowang, et al.Digital filter and computational optimization of synchronized phasor measurement unit under dynamic conditions[J].Automation of Electric Power Systems, 2017, 41 (20) :92-96.DOI:10.7500/AEPS20170424003.
                            </a>
                        </p>
                        <p id="214">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201305019&amp;v=MzE0MTh0R0ZyQ1VSN3FmWnVac0Z5L21VcnpLS3l2UGViRzRIOUxNcW85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>齐文斌, 肖晓春, 李东平, 等.调度中心SCADA与WAMS实时数据的差异[J].南方电网技术, 2013, 7 (5) :87-91.QI Wenbin, XIAO Xiaochun, LI Dongping, et al.The difference between SCADA and WAMS real-time data in dispatching center[J].Southern Power System Technology, 2013, 7 (5) :87-91.
                            </a>
                        </p>
                        <p id="216">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201106035&amp;v=MTk4OTdCdEdGckNVUjdxZlp1WnNGeS9tVXJ6S0lUckJmYkc0SDlETXFZOUdZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>刘灏, 毕天姝, 周星, 等.电力互感器对同步相量测量的影响[J].电网技术, 2011, 35 (6) :176-182.LIU Hao, BI Tianshu, ZHOU Xing, et al.Impact of instrument transformers on synchronous phasor measurement[J].Power System Technology, 2011, 35 (6) :176-182.
                            </a>
                        </p>
                        <p id="218">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of the Model on the Accuracy of Synchrophasor Measurement">

                                <b>[5]</b>CASTELLO P, LIXIA M, MUSCAS C.Impact of the model on the accuracy of synchrophasor measurement[J].IEEETransactions on Instrumentation and Measurement, 2012, 61 (8) :2179-2188.
                            </a>
                        </p>
                        <p id="220">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=GPS spoofing based time stamp attack on real time wide area monitoring in smart grid">

                                <b>[6]</b>GONG S P, ZHANG Z H, TRINKLE M, et al.GPS spoofing based time stamp attack on real time wide area monitoring in smart grid[C]//IEEE Third International Conference on Smart Grid Communications, November 5-8, 2012, Tainan, China:300-305.
                            </a>
                        </p>
                        <p id="222">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The effect of weather fronts on GPS measurements">

                                <b>[7]</b>GREGORIUS T, BLEWITT G.The effect of weather fronts on GPS measurements[J].GPS World, 1998, 9 (1) :52-60.
                            </a>
                        </p>
                        <p id="224">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Time Synchronization Attack in Smart Grid:Impact and Analysis">

                                <b>[8]</b>ZHANG Z H, GONG S P, DIMITROVSKI A D, et al.Time synchronization attack in smart grid:impact and analysis[J].IEEE Transactions on Smart Grid, 2013, 4 (1) :87-98.
                            </a>
                        </p>
                        <p id="226">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detection techniques for data-level spoofing in GPS-based phasor measurement units">

                                <b>[9]</b>ZHU F, YOUSSEF A, HAMOUDA W.Detection techniques for data-level spoofing in GPS-based phasor measurement units[C]//International Conference on Selected Topics in Mobile&amp;Wireless Networking, April 11-13, 2016, Cairo, Egypt:1-8.
                            </a>
                        </p>
                        <p id="228">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201505023&amp;v=MjU4Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJ6S0lUckJmYkc0SDlUTXFvOUhaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>徐凯, 毕天姝, 郭津瑞, 等.卫星同步授时偏差对PMU量测的影响[J].电网技术, 2015, 39 (5) :1323-1328.XU Kai, BI Tianshu, GUO Jinrui, et al.Impact of time service synchronization deviation on PMU measurement[J].Power System Technology, 2015, 39 (5) :1323-1328.
                            </a>
                        </p>
                        <p id="230">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Classification and Detection of PMU Data Manipulation Attacks Using Transmission Line Parameters">

                                <b>[11]</b>PAL S, SIKDAR B, CHOW J.Classification and detection of PMU data manipulation attacks using transmission line parameters[J].IEEE Transactions on Smart Grid, 2017, 9 (5) :5057-5066.
                            </a>
                        </p>
                        <p id="232">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200401017&amp;v=MTM4NTFzRnkvbVVyektJU0hSZmJHNEh0WE1ybzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>王义军, 任先文, 范琪.同步相量测量单元及其误差分析[J].电力自动化设备, 2004, 24 (1) :66-71.WANG Yijun, REN Xianwen, FAN Qi.Synchronous phasor measurement unit and error analysis[J].Electric Power Automation Equipment, 2004, 24 (1) :66-71.
                            </a>
                        </p>
                        <p id="234">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201307025&amp;v=MjY4MTZVcnpLSVRyQmZiRzRIOUxNcUk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L20=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>丁蓝, 欧智乐, 汤致凯, 等.输电线路参数辨识的影响因素研究[J].电网技术, 2013, 31 (7) :1948-1953.DING Lan, OU Zhile, TANG Zhikai, et al.Research on factors influencing identification of transmission line parameters[J].Power System Technology, 2013, 31 (7) :1948-1953.
                            </a>
                        </p>
                        <p id="236">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501014&amp;v=MjQyMzBac0Z5L21VcnpLSVNIVGVyRzRIOVRNcm85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>段刚, 严亚勤, 谢晓冬, 等.广域相量测量技术发展现状与展望[J].电力系统自动化, 2015, 39 (1) :73-80.DUAN Gang, YAN Yaqin, XIE Xiaodong, et al.Development status quo and tendency of wide area phasor measuring technology[J].Automation of Electric Power Systems, 2015, 39 (1) :73-80.
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612040&amp;v=MDQ0NDk5Zk5yWTlCWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVyektJVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>薛安成, 周健, 黄梓华, 等.输电线路零序参数的在线自适应IGG抗差辨识方法[J].电网技术, 2016, 40 (12) :3923-3929.XUE Ancheng, ZHOU Jian, HUANG Zihua, et al.Zero sequence parameters identification of transmission lines based on adaptive IGG robust least square method[J].Power System Technology, 2016, 40 (12) :3923-3929.
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The effect of PMUmeasurement chain quality on line parameter calculation">

                                <b>[16]</b>ASPROU M, KYRIAKIDES E, ALBU M.The effect of PMUmeasurement chain quality on line parameter calculation[C]//2017IEEE International Instrumentation and Measurement Technology Conference, May 22-25, 2017, Torino, Italy:1-6.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409020&amp;v=MTY5MjVyRzRIOVhNcG85SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnpLSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>丁宏恩, 高宗和, 苏大威, 等.混合量测状态估计相角参考点坏数据问题的处理方法[J].电力系统自动化, 2014, 38 (9) :132-136.DING Hongen, GAO Zonghe, SU Dawei, et al.Solution to bad data problem of phase angle reference bus for state estimation with hybrid measurement[J].Automation of Electric Power Systems, 2014, 38 (9) :132-136.
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201809010&amp;v=MDA2NTh6S0lUckJmYkc0SDluTXBvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>刘灏, 杨智伟, 毕天姝, 等.基于优先级分配策略的PMU数据恢复方法[J].电网技术, 2018, 42 (9) :2814-2820.LIU Hao, YANG Zhiwei, BI Tianshu, et al.PMU data recovery method based on priority allocation strategy[J].Power System Technology, 2018, 42 (9) :2814-2820.
                            </a>
                        </p>
                        <p id="246">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201709033&amp;v=MDAyMjl1WnNGeS9tVXJ6S0lUckJmYkc0SDliTXBvOUdaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>董清, 马诚, 韩锋.利用PMU测量相角数据计算不同测点间电压相角差的方法[J].电网技术, 2017, 41 (9) :2996-3002.DONG Qing, MA Cheng, HAN Feng.Method for calculating phase angle difference between voltage phasor by using phase angle data measured by DFT[J].Power System Technology, 2017, 41 (9) :2996-3002.
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201014002&amp;v=MjQ1MjBGckNVUjdxZlp1WnNGeS9tVXJ6S0x5bmFlYkc0SDlITnE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>许珉, 张文强, 王兆强, 等.基于加窗递推DFT算法的快速相位差校正法研究[J].电力系统保护与控制, 2010, 38 (14) :1-4.XU Min, ZHANG Wenqiang, WANG Zhaoqiang, et al.Fast phase difference correction method by using recursive DFTwith Blackman-harris window[J].Power System Protection and Control, 2010, 38 (14) :1-4.
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201412016&amp;v=MTA5NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnpLSVNIVGVyRzRIOVhOclk5RVlvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>马宏忠, 宋树平, 鞠平.基于加窗离散傅里叶算法的谐波分析初始相位敏感性研究[J].电力系统自动化, 2014, 38 (12) :88-94.MA Hongzhong, SONG Shuping, JU Ping.Initial-phase sensitivity study on power harmonic analysis based on windowed discrete Fourier transform[J].Automation of Electric Power Systems, 2014, 38 (12) :88-94.
                            </a>
                        </p>
                        <p id="252">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017221717.nh&amp;v=Mjk1NjBGckNVUjdxZlp1WnNGeS9tVXJ6S1ZGMjZHYkc2SDliTnFKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>王璐.适用于PMU校准器的相量测量方法研究及应用[D].北京:华北电力大学, 2017.WANG Lu.Phasor measurement methods for PMU calibrator and their application[D].Beijing:North China Electric Power University, 2017.
                            </a>
                        </p>
                        <p id="254">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Simultaneous transmission line parameter and PMU measurement calibration">

                                <b>[23]</b>WU Z Y, ZORA L T, PHADKE A G.Simultaneous transmission line parameter and PMU measurement calibration[C]//IEEE Power&amp;Energy Society General Meeting, July26-30, 2015, Denver, USA:1-5.
                            </a>
                        </p>
                        <p id="256">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Online calibration of phasor measurement unit using density-based spatial clustering">

                                <b>[24]</b>WANG X N, SHI D, WANG Z W, et al.Online calibration of phasor measurement unit using density-based spatial clustering[J].IEEE Transactions on Power Delivery, 2017, 33 (3) :1081-1090.
                            </a>
                        </p>
                        <p id="258">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detection and Correction of Systematic Errors in Instrument Transformers along with Line Parameter Estimation using PMU Data">

                                <b>[25]</b>KHANDEPARKAR K V, SOMAN S A, GAJJAR G.Detection and correction of systematic errors in instrument transformers along with line parameter estimation using PMUdata[J].IEEE Transactions on Power Systems, 2016, 32 (4) :3089-3098.
                            </a>
                        </p>
                        <p id="260">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A phasor-data-based state estimator incorporating phase bias correction">

                                <b>[26]</b>VANFRETTI L, CHOW J H, SARAWGI S, et al.A phasordata-based state estimator incorporating phase bias correction[J].IEEE Transactions on Power Systems, 2010, 26 (1) :111-119.
                            </a>
                        </p>
                        <p id="262">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Adaptive Method for Detection and Correction of Errors in PMU Measurements">

                                <b>[27]</b>SHI D, TYLAVSKY D J, LOGIC N.An adaptive method for detection and correction of errors in PMU measurements[J].IEEE Transactions on Smart Grid, 2012, 3 (4) :1575-1583.
                            </a>
                        </p>
                        <p id="264">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The Integrated Calibration of Synchronized Phasor Measurement Data in Power Transmission Systems">

                                <b>[28]</b>ZHANG Q, VITTAL V, HEYDT G T.The integrated calibration of synchronized phasor measurement data in power transmission systems[J].IEEE Transactions on Power Delivery, 2011, 26 (4) :2573-2581.
                            </a>
                        </p>
                        <p id="266">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201508025&amp;v=MTUxNDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVyektJU3JCZmJHNEg5VE1wNDlIWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b>薛安成, 张兆阳, 毕天姝.基于自适应抗差最小二乘的线路正序参数在线辨识方法[J].电工技术学报, 2015, 30 (8) :202-209.XUE Ancheng, ZHANG Zhaoyang, BI Tianshu.Online identification of transmission line positive-sequence parameters based on adaptive robust least squares[J].Transactions of China Electrotechnical Society, 2015, 30 (8) :202-209.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912016" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912016&amp;v=Mjk0NTh6TElTSFRlckc0SDlqTnJZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

