

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136652369631250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912017%26RESULT%3d1%26SIGN%3dX0YedI2XGMeShglpU7cvWXYw13Q%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912017&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912017&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912017&amp;v=MTMxNDc0SDlqTnJZOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJySUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;1 具有鲁棒特性的VSG控制策略与小信号建模&lt;/b&gt; "><b>1 具有鲁棒特性的VSG控制策略与小信号建模</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="&lt;b&gt;1.1&lt;/b&gt; 具有鲁棒特性的&lt;b&gt;VSG&lt;/b&gt;控制策略"><b>1.1</b> 具有鲁棒特性的<b>VSG</b>控制策略</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;1.2 VSG&lt;/b&gt;小信号模型及其框图"><b>1.2 VSG</b>小信号模型及其框图</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#96" data-title="&lt;b&gt;2 具有鲁棒特性的VSG无功电压环节参数设计&lt;/b&gt; "><b>2 具有鲁棒特性的VSG无功电压环节参数设计</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#99" data-title="&lt;b&gt;2.1 SG&lt;/b&gt;励磁系统的设计依据"><b>2.1 SG</b>励磁系统的设计依据</a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;2.2&lt;/b&gt; 无功电压环节与有功惯性环节的解耦分析"><b>2.2</b> 无功电压环节与有功惯性环节的解耦分析</a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;2.3&lt;/b&gt; 无功电压环节动态性能指标"><b>2.3</b> 无功电压环节动态性能指标</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;2.4&lt;/b&gt; 参数&lt;b&gt;&lt;i&gt;K&lt;/i&gt;&lt;/b&gt;和初始状态的选取"><b>2.4</b> 参数<b><i>K</i></b>和初始状态的选取</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#148" data-title="&lt;b&gt;3&lt;/b&gt; 仿真与实验验证 "><b>3</b> 仿真与实验验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#150" data-title="&lt;b&gt;3.1 PSCAD&lt;/b&gt;仿真验证"><b>3.1 PSCAD</b>仿真验证</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;3.2&lt;/b&gt; 实验验证"><b>3.2</b> 实验验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#159" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#191" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;图1 具有鲁棒特性的VSG逆变器并网结构图&lt;/b&gt;"><b>图1 具有鲁棒特性的VSG逆变器并网结构图</b></a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;图2 无功电压环节传递函数&lt;/b&gt;"><b>图2 无功电压环节传递函数</b></a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;图3 解耦后的无功电压环节控制框图&lt;/b&gt;"><b>图3 解耦后的无功电压环节控制框图</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;图4 系统状态变化对动态性能的影响&lt;/b&gt;"><b>图4 系统状态变化对动态性能的影响</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图5 &lt;i&gt;E&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;set&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;变化时的系统动态响应&lt;/b&gt;"><b>图5 <i>E</i></b><sub><b>set</b></sub><b>变化时的系统动态响应</b></a></li>
                                                <li><a href="#195" data-title="图A1相平面上各电压之间的关系">图A1相平面上各电压之间的关系</a></li>
                                                <li><a href="#196" data-title="图A2具有鲁棒特性的VSG小信号模型">图A2具有鲁棒特性的VSG小信号模型</a></li>
                                                <li><a href="#197" data-title="图逆变器合理工作范围内状态表达式的变化情况">图逆变器合理工作范围内状态表达式的变化情况</a></li>
                                                <li><a href="#198" data-title="图A4增益、带宽、阻尼比、相角裕度与K值的关系">图A4增益、带宽、阻尼比、相角裕度与K值的关系</a></li>
                                                <li><a href="#199" data-title="图A5 K对比曲线图">图A5 K对比曲线图</a></li>
                                                <li><a href="#200" data-title="图A6有功指令阶跃变化时对无功功率的影响">图A6有功指令阶跃变化时对无功功率的影响</a></li>
                                                <li><a href="#201" data-title="图A7 VSG实验台">图A7 VSG实验台</a></li>
                                                <li><a href="#202" data-title="图A8实验波形图">图A8实验波形图</a></li>
                                                <li><a href="#203" data-title="表A1 IEEE和IEC推荐的SG励磁系统小信号性能指标">表A1 IEEE和IEC推荐的SG励磁系统小信号性能指标</a></li>
                                                <li><a href="#205" data-title="表A2系统参数">表A2系统参数</a></li>
                                                <li><a href="#206" data-title="表A3系统动态性能指标">表A3系统动态性能指标</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="207">


                                    <a id="bibliography_1" title="HE J, LI Y, BOSNJAK D, et al.Investigation and active damping of multiple resonances in a parallel-inverter-based microgrid[J].IEEE Transactions on Power Electronics, 2013, 28 (1) :234-246." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Investigation and Active Damping of Multiple Resonances in a Parallel-Inverter-Based Microgrid">
                                        <b>[1]</b>
                                        HE J, LI Y, BOSNJAK D, et al.Investigation and active damping of multiple resonances in a parallel-inverter-based microgrid[J].IEEE Transactions on Power Electronics, 2013, 28 (1) :234-246.
                                    </a>
                                </li>
                                <li id="209">


                                    <a id="bibliography_2" title="BLAABJERG F, TEODORESCU R, LISERRE M, et al.Overview of control and grid synchronization for distributed power generation systems[J].IEEE Transactions on Industrial Electronics, 2006, 53 (5) :1398-1409." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Overview of Control and Grid Synchronization for Distributed Power Generation Systems">
                                        <b>[2]</b>
                                        BLAABJERG F, TEODORESCU R, LISERRE M, et al.Overview of control and grid synchronization for distributed power generation systems[J].IEEE Transactions on Industrial Electronics, 2006, 53 (5) :1398-1409.
                                    </a>
                                </li>
                                <li id="211">


                                    <a id="bibliography_3" title="王成山, 李鹏.分布式发电、微网与智能配电网的发展与挑战[J].电力系统自动化, 2010, 34 (2) :10-14.WANG Chengshan, LI Peng.Development and challenges of distributed generation, the micro-grid and smart distribution system[J].Automation of Electric Power Systems, 2010, 34 (2) :10-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201002004&amp;v=MzI3NjFTSFRlckc0SDlITXJZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJySUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        王成山, 李鹏.分布式发电、微网与智能配电网的发展与挑战[J].电力系统自动化, 2010, 34 (2) :10-14.WANG Chengshan, LI Peng.Development and challenges of distributed generation, the micro-grid and smart distribution system[J].Automation of Electric Power Systems, 2010, 34 (2) :10-14.
                                    </a>
                                </li>
                                <li id="213">


                                    <a id="bibliography_4" title="李聪.基于下垂控制的微电网运行仿真及小信号稳定性分析[D].成都:西南交通大学, 2013.LI Cong.Operation simulation and small signal stability analysis of microgrid based on droop control[D].Chengdu:Southwest Jiaotong University, 2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013250342.nh&amp;v=MDYxNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJySVZGMjZIYkc5SHRMSXJaRWJQSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        李聪.基于下垂控制的微电网运行仿真及小信号稳定性分析[D].成都:西南交通大学, 2013.LI Cong.Operation simulation and small signal stability analysis of microgrid based on droop control[D].Chengdu:Southwest Jiaotong University, 2013.
                                    </a>
                                </li>
                                <li id="215">


                                    <a id="bibliography_5" title="GUERRERO J M, DE VICUNA L G, MATAS J, et al.Awireless controller to enhance dynamic performance of parallel inverters in distributed generation systems[J].IEEETransactions on Power Electronics, 2004, 19 (5) :1205-1213." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A wireless controller to enhance dynamic performance of parallel inverters in distributed generation systems">
                                        <b>[5]</b>
                                        GUERRERO J M, DE VICUNA L G, MATAS J, et al.Awireless controller to enhance dynamic performance of parallel inverters in distributed generation systems[J].IEEETransactions on Power Electronics, 2004, 19 (5) :1205-1213.
                                    </a>
                                </li>
                                <li id="217">


                                    <a id="bibliography_6" title="COELHO E A, CORTIZO P C, GARCIA P D.Small-signal stability for parallel-connected inverters in stand-alone ACsupply systems[J].IEEE Transactions on Industry Applications, 2002, 38 (2) :533-542." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Small-signal stability for parallel-connected inverters in stand-alone ac supply systems">
                                        <b>[6]</b>
                                        COELHO E A, CORTIZO P C, GARCIA P D.Small-signal stability for parallel-connected inverters in stand-alone ACsupply systems[J].IEEE Transactions on Industry Applications, 2002, 38 (2) :533-542.
                                    </a>
                                </li>
                                <li id="219">


                                    <a id="bibliography_7" title="陈昕, 张昌华, 黄琦, 等.引入功率微分项下垂控制的逆变器并联系统小信号稳定性分析[J].电网技术, 2016, 40 (11) :3467-3475.CHEN Xin, ZHANG Changhua, HUANG Qi, et al.Smallsignal stability analysis of parallel inverter system with power differential term droop control[J].Power System Technology, 2016, 40 (11) :3467-3475." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611028&amp;v=MDkzNDhadVpzRnkvbVVycklJVHJCZmJHNEg5Zk5ybzlIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        陈昕, 张昌华, 黄琦, 等.引入功率微分项下垂控制的逆变器并联系统小信号稳定性分析[J].电网技术, 2016, 40 (11) :3467-3475.CHEN Xin, ZHANG Changhua, HUANG Qi, et al.Smallsignal stability analysis of parallel inverter system with power differential term droop control[J].Power System Technology, 2016, 40 (11) :3467-3475.
                                    </a>
                                </li>
                                <li id="221">


                                    <a id="bibliography_8" title="CHEN Y, HESSE R, TURSCHNER D, et al.Improving the grid power quality using virtual synchronous machines[C]//International Conference on Power Engineering, Energy and Electrical Drives, May 11-13, 2011, Malaga, Spain." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improving the grid power quality using virtual synchronous machines">
                                        <b>[8]</b>
                                        CHEN Y, HESSE R, TURSCHNER D, et al.Improving the grid power quality using virtual synchronous machines[C]//International Conference on Power Engineering, Energy and Electrical Drives, May 11-13, 2011, Malaga, Spain.
                                    </a>
                                </li>
                                <li id="223">


                                    <a id="bibliography_9" >
                                        <b>[9]</b>
                                    WU Heng, RUAN Xinbo, YANG Dongsheng, et al.Smallsignal modeling and parameters design for virtual synchronous generators[J].IEEE Transactions on Industrial Electronics, 2016, 63 (7) :4292-4303.</a>
                                </li>
                                <li id="225">


                                    <a id="bibliography_10" >
                                        <b>[10]</b>
                                    ZHONG Q, WEISS G.Synchronverters:inverters that mimic synchronous generators[J].IEEE Transactions on Industrial Electronics, 2011, 58 (4) :1259-1267.</a>
                                </li>
                                <li id="227">


                                    <a id="bibliography_11" title="孟志伟, 杨海洋.强阻尼电压源型虚拟同步发电机大扰动功角稳定性分析[J].电力系统自动化, 2018, 42 (9) :44-50.DOI:10.7500/AEPS20170815002.MENG Zhiwei, YANG Haiyang.Analysis on large disturbance power angle stability of strong damping voltage source virtual synchronous generators[J].Automation of Electric Power Systems, 2018, 42 (9) :44-50.DOI:10.7500/AEPS20170815002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809006&amp;v=MjIxNzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnJJSVNIVGVyRzRIOW5NcG85RllvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        孟志伟, 杨海洋.强阻尼电压源型虚拟同步发电机大扰动功角稳定性分析[J].电力系统自动化, 2018, 42 (9) :44-50.DOI:10.7500/AEPS20170815002.MENG Zhiwei, YANG Haiyang.Analysis on large disturbance power angle stability of strong damping voltage source virtual synchronous generators[J].Automation of Electric Power Systems, 2018, 42 (9) :44-50.DOI:10.7500/AEPS20170815002.
                                    </a>
                                </li>
                                <li id="229">


                                    <a id="bibliography_12" title="郭蕾, 苏建徽, 施永.微网孤岛运行模式下的调频控制策略[J].电力系统自动化, 2017, 41 (8) :110-115.DOI:10.7500/AEPS20160620006.GUO Lei, SU Jianhui, SHI Yong.Frequency regulation control strategy for microgrid in islanded mode[J].Automation of Electric Power Systems, 2017, 41 (8) :110-115.DOI:10.7500/AEPS20160620006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708018&amp;v=MzA5NzBiTXA0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJySUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        郭蕾, 苏建徽, 施永.微网孤岛运行模式下的调频控制策略[J].电力系统自动化, 2017, 41 (8) :110-115.DOI:10.7500/AEPS20160620006.GUO Lei, SU Jianhui, SHI Yong.Frequency regulation control strategy for microgrid in islanded mode[J].Automation of Electric Power Systems, 2017, 41 (8) :110-115.DOI:10.7500/AEPS20160620006.
                                    </a>
                                </li>
                                <li id="231">


                                    <a id="bibliography_13" title="D’ARCO S A, FOSSO O B.A virtual synchronous machine implementation for distributed control of power converters in smart grids[J].Electric Power Systems Research, 2015, 122 (6) :180-197." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600721300&amp;v=MjY4Mzl3WmVadEZpbmxVcjNJSjEwVmJ4ST1OaWZPZmJLOUg5UE9xWTlGWStrT0QzdzVvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        D’ARCO S A, FOSSO O B.A virtual synchronous machine implementation for distributed control of power converters in smart grids[J].Electric Power Systems Research, 2015, 122 (6) :180-197.
                                    </a>
                                </li>
                                <li id="233">


                                    <a id="bibliography_14" title="王毅, 黑阳, 付媛, 等, 基于变下垂系数的直流配电网自适应虚拟惯性控制[J].电力系统自动化, 2017, 41 (8) :116-124.DOI:10.7500/AEPS20160729015.WANG Yi, HEI Yang, FU Yuan, et al.Adaptive virtual inertia control of DC distribution network based on variable droop coefficient[J].Automation of Electric Power Systems, 2017, 41 (8) :116-124.DOI:10.7500/AEPS20160729015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708019&amp;v=MjA5MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnJJSVNIVGVyRzRIOWJNcDQ5RWJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        王毅, 黑阳, 付媛, 等, 基于变下垂系数的直流配电网自适应虚拟惯性控制[J].电力系统自动化, 2017, 41 (8) :116-124.DOI:10.7500/AEPS20160729015.WANG Yi, HEI Yang, FU Yuan, et al.Adaptive virtual inertia control of DC distribution network based on variable droop coefficient[J].Automation of Electric Power Systems, 2017, 41 (8) :116-124.DOI:10.7500/AEPS20160729015.
                                    </a>
                                </li>
                                <li id="235">


                                    <a id="bibliography_15" title="秦晓辉, 苏丽宁, 迟永宁, 等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui, SU Lining, CHI Yongning, et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809005&amp;v=MzAzMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJySUlTSFRlckc0SDluTXBvOUZZWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        秦晓辉, 苏丽宁, 迟永宁, 等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui, SU Lining, CHI Yongning, et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.
                                    </a>
                                </li>
                                <li id="237">


                                    <a id="bibliography_16" title="孟建辉, 王毅, 石新春, 等.基于虚拟同步发电机的分布式逆变电源控制策略及参数分析[J].电工技术学报, 2014, 29 (12) :1-10.MENG Jianhui, WANG Yi, SHI Xinchun, et al.Control strategy and parameter analysis of distributed inverters based on VSG[J].Transactions of China Electrotechnical Society, 2014, 29 (12) :1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201412001&amp;v=MDQzNzlJSVNyQmZiRzRIOVhOclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        孟建辉, 王毅, 石新春, 等.基于虚拟同步发电机的分布式逆变电源控制策略及参数分析[J].电工技术学报, 2014, 29 (12) :1-10.MENG Jianhui, WANG Yi, SHI Xinchun, et al.Control strategy and parameter analysis of distributed inverters based on VSG[J].Transactions of China Electrotechnical Society, 2014, 29 (12) :1-10.
                                    </a>
                                </li>
                                <li id="239">


                                    <a id="bibliography_17" title="ZHANG B, YAN X, ALTAHIR S Y.Control design and small-signal modeling of multi-parallel virtual synchronous generators[C]//IEEE International Conference on Compatibility, Power Electronics and Power Engineering, April 4-6, 2017, Cadiz, Spain." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Control design and small-signal modeling of multi-parallel virtual synchronous generators">
                                        <b>[17]</b>
                                        ZHANG B, YAN X, ALTAHIR S Y.Control design and small-signal modeling of multi-parallel virtual synchronous generators[C]//IEEE International Conference on Compatibility, Power Electronics and Power Engineering, April 4-6, 2017, Cadiz, Spain.
                                    </a>
                                </li>
                                <li id="241">


                                    <a id="bibliography_18" title="曾正, 邵伟华, 李辉, 等.孤岛微网中虚拟同步发电机不平衡电压控制[J].中国电机工程学报, 2017, 37 (2) :372-381.ZENG Zheng, SHAO Weihua, LI Hui, et al.Unbalanced voltage control of virtual synchronous generator in islanded micro-grid[J].Proceedings of the CSEE, 2017, 37 (2) :372-381." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702005&amp;v=MjkxODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJySVB5clBiYkc0SDliTXJZOUZZWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        曾正, 邵伟华, 李辉, 等.孤岛微网中虚拟同步发电机不平衡电压控制[J].中国电机工程学报, 2017, 37 (2) :372-381.ZENG Zheng, SHAO Weihua, LI Hui, et al.Unbalanced voltage control of virtual synchronous generator in islanded micro-grid[J].Proceedings of the CSEE, 2017, 37 (2) :372-381.
                                    </a>
                                </li>
                                <li id="243">


                                    <a id="bibliography_19" title="吴恒, 阮新波, 杨东升, 等.虚拟同步发电机功率环的建模与参数设计[J].中国电机工程学报, 2015, 35 (24) :6508-6518.WU Heng, RUAN Xinbo, YANG Dongsheng, et al.Modeling of the power loop and parameter design of virtual synchronous generators[J].Proceedings of the CSEE, 2015, 35 (24) :6508-6518." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201524029&amp;v=MDYzMzh0R0ZyQ1VSN3FmWnVac0Z5L21VcnJJUHlyUGJiRzRIOVRPcTQ5SGJZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        吴恒, 阮新波, 杨东升, 等.虚拟同步发电机功率环的建模与参数设计[J].中国电机工程学报, 2015, 35 (24) :6508-6518.WU Heng, RUAN Xinbo, YANG Dongsheng, et al.Modeling of the power loop and parameter design of virtual synchronous generators[J].Proceedings of the CSEE, 2015, 35 (24) :6508-6518.
                                    </a>
                                </li>
                                <li id="245">


                                    <a id="bibliography_20" title="ZHONG Qingchang.Robust droop controller for accurate proportional load sharing among inverters operated in parallel[J].IEEE Transactions on Industrial Electronics, 2013, 60 (4) :1281-1290." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust Droop Controller for Accurate Proportional Load Sharing Among Inverters Operated in Parallel">
                                        <b>[20]</b>
                                        ZHONG Qingchang.Robust droop controller for accurate proportional load sharing among inverters operated in parallel[J].IEEE Transactions on Industrial Electronics, 2013, 60 (4) :1281-1290.
                                    </a>
                                </li>
                                <li id="247">


                                    <a id="bibliography_21" title="肖凡, 张昌华, 段雪, 等.逆变器潮流计算节点类型等效及鲁棒下垂节点的潮流计算[J].电力系统自动化, 2018, 42 (10) :75-81.DOI:10.7500/AEPS20170918003.XIAO Fan, ZHANG Changhua, DUAN Xue, et al.Equivalence of inverter node type in power flow calculation and power flow calculation for robust droop control node[J].Automation of Electric Power Systems, 2018, 42 (10) :75-81.DOI:10.7500/AEPS20170918003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810010&amp;v=Mjk1ODZHNEg5bk5yNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVycklJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        肖凡, 张昌华, 段雪, 等.逆变器潮流计算节点类型等效及鲁棒下垂节点的潮流计算[J].电力系统自动化, 2018, 42 (10) :75-81.DOI:10.7500/AEPS20170918003.XIAO Fan, ZHANG Changhua, DUAN Xue, et al.Equivalence of inverter node type in power flow calculation and power flow calculation for robust droop control node[J].Automation of Electric Power Systems, 2018, 42 (10) :75-81.DOI:10.7500/AEPS20170918003.
                                    </a>
                                </li>
                                <li id="249">


                                    <a id="bibliography_22" title="KUNDUR P.Power system stability and control[M].New York:CRC Press, 2001." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system stability and control">
                                        <b>[22]</b>
                                        KUNDUR P.Power system stability and control[M].New York:CRC Press, 2001.
                                    </a>
                                </li>
                                <li id="251">


                                    <a id="bibliography_23" title="黄顺礼, 姜永惠, 石建军.同步电机励磁控制系统的开环增益及阻尼系数[J].大电机技术, 1997 (1) :47-51.HUANG Shunli, JIANG Yonghui, DAN Jianjun.Open-loop gain and damping ratio of excitation control system for synchronous machines[J].Large Electric Machine and Hydraulic Turbine, 1997 (1) :47-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DJDJ701.013&amp;v=MTMyMDk4L01yb3dxWWVzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVJidWZaT2RwRkNuZ1V3PT1JU2ZQWkxTNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        黄顺礼, 姜永惠, 石建军.同步电机励磁控制系统的开环增益及阻尼系数[J].大电机技术, 1997 (1) :47-51.HUANG Shunli, JIANG Yonghui, DAN Jianjun.Open-loop gain and damping ratio of excitation control system for synchronous machines[J].Large Electric Machine and Hydraulic Turbine, 1997 (1) :47-51.
                                    </a>
                                </li>
                                <li id="253">


                                    <a id="bibliography_24" title="European Committee for Electrotechnical Standardization.Requirements for the connection of micro generators in parallel with public low-voltage distribution networks:EN 50438[S].2008." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Requirements for the connection of micro generators in parallel with public low-voltage distribution networks">
                                        <b>[24]</b>
                                        European Committee for Electrotechnical Standardization.Requirements for the connection of micro generators in parallel with public low-voltage distribution networks:EN 50438[S].2008.
                                    </a>
                                </li>
                                <li id="255">


                                    <a id="bibliography_25" title="胡寿松.自动控制原理[M].5版.北京:科学出版社, 2007.HU Shousong.Automation control theory[M].5th ed.Beijing:Science Press, 2007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030189554001&amp;v=MDIzMjREUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pMSVZzVVhGcXpHYk83SHRERXBvcEFZT3NQ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        胡寿松.自动控制原理[M].5版.北京:科学出版社, 2007.HU Shousong.Automation control theory[M].5th ed.Beijing:Science Press, 2007.
                                    </a>
                                </li>
                                <li id="257">


                                    <a id="bibliography_26" title="PAPATHANASSIOU S, HATZIARGYRIOU N, STRUNZK.A benchmark low voltage microgrid network[C]//CIGRESymposium, October 5-7, 2005, Athens, Greece." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A benchmark low voltage microgrid network">
                                        <b>[26]</b>
                                        PAPATHANASSIOU S, HATZIARGYRIOU N, STRUNZK.A benchmark low voltage microgrid network[C]//CIGRESymposium, October 5-7, 2005, Athens, Greece.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-15 16:53</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),136-146 DOI:10.7500/AEPS20181121003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">具有鲁棒特性的虚拟同步发电机无功电压环节参数设计</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BB%96%E4%B8%BD&amp;code=34260234&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">廖丽</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%98%8C%E5%8D%8E&amp;code=21833710&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张昌华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%80%AA&amp;code=40252887&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘倪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%98%95&amp;code=35087636&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈昕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%A0%91%E6%81%92&amp;code=22431350&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈树恒</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%BE%A4%E8%8B%B1&amp;code=22571846&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘群英</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%AD%90%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6%E6%9C%BA%E6%A2%B0%E4%B8%8E%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0178313&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电子科技大学机械与电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E9%87%8D%E5%BA%86%E9%82%AE%E7%94%B5%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0178313&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">重庆邮电大学自动化学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>虚拟同步发电机 (VSG) 是近年来并网逆变器控制策略研究中的热点, 但关于其无功电压环节参数设计的研究目前并不多见。首先, 以具有鲁棒特性的VSG为例, 建立端电压设定值与其输出电压和无功功率之间的小信号模型。然后, 利用增益对比分析实现无功电压环节和有功环节的解耦, 得到了2阶形式的VSG无功电压环节数学模型, 并借鉴IEEE和IEC推荐的同步发电机励磁系统参数设计依据, 实现VSG无功电压环节参数的设计。最后, 利用仿真和实验验证了所提方法的正确性与有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%99%9A%E6%8B%9F%E5%90%8C%E6%AD%A5%E5%8F%91%E7%94%B5%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">虚拟同步发电机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B0%8F%E4%BF%A1%E5%8F%B7%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">小信号模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%90%8C%E6%AD%A5%E5%8F%91%E7%94%B5%E6%9C%BA%E5%8A%B1%E7%A3%81%E7%B3%BB%E7%BB%9F%E5%8F%82%E6%95%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">同步发电机励磁系统参数;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A0%E5%8A%9F%E7%94%B5%E5%8E%8B%E7%8E%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">无功电压环;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%82%E6%95%B0%E8%AE%BE%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">参数设计;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    廖丽 (1991—) , 女, 硕士研究生, 主要研究方向:微网运行与控制。E-mail:1830736925@qq.com;
                                </span>
                                <span>
                                    *张昌华 (1975—) , 男, 通信作者, 博士, 副教授, 主要研究方向:微电网分析、新能源并网技术、智能电网、检测技术及自动化装置。E-mail:zhangchanghua@uestc.edu.cn;
                                </span>
                                <span>
                                    刘倪 (1995—) , 男, 硕士研究生, 主要研究方向:微电网稳定性分析、逆变器控制。E-mail:1092734906@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-21</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目 (51677020);</span>
                                <span>四川省科技厅重点研发计划资助项目 (2019YFG0142);</span>
                    </p>
            </div>
                    <h1><b>Parameter Design of Reactive Power-Voltage Loop for Robust Virtual Synchronous Generator</b></h1>
                    <h2>
                    <span>LIAO Li</span>
                    <span>ZHANG Changhua</span>
                    <span>LIU Ni</span>
                    <span>CHEN Xin</span>
                    <span>CHEN Shuheng</span>
                    <span>LIU Qunying</span>
            </h2>
                    <h2>
                    <span>School of Mechanical and Electrical Engineering, University of Electronic Science and Technology of China</span>
                    <span>School of Automation, Chongqing University of Posts and Telecommunications</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Virtual synchronous generator (VSG) is a hotspot in the control strategy research of grid-connected inverters in recent years, but the research on the parameter design of VSG reactive power-voltage loop is rare.Firstly, taking robust VSG as an example, small signal model between reference voltage, and the output of reactive power and reactive voltage is established.Then the decoupling between reactive power-voltage loop and active power loop is realized through gain comparison analysis, and a second-order mathematical model of the output of reactive power-voltage of VSG is obtained.Referring to design requirements of excitation system parameters of synchronous generator recommended by IEEE and IEC, the parameters of VSG reactive power-voltage loop are designed.Finally, simulation and experiment results verify the effectiveness of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=virtual%20synchronous%20generator%20(VSG)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">virtual synchronous generator (VSG) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=small%20signal%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">small signal model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=excitation%20system%20parameter%20of%20synchronous%20generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">excitation system parameter of synchronous generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reactive%20power-voltage%20loop&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reactive power-voltage loop;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=parameter%20design&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">parameter design;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-21</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China (No.51677020);</span>
                                <span>Key Research and Development Program of Sichuan Science and Technology Department (No.2019YFG0142);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">逆变器作为微电网与可再生清洁能源之间的能源转换单元受到了越来越多的关注<citation id="260" type="reference"><link href="207" rel="bibliography" /><link href="209" rel="bibliography" /><link href="211" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。其控制方法直接决定着微电网的运行状态与稳定性。目前常见的逆变器控制方法有下垂控制、恒功率控制、恒频恒压控制<citation id="259" type="reference"><link href="213" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。恒功率控制方法常用于微电网并网运行方式下, 各逆变器按照设定的功率参考值进行功率的输出。恒压恒频控制方法主要是在微电网孤岛运行方式下为系统提供电压和频率支撑。下垂控制具有自动参与系统调压调频管理的特性, 同时具有响应速度快、结构简单等优点, 是一种应用较为广泛的控制方法, 但因系统惯性小, 存在受扰易振荡、动态性能差等问题<citation id="261" type="reference"><link href="207" rel="bibliography" /><link href="215" rel="bibliography" /><link href="217" rel="bibliography" /><link href="219" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。因此, 有学者在下垂控制回路的基础上, 引入虚拟转动惯性环节, 提出了虚拟同步发电机 (virtual synchronous generator, VSG) 技术<citation id="262" type="reference"><link href="221" rel="bibliography" /><link href="223" rel="bibliography" /><link href="225" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。VSG在有功环节引入了同步发电机 (SG) 转子运动方程, 给系统提供了虚拟的惯性;在电压控制环节, 模拟了SG无功功率—电压的下垂特性, 参与系统的电压控制。这些特点使得VSG成为一种广受关注的逆变器控制器。</p>
                </div>
                <div class="p1">
                    <p id="56">VSG控制器参数设计可分为有功环节参数和无功环节参数两部分。前者是指与有功功率、转子运动方程等有关的设计, 如有功下垂系数、虚拟转动惯量和阻尼系数等。后者则和无功电压环节有关, 如无功下垂系数。目前VSG参数设计, 在有功环节的研究较为充分<citation id="270" type="reference"><link href="227" rel="bibliography" /><link href="229" rel="bibliography" /><link href="231" rel="bibliography" /><link href="233" rel="bibliography" /><link href="235" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。文献<citation id="263" type="reference">[<a class="sup">13</a>]</citation>构建了VSG的高阶小信号模型, 通过根轨迹分析法确定了系统主要控制参数合适的取值范围。文献<citation id="264" type="reference">[<a class="sup">14</a>]</citation>则提出了基于反正切函数的变虚拟惯性控制策略, 给出了虚拟惯量的取值方式。文献<citation id="265" type="reference">[<a class="sup">15</a>]</citation>推导了VSG的惯量支撑功率表达式, 辨析了VSG惯量支撑功能与一次调频功能的定位区分, 但对于无功电压环节的参数设计, 目前的研究并不多见。文献<citation id="266" type="reference">[<a class="sup">16</a>]</citation>在无功电压环节引入了比例—积分 (PI) 控制器, 通过建立小信号模型, 利用根轨迹确定了无功下垂系数的选取方法。类似的工作可见文献<citation id="267" type="reference">[<a class="sup">17</a>]</citation>。文献<citation id="268" type="reference">[<a class="sup">18</a>]</citation>研究了孤岛微网系统电压不平衡情况下VSG的电压控制策略。文献<citation id="269" type="reference">[<a class="sup">19</a>]</citation>建立了VSG小信号模型, 代入正常运行时VSG的状态参数和线路参数, 证明了VSG无功环和有功环可以近似解耦, 进而依据无功环截止频率处的无功环路增益指标设计无功电压环节参数。但是, 这些文献所提及的VSG无功电压环节参数设计方法, 没有从相位裕度、开环增益、阻尼比等控制系统常见技术指标的角度分析问题, 对VSG无功电压环节的动态特性分析也就不够全面和深入。</p>
                </div>
                <div class="p1">
                    <p id="57">VSG的控制策略存在多种改进形式<citation id="273" type="reference"><link href="219" rel="bibliography" /><link href="221" rel="bibliography" /><link href="229" rel="bibliography" /><link href="231" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。不同的控制策略之间除了引入虚拟转子方程的共性外, 也在电压无功环节实现方式、是否引入功率微分项、前馈控制项和虚拟阻抗等方面有着明显的区别。其中, 文献<citation id="271" type="reference">[<a class="sup">20</a>]</citation>提出了一种鲁棒下垂的控制策略。该策略在无功电压环节引入了积分项。这样不仅提高了功率分配的精度, 而且其外特性适宜进行系统的潮流计算<citation id="272" type="reference"><link href="247" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。进一步研究发现, 无积分环节或者不包含电压幅值项的经典下垂控制, 均可视为该控制器的特例。因此, 选取具有鲁棒特性的VSG开展研究, 具有一定的代表性。</p>
                </div>
                <div class="p1">
                    <p id="58">基于此, 针对VSG无功电压环节的参数设计问题, 以近年来出现的具有鲁棒特性的控制器为例, 通过小信号模型获得系统传递函数, 然后借鉴IEEE和IEC推荐的SG励磁系统性能指标, 提出了VSG无功电压环节参数的设计方法和设计依据<citation id="274" type="reference"><link href="249" rel="bibliography" /><link href="251" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。最后通过仿真以及物理实验, 验证了该方法的有效性。研究成果有利于完善VSG的参数设计。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>1 具有鲁棒特性的VSG控制策略与小信号建模</b></h3>
                <h4 class="anchor-tag" id="60" name="60"><b>1.1</b> 具有鲁棒特性的<b>VSG</b>控制策略</h4>
                <div class="p1">
                    <p id="61">图1给出了具有鲁棒特性的VSG并网结构图。该控制策略在有功环节与无功电压环节均引入了积分项, 因此, 注入电网的有功功率仅与系统频率相关, 无功功率仅和端电压幅值相关, 实现了输出有功和无功功率的分开控制<citation id="275" type="reference"><link href="247" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 具有鲁棒特性的VSG逆变器并网结构图" src="Detail/GetImg?filename=images/DLXT201912017_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 具有鲁棒特性的VSG逆变器并网结构图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure diagram of grid-connected robust VSG inverter</b></p>

                </div>
                <div class="p1">
                    <p id="63">图1中, 系数<i>m</i>和<i>n</i>为逆变器下垂控制系数;<i>K</i>和<i>J</i>为时间常数;<i>P</i>和<i>Q</i>分别为计算的机端输出有功、无功功率;<i>U</i><sub>r</sub>∠<i>φ</i>为电力电子逆变电路的输出基波电压。由于脉宽调制 (PWM) 技术中的载波频率<i>f</i><sub>s</sub>一般在5～20 kHz范围内, 远大于系统工频, 所以可认为调制信号的值即为电力电子逆变电路的输出电压。<i>R</i><sub>a</sub>, <i>X</i><sub>f</sub>, <i>C</i><sub>f</sub>分别为电力电子逆变电路与滤波器的等效电阻、电感与电容。其中, 滤波电容<i>C</i><sub>f</sub>用于滤除电流中的高阶分量, 其值数量级很小, 故忽略该电容不会对计算分析带来明显误差。<i>R</i><sub>E</sub>和<i>X</i><sub>E</sub>分别为线路的等效电阻和电感。<i>P</i><sub>set</sub>, <i>Q</i><sub>set</sub>, <i>E</i><sub>set</sub>分别为逆变器有功功率设定值、无功功率设定值和端电压设定值;<i>ω</i>和<i>ω</i><sub>0</sub>分别为角频率和额定角频率;<i>i</i><sub>0</sub>和<i>v</i><sub>0</sub>分别为逆变器输出的电流和电压。</p>
                </div>
                <div class="p1">
                    <p id="64">在<i>ω</i>-<i>φ</i>为参考频率和相位的旋转坐标系中, 逆变器的输出调制波<i>U</i><sub>r</sub>∠<i>φ</i>、端电压<i>E</i><sub>t</sub>∠<i>θ</i>和母线上电压<i>E</i><sub>B</sub>∠<i>α</i>之间幅值与相位关系见附录A图A1。若定义逆变器调制信号与母线上电压之间的相位差为虚拟的相位差<i>δ</i>, 可得</p>
                </div>
                <div class="area_img" id="65">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912017_06500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="67">式中:<i>ω</i><sub>g</sub>为母线上电压的旋转频率, 且为标幺值;<i>E</i><sub>B<i>d</i></sub>和<i>E</i><sub>B<i>q</i></sub>分别为<i>E</i><sub>B</sub>∠<i>α</i>在<i>dq</i>轴的分量。</p>
                </div>
                <div class="p1">
                    <p id="68">可用三组公式表示图1中各变量之间的关系。首先, 在忽略滤波电路动态过程的情况下, 给出调制电压<i>U</i><sub>r</sub>∠<i>φ</i>与逆变器机端电压<i>E</i><sub>t</sub>∠<i>θ</i>之间的关系为:</p>
                </div>
                <div class="area_img" id="69">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912017_06900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="71">式中:<i>e</i><sub><i>d</i></sub>和<i>e</i><sub><i>q</i></sub>分别为<i>E</i><sub>t</sub>∠<i>θ</i>在以虚拟转子<i>ω</i>-<i>φ</i>的参考频率和相位的情况下的<i>dq</i>轴分量;<i>i</i><sub><i>d</i></sub>和<i>i</i><sub><i>q</i></sub>分别为逆变器机端输出电流的<i>dq</i>轴分量;<i>E</i><sub><i>d</i></sub>′和<i>E</i><sub><i>q</i></sub>′分别为调制信号<i>U</i><sub>r</sub>∠<i>φ</i>的<i>dq</i>轴分量, 且<i>E</i><sub><i>d</i></sub>′=0, <i>E</i><sub><i>q</i></sub>′=<i>U</i><sub>r</sub>。</p>
                </div>
                <div class="p1">
                    <p id="72">其次, 逆变器所连母线电压<i>E</i><sub>B</sub>∠<i>α</i>与机端电压<i>E</i><sub>t</sub>∠<i>θ</i>之间的关系为:</p>
                </div>
                <div class="area_img" id="73">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912017_07300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="75">再者, 逆变器控制器部分功率计算、转子运动方程和机端电压计算方程的数学模型如式 (4) 所示。</p>
                </div>
                <div class="area_img" id="76">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912017_07600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="78">式中:<i>T</i><sub>R</sub>为低通滤波器的时间常数, 可取为0.02。</p>
                </div>
                <div class="p1">
                    <p id="79">由式 (2) 和式 (3) 可得逆变器机端输出电流为:</p>
                </div>
                <div class="area_img" id="80">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912017_08000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="82">式中:<i>X</i><sub>T<i>q</i></sub>=<i>X</i><sub>T<i>d</i></sub>=<i>X</i><sub>f</sub>+<i>X</i><sub>E</sub>, <i>R</i><sub>T</sub>=<i>R</i><sub>a</sub>+<i>R</i><sub>E</sub>, <i>D</i>=<i>R</i><sup>2</sup><sub>T</sub>+<i>X</i><sub>T<i>d</i></sub><i>X</i><sub>T<i>q</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="83">式 (1) 至式 (5) 为具有鲁棒特性的VSG逆变器数学模型。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>1.2 VSG</b>小信号模型及其框图</h4>
                <div class="p1">
                    <p id="85">线性化式 (1) 至式 (5) , 并用对应变量的扰动值表示, 有</p>
                </div>
                <div class="area_img" id="86">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912017_08600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="88">式中:<i>a</i><sub>1</sub>, <i>a</i><sub>2</sub>, <i>a</i><sub>3</sub>, <i>b</i><sub>1</sub>, <i>b</i><sub>2</sub>, <i>b</i><sub>3</sub>为线路参数量;<i>c</i><sub>1</sub>, <i>c</i><sub>2</sub>, <i>c</i><sub>3</sub>, <i>d</i><sub>1</sub>, <i>d</i><sub>2</sub>, <i>d</i><sub>3</sub>, <i>f</i><sub>1</sub>, <i>f</i><sub>2</sub>, <i>f</i><sub>3</sub>为系统状态有关变量, 具体表达式见附录A式 (A1) 。由于<i>dq</i>轴的选取关系, Δ<i>E</i><sub><i>d</i></sub>′=0。</p>
                </div>
                <div class="p1">
                    <p id="89">根据式 (6) 给出具有鲁棒特性的VSG小信号模型结构图见附录A图A2。在假定母线电压恒定即Δ<i>E</i><sub>B</sub>=0的前提下, 则图A2可整理成无功电压环节与有功惯性环节, 如图2所示。</p>
                </div>
                <div class="area_img" id="90">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 无功电压环节传递函数" src="Detail/GetImg?filename=images/DLXT201912017_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 无功电压环节传递函数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Transfer function of reactive power-voltage loop</b></p>

                </div>
                <div class="p1">
                    <p id="91">从图2可知, 系统无功环节与有功环节之间存在耦合, 如图2绿色框所示。如不考虑耦合, 无功环与有功环的环路增益<i>G</i><sub>q</sub> (<i>s</i>) 和<i>G</i><sub>p</sub> (<i>s</i>) 分别为:</p>
                </div>
                <div class="p1">
                    <p id="92"><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mtext>q</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>n</mi><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>s</mi><mi>Κ</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>s</mi><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="94"><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>J</mi><mi>s</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub><mi>s</mi><mo>+</mo><mn>1</mn><mo stretchy="false">) </mo><mi>s</mi></mrow></mfrac></mrow></math></mathml>      (8) </p>
                </div>
                <h3 id="96" name="96" class="anchor-tag"><b>2 具有鲁棒特性的VSG无功电压环节参数设计</b></h3>
                <div class="p1">
                    <p id="97">由图2的小信号模型可知, 逆变器虚拟励磁输出受励磁放大环节和有功惯性环节共同决定。这种耦合关系导致传递函数为5阶, 增大了无功电压环节的设计难度。故要实现VSG无功电压环节<i>K</i>和<i>n</i>的参数设计, 首先将其解耦降阶, 然后再进行参数设计。在具体设计指标上, 可考虑借鉴SG励磁系统的设计指标, 对该控制器而言, 无功电压环节的参数设计为选取合适的参数<i>K</i>和<i>n</i>。</p>
                </div>
                <div class="p1">
                    <p id="98">此外, 关于无功下垂系数<i>n</i>的设计, 可参照电网运行规程, 一般取为0.1<citation id="276" type="reference"><link href="243" rel="bibliography" /><link href="253" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">24</a>]</sup></citation>, 因此无功电压环节的参数设计为确定<i>K</i>值的大小。该系数在VSG中的作用类似SG励磁环节的放大倍数, 对稳定性和动态特性有重要的影响。这种处理, 可进一步降低设计难度。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>2.1 SG</b>励磁系统的设计依据</h4>
                <div class="p1">
                    <p id="100">SG励磁装置的建模及其设计有上百年的历史, 迄今为止已经形成了一套较为成熟的方法和统一指标, 并形成了IEEE和IEC推荐的SG励磁系统设计标准<citation id="277" type="reference"><link href="249" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 如附录A表A1所示。</p>
                </div>
                <div class="p1">
                    <p id="101">附录A表A1中, 系统开环增益越大, 则稳态误差越小。相位裕度及增益裕度愈大, 对应稳定性越好。带宽反映系统响应速度, 其值越大则响应速度越快。阻尼系数<i>ζ</i>表征了系统的阻尼大小, 不仅可直接决定系统的稳定特性, 还影响着系统时域指标调节时间<i>t</i><sub>s</sub>、上升时间<i>t</i><sub>r</sub>以及超调量<i>d</i>。依照自动控制有关理论易知, 这些指标综合全面地反映了励磁系统的动态特性和稳定性<citation id="278" type="reference"><link href="255" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。因此, 在VSG无功电压环节设计中, 以它们作为VSG无功电压环节参数设计的依据。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>2.2</b> 无功电压环节与有功惯性环节的解耦分析</h4>
                <div class="p1">
                    <p id="103">推导考虑耦合时无功环的环路增益, 通过增益的比较来实现解耦降阶。令图2中有功环的参考输入信号Δ<i>P</i><sub>set</sub>=0, Δ<i>Q</i><sub>set</sub>=0, 则可推导出考虑耦合时无功环的环路增益的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="104"><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>q</mtext><mo>, </mo><mtext>c</mtext><mtext>o</mtext><mtext>u</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mi>G</mi><msub><mrow></mrow><mtext>q</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mrow><mo>[</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>n</mi><mi>d</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow><mrow><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>n</mi><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow></mfrac><mfrac><mrow><mi>G</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mi>G</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mn>1</mn></mrow></mfrac></mrow><mo>]</mo></mrow></mrow></math></mathml>      (9) </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<i>G</i><sub>p</sub> (<i>s</i>) / (<i>G</i><sub>p</sub> (<i>s</i>) +1) 为不考虑耦合时有功环的单位负反馈的闭环传递函数。根据有关自动控制理论, 其最大幅值约为1/sin <i>γ</i><sub>p</sub><citation id="279" type="reference"><link href="243" rel="bibliography" /><link href="251" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">23</a>]</sup></citation>, 其中<i>γ</i><sub>p</sub>为有功闭环的相角裕度。</p>
                </div>
                <div class="p1">
                    <p id="107">从附录A图A3 (b) 可知, 一般情况下, 逆变器参数及运行工况可保证<i>γ</i><sub>p</sub>&gt;45°, 有</p>
                </div>
                <div class="p1">
                    <p id="108"><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mi>G</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mi>G</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mn>1</mn></mrow></mfrac></mrow><mo>|</mo></mrow><mo>&lt;</mo><mn>1</mn><mo>.</mo><mn>4</mn><mn>2</mn></mrow></math></mathml>      (10) </p>
                </div>
                <div class="p1">
                    <p id="110">而对应式 (9) 中<i>c</i><sub>2</sub> (<i>f</i><sub>1</sub>+<i>nd</i><sub>1</sub>) / (<i>c</i><sub>1</sub> (<i>f</i><sub>2</sub>+<i>nd</i><sub>2</sub>) ) , 根据附录A图A3 (a) 发现|<i>c</i><sub>2</sub> (<i>f</i><sub>1</sub>+<i>nd</i><sub>1</sub>) / (<i>c</i><sub>1</sub> (<i>f</i><sub>2</sub>+<i>nd</i><sub>2</sub>) ) |&lt;0.02, 有</p>
                </div>
                <div class="p1">
                    <p id="111"><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>n</mi><mi>d</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">) </mo></mrow><mrow><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>n</mi><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow><mo>|</mo></mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mi>G</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo></mrow><mrow><mi>G</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>+</mo><mn>1</mn></mrow></mfrac></mrow><mo>|</mo></mrow><mo>&lt;</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>2</mn><mn>9</mn><mo>≪</mo><mn>1</mn></mrow></math></mathml>      (11) </p>
                </div>
                <div class="p1">
                    <p id="113">因此式 (9) 可近似为:</p>
                </div>
                <div class="p1">
                    <p id="114"><i>G</i><sub>q, coup</sub> (<i>s</i>) ≈<i>G</i><sub>q</sub> (<i>s</i>)      (12) </p>
                </div>
                <div class="p1">
                    <p id="115">式 (12) 表明, 在设计无功电压环的参数时, 可以不用考虑有功环路对其的影响。故图2可化简为图3, 实现了解耦降阶的目的。</p>
                </div>
                <div class="area_img" id="116">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 解耦后的无功电压环节控制框图" src="Detail/GetImg?filename=images/DLXT201912017_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 解耦后的无功电压环节控制框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_116.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Control diagram of reactive power-voltage loop after decoupling</b></p>

                </div>
                <div class="p1">
                    <p id="117">如图3所示, 对照SG励磁系统的小信号模型<citation id="280" type="reference"><link href="249" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>, 称Δ<i>E</i><sub><i>q</i></sub>′为虚拟励磁电压, Δ<i>E</i><sub>t</sub>+<i>n</i>Δ<i>q</i>为虚拟励磁输出 (用Δ<i>Y</i><sub>e</sub>表示) 。因为系统为2阶系统, 根据系数<i>K</i>&gt;0, <i>T</i><sub>R</sub>&gt;0, <i>f</i><sub>2</sub>+<i>nd</i><sub>2</sub>&gt;0可知该系统一定稳定, 故不必考虑幅值裕度<citation id="281" type="reference"><link href="255" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>2.3</b> 无功电压环节动态性能指标</h4>
                <div class="p1">
                    <p id="119">从图3可得系统开环传递函数为:</p>
                </div>
                <div class="p1">
                    <p id="120"><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false"> (</mo><mi>s</mi><mo stretchy="false">) </mo><mo>=</mo><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>n</mi><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>s</mi><mi>Κ</mi><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>s</mi><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo stretchy="false">) </mo></mrow></mfrac></mrow></math></mathml>      (13) </p>
                </div>
                <div class="p1">
                    <p id="122">可得系统开环增益<i>K</i><sub>g</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>=</mo><mfrac><mrow><mo stretchy="false"> (</mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>n</mi><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo></mrow><mi>Κ</mi></mfrac></mrow></math></mathml>      (14) </p>
                </div>
                <div class="p1">
                    <p id="125">系统相角裕度为<i>γ</i>为:</p>
                </div>
                <div class="p1">
                    <p id="126"><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>γ</mi><mo>=</mo><mrow><mi>arctan</mi></mrow><mfrac><mrow><msqrt><mi>Κ</mi></msqrt></mrow><mrow><msqrt><mrow><mo>-</mo><mfrac><mi>Κ</mi><mn>2</mn></mfrac><mo>+</mo><mfrac><mrow><msqrt><mrow><mi>Κ</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false"> (</mo><mi>n</mi><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow><mn>2</mn></mfrac></mrow></msqrt></mrow></mfrac></mrow></math></mathml>      (15) </p>
                </div>
                <div class="p1">
                    <p id="128">根据开环传递函数可得系统闭环传递函数<i>G</i><sub>s</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="129"><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>n</mi><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>Κ</mi><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>Κ</mi><mi>s</mi><mo>+</mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>n</mi><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow></math></mathml>      (16) </p>
                </div>
                <div class="p1">
                    <p id="131">其中系统阻尼比<i>ζ</i>为:</p>
                </div>
                <div class="p1">
                    <p id="132"><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ζ</mi><mo>=</mo><mfrac><mrow><msqrt><mi>Κ</mi></msqrt></mrow><mrow><mn>2</mn><msqrt><mrow><mo stretchy="false"> (</mo><mi>n</mi><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">) </mo><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></msqrt></mrow></mfrac></mrow></math></mathml>      (17) </p>
                </div>
                <div class="p1">
                    <p id="134">系统自然频率<i>ω</i><sub>n</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>=</mo><msqrt><mrow><mfrac><mrow><mi>n</mi><mi>d</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>Κ</mi><mi>Τ</mi><msub><mrow></mrow><mtext>R</mtext></msub></mrow></mfrac></mrow></msqrt></mrow></math></mathml>      (18) </p>
                </div>
                <div class="p1">
                    <p id="137">系统带宽频率<i>ω</i><sub>b</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="138"><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><mi>ω</mi><msub><mrow></mrow><mtext>n</mtext></msub><msqrt><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mn>2</mn><mi>ζ</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">) </mo><mo>+</mo><msqrt><mrow><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mn>2</mn><mi>ζ</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>1</mn></mrow></msqrt></mrow></msqrt></mrow></math></mathml>      (19) </p>
                </div>
                <div class="p1">
                    <p id="140">由式 (13) 至式 (19) 可知, 无功电压环节参数<i>K</i>的选取对系统动态性能有明显的影响。针对具体的逆变器, 可依照运行状态和控制指标去设计参数<i>K</i>。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>2.4</b> 参数<b><i>K</i></b>和初始状态的选取</h4>
                <div class="p1">
                    <p id="142">系统参数和初始状态的计算见附录A表A2。通过附录中的公式计算出状态变量<i>f</i><sub>2</sub>和<i>d</i><sub>2</sub>的值。根据式 (14) 、式 (15) 、式 (17) 、式 (19) , 以<i>K</i>为横坐标, 依次画出<i>K</i>与增益<i>K</i><sub>g</sub>、相角裕度<i>γ</i>、阻尼比<i>ζ</i>、带宽<i>ω</i><sub>b</sub>的关系曲线, 见附录A图A4。根据表1中的性能指标, 要求:<i>K</i><sub>g</sub>&gt;30 dB, <i>γ</i>&gt;20°, 2 rad≪<i>ω</i><sub>b</sub>≪75 rad, 0&lt;<i>ξ</i>≪1。从附录A图A4可知, 当<i>K</i>等于0.015时, 为合适取值。</p>
                </div>
                <div class="p1">
                    <p id="143">考虑到实际逆变器运行工况的变化, 应在其可能的运行状态空间内对<i>K</i>的取值进行验证。当<i>K</i>=0.015时, 逆变器输出无功功率与有功功率分别都从-1 (标幺值) 到1 (标幺值) 变化时, 系统增益<i>K</i><sub>g</sub>、相角裕度<i>γ</i>、阻尼比<i>ζ</i>、带宽<i>ω</i><sub>b</sub>与逆变器运行工况的对应关系如图4所示。</p>
                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 系统状态变化对动态性能的影响" src="Detail/GetImg?filename=images/DLXT201912017_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 系统状态变化对动态性能的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Influence of system state change on dynamic performance</b></p>

                </div>
                <div class="p1">
                    <p id="145">根据图4总结得出, 当<i>K</i>=0.015时, 不同VSG运行工况下, 系统的动态性能变化范围如附录A表A3所示。比较附录A表A1和表A3中的数据, 可以发现, 依据本文所提出的设计方法, 具有鲁棒特性的VSG在无功电压环节的动态性能中, 增益裕度、上升时间、调节时间均略优于SG励磁系统的性能指标。这充分反映了电力电子装置控制的灵活性, 同时动态性能优于IEEE和IEC推荐的指标也是合理的<citation id="282" type="reference"><link href="251" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="146">为了进一步说明本文方法的合理性。附录A图A5给出了与文献<citation id="283" type="reference">[<a class="sup">9</a>]</citation> (<i>K</i>=0.045) 的对比图。从而验证了本文无功电压环节参数设计的合理。</p>
                </div>
                <div class="p1">
                    <p id="147">需要指出的是, 虽然本文以电压设定值为扰动量建立了输出Δ<i>E</i><sub>set</sub>与Δ<i>Y</i><sub>e</sub>之间的传递函数, 并依据附录A表A1推荐的性能指标, 设计了参数<i>K</i>值, 但本文的设计方法, 也适合VSG响应无功调度指令和电网电压扰动下VSG参与无功电压调节时的动态性能分析。可以证明, 本文所选设计参数<i>K</i>在两种情况下依然可以获得满意的动态性能。</p>
                </div>
                <h3 id="148" name="148" class="anchor-tag"><b>3</b> 仿真与实验验证</h3>
                <div class="p1">
                    <p id="149">为验证所提出的无功电压环节参数设计方法的正确性, 在PSCAD中建立如图1所示的逆变器并网模型, 并做定量分析以验证分析方法的正确性和实用性。需要说明的是, 文中的仿真结果都是标幺值情况下得到的。系统参数如附录A表A2所示, 线路阻抗为低压微电网中的阻抗数据<citation id="284" type="reference"><link href="257" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>3.1 PSCAD</b>仿真验证</h4>
                <div class="p1">
                    <p id="151">为验证具有鲁棒特性的VSG控制端电压的能力和动态特性, 保持有功功率输出为额定值的情况下, 在<i>t</i>=1 s和<i>t</i>=2 s时, 端电压设定值<i>E</i><sub>set</sub>从0.9分别增加0.1至1.0和1.1, 系统动态过程如图5所示。</p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 Eset变化时的系统动态响应" src="Detail/GetImg?filename=images/DLXT201912017_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 <i>E</i></b><sub><b>set</b></sub><b>变化时的系统动态响应</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Dynamic response of system when <i>E</i></b><sub><b>set</b></sub><b>changes</b></p>

                </div>
                <div class="p1">
                    <p id="153">图5 (a) , (b) , (c) , (d) 分别对应系统无功功率<i>Q</i>、系统有功功率<i>P</i>、系统端电压<i>E</i><sub>t</sub>、相位差<i>δ</i>。从图5 (a) 和 (c) 可知, 当系统设定值<i>E</i><sub>set</sub>变化时, 无功功率<i>Q</i>与输出端电压<i>E</i><sub>t</sub>能迅速达到稳定状态, 表明系统具有快速响应的特性, 且端电压维持在额定工作状态, 由无功输出补偿扰动电压设定值带来的影响, 最终系统达到稳定状态。因为系统的频率未变, 因此稳态时有功功率不变。由于电力电子逆变器电路出口到逆变器电容处为感性支路, 故输出功率<i>P</i>≈ (<i>E</i><sub><i>q</i></sub>′<i>E</i><sub>t</sub>/<i>X</i><sub>f</sub>) sin (<i>φ</i>-<i>θ</i>) , 由于<i>E</i><sub><i>q</i></sub>′上升, <i>E</i><sub>t</sub>与<i>X</i><sub>f</sub>不变, 故稳态的<i>δ</i>有所下降。但在功率上来看, 虚拟励磁电压的上升令无功功率从-1到1。远大于<i>δ</i>的变化范围。因此, 仍可视为有功和无功功率是解耦的。</p>
                </div>
                <div class="p1">
                    <p id="154">图5 (e) 和 (g) 分别对应虚拟励磁电压<i>E</i><sub><i>q</i></sub>、虚拟励磁输出<i>Y</i><sub>e</sub>。从图5可知, 解耦后的无功电压环节的虚拟励磁电压<i>E</i><sub><i>q</i></sub>通过比例惯性环节便得到虚拟励磁输出<i>Y</i><sub>e</sub>, 因而图5 (e) 和 (g) 动态曲线变化相似。再具体观察一个动态过程。图5 (f) 和 (h) 给出了<i>t</i>=2 s时, <i>E</i><sub>set</sub>由设定值1.0变化0.1到1.1的动态过程, Δ<i>E</i><sub><i>q</i></sub> (红线) 以及Δ<i>Y</i><sub>e</sub> (蓝线) , Δ<i>δ</i>的动态过程。从图5 (h) 可知, 相位差调节时间约为0.3 s, 比无功电压环节缓慢。且相角差最大幅值变化为0.02 rad, 经过有功功率到无功功率的比例环节<i>f</i><sub>1</sub>+<i>nd</i><sub>1</sub> (幅值为0.021 6) 后为4.3×10<sup>-4</sup>。而无功环节<i>Y</i><sub>e</sub>的变化量约为0.1, 这不到无功环节变化量的1%, 因此可以忽略其影响。这验证了解耦分析的正确性。从图5 (f) 可知, 虚拟励磁输出Δ<i>Y</i><sub>e</sub> (蓝线) 上升时间为0.043 s;调节时间为0.185 s, 超调量为7.6%。该数据满足附录A表A3的范围, 满足设计要求。因为滤波环节的作用, 虚拟励磁输出曲线Δ<i>Y</i><sub>e</sub>比Δ<i>E</i><sub><i>q</i></sub>曲线更加平缓, 并在稳态时Δ<i>E</i><sub><i>q</i></sub>是Δ<i>Y</i><sub>e</sub>的86%, 与实际比例环节幅值0.83近似, 故验证了理论计算的正确性及图5忽略有功环节的合理性。</p>
                </div>
                <div class="p1">
                    <p id="155">附录A图A6也给出了当有功功率从0.8依次增加0.2到1.0和1.2时, 无功功率的变化曲线图, 此时无功功率变化很小, 同时结合图5 (a) 和 (b) 可知, 当无功功率变化时, 有功功率变化也很小。验证了系统具有良好的解耦特性。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>3.2</b> 实验验证</h4>
                <div class="p1">
                    <p id="157">为了验证上述分析的正确性, 在实验室搭建了一组三相并网逆变器样机, 如附录A图A7所示。实验参数与附录A表A2相同, 其中采用0.15 Ω阻性的支路来模拟<i>R</i><sub>E</sub>+j<i>X</i><sub>E</sub>。开关管选用FF50R12RT4, 开关管驱动芯片选用2SC0108T, 数字信号处理 (DSP) 采用TMS320F28335。以恒频恒压控制策略的逆变器来模拟电网。</p>
                </div>
                <div class="p1">
                    <p id="158">在<i>t</i>=3.1 s和<i>t</i>=6.81 s时, 当端电压设定值<i>E</i><sub>set</sub>从0.9分别增加0.1至1.0和1.1时, 实验波形如附录A图A8所示。通过比较附录A图A8与图5中的无功功率<i>Q</i>、系统有功功率<i>P</i>、系统端电压<i>E</i><sub>t</sub>、虚拟励磁输出<i>Y</i><sub>e</sub>、相位差<i>δ</i>可知, 实验曲线与仿真波形相似, 验证了仿真系统的正确性和可行性。</p>
                </div>
                <h3 id="159" name="159" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="160">本文针对并网方式下具有鲁棒特性的VSG无功电压环节参数设计问题, 以IEEE和IEC推荐的SG励磁系统技术指标作为参照, 根据开环增益、增益裕度、相位裕度、超调量等常见性能指标设计了VSG无功电压环节的参数。主要工作及下一步研究计划如下。</p>
                </div>
                <div class="p1">
                    <p id="161">1) 建立了具有鲁棒特性的VSG小信号模型, 获得电压设定值与端电压及无功之间的传递函数。通过对增益的分析, 给出忽略有功惯性环节的依据, 实现无功电压环节与有功电压环节参数设计的解耦, 得到降阶的无功电压环节数学模型。</p>
                </div>
                <div class="p1">
                    <p id="162">2) 利用解耦降阶的无功电压环节的2阶模型, 建立无功电压环节动态性能指标与控制器参数之间的关系。并以IEEE和IEC推荐的SG励磁系统指标为例, 实现VSG无功电压环节的参数设计。仿真和实验验证了设计方法的有效性。</p>
                </div>
                <div class="p1">
                    <p id="163">3) 下一步将研究VSG无功电压环节参数对微电网系统的电压稳定性影响。</p>
                </div>
                <div class="p1">
                    <p id="164">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="191" name="191" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="192">式 (A1) </p>
                </div>
                <div class="p1">
                    <p id="193">在附录中, 公式里凡下标带0的值表示为初始状态的值。</p>
                </div>
                <div class="area_img" id="194">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912017_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1相平面上各电压之间的关系" src="Detail/GetImg?filename=images/DLXT201912017_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1相平面上各电压之间的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Relative position between voltages on phase plane</p>

                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2具有鲁棒特性的VSG小信号模型" src="Detail/GetImg?filename=images/DLXT201912017_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2具有鲁棒特性的VSG小信号模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Small signal model for robust droop VSG</p>

                </div>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图逆变器合理工作范围内状态表达式的变化情况" src="Detail/GetImg?filename=images/DLXT201912017_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图逆变器合理工作范围内状态表达式的变化情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 State coefficient of inverter working range</p>

                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4增益、带宽、阻尼比、相角裕度与K值的关系" src="Detail/GetImg?filename=images/DLXT201912017_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4增益、带宽、阻尼比、相角裕度与K值的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Curves of gain, bandwidth, damping ratio, margin and K value</p>

                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 K对比曲线图" src="Detail/GetImg?filename=images/DLXT201912017_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 K对比曲线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 K Contrast Curve</p>

                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6有功指令阶跃变化时对无功功率的影响" src="Detail/GetImg?filename=images/DLXT201912017_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6有功指令阶跃变化时对无功功率的影响  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Effect of Step Change of Active Power Instruction on Reactive Power</p>

                </div>
                <div class="area_img" id="201">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 VSG实验台" src="Detail/GetImg?filename=images/DLXT201912017_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 VSG实验台  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 VSG experimental platform</p>

                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8实验波形图" src="Detail/GetImg?filename=images/DLXT201912017_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8实验波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Experimental waveform diagram</p>

                </div>
                <div class="area_img" id="203">
                                            <p class="img_tit">
                                                表A1 IEEE和IEC推荐的SG励磁系统小信号性能指标<citation id="285" type="reference"><link href="253" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation><sup></sup>
                                                    <br />
                                                Table A1 Small signal performance indicators of SG excitation system recommended by IEEE and IEC
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912017_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 IEEE和IEC推荐的SG励磁系统小信号性能指标[24]" src="Detail/GetImg?filename=images/DLXT201912017_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="205">
                                            <p class="img_tit">
                                                表A2系统参数
                                                    <br />
                                                Table A2 System parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912017_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2系统参数" src="Detail/GetImg?filename=images/DLXT201912017_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_20501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912017_20501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_20501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2系统参数" src="Detail/GetImg?filename=images/DLXT201912017_20501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="206">
                                            <p class="img_tit">
                                                表A3系统动态性能指标
                                                    <br />
                                                Table A3 System dynamic performance index
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912017_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912017_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912017_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3系统动态性能指标" src="Detail/GetImg?filename=images/DLXT201912017_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="207">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Investigation and Active Damping of Multiple Resonances in a Parallel-Inverter-Based Microgrid">

                                <b>[1]</b>HE J, LI Y, BOSNJAK D, et al.Investigation and active damping of multiple resonances in a parallel-inverter-based microgrid[J].IEEE Transactions on Power Electronics, 2013, 28 (1) :234-246.
                            </a>
                        </p>
                        <p id="209">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Overview of Control and Grid Synchronization for Distributed Power Generation Systems">

                                <b>[2]</b>BLAABJERG F, TEODORESCU R, LISERRE M, et al.Overview of control and grid synchronization for distributed power generation systems[J].IEEE Transactions on Industrial Electronics, 2006, 53 (5) :1398-1409.
                            </a>
                        </p>
                        <p id="211">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201002004&amp;v=Mjk0NzFNclk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnJJSVNIVGVyRzRIOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>王成山, 李鹏.分布式发电、微网与智能配电网的发展与挑战[J].电力系统自动化, 2010, 34 (2) :10-14.WANG Chengshan, LI Peng.Development and challenges of distributed generation, the micro-grid and smart distribution system[J].Automation of Electric Power Systems, 2010, 34 (2) :10-14.
                            </a>
                        </p>
                        <p id="213">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013250342.nh&amp;v=MTMzMDRSN3FmWnVac0Z5L21VcnJJVkYyNkhiRzlIdExJclpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>李聪.基于下垂控制的微电网运行仿真及小信号稳定性分析[D].成都:西南交通大学, 2013.LI Cong.Operation simulation and small signal stability analysis of microgrid based on droop control[D].Chengdu:Southwest Jiaotong University, 2013.
                            </a>
                        </p>
                        <p id="215">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A wireless controller to enhance dynamic performance of parallel inverters in distributed generation systems">

                                <b>[5]</b>GUERRERO J M, DE VICUNA L G, MATAS J, et al.Awireless controller to enhance dynamic performance of parallel inverters in distributed generation systems[J].IEEETransactions on Power Electronics, 2004, 19 (5) :1205-1213.
                            </a>
                        </p>
                        <p id="217">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Small-signal stability for parallel-connected inverters in stand-alone ac supply systems">

                                <b>[6]</b>COELHO E A, CORTIZO P C, GARCIA P D.Small-signal stability for parallel-connected inverters in stand-alone ACsupply systems[J].IEEE Transactions on Industry Applications, 2002, 38 (2) :533-542.
                            </a>
                        </p>
                        <p id="219">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611028&amp;v=MzEwMjRmYkc0SDlmTnJvOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJySUlUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>陈昕, 张昌华, 黄琦, 等.引入功率微分项下垂控制的逆变器并联系统小信号稳定性分析[J].电网技术, 2016, 40 (11) :3467-3475.CHEN Xin, ZHANG Changhua, HUANG Qi, et al.Smallsignal stability analysis of parallel inverter system with power differential term droop control[J].Power System Technology, 2016, 40 (11) :3467-3475.
                            </a>
                        </p>
                        <p id="221">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improving the grid power quality using virtual synchronous machines">

                                <b>[8]</b>CHEN Y, HESSE R, TURSCHNER D, et al.Improving the grid power quality using virtual synchronous machines[C]//International Conference on Power Engineering, Energy and Electrical Drives, May 11-13, 2011, Malaga, Spain.
                            </a>
                        </p>
                        <p id="223">
                            <a id="bibliography_9" >
                                    <b>[9]</b>
                                WU Heng, RUAN Xinbo, YANG Dongsheng, et al.Smallsignal modeling and parameters design for virtual synchronous generators[J].IEEE Transactions on Industrial Electronics, 2016, 63 (7) :4292-4303.
                            </a>
                        </p>
                        <p id="225">
                            <a id="bibliography_10" >
                                    <b>[10]</b>
                                ZHONG Q, WEISS G.Synchronverters:inverters that mimic synchronous generators[J].IEEE Transactions on Industrial Electronics, 2011, 58 (4) :1259-1267.
                            </a>
                        </p>
                        <p id="227">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809006&amp;v=MTc0NTN5L21VcnJJSVNIVGVyRzRIOW5NcG85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>孟志伟, 杨海洋.强阻尼电压源型虚拟同步发电机大扰动功角稳定性分析[J].电力系统自动化, 2018, 42 (9) :44-50.DOI:10.7500/AEPS20170815002.MENG Zhiwei, YANG Haiyang.Analysis on large disturbance power angle stability of strong damping voltage source virtual synchronous generators[J].Automation of Electric Power Systems, 2018, 42 (9) :44-50.DOI:10.7500/AEPS20170815002.
                            </a>
                        </p>
                        <p id="229">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708018&amp;v=MTU3MzZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJySUlTSFRlckc0SDliTXA0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>郭蕾, 苏建徽, 施永.微网孤岛运行模式下的调频控制策略[J].电力系统自动化, 2017, 41 (8) :110-115.DOI:10.7500/AEPS20160620006.GUO Lei, SU Jianhui, SHI Yong.Frequency regulation control strategy for microgrid in islanded mode[J].Automation of Electric Power Systems, 2017, 41 (8) :110-115.DOI:10.7500/AEPS20160620006.
                            </a>
                        </p>
                        <p id="231">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600721300&amp;v=MDEwOTFPZmJLOUg5UE9xWTlGWStrT0QzdzVvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lKMTBWYnhJPU5pZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>D’ARCO S A, FOSSO O B.A virtual synchronous machine implementation for distributed control of power converters in smart grids[J].Electric Power Systems Research, 2015, 122 (6) :180-197.
                            </a>
                        </p>
                        <p id="233">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708019&amp;v=MDUwMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVycklJU0hUZXJHNEg5Yk1wNDlFYllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>王毅, 黑阳, 付媛, 等, 基于变下垂系数的直流配电网自适应虚拟惯性控制[J].电力系统自动化, 2017, 41 (8) :116-124.DOI:10.7500/AEPS20160729015.WANG Yi, HEI Yang, FU Yuan, et al.Adaptive virtual inertia control of DC distribution network based on variable droop coefficient[J].Automation of Electric Power Systems, 2017, 41 (8) :116-124.DOI:10.7500/AEPS20160729015.
                            </a>
                        </p>
                        <p id="235">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809005&amp;v=MDE5MzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnJJSVNIVGVyRzRIOW5NcG85Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>秦晓辉, 苏丽宁, 迟永宁, 等.大电网中虚拟同步发电机惯量支撑与一次调频功能定位辨析[J].电力系统自动化, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.QIN Xiaohui, SU Lining, CHI Yongning, et al.Functional orientation discrimination of inertia support and primary frequency regulation of virtual synchronous generator in large power grid[J].Automation of Electric Power Systems, 2018, 42 (9) :36-43.DOI:10.7500/AEPS20171122007.
                            </a>
                        </p>
                        <p id="237">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201412001&amp;v=MDc5NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVycklJU3JCZmJHNEg5WE5yWTlGWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>孟建辉, 王毅, 石新春, 等.基于虚拟同步发电机的分布式逆变电源控制策略及参数分析[J].电工技术学报, 2014, 29 (12) :1-10.MENG Jianhui, WANG Yi, SHI Xinchun, et al.Control strategy and parameter analysis of distributed inverters based on VSG[J].Transactions of China Electrotechnical Society, 2014, 29 (12) :1-10.
                            </a>
                        </p>
                        <p id="239">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Control design and small-signal modeling of multi-parallel virtual synchronous generators">

                                <b>[17]</b>ZHANG B, YAN X, ALTAHIR S Y.Control design and small-signal modeling of multi-parallel virtual synchronous generators[C]//IEEE International Conference on Compatibility, Power Electronics and Power Engineering, April 4-6, 2017, Cadiz, Spain.
                            </a>
                        </p>
                        <p id="241">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702005&amp;v=MTI5MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnJJUHlyUGJiRzRIOWJNclk5RllZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>曾正, 邵伟华, 李辉, 等.孤岛微网中虚拟同步发电机不平衡电压控制[J].中国电机工程学报, 2017, 37 (2) :372-381.ZENG Zheng, SHAO Weihua, LI Hui, et al.Unbalanced voltage control of virtual synchronous generator in islanded micro-grid[J].Proceedings of the CSEE, 2017, 37 (2) :372-381.
                            </a>
                        </p>
                        <p id="243">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201524029&amp;v=MDMzMzdCdEdGckNVUjdxZlp1WnNGeS9tVXJySVB5clBiYkc0SDlUT3E0OUhiWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>吴恒, 阮新波, 杨东升, 等.虚拟同步发电机功率环的建模与参数设计[J].中国电机工程学报, 2015, 35 (24) :6508-6518.WU Heng, RUAN Xinbo, YANG Dongsheng, et al.Modeling of the power loop and parameter design of virtual synchronous generators[J].Proceedings of the CSEE, 2015, 35 (24) :6508-6518.
                            </a>
                        </p>
                        <p id="245">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust Droop Controller for Accurate Proportional Load Sharing Among Inverters Operated in Parallel">

                                <b>[20]</b>ZHONG Qingchang.Robust droop controller for accurate proportional load sharing among inverters operated in parallel[J].IEEE Transactions on Industrial Electronics, 2013, 60 (4) :1281-1290.
                            </a>
                        </p>
                        <p id="247">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810010&amp;v=MDU3ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnJJSVNIVGVyRzRIOW5OcjQ5RVpJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>肖凡, 张昌华, 段雪, 等.逆变器潮流计算节点类型等效及鲁棒下垂节点的潮流计算[J].电力系统自动化, 2018, 42 (10) :75-81.DOI:10.7500/AEPS20170918003.XIAO Fan, ZHANG Changhua, DUAN Xue, et al.Equivalence of inverter node type in power flow calculation and power flow calculation for robust droop control node[J].Automation of Electric Power Systems, 2018, 42 (10) :75-81.DOI:10.7500/AEPS20170918003.
                            </a>
                        </p>
                        <p id="249">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system stability and control">

                                <b>[22]</b>KUNDUR P.Power system stability and control[M].New York:CRC Press, 2001.
                            </a>
                        </p>
                        <p id="251">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DJDJ701.013&amp;v=MjYzNTJyb3dxWWVzTURRNHh6eFlTNzB4K1FIdnIzMzAzZWJDVVJidWZaT2RwRkNuZ1V3PT1JU2ZQWkxTNEg4L00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>黄顺礼, 姜永惠, 石建军.同步电机励磁控制系统的开环增益及阻尼系数[J].大电机技术, 1997 (1) :47-51.HUANG Shunli, JIANG Yonghui, DAN Jianjun.Open-loop gain and damping ratio of excitation control system for synchronous machines[J].Large Electric Machine and Hydraulic Turbine, 1997 (1) :47-51.
                            </a>
                        </p>
                        <p id="253">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Requirements for the connection of micro generators in parallel with public low-voltage distribution networks">

                                <b>[24]</b>European Committee for Electrotechnical Standardization.Requirements for the connection of micro generators in parallel with public low-voltage distribution networks:EN 50438[S].2008.
                            </a>
                        </p>
                        <p id="255">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030189554001&amp;v=MTc5OThwQVlPc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pMSVZzVVhGcXpHYk83SHRERXBv&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>胡寿松.自动控制原理[M].5版.北京:科学出版社, 2007.HU Shousong.Automation control theory[M].5th ed.Beijing:Science Press, 2007.
                            </a>
                        </p>
                        <p id="257">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A benchmark low voltage microgrid network">

                                <b>[26]</b>PAPATHANASSIOU S, HATZIARGYRIOU N, STRUNZK.A benchmark low voltage microgrid network[C]//CIGRESymposium, October 5-7, 2005, Athens, Greece.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912017" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912017&amp;v=MTMxNDc0SDlqTnJZOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJySUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

