

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136652549943750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912018%26RESULT%3d1%26SIGN%3d9pWF9XQDxCkBlpA3eQfpLNtbzs0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912018&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912018&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912018&amp;v=MjU1MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJ2QUlTSFRlckc0SDlqTnJZOUViSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;1&lt;/b&gt; 换流站数学模型 "><b>1</b> 换流站数学模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#70" data-title="&lt;b&gt;1.1&lt;/b&gt; 换流站电流内环"><b>1.1</b> 换流站电流内环</a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;1.2&lt;/b&gt; 换流站功率外环"><b>1.2</b> 换流站功率外环</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#96" data-title="&lt;b&gt;2&lt;/b&gt; 电压及电流测量误差影响分析 "><b>2</b> 电压及电流测量误差影响分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#108" data-title="&lt;b&gt;2.1&lt;/b&gt; 电流内环的偏差分析"><b>2.1</b> 电流内环的偏差分析</a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;2.2&lt;/b&gt; 最大功率输出时外环稳定性及偏差分析"><b>2.2</b> 最大功率输出时外环稳定性及偏差分析</a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;2.3&lt;/b&gt; 定功率控制时功率外环偏差分析"><b>2.3</b> 定功率控制时功率外环偏差分析</a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;2.4 &lt;i&gt;P&lt;/i&gt;&lt;/b&gt;&lt;sub&gt;&lt;b&gt;dc&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的灵敏度&lt;/b&gt;"><b>2.4 <i>P</i></b><sub><b>dc</b></sub><b>的灵敏度</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#171" data-title="&lt;b&gt;3&lt;/b&gt; 仿真算例 "><b>3</b> 仿真算例</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#172" data-title="&lt;b&gt;3.1&lt;/b&gt; 换流站本地的电流控制"><b>3.1</b> 换流站本地的电流控制</a></li>
                                                <li><a href="#196" data-title="&lt;b&gt;3.2&lt;/b&gt; 多端直流配电网暂态稳定性"><b>3.2</b> 多端直流配电网暂态稳定性</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#204" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#235" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;图1 VSC换流站简化模型&lt;/b&gt;"><b>图1 VSC换流站简化模型</b></a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;图2 带测量误差的VSC换流站控制模型&lt;/b&gt;"><b>图2 带测量误差的VSC换流站控制模型</b></a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;图3 最大功率输出时交流电流的参考值与偏差范围&lt;/b&gt;"><b>图3 最大功率输出时交流电流的参考值与偏差范围</b></a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;表1 换流站有功输出功率关于各量值测量误差的灵敏度系数&lt;/b&gt;"><b>表1 换流站有功输出功率关于各量值测量误差的灵敏度系数</b></a></li>
                                                <li><a href="#193" data-title="&lt;b&gt;图4 改变各量值测量误差时的仿真结果&lt;/b&gt;"><b>图4 改变各量值测量误差时的仿真结果</b></a></li>
                                                <li><a href="#195" data-title="&lt;b&gt;图5 两种控制方式下的输出功率仿真结果&lt;/b&gt;"><b>图5 两种控制方式下的输出功率仿真结果</b></a></li>
                                                <li><a href="#198" data-title="&lt;b&gt;图6 电流参考值修正前后的对比仿真结果&lt;/b&gt;"><b>图6 电流参考值修正前后的对比仿真结果</b></a></li>
                                                <li><a href="#237" data-title="图A1直流配网仿真系统结构图">图A1直流配网仿真系统结构图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="240">


                                    <a id="bibliography_1" title="江道灼, 郑欢.直流配电网研究现状与展望[J].电力系统自动化, 2012, 36 (8) :98-104.JIANG Daozhuo, ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems, 2012, 36 (8) :98-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MDE5OTFNcDQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnZBSVNIVGVyRzRIOVA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        江道灼, 郑欢.直流配电网研究现状与展望[J].电力系统自动化, 2012, 36 (8) :98-104.JIANG Daozhuo, ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems, 2012, 36 (8) :98-104.
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_2" title="张聪, 彭克, 徐丙垠, 等.直流配电系统潮流可行解与电压稳定性分析方法[J].电力系统自动化, 2018, 42 (14) :48-53.DOI:10.7500/AEPS20171115002.ZHANG Cong, PENG Ke, XU Bingyin, et al.Feasible power flow solution and voltage stability analysis method for dc distribution system[J].Automation of Electric Power Systems, 2018, 42 (14) :48-53.DOI:10.7500/AEPS20171115002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814007&amp;v=MTUwNTh2QUlTSFRlckc0SDluTnE0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        张聪, 彭克, 徐丙垠, 等.直流配电系统潮流可行解与电压稳定性分析方法[J].电力系统自动化, 2018, 42 (14) :48-53.DOI:10.7500/AEPS20171115002.ZHANG Cong, PENG Ke, XU Bingyin, et al.Feasible power flow solution and voltage stability analysis method for dc distribution system[J].Automation of Electric Power Systems, 2018, 42 (14) :48-53.DOI:10.7500/AEPS20171115002.
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_3" title="JIANG H, EKSTROM A.Multiterminal HVDC systems in urban areas of large city[J].IEEE Transactions on Power Delivery, 1998, 13 (4) :1278-1284." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multiterminal HVDC systems in urban areas of large cities">
                                        <b>[3]</b>
                                        JIANG H, EKSTROM A.Multiterminal HVDC systems in urban areas of large city[J].IEEE Transactions on Power Delivery, 1998, 13 (4) :1278-1284.
                                    </a>
                                </li>
                                <li id="246">


                                    <a id="bibliography_4" title="姚钢, 纪飞鹏, 殷志柱, 等.直流配电电能质量研究综述[J].电力系统保护与控制, 2017, 45 (16) :163-170.YAO Gang, JI Feipeng, YAN Zhizhu, et al.Review on the research of DC power distribution power quality[J].Journal of Mechanical Electrical Engineering, 2017, 45 (16) :163-170." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201716026&amp;v=MTYwOTNZOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJ2QUx5bmFlYkc0SDliTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        姚钢, 纪飞鹏, 殷志柱, 等.直流配电电能质量研究综述[J].电力系统保护与控制, 2017, 45 (16) :163-170.YAO Gang, JI Feipeng, YAN Zhizhu, et al.Review on the research of DC power distribution power quality[J].Journal of Mechanical Electrical Engineering, 2017, 45 (16) :163-170.
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_5" title="戴志辉, 葛红波, 严思齐, 等.柔性直流配电网接地方式对故障特性的影响分析[J].电网技术, 2017, 41 (7) :2353-2364.DAI Zhihui, GE Hongbo, YAN Siqi, et al.Effects of grounding mode on fault characteristics in flexible DC distribution system[J].Power System Protection and Control, 2017, 41 (7) :2353-2364." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707038&amp;v=MTA4NjFUckJmYkc0SDliTXFJOUdiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJ2QUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        戴志辉, 葛红波, 严思齐, 等.柔性直流配电网接地方式对故障特性的影响分析[J].电网技术, 2017, 41 (7) :2353-2364.DAI Zhihui, GE Hongbo, YAN Siqi, et al.Effects of grounding mode on fault characteristics in flexible DC distribution system[J].Power System Protection and Control, 2017, 41 (7) :2353-2364.
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_6" title="高一波, 徐习东, 金阳忻, 等.交流侧接地故障对直流配电网电压平衡影响[J].电网技术, 2014, 38 (10) :2665-2670.GAO Yibo, XU Xidong, JIN Yangxin, et al.Impact on the voltage balancing of DC distribution network under AC side grounding fault[J].Power System Technology, 2014, 38 (10) :2665-2670." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201410008&amp;v=MjEyNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVydkFJVHJCZmJHNEg5WE5yNDlGYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        高一波, 徐习东, 金阳忻, 等.交流侧接地故障对直流配电网电压平衡影响[J].电网技术, 2014, 38 (10) :2665-2670.GAO Yibo, XU Xidong, JIN Yangxin, et al.Impact on the voltage balancing of DC distribution network under AC side grounding fault[J].Power System Technology, 2014, 38 (10) :2665-2670.
                                    </a>
                                </li>
                                <li id="252">


                                    <a id="bibliography_7" title="金阳忻.直流配网电压控制及电压稳定性研究[D].杭州:浙江大学, 2016:66-67.JIN Yangxin.Voltage control and its stability in DC distribution[D].Hangzhou:Zhejiang University, 2016:66-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016066043.nh&amp;v=MjQ1MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVydkFWRjI2R0xPK0dOSElySkViUElRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        金阳忻.直流配网电压控制及电压稳定性研究[D].杭州:浙江大学, 2016:66-67.JIN Yangxin.Voltage control and its stability in DC distribution[D].Hangzhou:Zhejiang University, 2016:66-67.
                                    </a>
                                </li>
                                <li id="254">


                                    <a id="bibliography_8" title="刘洪涛.新型直流输电的控制和保护策略研究[D].杭州:浙江大学, 2003.LIU Hongtao.Study of control and protection strategies for VSC based HVDC system[D].Hangzhou:Zhejiang University, 2003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2004050026.nh&amp;v=MDMwMzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnZBVjEyN0dyTzlIdEhPcVpFYlBJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        刘洪涛.新型直流输电的控制和保护策略研究[D].杭州:浙江大学, 2003.LIU Hongtao.Study of control and protection strategies for VSC based HVDC system[D].Hangzhou:Zhejiang University, 2003.
                                    </a>
                                </li>
                                <li id="256">


                                    <a id="bibliography_9" title="李兴源, 曾琦, 王渝红, 等.柔性直流输电系统控制研究综述[J].高电压技术, 2016, 42 (10) :3025-3037.LI Xingyuan, ZENG Qi, WANG Yuhong, et al.Control strategies of voltage source converter based direct current transmission system[J].High Voltage Engineering, 2016, 42 (10) :3025-3037." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201610001&amp;v=MDgwNjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnZBSWluU1pMRzRIOWZOcjQ5RlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        李兴源, 曾琦, 王渝红, 等.柔性直流输电系统控制研究综述[J].高电压技术, 2016, 42 (10) :3025-3037.LI Xingyuan, ZENG Qi, WANG Yuhong, et al.Control strategies of voltage source converter based direct current transmission system[J].High Voltage Engineering, 2016, 42 (10) :3025-3037.
                                    </a>
                                </li>
                                <li id="258">


                                    <a id="bibliography_10" title="朱瑞可, 王渝红, 李兴源, 等.VSC-MTDC系统直流电压自适应斜率控制策略[J].电力系统自动化, 2015, 39 (4) :63-68.ZHU Ruike, WANG Yuhong, LI Xingyuan, et al.An adaptive DC voltage droop control strategy for the VSC-MTDC system[J].Automation of Electric Power Systems, 2015, 39 (4) :63-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201504011&amp;v=MTI3NzZVcnZBSVNIVGVyRzRIOVRNcTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L20=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        朱瑞可, 王渝红, 李兴源, 等.VSC-MTDC系统直流电压自适应斜率控制策略[J].电力系统自动化, 2015, 39 (4) :63-68.ZHU Ruike, WANG Yuhong, LI Xingyuan, et al.An adaptive DC voltage droop control strategy for the VSC-MTDC system[J].Automation of Electric Power Systems, 2015, 39 (4) :63-68.
                                    </a>
                                </li>
                                <li id="260">


                                    <a id="bibliography_11" title="郭琦, 郭海平, 黄立滨.电网电压前馈对柔性直流输电在弱电网下的稳定性影响[J].电力系统自动化, 2018, 42 (14) :139-144.DOI:10.7500/AEPS20170817002.GUO Qi, GUO Haiping, HUANG Libin.Effect of grid voltage feed forward on VSC-HVDC stability in weak power grid[J].Automation of Electric Power Systems, 2018, 42 (14) :139-144.DOI:10.7500/AEPS20170817002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814019&amp;v=MDQ2OTBuTnE0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJ2QUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        郭琦, 郭海平, 黄立滨.电网电压前馈对柔性直流输电在弱电网下的稳定性影响[J].电力系统自动化, 2018, 42 (14) :139-144.DOI:10.7500/AEPS20170817002.GUO Qi, GUO Haiping, HUANG Libin.Effect of grid voltage feed forward on VSC-HVDC stability in weak power grid[J].Automation of Electric Power Systems, 2018, 42 (14) :139-144.DOI:10.7500/AEPS20170817002.
                                    </a>
                                </li>
                                <li id="262">


                                    <a id="bibliography_12" title="陈海荣, 徐政.基于同步坐标变换的VSC-HVDC暂态模型及其控制器[J].电工技术学报, 2007, 22 (2) :121-126.CHEN Hairong, XU Zheng.Transient model and controller design for VSC-HVDC based on synchronous reference frame[J].Transactions of China Electrotechnical Society, 2007, 22 (2) :121-126." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200702021&amp;v=Mjc0NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJ2QUlTckJmYkc0SHRiTXJZOUhaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        陈海荣, 徐政.基于同步坐标变换的VSC-HVDC暂态模型及其控制器[J].电工技术学报, 2007, 22 (2) :121-126.CHEN Hairong, XU Zheng.Transient model and controller design for VSC-HVDC based on synchronous reference frame[J].Transactions of China Electrotechnical Society, 2007, 22 (2) :121-126.
                                    </a>
                                </li>
                                <li id="264">


                                    <a id="bibliography_13" title="金阳忻, 徐习东, 周金根.直流配网中换流站的电流限幅控制研究[J].机电工程, 2016, 33 (4) :470-475.JIN Yangxin, XU Xidong, ZHOU Jingen.Study of VSCcurrent limitation control in DC distribution[J].Journal of Mechanical Electrical Engineering, 2016, 33 (4) :470-475." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDGC201604018&amp;v=Mjg1MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJ2QUx5bk1iYkc0SDlmTXE0OUViSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                        金阳忻, 徐习东, 周金根.直流配网中换流站的电流限幅控制研究[J].机电工程, 2016, 33 (4) :470-475.JIN Yangxin, XU Xidong, ZHOU Jingen.Study of VSCcurrent limitation control in DC distribution[J].Journal of Mechanical Electrical Engineering, 2016, 33 (4) :470-475.
                                    </a>
                                </li>
                                <li id="266">


                                    <a id="bibliography_14" title="李小建, 钟尧, 霍宏.数字高压表基本误差的确定方法探讨[J].高电压技术, 2010, 36 (9) :2352-2356.LI Xiaojian, ZHONG Yao, HUO Hong.Discussion on determination of basic error of digit high voltmeter[J].High Voltage Engineering, 2010, 36 (9) :2352-2356." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201009041&amp;v=MzI0MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVydkFJaW5TWkxHNEg5SE1wbzlCWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        李小建, 钟尧, 霍宏.数字高压表基本误差的确定方法探讨[J].高电压技术, 2010, 36 (9) :2352-2356.LI Xiaojian, ZHONG Yao, HUO Hong.Discussion on determination of basic error of digit high voltmeter[J].High Voltage Engineering, 2010, 36 (9) :2352-2356.
                                    </a>
                                </li>
                                <li id="268">


                                    <a id="bibliography_15" title="王党树, 王新霞.一种新型多功能智能型直流电压表的设计[J].计算机测量与控制, 2014, 22 (1) :300-302.WANG Dangshu, WANG Xinxia.Design of new type multifunction intelligent DC voltmeter[J].Computer Measurement&amp;amp;Control, 2014, 22 (1) :300-302." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JZCK201401096&amp;v=MjU1NjJmSVpiRzRIOVhNcm85TVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnZBTHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        王党树, 王新霞.一种新型多功能智能型直流电压表的设计[J].计算机测量与控制, 2014, 22 (1) :300-302.WANG Dangshu, WANG Xinxia.Design of new type multifunction intelligent DC voltmeter[J].Computer Measurement&amp;amp;Control, 2014, 22 (1) :300-302.
                                    </a>
                                </li>
                                <li id="270">


                                    <a id="bibliography_16" title="赵斌.电流表的温度补偿[J].物理实验, 2003, 23 (7) :34-36.ZHAO Bin.Temperature compensation of ammeter[J].Physics Experimentation, 2003, 23 (7) :34-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WLSL200307011&amp;v=MDE4OTZxQnRHRnJDVVI3cWZadVpzRnkvbVVydkFNaUhZWXJHNEh0TE1xSTlFWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        赵斌.电流表的温度补偿[J].物理实验, 2003, 23 (7) :34-36.ZHAO Bin.Temperature compensation of ammeter[J].Physics Experimentation, 2003, 23 (7) :34-36.
                                    </a>
                                </li>
                                <li id="272">


                                    <a id="bibliography_17" title="测量不确定度评定与表示:JJF 1059.1-2012[S].2012.Evaluation and expression of uncertainty in measurement:JJF1059.1-2012[S].2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCHF&amp;filename=SCHF201309255&amp;v=MTYyOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVydkFOaTdEYUxHNEg5TE1wbzFBWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        测量不确定度评定与表示:JJF 1059.1-2012[S].2012.Evaluation and expression of uncertainty in measurement:JJF1059.1-2012[S].2012.
                                    </a>
                                </li>
                                <li id="274">


                                    <a id="bibliography_18" >
                                        <b>[18]</b>
                                    通用计量术语及定义:JJF1001-2011[S].2011.General terms in metrology and their definitions:JJF1001-2011[S].2011.</a>
                                </li>
                                <li id="276">


                                    <a id="bibliography_19" title="TRINH Q N, WANG Peng, TANG Yi, et al.Compensation of DC offset and scaling errors in voltage and current measurements of three-phase AC/DC converters[J].IEEETransactions on Power Electronics, 2018, 33 (6) :5401-5414." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Compensation of DC offset and scaling errors in voltage and current measurements of three-phase AC/DC converters">
                                        <b>[19]</b>
                                        TRINH Q N, WANG Peng, TANG Yi, et al.Compensation of DC offset and scaling errors in voltage and current measurements of three-phase AC/DC converters[J].IEEETransactions on Power Electronics, 2018, 33 (6) :5401-5414.
                                    </a>
                                </li>
                                <li id="278">


                                    <a id="bibliography_20" >
                                        <b>[20]</b>
                                    电流表、电压表、功率表及电阻表:JG 124-2005[S].2005.Amperemeters, voltmeters, wattmeters and ohmmeters:JG124-2005[S].2005.</a>
                                </li>
                                <li id="280">


                                    <a id="bibliography_21" >
                                        <b>[21]</b>
                                    直流数字电压表及直流模数转换器:GB/T 14913-2008[S].2008.Digital electronic d.c.voltmeters and d.c.electronic analogueto-digital convertors:GB/T 14913-2008[S].2008.</a>
                                </li>
                                <li id="282">


                                    <a id="bibliography_22" title="马为民.&#177;800kV特高压直流系统换流器控制[J].高电压技术, 2006, 32 (9) :71-74.MA Weimin.Converter control in&#177;800kV DC transmission system[J].High Voltage Engineering, 2006, 32 (9) :71-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200609017&amp;v=MDY1ODJDVVI3cWZadVpzRnkvbVVydkFJaW5TWkxHNEh0Zk1wbzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                        马为民.&#177;800kV特高压直流系统换流器控制[J].高电压技术, 2006, 32 (9) :71-74.MA Weimin.Converter control in&#177;800kV DC transmission system[J].High Voltage Engineering, 2006, 32 (9) :71-74.
                                    </a>
                                </li>
                                <li id="284">


                                    <a id="bibliography_23" title="左煜, 李欣然, 宋军英.应用暂态稳定测度指标的参数灵敏度分析方法[J].电力系统及其自动化学报, 2016, 28 (12) :77-82.ZUO Yu, LI Xinran, SONG Junying.Study on the influence of power system component parameters on transient stability[J].Proceedings of the CSU-EPSA, 2016, 28 (12) :77-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201612017&amp;v=MDAyMjRSN3FmWnVac0Z5L21VcnZBSVNIUmFyRzRIOWZOclk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        左煜, 李欣然, 宋军英.应用暂态稳定测度指标的参数灵敏度分析方法[J].电力系统及其自动化学报, 2016, 28 (12) :77-82.ZUO Yu, LI Xinran, SONG Junying.Study on the influence of power system component parameters on transient stability[J].Proceedings of the CSU-EPSA, 2016, 28 (12) :77-82.
                                    </a>
                                </li>
                                <li id="286">


                                    <a id="bibliography_24" title="李欣然, 黄际元.基于灵敏度分析的储能电池参与二次调频控制策略[J].电工技术学报, 2017, 32 (12) :224-233.LI Xinran, HUANG Jiyuan.Battery energy storage control strategy in secondary frequency regulation considering its action moment and depth[J].Transactions of China Electrotechnical Society, 2017, 32 (12) :224-233." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201712027&amp;v=MTI4MzVtVXJ2QUlTckJmYkc0SDliTnJZOUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                        李欣然, 黄际元.基于灵敏度分析的储能电池参与二次调频控制策略[J].电工技术学报, 2017, 32 (12) :224-233.LI Xinran, HUANG Jiyuan.Battery energy storage control strategy in secondary frequency regulation considering its action moment and depth[J].Transactions of China Electrotechnical Society, 2017, 32 (12) :224-233.
                                    </a>
                                </li>
                                <li id="288">


                                    <a id="bibliography_25" title="汤广福.基于电压源换流器的高压直流输电技术[M].北京:中国电力出版社, 2010:132-140.TANG Guangfu.High voltage DC transmission technology based on VSC[M].Beijing:China Electric Power Press, 2010:132-140." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508389530001&amp;v=MjE4MjliYTRGdExFcG9wR1pPc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pMSVZvY1hGcXpH&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        汤广福.基于电压源换流器的高压直流输电技术[M].北京:中国电力出版社, 2010:132-140.TANG Guangfu.High voltage DC transmission technology based on VSC[M].Beijing:China Electric Power Press, 2010:132-140.
                                    </a>
                                </li>
                                <li id="290">


                                    <a id="bibliography_26" title="WANG Wenyuan, BEDDARD A, BARNES M, et al.Analysis of active power control for VSC-HVDC[J].IEEE Transactions on Power Delivery, 2014, 29 (4) :1978-1988." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of active power control for VSC–HVDC">
                                        <b>[26]</b>
                                        WANG Wenyuan, BEDDARD A, BARNES M, et al.Analysis of active power control for VSC-HVDC[J].IEEE Transactions on Power Delivery, 2014, 29 (4) :1978-1988.
                                    </a>
                                </li>
                                <li id="292">


                                    <a id="bibliography_27" title="STAMATIOU G, BONGIORNO M.Decentralized converter controller for multiterminal HVDC grids[C]//15th European Conference on Power Electronics and Applications, September2-6, 2013, Lille, France." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decentralized converter controller for multiterminal HVDC grids">
                                        <b>[27]</b>
                                        STAMATIOU G, BONGIORNO M.Decentralized converter controller for multiterminal HVDC grids[C]//15th European Conference on Power Electronics and Applications, September2-6, 2013, Lille, France.
                                    </a>
                                </li>
                                <li id="294">


                                    <a id="bibliography_28" title="黄健昂, 魏承志, 文安.计及源荷不确定性的柔性直流配电网分层协调控制策略[J].电力系统自动化, 2018, 42 (6) :106-112.DOI:10.7500/AEPS20170614011.HUANG Jian’ang, WEI Chengzhi, WEN An.Hierarchical coordinated control strategy for flexible DC distribution network considering uncertainties of source and load[J].Automation of Electric Power Systems, 2018, 42 (6) :106-112.DOI:10.7500/AEPS20170614011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806016&amp;v=MTc4MDJDVVI3cWZadVpzRnkvbVVydkFJU0hUZXJHNEg5bk1xWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                        黄健昂, 魏承志, 文安.计及源荷不确定性的柔性直流配电网分层协调控制策略[J].电力系统自动化, 2018, 42 (6) :106-112.DOI:10.7500/AEPS20170614011.HUANG Jian’ang, WEI Chengzhi, WEN An.Hierarchical coordinated control strategy for flexible DC distribution network considering uncertainties of source and load[J].Automation of Electric Power Systems, 2018, 42 (6) :106-112.DOI:10.7500/AEPS20170614011.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 17:20</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),143-150+157 DOI:10.7500/AEPS20181130009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">直流配电网失压时测量误差对暂态稳定性的影响分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%87%91%E9%98%B3%E5%BF%BB&amp;code=41928347&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">金阳忻</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E4%B9%A0%E4%B8%9C&amp;code=09350127&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐习东</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E8%AE%A1%E9%87%8F%E4%B8%AD%E5%BF%83&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司电力科学研究院计量中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>直流配电网失压时为恢复电压换流站需输出尽可能多的功率, 系统暂态稳定性处于临界状态, 易受到测量误差的影响而失稳。为定量分析这种影响, 针对计及测量误差的换流站本地控制, 研究了电流内环控制精度的削弱和功率外环给出电流参考值的偏移, 并据此提出了参考值保留裕度的修正方法, 以避免其超出稳定范围。在此基础上, 得到了换流站输出功率关于测量误差的灵敏度, 用于估算恢复系统电压所需功率的损失。最后, 通过PSCAD/EMTDC时域仿真对测量准确度与系统暂态稳定性之间的联系进行了验证, 得到了预期的结果。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B5%8B%E9%87%8F%E8%AF%AF%E5%B7%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">测量误差;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9A%82%E6%80%81%E7%A8%B3%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">暂态稳定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A8%B3%E5%AE%9A%E8%A3%95%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">稳定裕度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8D%A2%E6%B5%81%E7%AB%99%E8%BE%93%E5%87%BA%E5%8A%9F%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">换流站输出功率;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%81%B5%E6%95%8F%E5%BA%A6%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">灵敏度分析;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *金阳忻 (1991—) , 男, 通信作者, 硕士, 主要研究方向:直流系统的控制与计量技术。E-mail:1073323678@qq.com;
                                </span>
                                <span>
                                    徐习东 (1966—) , 男, 博士, 副教授, 主要研究方向:电力系统控制与保护。E-mail:xxd@zju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家高技术研究发展计划 (863计划) 资助项目 (2015AA050104);</span>
                    </p>
            </div>
                    <h1><b>Impact of Measurement Error on Transient Stability in DC Distribution Network with Voltage Drop</b></h1>
                    <h2>
                    <span>JIN Yangxin</span>
                    <span>XU Xidong</span>
            </h2>
                    <h2>
                    <span>Metrology Center of Electric Power Research Institute of State Grid Zhejiang Electric Power Co.Ltd.</span>
                    <span>College of Electrical Engineering, Zhejiang University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>When voltage drop occurs in DC distribution network, the converter station should output power as much as possible, so as to recover the voltage.Thus, the system transient stability is critical, which is likely to lose stability because of measurement error.In order to analyze the effect, the measurement errors are considered in the local control.Then this paper analyzes the accuracy weakness of current inner loop control, and the deviation of current references provided by power outer loop.Accordingly, the strategy of reserving margin for the current reference is indicated to limit it in the stability range.Furthermore, the sensitivity of converter station power output to measurement error is deduced to estimate the loss of power required to recover the system voltage.Finally, the linkage between system transient stability and measurement accuracy is verified by time domain simulation on PSCAD/EMTDC, and the expected results are obtained.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=measurement%20error&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">measurement error;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transient%20stability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transient stability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=stability%20margin&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">stability margin;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20output%20of%20converter%20station&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power output of converter station;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=sensitivity%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">sensitivity analysis;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National High Technology Research and Development Program of China (863Program) (No.2015AA050104);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="58" name="58" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="59">随着社会经济的发展和电子元件技术的进步, 在配电网中, 基于电压源型换流器 (VSC) 的柔性直流技术由于相对传统交流配电具有线路损耗小、输送容量大以及接入灵活等一系列优势, 已开始推广应用<citation id="296" type="reference"><link href="240" rel="bibliography" /><link href="242" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。直流配电网直接连接用户设备<citation id="297" type="reference"><link href="244" rel="bibliography" /><link href="246" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>, 因此其暂态稳定性对电力客户侧的电能质量具有重大影响。</p>
                </div>
                <div class="p1">
                    <p id="60">由于直流配电网常有负荷或分布式电源随机投入/切除, 直流侧出现冲击负荷或短路的可能性较大, 容易导致直流电压的大幅度跌落 (简称失压) <citation id="298" type="reference"><link href="248" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation> 。相对交流配电网, 直流配电网线路电抗为0, 失压造成的暂态稳定性问题势必更为严重<citation id="299" type="reference"><link href="250" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation> 。文献<citation id="300" type="reference">[<a class="sup">7</a>]</citation>指出, 电压跌落后的直流配电网是暂态稳定性较低的临界系统, 其恢复能力取决于VSC向直流网络注入的功率值。</p>
                </div>
                <div class="p1">
                    <p id="61">本地控制是直流配电网的重要控制环节<citation id="303" type="reference"><link href="254" rel="bibliography" /><link href="256" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>, 其作用是根据上层控制提供的功率指令计算站内换流器电压参考值, 并据此形成绝缘栅双极型晶体管 (IGBT) 触发脉冲<citation id="301" type="reference"><link href="258" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。文献<citation id="304" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>]</citation>提出本地控制通常采用直接基于电流的双闭环 (即功率外环和电流内环) 控制, 当直流电压大于0时可同时进行相互独立的有功功率和无功功率解耦控制。除非发生极间金属性短路, 直流配电网的电压几乎不会直接下降至0。针对这一情况, 文献<citation id="302" type="reference">[<a class="sup">13</a>]</citation>提出了失压时换流器不闭锁的策略以维持换流站对输出功率的控制, 这有助于保证直流网络的暂态稳定。</p>
                </div>
                <div class="p1">
                    <p id="62">上述控制方式以直流电压和交流电压、电流的实时量测为基础, 而实际上, 电压和电流的量测必然带有测量误差<citation id="308" type="reference"><link href="266" rel="bibliography" /><link href="268" rel="bibliography" /><link href="270" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。测量误差通常分为系统误差和随机误差<citation id="309" type="reference"><link href="272" rel="bibliography" /><link href="274" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。随机误差是一种时变的系统小干扰, 可以利用控制系统的积分算法消去<citation id="305" type="reference"><link href="276" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>;而系统误差在一定时间内具有稳定性 (取决于电压、电流表测量准确度<citation id="310" type="reference"><link href="278" rel="bibliography" /><link href="280" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>) , 控制系统本身无从判断系统误差的存在, 难以使用补偿方法<citation id="306" type="reference"><link href="282" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>加以修正。而对于失压后临界暂态稳定的直流配电网, 被系统误差削弱的控制精度一方面可能使系统越出稳定运行区域<citation id="307" type="reference"><link href="260" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>造成失稳, 需要留出适当的裕度加以避免, 另一方面也可能导致VSC输出有功功率的能力减弱, 进而影响系统电压的恢复。为了定量评价这一影响, 可以借鉴参数灵敏度分析方法<citation id="311" type="reference">[<a class="sup">23</a>,<a class="sup">24</a>]</citation>进行定量分析。但目前尚无相关文献就这一方面进行过讨论。</p>
                </div>
                <div class="p1">
                    <p id="63">针对上述问题, 本文通过分析本地层面测量准确度对控制精度的影响, 得到了为避免越限参考值需保留的裕度。在此基础上为衡量系统层面暂态稳定性受测量误差影响的程度, 导出了换流站输出功率关于测量误差的灵敏度。最后, 通过仿真建模验证了结论。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>1</b> 换流站数学模型</h3>
                <div class="p1">
                    <p id="65">直流配电网VSC换流站一般通过隔离变压器接入交流输电网, 其简化模型如图1所示。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912018_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 VSC换流站简化模型" src="Detail/GetImg?filename=images/DLXT201912018_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 VSC换流站简化模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912018_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Simplified model of VSC converter station</b></p>

                </div>
                <div class="p1">
                    <p id="67">图1中, <i>u</i><sub>s</sub>=<i>u</i><sub>s, <i>d</i></sub>+j<i>u</i><sub>s, <i>q</i></sub>, 为配电网电源正序电压基波相量 (<i>dq</i>同步坐标系以<i>u</i><sub>s</sub>为<i>d</i>轴参照, 下同) , 并记<i>u</i><sub>s, m</sub>=<i>u</i><sub>s, <i>d</i>, m</sub>+j<i>u</i><sub>s, <i>q</i>, m</sub>为其测量值;<i>u</i><sub>c</sub>=<i>u</i><sub>c, <i>d</i></sub>+j<i>u</i><sub>c, <i>q</i></sub>, 为换流器阀侧正序电压基波相量;<i>i</i>=<i>i</i><sub><i>d</i></sub>+j<i>i</i><sub><i>q</i></sub>, 为换流器阀侧正序电流基波相量, 记<i>i</i><sub>m</sub>=<i>i</i><sub><i>d</i>, m</sub>+j<i>i</i><sub><i>q</i>, m</sub>为其测量值;<i>U</i><sub>dc</sub>为换流器直流电压, 记<i>U</i><sub>dc, m</sub>为其测量值;<i>I</i><sub>dc</sub>为换流器直流电流;<i>P</i><sub>s</sub>=3<i>u</i><sub>s, <i>d</i></sub><i>i</i><sub><i>d</i></sub>/2为交流电源输出有功功率, 记<i>P</i><sub>s, m</sub>=3<i>u</i><sub>s, <i>d</i>, m</sub><i>i</i><sub><i>d</i>, m</sub>/2为其测量值;<i>Q</i><sub>s</sub>=3<i>u</i><sub>s, <i>d</i></sub><i>i</i><sub><i>q</i></sub>/2为交流电源输出无功功率, 记<i>Q</i><sub>s, m</sub>=3<i>u</i><sub>s, <i>d</i>, m</sub><i>i</i><sub><i>q</i>, m</sub>/2为其测量值;<i>P</i><sub>dc</sub>为换流器输出功率;记<i>ω</i>为交流侧频率;<i>L</i><sub>ac</sub>为交流侧电感, 包括相电抗电感、变压器漏感及交流电源内电感和其他线路电感;<i>R</i><sub>ac</sub>为交流侧电阻, 包括电源内阻, 换流器损耗等效电阻和变压器、电抗器及线路电阻;Z代表直流配电网其余部分。</p>
                </div>
                <div class="p1">
                    <p id="68">图1中, VSC交流侧数学模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mfrac><mtext>d</mtext><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mi>ω</mi></mtd></mtr><mtr><mtd><mo>-</mo><mi>ω</mi></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>1.1</b> 换流站电流内环</h4>
                <div class="p1">
                    <p id="71">基于文献<citation id="312" type="reference">[<a class="sup">25</a>]</citation>提出的双闭环直接电流控制器, VSC电流内环控制的传递函数如式 (2) 所示<citation id="313" type="reference"><link href="290" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>q</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>q</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mtd></mtr><mtr><mtd><mo>-</mo><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:<i>u</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>u</i><mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>q</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别为VSC交流侧<i>d</i>轴和<i>q</i>轴参考电压;<i>i</i><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别为VSC交流侧<i>d</i>轴和<i>q</i>轴参考电流;<i>K</i><sub>p</sub>为电流内环比例参数;<i>K</i><sub>i</sub>为积分参数;<i>s</i>为拉普拉斯算子。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>1.2</b> 换流站功率外环</h4>
                <div class="p1">
                    <p id="79">通过换流器输出功率可以建立内环与外环控制间的关系, 以定功率控制为例, 功率测量值与参考值经比例—积分 (PI) 环节得到电流内环的参考值<i>i</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>i<mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml></i><citation id="314" type="reference"><link href="292" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>, 如式 (3) 所示:</p>
                </div>
                <div class="area_img" id="82">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912018_08200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="84">式中:<i>K</i><sub>p2</sub>为功率外环比例参数;<i>K</i><sub>i2</sub>为积分参数;<i>P</i><mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别为VSC有功功率和无功功率的参考值。另外, 将<i>P</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>以相应变量替换即可使式 (3) 变为定直流电压控制、下垂控制等其他功率外环控制形式<citation id="315" type="reference"><link href="294" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="89">当直流电压大幅度跌落, 除简单定功率控制外, 采用其他控制方式 (如定直流电压控制、下垂控制以及带裕度的定功率控制) 的换流站由于承担了稳定直流电压的职责, 为最大限度地向直流系统输出有功功率, 促进直流电压的恢复, 电流内环参考值<i>i</i><mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>需按式 (4) 确定<citation id="316" type="reference"><link href="248" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>=</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi></mrow></msub></mrow><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup></mrow></mfrac><mo>+</mo><mfrac><mrow><mo stretchy="false"> (</mo><mo>-</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><mi>Μ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>3</mn><mn>2</mn></mfrac></mrow></msup></mrow></mfrac></mtd></mtr><mtr><mtd><mi>i</mi><msubsup><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>=</mo><mfrac><mrow><mo>-</mo><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi></mrow></msub></mrow><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup></mrow></mfrac><mo>+</mo><mfrac><mrow><mn>2</mn><mi>R</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>Μ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>3</mn><mn>2</mn></mfrac></mrow></msup></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>M</i><sub>max</sub>为调制比最大值。</p>
                </div>
                <div class="p1">
                    <p id="94">换流站正常运行时, 在<i>dq</i>同步坐标系下且仅考虑交流系统电阻损耗, 换流器直流侧输出有功功率与阀侧功率<i>P</i><sub>conv</sub>相等<citation id="317" type="reference"><link href="284" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, 如式 (5) 所示。</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mfrac><mn>3</mn><mn>2</mn></mfrac><mo stretchy="false">[</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi></mrow></msub><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub><mo>-</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false"> (</mo><mi>i</mi><msubsup><mrow></mrow><mi>d</mi><mn>2</mn></msubsup><mo>+</mo><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mn>2</mn></msubsup><mo stretchy="false">) </mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="96" name="96" class="anchor-tag"><b>2</b> 电压及电流测量误差影响分析</h3>
                <div class="p1">
                    <p id="97">在换流站本地层面中, 电流内环和功率外环均会受到测量误差的影响, 使电流<i>i</i><sub><i>d</i></sub>和<i>i</i><sub><i>q</i></sub>偏离不考虑测量误差时的原值, 进而影响换流站直流输出功率<i>P</i><sub>dc</sub>。</p>
                </div>
                <div class="p1">
                    <p id="98">以带静差的惯性环节模拟测量仪器的响应特性, 则VSC换流站本地控制模型如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="99">图2中Δ<i>u</i><sub>s, <i>d</i>, m</sub>和Δ<i>u</i><sub>s, <i>q</i>, m</sub>分别为换流站<i>d</i>轴和<i>q</i>轴交流电压的测量误差 (系统误差, 以绝对误差的形式表示, 下同) , Δ<i>i</i><sub><i>d</i>, m</sub>和Δ<i>i</i><sub><i>q</i>, m</sub>分别为<i>d</i>轴和<i>q</i>轴交流电流的测量误差;另外, 将电压、电流测量设备的时间常数分别记为<i>τ</i><sub><i>u</i></sub>和<i>τ</i><sub><i>i</i></sub>, 其定义如下:</p>
                </div>
                <div class="area_img" id="100">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912018_10000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="102">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912018_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 带测量误差的VSC换流站控制模型" src="Detail/GetImg?filename=images/DLXT201912018_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 带测量误差的VSC换流站控制模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912018_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Control model of VSC converter station with measurement error</b></p>

                </div>
                <div class="p1">
                    <p id="103">将直流电压的测量误差记为Δ<i>U</i><sub>dc, m</sub>, 测量设备时间常数记为<i>τ</i><sub><i>U</i></sub>, 其定义如下:</p>
                </div>
                <div class="p1">
                    <p id="104"><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>m</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>m</mtext></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>U</mi></msub><mi>s</mi></mrow></mfrac></mrow></math></mathml>      (7) </p>
                </div>
                <div class="p1">
                    <p id="106">依据电压和电流测量仪器的检定或校准结果, 可以得到交流电压、电流和直流电压的最大允许误差绝对值, 记为Δ<i>u</i><sub>s, MPE</sub>, Δ<i>i</i><sub>MPE</sub>和Δ<i>U</i><sub>dc, MPE</sub> (测量仪器的量程一定时, 取决于测量仪器的准确度等级<citation id="318" type="reference"><link href="266" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>) , 即Δ<i>u</i><sub><i>d</i>, m</sub>, Δ<i>u</i><sub><i>q</i>, m</sub>∈[-Δ<i>u</i><sub>s, MPE</sub>, Δ<i>u</i><sub>s, MPE</sub>], Δ<i>i</i><sub><i>d</i>, m</sub>, Δ<i>i</i><sub><i>q</i>, m</sub>∈[-Δ<i>i</i><sub>MPE</sub>, Δ<i>i</i><sub>MPE</sub>], Δ<i>U</i><sub>dc, m</sub>∈[-Δ<i>U</i><sub>dc, MPE</sub>, Δ<i>U</i><sub>dc, MPE</sub>]。</p>
                </div>
                <div class="p1">
                    <p id="107">另外, 定义Δ<i>x</i>表示计及测量误差时变量<i>x</i>相对于不考虑测量误差的原值的偏差值, 变量<i>x</i>指代任意受测量误差影响的变量, 如<i>P</i><sub>dc</sub>和<i>i</i><sub><i>d</i></sub>等。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>2.1</b> 电流内环的偏差分析</h4>
                <div class="p1">
                    <p id="109">为考虑测量误差的影响, 在式 (2) 中将式 (6) 代入以消去测量值<i>u</i><sub>s, <i>d</i>, m</sub>, <i>u</i><sub>s, <i>q</i>, m</sub>, <i>i</i><sub><i>d</i>, m</sub>, <i>i</i><sub><i>q</i>, m</sub>, 同时由于IGBT控制延时很小, 可认为<i>u</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>≈<i>u</i><sub>c, <i>d</i></sub>且<i>u</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>q</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>≈<i>u</i><sub>c, <i>d</i></sub>, 如式 (8) 所示:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>d</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>, </mo><mi>q</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>u</mi></msub><mi>s</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>q</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>q</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>u</mi></msub><mi>s</mi></mrow></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>-</mo><mfrac><mrow><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub><mo>+</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>s</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>-</mo><mfrac><mrow><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub><mo>+</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>s</mi></mrow></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mtd></mtr><mtr><mtd><mo>-</mo><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mrow><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub><mo>+</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>s</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub><mo>+</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>s</mi></mrow></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">结合式 (1) 和式 (8) , 可得计及测量误差的换流站交流电流, 如式 (9) 所示。</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mspace width="0.25em" /><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub><mtext> </mtext><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>=</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mrow><mi>s</mi><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mtd><mtd><mo>-</mo><mfrac><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>s</mi></mrow><mrow><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>s</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>s</mi></mrow><mrow><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>s</mi></mrow></mfrac></mtd><mtd><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mrow><mi>s</mi><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo>⋅</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mrow><mo> (</mo><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mrow><mo> (</mo><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mrow><mo>) </mo></mrow><mi>i</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mrow><mo> (</mo><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mrow><mo>) </mo></mrow><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mtd><mtd><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mtd></mtr><mtr><mtd><mo>-</mo><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mtd><mtd><mi>Κ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mi>s</mi></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mrow></mrow><mo>⋅</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mrow><mrow><mrow><mo>[</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>u</mi></msub><mi>s</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>u</mi></msub><mi>s</mi></mrow></mfrac></mtd></mtr></mtable><mo>]</mo></mrow><mo>-</mo><mrow><mo>[</mo><mtable columnalign="left"><mtr><mtd><mfrac><mrow><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi></mrow></msub><mo>-</mo><mi>τ</mi><msub><mrow></mrow><mi>u</mi></msub><mi>s</mi><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>u</mi></msub><mi>s</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>q</mi></mrow></msub><mo>-</mo><mi>τ</mi><msub><mrow></mrow><mi>u</mi></msub><mi>s</mi><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>q</mi></mrow></msub></mrow><mrow><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>u</mi></msub><mi>s</mi></mrow></mfrac></mtd></mtr></mtable><mo>]</mo></mrow></mrow><mo>) </mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">在式 (9) 中应用终值定理, 可得<i>d</i>轴和<i>q</i>轴交流电流稳定值<i>i</i><sub><i>d</i>, sta</sub>和<i>i</i><sub><i>q</i>, sta</sub>, 具体如下:</p>
                </div>
                <div class="area_img" id="116">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912018_11600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="118">式中:<i>i</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>仍为<i>s</i>的函数, 由于电流内环的控制和测量延时 (约0.001 s) <citation id="319" type="reference"><link href="280" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>通常远小于暂态过程持续时间 (0.1 s以上) , 因此在式 (4) 中可用稳定值<i>i</i><sub><i>d</i>, sta</sub>和<i>i</i><sub><i>q</i>, sta</sub>替代<i>i</i><sub><i>d</i></sub>和<i>i</i><sub><i>q</i></sub>计算暂态过程的输出功率。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>2.2</b> 最大功率输出时外环稳定性及偏差分析</h4>
                <div class="p1">
                    <p id="122">当外环采用最大功率输出的控制方法时, 若不计测量误差, <i>i</i><sub><i>d</i>, sta</sub>和<i>i</i><sub><i>q</i>, sta</sub>分别等于式 (4) 中的<i>i</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>, 但若考虑测量误差, 实际参考值<i>i</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mn>1</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mn>1</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>发生变化, 将式 (6) 、式 (7) 代入式 (4) 消去<i>u</i><sub>s, <i>d</i>, m</sub>和<i>U</i><sub>dc, m</sub>, 可得到:</p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mrow><mtable><mtr><mtd><mi>i</mi><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>=</mo><mi>i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>+</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>u</mi></msub><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo stretchy="false"> (</mo><mo>-</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><mi>Μ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>m</mtext></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>3</mn><mn>2</mn></mfrac></mrow></msup><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>U</mi></msub><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr><mtr><mtd><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>=</mo><mi>i</mi><msubsup><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup><mo>+</mo><mfrac><mrow><mo>-</mo><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>u</mi></msub><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mn>2</mn><mi>R</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>Μ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>m</mtext></mrow></msub></mrow><mrow><mo stretchy="false"> (</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><msup><mrow></mrow><mrow><mfrac><mn>3</mn><mn>2</mn></mfrac></mrow></msup><mo stretchy="false"> (</mo><mn>1</mn><mo>+</mo><mi>τ</mi><msub><mrow></mrow><mi>U</mi></msub><mi>s</mi><mo stretchy="false">) </mo></mrow></mfrac></mtd></mtr></mtable></mrow></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">将式 (11) 代入式 (10) , 可得计及测量误差时交流电流<i>i</i><sub><i>d</i>, sta</sub>和<i>i</i><sub><i>q</i>, sta</sub>相对<i>i</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>的偏差范围, 如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="131">图3中蓝色箭头以向量的形式表示<i>i</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>+j<i>i</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>;绿色阴影区域为计及测量误差时交流电流<i>i</i><sub><i>d</i>, sta</sub>和<i>i</i><sub><i>q</i>, sta</sub>可能的取值范围, 可以发现已超出点划线标定的电流动态限幅边界 (即交流电流的稳定极限范围<citation id="320" type="reference"><link href="248" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>, 若电流参考值越过此线则内外环控制间将发生冲突) , 因此为避免系统失稳, 电流参考值必须留有裕度。</p>
                </div>
                <div class="area_img" id="134">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912018_134.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 最大功率输出时交流电流的参考值与偏差范围" src="Detail/GetImg?filename=images/DLXT201912018_134.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 最大功率输出时交流电流的参考值与偏差范围</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912018_134.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Reference and deviation range of AC current with maximum power output</b></p>

                </div>
                <div class="p1">
                    <p id="135">考虑到测量误差达到最大允许误差的极端情况, <i>i</i><sub><i>d</i></sub>和<i>i</i><sub><i>q</i></sub>的裕度至少应满足下式:</p>
                </div>
                <div class="p1">
                    <p id="136" class="code-formula">
                        <mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>lim</mi></mrow></msub><mo>≥</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mtext>Μ</mtext><mtext>Ρ</mtext><mtext>E</mtext></mrow></msub><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mrow><mo>-</mo><mn>2</mn></mrow></msubsup><mo>+</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Ρ</mtext><mtext>E</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false"> (</mo><mo>-</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mrow><mo>-</mo><mn>3</mn></mrow></msubsup><mi>Μ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>Μ</mtext><mtext>Ρ</mtext><mtext>E</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mi>lim</mi></mrow></msub><mo>≥</mo><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mtext>Μ</mtext><mtext>Ρ</mtext><mtext>E</mtext></mrow></msub><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mrow><mo>-</mo><mn>2</mn></mrow></msubsup><mo>+</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>Ρ</mtext><mtext>E</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mn>2</mn><mi>R</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mrow><mo>-</mo><mn>3</mn></mrow></msubsup><mi>Μ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>Μ</mtext><mtext>Ρ</mtext><mtext>E</mtext></mrow></msub></mtd></mtr></mtable></mrow></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="137">式中: <i>Z</i><sub>ac</sub>= (<i>R</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>ω</i><sup>2</sup><i>L</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup></mrow></math></mathml>) <sup>0.5</sup>。</p>
                </div>
                <div class="p1">
                    <p id="140">将依据式 (12) 选定的裕度Δ<i>i</i><sub><i>d</i>, lim</sub>和Δ<i>i</i><sub><i>q</i>, lim</sub>作为<i>i</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mn>1</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mn>1</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>的修正量, 如下式所示:</p>
                </div>
                <div class="area_img" id="143">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912018_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="145">将按式 (13) 选定的电流参考值<i>i</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>替代<i>i</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mn>0</mn></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>作为电流内环参考值, 则<i>i</i><sub><i>d</i>, sta</sub>和<i>i</i><sub><i>q</i>, sta</sub>取值范围 (图3中紫色阴影区域) 移至电流稳定极限范围内部。联立式 (10) —式 (13) , 可得在计及测量误差并留有裕度时<i>i</i><sub><i>d</i>, sta</sub>和<i>i</i><sub><i>q</i>, sta</sub>相对原值的偏差值Δ<i>i</i><sub><i>d</i></sub>和Δ<i>i</i><sub><i>q</i></sub>, 具体如下:</p>
                </div>
                <div class="p1">
                    <p id="150" class="code-formula">
                        <mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub><mo>=</mo><mi>R</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mrow><mo>-</mo><mn>2</mn></mrow></msubsup><mo>-</mo><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>lim</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mo>-</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo>+</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>L</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false">) </mo><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mrow><mo>-</mo><mn>3</mn></mrow></msubsup><mi>Μ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>m</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub><mo>=</mo><mo>-</mo><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mrow><mo>-</mo><mn>2</mn></mrow></msubsup><mo>-</mo><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>m</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mi>lim</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>2</mn><mi>R</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow><mrow><mo>-</mo><mn>3</mn></mrow></msubsup><mi>Μ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>m</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>2.3</b> 定功率控制时功率外环偏差分析</h4>
                <div class="p1">
                    <p id="152">当采用定功率控制方法时, 将式 (3) 代入式 (10) 以消去<i>i</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>, 具体如下:</p>
                </div>
                <div class="p1">
                    <p id="155" class="code-formula">
                        <mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>s</mi><mo>→</mo><mn>0</mn></mrow></munder><mrow><mo> (</mo><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mn>2</mn></mrow></msub><mo>+</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mn>2</mn></mrow></msub></mrow><mi>s</mi></mfrac></mrow><mo>) </mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mtext>m</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mtext>m</mtext></mrow></msub><mo>-</mo><mi>Q</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="156">式 (15) 中等号左边的<i>d</i>轴和<i>q</i>轴交流电流稳定值<i>i</i><sub><i>d</i>, sta</sub>和<i>i</i><sub><i>q</i>, sta</sub>为有界量, 而且Δ<i>i</i><sub><i>d</i>, m</sub>和Δ<i>i</i><sub><i>q</i>, m</sub>远小于<i>i</i><sub><i>d</i>, sta</sub>和<i>i</i><sub><i>q</i>, sta</sub>, 因此<i>s</i>→0时仅当lim (<i>P</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>-<i>P</i><sub>s, m</sub>) =lim (<i>Q</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>-<i>Q</i><sub>s, m</sub>) =0, 式 (15) 才成立。根据以上推论并结合<i>P</i><sub>s, m</sub>及<i>Q</i><sub>s, m</sub>的定义, 可得式 (16) 。</p>
                </div>
                <div class="p1">
                    <p id="159" class="code-formula">
                        <mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>s</mi><mo>→</mo><mn>0</mn></mrow></munder><mspace width="0.25em" /><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mtext>m</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mtext>m</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mn>3</mn><mn>2</mn></mfrac><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo stretchy="false"> (</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>q</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>q</mi><mo>, </mo><mtext>m</mtext></mrow></msub><mo stretchy="false">) </mo><mo stretchy="false"> (</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>m</mtext></mrow></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="160">在式 (16) 中忽略高阶误差项 (可视为无穷小量) 并移项, 可得计及测量误差时<i>i</i><sub><i>d</i>, sta</sub>和<i>i</i><sub><i>q</i>, sta</sub>相对参考值2<i>P</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>/ (3<i>u</i><sub>s, <i>d</i></sub>) 和2<i>Q</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>/ (3<i>u</i><sub>s, <i>d</i></sub>) 的偏差Δ<i>i</i><sub><i>d</i></sub>和Δ<i>i</i><sub><i>q</i></sub>, 具体如下:</p>
                </div>
                <div class="p1">
                    <p id="163" class="code-formula">
                        <mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub><mo>=</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mi>Ρ</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow><mrow><mn>3</mn><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi></mrow></msub></mrow></mfrac><mo>=</mo><mo>-</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi></mrow></msub><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext></mrow></msub></mrow><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mi>q</mi></msub><mo>=</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mn>2</mn><mi>Q</mi><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow><mrow><mn>3</mn><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi></mrow></msub></mrow></mfrac><mo>=</mo><mo>-</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi></mrow></msub><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>m</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>s</mtext><mtext>t</mtext><mtext>a</mtext></mrow></msub></mrow><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi></mrow></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>2.4 <i>P</i></b><sub><b>dc</b></sub><b>的灵敏度</b></h4>
                <div class="p1">
                    <p id="165">为进一步分析测量误差对换流站输出功率的影响, 将式 (5) 于稳态运行点处线性化, 如下式所示:</p>
                </div>
                <div class="area_img" id="166">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201912018_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="168">上式中考虑到直流配电网的交流电源为输电网, 因此电源电压与测量误差无关, 即Δ<i>u</i><sub>s, <i>d</i></sub>=0;同时结合式 (4) 、式 (14) 和式 (17) , 可得换流站最大功率输出和定功率控制两种情况下<i>P</i><sub>dc</sub>关于测量误差Δ<i>u</i><sub>s, <i>d</i>, m</sub>, Δ<i>i</i><sub><i>d</i>, m</sub>, Δ<i>i</i><sub><i>q</i>, m</sub>, Δ<i>U</i><sub>dc, m</sub>及控制裕度Δ<i>i</i><sub><i>d</i>, lim</sub>和Δ<i>i</i><sub><i>q</i>, lim</sub> (对于定功率控制Δ<i>i</i><sub><i>d</i>, lim</sub>=Δ<i>i</i><sub><i>q</i>, lim</sub>=0) 的灵敏度, 如式 (19) 所示。</p>
                </div>
                <div class="p1">
                    <p id="169" class="code-formula">
                        <mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mtext>d</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mtext>d</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mtext>m</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mo>, </mo><mi>lim</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mtext>d</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>m</mtext></mrow></msub></mrow></mfrac><mo stretchy="false"> (</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mtext>m</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>, </mo><mi>lim</mi></mrow></msub><mo stretchy="false">) </mo><mo>+</mo><mfrac><mrow><mtext>d</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>m</mtext></mrow></msub></mrow></mfrac><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>, </mo><mtext>m</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="170">式 (19) 中等式右边各分项系数即为VSC输出有功功率对测量误差的灵敏度 (采用带量纲的形式) , 其解析表达式如表1所示。将最大允许误差代入式 (19) 即为各项测量误差造成的换流站输出功率最大损失, 可用于定量评价失压时系统层面的暂态稳定性受测量误差影响的程度。</p>
                </div>
                <h3 id="171" name="171" class="anchor-tag"><b>3</b> 仿真算例</h3>
                <h4 class="anchor-tag" id="172" name="172"><b>3.1</b> 换流站本地的电流控制</h4>
                <div class="p1">
                    <p id="173">本文通过图1所示的换流站进行对比仿真验证, 系统额定功率为30 MW, 额定电压为10 kV, 其直流侧正负极电容均为2 mF (0.48 (标幺值) ) ;电抗器电阻0.2 <i>Ω</i> (0.06 (标幺值) ) , 电感5.6 <i>mH</i> (0.65 (标幺值) ) ;隔离变压器短路损耗0.01 (标幺值) , 短路阻抗为0.1 (标幺值) 。</p>
                </div>
                <div class="area_img" id="174">
                                            <p class="img_tit">
                                                <b>表1 换流站有功输出功率关于各量值测量误差的灵敏度系数</b>
                                                    <br />
                                                <b>Table 1 Sensitivity coefficient of active power output of converter station to measurement error of each variable</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912018_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201912018_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912018_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表1 换流站有功输出功率关于各量值测量误差的灵敏度系数" src="Detail/GetImg?filename=images/DLXT201912018_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注:表中<image id="234" type="formula" href="images/DLXT201912018_23400.jpg" display="inline" placement="inline"><alt></alt></image>, 等于额定电流流过交流电阻R<sub>ac</sub>时消耗的有功功率。</p>

                </div>
                <div class="p1">
                    <p id="176">另外, 利用换流站与外接的8 <i>kV</i>电压源相连组成两端系统以模拟失压的情况, 同时假设换流站电流容量足够大。结合表1, 可知交流电流、交流电压和直流电压的灵敏度系数分别为-12 <i>kV</i>, -0.55 <i>kA</i>, 3.6 <i>kA</i>。为验证测量误差的影响, 设置换流器按最大功率输出, 同时于2.5 <i>s</i>设置 <i>Δ</i>i<sub>d, <i>m</i></sub>, <i>Δ</i>u<sub><i>s</i>, d, <i>m</i></sub>, <i>Δ</i>U<sub><i>dc</i>, <i>m</i></sub>分别由0变为-0.05F<sub><i>S</i></sub>, 0.2F<sub><i>S</i></sub>和0.05F<sub><i>S</i></sub> (即-0.2 <i>kA</i>, 2.2 <i>kV</i>, 1 <i>kV</i>, F<sub><i>S</i></sub>为测量仪器量程) , 通过换流站交流电流参考值和实际值的对比, 可以验证测量误差对电流内环控制的影响, 如图4 (<i>a</i>) 至 (<i>c</i>) 所示。</p>
                </div>
                <div class="p1">
                    <p id="177">图4中i<mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和i<mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为电流参考值, 可以发现当测量误差出现时, 由于电流参考值超出了电流内环可实现的范围, 因此i<mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和i<sub>d</sub>及i<mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和i<sub>q</sub>始终无法下降至0, 在<i>PI</i>环节 (详见图2) 的作用下u<mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>d</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>及u<mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>q</mi></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>的绝对值持续增加, 偏离参考值。这又使电流实际值i<sub>d</sub>和i<sub>q</sub>更加偏离i<mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和i<mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>, 这样就形成了正反馈, 导致i<sub>d</sub>和i<sub>q</sub>曲线逐渐发散。假设电压和电流最大允许误差均为0.05F<sub><i>S</i></sub> (即<i>Δ</i>i<sub><i>MPE</i></sub>, <i>Δ</i>u<sub><i>s</i>, <i>MPE</i></sub>, <i>Δ</i>U<sub><i>dc</i>, <i>MPE</i></sub>分别为0.2 <i>kA</i>, 0.55 <i>kV</i>, 1 <i>kV</i>) , 由式 (12) 可得电流裕度应满足<i>Δ</i>i<sub>d, <i>lim</i></sub>≥0.46 <i>kA</i>且<i>Δ</i>i<sub>q, <i>lim</i></sub>≥0.36 <i>kA</i>, 通过减去电流裕度对i<mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和i<mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别加以修正, 则直流电压测量误差变化时仿真结果变为图4 (<i>d</i>) , 可以发现此时i<mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和i<mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>已可以被电流内环实现。</p>
                </div>
                <div class="p1">
                    <p id="190">为了进一步检验测量误差对换流站输出功率的影响, 于2.5 <i>s</i>设置电流测量误差<i>Δ</i>i<sub>d, <i>m</i></sub>由0变为0.125 <i>kA</i>。同时由式 (19) 可得到最大功率输出和定功率控制 (P<mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>=Q<mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>=35 <i>MW</i>) 两种模式下换流器交流电流灵敏度系数分别为-12 <i>kV</i>和-10 <i>kV</i>, 将其代入式 (19) 与<i>Δ</i>i<sub>d, <i>m</i></sub>相乘即可得输出功率变化的理论值, 分别为-1.5 <i>MW</i>和-1.25 <i>MW</i>。通过换流站输出有功功率的仿真结果进行验证, 如图5所示。</p>
                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912018_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 改变各量值测量误差时的仿真结果" src="Detail/GetImg?filename=images/DLXT201912018_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 改变各量值测量误差时的仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912018_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation result with changed measurement errors of variables</b></p>

                </div>
                <div class="p1">
                    <p id="194">图5中<i>i</i><sub><i>d</i></sub>和<i>i</i><sub><i>d</i>, m</sub>分别为交流电流电压的真实值和测量值, <i>P</i><sub>s1, dc</sub>为换流站输出功率, 可以发现Δ<i>i</i><sub><i>d</i>, m</sub>变化时, 仿真结果中两种控制模式下换流站输出功率变化量与灵敏度计算得到的理论值基本一致。</p>
                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912018_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 两种控制方式下的输出功率仿真结果" src="Detail/GetImg?filename=images/DLXT201912018_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 两种控制方式下的输出功率仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912018_195.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Simulation result of power output in two control modes</b></p>

                </div>
                <h4 class="anchor-tag" id="196" name="196"><b>3.2</b> 多端直流配电网暂态稳定性</h4>
                <div class="p1">
                    <p id="197">本文采用6端±10 kV双侧供电直流配电网进行暂态仿真验证 (详见附录A) , 在电压跌落时, 为验证测量误差可削弱维持直流电压的换流站的功率输出能力, 进而影响配电网的暂态稳定性, 于2.5 s时在第6端设置一个大小为4 Ω, 持续时间为0.15 s的电阻以模拟非金属性短路引起的失压。此时维持电压的换流站1需输出最大功率。若Δ<i>i</i><sub>MPE</sub>, Δ<i>u</i><sub>s, MPE</sub>, Δ<i>U</i><sub>dc, MPE</sub>分别为0.12 kA, 0.33 kV, 0.6 kV, 由式 (12) 可得到电流裕度Δ<i>i</i><sub><i>d</i>, lim</sub>和Δ<i>i</i><sub><i>q</i>, lim</sub> (约0.27 kA和0.22 kA) 以修正电流参考值。将电流参考值修正前后的情况进行对比, 如图6所示。</p>
                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912018_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 电流参考值修正前后的对比仿真结果" src="Detail/GetImg?filename=images/DLXT201912018_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 电流参考值修正前后的对比仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912018_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Simulation result of current reference before and after reference correction</b></p>

                </div>
                <div class="p1">
                    <p id="199">图中<i>U</i><sub>dc1</sub>, <i>U</i><sub>dc1</sub>, <i>U</i><sub>dc3</sub>为直流电缆始端电压, <i>P</i><sub>s1</sub>至<i>P</i><sub>s6</sub>为各端输出功率。可以发现电压跌落时参考值未修正的换流站1无法实现电流参考值<i>i</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>, 与图4 (a) 的情况相似, 控制电压的第1端换流站交流电流<i>i</i><sub><i>d</i>, 11</sub>和<i>i</i><sub><i>q</i>, 11</sub>开始发散, 在2.65 s (故障切除) 时, 输出功率<i>P</i><sub>s1</sub>已不足以支撑电压恢复;电流参考值修正后, <i>i</i><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>d</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>一直处于稳定范围内, 换流站1保持正常功率输出, <i>P</i><sub>s1</sub>大于未修正时的情况, 支撑电压恢复至稳态运行点。</p>
                </div>
                <h3 id="204" name="204" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="205">本文以换流站数学模型为基础, 分析了计及测量误差的本地控制电流内环和功率外环模型, 推导了换流站输出功率关于测量误差的灵敏度。最后, 通过时域仿真软件对测量误差的影响进行了仿真验证, 得到了如下结论。</p>
                </div>
                <div class="p1">
                    <p id="206">1) 在直流配电网失压时, 系统暂态稳定性在本地和系统两个层面处于临界状态:本地层面, 当换流站采用最大功率输出模式, 由于测量误差对内环控制精度及其参考值的计算均有影响, 交流电流可能超出稳定极限范围而造成失稳, 因此必须修正, 留出与测量设备最大允许误差对应的裕度;系统层面, 直流配电网电压跌落后若存在测量误差, 采用最大功率输出或定功率控制模式的换流站向系统注入功率以恢复电压的能力可能降低, 这种影响可以利用灵敏度的形式进行估算。</p>
                </div>
                <div class="p1">
                    <p id="207">2) 为了规避失压时系统层面的暂态失稳风险, 应适当配置交、直流电压和电流测量设备;但除了失压以外, 线路过流、故障单极运行等工况下的直流配电网暂态稳定性均可能处于临界状态, 这些情况下测量误差的影响有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="208">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="235" name="235" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="236">第3.2节仿真验证所用6端直流配网采用两端供电方式, 通过直流出线柜接入交流负荷、高压直流负荷, 通过±10kV/±200V直流变压器接入低压负荷和储能系统, 其系统结构如图A1所示。</p>
                </div>
                <div class="area_img" id="237">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912018_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1直流配网仿真系统结构图" src="Detail/GetImg?filename=images/DLXT201912018_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1直流配网仿真系统结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912018_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Simulation system structure of DC distribution</p>

                </div>
                <div class="p1">
                    <p id="238">换流站1采用额定功率30MW的下垂控制;换流站2采用定功率控制, 额定功率为-3MW (-0.1 (标幺值) ) ;换流站3接无源网络, 采用定交流电压控制;储能系统为定电压控制;高/低压直流负荷则均为2.5MW (0.08 (标幺值) ) 。各换流站的结构仍如图1所示, 交流电压、交流电流和直流电压测量误差分别为0.03FS、-0.03 FS和0.03 FS。</p>
                </div>
                <div class="p1">
                    <p id="239">电缆1-3长度均为4km, 每公里电缆线路等效电阻为0.194Ω (0.058 (标幺值) ) , 等效电感为0.624mH (0.059 (标幺值) ) ;等效对地电容为0.38μF (2513 (标幺值) ) 。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="240">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MTEzNzZxQnRHRnJDVVI3cWZadVpzRnkvbVVydkFJU0hUZXJHNEg5UE1wNDlIWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>江道灼, 郑欢.直流配电网研究现状与展望[J].电力系统自动化, 2012, 36 (8) :98-104.JIANG Daozhuo, ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems, 2012, 36 (8) :98-104.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814007&amp;v=MTcwNDJIVGVyRzRIOW5OcTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnZBSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>张聪, 彭克, 徐丙垠, 等.直流配电系统潮流可行解与电压稳定性分析方法[J].电力系统自动化, 2018, 42 (14) :48-53.DOI:10.7500/AEPS20171115002.ZHANG Cong, PENG Ke, XU Bingyin, et al.Feasible power flow solution and voltage stability analysis method for dc distribution system[J].Automation of Electric Power Systems, 2018, 42 (14) :48-53.DOI:10.7500/AEPS20171115002.
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multiterminal HVDC systems in urban areas of large cities">

                                <b>[3]</b>JIANG H, EKSTROM A.Multiterminal HVDC systems in urban areas of large city[J].IEEE Transactions on Power Delivery, 1998, 13 (4) :1278-1284.
                            </a>
                        </p>
                        <p id="246">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201716026&amp;v=MDI1MjViRzRIOWJOcVk5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnZBTHluYWU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>姚钢, 纪飞鹏, 殷志柱, 等.直流配电电能质量研究综述[J].电力系统保护与控制, 2017, 45 (16) :163-170.YAO Gang, JI Feipeng, YAN Zhizhu, et al.Review on the research of DC power distribution power quality[J].Journal of Mechanical Electrical Engineering, 2017, 45 (16) :163-170.
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707038&amp;v=MDYyMzFzRnkvbVVydkFJVHJCZmJHNEg5Yk1xSTlHYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>戴志辉, 葛红波, 严思齐, 等.柔性直流配电网接地方式对故障特性的影响分析[J].电网技术, 2017, 41 (7) :2353-2364.DAI Zhihui, GE Hongbo, YAN Siqi, et al.Effects of grounding mode on fault characteristics in flexible DC distribution system[J].Power System Protection and Control, 2017, 41 (7) :2353-2364.
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201410008&amp;v=MzE2MjRmYkc0SDlYTnI0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJ2QUlUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>高一波, 徐习东, 金阳忻, 等.交流侧接地故障对直流配电网电压平衡影响[J].电网技术, 2014, 38 (10) :2665-2670.GAO Yibo, XU Xidong, JIN Yangxin, et al.Impact on the voltage balancing of DC distribution network under AC side grounding fault[J].Power System Technology, 2014, 38 (10) :2665-2670.
                            </a>
                        </p>
                        <p id="252">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016066043.nh&amp;v=MTMwNjU3cWZadVpzRnkvbVVydkFWRjI2R0xPK0dOSElySkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>金阳忻.直流配网电压控制及电压稳定性研究[D].杭州:浙江大学, 2016:66-67.JIN Yangxin.Voltage control and its stability in DC distribution[D].Hangzhou:Zhejiang University, 2016:66-67.
                            </a>
                        </p>
                        <p id="254">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2004050026.nh&amp;v=MDA2MzMzenFxQnRHRnJDVVI3cWZadVpzRnkvbVVydkFWMTI3R3JPOUh0SE9xWkViUElRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>刘洪涛.新型直流输电的控制和保护策略研究[D].杭州:浙江大学, 2003.LIU Hongtao.Study of control and protection strategies for VSC based HVDC system[D].Hangzhou:Zhejiang University, 2003.
                            </a>
                        </p>
                        <p id="256">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201610001&amp;v=MDk5MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJ2QUlpblNaTEc0SDlmTnI0OUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>李兴源, 曾琦, 王渝红, 等.柔性直流输电系统控制研究综述[J].高电压技术, 2016, 42 (10) :3025-3037.LI Xingyuan, ZENG Qi, WANG Yuhong, et al.Control strategies of voltage source converter based direct current transmission system[J].High Voltage Engineering, 2016, 42 (10) :3025-3037.
                            </a>
                        </p>
                        <p id="258">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201504011&amp;v=MjU4MDVyRzRIOVRNcTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnZBSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>朱瑞可, 王渝红, 李兴源, 等.VSC-MTDC系统直流电压自适应斜率控制策略[J].电力系统自动化, 2015, 39 (4) :63-68.ZHU Ruike, WANG Yuhong, LI Xingyuan, et al.An adaptive DC voltage droop control strategy for the VSC-MTDC system[J].Automation of Electric Power Systems, 2015, 39 (4) :63-68.
                            </a>
                        </p>
                        <p id="260">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814019&amp;v=MTY4NzVFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVydkFJU0hUZXJHNEg5bk5xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>郭琦, 郭海平, 黄立滨.电网电压前馈对柔性直流输电在弱电网下的稳定性影响[J].电力系统自动化, 2018, 42 (14) :139-144.DOI:10.7500/AEPS20170817002.GUO Qi, GUO Haiping, HUANG Libin.Effect of grid voltage feed forward on VSC-HVDC stability in weak power grid[J].Automation of Electric Power Systems, 2018, 42 (14) :139-144.DOI:10.7500/AEPS20170817002.
                            </a>
                        </p>
                        <p id="262">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200702021&amp;v=MjM4MDhadVpzRnkvbVVydkFJU3JCZmJHNEh0Yk1yWTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>陈海荣, 徐政.基于同步坐标变换的VSC-HVDC暂态模型及其控制器[J].电工技术学报, 2007, 22 (2) :121-126.CHEN Hairong, XU Zheng.Transient model and controller design for VSC-HVDC based on synchronous reference frame[J].Transactions of China Electrotechnical Society, 2007, 22 (2) :121-126.
                            </a>
                        </p>
                        <p id="264">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDGC201604018&amp;v=MTk0Mjl1WnNGeS9tVXJ2QUx5bk1iYkc0SDlmTXE0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b>金阳忻, 徐习东, 周金根.直流配网中换流站的电流限幅控制研究[J].机电工程, 2016, 33 (4) :470-475.JIN Yangxin, XU Xidong, ZHOU Jingen.Study of VSCcurrent limitation control in DC distribution[J].Journal of Mechanical Electrical Engineering, 2016, 33 (4) :470-475.
                            </a>
                        </p>
                        <p id="266">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201009041&amp;v=MzA4NDVMRzRIOUhNcG85QlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnZBSWluU1o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>李小建, 钟尧, 霍宏.数字高压表基本误差的确定方法探讨[J].高电压技术, 2010, 36 (9) :2352-2356.LI Xiaojian, ZHONG Yao, HUO Hong.Discussion on determination of basic error of digit high voltmeter[J].High Voltage Engineering, 2010, 36 (9) :2352-2356.
                            </a>
                        </p>
                        <p id="268">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JZCK201401096&amp;v=MDY2MDViRzRIOVhNcm85TVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VcnZBTHpmSVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>王党树, 王新霞.一种新型多功能智能型直流电压表的设计[J].计算机测量与控制, 2014, 22 (1) :300-302.WANG Dangshu, WANG Xinxia.Design of new type multifunction intelligent DC voltmeter[J].Computer Measurement&amp;Control, 2014, 22 (1) :300-302.
                            </a>
                        </p>
                        <p id="270">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WLSL200307011&amp;v=MTgzNzJxSTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVydkFNaUhZWXJHNEh0TE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>赵斌.电流表的温度补偿[J].物理实验, 2003, 23 (7) :34-36.ZHAO Bin.Temperature compensation of ammeter[J].Physics Experimentation, 2003, 23 (7) :34-36.
                            </a>
                        </p>
                        <p id="272">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCHF&amp;filename=SCHF201309255&amp;v=MTI5NTFzRnkvbVVydkFOaTdEYUxHNEg5TE1wbzFBWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>测量不确定度评定与表示:JJF 1059.1-2012[S].2012.Evaluation and expression of uncertainty in measurement:JJF1059.1-2012[S].2012.
                            </a>
                        </p>
                        <p id="274">
                            <a id="bibliography_18" >
                                    <b>[18]</b>
                                通用计量术语及定义:JJF1001-2011[S].2011.General terms in metrology and their definitions:JJF1001-2011[S].2011.
                            </a>
                        </p>
                        <p id="276">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Compensation of DC offset and scaling errors in voltage and current measurements of three-phase AC/DC converters">

                                <b>[19]</b>TRINH Q N, WANG Peng, TANG Yi, et al.Compensation of DC offset and scaling errors in voltage and current measurements of three-phase AC/DC converters[J].IEEETransactions on Power Electronics, 2018, 33 (6) :5401-5414.
                            </a>
                        </p>
                        <p id="278">
                            <a id="bibliography_20" >
                                    <b>[20]</b>
                                电流表、电压表、功率表及电阻表:JG 124-2005[S].2005.Amperemeters, voltmeters, wattmeters and ohmmeters:JG124-2005[S].2005.
                            </a>
                        </p>
                        <p id="280">
                            <a id="bibliography_21" >
                                    <b>[21]</b>
                                直流数字电压表及直流模数转换器:GB/T 14913-2008[S].2008.Digital electronic d.c.voltmeters and d.c.electronic analogueto-digital convertors:GB/T 14913-2008[S].2008.
                            </a>
                        </p>
                        <p id="282">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200609017&amp;v=MjE2Njl0Zk1wbzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVydkFJaW5TWkxHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b>马为民.±800kV特高压直流系统换流器控制[J].高电压技术, 2006, 32 (9) :71-74.MA Weimin.Converter control in±800kV DC transmission system[J].High Voltage Engineering, 2006, 32 (9) :71-74.
                            </a>
                        </p>
                        <p id="284">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201612017&amp;v=MTc2MjRSN3FmWnVac0Z5L21VcnZBSVNIUmFyRzRIOWZOclk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>左煜, 李欣然, 宋军英.应用暂态稳定测度指标的参数灵敏度分析方法[J].电力系统及其自动化学报, 2016, 28 (12) :77-82.ZUO Yu, LI Xinran, SONG Junying.Study on the influence of power system component parameters on transient stability[J].Proceedings of the CSU-EPSA, 2016, 28 (12) :77-82.
                            </a>
                        </p>
                        <p id="286">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201712027&amp;v=MTQxNzBiTnJZOUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJ2QUlTckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b>李欣然, 黄际元.基于灵敏度分析的储能电池参与二次调频控制策略[J].电工技术学报, 2017, 32 (12) :224-233.LI Xinran, HUANG Jiyuan.Battery energy storage control strategy in secondary frequency regulation considering its action moment and depth[J].Transactions of China Electrotechnical Society, 2017, 32 (12) :224-233.
                            </a>
                        </p>
                        <p id="288">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508389530001&amp;v=MDEwMDZpZlplWnZGeW5uVTdqTElWb2NYRnF6R2JhNEZ0TEVwb3BHWk9zUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bkty&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>汤广福.基于电压源换流器的高压直流输电技术[M].北京:中国电力出版社, 2010:132-140.TANG Guangfu.High voltage DC transmission technology based on VSC[M].Beijing:China Electric Power Press, 2010:132-140.
                            </a>
                        </p>
                        <p id="290">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of active power control for VSC–HVDC">

                                <b>[26]</b>WANG Wenyuan, BEDDARD A, BARNES M, et al.Analysis of active power control for VSC-HVDC[J].IEEE Transactions on Power Delivery, 2014, 29 (4) :1978-1988.
                            </a>
                        </p>
                        <p id="292">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decentralized converter controller for multiterminal HVDC grids">

                                <b>[27]</b>STAMATIOU G, BONGIORNO M.Decentralized converter controller for multiterminal HVDC grids[C]//15th European Conference on Power Electronics and Applications, September2-6, 2013, Lille, France.
                            </a>
                        </p>
                        <p id="294">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806016&amp;v=MTA2NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVVydkFJU0hUZXJHNEg5bk1xWTlFWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b>黄健昂, 魏承志, 文安.计及源荷不确定性的柔性直流配电网分层协调控制策略[J].电力系统自动化, 2018, 42 (6) :106-112.DOI:10.7500/AEPS20170614011.HUANG Jian’ang, WEI Chengzhi, WEN An.Hierarchical coordinated control strategy for flexible DC distribution network considering uncertainties of source and load[J].Automation of Electric Power Systems, 2018, 42 (6) :106-112.DOI:10.7500/AEPS20170614011.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912018" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912018&amp;v=MjU1MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVXJ2QUlTSFRlckc0SDlqTnJZOUViSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

