

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136652788693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201912019%26RESULT%3d1%26SIGN%3d%252bz2fye4EEVz7sKpllVSEhxnJH8E%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912019&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201912019&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912019&amp;v=MjgxOTZVN3pLSVNIVGVyRzRIOWpOclk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L20=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;1&lt;/b&gt; 配电网电压越限问题 "><b>1</b> 配电网电压越限问题</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#76" data-title="&lt;b&gt;2 柔性多状态开关工作原理分析&lt;/b&gt; "><b>2 柔性多状态开关工作原理分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#77" data-title="&lt;b&gt;2.1&lt;/b&gt; 柔性多状态开关功率调控原理"><b>2.1</b> 柔性多状态开关功率调控原理</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;2.2&lt;/b&gt; 柔性多状态开关各端口变流器控制策略"><b>2.2</b> 柔性多状态开关各端口变流器控制策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#89" data-title="&lt;b&gt;3 含柔性多状态开关的配电网对分布式电源的消纳能力分析&lt;/b&gt; "><b>3 含柔性多状态开关的配电网对分布式电源的消纳能力分析</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#111" data-title="&lt;b&gt;4&lt;/b&gt; 基于扰动观察法的功率调控策略 "><b>4</b> 基于扰动观察法的功率调控策略</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#136" data-title="&lt;b&gt;5&lt;/b&gt; 仿真验证 "><b>5</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#138" data-title="&lt;b&gt;5.1&lt;/b&gt; 案例&lt;b&gt;1&lt;/b&gt; (单条馈线功率波动) "><b>5.1</b> 案例<b>1</b> (单条馈线功率波动) </a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;5.2&lt;/b&gt; 案例&lt;b&gt;2&lt;/b&gt; (两条馈线功率波动) "><b>5.2</b> 案例<b>2</b> (两条馈线功率波动) </a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#149" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#173" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#175" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#178" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#182" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;图1 含分布式电源的传统配电网拓扑&lt;/b&gt;"><b>图1 含分布式电源的传统配电网拓扑</b></a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;图2 电源端与PCC的电压相量关系&lt;/b&gt;"><b>图2 电源端与PCC的电压相量关系</b></a></li>
                                                <li><a href="#74" data-title="&lt;b&gt;图3 节点电压与线路功率的关系&lt;/b&gt;"><b>图3 节点电压与线路功率的关系</b></a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;图4 含分布式电源和柔性多状态开关的配电网拓扑&lt;/b&gt;"><b>图4 含分布式电源和柔性多状态开关的配电网拓扑</b></a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;图5 节点电压与线路功率的关系&lt;/b&gt;"><b>图5 节点电压与线路功率的关系</b></a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;图6 扰动观察法时序图&lt;/b&gt;"><b>图6 扰动观察法时序图</b></a></li>
                                                <li><a href="#174" data-title="图A1单端口VSC结构">图A1单端口VSC结构</a></li>
                                                <li><a href="#176" data-title="图B1 QU&lt;sub&gt;dc&lt;/sub&gt;控制模式原理图">图B1 QU<sub>dc</sub>控制模式原理图</a></li>
                                                <li><a href="#177" data-title="图B2 PQ控制模式原理图">图B2 PQ控制模式原理图</a></li>
                                                <li><a href="#179" data-title="图C1柔性多状态开关未投运时, 负荷端口电压有效值">图C1柔性多状态开关未投运时, 负荷端口电压有效值</a></li>
                                                <li><a href="#180" data-title="图C2柔性多状态开关运行后, 负荷端口电压有效值">图C2柔性多状态开关运行后, 负荷端口电压有效值</a></li>
                                                <li><a href="#181" data-title="图C3柔性多状态开关各端口VSC输出功率">图C3柔性多状态开关各端口VSC输出功率</a></li>
                                                <li><a href="#183" data-title="图D1柔性多状态开关未运行时, 负荷端口电压有效值">图D1柔性多状态开关未运行时, 负荷端口电压有效值</a></li>
                                                <li><a href="#184" data-title="图D2柔性多状态开关运行时, 负荷端口电压有效值">图D2柔性多状态开关运行时, 负荷端口电压有效值</a></li>
                                                <li><a href="#185" data-title="图D3柔性多状态开关各端口VSC输出功率">图D3柔性多状态开关各端口VSC输出功率</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS 20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MTc4NjZxZlp1WnNGeS9tVTd6S0lTSFRlckc0SDliTXBvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS 20170120004.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" BINDNER H, LUNDSAGER P.Integration of wind power in the power system[C]// IEEE 2002 28th Annual Conference of the Industrial Electronics Society, November 5-8, 2002, Sevilla, Spain:3309-3316." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integration of wind power in thepower system">
                                        <b>[2]</b>
                                         BINDNER H, LUNDSAGER P.Integration of wind power in the power system[C]// IEEE 2002 28th Annual Conference of the Industrial Electronics Society, November 5-8, 2002, Sevilla, Spain:3309-3316.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" MATHEW R K, ASHOK S, KUMARAVEL S.Analyzing the effect of DG on reliability of distribution systems[C]// 2015 IEEE International Conference on Electrical, Computer and Communication Technologies, March 5-7, 2015, Coimbatore, India:1-4." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analyzing the effect of DG on reliability of distribution systems">
                                        <b>[3]</b>
                                         MATHEW R K, ASHOK S, KUMARAVEL S.Analyzing the effect of DG on reliability of distribution systems[C]// 2015 IEEE International Conference on Electrical, Computer and Communication Technologies, March 5-7, 2015, Coimbatore, India:1-4.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" BASTIAO F, CRUZ P, RUI F.Impact of distributed generation on distribution networks[C]// 2008 5th International Conference on the European Electricity Market, May 28-30, 2008, Lisboa, Portugal:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of distributed generation on distribution networks">
                                        <b>[4]</b>
                                         BASTIAO F, CRUZ P, RUI F.Impact of distributed generation on distribution networks[C]// 2008 5th International Conference on the European Electricity Market, May 28-30, 2008, Lisboa, Portugal:1-6.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 何禹清, 彭建春, 文明, 等.含风电的配电网重构场景模型及算法[J].中国电机工程学报, 2010, 30 (28) :12-18.HE Yuqing, PENG Jianchun, WEN Ming, et al.Scenario model and algorithm for the reconfiguration of distribution network with wind power generators[J].Proceedings of the CSEE, 2010, 30 (28) :12-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201028004&amp;v=MDM3ODNQYmJHNEg5SE9wNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVU3ektQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         何禹清, 彭建春, 文明, 等.含风电的配电网重构场景模型及算法[J].中国电机工程学报, 2010, 30 (28) :12-18.HE Yuqing, PENG Jianchun, WEN Ming, et al.Scenario model and algorithm for the reconfiguration of distribution network with wind power generators[J].Proceedings of the CSEE, 2010, 30 (28) :12-18.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" BLOEMINK J M, GREEN T C.Increasing distributed generation penetration using soft normally-open points[C]// Power and Energy Society General Meeting, July 25-29, 2010, Providence, USA:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Increasing distributed generation penetration using soft normally-open points">
                                        <b>[6]</b>
                                         BLOEMINK J M, GREEN T C.Increasing distributed generation penetration using soft normally-open points[C]// Power and Energy Society General Meeting, July 25-29, 2010, Providence, USA:1-8.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 杨欢, 蔡云旖, 屈子森, 等.配电网柔性开关设备关键技术及其发展趋势[J].电力系统自动化, 2018, 42 (7) :153-165.DOI:10.7500/AEPS20171031018.YANG Huan, CAI Yunyi, QU Zisen, et al.Key techniques and development trend of soft open point for distribution network[J].Automation of Electric Power Systems, 2018, 42 (7) :153-165.DOI:10.7500/AEPS20171031018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807021&amp;v=MjY0MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VN3pLSVNIVGVyRzRIOW5NcUk5SFpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         杨欢, 蔡云旖, 屈子森, 等.配电网柔性开关设备关键技术及其发展趋势[J].电力系统自动化, 2018, 42 (7) :153-165.DOI:10.7500/AEPS20171031018.YANG Huan, CAI Yunyi, QU Zisen, et al.Key techniques and development trend of soft open point for distribution network[J].Automation of Electric Power Systems, 2018, 42 (7) :153-165.DOI:10.7500/AEPS20171031018.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 霍群海, 粟梦涵, 吴理心, 等.柔性多状态开关新型复合控制策略[J].电力系统自动化, 2018, 42 (7) :166-170.DOI:10.7500/AEPS20170808011.HUO Qunhai, SU Menghan, WU Lixin, et al.Compound control strategy for flexible multi-state switch[J].Automation of Electric Power Systems, 2018, 42 (7) :166-170.DOI:10.7500/AEPS20170808011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807022&amp;v=MDY3MDdmWnVac0Z5L21VN3pLSVNIVGVyRzRIOW5NcUk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         霍群海, 粟梦涵, 吴理心, 等.柔性多状态开关新型复合控制策略[J].电力系统自动化, 2018, 42 (7) :166-170.DOI:10.7500/AEPS20170808011.HUO Qunhai, SU Menghan, WU Lixin, et al.Compound control strategy for flexible multi-state switch[J].Automation of Electric Power Systems, 2018, 42 (7) :166-170.DOI:10.7500/AEPS20170808011.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 王成山, 孙充勃, 李鹏, 等.基于SNOP的配电网运行优化及分析[J].电力系统自动化, 2015, 39 (9) :85-87.WANG Chengshan, SUN Chongbo, LI Peng, et al.SNOP-based operation optimization and analysis of distribution networks[J].Automation of Electric Power Systems, 2015, 39 (9) :85-87." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509014&amp;v=MDIzMjFyQ1VSN3FmWnVac0Z5L21VN3pLSVNIVGVyRzRIOVRNcG85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         王成山, 孙充勃, 李鹏, 等.基于SNOP的配电网运行优化及分析[J].电力系统自动化, 2015, 39 (9) :85-87.WANG Chengshan, SUN Chongbo, LI Peng, et al.SNOP-based operation optimization and analysis of distribution networks[J].Automation of Electric Power Systems, 2015, 39 (9) :85-87.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王成山, 宋关羽, 李鹏, 等.一种联络开关和智能软开关并存的配电网运行时序优化方法[J].中国电机工程学报, 2016, 36 (9) :2315-2321.WANG Chengshan, SONG Guanyu, LI Peng, et al.A hybrid optimization method for distribution network operation with SNOP and tie switch[J].Proceedings of the CSEE, 2016, 36 (9) :2315-2321." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201609001&amp;v=MTE5OTJGeS9tVTd6S1B5clBiYkc0SDlmTXBvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王成山, 宋关羽, 李鹏, 等.一种联络开关和智能软开关并存的配电网运行时序优化方法[J].中国电机工程学报, 2016, 36 (9) :2315-2321.WANG Chengshan, SONG Guanyu, LI Peng, et al.A hybrid optimization method for distribution network operation with SNOP and tie switch[J].Proceedings of the CSEE, 2016, 36 (9) :2315-2321.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 晏阳, 廖清芬, 胡静竹, 等.基于SNOP的主动配电网多时间尺度优化策略[J].电力建设, 2016, 37 (2) :125-131.YAN Yang, LIAO Qingfen, HU Jingzhu, et al.Multi-time scale optimization strategy of active distribution network based on SNOP[J].Electric Power Construction, 2016, 37 (2) :125-131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201602018&amp;v=MDIxODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVTd6S0lTSEJmYkc0SDlmTXJZOUViSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         晏阳, 廖清芬, 胡静竹, 等.基于SNOP的主动配电网多时间尺度优化策略[J].电力建设, 2016, 37 (2) :125-131.YAN Yang, LIAO Qingfen, HU Jingzhu, et al.Multi-time scale optimization strategy of active distribution network based on SNOP[J].Electric Power Construction, 2016, 37 (2) :125-131.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 赵金利, 李雨薇, 李鹏, 等.基于二阶锥规划的有源配电网SNOP电压无功时序控制方法[J].高电压技术, 2016, 42 (7) :2134-2141.ZHAO Jinli, LI Yuwei, LI Peng, et al.Sequential voltage regulation of soft normally open point in active distribution network based on second-order cone programming[J].High Voltage Engineering, 2016, 42 (7) :2134-2141." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201607014&amp;v=Mjk2NDFpblNaTEc0SDlmTXFJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVTd6S0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         赵金利, 李雨薇, 李鹏, 等.基于二阶锥规划的有源配电网SNOP电压无功时序控制方法[J].高电压技术, 2016, 42 (7) :2134-2141.ZHAO Jinli, LI Yuwei, LI Peng, et al.Sequential voltage regulation of soft normally open point in active distribution network based on second-order cone programming[J].High Voltage Engineering, 2016, 42 (7) :2134-2141.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 王岸.SNOP的研究及其在配电网中的应用[D].北京:北京交通大学, 2015.WANG An.Research on SNOP and its application in distribution network[D].Beijing:Beijing Jiaotong University, 2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015545279.nh&amp;v=MzE5MjZhOEc5UExwcEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVU3ektWRjI2Rzc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         王岸.SNOP的研究及其在配电网中的应用[D].北京:北京交通大学, 2015.WANG An.Research on SNOP and its application in distribution network[D].Beijing:Beijing Jiaotong University, 2015.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 张玮亚, 李永丽.面向多分布式电源的微电网分区电压质量控制[J].中国电机工程学报, 2014, 34 (28) :4827-4838.ZHANG Weiya, LI Yongli.Zonal voltage quality control for microgrid with multiple distributed generations[J].Proceedings of the CSEE, 2014, 34 (28) :4827-4838." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201428011&amp;v=MDk5Njk5WE9wNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVU3ektQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         张玮亚, 李永丽.面向多分布式电源的微电网分区电压质量控制[J].中国电机工程学报, 2014, 34 (28) :4827-4838.ZHANG Weiya, LI Yongli.Zonal voltage quality control for microgrid with multiple distributed generations[J].Proceedings of the CSEE, 2014, 34 (28) :4827-4838.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" GRAINGER J J, STEVENSON W D.Power system analysis[M].USA:McGraw-Hill College, 1994." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power System Analysis">
                                        <b>[15]</b>
                                         GRAINGER J J, STEVENSON W D.Power system analysis[M].USA:McGraw-Hill College, 1994.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 郑超, 周孝信, 李若梅, 等.VSC-HVDC稳态特性与潮流算法的研究[J].中国电机工程学报, 2005, 25 (6) :1-5.ZHENG Chao, ZHOU Xiaoxin, LI Ruomei, et al.Study on the steady characteristic and algorithm of power flow for VSC-HVDC[J].Proceedings of the CSEE, 2005, 25 (6) :1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200506000&amp;v=MTA4NTh6S1B5clBiYkc0SHRUTXFZOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVTc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         郑超, 周孝信, 李若梅, 等.VSC-HVDC稳态特性与潮流算法的研究[J].中国电机工程学报, 2005, 25 (6) :1-5.ZHENG Chao, ZHOU Xiaoxin, LI Ruomei, et al.Study on the steady characteristic and algorithm of power flow for VSC-HVDC[J].Proceedings of the CSEE, 2005, 25 (6) :1-5.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 张兴, 张崇巍.PWM整流器及其控制[M].北京:机械工业出版社, 2012:21-22.ZHANG Xing, ZHANG Chongwei.PWM rectifier and its control[M].Beijing:China Machine Press, 2012:21-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111368229001&amp;v=MjYxMDF5bm5VN2pMSUYwV1hGcXpHYks1SDlMS3A0MUhiZXNQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZG&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         张兴, 张崇巍.PWM整流器及其控制[M].北京:机械工业出版社, 2012:21-22.ZHANG Xing, ZHANG Chongwei.PWM rectifier and its control[M].Beijing:China Machine Press, 2012:21-22.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 陈慈萱.电气工程基础[M].北京:中国电力出版社, 2012:126-127.CHEN Cixuan.Fundamentals of electrical engineering[M].Beijing:China Electric Power Press, 2012:126-127." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512338555000&amp;v=MTUzOTJTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pMSUYwV1hGcXpHYmE1SE5MUHA0cEFZZXNQREJNOHp4VVNtRGQ5&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         陈慈萱.电气工程基础[M].北京:中国电力出版社, 2012:126-127.CHEN Cixuan.Fundamentals of electrical engineering[M].Beijing:China Electric Power Press, 2012:126-127.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 周晓进, 陈元娣.基于级联逆变器的光伏并网发电系统控制策略[J].电力电子技术, 2012, 46 (4) :51-53.ZHOU Xiaojin, CHEN Yuandi.Control strategy of photovoltaic grid-connected power generation system based on cascaded inverter[J].Power Electronics, 2012, 46 (4) :51-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDZ201204021&amp;v=MjAyNzBac0Z5L21VN3pLSVNIUGRMRzRIOVBNcTQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         周晓进, 陈元娣.基于级联逆变器的光伏并网发电系统控制策略[J].电力电子技术, 2012, 46 (4) :51-53.ZHOU Xiaojin, CHEN Yuandi.Control strategy of photovoltaic grid-connected power generation system based on cascaded inverter[J].Power Electronics, 2012, 46 (4) :51-53.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 罗德荣, 宋辉, 姬小豪, 等.SVPWM策略下VSC-HVDC换流器损耗计算[J].电力电子技术, 2015, 49 (3) :12-15.LUO Derong, SONG Hui, JI Xiaohao, et al.Calculate power losses of VSC-HVDC converter under SVPWM strategy[J].Power Electronics, 2015, 49 (3) :12-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDZ201503005&amp;v=MDE0MTZxQnRHRnJDVVI3cWZadVpzRnkvbVU3ektJU0hQZExHNEg5VE1ySTlGWVlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         罗德荣, 宋辉, 姬小豪, 等.SVPWM策略下VSC-HVDC换流器损耗计算[J].电力电子技术, 2015, 49 (3) :12-15.LUO Derong, SONG Hui, JI Xiaohao, et al.Calculate power losses of VSC-HVDC converter under SVPWM strategy[J].Power Electronics, 2015, 49 (3) :12-15.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" LI J, ZHAO X, SONG Q, et al.Loss calculation method and loss characteristic analysis of MMC based VSC-HVDC system[C]// IEEE International Symposium on Industrial Electronics, May 28-31, 2013, Taipei, China:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Loss Calculation Method and Loss CharacteristicAnalysis of MMC Based VSC-HVDC System">
                                        <b>[21]</b>
                                         LI J, ZHAO X, SONG Q, et al.Loss calculation method and loss characteristic analysis of MMC based VSC-HVDC system[C]// IEEE International Symposium on Industrial Electronics, May 28-31, 2013, Taipei, China:1-6.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" CHAUDHARY S K, GUERRERO J M, TEODORESCU R.Enhancing the capacity of the ac distribution system using dc interlinks—a step toward future dc grid[J].IEEE Transactions on Smart Grid, 2015, 6 (4) :1722-1729." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Enhancing the capacity of the AC distribution system using DCinterlinks-a step toward future DC grid">
                                        <b>[22]</b>
                                         CHAUDHARY S K, GUERRERO J M, TEODORESCU R.Enhancing the capacity of the ac distribution system using dc interlinks—a step toward future dc grid[J].IEEE Transactions on Smart Grid, 2015, 6 (4) :1722-1729.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 陈珩.电力系统稳态分析[M].北京:中国电力出版社, 2007.CHEN Heng.Steady-state analysis of power system[M].Beijing:China Electric Power Press, 2007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508355429001&amp;v=MTcyNDRtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTdqTElGMFdYRnF6R2JhNEZ0TEpxb3RIYmVzUERSTTh6eFVT&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         陈珩.电力系统稳态分析[M].北京:中国电力出版社, 2007.CHEN Heng.Steady-state analysis of power system[M].Beijing:China Electric Power Press, 2007.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 肖峻, 蒋迅, 黄仁乐, 等.城市电网分区柔性互联装置的定容方法[J].电力系统自动化, 2018, 42 (2) :99-105.DOI:10.7500/AEPS20170120007.XIAO Jun, JIANG Xun, HUANG Renle, et al.Capacity dimensioning method of partitioned flexible interconnection device in urban power network[J].Automation of Electric Power Systems, 2018, 42 (2) :99-105.DOI:10.7500/AEPS 20170120007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802014&amp;v=MDYzODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVU3ektJU0hUZXJHNEg5bk1yWTlFWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         肖峻, 蒋迅, 黄仁乐, 等.城市电网分区柔性互联装置的定容方法[J].电力系统自动化, 2018, 42 (2) :99-105.DOI:10.7500/AEPS20170120007.XIAO Jun, JIANG Xun, HUANG Renle, et al.Capacity dimensioning method of partitioned flexible interconnection device in urban power network[J].Automation of Electric Power Systems, 2018, 42 (2) :99-105.DOI:10.7500/AEPS 20170120007.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" LIU C X, LIU L Q.An improved perturbation and observation MPPT method of photovoltaic generate system[C]// 4th IEEE Conference on Industrial Electronics and Applications, May 25-27, 2009, Xi’an, China:2966-2970." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An improved perturbation and observation MPPT method of photovoltaic generate system">
                                        <b>[25]</b>
                                         LIU C X, LIU L Q.An improved perturbation and observation MPPT method of photovoltaic generate system[C]// 4th IEEE Conference on Industrial Electronics and Applications, May 25-27, 2009, Xi’an, China:2966-2970.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" LI Qing, YANG Guohou, TANG Hao, et al.Research on maximum power point tracking of photovoltaic cells based on variable step perturbation observation method[J/OL].Electric Drive Automation[2017-02-01].http://en.cnki.com.cn/Article-en/CJFDTotal-DQCD201702003.htm." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQCD201702003&amp;v=MDU2MzBac0Z5L21VN3pLSVR6SWFyRzRIOWJNclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         LI Qing, YANG Guohou, TANG Hao, et al.Research on maximum power point tracking of photovoltaic cells based on variable step perturbation observation method[J/OL].Electric Drive Automation[2017-02-01].http://en.cnki.com.cn/Article-en/CJFDTotal-DQCD201702003.htm.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-26 15:25</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(12),150-160 DOI:10.7500/AEPS20181102006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于柔性多状态开关的配电网电压波动越限抑制方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%95%E7%9F%A5%E5%BD%BC&amp;code=41157343&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吕知彼</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A3%B4%E9%9B%AA%E5%86%9B&amp;code=07599406&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">裴雪军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%9C%9D%E4%BA%AE&amp;code=33593712&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王朝亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E7%83%BD&amp;code=34078573&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许烽</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%80%AA%E6%99%93%E5%86%9B&amp;code=38192932&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">倪晓军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BA%B7%E5%8B%87&amp;code=07596195&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">康勇</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%BC%BA%E7%94%B5%E7%A3%81%E5%B7%A5%E7%A8%8B%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6)&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">强电磁工程与新技术国家重点实验室(华中科技大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>风电、光伏等可再生能源具有波动性和随机性, 当其接入配电网时可能会造成配电网电压波动甚至越限。研究了含分布式电源的配电网电压越限问题的模型, 以柔性多状态开关换流站示范工程为例, 分析了柔性多状态开关的工作原理以及含柔性多状态开关的配电网对分布式电源的消纳能力。提出了在未知分布式电源出力和网络拓扑结构的情况下, 采用由柔性多状态开关施加功率扰动的方法得到节点电压对有功功率和无功功率的灵敏度系数, 进而调整流过柔性多状态开关各端口变流器的功率, 使电压回到合理范围内。通过仿真验证了所提调控策略的有效性, 解决了配电网电压波动越限的问题。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%94%E6%80%A7%E5%A4%9A%E7%8A%B6%E6%80%81%E5%BC%80%E5%85%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柔性多状态开关;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E7%94%B5%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式电源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8E%8B%E8%B6%8A%E9%99%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电压越限;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%89%B0%E5%8A%A8%E8%A7%82%E5%AF%9F%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">扰动观察法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    吕知彼 (1995—) , 男, 硕士研究生, 主要研究方向:电力电子变换器建模与控制技术、电力电子在电力系统中的应用。E-mail:lzb@hust.edu.cn;
                                </span>
                                <span>
                                    *裴雪军 (1978—) , 男, 通信作者, 教授, 博士生导师, 主要研究方向:电力电子在电力系统中的应用、电力电子装置的控制、故障诊断及其电磁兼容技术。E-mail:ppei215@hust.edu.cn;
                                </span>
                                <span>
                                    王朝亮 (1986—) , 男, 硕士, 工程师, 主要研究方向:电力电子技术在电力系统中的应用、电能计量及用电信息采集技术。E-mail:chaoliangwang@126.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-02</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目 (2017YFB0903100);</span>
                                <span>国家电网公司科技项目 (521104170043);</span>
                    </p>
            </div>
                    <h1><b>A Voltage Over-limit Suppression Method Based on Soft Normally-open Point in Distribution Network</b></h1>
                    <h2>
                    <span>LYU Zhibi</span>
                    <span>PEI Xuejun</span>
                    <span>WANG Chaoliang</span>
                    <span>XU Feng</span>
                    <span>NI Xiaojun</span>
                    <span>KANG Yong</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Advanced Electromagnetic Engineering Technology (Huazhong University of Science and Technology)</span>
                    <span>Electric Power Research Institute of State Grid Zhejiang Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Wind power, photovoltaic and other renewable energy sources are volatile and random.When they are connected to distribution network, they may cause voltage fluctuation or overtension.Taking station demonstration project of soft normallyopen point (SNOP) as an example, the model of voltage over-limit problem of distribution network with distributed generators is studied.The working principle of SNOP and the acceptance capacity to distributed generators when SNOP is connected to distribution network are analyzed.On the condition that distributed power output and network topology are unknown, the sensitivity coefficient of the node voltage to active power and reactive power is obtained by applying the power disturbance of the SNOP, and then adjusting the power flow through the SNOP, which makes the node voltage return to a reasonable range.The effectiveness of the proposed control strategy is verified by simulation, and the problem of the voltage over-limit problem of the distribution network is solved.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=soft%20normally-open%20point%20(SNOP)%20&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">soft normally-open point (SNOP) ;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=voltage%20over-limit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">voltage over-limit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=perturbation%20and%20observation%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">perturbation and observation method;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-02</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China (No.2017YFB0903100);</span>
                                <span>State Grid Corporation of China (No.521104170043);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">在化石燃料储量日益减少和环境污染问题越发严重的背景下, 风能、光能等清洁可再生能源得到越来越广泛的应用<citation id="154" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。然而, 风电、光伏等可再生能源具有波动性和随机性<citation id="155" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>, 可能会造成电网电压波动甚至越限, 一旦电网电压越限, 分布式电源必须脱网, 导致分布式电源不能被完全消纳。为了防止配电网电压越限, 可以通过网络重构, 改变线路中联络开关和分段开关的开合状态, 将某条或某几条馈线上分布式电源的部分波动功率转移到其他馈线上<citation id="153" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>, 而传统联络开关存在着灵活性较差、响应速度无法应对分布式电源出力突变的问题, 难以实现实时准确的潮流控制。</p>
                </div>
                <div class="p1">
                    <p id="56">柔性多状态开关是一种安装在配电网中连接两条或多条馈线之间, 调整馈线间有功功率和无功功率流动的电力电子装置, 能够快速对配电网潮流进行实时调整, 均衡馈线负载, 提升配电网消纳分布式电源的能力。文献<citation id="156" type="reference">[<a class="sup">6</a>]</citation>最早提出了配电网软开关 (soft normally-open point, SNOP) 的概念, 取代传统配电网中的分段开关和联络开关, 分析了SNOP对提高配电网分布式电源渗透率的作用, 并讨论了SNOP安装位置和安装容量, 可以视为柔性多状态开关最早的雏形。文献<citation id="157" type="reference">[<a class="sup">7</a>]</citation>讨论了配电网柔性开关设备关键技术及其发展趋势, 结合现有的工程实践与示范应用, 对柔性开关设备装置研发、调控技术、接入模式方面的发展趋势进行了展望。文献<citation id="158" type="reference">[<a class="sup">8</a>]</citation>提出了一种柔性多状态开关新型复合控制策略。文献<citation id="159" type="reference">[<a class="sup">9</a>]</citation>对SNOP的原理功能和运行工况进行了详细介绍, 提出了含SNOP的配电网运行优化模型。文献<citation id="160" type="reference">[<a class="sup">10</a>]</citation>分析了当联络开关和柔性多状态开关并存时, 配电网运行时序优化方法。文献<citation id="161" type="reference">[<a class="sup">11</a>]</citation>提出了一种含SNOP的配电网多时间尺度优化策略, 针对主动配电网中分布式电源和负荷随机波动的特点, 提出了基于SNOP的主动配电系统多时间尺度控制策略。文献<citation id="162" type="reference">[<a class="sup">12</a>]</citation>利用SNOP在有源配电网中进行电压无功控制, 缓解电压波动, 降低系统损耗。由前述文献分析可知, 国内外对已知分布式电源出力情况下, 通过柔性多状态开关调整潮流, 抑制电压波动和降低网损进行了相关研究。</p>
                </div>
                <div class="p1">
                    <p id="57">由于实际中难以对分布式电源出力进行实时准确预测, 分布式电源出力未知情况下柔性多状态开关的调控策略还有待进一步研究。同时, 由于配电网的拓扑本身有可能发生改变, 因此一些文献中要求已知电源端与柔性多状态开关之间等效阻抗的优化方法<citation id="163" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>可能不满足前提条件。</p>
                </div>
                <div class="p1">
                    <p id="58">本文针对这一问题, 以杭州大江东三端口柔性多状态开关换流站示范工程为例, 提出了一种基于柔性多状态开关的配电网电压越限抑制方法。首先研究了配电网电压越限问题模型, 分析了柔性多状态开关的工作原理和含柔性多状态开关的配电网对分布式电源的消纳能力。通过柔性多状态开关施加扰动得到节点电压对有功功率和无功功率的灵敏度系数, 再根据实测电压与参考电压的偏差计算出功率调节量, 使<i>N</i>端口柔性多状态开关对流过各端口的有功功率进行准确控制, 避免单条线路的波动功率过大造成电压越限。通过两个典型工况分析三端口柔性多状态开关的调控策略, 仿真结果验证了本文所提出的电压越限抑制方法的有效性。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>1</b> 配电网电压越限问题</h3>
                <div class="p1">
                    <p id="60">分布式电源接入配电网后, 由于分布式电源出力的不确定性, 可能导致配电网电压波动甚至越限。一种含分布式电源的等效配电网拓扑如图1所示。</p>
                </div>
                <div class="area_img" id="61">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912019_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 含分布式电源的传统配电网拓扑" src="Detail/GetImg?filename=images/DLXT201912019_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 含分布式电源的传统配电网拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912019_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Topology of traditional distributed network with DGs</b></p>

                </div>
                <div class="p1">
                    <p id="62">在图1所示的传统配电网中, 不同馈线之间通过联络开关连接。对于馈线<i>i</i>, 线路首端电源一般连接变电站, 可看作是理想电压源, 在额定运行工况下, 首端电源传输到公共连接点 (point of common coupling, PCC) 处的有功功率为<i>P</i><sub>SN, <i>i</i></sub>, 分布式电源提供的有功功率为<i>P</i><sub>DGN, <i>i</i></sub>, 负荷有功功率为<i>P</i><sub>LoadN, <i>i</i></sub>, 则有<i>P</i><sub>SN, <i>i</i></sub>+<i>P</i><sub>DGN, <i>i</i></sub>=<i>P</i><sub>LoadN, <i>i</i></sub>。当馈线<i>i</i>中分布式电源功率<i>P</i><sub>DG, <i>i</i></sub>大于额定功率<i>P</i><sub>DGN, <i>i</i></sub>时, 首端电源输出功率减小, 线路阻抗上的电压降落减小, 负荷端口电压上升, 反之则负荷端口电压下降。对于无功功率亦满足上述关系。</p>
                </div>
                <div class="p1">
                    <p id="63">为了具体说明这个问题, 对于图1所示的简化的配电网系统, 设其中一条馈线首端电源电压为<mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>, PCC处的电压为<mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>, 馈线上流过的有功电流和无功电流分别为<mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>d</mi></msub></mrow></math></mathml>和<mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>q</mi></msub></mrow></math></mathml>, 电源端和PCC间的电压关系如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="68">设该条馈线上流至PCC处的有功功率和无功功率分别为<i>P</i><sub>s</sub>和<i>Q</i><sub>s</sub>, 则有<i>I</i><sub><i>d</i></sub>=<i>P</i><sub>s</sub>/<i>U</i><sub>c</sub>, <i>I</i><sub><i>q</i></sub>=<i>Q</i><sub>s</sub>/<i>U</i><sub>c</sub>。结合上面的相量关系, 由<mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false"> (</mo><mover accent="true"><mrow><mi>Ο</mi><mi>A</mi></mrow><mo stretchy="true">¯</mo></mover><mo>+</mo><mover accent="true"><mrow><mi>A</mi><mi>B</mi></mrow><mo stretchy="true">¯</mo></mover><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mover accent="true"><mrow><mi>B</mi><mi>C</mi></mrow><mo stretchy="true">¯</mo></mover><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mover accent="true"><mrow><mi>Ο</mi><mi>C</mi></mrow><mo stretchy="true">¯</mo></mover><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>可以得到PCC处的电压表达式为:</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><msqrt><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mi>A</mi><mo>+</mo><msqrt><mrow><mi>A</mi><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mn>4</mn><mi>B</mi></mrow></msqrt><mo stretchy="false">) </mo></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>A</mi><mo>=</mo><mi>U</mi><msubsup><mrow></mrow><mtext>s</mtext><mn>2</mn></msubsup><mo>-</mo><mn>2</mn><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>R</mi><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>X</mi><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>B</mi><mo>=</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>R</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>X</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>X</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false"> (</mo><mi>Q</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>R</mi><mo stretchy="false">) </mo><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>R</i>和<i>X</i>分别为线路电阻和电感。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912019_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 电源端与PCC的电压相量关系" src="Detail/GetImg?filename=images/DLXT201912019_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 电源端与PCC的电压相量关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912019_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Voltage phasor relationship between power supply point and PCC</b></p>

                </div>
                <div class="p1">
                    <p id="73">一般来说, 配电网中线路的电阻分量和电感分量的比值较高。对于一个10 kV配电系统, 以1 km LJ-95型铝绞线为例 (<i>R</i>=0.33 Ω, <i>X</i>=0.34 Ω) , 由式 (1) 可以得到配电网中节点电压关于有功功率和无功功率的关系如图3所示。</p>
                </div>
                <div class="area_img" id="74">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912019_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 节点电压与线路功率的关系" src="Detail/GetImg?filename=images/DLXT201912019_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 节点电压与线路功率的关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912019_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Relationship between node voltage and line power</b></p>

                </div>
                <div class="p1">
                    <p id="75">不同于高压输电网中节点电压主要取决于电力网环节的无功功率<citation id="164" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>, 由图3可知, 在配电网中由于电阻分量占比较重, 节点电压同时受线路有功功率和无功功率影响。当分布式电源的出力增加或者负荷功率减小时, 线路上传输的功率就会减小, 从而使得PCC电压升高甚至发生越限。因此, 可以通过柔性多状态开关来改变线路上传输的有功和无功功率, 调节柔性多状态开关所连节点的电压。</p>
                </div>
                <h3 id="76" name="76" class="anchor-tag"><b>2 柔性多状态开关工作原理分析</b></h3>
                <h4 class="anchor-tag" id="77" name="77"><b>2.1</b> 柔性多状态开关功率调控原理</h4>
                <div class="p1">
                    <p id="78">柔性多状态开关的每个端口一般都采用电压源型变流器 (VSC) , 不同端口的直流环节是连接在一起的, 其中一端的VSC如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="79">在忽略损耗和谐波分量后, 变流器输送的有功功率和无功功率可表示为:</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>U</mi><msub><mrow></mrow><mtext>i</mtext></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac><mi>sin</mi><mspace width="0.25em" /><mi>δ</mi></mtd></mtr><mtr><mtd><mi>Q</mi><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>cos</mi><mspace width="0.25em" /><mi>δ</mi><mo stretchy="false">) </mo></mrow><mrow><mi>X</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>X</i><sub>L</sub>为并网电抗;<i>U</i><sub>i</sub>为端口电压基波分量;<i>δ</i>为相角差。</p>
                </div>
                <div class="p1">
                    <p id="82">由式 (4) 可知, 有功功率的传输主要取决于相角差<i>δ</i>, 控制<i>δ</i>就可以控制潮流的方向及输送功率的大小;无功功率的传输主要取决于<i>U</i><sub>c</sub>-<i>U</i><sub>i</sub>cos <i>δ</i>, 通过控制<i>U</i><sub>i</sub>的大小就可以控制换流器发出容性或感性的无功功率及其大小<citation id="165" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。由脉宽调制原理可知, <i>δ</i>和<i>U</i><sub>i</sub>的大小由调制波的相位角和调制度决定<citation id="166" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。因此, 柔性多状态开关可以通过控制调制波的相角和幅值, 控制输出有功和无功功率, 实现四象限运行。</p>
                </div>
                <div class="p1">
                    <p id="83">推广到含<i>N</i>个节点的电力系统, 有2<i>N</i>个潮流方程, 4<i>N</i>个变量<citation id="167" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。<i>N</i>端口柔性多状态开关可以控制2<i>N</i>个电气量, 系统状态唯一确定。</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mi>f</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>U</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>U</mi><msub><mrow></mrow><mi>n</mi></msub><mo>, </mo><mi>δ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>δ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>⋯</mo><mo>, </mo><mi>δ</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mi>h</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>U</mi><msub><mrow></mrow><mn>2</mn></msub><mo>, </mo><mo>⋯</mo><mo>, </mo><mi>U</mi><msub><mrow></mrow><mi>n</mi></msub><mo>, </mo><mi>δ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>, </mo><mi>δ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>⋯</mo><mo>, </mo><mi>δ</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>5</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>P</i><sub><i>k</i></sub>为节点<i>k</i>处的有功功率;<i>Q</i><sub><i>k</i></sub>为节点<i>k</i>处的无功功率;<i>U</i><sub><i>k</i></sub>为节点<i>k</i>的电压幅值;<i>δ</i><sub><i>k</i></sub>为节点<i>k</i>的电压相位。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>2.2</b> 柔性多状态开关各端口变流器控制策略</h4>
                <div class="p1">
                    <p id="87">柔性多状态开关各端口变流器均采用双环控制方式。对于<i>N</i>个端口的柔性多状态开关, 至少一个端口的变流器工作在<i>QU</i><sub>dc</sub>控制模式, 维持柔性多状态开关直流母线电压恒定的同时, 还可以向交流侧补偿无功功率, 其控制框图如附录B图B1所示。其余端口的变流器工作在<i>PQ</i>控制模式, 对各条馈线的有功功率和无功功率进行控制, 其控制框图如附录B图B2所示。变流器外环指令值与实际检测值的差值经比例—积分 (PI) 调节得到变流器电流内环参考值<i>I</i><sub><i>d</i>, ref</sub>和<i>I</i><sub><i>q</i>, ref</sub>。</p>
                </div>
                <div class="p1">
                    <p id="88">上述电流内环控制方式为:变流器直轴电流分量参考值<i>I</i><sub><i>d</i>, ref</sub>和实际值<i>I</i><sub><i>d</i></sub>的差值<i>I</i><sub><i>d</i>, ref</sub>-<i>I</i><sub><i>d</i></sub>经PI调节得到变流器调制波电压直轴分量<i>U</i><sub><i>d</i>, </sub><sub>ref</sub>;变流器交轴电流分量参考值<i>I</i><sub><i>q</i>, ref</sub>和实际值<i>I</i><sub><i>q</i></sub> 的差值<i>I</i><sub><i>q</i>, ref</sub>-<i>I</i><sub><i>q</i></sub>经PI调节得到变流器调制波电压交轴分量<i>U</i><sub><i>q</i>, ref</sub>。</p>
                </div>
                <h3 id="89" name="89" class="anchor-tag"><b>3 含柔性多状态开关的配电网对分布式电源的消纳能力分析</b></h3>
                <div class="p1">
                    <p id="90">一般来说, 柔性多状态开关的直流母线上未装设储能装置, 因此其只能将分布式电源的波动功率在<i>N</i>条馈线间分配, 自身不能吸收和发出有功功率, 而由于需要保证柔性多状态所接每一条馈线的电压都在合理范围内, 因此当分布式电源的波动功率超过一定数值时, 仅通过柔性多状态开关是无法解决电压越限问题的, 因而有必要综合分析含柔性多状态开关的配电网消纳分布式电源的最大能力。</p>
                </div>
                <div class="p1">
                    <p id="91">如图4所示, 以杭州大江东三端口柔性多状态开关示范工程简化拓扑为例, 当其未投入运行时, 选取任一一条馈线以分布式电源有功输出增加为例进行分析。额定状态下, 电压源电压为<i>U</i><sub>s</sub>, 输出功率为<i>P</i><sub>s</sub>, 负荷端口电压为<i>U</i><sub>c</sub>;假设增大分布式电源的输出功率, 负载保持不变, 电压源输出功率减小至<i>P</i><sub>s</sub>′, 负荷端口电压上升为1.05<i>U</i><sub>c</sub>。</p>
                </div>
                <div class="area_img" id="92">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912019_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 含分布式电源和柔性多状态开关的配电网拓扑" src="Detail/GetImg?filename=images/DLXT201912019_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 含分布式电源和柔性多状态开关的配电网拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912019_092.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Topology of distributed network with distributed generators and SNOP</b></p>

                </div>
                <div class="p1">
                    <p id="93">对于110 kV及以下电压等级的电力网, 可以忽略电压降落的横分量<citation id="168" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>, 从而得到两种工况下电压源电压与PCC电压的关系如式 (6) 所示。</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>R</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>X</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>=</mo><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>´</mo><mi>R</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>X</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>=</mo><mn>1</mn><mo>.</mo><mn>0</mn><mn>5</mn><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>6</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>R</i><sub>l</sub>和<i>X</i><sub>l</sub>分别为线路电阻和电抗。</p>
                </div>
                <div class="p1">
                    <p id="96">由上式可以计算出, 在保证电压不发生越限的条件下 (0.95<i>U</i><sub>cN</sub>&lt;<i>U</i><sub>c</sub>&lt;1.05<i>U</i><sub>cN</sub>) , 单条馈线能够消纳的最大功率Δ<i>P</i><sub>smax</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>´</mo><mo>=</mo><mfrac><mrow><mn>0</mn><mo>.</mo><mn>0</mn><mn>5</mn><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>U</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>7</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">对于配电网, 当传输额定容量的功率时, 有Δ<i>U</i><sub>l</sub>/<i>U</i><sub>s</sub>=<i>Z</i><sub>l</sub><i>S</i><sub>B</sub>/<i>U</i><sup>2</sup><sub>s</sub>=<i>Z</i><sup>*</sup><sub>l</sub>, 忽略电压降落的横分量, 可以得到:</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>0</mn><mo>.</mo><mn>0</mn><mn>5</mn><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false"> (</mo><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>-</mo><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo stretchy="false">) </mo></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mn>0</mn><mo>.</mo><mn>0</mn><mn>5</mn><mi>U</mi><msubsup><mrow></mrow><mtext>s</mtext><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>Ζ</mi><msubsup><mrow></mrow><mtext>l</mtext><mo>*</mo></msubsup><mo stretchy="false">) </mo></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">式中:Δ<i>U</i><sub>l</sub>为电压降落的纵分量;<i>Z</i><sup>*</sup><sub>l</sub>为线路阻抗的标幺值。式 (8) 说明单条馈线所能消纳的最大功率与馈线参数有关。</p>
                </div>
                <div class="p1">
                    <p id="101">当三端口柔性多状态开关投入运行后, 由于分布式电源的波动功率可以在3条馈线间转移, 单条馈线消纳分布式电源波动功率的能力增强, 但是由于柔性多状态开关开直流侧没有储能元件, 配电网整体对有功功率的消纳能力没有改变。当配电网中三条馈线参数相同时, 整个配电网能消纳的最大功率为:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mn>1</mn></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mn>2</mn></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mn>3</mn></mrow></msub><mo>=</mo><mn>3</mn><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">馈线<i>i</i>的波动功率Δ<i>P</i><sub>s, <i>i</i></sub>包括负荷波动功率Δ<i>P</i><sub>load, <i>i</i></sub>和分布式电源的波动功率Δ<i>P</i><sub>DG, <i>i</i></sub>, 即</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">负载额定功率<i>P</i><sub>loadN, <i>i</i></sub>和分布式电源额定功率<i>P</i><sub>DGN, <i>i</i></sub>的定义如式 (11) 所示, 负载和分布式电源的最大波动功率可按式 (12) 计算。</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mtext>Ν</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mtext>Ν</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>1</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo stretchy="false">) </mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>2</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>P</i><sub>load, <i>i</i>, max</sub>和<i>P</i><sub>load, <i>i</i>, min</sub>分别为负载功率的最大值和最小值;<i>P</i><sub>DG, <i>i</i>, max</sub>和<i>P</i><sub>DG, <i>i</i>, min</sub>分别为分布式电源输出功率的最大值和最小值。</p>
                </div>
                <div class="p1">
                    <p id="108">联立式 (9) 、式 (10) 和式 (12) , 同时由分布式电源最小输出功率<i>P</i><sub>DG, <i>i</i>, min</sub>=0, 可得三条线路分布式电源最大总安装容量<i>P</i><sub>DG, max</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>max</mi></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mfrac><mrow><mn>0</mn><mo>.</mo><mn>3</mn><mi>U</mi><msubsup><mrow></mrow><mtext>s</mtext><mn>2</mn></msubsup><mo stretchy="false"> (</mo><mn>1</mn><mo>-</mo><mi>Ζ</mi><msubsup><mrow></mrow><mtext>l</mtext><mo>*</mo></msubsup><mo stretchy="false">) </mo></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow></mfrac><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mn>3</mn></munderover><mo stretchy="false"> (</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>min</mi></mrow></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">当<i>P</i><sub>DG</sub>&gt;<i>P</i><sub>DG, max</sub>时, 单独依靠柔性多状态开关无法解决电压越限问题, 此时需要在直流侧引入储能系统才可满足电压调控要求。</p>
                </div>
                <h3 id="111" name="111" class="anchor-tag"><b>4</b> 基于扰动观察法的功率调控策略</h3>
                <div class="p1">
                    <p id="112">由第1节可知, 配电网中节点<i>i</i>的电压是关于线路有功功率和无功功率的函数, 即</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>f</mi><mo stretchy="false"> (</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>, </mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">) </mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>4</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">对上式两边分别求微分, 得到:</p>
                </div>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mi>Ρ</mi></msub><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mi>Q</mi></msub><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>5</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mi>Ρ</mi></msub><mo>=</mo><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mo>∂</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>6</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mi>Q</mi></msub><mo>=</mo><mfrac><mrow><mo>∂</mo><mi>V</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mo>∂</mo><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>7</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>K</i><sub><i>P</i></sub>为节点<i>i</i>电压对有功功率的灵敏度;<i>K</i><sub><i>Q</i></sub>为节点<i>i</i>电压对无功功率的灵敏度。</p>
                </div>
                <div class="p1">
                    <p id="117">由式 (1) 可知, <i>K</i><sub><i>P</i></sub>和<i>K</i><sub><i>Q</i></sub>是关于<i>R</i>和<i>X</i>的函数。由于配电网负荷、分布式电源出力甚至配电网拓扑结构都会随时间变化而发生改变, 从而使柔性多状态开关所连节点<i>i</i>和首端电源之间的等效阻抗<i>R</i>+j<i>X</i>随时间发生改变, 因此在不同的时间断面下的<i>K</i><sub><i>P</i></sub>和<i>K</i><sub><i>Q</i></sub>值是不同的。</p>
                </div>
                <div class="p1">
                    <p id="118">由图5可以看出, 在一个极小的范围内, 节点电压与线路有功近似呈线性关系, 因此在未知分布式电源出力和网络拓扑结构的情况下, 可通过柔性多状态开关施加功率扰动得到柔性多状态开关所连节点的电压变化量, 从而得到节点电压对有功功率和无功功率的灵敏度系数, 进而调整流过柔性多状态开关各端口变流器的功率。同时, 由图3和图5可以看出, 在一个极小范围内, 节点电压与有功功率和无功功率均呈线性关系, 因此本文仅以分布式电源输出有功功率波动对配电网电压的影响为例进行分析, 即令Δ<i>Q</i><sub><i>i</i></sub>=0。由于施加功率扰动的数值本身较小, 带来的电压变化也很小, 只需满足系统检测精度要求即可, 因此对于系统正常运行影响不大。</p>
                </div>
                <div class="area_img" id="119">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912019_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 节点电压与线路功率的关系" src="Detail/GetImg?filename=images/DLXT201912019_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 节点电压与线路功率的关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912019_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Relationship between node voltage and line power</b></p>

                </div>
                <div class="p1">
                    <p id="120">采用扰动观察法对柔性多状态开关端口变流器有功功率指令施加扰动, 求取变流器端口电压幅值对有功功率的灵敏系数<i>K</i><sub><i>P</i></sub>。在第1个控制周期, 测量变流器交流侧电压<i>V</i><sub>S, <i>i</i>[0]</sub>;在第2个控制周期, 施加有功功率扰动Δ<i>P</i>;在第3个控制周期, 测量变流器交流侧电压<i>V</i><sub>S, <i>i</i></sub><citation id="169" type="reference">[<a class="sup">1</a>]</citation>, 并持续施加有功功率扰动Δ<i>P</i>;在第4个控制周期, 停止施加有功功率扰动Δ<i>P</i>。其中, 由于变流器电流内环带宽一般是功率外环带宽的5～10倍<citation id="170" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>, 响应速度很快, 因此控制周期的时间主要由功率外环的带宽决定。由于达到稳态后才可准确测取交流侧电压, 因此控制周期的时间需满足大于功率外环的动态响应时间。由式 (18) 可得变流器交流侧端口电压幅值对有功功率的灵敏系数<i>K</i><sub><i>P</i></sub>。扰动观察法求的时序图如图6所示。</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mi>Ρ</mi></msub><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>i</mi><mo stretchy="false">[</mo><mn>1</mn><mo stretchy="false">]</mo></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>i</mi><mo stretchy="false">[</mo><mn>0</mn><mo stretchy="false">]</mo></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>Ρ</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>8</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="122">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912019_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 扰动观察法时序图" src="Detail/GetImg?filename=images/DLXT201912019_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 扰动观察法时序图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912019_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Sequence diagram of perturbation and observation method</b></p>

                </div>
                <div class="p1">
                    <p id="123">由前述分析可知, 在一个极小的时间范围内, 配电网的运行工况基本不会发生变化, 节点电压和线路有功功率呈线性关系。因此可以根据测得的灵敏度系数以及实测电压和参考电压的偏差, 计算出功率调节量, 叠加到功率指令上, 从而使分布式发电系统波动功率在<i>N</i>条馈线间得到均衡分配。每条馈线对应端口变流器调节功率<i>P</i><sub>disp</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>-</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mi>Ρ</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>1</mn><mn>9</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>V</i><sub>S, <i>i</i></sub>为馈线<i>i</i>端口电压幅值的实际值;<i>V</i><sub>S, <i>i</i>, ref</sub>为馈线<i>i</i>端口电压额定调控值。将馈线端口三相电压<i>V</i><sub>Sa, <i>i</i></sub>, <i>V</i><sub>Sb, <i>i</i></sub>, <i>V</i><sub>Sc, <i>i</i></sub>转换到<i>dq</i>坐标系中得到<i>V</i><sub>S<i>d</i>, <i>i</i></sub>和<mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mi>q</mi><mo>, </mo><mi>i</mi></mrow></msub><mo>, </mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo>=</mo><msqrt><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mi>d</mi><mo>, </mo><mi>i</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mi>q</mi><mo>, </mo><mi>i</mi></mrow><mn>2</mn></msubsup></mrow></msqrt></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="127">馈线2和馈线3端口变流器采用<i>PQ</i>控制模式, 可以独立控制流过各端口变流器的有功功率, <i>P</i><sub>DISP, 2</sub>和<i>P</i><sub>DISP, 3</sub>按上述计算方法得到。馈线1端口变流器采用<i>QU</i><sub>dc</sub>控制模式, 不能独立控制流过各端口变流器的有功功率, 在<i>QU</i><sub>dc</sub>控制模式下, 柔性多状态开关变流器直流侧电压恒定, 取流入变流器为功率参考正方向, 当忽略柔性多状态开关的损耗时, 根据功率平衡, 有</p>
                </div>
                <div class="p1">
                    <p id="128" class="code-formula">
                        <mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mtext>S</mtext><mtext>Ρ</mtext><mo>, </mo><mn>1</mn></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mtext>S</mtext><mtext>Ρ</mtext><mo>, </mo><mn>2</mn></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mtext>S</mtext><mtext>Ρ</mtext><mo>, </mo><mn>3</mn></mrow></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>0</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="129">可得馈线1的调节功率<i>P</i><sub>DISP, 1</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mtext>S</mtext><mtext>Ρ</mtext><mo>, </mo><mn>1</mn></mrow></msub><mo>=</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mtext>S</mtext><mtext>Ρ</mtext><mo>, </mo><mn>2</mn></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mtext>S</mtext><mtext>Ρ</mtext><mo>, </mo><mn>3</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>1</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131">柔性多状态开关在实际运行中存在开关损耗<citation id="171" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>, 在考虑损耗的情况下变流器的实际功率输出会略低于指令值, 此时功率平衡关系如式 (22) 所示。</p>
                </div>
                <div class="p1">
                    <p id="132" class="code-formula">
                        <mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mtext>S</mtext><mtext>Ρ</mtext><mo>, </mo><mn>1</mn></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mtext>S</mtext><mtext>Ρ</mtext><mo>, </mo><mn>2</mn></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mtext>S</mtext><mtext>Ρ</mtext><mo>, </mo><mn>3</mn></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>2</mn><mo stretchy="false">) </mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="133">同时, 由于需要保证柔性多状态所接每一条馈线的电压都在合理范围内, 因此当三条馈线中任意一条馈线吸收或发出的有功功率过高时, 需要对功率调节量进行限幅。为了避免单次调节功率过大, 采用逐步逼近的调控方法。经过<i>m</i>次调节, 累计调节功率为<i>P</i><sub>DISP, <i>i</i></sub>, 如式 (23) 所示。</p>
                </div>
                <div class="p1">
                    <p id="134" class="code-formula">
                        <mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>p</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mo stretchy="false">[</mo><mn>1</mn><mo stretchy="false">]</mo></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>p</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mo stretchy="false">[</mo><mn>2</mn><mo stretchy="false">]</mo></mrow></msub><mo>+</mo><mo>⋯</mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>p</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mo stretchy="false">[</mo><mi>m</mi><mo stretchy="false">]</mo></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mtext>S</mtext><mtext>Ρ</mtext><mo>, </mo><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>3</mn><mo stretchy="false">) </mo></mtd></mtr><mtr><mtd><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ι</mtext><mtext>S</mtext><mtext>Ρ</mtext><mo>, </mo><mi>i</mi></mrow></msub><mo stretchy="false">|</mo><mo>≤</mo><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext><mtext>a</mtext><mtext>x</mtext></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>, </mo><mi>i</mi><mo>, </mo><mi>max</mi></mrow></msub><mo stretchy="false">|</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false"> (</mo><mn>2</mn><mn>4</mn><mo stretchy="false">) </mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="135">在柔性多状态开关进行调节的过程中, 当三端所接任意一条馈线功率调节量达到限幅值时, 停止进行调节, 避免其他馈线所连节点电压发生越限。</p>
                </div>
                <h3 id="136" name="136" class="anchor-tag"><b>5</b> 仿真验证</h3>
                <div class="p1">
                    <p id="137">本文在MATLAB/Simulink仿真软件中搭建如图4所示的含三端口柔性多状态开关的配电网模型, 其中变换器1工作于<i>QU</i><sub>dc</sub>模式, 变换器2和变换器3工作于<i>PQ</i>模式。配电网中3条馈线上分别含有分布式电源DG1, DG2, DG3和负载1、负载2、负载3。电压源<i>U</i><sub>s, 1</sub>, <i>U</i><sub>s, 2</sub>, <i>U</i><sub>s, 3</sub>和分布式电源DG1, DG2, DG3共同为负载1、负载2、负载3供电, 3条馈线末端分别连接至三端口柔性多状态开关的交流侧。该配电网电气参数为:三条馈线额定电压均为10 kV, 容量为10 MVA, 线路阻抗为 (0.707 1+j0.707 1) Ω (即0.1 (标幺值) ) 。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>5.1</b> 案例<b>1</b> (单条馈线功率波动) </h4>
                <div class="p1">
                    <p id="139">当分布式光伏电源在某个时段内 (如正午光照最强时) 的输出功率最大时, 最容易发生电压越限。假设馈线2安装有分布式光伏电源, 在0.05～0.20 s时段内增发有功功率8 MW。</p>
                </div>
                <div class="p1">
                    <p id="140">当柔性多状态开关未投入运行时, 三条馈线负荷端口电压有效值如附录C图C1所示。仿真结果显示, 馈线1和馈线3电压不变;馈线2电压有效值在0.05～0.20 s时段内上升为1.066 (标幺值) , 超过电压上限值1.05。</p>
                </div>
                <div class="p1">
                    <p id="141">当柔性多状态开关投入运行时, 三条馈线负荷端口电压有效值如附录C图C2所示。仿真结果显示, 在0.05～0.20 s时段内, 三条馈线电压有效值均上升至1.023, 没有超过电压上限值1.05;0.20 s后, 三条馈线电压有效值逐渐恢复至额定值1.0。图中蓝色实线为负荷电压实际值, 红色虚线为0.05～0.20 s时段内负荷电压的理想值。</p>
                </div>
                <div class="p1">
                    <p id="142">在0.05～0.20 s时段内, 馈线2上的分布式电源增发有功功率8 MW。为了均衡三条馈线电压, 应通过柔性多状态开关将8 MW有功功率在三条馈线间均衡分配, 即馈线1从变流器吸收有功功率2.667 MW, 馈线2向变流器输出有功功率5.334 MW, 馈线3从变流器吸收有功功率2.667 MW。仿真结果如附录C图C3所示 (图中蓝色实线为VSC输出功率的实际值, 红色虚线为0.05～0.20 s时段内VSC输出功率的理想值) 。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>5.2</b> 案例<b>2</b> (两条馈线功率波动) </h4>
                <div class="p1">
                    <p id="144">在夜间某个时段内, 分布式风力电源输出功率最大, 分布式光伏电源输出功率为0, 该情况下会出现风电线路电压上升, 光伏线路电压下降的现象。假设馈线2安装的光伏发电系统在0.05～0.20 s时段内输出的有功功率减少5 MW;馈线3安装的风力发电系统在0.05～0.20 s时段内输出的有功功率增加5 MW。</p>
                </div>
                <div class="p1">
                    <p id="145">当柔性多状态开关未投入运行时, 三条馈线负荷端口电压有效值如附录D图D1所示。仿真结果显示, 馈线1负荷电压不变;馈线2负荷电压有效值在0.05～0.20 s时段内下降为0.095 5, 馈线3负荷电压有效值上升为1.045。</p>
                </div>
                <div class="p1">
                    <p id="146">当柔性多状态开关投入运行时, 三条馈线负荷端口电压有效值如附录D图D2所示。仿真结果显示, 在分布式电源功率改变时, 即0.05～0.10 s和0.20～0.25 s两个时段内, 3条馈线负荷端口电压出现波动, 之后迅速恢复至额定值1.0。</p>
                </div>
                <div class="p1">
                    <p id="147">在0.05～0.20 s时段内, 馈线2输出有功功率减少5 MW, 馈线3输出功率增加5 MW。为了均衡三条馈线电压, 馈线3增发的5 MW有功功率经柔性多状态开关传输至馈线2。仿真结果如附录D图D3所示 (图中蓝色实线为VSC输出功率的实际值, 红色虚线为0.05～0.20 s时段内VSC输出功率的理想值) 。</p>
                </div>
                <div class="p1">
                    <p id="148">案例1和案例2考虑的均是分布式电源输出功率在瞬间突然变化一个很大数值。在工程实际中, 分布式电源输出功率随气象条件改变, 输出功率从额定值变化为最大 (或最小) 值往往为分钟级。上述案例验证了本文所述的电压越限抑制方法在极端情况下依然有效, 能够使电压快速恢复至合理范围内。</p>
                </div>
                <h3 id="149" name="149" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="150">分布式电源渗透率的提高, 给配电网的安全运行带来了挑战。对安装了大容量分布式电源的配电网, 电网电压容易受分布式电源输出功率波动而大幅变化, 甚至越限<citation id="172" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>。本文所述的基于柔性多状态开关的配电网电压越限抑制方法, 无须对分布式电源输出功率进行预测, 也无须已知配电网拓扑和阻抗信息, 采用扰动观察法得到节点电压对有功功率和无功功率的灵敏度系数, 能够实时确定柔性多状态开关各端口变流器调节功率的大小, 实现分布式电源波动功率在<i>N</i>条馈线间自动分配。仿真结果显示, 在分布式电源输出功率快速变化时, 柔性多状态开关依然可以迅速响应, 使电压回到合理范围内。</p>
                </div>
                <div class="p1">
                    <p id="151">本文内容立足于杭州大江东三端口柔性多状态开关换流站示范工程, 对配电网电压波动越限抑制技术进行了创新, 在一些技术细节方面仍有待深入探索。下一步计划开展基于柔性多状态开关的配电网整体电压无功优化以及应对复杂扰动的研究。</p>
                </div>
                <div class="p1">
                    <p id="152">附录见本刊网络版 (http://www.aeps-info.com/aeps/ch/index.aspx) 。</p>
                </div>
                <h3 id="173" name="173" class="anchor-tag">附录A</h3>
                <div class="area_img" id="174">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912019_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1单端口VSC结构" src="Detail/GetImg?filename=images/DLXT201912019_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1单端口VSC结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912019_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 VSC model of a single port</p>

                </div>
                <h3 id="175" name="175" class="anchor-tag">附录B</h3>
                <div class="area_img" id="176">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912019_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 QUdc控制模式原理图" src="Detail/GetImg?filename=images/DLXT201912019_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 QU<sub>dc</sub>控制模式原理图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912019_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Schematic diagram of QU<sub>dc</sub> control mode</p>

                </div>
                <div class="area_img" id="177">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912019_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2 PQ控制模式原理图" src="Detail/GetImg?filename=images/DLXT201912019_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2 PQ控制模式原理图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912019_17700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Schematic diagram of PQ control mode</p>

                </div>
                <h3 id="178" name="178" class="anchor-tag">附录C</h3>
                <div class="area_img" id="179">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912019_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1柔性多状态开关未投运时, 负荷端口电压有效值" src="Detail/GetImg?filename=images/DLXT201912019_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1柔性多状态开关未投运时, 负荷端口电压有效值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912019_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 RMS value of load voltage without SNOP</p>

                </div>
                <div class="area_img" id="180">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912019_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2柔性多状态开关运行后, 负荷端口电压有效值" src="Detail/GetImg?filename=images/DLXT201912019_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2柔性多状态开关运行后, 负荷端口电压有效值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912019_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 RMS value of load voltage with SNOP</p>

                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912019_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3柔性多状态开关各端口VSC输出功率" src="Detail/GetImg?filename=images/DLXT201912019_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3柔性多状态开关各端口VSC输出功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912019_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Output power of each VSC of SNOP</p>

                </div>
                <h3 id="182" name="182" class="anchor-tag">附录D</h3>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912019_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1柔性多状态开关未运行时, 负荷端口电压有效值" src="Detail/GetImg?filename=images/DLXT201912019_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1柔性多状态开关未运行时, 负荷端口电压有效值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912019_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 RMS value of load voltage without SNOP</p>

                </div>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912019_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2柔性多状态开关运行时, 负荷端口电压有效值" src="Detail/GetImg?filename=images/DLXT201912019_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2柔性多状态开关运行时, 负荷端口电压有效值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912019_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 RMS value of load voltage with SNOP</p>

                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201912019_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D3柔性多状态开关各端口VSC输出功率" src="Detail/GetImg?filename=images/DLXT201912019_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D3柔性多状态开关各端口VSC输出功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201912019_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D3 Output power of each VSC of SNOP</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MjU3NzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVU3ektJU0hUZXJHNEg5Yk1wbzlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 康重庆, 姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化, 2017, 41 (9) :2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing, YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems, 2017, 41 (9) :2-11.DOI:10.7500/AEPS 20170120004.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integration of wind power in thepower system">

                                <b>[2]</b> BINDNER H, LUNDSAGER P.Integration of wind power in the power system[C]// IEEE 2002 28th Annual Conference of the Industrial Electronics Society, November 5-8, 2002, Sevilla, Spain:3309-3316.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analyzing the effect of DG on reliability of distribution systems">

                                <b>[3]</b> MATHEW R K, ASHOK S, KUMARAVEL S.Analyzing the effect of DG on reliability of distribution systems[C]// 2015 IEEE International Conference on Electrical, Computer and Communication Technologies, March 5-7, 2015, Coimbatore, India:1-4.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of distributed generation on distribution networks">

                                <b>[4]</b> BASTIAO F, CRUZ P, RUI F.Impact of distributed generation on distribution networks[C]// 2008 5th International Conference on the European Electricity Market, May 28-30, 2008, Lisboa, Portugal:1-6.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201028004&amp;v=MTA2MjJyUGJiRzRIOUhPcDQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VN3pLUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 何禹清, 彭建春, 文明, 等.含风电的配电网重构场景模型及算法[J].中国电机工程学报, 2010, 30 (28) :12-18.HE Yuqing, PENG Jianchun, WEN Ming, et al.Scenario model and algorithm for the reconfiguration of distribution network with wind power generators[J].Proceedings of the CSEE, 2010, 30 (28) :12-18.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Increasing distributed generation penetration using soft normally-open points">

                                <b>[6]</b> BLOEMINK J M, GREEN T C.Increasing distributed generation penetration using soft normally-open points[C]// Power and Energy Society General Meeting, July 25-29, 2010, Providence, USA:1-8.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807021&amp;v=MDAzMDNUZXJHNEg5bk1xSTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVU3ektJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 杨欢, 蔡云旖, 屈子森, 等.配电网柔性开关设备关键技术及其发展趋势[J].电力系统自动化, 2018, 42 (7) :153-165.DOI:10.7500/AEPS20171031018.YANG Huan, CAI Yunyi, QU Zisen, et al.Key techniques and development trend of soft open point for distribution network[J].Automation of Electric Power Systems, 2018, 42 (7) :153-165.DOI:10.7500/AEPS20171031018.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201807022&amp;v=MDc1NTc3ektJU0hUZXJHNEg5bk1xSTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 霍群海, 粟梦涵, 吴理心, 等.柔性多状态开关新型复合控制策略[J].电力系统自动化, 2018, 42 (7) :166-170.DOI:10.7500/AEPS20170808011.HUO Qunhai, SU Menghan, WU Lixin, et al.Compound control strategy for flexible multi-state switch[J].Automation of Electric Power Systems, 2018, 42 (7) :166-170.DOI:10.7500/AEPS20170808011.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509014&amp;v=MjM2NzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVU3ektJU0hUZXJHNEg5VE1wbzlFWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 王成山, 孙充勃, 李鹏, 等.基于SNOP的配电网运行优化及分析[J].电力系统自动化, 2015, 39 (9) :85-87.WANG Chengshan, SUN Chongbo, LI Peng, et al.SNOP-based operation optimization and analysis of distribution networks[J].Automation of Electric Power Systems, 2015, 39 (9) :85-87.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201609001&amp;v=MTA1NTQvbVU3ektQeXJQYmJHNEg5Zk1wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王成山, 宋关羽, 李鹏, 等.一种联络开关和智能软开关并存的配电网运行时序优化方法[J].中国电机工程学报, 2016, 36 (9) :2315-2321.WANG Chengshan, SONG Guanyu, LI Peng, et al.A hybrid optimization method for distribution network operation with SNOP and tie switch[J].Proceedings of the CSEE, 2016, 36 (9) :2315-2321.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201602018&amp;v=MDU1ODk5Zk1yWTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVU3ektJU0hCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 晏阳, 廖清芬, 胡静竹, 等.基于SNOP的主动配电网多时间尺度优化策略[J].电力建设, 2016, 37 (2) :125-131.YAN Yang, LIAO Qingfen, HU Jingzhu, et al.Multi-time scale optimization strategy of active distribution network based on SNOP[J].Electric Power Construction, 2016, 37 (2) :125-131.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201607014&amp;v=MTg0OTQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L21VN3pLSWluU1pMRzRIOWZNcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 赵金利, 李雨薇, 李鹏, 等.基于二阶锥规划的有源配电网SNOP电压无功时序控制方法[J].高电压技术, 2016, 42 (7) :2134-2141.ZHAO Jinli, LI Yuwei, LI Peng, et al.Sequential voltage regulation of soft normally open point in active distribution network based on second-order cone programming[J].High Voltage Engineering, 2016, 42 (7) :2134-2141.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015545279.nh&amp;v=MTM3MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVTd6S1ZGMjZHN2E4RzlQTHBwRWJQSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 王岸.SNOP的研究及其在配电网中的应用[D].北京:北京交通大学, 2015.WANG An.Research on SNOP and its application in distribution network[D].Beijing:Beijing Jiaotong University, 2015.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201428011&amp;v=MjI2NzZVN3pLUHlyUGJiRzRIOVhPcDQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L20=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 张玮亚, 李永丽.面向多分布式电源的微电网分区电压质量控制[J].中国电机工程学报, 2014, 34 (28) :4827-4838.ZHANG Weiya, LI Yongli.Zonal voltage quality control for microgrid with multiple distributed generations[J].Proceedings of the CSEE, 2014, 34 (28) :4827-4838.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power System Analysis">

                                <b>[15]</b> GRAINGER J J, STEVENSON W D.Power system analysis[M].USA:McGraw-Hill College, 1994.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200506000&amp;v=MDEzODNQYmJHNEh0VE1xWTlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVU3ektQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 郑超, 周孝信, 李若梅, 等.VSC-HVDC稳态特性与潮流算法的研究[J].中国电机工程学报, 2005, 25 (6) :1-5.ZHENG Chao, ZHOU Xiaoxin, LI Ruomei, et al.Study on the steady characteristic and algorithm of power flow for VSC-HVDC[J].Proceedings of the CSEE, 2005, 25 (6) :1-5.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111368229001&amp;v=MzA5NDl4RTlmYnZuS3JpZlplWnZGeW5uVTdqTElGMFdYRnF6R2JLNUg5TEtwNDFIYmVzUERSTTh6eFVTbURkOVNIN24z&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 张兴, 张崇巍.PWM整流器及其控制[M].北京:机械工业出版社, 2012:21-22.ZHANG Xing, ZHANG Chongwei.PWM rectifier and its control[M].Beijing:China Machine Press, 2012:21-22.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512338555000&amp;v=MTU1NDhJRjBXWEZxekdiYTVITkxQcDRwQVllc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pM&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 陈慈萱.电气工程基础[M].北京:中国电力出版社, 2012:126-127.CHEN Cixuan.Fundamentals of electrical engineering[M].Beijing:China Electric Power Press, 2012:126-127.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDZ201204021&amp;v=MTI3Mjc0SDlQTXE0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeS9tVTd6S0lTSFBkTEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 周晓进, 陈元娣.基于级联逆变器的光伏并网发电系统控制策略[J].电力电子技术, 2012, 46 (4) :51-53.ZHOU Xiaojin, CHEN Yuandi.Control strategy of photovoltaic grid-connected power generation system based on cascaded inverter[J].Power Electronics, 2012, 46 (4) :51-53.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDZ201503005&amp;v=MzI1MDNVUjdxZlp1WnNGeS9tVTd6S0lTSFBkTEc0SDlUTXJJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 罗德荣, 宋辉, 姬小豪, 等.SVPWM策略下VSC-HVDC换流器损耗计算[J].电力电子技术, 2015, 49 (3) :12-15.LUO Derong, SONG Hui, JI Xiaohao, et al.Calculate power losses of VSC-HVDC converter under SVPWM strategy[J].Power Electronics, 2015, 49 (3) :12-15.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Loss Calculation Method and Loss CharacteristicAnalysis of MMC Based VSC-HVDC System">

                                <b>[21]</b> LI J, ZHAO X, SONG Q, et al.Loss calculation method and loss characteristic analysis of MMC based VSC-HVDC system[C]// IEEE International Symposium on Industrial Electronics, May 28-31, 2013, Taipei, China:1-6.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Enhancing the capacity of the AC distribution system using DCinterlinks-a step toward future DC grid">

                                <b>[22]</b> CHAUDHARY S K, GUERRERO J M, TEODORESCU R.Enhancing the capacity of the ac distribution system using dc interlinks—a step toward future dc grid[J].IEEE Transactions on Smart Grid, 2015, 6 (4) :1722-1729.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508355429001&amp;v=MDI0NTJEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VN2pMSUYwV1hGcXpHYmE0RnRMSnFvdEhiZXNQ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 陈珩.电力系统稳态分析[M].北京:中国电力出版社, 2007.CHEN Heng.Steady-state analysis of power system[M].Beijing:China Electric Power Press, 2007.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802014&amp;v=MjgxMTdCdEdGckNVUjdxZlp1WnNGeS9tVTd6S0lTSFRlckc0SDluTXJZOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 肖峻, 蒋迅, 黄仁乐, 等.城市电网分区柔性互联装置的定容方法[J].电力系统自动化, 2018, 42 (2) :99-105.DOI:10.7500/AEPS20170120007.XIAO Jun, JIANG Xun, HUANG Renle, et al.Capacity dimensioning method of partitioned flexible interconnection device in urban power network[J].Automation of Electric Power Systems, 2018, 42 (2) :99-105.DOI:10.7500/AEPS 20170120007.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An improved perturbation and observation MPPT method of photovoltaic generate system">

                                <b>[25]</b> LIU C X, LIU L Q.An improved perturbation and observation MPPT method of photovoltaic generate system[C]// 4th IEEE Conference on Industrial Electronics and Applications, May 25-27, 2009, Xi’an, China:2966-2970.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQCD201702003&amp;v=MjUzOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnkvbVU3ektJVHpJYXJHNEg5Yk1yWTlGWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> LI Qing, YANG Guohou, TANG Hao, et al.Research on maximum power point tracking of photovoltaic cells based on variable step perturbation observation method[J/OL].Electric Drive Automation[2017-02-01].http://en.cnki.com.cn/Article-en/CJFDTotal-DQCD201702003.htm.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201912019" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201912019&amp;v=MjgxOTZVN3pLSVNIVGVyRzRIOWpOclk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5L20=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c0diQU8yWkQyMW9Od056Tit3MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

